new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-138.993,-102.95399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.463,48.66,10.153,-51.571,-34.429,50.689,-56.412,0.0,0.0,0.0,0.0,87.726,36.144,32.906,-10.984,-36.259,-65.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.205,65.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.06100000000002,22.662,19.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.238,47.803,0.0,-3.318,-161.328,-161.328,-61.141,0.0,0.0,0.0,0.0,62.999,46.062,40.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.695,62.968,82.718,22.881,-131.799,-161.328,-93.988,0.0,0.0,0.0,0.0,86.585,50.561,40.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.74,56.115,0.0,91.958,-88.48300000000002,-17.035,-87.073,-92.311,-97.68500000000002,0.0,0.0,100.156,72.625,63.719,19.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.897,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.821,-45.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.748,45.959,-66.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.902,88.20099999999998,50.26800000000001,39.82,-5.119,-28.687,-78.125,-95.874,-38.357,0.0,0.0,0.0,0.0,0.0,22.425000000000004,57.689,-1.246,-70.283,0.0,-17.63,0.0,0.0,0.0,0.0,0.0,129.308,82.696,68.259,13.862,-3.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.864,44.675,0.0,-17.809,-161.328,-161.328,-46.65,0.0,0.0,0.0,0.0,91.271,86.445,60.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.405,53.496,32.723,6.426,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,24.266,32.201,28.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.959,67.971,155.144,5.854,-161.328,-124.093,-101.694,0.0,0.0,0.0,0.0,33.251,20.299,13.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.407,38.276,-27.272,-76.59,-34.519,0.0,0.0,0.0,6.06,18.923,8.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.004,161.328,-126.728,-161.328,-99.059,0.0,0.0,0.0,0.0,0.0,33.467,5.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.634,161.328,142.116,-47.853,-161.328,-65.331,-112.603,0.0,0.0,0.0,0.0,11.059,12.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.667,105.182,161.328,38.493,-131.074,-161.328,-94.713,0.0,0.0,0.0,0.0,55.895,64.125,55.48,5.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.23,49.712,69.041,31.691,-134.883,-161.328,-90.904,0.0,0.0,0.0,0.0,63.232000000000006,64.113,53.932,0.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446,52.092,91.88500000000002,1.749,-154.514,-161.328,-71.273,0.0,0.0,0.0,0.0,61.371,69.784,58.75,10.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,51.592,29.874,54.633,-86.79300000000002,-161.328,-138.993,0.0,0.0,0.0,0.0,89.733,95.322,83.83600000000001,32.468,2.272,-28.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.349,16.797,24.654,25.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.744000000000002,-161.328,-161.328,0.0,0.0,0.0,0.0,36.08,25.129,8.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.011,78.099,62.055,20.059,8.958,25.998,-161.328,-161.328,-64.459,0.0,0.0,83.93100000000001,88.686,70.169,17.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.78,50.19100000000001,0.0,24.934,-114.16,-161.328,-111.627,0.0,0.0,0.0,0.0,76.645,101.8,88.677,39.072,9.531,-43.974,-25.065,0.0,0.0,0.0,0.0,0.0,0.0,28.499,65.656,0.0,0.0,-79.325,-161.328,-146.461,0.0,0.0,0.0,0.0,93.247,99.967,81.88,27.617999999999995,-4.308,-57.398,-77.603,-96.133,-101.44299999999998,0.0,0.0,0.0,0.0,33.031,70.112,-18.025,-46.16,0.0,0.0,-43.952000000000005,-6.648999999999999,0.0,0.0,0.0,118.407,100.28700000000002,89.764,36.372,3.015,-51.063,-72.797,-90.829,-2.036,0.0,0.0,0.0,0.0,43.805,79.031,0.0,0.0,0.0,-145.764,-161.328,0.0,96.621,-107.529,0.0,82.282,87.48,73.848,19.257,-16.574,-71.406,-3.5130000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.923,42.001,50.136,38.218,18.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-146.662,-161.328,-79.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.833,153.766,161.328,7.918,-148.387,-161.328,-77.399,0.0,0.0,0.0,0.0,29.022,57.58599999999999,47.475,-3.524,-6.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.336,63.55500000000001,10.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.688,26.896,20.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.366999999999999,0.0,-13.141,-161.328,-161.328,-51.318,0.0,0.0,0.0,0.0,4.085,35.294,17.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.989,161.328,5.829,-136.761,-161.328,-89.025,0.0,0.0,0.0,0.0,0.0,49.908,38.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.943,36.626,0.0,0.0,2.319,-16.34,-80.158,-53.944,0.0,0.0,21.783,58.288,48.643,28.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.862,161.328,-87.66900000000001,-161.328,-138.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.691,161.328,141.827,-103.719,-161.328,-122.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.174,-16.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.314,25.815,25.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619,30.377,10.656,0.0,0.0,0.0,0.0,0.0,4.463,59.266000000000005,8.506,50.023,34.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-63.321,0.0,0.0,24.263,2.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.499,0.0,0.0,0.0,-161.328,0.0,0.0,0.0,0.0,85.558,0.0,8.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.527,0.0,71.181,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,14.811,6.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.047,161.328,78.957,-124.192,-161.328,-101.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.98,161.328,66.538,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19,161.328,161.328,-56.542,-161.328,-161.328,-7.917,0.0,0.0,0.0,0.0,0.0,2.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.218,122.247,8.503,-37.531,-124.42100000000002,-132.153,0.0,0.0,0.0,29.025,40.103,24.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.098,161.328,37.148,-117.441,-161.328,-108.345,0.0,0.0,0.0,0.0,0.0,22.638,8.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.213,0.0,3.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.428,18.88,7.357000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.794,29.934,0.0,78.196,116.329,-79.616,-152.048,-20.924000000000003,-134.525,0.0,35.63,28.499,13.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.728,109.272,1.213,-161.328,-161.328,-64.459,0.0,0.0,0.0,9.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.705,161.328,97.842,-127.968,-161.328,-97.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19,161.328,161.328,-26.300000000000004,-93.593,-161.328,-105.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.693,33.997,14.751,-65.039,0.0,0.0,0.0,0.0,0.0,0.0,84.137,146.449,65.584,51.67400000000001,0.0,-28.496,-82.458,-106.248,-123.553,-46.359,0.0,0.0,0.0,0.0,19.586,59.04,81.819,101.91800000000002,78.976,-114.558,-44.95799999999999,-161.328,-23.343,0.0,131.023,11.385,71.627,53.959,5.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.904,20.706,0.0,-0.098,-161.328,-161.328,-64.361,0.0,0.0,0.0,0.0,0.0,70.178,61.75899999999999,11.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.973,30.097,161.328,6.189,-140.468,-161.328,-85.31899999999999,0.0,0.0,0.0,0.0,1.049,77.127,57.071,9.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.308,130.002,24.246,-109.262,-161.328,-116.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.915,161.328,134.603,-59.359,-125.61,-161.328,-40.81700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.557,161.328,18.877,-124.555,-115.23600000000002,-49.295,0.0,0.0,0.0,42.128,37.699,34.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.646,0.0,0.0,0.0,0.0,0.0,-13.35,0.0,0.0,0.0,61.22,65.895,38.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.002,-68.297,-161.328,-157.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.227,161.328,135.291,-73.294,-161.328,-152.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.435,161.328,161.328,15.755,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,30.399,19.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.175,-107.534,119.943,161.328,66.575,-161.328,-161.328,-64.459,0.0,0.0,5.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.227,161.328,49.279,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.82899999999999,161.328,142.689,-70.677,-161.328,-155.11,0.0,0.0,0.0,0.0,0.0,0.0,0.2239999999999999,5.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.915,161.328,123.767,-96.894,-161.328,-128.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.426,161.328,157.697,-70.76,-161.328,-155.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.898,161.328,142.62,-54.127,-161.328,-161.328,-10.332,0.0,0.0,0.0,0.0,0.0,7.944,8.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.095,161.328,161.328,-87.069,-161.328,-138.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.019,161.328,28.499,-51.059,-114.066,-139.534,-82.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.511,161.328,55.006,-150.939,-161.328,-74.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.346,0.0,0.0,0.0,16.16,161.328,115.145,-161.328,-161.328,-7.849,0.0,0.0,44.585,3.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.678,108.856,158.172,-18.58,13.194,-161.328,-161.328,-60.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.513,161.328,86.005,-124.499,-161.328,-101.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.89199999999998,161.328,97.625,-51.46000000000001,-84.15499999999999,-161.328,-90.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.561,161.328,31.599,-73.329,-161.328,-152.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.792,161.328,37.725,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.126,161.328,161.328,24.064,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.243,161.328,46.275,-159.932,-161.328,-65.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.602,161.328,65.916,-134.677,-161.328,-91.11,4.578,-5.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.371,161.328,86.14699999999999,-112.495,-161.328,94.318,-161.328,-56.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41,-14.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.407,34.776,26.751999999999995,32.329,-27.187,28.653,23.396,74.842,39.659,60.40899999999999,7.489,39.562,-0.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4099999999999999,0.0,0.0,-67.969,-161.328,0.0,0.0,0.0,0.0,-73.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3300000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.248,152.525,92.592,-32.024,-102.167,-161.328,-91.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.044,0.0,98.556,72.571,31.934,2.836,-42.28300000000001,-153.428,-45.721,0.0,0.0,0.0,5.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.858,161.328,141.944,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,7.64,58.761,42.467,11.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.846,12.43,55.486,-59.753,-161.328,-161.328,-4.706,0.0,0.0,0.0,0.0,45.353,42.444,9.573,-30.412,-53.091,-24.859,0.0,0.0,0.0,0.0,0.0,53.52,77.625,71.998,-4.811,-81.285,-78.992,-29.321,0.0,-5.07,0.0,-26.597,0.0,43.917,108.274,67.6,31.779,-28.725000000000005,-6.647,0.0,0.0,0.0,0.0,0.0,0.0,49.686,78.373,0.0,0.0,-118.768,-161.328,-107.019,0.0,0.0,0.0,0.0,0.0,0.0,75.765,58.415,26.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.575,95.734,0.0,25.539000000000005,-101.157,-161.328,-124.63,0.0,0.0,0.0,0.0,0.0,0.0,44.448,37.332,7.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.814,92.662,161.328,-2.029,-161.328,-161.328,-62.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.958000000000002,42.33200000000001,160.267,132.289,-8.7,-45.544,-161.328,-68.36,-103.183,0.0,0.0,0.0,0.0,19.923,10.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.497,-52.264,0.0,0.0,0.0,0.0,10.619,23.883,3.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.502,161.328,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,7.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.802,160.387,161.328,-29.062,-161.328,-161.328,-35.396,0.0,0.0,0.0,0.0,0.0,0.0,11.637,8.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.002,136.635,161.328,17.345,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,0.0,42.948,42.856,14.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.909,69.658,80.696,40.854,-130.666,-161.328,-95.12,0.0,0.0,0.0,0.0,0.0,0.0,67.806,66.422,32.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.097,82.665,0.0,28.341000000000005,-101.961,-161.328,-123.82599999999998,0.0,0.0,0.0,0.0,0.0,0.0,83.787,73.545,35.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.462,78.837,0.0,0.0,0.0,0.0,0.0,3.2360000000000007,-40.62100000000001,-161.328,-21.534,0.0,0.0,88.965,77.33,39.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.039,-14.593000000000002,-161.328,-154.484,-56.71,0.0,0.0,0.0,0.0,0.0,54.6,53.618,24.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.429,161.328,-15.299,-62.65999999999999,-149.053,161.328,-161.328,-161.328,-16.988,0.0,0.0,0.0,0.0,15.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.744,19.04,26.435,0.0,0.0,0.0,0.0,-40.056,0.0,0.0,0.0,0.0,0.0,16.276,22.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95,28.929,109.638,15.137,14.028,-45.778,-80.407,-35.127,-96.26999999999998,-21.51,0.0,0.0,0.0,30.127,31.567000000000004,-2.515,-58.444,-7.699,0.0,0.0,0.0,0.0,0.0,0.0,21.778,57.566,74.738,58.441,50.214,66.81,18.298,-0.03,-161.328,-123.446,0.0,45.845,55.344,81.369,35.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.973,21.301,0.0,0.0,-135.955,-161.328,-89.83200000000001,0.0,0.0,0.0,0.0,0.0,0.0,40.165,42.455,7.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.181,45.87400000000001,129.335,43.802,-116.34999999999998,-161.328,-109.437,0.0,0.0,0.0,0.0,54.755,0.0,28.276000000000003,26.786999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.051,121.977,-76.557,-161.328,-149.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.386,19.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.742,161.328,122.421,-109.486,-161.328,-116.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.016,146.684,161.328,18.735,-153.795,-161.328,-71.992,0.0,0.0,0.0,0.0,0.0,0.0,31.793,46.149,6.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.8,82.483,161.328,10.363,-155.057,-161.328,-70.73,0.0,0.0,0.0,0.0,0.0,0.0,8.839,18.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.973,146.076,161.328,-7.376,-161.328,-161.328,-57.083,0.0,0.0,0.0,0.0,0.0,0.0,7.234,19.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.478,14.344,141.902,161.328,-17.175,-127.206,-161.328,-81.405,0.0,0.0,0.0,0.0,0.0,2.339,12.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.685,7.244,0.0,92.827,11.489,51.376,-161.328,102.55,-161.328,0.0,0.0,0.0,0.0,23.085,25.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.581,21.794,129.625,-107.293,-161.328,-118.494,0.0,0.0,0.0,0.0,0.0,4.303,1.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.513,161.328,161.328,-1.745,-109.726,56.98700000000001,-161.328,-161.328,-16.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.163,0.0,51.167,53.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.343,28.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.125,44.539,0.0,0.0,0.0,-113.156,-2.5800000000000005,0.0,0.0,0.0,0.0,0.0,3.532,20.509,10.602999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.992,43.828,51.70499999999999,11.077,58.043,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,21.223,27.052000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.492,161.328,22.751,-129.895,-161.328,-95.891,0.0,0.0,0.0,0.0,0.0,0.0,16.932,29.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.617,161.328,-5.21,-147.274,-161.328,-73.302,0.0,0.0,0.0,0.0,0.0,0.0,21.002,19.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.973,161.328,88.966,-82.772,-161.328,-143.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.164,161.328,87.334,-110.073,-161.328,-115.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.06,104.7,161.328,50.02600000000001,-136.439,-161.328,-89.34799999999998,0.0,0.0,0.0,0.0,0.0,0.0,45.531,56.73100000000001,13.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.348,20.718,0.0,0.0,-17.043,82.986,120.50199999999998,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,6.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.885,0.0,141.781,111.181,1.904,23.508,-84.283,-141.554,-94.076,0.0,0.0,7.654,0.0,59.036,45.311,11.086999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.621,60.682,0.0,9.247,134.207,-12.098000000000004,-41.274,-99.352,-161.328,-73.062,0.0,0.0,0.0,39.757,51.633,17.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.421,42.977,0.0,0.0,0.0,0.0,0.0,-29.364,0.0,-47.014,0.0,0.0,0.0,46.332,63.039,30.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.195,-1.121,-157.605,-102.44499999999998,-125.944,0.0,0.0,0.0,0.0,0.0,0.0,18.717,49.084,25.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.659,150.577,-39.694,47.951,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,0.0,18.91,57.484,34.704,-1.086,-26.312,-49.028,-47.213,0.0,0.0,0.0,0.0,61.307,82.612,133.925,42.377,-67.64,-161.328,-127.404,0.0,0.0,0.0,0.0,84.963,43.85,74.516,91.473,53.043,-10.112,-37.045,-59.818,-6.833,0.0,0.0,0.0,0.0,56.581,45.682,0.0,0.0,-131.384,-161.328,-94.40300000000002,0.0,0.0,0.0,0.0,0.0,0.0,53.549,73.571,40.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.379,38.834,21.91,67.453,-86.054,-161.328,-139.732,0.0,0.0,0.0,0.0,0.0,0.0,24.831,53.55,19.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.401,61.201,88.207,64.121,-93.078,-161.328,-132.709,0.0,0.0,0.0,0.0,0.0,0.0,43.271,66.396,28.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.114,33.479,59.926,84.66400000000002,-58.554,-160.087,-161.328,-7.145,0.0,0.0,90.741,15.935,0.0,45.293,72.549,38.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.309,1.205,-155.463,-161.328,-70.323,0.0,0.0,85.05300000000001,-94.654,0.0,0.0,0.0,34.43,18.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.898,152.161,-16.449,-149.573,-161.328,-59.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.491,45.89,149.514,86.21999999999998,-58.581,-156.304,-161.328,-10.902,0.0,0.0,0.0,0.0,0.0,0.0,38.822,12.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.322,51.629,96.358,106.652,-65.335,-161.328,-160.451,0.0,0.0,0.0,0.0,0.0,0.0,0.629,34.677,8.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.358,31.329999999999995,130.865,129.943,8.753,-137.774,-146.728,-68.266,-34.346,0.0,0.0,0.0,0.0,0.0,22.425000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.542,161.328,105.551,-37.662,-161.328,-161.328,-26.797,0.0,6.340000000000001,-7.056,0.0,0.0,0.0,26.14,0.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.927,161.328,2.679,-127.40999999999998,-161.328,-98.37600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.240999999999998,161.328,123.424,42.901,-55.032,-161.328,-80.199,-90.556,0.0,0.0,0.0,0.0,0.0,0.0,30.562,7.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.535,143.591,7.174,-118.207,-161.328,-107.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.28,10.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.978,161.328,11.881,-116.305,-161.328,-109.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.805,9.537,-23.989000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.972,48.27199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.476,0.0,0.0,0.0,29.61,69.905,38.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.82300000000001,49.539,0.0,0.0,0.0,-64.021,-94.249,-133.25,-60.845,0.0,0.0,0.0,0.0,96.955,87.861,52.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.183,6.117,0.0,54.02,-39.666,-142.534,-161.328,-43.586,0.0,0.0,0.0,0.0,0.0,0.0,37.624,6.603000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.880000000000004,2.231,144.272,103.31,-42.223000000000006,-138.016,-161.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.392,161.328,27.099,-119.317,-161.328,-106.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.988,161.328,124.997,-64.727,-161.328,-161.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.106,69.389,161.328,108.023,-28.032,-146.941,-161.328,-50.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.879,0.0,68.364,161.328,-49.026,161.328,-161.328,-161.328,0.48,-64.993,0.0,0.0,0.0,37.945,74.923,24.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.388,0.0,93.747,114.338,-18.583,-97.523,27.797,-161.328,-127.293,-13.323,0.0,0.0,0.0,18.982,63.81,27.675999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.432,0.0,111.557,120.388,-9.421,-94.752,-158.291,-124.651,0.0,0.0,0.0,0.0,0.0,24.907,63.906,28.951000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.534000000000002,0.0,0.0,0.0,0.0,-85.099,0.0,0.0,71.629,-24.208,0.0,0.0,0.0,35.295,72.66,34.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.954,35.004,-90.491,-161.328,2.769,-138.377,0.0,0.0,12.351,0.0,2.008,4.018,0.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.24,161.328,96.034,-80.776,-161.328,-145.011,0.0,69.896,-77.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.959,-106.79200000000002,0.0,0.0,0.0,0.0,0.0,55.355,87.646,0.0,39.024,8.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.845,-102.713,0.0,0.0,0.0,-4.064,0.0,0.0,0.0,23.39,29.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.891,-108.296,0.0,62.196,-82.33,-1.991,0.0,157.335,15.602,14.375,34.974,-2.493,-65.083,-10.361999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.71,0.0,0.0,0.0,0.0,0.0,0.0,-62.383,0.0,0.0,156.671,57.16499999999999,0.0,7.455,25.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.005,0.0,0.0,0.0,-18.671,-94.49,-29.108,-161.328,-83.51700000000001,0.0,0.0,0.0,0.0,0.0,39.543,1.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.992,161.328,135.572,6.417,-116.374,-161.328,-109.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033,161.328,161.328,8.632,-89.823,-161.328,-135.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.828,7.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.859,4.444,155.173,134.429,1.865,-27.68,-65.332,-161.328,-132.774,0.0,0.0,0.0,0.0,38.631,68.435,35.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.057,29.772,0.0,22.695000000000004,75.648,-8.188,-65.183,-86.907,-125.354,-47.434000000000005,0.0,0.0,0.0,42.139,77.983,46.493,-12.081,-39.316,-71.509,-62.518,0.0,0.0,0.0,0.0,43.743,48.336,-67.267,0.0,0.0,0.0,0.0,-35.207,0.0,0.0,0.0,0.0,46.51200000000001,36.284,61.32399999999999,21.37,-42.461,-67.484,-74.228,0.0,0.0,0.0,0.0,0.0,46.37,44.676,-41.17100000000001,-60.153000000000006,0.0,112.609,144.832,-35.569,-150.811,-100.124,0.0,0.0,0.0,21.148,77.883,56.368,-0.8010000000000002,-12.057,0.0,0.0,0.0,0.0,0.0,0.0,33.384,87.71100000000001,82.905,0.0,0.0,0.0,-101.642,-161.328,-124.144,0.0,0.0,0.0,0.0,0.0,17.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.237,161.328,135.642,-57.416,-140.44,-161.328,-27.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.79,161.328,161.328,12.4,-117.922,-161.328,-107.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.128999999999998,8.72,0.0,0.0,5.340999999999999,161.328,161.328,-161.328,-133.009,-92.777,0.0,83.753,0.0,0.0,48.974,33.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.054,19.132,0.0,118.989,19.11,-83.436,-151.568,-152.11,87.433,136.031,-18.128,-87.83399999999999,-24.27,82.47600000000001,98.229,60.698,-3.140000000000001,-34.08,-62.042,-74.958,-86.789,-93.555,-32.551,0.0,36.112,39.485,-14.099,0.0,0.0,-70.032,32.067,63.481,79.38,-24.234,-77.735,-92.707,0.0,8.163,20.994,-5.231000000000001,-27.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.737,32.577,-2.958,0.0,0.0,0.0,0.0,0.0,-54.15,0.0,0.0,0.0,0.0,31.508,38.54,9.138,-53.684,-34.442,0.0,0.0,0.0,0.0,0.0,0.0,22.845,12.005,3.983,-43.217,0.0,142.722,94.686,97.03600000000002,-5.7250000000000005,-101.036,0.0,0.0,69.621,0.0,34.115,5.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-127.425,-161.328,-98.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.537,36.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.18,161.328,53.919,-97.198,-161.328,-110.884,-17.704,0.0,0.0,0.0,0.0,0.0,0.0,66.601,43.15899999999999,4.416,-22.279,-42.407,-50.02,-12.358,0.0,0.0,0.0,68.324,75.319,-0.2069999999999999,0.0,0.0,0.0,-42.54899999999999,-8.686,0.0,0.0,0.0,0.0,0.0,54.28300000000001,105.826,74.914,15.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.44,-145.589,-36.978,6.488,-161.328,10.777,0.0,0.0,0.0,0.0,74.444,49.52100000000001,5.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.998,34.427,0.0,0.0,0.0,-42.271,-136.504,33.513,86.912,-156.947,-41.539,0.0,0.0,0.0,15.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.447,18.054,154.063,144.943,6.753,-84.304,-161.328,-141.482,0.0,0.0,0.0,0.0,0.0,0.0,38.94,7.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.182,24.829,0.0,0.0,0.0,-21.686,-5.006,-68.411,14.171,-21.413,0.0,0.0,0.0,84.068,66.872,23.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225,56.784,-123.269,-81.785,-66.948,-21.078,0.0,0.0,0.0,0.0,15.361000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.589,161.328,31.568,-158.833,-115.641,-87.553,-25.088,0.0,0.0,0.0,0.0,3.783,42.501,28.796,-5.027,-29.37,-49.16,0.0,0.0,0.0,0.0,0.0,50.371,72.643,-40.995,-37.316,0.0,0.0,0.0,0.0,-58.59,0.0,0.0,150.634,58.548,72.236,43.596,22.051,-30.17,-51.063,-74.5,-83.06400000000001,-87.925,-52.39,0.0,0.0,35.455,56.636,0.0,0.0,0.0,-31.389,0.0,-26.794,-51.43900000000001,0.0,0.0,0.0,0.0,81.559,97.51,64.318,1.992,-27.518,-57.724,-70.354,-73.827,-43.656,0.0,0.0,57.981,66.056,-41.469,-96.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.946,110.623,81.131,20.122,-10.119,-35.975,-48.884,-57.381,-61.517,-19.98,-3.03,89.24999999999999,100.541,-16.118,-48.966,0.0,-20.483,-85.49799999999999,-10.987,-88.829,-12.635999999999996,0.0,0.0,0.0,73.552,109.504,74.13,13.892,-5.838,-22.615,-29.331,-37.574,-45.295,-6.442,7.871,96.204,104.86499999999998,-11.162,-128.444,-161.328,-86.181,54.177,126.645,-42.878,-158.357,0.0,0.0,0.0,80.791,105.316,76.196,19.988,-22.64,-48.768,-49.578,-52.022,-60.476000000000006,-36.614,0.0,0.0,4.018,0.0,0.0,0.0,-7.15,-41.384,0.0,0.0,0.0,0.0,0.0,0.0,69.786,62.819,43.95600000000001,5.473,-30.105,-31.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.833,0.0,0.0,42.421,27.038000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.506,72.474,6.092,0.0,0.0,-136.856,-27.906,-161.328,0.0,0.0,0.0,0.0,0.0,29.106,87.712,61.21,2.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.884,71.459,0.0,0.0,-8.11,-103.54,20.041,-43.81900000000001,-160.743,-93.206,0.0,0.0,0.0,52.795,93.802,63.827,8.817,-14.893,-39.3,-48.673,-15.178,0.0,0.0,0.0,72.215,91.942,0.0,0.0,0.0,-58.455,-126.046,0.0,-124.137,0.0,0.0,0.0,0.0,56.618,103.962,67.555,9.978,-13.607,-34.421,-44.976000000000006,-57.593,-38.335,0.0,0.0,74.844,86.383,0.0,0.0,0.0,0.0,-45.259,-115.895,-94.337,0.0,0.0,0.0,0.0,63.976,99.149,60.787,1.144,-24.888,-6.74,0.0,0.0,0.0,0.0,0.0,72.45,78.759,0.0,0.0,0.0,-42.186,-115.92,-131.106,-97.902,0.0,0.0,0.0,0.0,48.124,96.35099999999998,61.4,4.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.707,9.308,161.328,-161.328,-161.328,-64.459,0.0,0.0,0.0,10.79,70.989,46.281,6.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.879,161.328,41.288,-161.328,-161.328,-64.459,0.0,0.0,0.0,0.0,13.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.632,62.053,0.0,0.0,20.809,39.919,-53.371,-143.443,-5.079,-4.452,0.0,0.0,0.0,0.0,32.307,10.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.369,72.676,0.0,0.0,21.539,-55.563,-156.809,0.0,124.149,-129.448,-8.717,0.0,0.0,6.879999999999999,62.912,33.388,-21.862,-47.379,-45.585,0.0,0.0,0.0,0.0,0.0,52.52,67.133,-0.727,-132.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.111,44.644,89.873,97.01699999999998,58.471,-5.202,-28.991,-50.233,-61.304,-67.823,-69.764,-30.411,-14.991,70.528,104.52,39.498,47.49,56.923,-161.328,-159.519,-48.301,0.0,0.0,0.0,0.0,46.946,67.874,112.516,73.746,17.144,-6.718,-33.386,-43.534,-48.839,-51.76499999999999,-10.176,8.258,97.161,95.185,-32.892,-71.96,-59.441,-55.797,0.0,0.0,-105.053,-33.56,0.0,0.0,0.0,124.416,104.651,70.964,12.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.066,0.0,0.0,-21.982,-116.747,-161.328,-87.057,0.0,40.187,-44.72299999999999,0.0,0.0,27.98,76.697,50.339,9.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.607,48.678,-89.458,-161.328,-136.329,0.0,0.0,0.0,0.0,0.0,0.0,8.515,75.979,51.778,13.158,-15.042,-8.148,0.0,0.0,0.0,0.0,0.0,84.202,108.07,26.981,0.0,0.0,-24.937,-98.011,-108.886,-87.863,-22.496,0.0,0.0,0.0,78.082,107.58,69.254,2.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.757,0.0,0.0,0.0,0.0,-44.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-74.877,0.0,-161.328,-44.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.541,15.467,-81.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.967,2.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.309,113.232,140.511,-13.815,-84.799,-151.912,62.645,-143.928,0.0,0.0,0.0,0.0,28.381,35.363,0.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.814,161.328,78.987,-61.491,-151.878,-109.913,-63.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.091,161.328,58.427,-105.496,-120.824,-160.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.386,107.354,161.328,56.778,-64.041,-145.081,-158.86,-16.277,-2.855,0.0,0.0,0.0,71.996,28.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.285,27.227,0.0,0.0,0.0,0.0,0.0,0.0,0.148,0.0,25.359,0.0,0.0,6.026,33.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.045,21.276,0.0,0.0,0.0,-80.001,0.0,0.0,0.0,-76.069,0.0,0.0,0.0,14.438,44.33,14.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.731,38.22,0.0,0.0,0.0,0.0,103.294,-161.328,-149.222,-51.75500000000001,0.0,0.0,0.0,24.383,46.579,14.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.13,46.443,0.0,146.159,36.405,-63.54,-136.197,-142.301,-38.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.389,161.328,92.128,-59.852,-149.284,-161.328,-16.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.627,161.328,26.89,-114.34900000000002,-161.328,-111.438,0.0,0.0,74.062,-82.42300000000002,0.0,0.0,0.0,12.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.497,48.57699999999999,0.0,0.0,0.0,-55.06099999999999,141.386,-88.146,-116.932,48.859,74.183,-106.157,-30.776,45.721,53.509,19.745,-18.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.444,65.678,0.0,0.0,0.0,-70.954,-148.524,-15.182,0.0,0.0,0.0,32.43,-36.091,38.555,52.582,19.987,-37.285,-64.098,-22.286,0.0,0.0,0.0,0.0,0.0,33.277,55.598000000000006,-1.907,-19.16,-77.84,0.0,0.0,0.0,0.0,10.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.058,152.41,161.328,-143.999,0.0,0.0,45.043,58.883,25.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-117.405,0.0,-132.625,-17.358,0.0,-56.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.636,161.328,51.727,-97.662,-161.328,-128.124,0.0,161.328,-136.626,-42.914,0.0,0.0,0.0,3.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.428,13.424,0.0,21.515000000000004,21.604,-71.131,0.0,0.0,0.0,146.716,111.96299999999998,3.884,-75.133,70.457,61.14,21.197,-33.665,-60.348,-92.197,-105.089,-30.101,0.0,0.0,0.0,34.834,60.103,9.192,0.0,0.0,0.0,6.239,0.0,0.0,0.0,0.0,0.0,0.0,34.387,33.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.248,24.404,0.0,0.0,0.0,0.0,-16.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.858,5.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.109,0.0,0.0,0.0,0.0,0.0,49.8,33.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-91.44,-161.328,-134.346,0.0,0.0,0.0,0.0,0.0,0.0,14.804999999999998,14.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.995,161.328,48.429,-99.033,99.36100000000002,-161.328,-73.684,-135.417,-16.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.98,0.0,15.086,34.046,-69.123,0.0,0.0,44.403,-49.416,0.0,0.0,22.005,48.187,36.734,1.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.634,42.945,0.0,150.567,27.756,-86.124,-161.328,-139.662,0.0,0.0,0.0,0.0,0.0,40.343,30.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.265,72.098,0.0,130.487,-31.334,-98.643,-119.127,-91.378,0.0,0.0,0.0,0.0,17.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.959,0.0,0.0,0.0,0.0,10.032,100.84999999999998,-113.393,-30.201,0.0,0.0,0.0,48.614,29.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.337,65.621,0.0,40.205,50.699000000000005,-46.247,13.023,-137.129,-126.845,-6.907,0.0,0.0,0.0,72.729,59.653,29.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.544,116.927,-98.016,-161.328,-124.768,21.513,-26.945,0.0,0.0,0.0,0.0,18.646,16.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.079,161.328,67.41,-86.808,-161.328,-138.978,75.453,-83.971,0.0,0.0,0.0,0.0,10.427,18.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.166,76.343,21.055,-67.253,76.029,-110.017,-45.38,-45.059,-43.693,0.0,0.0,17.841,29.092,3.631,-37.635,-18.638,0.0,0.0,0.0,0.0,0.0,0.0,38.543,66.638,-17.353,-99.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.269,82.248,48.51,14.745,-45.066,-71.964,-58.553,0.0,0.0,0.0,0.0,0.0,21.646,46.067,-47.366,-27.992000000000004,0.0,0.0,0.0,119.365,-22.105,-110.735,0.0,0.0,0.0,68.076,33.329,-2.512,-56.642,-53.699,0.0,0.0,0.0,0.0,0.0,0.0,12.544,38.818,-57.161,0.0,0.0,0.0,0.0,0.0,105.294,54.03,-161.328,-15.983,4.23,39.071,1.46,-24.847,-24.966999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.276,88.815,98.701,-114.13,-66.353,-69.685,0.0,0.0,0.0,0.0,0.0,0.0,83.03599999999999,42.814,7.499,-52.584,-79.789,-16.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.399,30.335,5.5,-12.012000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.953,0.0,-60.898,-46.093,-2.51,0.0,0.0,26.505000000000003,28.618,-18.338,-43.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.395,56.198,-15.573,-61.976,0.0,0.0,0.0,-6.577,0.0,0.0,0.0,0.0,42.84400000000001,110.47400000000002,65.206,27.712,-33.421,-58.209,-81.527,-91.717,-9.161,0.0,0.0,0.0,28.901,60.004,-57.367,-41.57399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.393,18.529,-5.035,-60.967,-26.281,0.0,0.0,0.0,0.0,0.0,0.0,17.833,54.755,75.464,4.924,14.772,-161.328,-25.358,0.0,0.0,0.0,0.0,161.328,73.645,84.094,28.78,-7.254,-17.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.456,0.0,0.0,0.0,-72.208,-133.374,-144.872,57.148,-100.259,0.0,0.0,0.0,35.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.108,129.351,108.469,-35.867,-63.7,13.254,-132.097,-94.111,-16.847,0.0,0.0,0.0,82.858,33.5,1.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.908,79.36,-91.068,-156.331,-139.715,0.0,0.0,0.0,0.0,0.0,0.0,27.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.498,161.328,59.73,-91.815,-161.328,14.103,-94.276,5.098,29.45,0.0,0.0,0.0,8.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.767,50.161,0.0,0.0,0.0,-74.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.03999999999999,9.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.007999999999996,51.823,0.0,88.549,-19.185,-5.084,0.0,0.0,0.0,0.0,0.0,0.0,6.342,26.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.876,0.0,42.297,-40.23,-161.328,-161.328,-24.229000000000003,0.0,0.0,0.0,0.0,0.0,69.347,2.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.736,70.104,78.878,100.02700000000002,-118.24,-161.328,-107.547,0.0,0.0,0.0,0.0,0.0,0.0,29.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.073,62.799,0.0,95.5,15.352,-65.337,-134.739,-45.605,-5.821000000000001,0.0,0.0,0.0,0.0,89.016,36.088,4.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.77,104.59300000000002,-49.41499999999999,-158.554,-161.328,-17.818,0.0,0.0,0.0,0.0,0.0,13.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.06,161.328,19.158,-121.196,-161.328,-104.591,0.0,83.842,-93.308,0.0,0.0,0.0,11.977000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.949,0.0,0.0,3.047,-56.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.81699999999998,33.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.363,49.171,148.665,5.806,-89.555,-150.512,-147.047,0.0,0.0,0.0,0.0,0.0,91.42900000000002,37.466,1.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3369999999999995,37.894,11.16,161.137,6.42,-94.008,-161.328,-131.778,0.0,0.0,0.0,0.0,27.202,112.778,51.83200000000001,13.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.815,47.64500000000001,0.0,67.428,17.225,-146.775,-161.328,-79.012,0.0,0.0,0.0,0.0,0.0,50.221,0.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.901,114.24899999999998,161.328,-30.952,-161.328,-161.328,-33.506,0.0,0.0,0.0,0.0,0.0,54.542,3.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.204,161.328,88.18699999999998,-66.645,-161.328,-159.142,0.0,0.0,0.0,0.0,0.0,0.0,18.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.359000000000001,161.328,109.871,-94.353,-141.184,-39.304,-21.438,-32.558,0.0,0.0,0.0,39.514,20.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.391,68.866,0.0,0.0,-6.635000000000001,0.0,-161.328,0.0,46.595,-65.371,0.0,0.0,0.0,85.689,24.015,-14.189,-76.329,-31.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.098,-16.026,-14.131000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.976,56.55,95.241,35.39,1.904,-60.977,-90.332,-115.008,-75.409,0.0,0.0,0.0,0.0,9.596,42.639,27.773,37.995,-21.903,-71.924,0.0,0.0,-37.498,0.0,0.0,0.001,29.823,94.757,36.631,2.855,-55.18,-75.128,0.0,0.0,0.0,0.0,0.0,0.0,7.084,43.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.417,72.799,13.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.663,60.32099999999999,0.0,0.0,0.0,-81.131,-150.039,44.835,0.0,-31.296,0.0,0.0,38.765,121.967,63.197,23.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.676,-145.534,-161.328,-30.577,0.0,0.0,0.0,0.0,0.0,65.018,13.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.694,0.0,-18.63,0.0,0.0,0.0,0.0,0.0,0.0,47.23100000000001,23.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.601,161.328,-143.182,-161.328,-82.60499999999999,0.0,0.0,0.0,0.0,0.0,37.192,16.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.667,49.462,59.035,161.328,-138.27,-58.981,-44.33,-145.533,0.0,0.0,0.0,16.537,80.353,20.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.582,53.14000000000001,150.684,-5.64,-110.205,-161.328,-109.941,0.0,0.0,0.0,0.0,36.107,89.083,28.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.987,0.0,150.759,13.181,-83.16700000000002,-148.619,-144.526,-10.801999999999998,0.0,0.0,0.0,33.051,102.007,46.573,9.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.524,69.544,0.0,54.96000000000001,-71.37,-161.328,-154.416,0.0,0.0,0.0,0.0,0.0,0.0,41.517,3.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.101,161.328,42.827,-140.685,-161.328,-85.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.676,161.328,32.842,-155.892,-161.328,-69.894,0.0,0.0,0.0,0.0,0.0,0.0,2.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.432,161.328,83.071,-87.531,-161.328,-138.255,0.0,0.0,0.0,0.0,0.0,29.727,95.37,38.28,1.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.083,45.809,19.63,45.899,0.0,0.0,0.0,-161.328,-120.09099999999998,-26.042,0.0,0.0,39.981,89.919,31.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.092,0.0,0.0,37.932,-60.219,-131.341,-71.053,0.0,0.0,0.0,137.839,80.633,89.723,36.29,3.3599999999999994,-47.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.007,41.554,0.0,0.0,0.0,-98.497,-161.328,-127.29,0.0,0.0,0.0,0.0,63.56900000000001,106.798,44.159000000000006,6.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.22,63.899,0.0,32.043,5.897,-118.684,-161.328,-107.102,0.0,0.0,0.0,0.0,32.286,85.03600000000002,31.715,0.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.625,97.838,-61.822,-161.328,-161.328,-2.637,0.0,0.0,0.0,0.0,7.85,55.458,10.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.153,161.328,-122.852,-161.328,-102.934,0.0,0.0,0.0,0.0,0.0,0.0,18.89,2.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.589,64.949,161.328,93.266,-96.341,-161.328,-129.446,161.328,-161.328,-18.213,0.0,0.0,0.0,9.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.616,161.328,91.9,-78.163,-161.328,-147.624,0.0,0.0,0.0,0.0,0.0,0.0,20.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.433,43.326,110.124,-46.874,-156.982,0.0,37.663,-41.914,0.0,0.0,0.0,14.753,33.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961,93.948,122.035,72.392,-159.701,-161.328,-66.085,0.0,0.0,0.0,0.0,7.996,42.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.432,0.0,0.0,15.093,77.026,-30.524,-106.68000000000002,-36.275,0.0,0.0,64.821,47.822,48.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.974,161.328,-27.677,-161.328,-161.328,-36.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.372,57.001,151.166,127.307,-71.899,-161.328,-153.888,0.0,0.0,0.0,0.0,0.0,24.179,63.163,9.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.309,50.687,56.428,123.43699999999998,-74.903,-161.328,-150.884,0.0,0.0,0.0,0.0,0.0,12.141,42.437000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.897,53.677,63.397000000000006,2.9689999999999994,161.328,-98.54,-161.328,-127.246,0.0,0.0,0.0,0.0,40.583,74.756,23.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.689,77.929,0.0,72.402,18.638,-99.616,-161.328,-126.17000000000002,0.0,0.0,0.0,0.0,47.966,78.07,26.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.383,54.058,0.0,90.44,38.1,-104.046,-161.328,-121.74,0.0,0.0,0.0,0.0,22.531,54.412,4.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.616999999999999,161.328,98.152,-75.741,-161.328,-150.045,0.0,0.0,32.431,-36.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.186,161.328,161.328,13.003,-147.795,-161.328,-77.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.35,0.0,0.0,0.0,74.637,65.5,-161.328,72.198,-83.158,0.0,0.0,122.78799999999998,72.612,63.093,12.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.743,0.0,-161.328,-6.623999999999999,0.0,-65.243,0.0,0.0,135.767,71.324,56.595,1.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.712,-30.506,-146.842,-161.328,-48.438,0.0,0.0,0.0,0.0,103.588,50.307,33.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.661,146.347,-31.544,-153.953,-161.328,-40.289,0.0,0.0,0.0,0.0,90.742,43.86,26.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.464,149.569,-18.846,-158.434,-161.328,-48.506,0.0,0.0,0.0,0.0,82.648,15.624000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.246,161.328,-0.503,-161.328,-161.328,-63.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.138,161.328,82.379,-53.256,-150.233,-95.714,-74.013,-13.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.471,136.921,-22.217,-161.328,6.628000000000001,6.502,-68.549,0.0,0.0,97.656,32.523,18.736,-35.927,-70.257,-59.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.08,0.964,-14.516,0.0,0.0,0.0,0.0,0.0,0.0,102.167,126.863,47.981,38.08,-9.579,-39.704,-97.317,-122.763,-81.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.614,-16.263,119.203,59.548,52.56,8.372,-19.474,-73.839,-95.885,-77.542,0.0,0.0,0.0,0.0,0.0,18.847,59.795,56.769000000000005,-49.854000000000006,-100.844,0.0,0.0,0.0,0.0,0.0,67.065,138.059,58.152,46.90500000000001,-1.102,-28.534,-79.976,-74.301,0.0,0.0,0.0,0.0,0.0,0.0,6.509,2.252,0.0,0.0,0.0,-161.328,0.0,0.0,0.0,0.0,119.91,133.882,47.828,37.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.139,-161.328,-159.648,0.0,0.0,0.0,0.0,0.0,23.709,7.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.53,161.328,72.444,-122.928,-161.328,-102.85899999999998,0.0,0.0,0.0,0.0,0.0,0.65,-0.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.359,143.062,56.017,41.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-108.665,-161.328,-117.122,0.0,0.0,0.0,0.0,136.118,37.271,15.316999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.14,-16.968,-154.648,-161.328,-54.171,0.0,0.0,0.0,0.0,115.03499999999998,26.891,17.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.494,62.134,-145.597,-161.328,-80.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.003999999999998,161.328,161.328,10.186,-132.475,-161.328,-93.312,0.0,0.0,0.0,0.0,142.88,54.979,37.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.44500000000001,53.48700000000001,-98.943,-161.328,-126.843,0.0,0.0,0.0,0.0,0.0,5.105999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.062,161.328,34.35,-153.87,-161.328,-71.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.351,-41.568,0.0,0.0,0.0,40.50099999999999,114.403,32.979,22.783999999999995,-28.938,-61.419,-65.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.6,8.725,0.0,0.0,0.0,0.0,0.961,8.668,0.0,138.338,49.302,38.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.129,0.0,0.0,-116.402,-161.328,-109.385,0.0,0.0,0.0,0.0,122.13,46.789,38.8,-7.022,-6.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.598,0.0,0.0,-55.088,-100.055,0.0,0.0,0.0,0.0,0.0,154.645,65.645,44.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-100.266,-92.55400000000002,-40.774,0.0,0.0,0.0,56.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.869,-80.323,-161.328,-145.464,0.0,0.0,77.155,-85.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.125,161.328,89.393,-88.989,-161.328,-136.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753,-9.741,0.0,0.0,0.0,0.0,102.176,25.558,15.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.102,-31.401,-144.55,-11.53,-32.193,0.0,0.0,0.0,86.649,6.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-74.2,0.0,0.0,0.0,-4.421,0.0,0.0,95.902,10.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-133.023,0.0,47.015,68.595,75.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.215,41.766,-104.052,-161.328,-121.735,0.0,0.0,0.0,0.0,58.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348,161.328,123.321,-28.469000000000005,-161.328,-161.328,-35.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.753,161.328,101.765,-89.238,-161.328,-136.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.797,-40.951,0.0,0.0,104.961,18.818,5.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.027000000000005,161.328,32.639,-119.703,-161.328,-106.084,0.0,0.0,0.0,0.0,92.304,15.419,7.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.573,22.422,26.45,-95.347,-60.258,-5.25,16.683,-43.858,0.0,0.0,116.025,30.294,19.798,-34.814,-74.947,-75.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.142,-1.271,0.0,0.0,0.0,51.294,-11.733999999999998,40.746,37.962,52.73,119.367,34.448,21.842,-31.143,-65.271,-122.83,-20.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.023,26.132,0.0,0.0,0.0,0.0,0.0,0.0,17.171,107.989,23.65,11.259000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.116,-148.62,-161.328,-60.05,0.0,0.0,0.0,0.0,6.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.265,161.328,108.352,-79.621,-161.328,-146.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.701,161.328,37.816,-102.865,-161.328,-122.922,0.0,0.0,0.0,0.0,107.15000000000002,30.592,21.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.891000000000001,109.012,72.608,-69.024,-132.869,-160.447,-24.774,0.0,0.0,0.0,128.702,35.936,19.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.756,64.019,-72.625,-154.317,-160.172,0.0,0.0,0.0,0.0,33.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.661,161.328,57.999,-84.67800000000001,-161.328,-141.108,0.0,0.0,0.0,0.0,63.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.059,96.662,-134.659,-161.328,-91.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19,161.328,161.328,-34.203,-148.434,-161.328,-43.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.609,0.0,5.759999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.842000000000006,71.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.293,79.48,8.068,1.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.399,0.0,0.0,0.0,4.285,-161.328,-161.328,-64.459,0.0,0.0,48.448,3.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.298,161.328,52.149,-161.328,-151.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19,161.328,161.328]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422678773666163,28.568819735688912,40.32801894810965,123.92338959244238,28.418116658349195,66.40899242771526,99.3500696262229,106.9630659918345,53.44354585658781,3.542767797461292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724645783548198,62.79087309158412,87.89227656848159,3.4674162587914346,188.6746481694208,67.46453670908227,244.9821752354522,168.47234018604203,88.9471981098596,7.612996365611583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51495801992971,169.07577523538987,224.62978691472267,95.20386677941374,169.30182985139945,168.8490978793913,137.9437577049478,119.77780948562224,62.86622463025397,4.975069772177581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35513071195606,252.82184895706237,358.95604802352835,425.2143373739039,450.4658211881521,438.5559188983916,385.7905368898326,295.71244295993614,161.1607499751099,31.65947830113106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0038641016318,267.7470582735951,376.7452385495047,442.7774732838707,466.89930675806,450.3904696494823,393.8562652274523,300.2354035000945,162.66840348849604,30.905340174443484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82710908606448,224.55443537605285,352.02059276595656,315.46201897130675,356.6189048447848,367.8500205465276,369.2829452612328,280.18442133404454,151.66271966277384,28.342765119679346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25941106078076,95.58062447276303,341.5429924509124,391.74579940470727,350.8149681472388,335.88975883070606,283.1243768221469,144.72788714519098,76.4344835107403,8.141079876289588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99311919017649,228.4745836068525,60.30364957548983,79.44979053751257,177.81966742103833,206.01110672338896,168.77374634072143,109.3749379692589,58.04185793541611,6.708777901573298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70639732228032,231.18786173895623,123.92338959244238,263.6008554267859,206.4638386953971,96.41011413812048,123.62198343776294,103.4202981943732,53.594871673916536,25.327458092907047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.66003915633367,115.33020048413366,185.8094214799992,318.47732599807904,184.82985147729104,241.36405589932104,245.13287831279192,197.7952980484185,110.35513071195606,19.37219557803232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51151761501796,268.9533056323017,376.4438323948253,441.1944682318147,465.0142728113355,450.4658211881521,397.8511422569328,309.7334338124306,183.8496587345939,45.30308872028724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.2395419186915,254.93231477980737,357.74980066482163,433.8075264822127,460.3406091938374,450.0890634948029,398.83133499962986,301.96911162949027,179.55337555043403,44.62430213226951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82766994126708,252.0683335703638,354.960548254059,327.44727279973705,363.4790085636868,330.5379313651792,298.2756407546893,237.97199117919945,141.1851193477297,34.14670181722535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755197952306375,108.39536796655078,196.4383476123721,250.40997697963792,286.89319923561783,263.2994492721065,155.73357097091315,126.78799354187495,71.53476527723257,11.68384767375088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12121073420033,64.75063583698942,300.76286427078355,374.9361788814392,433.0533883555251,429.58597209673366,383.7554226057574,299.6325911907357,174.6536573169263,44.172192900250366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8775303969119,232.0927029429836,327.3719212610672,276.8677081525928,325.4121585156619,423.7066838605178,256.0632105998442,116.98855707485949,65.50477396367698,11.834550751090594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26959511703346,248.37423995557376,362.5741673596596,441.8732548198324,458.6828753431006,446.9230533906908,396.8715722542246,312.2960088671948,182.87008873188577,47.63960915904181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76700268938048,254.02809631576903,367.5492371318371,435.3151799955988,462.4516977565714,450.8432016214904,404.6352716971759,316.8189694073532,186.11145037466764,49.14726267242796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.9483198202648,266.69151399222807,374.03196041740085,437.9531065890328,479.7887790505287,467.5014963274298,415.4902524455584,317.7985394100613,195.5335064083448,53.594871673916536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76250245884994,260.43484532267394,364.1565496717265,426.41996199262167,449.7123058014536,436.2193984596371,388.88119545527474,306.64277524698844,185.8094214799992,49.97612959779637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076473249075057,75.30358769070342,114.04860158675709,65.12739353033868,188.8247285067715,50.35351003113468,52.53932739254953,0.7535153866985697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73933007033148,81.48490482158772,230.283643274918,245.96236797814933,464.33610896330686,454.3106178802819,214.68027011035656,186.2621534520073,108.32001642788092,24.045859195530472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357449406462628,81.33420174424802,94.52570293138504,235.2587130470956,496.3723449577872,488.0052104654881,435.5412346116084,343.80478409098606,207.44340869810523,58.79599606210368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37549882446152,273.8524011258205,381.6449567830124,446.2448895426621,473.1553526876252,461.6975596298839,413.53048970015305,327.82403049308635,205.33294287536023,60.15232375816111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49621058824566,261.7164442200505,364.0811981330567,426.72199088729,452.4255839335575,440.0635724117778,395.13786412482887,315.311315893967,197.1165114604008,58.11720947408596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62030087215514,180.2315393984628,207.74481485278469,308.37648337638416,345.2370860657024,330.8393375198586,301.2149735028027,221.53975108926957,135.68258880486312,38.74501389605364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47015865001804,218.37374098515755,211.5896115449144,393.0267755620949,414.6613855201899,300.83821580945346,41.76032092282594,292.47170405714326,172.76924611019092,48.61980190173895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45835391294391,42.58918784819436,64.22317506630041,99.27409534756404,78.39424625614558,54.42373859928497,55.17787672597254,21.407932602096476,11.00506108573316,0.2260546160095708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52620190180124,271.36517760972623,377.8007828308717,443.6063402092392,470.4414518155323,459.9638515004882,416.16841629358703,334.45745685598973,205.86040364604924,65.20274506900854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.2701559722361,261.49038960404096,365.89025780112223,428.6064020940256,454.8380786509708,445.4913741559635,401.1678554383845,257.49551257456045,171.33694413547462,64.75063583698942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93595422798807,113.2950862000585,192.8955798149108,195.23210025366532,251.16349236633647,237.2184757925009,214.15218659967852,154.07521438018728,94.52570293138504,27.136517760972623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45085036313137,273.5509949711411,387.675570836557,454.1599148029421,482.2006510279531,473.8335165356538,425.59109506725326,343.0506459642985,213.6247258289896,71.30871066122299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90358233513952,266.3147562988788,369.4330255985836,432.9026852781854,458.7576041417814,451.6720685468589,409.00752915999465,331.06539213586814,213.5493742903197,72.66566109726942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99874113111224,107.56587830119332,252.2943881863733,313.5022562259014,357.7491779248327,350.4375877139005,301.8937600908204,86.4599745937653,62.48946693690469,41.23223741214793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.8066790887726,258.3243794999289,362.27276120498016,472.0250796075773,471.6476991742391,432.1491698914868,351.4177804565976,221.76580570527915,78.01748856279629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55063315920745,238.8014808445569,357.2223398941327,477.1508524570946,403.20359246244857,453.25507359891486,444.9632906452855,345.6138437590517,133.57212298211812,64.97669045299898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88153165702627,87.44016733646247,65.88153165702627,99.27409534756404,65.73082857968654,274.4558361751684,249.95724500762967,181.43778675716948,63.01692770759368,8.668540646978586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899718233507724,31.65947830113106,49.52402036577723,177.21623237169047,213.3233196743101,99.3500696262229,143.89902021982255,62.71552155291427,38.06622730803593,71.68546835457228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206746329122915,29.69971555572577,115.17949740679391,225.60997965741984,206.91594792741623,258.8524630106069,282.8983222061374,341.1662347575631,220.5595583465724,79.14838438283314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026051938227617,63.54438847828269,118.87296828159492,442.7021217452008,166.13581974728743,165.23097854326016,187.5437523493839,141.10976780905983,3.4674162587914346,73.5698795613077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02661279343023,177.8950189597082,384.509560732445,458.98428149778,484.53779420669656,482.2006510279531,438.1791612050424,356.6942563834548,230.8864555842769,87.06278690312416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739391955117885,146.76300142926613,292.9231905491734,401.3191812557132,464.8629469940069,491.4726267242795,481.2210810252449,437.5009973570137,357.59909758748194,238.8014808445569,91.51039590461276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965446571127456,141.4865255024091,282.2955098967785,384.1328030390957,446.2448895426621,472.8539465329457,465.69243665936426,437.9531065890328,347.0461457337679,230.43434635225773,88.72114349385002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357511291249033,148.72338691466044,292.9985420878433,407.87725607994673,457.2505733683843,482.2766253066119,405.1633552078539,384.2075318377765,294.50681834121843,232.5448121750028,50.20280695379496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3014061546794279,82.61580064162459,189.1261346614509,267.29494904157593,304.30625480823386,359.1814798995489,380.1373032696263,252.82184895706237,222.368618014638,157.6179821776486,53.44354585658781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618119336131148,133.11939101010998,266.9175686082376,374.0313376774118,439.3100570250793,466.446574786052,459.2856876524594,418.8069656270101,338.52768542414003,216.64003285576183,83.74607372167243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82492755004047,28.11671050366977,89.17387546585816,124.7528792577998,133.0440394714401,161.08539843644002,102.59080852901576,89.02254964852945,94.7517575473946,35.202246098592354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.185817361414859,97.23898106348888,172.9953007262005,223.951623066694,338.6783885014798,386.9967842485393,302.7979785548588,374.55942118808986,141.3358224250694,48.393747285729376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904779319240884,49.373317288437526,106.43560522114548,187.61910388805376,259.6813299359753,502.25163319400303,484.91455190004586,441.7979032811625,363.10162813034856,244.9821752354522,98.82198611554487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352388320729467,150.98455581474514,292.01897208513515,393.10274984075375,454.8380786509708,476.7734720237563,467.3507932500902,427.4001547353188,351.11637430191826,237.2184757925009,96.1840595221109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54332865266389,57.43904562605725,240.30851161795405,290.4359670330791,449.18484503076456,472.7779722542869,464.4114605019767,424.0080900151973,348.02571573647606,235.48476766310517,91.43504436594289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216431414959445,30.5285824810942,150.23104042804655,141.3358224250694,195.1567487149955,267.8977613509348,218.44909252382735,278.6767678206584,137.34094539558896,42.81524246420393,0.0753515386698569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919525490810576,1.959762745405288,23.59374996351133,153.01967009882028,106.2095506051359,245.05814951411105,265.86264706685967,176.01060775297276,19.29684403936246,90.45485162324572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211869299642483,170.50745447011718,322.7736091822389,432.37522450749634,500.6686281419471,525.6193285415048,497.1258603444858,454.235266341612,374.0313376774118,256.7413744478729,108.54607104389048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79487435169848,167.19136402865445,307.39629063368704,407.4998756466084,468.2556344541174,492.5275482656575,482.2760025666229,439.98822087310793,363.3276827463581,248.6762688502422,104.70189709174976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14614096202275,151.3613135080944,237.44453040851047,327.97473357042605,397.85176499692176,398.0778196129313,398.228522690271,238.726129305887,167.26671556732433,229.3034505322209,100.48034270627076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929709547063302,93.09340095666876,209.177116827501,249.73119039162015,304.30563206824485,296.9940418573127,366.4936928504701,272.42072189109325,137.56700001159854,43.04129708021351,42.66453938686422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36769534750176,114.57668509743507,154.3766205348667,255.7618044451648,355.1866028700685,350.2868846365608,322.32149995021973,279.0535255140076,269.85752409634006,156.63778943495143,36.33251917864021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437363060449451,68.97219022246843,181.8145444505188,187.61910388805376,234.80598107508743,285.76230341558096,331.81890752256675,292.9238132891624,259.4552753199657,188.1465646587428,58.418615628765394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619241046536345,169.9046421607583,304.6823897615941,401.1684781783735,455.59159403766944,493.1309833150054,478.6578832304917,430.6415163781007,347.2722003497776,227.19298470947584,98.6712830382052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78525115064836,182.04059906652836,328.3514912637753,433.9582295595523,498.557539579213,523.432888440101,513.1813427410665,420.8420799110853,386.39397193918046,245.2842041301206,117.74207246155808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805058407951215,166.4372259019669,284.0285952861853,434.711744946251,492.5275482656575,513.4833716357348,498.7842169352117,444.8879391066157,346.0659529910708,230.43434635225773,99.04804073155448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06622730803593,17.035675139277746,332.7991002652639,145.783431426558,178.49783126906704,246.1884225941589,526.598898544213,469.91399104484327,387.675570836557,260.35949378400403,117.28996322953893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13707861617522,187.46777807072505,325.7889162090112,422.4250849631412,481.2210810252449,504.4374505554179,496.2210191404585,451.0692562375,375.9163716241363,261.0382803720218,117.74207246155808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69965367093936,198.1720557417678,342.5985367322794,448.20465228806745,511.3722830730008,535.6448196245299,523.3575369014311,477.3762843331151,383.2279618350684,268.2745190442841,122.86784531107536,6.2566686695541565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22773718161737,193.34768904692996,335.9651103693759,434.63639340758107,491.3966524456206,494.4873110110629,484.31111685069806,439.98822087310793,360.1616726422461,251.38954698234605,113.21973466138864,4.296905924148868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.4735990549298,173.8241676515689,329.1809809291328,429.7366751740733,486.6482600294416,505.94510406880414,499.16097462856095,432.5259275848361,356.0160925354259,246.41447721016849,110.50583378929576,3.84417395214072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.659416416344655,190.9358170695055,327.44727279973705,427.6262093513283,486.12079925875264,511.9003665836789,503.1558516580413,459.2856876524594,382.2477690923713,258.24902796125906,117.74207246155808,6.784129440243156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43848477085465,164.1007054632123,327.3719212610672,380.8914413963139,480.84370059190667,499.2363261672308,487.3264238774704,443.0035278998803,362.4988158209897,185.65871840265947,113.2950862000585,5.728585158876151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48890608170208,185.73406994132927,251.6915758770145,291.34018549711743,309.506756456432,453.4811282149244,490.115676288233,302.4212208615094,357.74980066482163,242.72100633536743,112.01348730268192,5.125772849517295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478722025449365,145.25597065586896,280.1090697953747,416.6211482655952,477.67769048779456,380.815467117655,416.3944709095967,359.86026648756666,327.07051510638775,237.44453040851047,113.59649235473792,6.407371746893871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428300714601924,126.48658738719551,126.8633450805448,72.13820032658043,194.2519075109682,263.4501523494462,489.8896216722234,445.9434833879827,370.4132183412807,258.4750825772686,116.23441894817192,8.36713449229916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80049629263424,198.9255711284664,332.04496213857635,321.9447422568705,484.61314574536647,502.4023362713428,494.7893399057312,452.95366744423535,377.19734778152383,264.7317512468228,120.98343410433992,9.874788005685303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21299101004769,198.4734618964472,325.4121585156619,414.7367370588597,481.0703779479052,503.6085836300496,490.1910278269029,389.257953148624,372.4483326253559,253.8773932384293,120.68202794966052,9.799436467015449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45885288336011,194.77999102164625,284.78211067288385,308.451834915054,395.51462181817817,440.89306207713526,394.15767138213175,383.3033133737383,327.07051510638775,160.7086407430907,77.03729582009913,3.84417395214072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.83967372161016,32.71439984250906,51.709837727192095,97.46503567949846,52.2379212378701,34.674162587914346,118.9483198202648,164.778869311241,12.512714599119306,93.24410403400846,44.24754443892022,0.0753515386698569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206746329122915,97.08827798614918,155.35681327756387,145.55737681054842,217.84565747447957,177.21623237169047,166.6632805179765,181.9652475278585,175.33182116495502,54.122332444605526,25.026051938227617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27135295633744,39.272474666742646,146.61229835192643,212.343126931613,358.4279645128504,491.92473595629866,397.2483299475739,386.092565784501,361.0665138462734,157.6179821776486,75.68096812404171,4.522960540158439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01180473707412,72.74101263593928,223.42416229600505,354.43308748336995,503.6085836300496,524.2623781054584,518.7598475625919,478.95928938517113,400.4896915903558,146.9896787852647,74.17331461065557,6.105965592214443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90189976953171,241.89213940999903,383.1526102963986,483.7836560800091,539.262938960661,558.1830253066742,548.6096434556683,497.35191496049526,412.3242423414464,289.9085062623901,135.68258880486312,14.77450623919303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92232976682358,233.22297602303144,364.3078754890553,453.7831571095928,503.38252901404,517.1768425105358,513.3320458184061,462.7531039112508,381.7203083216824,269.1793602483113,130.78287057135535,14.095719651175312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94213702412644,226.6655239387869,352.6993793539742,457.8533856777431,511.6743119676692,282.8229706674676,524.1116750281186,475.5672246650496,397.3236814862437,273.1742372777918,133.87352913679754,16.809620523268173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81124120408957,222.6700241693174,350.4375877139005,440.9684136158052,236.9170696378214,403.3542955397883,410.7418600293793,308.979295685743,197.3425660764104,153.5471308695093,75.75631966271158,7.16088713359244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517837569638873,18.84473480734332,20.65379447540889,69.95176022517656,155.50751635490357,213.24796813564024,274.3051330978287,216.41397823975228,214.15218659967852,101.53588698763777,50.95632234049352,3.241361642781864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316713181451721,14.246422728515023,53.36819431791795,82.84185525763415,85.78181074573659,91.66109898195246,63.01692770759368,71.15800758388328,61.28321957819798,33.46853796919664,15.452670087221742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323019747162893,1.3569504360464324,23.89515611819076,40.2526674094398,71.38406219989285,51.25772849517295,61.20786803952812,36.78525115064836,75.07753307469386,62.188060782225264,30.076473249075057,0.7535153866985697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63560789892745,222.74537570798728,342.9752944256286,427.2494516579792,268.2745190442841,232.2434060203233,311.24046458582774,244.53006600343303,386.9967842485393,127.46615738990369,131.53700869804297,17.638487448636603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68890875948404,111.41067499332308,223.951623066694,256.7413744478729,224.10232614403373,244.4547144647632,287.3453084676369,246.64053182617803,330.7639859811888,189.3528120174495,97.08827798614918,13.492907341816457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45485162324572,236.1629315111339,323.0002865382375,378.6296497562401,442.4760671291912,463.0545100659303,444.58653295193625,404.559920158506,330.2365252104998,194.4785848669668,99.04804073155448,14.473100084513602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5155188751323,202.845719359266,256.1385621385141,288.1747981329944,302.2705177841697,336.1917877253745,406.2182767492319,345.0857602483736,199.30232882181565,110.05372455727662,54.64979321529453,5.803936697546009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19200015755322,105.07865478509906,166.28652282462718,446.4709441586717,493.4323894696847,515.1417282264607,501.0453858352964,459.8884999618183,382.77585260304926,263.7515585041256,63.09227924626354,18.54332865266389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83223205658405,226.81622701612656,210.232661108868,293.3005709825117,376.3684808561554,492.6782513429972,476.924175101096,434.8624480235906,363.25233120768826,258.3243794999289,75.22823615203357,10.77900646972359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452670087221742,78.46959779481544,137.03953924090953,149.32619922401926,219.95674603721355,317.34643017804217,347.7996611204665,337.6234669601018,382.77522986306025,180.08083632112306,58.56994144609412,7.688970644270446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68659006497748,254.70626016379777,383.6800710670876,473.3814073036347,525.2425708481555,545.2929302742166,530.9711560070316,483.7836560800091,404.4845686198362,288.1747981329944,143.44691098780342,21.407932602096476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0555442813670046,103.87240742639234,247.69607610754505,372.1469264706764,446.62164723601137,498.48281078053225,517.7796548198946,522.905427669412,459.511742268469,382.70050106437947,272.87283112311235,138.99930198631483,22.161447988795043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.84417395214072,108.77212565990008,255.23434367447575,377.4240251375225,462.677752372581,509.3371687889257,523.5842142574297,511.0708769183214,468.5570406087969,394.30837445947145,282.596916051458,145.18061911719911,23.59374996351133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7892524107627223,93.8469163433673,181.13638060249008,273.4002918938014,307.39629063368704,382.3990949097,328.42746554243416,431.0936256101198,233.97711414971897,244.60541754210288,267.1436232242472,130.9335736486951,21.332581063426616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83673228711459,134.02423221413727,124.67690497914094,137.79305462760811,218.8258502171767,285.38554572223165,170.05534523809806,159.42704184571417,163.79929930853285,101.68659006497748,30.829988635773624,12.588066137789165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82548840524307,104.09846204240192,98.6712830382052,470.66812917153095,535.3434134698505,558.7858376160331,530.3683436976728,487.02501772279095,408.3293653119659,291.94362054646524,144.3511294518417,23.66910150218119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517837569638873,120.07921564030168,276.7170050752531,413.7565443161626,506.6992421954917,561.4991157481369,578.6107651660734,560.0674365134096,507.60346065953,411.7967815707574,217.7703059358097,119.0990228976045,25.47816117024676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894595262988156,120.45597333365096,271.9679899190851,399.5854731263175,485.9700961814129,536.6997411659079,552.9819009184871,536.1722803952189,488.3066166201675,407.1231179532592,283.57648605416614,147.2910849399441,26.15632501827548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.47760031504416,123.84803805377253,273.3249403551315,392.423963252736,473.6074619196444,519.3626598719507,533.2323249071164,516.4980559225181,471.57234763556914,396.8715722542246,285.1594911062221,147.5171395559537,25.47816117024676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231738441731736,121.5868691536878,269.2547117869812,391.5197447886978,474.1355454303223,456.2703806256872,541.5994593994155,526.7496016215526,482.2006510279531,404.559920158506,282.5209417727991,146.53694681325655,25.77956732492619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909902289760453,117.74207246155808,259.6059783973055,266.0133501441993,238.726129305887,268.5759251989635,120.7573794883304,376.7452385495047,470.064694122183,387.7509223752269,275.1340000231971,138.1698123209574,26.23167655694533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533144596411166,114.27465620276662,164.778869311241,294.4308440625596,455.29018788299,391.5197447886978,523.6595657960995,507.3774060435204,466.29587170871207,393.5548590727728,284.7073818742029,145.25597065586896,26.609056990283623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417555803146596,116.31039322683078,250.1839223636283,297.9742346000098,362.4234642823198,159.12563569103472,342.5231851936095,433.27944297153465,362.9509250530088,211.2122311115761,137.03953924090953,64.0724719889607,24.49796842754961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231738441731736,19.74957601137061,79.37443899884272,103.26959511703346,127.69221200591323,242.94706095137695,360.08632110357627,213.7000773676594,201.11201122987023,121.43616607634809,101.53588698763777,61.20786803952812,26.609056990283623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236238672262296,41.53364356682736,266.69151399222807,283.65183759283593,337.548115421432,358.2019098968408,337.84952157611133,380.2126548082962,339.58322970550705,317.8738909487312,220.10744911455325,141.86390593574745,28.87022589036834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7535153866985697,7.010184056252726,28.49346819701905,43.9461382842408,45.5291433362968,72.66566109726942,89.70071349655817,209.177116827501,184.30176796661303,139.67746583434354,90.37950008457588,25.854918863596048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241922497984465,133.34606836610854,278.9781739753378,388.57978930059534,465.1649758886753,510.9201738409817,525.3179223868254,510.0913069156132,469.2358271968145,394.006968304792,286.4410900035987,151.81342274011357,29.39768666105734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82492755004047,133.4214199047784,270.5356879443688,380.6647640403153,457.4766279843939,416.9225544202746,521.322422617356,501.4981178073045,460.1145545778279,384.509560732445,86.38462305509546,149.55225384002884,30.603934019764058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352388320729467,137.86840616627796,287.4966342849657,409.6109642093425,494.1105533177135,542.8810582967922,556.7507233319578,476.924175101096,377.57410547487314,416.54517398693633,297.9742346000098,128.9738109032898,30.67928555843392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407932602096476,138.99930198631483,287.1192538516274,408.1786622346262,492.3768451883178,541.9762170927648,556.5246687159483,542.1269201701045,495.1660975990805,415.1888462908789,300.009348884085,95.58062447276303,31.282097867792768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31215106613476,139.5267627570038,277.0184112299325,400.7157462063653,483.0301406933104,530.5943983136824,544.3133602715085,529.0867448002962,481.5224871799243,272.11869299642484,284.40597571952355,150.38174350538628,33.46853796919664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51839842484147,140.4316039610311,277.92325243395976,388.5044377619255,464.4868120406466,507.75416373686966,519.9654721813096,453.179722060245,465.9191140153629,390.0120912753116,285.31019418356186,155.20548746023513,34.222053355895206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045859195530472,143.52226252647327,281.01328825941295,401.0931266397036,480.46694289855736,525.1672193094856,541.0719986287265,526.5235470055432,367.09650515982895,407.19846949192896,294.5821698798882,154.97943284422558,33.543889507866496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66341767645902,52.99143662456866,171.11088951946505,292.62178439449394,368.3781040572055,393.1781013794237,413.7565443161626,493.5077410083546,449.41089964677417,376.5191839334951,273.5509949711411,146.16018911990727,32.71439984250906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49796842754961,95.2792183180836,206.5391902340669,282.4455902341292,267.97311288960464,463.7326739139591,237.5198819471803,449.86300887879327,290.7373731877585,267.1436232242472,155.9596255869227,81.25885020557814,26.15632501827548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311590210932153,47.03679684968294,224.10232614403373,165.6837105152683,322.9243122595786,375.4636396521281,382.8512041417191,184.07571335060345,180.6082970918121,180.9103259864805,130.70751903268552,74.39936922666514,22.161447988795043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080973479605618,68.89683868379856,198.77486805112667,275.8875154098956,182.6440341158762,415.640955522898,440.516304383786,340.7888543242248,299.3305622960673,196.51369915104192,137.6423515502684,70.55519527452442,23.36769534750176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7535153866985697,70.17781484118612,16.658917445928463,25.628864247586478,98.4452284221956,198.6995165124568,256.36461675452364,202.69439354193725,182.34200522120776,207.44340869810523,168.24628557003246,95.4299213954233,27.43792391565205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34950877102031,89.17387546585816,85.47978185106815,336.19116498538546,283.65183759283593,166.51257744063673,212.26777539294312,138.62254429296556,121.28484025901936,113.52114081606808,28.87022589036834,15.829427780571027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462293288271869,22.91558611548262,56.68490749936967,213.09726505830056,482.5020571826324,522.377966898723,537.3031762152557,461.4715050138743,483.55760146399945,408.3293653119659,290.96342780376807,159.05028415236487,36.10646456263064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24698358371763,152.19080317345183,287.4960115449767,391.89650248204697,464.4868120406466,505.71904945279454,516.3473528451784,499.3116777059006,456.42108370302685,383.9061256830972,281.31531715408136,153.4717793308394,34.222053355895206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.09628050637791,150.45709504405613,283.57648605416614,385.33842765781344,454.08456326427233,493.5077410083546,504.13604440073846,490.8691916749317,451.6720685468589,382.4738237083809,281.99348100211006,155.28146173889402,35.428300714601924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13139479045305,151.81342274011357,286.4410900035987,390.6902551233404,462.97853578727137,503.38252901404,514.1615354837636,521.0963680013464,458.6069010644417,389.78603665930206,288.1747981329944,158.8242295363553,36.78525115064836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73482983980092,150.98455581474514,282.6722675901278,383.9061256830972,456.345732164357,495.31680067642026,505.492994836785,456.873192935046,449.9383604174631,380.0619517309565,278.3000101273091,153.84915976417773,37.61411807601679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03623599448035,150.15506614938772,272.72212804577265,393.6302106114428,466.371223247382,452.7276128282259,523.1314822854215,506.0958071461438,461.99896578456327,391.2936901726881,279.3555544086761,154.60267515087628,37.84017269202636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24698358371763,126.63729046453524,238.95218392189665,341.4676409122425,245.2842041301206,263.525503888116,453.7831571095928,446.92367613067984,410.1384249800314,302.8733300935285,275.2847031005368,135.3811826501837,38.669662357383785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50365225327178,134.32563836881667,222.0672118599585,304.15492899090515,313.5022562259014,380.7401155789851,424.53555078588624,402.90156356778016,321.2659556688527,186.1868019133375,134.9290734181645,96.63616875413004,27.890033147671197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36713449229916,96.63616875413004,179.17661785708478,240.0071054632745,341.0155316802234,360.76448495160497,404.2585140038266,477.6029616891138,432.4499533061773,364.9860393370839,266.8422170695678,146.23554065857712,40.40337048677951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835111606293196,84.34950877102031,175.33182116495502,251.76630467569527,233.6757079950396,242.04284248733876,361.5939746169624,345.3118148643832,390.76560666201016,315.311315893967,270.7623653003674,150.60779812139586,41.8356724614958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33251917864021,150.004363072048,280.8632079220622,386.2432688618407,360.5384303355954,484.839200361376,494.2612563950532,478.5825316918219,436.5961561529864,191.6139809175342,274.3804846364985,151.51201658543414,41.382940489487645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27759763726221,148.64803537599056,276.94305969126265,227.645093941495,389.3339274272829,499.4623807832404,511.825015045009,478.2811255371425,373.88063460007214,293.8280317532007,221.4643995505997,119.92851256296191,31.433423685121493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633987218106043,5.728585158876151,80.95744405089873,159.42704184571417,360.5390530755844,245.58561028480003,213.926131983669,329.7837932384916,333.6285899306214,173.74881611289902,117.66672092288822,83.89677679901216,43.72008366823123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272474666742646,168.09558249269273,312.06995425118515,422.1236788084618,497.4272664991653,539.6396966540103,548.6849949943382,528.4833097509485,483.1054922319804,407.7259302626181,301.6677054748109,165.0049239272506,44.24754443892022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.3478262054125,161.68821074579887,290.5866701104188,392.6500178687456,461.2454503978648,499.68843539925,509.86462955961474,497.6533211151748,453.3304251375848,385.9412399671723,285.234842644892,161.3114530524496,44.09684136158052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31215106613476,159.20098722970457,287.1192538516274,388.5044377619255,459.5870938071389,498.93492001255134,509.1111141729161,358.3526129741806,456.42108370302685,384.0568287604369,284.0285952861853,159.65309646172375,43.494029052221656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272474666742646,154.07521438018728,278.3000101273091,376.5185611935061,444.66188449060616,482.57803146129135,492.7536028816671,426.2692589152819,444.8125875679459,91.5857474432826,144.12507483583215,158.37149756434715,46.50871333900494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08153433480821,125.9585038765175,275.2093515618669,372.2222780093463,438.7825962543903,476.7734720237563,422.6511395791508,321.7940391795308,124.52620190180124,335.2863237813582,217.5442513198001,156.18568020293228,47.41355454303224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704776641458935,151.3613135080944,274.3051330978287,372.1475492106654,440.516304383786,479.2606955398506,267.1436232242472,484.00971069601866,437.1995912023342,370.78997603463,274.3804846364985,133.57212298211812,46.282658722995365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17731587076993,154.3766205348667,284.48132725819335,387.0721357872092,458.0040887550829,498.5581623192021,509.8652522996037,497.35191496049526,455.51624249899953,384.8109668871245,276.8677081525928,159.05028415236487,46.659416416344655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62942510278907,152.642912405471,274.5311877138382,383.1526102963986,457.3259249070541,497.4272664991653,508.2822472475477,493.7337956243642,451.596717008189,369.8104060319219,273.3249403551315,157.6179821776486,47.03679684968294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327458092907047,147.59249109462357,250.18329962363933,335.5130011373568,437.2743200010152,440.8177105384654,403.4290243384692,445.03864218395535,377.0466447041842,336.5679226787348,244.6807690807728,155.13013592156528,47.63960915904181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60961784548622,129.04916244195968,270.1589302510195,364.458578566395,429.5106205580639,465.6177078606834,478.1304224598028,465.76778819803417,257.04278060255234,299.3305622960673,267.21897476291707,129.80267782865823,49.67472344311695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73989092553408,148.34600648132212,265.4852666335213,360.08632110357627,426.8726939646298,464.9389212726657,477.8290163051233,463.9587285299686,423.4806292445082,312.5220634832043,247.5453730302053,118.57156212691552,44.92570828694893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7098996119785,151.28596196942456,237.36917886984057,309.5827307350909,388.65514083926513,334.9855403666678,349.155988816524,371.84552031599696,330.9900405971983,327.82403049308635,241.5901105153306,94.29964831537546,46.20730718432552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.1268945599225,144.57718406785128,234.20316876572855,319.2314641247666,389.4092789659528,421.5955952977838,454.235266341612,424.1587930925369,388.203031607246,375.08688195877886,280.4104759500541,163.34656733652474,46.35801026166522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.594310818713936,118.34550751090592,234.50457492040803,317.7231878713914,369.9611091092616,403.7310532331376,434.184284175562,406.74636025990986,401.0925038997146,329.4823870838122,217.31819670379053,145.10526757852926,47.18749992702266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669662357383785,145.783431426558,210.232661108868,310.7883553538086,351.1917258405881,302.3458693228396,160.6332892044209,292.01897208513515,366.4183413118003,294.65752141855813,230.43434635225773,144.200426374502,47.865663775051374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95126125476036,142.089960551757,251.08814082766665,315.2359643552972,387.37354194188856,404.0324593878171,437.9531065890328,394.53505181547,349.6087207885321,279.65696056335554,220.5595583465724,140.58230703837083,19.07078942335289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483222255979925,152.2661547121217,271.5912322257358,366.1169351571209,431.3196802261293,468.3309859927873,479.034640923841,466.5972778633916,428.0783185833474,365.3627970304333,274.3051330978287,160.85934382043047,51.634486188522246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46341499867707,151.3613135080944,267.67170673492524,361.8960035116308,427.324803196649,463.5819708366193,225.98673735076912,257.6462156519002,319.83365369413644,361.29256846228304,267.97311288960464,157.84403679365815,47.94101531372122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87078674557093,82.7665037189643,261.79179575872035,354.2064101273714,419.4851294750388,354.35773594470004,330.68863444251895,206.8405963887464,49.97612959779637,168.1709340313626,185.05590609330065,130.63216749401568,48.92120805641838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32801894810965,155.28146173889402,279.958366718035,378.6296497562401,447.4505141613799,486.7989631067813,498.48281078053225,417.6760698069732,450.7678500828206,381.6449567830124,287.1946053902972,169.30182985139945,52.2379212378701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21243015484507,149.92901153337814,265.7119439895199,358.12655835817094,423.1032488111699,459.9638515004882,472.7779722542869,462.3757234779125,425.36504045124366,363.10162813034856,199.3776803604855,135.98399495954254,54.122332444605526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23223741214793,151.88939701877243,172.09045952217318,363.8557662570361,236.53968920448312,470.1400456608528,475.0397638943606,362.4988158209897,428.22964440067625,364.3832270277251,276.41559892057364,164.40211161789173,53.36819431791795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23223741214793,150.30639196671643,267.37030058024584,361.8960035116308,423.02852001248914,346.89481991643925,478.2057739984726,460.8680699645265,424.38484770854654,362.5741673596596,272.4960734297631,162.96980964317544,54.8758478313041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58918784819436,107.56587830119332,264.65639970815295,355.63933484207666,419.0330202430197,456.345732164357,467.5021190674189,453.40577667625456,417.0732574976144,262.47058234673807,186.0360988359978,154.97943284422558,50.35351003113468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58918784819436,148.0446003266427,261.7164442200505,355.11125133139865,420.6160252950756,249.95724500762967,333.77929300796103,73.26847340662827,403.3542955397883,360.8404592302639,281.0892625380718,167.34206710599418,51.861163544520814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68496938415608,148.64803537599056,266.6161624535582,360.237024180916,426.7973424259599,321.4920102848623,482.57740872130233,382.77585260304926,181.8145444505188,19.37219557803232,29.623741277066912,27.362572376982197,16.055482396580597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68496938415608,148.7987384533303,263.2994492721065,357.67444912615184,424.1587930925369,398.0778196129313,206.91594792741623,309.5827307350909,430.7168679167705,363.3276827463581,274.9079454071875,141.86390593574745,57.74045178073668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74445304085104,145.55737681054842,258.7011371932782,285.76230341558096,420.0885645243867,295.260333727917,185.8853957586581,280.71188210473355,358.50331605152024,237.36917886984057,64.97669045299898,4.145580106820147,53.44354585658781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68496938415608,147.06503032393456,263.97823586012424,359.9356180262365,420.31461914039625,330.08582213316004,235.48476766310517,347.8750126591364,363.47838582369786,363.6290889010376,266.69151399222807,70.70589835186414,32.11158753315021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60961784548622,147.5171395559537,262.9226915787572,357.2976914328025,423.7066838605178,309.2807018404224,107.56587830119332,412.3242423414464,373.5792284453927,272.94818266178225,32.33764214915978,56.68490749936967,41.00618279613836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70421578625633,93.0180494179989,77.64073086944701,84.50021184836002,140.58230703837083,200.05646694850324,386.9967842485393,339.5078781668372,102.81748588501434,19.598872934030897,87.59087041380216,63.54438847828269,38.2929046640345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55407356411922,147.2910849399441,263.4501523494462,359.6342118715571,418.9570459643608,375.8403973454775,472.3258630222678,457.928737216413,420.6160252950756,359.9356180262365,279.2802028700063,168.47234018604203,55.2532282646424,0.5274607706889988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654355330611494,147.2910849399441,267.97311288960464,366.1169351571209,437.1242396636644,348.3271218911555,436.0686953822974,334.2314022399802,393.10274984075375,351.71918661127705,283.19972836081683,166.81398359531616,61.13251650085826,0.5274607706889988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16713181451721,146.31089219724697,260.96292883335195,329.029655111804,419.2590748590292,404.7106232358457,387.7502996352379,433.65682340487297,298.2756407546893,311.4671419418263,279.2048513313364,169.82929062208848,55.17787672597254,0.6028123093588558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57388082142207,151.66271966277384,271.81728684174533,365.74017746377154,390.76560666201016,411.5701042147588,504.7394794500864,487.8538846481593,450.1644150334727,386.9967842485393,286.06433231024937,174.0508450075675,54.19768398327539,1.1308958200368615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674162587914346,122.4910876177261,220.86096450125183,320.587791820824,377.27269932019374,410.6658857507205,433.8075264822127,462.3763462179015,423.7820353991876,363.930495055717,277.2444658459421,168.6983948020516,55.93139211267111,0.4521092320191417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78525115064836,135.90864342087266,219.2779594491958,211.5896115449144,179.6287270891039,293.2252194438418,400.5650431290256,293.2252194438418,371.6194656999874,300.536809654774,234.3538718430683,58.64529298476398,48.01636685239109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654355330611494,112.54094807337091,265.78729552818976,130.2554098006664,48.24242146840066,35.35294917593207,144.57718406785128,271.81728684174533,461.0193957818551,333.251209497283,215.05702780370584,153.24572471482983,61.96200616621569,1.2062473587067186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92064720121578,135.83329188220284,208.3482499021325,375.9163716241363,436.7468592303261,500.3672219872676,416.54517398693633,367.47388559316727,201.71482353922912,250.63603159564747,129.95400364598697,55.705337496661535,0.6028123093588558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543889507866496,145.18061911719911,220.48420680790255,355.48863176473697,419.5611037536976,458.1547918324225,418.278882116332,397.0976268702342,427.7769124286681,362.4234642823198,276.5663019979134,169.7539390834186,57.51439716472711,1.1308958200368615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97106851206322,143.74831714248285,260.1334391679945,354.5078162820508,422.500436501811,464.5621635793164,477.07487817843577,280.9385594607321,436.822210768996,369.6597029545821,268.12381596694433,172.9199491875306,57.58974870339696,1.809059668065574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33251917864021,143.06953055446513,261.9424988360601,308.37648337638416,235.78617381778457,94.14832249804674,495.76890990843935,468.1043086367887,450.7672273428316,315.9141282033259,93.8469163433673,134.9290734181645,58.11720947408596,1.809059668065574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.7648211533565,141.10976780905983,258.4750825772686,355.63933484207666,428.4556990166858,468.78309522480646,482.1252994892832,75.83167120138144,55.4039313419821,170.73413182611574,220.03209757588343,121.13413718167963,40.85547971879864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41299368782963,141.3358224250694,259.5306268586356,357.3730429714724,427.0987485806393,100.32963962893103,89.85203931388688,85.85716228440646,159.65309646172375,207.44340869810523,221.38842527194083,168.54769172471185,58.04185793541611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06628919282233,129.50127167397883,248.0728338008944,355.41265748607816,300.1600519614247,130.2554098006664,349.68407232720193,361.5939746169624,286.06433231024937,293.6019771371911,142.01460901308712,171.03553798079517,32.6390483038392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478722025449365,81.25885020557814,208.57430451814213,277.16911430727225,15.754076241901169,36.33251917864021,51.861163544520814,111.56137807066276,236.8410953591626,355.63933484207666,228.32388052951276,7.83967372161016,58.72064452343383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27759763726221,139.67746583434354,254.70626016379777,350.3622361752307,414.88744013619953,471.7984022515787,485.44201267073487,453.85788590827366,418.7316140883403,310.03483996711003,272.6467765071028,166.88933513398604,64.67528429831955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16200884399764,134.40098990748655,244.15330831008376,345.7645468363914,418.8823171656799,362.9509250530088,396.1927856662069,467.3507932500902,427.324803196649,362.0460838489816,266.16405322153906,163.49727041386447,56.00674365134096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63454807330864,135.5312629875344,246.4898287488383,339.8092843215166,364.0058465943868,417.8267728843129,402.75086049044046,397.6250876409232,357.1463656154738,311.01440996981813,239.85640238593487,162.66840348849604,61.13251650085826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.1268945599225,132.8933363941004,241.2133528219813,332.27163949457486,403.0528893851089,337.6234669601018,281.69207484743066,452.652261289556,68.97219022246843,108.99818027590965,122.4910876177261,169.45253292873917,56.91158485536825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35294917593207,133.57212298211812,243.3991701833961,334.9849176266788,402.07269664241176,442.1746609745118,299.7079427294056,281.31531715408136,420.6160252950756,356.6189048447848,272.4960734297631,169.6032360060789,64.59993275964969,0.4521092320191417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317834891856926,135.68258880486312,250.40997697963792,346.21665606841054,414.51005970286127,453.8585086482626,422.500436501811,399.50949884765856,245.057526774122,317.949242487401,253.1986066504116,159.7284480003936,63.24298232360326,0.4521092320191417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03623599448035,128.59705320994053,202.92107089793575,307.39629063368704,379.8358971149468,365.74017746377154,377.1219962428541,274.6818907911779,334.3821053173199,281.69207484743066,246.03771951681915,159.50239338438402,22.01074491145533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141079876289588,43.19200015755322,121.13413718167963,140.2809008836914,286.7424961582781,399.9616080796777,373.2024707520434,371.16735646796826,337.4727638827621,259.0785176266165,180.08083632112306,137.34094539558896,52.84073354722896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015805997188494,84.34950877102031,130.63216749401568,226.1374404281088,343.4280263976368,346.14130452974064,323.22571841425804,403.20359246244857,398.228522690271,298.1249376773496,236.9170696378214,122.4910876177261,43.494029052221656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19206204233963,128.89845936461995,236.99179843650228,329.7837932384916,301.13962196413286,349.9854784818814,152.19080317345183,432.75198220084576,384.1321802991067,278.9781739753378,71.4594137385627,31.508775223791343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78975138117892,129.04916244195968,237.2184757925009,332.64839718792416,405.9168705945525,249.80654193029005,408.1780394946372,412.1735392641066,262.7719885014175,328.2761397251055,214.0014835223388,142.99417901579528,41.08153433480821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.829988635773624,130.85822211002525,246.7918576435068,303.175358988197,351.71918661127705,371.3934110839778,303.10000744952714,287.94874351698485,358.3526129741806,363.7044404397074,246.11307105548903,160.48258612708116,62.79087309158412,0.4521092320191417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73482983980092,129.42592013530896,242.64503205670863,339.4325266281673,409.1582322373343,450.9179304201712,410.2137765187014,461.622208091214,425.1383630952451,366.1922866957907,278.6767678206584,169.97999369942815,57.66510024206683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206746329122915,128.89845936461995,212.04172077693352,292.62240713448296,272.6467765071028,112.16419038002164,74.17331461065557,182.6440341158762,359.1061283608791,263.1487461947668,216.564681317092,168.8490978793913,46.433361800335085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835111606293196,90.83223205658405,247.01791225951632,140.50695549970098,333.1011291599323,331.1407436745381,77.94213702412644,113.37043773872834,216.33800396109345,210.0066064928584,167.56812172200375,93.39480711134816,18.241922497984465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794313496495883,96.0333564447712,34.82548840524307,93.47015865001804,112.16419038002164,212.79523616363213,222.29326647596807,246.79123490351773,260.81222575601225,263.6762069654558,33.16713181451721,83.44466756699302,51.93651508319067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100842621694875,76.35913197207043,115.25484894546378,192.3674963042328,439.9128693344381,369.6597029545821,481.9745964119434,318.32662292073934,199.8304123324937,349.3073146338526,284.0285952861853,172.165811060843,60.0016206808214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25210655423719,131.91376639139224,257.1187548812112,369.9611091092616,445.03864218395535,195.6842094856845,406.5203056439003,478.507180153152,439.9128693344381,380.288006346966,289.6824516463805,131.38568288071423,55.02655090864381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43792391565205,129.80267782865823,248.9776750049216,347.7243095817967,416.9219316802856,458.6822526031115,329.4823870838122,465.843762476693,288.7022589036834,370.5639214186204,279.50625748601584,169.37718139006935,61.0571649621884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.9455774290382,126.3352615698668,205.86040364604924,309.2807018404224,364.3832270277251,407.273821030599,462.07431732323306,450.9185531601602,207.51876023677508,271.2144745323865,274.60653925250807,166.58792897930658,53.142139701908384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890033147671197,124.2247957471218,237.67058502452,335.4376495986869,405.5401129012032,447.2250822853593,461.622208091214,457.8533856777431,422.500436501811,363.5537373623677,276.94305969126265,167.1153897499956,59.32345683279269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875348860887904,125.1296369511491,245.2842041301206,345.3871664030531,308.3011318377143,166.28652282462718,481.0703779479052,464.5621635793164,446.2448895426621,384.5849122711148,292.99916482783226,172.9199491875306,55.2532282646424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387502604804613,124.60155344047112,228.77598976153183,239.17823853790617,111.48602653199292,284.48132725819335,409.2335837760042,370.6398956972793,306.5674237083186,304.98441865626256,207.44340869810523,140.2809008836914,54.72514475396439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879849091418468,101.91264468098704,210.98617649556653,316.5929147913436,349.6087207885321,407.9519848786276,473.08000114895526,396.3441114835356,364.98666207707294,337.4727638827621,276.5663019979134,144.42648099051155,52.01186662186053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633987218106043,124.14944420845195,247.31931841419572,347.1214972724377,417.60071826830335,458.98428149778,330.7639859811888,59.92626914215155,207.066651004756,354.43308748336995,292.32037823981454,151.43666504676426,53.44354585658781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196562272870185,98.29452534485593,203.7499378233042,267.44565211891563,367.6999402091769,232.69551525234243,192.21679322689303,272.2693960737645,301.96911162949027,257.1187548812112,170.88483490345547,77.18799889743886,31.282097867792768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909902289760453,84.57556338702989,92.86734634065918,97.9177676515066,281.69207484743066,240.309134357943,245.66096182346988,369.13224218389314,347.49825496578705,331.29144675187774,195.38280333100508,81.63560789892745,53.2928427792481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462854143474463,121.51089487502892,178.7238858850766,178.4224797303972,422.4250849631412,345.6891952977215,343.3520521189779,469.2358271968145,430.7168679167705,371.5441141613176,196.8904568443912,125.05428541247925,17.337081293957173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01074491145533,121.5868691536878,240.5351889739526,340.33674509220566,411.1179949827396,452.124800518867,466.7479809407313,456.11967754834745,168.47234018604203,369.206970982574,274.5311877138382,164.02535392454243,53.21749124057824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352388320729467,120.30527025631125,240.76124358996216,339.65858124417696,409.384286853344,450.7678500828206,357.4483945101423,476.1706597143975,420.6160252950756,362.72487043699925,275.9634896885545,163.79929930853285,45.83054949097623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995437884683035,94.82710908606448,240.1584312806033,340.4880709095344,412.4749454187861,453.3304251375848,467.8035252220983,457.1745990897254,421.5955952977838,268.5005736602937,273.62634650981096,160.10520569374287,52.38862431520982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.38244151907145,63.77106583428126,205.48364595269996,193.34768904692996,296.69263570263325,368.8302132892247,157.2412244842993,144.27577791317182,185.8853957586581,318.92943523009814,280.9385594607321,163.195864259185,53.36819431791795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74957601137061,117.59136938421835,240.2337828192732,343.42740365764774,412.4749454187861,361.2172169236131,476.1706597143975,328.2767624650945,251.917007753035,295.71244295993614,275.8127866112148,160.85934382043047,46.88609377234324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900279088710324,117.5160178455485,240.76124358996216,341.9197501442616,413.3044350841435,352.77473089264413,350.6642650698991,223.19810767999545,155.88427404825288,185.50801532531975,240.9872982059717,158.2961460256773,50.805619263153815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352388320729467,115.93301279349252,235.86152535645445,337.6234669601018,412.550296957456,455.1394848056502,331.1407436745381,463.5819708366193,300.009348884085,332.64839718792416,199.00092266713625,96.10870798344104,34.448107971904776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97563062738018,115.7823097161528,236.53968920448312,337.92487311478124,410.1384249800314,384.8109668871245,398.83133499962986,376.594535472165,342.4478336549396,361.5186230782925,270.1589302510195,157.31657602296914,49.448668827107376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73426898459832,98.4452284221956,220.4088552692327,332.1209364172352,353.9809782513508,390.6908778633293,322.0954453342101,459.8131484231484,419.56048101370857,356.99566253813407,263.1487461947668,144.72788714519098,39.79993543743164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02549108302502,88.4197373391706,175.78455313696318,328.1254366477657,404.40921708116633,450.541172726822,469.6125848901638,389.93673973664175,402.07269664241176,333.6285899306214,213.3233196743101,139.15000506365456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.5280216258916,85.32907877372844,187.0910203773758,268.5005736602937,326.84446049037825,348.1010672751459,310.6376522764689,101.9879962196569,172.2411625995129,103.9477589650622,180.98567752515032,153.5471308695093,47.41355454303224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39262557532418,115.85766125482264,240.9872982059717,346.4427106844201,420.8420799110853,370.3378668026109,368.9809163665644,279.8830151793651,439.0833796690806,371.0166533906285,277.84790089529,159.3516903070443,43.04129708021351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73426898459832,115.48090356147335,242.1935455646785,347.19684881110766,291.4915113144461,302.647275477519,504.8148309887562,489.6635670562139,434.184284175562,371.69481723865727,279.80766364069524,159.95450261640315,41.60961784548622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20680821390932,113.59649235473792,239.02753546056644,341.5429924509124,414.2086535481818,456.7978413963761,473.45675884230457,412.09818772543673,338.52768542414003,295.86314603727584,175.85990467563303,132.81798485543052,43.11664861888336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282159752579176,114.65203663610497,241.5147589766608,345.6138437590517,419.4851294750388,462.150291601892,476.54679466775775,465.69243665936426,431.01827407144987,368.0013463638562,274.6818907911779,155.20548746023513,40.85547971879864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301967009882029,114.04860158675709,241.66546205400044,346.9701714551091,419.33442639769913,461.4715050138743,397.4743845635835,200.58392771919225,167.86952787668315,371.69481723865727,253.7266901610896,136.21004957555212,34.52345951057463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151263932542314,112.9183285067092,240.45983743528276,345.990601452401,419.0330202430197,210.83547341822683,446.9984049293607,469.9893425835132,93.99761942070704,94.67640600872475,215.28308241971536,116.00836433216234,37.01130576665793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.54845162318346,113.06903158404891,242.04284248733876,347.5736065044569,435.84264076628784,484.839200361376,406.9724148759195,311.54249348049615,313.8790139192507,299.3305622960673,118.4208590495758,156.11032866426245,37.61411807601679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699154700523174,74.85147845868428,96.93757490880948,179.4774012717752,240.76124358996216,313.5022562259014,246.33912567149855,170.05534523809806,123.3959288217534,31.73482983980092,142.01460901308712,1.1308958200368615,15.678724703231314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125772849517295,23.89515611819076,124.97893387380938,136.51145573023155,211.7403146222541,231.71594524963427,396.11743412753697,264.5056966308132,366.7197474664797,154.97943284422558,78.01748856279629,31.282097867792768,9.422678773666163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.77900646972359,65.35407088633727,96.63616875413004,194.55393640563665,340.2620162935248,378.2528920628909,174.6536573169263,324.20591115695515,65.50477396367698,368.6041586732151,262.7719885014175,100.40499116760088,36.03111302396079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819243724318302,75.60561658537186,149.55225384002884,317.2710786393723,411.3446723387382,250.334625440968,394.3837259981413,295.4110368052567,265.0331574015022,362.72487043699925,256.96742906388243,125.43104310582854,28.568819735688912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266852725806883,109.3749379692589,236.9170696378214,343.3520521189779,418.7316140883403,462.3757234779125,479.3360470785205,155.80892250958303,372.7497387800352,359.9356180262365,262.3198792693984,120.60667641099066,30.905340174443484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191501187137025,110.12907609594647,240.836595128632,350.2115330978909,423.3299261671685,346.89481991643925,372.1469264706764,230.8864555842769,46.584064877674805,85.02767261904903,156.11032866426245,137.19024231824926,31.0560432517832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447609001488583,46.13195564565565,144.8785902225307,161.4621561297893,79.14838438283314,40.17731587076993,72.74101263593928,104.55119401441009,135.45653418885354,134.70239606216597,148.87408999200014,133.1947425487798,29.69971555572577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135956905770025,52.99143662456866,142.84347593845555,225.3085735027404,283.2750798994867,337.4727638827621,307.99910294304584,147.1403818626044,258.24902796125906,228.02185163484427,162.14094271780704,81.63560789892745,17.865164804635178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.166010104112007,63.99712045029084,148.49733229865086,157.99473987099785,88.49508887784044,210.3080126475378,206.4638386953971,290.2099124170696,299.55723965206585,344.7843540936943,215.28308241971536,110.58118532796564,16.055482396580597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402248776374304,72.74101263593928,169.22647831272965,225.3839250414103,305.9639886589707,317.12037556203256,411.4953754160779,389.6353335819623,360.1616726422461,316.44158897401485,214.6042958316977,91.81180205929216,19.14614096202275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533144596411166,111.71208114800253,248.60029457158333,362.6495188983294,442.1746609745118,488.53204849618805,421.1434860657646,403.5049986171281,447.7525430560482,319.1554898461077,263.8269100427955,124.14944420845195,24.950700399557764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.55295185371402,108.1693133505412,239.40429315391577,349.4580177111924,242.6456547966976,474.813709278351,356.3928502287753,396.3434887435466,429.8120267127433,266.46545937621846,35.05154302125264,90.00274239122659,24.271913811540045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196001417667585,106.5863082984852,191.5386293788644,343.50275519631765,416.8465801416158,230.43434635225773,133.34606836610854,295.71244295993614,426.49531353129146,353.0761370473235,254.48020554778824,53.89627782859596,23.819804579520905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141079876289588,106.0582247878072,233.75105953370945,350.06083002055124,429.7366751740733,475.6425762037194,492.6782513429972,480.617645975897,437.87775505036296,353.0007855086537,252.1436851090336,128.44635013260083,22.31215106613476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6028123093588558,166.6632805179765,272.2693960737645,395.8166507128466,438.3304870223712,454.6120240349613,438.8573250530711,341.693695528252,237.14312425383105,141.26047088639956,65.73082857968654,16.658917445928463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351827465526866,98.59593149953533,216.86608747177144,323.37704423158675,231.48926789363568,352.02059276595656,315.3866674326369,454.1592920629531,406.82171179857977,337.1713577280826,240.836595128632,121.28484025901936,20.27703678205961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216431414959445,101.8372931423172,229.3788020708907,336.5679226787348,407.1231179532592,379.4591394215976,467.5774706060888,451.82277162419854,412.8517031121354,343.0506459642985,243.77655061673445,121.96362684703708,19.900279088710324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141079876289588,103.79705588772248,231.71594524963427,340.1866647548549,416.0177132162473,347.64895804312675,291.11475362109684,391.89650248204697,418.0528275003225,343.95548716832576,242.72100633536743,101.61123852630764,19.14614096202275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537644826941725,102.44010545167605,230.20829173624816,338.52768542414003,414.3593566255215,457.2499506283953,249.42978423694075,461.2454503978648,414.2840050868516,61.28321957819798,251.16349236633647,121.43616607634809,17.71383898730646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934832517582869,102.28940237433632,231.71594524963427,272.6467765071028,335.1356207040185,252.67114587972264,369.6597029545821,333.85464454663094,337.69881849877163,346.14130452974064,241.74081359267032,117.59136938421835,14.77450623919303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236238672262296,87.59087041380216,188.74999970809063,291.11475362109684,195.5335064083448,285.1594911062221,276.8677081525928,356.3928502287753,182.19130214386809,113.06903158404891,132.2151725460717,60.07697221949125,6.708777901573298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934832517582869,91.88715359796204,203.8252893619741,251.917007753035,339.3571750894975,143.59761406514312,52.99143662456866,119.32507751361408,303.0993847095381,280.2597728727144,128.67240474861038,76.96194428142928,6.784129440243156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824366694837867,99.19936654888318,170.4321029314473,216.4893297784221,310.4115976604593,346.66876530042964,212.1170723156034,63.6957142956114,73.64523109997756,217.2428451651207,158.22079448700742,16.43286282991889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6781638480287128,21.558635679436183,167.416795904675,149.77830845603842,229.83091130290987,269.2547117869812,367.47388559316727,353.0007855086537,272.2693960737645,183.6989556572542,77.26397317609772,7.915025260280018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.166010104112007,40.55407356411922,198.39811035777737,290.5866701104188,277.6971978179502,293.9787348305404,287.26995692896713,225.3085735027404,107.6412298398632,137.86840616627796,84.19880569368058,66.86110165973442,3.693470874801006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38918517041242,23.44304688617162,135.90864342087266,30.905340174443484,52.84073354722896,342.3724821162698,335.81440729203626,316.893698206034,200.2825215645128,106.88771445316463,9.498030312336022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6781638480287128,68.74551286646984,194.62866520431749,249.3544326982709,328.20078818643566,281.16461407674166,393.6302106114428,299.02915614138783,284.6320303355331,248.0728338008944,206.68989331140665,50.50421310847438,1.809059668065574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035114284075145,94.29902557538644,223.5748653733447,279.1288770526775,286.6671446196082,215.1323793423757,267.0682716855774,264.05358739879404,289.5317485690408,258.5504341159385,131.68771177538267,85.32907877372844,3.015307026772293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80049629263424,81.71095943759728,209.10176528883107,254.55555708645804,310.86370689247843,346.29200760708034,260.35949378400403,344.3322448616751,26.835111606293196,16.809620523268173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241361642781864,96.48546567679033,97.99311919017649,342.82459134828895,413.9072473935023,454.8380786509708,466.89868401807104,329.0302778517931,407.5752271852783,231.48926789363568,165.5330074379286,71.00730450654356,4.372257462818725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4872235160942875,96.3347625994506,226.51419812145812,333.55261565196247,396.0427053288562,356.6189048447848,456.7984641363651,434.8624480235906,393.02739830208384,183.77430719592405,183.6989556572542,78.92232976682358,2.1104658227450024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9048412040272908,94.29964831537546,222.97143032399683,329.3316840064724,403.2789440011184,444.58653295193625,341.9197501442616,226.1374404281088,142.61742132244598,210.232661108868,217.46889978113023,92.33926282998117,2.035114284075145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62086172735772,224.7051384533926,334.45745685598973,411.420023877408,283.04902528347714,351.4177804565976,29.24698358371763,8.291782953629303,120.68202794966052,122.1143299243768,37.38806346000721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32457854319787,129.95400364598697,192.44284784290264,416.16841629358703,338.37698234680033,179.70407862777375,178.87458896241634,172.31713687817177,256.5153198318633,123.5466318990931,63.24298232360326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83673228711459,0.5274607706889988,353.37816594199194,330.9900405971983,36.78525115064836,122.34038454038638,239.4796446925856,206.68989331140665,218.22303790781783,163.5726219525343,7.236238672262296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68146709445791,249.73119039162015,362.9509250530088,456.57178678036655,502.25163319400303,514.6136447157827,496.5983995737968,445.1893452612952,359.9356180262365,233.8264110723793,95.50527293409316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34494665570332,246.79123490351773,359.48350879421736,433.20409143286486,475.86925355971806,486.2715023360923,465.31567896601496,417.4500151909637,339.65858124417696,225.53462811875,90.37950008457588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3347625994506,230.50969789092755,349.0812600178431,411.7967815707574,451.596717008189,401.921993565072,383.00190721905886,291.26545669843654,232.99692140702183,182.71938565454604,79.44979053751257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00274239122659,220.5595583465724,337.6234669601018,417.3746636522938,444.9632906452855,455.3655394216599,434.7870964849208,386.7707296325297,310.1101915057798,201.4134173845497,77.56537933077715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64579195518017,220.5595583465724,329.0302778517931,403.5049986171281,442.4760671291912,453.4811282149244,197.19186299907065,347.7243095817967,205.33294287536023,200.13181848717304,70.93195296787371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83673228711459,148.49733229865086,327.89938203175615,402.22339971975146,300.536809654774,369.0562679052343,317.2710786393723,352.1719185832852,162.8944581045056,163.64797349120414,70.47984373585456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10870798344104,236.46433766581333,348.55317650716506,426.9480455032997,469.9133683048543,480.9944036692463,478.4318286144821,427.2494516579792,342.5985367322794,217.3935482424604,81.03279558956858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8775303969119,243.7011990780646,357.3730429714724,435.99334384362754,478.6578832304917,488.2306423415086,466.8233324794012,416.696499804265,335.5130011373568,217.61960285847,60.22767529683096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25941106078076,235.78617381778457,347.19684881110766,433.4301460488744,477.3009327944453,487.1003692614608,462.7531039112508,411.8721331094272,326.69375741303844,207.51876023677508,71.98687450925169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47015865001804,140.2809008836914,354.28176166604123,432.75198220084576,494.7139883670613,507.30205450485056,485.2913095933952,434.8624480235906,345.6891952977215,214.7556216490264,76.20842889473072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48546567679033,240.3844858966129,354.35773594470004,429.13386286471456,471.7984022515787,480.84370059190667,458.9083072191212,408.10268795596727,323.9045050022758,206.38848715672725,71.53476527723257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383501344690245,137.6423515502684,182.49333103853647,321.4166587461925,359.3328057168777,299.1045076800577,290.5119413117379,300.83821580945346,240.5351889739526,153.99986284151743,50.50421310847438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.1834986669083,86.61067767110502,329.0302778517931,197.26721453774053,469.3111787354844,333.02515488127347,303.0246559108573,410.43983113471086,319.9849795114652,194.1012044336285,62.86622463025397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05722684697481,124.7522565178108,156.63778943495143,207.44340869810523,139.6021142956737,138.39648967695598,187.5437523493839,161.38680459111944,156.93919558963088,53.820926289926106,28.04135896499991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910463144963053,42.21243015484507,95.58124721275205,223.49951383467484,277.77254935662006,352.5486762766345,383.1526102963986,292.01897208513515,248.60029457158333,130.18005826199655,45.67984641363651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85091760348168,116.61179938151022,224.479083837383,303.25071052686684,234.88133261375728,319.68295061679675,307.8483998657062,195.08139717632565,172.09045952217318,103.5710012717129,32.6390483038392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01236559227672,216.9414390104413,327.97473357042605,402.6007801530898,443.4556371318994,86.3092715164256,129.80267782865823,390.91693247933887,298.953804602718,183.3975495025748,54.42373859928497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69115218029445,218.44909252382735,330.38722828783943,403.5803501557979,444.0590721812473,452.124800518867,430.7168679167705,290.5866701104188,293.6019771371911,174.2015480849072,50.1274554151251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80105714783684,191.68933245620408,255.9125075225045,233.22297602303144,291.34080823710644,198.77486805112667,263.4501523494462,194.4785848669668,143.52226252647327,115.85766125482264,51.861163544520814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739391955117885,63.39368540094298,126.63729046453524,356.9203109994642,460.71798962717565,467.2760644514093,444.2097752585871,391.9718540207169,303.47676514287645,183.8496587345939,51.78581200585096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.392064720121578,104.92795170775936,200.5085761805224,415.640332782909,364.7599847210744,366.4936928504701,443.3802855932295,385.5644822738231,296.69263570263325,176.23666236898234,47.71496069771165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92232976682358,217.31819670379053,331.36679829054765,407.6505787239482,444.0590721812473,447.37516262271,432.6766306621757,368.9055648278945,277.16911430727225,161.53750766845917,40.93083125746851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03729582009913,212.6445330862924,323.30169269291684,398.4545773062806,439.4607601024189,447.37516262271,426.0432042992724,372.07157493200657,283.8025406701757,165.0049239272506,41.91102400016565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70077538134457,208.49895297947225,329.7837932384916,411.3446723387382,455.44089096032974,464.1094316073083,441.8726320798434,208.49895297947225,296.69263570263325,167.26671556732433,41.8356724614958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17331461065557,209.4785229821804,330.7639859811888,413.8318958548325,440.2148982291065,448.0539492107277,339.8846358601865,254.2541509317786,248.60029457158333,126.56193892586538,33.317834891856926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39368540094298,192.59355092024236,321.2659556688527,378.0268374468813,375.8403973454775,368.9809163665644,425.36504045124366,273.7016980484808,280.48582748872394,106.73701137582492,31.584126762461207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56025636025758,232.62016371367255,356.99566253813407,442.099309435842,469.9887198435242,477.8290163051233,377.1219962428541,397.3236814862437,303.47676514287645,177.74431588236848,42.287781693514944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211869299642483,33.619241046536345,200.2825215645128,197.19186299907065,283.35043143815653,462.7531039112508,435.0891253795892,379.9859774522976,290.3606154944093,167.1153897499956,38.443607741374215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02261153331585,214.3782412156881,267.8977613509348,370.8659503132888,414.6607627802009,390.313497429991,281.69207484743066,133.87352913679754,154.52732361220643,34.14670181722535,9.498030312336022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32401768799528,216.26265242242357,333.77929300796103,409.98772190269176,452.124800518867,460.1145545778279,437.27494274100405,381.94636293769184,292.2450267011447,169.22647831272965,38.2929046640345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39424625614558,226.21279196677872,344.1061902456655,432.8273337395156,472.47718883959647,479.1853440011808,455.51624249899953,389.257953148624,282.596916051458,158.74887799768544,33.69459258520621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47472076533501,218.22303790781783,336.1158134467156,426.9480455032997,472.0244568675884,480.24088828254776,453.179722060245,393.8562652274523,298.57704690936873,165.6837105152683,36.7098996119785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97106851206322,71.76081989324213,333.8540218066419,416.77185134293495,460.4159607325073,468.10493137677776,443.0788794385501,383.6047195284177,281.69207484743066,158.2961460256773,33.015805997188494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12289329980813,209.40317144351056,322.7736091822389,408.93217762132485,436.0686953822974,146.31089219724697,427.6262093513283,360.3129984595748,182.2666536825379,146.76300142926613,27.211869299642483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1829378117057,206.31313561805737,323.52774730892645,405.9922221332224,449.1094934920947,456.57178678036655,430.0380813287528,373.7299315227325,269.4807664029908,150.23104042804655,29.24698358371763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86622463025397,201.4134173845497,317.49713325538187,398.90668653829977,286.06433231024937,226.3634950441184,332.3463682932557,231.2632132776261,261.2643349880313,104.55119401441009,14.54845162318346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28321957819798,199.67970925515397,252.2943881863733,406.8210890585907,448.958790414755,457.47600524440486,430.9429225327801,372.372981086686,279.958366718035,153.3210762534997,28.342765119679346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35294917593207,119.55113212962364,206.0864582620588,252.5204428023829,316.96967248469286,375.91574888414726,343.3520521189779,291.79291746912554,204.6547790273316,60.22767529683096,7.010184056252726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.220931645490005,47.71496069771165,65.73082857968654,124.7528792577998,143.8236686811527,143.672965603813,143.97437175849242,101.8372931423172,67.53988824775213,36.10646456263064,28.342765119679346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51945825046026,222.97143032399683,361.3679200009528,452.124800518867,502.7037424260223,513.1059912023966,483.9343591573488,414.88681739621046,309.2807018404224,165.0049239272506,30.5285824810942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99199747977127,225.23322196407057,360.5384303355954,450.9185531601602,499.6890581392389,508.659004940897,478.507180153152,409.912370364022,305.66258250429127,161.61285920712902,28.64417127435877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28321957819798,205.33294287536023,331.5181241078764,414.8120885975296,456.49643524169664,465.0142728113355,442.5514186678612,378.3282436015608,281.31531715408136,144.200426374502,20.95520063008832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291782953629303,180.2315393984628,74.85147845868428,402.52480587443085,447.0743792080195,459.2850649124704,440.8177105384654,377.4234023975334,276.34024738190385,142.31601516776655,21.633987218106043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44354585658781,190.33238202015764,307.54699371102674,395.8160279728576,448.3553553654071,454.0085889856134,426.5706650699614,362.5741673596596,265.7119439895199,136.05934649821242,18.39262557532418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95632234049352,183.92501027326375,299.481265373407,376.3678581161664,418.3548563949909,424.1587930925369,400.8664492837051,344.4075964003449,253.4246612664212,132.66728177809082,17.337081293957173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.428861569804525,182.11595060519815,297.22009647332226,386.4693234778503,429.58597209673366,438.5559188983916,180.30689093713264,125.43104310582854,252.3697397250432,126.03385541518736,10.176194160364734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10702541783324,193.12163443092035,319.532870279446,405.6908159785429,437.80240351169306,445.5667256946334,418.9576687043497,359.86026648756666,262.6966369627476,135.0044249568344,16.73426898459832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07703410427767,177.5182612663589,299.1045076800577,260.2087907066644,284.3306241808537,446.847701852021,279.958366718035,375.4636396521281,264.5810481694831,136.13469803688224,17.111026677947603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03679684968294,183.54825257991448,314.4064746899397,260.05808762932463,456.64713831903646,329.557738622482,335.4376495986869,381.56960524434254,191.91538707221363,139.30070814099426,15.603373164561456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634486188522246,195.23210025366532,319.2308413847776,401.3945327943831,446.7723503133511,455.2148363443201,429.58597209673366,368.9055648278945,272.42072189109325,139.82816891168326,17.41243283262703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76538200855909,198.6995165124568,320.66314335949386,402.22339971975146,445.4913741559635,453.5564797535942,425.51574352858336,363.0262765916787,233.52500491769987,121.13413718167963,15.075912393872455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.7500749817868,190.70913971350691,312.3713604058645,391.2936901726881,434.9377995622605,442.4754443892023,418.1281790389924,358.0512068195011,262.62128542407777,133.64747452078797,13.945016573835597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07703410427767,182.2672764225269,304.230280529575,386.9967842485393,431.0936256101198,438.93329933173,317.949242487401,174.2768996235771,174.35225116224692,121.88827530836724,9.648733389675732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52352139536104,144.42648099051155,233.52500491769987,303.0993847095381,280.8632079220622,270.38498486702906,256.81734872653175,195.91026410169408,145.33132219453884,47.33820300436238,0.0753515386698569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61411807601679,75.68096812404171,189.3528120174495,300.76286427078355,413.98259893217215,292.16967516247485,293.2252194438418,340.0353389375261,145.93413450389772,122.86784531107536,9.874788005685303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145580106820147,22.538205682144326,51.18237695650309,124.07409266978208,130.78287057135535,165.6837105152683,227.8711485575045,153.39642779216956,108.92282873723975,8.442486030969016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95576148529092,168.24628557003246,75.98237427872114,185.58336686398965,176.6134200623316,102.8928374236842,92.71664326331944,67.16313055440284,48.6951534404088,126.71264200320508,6.934832517582869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678724703231314,87.96762810715144,165.0049239272506,225.7606827347596,187.5437523493839,121.88827530836724,116.00836433216234,84.19880569368058,33.99599873988564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74951412658421,167.34206710599418,294.65752141855813,168.77374634072143,437.27494274100405,285.76230341558096,186.78961422269637,127.3908058512338,256.96742906388243,5.955262514874729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33251917864021,168.8490978793913,294.1300606478692,381.79565986035215,428.1536701220175,439.00865087039983,412.9270546508052,350.6642650698991,255.2337209344868,122.18968146304664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08665730532778,170.05534523809806,298.5016953706988,381.7203083216824,426.72199088729,385.7905368898326,267.1436232242472,316.44158897401485,218.07233483047816,106.2095506051359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99599873988564,29.24698358371763,66.25828935037555,162.81910656583574,197.19186299907065,249.58048731428048,286.817847696948,278.14930704996937,128.74775628728025,21.558635679436183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75463709710377,158.22079448700742,278.902822436668,360.765107691594,404.4851913598252,427.47550627398863,405.23870674652375,343.80478409098606,245.88701643947945,116.76250245884994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94045445851863,165.30633008193,287.87339197831494,381.343550628333,430.490813300761,441.04376515447495,414.88681739621046,354.2070328673604,249.12837808226132,122.4910876177261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73482983980092,159.7284480003936,280.86258518207325,363.3276827463581,421.67094683645365,432.37522450749634,408.1786622346262,348.02571573647606,244.75612061944256,119.2497259749442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623741277066912,166.7386320566463,302.5719239388491,396.8715722542246,448.7327357987455,460.71798962717565,434.4103387915715,372.1469264706764,270.46033640569897,131.98911793006212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654355330611494,171.78905336749375,299.7826715280864,386.62002655519,433.20409143286486,444.134423719917,418.8823171656799,357.97585528083124,260.58617114000265,129.3505685966391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73482983980092,165.0049239272506,290.8880762650983,375.538991190798,420.465322217736,429.3599174807241,332.04558487856536,243.92725369407412,249.6558388529503,120.5313248723208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542767797461292,39.64923236009193,138.77324737030526,271.0637714550468,263.1487461947668,306.2660175536392,168.47234018604203,93.77156480469746,69.80105714783684,37.38806346000721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25722952475676,10.25154569903459,44.4735990549298,65.12739353033868,90.00274239122659,78.39424625614558,91.0582866725936,77.03729582009913,73.5698795613077,120.30527025631125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492907341816457,138.77324737030526,268.9526828923128,369.2829452612328,405.0126521305142,412.4749454187861,387.22283886454886,325.6382131316715,232.46946063633283,109.3749379692589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653233620206294,114.57668509743507,224.10232614403373,351.11637430191826,395.28856720216857,316.5175632526737,197.71994650974867,192.7448767375711,240.9872982059717,115.63160663881308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9801927426971476,34.82548840524307,162.5930519498262,242.1181940260086,328.2761397251055,320.73849489816376,298.6523984480385,230.6604009682673,133.57212298211812,93.39480711134816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619241046536345,259.0031660879466,348.4784477084843,397.47500730357245,408.4047168506357,386.9967842485393,125.65709772183808,242.49495171935789,114.12395312542692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282159752579176,133.7981775981277,253.12387785173075,346.51806222308994,395.36391874083847,406.9724148759195,302.2705177841697,223.34881075733512,235.86152535645445,109.6016153252575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708777901573298,60.68040726883912,107.18912060784405,187.31707499338532,284.48132725819335,303.5521166815463,292.84846175049256,236.01222843379415,185.65871840265947,78.31889471747571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.83967372161016,116.23441894817192,169.30182985139945,288.09944659432455,376.8205900881746,304.0795774522353,320.66314335949386,229.60485668690032,168.54769172471185,50.95632234049352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02549108302502,123.5466318990931,240.6105405126225,333.4025353146118,181.5884898345092,169.07577523538987,274.9832969458573,312.44671194453446,219.73006868121496,101.00842621694876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442486030969016,119.62648366829352,235.56011920177505,20.126333704719897,119.32507751361408,241.96749094866888,372.9757933960448,110.12907609594647,6.784129440243156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.1545671789715,240.0071054632745,332.8750745439228,383.0772587577287,397.2483299475739,377.650079753532,320.8138464368336,225.00716734806096,109.2242348919192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60667641099066,238.198045795209,329.4070355451423,379.760545576277,395.36391874083847,372.1469264706764,184.3777422452719,71.30871066122299,40.10196433210008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59937190444709,118.64691366558536,237.74593656318984,378.70500129491,405.23870674652375,273.4002918938014,240.9119466673019,182.49333103853647,113.4457892773982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72732628998838,258.9278145492768,147.7431941719633,271.36517760972623,251.99235929170493,227.72044548016487,332.5730456492544,238.5000746898775,117.28996322953893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08427672603483,268.34987058295394,369.13224218389314,429.8120267127433,449.33554810810426,428.5310505553557,371.0166533906285,272.6467765071028,135.98399495954254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70239606216597,266.16405322153906,358.88069648485856,350.4375877139005,319.7583021554666,312.3713604058645,343.7294325523162,247.84677918488475,123.01854838841508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524643105766245,126.71264200320508,238.726129305887,209.25246836617083,32.03623599448035,77.71545966812786,39.42317774408235,42.66453938686422,36.55919653463879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1813171308843,29.39768666105734,91.5857474432826,128.9738109032898,59.77556606481183,80.73138943488915,125.43104310582854,91.5857474432826,51.861163544520814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5568159553458,265.25921201751174,361.0665138462734,413.9072473935023,430.4154617620911,423.555980783178,353.0007855086537,261.41503806537105,134.40098990748655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8786521073171,262.39523080806816,356.09144407409576,407.4245241079386,424.0080900151973,406.4449541052305,351.86988968861675,261.49038960404096,136.28540111422197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51151761501796,262.3198792693984,363.931117795706,423.555980783178,441.42052284782426,422.19903034713167,363.7797919783772,260.88757729468205,134.25028683014685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44635013260083,262.5459338854079,355.63933484207666,406.9724148759195,423.7060611205288,404.2585140038266,350.2868846365608,261.1136319106916,135.45653418885354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90302147993692,232.16805448165343,322.7736091822389,372.901064597364,387.7502996352379,369.2829452612328,237.2184757925009,234.42922338173813,117.59136938421835,7.915025260280018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29452534485593,224.17767768270355,315.9141282033259,371.24270800663817,388.5044377619255,371.24270800663817,320.73849489816376,95.2792183180836,116.23441894817192,6.558074824233586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10870798344104,70.93195296787371,72.43960648125986,53.67022321258639,130.10470672332667,121.36081453767824,149.85365999470827,100.25428809026118,117.28996322953893,7.915025260280018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49909013795482,95.2792183180836,95.4299213954233,95.4299213954233,102.21405083566648,83.89677679901216,71.23335912255313,75.07753307469386,23.66910150218119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59705320994053,274.75724232984777,376.9712931655142,438.7819735144013,458.8329556804513,440.0635724117778,383.6047195284177,287.79804043964515,151.88939701877243,22.68890875948404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99199747977127,204.12731825664252,283.50113451549623,359.182102639538,385.4137791964833,413.8318958548325,354.35773594470004,260.35949378400403,62.03735770488555,1.5076535133861464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.307089980401596,6.407371746893871,120.7573794883304,116.15906740950206,216.4893297784221,67.69059132509184,109.97837301860676,130.85822211002525,54.57444167662467,0.9048412040272908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336520438754573,58.79599606210368,170.35675139277745,146.838975707925,195.60885794701463,224.55443537605285,91.13363821126346,71.91152297058184,8.141079876289588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241922497984465,78.99768130549344,56.60955596069982,132.3658756234114,112.2395419186915,108.84747719856992,143.22023363180486,84.95232108037915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654355330611494,129.8786521073171,184.60379686128147,243.0224124900469,400.2636369743461,383.6800710670876,346.8200911177584,255.08301785714704,137.9437577049478,21.78469029544576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74045178073668,191.16187168551505,334.9855403666678,326.3163769797002,169.15112677405978,178.27177665305746,182.56868257720637,52.01186662186053,57.81580331940653,2.7892524107627223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939955488102436,31.508775223791343,23.97050765686061,60.90646188484868,110.8072399439752,97.84241611283676,130.10470672332667,59.32345683279269,74.17331461065557,4.824366694837867,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-21.44109567250852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11535815067685,0.0,0.0,0.0,0.0,0.0,19.752873023972107,19.760507722213084,9.999546021121834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.84156244132615,11.598060965326749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.067385487881395,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.537710727239958,0.0,0.0,0.0,16.267633276965338,35.30666201540594,29.238031251108,10.449993217339577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.07944822286594,79.00004004852697,20.131744924180676,-63.9148306616332,-79.00004004852697,-79.00004004852697,-35.690305602015115,0.0,0.0,0.0,37.31172464094296,51.62392083093764,44.93401649728007,25.70698331465536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.92455464434971,0.0,-27.85233352037037,-34.58422869435332,-42.08531971611488,0.0,0.0,43.20666602025863,55.091982506902205,42.24755705373569,24.09701632308898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.138733794451488,-55.349653572535225,-76.92149345242052,-52.00374706842632,-40.45244862982557,-2.818157988201257,0.0,0.0,41.6157857742947,27.54503691617097,-4.341280287276506,-13.900876822261944,-10.23431299203193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.49274021485625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.694449030619102,35.50707284423163,45.54956404295897,36.672318663261,16.398377484342095,-40.34460851717174,-16.939486722171463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.169935985559109,0.0,0.0,0.0,0.0,0.0,43.18757927465619,48.35436130923851,35.63781705160839,16.386925436980626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,23.791628393449837,50.0206342003321,40.58891886088307,16.65318553813476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.419145915065705,79.00004004852697,-2.2236058626850426,-79.00004004852697,-79.00004004852697,-79.00004004852697,-18.38149035243631,0.0,0.0,0.0,0.0,14.314104864554915,3.997718866432465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.21874632541673,79.00004004852697,66.94389718874149,-12.91504641189557,-79.00004004852697,-48.75900031601038,-79.00004004852697,-37.93108953574236,0.0,0.0,0.0,9.420263292087578,33.89615151538512,22.686505823068163,3.281965906340713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.16320291407762,36.75248299479128,4.897658921587827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.37532158905411,-66.67763708758736,-79.00004004852697,-79.00004004852697,-32.92749917606095,0.0,0.0,0.0,0.0,0.0076346982409786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.74422003875367,79.00004004852697,79.00004004852697,60.72161812234386,-52.088683086357214,-79.00004004852697,-34.88866228671235,-50.08362046082018,-41.54421047828552,0.0,0.0,0.0,0.0,2.140578519314399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.45742973549172,79.00004004852697,79.00004004852697,22.87546460453239,-63.96541053747968,-79.00004004852697,-79.00004004852697,-35.63972572616863,0.0,0.0,0.0,17.05400719578614,47.3456268041492,34.66630170044385,14.54505448634452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.23651260572859,79.00004004852697,26.62505577813305,-61.17397399312185,-79.00004004852697,-79.00004004852697,-38.43116227052647,0.0,0.0,0.0,17.210518509726203,48.10814229096695,40.13179130370446,19.25661763830849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819030805610504,79.00004004852697,18.947412359548856,-63.4109405777286,-79.00004004852697,-79.00004004852697,-36.19419568591971,0.0,0.0,0.0,18.329956139309704,52.07818537627587,44.87484758591248,25.34815249732936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.98478822221854,24.858577472626603,-53.88665452210769,-79.00004004852697,-79.00004004852697,-45.71848174154062,0.0,0.0,0.0,22.148259597079168,53.4982392490979,40.30738936324697,20.115521190418598,-37.0912727292347,-79.00004004852697,-35.33815514564998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.288774166696236,-19.24039390454641,22.209337183007,16.17983424719408,51.63346420373885,50.599916929366366,52.75099315876211,34.395269912889106,3.703782984154785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.577065545164055,-8.61289395310408,-79.00004004852697,-79.00004004852697,0.0,0.0,0.0,0.0,1.353250263213472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3456155649724937,13.911374532343288,79.00004004852697,64.50461110074879,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,18.53227564269564,54.50601941690708,46.63178251861769,26.21373641040032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.42488317792315,18.165810127128665,-65.48185247559407,-79.00004004852697,-79.00004004852697,-34.12328378805424,0.0,0.0,0.0,15.29325491396043,53.47915250349545,40.13083696642435,19.90843000063205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.12924804035077,27.531676194249265,-54.29606521528017,-79.00004004852697,-79.00004004852697,-45.30811671108802,0.0,0.0,0.0,14.305515829033814,50.83754691211683,42.03283116570815,20.71866235145591,-37.09699875291544,-69.90997745536171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.333837438127524,-9.991911322880856,0.0,0.0,0.0,30.88044571019854,53.3188238404349,46.74630299223237,26.321576523054144,-29.968099270401588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.05350050638735,-79.00004004852697,0.0,37.14948730332217,-41.34379964945983,0.0,22.18070706460333,51.01600798349971,37.39666065887385,16.586381928526194,-41.7694340763944,-55.08721082050159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.281057948584383,18.92832561394641,39.05434451444635,41.11285002767023,44.80136361534306,24.145687524375216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7543389588309,79.00004004852697,76.71917394903457,-0.4437668352568862,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.160375042584345,0.0,0.0,0.0,0.0,30.40614008197774,22.03087611162412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.33298219089182,22.78098521380028,10.094979749134067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.28534051575975,79.00004004852697,1.5412547073975724,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,41.86963949080724,34.30842522039797,13.438977578682737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.355897524791466,79.00004004852697,10.501527430466185,-68.328640582199,-79.00004004852697,-79.00004004852697,-31.276495681449315,0.0,0.0,0.0,0.0,49.134054867098456,41.55089083924639,19.540055810504825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.532293212869181,-41.52703240724332,-31.664910954459103,0.0,0.0,10.48434935942398,24.407175939128734,50.43767959174557,36.85459708376437,15.653994405846673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.30239068740728,8.847660924014177,-56.69049745110711,-79.00004004852697,-79.00004004852697,-42.914638812541206,0.0,0.0,0.0,28.4602463678083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.44809578195604,79.00004004852697,67.564216420821,-60.75120257802765,-79.00004004852697,-79.00004004852697,-38.85297934834054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.93791536627143,43.77831405105191,37.06455128539128,17.4624635516785,-39.14500655605797,-79.00004004852697,-34.590909055314185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.424580999610026,33.43520660908603,19.46466316537516,-55.95756641997316,0.0,0.4409038234165191,0.0,19.568685928908497,37.29454656990076,7.678597755864313,56.3650684385854,42.69895858723355,22.792437261161748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59011775777581,0.0,0.0,0.0,0.0,-6.448457001786623,-55.05667202753768,0.0,0.0,32.31004295582181,22.3248119939018,0.0992510771327229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,0.0,0.0,0.0,0.0,26.448503381310413,0.0,26.19751267663824,16.474724466751884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.399203922227552,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,15.882081015795912,0.4618992435792105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11755776437351,79.00004004852697,79.00004004852697,23.011934835589884,-66.46768288596044,-79.00004004852697,-79.00004004852697,-33.13745337768787,0.0,0.0,0.0,0.0,0.0,8.500282154049644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.764999708654,79.00004004852697,78.37781214188719,1.829464565994518,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.729451000673677,79.00004004852697,79.00004004852697,50.744976195944965,-24.10846837045045,-79.00004004852697,-79.00004004852697,-75.49666789319785,0.0,0.0,0.0,0.0,1.1432960615865582,37.51977016800963,29.271433055912286,8.835254539372583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.64663307656857,9.068112835722436,-5.499845745345022,-54.67780012732911,-69.45762158458372,0.0,0.0,0.0,4.193358008857544,41.86868515352711,29.827811690223605,10.135061914899206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.71686400611679,79.00004004852697,18.73268647152133,-65.89221750604668,-79.00004004852697,-79.00004004852697,-33.712918757601635,0.0,0.0,0.0,0.0,48.253201557545545,40.47344404998825,19.48565858553785,-38.04561000935704,-21.029776304775798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.32678461815938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.820258511853503,47.38093728351373,38.23647746538151,17.125582491795317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.454310924862025,0.0,0.0,0.0,-30.11888456066092,-64.28511352632067,-6.723306138461855,-65.74811257674821,0.0,15.167282392984283,48.988041263239744,35.66072114633132,15.416364423096214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.714018564449965,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,42.466100290883695,9.663619298518771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99366819687606,79.00004004852697,32.35012512158694,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,8.228296029214778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.24517683012374,79.00004004852697,79.00004004852697,-48.36390468203973,-55.27426092740557,-79.00004004852697,-74.96701070272997,0.0,0.0,0.0,0.0,0.0,5.945521255162153,-0.4160910541333384,-6.201283646234938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.255389932065495,-4.736375921247153,0.0,0.0,0.0,0.0,0.0,0.0,35.62922801608729,65.5772862036063,58.7967198283371,45.76810728010698,25.70316596553487,-32.00751803802302,-78.53336911854713,-60.45154067206924,-72.21565632413727,-14.39713220792556,0.0,0.0,0.0,0.0,0.0,0.0,26.167928220954447,62.44037956384419,45.53429464647701,-38.58194756078579,-4.754508329569477,-67.07082404699776,0.0,0.0,56.54639252180865,0.0,59.11546847989797,50.82800353931561,30.04730926465174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.37856339089861,-79.00004004852697,-79.00004004852697,-79.00004004852697,-9.226532824222742,0.0,0.0,0.0,0.0,59.37791123193161,52.10395248283917,31.593335658449924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.019796523269942,70.37855705990178,-4.3384172754361385,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.266678939685214,0.0,0.0,0.0,0.0,56.638963237980505,44.81949602366538,25.648768740567892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.587499305548069,22.76189846819783,-17.374664521907246,-53.4982392490979,-52.875057005178014,-48.14536144489172,0.0,0.0,0.0,0.0,30.279213223721477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.59430123490675,79.00004004852697,44.60095278651737,-62.77726062372738,-63.43766202157202,-79.00004004852697,-52.39025366687586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.058569462921213,79.00004004852697,15.992784140290102,-45.88453642828191,-46.86845816408803,-23.04629097767429,0.0,0.0,0.0,23.1235922973642,46.43614337619262,43.06256109096015,24.118011743251667,-33.899014527225496,-0.2882098585969454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.919090750455143,0.0,0.0,0.0,20.69766693129322,54.66634807996764,40.13179130370446,17.07309394138859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.574184963150145,-79.00004004852697,-79.00004004852697,-75.03095130049816,0.0,0.0,0.0,0.0,0.0,17.804116297962295,13.08205543591698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7243419956128528,79.00004004852697,79.00004004852697,41.86295912984638,-34.693023144287274,-79.00004004852697,-79.00004004852697,-64.91211311936104,0.0,0.0,0.0,0.0,0.0,21.1414337665501,17.87473725669135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.08260217384273,79.00004004852697,62.95667603239037,7.419018015671038,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,36.01955196365732,25.477942367426,5.905439089397014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.55168213678475,30.935797272445637,79.00004004852697,59.18608943862703,-79.00004004852697,-79.00004004852697,-51.673546369504,0.0,0.0,25.851088243953832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.09390875163599,79.00004004852697,79.00004004852697,5.528475863748692,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.805570993644377,79.00004004852697,79.00004004852697,45.66790186569414,-31.39101615506399,-79.00004004852697,-79.00004004852697,-68.2131657713042,0.0,0.0,0.0,0.0,0.0,27.69295919458994,28.11477627240401,8.091825798157284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.09478156904524,79.00004004852697,40.47821573638887,-35.978515460612066,-79.00004004852697,-79.00004004852697,-63.62662080303626,0.0,0.0,0.0,0.0,0.0,28.39916878188047,21.856232389361736,2.335263324459356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.680680709343015,79.00004004852697,58.202167702820894,-27.36848451934835,-79.00004004852697,-79.00004004852697,-72.23665174429996,0.0,0.0,0.0,0.0,0.0,28.406803480121443,26.79015612759421,6.535301694277756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.78470347287635,79.00004004852697,48.95654813299571,-20.857041257073647,-79.00004004852697,-79.00004004852697,-78.74809500657466,0.0,0.0,0.0,0.0,0.0,34.9974567366463,35.01940649408911,15.090935410574495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.19847825309508,74.16727606198745,-19.359686064561707,-65.94756906829376,-79.00004004852697,-79.00004004852697,-14.297881130792836,0.0,0.0,0.0,0.0,5.815731385065515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.84208036990165,76.47772661716363,79.00004004852697,60.33797453573468,-0.4227714150941947,-28.853433327218703,-34.29506449847626,-25.92743522636362,-79.00004004852697,-79.00004004852697,-10.106431796495537,0.0,0.0,0.0,3.926143570423289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.63081061116403,79.00004004852697,79.00004004852697,9.91651867775119,-63.24011420458671,-79.00004004852697,-79.00004004852697,-36.3650220590616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.844681251955855,79.00004004852697,51.52180674196455,-79.00004004852697,-79.00004004852697,-32.712773288033425,0.0,0.0,35.45553863110502,20.18327913730728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83465509092621,79.00004004852697,79.00004004852697,-16.60737734868889,3.302006989223282,-79.00004004852697,-79.00004004852697,-79.00004004852697,-7.672871732183579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.98019714573322,79.00004004852697,79.00004004852697,32.49327571360529,-73.27019901867246,-79.00004004852697,-79.00004004852697,-26.33493724497586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.34475398673995,79.00004004852697,79.00004004852697,32.128718872598554,-43.30496276011123,-41.220690140324045,-79.00004004852697,-79.00004004852697,-15.07948336321303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27520402550898,0.0,0.0,1.2654512334422174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.023049564291144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.891478919028929,79.00004004852697,79.00004004852697,43.15036012073141,3.868883333615949,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.82850389771756,79.00004004852697,79.00004004852697,12.644968961620949,-68.36776841068401,-79.00004004852697,-79.00004004852697,-31.237367852964294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.54388439880204,79.00004004852697,79.00004004852697,7.929588460536487,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.93349856870456,79.00004004852697,79.00004004852697,25.539974290633957,-77.05700934619789,-79.00004004852697,-79.00004004852697,-22.548126917450425,0.0,0.0,0.0,0.0,0.0,4.5760472581866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.76314374461437,79.00004004852697,79.00004004852697,44.13523619381767,-55.55960777416215,-79.00004004852697,-79.00004004852697,11.641960480212374,-57.001611404427,0.0,0.0,0.0,0.0,10.310659974441716,5.672580793047165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.68250786403239,79.00004004852697,54.00499234484285,-46.93621611097672,-79.00004004852697,54.84003746494991,-69.35741617017088,-79.00004004852697,-5.610548869839212,0.0,0.0,0.0,16.272404963365947,4.422398956086905,-23.031021581192327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.937205588603927,-3.162673746325421,-20.13842528514153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3036247246471109,38.22025373161942,22.249419348772136,25.043718904970337,-0.4676252672599446,23.62843671854891,12.886416293491902,30.36796659077285,1.8752727554403896,9.53192075386189,15.504163452867466,34.57754833339247,16.70567408854149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.34087268792213,-79.00004004852697,0.0,0.0,0.0,0.0,-60.17764587267413,0.0,0.0,10.228586968351197,8.504099503170133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.92230865112926,0.0,0.0,18.61912033518677,13.140270010004445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60421706671528,47.026878152588345,-21.87341046040394,-50.32220478085077,-79.00004004852697,-79.00004004852697,-27.408566685113485,0.0,0.0,0.0,0.0,16.32680218833292,11.673453610456413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.08142084712352,28.233114095139182,15.832455477229551,1.2215517185565898,-19.826356994541523,-79.00004004852697,-36.24382122448607,0.0,0.0,0.0,13.58880853166194,2.6358795676978914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.24878475997868,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,26.619329754452316,29.272387393192403,35.230315032996145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.35052638994448,79.00004004852697,-32.59920715169887,12.220288871966511,-37.02351478234602,-72.02956055451342,-79.00004004852697,-50.552200065360246,0.0,0.0,0.0,0.0,20.76160752906141,20.293027924521347,5.534201887429426,-51.848190091766384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.017125360521575,27.00488201562173,-8.244519762976859,0.0,0.0,0.0,-7.536401501126086,-0.5745110426336462,-37.432925475518495,0.0,44.31846895160116,79.00004004852697,67.01356381019042,9.685569055961588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.351696477486977,3.413664450997595,0.0,0.0,-53.25297456810646,-79.00004004852697,-79.00004004852697,-46.351207358261725,0.0,0.0,0.0,0.0,0.0,61.45645782803807,59.31492497144354,4.340325949996384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.74761221834625,50.61327765128808,-45.48562344519077,-79.00004004852697,-79.00004004852697,-54.11951281845754,0.0,0.0,0.0,0.0,0.0,54.63199193788324,54.67016542908813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.31898688017665,79.00004004852697,1.8523686607174537,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,12.54762655904847,11.249727858082094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.390725215927574,79.00004004852697,60.927754974850295,-9.133962108050875,-13.48287709356836,-76.58174938069695,-36.719081189986994,-79.00004004852697,0.0,0.0,0.0,0.0,26.249046889764845,25.69075958089328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.057906064777503,33.71005574576127,17.402340303030794,19.94087746815621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.422526855481568,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,7.128899482513848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.79898339173111,79.00004004852697,77.54563003362053,-6.92562564184779,-79.00004004852697,-79.00004004852697,-79.00004004852697,-13.679470573273562,0.0,0.0,0.0,0.0,0.0,38.99422126579864,42.84688086565251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35017150111072,79.00004004852697,18.28223927530359,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,42.3468081308684,47.50309245536939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.74366696983109,79.00004004852697,20.879945351796582,-70.59423728520942,-79.00004004852697,-79.00004004852697,-29.010898978438885,0.0,0.0,0.0,0.0,0.0,54.33328436920494,57.83474784997379,1.4725424232287645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.168172780567073,79.00004004852697,30.66381114761077,-62.07868573467783,-79.00004004852697,-79.00004004852697,-37.52645052897049,0.0,0.0,0.0,0.0,0.0,59.20803919606984,60.22345406212,2.8086146154000344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.595424942925463,0.0,0.0,0.0,0.0,0.0,0.0,15.867765956594075,-35.567196092879335,-79.00004004852697,-46.47145385555714,0.0,0.0,53.86279609010463,55.5319319930386,0.1183378227351696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.32817536414413,79.00004004852697,10.632271637842942,-79.00004004852697,-48.01557157479509,-79.00004004852697,-51.58861035157311,0.0,0.0,0.0,0.0,20.897123422838785,33.638480449752095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.46742708717111,79.00004004852697,59.47048194810348,-52.59352750754193,-54.16818401974378,-79.00004004852697,79.00004004852697,-51.93980647065812,-79.00004004852697,-28.821940196974666,0.0,0.0,0.0,0.0,13.324457105068053,-1.0736294401376278,-5.183960105624529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.97691529536177,14.316967876395283,0.0,0.0,0.0,-17.20479248604547,0.0,0.0,0.0,1.4677707368281523,17.02442274010235,41.34761699858032,47.42101944927886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.137343048466741,0.0,0.0,-19.65934797052012,-37.61329522146162,-16.924217325689504,-53.79408380593583,-24.71160953148776,-8.592852870221511,0.0,0.0,34.003037290758826,38.552363105102,-15.792373311464411,-61.83914707736712,-3.114956882319304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.640534593880545,51.38533651090705,36.986295628421246,50.77074330250827,26.364521700659648,15.669263802328633,-79.00004004852697,-61.41351265043256,0.0,6.821602878314456,40.18046250499071,56.44046108371506,38.38439974380047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-74.59004747708165,-79.00004004852697,-79.00004004852697,-25.01508878656667,0.0,0.0,0.0,0.0,0.0,38.917874283388855,44.14382522933876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.62186668680918,79.00004004852697,18.789946708328667,-68.44029804397331,-79.00004004852697,-79.00004004852697,-31.164838219674994,0.0,0.0,0.0,13.842662248174484,0.0,33.18707891625422,41.11571303951059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.084127150218973,79.00004004852697,63.24297721642707,-22.61397618977887,-79.00004004852697,-79.00004004852697,-76.99116007386944,0.0,0.0,0.0,0.0,0.0,0.0,9.399267871924886,28.55186274670004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.5722875277666,79.00004004852697,43.95009476147393,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.371737560369548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.78800289342134,79.00004004852697,79.00004004852697,18.313732405547626,-75.14928912323334,-79.00004004852697,-79.00004004852697,-24.455847140414978,0.0,0.0,0.0,0.0,0.0,49.0930183640532,56.85750647512853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38161825183097,79.00004004852697,14.141369816852771,-73.57940429743209,-79.00004004852697,-79.00004004852697,-26.02573196621622,0.0,0.0,0.0,0.0,0.0,27.95731062118383,36.794473835116655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.427007602745768,79.00004004852697,71.29472084881922,-1.5412547073975724,-79.00004004852697,-79.00004004852697,-79.00004004852697,-19.06384150772378,0.0,0.0,0.0,0.0,0.0,26.595471322449253,36.66945565142064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.209500222748748,79.00004004852697,79.00004004852697,-2.833427384683215,-48.09669024360548,-70.62191306633298,-79.00004004852697,-57.0531456175536,0.0,0.0,0.0,0.0,27.730178348514716,39.43798810105553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.134316996884625,-79.00004004852697,56.66950203094443,-79.00004004852697,0.0,0.0,0.0,0.0,31.177244604316588,39.330147988401706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.23942199709275,-9.60540472443131,-51.48935927444038,-53.25202023082633,0.0,0.0,0.0,0.0,0.0,1.525985310915615,13.647977443029523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.29951010539337,79.00004004852697,79.00004004852697,-26.296763753770964,-53.2501115562661,35.37537429957474,-79.00004004852697,-79.00004004852697,-59.42658243321785,0.0,0.0,0.0,0.0,0.0,2.0985876789890163,-2.335263324459356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.04352072488151,56.86227816152913,15.417318760376336,-63.00343855911637,-79.00004004852697,-8.597624556622124,0.0,0.0,0.0,1.1528394343877817,49.789684578542506,53.4982392490979,-6.60687699028693,-50.46726404742935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.517797543752053,0.0,0.0,0.0,0.0,0.0,0.0,42.491867397447,43.31832348203294,45.16401178178955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98285073830805,41.7827947983161,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,44.142870892058646,56.94816851674015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.199921709600446,79.00004004852697,15.183506126746362,-62.746721830763455,-79.00004004852697,-79.00004004852697,-36.85841443288486,0.0,0.0,0.0,0.0,0.0,51.99706670746546,62.34208282399159,1.829464565994518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.56184252820589,75.47376379847492,8.269332532260039,-69.97868973953052,-79.00004004852697,-79.00004004852697,-29.626446524117792,0.0,0.0,0.0,0.0,0.0,36.32971157969708,42.53099522593202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.095689526801568,79.00004004852697,45.518070912714926,-28.357177941555086,-79.00004004852697,-79.00004004852697,-71.2470039848131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.477942367426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.967226452992342,79.00004004852697,79.00004004852697,24.02830403892017,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.46040940755005,1.4725424232287645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.07351277991967,79.00004004852697,79.00004004852697,22.467008248640035,-70.41291320198617,-79.00004004852697,-79.00004004852697,-29.19222306166213,0.0,0.0,0.0,0.0,0.0,59.67471012604966,71.83392141208834,11.696357705179349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271241206820285,0.0,0.0,0.0,-7.666191371222723,0.0,42.22942464541337,-79.00004004852697,-77.35380824031593,-51.55329987220858,0.0,0.0,0.0,32.84256315813006,50.60468861576698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.514952102085232,54.34950810296703,-6.1631101550300444,5.972242699005578,-43.76209031728983,-72.53631365025838,-57.02928718555055,0.0,0.0,0.0,9.379226789042317,54.49552170682574,56.886136593532186,1.2186887067162229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.75582879486007,49.739104702696025,-12.337672357421557,-27.49254836576425,-55.40500513478232,-79.00004004852697,-79.00004004852697,-4.3689560684000535,0.0,0.0,45.73565981258282,58.566724543827625,2.4526468099144028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9163092584856505,0.0,0.0,0.0,0.0,0.0,0.0,-23.04533664039416,-12.537128848967123,-49.8278580697474,0.0,0.0,0.0,39.20131245558519,56.22191784656705,1.25018183696026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.52035204628246,61.35529807634509,-8.613848290384203,-59.66898410236893,-23.031021581192327,-79.00004004852697,-79.00004004852697,-8.29032795242273,0.0,0.0,0.0,0.0,13.18035217576958,41.15579520527573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.84686329547896,79.00004004852697,42.29145656862131,-67.07845874523873,6.040000645894263,-79.00004004852697,-79.00004004852697,-39.24902931959131,0.0,0.0,0.0,0.0,0.0,11.543663740359774,30.679080544092727,19.56295990522776,-53.34172793515784,-15.41922743493658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.56973302523621,38.892107176825554,-17.980668694784928,-79.00004004852697,-12.596297760334709,0.0,0.0,0.0,0.0,30.640907052887837,37.80988870116682,60.73116149514509,79.00004004852697,21.481177838273656,-21.66822794517763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280767009447963,0.0,0.0,0.0,-71.40733264787364,-79.00004004852697,-79.00004004852697,-28.19780361577466,0.0,0.0,0.0,0.0,0.0,50.50066585223365,68.79531151217883,14.48397690041669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.728595753437966,0.0,66.53925818196963,27.424790418875563,-48.33813757547643,-79.00004004852697,-79.00004004852697,-51.26699868817188,0.0,0.0,0.0,0.0,0.0,54.52606049978966,72.60598027170731,15.146286972821594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.55608136417808,31.64009818517593,-46.10117099086968,-79.00004004852697,-79.00004004852697,-53.50396527277863,0.0,0.0,0.0,0.0,0.0,60.16905683715303,76.64187262934468,18.66397418735252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29868999850475,0.0,23.605532623825976,39.09538101749161,-33.61271334318879,-75.54724776904435,-79.00004004852697,-69.44521519994214,0.0,0.0,52.78916664996701,8.249291449377472,0.0,52.1993862108514,73.02207132584066,17.819385694444254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9648349902036814,-31.77084239255268,-69.50820146043021,-79.00004004852697,-47.91154881126175,0.0,27.43337945439666,0.0,0.0,0.0,3.3840799953138023,39.649850977242686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.76165390858521,79.00004004852697,41.24454857232711,-62.996758198155504,-79.00004004852697,-79.00004004852697,-36.6083780654928,20.99255715085102,-23.36217661739478,0.0,0.0,0.0,0.0,0.0,16.453729046589192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.71042820476856,79.00004004852697,79.00004004852697,27.30931560798076,-43.91287560754917,-79.00004004852697,-79.00004004852697,-55.69226065609914,0.0,0.0,0.0,0.0,0.0,31.11521268110864,55.749520892906496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6148841475352005,25.87876402507738,79.00004004852697,37.11513116123776,-41.89445226009042,-79.00004004852697,-79.00004004852697,-57.71068400355789,0.0,0.0,0.0,0.0,0.0,31.57329457556736,56.99493104346614,2.8477424438850503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244083354272235,79.00004004852697,54.00308367028262,-3.5444086583743557,-68.37635744620512,-69.27534316408037,-35.11865757122184,-66.9524862242626,-12.3224029609396,0.0,0.0,0.0,36.06536015310319,57.88819073766064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.657148356823456,79.00004004852697,40.8637679975583,-27.0716856252303,-70.70112306058313,-79.00004004852697,-79.00004004852697,-1.8323275778348849,3.992947180031853,-4.444348713529718,0.0,0.0,27.02778611034467,57.44156089056339,0.8436341556281449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86279609010463,75.31725248453488,16.981477562496845,-56.50726469332362,-79.00004004852697,-79.00004004852697,-43.09787157032468,0.0,0.0,0.0,0.0,0.0,22.35248777502535,47.32176837214614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.22557848694262,-1.2091453339149991,-45.65358680649231,-2.92981544997557,-8.69019527279399,-28.61198599534775,-0.7119356109712626,0.0,0.0,2.3304916380587444,3.168399770006155,36.758209018472016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.34691846008954,79.00004004852697,40.86949402123904,-39.87793758719193,-72.64033641379172,-79.00004004852697,-66.08594797391152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.33215575300636,6.414100859702219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.71309303652009,79.00004004852697,58.01511759591691,-41.39151651346595,-72.65942315939415,-79.00004004852697,-64.55423663931516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.714990471903636,7.251054654369507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.425698376631895,0.0,0.0,0.0,0.0,-12.360576452144494,0.0,0.0,2.2570076674893245,-30.651404762969182,0.0,0.0,0.0,31.79756383639611,56.8823192444117,1.912491909365161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.52780613460816,49.970054324485616,2.800979917159056,-41.3380736257791,-55.611141987288754,-76.24009663441316,-46.38651783762625,-14.01062560947601,0.0,0.0,0.0,66.3073542228999,68.17117493097882,10.619865253201352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.89547054706788,37.47873366496437,-33.167992170651786,-75.61596005321316,-79.00004004852697,-69.82122408831033,0.0,0.0,0.0,0.0,0.0,4.334599926315649,31.37956410770252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61902124514236,79.00004004852697,29.20176643446335,-44.02930475572408,-79.00004004852697,-79.00004004852697,0.0,31.78611178903464,-1.1175289550232552,-34.25689100727137,0.0,0.0,0.0,19.39976823032684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.97911490905843,79.00004004852697,1.1156202804630106,-42.30099994142254,-74.40586038201802,-23.78781104432934,-0.2796208230758444,0.0,29.104424031890872,0.0,0.0,0.0,0.0,0.1297898700966376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.095125218702275,79.00004004852697,79.00004004852697,33.14413373864872,-74.86680528831712,-79.00004004852697,-79.00004004852697,-24.738330975331188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.28882054622003,79.00004004852697,79.00004004852697,36.18465231311848,-29.76577976701565,-68.09291927400878,-79.00004004852697,-79.00004004852697,-1.746437222623875,0.0,0.0,0.0,0.0,0.0,23.56545045806084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.045790619272331,79.00004004852697,79.00004004852697,-41.876319851768095,71.63064757142229,-79.00004004852697,-79.00004004852697,-14.113694035729225,-65.45608536903076,-16.85168769240021,0.0,0.0,14.585136652109655,42.79534665252592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.765663106797696,79.00004004852697,33.327366496432205,-34.640534593880545,-66.47627192148154,-7.552625234888166,-79.00004004852697,-69.935744561925,0.0,0.0,0.0,0.0,10.96628968588576,41.01646196237787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.51253673812619,79.00004004852697,33.979178858755766,-32.15162296732149,-65.54579307336228,-79.00004004852697,-79.00004004852697,-1.906765885684427,0.0,0.0,0.0,0.0,13.214708317853985,39.304380881838405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.05678868775563,-22.50709041440517,-61.60056275733653,0.0,0.0,58.16494854889613,-49.15982197366176,-15.571921399756151,0.0,0.0,12.371074162225838,40.19764057603291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.37763786296874,62.78298664740811,3.2561987997774096,-32.511408121927616,-65.04953768769866,18.34331686123142,-79.00004004852697,-25.238403710115293,0.0,55.72470812362332,43.1284103632886,11.53412036755855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492647455808665,79.00004004852697,33.59267226030622,-66.8675502063317,-79.00004004852697,-79.00004004852697,-32.73758605731661,58.7747700708943,-28.03556627815386,-37.37471090143104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.546963160904763,34.934470476158225,-55.06716973761902,0.0,0.0,8.606213592143225,-9.57772894330776,0.0,28.168219160090864,59.544920255953016,12.899777015413614,41.69404143126473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.37898222942969,-59.89134468863743,0.0,0.0,-3.6016688951816955,-22.624473899860217,-20.97251606796845,0.0,10.821230419307168,23.497692511172158,33.403713478842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.18348855657282,-64.3595518341702,0.0,59.97055468288759,-51.56570625685017,-21.903949253367852,0.0,54.454485203780486,17.798390274281562,21.986022259458373,40.35319755269285,-18.8424352587354,-20.521114534470588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.954884018048084,0.0,3.0471989354306186,67.78085098340878,12.686959801946331,12.965626287742056,23.691422979036982,39.89320698367388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.87861855550917,-56.41469397715176,-21.508853619397204,-79.00004004852697,-75.80301016011714,0.0,0.0,0.0,0.0,4.342234624556628,34.1471422200573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.67333695023845,79.00004004852697,65.73856920394698,4.571275571785988,-34.58900038075394,-75.96524749773792,-9.709427487964644,-74.18445413302965,-0.2519450419522966,-51.14866086543671,-11.756480953827054,0.0,0.0,0.0,3.630299013585365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.737522107619277,79.00004004852697,79.00004004852697,44.10660607541399,-53.25297456810646,-72.79875640229201,-79.00004004852697,-52.55344534177679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.360884961454451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72298005897836,79.00004004852697,79.00004004852697,41.390562176185824,-26.007599557893894,-32.736631720036485,-50.56556078728196,-79.00004004852697,-69.29538424696293,0.0,0.0,0.0,0.0,19.20222041334152,45.14969672258771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5784738613223432,79.00004004852697,79.00004004852697,7.543081862086942,-23.353587581873683,-48.01938892391557,-59.111651130777474,-79.00004004852697,-48.12054867560855,0.0,0.0,0.0,13.285329276583036,43.196168310177285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.103760633747168,0.0,-16.810651189354942,0.0,0.0,23.94718537010977,22.49182101792321,42.366849213750974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.29100258974314,67.79325736805038,0.0,0.0,-79.00004004852697,0.0,0.0,0.0,15.340971777966548,51.47027252883793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.94074956876154,0.0,7.388479222707124,-13.74054815920139,-61.99947574042766,-79.00004004852697,-77.73172580324437,-25.132472272021715,0.0,0.0,0.0,0.0,24.09415331124861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.983322287359757,79.00004004852697,70.30793610117271,48.087146870804254,-18.518914920773927,-51.355752055223256,-77.89968916454589,-43.79835513393448,-27.10127008091409,-38.93123500531056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.332074233135486,79.00004004852697,79.00004004852697,47.14139862620302,-50.54361102983916,-79.00004004852697,-79.00004004852697,-49.06152523380917,0.0,0.0190867456024467,-0.0209954201626913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.741874955488804,25.329065751726915,79.00004004852697,79.00004004852697,-79.00004004852697,-74.6349013292474,-61.23314290448943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.37131239084162,79.00004004852697,63.52641538862341,-7.629926554578074,-52.38261896863489,-79.00004004852697,-79.00004004852697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98579527001929,79.00004004852697,64.82240541502955,-3.95095633970647,-47.60806955618285,24.441532081213143,40.40091441669897,42.15212332572345,-14.461072805693757,-52.36066921119208,-67.06986970971764,-42.02901381658767,21.73694022934644,36.08158388686528,-25.149650343063914,-79.00004004852697,-7.964898939901015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.984049635200794,0.0,0.0,0.0,-18.932142963066894,0.0,0.0,0.0,0.0,24.369956785203968,36.08158388686528,-22.35916813598621,-44.91683842623786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.00004004852697,65.28430465860875,47.693959911393854,-6.2566352084820345,-12.394932594228898,-21.316077488812493,0.0,44.98650504768679,0.0,30.422363815739825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.411720636090266,-64.87966565183687,-79.00004004852697,-79.00004004852697,-5.313749975721166,0.0,0.0,0.0,0.0,0.0,32.269006452776544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.36446899013903,79.00004004852697,54.84003746494991,-38.94268705267203,-79.00004004852697,-79.00004004852697,-50.80032775819205,-9.862121452784216,0.0,0.0,0.0,0.0,0.0,0.0,23.91282922802537,11.654366864853964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.56120793941243,-0.0553515622470954,-6.69658469461843,-48.29232938603056,-31.34616230289824,-27.26732476765538,0.0,0.0,0.0,0.0,36.71335516630626,71.36534180754828,13.848388271855214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.914429393275654,61.39347156754999,-31.32516688273555,-63.80221886257876,-79.00004004852697,-22.18929610012443,29.15404957045724,-79.00004004852697,30.048263601931865,0.0,0.0,0.0,0.0,33.64706948527319,19.605905082833267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7655239682263213,-32.59825281441875,-62.07200537371697,34.14809655733742,56.73057961687225,-71.40542397331342,-29.732377962211373,0.0,0.0,5.6763981421676535,46.98011562586235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.41757455916567,79.00004004852697,56.40037891794992,-11.181015573913289,-52.700413282915626,-79.00004004852697,-70.6915796877819,-44.03216776756446,0.0,0.0,0.0,0.0,22.072866951949507,54.03171378868628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.99724731738076,-15.779966926822825,-35.203593589152725,8.084191099916307,-15.712208979934134,0.0,0.0,0.0,50.42336453254374,52.21083825821288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.75725468119189,-11.332755201452738,-8.726460089438639,0.0,0.0,0.0,0.0,0.0,21.058406423179463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.446367717311087,79.00004004852697,46.907585992573054,1.4801771214697428,-73.83134933938439,-47.32654005854676,-29.991003365124524,-79.00004004852697,-27.4562835491196,0.0,0.0,0.0,0.0,18.90923886834396,7.905730028533431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.349834182450525,-48.00030217831312,-15.618683926482149,0.0,62.62742967074816,55.42695489222514,61.156795922079645,52.26237247133948,-1.7073093941388586,-65.17073852227419,-46.85605177944644,-48.12054867560855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.09083632053008,0.0,-27.9773517040664,-33.50869057965546,0.0,-0.1736893849822651,0.0,0.0,44.35091641912531,64.13623691062158,7.536401501126086,-17.908139061495632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.314995252137704,0.0,0.0,0.0,-4.210536079899746,0.0,0.0,39.208947153826166,73.4047605751697,17.214335858846695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6576838555724975,0.0,0.0,0.0,0.0,-33.55259009454109,-62.83642953509496,-30.247720093477437,-74.2503034053581,-45.12965563970514,0.0,0.0,0.0,42.73904075299868,73.61376043951648,15.089026736014253,-63.75450199857266,-45.30907104836813,-37.21724525021085,0.0,0.0,0.0,0.0,0.0,19.084836927886474,-14.677707368281524,-6.562023138121181,0.0,0.0,0.0,30.70484765065603,64.4444878521011,-20.864675955314627,-79.00004004852697,-6.026639923972551,0.0,0.0,44.46352821817975,66.77688816472008,10.521568513348752,-49.619812542680734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.3020182284,22.187387425564182,0.0,0.0,0.0,0.0,20.982059440769675,32.913184116859114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.613638871118662,0.0,0.0,14.92106337471272,3.932823931384146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.44603039865088,0.0,-73.40189756332934,-19.690841100764157,-79.00004004852697,0.0,0.0,-5.622955254480804,0.0,0.0,32.08863670683342,67.3886183612785,12.062823220746324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.923199038712047,0.0,0.0,7.74253835363251,-26.006645220613773,-70.19818731395866,79.00004004852697,-38.26797059562554,-79.00004004852697,-72.41511281568285,-25.71175500105597,0.0,0.0,31.824285280239533,62.12544826140381,6.556297114440447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.10327151452192,-6.088671847180502,-49.28770316919816,-79.00004004852697,24.122783429652284,-79.00004004852697,14.00871693491577,-15.5910081453586,0.0,0.0,35.737068128741114,69.16082269046568,11.695403367899226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.23206066781464,21.02023293197457,-10.330701057324283,-42.64265268770633,-78.32532359148045,-74.41540375481925,0.0,0.0,0.0,0.0,39.09824402933197,65.84831799116104,7.732040643551165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.553870511304703,0.0,35.0060457721674,72.25382981534216,1.9812041935339693,-37.97021736422737,-69.63226530684611,-79.00004004852697,-71.00269364110179,0.0,0.0,0.0,0.0,29.82399434110312,61.95271321370168,5.90830210123738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.373564715058915,-7.516360418243517,35.7065293357772,79.00004004852697,-79.00004004852697,-79.00004004852697,-69.21331124087241,-19.86071313662593,0.0,0.0,0.0,38.16203915753197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.85144313278758,-22.040419484425342,8.270286869540163,79.00004004852697,19.02757669107913,-71.4092413224339,-57.5913918435426,-24.53505713466513,-23.97867850035381,0.0,0.0,0.0,5.551379958471627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.43602671597465,79.00004004852697,12.042782137863757,-1.2492274996801376,-44.21062883894733,-79.00004004852697,-28.12527398248536,-24.491157619779507,-17.713454256350676,0.0,0.0,20.329292741166,43.7220081515247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4103650304526043,61.59674540821605,-8.632935035986648,-52.65651376803,-79.00004004852697,0.0,64.99036877633107,-38.05229037031789,-34.274069078313566,0.0,0.0,14.995501682562262,47.32654005854676,-7.115538760592137,-49.40222364281284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.838699429485782,0.0,0.0,0.0,0.0,0.0,0.0,30.08357408129639,55.60064427720741,65.86645039948337,5.764197171938908,-65.10011756354514,-46.89804261977183,-49.233305944231184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.411429696953853,25.87876402507738,0.0,0.0,0.0,-8.173898804247806,0.0,0.0,0.0,30.008181436166726,43.8756564536244,71.85873418137152,12.46937090207844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.87620952254697,0.0,0.0,0.0,0.0,-52.86455929509667,0.0,0.0,-79.00004004852697,-58.89978825459033,-19.36541208824244,0.0,0.0,62.67419219747416,62.83547519781483,6.771977339748095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.55474332871395,40.97733413389286,-4.246800896544395,-45.874038718200566,-73.39521720236847,-79.00004004852697,-55.08911949506184,7.974442312702238,-8.875336705137723,0.0,0.0,0.1078401126538239,38.69551369712035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.86926703179995,79.00004004852697,67.80089206629135,-35.7494745133827,-75.76101931979174,-79.00004004852697,-67.09468247900082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.564932529485336,14.18622366901852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.52277864941821,79.00004004852697,73.19862372266327,-0.98869342220674,-43.42234624556628,-75.6006906567312,-79.00004004852697,-58.59344598767105,0.0,0.0,0.0,0.0,44.79659192894244,70.2430411661244,11.918718291447853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.28626604368962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.276658721191065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.909657706875045,-12.179252368921247,-53.14322578089239,-14.295018118952468,-79.00004004852697,-16.69135902933965,0.0,0.0,0.0,0.0,0.0,19.20412908790177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.228388788262365,-12.957037252220951,-55.25135683268264,-6.692767345497941,-0.1431505920183503,0.0,0.0,0.0,0.0,0.0,18.592398891343347,44.295564856878215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.17411946269006,62.12926561052431,-10.289664554279026,-55.76383595210833,-79.00004004852697,14.133735118611794,-79.00004004852697,0.0,0.0,0.0,0.0,23.21043698985533,37.27068813789771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.6475522735016,29.113013067411977,-11.89390552216467,-48.36485901931986,-28.246474817060893,-31.66777396629947,-14.706337486685197,-0.3044335923590251,-27.56698667361379,0.0,0.0,0.0,11.9378050370503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.53566782228822,79.00004004852697,79.00004004852697,-22.826793403246157,-75.17601056707676,-76.3612974689887,-77.99321421799789,-5.247900703392725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.61589610351582,79.00004004852697,79.00004004852697,4.858531093102812,-47.09272742491677,-79.00004004852697,-79.00004004852697,-31.57329457556736,-20.938159925884047,0.0,0.0,0.0,53.81126187697803,40.479170073669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9142551143571976,0.0,12.699366186587923,0.0,7.0277397308208815,0.0,0.0,18.328047464749456,39.25189233143168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.164355431446582,-54.34569075384653,-13.87510971569864,-9.48229521529553,0.0,-69.70193192829504,-17.564577640651592,0.0,0.0,28.580492865103714,47.11372284507948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.33763721707447,-9.517605694660055,46.97534393946173,40.01249914368917,-79.00004004852697,-79.00004004852697,-60.75215691530777,-12.365348138545109,0.0,0.0,33.04392832423588,49.32301364856268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.94557887386266,74.17681943478867,-4.068339825161517,-49.15218727542078,-79.00004004852697,-79.00004004852697,-43.06351542824028,0.0,0.0,0.0,0.0,0.0601232486477071,22.06618659098865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.808887984362908,79.00004004852697,79.00004004852697,33.53827503533925,-12.223151883806876,-55.114886601625145,-79.00004004852697,-79.00004004852697,-32.267097778216296,0.0,0.0,0.0,0.0,0.0,3.912782848501577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.46642003937036,79.00004004852697,71.09431001999353,-35.65213211081022,-79.00004004852697,-79.00004004852697,-63.95300415283809,0.0,0.0,49.52819616378898,-55.11965828802575,0.0,0.0,0.0,4.773595075171924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.96502683929568,74.4812530271477,-7.171844660119354,-49.77632385662079,79.00004004852697,-64.61817723708334,-79.00004004852697,19.707064834526232,20.148922995222875,0.0,0.0,36.597880355411455,48.40494118508499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.2014579251534,-6.876000103281429,-61.127211466395856,-79.00004004852697,-36.691405408863446,0.0,0.0,0.0,0.0,0.0,28.013616520711047,43.2181180676201,-11.61142168724846,-67.66155882339349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.548371477063053,-5.06180493376887,0.0,0.0,0.0,0.0,0.0,70.63336511369444,-16.284811348007537,72.2939119811073,53.327412875956,49.85171650175045,-8.344725177389705,-79.00004004852697,-68.08623891304792,-78.8692958411502,-14.690113752923114,0.0,0.0,0.0,0.0,0.0,0.0,18.59812491502408,0.0,0.0,0.0,0.0,-23.038656279433308,0.0,-6.273813279524235,0.0,33.105960247443825,52.29004825246302,60.80846281483499,51.28131374737372,-5.941703906041663,-78.48469791726089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.320430336682023,0.0,0.0,-15.105250469776331,0.0,0.0,49.59213676155718,-8.989857178752404,0.0,0.0,30.931025586045028,45.65644981833267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.1753183595828,0.0,-32.20888320412883,0.0,0.0,-14.40190389432617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.14475075726864,70.43199994758864,-35.00986312128789,-79.00004004852697,-79.00004004852697,-64.5943188050803,0.0,79.00004004852697,-58.9627745150784,-28.95554741619179,0.0,0.0,0.0,1.0345016116526122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.81008055025882,-10.326883708203797,-55.266626229164594,2.303770194215319,-3.571130102217781,0.0,72.36644161439659,40.52497826311487,-20.70816464137457,-25.717481024736703,47.89818808934003,51.55616288404895,-6.664137227094271,-79.00004004852697,-68.25133926250908,-8.965998746749344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.182860298776197,35.94415931852766,18.283193612583712,0.0,0.0,0.0,0.0,0.0,28.8620223627398,36.6207844501344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.092343726732784,0.0,0.0,0.0,0.0,0.0,0.0,21.452547719869987,23.16272012584921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.37385565419533,0.0,0.0,32.01038104986339,27.768351839719607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.42960848479997,-33.808352485613874,-14.427671000889474,0.0,0.0,0.0,40.41141212678031,36.4585471125136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.09101693044537,-29.173136316059683,-73.75595669425472,-79.00004004852697,-50.0206342003321,-25.654494764248632,0.0,0.0,0.0,0.0,2.737993656670982,14.178588970777543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.46490139399095,79.00004004852697,75.092028886426,-35.78287631818698,-79.00004004852697,15.242675038113946,-79.00004004852697,-34.8094522924622,-45.977107144453775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.123621106714445,-10.081619027212357,-52.37784728223428,0.0,8.337090479148726,47.10513380955837,-57.38525499103618,-4.316467517993324,0.0,24.2516189624688,44.18677040694428,43.22098107946047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.81414245899194,79.00004004852697,-6.060996066056955,-57.47878004448816,-79.00004004852697,-79.00004004852697,-36.06536015310319,0.0,0.0,0.0,0.0,41.06131581454362,40.54501934599744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.92301842879676,39.895115658234126,52.16789308060736,-30.414729117498844,-62.742904481642974,-74.07852269493608,-64.90352408383994,0.0,0.0,0.0,9.23416752246372,38.91023958514788,30.954884018048084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.911456052214162,-1.9745238325731127,27.430516442556296,-79.00004004852697,-46.38651783762625,0.0,0.0,0.0,49.10256173685442,45.96374642253206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.145425394589054,79.00004004852697,-1.142341724306436,-42.39261632031428,-15.438314180539026,-79.00004004852697,-72.74531351460517,-44.36904882744764,0.0,0.0,0.0,41.79138383383721,40.359877913653705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.24668423632644,45.65931283017304,-19.768142420454065,-73.76550006705595,-15.737021749217316,38.4712444362916,-35.572922116560065,-68.30287347563569,-12.246055978529814,0.0,0.0,0.8474515047486342,10.555924655433156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.07009669915673,79.00004004852697,79.00004004852697,-25.46458164550429,-74.2760705119214,-79.00004004852697,-78.86452415474959,45.340564178612176,-50.45867501190826,0.0,5.13528890433829,0.0,0.0,0.0,3.2810115690605905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.672062864471666,79.00004004852697,79.00004004852697,-25.213590940832116,-22.598706793296916,-56.18279001808203,37.42815378911789,-46.88086454872963,-22.073821289229624,-29.13782583669516,-34.419128344892165,0.0,0.0,2.507044034881376,5.510343455426367,-8.16721844328695,-0.7558351258568899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.054816063498055,46.69476877910577,35.52615958983407,-20.919073180281604,-79.00004004852697,-9.451756422331616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.286876731312695,-0.3960499712507693,-70.03499563905773,0.0,0.0,0.0,47.73213340259875,35.41259345349952,-22.165437668121367,-70.36424200069995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.30803519121714,28.797127427691485,-79.00004004852697,-10.14842263682092,28.131954343446218,37.95971965414604,22.743766059875508,-31.97984225689947,-66.88377394009379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.896896433399704,52.700413282915626,-55.858315342840434,-15.560469352394684,0.0,0.0,-9.277112700069226,-6.774840351588463,0.0,0.0,2.4784139164777064,47.20629356125134,34.38000051640715,-21.19964834063757,-72.35498956703512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.244956171681483,-12.5018183696026,28.069922420238264,4.79268182077437,24.003491269636992,15.404912375734746,-26.911356962169748,-25.895942096119583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.649350618840728,17.20479248604547,-28.4774244388505,-28.75895393648659,-13.437068904122487,0.0,0.0,8.955501036668,5.6401333255230055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.34815249732936,0.0,0.0,0.0,0.0,29.535784482506173,65.83113992011884,46.108805689110646,-11.463499408829495,-79.00004004852697,-66.94007983962099,-0.0429451776055051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.19675018845012,31.574248912847484,-19.60208773371277,-68.06238048104487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.76349863344812,36.39651518930564,19.311969200555588,-68.91651234675436,-30.657130786649915,0.0,0.0,0.0,0.0,66.69004347222895,55.8993518458857,65.26140056388581,43.62275707439197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.393832787380566,-51.22977953424711,-79.00004004852697,-79.00004004852697,13.330183128748786,-51.81574262424223,0.0,0.0,0.0,40.7874210151485,26.43800567122907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.019051605255363,79.00004004852697,59.228080278952405,-19.51619737850177,-48.149178794012215,-13.638434070228302,-79.00004004852697,-73.79890187186022,-23.502464197572763,0.0,0.0,0.0,50.35656092293517,31.151477497753287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.24286688720594,-7.677643418584192,-46.66804733526234,-76.69913286615201,0.0,0.0,0.0,0.0,0.0,0.0,9.620674120913268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.302297928359698,79.00004004852697,79.00004004852697,-24.178134991899377,-71.9990217615495,-79.00004004852697,14.121328733970204,-32.98285073830805,35.2494017785986,48.009845551114346,-40.56792344072037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.79078438539083,0.0,0.0,0.0,0.0,0.0,0.0,3.764860570082615,49.76200879741896,29.27715907959302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.78188684055977,-22.550035592010676,-5.621046579920558,30.55978838407744,0.0,0.0,0.0,0.0,0.0,32.28332151197838,33.15654012329031,15.0355838483274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.40877610437903,-79.00004004852697,-79.00004004852697,-64.19636015926929,0.0,0.0,0.0,0.0,0.0,50.65908584073394,25.032266857608867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.610222790355717,79.00004004852697,47.171937419166944,-49.94142420608196,-79.00004004852697,-79.00004004852697,-49.66371205756635,0.0,0.0,0.0,0.0,0.0,40.15374106114728,24.36613943608348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.89941579558304,68.86402379634764,-17.308815249578807,-52.94472362662695,-79.00004004852697,-41.73889528343047,-27.449603188158743,0.0,0.0,0.0,0.9400222209205008,53.98972294836091,33.689060325598575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.055397941770888,79.00004004852697,43.799309471214606,-10.343107441965875,-53.07260482216334,-71.29949253521983,-77.66492219363582,-45.224135030437246,0.0,0.0,0.0,0.0,8.166264106006828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.30720875333168,79.00004004852697,79.00004004852697,-31.496947593157568,-79.00004004852697,-79.00004004852697,-68.10818867049075,0.0,44.65821302332471,-49.69902253693088,0.0,0.0,0.0,4.274476677667942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.040838322956425,-1.4028758017798335,-45.68985162313695,11.19819364495549,-12.462690541117585,4.365138719279564,-4.858531093102812,0.0,0.0,9.030893681797664,64.82717710143015,39.96955396608367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.23403329207223,63.41189491500872,-14.880981208947585,-57.54462931681661,-79.00004004852697,-79.00004004852697,-27.179525737884124,0.0,0.0,0.0,0.2051825152263021,58.55527249646615,35.70080331209646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.69641532387985,59.31492497144354,-20.941977275004536,-65.68512631626012,-79.00004004852697,-79.00004004852697,-12.977078335103522,0.0,0.0,0.0,20.861812943474263,66.39038156627053,41.31898688017665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.00523690445549,66.89713466201549,-16.77724938455066,-76.55502793685353,-79.00004004852697,-79.00004004852697,-6.272858942244114,0.0,0.0,0.0,0.0,45.22795237955774,25.812914752748934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.432605727031834,79.00004004852697,79.00004004852697,-31.689723723742283,-79.00004004852697,-79.00004004852697,-67.91541253990603,0.0,0.0,0.0,0.0,0.0,40.79314703882925,21.887725519605773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.36484144914632,79.00004004852697,28.42779890028414,-21.93544238361189,-65.93898003277266,-79.00004004852697,-79.00004004852697,-11.730713847263752,0.0,0.0,0.0,0.0,10.08734505089309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93168898418873,40.7998273997901,38.14295241192952,-57.28409523934321,-56.270589047853285,-4.278294026788431,-0.7892369306611716,-12.656421008982418,0.0,0.0,0.0,19.411220277688308,8.181533502488785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.553579572168288,-12.640197275220338,48.87256645234494,-79.00004004852697,11.833782273516965,33.77876802993008,-52.62692931234621,0.0,0.0,23.636071416789893,71.90454237081738,46.832193347443386,-11.22300641423867,-72.9810348227954,-54.93642553024226,-19.30624317687485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.04530150004708,51.12193942159328,68.6750650148834,44.64294362684275,-12.697457512027675,-72.55253738402045,-54.73410602685632,-66.57552299861426,-31.025504976777132,0.0,0.0,0.0,0.0,0.0,0.0,15.261761783716397,39.44275978745614,1.2664055707223396,-21.90967527704858,0.0,-7.601296436174405,-32.77671388580162,0.0,0.0,0.0,37.64669702626591,73.3751761194859,49.30488124024036,-6.8149225173536,-71.7642547906394,-53.75686465201105,-46.08971894350821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.24620144809802,47.21106524765195,71.07236026255072,47.68155352675226,-8.805670083688792,-52.59543618210217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.304380881838405,-69.67616482173173,45.929390280447656,10.03771951232673,-29.392633890487826,0.0,0.0,41.84387238424393,79.00004004852697,54.96028396224533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.938287825278714,-67.37334896479653,-71.57911335829569,-57.6686931632325,0.0,0.0,0.0,28.674972255835826,37.6934595529919,24.746920010852293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.58880853166194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.639225367766677,12.075229605387916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.15883882703139,75.29243971525169,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,15.97083438284729,4.106513316366411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.87743722878997,72.11831392156479,79.00004004852697,-64.81286204222832,-24.712563868767887,-18.068467724556186,-79.00004004852697,-37.17716308444572,0.0,0.0,37.838518819570496,66.35507108690601,42.52336052769104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.656566478550626,71.10099038095439,-8.51077986413099,-51.48554192531989,-79.00004004852697,-78.16499492841992,-40.44385959430447,0.0,0.0,0.0,44.28315847223663,73.6051714039954,49.43276243577675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.15246064438365,-2.1882953833205163,-44.51029074490575,-76.69340684247128,-77.2545571631832,-56.958666226821485,0.0,0.0,0.0,40.73206945290141,74.03176016821007,50.994058226056886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.71566510922405,-23.28773830954524,-77.92736494566945,-79.00004004852697,-77.39007305696057,0.0,0.0,0.0,0.0,23.09019049255992,52.41697511071929,33.87611043250256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.77917562928445,79.00004004852697,39.311061242799255,-26.157430510873105,-79.00004004852697,-79.00004004852697,-73.44770575277522,0.0,0.0,0.0,0.0,12.822475695723703,15.33715442884606,6.084854498060014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.22898823670874,79.00004004852697,79.00004004852697,-10.585509111116949,-76.01296436174405,-79.00004004852697,-79.00004004852697,-13.006662790787312,0.0,0.0,0.0,0.0,0.0,13.371219631794046,2.359121756462414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.089335245324209,79.00004004852697,79.00004004852697,53.65379622575784,-41.37720145426412,-79.00004004852697,-79.00004004852697,-58.2279348093842,0.0,0.0,0.0,0.0,41.5728405966892,71.99234140058864,47.50977281633025,-10.45571924102031,-47.107996821398736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.44661227692371,44.90538637887639,0.0,0.0,0.0,-79.00004004852697,-72.95145036711159,-34.663438688603485,0.0,0.0,42.08150236699439,63.68483537712372,39.31869594104024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.37323863557541,-73.5498198417483,-47.56035269217673,0.0,0.0,0.0,56.55689023188999,61.39060855570962,68.11009734505099,45.41595682374184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.785465961064475,-60.934435335811145,-79.00004004852697,-79.00004004852697,-17.885234966772696,0.0,0.0,0.0,44.64389796412287,72.41224980384247,46.96770924122076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.044335923590251,64.40536002361607,-19.233713543585555,-73.64525356976053,-79.00004004852697,-79.00004004852697,-6.726169150302223,0.0,0.0,0.0,34.76555277757657,53.72918887088751,34.029758734602254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.1531879922247,39.79586458110141,-16.05290738893781,-70.67535595401982,-79.00004004852697,-79.00004004852697,-12.876872920690676,0.0,0.0,0.0,25.04467324225046,24.47302521145718,14.555552196425866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.400222209205008,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,14.229168846624027,3.8936961028991295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.866985898232414,79.00004004852697,64.568551698517,-27.915319780858447,-79.00004004852697,-79.00004004852697,79.00004004852697,-79.00004004852697,-58.444569371971966,0.0,0.0,25.85013390667371,45.732796800742456,24.920609395834557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.11823240169392,56.851780451447794,-34.45253014969644,-79.00004004852697,-79.00004004852697,-65.15260611395186,0.0,0.0,0.0,0.0,23.919509588986227,36.935715752574765,14.137552467732284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.768741868900438,-23.86415802673913,-71.57911335829569,0.0,23.143633380246765,-25.756608853221724,0.0,0.0,0.0,39.78632120830018,49.73337867901528,28.33427384683215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.868801813745074,71.2985381979397,32.45223921056003,-71.55620926357274,-79.00004004852697,-79.00004004852697,-28.04892700007557,0.0,0.0,0.0,35.076666730896456,52.94090627750645,30.464354656065204,-28.618666356308605,-9.779094109413574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.63513464968331,-51.09903532687034,-31.72598854038693,0.0,0.0,18.657293826391665,51.39774289554863,49.66084904572599,27.32935669086333,-31.57711192468785,-15.001227706242997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.765151509219031,0.0,0.0,0.0,0.0,0.0,22.99761977638805,45.51329922631432,25.83581884747188,18.90923886834396,7.26059802717073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.703293864929535,-79.00004004852697,-79.00004004852697,-59.90184239871878,0.0,0.0,0.0,0.0,0.0,0.0,1.4754054350691312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.649304239316937,79.00004004852697,79.00004004852697,62.34876318495244,-40.64427042313016,-79.00004004852697,-79.00004004852697,-58.959911503238025,0.0,0.0,0.0,0.0,39.25189233143168,59.16509401846433,38.57335852526469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.516924726342808,69.96628335488892,-29.59113604475327,-79.00004004852697,-79.00004004852697,-70.01304588161493,0.0,0.0,0.0,0.0,38.70410273264145,47.63765401186664,29.13687149941504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.060606036876123,13.934278627066226,79.00004004852697,-51.90831334041409,-79.00004004852697,-79.00004004852697,-47.69682292323422,0.0,0.0,0.0,47.52885956193269,61.83723840280688,38.10477892072462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.42523806675689,7.578392341451469,-48.328594202675205,-79.00004004852697,-79.00004004852697,-51.2765420609731,0.0,0.0,0.0,38.9455500645124,52.23565102749605,32.01038104986339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.733495339233244,79.00004004852697,11.547481089480264,-42.754310149480645,-76.5025393864468,-76.21623820241011,-61.92599176985824,-0.2061368525064245,0.0,0.0,35.251310453158844,41.0002382286158,21.545118436041854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.04774567335636,58.687925378403165,-0.3387897344434292,-52.58971015842144,-79.00004004852697,-79.00004004852697,0.0,0.0,0.0,0.0,26.571612890446197,8.091825798157284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.81003417073503,79.00004004852697,79.00004004852697,-14.973551925119448,-76.84610080729084,-79.00004004852697,-79.00004004852697,-7.784529193957894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.723044008675686,34.250210646310514,-79.00004004852697,35.935570283006555,-41.091854607507535,0.0,0.0,57.2926842748643,59.31397063416342,51.455003132355984,30.36319490437224,-28.331410834991782,-27.30740693342052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.369101537968262,0.0,-79.00004004852697,-0.8531775284293683,0.0,-37.85092520421208,0.0,0.0,62.41174944544051,61.42496469779403,46.17942664783971,23.61603033390732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.660674766807531,-76.75639310295935,-79.00004004852697,-79.00004004852697,-7.189022731161556,0.0,0.0,0.0,52.29004825246302,53.85993307826427,43.30209974827087,23.63034539310916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.432588156858293,42.95853832742682,-17.971125321983706,-79.00004004852697,-79.00004004852697,-79.00004004852697,-2.6339708931376467,0.0,0.0,0.0,49.90038770303669,51.96271056538106,42.3678035510311,21.71976215830424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.59063568635131,45.93225329228803,-11.776522036709624,-75.78487775179481,-79.00004004852697,-79.00004004852697,-12.043736475143875,0.0,0.0,0.0,36.18560665039861,37.85665122789282,24.459664489535463,2.606295112014099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.01159118593285,70.3537442906186,-13.439931915962855,-79.00004004852697,-79.00004004852697,-79.00004004852697,-7.165164299158498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.712272929631467,79.00004004852697,79.00004004852697,18.569494796620408,-62.27146186526254,-79.00004004852697,-47.83806484069233,-21.452547719869987,-11.218234727838055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.381228222650144,69.76873553790361,-16.766751674469315,-79.00004004852697,0.8531775284293683,1.4486839912257057,-39.39504292345003,0.0,0.0,42.320086687024975,37.74308509155826,30.138925643543487,8.704510331995825,-46.7214902229492,-79.00004004852697,-6.6078313275670535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.523622657477205,-12.824384370283948,0.0,0.0,0.0,0.0,0.0,47.88101001829783,59.75010277117932,47.51454450273086,35.155876725146605,15.064213966731073,-40.45626597894606,-79.00004004852697,-65.07053310786135,-44.02262439476323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.309414698025178,18.838617909614907,-30.213363951393028,57.954040009989086,51.65923131030216,45.30811671108802,25.316659367085325,-31.19346833807867,-79.00004004852697,-63.94155210547663,-26.45041205587066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.941767855738997,-8.507916852290624,-5.893987042035546,0.0,0.0,0.0,0.0,0.0,30.896669443960626,62.5520370256185,48.8706577777847,41.98606863898216,20.49725610246753,-35.912666188283616,-79.00004004852697,-34.00971765171968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,0.0,0.0,0.0,0.0,56.04727412430466,65.18791659331639,51.76134539927525,38.92646331890996,19.55055352058617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.5796839973918,-68.58440297327178,-79.00004004852697,-79.00004004852697,-1.441049292984727,0.0,0.0,0.0,67.03837657947359,38.773769354090376,6.421735557943197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.865548772723876,79.00004004852697,13.37503698091454,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.5769488849461,63.92914572083503,50.85090763403854,41.99847502362376,17.761171120356792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617229230800069,7.739675341792143,-56.10739737295236,-76.76021045207985,-79.00004004852697,-45.73661414986295,0.0,0.0,0.0,56.01673533134074,40.64713343497052,25.2002302189104,3.3983950545156376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.17683700496221,45.03517624897302,-16.480450490432617,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.124645724688736,0.0,0.0,0.0,51.46263783059696,40.017270830089785,33.21475469737778,13.600260579023406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.14547177411283,18.033157245191656,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.6527666996036777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63822465096276,79.00004004852697,79.00004004852697,67.18152717149195,-1.4601360385871738,-73.70060513200762,-79.00004004852697,-79.00004004852697,-24.444395093053508,0.0,0.0,0.0,72.63174737827062,55.32961248965266,39.64126194172158,18.063696038155573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.23871221942525,31.568522889166747,-39.110650413973566,-77.56662545378322,-79.00004004852697,-61.9279004444185,0.0,0.0,0.0,0.0,55.07385009857988,27.5030460758456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.95505829696654,79.00004004852697,4.940604099193331,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0009543372801223,-0.0009543372801223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.825565697003153,-8.709282018396436,0.0,0.0,0.0,22.91650110757765,57.03024152283066,44.74505771581584,37.31172464094296,16.810651189354942,-41.675909022942406,-79.00004004852697,-18.395805411638147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.082654884363352,14.017305970436867,0.0,0.0,1.0440449844538355,0.0,0.2309496217896052,0.804506327143129,0.0,60.20913900291817,47.4095674019174,34.94019649983896,14.88479855806807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.35031697067894,-70.13329237891034,-79.00004004852697,-55.120612625305874,0.0,0.0,0.0,61.73894166295427,49.31728762488195,42.53958426145312,23.159857114008847,-35.99092184525365,-24.14377884981497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.444313573182637,-53.23007047338352,0.0,0.0,0.0,0.0,0.0,71.644008293344,53.09837192872664,41.42396398099011,17.773577504998382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.67634543164703,-47.63956268642688,-30.868993662837077,0.0,0.0,0.0,17.685778475227128,8.318003733546279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.684987177688754,79.00004004852697,-19.80440723709871,-64.10378944309743,-79.00004004852697,-79.00004004852697,-15.69693958345218,0.0,0.0,0.0,30.58364681608049,8.327547106347502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.89396314086517,79.00004004852697,35.668355844572304,-68.06142614376475,-79.00004004852697,-79.00004004852697,-31.543710119883563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6699447706458798,-0.7453374157755444,0.0,0.0,0.0,0.0,47.86287760997551,35.8477712532353,28.08900916584071,6.491402179392129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.2018015748104363,-56.11026038479274,-0.386506598449546,-8.637706722387263,0.0,0.0,2.069957560585346,47.31795102302566,34.88770794943223,21.93257937177152,2.636833904978014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.55323592251125,0.0,0.0,0.0,-15.62918163656349,0.0,0.0,34.63099122107932,21.48881253651464,11.915855279607484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.500072734784104,0.0,0.0,-75.10825262018807,0.0,14.646214238037487,18.935005974907263,24.907248673912843,14.17381728437693,5.272713472675906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.129690780052226,21.710218785503017,-53.03824868007894,-75.08057683906453,-79.00004004852697,-50.48539645575169,0.0,0.0,0.0,27.065959601549565,18.131453985044256,5.496028396224532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.75130166807208,79.00004004852697,60.028769256975046,-2.0441904540220435,-46.35979639378283,-68.09291927400878,-79.00004004852697,-62.10731585308149,0.0,0.0,0.0,29.82113132926275,7.55071656032792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.19262433001967,79.00004004852697,26.62410144085292,-34.59758941627504,-79.00004004852697,-79.00004004852697,-26.890361542007057,-4.412855583285681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.49489344902912,-33.938142355710504,0.0,0.0,39.45993785849834,27.724452324833976,19.360640401841824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.281977145517416,79.00004004852697,16.647459514454024,-60.764563299949366,-79.00004004852697,-79.00004004852697,-38.84057296369895,0.0,0.0,0.0,48.95463945843546,36.86604913112584,24.093198973968487,4.680070021719935,-24.640988572758708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.717009475685,-27.812251354605237,-3.2352033796147186,0.0,-23.12550097192444,0.0,0.0,55.34774489797499,40.21386430979498,31.75557299607072,9.74378363004905,-50.844227273077685,-79.00004004852697,-22.68936883490853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.77642294666521,-0.3578764800458759,23.90710320434464,18.067513387276065,20.449539238461416,54.01453571764409,40.08884612609896,32.64119799202425,11.850960344559166,-48.60726068847092,-79.00004004852697,-77.99703156711838,-9.79818085501602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.150558300820247,23.84888863025717,0.0,0.0,11.87672745112247,0.0,0.0,0.0,13.638434070228302,57.9502226608686,42.852606889333245,29.30578919799669,8.929733930104696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.984212674942544,-48.75900031601038,-72.59643689890608,-79.00004004852697,-54.265526422316256,0.0,0.0,0.0,53.773088385773136,25.51134417223028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.816505112430345,79.00004004852697,42.37162090015159,-69.80595469182838,-79.00004004852697,-79.00004004852697,-29.798227234539816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.95067663974675,79.00004004852697,79.00004004852697,25.522796219591747,-54.03266812596641,-79.00004004852697,-79.00004004852697,-45.5724681376819,0.0,0.0,0.0,48.66738393711864,36.71430950358638,29.695158808286603,9.82108494973896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2004108288256905,79.00004004852697,27.37421054302908,-45.32529478213022,-70.14569876355192,-79.00004004852697,-63.13418276649313,0.0,0.0,0.0,53.17376457385631,37.63619931618455,23.799263091690808,3.977677783549896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.73821431511324,38.960819460994365,-34.40863063481082,-59.77968722686312,-78.90460632051473,-65.3845100730216,0.0,0.0,0.0,22.785756900200887,17.451011504317034,7.948675206138935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.0700791289832,79.00004004852697,29.21799016822543,-43.972044518916746,-68.32959491947912,-79.00004004852697,-66.30353687377941,0.0,0.0,0.0,15.622501275602636,14.099378976527388,6.159292805909556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.386861487283296,8.275058555940772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.651294433748057,26.470453138753225,6.927534316408036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.62051108117152,79.00004004852697,40.26062683652098,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-34.9163380678359,-63.99213198132311,-79.00004004852697,-79.00004004852697,-0.6966662144893052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64040669448588,-22.970898332544625,0.0,0.0,0.0,0.0,0.0,0.0,22.89646002469508,15.20259287234881,0.778739220579826,-6.173607865111391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.214335858846695,28.21211867497649,21.20823737615867,15.258898771876028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.909221298170426,35.89739679180166,27.975443029506152,20.46767164678373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-67.59761822562528,-44.491203999303295,0.0,0.0,21.279812672167843,29.499519665861524,16.770569023589808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.15747689039689,-22.36584849694706,0.0,0.0,0.0,0.0,0.0,34.92015541695639,15.789510299624048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.01764328909707,79.00004004852697]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182643672114924,15.712857995433817,22.18030319600782,68.15760121020493,15.63005514996524,36.52487810566587,54.64241217892881,58.82938556987655,29.394331429495185,1.9485817159038687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.5986705885928,34.53489496702772,48.34057266929195,1.9071802931695827,103.7709693038684,37.10517673579399,134.7405909328108,92.6597776385733,48.92087129942006,4.1876521027958455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88314433007978,92.9916677322957,123.5465964220471,52.36194036930255,93.11587200049856,92.86746346409284,75.86912522835183,65.87780811242678,34.57629638976201,2.7365661715515155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.695164440311856,139.0524473038095,197.4257385117608,233.8678137719581,247.7562943196909,241.2053675618002,212.1850063606098,162.64175629647926,88.6384099385627,17.41235246308386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00201238062964,147.2607883947678,207.2100485140144,243.52791950600889,256.79402128903115,247.71489289695663,216.62106699981135,165.12923521977694,89.46779581694463,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15493325563112,123.5051949993128,193.6113779254216,173.50386071352054,196.1402582714536,202.3178935128876,203.10587796853525,154.10152511179854,83.41436484371349,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127876,52.56962619482208,187.84843562317857,215.45979102770704,192.94827644982493,184.7392566470185,155.71821673397997,79.60068296922243,42.03873315965509,4.47746206193585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89582914601545,125.66146254073622,33.16661188125195,43.69750491641895,97.80101988795394,113.30619205786822,92.82538332951044,60.15626723291802,31.92321177552716,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38831649999407,127.15327118286676,68.15760121020493,144.98031658514157,113.55527930612205,53.02572055674733,67.99199551926779,56.8814825658208,29.47713427496376,13.92988197046709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66277368862459,63.43173061186337,102.19567910442122,175.1626324702844,101.65610318517928,132.75060779417262,134.82339377827935,108.78732857319808,60.695164440311856,10.655097303369852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,147.9238898703645,207.0437641112292,242.65713220489263,255.7576282969778,247.7562943196909,218.81805725212092,170.35328031462615,101.11720597778546,24.916869367559336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731557432365214,140.21304456406568,196.76263703616408,238.59436308214777,253.18734652821152,247.54928720601947,219.3569544595148,166.08282536636173,98.75461003453871,24.54357785110265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40535448117184,138.63775436461853,195.22806954760307,180.0961888941455,199.91321743505847,181.7956833617955,164.05144080498928,130.88482892373733,77.65210125331856,18.78063554885962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165277903965052,59.6173700255242,108.04074554028472,137.725565640768,157.7910027180867,144.8147108942044,85.65343523060547,69.73357012150022,39.34424712268597,6.42604377783972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266780494870403,35.612689381815365,165.41972389076506,206.21505694469536,238.1796701429568,236.2724898497872,211.06581052308783,164.79802383790263,96.05944528572152,24.294490602848835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93290084991692,127.65076696752628,180.0547874714112,152.2778263759456,178.97631434477543,233.0384278935761,140.8347446169281,64.34391933571386,36.027382321006336,6.508846623308291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79800100850411,136.60569109139797,199.41572165039892,243.0304237213493,252.27515780436104,245.807712603787,218.27916004472712,171.7629648231362,100.57830877039164,26.201670896018413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022046103353325,139.7155487794062,202.15160911010236,239.4230702486816,254.34862250031583,247.96398014521048,222.54961499299156,174.25044374643392,102.36128479535836,27.031056774400348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42171375050152,146.6804897646397,205.7175611600358,240.8741561799259,263.88384525431564,257.12591138275354,228.519564408906,174.78934095382772,107.54324975562515,29.47713427496376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21903635566291,143.23942069475723,200.2865089515152,234.5309152475548,247.3416013804999,239.92056603334112,213.88450082825983,168.65310713512798,102.19567910442122,27.4871511363256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542243873815746,41.41703310679269,62.72654900168429,35.820375207334905,103.85377214933696,27.694158249997034,28.896835644835644,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.25676363350856,44.816700753940886,126.65645411005532,135.27948814020462,255.38501549236923,249.87048172653192,118.07414279079218,102.44408764082692,59.57596860278992,13.22537907213612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246746772146718,44.73389790847232,51.989327564693966,129.3923415697587,273.0043750691245,268.40270873898584,239.54727451688444,189.09251444075147,114.09417651351586,32.337904714718135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40668845845876,150.61905461918172,209.90453455098356,245.43442108733032,260.2350903589136,253.93392956112493,227.4417699941184,180.3031960078169,112.93290054141154,33.08380903578339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.1726265022477,143.9439235930882,200.2444288169328,234.69719965034,248.8340887344785,242.03475344018213,217.32556989814236,173.42105786805195,108.4140370567414,31.96461319826145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.2414105544937,99.12722283914732,114.259782204453,169.6066972817128,189.88049889639916,181.9619677645808,165.66813242717078,121.84642324254897,74.62572512262703,21.3095158948916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40835022271776,120.10552735216464,116.37396961129402,216.1649726378861,228.06347004698077,165.46112531349934,22.968287651655466,160.8594589833606,95.02305229366812,26.740568103412244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552260735177589,23.42438201358072,35.32287942267536,54.60101075619452,43.11720628629084,29.93322863688901,30.347921576079976,11.774293140891787,6.052752261383039,0.1242042682028589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48949130392732,149.25077153340595,207.7903471441425,243.983335156086,258.74328171678314,252.98033941454008,228.89285592536268,183.95195090321891,113.22338921239964,35.861776630069194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04842223404484,143.81971932488537,201.24009909809996,235.73359264239335,250.16097039752,245.0197281481394,220.642434699822,141.62272907257574,94.23506783802048,35.612689381815365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31452432557252,62.31253477434142,106.09216382438083,107.37764406468804,138.14025857995898,130.47013598454637,117.78365411980408,84.74124650675496,51.989327564693966,14.924873539786166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44808988119304,150.4534489282446,213.2213993526632,249.78767888106333,265.21072691735714,260.6083818753703,234.0748208856295,188.67782150156052,117.49384416066408,39.220042854483104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69649841759876,146.47280393912018,203.18868081400385,238.09686729748825,252.31655922709527,248.4193957952876,224.95429107082063,182.0861720327836,117.45176402608166,39.96594717554836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19900263293921,59.16127566359894,138.76195863282138,172.42606629873288,196.76263703616408,192.7405906243054,166.04142394362742,47.5532669254924,34.369289276090576,22.677798980667355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383046302495,142.078823434501,199.2501159594618,259.61339030605126,259.40638319237985,237.6821743582973,193.2794878316992,121.9713062225999,42.9095204607713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25276139314245,131.3402445738145,196.472148365176,262.43275932307137,221.76163053734388,249.2901830964038,244.72991818899936,190.0875060100706,73.46444915052271,35.737572361866334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23506814652587,48.09216413288623,36.23506814652587,54.60101075619452,36.1515865892092,150.95094471290412,137.4764783925142,99.7910030265921,34.65909923523058,4.767950732923958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6944860369691264,17.41235246308386,27.238063888071785,97.46912979423156,117.3275597578788,54.64241217892881,79.14458860729717,34.49349354429344,20.93690309028302,39.427049968154535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,16.334558048296213,63.3489277663948,124.08549362944092,113.80368784252776,142.368633393641,155.59333375392902,187.64142850950716,121.30752603515512,43.531220513633706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764276279529946,34.94958790621869,65.38031232776724,243.4858393714265,91.3749761101142,90.87748032545468,103.14859053915792,77.61069983058427,1.9071802931695827,40.4634429602079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01469750507067,97.8424213106882,211.4798247504307,252.44144220714628,266.4955284458162,265.21072691735714,240.99836044812875,196.18165969418789,126.9876654919296,47.88447830736671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,80.71987880674436,161.10786751976633,220.72523754529053,255.6748254515092,270.3098890321554,264.6711509981152,240.62574764352016,196.67915547884743,131.34092328566257,50.33055580793011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130546676170689,77.8177069442557,155.26212237205473,211.2728176367593,245.43442108733032,260.0694846679765,256.13091981343445,240.8741561799259,190.87549046571823,126.73857824367578,48.7966670312172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996325546605988,81.79767322153202,161.1492689425006,224.33259101795824,251.4878520605615,265.2521283400914,222.8394249521316,211.3142190594936,161.97865482088255,127.8998542157801,27.61135540452846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1656056909371452,45.43840080680329,104.01937784027412,147.0123798583621,167.3683056066689,197.54994277996363,209.07582738444967,139.05176859196138,122.3025176044742,86.68982822265885,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989983138638156,73.21604061411699,146.80469403284258,205.7175611600358,241.6207392128393,256.5456127526254,252.6070478980834,230.34394185660705,186.19034257826283,119.15193720557984,46.06077957151378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90350583977557,15.463770747179993,49.04575427947103,68.61369557213018,73.17463919138271,88.59700851582842,56.42538820389554,48.962272722154346,52.113531832896825,19.36093417898773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2019986829905092,53.48181491867259,95.147256561871,123.17330490559044,186.27314542373145,212.84878654805465,166.53891972828697,206.00804983102392,77.73490409878714,26.616363835209384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747917010200268,27.155261042603207,58.53957561073655,103.19067067374029,142.82472775556624,276.23843702533554,266.7032142713357,242.9883435867669,199.70621032138703,134.7405909328108,54.351923507940704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,83.04175203910492,160.6103717351068,216.2063740606204,250.16097039752,262.2257522093999,257.043108537285,235.0698124549486,193.1138821407621,130.47013598454637,52.90083757669637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1990029414446,31.59132168180477,132.1696304521964,159.7395844339906,247.0517914213599,260.0287619570903,255.42641691510352,233.2047122963614,191.41438767311203,129.5165458379616,50.289154385195815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,16.790652410221465,82.62705909991395,77.73490409878714,107.33624264195376,147.34359124023638,120.1469287748989,153.27213923341657,75.53723513462944,23.54858628178357,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155588829575301,1.0777944147876506,12.976291823882296,84.16094787662686,58.41537134253368,134.78199235554507,146.22439540271446,96.80602831863486,10.613695880635566,49.750257177802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520451,93.77897347609525,177.52590712537923,237.8063786265001,275.36764972421935,289.090524581015,273.4190680083155,249.82908030379764,205.7175611600358,141.20803613338478,59.70017287099277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837062263636671,91.95527474024232,169.06780007431897,224.12490519243875,257.5406043219445,270.8901876622835,265.2521283400914,241.99335201744788,199.83041458958988,136.7719754941832,57.58598546415176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530214323318887,83.24875915277634,130.59434025274922,180.38599885328549,218.81873596396903,218.9429402321719,219.0257430776405,131.2995218629283,91.9966761629766,126.11687819081337,55.2641122317912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011350838648752,51.20134310904632,115.04776666010063,137.35227412431132,167.3683056066689,163.3469379066583,201.57131047997424,149.8310701635341,75.66211811468041,23.672790549986438,23.465783436315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85208755567944,63.0170376726724,84.9068521976921,140.66913892599095,195.35295252765408,192.65846649068493,177.2768198771254,153.4798250589361,148.42138565502407,86.150931015265,19.983312943698238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840736717030686,37.93456261417592,99.99801014026352,103.19067067374029,129.14325432150488,157.1693026652243,182.50018626012653,161.10786751976633,142.7005234873634,103.4804806328803,32.130218889198595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719616,93.44776209422096,167.57531272034032,220.642434699822,250.57566333671093,271.2220777560059,263.2621452014533,236.8527884799153,190.99969473392107,124.95628093055714,54.26912066247213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,100.1222144084664,180.59368467880503,238.6771659276163,274.2070524639631,287.88852589802445,282.2497878639843,231.46313769412896,212.5168964543322,134.90619662374792,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692824272710126,91.54058180105136,156.21571251863952,239.09185886680729,270.8901876622835,282.4160722667696,274.331256732166,244.6885167662651,190.3359145464763,126.73857824367578,54.47680648799167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93690309028302,9.369617063062666,183.0390834675203,80.18098159935055,98.1736326925625,135.4036924084075,289.6294217884088,258.452793045795,213.2213993526632,143.19801927202295,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175294765326896,103.1071891164236,179.18400017029495,232.3339249952452,264.6711509981152,277.44043570832605,272.9215722236559,248.0881844134133,206.7539541520892,143.57131078847962,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58497927383694,108.9943356868695,188.4287342533067,246.5128942139661,281.25479629466525,294.60437963500425,287.8464457634421,262.5569635912742,210.77532185209975,147.55127706575593,67.5773025800768,3.4410690698824866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87546794482505,106.34125107263468,184.7806580697528,239.0497787322249,270.2684876094212,271.9679820770712,266.37132417761336,241.99335201744788,198.08883998735743,138.26446284816186,62.270454639759045,2.363274655094836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46077500563408,95.60335092379626,181.0497790407303,236.3552926952558,267.65680441792057,278.269821586708,274.53826384583743,237.88918147196864,195.8090468895793,135.5278966766103,60.77796728578043,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66277368862459,105.0143694095932,180.0961888941455,235.1946954349996,267.36631574693246,281.5452849656533,276.7359328099951,252.6070478980834,210.23642464470592,142.0367432999186,64.75793356305674,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.340900456264045,90.25510156074417,180.0547874714112,209.4898416117926,264.4641438844438,274.5803439804198,268.0294172225291,243.65212377421173,199.37432022766467,102.11219754710451,62.31253477434142,3.150580398894379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11886805054984,102.15359896983882,138.4307472509471,160.23708021865014,170.2290760464233,249.41438736460665,269.563305999242,166.33191261461553,196.76263703616408,133.4965121152379,61.60735316416236,2.819369017020088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26310604147639,79.89049292836243,154.06012368906423,229.1412644617685,262.7232479940594,209.4484401890583,229.01706019356556,197.9232342964203,179.88850306862594,130.59434025274922,62.47814046527857,3.5238719153510587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48581715903869,69.56728571871497,69.77497154423452,39.67613721640836,106.8387468572942,144.897513739673,269.4391017310392,245.2688153963932,203.7268993095495,142.16162627996957,63.9292263965229,4.601666330138709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560443,109.40902862606048,182.62506924017748,177.069812763454,266.5369298685505,276.32123987080416,272.1342664798564,249.12457740546665,207.45845705042012,145.60269534985204,66.54090958802347,5.431052208520642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46711741360191,109.16062008965476,178.97699305662357,228.10487146971505,264.58834815264663,276.98434134640087,269.60470742197634,214.0921866537794,204.8467738589196,139.6327459339376,66.37530389708631,5.389650785786355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052424474410948,107.12923552828232,156.6304054578305,169.64809870444708,217.53325572366188,242.4908478021074,216.78735140259664,210.8167232748341,179.88850306862594,88.38932269030887,42.37062325337748,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311856370998704,17.993329805060075,28.4407412829104,53.60601918687544,28.7305512420504,19.07112421984773,65.42171375050152,90.62839307720088,6.882138139764973,51.2841459545149,24.33589202558312,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,53.39833336135592,85.44642811693404,80.05677733114767,119.81503868117647,97.46912979423156,91.6647860692542,100.0808129857321,96.43273680217818,29.76694423410376,13.764276279529946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099162114798248,21.600004565879708,80.6370759612758,116.788662550485,197.13524984077264,270.5582975685611,218.48684587024667,212.35061205154696,198.586335772017,86.68982822265885,41.62471893231223,2.4874789232976946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85676819938827,40.00734859828265,122.88349494645044,194.9382595884631,276.98434134640087,288.3446202599497,285.3175654174101,263.4277508923904,220.2691431833653,80.84408307494724,40.79533305393029,3.3582662244139136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94591345282467,133.04041775331262,210.73392042936547,266.08083550662525,296.5943627736424,307.0003728287584,301.735605023023,273.5432722765184,226.7779898066736,159.4497744748506,74.62572512262703,8.12621695733787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407016245430846,128.2724670203887,200.36931179698377,249.5806717673919,276.860137078198,284.4467781162939,282.33259070945286,254.51422819125295,209.94593597371784,148.04877285041547,71.93056037380981,7.7529254408811905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86811903803702,124.66579225956905,193.98466944187828,251.81906344243572,281.4204019856024,155.55261104304284,288.2611387026331,261.5619720219551,218.52824729298095,150.24576310272508,73.63073355330796,9.245412794859808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24641898517462,122.46880200725946,192.7412693361535,242.53292793668976,130.30453029360922,221.84443338281247,225.90788121740547,169.93858737543516,108.53824132494428,84.45075783576685,41.66612035504652,3.9385648545420247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,10.364608632381746,11.359600201700822,38.47345982156975,85.52923096240261,117.2861583351445,150.86746315558744,119.02773293737695,117.78365411980408,55.84441086191932,28.026048343719424,1.782976024966724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8243774477010104,7.835728286349764,29.352930006760896,45.56328378685425,47.17997540903573,50.41335865339868,34.65909923523058,39.13656129716642,33.70550908864579,18.407344032402936,8.498829761946448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7879844556476462,0.7465830329133599,13.142576226667543,22.13890177327353,39.261444277217386,28.19165403465657,33.6641076659115,20.23172148010395,41.29282883858984,34.203004873305325,16.542243873815746,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89950359940946,122.51020342999372,188.63642007882623,234.98700960948003,147.55127706575593,127.73356981299484,171.1826661930081,134.49150368455696,212.84810783620648,70.1061829261088,72.34525331300078,9.70150715678506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478796039222756,61.27546307043996,123.17330490559044,141.20803613338478,123.256107751059,134.45010226182268,158.04008996634053,135.65210094481318,181.9198876299984,104.143582108477,53.39833336135592,7.421035347158797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750257177802,129.88983735441823,177.64943268173397,208.2464415060678,243.36163510322365,254.67983388219017,244.52223236347984,222.50821357025728,181.6300776708584,106.96295112549709,54.47680648799167,7.959932554552623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133565555620514,111.56529616748388,140.8761460396624,158.4961843282658,166.24910976914697,184.90486233795565,223.42040229410773,189.79769605093057,109.61671445158,60.52955874937471,30.057432905091872,3.1919818216286653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755593395455005,57.79299257782319,91.4577789555828,245.5593040673813,271.387683446943,283.327582278772,275.57533554973884,252.93893799180583,210.52623460384595,145.06379814245827,34.70050065796487,10.1990029414446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95726429147342,124.7485951050376,115.62806529022876,161.31555334528588,207.00236268849488,270.97299050775206,262.3078763430203,239.17466171227585,199.78901316685565,142.078823434501,41.375631684058405,5.92854799318018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498829761946448,43.15860770902513,75.3716294436923,82.12956331525442,120.97631465328082,174.5402537055739,191.2901834049092,185.69284679360328,210.52691331569403,99.04441999367872,32.21302173466717,4.229053525530133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927892419236,140.08816158401476,211.0237303885055,260.3599733389646,288.8835174673436,299.911227575322,292.0340978662379,266.08083550662525,222.466812147523,158.4961843282658,78.89550135904335,11.774293140891787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5802986301281116,57.1298911022265,136.2330782867894,204.68048945613432,245.64210691284984,274.1656510412288,284.77934692186443,287.5980372270364,252.7312521662863,210.48483318111167,150.08015741178792,76.44942385847995,12.188986080082756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1141874068410145,59.824377139195626,140.37865025500284,207.58334003047108,254.47282676851876,280.1356004571433,287.9713287434931,281.0891906037281,257.7062100128817,216.8694755362171,155.42840677484,79.84909150562814,12.976291823882296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5338887767129028,51.61603604823728,99.62471862380684,150.36996737092792,169.06780007431897,210.3192274901745,180.6350861015393,237.10119701632104,128.68715995957962,134.53290510729124,146.92889830104542,72.01336321927839,11.7328917181575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,73.71353639877654,68.5722941493959,75.78632238288326,120.35393588857032,156.96229555155287,93.53056493968953,87.68481979197792,90.08949586980704,55.927892419236,16.956258101158607,6.923539562499259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.1539270653163,57.25409537042936,54.26912066247213,258.86748598498605,294.43877394406707,307.3322629224808,291.7022077725156,267.863811531592,224.580999554364,160.56897031237253,79.3929971437029,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,66.04341380336392,152.1943448186289,227.5659742623212,278.684514525899,308.82475027645944,318.2357687622564,308.0367658208117,279.1820103105585,226.48817984753356,119.77363725844222,65.50451659597009,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892155001126816,66.25109962888345,149.58266162712837,219.77164739870577,267.2835129014639,295.18467826513233,304.1402811008521,294.8948683059923,268.56831442992296,223.9178980787673,155.9673039822338,81.00968876588438,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762942302243035,68.11619978747065,150.3285659481936,215.83308254416372,260.48417760716745,285.6494555111325,293.27817668381084,284.07416531168536,259.3649817696455,218.27916004472712,156.83741257150191,81.13457174593533,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434001,66.87279968174585,148.09017427314976,215.3355867595042,260.7746662781556,250.9489548531677,297.87984301394954,289.7122246338774,265.21072691735714,222.50821357025728,155.3870053521057,80.59567453854152,14.178969218720908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,64.75793356305674,142.78332633283196,146.30719824818303,131.2995218629283,147.71688275669308,66.4167053198206,207.2100485140144,258.5355958912636,213.26280077539744,151.3235575175127,75.9933294965547,14.42737775512663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,62.85143198173526,90.62839307720088,161.93725339814827,250.4100576457738,215.3355867595042,288.01273016622736,279.0571273305075,256.4628099071569,216.45546130887425,156.58900403509622,79.89049292836243,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379633924424511,63.97062781925719,137.60136137256515,163.88515640220405,199.3329188049304,87.51921410104077,188.3880115424205,238.30387441115968,199.6227287640704,116.16696249762258,75.3716294436923,35.24007657720679,13.473787608541835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434001,10.862104417041284,43.65610349368467,56.79800100850411,70.23106590615977,133.62071638344074,198.0474385646232,117.53524558339836,110.61170602089908,66.78999683627727,55.84441086191932,33.6641076659115,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,22.8434046716045,146.6804897646397,156.0087054049681,185.651445370869,197.0110455725698,185.81705106180613,209.1165500953359,186.7706412083909,174.830742376562,121.05911749874942,78.02471405792713,15.878463686370958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,3.855762009073453,15.671456572699528,24.170286334645976,25.041073635762192,39.96594717554836,49.33556423861102,115.04776666010063,101.36629322603928,76.82271537493662,49.7088557550677,14.2203706414552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,73.34024488231985,153.43842363620183,213.7188951373227,255.8411098542945,281.0063877582596,288.9242401782297,280.55029339633427,258.0795015293384,216.7038698452799,157.542594181681,83.49784640103017,16.168952357359068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90350583977557,73.38164630505413,148.7946771714807,209.36563734358973,251.6120563287644,229.30754886455367,286.7272499259202,275.8237440861446,253.06314226000868,211.4798247504307,47.51118679091001,82.25376758345728,16.83205383295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,75.82772380561755,158.1235715236572,225.28618116454308,271.7609749633997,298.5843459122805,306.2130670849588,262.3085550548685,207.66614287593967,229.0998630390341,163.88583511405216,70.93556880449073,16.873455255690036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774293140891787,76.44942385847995,157.91588569813769,224.49819670889545,270.80738481681493,298.086850127621,306.088862816756,298.1696529730896,272.34127359352783,228.35395871796888,165.00503095157407,52.56962619482208,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,76.73991252946804,152.3599505095661,220.39402616341624,265.66614256743435,291.8270907525665,299.37233036792816,290.9977048741846,264.83743540090046,149.66546447259697,156.42339834415907,82.70986194538253,18.407344032402936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93489040114801,77.23740831412759,152.85744629422564,213.6774937145884,255.46781833783777,279.26481315602706,285.98134560485494,249.24878167366947,256.25512408163735,214.5068795929704,156.9208941288186,85.36294655961737,18.822036971593903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22537907213612,78.93690278177765,154.55761947372378,220.6010332770877,264.2571367707723,288.8421160446093,297.5893543429614,289.58802036567454,201.90320057369664,223.9592995015016,162.02005624361684,85.2387422914145,18.448745455137225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964940985233545,29.145244181241363,94.11086356981762,160.94226182882915,202.6077034720276,216.24777548335467,227.5659742623212,271.42976358152544,247.1759956895628,207.0858442458116,150.4534489282446,80.38798871302197,17.993329805060075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473787608541835,52.40334179203683,113.59668072885631,155.34492521752333,147.3849926629707,255.05312539864684,130.6357416754835,247.4244042259685,159.90586883677582,146.92889830104542,85.77763949880833,44.69249648573803,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021367700010598,25.870459514144123,123.256107751059,91.1258888618604,177.6087099708478,206.5048669038353,210.56831473842837,101.24208895783644,99.33490866466684,99.500514355604,71.88915895107553,40.91953732213315,12.188986080082756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344574909658055,37.89316119144163,109.32622578059193,151.73825045670367,100.45410450218878,228.6023672543746,242.283840688436,187.4337426839876,164.6317394351174,108.082146963019,75.7035195374147,38.80534991529213,12.85208755567944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,38.59766408977261,9.162609949391236,14.096166373252336,54.14491639426927,109.28482435785762,141.00035030786526,111.4818146101672,100.28849881125164,114.09417651351586,92.53557337037044,52.48682334935351,15.091157942571414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39199095338808,49.04575427947103,47.01369100625048,184.90486233795565,156.0087054049681,91.58198322378566,116.74726112775072,76.24241674480852,66.70651527896061,62.43673904254428,15.878463686370958,8.706515587465983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.10417054547917,12.603679019273722,31.176628742613804,117.20335548967596,265.3763326082943,287.30754855604823,295.5165683588547,253.80904658107391,265.9566312384224,224.580999554364,160.0300731049787,87.47781267830648,19.858429963647268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,83.7048535147016,158.12289281180912,215.5432725850237,255.46781833783777,278.1456173185052,283.99136246621674,274.62174540315414,251.03175769863623,211.14861336855645,154.7232251646609,84.40935641303257,18.822036971593903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002667954573816,82.75126336811681,155.9673039822338,211.93659782420409,249.74627745832905,271.4290848696773,277.2748300173889,269.977998938433,248.4193957952876,210.3606289129088,155.09651668111758,85.40434798235165,19.48581715903869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.12254250394386,83.49784640103017,157.5419154698329,214.87949239757893,254.63843245945583,276.860137078198,282.7886850713781,286.6030456577173,252.23375638162676,214.38199661291935,158.4961843282658,87.35292969825552,20.23172148010395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,83.04175203910492,155.46980819757428,211.14861336855645,250.99035627590192,272.4240764389964,278.0214130503023,251.28016623504195,247.4658056487028,209.0337472498673,153.06513211974513,84.6170422385521,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603396,82.58565767717967,149.99735456631933,216.4961840197604,256.5042113298911,249.00037313726375,287.7229202070874,278.35262443217664,254.09953525206203,215.2113824913013,153.64543074987324,85.03173517774307,20.812020110232066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,69.65008856418355,131.42372613113113,187.8077129122924,134.90619662374792,144.93891516240728,249.5806717673919,245.8083913156351,225.57599112368308,166.58032115102128,151.4063603629813,74.4594407198418,21.26811447215731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52721858177298,73.87914208971368,122.13691191353703,167.28550276120032,172.42606629873288,209.407038766324,233.49452225550144,221.59602484640675,176.6965212469973,102.40268621809264,74.21103218343607,53.14992482495019,15.339566478977131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601666330138709,53.14992482495019,98.5469242090192,132.00402476125927,187.5579469521905,198.42073008107985,222.341929167472,262.68116785947706,237.8477800492344,200.74192460159236,146.76329261010827,80.42939013575625,22.221704618742105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,46.39199095338808,96.43273680217818,138.47146996183326,128.5215542686425,133.1232205987812,198.87614573115695,189.92122160728533,214.9215725321613,173.42105786805195,148.9188814396836,82.83406621358539,23.00968907438975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,82.50285483171109,154.47413791640707,212.43341489701552,198.29652581287695,266.66181284860147,271.8437778088683,263.22074377871894,240.12825185886064,105.38766092604988,150.90886457832173,83.33156199824492,22.760601826135925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,81.75627179879773,152.31854908683178,125.20468946696283,214.1335880765137,274.70454824862264,281.5038835429191,263.05445937593373,205.63475831456725,161.60536330442588,121.80502181981468,65.96061095789535,17.288148194881003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,3.150580398894379,44.52621208295278,87.68481979197792,198.29652581287695,135.07180231468507,117.6594498516012,181.38099042260455,183.49585654129368,95.56194950106196,64.71653214032246,46.14358241698236,24.04608206644312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,92.45277052490188,171.63876055493333,232.16831930430803,273.5853524111008,296.8020485991619,301.7770064457573,290.6658147804622,265.70822270201666,224.2491094606416,165.91721967542458,90.75259734540371,24.33589202558312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641405988613997,88.92889860955081,159.82306599130723,215.9572868123666,253.68484231287107,274.8287525168255,280.42608912813137,273.7095566793036,249.3315845191381,212.2678092060784,156.8794927060843,88.72121278403128,24.25308918011455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,87.56061552377504,157.91588569813769,213.6774937145884,252.7726535890206,274.41405957763453,280.0107174770924,197.0938484180384,251.03175769863623,211.231416214025,156.21571251863952,87.80902406018077,23.921877798240256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,84.74124650675496,153.06513211974513,207.0858442458116,244.56431249806224,265.41773403102854,271.01439193048634,234.44811240208617,244.64711534353083,50.37195723066439,79.26879287550004,87.10452116184979,25.579970843156016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594996135198784,69.27747575957498,151.364958940247,204.7218908788686,241.3302505418512,262.2257522093999,232.4581292634481,176.9863312061373,68.48949130392732,184.4073665532961,119.64943299023936,85.90184376701119,26.07746662781556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38731030967925,83.24875915277634,150.86746315558744,204.68116816798243,242.283840688436,263.59335658332753,146.92889830104542,266.2057184866762,240.45946324073495,203.93458513506909,150.90886457832173,73.46444915052271,25.45576657495316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09750035053925,84.9068521976921,156.46479976689335,212.89018797078887,251.90254499975245,274.2070524639631,280.42541041628334,273.5432722765184,250.53426191397668,211.64610915321597,152.2771476640975,87.47781267830648,25.66277368862459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.345908886944965,83.95326205110732,150.9923461356384,210.73392042936547,251.52925348329575,273.5853524111008,279.5553018270152,271.55328913788014,248.37799437255327,203.39568792767523,150.3285659481936,86.68982822265885,25.870459514144123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.92988197046709,81.17597316866961,137.60068266071704,184.53224953334708,240.50086466346923,242.4501250912212,221.8865135173949,244.77131961173367,207.3756542049516,185.1125481634752,134.57430653002552,85.32154513688307,26.201670896018413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884806094338792,70.97697022722501,148.58767005780928,200.4521146424523,236.23108842705287,256.0895183907002,262.9716565304652,256.1723212361688,141.37364182432194,164.6324181469655,146.9702997237797,71.39166316641598,27.32086673354035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50718485904929,81.59066610786059,146.01670957719492,198.0474385646232,234.7800024958086,255.7162268742435,262.80605083952804,255.1773296668497,232.91422362537327,171.88716909133905,136.14959672947273,65.21402792498198,24.7091835420398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190320057369664,83.20735773004206,130.55293883001494,170.27047746915756,213.760296560057,184.24176086235897,192.03608772597445,204.5148837651972,182.04477061004937,180.3031960078169,132.8748120623755,51.86444458464301,25.414365152218878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,79.51720141190576,128.8113642277825,175.57664669762724,214.17498949924797,231.87783063331997,249.82908030379764,233.28751514183,213.5118880236513,206.2978597901639,154.22572938000138,89.84040862155321,25.49716799768745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226713049423022,65.08982365677912,128.97764863056773,174.74793953109344,203.4784907731438,222.052119208332,238.8013701958192,223.71021225324776,220.6010332770877,181.21538473166743,119.52522872203647,79.80769008289386,25.953262359612697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26811447215731,80.18098159935055,115.62806529022876,170.93357894475426,193.15596227534445,166.29051119188125,88.34792126757458,160.6103717351068,201.52990905724,162.06145766635117,126.73857824367578,79.31019429823432,26.325875164221276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973296082336383,78.14959703797811,138.0981784453766,173.3796564453177,213.05511494987792,222.21840361111725,240.8741561799259,216.99367980441997,192.28449626238012,153.81103644081043,121.30752603515512,77.32021115959616,10.488812900584604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066115789166805,83.74625493743588,149.37497580160883,201.3643033663028,237.226079996372,257.58200574467884,263.4691523151247,256.628415598094,235.4431039714053,200.94961042711185,150.86746315558744,88.47280424762558,28.39933986017611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60501299656063,83.24875915277634,147.21938697203353,199.0431088457904,235.02841103221428,254.97032255317825,124.29250074311236,141.70553191804433,175.90853679134966,198.711218752068,147.3849926629707,86.81403249086169,26.367955298803665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128884911911687,45.52120365227185,143.98532501582247,194.8133766084121,230.7172333730637,194.8961794538807,181.8784862072641,113.76228641979348,27.4871511363256,92.49417194763616,101.78098616523025,71.84775752834123,26.906852506197488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18030319600782,85.40434798235165,153.97664213174755,208.2464415060678,246.09820127477516,267.73960726338913,274.1656510412288,229.7215630918965,247.921900010628,209.90453455098356,157.95728712087197,93.11587200049856,28.7305512420504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21669618806118,82.4607746971287,146.1415925572459,196.96964414983552,232.70653779985375,252.98033941454008,260.0280832452422,254.30722107758157,233.95061661742665,199.70621032138703,109.6581158743143,74.79133081356419,29.76694423410376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667355,83.53924782376446,94.64976077721144,200.1202245487299,130.09684446808967,258.5769973139979,261.2721620628151,199.37432022766467,235.52590681687383,200.410713219718,152.02873912769178,90.42138596352942,29.352930006760896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667355,82.66846052264825,147.05378128109638,199.0431088457904,232.66513637711944,190.7920089084015,263.0130579531994,253.4778351991996,233.41171941003284,199.41572165039892,149.87247158626838,89.63340150788177,30.18163717329473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,59.16127566359894,145.5612939271178,195.60136106405977,230.4681461248099,250.99035627590192,257.12591138275354,249.37298594187237,229.3903517100222,144.35861653227914,102.31988337262406,85.2387422914145,27.694158249997034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,81.42438170507533,143.9439235930882,195.31155110491972,231.338254714078,137.4764783925142,183.57865938676227,40.29783726927076,221.84511209466055,198.46213150381416,154.59902089645803,92.0380775857109,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,81.75627179879773,146.63908834190542,198.13024141009177,234.7386010730743,176.82072551520014,265.41773403102854,210.52691331569403,99.99801014026352,10.655097303369852,16.293156625561924,15.049756519837128,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,81.8390746442663,144.8147108942044,196.7205569015817,233.28751514183,218.9422615203238,113.80368784252776,170.27047746915756,236.8948686144977,199.83041458958988,151.1993532493099,78.02471405792713,31.75692737274192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059773381198974,80.05677733114767,142.28583054817244,157.1693026652243,231.048444754938,162.3933477600735,102.2370805271555,154.39201378278662,197.17665126350695,130.55293883001494,35.737572361866334,2.280471809626263,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,80.88548449768152,145.18800241066108,197.9646357191546,231.17264902314088,181.54727482538985,129.5165458379616,191.3309061157954,199.91321743505847,199.99602028052703,146.6804897646397,38.88815276076071,17.66143971133768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884806094338792,81.13457174593533,144.607703780533,196.51354978791028,233.0384278935761,170.10419306637232,59.16127566359894,226.7779898066736,205.46915262363007,150.1215588345222,17.78564397954054,31.176628742613804,22.55359471246449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.13756779598662,51.15994168631203,42.70251334709988,46.474793798856645,77.32021115959616,110.03072867892288,212.84810783620648,186.72923978565663,56.54959247209839,10.77930157157271,48.17496697835481,34.94958790621869,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30450746421068,81.00968876588438,144.897513739673,197.79903002821743,230.4267447020756,206.7118740175068,259.77967470883647,251.8611435770181,231.3389334259261,197.9646357191546,153.604029327139,92.6597776385733,30.38932299881426,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,81.00968876588438,147.3849926629707,201.3643033663028,240.41874052984875,191.5799933640492,239.83776318787255,183.827067923168,216.2063740606204,193.44577223448448,155.75961815671425,91.7475889147228,33.62270624317721,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241738341465798,80.47079155849055,143.52990936574534,180.9669761952617,230.5923503930128,222.59101641572585,213.26280077539744,238.51088152483103,164.05144080498928,171.3068704612109,153.56262790440468,93.40636067148664,30.347921576079976,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765610256816853,83.41436484371349,149.4998587816598,201.1572962526313,214.9215725321613,226.36329686748263,277.6067201111113,268.31922718166913,247.59068862875375,212.84810783620648,157.33490835616146,95.72755519199912,29.80902436868615,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07112421984773,67.3702954664054,121.4738104379404,176.3232297305406,207.4998584731544,225.8664797946712,238.59436308214777,254.3065423657335,233.08050802815856,200.1616259714642,152.48483348961705,92.78398190677616,30.76193580342284,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,74.7499293908299,120.60302313682416,116.37396961129402,98.796011457273,161.2734732107035,220.31122331794768,161.2734732107035,204.39067949699432,165.29551962256218,128.89484578509916,32.254423157401455,26.409356721537957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,61.89784183515046,146.18299397998018,71.6400717028217,26.53356098974081,19.443737024456304,79.51720141190576,149.4998587816598,253.5606380446682,183.28817071577416,118.2811499044636,84.28515214482971,34.078800605102465,0.6631014755966842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65643128065676,74.70852796809561,114.59167229817538,206.75327544024103,240.21105470432929,275.20204403328216,229.0998630390341,202.11020768736807,110.9429174027734,137.84976990897087,71.47446601188456,30.637731535219977,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.448745455137225,79.84909150562814,121.26612461242082,195.5185582185912,230.75795608394992,251.98466913337293,230.05413189746704,218.40404302477808,235.2774982804681,199.3329188049304,152.11154197316034,93.36495924875238,31.632723104539057,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942563,79.0617857618286,143.07313629197196,194.97966101119735,232.3753264179795,255.50921976057208,262.391357900337,154.5162180509895,240.2524561270635,203.3128850822067,147.46779550843928,95.10585513913672,31.674124527273342,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,78.68849424537193,144.06880657313914,169.6066972817128,129.68215152889871,51.78164173917443,260.9076938003838,257.457801476476,247.921900010628,173.75294796177434,51.61603604823728,74.21103218343607,31.96461319826145,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770618687497773,77.61069983058427,142.16162627996957,195.60136106405977,235.6501110850767,257.8310929929326,263.7582835624166,41.7075217777808,30.47212584428284,93.9038564561462,121.01771607601512,66.62371243349203,22.470791866995924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827045402274827,77.73490409878714,142.74192491009768,196.5549512106446,234.90420676401143,55.18130938632264,49.4183670840796,47.221376831770016,87.80902406018077,114.09349780166778,121.7636203970804,92.70117906130758,31.92321177552716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686481864742293,71.22605747547884,136.44008540046082,195.47715679585693,165.08783379704263,71.6400717028217,192.3265763969625,198.87682444300512,157.33490835616146,161.48115903622303,78.10819561524382,94.06946214708334,17.951249670477686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26310604147639,44.69249648573803,114.71587656637828,152.44343206688274,8.665114164731696,19.983312943698238,28.523544128378965,61.358265915908525,130.2631288708749,195.60203977590788,125.57798098341956,4.311856370998704,32.296503291983846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,76.82271537493662,140.08816158401476,192.6991892015711,228.18835302703167,259.4891860378484,266.9930242304758,249.6220731901262,230.30254043387276,170.5188860055633,149.95527443173697,91.7889903374571,35.57128795908108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439407305623483,73.92054351244796,134.28449657088552,190.17030885553916,230.38534327934133,199.6227287640704,217.90586852827045,257.043108537285,235.02841103221428,199.12523297941084,146.3900010936516,89.92389017886988,30.80401593800523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14891863463538,74.54224356531036,135.56929809934462,186.8955241884419,200.2030273941985,229.8043659373651,221.51322200093816,218.6938529839181,196.4307469424417,171.0577832129571,131.9212219157907,89.46779581694463,33.62270624317721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,73.09115763406604,132.66780494870403,182.74927350838036,221.6788276918753,185.69284679360328,154.93091099018042,248.9589717145295,37.93456261417592,59.9492601192466,67.3702954664054,93.19867484596712,31.301511722664767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,73.46444915052271,133.86980363169457,184.24176086235897,221.13993048448148,243.1960294122865,164.83942526063694,154.7232251646609,231.3389334259261,196.1402582714536,149.87247158626838,93.2814776914357,35.529886536346794,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32454118693437,74.62572512262703,137.725565640768,190.41939610379293,227.98066720151215,249.6220731901262,232.3753264179795,219.73024597597143,134.78199235554507,174.87214379929628,139.2594544174809,87.85042548291507,34.78398221528154,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603396,70.72856169081929,111.60669759021818,169.06780007431897,208.9095429816645,201.1572962526313,207.4170556276858,151.075148981107,183.91054948048463,154.93091099018042,135.32088956293887,87.72622121471218,12.106183234614182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,23.755593395455005,66.62371243349203,77.15460546865901,157.70819987261814,219.9793332242253,205.26146679811052,204.1415922487405,185.6100439481347,142.49283766184388,99.04441999367872,75.53723513462944,29.062441335772792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15893549599722,46.39199095338808,71.84775752834123,124.37598230042904,188.8855073270801,190.37799468105868,177.77431566178493,221.76163053734388,219.0250643657924,163.96863795952072,130.30453029360922,67.3702954664054,23.921877798240256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505172169914276,70.89416738175645,130.3459317163435,181.38099042260455,165.6267310044365,192.4921820878997,83.7048535147016,238.01406445201965,211.2728176367593,153.43842363620183,39.30284569995168,17.32954961761529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034731227794364,70.97697022722501,130.47013598454637,182.95695933389987,223.2541178913225,137.39367554704563,224.49819670889545,226.69586567305316,144.5242222232163,180.55228325607072,117.7008512743355,78.64709282263763,22.594996135198784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956258101158607,71.97196179654411,135.73558250212986,166.74660555380652,193.44577223448448,204.26647522879148,166.70520413107224,158.37198006006292,197.0938484180384,200.0374217032613,135.36229098567318,88.26511842210601,34.53489496702772,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,71.18465605274456,133.4551106925036,186.68783836292235,225.0370939162892,248.0053815679447,225.6173925464174,253.8918494265425,233.8264123492238,201.40570478903712,153.27213923341657,93.48916351695524,31.71552595000763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,70.89416738175645,116.62305685954786,160.94226182882915,149.95527443173697,61.69015600963092,40.79533305393029,100.45410450218878,197.50854135722932,144.73190804873585,119.11053578284556,92.86746346409284,25.538569420421734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,49.95726429147342,135.85978677033273,77.27880973686189,183.2053678703056,182.127573455518,42.86811903803702,62.3539361970757,118.9863315146427,115.5038610220259,92.16228185391375,51.36694879998348,10.032718538659353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586641038095943,52.8180347312278,19.1539270653163,51.40835022271776,61.69015600963092,117.0377497987388,122.26111618173992,135.73558250212986,143.44642780842867,145.02171800787585,18.241738341465798,45.89449516872855,28.56494555111325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555256476723501,41.9973317369208,63.39032918912908,105.80235386524085,241.95262930656165,203.3128850822067,265.0858439373061,175.0798296248158,109.90652441072,192.1195692832911,156.21571251863952,94.69116219994574,33.00100619031482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888480547732804,72.55226042667222,141.41504324705622,203.4784907731438,244.77131961173367,107.62673131294184,223.5860079850449,263.1786636441366,241.9519505947136,209.15795151807015,159.3255702066477,72.2624504675322,30.2644400187633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091157942571414,71.39166316641598,136.93758118512037,191.2481032703268,229.30754886455367,252.27515780436104,181.21538473166743,256.21372265890307,158.7859942874058,203.81038086686624,153.72823359534183,93.15727342323284,33.58130482044293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919865109105244,69.48448287324639,113.22338921239964,170.10419306637232,200.41003450786988,224.0007009242359,254.1409366747963,248.0053815679447,114.13557793625016,149.1679686879374,151.0337475583727,91.62338464651994,29.228047026709937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339566478977131,68.32388561299018,130.7185445209521,184.4908481106128,223.04711077765103,245.9739970065723,253.89252813839065,251.81906344243572,232.3753264179795,199.95461885779275,152.31854908683178,91.91387331750803,32.62771467385814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681473434061372,68.82138139764972,134.90619662374792,189.9626230300196,169.56529585897852,91.4577789555828,264.58834815264663,255.50921976057208,245.43442108733032,211.5219048850131,161.1492689425006,95.10585513913672,30.38932299881426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313190348285612,68.5308927266616,125.82638951982526,131.547930399334,61.317543205022346,156.46479976689335,225.0784953390235,203.8517822896005,168.6117057123937,167.7415971231256,114.09417651351586,77.15460546865901,30.09883432782616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48380446990368,56.05209668743885,116.04275822941972,174.126239478231,192.28517497422828,224.37399244069255,260.19368893617934,217.988671373739,200.7426033134404,185.6100439481347,152.11154197316034,79.43439856643718,28.60634697384754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,68.28248419025589,136.02539246126986,190.9162131766044,229.68016166916223,252.44144220714628,181.9198876299984,32.95960476758053,113.88649068799631,194.9382595884631,160.77597742604394,83.29016057551064,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308181917604692,54.062113548800696,112.0627919521434,147.0951827038307,202.2344119555709,127.98265706124867,105.71955101977224,149.7482673180655,166.08282536636173,141.41504324705622,93.98665930161478,42.45342609884605,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,46.51619522159094,51.07713884084347,53.85442772328116,154.93091099018042,132.1696304521964,135.11320373741935,203.02239641121855,191.12389900212392,182.2103763009865,107.4604469101566,44.89950359940946,29.31152858402661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.3545917710199,66.83139825901156,98.29851567261348,98.13223126982824,232.3339249952452,190.12890743280485,188.84342719249767,258.0795015293384,236.89418990264963,204.34927807426004,108.28983278853852,68.77997997491542,9.535222753999811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.106183234614182,66.87279968174585,132.29451343224738,187.1853341475819,226.1148883310769,248.66848304354136,256.7112184435626,250.86547329585096,92.6597776385733,203.06447654580091,150.9923461356384,90.2137001380099,29.269448449444223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,66.16761807156678,132.41871770045023,186.8127213429733,225.16129818449207,247.921900010628,196.59635263337887,261.8938621156775,231.3389334259261,199.4985244958675,151.77965187943798,90.08949586980704,25.20667932669934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447411477850318,52.15493325563112,132.08682760672784,187.26813699305043,226.86147136399023,249.3315845191381,257.29151707369067,251.4464506378272,231.87783063331997,147.6754813339588,150.49485035097885,88.05811130843459,28.81403279936707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260438086902575,35.07379217442154,113.0157033868801,106.34125107263468,163.18065350387306,202.8561120084333,86.4828211089874,79.35159572096862,102.2370805271555,175.4110410066901,154.5162180509895,89.75760577608465,29.352930006760896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862104417041284,64.67513071758816,132.12822902946215,188.8855073270801,226.86147136399023,198.66981732933368,261.8938621156775,180.55160454422264,138.55427280730186,162.64175629647926,151.6968490339694,88.47280424762558,25.78697795682745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944907262509858,64.63372929485388,132.41871770045023,188.05544273685,227.31688701406745,194.02607086461265,192.86479489250829,122.75861196639946,85.73623807607405,102.02939470163597,132.54292196865308,87.0631197391155,27.943245498250853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,63.762941993737655,129.72355295163302,185.69284679360328,226.90287278672457,250.3265760884572,182.127573455518,254.97032255317825,165.00503095157407,182.95695933389987,109.45043004879476,52.859436153962086,18.946241239796763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986308685244142,63.68013914826908,130.09684446808967,185.8584524845404,225.57599112368308,211.64610915321597,219.3569544595148,207.12656695669773,188.3466101196862,198.8354230202708,148.58767005780928,86.52422253172169,27.196662465337493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,54.14491639426927,121.22472318968656,182.6664706629117,194.68917234020927,214.87949239757893,177.15261560892253,252.8975365690715,230.758634795798,196.34794409697315,144.73190804873585,79.60068296922243,21.88981452501972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513855053989214,48.631061340280056,96.6811453385839,180.46880169875408,222.4254107247887,247.7976957424252,258.28718735485785,214.464799458388,221.13993048448148,183.49585654129368,117.3275597578788,76.53222670394852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540231184680735,46.93088816078191,102.9001820027522,147.6754813339588,179.7642988004231,191.45511038399823,170.8507760992857,56.09349811017314,94.73256362268002,57.17129252496078,99.54191577833828,84.45075783576685,26.07746662781556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116200095976026,63.72154057100336,132.54292196865308,190.5436003719958,231.46313769412896,203.68617659866337,202.93959356575,153.93591942086138,241.4965349446364,204.05946811512,152.81604487149133,87.64341836924362,23.672790549986438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,63.51453345733194,133.20602344424978,190.9582933111868,160.3205617759668,166.4561168828184,277.6481215338456,269.3148974628363,238.8013701958192,204.43208091972863,153.893839286279,87.97530846296601,22.884806094338792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913522701137413,62.47814046527857,131.46512755386544,187.84843562317857,227.8143827987269,251.2387648123077,260.40137476169895,226.65378553847071,186.19034257826283,162.72455914194782,96.72254676131816,73.04975621133174,23.71419197272072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.9549241238717,63.05843909540668,132.8334106396412,190.0875060100706,230.7165546612156,254.18233809753065,262.100869229349,256.13091981343445,237.0597955935868,202.40069635835616,151.075148981107,85.36294655961737,22.470791866995924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416026916477875,62.72654900168429,132.91621348510978,190.83408904298392,230.63375181574705,253.80904658107391,218.6110501384495,110.32121734991098,92.3278875448509,204.43208091972863,139.54926437662093,74.91553508176705,18.988321374379154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333224071009303,62.104848948821896,132.25311200951307,190.2951918355901,230.4681461248099,115.95927667210306,245.84911402652128,258.4941944685293,51.69883889370586,52.072130410162536,118.40535417266643,63.80502212832005,20.35592574830681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001333977286908,62.18765179429048,133.1232205987812,191.1653004248582,239.7135589196697,266.66181284860147,223.83509523329872,171.34827188394522,172.6337521242524,164.6317394351174,65.1312250795134,85.86044234427689,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084136822755482,41.16862457038697,53.31553051588734,98.71252989995634,132.41871770045023,172.42606629873288,135.48649525387603,93.53056493968953,67.86779125106493,17.45375388581815,78.10819561524382,0.6217000528623978,8.623712741997409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819369017020088,13.142576226667543,68.73857855218115,75.0811407727042,116.4567724567626,127.44375985385484,217.86514581738425,145.4778123698011,201.69619346002523,85.2387422914145,42.9095204607713,17.20534534941243,5.182643672114924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.92854799318018,35.944579475537765,53.14992482495019,107.00435254823134,187.1439327248476,208.03875568054823,96.05944528572152,178.31321286917878,36.027382321006336,202.73258645207855,144.5242222232163,55.22271080905692,19.817028540912982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.85075357839253,41.58263879772984,82.25376758345728,174.4988522828396,226.23909259927976,137.68416421803371,216.91087695895132,162.4761506055421,145.7683010407892,199.4985244958675,141.33224040158763,68.98698708858687,15.712857995433817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296831078955937,60.15626723291802,130.3038515817611,188.84410590434572,230.30254043387276,254.3065423657335,263.6347580060619,85.69483665333975,205.01305826170483,197.9646357191546,144.27581368681058,66.33390247435202,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255429656221652,60.57096017210899,132.46011912318448,192.61638635610257,232.83142077990468,190.7920089084015,204.68116816798243,126.9876654919296,25.621372265890304,46.76528246984476,85.861121056125,75.45443228916086,17.081141081209573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446077500563408,25.372963729484585,79.68348581469101,88.80401562949986,43.531220513633706,22.09750035053925,40.00734859828265,57.50318261868319,74.50084214257609,74.0861492033851,81.88047606700059,73.25744203685129,16.334558048296213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675131026093541,29.145244181241363,78.56428997716905,123.91988793850378,155.80101957944856,185.6100439481347,169.39969016804136,80.9268859204158,142.0367432999186,125.4123752924824,89.17730714595652,44.89950359940946,9.82571142498792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,35.1979964426244,81.67346895332915,86.89683533633027,48.67246276301434,115.66946671296306,113.55527930612205,159.6153801657877,164.75662241516835,189.6314116481453,118.40535417266643,60.81936870851471,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721540879508749,40.00734859828265,93.07447057776426,123.96128936123806,168.28049433051942,174.41604943737102,226.3225741565964,214.29919376745084,198.08883998735743,174.04275792091434,118.03274136805788,50.49684021071535,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,61.44174747322521,136.73057407144893,199.4571230731332,243.19535070043835,268.6931974099739,231.6287433850661,221.92791494012917,246.26380696571223,175.53524527489296,145.10519956519252,68.28248419025589,13.72287485679566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804343724977321,59.49316575732135,131.67281337938496,192.20169341691155,133.4551106925036,261.14727908276416,196.01605400325076,217.98935008558712,236.39669411799005,146.55628549643683,19.27813133351916,49.50184864139627,13.34958334033898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057760692063962,58.62237845620512,105.3462595033156,188.92623003796623,229.26614744181936,126.73857824367578,73.34024488231985,162.64175629647926,234.572316670289,194.19235526739783,139.96395731581188,29.642739965900898,13.10117480393326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,58.33188978521701,128.56295569137677,192.533583510634,236.3552926952558,261.6033734446894,270.97299050775206,264.33993961624094,240.8327547571916,194.15027513281547,138.6791557873528,70.64508013350263,12.271788925551329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3318900937223936,91.6647860692542,149.7482673180655,217.698861414599,241.08184200544545,250.03608741746908,241.37165196458545,187.93191718049525,130.42873456181206,77.69350267605284,36.1515865892092,9.162609949391236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943573285222947,54.22771923973784,119.2761414737827,177.8571185072535,127.31955558565195,193.6113779254216,173.46245929078623,249.78767888106333,223.75229238783015,185.4444382571976,132.46011912318448,66.70651527896061,11.15259308802939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,56.01069526470457,126.15827961354763,185.1118694516271,223.9178980787673,208.7018571561449,257.1673128054878,248.50287735260423,227.0684784776617,188.67782150156052,134.07681074536598,67.07980679541728,10.944907262509858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,57.08848967949222,127.44375985385484,187.1025313021133,228.81005307989412,191.2067018475925,160.11287595044726,215.5432725850237,229.9292489174161,189.17531728622004,133.4965121152379,55.8858122846536,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145571968213456,56.34190664657886,126.615052687321,186.19034257826283,227.8978643560436,251.48717334871336,137.1866684333742,253.68484231287107,227.8564629333093,33.70550908864579,138.14025857995898,66.78999683627727,9.742908579519346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,56.25910380111029,127.44375985385484,149.95527443173697,184.3245637078275,138.96896574649278,203.3128850822067,183.6200608094965,185.73424821633756,190.37731596921057,132.95761490784403,64.67513071758816,8.12621695733787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,48.17496697835481,103.8123707266027,160.11287595044726,107.54324975562515,156.83741257150191,152.2771476640975,196.01605400325076,100.20501725393494,62.18765179429048,72.71854482945746,33.0424076130491,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,50.53824163344964,112.1041933748777,138.55427280730186,186.64643694018807,78.97830420451193,29.145244181241363,65.62872086417295,166.70520413107224,154.1429265345328,70.76996311355359,42.32922183064319,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.65308461423484,54.55960933346024,93.73757205336096,119.06913436011124,170.72657183108282,190.66780464019865,116.66445828228213,35.03239075168726,40.50484438294219,119.4838272993022,87.02171831638124,9.037726969340271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732915164566799,11.85709598636036,92.0794790084452,82.37797185166013,126.40736686180148,148.09017427314976,202.11088639921616,194.15027513281547,149.7482673180655,101.0344031323169,42.49482752158034,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,22.30450746421068,109.11921866692047,159.82306599130723,152.73324202602277,161.68816614989447,157.99868854360625,123.91988793850378,59.202677086333225,75.82772380561755,46.3091881079195,36.7739653539197,2.031384561372442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0637753130597,12.893488978413725,74.7499293908299,16.998338235741,29.062441335772792,188.30520869695192,184.6978552242842,174.29184516916817,110.15561165897384,58.78798414714227,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732915164566799,37.81035834597306,107.04575397096563,137.1445882987918,180.51088183333647,154.6404223191923,216.49686273160853,164.46613374418027,156.5476026123619,136.44008540046082,113.67948357432488,27.776961095465605,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1191958375219369,51.86444458464301,122.966297791919,153.5212264816704,157.66679844988386,118.32255132719789,146.88749687831114,145.22940383339537,159.24208864933104,142.20302770270388,72.42805615846935,46.93088816078191,1.658093044915762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560443,44.94090502214375,115.00636523736638,140.0053587385462,170.97498036748857,190.46079752652724,143.19801927202295,189.3830031117396,14.759267848849024,9.245412794859808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.782976024966724,53.06712197948162,53.89582914601545,188.55361723335764,227.6487771077898,250.16097039752,256.79402128903115,180.96629748341363,224.16630661517303,127.31955558565195,91.0430860163918,39.05375845169785,2.404676077829122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3682830857757575,52.98431913401305,124.58298941410048,183.45445511855945,217.82306568280185,196.1402582714536,251.2387648123077,239.17466171227585,216.1649726378861,101.07580455505116,101.0344031323169,43.407016245430846,1.1605972602562231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4974957846595389,51.86444458464301,122.6344076981966,181.1325818861989,221.8037106719263,244.52223236347984,188.0561214486981,124.37598230042904,78.43940699711811,115.62806529022876,119.60803156750508,50.78665016985536,1.1191958375219369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49183178003443,123.5879978447814,183.95195090321891,226.28117273386212,155.6768153112457,193.2801665435473,16.086149511890493,4.560264907404423,66.37530389708631,67.16260964088586,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.1285571249396,71.47446601188456,105.84375528797514,228.89285592536268,186.10753973279424,98.8374128800073,98.38131851808204,94.77396504541431,141.08315315333385,67.95059409653351,34.78398221528154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,0.2904886709881073,194.35728224648688,182.0440918982013,20.23172148010395,67.28749262093682,131.71353609027113,113.67948357432488,120.02272450669604,89.96529160160418,3.979966277276312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12488267154559,137.35227412431132,199.6227287640704,251.1145605441048,276.23843702533554,283.037772319632,273.12925804917546,244.8541224572022,197.9646357191546,128.60435711411105,52.5282247720878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83940243123839,135.73558250212986,197.71622718274887,238.26247298842537,261.7282564247404,267.44911859240096,255.92391269976304,229.59735882369364,186.8120426311252,124.04409220670664,49.7088557550677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98431913401305,126.77997966641004,191.99400759139203,226.48817984753356,248.37799437255327,221.05712763901292,210.65111758389693,160.19567879591582,128.1482627521858,100.49550592492308,43.69750491641895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50184864139627,121.30752603515512,185.69284679360328,229.5559574009594,244.72991818899936,250.45145906850811,239.13258157769351,212.72390356800364,170.56028742829758,110.77731171183623,42.66111192436559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75526560848291,121.30820474700324,180.9669761952617,221.92791494012917,243.36163510322365,249.41438736460665,108.45543847947567,191.2481032703268,112.93290054141154,110.07280881350528,39.01235702896357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,81.67346895332915,180.3445974305512,221.22273332995007,165.29551962256218,202.98099498848427,174.4988522828396,193.69418077089017,89.59200008514748,90.00669302433846,38.76394849255785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859436153962086,130.0554430453554,191.70419763225203,234.8214039185429,258.452793045795,264.54694672991235,263.13794093325043,234.98700960948003,188.4294129651548,119.56663014477078,44.56761350568707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93290084991692,134.03540932263172,196.5549512106446,239.79636176513827,263.2621452014533,268.5269130071887,256.75261986629687,229.1826658845027,184.53224953334708,119.69083441297364,33.12521045851768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127876,129.68215152889871,190.9582933111868,238.38667725662825,262.51556216854,267.90521295432626,254.51422819125295,226.52958127026784,179.6814959549545,114.13557793625016,39.59265565909168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40835022271776,77.15460546865901,194.8554567429945,238.01338574017157,272.09286505712214,279.0164046196213,266.9102213850072,239.17466171227585,190.12890743280485,118.11554421352646,41.91452889145223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06712197948162,132.2110318749307,194.8968581657288,236.02340260153335,259.4891860378484,264.4641438844438,252.39936207256383,224.4567952861611,178.1476071782416,113.51319917153964,39.34424712268597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011023051676663,75.7035195374147,100.3713016567202,176.77932409246588,197.6327456254322,164.50753516691455,159.78166456857298,165.46112531349934,132.29451343224738,84.69984508402068,27.776961095465605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.651095063003744,47.63606977096098,180.9669761952617,108.49683990220996,258.12090295207264,183.1639664475713,166.66312399648984,225.74159681462024,175.99133963681825,106.75594401182563,34.57629638976201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3308835949022,68.61369557213018,86.150931015265,114.09417651351586,76.78131395220234,76.11821247660565,103.14859053915792,88.76261420676556,86.31653670620216,29.60133854316661,15.422369324445706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800669271583306,23.21669618806118,52.56962619482208,122.9242176573366,152.77464344875705,193.9011878845616,210.7332417175174,160.6103717351068,136.73057407144893,71.59867028008742,25.123876481230766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91820334484624,64.13623351019434,123.46379357657852,166.7880069765408,129.18465574423917,175.82573394588107,169.31688732257277,107.29484121921948,94.64976077721144,56.96428541128937,17.951249670477686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10718942492899,119.31754289651698,180.38599885328549,221.4304191554696,243.90053231061745,47.46978536817573,71.39166316641598,215.00437537762988,164.42473232144596,100.86879744137974,29.93322863688901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.479802229537576,120.1469287748989,181.71288051632695,221.96931636286345,244.2324224043398,248.66848304354136,236.89418990264963,159.82306599130723,161.48115903622303,95.8110367493158,27.56995398179417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39065697610117,105.42906234878416,140.75194177145954,128.2724670203887,160.23708021865014,109.32622578059193,144.897513739673,106.96295112549709,78.93690278177765,63.72154057100336,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,34.86678506075011,69.65008856418355,196.30654267423884,253.39503235373104,257.0017071145507,244.3152252498084,215.584674007758,166.91221124474367,101.11720597778546,28.482142705644684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8657788704352969,57.71018973235461,110.27981592717668,228.6023672543746,200.61839904523757,201.57131047997424,243.8591308878832,212.06012338055885,163.18065350387306,96.93023258683772,26.243072318752706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407016245430846,119.52522872203647,182.2517777237208,224.2077080379073,244.2324224043398,246.05679985204088,237.9726630292854,202.8981921430157,152.44343206688274,88.84541705223414,22.51219328973021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37062325337748,116.95426824142211,177.81571708451924,219.14994734584337,241.70354205830785,246.05679985204088,234.3239081338833,204.63976674524807,156.09150825043668,90.75259734540371,23.05109049712404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08514301307029,114.67447514364396,181.3816691344527,226.23909259927976,250.4928604912424,255.26013251231828,243.0297450095012,114.67447514364396,163.18065350387306,91.9966761629766,23.00968907438975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79533305393029,115.2133723510378,181.92056634184647,227.6073756850555,242.11823499749883,246.42941265664945,186.93692561117612,139.83975304760904,136.73057407144893,69.60868714144927,18.32454118693437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86678506075011,105.9265581334437,176.6965212469973,207.9145514123454,206.71255272935483,202.93959356575,233.95061661742665,150.53625177371316,154.26713080273566,58.7051813016737,17.370951040349578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85810217667518,127.94125563851438,196.34794409697315,243.1546279895522,258.4941944685293,262.8053721276799,207.4170556276858,218.52824729298095,166.91221124474367,97.75961846521965,23.25809761079547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520451,18.490825589719616,110.15561165897384,108.45543847947567,155.84242100218285,254.51422819125295,239.2988659804787,208.99234582713305,159.69818301125628,91.91387331750803,21.14391020395445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71253020846172,117.90785838800694,147.34359124023638,203.97598655780337,228.06347004698077,214.6724852839075,154.93091099018042,73.63073355330796,84.99033375500878,18.78063554885962,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87813589939886,118.9449300919084,183.57865938676227,225.4931882782145,248.66848304354136,253.06314226000868,240.5015433753173,210.0708189537688,160.73457600330966,93.07447057776426,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11720628629084,124.41738372316333,189.25812013168863,238.05478716290585,259.86247755430503,263.55195516059325,250.53426191397668,214.0921866537794,155.42840677484,87.31152827552124,18.5322270124539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96093874486744,120.02272450669604,184.86413962706945,234.8214039185429,259.61339030605126,264.1322537907214,249.24878167366947,216.62106699981135,164.21704649592644,91.1258888618604,20.190320057369664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942563,39.46845139088882,183.6200608094965,229.2247460190851,253.2287479509458,257.457801476476,243.693525196946,210.9823289657712,154.93091099018042,87.0631197391155,18.15893549599722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.017365459644495,115.17197092830352,177.52590712537923,224.9128896480864,239.83776318787255,80.47079155849055,235.1946954349996,198.17232154467413,100.24709738851736,80.71987880674436,14.966274962520451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40067383746301,113.47179774880536,177.94060006457016,223.29551931405683,247.0103899986256,251.1145605441048,236.52089838619293,205.55127675725055,148.2143785413526,82.62705909991395,16.086149511890493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57629638976201,110.77731171183623,174.62305655104248,219.39903459409717,157.33490835616146,124.50018656863188,182.7906749311146,127.194672605601,143.69551505668247,57.50318261868319,8.001333977286908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,109.82372156525146,138.76195863282138,223.75161367598204,246.92690844130897,251.6120563287644,237.01907288270056,204.80537243618528,153.97732084359563,84.32655356756399,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,65.7536038442239,113.34759348060248,138.88616290102422,174.33324659190245,206.7539541520892,188.84410590434572,160.48616746690394,112.56028773680296,33.12521045851768,3.855762009073453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321873232360549,26.243072318752706,36.1515865892092,68.61369557213018,79.1031871845629,79.01970562724622,79.18599003003146,56.01069526470457,37.14657815852827,19.858429963647268,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.686154077770205,122.6344076981966,198.75262017480227,248.66848304354136,276.4868455617413,282.20838644125,266.16363835209387,228.1876743151836,170.10419306637232,90.75259734540371,16.790652410221465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,123.87848651576952,198.2958471010289,248.0053815679447,274.8287525168255,279.76230894068664,263.1786636441366,225.4517868554802,168.11420992773418,88.88681847496841,15.7542594181681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,112.93290054141154,182.3345805691894,228.14627289244933,251.0731591213705,255.7576282969778,243.4030365259579,208.08083581513063,154.7232251646609,79.31019429823432,11.525205892637969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560264907404423,99.12722283914732,41.16862457038697,221.3890177327353,245.8905154492556,252.6070478980834,242.44944637937311,207.58334003047108,151.9873377049575,78.27380130618096,11.898497409094649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394331429495185,104.68315802771892,169.15060291978756,217.698861414599,246.59569705943468,249.7048760355948,234.61371809302332,199.41572165039892,146.1415925572459,74.83273223629848,10.116200095976026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026048343719424,101.15860740051974,164.71454228058596,207.00236268849488,230.0948546083532,233.28751514183,220.47682900888483,189.42372582262576,139.38365868568377,72.96695336586318,9.535222753999811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73555967273132,100.16361583120069,163.47114217486114,212.5576191652184,236.2724898497872,241.2060462736483,99.1686242618816,68.98698708858687,138.80336005555566,69.31887718230927,5.596657899457787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108851189188,106.2163680925837,175.74293110041248,223.12991362311965,240.7913533344573,245.06112957087367,230.4267447020756,197.9232342964203,144.48282080048202,74.25243360617036,9.20401137212552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,97.6347354851687,164.50753516691455,143.11521642655435,156.3819969214248,245.76631118105277,153.97732084359563,206.50554561568347,145.51921379253537,74.87413365903275,9.411018485796951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870459514144123,100.95160028684832,172.92356208339243,143.03173486923768,251.1559619668391,181.2567861544017,184.4908481106128,209.86313312824927,105.55326661698705,76.6157082612652,8.58163260741502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39933986017611,107.37764406468804,175.57732540947538,220.7673176798729,245.72490975831843,250.36797751119144,236.2724898497872,202.8981921430157,149.8310701635341,76.90551822040521,9.576624176734096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021039913038503,109.28482435785762,176.3646311532749,221.22273332995007,245.02040685998745,249.45646749918905,234.03341946289524,199.66413018680467,128.4387514231739,66.62371243349203,8.291822648275016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362946868122744,104.89016514139034,171.80436624587048,215.2113824913013,239.21606313501016,243.36163510322365,229.9706503401503,196.92824272710124,144.44141937774774,73.505850573257,7.670122595412618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,100.24709738851736,167.32690418393463,212.84810783620648,237.10119701632104,241.4130533873197,174.87214379929628,95.85243817205009,95.89383959478435,67.03840537268299,5.306847940317783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737900148838424,79.43439856643718,128.4387514231739,166.70520413107224,154.47481662825518,148.71187432601218,141.2494375561191,107.75093558114472,79.93189435109672,26.036065205081268,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6878158420292,41.62471893231223,104.143582108477,165.41972389076506,227.6901785305241,160.69317458057537,161.2734732107035,187.01972845664477,80.26378444481912,67.5773025800768,5.431052208520642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280471809626263,12.395993193754189,28.150252611922287,68.2404040556735,71.93056037380981,91.1258888618604,125.32889373516574,84.36795499029827,59.9078586965123,4.643067752872995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775627118178697,92.53557337037044,41.79032462324937,102.07079612437026,97.13723970050914,56.59099389483267,50.9943359953749,36.93957104485684,26.78196952614653,69.69216869876594,3.814360586339165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623712741997409,48.38197409202623,90.75259734540371,124.16829647490952,103.14859053915792,67.03840537268299,63.80502212832005,46.3091881079195,18.697832703391047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11252564258201,92.0380775857109,162.06145766635117,92.82538332951044,240.50086466346923,157.1693026652243,102.73457631181503,70.06478150337452,141.33224040158763,3.27546337894534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,92.86746346409284,161.77164770721114,209.9873373964521,235.4845053941396,241.454454810054,227.109879900396,192.8654736043564,140.37865025500284,67.20401106362014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39732717104109,93.53056493968953,164.17564507319216,209.94593597371784,234.69719965034,212.1850063606098,146.92889830104542,174.04275792091434,119.93992166122749,58.41537134253368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697832703391047,16.086149511890493,36.4420752601973,89.55059866241321,108.45543847947567,137.26947127884276,157.74960129535245,152.98232927427657,70.81136453628787,11.85709598636036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91485667842432,87.02171831638124,153.3963435016194,198.42073008107985,222.466812147523,235.11121387768287,222.88082637486585,189.09251444075147,135.2380867174703,64.21903635566291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11753407326293,90.91888174818897,158.32989992548053,209.7389288600464,236.76998563444675,242.5743293594241,228.18835302703167,194.81405532026025,137.02038403058896,67.3702954664054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,87.85042548291507,154.47481662825518,199.83041458958988,231.91923205605423,237.8063786265001,224.49819670889545,191.41438767311203,134.61570795275983,65.58731944143867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293156625561924,91.7061874919885,166.41471546008412,218.27916004472712,246.8027041731061,253.39503235373104,238.92557446402208,204.68116816798243,148.75327574874643,72.5936618494065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,94.48415508627431,164.8808266833712,212.64110072253504,238.26247298842537,244.2738238270741,230.38534327934133,196.88684130436692,143.3222235402258,71.14257591816217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,90.75259734540371,159.9886716822444,206.54626832656965,231.25613058045752,236.1482855815844,182.62506924017748,134.15961359083457,137.31087270157707,66.29250105161775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485817159038687,21.80701167955114,76.3252195902771,149.08516584246885,144.73190804873585,168.44610002145657,92.6597776385733,51.57463462550301,38.39065697610117,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691490295423216,5.638059322192073,24.46077500563408,35.820375207334905,49.50184864139627,43.11720628629084,50.082147271524384,42.37062325337748,40.4634429602079,66.16761807156678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421035347158797,76.3252195902771,147.9238898703645,203.10519925668711,222.75662210666297,226.86147136399023,212.97231210440933,179.10119732482642,127.8584527930458,60.15626723291802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1091789761600928,63.0170376726724,123.256107751059,193.1138821407621,217.409051455459,174.08415934364865,108.7459271504638,106.00936097891228,132.54292196865308,63.59733630280051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388972073938253,19.1539270653163,89.42639439421035,133.1646220215155,180.55228325607072,176.40671128785726,164.25912663050883,126.86346122372674,73.46444915052271,51.36694879998348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719616,142.45143623910957,191.66279620951772,218.6110501384495,224.6224009770983,212.84878654805465,69.11119135678972,133.37230784703505,62.76795042441857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.9549241238717,73.58865341872558,139.21805299474664,190.5850017947301,217.4504528781933,223.8344165214506,166.24910976914697,122.84141481186802,129.72355295163302,60.280471501120886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689477606288204,33.37429770677149,58.95426854992751,103.02438627095503,156.46479976689335,166.95361266747796,161.06646609703205,129.80703450894967,102.11219754710451,43.07512615170845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311856370998704,63.9292263965229,93.11587200049856,158.4547829055315,207.2514499367487,167.24410133846604,176.3646311532749,126.28248388175052,92.70117906130758,28.026048343719424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513855053989214,67.95059409653351,132.33591485498164,183.37165227309083,99.87380587206066,92.9916677322957,151.24075467204415,171.84576766860476,120.85143167322988,55.55460090277931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643067752872995,65.7950052669582,129.55794726069587,11.069111530712716,65.62872086417295,133.0818191760469,205.1372625299077,60.57096017210899,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0848152260982,132.00402476125927,183.08048489025464,210.6925190066312,218.48684587024667,207.70686558682584,176.44743399874346,123.75360353571854,60.07346438744945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390247435202,131.00903319194018,181.17398330893317,208.86814155893015,217.4504528781933,204.68048945613432,101.40769464877356,39.220042854483104,22.05609892780496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279465310806064,65.25610805956438,130.76062465553449,208.2878429288021,222.88150508671396,150.36996737092792,132.5015205459188,100.3713016567202,62.39533761981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.3502617436817,142.41003481637532,81.25877601413819,149.25077153340595,138.59567423003614,125.24609088969714,182.9155579111656,131.17463888287733,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09616606474695,147.59267848849024,203.0230751230667,236.39669411799005,247.1345942668285,235.69151250781096,204.05878940327196,149.95527443173697,74.79133081356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.0861492033851,146.3900010936516,197.3843370890265,192.7412693361535,175.86713536861538,171.80436624587048,189.0504343061691,136.31588113225797,67.66010542554538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238063888071785,69.69216869876594,131.2995218629283,115.08916808283496,17.620038288603396,42.74391476983416,21.68280741134828,23.465783436315,20.10751721190109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3996676471482,16.168952357359068,50.37195723066439,70.93556880449073,32.87680192211195,44.40200781474993,68.98698708858687,50.37195723066439,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80635610560695,145.89250530899207,198.586335772017,227.64945581963784,236.72858421171247,232.9556250481076,194.15027513281547,143.77831790215106,73.92054351244796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43306458915028,144.31721510954486,195.8504483123136,224.0835037697045,233.2040335845133,223.5446065623106,193.52857507995307,143.81971932488537,74.95693650450133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,144.27581368681058,200.16230468331236,232.9556250481076,242.78133647309548,232.20904201519423,200.0788231259956,143.48782923116295,73.8377406669794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64508013350263,144.40001795501345,195.60136106405977,223.83509523329872,233.0384278935761,222.341929167472,192.6577877788368,143.6127122112139,74.50084214257609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44675590390613,127.69216839026056,177.52522841353112,205.09518239532528,213.26280077539744,203.10587796853525,130.47013598454637,128.93624720783347,64.67513071758816,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.062113548800696,123.29750917379327,173.75294796177434,204.1836723833229,213.6774937145884,204.1836723833229,176.40603257600918,52.40334179203683,63.9292263965229,3.6066747608196312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859436153962086,39.01235702896357,39.84174290734551,29.518535697698045,71.55726885735312,66.74859541354299,82.41937327439442,55.13990796358834,64.509525026651,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974630059623298,52.40334179203683,52.48682334935351,52.48682334935351,56.217702378376,46.14358241698236,39.178641431748815,41.29282883858984,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72856169081929,151.11655040384127,207.33425278221728,241.3302505418512,252.3586393616777,242.03475344018213,210.9823289657712,158.28849850274622,83.53924782376446,12.478796039222756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,112.26979906581484,155.9252238476514,197.54994277996363,211.97732053509023,227.6073756850555,194.8968581657288,143.19801927202295,34.12020202783675,0.8293858783819325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.219036664168288,3.5238719153510587,66.4167053198206,63.88782497378862,119.06913436011124,37.23005971584495,60.48815732664041,71.97196179654411,30.016031482357583,0.4974957846595389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285480240307185,32.337904714718135,93.69617063062668,80.76128022947866,107.58465117835948,123.5051949993128,50.12354869425867,39.551254236357394,4.47746206193585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,43.448417668165135,31.13522731987952,72.80134767492602,61.731557432365214,59.86645727377802,78.7712970908405,46.72388104711048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,71.43306458915028,101.53189891697644,133.66211780617502,220.14493891516244,211.0244091003536,190.75060748566725,140.29584740953428,75.86912522835183,11.98130025456322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75692737274192,105.13857367779605,184.24176086235897,179.47381012943498,93.03306915503,98.04942842435965,100.41270307945447,28.60634697384754,31.7990075073243,1.5338887767129028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166916221814758,17.32954961761529,13.183977649401832,33.49850197497435,60.94425168856567,53.81302630054688,71.55726885735312,32.62771467385814,40.79533305393029,2.65308461423484,0.0,0.0,0.0,0.0,0.0,0.0]
