clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2683782014163194,6.877286749428889,9.707964580158851,29.83201985730575,6.841058457123354,15.986723407968563,23.91645727084481,25.74918264630129,12.865610359932043,0.8527348466202002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951790878766481,15.115722195480028,21.158236024725912,0.834772920183002,45.41931873162001,16.240625893538446,58.974484403081775,40.556203258606416,21.4121385102958,1.8327253754564807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45655698150742,40.7014208672597,54.07483619833151,22.918504815571325,40.75591552543357,40.64692620908583,33.207035390912154,28.83406740203227,15.133684121917224,1.197664722100631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56568920061595,60.86170443671213,86.41117481618626,102.36136549241816,108.44041205340072,105.5732014909341,92.87107510552364,71.18676774378963,38.79593446776101,7.621336719132485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.888257620775008,64.45439416358289,90.69341985458676,106.5894203120759,112.3959935821891,108.4221456875324,94.81278979732788,72.27544314954253,39.15913070910978,7.439890818173669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.827477425660778,54.05687427189432,84.74162897582026,75.94089390045548,85.84857074744147,88.55229733538651,88.89722721086693,67.44855596883447,36.50959433990749,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,23.009227766050728,82.21934828883406,94.30437594732584,84.45149819794483,80.85850403164295,68.15637764623251,34.84035293897262,18.400014778607023,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.589793761232716,55.00063650842507,14.51688983442971,19.12579838244228,42.8063150941544,49.59287889310389,40.62896428264863,26.329748641483263,13.972247692122128,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.243120780456906,55.653659088218106,29.83201985730575,63.45644170830941,49.70186820945163,23.208635593446743,29.75925883326354,24.89614336024995,12.901838652237576,6.097008487419759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,27.76335392271658,44.72976342009029,76.66667750429075,44.4938228609576,58.103483190593245,59.01071269538731,47.61493590899412,26.56568920061595,4.663403206186442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,64.74482938088944,90.62096326997568,106.20826214428992,111.94237882979206,108.4401076139696,95.77451396029583,74.56178327739603,44.25788230182492,10.905629302259484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.019303953012987,61.36981384728304,86.1207395988797,104.43003142700732,110.81747513173364,108.34938466349018,96.0104545194285,72.69282960963402,43.22370155424591,10.742449767169004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.43873795783101,60.680258535753325,85.44945065321832,78.82606638935933,87.49985022193916,79.57011635906291,71.80356203127714,57.28667219684744,33.98731365292129,8.220169080182801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.014618618607226,26.09380808235058,47.28827239938203,60.28083400209901,69.06360715102659,63.38398512369834,37.48958486874377,30.521575168835472,17.22061642237473,2.812715904292763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.806573270113201,15.58729887431426,72.40239439232747,90.25807146805803,104.2485855260485,103.41411704529663,92.38123206082108,72.13022554088924,42.04430319801361,10.63346045082126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629743,55.8716377209136,78.80780002349098,66.65031578038813,78.33591890522561,101.99847369050052,61.641982698721264,28.162474016939747,15.768744775273076,2.848944196598298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.859915067944414,59.79099095739644,87.28187158924366,106.37174611881154,110.4183550375105,107.58737276734936,95.53857340116312,75.1788820043147,44.02224618212337,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.14625519579793,61.15183521458755,88.47953631134429,104.79292322892496,111.32558454230454,108.53113500388012,97.40752706892516,76.26755741006758,44.802524444132494,11.831125172921892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.63435513520512,64.20049167801301,90.04039727479369,105.4279838822808,115.49914470378842,112.54151563027352,100.02053070639076,76.50349796920027,47.07059820611768,12.901838652237576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.107979358765878,62.694429812168615,87.66333419646077,102.65180070972472,108.25896615244191,105.01059742218928,93.61512507522724,73.81773330769245,44.72976342009029,12.030837439749044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240178551346519,18.127845927168803,27.454956778972825,15.678021824793667,45.45554702392555,12.121560390228453,12.647631727236556,0.1814459009588144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677574482601738,19.61564142714485,55.43598489495376,59.21042496221447,111.77919929470158,109.365603484632,51.679811193561385,44.83875273643803,26.07584615591338,5.788611343676003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548575695090276,19.57941313483932,22.75502084104971,56.6336496170544,119.49125896431347,117.47708768789818,104.8474178870988,82.76399043114165,49.93780876858431,14.153998032512083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.940704734222354,65.92422773712174,91.87281821081903,107.42419323225889,113.9023598874646,111.14413864134572,99.5486495881254,78.91678933983873,49.42969935801341,14.480357102693038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.52536581885737,63.002826955912376,87.64506783059242,102.7242572943358,108.91198873223496,105.93609329285172,95.12118694107164,75.90466560814994,47.45175637390365,13.990514057990469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.926390555046268,43.386881089336384,50.010265353195386,74.23511976778394,83.10861586719092,79.64287738310513,72.51138370867521,53.331090668059055,32.662697688035706,9.327110851804024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.501118355479825,52.56877433248712,50.9357612238578,94.61307753050076,99.8208184395636,72.42066075819581,10.05289445563928,70.4064894817805,41.59068844561657,11.704173930136948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.369177338857981,10.252606722466432,15.460347631529318,23.898190904976467,18.871895896872395,13.101246479633591,13.282996820023548,5.153550690320153,2.649231929771146,0.0544946581738721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.977237465959032,65.32539537607141,90.94762677958776,106.78913257890306,113.2487284288093,110.72675218125424,100.18401468091238,80.51357415616252,49.55665060079835,15.696288190662004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.47117560011464,62.948332297738496,88.08072065655229,103.17787204673282,109.49285916684806,107.24274733130008,96.57275414874212,61.98660813477055,41.24575857013614,15.58729887431426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.891458025844186,27.27351087801401,46.43553755276182,46.99814162150661,60.46227990305783,57.10522629588862,51.55255551134531,37.090464774520605,22.75502084104971,6.532661313379597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.95897110009069,65.85177115251068,93.32468985792067,109.32937519232644,116.0797106989704,114.06553942255508,102.45208844289756,82.58224009075168,51.42560426856037,17.16612176420086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.067960416438435,64.10976872753359,88.93345550317247,104.21235723374298,110.43631696394766,108.73054283127613,98.4599741823725,79.69706760184786,51.40764234212317,17.492785273812952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.84998178374295,25.894400254954565,60.73444875449606,75.46901278219012,86.1207395988797,84.3604708080343,72.67456324376569,20.813306149245484,15.04296117143782,9.92594321285434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.063417984793467,62.1863204015977,87.20971944406372,113.63019103602642,113.539468085547,104.03091133278416,84.59641136716698,53.38558532623292,18.781172946392992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55735611894908,57.48638446367458,85.99378835609477,114.86408405043257,97.06290163287584,109.1117009990621,107.11579608851515,83.19933881767034,32.1545882774648,15.641793532488132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.859467725752484,21.04924670837817,15.859467725752484,23.898190904976467,15.823239433446949,66.06944534577502,60.17214912518241,43.677316306642936,15.16991241422276,2.086932300457505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.179398356232294,7.621336719132485,11.921848123401295,42.66109748550112,51.353147683949295,23.91645727084481,34.64064067214547,15.09745582961169,9.163626877282407,17.256844714680266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,7.149455600867112,27.727125630411045,54.3107767574642,49.81055308636823,62.31327164438264,68.10157854862751,82.12892977778579,53.09515010892636,19.05334179783121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02455190280869,15.29716809643884,28.61608876933678,106.57115394620756,39.993599189861634,39.77592499659728,45.147149880181786,33.969351726484085,0.834772920183002,17.710459467077303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.63550799554778,42.824581460022735,92.5626779617799,110.49081162212156,116.64231476771518,116.0797106989704,105.48247854045466,85.86683711330981,55.58120250360703,20.958523757898764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,35.3301959836752,70.51517435869711,96.60928688047882,111.90615053748654,118.31155616865004,115.8437701398377,105.3192990053642,86.08451130657417,57.48638446367458,22.029237237214453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1211130480365195,34.06007467696349,67.95666537940537,92.4719550113005,107.42419323225889,113.82959886342243,112.10586280431367,105.4279838822808,83.54396425371962,55.4722131872593,21.357948291553065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9376196023511847,35.80207710194056,70.53344072456545,98.18780533093428,110.07342516203003,116.09797706483872,97.53478275114124,92.48991693773768,70.89633252648308,55.9803225978302,12.085332097922914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724565846110702,19.88811471801421,45.52830804796776,64.34570928666629,73.25512923894766,86.465365034929,91.51023084833255,60.86170443671213,53.53049849545507,37.943199621140806,12.865610359932043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8710012124885371,32.0459034005482,64.25498633618687,90.04009283536256,105.7546473918929,112.28730870527252,110.56326820673262,100.81907533426823,81.49356468499882,52.15138787239562,20.160283569452435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,6.768297433081146,21.46663316846967,30.031427684701764,32.02763703467986,38.777972541323805,24.696735532853936,21.430404876164136,22.809515499223583,8.474071565752686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263757764392453,23.408347860273896,41.6448786643593,53.91165666324103,81.52979297730434,93.1615103228302,72.89223743703003,90.16734851757865,34.02354194522682,11.649679271963077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8289347254345794,11.885619831095765,25.622231403516345,45.16541624605012,62.5129839112098,120.90659787967844,116.73303771819458,106.3534797529432,87.40912727145975,58.974484403081775,23.78950602805986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,36.34641480481701,70.29750016543275,94.63134389636907,109.49285916684806,114.77305666052204,112.50498289853684,102.8877412688574,84.5239547825559,57.10522629588862,23.154140935272878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.46399537879043,13.827334522899989,57.849276265592216,69.9163419976468,108.13171047022584,113.8116369369852,111.79716122113878,102.0709302751116,83.77990481285232,56.68814427522826,22.010970871346117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,7.349167867694263,36.1649689038582,34.02354194522682,46.97987525563827,64.49062245588843,52.587040698355466,67.08566416691683,33.06181778225888,10.306796941209166,0.018266365868337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434577970996074,0.4718811182653731,5.679622027328259,36.83625784951958,25.567736745342472,58.99244632951897,64.00077941118585,42.3709667076257,4.645441279749244,21.775030312213428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,41.04604630330898,77.7011626913009,104.08540599095802,120.52543971189247,126.53172524883284,119.67270486527228,109.3476415581948,90.04039727479369,61.80516223381174,26.13034081408725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.931781407602761,40.24780611486266,73.99917920865127,98.09708238045486,112.7226570918012,118.56576309365109,116.09797706483872,105.91813136641451,87.4636219296336,59.86344754200751,25.20484494342484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.609212987443709,36.43713775529642,57.15972095406249,78.95301763214427,95.77451396029583,95.8290086184697,95.86523691077524,57.46842253723739,40.26576804129986,55.20004433582107,24.18862612228303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6312700033339484,22.41039540500041,50.35519522867582,60.11765446700854,73.25512923894766,71.49516488753339,88.22563382577442,65.57960230107244,33.11631244043275,10.361291599383035,10.27056864890363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.625127369154386,27.581908021757773,37.16292135913167,61.56922167467905,85.50364087196105,84.3245469551599,77.59217337495315,67.17638711739625,64.96250357415379,37.70725906200812,8.746240417190906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994161805251577,16.603517695456077,43.76803925712234,45.16541624605012,56.52466030070665,68.79143829958838,79.87851350280668,70.51517435869711,62.45848925303592,45.29236748883506,14.063275082032677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397857,40.90113313408685,73.34585218942706,96.57275414874212,109.67430506780688,118.71098070230435,115.22667141291907,103.66801953086652,83.59845891189352,54.691934925250166,23.75297329632319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538652,43.82253391529621,79.0440450220548,104.46625971931286,120.0173303013216,126.00565391182477,123.5378678830124,101.3089183789708,93.01629271417694,59.04694098769285,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619289174405964,40.06636021390385,68.37405183949687,104.64770562027168,118.56576309365109,123.61032446762349,120.07182495949549,107.0975297226468,83.30802369458695,55.4722131872593,23.843696246802597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.163626877282407,4.1011035768728,80.11445406193936,35.09425542454251,42.96979906867602,59.26461518095721,126.76766580796551,113.12208162545548,93.32468985792067,62.67616344630028,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14361740611869,45.12888351431345,78.42694629513615,101.69007654675676,115.8437701398377,121.43266921668656,119.45503067200796,108.58562966205398,90.49401202719072,62.83934298139075,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7604116936062,47.70565885947352,82.47325077440394,107.89607435052427,123.10221505705258,128.94532105890246,125.9873875459564,114.91827426917531,92.253976378605,64.58164984579896,29.577812932304724,1.5060618658443878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.887667375822282,46.544526869109575,80.87646595808015,104.62974369383448,118.29359424221286,119.03733977248532,116.5878201095413,105.91813136641451,86.7013055940617,60.5167745612317,27.255244512145676,1.0341807475790146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.706221474863469,41.84459093118646,79.24345284945082,103.45004089817104,117.15042417828607,121.7955610186042,120.16254790997488,104.12163428326356,85.7033531387882,59.31910983913107,26.601917492921487,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,45.96365643449646,78.82606638935933,102.94193148760014,117.02347293550116,123.2291662998375,121.1242720729428,110.56326820673262,92.01834025890344,62.16805403572937,28.343919917898564,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.21607399072976,39.503756145159066,78.80810446292212,91.6913723098602,115.7530471893583,120.1808142758432,117.31360371337657,106.64391497024975,87.26390966280646,44.69353512778476,27.27351087801401,1.3791106230594454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.432005078698728,44.7118014936531,60.58953558527391,70.13432063034229,74.50728861922217,109.16619565723596,117.98519709846909,72.80181892598176,86.1207395988797,58.43014670020533,26.96480929483912,1.233893014406166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,34.96730418175757,67.43028960296613,100.29269955782898,114.99103529321752,91.67341038342305,100.2382048996551,86.62884900945063,78.73534343887992,57.15972095406249,27.345967462625083,1.5422901581499229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528566223926555,30.448814144793268,30.53953709527267,17.365834031028008,46.76220106237392,63.42021341600388,117.93070244029522,107.3514322082167,89.16909162287402,62.22254869390324,27.981028115980934,2.014171276415296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,47.88710476043234,79.93300816098053,77.50145042447375,116.6605811335835,120.942826171984,119.1101007965275,109.0389399750199,90.8024091709345,63.72861055974762,29.12419817990769,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.772839864726118,47.77841988351573,78.33622334465674,99.83908480543197,115.80754184753218,121.23326138929056,118.0031590249063,93.70584802570666,89.65923910700772,61.11560692228201,29.051741595296622,2.3591011518957266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.591393963767302,46.88915230515886,68.55549774045569,74.25338613365228,95.21190989155104,106.13580555967886,94.88524638193896,92.27224274447332,78.73534343887992,38.6872495908444,18.545232387260302,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,7.875239204702369,12.448223899840544,23.46284251844777,12.575175142625485,8.347120322967742,28.63435513520512,39.66724011968068,3.012123731688776,22.446623697305952,10.651726816689598,0.018266365868337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,23.37211956796836,37.39886191826436,35.03976076636864,52.44182308970218,42.66109748550112,40.12085487207772,43.80426754942788,42.20748273310408,13.028789895022522,6.02455190280869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2318454696796453,9.454062094588966,35.29396769136966,51.117207124816616,86.28422357340133,118.4205454849978,95.62929635164254,92.94353169013472,86.91928422675717,37.943199621140806,18.21856887764821,1.088675405752887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.131636577190704,17.510747200250147,53.78470542045609,85.32249941043338,121.23326138929056,126.20506173922077,124.88075021376632,115.29943243696124,96.40957461365166,35.38469064184907,17.85567707573058,1.4698335735388528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.234787698790026,58.23043443337817,92.2360144521678,116.46086886675634,129.816322271391,134.37073616122967,132.06643410693897,119.72719952344616,99.25851881024995,69.78939075486186,32.662697688035706,3.556461434565219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,56.14350213292067,87.69925804933516,109.23865224184703,121.17876673111668,124.49959204598036,123.57409617531796,111.3980411269156,91.89108457668738,64.79932403906332,31.48329933180342,3.393281899474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.762906580524653,54.564983682465225,84.90511295034187,110.21864277068332,123.17497608109478,68.0836166221903,126.16883344691524,114.4829258826466,95.64725827807976,65.76104820203126,32.22734930150701,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490737729086437,53.60325951949728,84.36077524746543,106.15376748611608,57.032769711277545,97.09882548575024,98.877360642464,74.38033737643723,47.50625103207752,36.96320909230453,18.236835243516545,1.7237360591087372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,4.5364519634015,4.972104789361338,16.839458254588767,37.435090210569896,51.33488131808096,66.03321705346949,52.09719765365289,51.55255551134531,24.44252860785291,12.266777998881729,0.7802782620091299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7985446278774669,3.4295101917802766,12.847343994063708,19.942304936756944,20.650126614155003,22.065465529519987,15.16991241422276,17.129893471895326,14.752525954131258,8.056685105661183,3.7199454090868342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446254360492918,0.3266635096120938,5.752383051370468,9.690002653721653,17.184083690638055,12.339234583492798,14.73456402769406,8.855229733538652,18.07335126899493,14.970504586826747,7.240178551346519,0.1814459009588144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.65217415888153,53.62122144593448,82.56397372488334,102.85120853712074,64.58164984579896,55.907866013219135,74.92467507931367,58.86549508673403,93.16120588339908,30.68475470392595,31.664745232762236,4.2460167460949405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461947834063909,26.819591686185834,53.91165666324103,61.80516223381174,53.94788495554657,58.847228720865694,69.1722920279432,59.37360449730495,79.62461101723679,45.58280270614163,23.37211956796836,3.248064290821462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.775030312213428,56.85132381031874,77.75535291004363,91.14733904641491,106.51696372746484,111.47080215095782,107.02476869860462,97.38956514248795,79.4973553350207,46.81669572054779,23.843696246802597,3.4840048499541485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.067513074246506,48.83086699696309,61.65994462515847,69.37200429477035,72.76528619424509,80.93096061625403,97.78868523671112,83.0723875748854,47.97782771091175,26.49323261600488,13.155741137807464,1.3973769889277825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397519891688573,25.29556789390425,40.03013192159831,107.47868789043278,118.78343728691544,124.00944456184664,120.61616266237188,110.7084858153859,92.1452915016884,63.49267000061494,15.188178780091096,4.46399537879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.865753262692834,54.60121197477075,50.6090977142457,70.60589730917651,90.60269690410732,118.6019913859566,114.80958939225869,104.68423835200834,87.44535556376528,62.1863204015977,18.109579561300464,2.5947372715972743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7199454090868342,18.8898578233096,32.98936119764781,35.947294710593845,52.94993250027308,76.39450865285252,83.72541015467844,81.27589049173444,92.1452915016884,43.35065279703085,14.09950337433821,1.8509917413248185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.479061339589585,61.31531918910917,92.36296569495276,113.95655010620736,126.44100229835344,131.2678894790615,127.82011292141289,116.46086886675634,97.37129877661964,69.37200429477035,34.531651355797734,5.153550690320153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539024855698846,25.005132676597693,59.62750698287483,89.58647808296551,107.51491618273832,119.9993683748844,124.6445052152025,125.8787026690398,110.6177628649065,92.12702513582006,65.68828717798905,33.461242315913175,5.334996591278967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9254958706624092,26.184531032829984,61.44227043189411,90.85690382910836,111.38007920047842,122.61237201234998,126.04188220413027,123.0297584724415,112.7954181158434,94.9214746742445,68.02912196401644,34.94903781588923,5.679622027328259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6712889456613856,22.591841305959232,43.60485972203186,65.815238420774,73.99917920865127,92.054568551209,79.062006948492,103.77670440778311,56.32494803387949,58.88376145260237,64.3091765549296,31.51952762410895,5.135284324451815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,32.26357759381255,30.01346575826456,33.170807098606616,52.67776364883487,68.70071534910898,40.93736142639238,38.37885244710064,39.43129956054799,24.479061339589585,7.421624452305332,3.0303900975571127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383348615273276,25.05962733477156,23.75297329632319,113.30352752641431,128.8725600348602,134.51595376988297,127.6748953127596,117.2411471287655,98.29679464728204,70.27923379956442,34.74962998849321,5.697888393196596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,28.906523986643343,66.61378304865146,99.60314424629928,121.97731135899414,135.16928078910715,139.2886507318483,134.82465535305786,122.1949855522585,99.13156756746504,52.42355672383384,28.670583427510653,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.141122519200238,28.99724693712275,65.4706129847247,96.19190042038731,116.98694020376446,129.19922354447235,133.11857678095515,129.07227230168738,117.54954427250924,98.00635942997546,68.26506252314913,35.45714722646014,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.522280686986204,29.813753491437414,65.7972764943368,94.46785992184743,114.01104476438124,125.02566338298848,128.36445062428933,124.33610807145874,113.52120171967869,95.53857340116312,68.6462206909351,35.51164188463401,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,29.269415788560966,64.81728596550052,94.2501857285831,114.13799600716617,109.83748460289736,130.37892634013576,126.80389410027108,116.0797106989704,97.38956514248795,68.01116003757924,35.27570132550132,6.205997803767505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,28.343919917898564,62.49471754534146,64.03700770349138,57.46842253723739,64.65410643041004,29.069703521733818,90.69372429401788,113.15830991776104,93.34295622378905,66.23292932029663,33.261530049086026,6.3146826806841085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,27.50914699771556,39.66724011968068,70.87806616061474,109.60154404376468,94.2501857285831,126.0601485699986,122.14049089408462,112.25108041296696,94.74002877328569,68.53723137458735,34.96730418175757,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.230102364384264,27.99929448184927,60.22664378335628,71.73080100723494,87.24594773636926,38.30609142305843,82.45528884796674,104.3030801842224,87.3728989791542,50.84503827337838,32.98936119764781,15.424119339223784,5.897296220592608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,4.7541261566658495,19.107836456005085,24.859915067944414,30.739249362099823,58.48433691894807,86.68334366762448,51.4438706344287,48.41348053687158,29.23318749625544,24.44252860785291,14.73456402769406,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,9.998399797465408,64.20049167801301,68.28332888901747,81.25762412586612,86.22972891522744,81.33008071047718,91.52819277476974,81.74746717056867,76.52176433506861,52.986160792578616,34.1507976274429,6.950047773471099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1814459009588144,1.6875077668032024,6.859324822991691,10.578965792647388,10.960123960433352,17.492785273812952,21.59358441125461,50.35519522867582,44.36687161817266,33.62442185100366,21.75706838577623,6.223959730204701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,32.10009361929093,67.1581207515279,93.54236405118505,111.97891156152876,122.99322574070484,126.45926866422178,122.7938179133088,112.95859765093388,94.84901808963342,68.95461783467886,36.54612707164416,7.076999016256042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,32.118359985159266,65.1259875486754,91.63687765168636,110.12791982020391,100.3654605818712,125.49754450125384,120.72515197871964,110.76298047355978,92.5626779617799,20.79534422280829,36.00148492933658,7.367129794131462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,33.18907346447495,69.20882475967987,98.6051917910258,118.94692126143704,130.6873234838795,134.0261107251804,114.80958939225869,90.8931321214139,100.2747376313918,71.73110544666608,31.04764650584358,7.385396159999798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.153550690320153,33.461242315913175,69.11810180920047,98.26056635497648,118.52953480134552,130.46934485118402,133.97161606700652,130.5058775829207,119.20082374700692,99.9480741217797,72.22094849136865,23.009227766050728,7.530613768653078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584502,33.58819355869812,66.68654407269366,96.46406927182557,116.27942296579756,127.72938997093348,131.03194891992882,127.36649816901584,115.91653116387992,65.50684127703023,68.46477478997627,36.20119719616373,8.056685105661183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661660100891061,33.805867751962474,66.90421826595802,93.52440212474784,111.81542758700714,122.23121384456402,125.17088099164172,109.09343463319377,112.16035746248755,93.88729392666546,68.68244898324063,37.36263362595883,8.238131006619998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.788611343676003,34.54991772166606,67.64826823566162,96.55479222230495,115.6623242388789,126.42304037191624,130.2516706579197,126.74970388152836,88.37085143442769,98.02462579584382,70.91429445292027,37.30813896778496,8.074951471529522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0486564634254494,12.7566210435843,41.19126391196227,70.44271777408603,88.67924857817144,94.64930582280628,99.60314424629928,118.80170365278376,108.1862051283997,90.63922963584402,65.85177115251068,35.18497837502191,7.875239204702369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.897296220592608,22.936466742008523,49.71983013588883,67.9928936717109,64.50888882175676,111.6339816860483,57.17798731993083,108.29519444474744,69.989103021689,64.3091765549296,37.54407952691764,19.56145120840212,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.760268790845411,11.323015762350982,53.94788495554657,39.88491431294503,77.73739098360643,90.385022710843,92.16355786755676,44.31237695999879,43.47760403981579,43.550365063858,31.46503296593508,17.910171733904452,5.334996591278967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278454388378575,16.585555769018878,47.850876468126806,66.41437522125544,43.967751523949495,100.0567589986963,106.04508260919944,82.03790238787523,72.05746451684703,47.30653876525037,33.134578806301086,16.984675863242042,5.625127369154386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1814459009588144,16.893952912762636,4.010380626393394,6.169769511461968,23.69878307758045,47.83291454168961,61.71443928333233,48.79463870465755,43.89499049990728,49.93780876858431,40.50170860043254,22.97269503431406,6.605117897990668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.30519673867457,21.46663316846967,20.57767002954393,80.93096061625403,68.28332888901747,40.08432214034104,51.098940758948274,33.37051936543377,29.1969592039499,27.32770109675674,6.950047773471099,3.8106683595662414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7964970831509464,5.516442492237782,13.645888621941172,51.29865302577542,116.1524717230126,125.75144698682372,129.34444115312562,111.08933954374072,116.40637420858248,98.29679464728204,70.04329324043174,38.28812949662124,8.692050198448172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950506,36.63685002212357,69.20882475967987,94.34090867906252,111.81542758700714,121.74137079986146,124.2998797791532,120.1987762022804,109.87371289520289,92.4174603531266,67.72072482027268,36.94524716586733,8.238131006619998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.004237992213833,36.21946356203207,68.26506252314913,92.76239022860706,109.31141326588926,118.80170365278376,121.36021263207547,118.1666429994279,108.73054283127613,92.07253047764618,67.8842087947943,37.38059555239602,8.528566223926555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.494385476347542,36.54612707164416,68.95461783467886,94.05047346175596,111.4525357850895,121.17876673111668,123.77350400271396,125.44304984307996,110.40008867164214,93.83279926849158,69.37200429477035,38.233634838447365,8.855229733538652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.639603085000822,36.34641480481701,68.04738832988477,92.4174603531266,109.85575096876568,119.23705203931246,121.6868761416876,109.98270221155065,108.31315637118465,91.4919644824642,66.99494121643743,37.03597011634673,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611892,36.14670253798986,65.65205888568352,94.75799069972288,112.26904233940417,108.98474975627715,125.93289288778251,121.83209375034086,111.2165952259568,94.19569107040924,67.24884370200732,37.217416017305545,9.109132219108536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950506,30.48534687652994,57.52261275598012,82.20138636239686,59.04694098769285,63.43817534244107,109.23895668127818,107.58767720678053,98.73214303381071,72.91050380289838,66.26915761260217,32.59024110342464,9.308844485935689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.546832589794894,32.33603417842362,53.458041910844,73.21890094664212,75.46901278219012,91.65544845698582,102.19818595732768,96.99014060883364,77.33827088938327,44.8204863705697,32.48125178707689,23.263130251620616,6.714107214338412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.014171276415296,23.263130251620616,43.132978603766496,57.77681968098115,82.09209260661797,86.84652320271496,97.31680411844572,114.97276892734916,104.10367235682638,87.86304646328792,64.23671997031853,35.20324474089025,9.726230946027188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337389,20.30519673867457,42.20748273310408,60.60749751171112,56.25249144926842,58.26666272568371,87.04623546954211,83.12657779362813,94.06873982762428,75.90466560814994,65.18017776741813,36.255691854337606,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,36.11047424568432,67.61173550392495,92.9800644218714,86.79233298397223,116.71477135232624,118.98314955374256,115.20870948648184,105.1013203726687,46.12714040901806,66.0511789799067,36.47336604760196,9.962171505159874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,35.78381073607223,66.66827770682532,54.80092424159791,93.72380995214388,120.23530893401708,123.21089993396916,115.13625290187078,90.00386454305702,70.73284855196147,53.31282430219071,28.87029569433781,7.566842060958612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062886,1.3791106230594454,19.48869018435991,38.37885244710064,86.7920285445411,59.11970201173506,51.49836529260257,79.38867045810409,80.31416632876652,41.82632456531813,28.325957991461365,20.19651186175797,10.524775573904654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,40.46548030812701,75.12438734614082,101.61761996214572,119.74516144988335,129.9070452218704,132.0847004728073,127.22128056036256,116.29738489223472,98.15157703862876,72.62006858559181,39.72143033842341,10.651726816689598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472328460457303,38.92319014997709,69.95257028995233,94.52235458002131,111.035149324998,120.2894991527598,122.73932325513492,119.79965610805723,109.12996736493044,92.9073033978292,68.66448705680344,38.83246719949768,10.615498524384062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584502,38.324357788926775,69.11810180920047,93.52440212474784,110.63602923077482,120.108053251801,122.55787735417611,86.26595720753299,109.87371289520289,92.45368864543217,68.37405183949687,38.43304266584338,10.470280915730784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,37.090464774520605,66.99494121643743,90.63922963584402,107.04303506447296,116.1704336494498,118.62025775182497,102.61526797798804,107.07926335677848,22.047503603082788,34.695135330319346,38.12464552209962,11.196064519566042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889410481117666,30.32186290200832,66.25089124673383,89.60474444883386,105.62769614910798,114.77336109995316,101.74457120493064,77.46522213216821,29.977237465959032,80.71328642298967,52.36936650509111,37.59857418509152,11.413738712830389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.798687530638258,36.43713775529642,66.03291261403835,89.58678252239665,106.04508260919944,115.37219346100348,64.3091765549296,116.51536352493024,105.246537981322,89.26011901278456,66.0511789799067,32.1545882774648,11.141569861392169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671736287853316,37.16292135913167,68.48273671641347,93.17977668869857,110.25487106298884,120.0173303013216,122.73932325513492,119.72719952344616,109.65603870193854,92.63513454639096,66.650011340957,38.28812949662124,11.232292811871575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.78072560420106,36.74553489904017,66.08771171164335,92.2360144521678,110.09169152789838,119.74516144988335,122.35816508734897,118.85619831095762,108.71258090483892,89.02417845365188,65.7972764943368,37.943199621140806,11.323015762350982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.097008487419759,35.529908250502345,60.22633934392514,80.76778108116355,105.26480434719032,106.11784363324166,97.11739629104972,107.13375801495232,90.76618087862894,81.02168356673343,58.90172337903957,37.344367260090486,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333747,31.06591287171192,65.035264598196,87.73579078107183,103.39585067942832,112.08759643844536,115.10002460956524,112.12412917018204,61.87761881842281,72.05776895627817,64.32744292079795,31.24735877267073,11.958076415706834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.288835014771967,35.71135415146116,63.91005646070644,86.68334366762448,102.76048558664132,111.92441690335488,115.02756802495418,111.68847634422218,101.94397903232668,75.23307222305743,59.59127869056929,28.543632184725716,10.814906351780074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836963367670315,36.41887138942808,57.1417590276253,74.5255549850905,93.5606304170534,80.6408298383786,84.05237810372168,89.51402149835445,79.67880123597952,78.91678933983873,58.15797784876711,22.700526182875837,11.123607934954968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,34.80382020723595,56.37944269205337,76.84812340524957,93.74207631801218,101.49036427992962,109.3476415581948,102.10746300684828,93.45164110070564,90.29429976036356,67.50305062700835,39.32231024420026,11.159836227260504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.290882559498488,28.48913752655184,56.452203716095575,76.48553604276307,89.06040674595741,97.1898528756608,104.52075437748674,97.91563647949606,96.55479222230495,79.31590943406188,52.31487184691724,34.93107588945203,11.359244054656518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308844485935689,35.09425542454251,50.6090977142457,74.81568576296591,84.54222114842425,72.78355256011343,38.66898322497607,70.29750016543275,88.20736745990608,70.93256081878862,55.4722131872593,34.71309725675654,11.522728029178133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.617241629679445,34.20529228561677,60.444317976620624,75.88639924228161,93.2519288338785,97.262613899703,105.4279838822808,94.97596933241836,84.16075854120714,67.32160472604953,53.09515010892636,33.84209604426801,4.590946621575372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78277314892758,36.65481194856076,65.37989003424529,88.13491087529502,103.831199065957,112.74092345766952,115.3176988028296,112.32353699757805,103.05092080394788,87.9534649743362,66.03321705346949,38.72347788314993,12.429957533972209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.018409268629128,36.43713775529642,64.4364322371457,87.11899649358432,102.86947490298908,111.59775339374278,54.4014997079436,62.022836427076086,76.99334101390284,86.97377888493105,64.50888882175676,37.99769427931468,11.540689955615331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56100386621019,19.92434301031975,63.021093321780704,85.26770031282838,100.98255930878985,85.3039286051339,79.60634465136845,49.79259115993104,12.030837439749044,40.48374667399535,44.54831751913147,31.44707103949788,11.776630514748016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.707964580158851,37.38059555239602,67.39406131066059,91.14733904641491,107.71432401013432,117.18665247059162,119.9993683748844,100.54690648283002,108.5128686380118,91.87312265025018,69.13606373563766,40.75591552543357,12.575175142625485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.161883771987023,36.09220787981599,63.96455111888031,86.21146254935911,101.85325608184723,110.72675218125424,113.8116369369852,111.3073181764362,102.39759378472372,87.40912727145975,47.99609407678009,32.73545871207792,13.028789895022522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.56408899808136,41.42720447109495,87.59057317241856,56.94204676079814,113.17627184419824,114.35597463986166,87.2642141022376,103.0871490962534,87.7175244152035,66.54132646404038,39.57621272977014,12.847343994063708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.1829308302954,64.36367121310349,87.11899649358432,101.8349897159789,83.5077359614141,115.11798653600243,110.9444263745186,102.16195766502216,87.2821760286748,65.59756422750965,39.23158729372085,13.210235795981337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,25.894400254954565,63.71064863331043,85.6126301883088,100.87356999244211,109.85575096876568,112.54121119084236,109.14823373079878,100.40168887417671,63.18427285687118,44.784258078264166,37.30813896778496,12.121560390228453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,35.63859312741895,63.002826955912376,85.48567894552386,101.25442372079694,60.17214912518241,80.35039462107204,17.638002882466232,97.0991299251814,86.86448512915217,67.66623016209881,40.2840344071682,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770944,35.78381073607223,64.18222531214467,86.71957195993004,102.74252366020411,77.392461108126,116.1704336494498,92.1452915016884,43.76803925712234,4.663403206186442,7.1314936744299136,6.58685153212233,3.865163017740114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770944,35.820039028377764,63.3836806842672,86.10247323301137,102.10746300684828,95.82870417903855,49.81055308636823,74.5255549850905,103.68628589673489,87.4636219296336,66.17843466212277,34.1507976274429,13.899791107511058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715850319633794,35.03976076636864,62.2770433520771,68.79143829958838,101.127472478012,71.07777842744188,44.74802978595863,67.57550721161941,86.30218549983852,57.1417590276253,15.641793532488132,0.9979524552734794,12.865610359932043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770944,35.402652568286264,63.547164658788816,86.64681093588781,101.18166269675471,79.46112704271516,56.68814427522826,83.74367652054679,87.49985022193916,87.53607851424468,64.20049167801301,17.020904155547576,7.730326035480228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333747,35.51164188463401,63.293262173218935,86.01175028253195,101.99847369050052,74.45279396104829,25.894400254954565,99.25851881024995,89.93140795844594,65.7065535438574,7.784516254222962,13.645888621941172,9.871448554680466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187731437899167,22.392129039132083,18.690449995913585,20.341729470411245,33.84209604426801,48.15927361187056,93.16120588339908,81.72950524413149,24.75123019102781,4.717897864360315,21.085475000683704,15.29716809643884,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762459238332722,35.45714722646014,63.42021341600388,86.57435435127674,100.85530362657376,90.4757456613224,113.70264762063748,110.23690913655166,101.25442372079694,86.64711537531896,67.23088177557011,40.556203258606416,13.300958746460743,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,35.45714722646014,64.50888882175676,88.13491087529502,105.22857605488478,83.85236139746338,104.9746735693149,80.45907949798865,94.63134389636907,84.6691723912092,68.17433957266971,40.15708316438326,14.716297661825724,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.984228521050113,35.22120666732745,62.82138105495356,79.20722455714528,100.92776021118485,97.42548899536236,93.34295622378905,104.39380313470178,71.80356203127714,74.97916973748754,67.21261540970178,40.882866768218506,13.282996820023548,0.1452176086532793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.526518679200036,36.50959433990749,65.43438469241916,88.0441879248156,94.06873982762428,99.07676846986,121.50543024072876,117.44085939559264,108.36765102935853,93.1615103228302,68.86389488419945,41.899085589360325,13.04705626089086,0.2721688514382216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.347120322967742,29.48708998182532,53.16760669353744,77.17478691486166,90.82037109737168,98.85939871602682,104.43033586643848,111.30762261586734,102.01674005636885,87.6088395382869,66.7407342914364,40.61069791678029,13.464442720982358,0.1089893163477442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538652,32.71719234620958,52.7867529651826,50.9357612238578,43.24196792011424,70.58793538273932,96.42784097952,70.58793538273932,89.45952684018059,72.3478997341536,56.4156709843589,14.117465300775407,11.55895632148367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,27.092064977055195,63.98281748474865,31.35634808901847,11.61345097965754,8.510604297489358,34.80382020723595,65.43438469241916,110.98065466682412,80.2234433782871,51.77053414404079,36.890752507693456,14.916009928652874,0.2904352173065587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.165674422008927,32.698925980341244,50.15548296184867,90.4937075877596,105.13785310440538,120.4529831272814,100.2747376313918,88.4615743849071,48.55869814552487,60.335328660272886,31.283587064976267,13.409948062808487,0.1452176086532793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074951471529522,34.94903781588923,53.07688374305803,85.57640189600328,101.00021679579592,110.2910993552944,100.69212409148328,95.593068059337,102.97815977990568,87.24594773636926,66.57755475634592,40.86460040235018,13.845296449337187,0.2721688514382216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,34.604412379839935,62.6216687881264,85.34046133687058,101.70803847319398,111.83369395287546,114.84581768456424,67.63000186979328,105.15581503084258,88.98795016134633,64.5451171140623,41.62691673792211,13.863562815205524,0.435652825959838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,34.440928405318324,63.05732161408624,74.23511976778394,56.760600859839336,22.6642978905703,75.09455228188921,75.00839592287687,75.00748260458346,57.82735662655021,22.591841305959232,32.48125178707689,13.990514057990469,0.435652825959838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.091170292671336,33.969351726484085,62.2222442544721,71.4671564598686,73.51694714972716,66.01007965670291,51.75470329362157,18.254797169953743,13.337187038766276,41.10054096148286,52.96789442671029,29.160426472213228,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.802782620091298,34.02354194522682,62.47675561890426,72.3573373565189,74.17758071529869,24.15239782997749,21.63011714299129,20.66839298002334,38.43304266584338,49.93780876858431,53.29486237575352,40.57446962447476,13.972247692122128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5526707845433165,31.17490218805966,59.71853437278536,85.55843996956607,72.25717678367418,31.35634808901847,84.17902490707547,87.04623546954211,68.86389488419945,70.67865833321873,34.18702591974844,41.173301985525065,7.857277278265172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,19.56145120840212,50.209977620022535,66.7227723649992,3.7924019936979056,8.746240417190906,12.484452192146078,26.856124417922512,57.01450334540922,85.61293462773993,54.96410377668838,1.8872200336303533,14.135731666643744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,33.62442185100366,61.31531918910917,84.34250888159708,99.87561753716862,113.57569637785252,116.85998896097954,109.2569186077154,100.8008089683999,74.6342398620071,65.63409695924632,40.17504509082045,15.569336947877062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.945952684018058,32.35430054429195,58.77477213625463,83.23556710997588,100.83703726070544,87.37259453972307,95.37539386607266,112.50498289853684,102.86947490298908,87.15522478588986,64.07354043522805,39.35853853650579,13.48240464741956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819001441233116,32.626469395730176,59.33737620499941,81.80196182874256,87.62680146472408,100.58313477513556,96.95391231652812,95.72001930212194,85.97552199022643,74.87018042113979,57.74059138867561,39.15913070910978,14.716297661825724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,31.991408742374325,58.06725489828771,79.98750281915443,97.02636890113918,81.27589049173444,67.8114477707521,108.96648339040884,16.603517695456077,26.23902569100386,29.48708998182532,40.79214381773911,13.700078840683908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489358,32.1545882774648,58.59332623529581,80.6408298383786,96.7904283420065,106.44420270342262,72.14849190675758,67.72072482027268,101.25472816022808,85.84857074744147,65.59756422750965,40.82837211004465,15.551070582008728,0.1089893163477442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.020456813355649,32.662697688035706,60.28083400209901,83.34455642632362,99.78489458668922,109.2569186077154,101.70803847319398,96.17363405451898,58.99244632951897,76.5397262615058,60.952427387191534,38.45130903171172,15.224407072396634,0.1089893163477442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611892,30.95692355536417,48.8488289234003,73.99917920865127,91.43746982429032,88.04449236424674,90.78444724449729,66.12394000394889,80.49561222972532,67.8114477707521,59.22838688865167,38.39681437353784,5.298768298973432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,10.397519891688573,29.160426472213228,33.769639459656936,69.02737885872106,96.28262337086674,89.84068500796654,89.35053752383284,81.23935775999777,62.36776630255652,43.35065279703085,33.06181778225888,12.720392751278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9480002287445775,20.30519673867457,31.44707103949788,54.43803243968027,82.67296304123109,83.32629006045529,77.80984756821749,97.06290163287584,95.86523691077524,71.7673337389716,57.032769711277545,29.48708998182532,10.470280915730784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.786563798949484,31.029684579406386,57.05103607714589,79.38867045810409,72.49311734280687,84.2517859311177,36.63685002212357,104.17612894143744,92.47165057186936,67.1581207515279,17.202350056506393,7.585108426826949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.893505570570707,31.06591287171192,57.10522629588862,80.07822576963383,97.71592421266892,60.13561639344574,98.26026191554534,99.22229051794444,63.25672944148226,79.02577865618646,51.51632721903977,34.42296647888112,9.889410481117666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421624452305332,31.50126125824061,59.40983278961048,72.98296038750944,84.6691723912092,89.40533662143785,72.96499846107224,69.31750963659648,86.26595720753299,87.55434488011302,59.24665325452,38.63275493267053,15.115722195480028,0.1089893163477442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.639603085000822,31.15663582219132,58.41188033433699,81.71123887826315,98.49620247467804,108.54940136974844,98.75040939967906,111.1258722754774,102.34340356598096,88.15317724116335,67.08566416691683,40.91909506052404,13.881524741642725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,31.029684579406386,51.04475054020554,70.44271777408603,65.63409695924632,27.001342026575784,17.85567707573058,43.967751523949495,86.44740310849181,63.34745239196166,52.13342594595843,40.64692620908583,11.177798153697704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337389,21.865753262692834,59.46432744778435,33.82413411783081,80.18691064655043,79.71533396771619,18.762906580524653,27.29147280445121,52.07893128778455,50.55460305607182,40.33852906534207,22.482851989611486,4.391234354748221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.320825314863671,23.11791264296734,8.383348615273276,22.501118355479825,27.001342026575784,51.22619644116436,53.51253656901788,59.40983278961048,62.78515276264802,63.47470807417774,7.984228521050113,20.087522545410227,12.502718558014411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4315577365067966,18.381748412738684,27.745087556848247,46.30858630997688,105.89986500054616,88.98795016134633,116.02521604079652,76.63044921198521,48.10508339312784,84.08830195659607,68.37405183949687,41.44547083696329,14.444128810387504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.079046560982562,31.75546818324164,61.895885184291146,89.06040674595741,107.13375801495232,47.10682649842322,97.8611418213222,115.19074756004466,105.89986500054616,91.54615470120694,69.73489609668798,31.6285169404567,13.24646408828687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.605117897990668,31.24735877267073,59.93620856604972,83.70744822824125,100.3654605818712,110.4183550375105,79.31590943406188,112.14209109661924,69.49895553755529,89.20562435461069,67.28537643374399,40.77387745187077,14.698335735388524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.968009699908297,30.41258585248773,49.55665060079835,74.45279396104829,87.7175244152035,98.042587722281,111.23486159182514,108.54909693031732,49.95577069502151,65.28916708376589,66.10567363808056,40.10258850620938,12.792849335889834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.714107214338412,29.904476441916817,57.214215612236366,80.7495147152952,97.62520126218952,107.6601337913916,111.12617671490854,110.21833833125216,101.70803847319398,87.5181165878075,66.66827770682532,40.22953974899433,14.280949275297024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.988019171072016,30.12245507461231,59.04694098769285,83.14484415949647,74.21715784134675,40.03013192159831,115.80754184753218,111.83369395287546,107.42419323225889,92.58063988821708,70.53344072456545,41.62691673792211,13.300958746460743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.389491249452838,29.995199392396227,55.072788653605,57.577107414154,26.837858052054177,68.48273671641347,98.51446884054636,89.22358628104789,73.79977138125525,73.41861321346927,49.93780876858431,33.769639459656936,13.174007503675805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.026295008104071,24.533251558332317,50.79054361520451,76.2130627518937,84.16106298063829,98.20607169680262,113.88409352159628,95.41131771894705,87.86274202385678,81.23935775999777,66.57755475634592,34.767591914930414,12.520680484451615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062886,29.88651451547962,59.536784032395424,83.56192618015683,100.52864011696168,110.49081162212156,79.62461101723679,14.426166883950303,49.84708581810491,85.32249941043338,70.36995675004383,36.455099681733614,12.865610359932043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.824839635981538,23.662250345843784,49.04854119022743,64.38193757897182,88.51606904308096,56.01655089013573,46.272358017671344,65.54337400876692,72.69282960963402,61.895885184291146,41.1367692537884,18.58146067956584,7.530613768653078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,20.359691396848447,22.35590074682655,23.57152739536437,67.8114477707521,57.849276265592216,59.13766393817225,88.86069447913026,83.65295357006738,79.75156226002171,47.03436991381214,19.65217415888153,12.829077628195371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407453175890037,29.25145386212377,43.02398928741875,42.95153270280768,101.69007654675676,83.21730074410755,82.6550011147939,112.95859765093388,103.68598145730373,89.44156491374338,47.397261715729776,30.104188708743973,4.173560161483871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.298768298973432,29.269415788560966,57.90377092376609,81.92891307152749,98.96808359294342,108.83953214762388,112.35976528988355,109.8012563105918,40.556203258606416,88.87896084499859,66.08771171164335,39.48548977929073,12.811115701758172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,28.96101864481721,57.95826558193996,81.76573353643701,98.55069713285192,108.5128686380118,86.04828301426863,114.62814349129988,101.25442372079694,87.31840432098033,66.43233714769264,39.43129956054799,11.032884984475563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.572680255707035,22.827477425660778,57.813047973286686,81.96544580326417,99.2947471025555,109.12966292549932,112.61366777545344,110.05546323559284,101.49036427992962,64.6358400645417,65.86973307894787,38.54203198219112,12.611403434931018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.739954880250554,15.351358315181574,49.46592765031895,46.544526869109575,71.42240386349118,88.78823789451918,37.8524766706614,34.73136362262488,44.74802978595863,76.77566682063849,67.63000186979328,39.28608195189472,12.847343994063708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7541261566658495,28.307691625593023,57.83131433915502,82.67326748066225,99.2947471025555,86.95551251906271,114.62814349129988,79.02547421675533,60.64372580401664,71.18676774378963,66.39610885538711,38.72347788314993,11.286787470045446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.790658888402524,28.28942525972469,57.95826558193996,82.31007123931346,99.4941549299515,84.92337931621022,84.41496546620816,53.73021076228222,37.52581316104931,44.657306835479226,58.01276024011384,38.106683595662425,12.230245267145056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,27.90857153136986,56.778867225707664,81.27589049173444,99.31301346842386,109.56531575145914,79.71533396771619,111.59775339374278,72.22094849136865,80.07822576963383,47.90537112630068,23.136179008835672,8.29262566479387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.808620814839721,27.872343239064328,56.94204676079814,81.34834707634552,98.73214303381071,92.63513454639096,96.0101500799974,90.6571915622812,82.43702248209841,87.02796910367378,65.035264598196,37.87074303652974,11.9038861969641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,23.69878307758045,53.05892181662083,79.95127452684888,85.2132056546545,94.05047346175596,77.53798315621042,110.6905238889487,101.00052123522704,85.93929369792089,63.34745239196166,34.84035293897262,9.581013337373909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,21.285187267510857,42.31647204945183,78.98955036388094,97.35333685018242,108.45867841926903,113.0493206014133,93.86902756079714,96.79073278143764,80.31416632876652,51.353147683949295,33.49747060821871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.738211774955172,20.54113729780726,45.03816056383404,64.6358400645417,78.68084878070604,83.79817117872065,74.77945747066039,24.551517924200656,41.46343276340049,25.02339904246603,43.5683269902952,36.96320909230453,11.413738712830389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427767086484895,27.890305165501523,58.01276024011384,83.39874664506635,101.3089183789708,89.15112969643681,88.82446618682472,67.3760993842234,105.70045717315016,89.31461367095845,66.88595190008968,38.36058608123231,10.361291599383035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,27.79958221502212,58.302891017989246,83.58019254602517,70.17054892264782,72.8560091447245,121.52369660659711,117.87620778212134,104.52075437748674,89.47779320604893,67.35783301835507,38.50580368988559,10.016666163333747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.901391310045649,27.345967462625083,57.54087912184846,82.21934828883406,99.71182912321588,109.96443584568227,113.97481647207567,99.2040241520761,81.49356468499882,71.22299603609517,42.33443397588902,31.97314237650599,10.379557965251376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919657675913986,27.599869948194968,58.13971148289878,83.1990343782392,100.98225486935873,111.25282351826232,114.71886644177928,112.10586280431367,103.75874248134592,88.58852562769204,66.12394000394889,37.36263362595883,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683717116781299,27.454956778972825,58.17593977520432,83.52600232728244,100.94602657705316,111.08964398317184,95.68379100981642,48.28652929408665,40.41098564995313,89.47779320604893,61.07937862997648,32.789648930820654,8.310892030662206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6474888244757646,27.182787927534605,57.88550455789776,83.29006176814974,100.87326555301098,50.754315322898975,107.60563913321772,113.1400435518927,22.62806959826477,22.791249133355244,51.82502880221467,27.926533457807057,8.90972439171252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.502271215822485,27.21901621984013,58.26666272568371,83.67091549650458,104.92017891114104,116.71477135232624,97.97013113766994,74.99743610335588,75.55973573266952,72.05776895627817,28.50740389242017,37.58030781922318,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.538499508128021,18.018856610821057,23.335586836231688,43.20543518837757,57.95826558193996,75.46901278219012,59.30114791269388,40.93736142639238,29.705068614520805,7.639603085000822,34.18702591974844,0.2721688514382216,3.774440067260707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.233893014406166,5.752383051370468,30.08592234287564,32.86240995486286,50.97198951616333,55.78061033100305,95.35712750020431,63.67411590157375,88.28012848394829,37.30813896778496,18.781172946392992,7.530613768653078,2.2683782014163194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5947372715972743,15.732516482967538,23.263130251620616,46.83465764698499,81.91095114509031,91.05631165650438,42.04430319801361,78.04578812735018,15.768744775273076,88.73374323634532,63.25672944148226,24.17035975641469,8.673783832579836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1231605927630404,18.200302511779874,36.00148492933658,76.37624228698418,99.02227381168616,60.26287207566182,94.93974104011282,71.11400671974742,63.80137158378983,87.31840432098033,61.85965689198561,30.19491165922338,6.877286749428889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19356963264759,26.329748641483263,57.032769711277545,82.65469667536274,100.8008089683999,111.3073181764362,115.39015538744066,37.50785123461211,89.73200013104994,86.64711537531896,63.14804456456566,29.033475229428287,7.439890818173669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.175607706210392,26.51119454244208,57.97622750837716,84.30628058929156,101.90775074002111,83.5077359614141,89.58678252239665,55.58120250360703,11.214330885434377,20.46868071319619,37.58030781922318,33.02558948995335,7.476119110479204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0707134793156885,11.105341569086631,34.87658123127816,38.868695491803216,19.05334179783121,9.671736287853316,17.510747200250147,25.16831221168817,32.60820302986183,32.42675712890302,35.8383053942461,32.06386532698539,7.149455600867112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.921400781209368,12.7566210435843,34.386738186575585,54.23832017285312,68.19260593853805,81.23935775999777,74.14439681730454,35.42091893415461,62.16805403572937,54.89164719207731,39.031875026893694,19.65217415888153,4.300511404268813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,15.405852973355444,35.747582443766696,38.03392257162021,21.3034536333792,50.62736408011404,49.70186820945163,69.86184733947292,72.1119591750209,82.99962655084317,51.82502880221467,26.620183858789822,3.865163017740114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5040143211178667,17.510747200250147,40.73764915956524,54.25658653872146,73.65455377260197,76.34001399467864,99.05911098285397,93.79657097618606,86.7013055940617,76.17683445958816,51.66154482769305,22.10169382182552,4.609212987443709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,26.89235271022805,59.84548561557032,87.30044239454313,106.44420270342262,117.60403893068312,101.38137496358188,97.13535821748692,107.7867805947454,76.83016147881237,63.51093636648328,29.88651451547962,6.006285536940352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5405470528545413,26.039313424176708,57.631602072327865,84.12483468833274,58.41188033433699,114.3014799816878,85.7940760892676,95.4116221583782,103.46830726403935,64.14599701983913,8.43784327344715,21.666345435296822,5.843106001849876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2138835432424475,25.65845969582188,46.10887404314974,82.69122940709943,100.34719421600286,55.4722131872593,32.10009361929093,71.18676774378963,102.66976263616192,84.99583590082129,61.26082453093529,12.974295236848649,5.734116685502131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,25.531508453036945,56.27075781513676,84.26974785755489,103.45034533760216,114.50119224851495,118.6019913859566,115.69885697061557,105.4100219558436,84.97756953495295,60.69822046219052,30.92069526305864,5.371224883584502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1452176086532793,40.12085487207772,65.54337400876692,95.2843664761621,105.51870683276022,109.43806006924304,105.64596251497628,82.2555765811396,57.08726436945143,34.00558001878962,15.823239433446949,4.010380626393394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2883876725800385,23.73501136988599,52.20588253056949,77.84607586052303,55.72642011226032,84.74162897582026,75.92262753458715,109.32937519232644,97.9339028453644,81.1669011753867,57.97622750837716,29.1969592039499,4.88138183888193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,24.51528963189512,55.21831070168941,81.02168356673343,98.00635942997546,91.34674687381091,112.55947755671072,108.7670755630128,99.38547005303492,82.58224009075168,58.684049185775216,29.360138739040377,4.790658888402524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,24.986866310729354,55.78061033100305,81.89268477922197,100.14778638860686,83.68918186237292,70.07982597216841,94.34090867906252,100.63762943330944,82.79991428401604,58.43014670020533,24.46079497372125,4.609212987443709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8144590095881443,24.6605072405484,55.41802296851656,81.49356468499882,99.74836185495256,110.07342516203003,60.04489344296632,111.035149324998,99.7300954890842,14.752525954131258,60.46227990305783,29.23318749625544,4.264283111963278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.669545840366004,24.623974508811724,55.78061033100305,65.63379251981517,80.67705813068413,60.82517170497546,88.9876457219152,80.36866098694037,81.29385241817165,83.32629006045529,58.19420614107265,28.307691625593023,3.556461434565219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,21.085475000683704,45.437585097488345,70.07982597216841,47.07059820611768,68.6462206909351,66.650011340957,85.7940760892676,43.85876220760175,27.21901621984013,31.827924767852707,14.46239517625584,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.669545840366004,22.11996018769386,49.066807556095775,60.64372580401664,81.69327695182595,34.568184087534405,12.7566210435843,28.72507808568453,72.96499846107224,67.46682233470281,30.975189921232516,18.526966021391967,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.161436429795096,23.880228978539268,41.02808437687179,52.115159580090086,74.72496281248651,83.45324130324022,51.062712466642736,15.333396388744378,17.72872583294564,52.2966054810489,38.08841722979408,3.9558859682195218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631795350904774,5.189778982625688,40.302300773036535,36.05597958751045,55.32699557860602,64.81728596550052,88.46187882433823,84.97756953495295,65.54337400876692,44.22165400951938,18.59972704543417,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,9.762459238332722,47.7601535176474,69.95257028995233,66.84972360778414,70.76938128369814,69.154330101506,54.23832017285312,25.91236218139176,33.18907346447495,20.26896844636904,16.09540828488517,0.889267578356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.22235952767011,5.643393735022723,32.71719234620958,7.439890818173669,12.720392751278766,82.4190605556612,80.84023766577461,76.28582377593591,48.21376827004444,25.73091628043295,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631795350904774,16.549023037282208,46.85292401285333,60.026931516529125,79.00751229031813,67.68449652796716,94.758295139154,71.98500793223596,68.51926944815015,59.71853437278536,49.7563628676255,12.157788682533983,0.435652825959838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4898430447025712,22.700526182875837,53.82093371276163,67.19465348326459,69.00911249285272,51.78849607047798,64.29121462849241,63.56543102465714,69.69866780438244,62.24081505977158,31.70097352506777,20.54113729780726,0.7257836038352578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,19.670136085318727,50.33692886280748,61.27878645737249,74.83395212883426,83.36251835276082,62.67616344630028,82.89063723449546,6.459900289337389,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7802782620091299,23.22690195931508,23.589793761232716,82.52804987200895,99.63967697803594,109.49255472741694,112.3959935821891,79.20722455714528,98.11534874632322,55.72642011226032,39.8486860206395,17.093360740158648,1.0524471134473514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5988323610503155,23.19067366700955,54.52875539015969,80.29589996289818,95.338861134336,85.84857074744147,109.96443584568227,104.68423835200834,94.61307753050076,44.23992037538772,44.22165400951938,18.99884713965734,0.5081094105709082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2176741932643495,22.700526182875837,53.67571610410835,79.27998558118749,97.08086355931307,107.02476869860462,82.31007123931346,54.43803243968027,34.33224352840172,50.6090977142457,52.35110013922277,22.228949504041605,0.4898430447025712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.53734664778536,54.09310256419985,80.51357415616252,99.04084461698562,68.13811128036419,84.59671580659813,7.040770723950506,1.9959049105469588,29.051741595296622,29.39636703134591,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.502861460775204,31.283587064976267,46.32654823641408,100.18401468091238,81.45733639269326,43.25992984655144,43.06052201915543,41.481699129268826,61.75066757563787,29.741296906826346,15.224407072396634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,0.1269512427849423,85.06829248543235,79.67880123597952,8.855229733538652,29.450861689519783,57.64986843819621,49.7563628676255,52.53254604018159,39.376804902374126,1.7420024249770742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.44078550255753,60.11765446700854,87.37259453972307,109.91024562693956,120.90659787967844,123.8824933190617,119.54575362248735,107.16998630725789,86.64711537531896,56.28871974157396,22.9909614001824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87818143381275,59.40983278961048,86.53812605897122,104.28481381835404,114.55538246725769,117.05970122780668,112.01513985383428,100.49241182465612,81.76573353643701,54.29281483102699,21.75706838577623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.19067366700955,55.49047955312763,84.0338072984222,99.1312631280339,108.71258090483892,96.75450448913212,92.19978615986228,70.11605426447395,56.08931191417794,43.98571345038669,19.12579838244228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.666345435296822,53.09515010892636,81.27589049173444,100.4741454587878,107.11579608851515,109.619810409633,104.66597198614,93.10701566465634,74.65250622787543,48.48593712148266,18.672183630045243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33968192568473,53.09515010892636,79.20722455714528,97.13535821748692,106.51665928803368,109.16619565723596,47.46971830034085,83.70744822824125,49.42969935801341,48.1775399777389,17.07539881372145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,35.747582443766696,78.93505570570706,96.82696107374316,72.3478997341536,88.84273255269306,76.37624228698418,84.77785726812579,39.21332092785251,39.39476682881133,16.966409497373707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,56.92378039492981,83.90685605563726,102.77875195250968,113.12208162545548,115.78927548166384,115.17248119417631,102.85120853712074,82.47355521383508,52.33283377335444,19.50695655022825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629743,58.66578281990689,86.03001664840029,104.95640720344656,115.22697585235018,117.53158234607206,112.37803165575188,100.31096592369734,80.76778108116355,52.38732843152831,14.498623468561377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,56.760600859839336,83.58019254602517,104.33930847652792,114.90031234273812,117.2591090552027,111.39834556634676,99.14952949390222,78.64462048840052,49.95577069502151,17.329301299291334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.501118355479825,33.769639459656936,85.28596667869671,104.17582450200632,119.09213887009032,122.1222245282163,116.82376066867398,104.68423835200834,83.21730074410755,51.69777311999858,18.34552012043315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.22690195931508,57.86754263146056,85.30423304456505,103.30482328951776,113.57569637785252,115.7530471893583,110.4725452562532,98.24229998910816,77.9733315427391,49.68360184358329,17.22061642237473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.573127597898967,33.134578806301086,43.93152323164396,77.3744991816888,86.50159332723454,72.0032742981043,69.93460836351514,72.42066075819581,57.90377092376609,37.07219840865227,12.157788682533983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.543184842533783,20.84983888098216,79.20722455714528,47.48798466620918,112.97686401680222,80.16894872011324,72.94673209520391,98.80490405785294,77.02956930620837,46.72597277006838,15.133684121917224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.087075203218296,30.031427684701764,37.70725906200812,49.93780876858431,33.60645992456646,33.3160247072599,45.147149880181786,38.85042912593487,37.78002008605033,12.95633331041145,6.750335506643946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.478166655205725,10.161883771987023,23.009227766050728,53.802667346893294,66.86798997365248,84.8685802186052,92.23571001273666,70.29750016543275,59.84548561557032,31.33808172315014,10.996352252738888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407900518081966,28.071751066460337,54.03860790602597,73.00122675337776,56.54292666657498,76.9571127215973,74.108168524999,46.961913329201074,41.42720447109495,24.932676091986625,7.857277278265172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74289710936093,52.22414889643783,78.95301763214427,96.9176840242226,106.75259984716638,20.777077856939947,31.24735877267073,94.1049681199298,71.96704600579876,44.14919742490832,13.101246479633591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90607664445141,52.587040698355466,79.53388806675738,97.15362458335524,106.89781745581966,108.83953214762388,103.68598145730373,69.95257028995233,70.67865833321873,41.93531388166586,12.067065732054576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80322996228323,46.14510233545527,61.60575440641573,56.14350213292067,70.13432063034229,47.850876468126806,63.42021341600388,46.81669572054779,34.54991772166606,27.890305165501523,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,15.260635364702168,30.48534687652994,85.92102733205255,110.90819808221303,112.48671653266852,106.9340457481252,94.35917504493084,73.05572141155164,44.25788230182492,12.46618582627774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8165065543146649,25.259339601598715,48.26826292821831,100.05706343812746,87.80855180511406,88.22563382577442,106.73463792072918,92.8165804473498,71.42240386349118,42.42515692636843,11.486499736872595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,52.31487184691724,79.76982862589006,98.13331067276042,106.89781745581966,107.69636208369712,104.1578625755691,88.80650426038753,66.7227723649992,38.88696185767155,9.85318218881213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.545232387260302,51.18966370942768,77.82811393408583,95.9197315689491,105.79087568419844,107.69636208369712,102.5607733198142,89.56851615652833,68.31955718132299,39.72143033842341,10.089122747944815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.982628318515523,50.19171125415421,79.38867045810409,99.0225782511173,109.63807677550136,111.72470463652772,106.37174611881154,50.19171125415421,71.42240386349118,40.26576804129986,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85567707573058,50.42765181328688,79.62461101723679,99.6214106121676,105.97232158515725,107.8595416187876,81.8202281946109,61.20632987276142,59.84548561557032,30.4670805106616,8.020456813355649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.260635364702168,46.363080968150754,77.33796644995213,91.00212143776164,90.4757456613224,88.82446618682472,102.39759378472372,65.8879994448162,67.52101255344554,25.694687988127416,7.6030703532641475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.633907793013197,55.99858896369854,85.93929369792089,106.42624077698542,113.1400435518927,115.02726358552307,90.78414280506615,95.64725827807976,73.05572141155164,42.788048728286064,10.179845698424224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,8.093217837397857,48.21376827004444,47.46971830034085,68.21056786497525,111.3980411269156,104.73842857075108,91.47369811659588,69.8983800712096,40.22953974899433,9.254349827761814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.81944878342504,51.60705016951917,64.49062245588843,89.27808093922177,99.8208184395636,93.95975051127654,67.8114477707521,32.22734930150701,37.19914965143721,8.220169080182801,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.891905368036117,52.06066492191621,80.35039462107204,98.6959147415052,108.83953214762388,110.76298047355978,105.26480434719032,91.94557923486124,70.35199482360663,40.73764915956524,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.871895896872395,54.45599436611748,82.83614257632156,104.19409086787464,113.738875912943,115.35392709513512,109.65603870193854,93.70584802570666,68.02912196401644,38.21536847257903,8.111179763835056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92813366034165,52.53254604018159,80.91299868981682,102.77875195250968,113.63019103602642,115.60782958070504,109.09343463319377,94.81278979732788,71.87632305531936,39.88491431294503,8.836963367670315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,17.2751110805486,80.36835654750924,100.3289278501345,110.83543705817084,112.68642879949566,106.66187689668698,92.3446993290844,67.8114477707521,38.106683595662425,7.9480002287445775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.63974598776161,50.409385447418536,77.7011626913009,98.44201225593532,104.97436912988375,35.22120666732745,102.94193148760014,86.73783832579836,43.877028573470085,35.3301959836752,6.5506232398167965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.932228749794692,49.665639917146095,77.88260859225971,97.73419057853724,108.11374854378865,109.91024562693956,103.52280192221323,89.9676362507515,64.87178062367438,36.1649689038582,7.040770723950506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133684121917224,48.48593712148266,76.43073694515806,96.02872088529683,68.86389488419945,54.492222658423,80.00546474559161,55.671925454086434,62.89383763956462,25.16831221168817,3.502271215822485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,48.06855066139116,60.73444875449606,97.9339028453644,108.07752025148308,110.12791982020391,103.7404761154776,89.64097274113941,67.39406131066059,36.9090188735618,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489358,28.7795727438584,49.611145258972215,60.78894341266992,76.3037857023731,90.49401202719072,82.6550011147939,70.2430055072589,49.26621538349178,14.498623468561377,1.6875077668032024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0162188211418164,11.486499736872595,15.823239433446949,30.031427684701764,34.62237430627714,34.5861460139716,34.65890703801381,24.51528963189512,16.258892259406785,8.692050198448172,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.49483281853947,53.67571610410835,86.99174081136825,108.83953214762388,121.0155871960262,123.51960151714408,116.4970971590619,99.87531309773748,74.45279396104829,39.72143033842341,7.349167867694263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,54.2200538069848,86.7920285445411,108.54909693031732,120.2894991527598,122.44888803782835,115.19074756004466,98.67764837563683,73.58179274855976,38.904923784108746,6.8955531152972265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,49.42969935801341,79.80605691819561,99.8573511713003,109.8919792610712,111.94268326922322,106.53492565390202,91.07457802237268,67.72072482027268,34.71309725675654,5.044561373972408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9959049105469588,43.386881089336384,18.018856610821057,96.89941765835424,107.62360105965492,110.56326820673262,106.11753919381052,90.85690382910836,66.52306009817205,34.259482504359504,5.207740909062886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.865610359932043,45.81843882584318,74.0354075009568,95.2843664761621,107.93230264282982,109.29314690002091,102.68802900203023,87.2821760286748,63.96455111888031,32.75342063851512,4.427767086484895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.266777998881729,44.276148667693256,72.0939972485837,90.60269690410732,100.7100860179205,102.10746300684828,96.50029756413107,82.90890360036379,61.00661760593427,31.936914084200453,4.173560161483871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.139522316665648,43.84080028116456,71.54965954570726,93.03425464061412,103.4138126058655,105.5732014909341,43.40514745520472,30.19491165922338,60.75271512036439,30.340129267876662,2.449824102375134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.303006291187264,46.48972777150456,76.92088442929176,97.66173399392618,105.39175558997526,107.26070925773728,100.85530362657376,86.62884900945063,63.23876751504506,32.49951815294523,4.028342552830591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516746,42.733858509543325,72.0032742981043,62.63993515399474,68.44650842410795,107.56941084091218,67.39406131066059,90.385022710843,63.692382267442085,32.77168700438346,4.119065503309999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.323015762350982,44.185425717213846,75.68668697545446,62.6037068616892,109.92820755337677,79.33417579993022,80.7495147152952,91.85485628438184,46.199596993629136,33.53369890052425,3.75617370139237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.429957533972209,46.99814162150661,76.84812340524957,96.62724880691604,107.55114447504384,109.58358211732748,103.4138126058655,88.80650426038753,65.57960230107244,33.66065014330919,4.191826527352208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.702126385410429,47.83291454168961,77.19274884129885,96.82665663431204,107.24274733130008,109.18415758367316,102.43412651646037,87.39086090559141,56.21626315696289,29.160426472213228,3.629222458607428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.97634278157517,45.90916177632258,75.19714837018303,94.19569107040924,104.70220027844556,106.51696372746484,100.6555913597466,86.19350062292192,63.22050114917672,32.172854643333146,3.357053607169206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516746,43.877028573470085,73.23716731251046,93.1615103228302,103.77670440778311,105.6639244414135,76.5397262615058,41.9535802475342,41.9715421739714,29.342176812603174,2.3225684201590524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.699935937923116,34.767591914930414,56.21626315696289,72.96499846107224,67.61173550392495,65.08945481693873,61.82342859968008,47.16132115659709,34.985570547625905,11.395776786393192,0.018266365868337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0549420003658,18.21856887764821,45.58280270614163,72.40239439232747,99.65763890447316,70.33372845773829,70.58793538273932,81.85645648691643,35.13048371684805,29.577812932304724,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9979524552734794,5.425719541758373,12.32096821762446,29.868248149611283,31.48329933180342,39.88491431294503,54.85511446034064,36.926980799998994,26.221063764566654,2.0324376422836328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6555174667115,40.50170860043254,18.29102546225928,44.67526876191642,42.51587987684784,24.769192117465003,22.319672454521008,16.168169308927375,11.722440296005288,30.503308802967133,1.669545840366004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.774440067260707,21.176197951163115,39.72143033842341,54.34730948920087,45.147149880181786,29.342176812603174,27.926533457807057,20.26896844636904,8.183940787877265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36538668883608,40.2840344071682,70.93256081878862,40.62896428264863,105.26480434719032,68.79143829958838,44.96570397922297,30.666792777488755,61.85965689198561,1.433605281233317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,40.64692620908583,70.80560957600368,91.9093509425557,103.06918716981622,105.68219080728184,99.40373641890326,84.41496546620816,61.44227043189411,29.41463339721425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.927686318149721,40.93736142639238,71.85805668945102,91.89108457668738,102.7242572943358,92.87077066609253,64.3091765549296,76.17683445958816,52.49631774787605,25.567736745342472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.183940787877265,7.040770723950506,15.950190676231893,39.19535900141531,47.46971830034085,60.081426174703005,69.04534078515826,66.95871292413189,30.993456287100848,5.189778982625688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.403662525868135,38.08841722979408,67.14015882509071,86.8468276421461,97.37129877661964,102.9057031952946,97.55274467757845,82.7636859917105,59.19215859634613,28.107979358765878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.929733862876241,39.79419136246562,69.29924327072814,91.80036162620796,103.63148679912985,106.1720338519844,99.87531309773748,85.26800475225951,59.97243685835526,29.48708998182532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.639603085000822,38.45130903171172,67.61173550392495,87.4636219296336,101.50863064579796,104.08510155152688,98.26056635497648,83.77990481285232,58.91998974490791,28.706811719816187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1314936744299136,40.13881679851492,72.8380472182873,95.53857340116312,108.02302559330924,110.90819808221303,104.5752490356606,89.58678252239665,65.10772118280707,31.77373454910997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,41.354747886483885,72.16675827262593,93.0707873723508,104.28481381835404,106.916083821688,100.83703726070544,86.17523425705359,62.73065810447415,31.13836945632299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.639603085000822,39.72143033842341,70.02533131399454,90.40328907671132,101.2181954284914,103.35931794769164,79.93300816098053,58.72027747808075,60.0993881011402,29.015513302991085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8527348466202002,9.544785045068371,33.4067476577393,65.25293879146035,63.34745239196166,73.72701035721303,40.556203258606416,22.573574940090893,16.80322996228323,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117017958583478,2.467786028812332,10.706221474863469,15.678021824793667,21.666345435296822,18.871895896872395,21.920247920866704,18.545232387260302,17.710459467077303,28.96101864481721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.248064290821462,33.4067476577393,64.74482938088944,88.8969227714358,97.49825001940457,99.2947471025555,93.21600498100408,78.39041356339948,55.96205623196187,26.329748641483263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3608442571911084,27.581908021757773,53.94788495554657,84.5239547825559,95.15741523337717,76.19479638602536,47.59697398255692,46.39930926045629,58.01276024011384,27.83581050732765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2359405591326865,8.383348615273276,39.14086434324144,58.28492909155205,79.02577865618646,77.21131964659833,71.89428498175656,55.52670784543316,32.1545882774648,22.482851989611486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397857,62.349499936688176,83.88858968976892,95.68379100981642,98.31475657371924,93.1615103228302,30.24940631739725,58.375652042031454,27.47291870541002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919657675913986,32.20908293563868,60.93416102132319,83.4170130109347,95.17568159924552,97.96982669823878,72.76528619424509,53.76643905458776,56.778867225707664,26.38424329965714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6150511821921318,14.60761278490912,25.803677304475155,45.09265522200791,68.48273671641347,73.07368333798884,70.49721243225991,56.81509551801321,44.69353512778476,18.85362953100406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,27.981028115980934,40.75591552543357,69.35404236833315,90.71168622045508,73.20093902020493,77.19305328072998,55.272500920432144,40.57446962447476,12.266777998881729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,29.741296906826346,57.92203728963442,80.25967167059262,43.71354459894847,40.7014208672597,66.19639658855996,75.21511029662022,52.89543784209922,24.31557736506797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0324376422836328,28.7975346702956,56.706106201665456,4.844849107145256,28.72507808568453,58.248700799246514,89.78619034979268,26.51119454244208,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.92479035251168,57.77681968098115,80.13241598837656,92.2180525257306,95.62929635164254,90.91139848728224,77.22928157303552,54.16586358824205,26.293520349177733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.033475229428287,57.34116685502131,79.29794750762468,91.41950789785317,95.17568159924552,89.58678252239665,44.385137984041,17.16612176420086,9.653774361416115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940114489269634,28.561898550594048,57.2324819781047,91.16530097285212,97.55274467757845,65.815238420774,57.9944938742455,43.93152323164396,27.309739170319546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.229092406802398,62.33153801025098,35.56613654280788,65.32539537607141,60.66199216988498,54.8188861680351,80.05995940376549,57.41392787906352,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.555755916414487,64.59961177223617,88.8609989185614,103.46830726403935,108.16824320196248,103.15991012029562,89.31430923152729,65.63409695924632,32.73545871207792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42675712890302,64.07354043522805,86.39290845031792,84.36077524746543,76.97507464803451,75.1968439307519,82.74541962584216,59.6640397146115,29.6143456640414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.921848123401295,30.503308802967133,57.46842253723739,50.37315715511301,7.712059669611892,18.708411922350777,9.4902903868945,10.27056864890363,8.800735075364779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4880999394071897,7.076999016256042,22.047503603082788,31.04764650584358,14.389634152213628,19.43419552618604,30.19491165922338,22.047503603082788,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.428804673629543,63.85556180253256,86.91897978732604,99.63967697803594,103.61352487269264,101.962245398195,84.97756953495295,62.9303703713013,32.35430054429195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.265625138539068,63.16631093043399,85.72161950465654,98.07881601458654,102.07123471454273,97.84317989488498,84.70540068351472,62.948332297738496,32.80791529668899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,63.14804456456566,87.6088395382869,101.962245398195,106.2627568024638,101.6355818885829,87.57230680655023,62.80311468908521,32.31807225198642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.92069526305864,63.20253922273952,85.6126301883088,97.97013113766994,101.99847369050052,97.31680411844572,84.32424251572877,62.85760934725909,32.60820302986183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45669988426821,55.88959964735079,77.70085825186975,89.76792398392433,93.3426517843579,88.89722721086693,57.10522629588862,56.43393735022723,28.307691625593023,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.662250345843784,53.96615132141491,76.04988321680322,89.36880388970118,93.52440212474784,89.36880388970118,77.21101520716718,22.936466742008523,27.981028115980934,1.5788228898865966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,17.07539881372145,17.43829061563908,12.919800578674778,31.3198153572818,29.214921130387093,36.07424595337879,24.134131464109156,28.23523504098196,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.11951284550193,22.936466742008523,22.97269503431406,22.97269503431406,24.606012582374525,20.19651186175797,17.14785539833252,18.07335126899493,5.697888393196596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.95692355536417,66.14220636981723,90.74791451276062,105.62769614910798,110.45427889038488,105.93609329285172,92.3446993290844,69.28128134429095,36.56408899808136,5.461947834063909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,49.13926414070684,68.24679615728078,86.46566947436015,92.78035215504424,99.62110617273646,85.30423304456505,62.67616344630028,14.934276294521212,0.3628918019176289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.721992953813356,1.5422901581499229,29.069703521733818,27.96306618954373,52.115159580090086,16.29512055171232,26.47496625013654,31.50126125824061,13.137779211370267,0.2176741932643495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5626040687447804,14.153998032512083,41.00981801100345,35.34846234954353,47.088864571986015,54.05687427189432,21.93851428673504,17.31133937285414,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,19.017113505525675,13.627622256072836,31.864457499589385,27.019303953012987,26.202797398698323,34.477461137054995,20.450414347327857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,31.265625138539068,44.43932820278373,58.50260328481641,96.3550799554778,92.36296569495276,83.48946959554577,61.40604213958857,33.207035390912154,5.244273640799559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.899791107511058,46.01815109267033,80.6408298383786,78.5538975379211,40.71968723312803,42.91530441050215,43.94948515808116,12.520680484451615,13.918057473379395,0.6712889456613856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7078216773980598,7.585108426826949,5.7703449778076665,14.66180300365185,26.6746785169637,23.55356546892718,31.3198153572818,14.280949275297024,17.85567707573058,1.161436429795096,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[94.151,87.129,88.448,88.975,94.634,93.975,120.408,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.06900000000002,103.248,144.345,161.163,164.083,154.101,143.853,126.719,81.314,102.119,84.492,76.912,74.415,72.944,76.852,76.156,111.83400000000002,107.348,147.666,148.72,124.314,182.352,57.70000000000001,153.253,10.613,69.105,131.694,182.352,182.352,182.352,166.164,113.907,71.456,94.004,73.885,68.719,68.38,68.111,83.039,82.587,118.819,108.465,105.45699999999998,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,182.352,182.352,177.924,156.647,105.706,65.196,88.548,69.112,64.026,64.885,65.788,71.323,72.035,109.84,105.799,80.247,0.701,0.0,0.0,0.0,0.0,0.0,0.0,89.405,182.352,182.352,182.352,182.352,134.717,90.73,111.844,98.138,91.42,91.486,91.518,97.155,97.194,135.959,97.778,26.942,0.0,0.0,0.0,0.0,0.0,0.0,3.1089999999999995,112.439,182.352,182.352,182.352,182.352,173.166,95.466,114.899,101.864,95.288,94.545,94.191,113.401,113.455,154.529,151.276,131.452,67.064,0.0,9.09,0.0,0.0,0.0,28.575000000000003,126.615,182.352,182.352,182.352,182.352,136.156,89.81,109.578,92.788,86.313,86.181,86.101,91.254,90.88,117.188,117.325,89.954,117.104,0.0,0.0,0.0,0.0,2.604,111.19,165.884,182.352,182.352,182.352,182.353,127.398,89.174,109.658,94.771,87.8,87.704,87.885,93.466,93.142,118.978,119.03700000000002,66.936,0.0,121.072,123.176,67.197,46.045,71.152,116.12699999999998,155.06,171.341,174.189,162.903,150.662,132.095,85.129,104.189,85.19,74.244,70.109,67.792,71.716,71.562,110.10299999999998,107.455,92.103,28.636,117.199,32.968,76.297,168.436,148.167,159.593,182.352,182.352,182.352,182.352,182.352,182.352,103.752,113.066,100.059,93.16400000000002,92.81,93.014,112.017,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913,50.707,82.315,150.152,182.352,182.352,182.352,182.352,136.047,92.78000000000002,112.742,98.606,90.379,89.556,88.876,93.44,92.767,130.584,130.752,94.024,9.669,0.0,0.0,0.0,0.0,0.0,0.0,93.513,182.352,182.352,182.352,182.352,135.215,89.907,110.028,94.914,87.839,87.161,86.468,91.06,90.04,126.182,99.259,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.76499999999999,167.058,182.352,182.352,161.105,110.849,69.375,90.404,67.104,60.47,59.758,59.738,75.201,74.814,46.121,23.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.481,102.833,182.352,182.352,182.352,182.352,128.184,89.562,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.71899999999998,77.619,51.023,19.463,40.288,122.559,140.529,179.929,182.352,182.352,182.352,174.322,127.063,92.958,113.092,100.066,92.812,92.522,92.206,96.974,96.036,122.268,124.014,125.717,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.034,169.654,159.009,140.248,92.498,111.647,98.30700000000002,90.324,89.245,88.561,92.915,82.836,39.182,40.526,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,182.269,174.335,162.275,140.981,91.39400000000002,110.069,97.291,90.048,89.824,89.117,106.215,105.659,96.84300000000002,56.729,28.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.576,182.352,182.352,182.352,182.352,135.54,93.097,113.483,100.28,92.575,90.512,88.832,93.33400000000002,92.611,130.348,119.229,25.710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.733,182.352,182.352,182.352,182.352,139.242,93.261,113.681,100.14199999999998,91.961,91.961,91.852,97.139,96.806,136.046,130.882,25.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,182.352,182.352,182.352,182.352,143.533,94.531,114.219,100.71500000000002,93.22700000000002,92.421,91.757,110.052,109.501,148.21,144.167,43.954,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.019,182.352,182.352,182.352,182.352,182.352,174.256,144.206,100.37,93.047,92.631,92.452,98.235,97.751,126.046,127.312,154.33,149.341,147.104,182.352,109.749,182.352,182.352,182.352,182.352,182.352,182.352,182.352,174.683,128.2,93.56,113.082,100.356,92.778,92.469,92.417,98.225,98.144,126.616,129.103,130.527,76.194,0.0,0.0,0.0,0.0,41.455,61.349,121.336,160.739,181.444,174.323,163.874,144.035,93.963,113.28,102.041,95.07500000000002,94.644,94.603,100.06,99.417,140.131,143.096,182.052,179.585,90.677,0.0,0.0,0.0,0.0,0.0,85.046,182.352,182.352,182.352,182.352,146.196,95.09,114.758,101.718,93.879,92.238,91.847,110.68,110.037,148.188,144.278,39.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,182.352,182.352,182.352,182.352,141.056,94.944,114.694,101.638,94.762,94.464,94.37,100.165,98.82699999999998,138.238,139.58,38.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,182.352,182.352,182.352,182.352,182.352,168.081,113.514,100.442,92.82399999999998,92.309,91.562,96.371,95.659,134.391,135.139,138.508,96.585,73.308,10.353,0.0,0.0,12.494,70.728,137.063,182.352,182.352,182.352,182.352,179.66899999999998,95.09,114.745,102.033,95.125,94.115,93.775,113.466,113.828,155.584,152.506,130.696,67.067,68.914,0.0,0.0,19.386,182.352,56.838,107.048,182.352,182.352,182.352,182.352,182.352,137.589,112.901,97.718,90.882,91.35,91.35,97.068,96.731,124.571,126.633,151.821,166.574,177.902,168.025,179.562,182.352,182.352,182.352,182.352,182.352,182.352,167.204,156.193,114.40099999999998,82.294,104.437,87.022,79.947,78.894,77.209,81.364,81.01,105.146,100.926,25.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.992,160.378,150.323,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.497,49.369,36.547,3.711,0.0,0.0,0.0,0.0,0.0,0.0,14.483,80.814,166.389,182.352,182.352,178.528,124.16,80.332,100.97,80.849,73.479,72.221,71.33,86.135,85.344,122.259,114.174,142.421,118.219,53.91,72.693,17.681,26.387,41.917,87.991,134.226,182.352,182.352,182.352,169.224,117.942,80.083,103.482,87.179,81.108,80.87,80.864,86.173,86.298,123.266,58.996,6.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.061,182.352,182.352,182.352,134.596,89.46,110.317,94.56499999999998,87.412,87.088,87.193,92.279,90.772,127.197,71.276,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,182.352,182.352,182.352,136.533,91.33,112.17,98.494,91.696,92.353,92.703,112.119,112.357,152.529,147.962,102.192,151.217,35.71,0.357,0.0,0.0,7.740000000000001,173.59,182.352,182.352,182.352,182.352,182.352,133.961,91.684,111.809,96.449,89.385,89.295,89.263,94.486,93.86700000000002,119.736,120.28900000000002,167.656,76.426,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,182.352,174.131,162.257,118.308,86.508,107.74200000000002,91.568,85.064,84.936,84.58,89.825,90.013,61.79600000000001,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09199999999998,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084,30.917,83.579,176.883,182.352,182.352,182.352,182.352,182.353,171.515,134.061,99.643,92.482,92.798,92.898,112.109,112.574,152.697,148.831,182.352,182.352,182.352,151.536,85.963,181.188,140.331,182.352,182.352,182.352,182.352,182.352,182.352,139.368,93.55,113.386,100.328,93.10099999999998,92.473,92.374,97.905,96.649,133.854,134.086,169.772,182.352,130.023,56.274,62.085,20.993,0.0,0.0,44.195,154.16,182.352,182.352,178.879,125.148,81.67,102.915,85.453,79.009,78.65,78.269,82.835,81.779,117.966,114.013,155.238,158.071,108.705,0.0,81.319,82.228,62.558,97.55,182.352,150.159,182.352,182.352,171.595,119.039,77.213,100.026,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.908,137.432,51.389,0.0,0.0,0.0,0.0,0.0,0.0,17.013,128.491,182.352,179.259,156.527,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,37.524,18.964,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,182.352,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,8.884,18.96,3.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.326,160.766,151.41,142.436,127.612,83.356,104.376,88.963,81.983,81.279,80.658,83.935,61.233,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099,180.959,182.352,182.352,182.352,131.589,87.287,108.799,93.836,87.522,87.626,87.275,104.221,102.285,140.164,134.488,126.939,59.417,0.0,0.0,0.0,0.0,30.31,51.862,103.222,182.352,182.352,182.352,182.352,132.613,91.23,112.319,97.82599999999998,90.241,90.259,90.003,94.894,93.596,131.482,78.164,14.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.401,182.352,182.352,182.352,177.254,92.014,112.139,97.796,90.163,89.927,89.547,94.311,93.712,131.669,131.695,178.742,182.352,161.554,147.701,136.955,116.732,158.038,167.194,160.119,182.352,182.352,182.352,182.352,138.481,92.823,113.389,99.991,92.787,92.914,92.918,112.093,112.104,149.665,148.537,182.352,160.906,99.48600000000002,71.797,0.0,0.0,0.0,0.0,122.886,182.352,182.352,182.352,182.352,136.691,93.34,113.81600000000002,99.162,91.646,92.111,92.075,97.689,97.384,122.523,115.22,138.927,124.844,90.089,23.445,0.0,0.0,0.0,0.0,51.741,165.145,182.352,182.352,178.569,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,99.218,56.553,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,182.352,178.598,168.174,148.608,94.992,114.25,101.48,95.026,94.021,93.984,99.689,99.051,56.125,38.704,31.413000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,182.352,181.292,167.685,148.051,94.771,114.158,103.249,96.56000000000002,95.42499999999998,95.135,114.644,114.56,154.428,147.703,182.352,127.611,132.498,102.751,41.779,86.256,35.369,142.911,182.352,182.352,182.352,182.352,182.352,182.352,175.48399999999998,182.352,171.032,96.918,95.654,95.355,101.093,100.56600000000002,139.956,146.127,182.352,182.352,182.352,182.353,182.353,123.984,49.938,117.796,182.352,176.765,182.352,182.352,182.352,148.304,95.404,115.151,102.972,96.542,95.751,95.705,101.625,101.22199999999998,141.968,125.826,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,182.352,182.352,182.352,148.692,95.182,114.731,101.855,94.847,94.55500000000002,95.17,115.015,114.936,155.069,117.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.714,182.352,182.352,182.352,144.841,95.466,115.112,100.961,94.553,93.655,93.716,99.851,99.554,128.802,119.426,65.051,15.971,0.0,0.0,0.0,0.0,70.323,114.121,57.411,153.091,182.352,174.898,159.71,113.456,80.269,100.131,81.267,74.323,73.863,73.771,77.913,76.647,21.631,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.728,143.721,135.319,121.395,78.31,100.164,83.668,77.269,77.271,77.279,82.203,81.952,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,182.352,182.352,182.352,182.352,166.653,94.741,115.007,102.444,95.263,94.696,94.333,112.978,113.026,151.519,142.07,153.204,101.526,97.0,73.554,31.171,0.0,22.835,47.386,101.817,182.352,182.352,182.352,182.352,136.063,91.518,111.497,80.379,71.981,70.387,68.81,72.289,70.373,103.058,77.504,33.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.441,128.486,182.352,182.352,171.246,114.428,69.842,91.98,75.489,67.34,67.082,67.286,72.273,58.32999999999999,28.465,1.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.739,114.57099999999998,182.352,182.352,178.924,120.447,74.822,95.676,81.434,73.81,73.215,72.504,91.68,92.847,67.659,21.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.521,148.352,182.352,182.352,182.352,126.977,79.561,99.13800000000002,85.036,78.357,77.348,77.121,82.915,82.513,109.015,86.043,152.966,0.0,82.294,28.211,0.0,0.0,0.0,0.0,33.733,142.382,182.352,176.304,165.815,118.382,78.482,97.803,85.075,78.564,77.602,77.833,83.953,34.168,31.383000000000003,6.285999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.155,168.011,162.29,152.051,131.348,78.573,97.477,85.884,79.624,79.269,78.986,84.917,45.672,42.29,15.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.613,126.128,182.352,182.352,182.352,127.143,78.322,97.858,84.409,77.322,76.687,76.392,95.033,94.459,67.083,14.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.301,131.004,182.352,182.352,182.352,123.491,78.195,97.984,84.831,77.39,76.942,76.717,82.378,81.888,61.053,8.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.335000000000004,134.13,182.352,182.352,182.352,127.071,77.422,97.83,84.861,77.409,77.39,77.885,84.012,83.693,65.085,11.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.756,141.856,182.352,182.352,182.352,133.902,80.113,99.377,86.934,81.101,79.997,79.757,99.345,99.327,133.781,28.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.367,108.075,182.352,180.548,157.38,104.84,65.689,88.194,70.366,63.306,62.012,60.923,28.276,0.0,4.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.601,117.833,182.352,159.136,146.321,103.348,70.09,91.642,77.672,70.129,69.682,74.97,74.437,28.057,25.09,12.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.98899999999999,143.849,141.317,123.902,75.489,95.857,82.739,77.17,77.139,76.981,82.718,82.435,122.865,130.912,160.373,127.115,124.334,139.939,13.839,0.0,0.0,0.0,0.0,42.157,136.273,182.352,182.352,142.56,81.302,100.3,87.768,81.827,80.588,80.541,100.247,99.801,145.221,124.567,73.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.515999999999998,104.69400000000002,181.01,161.056,105.419,60.809000000000005,81.433,63.244,56.577,55.767,55.326,59.685,59.222,43.126,17.669,26.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.31,160.513,146.983,94.81900000000002,51.87500000000001,74.979,54.596,48.281,47.675,47.648,52.440000000000005,52.154,36.576,11.904999999999998,22.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.12199999999999,110.246,166.351,149.021,96.631,53.27400000000001,76.75,58.482000000000006,54.526,55.739,55.93899999999999,72.268,71.008,108.292,104.571,146.595,158.0,140.578,129.668,161.325,177.215,108.751,70.698,182.352,126.172,152.847,182.238,162.649,108.208,67.788,90.323,75.383,67.796,68.698,69.451,75.127,75.131,102.024,107.702,127.102,104.67,86.761,111.682,49.69700000000001,84.588,89.234,76.635,85.321,182.352,176.609,172.086,163.874,115.101,78.259,97.758,85.396,78.927,78.165,78.129,84.359,84.2,115.131,90.843,49.601,9.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.826,75.725,128.281,123.729,108.678,64.898,86.138,67.525,62.337,59.82800000000001,58.407,62.125,61.12899999999999,96.67300000000002,21.514,20.62,47.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.989,117.019,171.276,156.0,103.18000000000002,60.463,81.988,62.894000000000005,56.427,55.907,55.962,72.667,72.877,34.396,23.437,11.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.706,174.836,165.909,109.569,69.843,91.095,74.8,67.26,66.973,66.748,71.0,70.419,47.59400000000001,28.223,23.099000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.37,182.352,176.916,119.78,74.685,96.139,82.279,74.551,74.293,74.428,80.036,79.769,82.753,42.836,39.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.616,97.082,182.352,182.352,127.655,77.944,98.261,85.11,77.295,77.258,77.269,96.12600000000002,95.84900000000002,136.909,84.02,46.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.765,104.918,149.395,182.352,182.352,146.485,78.488,98.459,85.282,76.252,75.843,75.785,81.231,80.665,108.833,113.24,153.42,175.842,182.352,182.352,129.281,69.526,18.083,63.822,64.63,151.516,158.135,166.67,163.561,117.622,77.858,97.562,85.027,78.348,77.351,77.123,82.917,82.16,110.65,116.5,134.583,113.802,117.131,108.953,129.998,132.595,154.599,146.491,149.215,139.483,146.439,156.703,151.969,132.346,78.271,97.07800000000002,84.371,79.224,78.229,78.169,83.144,82.147,120.861,125.219,182.306,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,139.686,80.683,99.746,86.811,80.125,78.799,78.567,98.008,97.133,137.687,135.006,122.484,48.853,0.0,0.0,26.715,59.85,0.0,42.29,0.0,133.041,112.013,182.352,182.352,132.014,79.952,99.073,86.233,79.292,78.222,77.868,83.599,83.148,123.899,127.946,170.254,135.87,46.47999999999999,34.519,55.95600000000001,44.018,9.723,40.325,0.0,82.434,138.189,182.352,182.352,134.455,79.702,99.101,86.309,79.387,78.385,78.126,83.844,83.397,125.078,129.642,45.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.872,135.861,182.352,182.352,134.165,79.363,98.98399999999998,86.114,78.914,77.931,77.733,97.239,96.76699999999998,138.307,136.693,118.381,5.749,0.0,0.0,0.0,0.0,0.0,0.0,70.499,138.638,165.167,182.352,182.352,125.246,77.87,98.193,85.242,92.053,91.774,91.51,97.019,96.502,124.697,129.24,83.429,48.733,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,182.352,182.352,182.352,148.665,96.45300000000002,115.67700000000002,103.62,97.446,95.692,95.62399999999998,101.672,101.343,88.503,62.604,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.242,180.156,179.454,163.988,96.281,115.547,103.518,99.097,97.77599999999998,97.69,103.17,102.29,150.104,149.146,182.352,182.352,144.23,151.533,94.28,22.249,0.0,0.0,0.0,127.405,182.352,182.352,182.352,168.339,98.471,117.587,105.744,100.194,97.932,97.492,117.625,117.595,169.036,161.767,84.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,182.352,182.352,162.738,98.491,117.59,105.68,100.063,98.42700000000002,98.27800000000002,104.036,103.4,155.271,135.765,54.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.817,182.352,182.352,156.762,97.268,116.252,103.096,95.632,93.58499999999998,92.06,95.325,92.589,126.589,41.46,15.759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.978,117.126,73.207,97.077,79.594,72.729,71.793,70.925,87.496,87.017,125.514,86.172,21.161,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114,108.098,182.352,182.352,129.653,87.814,109.68999999999998,94.91,84.999,85.222,85.548,91.175,91.781,118.981,117.83700000000002,100.37699999999998,94.974,129.839,138.557,74.385,29.492,117.088,124.437,123.341,171.772,182.352,176.672,179.084,132.588,92.59699999999998,112.015,97.57500000000002,89.067,88.486,88.248,93.28,92.664,118.686,116.043,39.414,0.0,13.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.205,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.62,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.269,127.075,182.352,182.352,143.551,93.916,113.942,99.96200000000002,90.906,89.671,90.07,110.652,110.817,139.205,59.691,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,182.352,182.352,148.984,96.692,116.33299999999998,103.979,97.24,96.01,95.674,101.588,101.159,144.053,58.702,31.111000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.76999999999998,182.352,182.352,159.733,97.864,117.132,105.096,98.667,97.022,96.942,102.94199999999998,102.449,149.281,94.41,36.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.699,182.352,182.352,161.133,97.573,116.68099999999998,104.336,98.18099999999998,97.063,96.798,116.598,116.584,165.101,150.032,120.105,46.709,43.154,78.661,54.136,118.243,0.0,0.0,0.0,47.05899999999999,137.543,182.352,182.352,158.314,97.835,117.046,104.43800000000002,96.593,95.072,94.909,100.723,100.21999999999998,134.661,124.92199999999998,23.313,7.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471,119.87600000000002,180.609,182.352,148.712,96.2,115.124,102.797,96.07,94.121,93.78,99.576,98.848,51.848,42.252,0.0,0.0,0.0,0.0,25.919,0.0,0.0,0.0,47.796,79.81,127.581,157.231,172.152,157.065,96.083,114.713,102.05100000000002,96.41899999999998,94.886,94.41,99.493,98.403,137.78,130.025,182.352,174.75,159.545,159.52,63.96,0.0,103.02,94.441,148.087,161.721,177.23,182.352,182.352,145.615,95.264,114.83499999999998,102.211,95.451,94.31,93.88,112.84300000000002,112.094,149.073,140.067,128.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.607,182.352,182.352,141.642,93.392,113.856,100.432,92.447,92.025,92.19700000000002,98.32800000000002,98.163,136.668,138.387,182.352,182.352,182.352,182.352,182.352,176.369,77.118,96.312,130.616,167.112,182.352,182.352,182.352,140.01,89.445,111.39,98.15999999999998,90.025,89.372,89.156,95.306,94.921,130.666,120.691,65.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307,106.76399999999998,182.352,182.352,144.601,92.35,114.585,102.457,94.91,94.42,94.102,114.12399999999998,113.751,142.895,56.153,19.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.615,182.352,182.352,142.222,94.79000000000002,114.51,101.565,92.27500000000002,91.067,90.998,97.196,96.743,67.415,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.222,121.534,168.641,182.352,142.778,95.988,115.098,102.791,96.54500000000002,95.474,95.385,101.362,80.229,52.745,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.156,114.238,101.714,97.019,95.84399999999998,95.328,100.962,100.207,89.298,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.962,37.252,123.487,182.352,182.352,155.91,96.48399999999998,115.356,101.845,93.595,90.921,89.038,107.082,107.09099999999998,143.667,57.904,14.846000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,182.352,182.352,135.495,88.8,109.992,95.28,87.072,86.049,85.559,90.945,90.811,75.044,31.004999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.37999999999998,182.352,182.352,137.671,88.717,111.143,98.083,91.278,90.941,90.446,96.216,94.422,128.657,67.624,75.953,22.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.106,182.352,182.352,143.042,93.295,114.722,101.572,92.764,91.262,90.003,108.436,107.918,147.916,126.536,126.339,69.913,0.0,0.0,0.0,0.0,0.0,12.938,28.432,114.516,159.266,182.352,182.352,146.112,95.429,115.585,102.752,93.455,92.57,91.72,96.705,95.226,120.498,116.776,135.557,27.413,39.112,0.0,0.0,0.0,102.107,103.23999999999998,104.16100000000002,142.288,153.736,160.224,172.491,126.992,88.794,110.794,97.793,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.515,69.279,113.422,143.939,160.389,143.153,91.852,111.953,98.499,92.271,92.037,91.653,96.781,96.008,131.682,134.451,141.766,182.352,182.352,172.218,92.013,51.475,93.157,109.393,87.485,116.16100000000002,157.211,182.352,182.352,147.207,94.332,114.628,101.157,93.679,93.34,92.815,112.398,112.66500000000002,150.635,144.682,125.998,154.822,153.782,0.0,13.628,109.13599999999998,69.53,125.43,139.137,146.197,182.352,182.352,182.352,139.349,95.392,114.9,102.416,95.895,95.281,95.30800000000002,101.143,100.736,138.962,139.076,182.352,182.352,20.478,0.0,0.0,0.0,0.0,0.0,0.0,26.763000000000005,113.1,182.352,182.352,153.012,96.279,115.787,103.447,97.391,96.28300000000002,96.299,102.206,100.816,137.425,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.344,182.352,182.352,156.047,95.89,114.98,101.308,93.901,93.228,92.966,111.693,111.30800000000002,149.229,49.252,3.0390000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474,120.038,182.352,182.352,143.249,94.038,113.799,100.692,91.557,90.258,89.455,94.295,93.647,41.29,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.774,154.053,180.827,141.944,93.861,112.765,100.016,92.461,91.232,91.025,96.246,48.286,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.955,93.513,98.708,97.88299999999998,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88,130.56,182.352,182.352,166.386,97.892,116.755,104.43999999999998,98.355,96.762,96.913,116.735,117.08400000000002,162.797,140.419,119.455,75.133,0.0,64.355,0.0,0.0,0.0,0.0,35.751,38.228,123.37,182.352,182.352,146.482,96.185,114.97599999999998,102.362,96.28300000000002,95.783,95.225,100.037,98.56300000000002,131.693,110.97400000000002,57.57200000000001,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.962,155.39,165.855,182.352,182.352,155.407,96.672,116.055,104.13,97.82,96.558,96.204,101.90399999999998,100.732,137.116,138.104,97.379,27.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.59400000000001,127.613,182.352,182.352,156.7,96.762,116.414,104.181,98.031,96.728,96.319,115.765,115.448,156.138,135.344,145.441,110.913,51.342000000000006,84.193,66.901,0.0,0.0,0.0,14.336,49.021,125.145,182.352,182.352,155.44,96.93,116.40900000000002,103.781,95.919,94.713,94.152,99.417,98.374,81.264,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.996,56.448,118.278,168.753,182.352,153.507,97.424,116.30200000000002,104.363,99.021,97.491,97.382,103.492,90.057,58.085,36.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.605,166.843,182.352,174.629,98.23600000000002,116.867,105.226,101.514,99.814,99.064,104.934,104.26000000000002,152.52,141.57,182.352,182.352,138.418,0.0,86.082,117.927,24.564,18.539,145.589,182.352,182.352,182.352,182.352,176.639,99.495,118.426,106.905,101.526,100.508,99.938,120.621,120.58,176.429,139.103,32.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,182.352,182.352,169.307,99.328,118.293,106.581,101.196,99.603,99.272,105.455,105.02800000000002,158.037,78.778,15.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.81199999999999,126.05899999999998,182.352,182.352,170.001,99.099,118.214,106.617,101.439,100.004,99.231,104.811,104.2,152.769,102.642,17.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415,134.413,182.352,182.352,173.687,99.47499999999998,118.35,106.464,101.043,99.837,99.147,119.30299999999998,118.842,168.065,118.38599999999998,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,165.603,134.177,182.352,182.352,172.802,99.623,118.39900000000002,106.83499999999998,100.022,99.085,98.276,104.247,103.84,144.305,116.56600000000002,29.923,0.0,0.0,0.0,0.0,0.0,35.119,182.352,10.282,94.873,106.196,158.607,182.352,152.39,98.465,116.968,105.507,100.376,98.97,98.18,103.611,90.441,59.68299999999999,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.371,151.256,97.069,116.08499999999998,104.48,100.84499999999998,99.118,99.129,105.566,105.048,108.912,47.564,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.034,182.352,182.352,150.253,96.911,115.993,103.934,98.43699999999998,97.443,97.69199999999998,117.674,117.689,156.87,56.858,21.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,182.352,182.352,157.114,99.12,117.72,106.104,100.211,97.268,95.893,101.133,100.647,137.48,107.698,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.651,59.994,114.492,182.352,182.352,153.823,96.877,115.953,103.668,97.679,96.548,96.559,102.149,101.261,138.011,54.812,37.057,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.097000000000005,125.236,182.352,182.352,155.014,96.563,114.005,99.612,91.751,91.072,91.349,109.67400000000002,110.364,126.09300000000002,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666,134.042,178.433,182.352,142.728,95.861,115.09699999999998,102.591,94.23600000000002,92.456,92.134,97.70499999999998,96.912,118.503,98.825,60.45399999999999,0.0,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,182.352,149.61,97.016,117.34199999999998,104.366,97.847,96.365,95.97,101.211,81.904,52.141,31.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.26599999999999,138.459,175.435,160.851,96.404,115.567,103.373,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.917,70.086,139.981,176.884,161.728,96.544,115.915,104.088,99.499,97.858,97.455,117.372,117.28,161.911,131.823,101.746,89.083,6.382,0.0,31.851,147.101,17.784,0.0,30.842,78.149,127.201,182.352,182.352,156.134,97.589,117.097,105.09900000000002,99.23000000000002,98.00100000000002,97.884,103.915,103.479,148.623,119.904,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.82399999999999,94.709,137.613,182.352,182.352,165.258,98.337,117.53100000000002,105.498,88.294,86.579,86.45,92.42,91.825,136.076,76.638,5.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.779,106.367,182.352,182.352,151.38,87.104,106.157,93.908,87.537,86.009,85.545,105.378,105.18,146.572,75.485,0.0,0.0,0.0,0.0,0.0,74.672,18.852,0.0,0.0,31.972,101.659,173.438,182.352,141.025,85.165,105.26900000000002,92.93600000000002,84.143,82.771,82.779,88.67,87.974,115.45199999999998,69.737,27.079,0.0,0.0,0.0,0.0,0.0,89.025,182.352,116.782,102.523,114.558,142.448,178.399,134.37,84.854,104.40900000000002,92.344,85.64,84.266,84.226,90.336,69.062,43.729,17.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.531,126.125,166.96,152.229,85.941,104.483,92.609,88.525,86.989,86.875,92.811,92.295,92.131,30.213,8.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.275,111.119,170.338,182.352,137.67,85.395,104.53,92.064,85.95,84.94,84.905,104.701,104.701,143.072,113.247,1.4860000000000002,22.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.704,118.787,182.352,182.352,157.324,86.999,105.37,92.39799999999998,86.099,84.665,84.286,89.98,89.582,129.972,31.972999999999995,2.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.937,114.638,182.352,182.352,160.319,87.495,105.955,92.87399999999998,86.462,84.833,84.575,90.104,88.78,126.924,23.537,34.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.242,116.953,121.317,182.352,182.352,159.504,87.777,106.659,94.502,88.15,86.227,85.493,104.66500000000002,104.006,146.302,112.22599999999998,82.886,18.81,0.0,0.0,66.446,3.814,158.564,0.0,0.0,40.148,112.919,182.352,182.352,160.562,87.923,106.677,94.069,85.855,83.695,83.403,89.243,89.21,118.869,44.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.434,182.352,182.352,182.352,163.598,177.051,132.11,84.841,104.182,92.08400000000002,85.259,83.083,82.68,88.448,88.037,92.03,10.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.882,127.355,168.592,155.505,85.789,104.12,91.381,86.539,84.762,84.732,90.815,90.49,131.198,120.372,90.43,32.145,0.0,0.0,31.846,120.797,39.238,0.0,76.764,182.352,182.352,182.352,182.352,162.136,87.514,105.402,93.041,86.923,85.133,84.941,104.741,104.69599999999998,144.974,113.443,85.768,36.08,0.0,0.0,4.597,82.586,0.0,0.0,0.0,54.922,182.352,182.352,182.352,149.894,86.503,105.484,93.189,87.047,85.156,84.929,90.74,89.894,129.391,103.824,84.242,34.781,0.0,0.0,20.36,155.944,0.0,0.0,50.914,182.352,182.352,182.352,182.352,170.963,87.249,106.536,94.27,87.957,86.286,86.249,92.339,91.92199999999998,137.559,120.793,128.567,176.248,173.484,150.23,104.472,0.0,0.0,182.352,182.352,182.352,182.352,182.352,182.352,159.95,87.834,106.746,94.502,89.011,86.861,86.218,106.49800000000002,106.565,153.066,119.64900000000002,90.374,41.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.67,108.601,182.352,182.352,152.831,87.784,107.06000000000002,95.379,88.175,86.564,86.801,93.018,91.409,88.516,22.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.77,87.523,135.795,182.077,138.249,86.111,105.15099999999998,93.246,87.507,86.092,86.356,92.082,54.336,46.271,24.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.944,140.304,179.701,163.871,86.481,105.475,93.373,89.152,87.517,86.887,92.241,91.212,97.528,31.548,7.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.128,113.971,182.352,182.352,163.93,87.905,106.997,95.11199999999998,89.468,87.809,87.816,108.359,107.704,155.187,125.541,42.242,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.95,121.888,182.352,182.352,164.198,89.157,108.038,95.708,89.824,88.108,87.877,94.116,93.687,147.713,120.386,106.872,85.739,96.443,135.7,45.45,0.0,47.909,0.0,33.659,85.605,182.352,182.352,182.352,157.732,86.945,106.236,94.327,88.784,87.192,87.277,93.534,93.435,147.16,121.674,124.534,49.295,157.281,182.352,182.352,170.343,62.80100000000001,0.0,10.942,102.994,132.637,182.352,182.352,175.159,90.297,108.548,97.295,91.28700000000002,90.076,88.087,108.12,108.031,157.514,154.897,182.352,152.717,91.222,0.0,0.0,0.0,0.0,0.0,83.437,46.721,125.116,168.836,182.352,144.73,87.388,105.914,94.35099999999998,87.534,85.491,85.202,91.144,90.729,98.185,23.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.653,75.447,130.769,175.602,126.231,84.819,104.006,92.231,86.815,85.781,85.95,92.13,57.511,43.544,21.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.838,114.992,159.98,144.869,85.638,104.563,92.601,88.623,87.148,87.116,93.307,93.264,138.452,117.61199999999998,95.014,0.0,0.0,18.047,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.823,60.532,57.256,56.88,55.76899999999999,0.0,0.0,77.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.27500000000002,29.428,0.0,61.678,115.854,138.991,104.862,56.575,66.813,60.398,57.138,56.79,55.98,59.362,0.0,45.012,0.0,0.0,0.0,0.0,0.0,85.46,182.352,182.352,182.352,182.352,132.34300000000002,137.532,182.352,182.352,167.45,86.632,106.297,94.146,88.542,87.909,88.299,93.899,92.989,140.565,127.103,108.709,62.6,0.0,40.128,178.271,0.288,0.0,26.967,21.268,139.788,102.302,182.352,182.352,182.352,121.878,106.303,94.43,88.926,87.333,86.792,106.75400000000002,106.645,149.927,118.759,146.952,97.91,44.238,182.352,182.352,182.352,179.655,74.145,0.0,68.545,182.352,172.934,182.352,152.852,87.752,106.743,95.165,99.98,98.731,98.597,104.401,103.627,139.181,117.822,83.468,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,182.352,155.304,97.309,116.248,104.252,98.873,96.75100000000002,95.95600000000002,101.704,101.296,59.89500000000001,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,182.352,179.595,98.559,117.385,105.751,101.465,99.176,98.844,104.73600000000002,104.28,155.162,132.176,119.634,15.101,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,182.352,182.352,181.893,100.543,119.191,107.622,100.437,99.134,98.614,104.093,103.086,143.024,72.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,164.702,128.524,80.646,160.324,182.352,182.352,99.149,117.676,105.841,101.665,100.523,99.61,105.591,105.267,157.623,132.726,123.525,68.011,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.598,182.352,156.533,98.01,116.971,105.04399999999998,99.905,97.752,97.256,103.111,102.641,142.32,74.937,30.876,0.0,0.0,0.0,0.0,0.0,0.0,63.19200000000001,7.590000000000001,59.774,120.591,182.352,182.352,162.369,97.677,116.092,103.889,98.708,97.50400000000002,97.414,117.395,116.932,157.961,135.541,114.537,96.692,17.634,0.0,0.0,0.0,28.74,0.0,38.524,70.534,124.495,182.352,182.352,159.153,98.197,116.985,104.88,98.18099999999998,96.257,95.75199999999998,101.513,100.72499999999998,127.763,130.753,155.501,129.287,153.096,55.477,0.0,0.0,0.0,23.553,76.123,129.926,117.093,146.099,182.352,140.686,95.694,114.822,102.638,96.897,95.607,95.225,101.505,100.809,127.98900000000002,68.009,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9370000000000005,31.969000000000005,112.093,159.936,182.352,175.667,98.449,117.145,105.262,101.18,99.116,98.717,104.405,103.641,147.598,134.005,120.40200000000002,79.647,11.555999999999996,46.659,9.697,137.747,0.0,0.0,73.711,182.352,182.352,182.352,182.352,182.353,178.09300000000002,133.06,106.364,100.886,99.279,98.89199999999998,118.688,118.275,163.416,141.231,123.35,82.473,12.782,0.0,98.996,0.0,0.0,72.532,6.261999999999999,106.011,149.989,182.352,182.352,175.279,100.876,119.335,107.445,101.804,101.07800000000002,99.839,105.794,105.401,156.18,137.191,123.655,78.984,39.512,13.923,0.0,59.20600000000001,70.595,10.268,2.727,95.99299999999998,144.427,182.352,182.352,182.352,100.871,119.32399999999998,107.627,101.757,100.996,100.422,107.054,106.71200000000002,169.12,141.035,129.217,85.217,12.304,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,182.352,182.352,182.352,179.578,145.467,108.797,103.33199999999998,102.574,101.322,122.419,122.1,182.352,158.211,132.456,112.162,48.658,75.702,182.352,182.352,154.035,5.606,81.215,117.165,135.238,182.352,182.352,178.408,101.093,118.046,106.845,100.399,99.553,98.226,104.32500000000002,103.953,145.216,126.699,126.073,38.906,160.999,25.17,19.732,182.352,182.352,110.175,116.015,145.257,166.741,182.352,182.352,158.52,98.715,116.495,104.71,99.655,98.12,97.822,103.35800000000002,102.772,138.875,134.387,89.678,126.626,108.839,102.50799999999998,48.681,52.535,34.429,17.065,15.47,168.676,117.715,137.141,182.352,171.504,97.56,116.107,104.462,100.47,98.668,98.923,105.44,103.847,146.602,150.645,166.755,179.543,118.121,0.0,0.0,0.0,31.599,122.08799999999998,0.965,50.719,120.65999999999998,182.352,182.352,180.023,101.025,119.682,108.093,102.482,101.341,100.166,120.964,120.93,177.781,152.092,122.84600000000002,55.406000000000006,0.0,0.0,52.88700000000001,0.0,0.0,0.0,0.0,50.836,156.643,182.352,182.352,174.253,100.629,119.548,107.903,102.284,101.245,99.616,105.69799999999998,105.401,160.448,141.594,126.05,0.604,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.073,130.117,182.352,182.352,179.638,100.437,119.439,108.049,102.296,100.728,99.704,106.069,105.482,160.777,140.308,129.21,53.475,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,182.352,182.352,175.484,99.72,118.82699999999998,107.134,101.534,99.89900000000002,99.831,120.746,120.057,177.393,148.638,64.033,1.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,182.352,182.352,173.573,100.153,119.06799999999998,107.527,100.246,98.05299999999998,97.729,104.534,104.195,146.498,124.85899999999998,97.603,21.21,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.13,165.082,182.352,161.525,98.539,117.59600000000002,105.251,99.236,97.303,97.022,103.733,102.71399999999998,144.329,129.966,56.08700000000001,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.831,96.181,115.918,103.647,99.12,97.67400000000002,97.652,103.403,102.849,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,182.352,182.352,152.227,96.93,116.617,104.497,98.75,97.732,97.935,118.311,117.93899999999998,163.727,147.419,114.085,0.0,0.0,0.0,0.0,8.232,182.352,140.323,0.0,17.032,116.825,182.352,182.352,182.352,111.10200000000002,117.666,105.862,100.462,98.629,98.287,104.335,103.497,148.174,136.772,144.316,105.211,59.536,0.0,102.48699999999998,139.803,73.985,48.833,81.742,145.693,182.352,182.352,182.352,182.352,115.555,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.242,151.433,160.791,182.352,182.352,62.359,95.529,98.801,0.0,13.521000000000004,25.846,132.28,182.352,182.352,182.352,180.448,100.46899999999998,119.288,107.513,101.913,101.04399999999998,100.145,120.961,120.932,182.352,152.293,131.285,133.986,133.735,0.0,16.473,22.31,0.0,0.0,0.0,126.235,165.214,182.352,182.352,174.479,100.271,117.567,106.14,99.617,98.034,97.41800000000002,103.82,103.29500000000002,144.077,130.14,93.419,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,182.352,163.064,98.845,117.605,105.794,100.083,98.898,98.355,104.21999999999998,103.939,96.851,54.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,182.352,182.248,99.01000000000002,117.566,105.844,101.779,100.248,99.927,105.905,105.178,161.538,90.02,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,182.352,182.352,179.871,99.64,118.204,106.079,88.673,86.677,86.25,106.214,106.203,157.411,145.877,160.049,90.679,105.61,39.602,0.0,126.492,133.553,102.003,3.732,35.545,111.06799999999998,175.245,182.352,141.738,85.563,105.032,92.873,87.186,85.647,85.769,91.685,90.994,135.149,123.922,111.334,13.274,0.0,0.0,0.0,0.0,0.0,31.065,0.0,13.234,88.823,171.473,182.352,136.295,84.857,103.896,91.405,85.336,84.414,84.44,90.329,89.65,128.964,120.256,108.119,20.583,0.0,0.0,0.0,0.0,92.678,144.332,122.865,76.177,123.074,182.352,182.352,165.789,89.177,106.229,93.836,89.406,87.714,87.253,107.441,107.438,160.165,138.992,53.65,0.0,0.0,0.0,0.0,0.0,0.0,28.402,2.38,107.77,170.71,182.352,182.352,160.276,88.43,107.335,95.754,87.906,85.64,85.275,91.037,90.043,125.553,112.177,54.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.908,101.029,153.152,182.352,149.158,87.377,104.718,91.935,86.159,84.151,84.171,90.328,90.118,57.39800000000001,38.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.306,144.678,174.246,160.859,86.439,105.344,93.596,89.934,88.329,88.093,94.098,93.00700000000002,141.992,61.51200000000001,58.472,39.254,0.0,0.0,0.0,0.0,0.0,0.0,4.933,96.096,135.249,182.352,182.352,163.137,88.069,106.916,95.568,90.034,88.286,88.178,109.1,109.107,164.931,144.825,144.257,102.829,38.45,8.861,0.0,30.292,182.352,136.473,182.352,125.459,128.364,182.352,182.352,161.445,88.723,107.75,96.274,90.864,89.484,88.801,94.448,93.174,147.523,133.551,121.705,67.936,0.0,0.0,0.0,0.0,53.073,0.0,0.0,51.578,125.76600000000002,182.352,182.352,170.04,89.375,107.94299999999998,96.198,90.828,90.176,89.038,95.057,94.589,154.904,137.431,123.436,67.17,0.0,1.406,0.0,0.0,0.0,0.0,0.0,52.643,128.586,182.352,182.352,172.029,89.138,108.199,96.564,90.912,90.032,89.312,110.488,110.461,175.867,149.449,67.132,0.0,0.0,0.0,0.0,0.0,0.0,5.437,19.66,101.33400000000002,119.088,180.568,182.352,145.939,87.225,106.565,95.053,87.763,85.86,85.813,92.045,91.682,102.111,40.188,13.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.917,107.79200000000002,160.247,182.352,137.8,85.077,104.198,92.32699999999998,87.01,85.323,85.288,91.053,82.616,50.09,41.618,0.0,0.0,0.0,0.0,0.0,0.0,74.609,52.19800000000001,0.0,9.443,90.675,162.406,182.352,174.236,87.89,106.777,95.539,91.678,90.995,89.897,96.088,95.357,158.785,140.721,115.141,0.0,0.0,0.0,31.142,0.0,0.0,182.352,182.352,105.764,165.352,182.352,182.352,171.648,89.299,108.298,97.081,91.504,90.644,89.53,110.52700000000002,110.485,177.81,152.281,129.271,45.558,0.0,0.0,0.0,0.0,31.535,26.892,38.281,178.878,128.903,182.352,182.352,182.352,152.402,108.26999999999998,96.978,91.14,90.2,89.267,95.405,94.761,158.764,141.496,159.298,182.352,127.945,87.99,30.254,88.275,145.284,180.736,182.352,182.352,182.352,182.352,182.352,182.352,168.30700000000002,182.352,171.897,91.477,90.84,89.933,96.06100000000002,95.401,161.145,149.444,182.352,163.307,155.8,110.061,94.71200000000002,0.0,73.808,0.0,155.549,182.352,182.352,182.352,182.352,182.352,154.413,108.695,97.586,92.07099999999998,91.491,90.056,111.404,110.876,177.02,154.115,167.835,182.352,110.416,8.389,0.0,149.441,30.646,182.352,0.0,60.04899999999999,170.294,182.352,182.352,168.859,89.66,108.015,96.311,89.119,87.329,86.015,92.143,91.756,133.258,127.043,125.38,102.316,6.320000000000001,0.0,78.229,0.0,28.198,52.404,0.0,55.46699999999999,121.04,160.32,178.223,130.723,84.445,103.579,91.08,84.882,83.555,83.621,89.754,89.525,121.653,115.753,0.0,0.0,0.0,0.0,0.0,0.0,33.373,0.0,0.0,0.0,94.681,160.316,180.743,168.186,87.979,106.375,94.182,89.783,87.731,87.155,92.805,92.17,142.706,132.873,121.121,13.872999999999998,0.0,0.0,0.0,0.0,111.377,182.352,182.352,182.352,182.352,182.352,182.352,182.352,168.596,161.697,96.12,90.247,89.509,89.006,109.079,108.498,174.435,159.702,180.237,132.957,114.029,182.352,182.352,182.352,175.672,148.715,149.199,141.143,139.953,182.352,182.352,158.617,87.49,105.952,94.182,89.078,87.84,87.603,93.7,93.18,146.774,136.489,165.398,139.05,69.511,28.681,0.0,19.436,149.19,49.156,59.735,108.625,156.545,182.352,182.352,142.044,86.305,104.926,92.795,87.098,85.557,85.578,91.597,91.21099999999998,135.263,133.639,145.444,113.46800000000002,104.376,169.446,70.319,79.028,15.816,9.852,0.0,78.083,145.655,182.352,182.352,149.886,86.577,104.203,91.088,85.325,84.505,84.64,104.26999999999998,104.245,148.992,137.671,142.221,105.845,66.427,19.613,14.538999999999998,0.0,0.0,0.0,16.227,94.696,173.985,182.352,182.352,159.046,88.465,107.638,95.215,87.469,85.468,85.222,91.393,90.982,131.46,121.07,92.38200000000002,17.38,0.0,0.0,0.0,0.0,0.0,0.0,22.773,63.57,136.534,182.352,182.352,150.768,87.052,105.878,94.366,89.054,86.741,85.569,91.312,90.671,61.788,44.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.712,171.882,116.593,162.313,174.339,163.146,86.509,105.6,93.804,89.328,87.408,87.424,93.34,92.355,145.121,134.782,123.661,57.12,0.0,0.0,90.976,170.065,0.0,0.0,0.0,66.269,182.352,182.352,182.352,164.602,88.483,107.731,96.353,90.645,89.194,88.476,109.328,109.344,174.868,155.832,88.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.209,149.887,182.352,182.352,163.896,88.745,107.661,95.82800000000002,89.701,87.974,87.734,93.669,93.526,153.686,149.032,182.352,105.253,0.0,0.0,0.0,0.0,0.0,3.547,72.231,146.541,182.352,182.352,182.352,152.795,86.841,106.055,94.008,88.536,86.285,85.555,91.328,91.486,141.267,139.782,130.391,73.397,0.0,85.124,0.0,0.0,0.0,0.0,1.307,76.024,154.483,182.352,182.352,167.298,88.838,107.7,96.098,92.614,91.399,90.786,111.001,110.24200000000002,168.079,151.551,104.54699999999998,1.627,0.0,0.0,0.0,0.0,0.0,0.0,2.099,74.749,153.072,182.352,182.352,164.97,91.31600000000002,109.815,98.015,90.881,89.603,88.69,94.613,94.269,139.59,130.883,95.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.554,147.441,180.967,182.352,144.256,88.041,106.467,94.781,89.415,87.594,87.646,93.88299999999998,93.549,66.642,50.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,12.791000000000002,104.178,179.646,182.352,171.27,89.296,107.68699999999998,95.894,90.936,89.515,88.892,94.663,93.98999999999998,139.573,64.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505999999999998,105.494,182.352,182.352,174.922,88.996,107.51699999999998,95.592,91.798,89.953,89.686,109.92,109.374,165.44,152.916,147.528,112.246,32.798,121.597,52.985,66.9,2.021,119.18600000000002,168.53,157.814,182.352,182.352,182.352,182.353,169.356,112.544,97.191,91.931,90.229,89.45,95.29,94.301,142.782,138.443,136.93,93.871,63.502,7.877,166.535,182.352,182.352,86.547,35.032,160.402,179.004,182.352,182.352,182.352,155.007,108.12,96.435,91.123,88.944,88.546,94.284,94.014,142.331,138.871,128.667,116.087,88.29,30.247,4.337,116.985,182.352,182.352,162.191,130.22199999999998,182.352,182.352,182.352,182.352,146.71699999999998,106.991,94.488,88.144,86.728,86.193,105.652,105.656,149.528,148.672,182.352,182.352,182.352,160.619,95.544,69.026,0.0,0.0,52.25899999999999,118.228,182.352,182.352,182.352,182.353,155.751,108.606,96.54500000000002,89.423,87.601,87.007,93.396,92.362,131.036,129.397,151.458,64.146,30.479000000000003,57.781,44.747,57.652,106.357,182.352,181.827,182.352,182.352,182.352,182.352,177.954,88.957,106.637,94.61,89.228,87.571,87.36,93.037,92.52,134.021,132.925,153.949,92.42,170.175,100.037,182.352,182.352,0.0,0.0,0.0,50.502,112.247,182.352,182.352,158.832,86.702,105.884,93.968,90.305,88.689,88.307,93.893,93.32,142.361,143.792,154.802,100.003,64.59,17.482,55.869,0.0,45.867,56.843,83.185,109.821,182.352,182.352,182.352,182.352,169.506,173.179,98.147,92.485,91.191,90.561,109.885,108.86,166.237,157.77,140.156,81.878,44.656,50.621,108.984,71.899,72.44,41.163,67.245,167.093,179.588,182.352,182.352,182.352,153.50799999999998,109.213,97.819,92.414,90.819,90.259,96.426,95.97,154.164,150.651,182.352,182.352,182.352,182.353,102.345,34.554,5.847,71.359,2.116,182.352,182.352,182.352,182.352,165.012,90.366,109.474,97.567,91.93,89.772,88.551,94.251,93.484,144.958,142.16,133.153,176.443,0.0,0.0,0.0,0.0,8.816,0.0,61.31699999999999,110.817,169.919,182.352,182.352,145.961,87.724,106.86,94.81,88.817,87.464,87.3,106.45600000000002,106.15000000000002,151.174,122.988,45.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.459,114.965,179.701,182.352,182.352,154.897,89.719,107.613,95.099,88.186,87.009,86.431,91.99800000000002,91.285,125.144,127.44,104.965,13.478,0.0,0.0,0.0,4.439,92.34,154.395,99.106,91.207,151.93,182.352,179.253,136.041,87.032,106.272,94.31699999999998,88.332,86.584,86.232,91.592,90.563,124.149,48.184,0.245,0.0,0.0,0.0,0.0,0.0,182.352,182.352,156.812,95.688,145.925,177.765,169.277,155.739,87.492,106.32999999999998,94.457,90.562,89.112,89.119,94.79800000000002,94.228,144.463,144.871,139.045,154.19,109.759,0.0,9.824,134.022,128.936,128.108,58.435,161.401,182.352,182.352,182.352,142.884,86.643,105.984,93.965,88.464,87.785,88.384,108.854,108.819,157.47,155.399,138.335,182.352,0.0,0.0,182.352,146.505,50.214,70.446,63.79299999999999,106.564,182.352,182.352,182.352,132.117,87.296,106.559,94.388,88.844,87.612,86.8,91.92700000000002,91.57399999999998,133.615,138.603,119.909,45.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.656,154.594,182.352,182.352,136.728,86.323,105.526,93.18,87.471,86.865,87.685,94.638,94.782,144.248,112.948,49.20399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.489,148.196,182.352,182.352,144.845,87.71,105.512,92.977,86.517,85.927,86.212,107.291,109.157,158.923,156.489,88.468,0.0,0.0,0.0,0.0,0.0,0.0,37.961,82.771,120.156,182.248,182.352,182.352,158.722,90.108,108.808,96.828,89.858,88.101,87.87,93.502,92.322,129.368,102.973,28.672999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.421,89.422,151.988,182.352,177.748,130.045,85.026,103.868,92.098,86.67,85.766,85.86,91.732,90.84,49.635,45.181,0.0,0.0,0.0,0.0,0.0,0.0,28.996,0.0,57.6,36.17,127.674,182.352,170.656,155.865,87.218,105.841,93.644,89.532,87.734,87.041,92.812,92.48,137.64,139.843,135.739,95.831,0.0,0.0,26.153,0.0,22.673,0.0,139.517,135.726,182.352,182.352,182.352,162.103,89.362,107.561,95.327,89.555,87.678,87.445,106.528,106.08199999999998,153.804,149.071,70.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.761999999999999,98.78300000000002,181.51,182.352,182.352,158.109,89.559,108.032,96.263,90.747,88.687,88.177,93.778,93.142,140.205,139.158,48.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.416,100.653,182.352,182.352,182.352,163.062,88.998,107.508,95.497,89.957,88.075,88.054,93.77,93.294,143.641,147.178,92.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.938,167.619,182.352,182.352,144.351,87.422,105.977,93.311,87.029,85.896,85.873,105.29800000000002,105.285,148.185,142.803,46.601,49.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.518,164.894,182.352,182.352,145.402,88.902,107.49,95.441,88.294,86.811,86.529,92.237,91.784,123.419,61.833,25.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.925,90.095,159.215,182.352,179.473,134.524,86.697,105.74,93.591,97.509,96.312,96.498,102.839,102.604,143.829,148.345,121.71,1.668,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,182.352,182.107,167.293,97.183,115.734,103.532,99.558,97.765,97.54600000000002,103.341,102.74,150.671,154.769,149.638,182.352,0.0,48.06700000000001,0.0,17.969,0.0,0.0,22.372,117.293,182.352,182.352,182.352,182.352,176.06,154.349,103.317,97.235,95.758,95.616,114.931,114.817,159.843,158.896,174.02,150.333,129.903,106.881,162.572,171.964,130.712,146.167,147.329,182.352,182.352,182.352,182.352,182.352,176.509,182.353,147.962,98.048,96.536,96.682,102.78300000000002,102.219,148.032,152.115,182.352,182.352,182.352,104.157,50.39000000000001,0.0,0.0,42.835,77.456,167.899,182.352,182.352,182.352,182.352,177.33499999999998,180.763,104.681,98.413,96.543,96.573,102.638,102.489,151.621,155.109,168.416,165.831,87.968,39.255,92.814,29.715,36.188,122.583,139.156,182.352,182.352,182.352,182.352,182.353,100.207,117.121,105.352,100.262,98.564,98.558,118.942,119.001,172.096,169.275,156.098,93.025,12.213,0.0,0.0,182.352,182.352,0.0,49.107,137.177,182.352,182.352,182.352,170.435,99.333,118.446,107.041,100.42,99.135,98.813,105.126,104.604,153.494,150.041,132.583,63.969,14.037999999999998,0.0,0.0,0.0,0.0,54.779,52.562,142.675,182.352,182.352,182.352,155.642,98.16500000000002,116.805,104.892,99.264,97.40500000000002,97.301,103.44400000000002,103.145,148.172,149.024,111.838,4.892,0.0,26.862,11.608,92.149,37.008,85.942,125.46,121.135,161.85,182.352,182.352,172.128,97.419,115.954,103.759,97.9,95.669,95.051,100.328,99.59300000000002,132.239,136.507,146.52,70.696,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,182.352,177.837,163.714,96.265,115.015,102.267,96.976,95.355,95.09,114.304,113.934,157.406,155.503,182.352,96.413,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,182.352,182.352,182.352,159.772,97.61100000000002,116.677,104.094,97.528,95.59300000000002,94.99899999999998,100.177,99.59499999999998,143.316,147.869,120.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21000000000001,143.109,182.352,182.352,182.352,165.485,97.806,116.981,104.705,98.58,96.458,95.479,100.344,99.636,143.81,148.095,148.167,3.798,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,182.352,182.352,182.352,165.498,98.004,117.009,104.78000000000002,98.93399999999998,97.348,97.17199999999998,116.984,117.026,167.674,165.035,148.633,2.974,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.782,182.352,182.352,182.352,152.142,98.32,117.22,104.705,96.819,95.268,95.375,101.555,100.819,131.935,116.448,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.072,42.88,139.199,182.352,182.352,179.91,131.015,94.252,113.569,101.103,95.128,94.535,94.771,100.986,100.628,68.714,57.72599999999999,26.864,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,182.352,176.006,158.608,96.641,114.986,102.331,97.719,96.025,95.837,101.543,100.95199999999998,134.414,69.174,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,182.352,182.352,182.352,162.87,97.676,116.382,103.735,97.507,95.81499999999998,95.64,114.945,114.824,159.285,158.485,182.352,182.352,94.03000000000002,113.893,47.996,0.0,0.0,0.0,40.823,133.976,182.352,182.352,182.352,154.777,96.461,115.499,102.779,96.465,95.007,94.6,99.88599999999998,99.09,140.275,143.889,144.59,70.851,29.271000000000004,0.0,0.0,0.0,40.758,155.508,139.746,182.352,182.352,182.352,182.352,161.832,97.704,116.575,103.812,97.202,95.391,94.751,99.816,98.94700000000002,140.302,144.152,145.871,72.662,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,182.352,182.352,182.352,159.246,96.115,115.258,102.782,96.766,95.81,95.87000000000002,115.533,115.423,160.458,159.398,134.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.197,127.766,182.352,182.352,182.352,151.017,96.936,116.396,104.394,97.306,95.979,95.841,101.69,101.118,135.448,134.393,48.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,182.352,182.352,182.352,144.178,96.828,115.83,103.96,98.697,96.777,96.205,101.509,100.729,134.792,106.871,50.312000000000005,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,182.352,177.613,158.418,96.308,114.777,102.425,98.32999999999998,96.934,96.849,102.675,101.81799999999998,145.06,102.536,71.435,0.0,0.0,0.0,0.0,43.346,0.0,0.0,87.189,114.338,182.352,182.352,182.352,139.099,92.046,112.133,97.846,90.086,89.502,88.996,106.357,105.948,144.214,125.598,60.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.08,182.352,182.352,182.352,130.898,87.928,109.22,94.23099999999998,86.571,86.09,86.218,91.921,91.772,129.768,131.326,141.207,45.455,0.0,0.0,17.932,50.23700000000001,0.0,56.282,32.658,154.55,182.352,182.352,182.352,143.783,93.512,113.472,99.923,91.879,91.377,90.981,96.067,95.626,134.676,137.851,131.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.820000000000004,125.016,182.352,182.352,182.352,145.59099999999998,92.59699999999998,112.583,98.731,91.019,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,48.129,0.0,0.0,0.0,12.085000000000004,81.359,182.352,182.352,182.352,182.352,140.446,92.61,112.421,98.89199999999998,89.731,89.58,89.339,94.538,93.847,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.198,182.352,182.352,182.352,182.352,181.142,133.428,92.81,112.28,99.135,91.817,91.17,91.02,96.48,96.135,123.71399999999998,131.186,95.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.782,113.824,101.061,95.18999999999998,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.554,182.352,182.352,182.352,150.804,96.402,115.785,103.88,98.509,97.501,97.288,117.04,116.329,159.663,159.4,118.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.409,182.352,182.352,182.352,143.672,96.889,116.25499999999998,104.025,95.471,94.56300000000002,94.483,100.51600000000002,100.102,145.732,153.565,182.352,74.14,119.524,0.0,0.0,0.0,0.0,0.0,44.189,147.433,182.352,182.352,182.352,161.312,96.082,115.249,103.398,97.845,96.223,96.311,102.226,100.951,149.152,155.823,170.197,28.182,0.0,0.0,0.0,0.0,0.0,0.0,46.097,142.115,182.352,182.352,182.352,155.306,95.116,114.393,102.12,95.569,93.634,93.435,113.253,113.301,158.39,160.824,157.969,23.725,0.0,0.0,0.0,0.0,0.0,0.0,49.448,139.299,182.352,182.352,182.352,142.263,94.178,113.071,100.026,91.955,90.455,90.049,95.79,95.074,122.799,131.264,112.591,0.0,0.0,0.0,0.0,0.0,112.796,151.926,46.509,142.307,182.352,182.352,177.224,128.127,91.109,110.788,97.90200000000002,90.777,89.971,89.873,95.289,94.708,80.208,52.176,28.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.19,73.748,164.88,177.031,166.827,149.333,92.88899999999998,112.16299999999998,99.798,94.755,93.677,93.33599999999998,93.15,99.249,99.309,137.524,109.331,68.087,12.293,11.202,0.0,0.0,8.301,0.0,43.916,142.731,182.352,182.352,182.352,182.352,182.353,127.07,113.644,101.325,94.91,93.81999999999998,93.20799999999998,111.48600000000002,110.428,146.174,112.03499999999998,60.089,0.0,45.403,0.0,2.792,3.834,0.0,110.11,147.83,182.352,182.352,182.352,182.352,143.656,92.431,111.577,97.958,90.923,89.873,89.576,95.178,94.81,129.484,96.742,46.424,0.0,0.0,0.0,0.0,0.0,0.0,31.942,136.525,182.352,182.352,182.352,182.352,144.574,92.87900000000002,112.981,100.466,93.524,92.56799999999998,92.389,98.055,97.445,133.827,87.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.367,145.119,182.352,182.352,182.352,182.352,143.381,92.922,112.695,100.059,92.216,90.86,90.392,109.001,108.942,143.777,88.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.735,122.026,182.352,182.352,182.352,182.352,125.547,83.88,104.464,85.798,78.241,77.711,77.637,82.961,83.195,41.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.11600000000001,51.423,91.566,158.556,163.193,151.732,143.49,129.22,83.531,104.54699999999998,88.855,81.748,81.455,80.833,85.346,75.453,26.067000000000004,15.186,0.0,0.0,0.0,0.0,0.0,0.0,35.333,71.574,148.592,162.52,160.831,150.198,141.106,126.033,81.759,103.62999999999998,89.678,82.753,82.6,82.729,88.118,87.529,119.43099999999998,94.988,97.075,0.0,0.0,0.0,0.0,0.0,0.0,112.653,130.124,182.352,182.352,182.352,182.352,182.352,166.07600000000002,108.404,93.902,87.012,87.092,87.119,105.53,105.569,139.356,136.569,177.72,182.352,147.253,145.092,113.914,66.998,121.58,153.838,182.352,182.352,182.352,182.352,182.352,182.352,170.922,182.353,134.531,91.313,91.283,91.239,97.342,96.98,133.229,111.399,68.966,177.806,89.75,110.393,164.541,175.217,182.352,182.352,168.13299999999998,182.352,182.352,182.352,182.352,182.352,172.541,182.352,119.84999999999998,93.901,93.37600000000002,93.374,99.379,98.837,138.296,144.884,182.352,182.352,114.596,77.366,103.858,157.364,155.635,175.823,182.352,182.352,182.352,182.352,182.352,182.353,171.114,143.35,99.557,91.802,90.997,90.697,110.821,111.183,148.07,121.393,69.583,4.808,105.775,0.0,27.781,108.521,149.897,42.852,182.352,182.352,182.352,182.352,182.352,143.691,92.676,112.542,98.387,91.191,90.495,90.409,96.20699999999998,95.615,119.98300000000002,97.029,40.966,0.0,0.0,0.0,0.0,0.0,0.0,44.489,149.613,182.352,182.352,182.352,176.09,130.762,91.355,111.321,98.451,90.903,90.375,90.327,95.991,94.928,92.118,16.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.972,117.537,180.157,176.699,168.738,158.937,137.972,88.005,108.242,96.022,88.299,87.701,87.422,92.851,92.458,127.621,103.643,170.11,179.772,106.192,96.119,51.24900000000001,26.549,28.222,143.425,182.352,182.352,182.352,182.352,182.352,137.383,89.023,108.917,94.876,87.529,87.529,87.73,105.345,104.727,141.335,116.105,67.389,0.0,0.0,0.0,0.0,0.0,0.0,43.353,143.697,182.352,182.352,182.352,182.352,125.313,83.697,104.14700000000002,88.158,81.99,82.031,81.774,85.971,84.365,117.2,28.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.433,130.932,182.352,182.352,182.352,182.352,135.542,86.918,109.06300000000002,94.469,87.329,87.44,87.62,93.65300000000002,93.512,118.33400000000002,21.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.275,106.886,181.066,177.113,169.516,160.061,140.317,90.653,110.262,98.89199999999998,91.656,91.052,90.516,109.425,107.469,68.191,44.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.291,147.229,182.352,182.352,182.352,182.352,138.099,91.03,110.512,95.839,88.878,88.562,88.12,93.479,93.12999999999998,117.616,81.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.634,133.853,182.352,182.352,171.471,157.939,114.889,82.999,104.228,88.693,81.649,80.953,80.337,84.447,83.175,40.769,4.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.906,170.38,167.562,158.003,149.119,132.532,85.064,106.562,94.168,85.413,84.195,84.417,89.975,88.98,123.967,123.738,158.629,116.53199999999998,10.277,30.463,0.0,108.155,162.804,178.617,182.352,182.352,182.352,182.352,182.352,182.352,168.351,117.835,94.182,86.147,85.688,85.415,103.058,103.03,138.528,119.37,182.352,182.352,179.582,175.578,182.352,175.983,182.135,182.352,144.071,182.352,182.352,182.352,182.352,137.175,91.482,111.29,98.253,90.953,90.767,90.789,96.555,96.196,134.702,129.765,94.349,29.187,0.0,0.0,0.0,0.0,0.0,57.98100000000001,153.35,182.352,182.352,182.352,182.352,182.352,118.613,111.759,98.78,92.215,91.487,91.141,96.953,96.736,134.407,135.657,115.771,69.99,0.0,0.0,9.929,108.377,107.976,63.70399999999999,160.443,182.352,182.352,182.352,182.352,135.12,86.896,105.621,76.027,66.464,63.672,60.986,74.737,71.189,102.778,93.813,123.993,56.739,0.0,0.0,0.0,0.0,10.825,86.839,118.467,182.352,182.352,175.351,152.282,100.455,61.948,85.236,66.534,61.83,62.771,63.743,70.343,71.646,96.04800000000002,97.837,45.28,0.0,0.0,0.0,0.0,0.0,110.32999999999998,14.385,114.971,182.352,182.352,155.24,144.861,102.831,70.819,93.035,78.193,71.52,72.809,74.052,80.662,68.692,24.602,15.049,0.0,0.0,0.0,0.0,0.0,0.0,8.743,0.0,95.659,162.404,158.733,149.955,140.663,123.755,76.71,96.721,84.062,76.735,76.685,76.615,82.317,82.202,118.37000000000002,117.687,138.152,138.459,73.638,9.402,0.0,2.782,42.435,79.585,163.196,182.352,182.352,182.352,182.352,125.458,77.862,98.29900000000002,84.421,77.04,76.92,76.786,95.006,94.53,130.02,121.71899999999998,89.746,82.429,0.0,0.0,0.0,0.0,48.92,93.195,182.352,182.352,182.352,182.352,182.352,122.203,78.705,97.816,83.616,75.78,75.205,74.695,79.193,77.777,111.383,105.723,78.396,21.478,0.0,83.647,90.5,11.257,0.0,45.041,134.054,182.352,182.352,182.352,167.848,110.50799999999998,64.798,87.691,72.103,66.297,66.523,66.689,72.015,71.893,106.415,101.273,74.471,15.613,181.69,122.669,19.46,0.0,117.393,182.352,182.352,182.352,182.352,182.352,162.611,108.531,66.33,88.88,72.198,65.936,65.555,65.151,81.327,80.728,114.525,110.502,59.306,0.0,0.0,0.0,0.0,0.0,0.0,23.127,114.69700000000002,182.352,182.352,182.352,163.334,108.604,68.562,91.149,74.191,67.323,66.894,66.415,71.165,70.759,45.175,16.132,0.0,0.0,0.0,0.0,0.0,0.0,61.833,148.161,172.447,182.352,182.352,154.453,144.103,101.962,70.082,92.302,77.365,69.741,68.79,67.837,72.657,72.473,99.013,38.924,5.024,0.0,0.0,0.0,0.0,0.0,0.0,30.2,84.731,154.533,152.292,142.23,132.552,116.374,71.397,92.992,79.016,73.152,74.156,75.055,80.574,79.669,117.242,118.802,79.551,12.991,94.829,11.64,21.553,17.573,0.0,29.155,123.851,182.352,182.352,182.352,178.865,120.181,75.306,96.245,81.96,74.917,74.671,74.401,91.613,90.873,128.369,63.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478,118.942,182.352,182.352,182.352,182.352,125.308,80.321,100.175,87.419,80.414,80.027,80.074,85.985,85.642,126.857,129.807,84.958,16.126,0.0,0.0,0.0,0.0,0.0,41.097,137.138,182.352,182.352,182.352,182.352,182.352,157.60399999999998,117.276,84.89,77.252,76.532,75.915,80.947,80.517,118.633,120.997,144.888,120.925,33.221,71.607,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,158.724,178.043,90.166,78.975,78.43,78.373,97.058,97.03,137.219,135.377,182.352,182.352,156.936,141.711,182.352,181.715,142.45,166.46,182.352,182.352,182.352,182.352,182.352,127.804,80.698,99.894,85.499,78.96,77.923,77.626,83.121,82.698,110.503,114.437,62.078,0.0,0.0,0.0,0.0,0.0,0.0,29.090000000000003,127.035,182.352,182.352,172.803,162.208,113.953,77.745,97.071,83.459,76.008,75.522,75.221,80.424,79.917,64.879,31.026000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.176,176.598,170.333,161.71,150.252,129.364,78.555,97.63200000000002,85.585,78.037,77.346,76.878,82.117,81.67,62.777,43.672,11.463,0.0,0.0,0.0,0.0,0.0,0.0,19.058,118.259,182.352,182.352,182.352,182.352,128.437,79.902,99.37300000000002,86.226,79.169,78.388,77.934,96.628,97.204,138.134,125.813,9.618,0.0,0.0,0.0,0.0,0.0,0.0,30.498999999999995,126.693,182.352,182.352,182.352,182.352,124.37,79.728,99.92199999999998,87.551,81.204,81.044,81.396,86.255,83.53,119.707,118.845,43.193,0.0,0.0,0.0,0.0,0.0,22.731,21.508,112.249,182.352,182.352,182.352,166.618,111.33199999999998,68.734,90.107,72.561,65.787,64.188,62.27,65.102,63.848,91.696,18.764,5.075,0.0,0.0,0.0,0.0,0.0,0.0,123.538,106.01699999999998,182.352,182.352,182.352,164.361,109.886,66.805,88.472,70.897,64.752,64.53,64.296,80.168,79.569,116.104,108.505,86.285,137.499,128.814,164.523,95.992,103.047,77.936,115.403,100.914,182.352,182.352,174.821,151.833,100.58100000000002,62.313,85.706,67.152,61.697,61.816,61.87400000000001,67.006,67.193,93.35500000000002,93.784,104.476,105.456,133.852,149.316,134.997,147.58,151.708,145.293,182.352,182.352,182.352,153.952,144.953,104.153,72.78,94.654,80.193,73.141,73.39,73.685,79.631,79.633,65.686,29.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.92,138.015,155.351,145.838,136.775,120.349,74.962,95.878,81.456,73.69,72.69,71.776,76.413,73.225,22.214,22.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.953,159.781,159.527,149.749,138.219,119.6,74.074,95.235,82.395,75.729,75.833,76.007,94.00100000000002,93.006,130.421,124.23399999999998,167.042,182.352,129.122,127.65,40.994,158.532,120.683,101.034,159.386,182.352,182.352,181.588,157.705,103.733,64.495,86.725,68.95,63.131,62.947,62.875,67.45,66.857,103.014,101.315,164.146,156.918,67.036,103.218,57.199,33.623,135.59,148.672,182.352,182.352,182.352,182.352,176.975,121.18,76.342,96.189,80.317,73.165,73.948,75.072,80.351,78.673,114.788,114.853,163.748,151.878,165.881,122.21599999999998,133.324,138.741,105.526,148.22,182.352,182.352,182.352,182.352,179.715,120.544,75.383,97.076,83.264,75.873,75.573,75.169,94.013,94.098,133.968,128.201,153.678,114.18699999999998,68.776,37.256,0.0,0.0,0.0,15.486,107.565,182.352,182.352,182.352,177.925,119.209,77.526,97.947,82.398,75.474,75.732,75.801,80.527,79.406,106.057,106.267,109.256,31.672,0.0,0.0,86.246,80.19,73.066,174.735,169.949,182.352,182.352,163.124,151.975,108.662,75.554,97.035,83.683,76.227,76.041,75.812,81.245,80.835,107.65600000000002,110.265,131.542,96.636,135.867,123.231,105.39199999999998,117.664,86.495,139.26,126.76000000000002,158.469,160.892,151.992,142.225,124.555,56.892,18.69]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4229487246976,28.568569546492878,40.32733712698384,123.92360025944409,28.41807553250296,66.40959380369353,99.35007768937304,106.96330427945216,53.444344800123524,3.54230027887232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72401658406088,62.79141419003632,87.89229813686192,3.4676855996672002,188.67396594250906,67.46431655720279,244.9827556307604,168.47235771162462,88.94702089037128,7.61322659007912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51535094271377,169.07559842316417,224.62938873030632,95.20453669896119,169.30197177193895,168.84922507438935,137.94357201652326,119.77805926903224,62.86602886924136,4.97515505072608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35511054433455,252.8223555696143,358.95604578875225,425.2138809228761,450.4665235392714,438.5559972892108,385.79077253541146,295.7131495567461,161.16011914952543,31.659387783395438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00316796222728,267.7465560662129,376.74469117347866,442.77741761440745,466.8981934869289,450.39064420448665,393.8567458230402,300.23555790992265,162.66885325616408,30.905653057866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82640468061672,224.55477405110128,352.02067458941764,315.4620110900809,356.618962277379,367.8503684811154,369.2832232529692,280.18444369302824,151.66255574562274,28.342196197718078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925945247047,95.58140406172592,341.54300311121074,391.7447710048621,350.81545782191836,335.8899926697401,283.1247679159408,144.7284492018679,76.4345185843508,8.14058796683376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99310225230417,228.47520634831807,60.303836664673206,79.44945748646856,177.81942710153743,206.01112928526567,168.7746103951843,109.37500247003041,58.041367832505195,6.70899785055976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70705312644199,231.18789256687617,123.92360025944409,263.6010150758011,206.46387598281518,96.4097534664604,123.62134757588447,103.41973934500008,53.594838814113444,25.327257295600404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65946761477896,115.33026559506072,185.8095210543813,318.4769499921986,184.82941298007705,241.36457601710322,245.13324964475035,197.79466198364705,110.35511054433455,19.37199417057008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51190206886584,268.95303748929194,376.4437031454988,441.1940688285638,465.01385667310535,450.4652588836917,397.85179279946215,309.7331213138254,183.84930490577287,45.30249217771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23944735815816,254.93306573221264,357.74956436567317,433.8072155872594,460.34095430593885,450.088391520927,398.8319008737663,301.9694007097563,179.55326990137104,44.62463678696544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82774916757991,252.0686208440849,354.96099881233033,327.44715201934673,363.4784541419288,330.5379702562492,298.2753417613142,237.971505096641,141.18488426741584,34.14696530875848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75523887525952,108.39489439572615,196.43768654657808,250.4093927234563,286.893441543588,263.3000270478212,155.73348205682944,126.78804514757185,71.53524286840953,11.68415290128584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.120775872521442,64.75036568306496,300.7629192866773,374.9362336944399,433.05348086172995,429.5870599176425,383.755941707598,299.6323171983832,174.65399418542975,44.17189008941584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87743906612768,232.0933859619753,327.3712726845619,276.86851676293065,325.41105653595343,423.7064114718172,256.0636678205068,116.98822906010953,65.5041004085944,11.834646915275759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26924533101017,248.3745618956428,362.57296074682966,441.8731888748881,458.68299084089006,446.92295860481926,396.87168472515793,312.2965781739733,182.8704614870484,47.63957568908312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76680873491287,254.02757233711353,367.54811579755574,435.3146850383183,462.45166446853716,450.84339090203616,404.635405329227,316.81898652714983,186.11177373794087,49.147045140142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94844520871793,266.6918333127036,374.03200495492047,437.9527565776713,479.78882781129374,467.50269885404816,415.48994417019867,317.7990946014541,195.53345780705874,53.594838814113444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76185571133473,260.43558215969347,364.15757418825314,426.4203623459551,449.712788813742,436.2189137778376,388.8815907723141,306.6423030769228,185.8095210543813,49.97665920045624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076038997551755,75.30391649605673,114.04916949277664,65.12723304582968,188.82445995649897,50.35352656322096,52.5388514050244,0.75373472552936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73895548617864,81.48428831428208,230.28366382735678,245.96286370506465,464.33600128236077,454.3098118461237,214.68034328443383,186.2622677519308,108.32027971652111,24.04616119331632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357135099835844,81.33379430029208,94.52541665263688,235.25881887808296,496.3722564285209,488.0052951129124,435.541058387093,343.80547194337885,207.44398405711942,58.796367213614396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37508230141383,273.8523132052332,381.6439668894199,446.2451032140747,473.1557092955188,461.69792974300776,413.52972802159024,327.82401938211143,205.33327389452106,60.15207799510351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49569851116838,261.7166782619775,364.08169485346826,426.72135037393497,452.4254750323001,440.0634667402696,395.13784192532427,315.311517076091,197.11680659290246,58.117247167289996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62110808173401,180.23112529211568,207.74497208509928,308.3761458767565,345.2370620596528,330.8402229398089,301.2156659842269,221.5398351489835,135.68236783993504,38.74525299671992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47069389912753,218.37313757729615,211.5895250475313,393.027131762726,414.66033010988434,300.83879862146216,41.760191898837604,292.4718373058536,172.76965737160623,48.619683763387364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45785938389456,42.589805959151924,64.22300430631032,99.27419835458824,78.39473473295921,54.423188218848,55.1781875999572,21.408089653963362,11.00503285496152,0.22637334877471998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52684097098353,271.3647356798701,377.8006785825677,443.6070316747218,470.4404937658013,459.9640869431741,416.16906421652294,334.4571378978863,205.86063527127573,65.20311238061448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27058981797336,261.49030491320275,365.8914169880868,428.60568718775846,454.838437878458,445.4913684885453,401.1677197295596,257.49525793678083,171.3368025997524,64.75036568306496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93553086210144,113.2954347672472,192.89538626770567,195.23246977907888,251.16312744898573,237.21777037111158,214.15171725209942,154.07551859178062,94.52541665263688,27.136979430218883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45096163619871,273.5513251772534,387.675109349235,454.1593178321337,482.20052600187205,473.8335646862634,425.59074828564076,343.05047256226965,213.62435587534478,71.3088695196348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90370833374824,266.3149659499389,369.4337172669591,432.90298684774007,458.75760552009507,451.67174030677063,409.0073196684136,331.06533163300395,213.5497411961397,72.66584495670368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.9982149386492,107.56654499099167,252.29372953727994,313.50179494147255,357.74956436567317,350.437325803574,301.89352137497144,86.45944336500816,62.48916150647664,41.232830522082956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80651275492096,258.32487199709504,362.2732373744295,472.0251072072248,471.64823984446,432.14925212221067,351.4174338778782,221.7662084977583,78.01786737019457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55026160191072,238.80111915695528,357.22220298891864,477.1507562719408,403.2038152129529,453.2550890926143,444.9640071117907,345.6139294224175,133.57165767733673,64.97673903183976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88096777135912,87.4395514393124,65.88096777135912,99.27419835458824,65.73047375736913,274.4555539167727,249.95791068148648,181.43760671519465,63.01652288323128,8.66921399916816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89927571594128,31.659387783395438,49.52391250290672,177.21618638999792,213.32336784736495,99.35007768937304,143.8988351415537,62.71553485525144,38.0661329503956,71.68573688239952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584592,29.699171634787042,115.1797715810708,225.60949680461056,206.91535802478504,258.8522333738497,282.8971299115863,341.16740040402584,220.5597270746793,79.14846945848863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02626926762056,63.545148915565676,118.87256587393311,442.70153827962264,166.1352742002515,165.23104546073216,187.54336385421487,141.1102695882107,3.4676855996672002,73.57007369622303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026349099004,177.89530643632224,384.5096764331275,458.98397886886994,484.5376095132451,482.20052600187205,438.179129926446,356.69484161216394,230.88690453889623,87.06268407654768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73887565479512,146.76328002968145,292.92331934782345,401.31947839912937,464.8633626591154,491.47171605699987,481.2204179275677,437.50127453570144,357.5990703516833,238.80111915695528,91.51047775051912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96524900356992,141.48713695097544,282.29515385562655,384.1328090703627,446.2451032140747,472.8534566119593,465.69297671942974,437.9527565776713,347.04551953869156,230.43415784134675,88.72191219717624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35705526845232,148.72349617828985,292.99919868260827,407.8767175801195,457.2501360690363,482.2764053366568,405.16403136156146,384.20742374956774,294.5066681336671,232.54486800394503,50.20303254923104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30098802797984003,82.61615505815591,189.12671264005857,267.2950740242431,304.3052195655497,359.1811544819472,380.1377620939408,252.8223555696143,222.36818455371807,157.61781887065305,53.444344800123524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6181796136571998,133.12017563536688,266.9182066614784,374.0307402993408,439.3097320147402,466.44671144495913,459.28496689684977,418.80713575587595,338.52806420909315,216.63929477746245,83.74675714645008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.8247408681196,28.11582284894336,89.17339423914599,124.75194966417855,133.0442963005821,161.08550447032033,102.59138994026551,89.02290022515608,94.75179000141159,35.20168806226784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.18658949738312,97.23936752677473,172.99476606480118,223.95153333956176,338.67855822308303,386.9972539584905,302.79775011449084,374.5593663316752,141.33537828140575,48.393310414612564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905573226482561,49.37341848891672,106.4359429026975,187.61924318899977,259.681847434164,502.2516402187664,484.9144768760098,441.7973095401032,363.1015867791641,244.9827556307604,98.8227163126184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35210224487424,150.98470035487816,292.019090608304,393.10301109751083,454.838437878458,476.77262425359635,467.3509401844784,427.4004704202593,351.1164458498983,237.21777037111158,96.18338011768569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54364476583552,57.43939177654545,240.30858860801416,290.4357418224604,449.1841627814076,472.7788419327541,464.41061596156584,424.0073994997971,348.02562761299583,235.48519222685766,91.43459841573433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216467301618561,30.52878569510128,150.23096562934873,141.33537828140575,195.156590444294,267.89705008020286,218.44901691208096,278.6769742419694,137.34033130498383,42.81491465234696,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.91916764163704,1.9602161486084,23.5934144957668,153.01953118269168,106.2095695539227,245.05737030996545,265.86221925238937,176.01096962249872,19.29737949136496,90.45449034143009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211594109424,170.50718853943815,322.7742496521802,432.37562547098537,500.66829143292273,525.6186813657584,497.1259911540503,454.2351971669186,374.03200495492047,256.7415232112514,108.54665306529591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794942895267678,167.19126160934056,307.3960378024522,407.4998502173547,468.2551689239978,492.52770346608895,482.2764053366568,439.9888520610645,363.3279601279388,248.6755499236227,104.70210010286391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14688547737504,151.36156771764288,237.44414371988637,327.9745133961014,397.85179279946215,398.0781661482369,398.22866016222684,238.72650447775015,167.26587628854568,229.30355575305254,100.48067977766719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.9304181757564,93.0938265363628,209.17782685695303,249.73153733271175,304.3052195655497,296.9942456590302,366.49339304404657,272.4207230889591,137.56670465375865,43.04128800112168,42.66442063835696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367041146991998,114.57653086953128,154.37650661976056,255.76141513694714,355.1861075055253,350.28809644516383,322.32150295463066,279.0538416047341,269.8572662288113,156.63771079634887,36.33229015056192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.43788762681528,68.9717860082616,181.81447407795937,187.61924318899977,234.80607218053336,285.76283945529383,331.8190663585334,292.92331934782345,259.4554740853892,188.14660456575442,58.419499850849675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61960393200384,169.9052124834784,304.6820869283144,401.1677197295596,455.5921726039875,493.13094417762846,478.65696106741996,430.64178267115176,347.2718928874664,227.19284559045425,98.67095764304872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78503684811152,182.04084742673408,328.35264541444576,433.95770960124935,498.5575812703244,523.433356523955,513.182058394523,420.84196658368944,386.39401324695103,245.28374365874024,117.74196378563897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80492877380728,166.4375268838112,284.0289966554602,434.71144432677875,492.52770346608895,513.4830464225029,498.78395461909923,444.88812777700576,346.06541146438735,230.43415784134675,99.04782500581344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0661329503956,17.03617531477672,332.7991744328375,145.7831719553772,178.49854714786176,246.18797239825966,526.5987894400627,469.9143970446263,387.675109349235,260.35970282490854,117.29048174366912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137059261602325,187.46748451943006,325.7891885542978,422.4253153695331,481.2204179275677,504.4369650605699,496.22176241453104,451.06976425081086,375.9163417687441,261.0375582156531,117.74196378563897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69925146617048,198.17152934641175,342.5977258647201,448.20531936268316,511.37233625990444,535.6448708019956,523.3574771891701,477.37586496513586,383.2273156752636,268.27518209854736,122.86761285035503,6.25625115301016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22787749850488,193.34813296525527,335.9646073489451,434.63682964757373,491.39710137779485,494.48665495911763,484.3112361644703,439.9888520610645,360.1612625562515,251.38950079776055,113.2195554324624,4.296035004401761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47414277297544,173.8243801251155,329.1809948191803,429.7362892760527,486.6483196758435,505.94443451162874,499.16082198186393,432.52611948497537,356.01572156583956,246.4143457470344,110.50560455832456,3.84455296243192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65946761477896,190.93517011909736,327.44715201934673,427.62557911345436,486.1209582990888,511.899697636659,503.1558689582858,459.28496689684977,382.2484722565391,258.24899266231023,117.74196378563897,6.7836125297648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.438047289582244,164.100443372438,327.3725373401416,380.89023216389046,480.843550564803,499.23670131664875,487.32617506658806,443.0037909631822,362.49834606762454,185.65902704039138,113.2954347672472,5.72888977625552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489081675093196,185.73490637517617,251.69175348132015,291.34123521755953,309.5067479650506,453.4814624413891,490.1160052755107,302.42214740730583,357.74956436567317,242.72155145417207,112.01307400938336,5.125649064716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47909579655352,145.25581057862254,280.10856435824337,416.62054625849277,477.67811764869543,380.81561748468545,416.39417290971795,359.8602745282716,327.07028465658203,237.44414371988637,113.59642279522713,6.40674516700008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42806141104256,126.48579246401223,126.86265982677696,72.13848357994904,194.25236170477464,263.4505210618111,489.889631926736,445.94285053051516,370.41256068568356,258.475366011085,116.23449433458009,8.36696131560848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80005558161272,198.92526407194111,332.0454397073081,321.9446355918659,484.61348884802993,502.4021342327564,494.78890764267726,452.9528364090548,377.1974378710282,264.7316171640952,120.98327603653145,9.87443076666736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21301842777065,198.47378202997137,325.4123211915332,414.73620944466916,481.06992391357784,503.60861565583537,490.1906199547159,389.2584581350788,372.4486561690768,253.87707832312358,120.68228800855161,9.79981608746224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4592837022412,194.77972308152928,284.7827313809897,308.4520252115413,395.514709288089,440.8930808005839,394.1577338510201,383.30319501004846,327.07028465658203,160.7086371075556,77.03775929589031,3.84455296243192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839599938853841,32.71411053690472,51.710502000289914,97.46574087554944,52.237863377044555,34.674326685513115,118.94844520871793,164.7795634187623,12.512502306020401,93.2443205503528,44.247769424200726,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584592,97.0888735127848,155.35661469406472,145.55679860660248,217.8457762005415,177.21618638999792,166.66390023258592,181.9649680919493,175.3318495761743,54.12220019086808,25.02626926762056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271190055127839,39.27261437347456,146.6127860156915,212.3432597730607,358.42868441199755,491.92446275454944,397.24855208792263,386.09176056339135,361.06675595135056,157.61781887065305,75.68078385882144,4.52240835317656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01156985965319,72.7404596359088,223.42417196280712,354.4336374355757,503.60861565583537,524.2617059286896,518.7604541567885,478.9592137509795,400.48986433881504,146.98965337845624,74.17331440776256,6.10575713902024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90220418401807,241.89193739385777,383.15270099605857,483.7838747877156,539.2630504156527,558.1822978886734,548.6101198055655,497.35236450282514,412.3245112540909,289.90838044570575,135.68236783993504,14.77370648260864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92209610971392,233.2227233946896,364.3068035466633,453.782450469369,503.3822423070606,517.1771053709448,513.3325524085128,462.75265249651704,381.71984622420473,269.17941083806676,130.78309212399375,14.09585109186408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94198803540968,226.6654842136996,352.699794635742,457.8533767805758,511.6745889434641,282.8225152323812,524.1112119146997,475.56740748609707,397.32316676712776,273.17445781448856,133.87391036089633,16.80980196600192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81138594711553,222.6704372372777,350.4385904591537,440.967695479789,236.9167823431317,403.3530445713631,410.7411624682473,308.97938658829594,197.3431799416772,153.54689255944632,75.75666319360624,7.16047989252952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51745532959848,18.844632793815443,20.65435492843392,69.95189408256583,155.50710870805474,213.24748851258008,274.3050599027827,216.41418608426744,214.15171725209942,101.53540253117647,50.95676727476048,3.24131225089248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3171915856772802,14.246345105854,53.36846546533872,82.84126375135095,85.7815879742636,91.66097176450904,63.01652288323128,71.15837550564488,61.28268008339768,33.46784526243416,15.452826528932961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.431590116274,1.35697543706888,23.8956671793264,40.2527224477788,71.38348419883984,51.257755302740314,61.20806540419256,36.78503684811152,75.07754314728192,62.1881734784968,30.076038997551755,0.75373472552936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63604698385176,222.74505191648274,342.9745932274848,427.24871175068967,268.27518209854736,232.24387997596517,311.24059076488425,244.5300089332108,386.99598930291074,127.46590053831639,131.53682684952318,17.6381513707364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68918575624736,111.40983329784393,223.95153333956176,256.7415232112514,224.10202735355168,244.454129598426,287.34492358555775,246.64071909580917,330.764343605024,189.35308598883336,97.0888735127848,13.49261038032456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45449034143009,236.16304761760225,322.9993583453752,378.630292642882,442.47642958642757,463.0549051800767,444.58587509344625,404.56079065002194,330.23571757268957,194.47873505354946,99.04782500581344,14.472718454628799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5154307740972,202.84569636915802,256.1382824997119,288.1745376458721,302.2703887377362,336.19098069772,406.21875411507074,345.0865680456629,199.30213143470584,110.05412251635471,54.6495615676228,5.80476911104032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19178201511168,105.07896746562864,166.28703286982122,446.47147656284955,493.43193220560835,515.1410098875515,501.0451587956874,459.8882076083893,382.77583363329387,263.75150908979094,63.09240221801616,18.54364476583552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.8313577041948,226.8159782276895,210.2325496104623,293.3001867105881,376.36782381071396,492.67819748007884,476.924382923166,434.86320299634843,363.252080793154,258.32487199709504,75.22803716127184,10.77865950618672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452826528932961,78.46934941216432,137.039343277004,149.32673688982936,219.95648636313976,317.3463479039045,347.79925426422096,337.6238354695737,382.77583363329387,180.08063127812568,58.569993864839596,7.68910592486392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68716120074617,254.70669238343783,383.6800623728132,473.3808179887139,525.2418140029937,545.2929282198882,530.9707037792493,483.7838747877156,404.4849113152371,288.1745376458721,143.44608844400415,21.408089653963362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.05472275350928,103.8724860425496,247.69544184931846,372.1464034855172,446.62197057683943,498.48296659111935,517.7790814269046,522.9059951472004,459.5113402456246,382.69995429850894,272.87220513092893,138.9995594256124,22.16182437949272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.84455296243192,108.77176175849088,255.23405376019247,377.42381121980293,462.678037817312,509.3375054320909,523.583850537945,511.07134823192456,468.55742160755744,394.30822786501,282.5961418836064,145.17993124383776,23.5934144957668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.78856555334288,93.84756126189224,181.1366186872147,273.3995665076836,307.3960378024522,382.3989662705291,328.4272600936509,431.0932647131215,233.9764581202191,244.6058882679957,267.14331535467346,130.93358613798367,21.33221031917848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777288,134.02440437488622,124.67733498497351,137.79307800253335,218.82588427484566,285.3859720925292,170.05570649746832,159.42754100527154,163.79945534445818,101.68716120074617,30.8297737230812,12.5883816408052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.824820699503114,104.0988593913244,98.67095764304872,470.6681317701558,535.3426181184359,558.7855386002128,530.3674630677098,487.0251870386082,408.329464277669,291.9432112735192,144.3515818391032,23.6692938305516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51745532959848,120.07904729701208,276.71675809336097,413.75610137036495,506.6994338927379,561.4994894743508,578.6115441239123,560.0678993580766,507.6036626322573,411.79714987733627,217.76989686575666,119.09893922270784,25.477751309590317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.8943226923632,120.45591465977681,271.9679763914096,399.58563559929576,485.9691996295191,536.6995935555049,552.9807694891724,536.1722321787502,488.3062831408923,407.12298285459,283.57624995791065,147.2906414064361,26.15687135591464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477671478206881,123.84772092465921,273.32495182847856,392.4238910511864,473.6071913374887,519.3624302127483,533.2319079558376,516.4979853246205,471.5723605096752,396.87168472515793,285.1595987437544,147.51701475521088,25.477751309590317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23140620373632,121.58651674807095,269.2540255172718,391.5196623116671,474.1345527142433,456.27002799473206,541.6001339270259,526.7492834540526,482.20052600187205,404.56079065002194,282.52152720440137,146.53690668090664,25.78000399314992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91052625006064,117.74196378563897,259.6059680993791,266.0127132663793,238.72650447775015,268.5761701265272,120.75690268775665,376.7459558290584,470.0648910586163,387.75098868401994,275.134673963097,138.16994536529808,26.23148603511976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532394231716161,114.2742781859717,164.7795634187623,294.43078879888225,455.2899199204279,391.5196623116671,523.6597298727298,507.37728928348247,466.29621743096914,393.55449313948054,284.7068520462048,145.25581057862254,26.608353397884482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41799570111952,116.31037366936496,250.18428403026127,297.97308907775465,362.4237313884195,159.1252883217119,342.52311118551495,433.2798542105048,362.95109276517417,211.21265768476655,137.039343277004,64.0725102923204,24.49764323528616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23140620373632,19.7488615333348,79.37484280726343,103.26924533101017,127.69227388709119,242.9466601473671,360.0866478770463,213.7002352101296,201.11185356932432,121.43602273408096,101.53540253117647,61.20806540419256,26.608353397884482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2363592273143995,41.533818550062875,266.6918333127036,283.6521292926955,337.5479561347889,358.2023110632228,337.84894416276876,380.2123767731458,339.5827869626023,317.8749739362389,220.10698037712976,141.86400431374017,28.87082223005248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75373472552936,7.0099858785396,28.49395486728776,43.94551674064104,45.5288655264848,72.66584495670368,89.70075561590065,209.17782685695303,184.3020516033224,139.67741481635696,90.37987566222496,25.85461867235504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24139208227592,133.34528432856192,278.9779622699493,388.57933808875447,465.16561534267504,510.91958956235493,525.3176933377787,510.09124015762035,469.235276998302,394.00723983703017,286.44069484603847,151.8143144151924,29.398183606807198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.8247408681196,133.4211636633467,270.5363862751356,380.66385881511576,457.4765094178111,416.92279894205234,521.3226463613566,501.497905493237,460.1145809571641,384.5096764331275,86.38482868580311,149.5518455830244,30.6034003743064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35210224487424,137.86895733731822,287.49668225512744,409.6105603799532,494.1110522519327,542.8812300293099,556.7507077723992,476.924382923166,377.5743052337929,416.54593157928764,297.9743537333344,128.97336998937527,30.67927970909128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.408089653963362,138.9995594256124,287.1198148923628,408.1789702636791,492.37720945209895,541.9757366342109,556.5243344236245,542.1274953037805,495.16577500544196,415.1889561422188,300.00918456114783,95.58140406172592,31.28252042063072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31231839348272,139.52692080236704,277.01901077692054,400.71623768758997,483.0301400621863,530.5938364164846,544.312820145584,529.0863669654257,481.5226706111274,272.11847040539953,284.4058640182249,150.38145964333864,33.46784526243416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518799816561682,140.4311495418864,277.92323951644,388.5047234095494,464.4864952963507,507.75415664624717,519.9656709242877,453.1792097578295,465.91935006820444,390.0121928606082,285.3100927577443,155.2061206800748,34.2215799879636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04616119331632,143.52196777878896,281.01405775334246,401.09310505035467,480.4666832020383,525.1671993237886,541.0715078946915,526.5241747608576,367.096633755586,407.1988621893749,294.5812828128722,154.97974733130008,33.54372459721904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66426097559008,52.991598102574,171.1104292509777,292.6223313198435,368.37772985787,393.17762577671584,413.75610137036495,493.50781154039316,449.41053613018244,376.5195824802836,273.5513251772534,146.1600393181419,32.71411053690472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49764323528616,95.27915137816632,206.53849066202034,282.44564786961655,267.9729294149877,463.73276057082126,237.52002305467119,449.86328282773195,290.73799450602,267.14331535467346,155.95985540560423,81.25917962108704,26.15687135591464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.312238562099201,47.036334977543596,224.10202735355168,165.68379215828176,322.9247436661701,375.46359507119456,382.85171296807874,184.07567825454768,180.60799265488038,180.91024533844,130.70721278920888,74.39968775653736,22.16182437949272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08099202112984,68.89717132905656,198.7747700579512,275.8884086886264,182.6440881382736,415.64043818418855,440.5162134378192,340.7892683856813,299.33006451482356,196.51356588136295,137.64258398854344,70.55513479410536,23.367041146991998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75373472552936,70.17826743134063,16.659307952012,25.629509979159998,98.44584894985367,198.70015537874616,256.3646558484866,202.69520235516808,182.34183545471402,207.44398405711942,168.24598436284992,95.42964539215623,27.43796745819872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34873320240985,89.17339423914599,85.48059994628368,336.19098069772,283.6521292926955,166.51214156301623,212.26738043827584,138.62269206284768,121.28552872009104,113.52054346044224,28.87082223005248,15.82969389169768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.46273257608912,22.915559105022158,56.685657051016,213.09699449859013,482.5027786854316,522.3773691148659,537.3028342670443,461.47029173865326,483.5575014389409,408.329464277669,290.963103199215,159.0506736425068,36.107181457366885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2476895928172,152.19118177795713,287.49668225512744,391.89652967443175,464.4864952963507,505.7193258184337,516.3474913106305,499.3113159958538,456.420522008722,383.9064357215879,281.31504578132234,153.4722778802412,34.2215799879636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.095930923247522,150.45733897812352,283.57624995791065,385.33929049344175,454.0847031529286,493.50781154039316,504.13597703259,490.86974000104016,451.67174030677063,382.4735809497342,281.9941658276467,155.28073535927993,35.42806141104256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.1320264066408,151.8143144151924,286.44069484603847,390.6900482513528,462.97902584529186,503.3822423070606,514.1609018132474,521.0962730125818,458.6071115061052,389.78581951183344,288.1745376458721,158.824300293732,36.78503684811152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818032,150.98470035487816,282.6720212183913,383.9064357215879,456.3459073295169,495.31626901943196,505.492952469659,456.8732687062715,449.937897506937,380.061882759156,278.30010687920463,153.84914524300592,37.61465090842576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03625514616016,150.15508629456383,272.72171111693905,393.62910781868567,466.3708321101743,452.7277277158597,523.1311038403953,506.0961931811984,461.99891777098753,391.2932889628923,279.35482963271403,154.60287996853538,37.8397596016208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2476895928172,126.63755113358192,238.95161317094522,341.46838843200567,245.28374365874024,263.52513574101624,453.78371512494874,446.92422326039906,410.1379217567078,302.87362944927565,275.2851679770869,135.38137981195518,38.66937366193512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50394074582744,134.32539240286616,222.06719652573815,304.15472555155975,313.50179494147255,380.74100280548026,424.5360255321315,402.90156252939335,321.26678020112126,186.18638841714602,134.92863311440559,96.6361268152352,27.89071415574832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36696131560848,96.6361268152352,179.1764025386063,240.00760058003422,341.0143770788763,360.76450326779093,404.2585379664622,477.60223831391056,432.45150480577024,364.98718824856735,266.8423273266935,146.2359186529268,40.40321646176872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834726746659282,84.34873320240985,175.3318495761743,251.7663681605253,233.6754700922392,242.04243140784774,361.5941173281052,345.3116767388579,390.76592758613765,315.311517076091,270.7614949683306,150.60783299211346,41.83607123362248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056192,150.00459228057392,280.8622990837728,386.24351923296103,360.5393945745959,484.838597541225,494.26154626592256,478.5823463882148,436.5957811406023,191.6142901654216,274.37967458198784,151.5120617316328,41.383324536072955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27756739705264,148.64761684350503,276.94313144213567,227.64559228800377,389.3330728142839,499.4630746654235,511.8238183018742,478.2813583602349,373.88024628535084,293.8275480873428,221.46395581419864,119.92855328302217,31.433014434620638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63319834715832,5.72888977625552,80.95692693752744,159.42754100527154,360.5381299190162,245.58599634229984,213.9266085589044,329.78423553071974,333.62878849315183,173.74850079033064,117.66734910643383,83.89725116044,43.72040804744608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261437347456,168.09549034886,312.07020482519846,422.12432734155334,497.4269791820302,539.6399177784175,548.6859991403504,528.4831262538862,483.10475474139133,407.7262235661296,301.66714802619674,165.00467211195735,44.247769424200726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34849370825944,161.68874518185984,290.5862358364503,392.6502643999612,461.24518304545825,499.6881833586185,509.86486680884553,497.653352530805,453.3309684273992,385.94126654940146,285.2354780785392,161.31187781909512,44.09727541021072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31231839348272,159.20116765649678,287.1198148923628,388.5047234095494,459.5872195804094,498.9344486330891,509.11113208331614,358.35280507721274,456.420522008722,384.0569297355779,284.0289966554602,159.65264969846655,43.49403469867128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261437347456,154.07551859178062,278.30010687920463,376.5195824802836,444.66175442823106,482.5773933646367,492.75407681486377,426.2686036763854,444.81224844222095,91.586357085304,144.1252084903284,158.37155359618248,46.50897360078896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081071852513276,125.9584310872576,275.2092886423021,372.2222828203021,438.7823706379856,476.7738889091761,422.6516887183079,321.794141577876,124.52684097098353,335.28675195820057,217.54478817256162,156.18622875437904,47.41320234030832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704204489748555,151.36156771764288,274.303795247203,372.1476681410969,440.5162134378192,479.26146643453916,267.14331535467346,484.01024813649053,437.1990218521419,370.790692704028,274.37967458198784,133.57165767733673,46.28260025201424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17684311299392,154.37650661976056,284.48047869743,387.07313329327536,458.00387079456567,498.5575812703244,509.86486680884553,497.35236450282514,455.5162932692026,384.81066446110736,276.8672521073509,159.0506736425068,46.65946761477896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62958981054352,152.64266381992695,274.53143325155753,383.15270099605857,457.3260154038211,497.4269791820302,508.28151802300187,493.734184889168,451.59712562756556,369.81058462972385,273.32495182847856,157.61781887065305,47.036334977543596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327257295600404,147.59289408999567,250.1830193746815,335.5131253069754,437.27490118692674,440.81846612137883,403.43018856172773,445.03862179099565,377.04694385703823,336.5678480604847,244.68050294720078,155.13024134529002,47.63957568908312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60969788484768,129.04924932416014,270.1595189123709,364.45856221623296,429.51118058285766,465.6170973846448,478.13086434624495,465.76885605421455,257.0425112392312,299.33132917040325,267.2191946894583,129.80298404968954,49.67440651689664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74029997314184,148.34662881552512,265.48535188962467,360.0866478770463,426.87184438792485,464.9392419939002,477.82987631826506,463.95913391959607,423.4800381230425,312.5216868671683,247.54494783532857,118.5715778459532,44.92562481494528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70915751332664,151.285688382858,237.3695290406813,309.58262729983545,388.65521742353934,334.9857639302206,349.1574943568697,371.8454154575374,330.989452298219,327.82401938211143,241.59094936587792,94.29904330386208,46.20798557280912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.127073383062715,144.57669053229824,234.2028314689939,319.2306847177281,389.40895214906874,421.5957013092189,454.2351971669186,424.1591581693668,388.20247072598977,375.08672770842986,280.41081704180306,163.34670864690864,46.35847958679904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59475898273,118.34520449717847,234.5050841525535,317.724479922249,369.96107864371373,403.7311765897076,434.1840829500241,406.7461154918253,401.09310505035467,329.48198284716017,217.31841482378687,145.10531656463263,47.1868289915336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66937366193512,145.7831719553772,210.2325496104623,310.7878440673347,351.1923251846831,302.346268072521,160.6327577727708,292.019090608304,366.4175137092617,294.657162147657,230.43415784134675,144.19982316953352,47.865949037857916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95046976421912,142.09037766251495,251.08851276978066,315.23563774130616,387.3728566656755,404.03342927326725,437.9527565776713,394.5346012137848,349.60771174325964,279.6570823162736,220.5597270746793,140.58164355587633,19.07100614259016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.4840488201316,152.26579645716217,271.5911090286449,366.11652568128187,431.31963806189634,468.33104825878263,479.03509308576434,466.597205458949,428.0783258110039,365.3627909557524,274.3050599027827,160.85913112154552,51.634622665505034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.462892238856085,151.36156771764288,267.67194138700785,361.8963700116648,427.3245910854745,463.58226655683137,225.9863641673752,257.6457519507707,319.83392542926754,361.2931293001254,267.9729294149877,157.84419221942784,47.940563717062965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870902061436,82.76664907214591,261.7925575967623,354.20599943122113,419.4862558022003,354.356493445211,330.6884642702392,206.84074334557994,49.97665920045624,168.1713696836448,185.05578632885184,130.63259811000384,48.9206717913672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32733712698384,155.28073535927993,279.95807034425343,378.630292642882,447.45031998157395,486.7988136898334,498.48296659111935,417.67653366758185,450.76751156725135,381.64523154499966,287.1944295715678,169.30197177193895,52.237863377044555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212938596387204,149.9287129457891,265.71172523839937,358.1264317284379,423.1031707602777,459.9640869431741,472.7788419327541,462.37578513375234,425.36437493686606,363.1015867791641,199.37801076949071,135.98462052349464,54.12220019086808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232830522082956,151.88892909439753,172.09053732528184,363.8553215046935,236.53991498036694,470.1395057378214,475.04004610934237,362.49961072320434,428.22881982499376,364.38268288144815,276.415770065381,164.40143140041792,53.36846546533872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232830522082956,150.30558030855383,267.3696887034482,361.8963700116648,423.0272914254929,346.8950255247016,478.2054790254501,460.86831568269355,424.3855315181416,362.57422540240935,272.4953377681643,162.9698412841439,54.87593491639752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589805959151924,107.56654499099167,264.6570024848901,355.63885420307486,419.03350910465076,456.3459073295169,467.5014341984683,453.40684776218404,417.0732929560422,262.4704129875069,186.03589440315608,154.97974733130008,50.35352656322096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589805959151924,148.04437613196552,261.7166782619775,355.1114928263202,420.6155932349147,249.95791068148648,333.77928250714166,73.26908566824319,403.3543092269429,360.83911794699605,281.0886724325476,167.34175562333056,51.860996014279834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6843125640528,148.64761684350503,266.6159539779188,360.2371418910363,426.7972297087198,321.4918888943163,482.5773933646367,382.77583363329387,181.81447407795937,19.37199417057008,29.62455695558192,27.36208812341392,16.05606724047248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6843125640528,148.79811085749498,263.2987623922415,357.6736850308884,424.1591581693668,398.0769014926572,206.91535802478504,309.58262729983545,430.7176620059367,363.3279601279388,274.90830061432223,141.86400431374017,57.740379804525276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74390850975672,145.55679860660248,258.70173935985974,285.76283945529383,420.08823185816004,295.2604028591966,185.88540038916608,280.7118050697829,358.5032990912026,237.3695290406813,64.97673903183976,4.14554099041184,53.444344800123524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6843125640528,147.06426805766128,263.97788243856576,359.93488920747666,420.313340551355,330.0852235586997,235.48519222685766,347.87513359900584,363.4784541419288,363.62894815591875,266.6918333127036,70.70562880809528,32.11213448094496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60969788484768,147.51701475521088,262.9231596850565,357.29681766812365,423.7064114718172,309.2803746162758,107.56654499099167,412.3245112540909,373.57925825737095,272.94808446571386,32.33724317414,56.685657051016,41.006457173308156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704124658365117,93.017947201578,77.64100000742984,84.50049187197952,140.58164355587633,200.05586616023527,386.99598930291074,339.5081722833973,102.81776328904031,19.59836751934488,87.59004545330232,63.545148915565676,38.2925062991704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55371047575864,147.2906414064361,263.4505210618111,359.63390117949683,418.95762976986583,375.8404624339592,472.3260952352046,457.9292561153606,420.6155932349147,359.93615386305646,279.2802149535089,168.47235771162462,55.25280227916224,0.52736137675464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981736,147.2906414064361,267.9729294149877,366.11652568128187,437.12440717293674,348.32661564097566,436.06968441942746,334.23076454911154,393.10301109751083,351.71968656143787,283.1993825951459,166.81439424657592,61.13218606940776,0.52736137675464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16685723445432,146.3105333321319,260.9629435364481,329.03050080519034,419.2586177978457,404.7100200084321,387.75098868401994,433.65672157326946,298.2753417613142,311.46696411365895,279.2043356187241,169.8293331486936,55.1781875999572,0.60324071153944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57360240145448,151.66255574562274,271.81748237741965,365.7396583185171,390.76592758613765,411.56951187298176,504.73921774412946,487.8548010989225,450.16427085571183,386.9972539584905,286.06382748327377,174.05075347389032,54.198079525652965,1.13060208829408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674326685513115,122.49074548759032,220.86071510265919,320.58766015479694,377.2720525502333,410.66654778904217,433.80848024283915,462.3770497893321,423.782290806602,363.9312008394784,277.2441194701156,168.69873106039944,55.93192232548656,0.45274669754952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78503684811152,135.90874118870983,219.2786309723952,211.5895250475313,179.6291492361559,293.225572031383,400.56574367359997,293.225572031383,371.61904210876264,300.5365459379026,234.35332548298385,58.644608544044644,48.01644305184784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981736,112.54170004171775,265.78760457318424,130.25573074723914,48.24281640062264,35.353446731837515,144.57669053229824,271.81748237741965,461.01880969668343,333.251921130387,215.05721064719853,153.2459045314664,61.961800129722,1.20648142307896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92059195998376,135.83286185392495,208.34821279663882,375.9150771131644,436.74753981017204,500.36730340494285,416.54593157928764,367.4735011183507,201.71509428086384,250.6357660722311,129.9534780636795,55.70554897671184,0.60324071153944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54372459721904,145.17993124383776,220.4838477398945,355.48836018908503,419.5596058258256,458.15436480855567,418.27977437912125,397.09805807393275,427.77607312744425,362.4237313884195,276.566264079371,169.75345381390872,57.514006455750554,1.13060208829408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97162634549472,143.74834112756366,260.1333294761337,354.50825211478076,422.4999300487383,464.5623746311355,477.074876937156,280.93817841855764,436.8221544893771,369.6600906157339,268.1234234289776,172.92015138559614,57.589885790535355,1.8097221346183998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056192,143.06922108123936,261.94305161075226,308.3761458767565,235.7861802548376,94.14854928987216,311.9462685783833,311.58837104931473,311.5845770825755,240.2175334062723,93.84756126189224,134.92863311440559,58.117247167289996,1.8097221346183998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76514492241568,141.1102695882107,258.4741013555053,296.87789734569344,305.3928233641324,274.2089460787219,214.9914485570517,75.83127787281137,55.40329629315216,170.73356188821296,220.0311010423449,121.13377005052135,40.85596315931824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41312250892488,141.33537828140575,259.53135342017407,300.5757502608747,308.13712597218415,100.33018576367726,89.85251428547039,85.8574673090484,159.65264969846655,207.44398405711942,221.3893411349936,168.5482370464095,58.041367832505195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066053119012082,129.5019960217097,248.0735738676629,355.41374550987985,300.15967857513783,130.25573074723914,349.68359107804457,361.5941173281052,286.06382748327377,293.6024393941477,142.01449832773008,171.03581457177256,32.63949585769968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47909579655352,81.25917962108704,208.57458614541352,277.1695047909105,15.753814556912879,36.33229015056192,51.860996014279834,111.56159196741359,236.84090300834688,355.64011885865455,228.32344767874838,7.839599938853841,58.720487878829516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27756739705264,139.67741481635696,254.70669238343783,350.3627111243689,414.88796811423884,471.7987338584499,485.4418382527645,453.8583298041539,418.73125642109113,310.0341093418053,272.6470964377339,166.88900892578096,64.67575100385984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16190421087624,134.40127173765094,244.15314157044614,345.76442343640747,418.881750435081,362.9498281095944,396.19382933441335,467.3509401844784,427.3245910854745,362.0468640256548,266.16447193594894,163.49720266089855,56.00653700469168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634542834121596,135.53187382594513,246.4902250818193,339.8091603113772,364.00581551868345,417.82702768157174,402.7510685154034,397.6254194506873,357.14632365413377,311.0142174161095,239.85710656604434,162.66885325616408,61.13218606940776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.127073383062715,132.8938022865921,241.21408200311328,332.27181305608286,403.05205654338323,337.6238354695737,281.6919131440871,452.6518483810749,68.9717860082616,108.99813510726568,122.49074548759032,169.45246578592887,56.91076574421105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.353446731837515,133.57165767733673,243.3994068449167,334.9857639302206,402.07194846907913,442.174176902868,299.708196533168,281.31504578132234,420.61685789049443,356.618962277379,272.4953377681643,169.6029597999188,64.59987166907504,0.45274669754952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31735124844424,135.68236783993504,250.4093927234563,346.21717013395704,414.51110075147415,453.8583298041539,422.4999300487383,399.5097562645109,245.05737030996545,317.949588615444,253.19922293237894,159.72852903325142,63.24289623200608,0.45274669754952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03625514616016,128.59650262661054,202.9203110483631,307.3960378024522,379.8355094103812,365.7409229740968,377.1228231918231,274.6819272655475,334.3825232186812,281.6919131440871,246.0374783842697,159.50215568447663,22.011330365502797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14058796683376,43.19178201511168,121.13377005052135,140.28065552789647,286.7429475295981,399.96250296206046,373.20239089460625,371.166295411213,337.472076800004,259.07860672262444,180.08063127812568,137.34033130498383,52.841104088584004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0163632204644,84.34873320240985,130.63259811000384,226.1381228369449,343.4273399250343,346.1412907991722,323.22573169415,403.2038152129529,398.22866016222684,298.1248477473243,236.9167823431317,122.49074548759032,43.49403469867128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19170218372816,128.89875531017023,236.99266167791654,329.78423553071974,301.1397866494421,349.9858437616042,152.19118177795713,432.7524928337501,384.13154441478304,278.9779622699493,71.45936353362472,31.50889376940552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.7899898716896,129.04924932416014,237.21777037111158,332.64868041884756,405.9165014315111,249.8061520119168,408.1777056080993,412.17401724010097,262.77140101548684,328.2767660796609,214.00122323810953,142.99460640203432,41.081071852513276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8297737230812,130.85770680319888,246.79121310979912,303.17461747725554,351.71968656143787,371.3939334155676,303.10000279805047,287.94816429709726,358.35280507721274,363.70482749070356,246.1133577190545,160.48226375878082,62.79141419003632,0.45274669754952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818032,129.42611668692481,242.6456721193872,339.43229294861237,409.15781368240357,450.9192702368209,410.2138010914926,461.6220504082229,425.139266243671,366.19240501606663,278.6769742419694,169.9798271626835,57.664500469740474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584592,128.89875531017023,212.04227174508082,292.6223313198435,272.6470964377339,112.16483267895303,74.17331440776256,182.6440881382736,359.1065398027422,263.1482683782515,216.5646800982574,168.84922507438935,46.43309426600416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834726746659282,90.8313577041948,247.01758645857393,140.5070288766712,333.1001624608174,331.1412109677887,77.94198803540968,113.37004944645233,216.33830674948263,210.00617626168753,167.56812897210528,93.39481456434272,18.24139208227592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794863063884161,96.03288610369576,34.824820699503114,93.47069389912753,112.16483267895303,212.7960064706103,222.29356987451294,246.79121310979912,260.81244952245817,263.67689441058593,33.16685723445432,83.44450446289048,51.936875349064636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100804115442159,76.358639249566,115.25438626027591,192.36802489095103,439.9129727262796,369.6600906157339,481.97415265309724,318.32645597820874,199.8307574670403,349.3067237152798,284.0289966554602,172.16641666006672,60.001583981113605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25264261639528,131.9136942122879,257.1183905740161,369.96107864371373,445.03862179099565,195.6839518210487,406.5197421430506,478.50773170900965,439.9129727262796,380.28699145235095,289.68200709693093,131.38633283553327,55.02642893038744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43796745819872,129.80298404968954,248.97780260718233,347.72463958501595,416.92279894205234,458.68299084089006,329.48198284716017,465.8434707334196,288.7018990226267,370.5643193552533,279.50658830228366,169.37658645114408,61.05757139020264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945436909257598,126.33529845002232,205.86063527127573,309.2803746162758,364.38268288144815,407.27347686858,462.07479710577246,450.91800558124123,207.51859873632446,271.2142416658802,274.60604793076266,166.5880208978011,53.14209211656392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89071415574832,124.22458828742391,237.67051706866113,335.43724597219057,405.5396340687464,447.22521128837894,461.6233150638027,457.852112124996,422.4999300487383,363.5543334767137,276.94313144213567,167.11538227455577,59.32372859036904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.874510598050882,125.13008168252304,245.28374365874024,345.3875560736428,308.30153119755136,166.28703286982122,481.06992391357784,464.5623746311355,446.2451032140747,384.58429111233255,292.99919868260827,172.92015138559614,55.25280227916224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38819772826752,124.60145565018863,228.77492972071823,239.17798651972,111.48571263262872,284.48047869743,409.2336930171884,370.6389340344584,306.56768839771775,304.984339611874,207.44398405711942,140.28065552789647,54.7254409024076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87946362162896,101.9122698939412,210.98628433599177,316.592613178375,349.6089763988395,407.9525969149043,473.079829960734,396.3430586928235,364.98592359298766,337.472076800004,276.566264079371,144.42619651830833,52.011490028269755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63319834715832,124.1499736082188,247.31857448655376,347.12013421789663,417.6006543327969,458.98397886886994,330.764343605024,59.926969301908485,207.06711669435472,354.4336374355757,292.32007863628394,151.43618239684793,53.444344800123524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19665520730624,98.294090280284,203.74992510867736,267.44556803823303,367.6998744671254,232.69536201793497,192.21753087696112,272.2702290749693,301.9694007097563,257.1183905740161,170.88405590220287,77.18825330988024,31.28252042063072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91052625006064,84.57510655118465,92.86745318758808,97.91722291751927,281.6919131440871,240.30858860801416,245.660611021505,369.13146458339946,347.49826623624114,331.29170498177865,195.3829637930688,81.63604698385176,53.29258613055384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.46281240747264,121.51190206886584,178.7236558410568,178.42266781307688,422.4253153695331,345.68854410162265,343.3527252458293,469.235276998302,430.71639735035683,371.54442742955746,196.89043324412768,125.05420234773823,17.337163342756558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.011330365502797,121.58651674807095,240.53496195678886,340.33652168813177,411.118029831012,452.1244870043202,466.747699472939,456.1195339807421,168.47235771162462,369.2073439181843,274.53143325155753,164.0245640376532,53.217971451348724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35210224487424,120.30542064578688,240.76133530556368,339.6586662973872,409.38418703117827,450.76751156725135,357.4485763376934,476.1706481976366,420.6155932349147,362.72471941639935,275.9630233678315,163.79945534445818,45.8311182100444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99512680780536,94.82640468061672,240.15809459402422,340.48828035770146,412.47500526808085,453.3297037718195,467.8024222264482,457.1755213898312,421.5957013092189,268.5002907917424,273.6259398564584,160.1053963960161,52.38835739103448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.38190021772624,63.770257608760716,205.48376790851103,193.34813296525527,296.69199297547055,368.8304765554196,157.24095150788833,144.27570250431842,185.88540038916608,318.9296966897482,280.93817841855764,163.19621463291872,53.36846546533872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7488615333348,117.59146977164905,240.23397392880904,343.42860458061415,412.47500526808085,361.21724996534056,476.1706481976366,328.2755014240812,251.9168621745152,295.7131495567461,275.81252935384157,160.85913112154552,46.88584096355368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900620202904477,117.51559043686417,240.76133530556368,341.9198704739755,413.3033546728154,352.7756739705269,350.6636991523487,223.19779861403234,155.88397607081944,185.50853302640144,240.98770865433846,158.29693891697735,50.80500860519081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35210224487424,115.93350630660024,235.86205958962242,337.6238354695737,412.5508846028658,455.1394259064379,331.1412109677887,463.58226655683137,300.00918456114783,332.64868041884756,199.00114340672602,96.10876543848056,34.4479533367384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97523488210952,115.78301229261032,236.53991498036694,337.9248234975536,410.1379217567078,384.81066446110736,398.83063621818667,376.59419715948866,342.44723185073013,361.5182379933204,270.1595189123709,157.3168308426732,49.4492978237016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73392263121704,98.44584894985367,220.40923306068936,332.1213190420929,353.9796260824463,390.6900482513528,322.0963942614356,459.81359292918415,419.5608704814054,356.9958296401438,263.1482683782515,144.7284492018679,39.7999757502292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02492478065728,88.41965951361655,175.7845962737239,328.126272065671,404.41029663603194,450.5424028740562,469.6121443610668,389.9363135258234,402.0732131246588,333.62878849315183,213.32336784736495,139.15005343960232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528705863717839,85.328841276714,187.09061715666536,268.5002907917424,326.8439113078072,348.10150694778065,310.63735005334473,101.98814922872607,172.24103133927184,103.94836537733447,180.9848600176451,153.54689255944632,47.41320234030832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.3931507518456,115.85762697181536,240.98770865433846,346.4422788271521,420.84196658368944,370.3379460064785,368.9809705694096,279.88345566504836,439.0846233215451,371.0170660528029,277.8473601816551,159.35166167048672,43.04128800112168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73392263121704,115.48075960905064,242.1929254218377,347.1960135526815,291.49172923154947,302.6472561005009,504.8150970789144,489.6632585779612,434.1840829500241,371.69492144354746,279.80757633026354,159.95490238202618,41.60969788484768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.2065612544624,113.59642279522713,239.02749250573007,341.54300311121074,414.2075834123348,456.7973893714867,473.4566973234987,412.09813790531615,338.52806420909315,295.8636435707361,175.85921095292895,132.81792295180728,43.11716733590656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28244058924728,114.65114554873641,241.5150700310931,345.61266476683784,419.48499114662053,462.14941178497753,476.5475155604013,465.69297671942974,431.01865003391646,368.00086249510537,274.6819272655475,155.2061206800748,40.85596315931824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30233251494304,114.04916949277664,241.6655640450831,346.9709048594865,419.33449713263053,461.47155639423295,397.47492543669745,200.58449219256968,167.8691170000852,371.69492144354746,253.72658430913359,136.20972921668968,34.5238326715232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151838500953119,112.91856740448247,240.45908262200408,345.9907967851822,419.032244449071,210.83579032200186,446.99883793960413,469.9890117238315,93.99805527588224,94.67591066662679,215.2835839959733,116.00812098580529,37.01141019688632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.5485977894136,113.06906141847239,242.04243140784774,347.5728809154462,435.8433110706527,484.838597541225,406.97248884060014,311.5428434484438,313.8786623042372,299.33132917040325,118.42108383196329,156.11034941959423,37.61465090842576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699091803403599,74.85116979850713,96.93711484321504,179.47739056658625,240.76133530556368,313.50179494147255,246.3397310678293,170.05570649746832,123.39623888268936,31.73526711818032,142.01449832773008,1.13060208829408,15.679199877707761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125649064716,23.8956671793264,124.97832301295335,136.51198190024928,211.7400190615212,231.7152539436308,396.1179499996285,264.5052438153204,366.71976639282127,154.97974733130008,78.01786737019457,31.28252042063072,9.4229487246976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.77865950618672,65.3536063946044,96.6361268152352,194.55334973275455,340.26190700892676,378.2521606245375,174.65399418542975,324.20583976845415,65.5041004085944,368.6041032066449,262.77140101548684,100.40480044288232,36.03130212258208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81970801315808,75.60490452403657,149.5518455830244,317.27046856911966,411.34313852420706,250.33477804425127,394.38410719979487,295.41089687318646,265.0338698476548,362.72471941639935,256.9678965600262,125.43106971050295,28.568569546492878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26623703154976,109.37500247003041,236.9167823431317,343.35146059024953,418.73125642109113,462.37578513375234,479.33608111374417,155.80936139161432,372.7509088526365,359.93615386305646,262.319918973517,120.60640867376674,30.905653057866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.19162235234472,110.12873719555985,240.8359499847688,350.21221711037896,423.3295441090525,346.8950255247016,372.1476681410969,230.88690453889623,46.58485293557384,85.02785324873416,156.11034941959423,137.18983729099392,31.05614707185592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447793673971439,46.13210623802424,144.87894321585784,161.46237183308506,79.14846945848863,40.17684311299392,72.7404596359088,104.55034143329425,135.45599449116023,134.7022597656308,148.87399019227976,133.194790314572,29.699171634787042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13563494325568,52.991598102574,142.84411238804432,225.30850877663062,283.2752619299308,337.472076800004,307.9992785139918,147.14014739244615,258.24899266231023,228.02245965076847,162.14022722382958,81.63604698385176,17.8645247195112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1654329161076,63.996630957535515,148.49712282951504,157.99468623341778,88.49553884840145,210.30842894524721,206.46387598281518,290.2093684736856,299.5564378635983,344.7843153621032,215.2835839959733,110.58148389310935,16.05606724047248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401792143422,72.7404596359088,169.22609243715408,225.38438811141552,305.96444768617823,317.11997455512966,411.4961618493564,389.6353254978435,360.1612625562515,316.44211916438513,214.60446394964893,91.81146577849904,19.14688547737504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532394231716161,111.71208598140352,248.60093524441763,362.6501047371943,442.174176902868,488.5326564896671,421.1429546116693,403.5048032409328,447.75130800955384,319.156070038523,263.8273884245758,124.1499736082188,24.95038993283568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.55355081299168,108.16852104695145,239.40435986849474,349.45848238484956,242.6456721193872,474.81367276056767,356.3925889286043,396.3443233484033,429.8121686108375,266.4654599639288,35.05119404827784,90.00300829946032,24.27253454209112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.1965753759228,106.58643691668743,191.53841083063688,343.5032192598192,416.8469196072675,230.43415784134675,133.34528432856192,295.7131495567461,426.49497702516015,353.0766619985067,254.48031903466304,53.89582684209336,23.81978784454152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14058796683376,106.05907553993279,233.75134942702408,350.06045844080927,429.73755393163236,475.643286820882,492.67819748007884,480.61844187160807,437.87814189846614,353.0007826637219,252.14323552329,128.44600861262063,22.31231839348272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.60324071153944,166.66390023258592,272.2702290749693,395.81569731606885,438.329623940436,454.61079987410346,438.8582499727703,341.69349712520074,237.1431556919065,141.26076360220063,65.73047375736913,16.659307952012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3520224134908,98.5963429638436,216.86566812623727,323.37622570813994,231.49014525043575,352.02067458941764,315.3861317552961,454.1593178321337,406.82199482661014,337.1710887720242,240.8359499847688,121.28552872009104,20.2774875656692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216467301618561,101.83765521473609,229.37943508783744,336.5678480604847,407.12298285459,379.4586420476165,467.57731353325323,451.8234989763403,412.85187263084566,343.05047256226965,243.77627420768135,121.96338411083568,19.900620202904477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14058796683376,103.79660670776481,231.7152539436308,340.1860276741418,416.01857020253306,347.648760250231,291.1148618687847,391.89652967443175,418.05340103034655,343.95470130178904,242.72155145417207,101.61128186596136,19.14688547737504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5373472552942395,102.44089592627562,230.2090491481517,338.52806420909315,414.35934208190446,457.2501360690363,249.42928464915207,461.24518304545825,414.28346274711964,61.28268008339768,251.16312744898573,121.43602273408096,17.71403070552128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9353711993344795,102.28913725670591,231.7152539436308,272.6458317821542,335.1362579442106,252.67059690004464,369.65882596015416,333.85516184192653,337.6984501487788,346.1412907991722,241.74144337986792,117.59146977164905,14.77370648260864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2363592273143995,87.59004545330232,188.74984527729384,291.1148618687847,195.53345780705874,285.1595987437544,276.8672521073509,356.3925889286043,182.19134144072407,113.06906141847239,132.21468224026776,60.077463315898484,6.70899785055976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9353711993344795,91.88734511328384,203.82580444346218,251.9168621745152,339.35767826940736,143.59784711357375,52.991598102574,119.32531257148264,303.10000279805047,280.2603230278131,128.67238196139544,76.96187996110552,6.7836125297648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.82466103673616,99.19958367538312,170.43257386023305,216.48880076347257,310.4109767045699,346.6686521759268,212.1168864242859,63.69564292955568,73.64595303100792,217.24253548900202,158.22105958219257,16.4329346032372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.67785539074456,21.55858366795328,167.41763495811537,149.77821893179913,229.8309171298073,269.2540255172718,367.4747657739304,353.0007826637219,272.2702290749693,183.69881089178287,77.26413264466512,7.91421461805896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1654329161076,40.55371047575864,198.3979026951865,290.5862358364503,277.6968661676652,293.9793067569125,287.27030890635274,225.30850877663062,107.64115967019671,137.86895733731822,84.19823918841992,66.86107584566328,3.694058948442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38843722241792,23.4429204817768,135.90874118870983,30.905653057866,52.841104088584004,342.372617171525,335.8141133349552,316.89486586193465,200.28223950901008,106.88742494466736,9.497563403902639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.67785539074456,68.74541265948689,194.62922906753937,249.35466996994703,328.2008867448761,281.16455176733245,393.63037247426547,299.0290764868437,284.63223736699973,248.0735738676629,206.69024933159,50.50402057721088,1.8097221346183998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.03483082781344,94.29904330386208,223.57466597679704,279.12972093951896,286.66706819481317,215.13182532640357,267.06870067546834,264.05376177335063,289.53151308294093,258.5512453458698,131.68732086351312,85.328841276714,3.01493890211768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80005558161272,81.71066166305681,209.10194752216822,254.55493371386817,310.8637234021195,346.29178481316217,260.35970282490854,344.33156866455374,26.834726746659282,16.80980196600192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.24131225089248,96.48563280124527,97.99310225230417,342.82536386907464,413.9078600399347,454.8371732228784,466.8981934869289,329.03050080519034,407.5757295521396,231.49014525043575,165.53329814429182,71.00661683607512,4.37191433918656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.48757752536304,96.33513878725536,226.51499019970967,333.55290915836696,396.0420706648436,356.618962277379,456.7973893714867,434.86320299634843,393.027131762726,183.77469022656777,183.69881089178287,78.92209610971392,2.11071016259832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.90422873951936,94.29904330386208,222.97142526525752,329.33275348875003,403.2784298921581,444.58587509344625,341.9198704739755,226.1381228369449,142.6177390392696,210.2325496104623,217.46890883777672,92.34009181083344,2.03483082781344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62118791311752,224.70526806509122,334.4571378978863,411.42028251457157,283.048888581156,351.4186985334579,29.2476895928172,8.29108198082368,120.68228800855161,122.11387812482559,37.38827755965096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32388825313592,129.9534780636795,192.44263957015616,416.16906421652294,338.3775701951031,179.70376391536095,178.87541451062648,172.31691067405663,256.51514986247656,123.54673289667937,63.24289623200608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777288,0.52736137675464,353.37765002648655,330.989452298219,36.78503684811152,122.34025147360039,239.48023920327958,206.69024933159,218.22264356330615,163.57308199568342,7.2363592273143995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68220817716809,249.73153733271175,362.9498281095944,456.5722806782917,502.2516402187664,514.6136485107969,496.59862977729574,445.18911580498565,359.93615386305646,233.82596410622912,95.50552472694103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34512466579496,246.79121310979912,359.4834071655069,433.20397487571995,475.86839551407695,486.2714523130788,465.3161093566649,417.450160318807,339.6586662973872,225.53488212540543,90.37987566222496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33513878725536,230.5100371761316,349.0803503665051,411.7958852217566,451.59712562756556,401.92271911066894,383.00220698206857,291.26535588277466,232.99761470149463,182.71870281747874,79.44945748646856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00300829946032,220.5597270746793,337.6238354695737,417.37428098402216,444.9640071117907,455.3657992552127,434.7873236615636,386.77088060971573,310.1099886765901,201.41284159730426,77.56512067264497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64603286239135,220.5597270746793,329.03050080519034,403.5048032409328,442.47516493084777,453.4814624413891,197.1914212721075,347.72463958501595,205.33327389452106,200.13174549502017,70.93200215687008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777288,148.49712282951504,327.89989871689625,402.22370713864876,300.5365459379026,369.0568499041944,317.27046856911966,352.1711686034076,162.89396194935904,163.64769667488846,70.47925545932048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10876543848056,236.46403564558213,348.55298898975036,426.9477237227098,469.9143970446263,480.994044578793,478.43185237422483,427.24871175068967,342.5989905202998,217.3930295029919,81.03280627231224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87743906612768,243.70039487289654,357.37269700290847,435.99380508464264,478.6582257229996,488.2316684616872,466.8235788077237,416.69642559327764,335.5131253069754,217.61940285176672,60.227957329888405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925945247047,235.7861802548376,347.1960135526815,433.4303482244947,477.30125028593073,487.0998017178133,462.7539171520968,411.8717645565414,326.6934172938173,207.51859873632446,71.98672491037937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47069389912753,140.28065552789647,354.281878766006,432.75122817817044,494.71429296347213,507.30140994869765,485.2913442387745,434.86320299634843,345.68854410162265,214.75495796363887,76.20814523557607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48563280124527,240.384467942799,354.3577581007908,429.13304856451316,471.7987338584499,480.843550564803,458.90809953408507,408.1030909288943,323.90485174047427,206.38799664803037,71.53524286840953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.3834043674564,137.64258398854344,182.49359412428367,321.41727421511126,359.3316484959372,299.10495582162855,290.5116211572452,300.83879862146216,240.53496195678886,153.99963925699583,50.50402057721088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18330028630216,86.61120203457784,329.03050080519034,197.2673006068924,469.3111563330869,333.0255477816123,303.02412346326565,410.4401744402674,319.9844194432575,194.10186769078473,62.86602886924136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05622690323944,124.75194966417855,156.63771079634887,207.44398405711942,139.60280013715186,138.39631871407286,187.54336385421487,161.38649249830016,156.93996347990847,53.821212162888244,28.04120816973824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910606081444076,42.212938596387204,95.58140406172592,223.49878664201216,277.77274550245,352.5480359661723,383.15143634047877,292.019090608304,248.60093524441763,130.17985141245424,45.67935954047472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851089967123684,116.6113616973448,224.4788947163164,303.25049681204035,234.88195151531818,319.6834314152776,307.84878450000184,195.08197576508897,172.09053732528184,103.57149801456976,32.63949585769968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.0129143466164,216.94154746102208,327.9745133961014,402.6005745014135,443.45527300515204,86.30894935101824,129.80298404968954,390.91642160012753,298.95446180763855,183.39782286380304,54.423188218848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69076973736104,218.44901691208096,330.38747624225937,403.5806825757176,444.05851371669155,452.1244870043202,430.71639735035683,290.5862358364503,293.6024393941477,174.20124748788024,50.12715321444616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80140006857593,191.6889048446268,255.91317380651688,233.2227233946896,291.34123521755953,198.7747700579512,263.4505210618111,194.47873505354946,143.52196777878896,115.85762697181536,51.860996014279834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73887565479512,63.393390245995995,126.63755113358192,356.91995030535895,460.71782166870355,467.2750608496936,444.20900773068144,391.9724090092167,303.4768701608151,183.84930490577287,51.785116679494955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3918062648824,104.92847345163865,200.50861285778487,415.64170283976836,364.76081489979265,366.49339304404657,443.38065832594697,385.56439918663676,296.69199297547055,176.23607831569367,47.715455023867996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92209610971392,217.31841482378687,331.3675843165635,407.6503442313447,444.05851371669155,447.37570530236883,432.67661349896525,368.90635589020445,277.1695047909105,161.53825116786984,40.930577838523355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03775929589031,212.64424780104054,323.3016110289348,398.4550335110016,439.4602260287302,447.37570530236883,426.04223032761064,372.07178880631216,283.80262330668546,165.00467211195735,41.9106859128276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7006757845172,208.49870681062873,329.78423553071974,411.34440317978675,455.44167858999754,464.109627933586,441.8731888748881,208.49870681062873,296.69199297547055,167.26587628854568,41.83607123362248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17331440776256,209.4788148849329,330.764343605024,413.83198070514976,440.2139607542595,448.05356069311347,339.885039646162,254.25394568588834,248.60093524441763,126.56167179879705,33.31735124844424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.393390245995995,192.59439823972585,321.2655155455416,378.0270519313424,375.8404624339592,368.9809705694096,425.36437493686606,273.7018191912432,280.4854317210081,106.73693093067745,31.583508448610644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56016764906688,232.62074733872993,356.9958296401438,442.0995622236629,469.9890117238315,477.82861166268543,377.12155853624336,397.32316676712776,303.4768701608151,177.74354776675256,42.28755327559232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211594109424,33.61960393200384,200.28223950901008,197.1914212721075,283.34987660913583,462.75265249651704,435.08831168954345,379.9860034243711,290.36112714325526,167.11538227455577,38.44300031316032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02282039377263,214.37809060087415,267.89705008020286,370.8653073832332,414.66033010988434,390.3131808885881,281.6919131440871,133.87391036089633,154.52700063375048,34.14696530875848,9.497563403902639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32380842175247,216.26242741469775,333.77928250714166,409.9874277427179,452.1244870043202,460.1145809571641,437.27490118692674,381.94621957297954,292.2454639570788,169.22609243715408,38.2925062991704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39473473295921,226.21273751615,344.10519531577893,432.82710751295525,472.4765892491945,479.18558709975423,455.5162932692026,389.2584581350788,282.5961418836064,158.74842095894718,33.69421861120896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.4743024357424,218.22264356330615,336.1163660185149,426.9477237227098,472.0251072072248,480.2403098532636,453.1792097578295,393.8567458230402,298.5775944448739,165.68379215828176,36.70915751332664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97162634549472,71.76161621718433,333.85389718634684,416.77104027248265,460.415568985144,468.10467491000793,443.07840564238734,383.6041830380283,281.6919131440871,158.29693891697735,33.0163632204644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.1222800222516,209.40293555014807,322.7742496521802,408.9327049892086,436.0684197638477,146.3105333321319,427.62557911345436,360.3130212258212,182.2672207755089,146.76328002968145,27.211594109424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18322045491873,206.3133819688253,323.5279843777096,405.9923807662959,449.10954810220255,456.5722806782917,430.03854195961225,373.72975227136095,269.4803988660466,150.23096562934873,29.2476895928172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86602886924136,201.41284159730426,317.49684191789447,398.9077802085511,286.06382748327377,226.3632315301399,332.34642773528793,231.26377190166093,261.26393156442793,104.55034143329425,14.5485977894136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28268008339768,199.67899879747054,252.29372953727994,406.82199482661014,448.95905408821255,457.4765094178111,430.94277069913164,372.37277683429204,279.95807034425343,153.32178386625128,28.342196197718078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.353446731837515,119.55168592025744,206.08700862005048,252.52010288605464,316.9694805411398,375.9163417687441,343.3527252458293,291.7927172595293,204.65415384819673,60.227957329888405,7.0099858785396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.22142032519664,47.715455023867996,65.73047375736913,124.75194966417855,143.82295580676882,143.67246179277888,143.97471447633848,101.83765521473609,67.5401958919876,36.107181457366885,28.342196197718078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.52030396629183,222.97142526525752,361.3677439793305,452.1244870043202,502.704386916316,513.106179059738,483.9343688017056,414.88670345865904,309.2803746162758,165.00467211195735,30.52878569510128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99167793395743,225.23262944184586,360.5381299190162,450.91800558124123,499.6881833586185,508.65838538576656,478.50773170900965,409.91154840793297,305.66219500261866,161.61286584707494,28.64444888127776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28268008339768,205.33327389452106,331.51807833055346,414.81208877945403,456.4964013435068,465.01512132868515,442.5510442656327,378.32803995932227,281.31504578132234,144.19982316953352,20.955342956413762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29108198082368,180.23112529211568,74.85116979850713,402.52469516662865,447.07345261880926,459.28496689684977,440.8172014657991,377.42381121980293,276.33989073059627,142.3154863557099,21.63319834715832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.444344800123524,190.33192940755782,307.54653181644215,395.81569731606885,448.35581337667315,454.0088238181438,426.57085635994497,362.57422540240935,265.71172523839937,136.05923520269977,18.3931507518456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95676727476048,183.92518424055768,299.4818231843932,376.36782381071396,418.35438905832643,424.1591581693668,400.86673170157985,344.40744799933856,253.42433162557398,132.66742893781736,17.337163342756558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.428141242426086,182.11672676151895,297.22061900780494,386.4686279261561,429.5857952620627,438.5559972892108,180.3070046269005,125.43106971050295,252.3696088720647,126.03431042204241,10.17668345022696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10726128875041,193.12049496090071,319.53293740128765,405.69139273831604,437.8022625636813,445.56598316775035,418.95762976986583,359.8602745282716,262.69678633628166,135.00451244919049,16.73392263121704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07738348451496,177.51843907355752,299.10495582162855,260.20920881091865,284.3299846834401,446.84834392561424,279.95807034425343,375.46359507119456,264.58112315010527,136.13511453748464,17.110789993981758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.036334977543596,183.54831687779296,314.40602368099184,260.0587147969287,456.64689535749676,329.55786218194504,335.43724597219057,381.56935221021484,191.91527819340152,139.30054745359223,15.60332054292296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634622665505034,195.23246977907888,319.2306847177281,401.39409307833455,446.7724645908294,455.2153052412228,429.5857952620627,368.90635589020445,272.4207230889591,139.82790883034687,17.41304267754144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7652247537992,198.70015537874616,320.6622748340021,402.222442483069,445.4913684885453,453.5560771205942,425.5161336064357,363.0257074443793,233.52497607824927,121.13377005052135,15.07595916616824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75028585168144,190.70879677032255,312.3724575087581,391.2932889628923,434.9378176755535,442.47642958642757,418.12801570955156,358.05181704923285,262.62090700149685,133.64753701212152,13.94535707787416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07738348451496,182.2672207755089,304.23060488634457,386.9972539584905,431.0932647131215,438.9328646519755,317.949588615444,174.27712682266502,174.35174150187015,121.88876943163056,9.64805741789256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52375284013976,144.42619651830833,233.52497607824927,303.10000279805047,280.8622990837728,270.3846276055659,256.81740254603625,195.91032516982344,145.33168991340744,47.33858766110328,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61465090842576,75.68078385882144,189.35308598883336,300.7629192866773,413.98247471913976,292.169584622294,293.225572031383,340.03553366015194,145.9336659693672,122.86761285035503,9.87443076666736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.14554099041184,22.53869174225744,51.18187596795551,124.07409427343401,130.78309212399375,165.68379215828176,227.87070098119878,153.39639854545638,108.92352042806056,8.44284065039336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.9554227877972,168.24598436284992,75.98177188680127,185.58314770560648,176.6129456784584,102.89237796824544,92.71695917359816,67.16332852922288,48.695563098172165,126.71216581278696,6.9353711993344795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.679199877707761,87.96691281606705,165.00467211195735,225.76125547418022,187.54336385421487,121.88876943163056,116.00812098580529,84.19823918841992,33.99647129476856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.750206020298,167.34175562333056,294.657162147657,168.7746103951843,437.27490118692674,285.76283945529383,186.78962912868545,127.39128585911136,256.9678965600262,5.95526312503032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056192,168.84922507438935,294.12980077090236,381.7957255589896,428.1542051457887,439.0087439867603,412.9277519656305,350.6636991523487,255.23405376019247,122.1897574596104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08602487609136,170.05570649746832,298.50171511008904,381.71984622420473,426.72135037393497,385.7895078798318,267.14331535467346,316.44211916438513,218.0721495493162,106.2095695539227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99647129476856,29.2476895928172,66.25783513412384,162.819347270154,197.1914212721075,249.5810433187218,286.8175622088031,278.14961286521475,128.74826129618023,21.55858366795328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75515904387608,158.22105958219257,278.9033475907442,360.7657679233706,404.4849113152371,427.47508509946437,405.2386460407665,343.8042072877991,245.88698437027978,116.76185571133473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94048388567952,165.30692479551703,287.8722849623124,381.3429788614401,430.49002400158207,441.0435748145738,414.88670345865904,354.2072640868009,249.1282966211722,122.49074548759032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818032,159.72852903325142,280.8622990837728,363.3279601279388,421.6715806440037,432.3743608154056,408.1789702636791,348.02562761299583,244.7563822819856,119.24943323669783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62455695558192,166.73851491179104,302.5726414212957,396.87168472515793,448.73268073943785,460.71782166870355,434.41045629879886,372.1476681410969,270.46050694035074,131.98957354707272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981736,171.789549297302,299.7840758679529,386.62038659572573,433.20397487571995,444.13439305147637,418.881750435081,357.9759377144481,260.58607617368335,129.35023735214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818032,165.00467211195735,290.8884885200099,375.5394744059794,420.46509922092474,429.359421913288,332.0454397073081,243.92676822167135,249.65565799792685,120.5317939945616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.54230027887232,39.64948173623928,138.7731860768376,271.06374765189025,263.1482683782515,306.2654357141581,168.47235771162462,93.77168192710744,69.80140006857593,37.38827755965096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.2563309843936,10.251298129432081,44.47414277297544,65.12723304582968,90.00300829946032,78.39473473295921,91.0577310529696,77.03775929589031,73.57007369622303,120.30542064578688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49261038032456,138.7731860768376,268.95303748929194,369.28195859738946,405.0122726919917,412.47500526808085,387.22362730726536,325.6374298847282,232.46898866916027,109.37500247003041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.65301044147064,114.57653086953128,224.10202735355168,351.1164458498983,395.28833593931415,316.5167338435902,197.72004730444192,192.74489225371576,240.98770865433846,115.63125362304064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98010807430416,34.824820699503114,162.59297392137918,242.11831074263256,328.2767660796609,320.7394188243666,298.6522091240789,230.66053119012145,133.57165767733673,93.39481456434272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61960393200384,259.0027273878396,348.47710965496555,397.47492543669745,408.4040789568742,386.9972539584905,125.65744305927768,242.49517810539726,114.12378417198177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28244058924728,133.79803102611143,253.12334359759413,346.5181581619369,395.364215274099,406.9712241850203,302.2703887377362,223.34829262802222,235.86205958962242,109.6013758188052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.70899785055976,60.68070402743791,107.18967762822696,187.3169905054401,284.48047869743,303.55148484002024,292.8487046686183,236.0125536036124,185.65902704039138,78.3188553981744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839599938853841,116.23449433458009,169.30197177193895,288.09992296666695,376.82057050826353,304.0801108723546,320.66353948958175,229.60454378103248,168.5482370464095,50.95676727476048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02492478065728,123.54673289667937,240.61084129157376,333.40241514437696,181.58810072918456,169.07559842316417,274.98291529352736,312.4470721879632,219.73011301436506,101.00804115442183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44284065039336,119.62630059946255,235.5598069060628,20.12572889609952,119.32531257148264,241.96781672864262,372.9760175458315,110.12873719555985,6.7836125297648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15492663179697,240.00760058003422,332.8737891120427,383.07808631685344,397.24855208792263,377.65018456857774,320.81403350357175,225.0075207486508,109.22450845604048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60640867376674,238.19787844541577,329.4073681679551,379.7608947311761,395.364215274099,372.1476681410969,184.37793093810728,71.3088695196348,40.10222843378888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59979183769152,118.64745718073809,237.746396403446,378.704907322087,405.2386460407665,273.3995665076836,240.91182931955365,182.49359412428367,113.44592878123711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72710471490473,258.92811270863456,147.7433881039857,271.3647356798701,251.9927415093,227.7202069672089,332.57280108406275,238.50013112897543,117.29048174366912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08408015197358,268.3497967777524,369.13272923897927,429.8121686108375,449.33592145097725,428.5310725085534,371.015801397223,272.6470964377339,135.98462052349464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7022597656308,266.16447193594894,358.8801664539674,350.4385904591537,319.7580460944827,312.3711928531784,343.72832795301423,247.84720051888817,123.01937151992473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52391250290672,126.71216581278696,238.72650447775015,209.25244153615816,32.03625514616016,77.71561468663488,39.42310838746448,42.66442063835696,36.55866349933672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18163647380504,29.398183606807198,91.586357085304,128.97336998937527,59.775210632338805,80.73055358875264,125.43106971050295,91.586357085304,51.860996014279834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55671877521894,265.25897854084985,361.0654912957708,413.9078600399347,430.41540932237695,423.5559174578273,353.0007826637219,261.4156902339976,134.40127173765094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8788633844744,262.39579830830183,356.0916009006245,407.4239708825699,424.00866415537683,406.44512746384544,351.87018057542775,261.49030491320275,136.28560855147455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51190206886584,262.319918973517,363.9312008394784,423.5559174578273,441.4204421773385,422.1989420207584,363.7794421699087,260.8870642016632,134.25077772366103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44600861262063,262.5462923222917,355.63885420307486,406.97248884060014,423.7064114718172,404.2585379664622,350.2868317895841,261.113437550438,135.45599449116023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90236384678505,232.16800064118033,322.77298499660037,372.9001382110467,387.74972402844014,369.2832232529692,237.21777037111158,234.42920481776866,117.59146977164905,7.91421461805896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.294090280284,224.17790668833658,315.9147577876305,371.24217474599794,388.5047234095494,371.24217474599794,320.7381541687869,95.27915137816632,116.23449433458009,6.558503836569759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10876543848056,70.93200215687008,72.43947160792888,53.669453493318564,130.10397207766943,121.36014339929615,149.854098266584,100.25430642889239,117.29048174366912,7.91421461805896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.4990675536328,95.27915137816632,95.42964539215623,95.42964539215623,102.21452257750082,83.89725116044,71.23299018484992,75.07754314728192,23.6692938305516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59650262661054,274.7578066003323,376.9710645222534,438.7823706379856,458.83222019930025,440.0634667402696,383.6041830380283,287.7976702831074,151.88892909439753,22.68918575624736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99167793395743,204.1267924714421,283.50037062312583,359.182419137527,385.4139051726468,413.83071604957007,354.3577581007908,260.35970282490854,62.03767946450688,1.5074694510588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.30728553852112,6.40674516700008,120.75690268775665,116.15987965537495,216.48880076347257,67.69068990597759,109.97824318156984,130.85770680319888,54.57494688841768,0.90422873951936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.33708351137312,58.796367213614396,170.35669452544823,146.83915936446624,195.6093371418436,224.55477405110128,91.1336103877544,71.91211023117424,8.14058796683376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24139208227592,78.99797544449872,56.6097777162312,132.36644090983745,112.23944735815816,108.84764109327575,143.22097975080902,84.95197391394936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981736,129.8788633844744,184.60303963130232,243.022539482152,400.26349099004034,383.6800623728132,346.8191461899168,255.08355974620258,137.94357201652326,21.784957016727997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.740379804525276,191.16154346787215,334.9857639302206,326.3165499310526,169.15147775794895,178.27217379908694,182.5682088034888,52.011490028269755,57.816259139310155,2.78856555334288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.94032422291256,31.50889376940552,23.97028185853144,60.90581272063296,110.80785724188415,97.84260823831416,130.10397207766943,59.32372859036904,74.17331440776256,4.82466103673616,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-11.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.394,0.0,0.0,0.0,0.0,0.0,18.521,18.38,8.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.228,9.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,15.342,34.67,28.31,8.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.514,79.0,26.351,-59.577,-79.0,-79.0,-41.515,0.0,0.0,0.0,37.378,51.768,44.757,24.611,-29.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.877,0.0,-22.185,-29.018,-36.85,0.0,0.0,43.504,55.402,41.943,22.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.294,-72.912,-47.606,-35.795,0.0,0.0,0.0,41.441,26.537,-6.875,-16.892,-5.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98,35.377,45.403,36.101,14.857,-44.601,-11.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.261,0.0,0.0,0.0,0.0,0.0,43.308,48.342,35.017,14.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.576,-79.0,-79.0,-23.516,0.0,0.0,0.0,23.493,50.088,40.205,15.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.226,79.0,2.674,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,12.672,1.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.973,79.0,72.303,-8.585,-79.0,-44.664,-79.0,-47.843,0.0,0.0,0.0,8.215,33.192,21.446,1.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.275,36.185,2.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.579,79.0,-63.964,-79.0,-79.0,-37.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.223,79.0,79.0,65.587,-50.026,-79.0,-31.123,-46.092,-52.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.965,79.0,79.0,28.845,-59.908,-79.0,-79.0,-41.184,0.0,0.0,0.0,16.479,47.285,33.999,12.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.246,79.0,32.885,-56.886,-79.0,-79.0,-44.206,0.0,0.0,0.0,16.673,48.084,39.726,17.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.387,79.0,25.089,-59.103,-79.0,-79.0,-41.99,0.0,0.0,0.0,17.933,52.243,44.695,24.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.543,31.16,-49.317,-79.0,-79.0,-51.776,0.0,0.0,0.0,21.863,53.731,39.91,18.752,-41.192,-79.0,-29.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.068,-13.976,21.934,15.659,51.793,50.695,52.949,33.715,1.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.61,-4.197,-79.0,-79.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.886,79.0,72.209,-79.0,-79.0,-79.0,-21.551,0.0,18.247,54.788,46.537,25.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.687,24.41,-61.123,-79.0,-79.0,-39.969,0.0,0.0,0.0,14.879,53.711,39.725,18.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.972,33.987,-49.748,-79.0,-79.0,-51.345,0.0,0.0,0.0,13.804,50.944,41.718,19.384,-41.198,-75.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769,-3.976,0.0,0.0,0.0,30.793,53.544,46.656,25.255,-33.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.499,-78.472,0.0,37.421,-41.646,0.0,21.871,51.131,36.86,15.054,-46.094,-44.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.137,18.591,39.017,40.97,44.624,22.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.143,79.0,79.0,4.667,-78.839,-79.0,-79.0,-22.254,0.0,0.0,0.0,0.0,29.535,20.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.843,21.545,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.892,79.0,6.985,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,40.296,32.373,10.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.405,79.0,16.231,-64.346,-79.0,-79.0,-36.746,0.0,0.0,0.0,0.0,47.908,39.962,16.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.491,-26.301,0.0,0.0,8.636,22.808,49.274,35.041,12.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54,14.341,-52.292,-79.0,-79.0,-48.801,0.0,0.0,0.0,26.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.01,79.0,72.555,-58.971,-79.0,-79.0,-42.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.394,42.296,35.261,14.721,-44.595,-79.0,-20.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.873,32.08,17.791,-39.0,0.0,0.0,0.0,18.159,36.249,5.877,55.485,41.165,20.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.677,0.0,0.0,0.0,0.0,-1.204,-50.995,0.0,0.0,30.279,19.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,24.205,0.0,23.874,13.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.221,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,13.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.751,79.0,79.0,26.994,-63.898,-79.0,-79.0,-37.194,0.0,0.0,0.0,0.0,0.0,5.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.785,79.0,79.0,4.695,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.718,79.0,79.0,56.092,-19.511,-79.0,-79.0,-79.0,-2.582,0.0,0.0,0.0,0.0,35.738,27.095,5.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.366,14.749,0.21,-50.243,-65.319,0.0,0.0,0.0,1.866,40.295,27.678,7.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.06,79.0,24.868,-61.702,-79.0,-79.0,-39.39,0.0,0.0,0.0,0.0,46.985,38.833,16.841,-38.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.074,46.071,36.489,14.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.899,0.0,0.0,0.0,-24.912,-59.764,-1.101,-61.541,0.0,13.266,47.755,33.791,12.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.985,-79.0,-79.0,-79.0,-22.092,0.0,0.0,40.921,6.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.478,79.0,36.862,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,5.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.765,79.0,79.0,-45.961,-52.218,-79.0,-79.0,-2.913,0.0,0.0,0.0,0.0,2.653,-2.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.482,-1.649,0.0,0.0,0.0,0.0,0.0,0.0,34.598,65.139,58.033,44.381,23.356,-37.116,-79.0,-66.921,-67.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92,61.89,44.599,-41.002,-6.474,-52.254,0.0,0.0,56.054,0.0,58.368,49.684,27.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.587,-79.0,-79.0,-79.0,-16.506,0.0,0.0,0.0,0.0,58.642,51.02,29.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.104,77.028,1.488,-76.954,-79.0,-79.0,-24.139,0.0,0.0,0.0,0.0,55.772,43.387,23.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.541,-11.768,-48.248,-47.591,-42.632,0.0,0.0,0.0,0.0,28.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.097,79.0,48.562,-61.675,-61.571,-79.0,-56.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.123,21.779,-41.107,-42.235,-17.822,0.0,0.0,0.0,21.366,45.081,41.547,21.696,-23.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.785,0.0,0.0,0.0,19.258,53.705,38.475,14.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769,-79.0,-79.0,-79.0,-2.323,0.0,0.0,0.0,0.0,17.215,12.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.918,79.0,79.0,31.411,-29.908,-79.0,-79.0,-71.185,0.0,0.0,0.0,0.0,0.0,20.712,17.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.603,79.0,53.207,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,36.302,25.255,4.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.582,32.214,79.0,50.822,-79.0,-79.0,-46.536,0.0,0.0,25.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.163,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.096,79.0,79.0,35.714,-26.168,-79.0,-79.0,-74.924,0.0,0.0,0.0,0.0,0.0,27.7,28.019,7.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,79.0,30.182,-31.105,-79.0,-79.0,-69.987,0.0,0.0,0.0,0.0,0.0,28.402,21.461,1.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.572,79.0,48.37,-22.216,-79.0,-79.0,-78.876,0.0,0.0,0.0,0.0,0.0,28.4,26.631,5.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.354,79.0,39.018,-15.427,-79.0,-79.0,-79.0,-6.665,0.0,0.0,0.0,0.0,35.364,35.254,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.912,79.0,64.908,-13.86,-61.626,-79.0,-79.0,-25.606,0.0,0.0,0.0,0.0,4.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.808,64.108,79.0,48.128,0.0,-25.293,-30.218,-21.092,-79.0,-79.0,-19.628,-4.862,0.0,0.0,2.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.036,79.0,79.0,0.0,-60.767,-79.0,-79.0,-40.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.111,79.0,43.13,-79.0,-79.0,-27.007,0.0,0.0,35.876,19.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.011,79.0,75.216,-10.884,9.78,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.895,79.0,79.0,21.915,-70.388,-79.0,-79.0,-30.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.35,79.0,79.0,21.461,-39.787,-37.139,-79.0,-79.0,-24.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.53,79.0,79.0,32.063,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.204,79.0,79.0,1.607,-64.682,-79.0,-79.0,-36.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.499,79.0,79.0,15.312,-73.592,-79.0,-79.0,-27.5,0.0,0.0,0.0,0.0,0.0,3.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.513,79.0,79.0,34.667,-51.295,-79.0,-79.0,17.751,-69.553,0.0,0.0,0.0,0.0,9.693,4.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.761,79.0,44.931,-42.303,-79.0,46.086,-64.758,-75.438,0.0,0.0,0.0,0.0,15.75,3.193,-21.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.903,-3.382,-19.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.635,22.342,25.591,-0.53,24.324,13.264,31.102,1.998,9.767,15.395,34.806,16.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.251,-79.0,0.0,0.0,0.0,0.0,-55.46,0.0,0.0,9.623,7.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.24,0.0,0.0,18.334,12.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.566,37.884,-16.58,-45.298,-79.0,-79.0,-39.214,0.0,0.0,0.0,0.0,15.951,10.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.989,18.583,6.218,0.0,-14.176,-75.404,-31.204,0.0,0.0,0.0,12.912,1.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.577,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,4.969,6.875,12.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.213,79.0,79.0,-29.707,16.931,-33.037,-68.088,-79.0,-68.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.025,5.674,0.0,0.0,0.0,0.73,-1.069,6.026,-31.71,0.0,23.426,58.768,46.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.901,53.658,-48.27,-79.0,-79.0,-52.822,0.0,0.0,0.0,0.0,0.0,40.655,37.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.268,79.0,57.898,-40.357,-79.0,-79.0,-60.735,0.0,0.0,0.0,0.0,0.0,33.518,33.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.217,79.0,79.0,6.951,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.779,79.0,67.399,-4.204,-8.094,-72.74,-32.029,-79.0,0.0,0.0,0.0,0.0,3.761,2.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.843,79.0,52.682,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-1.825,-79.0,-79.0,-79.0,-20.268,0.0,0.0,0.0,0.0,0.0,17.197,20.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.383,79.0,79.0,24.496,-77.498,-79.0,-79.0,-23.594,0.0,0.0,0.0,0.0,0.0,20.723,25.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.229,79.0,79.0,27.244,-66.269,-79.0,-79.0,-34.823,0.0,0.0,0.0,0.0,0.0,33.27,36.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.684,79.0,37.417,-57.364,-79.0,-79.0,-43.729,0.0,0.0,0.0,0.0,0.0,38.384,38.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42,-29.874,-79.0,-41.084,0.0,0.0,32.792,34.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.071,79.0,16.921,-79.0,-42.628,-79.0,-58.464,0.0,0.0,0.0,0.0,0.0,11.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.126,79.0,64.599,-50.199,-50.911,-79.0,79.0,-47.701,-79.0,-40.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.397,0.0,0.0,0.0,7.452,-10.96,0.0,0.0,0.0,0.0,0.0,19.686,25.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.254,22.914,9.954,-13.974,-32.382,-11.102,-48.905,-19.228,-2.765,0.0,0.0,12.034,16.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.273,30.241,15.456,29.931,4.89,0.0,0.0,0.0,0.0,0.0,18.448,34.979,16.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.606,14.66,-70.531,-79.0,-79.0,-30.562,0.0,0.0,0.0,0.0,0.0,17.195,22.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.523,79.0,79.0,24.999,-64.242,-79.0,-78.494,-37.356,0.0,0.0,0.0,0.0,0.0,11.213,18.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.701,79.0,68.976,-18.052,-79.0,-79.0,-79.0,-4.04,0.0,0.0,0.0,0.0,0.0,0.0,5.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.274,79.0,79.0,48.781,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.182,79.0,79.0,24.628,-70.879,-79.0,-79.0,-30.213,0.0,0.0,0.0,0.0,0.0,27.936,35.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.185,79.0,20.274,-69.474,-79.0,-79.0,-31.618,0.0,0.0,0.0,0.0,0.0,5.804,14.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.189,79.0,77.523,3.901,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,4.363,14.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.411,79.0,79.0,2.775,-43.167,-66.283,-75.619,-74.023,0.0,0.0,0.0,0.0,5.537,17.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173,13.282,37.775,-79.0,64.043,-79.0,0.0,0.0,0.0,0.0,9.02,17.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.523,-3.726,-46.583,-48.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-23.653,-50.383,40.653,-79.0,-79.0,-63.096,-9.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.165,31.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.488,27.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.379,0.0,0.0,0.0,0.0,0.0,0.0,16.87,17.479,19.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.788,16.673,56.35,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,18.741,31.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.065,79.0,79.0,21.553,-58.056,-79.0,-79.0,-43.036,0.0,0.0,0.0,0.0,0.0,26.934,37.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.542,79.0,14.231,-65.763,-79.0,-79.0,-35.33,0.0,0.0,0.0,0.0,0.0,10.541,16.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.25,79.0,50.676,-24.092,-77.464,-79.0,-78.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.669,79.0,79.0,28.141,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.915,79.0,79.0,28.896,-66.055,-79.0,-79.0,-35.037,0.0,0.0,0.0,0.0,0.0,35.05,47.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.33,21.185,71.621,-75.07,-72.282,-45.969,0.0,0.0,0.0,6.951,24.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.851,61.309,-0.487,12.411,-38.383,-67.674,-51.849,0.0,0.0,0.0,0.0,29.428,31.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.167,79.0,56.83,-6.234,-21.726,-50.121,-79.0,-78.152,-23.86,0.0,0.0,20.495,33.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.416,-17.051,-6.359,-44.541,0.0,0.0,0.0,13.676,30.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.209,79.0,67.236,-3.513,-54.943,-17.056,-79.0,-79.0,-25.581,0.0,0.0,0.0,0.0,0.0,14.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.675,79.0,79.0,47.232,-64.852,10.798,-79.0,-79.0,-48.257,0.0,0.0,0.0,0.0,0.0,0.0,3.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.31,14.12,0.0,-6.466,0.0,0.0,0.0,0.0,0.0,6.194,13.043,36.273,54.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.23,17.969,-66.538,-79.0,-79.0,-34.555,0.0,0.0,0.0,0.0,0.0,25.563,43.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.941,79.0,34.442,-42.944,-79.0,-79.0,-58.149,0.0,0.0,0.0,0.0,0.0,29.778,47.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.385,79.0,38.79,-40.681,-79.0,-79.0,-60.412,1.494,-1.663,0.0,0.0,0.0,35.679,52.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.616,79.0,46.429,-27.83,-70.433,-79.0,-79.0,-2.829,0.0,28.89,0.0,0.0,27.388,48.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.825,15.302,-25.985,-64.221,-79.0,-41.908,0.0,2.968,0.0,0.0,0.0,0.0,13.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329,79.0,79.0,46.189,-60.626,-79.0,-79.0,-40.466,27.241,-30.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.61,79.0,79.0,34.2,-38.416,-79.0,-79.0,-62.677,0.0,0.0,0.0,0.0,0.0,5.297,30.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.038,79.0,44.28,-36.378,-79.0,-79.0,-64.714,0.0,0.0,0.0,0.0,0.0,5.785,31.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.556,79.0,61.498,2.872,-63.065,-63.937,-28.88,-61.42,-5.511,0.0,0.0,0.0,10.503,32.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.749,79.0,48.122,-21.213,-65.653,-79.0,-79.0,-14.227,0.0,0.0,0.0,0.0,1.073,31.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.764,79.0,79.0,23.005,-52.143,-79.0,-79.0,-48.95,0.0,0.0,0.0,0.0,0.0,0.0,21.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.52,28.336,4.81,-40.209,3.506,-2.253,-22.682,0.0,0.0,0.0,0.0,0.0,10.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.853,79.0,79.0,45.663,-37.189,-69.85,-79.0,-73.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.696,79.0,79.0,63.114,-38.769,-69.9,-79.0,-71.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.443,-6.058,0.0,0.0,22.397,-24.925,0.0,0.0,0.0,6.036,31.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,79.0,57.29,9.123,-35.712,-50.341,-71.291,-40.862,-7.818,0.0,0.0,0.0,41.632,43.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.657,79.0,33.31,-27.568,-70.767,-79.0,-79.0,-2.757,0.0,0.0,0.0,0.0,1.467,28.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.349,78.699,24.56,-39.032,-75.462,-79.0,0.0,25.882,0.0,-28.804,0.0,0.0,0.0,16.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.148,79.0,0.0,-37.372,-69.732,-17.97,0.0,0.0,27.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936,79.0,79.0,26.485,-72.954,-79.0,-79.0,-28.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.972,79.0,79.0,31.838,-24.16,-63.046,-79.0,-79.0,-13.886,0.0,0.0,0.0,0.0,0.0,20.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.384,79.0,-36.738,68.408,-79.0,-79.0,-7.674,-60.182,-10.505,0.0,0.0,12.241,40.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.938,79.0,28.877,-29.194,-61.353,-1.105,-79.0,-79.0,-9.441,0.0,0.0,0.0,8.479,38.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.935,79.0,29.507,-26.709,-60.457,-79.0,-79.0,-13.927,0.0,0.0,0.0,0.0,10.746,37.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.668,-16.613,-56.292,0.0,0.0,47.469,-43.594,-9.233,0.0,0.0,9.892,38.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.401,57.412,0.0,-26.996,-59.784,14.239,-79.0,-18.932,0.0,54.683,41.684,8.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.081,79.0,26.828,-64.898,-79.0,-79.0,-36.194,65.649,-23.3,-49.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.517,30.922,-49.456,0.0,0.0,2.695,-2.999,0.0,26.703,58.386,10.477,39.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.623,-54.506,0.0,0.0,0.0,-16.572,-14.838,0.0,8.637,21.163,30.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.518,-59.122,0.0,29.424,-45.94,-15.618,0.0,53.606,15.674,19.754,38.195,-12.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.132,-0.089,1.122,67.32,10.924,10.744,21.488,37.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.009,-50.89,-15.161,-79.0,-79.0,-16.032,0.0,0.0,0.0,1.546,31.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.455,79.0,60.482,0.0,-29.057,-71.019,-3.336,-69.175,0.0,-45.88,-12.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.015,79.0,79.0,37.795,-50.678,-69.823,-79.0,-59.591,0.0,0.0,4.112,-4.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.397,79.0,79.0,37.413,-20.072,-26.632,-44.906,-79.0,-79.0,-9.482,0.0,0.0,0.0,17.096,43.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.355,79.0,2.904,-17.065,-42.256,-53.425,-77.238,-46.583,-0.032,0.0,0.0,10.93,41.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.729,0.0,-10.32,0.0,0.0,22.155,20.421,40.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.651,67.642,0.0,0.0,-77.873,0.0,0.0,0.0,13.202,49.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.802,0.0,8.463,-7.019,-56.393,-79.0,-73.275,-37.11,0.0,0.0,0.0,0.0,21.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.475,79.0,65.229,43.423,-12.427,-45.577,-72.634,-37.683,-20.603,-51.111,-17.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.885,79.0,79.0,40.925,-47.856,-79.0,-79.0,-53.237,0.0,5.534,-6.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.419,50.089,21.301,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.92,66.888,19.445,64.975,14.582,-50.955,-79.0,-79.0,-51.68000000000001,0.0,0.0,0.0,5.27,-5.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.073,47.306,65.285,15.739,-50.56,-79.0,-79.0,0.0,40.009,41.765,-16.108,-54.883,-20.013,0.0,19.827,33.719,-15.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.018,0.0,0.0,0.0,-24.033,0.0,0.0,0.0,0.0,22.088,33.719,-27.518,-34.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.0,65.032,46.904,-5.759,0.0,-26.648,0.0,43.204,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.942,-59.84,-79.0,-79.0,-17.311,0.0,0.0,0.0,0.0,0.0,18.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.865,79.0,60.102,-36.013,-79.0,-79.0,-46.106,-18.973,0.0,0.0,0.0,0.0,0.0,0.0,10.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.343,6.613,0.128,-42.402,-24.94,-20.767,0.0,0.0,0.0,0.0,24.7,59.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.833,66.94,-28.089,-60.333,-79.0,-16.624,36.078,-79.0,17.87,0.0,0.0,0.0,0.0,20.287,5.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.814,13.7,-26.265,-56.362,16.551,64.967,-66.566,-24.155,0.0,0.0,0.0,34.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.126,79.0,64.014,-4.92,-47.086,-79.0,-65.78,-57.407,0.0,0.0,0.0,0.0,9.401,41.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.564,-20.833,-9.356,-29.486,8.896,-9.9,0.0,0.0,0.0,38.298,39.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.665,-4.549,-1.858,0.0,0.0,0.0,0.0,0.0,7.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.282,79.0,51.716,5.99,-70.622,-42.796,-25.081,-79.0,-41.593,0.0,0.0,0.0,0.0,4.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.647,-41.802,-8.825,0.0,52.057,43.727,49.114,39.794,-16.759,-79.0,-14.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.754,0.0,-21.303,-27.021,0.0,0.0,0.0,0.0,32.31,52.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.375,0.0,0.0,0.0,0.0,0.0,0.0,27.348,61.957,3.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.126,-56.992,-23.643,-68.742,-38.944,0.0,0.0,0.0,30.947,62.166,0.842,-79.0,-25.561,0.0,0.0,0.0,0.0,0.0,0.0,5.028,-5.596,0.0,0.0,0.0,0.0,19.406,54.015,-4.93,0.0,0.0,0.0,0.0,32.533,55.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.221,10.505,0.0,0.0,0.0,0.0,7.375,19.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-68.278,-13.377,-79.0,0.0,0.0,0.0,0.0,0.0,19.832,55.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.053,-19.989,-64.821,79.0,-32.119,-79.0,-67.245,-19.477,0.0,0.0,19.458,50.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.468,0.445,-43.462,-74.791,31.745,-79.0,8.143,-9.063,0.0,0.0,23.676,57.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.703,28.097,-3.673,-36.688,-73.003,-69.124,0.0,0.0,0.0,0.0,27.043,54.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.078,79.0,8.66,-31.826,-64.185,-74.449,-74.0,-14.632,0.0,0.0,0.0,17.446,49.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.386,-1.097,43.466,79.0,-79.0,-76.858,-63.766,-13.261,0.0,0.0,0.0,25.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.412,-18.604,13.361,79.0,25.523,-66.793,-53.071,-19.692,-19.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.868,79.0,18.833,5.554,-38.318,-79.0,-21.691,-18.498,-11.936,0.0,0.0,7.353,30.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.608,69.399,-2.232,-46.979,-79.0,0.0,54.307,-31.48,-28.957,0.0,0.0,1.792,34.621,-22.425,-11.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.236,0.0,0.0,0.0,0.0,0.0,0.0,18.069,43.905,54.048,-8.93,-16.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.577,14.07,0.0,0.0,0.0,-1.319,0.0,0.0,0.0,18.077,32.052,60.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.619,0.0,0.0,0.0,0.0,-47.102,0.0,0.0,-79.0,-53.263,-12.999,0.0,0.0,51.044,50.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.391,47.66,2.231,-39.999,-68.032,-74.225,-66.094,1.844,-2.052,0.0,0.0,0.0,25.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.826,79.0,73.407,-32.734,-72.718,-79.0,-74.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.296,79.0,79.0,5.647,-37.403,-70.319,-75.498,-67.919,-7.952,0.0,0.0,0.0,32.999,58.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.277,-6.021,-47.589,-7.888,-79.0,-11.046,0.0,0.0,0.0,0.0,0.0,17.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.552,-6.866,-49.782,-0.089,0.0,0.0,0.0,0.0,0.0,0.0,17.786,43.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.591,58.129,-4.155,-50.334,-79.0,9.707,-79.0,0.0,0.0,0.0,0.0,22.303,36.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.708,23.546,-5.83,-42.628,-22.044,-25.354,-8.018,0.0,-21.789,0.0,0.0,0.0,9.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.215,79.0,74.78,-19.593,-72.254,-73.066,-74.056,-17.631,-2.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-41.408,-78.782,-79.0,-25.43,-34.473,0.0,0.0,0.0,53.692,39.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,0.0,6.71,0.0,0.0,17.441,38.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.754,-48.685,-7.269,-2.693,0.0,-64.418,-11.122,0.0,0.0,28.099,46.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.157,41.936,36.264,-79.0,-79.0,-55.136,-5.661,0.0,0.0,32.748,48.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.288,70.814,0.0,-43.373,-76.346,-79.0,-37.035,0.0,0.0,0.0,0.0,0.0,20.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.102,79.0,79.0,28.28,-6.023,-49.518,-79.0,-79.0,-45.551,0.0,0.0,0.0,0.0,0.0,1.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.273,79.0,79.0,65.131,-32.614,-78.902,-79.0,-68.577,0.0,0.0,45.342,-50.461,0.0,0.0,0.0,2.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.599,71.161,-0.723,-43.932,79.0,-58.936,-79.0,19.801,20.278,0.0,0.0,36.381,48.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.078,-0.382,-55.497,-79.0,-30.458,0.0,0.0,0.0,0.0,0.0,27.398,42.592,-14.86,-63.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.975,-4.424,0.0,0.0,0.0,0.0,0.0,71.942,-16.97,73.081,53.493,49.543,-11.438,-79.0,-74.038,-74.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.263,0.0,0.0,0.0,0.0,-27.968,0.0,-10.978,0.0,33.528,52.712,61.209,51.041,-8.92,-64.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.778,0.0,0.0,-20.006,0.0,0.0,50.556,-13.787,0.0,0.0,30.425,45.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.214,0.0,-26.009,0.0,0.0,-7.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.525,64.345,-32.035,-78.608,-79.0,-69.449,0.0,79.0,-54.467,-33.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.116,-3.947,-49.601,0.0,0.0,0.0,74.049,41.439,-21.328,-26.948,48.106,51.329,-9.677,-79.0,-53.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.243,35.759,17.892,0.0,0.0,0.0,0.0,0.0,28.132,35.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.315,0.0,0.0,0.0,0.0,0.0,0.0,20.136,21.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.088,0.0,0.0,31.163,26.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.238,-27.778,-8.048,0.0,0.0,0.0,40.027,35.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.451,-68.606,-79.0,-44.147,-32.633,-11.255,0.0,0.0,0.0,0.665,12.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.777,79.0,69.205,-32.795,-79.0,20.735,-79.0,-29.479,-61.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.398,-3.822,-46.701,0.0,2.948,43.561,-51.759,0.0,0.0,23.776,44.074,42.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.949,78.416,0.0,-51.794,-79.0,-79.0,-49.299,0.0,0.0,0.0,0.0,40.77,39.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.912,25.222,48.405,-24.1,-57.14,-68.699,-59.395,0.0,0.0,0.0,8.272,38.405,29.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.087,0.0,23.331,-74.939,-40.62,0.0,0.0,0.0,49.156,45.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.629,79.0,0.0,-36.429,-8.729,-76.41,-67.357,-38.388,0.0,0.0,0.0,41.533,39.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.785,42.902,-14.036,-69.129,-9.666,36.536,-29.582,-63.365,-6.08,0.0,0.0,0.0,8.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.0,79.0,78.398,-22.164,-71.185,-79.0,-79.0,52.406,-66.066,0.0,3.935,0.0,0.0,0.0,0.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.211,78.784,-21.871,-18.328,-52.293,34.687,-41.867,-16.577,-23.903,-29.272,0.0,0.0,0.268,3.125,-3.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.353,46.412,34.577,-24.569,-79.0,-3.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.706,-0.721,-71.289,0.0,0.0,0.0,47.5,34.458,-25.875,-65.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.365,28.971,-79.0,-11.518,27.151,37.127,21.183,-36.159,-58.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.501,52.997,-57.893,-6.693,0.0,0.0,-11.999,-9.661,0.0,0.0,1.464,46.972,33.376,-24.863,-66.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.247,-12.517,28.417,3.686,22.575,13.493,-26.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.025,16.416,-32.61,-33.034,-17.351,0.0,0.0,6.921,3.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.325,0.0,0.0,0.0,0.0,29.292,66.367,45.666,-14.661,-79.0,-63.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,30.436,-23.188,-62.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.73,36.565,19.191,-70.75800000000001,-27.718,0.0,0.0,0.0,0.0,67.759,56.255,65.735,43.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.21,-45.557,-74.356,-79.0,2.12,-57.329,0.0,0.0,0.0,40.176,25.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.149,79.0,57.017,-13.902,-42.679,-7.291,-79.0,-68.794,-38.063,0.0,0.0,0.0,50.159,29.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.47,-1.581,-40.984,-71.642,0.0,0.0,0.0,0.0,0.0,0.0,7.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,79.0,79.0,-20.924,-68.878,-79.0,10.862,-27.663,34.861,47.821,-20.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-54.543,0.0,0.0,0.0,0.0,0.0,0.0,2.538,49.494,28.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.1,-26.184,-8.885,30.095,0.0,0.0,0.0,0.0,0.0,31.321,32.094,13.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.978,-79.0,-79.0,-71.114,0.0,0.0,0.0,0.0,0.0,50.434,23.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.013,79.0,44.782,-45.274,-79.0,-79.0,-55.818,0.0,0.0,0.0,0.0,0.0,39.427,22.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.753,67.192,-11.285,-47.394,-78.156,-35.847,-21.245,0.0,0.0,0.0,0.0,53.924,32.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.501,79.0,40.733,-4.211,-47.419,-65.977,-72.442,-69.043,0.0,0.0,0.0,0.0,5.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.29,79.0,76.612,-28.674,-78.091,-79.0,-73.327,0.0,40.661,-45.252,0.0,0.0,0.0,1.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.095,0.0,-39.981,5.225,-5.815,0.0,0.0,0.0,0.0,8.198,65.28,39.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.503,61.597,-8.751,-51.917,-79.0,-79.0,-40.424,0.0,0.0,0.0,0.0,58.708,34.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.896,79.0,57.445,-14.929,-60.27,-79.0,-79.0,-25.893,0.0,0.0,0.0,20.393,66.918,40.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.617,65.235,-10.764,-71.71,-79.0,-79.0,-18.618,0.0,0.0,0.0,0.0,44.743,24.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.668,79.0,79.0,-26.251,-74.394,-79.0,-79.0,-0.447,0.0,0.0,0.0,0.0,40.096,20.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.412,79.0,25.015,-16.029,-60.67,-79.0,-79.0,-24.393,0.0,0.0,0.0,0.0,7.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.786,43.55,-53.716,-51.909,1.388,4.876,-7.357,0.0,0.0,0.0,11.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797,-6.786,64.766,-79.0,0.969,41.343,-47.089,0.0,0.0,17.183,66.527,40.254,-20.578,-79.0,-38.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.63,45.3,63.143,37.96,-22.123,-79.0,-66.172,-44.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.702,33.34,-5.616,-12.189,0.0,-1.045,-26.824,0.0,0.0,0.0,31.526,68.067,42.845,-15.96,-79.0,-63.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.094,41.292,65.655,41.145,-18.046,-1.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.282,-64.305,41.002,4.247,-23.125,0.0,0.0,36.096,73.961,48.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.688,-61.88,-66.129,-51.973,0.0,0.0,0.0,22.212,30.678,17.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.047,3.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.9,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,7.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.555,67.045,79.0,-59.756,-18.735,-11.739,-74.825,-31.388,0.0,0.0,31.767,60.711,35.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.824,78.769,-2.414,-45.947,-75.549,-73.123,-62.06,0.0,0.0,0.0,38.387,68.308,42.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.082,79.0,4.053,-38.819,-71.736,-72.169,-59.08,-17.288,0.0,0.0,34.685,68.755,44.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.755,79.0,-17.928,-73.582,-79.0,-79.0,-9.583,0.0,0.0,0.0,16.198,46.106,26.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523,79.0,45.304,-20.916,-75.722,-79.0,-79.0,-4.454,0.0,0.0,0.0,5.271,7.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.286,79.0,79.0,-7.312,-73.343,-79.0,-78.044,-21.393,0.0,0.0,0.0,0.0,0.0,5.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.83,79.0,79.0,60.788,-36.349,-79.0,-79.0,-64.743,0.0,0.0,0.0,0.0,35.574,66.618,40.965,-0.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.805,38.895,0.0,0.0,0.0,-79.0,-67.901,-28.863,0.0,0.0,36.031,57.913,32.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.025,-68.929,-42.174,0.0,0.0,0.0,51.114,55.696,62.55,38.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.228,-55.802,-79.0,-79.0,-30.062,0.0,0.0,0.0,38.713,67.059,40.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.715,71.927,-13.399,-68.673,-79.0,-79.0,-19.02,0.0,0.0,0.0,28.272,47.481,26.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.234,79.0,45.983,-10.223,-65.676,-79.0,-79.0,-25.193,0.0,0.0,0.0,18.145,16.826,6.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.406,79.0,79.0,-77.702,-79.0,-79.0,-23.39,0.0,0.0,0.0,0.0,0.0,6.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.363,79.0,71.769,-22.915,-79.0,-79.0,79.0,-79.0,-54.168,0.0,0.0,18.803,39.102,17.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.989,79.0,63.622,-29.75,-77.999,-79.0,-72.344,0.0,0.0,0.0,0.0,16.82,29.885,5.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.53,-18.774,-67.174,0.0,18.389,-20.465,0.0,0.0,0.0,33.157,43.294,20.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.9,78.63,38.957,-66.995,-79.0,-79.0,-34.098,0.0,0.0,0.0,28.492,46.655,23.104,-2.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.922,-46.165,-26.504,0.0,0.0,11.914,45.176,43.218,19.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.605,39.581,18.81,10.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.226,-79.0,-79.0,-63.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057,79.0,79.0,69.754,-35.512,-79.0,-79.0,-65.58,0.0,0.0,0.0,0.0,32.874,53.177,31.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.815,77.344,-24.5,-78.478,-79.0,-77.115,0.0,0.0,0.0,0.0,32.148,41.099,21.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.356,36.495,79.0,-46.49,-79.0,-79.0,-54.602,0.0,0.0,0.0,48.257,62.825,37.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.577,11.195,-42.871,-79.0,-79.0,-58.222,0.0,0.0,0.0,39.199,52.764,31.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.061,79.0,15.197,-37.412,-71.951,-71.537,-57.02,-15.588,0.0,0.0,35.307,40.991,20.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.784,62.289,2.697,-47.52,-79.0,-79.0,0.0,0.0,0.0,0.0,26.071,6.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.231,79.0,79.0,-11.899,-74.251,-79.0,-79.0,-14.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.298,38.688,-79.0,32.067,-35.687,0.0,0.0,58.399,60.181,51.946,29.844,-31.658,-33.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.237,0.0,-79.0,0.0,0.0,-34.95399999999999,0.0,0.0,63.733,62.393,46.418,22.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.143,-72.549,-79.0,-79.0,-18.4,0.0,0.0,0.0,53.162,54.466,43.403,22.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.857,46.132,-12.536,-76.62,-79.0,-79.0,-11.936,0.0,0.0,0.0,50.613,52.478,42.424,20.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.416,49.091,-6.209,-71.73,-79.0,-79.0,-23.154,0.0,0.0,0.0,36.22,37.697,23.659,0.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.652,71.822,-10.505,-79.0,-79.0,-79.0,-11.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.538,79.0,79.0,19.511,-60.667,-79.0,-44.613,-17.171,-6.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.184,74.041,-11.665,-79.0,3.847,4.491,-34.605,0.0,0.0,42.567,37.578,29.609,7.15,-50.928,-79.0,-0.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.109,-12.362,0.0,0.0,0.0,0.0,0.0,48.367,60.638,47.816,34.867,13.814,-44.363,-79.0,-70.155,-35.18300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.055,18.725,-29.802,58.892,52.16,45.505,24.557,-34.657,-79.0,-68.97099999999999,-18.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.897,-9.159,-4.08,0.0,0.0,0.0,0.0,0.0,31.071,63.574,49.237,42.024,19.507,-39.602,-79.0,-31.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,56.874,66.336,52.267,38.818,18.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.221,-64.372,-79.0,-79.0,-11.5,0.0,0.0,0.0,68.275,38.657,4.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.55,79.0,14.57,-79.0,-79.0,-79.0,-22.092,4.518,-5.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.114,65.017,51.313,42.036,16.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.888,10.802,-51.711,-72.493,-79.0,-55.889,0.0,0.0,0.0,56.726,40.62,24.435,1.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.787,47.653,-11.618,-79.0,-79.0,-79.0,-10.474,0.0,0.0,0.0,51.954,39.961,32.833,12.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.533,19.249,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.296,79.0,79.0,70.887,1.627,-69.437,-79.0,-79.0,-31.656,0.0,0.0,0.0,74.136,56.005,39.567,16.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.476,33.669,-35.098,-73.689,-79.0,-71.306,0.0,0.0,0.0,0.0,55.738,26.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.59,79.0,5.634,-79.0,-79.0,-79.0,-22.092,0.0,2.896,-3.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.798,-3.114,0.0,0.0,0.0,22.776,57.788,44.915,37.126,15.644,-45.641000000000005,-79.0,-8.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.508,13.59,0.0,0.0,0.662,0.0,0.0,0.316,0.0,61.119,47.707,34.641,13.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.43600000000001,-68.321,-78.36999999999999,-52.093,-8.871,0.0,0.0,62.722,49.706,42.603,22.297,-39.684,-25.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.791,-50.79900000000001,0.0,0.0,0.0,0.0,0.0,73.101,53.668,41.435,16.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.37,-43.623,-26.483,0.0,0.0,0.0,16.951,7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.183,-15.668,-60.33,-79.0,-79.0,-25.094,0.0,0.0,0.0,30.467,7.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.626,79.0,79.0,25.573,-66.349,-79.0,-79.0,-34.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.572,35.982,27.852,5.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.398,0.0,-2.757,0.0,0.0,1.589,48.001,34.976,21.401,1.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.14,0.0,0.0,0.0,-10.244,0.0,0.0,34.707,20.936,10.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-71.38,0.0,13.899,18.26,24.518,13.271,3.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.637,13.031,-49.042,-71.154,-79.0,-59.897,0.0,0.0,0.0,26.781,17.418,4.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.191,79.0,50.84,0.0,-42.112,-63.897,-79.0,-66.959,0.0,0.0,0.0,29.667,6.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.054,79.0,15.798,-31.586,-79.0,-79.0,-22.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,-29.033,0.0,0.0,39.767,27.47,18.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.742,77.842,8.283,-56.426,-79.0,-79.0,-44.667,0.0,0.0,0.0,49.716,37.049,23.665,3.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.431,-36.692,-11.542,-1.907,-18.023,0.0,0.0,56.415,40.557,31.694,8.629,-54.857,-79.0,-18.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.297,-0.431,24.244,18.188,20.565,55.018,40.426,32.622,10.837,-52.513000000000005,-79.0,-79.0,-4.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.937,23.986,0.0,0.0,12.037,0.0,0.0,0.0,13.729,59.142,43.322,29.127,7.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.004,-67.945,-79.0,-68.143,0.0,0.0,0.0,54.765,25.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.373,79.0,32.52,-67.996,-79.0,-79.0,-33.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.345,79.0,79.0,17.465,-49.474,-79.0,-79.0,-51.619,0.0,0.0,0.0,49.415,36.89,29.536,8.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.85,79.0,19.41,-40.513,-65.513,-78.473,-59.097,-15.497,0.0,0.0,54.137,37.856,23.357,2.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.024,30.954,-29.719,-55.32,-75.068,-61.264,0.0,0.0,0.0,22.45,16.705,6.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.318,79.0,79.0,20.588,-39.875,-64.311,-79.0,-73.328,-2.578,0.0,0.0,14.918,13.193,4.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.411,7.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71,26.156,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.498,79.0,30.283,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23,79.0,79.0,72.58,-32.58,-61.489,-79.0,-79.0,-7.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-21.453000000000003,0.0,0.0,0.0,0.0,0.0,0.0,22.429,14.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.617,27.981,20.642,14.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.855,36.034,27.733,19.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.098,-63.3,-39.812,0.0,0.0,21.145,29.33,15.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.791,-17.031,0.0,0.0,0.0,0.0,0.0,35.065,14.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.187,79.0]
