clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.437755894168955,7.391327057595738,10.433723193231797,32.06192857134025,7.352297370051303,17.181700237287675,25.70392848725707,27.673967961836127,13.827066601296115,0.916557826350926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.39670985615594,16.24530765169285,22.73959172670989,0.8970429825787073,48.814302245639105,17.454588134627063,63.382612994807864,43.58784318487293,23.012799539520945,1.9697195591073824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.76112292095068,43.74364201957901,58.116804331025584,24.63157182620007,43.802186550895655,43.68509748826235,35.68913018919951,30.989251994811568,16.264822495465072,1.2870199425514048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.551496100642613,65.41087708523189,92.87018176557359,110.01285231531685,116.54584616240665,113.46442033922615,99.81298733188,76.50778505124745,41.69586308538275,8.191115736785031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.047796526128224,69.27225682835778,97.47280565657213,114.55693167499872,120.7975227809769,116.52633131863442,101.89979595362072,77.67771593116554,42.08615996082713,7.995967299062843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.533997607338968,58.09728948725336,91.07577588494452,81.61715504938032,92.26522160863483,95.17133375333702,95.54211578500922,72.49028655794382,39.238592347441575,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904459723539446,24.728826129589486,88.36513209343619,101.35338032799856,90.7638583000607,86.90247855693481,73.25072563411699,37.444506382284175,19.7752549661627,2.1063234655129133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.352981214828812,59.11174144793705,15.601957638152989,20.555528801579765,46.00608423526967,53.299837074004316,43.66558264449014,28.29780313160377,15.016832240458102,1.7358613493124342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.055195675157,59.81363599279357,32.06192857134025,68.19958025182912,53.41692613663764,24.94348941108389,31.983869196251373,26.757090220013524,13.866096288840554,6.552828606333689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.072010323683138,29.838516043194016,48.07337801323814,82.39742888479738,47.819685044199296,62.44654032468471,63.421642682352285,51.1739987647192,28.551496100642613,5.01211569474344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.43777348610093,69.58417441324161,97.3947462814833,114.14711995578213,120.30997160214312,116.5461660778783,102.93344284260496,80.13498666910672,47.566311990632144,11.720743135783202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03904727947641,65.95697279538233,92.55826418068979,112.23594492799137,119.10069111920893,116.44859185901724,103.18681589617208,78.1262374224549,46.45460572655903,11.545429457304909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.414892194237083,65.21604856298138,91.83653487658935,84.7184156318047,94.0404325609634,85.51756448005064,77.17064990855955,61.56901218587823,36.52794855593324,8.834465750324894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.837832198416518,28.044430078036605,50.82305149229093,64.78672199999257,74.22582799178457,68.12152087674022,40.29175408019803,32.802852803741196,18.50774986738352,3.0228812918638392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.240591105978191,16.752373674298862,77.81431983757108,97.00476932151057,112.04111640574091,111.1437535076905,99.28640646550177,77.52191709645949,45.186780712308156,11.428340394671595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.840532393662595,60.04781411806021,84.6985808725608,71.63227326290955,84.1915148499548,109.6225554398725,66.24937553649394,30.26752269071116,16.94752211202105,3.061910979408277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.718060532469085,64.26014113361435,93.80625443569677,114.3227535497321,118.6716844716918,115.62928833605572,102.6797498735661,80.79817144189047,47.312619021593285,12.325383377250304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.17533127041026,65.72279467011572,95.09327437824815,112.6259218879641,119.64678682935936,116.64342038126776,104.68849912021791,81.96842223728024,48.15111747285535,12.715680252694678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774588713317165,68.9993689310184,96.77059119624394,113.30862150452008,124.13232165772457,120.95332161568301,107.49671713058737,82.22179529084741,50.58919328249598,13.866096288840554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.208978159394487,67.38059664433929,94.21574623944169,110.32476990020065,116.35101764015612,112.85978009775906,100.61245609559764,79.3355179053891,48.07337801323814,12.930023618717408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.781304017568438,19.482852225051094,29.50708361453798,16.849947893159953,48.85333193318354,13.027597837578506,13.593208391501165,0.19514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.176983691573009,21.082109667958,59.57977778299862,63.6363059638467,120.13433800819315,117.54078327931809,55.54276444592276,48.19014716039978,28.024915234264395,6.221396177677647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.113056361696154,21.043079980413566,24.455938232250094,60.86679772555002,128.42302796383927,126.2581599670097,112.68446641928075,88.95025749113105,53.6702991902048,15.211660762708616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.17869771850188,70.85199942749247,98.74031075535132,115.45397465757743,122.41629506765604,119.45195830710884,106.98965110798132,84.81566993519412,53.12420348005435,15.562927950608547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.657819566155528,67.71202907299532,94.19623139566944,110.40282927528955,117.05323210048431,113.85471721467053,102.23122838227677,81.57812536183587,50.998685086240904,15.036347084230323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.34086552008537,46.62991940503732,53.748358565293685,79.78403939667845,89.32071960733154,85.59594377061119,77.93140890020439,57.31733556730796,35.10432470697631,10.02423138948688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.183050334910718,56.498351959818116,54.742975766733466,101.68545258759796,107.2823737645646,77.8338346813433,10.804185309432276,75.66928659998541,44.699229533474366,12.579076346289149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.845231347445292,11.01884859092668,16.616089683365008,25.68441364348485,20.28232098876871,14.080759570334957,14.275588092585465,5.538696561121669,2.8472476979138714,0.058544531316656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.217727406046315,70.20832949848094,97.74569355391155,114.77127504102144,121.71408060732784,119.0031169003478,107.6723507245373,86.53169652526266,53.26080738645989,16.869462736932174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.599275034838872,67.65380445715033,94.66426773073105,110.89038045412336,117.67706727025198,115.25882621985524,103.79145613763922,66.61983765269443,44.328767417273895,16.752373674298862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.556195054425311,29.311935176815798,49.90649366594,50.511133907407114,64.98187043771476,61.37386374815604,55.40616053951723,39.862747432680905,24.455938232250094,7.020864941395261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.1982125622741,70.77394005240359,100.3005385107138,117.50175359177368,124.75647674296391,122.59160874613431,110.11010661870628,88.75510905340887,55.269556633111705,18.449205336066857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.31530162490741,68.90179471215731,95.58114547255362,112.00208671819642,118.691199315464,116.85808366276214,105.81972022806325,85.65416838645618,55.25004178933948,18.80015260849512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.08144341511246,27.829766796542202,65.27427317882636,81.1100890267743,92.55826418068979,90.66628408119959,78.10672257868269,22.369129610509404,16.167568192075652,10.66790131849842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.787370660906138,66.83450093418884,93.72819506060787,122.12357241107277,122.02631810768334,111.80693828047428,90.91997705023844,57.37588009862462,20.185066685379294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.16891828969869,61.78335555190096,92.42166027428426,123.44994195664029,104.31803700401743,117.26757546650705,115.12222231344973,89.41829382619265,34.558228996825854,16.810918205615522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.045096330882142,22.62282257954825,17.045096330882142,25.68441364348485,17.006066643337704,71.0081181776702,64.66963293735925,46.94215690539282,16.30385218300951,2.242927371918444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2675050987791865,8.191115736785031,12.812934556084096,45.84996548509192,55.191497258022835,25.70392848725707,37.22984310078976,16.225792807920634,9.848597795536914,18.54677955492795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,7.684049714179019,29.799486355649577,58.3704973000644,53.534015199270925,66.97110484059436,73.19218110280033,88.2675578745751,57.0639625137408,20.47746942649089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.474769231244812,16.44045608941504,30.75507386954495,114.53741683122652,42.98320294340585,42.74902481813921,48.521899504527504,36.50843371216102,0.8970429825787073,19.034330733761745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355663818142922,46.02559907904189,99.48155490322395,118.74974384678065,125.36111698443099,124.75647674296391,113.36716603583672,92.28505636787872,59.73557661770471,22.525248360687154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2957691892032246,37.97108724866239,75.78605574714705,103.83048582518364,120.2709419145987,127.15520294958841,124.50278377392503,113.19153244188676,92.51891457767368,61.78335555190096,23.675984312304703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3543137205198805,36.60600793102211,73.03638226809426,99.38398068436285,115.45397465757743,122.33823569256715,120.48528528062141,113.30862150452008,89.78875594239311,59.61848755507138,22.95425500820429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.232161774798045,38.4781532712684,75.80557059091926,105.52731748695163,118.30122235549128,124.77599158673613,104.82510302662344,99.4034955281351,76.19554755089196,60.16458326522182,12.988568150034066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07805937508887467,21.37451240906961,48.93139130827242,69.15516776572447,78.730877663922,92.9284063814186,98.35033379537863,65.41087708523189,57.53199884880236,40.77930525903182,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9360726701231448,34.44113993419254,69.05791346233507,96.77059119624394,113.65956877694832,120.68043371834361,118.8278032218695,108.35505034109327,87.58485825801911,56.04983046852879,21.667235065652882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.129204757376753,7.274237994962427,23.071344070837608,32.27627193736298,34.42162509042032,41.67634824161053,26.542746853990803,23.03231438329317,24.514482763566757,9.107673563135956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5656105539226657,25.158152692578287,44.75777406479103,57.94149065254728,87.62388794556354,100.1252248322355,78.3409007039493,96.90719510264948,36.56697824347768,12.520531814972491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.115072712164733,12.77390486853966,27.537364055430594,48.541414348299725,67.1854482066171,129.9442260316573,125.45869120329209,114.30323870595987,93.9428583421023,63.382612994807864,25.567644496323208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,39.06327866896329,75.5521975373521,101.7046475158985,117.67706727025198,123.35236773777916,120.91461184361023,110.57814295376785,90.84191767514959,61.37386374815604,24.884944879767236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.797452413249036,14.860713490280357,62.173332511873646,75.1423858181355,116.21441373375059,122.31872084879494,120.15385285196535,109.70061481496134,90.0421289959603,60.925342256866685,23.656469468532485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1258383092851316,7.898393080201749,38.8681302312411,36.56697824347768,50.49161906363489,69.31128651590221,56.517866803590344,72.09998968249944,35.533331354493434,11.077393122243338,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0141320452120193,0.5070660226060096,6.1043071150443335,39.589859535341525,27.478819524113945,63.40212783858007,68.78470564952399,45.5380479002081,4.992600850971222,23.402776499493648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040379785167478,44.11442405125117,83.5091351488705,111.86548281179094,129.5347342279124,135.989988615385,128.61785648608978,117.52094852007423,96.77059119624394,66.42500913044393,28.083459765581043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.449871588912394,43.25609084074522,79.53034642763961,105.42974326809055,121.14847005340519,127.4280908469278,124.77599158673613,113.8352023708983,94.00140287341894,64.33820050870322,27.088842564141242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.953571163426784,39.16053297235271,61.43240827947268,84.85469962273854,102.93344284260496,102.99198737392159,103.03101706146604,61.763840708128726,43.275605684517444,59.32608481395978,25.99665114384035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8277328541416527,24.085476116049623,54.11882068149416,64.61140832151428,78.730877663922,76.8392174799035,94.82038648090878,70.48153731129199,35.591875885810104,11.135937653559994,11.038363434698901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.045762583727679,29.643687520943512,39.940806807769775,66.17131616140507,91.89507940790605,90.62757430912683,83.39172617076551,72.19756390136051,69.81835253850825,40.525932205464656,9.40007630424756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2180297295860263,17.844565094599755,47.039731124253905,48.541414348299725,60.74970866291672,73.93342525067297,85.84899690870668,75.78605574714705,67.12690367530043,48.67769833923357,15.114406459319195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.698181759391039,43.958305301073416,78.8284518827831,103.79145613763922,117.87221570797415,127.58420959710554,123.83991891661294,111.41696132050156,89.84730047370978,58.77998910380933,25.528614808778773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.517165366880873,47.098275655570575,84.95227384159965,112.27497461553585,128.98863851776196,135.42405814599064,132.77195888579894,108.88163120747154,99.96910608205776,63.46067236989675,30.462671128433342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.263472397842026,43.06126231849471,73.4849037593836,112.47012305325804,127.42841076239948,132.85001826088785,129.0471830490786,115.10270746967748,89.53506297335426,59.61848755507138,25.62618902763987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.848597795536914,4.407475453276338,86.10268987774552,37.71739427962355,46.18139791374797,63.69453057969169,136.24336166895213,121.57747670092228,100.3005385107138,67.36108180056706,30.345582065800034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.901759528293367,48.50238466075528,84.28908906881591,109.29112301121643,124.50310368939672,130.50983658558002,128.38399827629485,116.7019649125844,97.25814237507774,67.53671539451703,30.462671128433342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.564944301077128,51.271572983580285,88.63801999077559,115.96104068018343,132.30392255073738,138.58354334426,135.40454330221843,123.50816657248524,99.14980255909624,69.40886073476332,31.78872075852918,1.6187722866791223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.70154820748266,50.023582728573324,86.92167348523535,112.4506082094858,127.13568810581621,127.9351568695338,125.30257245311434,113.8352023708983,93.18209935045743,65.04041496903142,29.29242033304357,1.1117062640731126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.506399769760472,44.97243734628543,85.16693712309404,111.18278319523495,125.90721269458145,130.89981354555272,129.144437352468,111.90451249933534,92.10942277392876,63.75307511100835,28.59052578818705,0.9946172014398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.072010323683138,49.399427643333986,84.71809571633301,110.63668748508451,125.7706087881759,132.44020654167124,130.17808424145224,118.8278032218695,98.89642950552908,66.81498609041661,30.462671128433342,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.979818903382244,42.4566220770276,84.6985808725608,98.54516231762916,124.40552947053564,129.16395219624025,126.08252637305976,114.6151562908437,93.78673959192456,48.0343483256937,29.311935176815798,1.4821683802735917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.28635368970587,48.05354325399424,65.11847434412029,75.37656394340213,80.07676205326175,117.32611999782371,126.80425567716014,78.2433264850882,92.55794426521813,62.79748759711298,28.98050274815975,1.326049630095842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.472752880776234,37.581110288689686,72.47045179869994,107.78943978717062,123.58622594757414,98.5256474738569,107.73089525585398,93.10403997536855,84.62052149747193,61.43240827947268,29.389994551904664,1.6578019742235597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.166218094452613,32.724793428652326,32.82236764751343,18.663868617561267,50.257440938368255,68.16055056428466,126.74571114584349,115.37591528248852,95.83419861064912,66.87353062173328,30.072694168460647,2.164867996829569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178333789196055,51.46672142130247,85.90786135549502,83.29447186737606,125.3806318282032,129.98325571920174,128.01353616009436,117.18951609141818,97.58957480373378,68.4923029084124,31.301169579695397,2.5548449568022673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.802168958963698,51.349632358669155,84.1915148499548,107.30188860833685,124.46407400185228,130.29517330408555,126.82377052093236,100.71003031445872,96.36109939249904,65.68376498257128,31.22311020460652,2.5353301130300485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.607340436713187,50.394044844773795,73.67973228163412,79.8035542404507,102.32880260113785,114.06906058069323,101.97785532870957,99.16931740286846,84.62052149747193,41.57909393822111,19.931373716340453,0.9946172014398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0282640904240385,8.464003634124415,13.378545110006762,25.21637730842328,13.515149016412295,8.971069656730425,30.774588713317165,42.63225567097757,3.2375445733582446,24.12450580359406,11.447855238443813,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,25.11912300503386,40.194179861336934,37.65884974830689,56.36174805341259,45.84996548509192,43.11980684981136,47.078760811798354,45.36241430625814,14.002700195246087,6.474769231244812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.398726206624518,10.160835295892413,37.93205756111796,54.938124204455654,92.7335778591681,127.27229201222171,102.7773240924272,99.8910467069689,93.41627747572407,40.77930525903182,19.58042644391219,1.1702507953897687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.33749907199375,18.819667452267336,57.80488674614176,91.69993097018384,130.29517330408555,135.63872142748505,134.21509757852812,123.91797829170186,103.61582254368923,38.02963177997905,19.19044948393949,1.5797425991346852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.672617864213084,62.58314423109024,99.13028771532402,125.1659685467088,139.51961601438313,144.41496256196496,141.9378570647799,128.67640101740645,106.67773352309752,75.00610182720162,35.10432470697631,3.822350055581453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41892489517424,60.34021685917181,94.25477592698613,117.40417937291258,130.2366287727689,133.80560577478315,132.81098857334342,119.72484620444824,98.75982559912356,69.64271894455828,33.83649969272544,3.647036377103161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.165551841607076,58.643385197403795,91.25140947889449,118.45734110566904,132.3819819258263,73.17266625902813,135.5996917399406,123.04013023742368,102.79683893619939,70.6763658335425,34.63628837191473,4.348930921959681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.872829185023797,57.60973830841957,90.66628408119959,114.08857542446549,61.295804373067156,104.3567467760902,106.26824171935259,79.9401581468562,51.057229617557546,39.726143526275365,19.599941287684405,1.8526304964740703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.203897684374007,4.87551178833791,5.343548123399481,18.0982580636386,40.23320954888138,55.171982414250614,70.96908849012578,55.99128593721211,55.40616053951723,26.269539041179733,13.183716587756253,0.8384984512620514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8580132950342699,3.6860660646475982,13.8075517575239,21.433056940386262,22.193496016559443,23.71469408437747,16.30385218300951,18.410175648522426,15.855330691720154,8.659152071846602,3.9979836495314216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.370462116200479,0.3509472724282603,6.1823664901332105,10.414208349459578,18.468720179839078,13.261456047373452,15.835815847947936,9.517165366880873,19.42430769373444,16.08950881698678,7.781304017568438,0.19514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12113935550244,57.629253152191794,88.73559420963667,110.53943318169507,69.40886073476332,60.08684380560464,80.5252835445511,63.26552393217455,100.12490491676382,32.978486397691164,34.03164813044763,4.563594203454088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.870128989777711,28.824383997982,57.94149065254728,66.42500913044393,57.980520340091715,63.24600908840233,74.34291705441788,63.81161964232497,85.5761090113673,48.98993583958907,25.11912300503386,3.4909176269254116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.402776499493648,61.100655935344975,83.56735976471545,97.96035683540592,114.47887229990984,119.80290557953712,115.02464809458864,104.6689842764457,85.43982502043343,50.315985469684925,25.62618902763987,3.7442906804925786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.642337423320466,52.48085346651449,66.26889038026617,74.55726042044061,78.20429679754378,86.98021801655202,105.0983108394345,89.2816899197871,51.56429564016357,28.473436725553736,14.139304101651616,1.5016832240458104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.174967341104429,27.186096867530654,43.02223263095027,115.51251918889407,127.66226897219444,133.27902490840498,129.6319885313018,118.98360205657558,99.03271349646296,68.23860993937355,16.323367026781725,4.797452413249036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50035071835473,58.68241488494825,54.39202849430522,75.88362996600813,97.37491152223936,127.46744044994392,123.39139742532362,112.50883282533077,93.98188802964673,66.83450093418884,19.46333738127888,2.7887031665972155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9979836495314216,20.30183583254093,35.455271979404564,38.63395210597448,56.907843763563044,82.10470622821408,89.9839043801153,87.35100004822417,99.03303341193458,46.59120963296456,15.153436146863632,1.9892344028796012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.30856872872417,65.89842826406569,99.26689162172957,122.47483959897268,135.89241439652392,141.08016368521731,137.3745827767975,125.1659685467088,104.6494694326735,74.55726042044061,37.11307395362814,5.538696561121669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2728878973393857,26.874179282646843,64.08450753966436,96.2827201019385,115.55154887643852,128.96912367398969,133.96140460948928,135.28777415505678,118.8863477531862,99.01319865269069,70.59830645845362,35.962338002010576,5.733844998843856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9946172014398008,28.142004296897696,66.03503217047121,97.64811933505042,119.705331360676,131.77734168435916,135.46340774900676,132.2258631756485,121.22652942849405,102.01656510078234,73.11412172771145,37.56159544491748,6.1043071150443335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7217293041004151,24.280304638300127,46.86409753030394,70.73491036485915,79.53034642763961,98.93545919307353,84.97146876990021,111.53405038313488,60.535365296893985,63.28503877594677,69.11613807818004,33.875529380269874,5.519181717349451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,34.67499814398749,32.25675709359075,35.65042041712674,56.615121106979764,73.83585103181187,43.99733498861785,41.2473415940934,42.378562701938726,26.30856872872417,7.976452455290621,3.2567395016587875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.010099344274863,26.932723813963488,25.528614808778773,121.77262513864449,138.5058038846428,144.57076139667103,137.21846402661973,126.00446699797087,105.64408663411328,75.53268269357987,37.34693216342307,6.123821958816554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.203897684374007,31.06731136990045,71.59292365989343,107.04851555476965,131.09464206780316,145.27265594152755,149.69996615404781,144.9021938253271,131.32882019306982,106.541129616692,56.342233209640376,30.813618400861603,6.5918582938781265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3011519877634243,31.16488558876153,70.36444824865868,103.38196433389427,125.73157910063148,138.85675115707105,143.06907817262518,138.72014725066558,126.33621934209856,105.33216904922944,73.3678146967503,38.10769115506793,6.767171972356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7109637069800163,32.04241372756803,70.71539552108695,101.52901392194856,122.5333841302893,134.37121632870588,137.9593882590207,133.62997218083322,122.00648334843945,102.6797498735661,73.7773065004952,38.1659157709129,6.5918582938781265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9057922292305274,31.45728832987314,69.66223378833048,101.29515571215359,122.6696681212232,118.04784930192413,140.12425625585027,136.2823913564966,124.75647674296391,104.6689842764457,73.09460688393924,37.91254271734573,6.669917668967002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0814258231804947,30.462671128433342,67.16593336284488,68.82373533706843,61.763840708128726,69.48692010985219,31.242625048378734,97.47280565657213,121.61650638846672,100.320053354486,71.1834318561485,35.74767472051617,6.786686816128638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9838516043194017,29.56562814585463,42.63225567097757,76.17603270711973,117.79415633288531,101.29515571215359,135.48292259277895,131.26995574628143,120.64140403079917,101.82173657853184,73.66021743786192,37.581110288689686,6.88426103498973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4714027831531933,30.09220901223286,64.72817746867592,77.09259053347067,93.76722474815232,41.16928221900452,88.61882506247504,112.09934102158589,93.90382865455786,54.64540154787238,35.455271979404564,16.57705999582057,6.338165324839284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9057922292305274,5.109689913604535,20.53601395780755,26.718060532469085,33.03703092900783,62.85603212842961,93.1625845066852,55.289071476883926,52.03233197522514,31.418258642328702,26.269539041179733,15.835815847947936,6.88426103498973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.872145340246289,10.745640778115618,68.9993689310184,73.38732954052252,87.33148520445197,92.67503332785142,87.4095445795408,98.36984863915087,87.85806607083019,82.24131013461962,56.94687345110747,36.70326223441153,7.469386432684613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19514843772218668,1.8136008089296327,7.371812213823521,11.369795863354945,11.77928766709986,18.80015260849512,23.20762806177146,54.11914059696583,47.68308113779378,36.13797159596054,23.38326165572143,6.68943251273922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.719712953631836,34.4996844655092,72.17804905758831,100.53439672050872,120.34900128968756,132.18683348810404,135.9119292402961,131.97217020660966,121.40216302244404,101.93882564116512,74.10873892915127,39.27762203498602,7.605990339090145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.129204757376753,34.51919930928142,69.99398613245819,98.48661778631248,118.35976688680796,107.8674991622595,134.8779624358402,129.74907759393508,119.04214658789223,99.48155490322395,22.349614766737183,38.69249663729113,7.917907923973968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,35.669615345427296,74.38194674196231,105.975838978241,127.83790256614436,140.4556886845063,144.0441805302928,123.39139742532362,97.68714902259487,107.7699249433984,77.09259053347067,33.36846335766387,7.937422767746187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.538696561121669,35.962338002010576,74.28437252310124,105.60537686204052,127.38938107485504,140.22183047471137,143.9856359989761,140.2608601622558,128.11079046348377,107.41897767097015,77.61917139984887,24.728826129589486,8.093541517923935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.772554770916617,36.0989419084161,71.6709830349823,103.67468699047757,124.9711400244583,137.27700855793637,140.82647071617845,136.8870315979637,124.58084314901392,70.40347793620313,73.58215806277303,38.90715991878554,8.659152071846602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.084792271272116,36.33280011821105,71.90516116024892,100.51520179220819,120.17336769573757,131.36784988061422,134.5273350788836,117.24806062273485,120.54382981193804,100.90517875218089,73.81633618803964,40.15515017379251,8.853980594097111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.221396177677647,37.132588797400345,72.70462992396655,103.771941293867,124.30795525167451,135.87289955275165,139.98765234944474,136.22384682517995,94.97650523108652,105.35168389300165,76.21506239466419,40.09692555794752,8.67866691561882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2762543454310067,13.710297454134482,44.27022288595724,75.70799637205815,95.3076177442709,101.72416235967071,107.04851555476965,127.68178381596664,116.27295826506727,97.41426112525549,70.77394005240359,37.81496849848465,8.464003634124415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.338165324839284,24.65108666997229,53.43644098040985,73.07509204016702,69.33080135967444,119.97853917348708,61.4519231232449,116.39004732770056,75.22044519322438,69.11613807818004,40.350298611514695,21.02356513664134,6.767171972356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.891660184018508,12.169584542544232,57.980520340091715,42.866113880772524,83.54816483641494,97.14105331244444,99.05254825570681,47.624856521948786,46.72749362389842,46.805552998987295,33.816984848953226,19.248674099784477,5.733844998843856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.747657128584199,17.825050250827537,51.42769173375802,71.37858029387071,47.25407449027664,107.53606673360346,113.97180627730378,88.17030357118568,77.44385772137059,50.842566336063136,35.61139072958231,18.254056898344672,6.045762583727679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19514843772218668,18.156802594955252,4.309901234415244,6.630887981422562,25.47007027746212,51.40817688998582,66.32743491158283,52.441823778970054,47.17601511518777,53.6702991902048,43.52929865355628,24.68979644204505,7.098924316484137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.82303390035896,23.071344070837608,22.115756556942237,86.9805379320237,73.38732954052252,43.08077716226693,54.91860936068343,35.864763783149485,31.37922895478427,29.370479708132446,7.469386432684613,4.095557868392516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9306898715629452,5.9286735210943675,14.665884968029845,55.13295272670618,124.83453611805277,135.15117024865123,139.0128699072488,119.39341377579218,125.10742401539216,105.64408663411328,75.27898972454102,41.14976737523231,9.341531772930905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.566960651545707,39.37519625384711,74.38194674196231,101.39272993101469,120.17336769573757,130.84126901423602,133.59126240876046,129.18346704001246,118.08655907399691,99.32543615304621,72.7826892990554,39.706628682503144,8.853980594097111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5279309640012695,38.92667476255775,73.3678146967503,99.6958982692467,117.48223874800146,127.68178381596664,130.43145729501938,126.99908419941065,116.85808366276214,98.95497403684573,72.95832289300539,40.17466501756472,9.166218094452613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.054511830379496,39.27762203498602,74.10873892915127,101.08081234613087,119.78339073576491,130.23630885729722,133.02533193936614,134.81973781999523,118.65216962791956,100.84663422086423,74.55726042044061,41.09154275938732,9.517165366880873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,39.06327866896329,73.13395648695536,99.32543615304621,118.06736414569636,128.14982015102822,130.78272448291938,118.2036481366302,116.40956217147276,98.33081895160643,72.00273537911,39.80420290136424,9.731508732903599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288370040174447,38.84861538746888,70.55959668638087,101.84093150683235,120.66091887457138,117.13097156010151,135.34631868637342,130.93852331762542,119.52969776672606,101.23661118083693,72.27562327644941,39.99935133908643,9.790053264220255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.566960651545707,32.76382311619676,61.82238523944539,88.34561724966396,63.46067236989675,68.18006540805689,117.40417937291258,115.6296082515274,106.11212296917485,78.36041554772153,71.22246154369294,35.02626533188743,10.00471654571466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.185732938224831,34.75305751907637,57.453939473713504,78.69184797637756,81.1100890267743,98.50645254555636,109.83721872136688,104.23997762892857,83.11883827342612,48.17063231662757,34.909176269254125,25.00203394240055,7.216013379117447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.164867996829569,25.00203394240055,46.357031507697926,62.095273136784776,88.22852818703066,93.3382181006352,104.59092490135684,123.56671110380192,111.88499765556314,94.43040952093607,69.03839861856284,37.83448334225686,10.453238037004015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9428055663063875,21.82303390035896,45.36241430625814,65.13766927242085,60.457305921805116,62.621854003163,93.55256146665792,89.34023445110377,101.10032718990308,81.57812536183587,70.05253066377486,38.96570445010219,10.823700153204497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,38.80958569992443,72.6656002364221,99.9300763945133,93.27967356931852,125.43917635951986,127.87661233821716,123.82040407284077,112.95735431662014,49.57506123728396,70.988603333898,39.19956265989715,10.70693100604286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.127188406908177,38.45863842749618,71.6514681912101,58.897078166442654,100.72954515823092,129.22249672755692,132.42069169789906,123.74234469775189,96.73156150869951,76.02023387241367,57.29782072353575,31.02828168235601,8.132571205468372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597241092438325,1.4821683802735917,20.945505761552468,41.2473415940934,93.27967356931852,63.53841182951393,55.34761600820058,85.32273595780012,86.3173531592399,44.95292250251322,30.44315628466112,21.70594483772565,11.311251332038285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.160835295892413,43.49026896601185,80.73962691057382,109.21306363612757,128.69591586117866,139.61719023324423,141.9573719085521,136.73091284778593,124.99033495275884,105.48796788393551,78.04817804736602,42.69048028682256,11.447855238443813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.18035013966463,41.83246699178829,75.18141550567994,101.5875584532652,119.33486924447551,129.28104125887356,131.91362567529302,128.75446039249528,117.28709031027927,99.85201701942444,73.79682134426743,41.73489277292719,11.408825550899381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.772554770916617,41.18879706277674,74.28437252310124,100.51488187673651,118.90586259695841,129.08589282115136,131.71879715304252,92.71406301539587,118.08655907399691,99.36446584059065,73.4849037593836,41.30588612541006,11.252706800721633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.160835295892413,39.862747432680905,72.00273537911,97.41426112525549,115.04416293836084,124.85405096182501,127.48695529371615,110.28574021265624,115.08319262590528,23.695179240605245,37.288387632106414,40.97445369675402,12.0329806361387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.628871630953984,32.588509437718464,71.20294669992073,96.3022349457107,113.52328478601449,123.35236773777916,109.34966754253307,83.25544217983166,32.217727406046315,86.74635980675707,56.28368867832373,40.40884314283135,12.26683884593365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.53129741209289,39.16053297235271,70.96876857465409,96.28304001741016,113.97180627730378,123.99571775131905,69.11613807818004,125.2245130780255,113.11347306679791,95.9320927449819,70.988603333898,34.558228996825854,11.974436104822045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.394693505687359,39.940806807769775,73.60167290654525,100.14441976053604,118.4963707932135,128.98863851776196,131.91394559076463,128.67640101740645,117.85270086420195,99.55929436284114,71.63195334743786,41.14976737523231,12.072010323683138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.51178256832067,39.492285316480434,71.02763302144244,99.13028771532402,118.32073719926352,128.69591586117866,131.5041338715481,127.74032834728331,116.83856881898993,95.67839977594306,70.71539552108695,40.77930525903182,12.169584542544232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552828606333689,38.18543061468512,64.72817746867592,86.80490433807371,113.13298791057012,114.04986565239271,104.37658153533407,115.14173715722195,97.55054511618934,87.0777922354131,63.30455361971898,40.135955245491964,12.325383377250304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765155621887839,33.38797820143609,69.89641191359709,94.29380561453054,111.12423866391829,120.46609035232086,123.70331501020745,120.50480012439364,66.50306850553278,77.44385772137059,69.13565292195226,33.583126639158266,12.851964243628535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.057878278471119,38.38057905240731,68.6871314306629,93.1625845066852,110.44185896283399,120.29045675837091,123.62525563511856,120.03676378933207,109.56401090855582,80.85671597320712,64.04579776759161,30.67701449445607,11.623488832393784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.497650523108653,39.141338044052155,61.412893435700475,80.09595698156228,100.55391156428095,86.6683004316682,90.33485165254356,96.20498064232127,85.63465354268394,84.81566993519412,62.50508485600136,24.397393700933446,11.954921261049824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.088158719363737,37.405476694739725,60.59358991273897,82.59225740704787,100.74906000200312,109.07645972972205,117.52094852007423,109.7396445025058,100.43714241711932,97.04347909358331,72.54883108926047,42.26147363930542,11.993950948594264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.985201701942444,30.61878987861109,60.67164928782785,82.20260036254687,95.71742946348749,104.45432099495129,112.3335191468525,105.23459483036837,103.771941293867,85.24467658271125,56.225144147007065,37.54208060114525,12.208614230088667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.00471654571466,37.71739427962355,54.39202849430522,80.4081944819178,90.86143251892179,78.22381164131599,41.55957909444889,75.55187762188041,94.80055172166487,76.23457723843639,59.61848755507138,37.30790247587864,12.383927908566964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.336148974370703,36.76180676572819,64.96235559394255,81.55861051806366,100.22247913562492,104.53270028551184,113.3083015890484,102.075109632099,90.4516207997052,72.35368265153828,57.0639625137408,36.37182980575549,4.934056319654567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.439105991791996,39.39471109761933,70.26687402979759,94.7228122620477,111.59227499897986,121.1679848971774,123.9371732200024,120.71946340588804,110.7537765477178,94.52766382432549,70.96908849012578,41.61812362576556,13.359030266234546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.69279896083084,39.16053297235271,69.25274198458557,93.63094075721848,110.55894802546732,119.93950948594265,58.468071518925505,66.65886734023887,82.74837615722564,93.47482200704071,69.33080135967444,40.83784979034848,12.40344275233918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.350281019582724,21.413542096614044,67.73154391676754,91.6413864388672,108.53068393504324,91.68041612641164,85.55659416759508,53.514500355498726,12.930023618717408,43.50978380978405,47.87822957551596,33.797470005181005,12.657135721378026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.433723193231797,40.17466501756472,72.43142211115547,97.96035683540592,115.76589224246125,125.94592246665421,128.96880375851805,108.06232768451002,116.62390553749552,98.74031075535132,74.30388736687344,43.802186550895655,13.515149016412295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.921274372065588,38.79007085615223,68.74567596197956,92.65551848407921,109.4664366896947,119.0034368158195,122.31872084879494,119.62727198558714,110.0515620873896,93.9428583421023,51.583810483935785,35.1820641665935,14.002700195246087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66790131849842,39.297136878758224,44.52391585499608,94.1376868643528,61.198230154206065,121.63602123223896,122.9038462464898,93.78673959192456,110.79280623526226,94.2742907707583,71.51518420027624,42.53468145211647,13.8075517575239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66790131849842,38.88764507501332,69.1746826094967,93.63094075721848,109.4469218459225,89.7497262548487,123.72282985397966,119.23729502561443,109.79818903382244,93.80625443569677,70.50105215506422,42.163899420444324,14.197848632968274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01884859092668,27.829766796542202,68.47278806464017,92.01184855506769,108.41359487240993,118.06736414569636,120.95364153115464,117.30660515405151,107.90652884980395,67.9071775107175,48.13160262908314,40.09692555794752,13.027597837578506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01884859092668,38.302519677318436,67.71202907299532,91.87556456413381,108.82276676068321,64.66963293735925,86.35638284678438,18.956271358672865,104.35706669156187,93.35741302893574,72.72414476773876,43.29512052828965,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.45863842749618,68.97985408724618,93.20161419422966,110.42234411906176,83.17738280474279,124.85405096182501,99.03303341193458,47.039731124253905,5.01211569474344,7.6645348704068,7.079409472711919,4.15410239970917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.49766811504062,68.12152087674022,92.53874933691758,109.7396445025058,102.99166745844991,53.534015199270925,80.09627689703395,111.4364761642738,94.00140287341894,71.12488732483186,36.70326223441153,14.938772865369227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.143336802588772,37.65884974830689,66.93207515304992,73.93342525067297,108.68648276974932,76.39069598861414,48.09289285701036,72.62657054887767,92.75309270294031,61.412893435700475,16.810918205615522,1.0726765765286754,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.04914662375127,68.2971544706902,93.12355481914078,108.7447073855943,85.400795332889,60.925342256866685,90.00309930841586,94.04011264549169,94.07914233303616,68.9993689310184,18.29308658588911,8.307884883946668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765155621887839,38.1659157709129,68.02426657335081,92.4408552025848,109.6225554398725,80.01821752194508,27.829766796542202,106.67773352309752,96.65382204908232,70.61782130222585,8.366429415263323,14.665884968029845,10.609356787181763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6504028251947815,24.0659612722774,20.0874924665182,21.8620635879034,36.37182980575549,51.759124162414075,100.12490491676382,87.83855122705795,26.60129138530745,5.070660226060097,22.66185226709269,16.44045608941504,9.907142326853569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.492267724548453,38.10769115506793,68.16055056428466,93.0458153595236,108.39408002863777,97.23862753130553,122.20163178616163,118.47653603396958,108.82308667615486,93.12355481914078,72.25610843267721,43.58784318487293,14.295102936357686,0.1366039064055307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,38.10769115506793,69.33080135967444,94.7228122620477,113.09427813849732,90.12018837104915,112.82107032568628,86.47347190941767,101.7046475158985,90.99803642532734,73.2702404778892,43.15851662188414,15.816301004175715,0.1366039064055307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.581092696757727,37.853998186029074,67.5172005507448,85.12758752007794,108.4721394037266,104.70801396399011,100.320053354486,112.19691524044698,77.17064990855955,80.58350816039606,72.23659358890497,43.93879045730121,14.275588092585465,0.15611875017774934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.238574755509608,39.238592347441575,70.32541856111422,94.62523804318657,101.1000072744314,106.4825850853753,130.58757604519718,126.21913027946528,116.46778678731778,100.12490491676382,74.01148462576184,45.03098187760209,14.022215039018302,0.2924027411116043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.971069656730425,31.69114653966809,57.141701973358,82.94352459494782,97.60908964750601,106.24872687558037,112.23594492799137,119.62727198558714,109.6420702836447,94.15720170812504,71.72952756629897,43.64606780071792,14.470736530307656,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.517165366880873,35.162549322821285,56.732210169613076,54.742975766733466,46.47412057033125,75.86411512223592,103.63533738746145,75.86411512223592,96.14643611100462,77.7557753062544,60.63261960028339,15.17295099063585,12.4229575961114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,29.117106654565283,68.76519080575179,33.699895786319914,12.481502127428055,9.146703250680392,37.405476694739725,70.32541856111422,119.27632471315887,86.21977894037883,55.64001874931218,39.6480841511865,16.030964285670127,0.3119175848838229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.775921219008238,35.14335439452074,53.90447731547143,97.25814237507774,112.99670391963623,129.4566748528235,107.7699249433984,95.07375953447595,52.18813080993121,64.84526653130922,33.62215632670271,14.412191998991,0.15611875017774934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.67866691561882,37.56159544491748,57.04444766996858,91.97313878299492,108.54987886334379,118.53508056528624,108.21844643468776,102.73829440488274,110.67571717262894,93.76722474815232,71.55421388782068,43.919275613528974,14.880228334052573,0.2924027411116043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.082775920803538,37.19081341324532,67.30253726925041,91.71944581395607,109.31063785498866,120.1928825395098,123.43010719739637,72.68511508019431,113.0158988479368,95.63937008839859,69.36983104721888,44.73825922101881,14.899743177824789,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,37.01549973476703,67.77057360431198,79.78403939667845,61.00340163195557,24.35836401338901,122.8318652653628,121.10944036586076,116.62390553749552,81.73424411201363,24.280304638300127,34.909176269254125,15.036347084230323,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.77053842044804,36.50843371216102,66.87353062173328,92.01184855506769,110.85103085110724,121.2850739598107,124.17551024640079,19.619456131456626,14.334132623902125,44.17264866709615,56.927358607335265,31.34019926723983,10.570327099637328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.38594425903554,36.56697824347768,67.14641851907265,92.4606899618287,110.50008357867895,25.95762145629591,23.246657749315897,22.213010860331654,41.30588612541006,53.6702991902048,57.27830587976353,43.607038113173466,15.016832240458102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.967703208638802,33.5050672640694,64.18208175852547,91.95362393922268,77.65820108739334,33.699895786319914,90.47145555894909,93.55256146665792,74.01148462576184,75.961689341097,36.74229192195597,44.25070804218502,8.444488790352196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.472752880776234,21.02356513664134,53.96302184678808,71.71001272252673,4.076043024620296,9.40007630424756,13.4175747975512,28.863413685526442,61.27628952929494,92.01216847053934,59.07271176039262,2.0282640904240385,15.192465834408072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.127188406908177,36.13797159596054,65.89842826406569,90.6467692374274,107.3409182958813,122.06502787975607,125.59529510969763,117.4236942166848,108.33553549732108,80.2130460441956,70.54008184260866,43.178031465656346,16.732858830526645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.614739585741964,34.772572362848585,63.16794971331346,89.4573235137371,108.37456518486549,93.90382865455786,102.50411627961613,120.91461184361023,110.55862810999564,93.66965052929123,68.86276502461286,42.30050332684985,14.490251374079875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.478135679336432,35.065295019431865,63.77258995478056,87.91661060214683,94.17671655189724,108.10135737205444,104.20094794138413,102.8745783958166,92.40214543051205,80.46673901323443,62.05656336471202,42.08615996082713,15.816301004175715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.088158719363737,34.38259540287589,62.40751063714028,85.96640588681167,104.27900731647301,87.35100004822417,72.88026351791652,117.11145671632929,17.844565094599755,28.20022891274268,31.69114653966809,43.8412162384401,14.724109583874824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146703250680392,34.558228996825854,62.97312119106294,86.6683004316682,104.02531434743416,114.40081292482095,77.54143194023169,72.7826892990554,108.82308667615486,92.26554152410652,70.50105215506422,43.88024592598453,16.713343986754428,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.620122384302164,35.10432470697631,64.78672199999257,89.5740926608987,107.24334407702018,117.4236942166848,109.31031793951695,103.36244949012207,63.40212783858007,82.26082497839185,65.50845130409299,41.32540096918228,16.362396714326163,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288370040174447,33.27088913880277,52.5003683102867,79.53066634311129,98.27195450481808,94.62555795865828,97.57037987543323,71.06634279351519,86.51250159696212,72.88026351791652,63.655500892147245,41.26685643786561,5.6948153112994175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,11.174967341104429,31.34019926723983,36.29377043066661,74.18679830424014,103.47953855275541,96.5562478302212,96.02934704837129,87.31197036067974,67.02964937191102,46.59120963296456,35.533331354493434,13.671267766590045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54206300921329,21.82303390035896,33.797470005181005,58.507101206469954,88.85268327227,89.55489773259819,83.62590429603212,104.31803700401743,103.03069714599434,77.1316202210151,61.295804373067156,31.69114653966809,11.252706800721633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.293752838734647,33.34894851389165,61.31531921683938,85.32273595780012,77.91189405643215,90.54919501856631,39.37519625384711,111.96305703065201,99.3836607688912,72.17804905758831,18.4882350236113,8.152086049240593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.483518477896634,33.38797820143609,61.37386374815604,86.06366019020108,105.01993154887396,64.63060324981483,105.60505694656885,106.63870383555307,67.98523688580637,84.93275899782743,55.367130851972796,36.99598489099481,10.628871630953984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976452455290621,33.85601453649766,63.85064932986944,78.4384749228104,90.99803642532734,96.08789157968796,78.41896007903817,74.49903580459564,92.71406301539587,94.09865717680836,63.67501573591946,41.52054940690447,16.24530765169285,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,33.48555242029718,62.77797275334075,87.81903638328575,105.858430000136,116.66293522503996,106.13163781294708,119.43212354786495,109.99301755607296,94.74232710581992,72.09998968249944,43.97782014484564,14.919258021597008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,33.34894851389165,54.86006482936679,75.70799637205815,70.54008184260866,29.019532435704182,19.19044948393949,47.25407449027664,92.90889153764635,68.08249118919579,56.03031562475655,43.68509748826235,12.013465792366484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9428055663063875,23.50035071835473,63.9091938611861,36.352314961983275,86.18074925283442,85.67368323022839,20.165551841607076,29.33145002058801,55.97177109343989,54.33348396298856,43.35366505960632,24.163535491138497,4.719712953631836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5689770020142864,24.8459151922228,9.010099344274863,24.183050334910718,29.019532435704182,55.055213267088966,57.512484005030146,63.85064932986944,67.47817086320038,68.21909509560133,8.581092696757727,21.589175690564012,13.437089641323421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6133894881189232,19.755740122390485,29.819001199421805,49.76988975953447,113.81568752712609,95.63937008839859,124.69793221164724,82.35839919725294,51.70057963109742,90.373881340088,73.4849037593836,44.543430698768304,15.523898263064112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.533313762561471,34.12922234930872,66.522583349305,95.71742946348749,115.14173715722195,50.62790305456874,105.17605029905172,123.8008892290685,113.81568752712609,98.3890435674514,74.94755729588498,33.992618442903186,14.236558405041029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.098924316484137,33.583126639158266,64.41625988379211,89.96438953634309,107.8674991622595,118.6716844716918,85.24467658271125,120.52463488363752,74.69386432684614,95.87322829819357,72.31465296399385,43.82170139466789,15.796786160403498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.488901276456832,32.68576374110789,53.26080738645989,80.01821752194508,94.27397085528669,105.37119873677388,119.54921261049827,116.66293522503996,53.68981403397702,70.16929981093648,71.04714786521465,43.10029200603914,13.74900722620724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216013379117447,32.139987946429116,61.49095281078936,86.7853894943015,104.92267724548456,115.70734771114458,119.43244346333664,118.45702119019737,109.31063785498866,94.05962748926392,71.6514681912101,43.236575996973,15.348264669114144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.435739543700375,32.37384615622407,63.46067236989675,89.3594293794043,79.76452455290624,43.02223263095027,124.46407400185228,120.1928825395098,115.45365474210577,99.5007498315245,75.80557059091926,44.73825922101881,14.295102936357686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.792069614688836,32.23724224981854,59.18948090755425,61.880929770762044,28.843898841754218,73.60167290654525,105.8782647593799,95.89306305743746,79.31600306161688,78.90651125787197,53.6702991902048,36.29377043066661,14.158818945423837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.402092654716138,26.367113260040828,54.5871769320274,81.90987770596357,90.45194071517687,105.54683233072384,122.3967802238838,102.54314596716057,94.43040952093607,87.31197036067974,71.55421388782068,37.36644700719528,13.456604485095635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597241092438325,32.120473102656895,63.98725323627496,89.80795087069366,108.0428128407378,118.74974384678065,85.5761090113673,15.504383419291894,53.573044886815396,91.70025088565552,75.6299369969693,39.18004781612492,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260105949750409,25.43104058991768,52.714711676309435,69.1941974532689,95.1323040657926,60.203612952766285,49.73086007199003,70.44250762374755,78.1262374224549,66.522583349305,44.2116783546406,19.970403403884887,8.093541517923935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0814258231804947,21.881578431675614,24.026931584732967,25.33346637105659,72.88026351791652,62.173332511873646,63.55824658875782,95.50308609746477,89.90584500502644,85.7127129177728,50.55016359495154,21.12113935550244,13.78803691375168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.811584458461055,31.43777348610093,46.23994244506463,46.16188306997575,109.29112301121643,89.43780866996487,88.83316842849777,121.40216302244404,111.43615624880213,96.12724118270408,50.94014055492424,32.354331312451855,4.485534828365212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6948153112994175,31.45728832987314,62.231877043190316,88.0528945930807,106.36581593821369,116.97485280992376,120.75849309343248,118.00849969890801,43.58784318487293,95.52260094123696,71.02763302144244,42.43710723325539,13.76852206997946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,31.125855901217093,62.29042157450696,87.87758091460239,105.9172944469243,116.62390553749552,92.48020480560093,123.19624898760141,108.82308667615486,93.8452841232412,71.39809513764294,42.378562701938726,11.857347042188733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.914541475882348,24.533997607338968,62.13430282432921,88.09192428062514,106.71676321064194,117.28709031027927,121.03170090624351,118.28170751171908,109.07645972972205,69.46740526607998,70.79345489617582,41.42297518804337,13.554178703956733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.944821916774965,16.499000620731696,53.163233167598804,50.023582728573324,76.76115810481463,95.4247068069042,40.681731040170725,37.32741731965085,48.09289285701036,82.51451794743069,72.68511508019431,42.22244395176097,13.8075517575239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109689913604535,30.423641440888904,62.153817668101425,88.85268327227,106.71676321064194,93.45530716326851,123.19624898760141,84.93243908235574,65.17669895996528,76.50778505124745,71.35906545009848,41.61812362576556,12.130554854999795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.148719601148972,30.404126597116687,62.29042157450696,88.4623863968256,106.93110657666469,91.27092432266672,90.72482861251628,57.7463422148251,40.33078376774247,47.99531863814927,62.34896610582362,40.95493885298178,13.144686900211813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,29.99463479337177,61.022916475727776,87.35100004822417,106.73627805441416,117.75512664534084,85.67368323022839,119.93950948594265,77.61917139984887,86.06366019020108,51.486236265074695,24.86543003599501,8.912525125413769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1682344449211906,29.955605105827328,61.198230154206065,87.42873950784136,106.11212296917485,99.55961427831284,103.18681589617208,97.43345605355604,88.59899030323112,93.53336653835737,69.89641191359709,40.70124588394295,12.79341971231188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329416078187463,25.47007027746212,57.024932826196356,85.92737619926723,91.5828419075505,101.08049243065918,83.33350155492053,118.96408721280338,108.54987886334379,92.36311574296758,68.08249118919579,37.444506382284175,10.297119286826266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5938746443467045,22.87619563311542,45.47950336889144,84.89372931028298,104.63027450437292,116.56568092165053,121.49973724130508,100.88566390840867,104.02531434743416,86.3173531592399,55.191497258022835,36.001367689555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0174984933036395,22.076726869397802,48.404810441894185,69.46740526607998,84.56197696615526,90.06164383973251,80.36916479437335,26.38662810381305,44.56294554254052,26.893694126419053,46.8250678427595,39.726143526275365,12.26683884593365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.758422725704598,29.975119949599552,62.34896610582362,89.63263719221537,108.88131129199984,95.81500368234856,95.46405640992032,72.41222718285496,113.60102424563169,95.99063727629854,71.88564631647671,41.227826750321185,11.135937653559994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329416078187463,29.87754573073845,62.660883690707436,89.82778562993755,75.41559363094655,78.30187101640486,130.60709088896937,126.68716661452684,112.3331992313808,96.16595095477685,72.39271233908272,41.38394550049893,10.765155621887839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.193132087253608,29.389994551904664,61.8419000832176,88.36513209343619,107.1652847019313,118.18413329285801,122.4943544427449,106.61918899178086,87.58485825801911,76.54681473879188,45.49901821266367,34.363080559103665,11.155452497332213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2126469310258265,29.66320236471573,62.48557001222915,89.41797391072096,108.53036401957156,119.56904736974217,123.29382320646252,120.48528528062141,111.51421562389099,95.21036344088148,71.06634279351519,40.15515017379251,10.570327099637328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.958953961986984,29.50708361453798,62.52427978430191,89.76924109862091,108.49165424749884,119.39341377579218,102.83586862374383,51.89572806881961,43.431724434695184,96.16595095477685,65.64473529502686,35.240608697910154,8.932039969185988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919924274442547,29.214360957954696,62.21236219941808,89.51586804505371,108.41327495693828,54.54814724448296,115.64880317982794,121.59699154469452,24.31933432584457,24.494967919794536,55.69856328062885,30.014149637143987,9.575709898197527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.763805524264797,29.25339064549913,62.621854003163,89.92503993332697,112.76252579436962,125.43917635951986,105.29313936168501,80.6030230041683,81.2076632456354,77.44385772137059,30.638304722383307,40.38932829905913,9.731508732903599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8028352118092346,19.36576316241778,25.080093317489425,46.435090882786795,62.29042157450696,81.1100890267743,63.73356026723611,43.99733498861785,31.92532466493472,8.210630580557247,36.74229192195597,0.2924027411116043,4.056528180848077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.326049630095842,6.1823664901332105,32.33481646867963,35.31866807299903,54.78200545427791,59.950239899199104,102.48492135131559,68.43375837709573,94.87893101222542,40.09692555794752,20.185066685379294,8.093541517923935,2.437755894168955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7887031665972155,16.908492424476613,25.00203394240055,50.33550031345714,88.03337974930847,97.86278261654483,45.186780712308156,83.87959726507097,16.94752211202105,95.36648219105923,67.98523688580637,25.977136300068132,9.322016929158686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.281637143991205,19.560911600139967,38.69249663729113,82.08519138444187,106.42404055405865,64.76720715622035,102.03607994455454,76.42972567615858,68.57004236802959,93.84496420776955,66.48355366176057,32.451905531312946,7.391327057595738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.432373095608756,28.29780313160377,61.295804373067156,88.83316842849777,108.33553549732108,119.62759190105879,124.01523259509123,40.31126892397025,96.43915876758791,93.12355481914078,67.86814782317308,31.203595360834303,7.995967299062843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4128582518365365,28.492951569325953,62.30993641827919,90.60773954988295,109.52530113648308,89.7497262548487,96.28304001741016,59.73557661770471,12.05249547991092,21.998667494308926,40.38932829905913,35.494301666949,8.034996986607279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1507359516175502,11.935406417277608,37.4835360698286,41.77392246047162,20.47746942649089,10.394693505687359,18.819667452267336,27.049812876596803,35.045780175659644,34.85063173793746,38.51718295881284,34.46065477796476,7.684049714179019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1399703544971516,13.710297454134482,36.95695520345036,58.29243792497553,73.28975532166143,87.31197036067974,79.68646517781737,38.06866146752349,66.81498609041661,58.994652385303745,41.9495560544216,21.12113935550244,4.622138734770743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8189836074898327,16.557545152048352,38.41960873995175,40.87687947789292,22.895710476887636,54.41154333807743,53.41692613663764,75.08384128681885,77.50240225268725,89.20363054469824,55.69856328062885,28.610040631959272,4.15410239970917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6914488632077984,18.819667452267336,43.78267170712345,58.31195276874776,79.15988431143914,82.04616169689744,106.46339015707477,100.8076045333198,93.18209935045743,81.87084801841917,55.523249602150564,23.753723771921905,4.953571163426784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9838516043194017,28.90244337307088,64.31868566493101,93.825769279469,114.40049300934929,126.39476387341524,108.95937066708872,104.39577646363462,115.84395161755012,82.57274256327567,68.25812478314576,32.120473102656895,6.455254387472595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.730478550752235,27.985885546719945,61.939474302078715,90.41291102763245,62.77797275334075,122.84530171517319,92.20699699278988,102.54346588263223,111.20229803900715,68.94082439970175,9.068643875591516,23.28568743686033,6.279620793522628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.379211362852299,27.57639374297503,49.555546393511726,88.8721981160422,107.84798431848728,59.61848755507138,34.4996844655092,76.50778505124745,110.34396482850124,91.34898369775559,65.83988373274903,13.944155663929427,6.1628516463609895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,27.439789836569506,60.47682076557732,90.56870986233852,111.18278319523495,123.05996499666756,127.46744044994392,124.34698493921896,113.28910666074785,91.3294688539834,65.23524349128192,33.23185945125834,5.772554770916617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15611875017774934,43.11980684981136,70.44250762374755,102.40686197622671,113.40619572338116,117.6185227389353,113.542479714315,88.40416178098063,61.35434890438381,36.547463399705464,17.006066643337704,4.309901234415244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3845941614124984,25.509099965006556,56.10805508437375,83.66493398357656,59.891695367882456,91.07577588494452,81.59764020560809,117.50175359177368,105.25410967414057,87.23391098559084,62.30993641827919,31.37922895478427,5.245973904538388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1258383092851316,26.34759841626861,59.345599657732,87.0777922354131,105.33216904922944,98.17470020142866,120.97315637492687,116.89711335030657,106.81433742950304,88.75510905340887,63.07069540992403,31.554862548734242,5.148719601148972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,26.85466443887461,59.950239899199104,88.01418482100794,107.63332103699287,89.94487469257086,75.31801941208549,101.39272993101469,108.1599019033711,88.98896726320383,62.79748759711298,26.28905388495195,4.953571163426784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.950204715335164,26.50371716644636,59.560262939226405,87.58485825801911,107.20431438947573,118.30122235549128,64.5333489464254,119.33454932900386,107.18479954570351,15.855330691720154,64.98187043771476,31.418258642328702,4.583109047226307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7940859651574146,26.46468747890192,59.950239899199104,70.53976192713698,86.70733011921263,65.37184739768746,95.63937008839859,86.37589769055658,87.37051489199641,89.5545778171265,62.54411454354581,30.423641440888904,3.822350055581453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.872145340246289,22.66185226709269,48.83381708941132,75.31801941208549,50.58919328249598,73.7773065004952,71.63195334743786,92.20699699278988,47.136985427643346,29.25339064549913,34.206961808925925,15.543413106836331,1.7358613493124342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7940859651574146,23.773238615694126,52.734226520081656,65.17669895996528,87.79952153951353,37.15210364117256,13.710297454134482,30.872162932178263,78.41896007903817,72.50980140171603,33.290403982574986,19.91185887256823,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2479902550069677,25.665218715184302,44.094909207478935,56.010800780984326,80.31062026305669,89.69118172353203,54.87957967313901,16.479485776959475,19.053845577533966,56.20594921870652,40.935424009209584,4.251356703098588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17563359394996805,5.577726248666107,43.31463537206188,38.75104116860779,59.462688720365314,69.66223378833048,95.07407944994765,91.3294688539834,70.44250762374755,47.52728230308771,19.98991824765711,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8189836074898327,10.492267724548453,51.33011751489693,75.18141550567994,71.84661662893228,76.05894364448643,74.32340221064568,58.29243792497553,27.849281640314427,35.669615345427296,21.784004212814523,17.29846938444931,0.9555875138953632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.435073290854838,6.065277427499898,35.162549322821285,7.995967299062843,13.671267766590045,88.57979537493057,86.8829637131626,81.98793708105245,51.817668693730724,27.654453118063913,2.457270737941174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17563359394996805,17.786020563283103,50.35501515722936,64.51383410265318,84.9132441540552,72.74365961151098,101.84125142230404,77.36579834628172,73.64070259408969,64.18208175852547,53.47547066795428,13.066627525122941,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5265808663782282,24.397393700933446,57.84391643368619,72.21707874513275,74.16728346046791,55.659533593084404,69.09662323440783,68.31666931446243,74.90852760834055,66.89304546550551,34.070677817992056,22.076726869397802,0.7799539199453954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178333789196055,21.140654199274653,54.09962575319361,65.85939857652126,80.42770932569,89.59360750467094,67.36108180056706,89.08654148206492,6.9428055663063875,4.348930921959681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8384984512620514,24.96300425485611,25.352981214828812,88.69688443756391,107.08754524231414,117.67706727025198,120.7975227809769,85.12758752007794,105.44893819639108,59.891695367882456,42.82708419322809,18.371145960977984,1.1312211078453314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6436699290115404,24.923974567311674,58.60435550985938,86.2978383154677,102.46540650754335,92.26554152410652,118.18413329285801,112.50883282533077,101.68513267212627,47.54679714685992,47.52728230308771,20.41892489517424,0.5460957101504471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.234178125266624,24.397393700933446,57.687797683508435,85.2059668106385,104.33755184778965,115.02464809458864,88.46270631229727,58.507101206469954,36.898410672133714,54.39202849430522,56.26417383455153,23.89032767832744,0.5265808663782282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.221760106983474,58.13663909026947,86.53201644073431,106.44387531330256,73.23121079034476,90.91997705023844,7.566960651545707,2.145353153057351,31.22311020460652,31.59389223627868,9.67328411705862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.11037375838205,33.62215632670271,49.789404603306686,107.672670640009,87.54582857047468,46.49363541410346,46.27897213260906,44.582460386312725,66.36646459912726,31.96435435247916,16.362396714326163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,0.1366039064055307,91.42672315737278,85.63465354268394,9.517165366880873,31.65243676759533,61.95898914585091,53.47547066795428,56.45932227227368,42.32001817062208,1.872145340246289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.342215617708412,64.61108840604261,93.90350873908619,118.12558876154135,129.9442260316573,133.14242100199942,128.48125257968425,115.18076684476637,93.12355481914078,60.49633560934954,24.70931128581727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.737575376241303,63.85064932986944,93.00678567197916,112.08014609328535,123.11818961251257,125.80963847572036,120.38803097723199,108.00378315319334,87.87758091460239,58.35098245629219,23.38326165572143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.923974567311674,59.63800239884361,90.31533680877136,106.541129616692,116.83856881898993,103.9866045753614,99.09157794325122,75.3570490996299,60.28167232785514,47.273589334048864,20.555528801579765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.28568743686033,57.0639625137408,87.35100004822417,107.98426830942114,115.12254222892142,117.81367117665752,112.48931798155857,100.0663603854472,80.23256088796782,52.110391350314,20.067977622745982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.93474016443207,57.0639625137408,85.12790743554962,104.39609637910631,114.47855238443815,117.32611999782371,51.01819993001311,89.96438953634309,53.12420348005435,51.778639006186296,18.351631117205766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,38.41960873995175,84.83518477896634,104.06434403497856,77.7557753062544,95.48357125369252,82.08519138444187,91.11480557248898,42.1443845766721,42.33953301439429,18.234542054572454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.86543003599501,61.17871531043386,90.1787329023658,110.46137380660622,121.57747670092228,124.44455915808008,123.78137438529629,110.53911326622341,88.63801999077559,56.244658990779286,20.96502060532469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.840532393662595,63.05118056615181,92.4606899618287,112.80155548191408,123.83991891661294,126.31670449832636,120.7780079372047,107.80895463094284,86.80490433807371,56.303203522095934,15.582442794380768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904459723539446,61.00340163195557,89.82778562993755,112.1383707091303,123.4889716441847,126.02430175721477,119.72484620444824,106.5606444604642,84.52326719408249,53.68981403397702,18.62483893001683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.183050334910718,36.29377043066661,91.66090128263941,111.96273711518032,127.99402131632212,131.25076081798093,125.5559455066815,112.50883282533077,89.43780866996487,55.56227928969498,19.716710434846046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.96300425485611,62.19284735564587,91.68041612641164,111.02666444505721,122.06502787975607,124.40520955506395,118.73022900300845,105.5855421027966,83.80153788998209,53.39741129286541,18.50774986738352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.587825592940968,35.61139072958231,47.21504480273221,83.15786796097056,92.96743606896305,77.38531319005395,75.16222057737939,77.8338346813433,62.231877043190316,39.843232588908684,13.066627525122941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.004050292869128,22.408159298053842,85.12790743554962,51.037714773785325,121.42167786621624,86.16123440906217,78.39944523526596,106.19018234426373,82.78740584477008,50.21841125082382,16.264822495465072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91589157350539,32.27627193736298,40.525932205464656,53.6702991902048,36.11845675218832,35.80621925183282,48.521899504527504,41.7544076166994,40.60399158055353,13.924640820157213,7.254723151190209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.962320410078607,10.921274372065588,24.729146045061164,57.82440158991397,71.8661314727045,91.21237979135006,99.13028771532402,75.55187762188041,64.31868566493101,33.68038094254769,11.818317354644293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.484868575519677,30.170268387321734,58.07809455895282,78.45798976658261,60.76922350668893,82.70934646968121,79.64743549027294,50.47210421986265,44.52391585499608,26.79611990755796,8.444488790352196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.21839365889186,56.127569928145974,84.85469962273854,104.16191825383969,114.732245353477,22.33009992296497,33.583126639158266,101.13903696197585,77.3462835025095,47.44922292799883,14.080759570334957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.394027252841823,56.517866803590344,85.47885470797789,104.41561122287851,114.88836410365477,116.9751727253955,111.43615624880213,75.18141550567994,75.961689341097,45.07001156514653,12.969053306261845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.05922837609416,49.594576081056175,66.21066576442118,60.34021685917181,75.37656394340213,51.42769173375802,68.16055056428466,50.315985469684925,37.132588797400345,29.975119949599552,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2957691892032246,16.401426401870598,32.76382311619676,92.34360089919537,119.19826533806999,120.895096999838,114.92739379119921,101.41224477478693,78.51653429789927,47.566311990632144,13.39805995377898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8775281388064886,27.147387095457894,51.87621322504738,107.53606673360346,94.37186498961944,94.82038648090878,114.7127305097048,99.75444280056335,76.76115810481463,45.596592431524755,12.344898221022525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41892489517424,56.225144147007065,85.73222776154503,105.46877295563499,114.88836410365477,115.74637739868903,111.94322227140812,95.44454156614809,71.71001272252673,41.79343730424385,10.589841943409546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.931373716340453,55.01618357954453,83.64541913980436,103.089241677311,113.69859846449276,115.74637739868903,110.22719568133957,96.26352517363794,73.42635922806694,42.69048028682256,10.843214996976712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.326733474873347,53.94350700301585,85.32273595780012,106.42404055405865,117.83318602042972,120.07579347687651,114.3227535497321,53.94350700301585,76.76115810481463,43.275605684517444,10.823700153204497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.19044948393949,54.19688005658303,85.57642892683897,107.06803039854185,113.89374690221494,115.922010992639,87.93612544591906,65.78133920143237,64.31868566493101,32.74430827242455,8.620122384302164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.401426401870598,49.828434290851135,83.11883827342612,97.80423808522819,97.23862753130553,95.46405640992032,110.0515620873896,70.81296973994803,72.56802601756101,27.615423430519467,8.17160089301281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.10162451173022,60.18409810899404,92.36311574296758,114.38129808104877,121.59699154469452,123.62525563511856,97.57005995996157,102.79683893619939,78.51653429789927,45.98656939149746,10.940789215837807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040379785167478,8.698181759391039,51.817668693730724,51.01819993001311,73.30927016543366,119.72484620444824,112.56737735664746,98.3113041078342,75.12287097436327,43.236575996973,9.946172014398007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.151419796395054,55.46470507083389,69.31128651590221,95.95160758875411,107.28205384909296,100.98323812726976,72.88026351791652,34.63628837191473,39.97983649531422,8.834465750324894,2.457270737941174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.229159256012245,55.95225624966767,86.35638284678438,106.07341319710207,116.9751727253955,119.04246650336394,113.13298791057012,98.8183701304402,75.61042215319706,43.78267170712345,9.907142326853569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.28232098876871,58.526616050242154,89.02799695074827,111.98225195895256,122.24066147370606,123.9762029075468,117.85270086420195,100.71003031445872,73.11412172771145,41.0720279156151,8.717696603163258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.26818894355669,56.45932227227368,86.96102308825148,110.46137380660622,122.12357241107277,124.24909080488621,117.24806062273485,101.89979595362072,77.24870928364841,42.866113880772524,9.497650523108653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.082775920803538,18.566294398700173,86.37589769055658,107.82846947471504,119.12020596298113,121.10944036586076,114.63467113461591,99.24737677795734,72.88026351791652,40.95493885298178,8.54206300921329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88359478214419,54.17736521281081,83.5091351488705,105.80020538429103,112.82107032568628,37.853998186029074,110.63668748508451,93.22112903800186,47.15650027141554,37.97108724866239,7.040379785167478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.123155705971016,53.3778964490932,83.703963671121,105.03976630811785,116.19489888997838,118.12558876154135,111.26084257032382,96.69253182115507,69.72077831964714,38.8681302312411,7.566960651545707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.264822495465072,52.110391350314,82.14373591575854,103.2063307399443,74.01148462576184,58.56564573778661,85.98592073058387,59.83315083656578,67.59494001036201,27.049812876596803,3.763805524264797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.855330691720154,51.66154994355298,65.27427317882636,105.25410967414057,116.15586920243395,118.35976688680796,111.49502069559044,96.34158454872679,72.43174202662716,39.66759899495872,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146703250680392,30.930707463494915,53.31935191777654,65.33281771014302,82.007132009353,97.25814237507774,88.83316842849777,75.49365300603543,52.94888980157606,15.582442794380768,1.8136008089296327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0921914203008942,12.344898221022525,17.006066643337704,32.27627193736298,37.210328257017544,37.17129856947311,37.24935794456198,26.34759841626861,17.474102978399273,9.341531772930905,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.727476031966447,57.687797683508435,93.49433685081293,116.9751727253955,130.0613150942906,132.75244404202678,125.20499823425324,107.3409182958813,80.01821752194508,42.69048028682256,7.898393080201749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.591192041032592,58.272923081203324,93.27967356931852,116.66293522503996,129.28104125887356,131.60170809040918,123.8008892290685,106.0535784378582,79.08182493635027,41.81295214801606,7.4108419013679585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.855330691720154,53.12420348005435,85.77125744908949,107.32140345210907,118.1060739177691,120.30997160214312,114.49806722821042,97.88229746031706,72.7826892990554,37.30790247587864,5.421607498488356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.145353153057351,46.62991940503732,19.36576316241778,104.14240341006744,115.66831802360016,118.8278032218695,114.04954573692105,97.64811933505042,71.49566935650401,36.82035129704485,5.597241092438325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.827066601296115,49.24330889315624,79.56937611518406,102.40654206075504,116.00007036772787,117.46272390422926,110.36347967227344,93.80625443569677,68.74567596197956,35.20157901036573,4.758422725704598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.183716587756253,47.585826834404365,77.48288740891503,97.37491152223936,108.23796127846,109.7396445025058,103.71339676255032,89.10605632583712,65.56699583540964,34.32405087155923,4.485534828365212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.047112681350722,47.11779049934278,76.89776201122017,99.98830101035827,111.1437535076905,113.46474025469782,46.64943424880954,32.451905531312946,65.29378802259859,32.60802428149069,2.632904331891142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.222426359829011,49.964718281784975,82.67063669760843,104.96170693302898,113.26959181697563,115.27834106362744,108.39408002863777,93.10403997536855,67.96572204203416,34.928691113026325,4.329416078187463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66251851993822,45.92802486018079,77.38531319005395,67.32205211302261,73.56264321900079,115.60977349228352,72.43174202662716,97.14137322791609,68.45327322086796,35.22109385413793,4.426990297048556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.169584542544232,47.48825261554327,81.34426715204091,67.28302242547818,118.14510360531355,85.26419142648345,86.7853894943015,98.72079591157913,49.65280069690115,36.04039737709945,4.037013337075859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.359030266234546,50.511133907407114,82.59225740704787,103.85000066895586,115.59025864851128,117.77464148911305,111.1437535076905,95.44454156614809,70.48153731129199,36.17668136803329,4.505049672137432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.651752922817824,51.40817688998582,82.96271952324838,104.06466395045028,115.25882621985524,117.34563484159594,110.09059177493408,93.92334349833008,60.41827623426068,31.34019926723983,3.900409430670328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.87147908740075,49.34088311201732,80.8176862856627,101.23661118083693,112.52866758457468,114.47887229990984,108.1794167471433,92.63600364030701,67.94620719826194,34.577743840598075,3.6080066895587235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66251851993822,47.15682018688722,78.71136282014979,100.12490491676382,111.53405038313488,113.56199455808728,82.26082497839185,45.08952640891874,45.109041252690965,31.53534770496201,2.496300425485611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.051145382287878,37.36644700719528,60.41827623426068,78.41896007903817,72.6656002364221,69.95463652944208,66.44452397421612,50.68644758588541,37.60062513246192,12.247324002161431,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.731508732903599,19.58042644391219,48.98993583958907,77.81431983757108,107.10674017061466,75.59090730942484,75.86411512223592,87.97515513346347,37.75642396716799,31.78872075852918,2.5548449568022673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0726765765286754,5.831099302233273,13.24194120360123,32.10095825888468,33.83649969272544,42.866113880772524,58.955622697759296,39.68711383873094,28.180714068970453,2.1843828406017884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.302502085386466,43.52929865355628,19.658485819001065,48.0148334819215,45.69384673491418,26.620806229079676,23.98790189718853,17.376528759538186,12.598591190061367,32.78333795996898,1.7940859651574146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.056528180848077,22.759106570482107,42.69048028682256,58.409526987608864,48.521899504527504,31.53534770496201,30.014149637143987,21.784004212814523,8.795436062780457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.990584500502644,43.29512052828965,76.23457723843639,43.66558264449014,113.13298791057012,73.93342525067297,48.32675106680532,32.95897155391895,66.48355366176057,1.5407129115902476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,43.68509748826235,76.09829324750254,98.77934044289577,110.77329139149003,113.58150940185945,106.83385227327528,90.72482861251628,66.03503217047121,31.613407080050894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.595224741969746,43.99733498861785,77.22919443987621,98.75982559912356,110.40282927528955,99.81298733188,69.11613807818004,81.87084801841917,56.42029258472925,27.478819524113945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.795436062780457,7.566960651545707,17.142670549743237,42.12518964837156,51.01819993001311,64.57237863396985,74.20631314801236,71.96370569156558,33.309918826347214,5.577726248666107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.956937611518406,40.935424009209584,72.15853421381608,93.3382181006352,104.6494694326735,110.59765779754005,104.84461787039564,88.95025749113105,63.61647120460282,30.208978159394487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.522548165441071,42.76853966191143,74.47920104535173,98.66225138026243,111.37793163295713,114.1080902682377,107.3409182958813,91.6413864388672,64.45528957133654,31.69114653966809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,41.32540096918228,72.66592015189377,94.00140287341894,109.09629448896592,111.86548281179094,105.60505694656885,90.0421289959603,63.3240684634912,30.85264808840604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6645348704068,43.139001778111904,78.28235617263266,102.6797498735661,116.09732467111729,119.19826533806999,112.39206367816914,96.28304001741016,69.97447128868599,34.14873719308094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,44.44585647990721,77.5609467840039,100.02733069790274,112.08014609328535,114.90787894742701,108.37456518486549,92.61648879653477,67.4196263318837,33.46603757652496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,42.69048028682256,75.25947488076879,97.16056815621664,108.78405698861044,111.08552889184551,85.90786135549502,63.10940518199679,64.59157356227038,31.18408051706208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.916557826350926,10.25808959928183,35.90379347069392,70.13027012339207,68.08249118919579,79.23794368652801,43.58784318487293,24.260789794527913,18.05922837609416,9.67328411705862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.499666873577231,2.6524191756633604,11.506399769760472,16.849947893159953,23.28568743686033,20.28232098876871,23.55889524967139,19.931373716340453,19.034330733761745,31.125855901217093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4909176269254116,35.90379347069392,69.58417441324161,95.54179586953751,104.786073339079,106.71676321064194,100.18344944808048,84.25005938127144,60.145068421449615,28.29780313160377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4626535365013729,29.643687520943512,57.980520340091715,90.84191767514959,102.27025806982115,81.89036286219137,51.15448392094697,49.86746397839557,62.34896610582362,29.91657541828289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253373053567167,9.010099344274863,42.0666451170549,62.641368846935215,84.93275899782743,82.98255428249226,77.26822412742062,59.67703208638803,34.558228996825854,24.163535491138497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.698181759391039,67.01013452813879,90.1592180585936,102.83586862374383,105.66392139335716,100.12490491676382,32.5104500626296,62.738943065796306,29.526598458310193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2126469310258265,34.61677352814251,65.48893646032076,89.65215203598758,102.28977291359341,105.29313936168501,78.20429679754378,57.78537190236954,61.022916475727776,28.356347662920427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7358613493124342,15.69953185701408,27.732192577681108,48.46335497321085,73.60167290654525,78.5357292261998,75.76654090337482,61.06194616327221,48.0343483256937,20.26280614499649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0282640904240385,30.072694168460647,43.802186550895655,74.53774557666839,97.49232050034435,78.67233313260535,82.96303943872003,59.40414418904865,43.60735802864515,13.183716587756253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5938746443467045,31.96435435247916,62.251391886962516,86.25880862792326,46.98118659293726,43.74364201957901,71.14440216860406,80.83720112943492,56.84929923224638,26.133255050245882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1843828406017884,30.950222307267126,60.94485710063889,5.207264132465628,30.872162932178263,62.602339159390795,96.49770329890457,28.492951569325953,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.086826213672662,62.095273136784776,86.12220472151773,99.11109278702348,102.7773240924272,97.70666386636708,83.00206912626449,58.214378549886675,28.25877344405933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.203595360834303,61.62755671719488,85.22516173893905,98.25275957651752,102.28977291359341,96.28304001741016,47.702595981566,18.449205336066857,10.37517866191514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.832449399856314,30.696529338228288,61.510467654561566,97.97987167917816,104.84461787039564,70.73491036485915,62.3294512620514,47.21504480273221,29.35096486436023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.56361179538606,66.99061968436658,38.22446030222956,70.20832949848094,65.19621380373749,58.91659301021486,86.04446526190054,61.70529617681208,30.345582065800034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.91455906781431,69.42837557853552,95.50308609746477,111.20229803900715,116.25344342129502,110.87086561035109,95.99063727629854,70.54008184260866,35.1820641665935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.85063173793746,68.86276502461286,92.85066692180142,90.66628408119959,82.72886131345342,80.8176862856627,88.93042273188715,64.12353722720881,31.827750446073622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.812934556084096,32.78333795996898,61.763840708128726,54.13833552526636,8.288370040174447,20.107007310290413,10.19986498343685,11.038363434698901,9.458620835564217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5992574429069035,7.605990339090145,23.695179240605245,33.36846335766387,15.465353731747458,20.88696123023581,32.451905531312946,23.695179240605245,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777955161408784,68.62858689934625,93.4159575602524,107.08754524231414,111.35841678918491,109.58352575232806,91.3294688539834,67.63396969790645,34.772572362848585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.60264148293049,67.88766266694529,92.12925753317266,105.41022842431835,109.70061481496134,105.15653545527951,91.03674619740008,67.65348454167868,35.260123541682376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.43777348610093,67.86814782317308,94.15720170812504,109.58384566779974,114.20566448709879,109.23257847989979,94.1181720205806,67.49768570697259,34.73354267530414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.23185945125834,67.92669235448973,92.01184855506769,105.29313936168501,109.6225554398725,104.59124481682849,90.62725439365519,67.55623023828925,35.045780175659644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.434407038009304,60.06732896183241,83.5088152333988,96.47786853966066,100.320053354486,95.54211578500922,61.37386374815604,60.65213444405561,30.423641440888904,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.43104058991768,58.000035183863936,81.73424411201363,96.04886189214352,100.51520179220819,96.04886189214352,82.98255428249226,24.65108666997229,30.072694168460647,1.6968316617679973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.86543003599501,18.351631117205766,18.741608077178466,13.885611132612775,33.66118601424715,31.39874379855649,38.770556012380005,25.93810661252369,30.345582065800034,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.100274414107178,24.65108666997229,24.68979644204505,24.68979644204505,26.4451726351297,21.70594483772565,18.42969049229464,19.42430769373444,6.123821958816554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.27088913880277,71.0861775527591,97.53135018788879,113.52328478601449,118.7107141592362,113.85471721467053,99.24737677795734,74.46000611705121,39.297136878758224,5.870128989777711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.591192041032592,52.812285895170525,73.34797993750641,92.92872629689028,99.71541311301891,107.0677104830702,91.68041612641164,67.36108180056706,16.05047912944234,0.3899769599726977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9253070730027457,1.6578019742235597,31.242625048378734,30.053179324688426,56.010800780984326,17.513132665943715,28.453921881781522,33.85601453649766,14.119789257879395,0.234178125266624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6046402414671029,15.211660762708616,44.07539436370672,37.990602092434614,50.608708126268205,58.09728948725336,23.57841009344361,18.60532408624461,2.1063234655129133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.719712953631836,20.43843973894646,14.646370124257624,34.24599149647035,29.03904727947641,28.161519140669924,37.05452942231146,21.979152650536708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,33.60264148293049,47.761140512882655,62.87554697220185,103.55759792784426,99.26689162172957,89.73021141107647,65.99600248292678,35.68913018919951,5.6362707799827625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.938772865369227,49.45797217465065,86.6683004316682,84.42569297522141,43.76315686335123,46.123173297902994,47.23455964650442,13.456604485095635,14.958287709141445,0.7217293041004151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7604390761731765,8.152086049240593,6.201881333905427,15.757756472859061,28.668585163275928,25.31395152728437,33.66118601424715,15.348264669114144,19.19044948393949,1.2479902550069677,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-12.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.948,0.0,0.0,0.0,0.0,0.0,18.0,17.996,7.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.754000000000001,9.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.8480000000000003,-82.315,-82.315,-80.527,0.0,0.0,0.0,0.0,14.388,34.285,27.926,8.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.059,82.315,21.533,-66.357,-82.315,-82.315,-18.019000000000002,0.0,0.0,0.0,36.437,51.383,44.373000000000005,24.226999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.211,0.0,-28.601,-35.637,-43.495,0.0,0.0,42.61,55.016999999999996,41.559,22.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.535,-57.44,-79.961,-53.918,-41.839,-2.49,0.0,0.0,40.91,26.153000000000002,-7.2589999999999995,-16.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.43899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.631,34.537,45.019,35.717,14.472999999999999,-44.985,-9.517999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.992000000000001,0.0,0.0,0.0,0.0,0.0,42.575,47.958,34.633,14.460999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,22.294,49.70399999999999,39.82,14.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.873,82.315,-1.913,-82.315,-82.315,-82.315,-0.14800000000000002,0.0,0.0,0.0,0.0,12.288,1.4780000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.338,82.315,70.32600000000001,-13.120999999999999,-82.315,-50.556999999999995,-82.315,-20.698,0.0,0.0,0.0,7.216,32.806999999999995,21.061999999999998,0.7290000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.68,35.8,2.4219999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.029,-69.376,-82.315,-82.315,-15.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.641,82.315,63.79,-54.202,-82.315,-36.105,-51.948,-24.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74,82.315,82.315,24.375999999999998,-66.433,-82.315,-82.315,-17.942999999999998,0.0,0.0,0.0,15.238,46.901,33.615,12.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.832,82.315,28.314,-63.5,-82.315,-82.315,-20.875,0.0,0.0,0.0,15.404000000000002,47.7,39.342,17.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.228,82.315,20.29,-65.833,-82.315,-82.315,-18.542,0.0,0.0,0.0,16.585,51.858999999999995,44.31100000000001,23.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.666000000000004,26.474,-55.869,-82.315,-82.315,-28.506,0.0,0.0,0.0,20.579,53.347,39.525999999999996,18.368,-41.577,-82.315,-22.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.512,-17.262999999999998,20.644000000000002,14.33,51.395,50.31100000000001,52.565,33.330999999999996,1.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.754000000000001,-8.623,-82.315,-82.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.949000000000002,82.315,67.976,-82.315,-82.315,-82.315,-2.061,0.0,16.804000000000002,54.403,46.153,24.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.145,19.483,-67.991,-82.315,-82.315,-16.385,0.0,0.0,0.0,13.413,53.327,39.341,18.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.236,29.276999999999997,-56.299,-82.315,-82.315,-28.076999999999998,0.0,0.0,0.0,12.374,50.56,41.333999999999996,18.999000000000002,-41.582,-59.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.980999999999998,-9.929,0.0,0.0,0.0,29.711,53.16,46.272,24.871,-20.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-68.572,-82.315,0.0,36.285,-40.382,0.0,20.612,50.747,36.476,14.669,-46.478,-46.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.774,17.214000000000002,38.248000000000005,40.388000000000005,44.235,22.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.848,82.315,80.583,-0.038,-82.315,-82.315,-82.315,-2.023,0.0,0.0,0.0,0.0,29.151,20.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.97,21.160999999999998,7.867000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.845,82.315,2.063,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,40.098,32.175,10.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.411,82.315,11.439,-70.994,-82.315,-82.315,-13.382,0.0,0.0,0.0,0.0,47.71,39.764,16.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.284,-42.928999999999995,-32.607,0.0,0.0,7.313,21.868000000000002,49.076,34.844,12.629000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.771,9.693,-58.81,-82.315,-82.315,-25.565,0.0,0.0,0.0,26.048000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.44,82.315,70.944,-63.268,-82.315,-82.315,-21.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.041,42.098,35.063,14.523,-44.793,-82.315,-16.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.587,31.313000000000002,16.702,-37.563,0.0,0.0,0.0,16.833,35.366,4.388999999999999,55.287,40.968,20.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.945,0.0,0.0,0.0,0.0,-6.295,-57.133,0.0,0.0,30.081,19.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,0.0,0.0,0.0,0.0,23.945,0.0,23.676,13.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,12.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.896,82.315,82.315,24.353,-69.169,-82.315,-82.315,-15.206,0.0,0.0,0.0,0.0,0.0,5.132999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,82.315,82.149,2.149,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7010000000000005,82.315,82.315,53.416000000000004,-24.783,-82.315,-82.315,-59.593,0.0,0.0,0.0,0.0,0.0,35.54,26.897,5.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.665,9.939,-5.265,-56.706,-72.15899999999999,0.0,0.0,0.0,0.7070000000000001,40.097,27.48,6.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.236999999999995,82.315,20.065,-68.433,-82.315,-82.315,-15.943,0.0,0.0,0.0,0.0,46.787,38.635999999999996,16.644000000000002,-43.641000000000005,-1.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.000999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.243000000000002,45.873000000000005,36.291,14.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.662,0.0,0.0,0.0,-31.006,-66.72800000000001,-6.55,-68.281,0.0,12.198,47.558,33.593,12.379000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.574,43.758,-82.315,-82.315,-82.315,-2.061,0.0,0.0,40.723,6.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.211999999999996,82.315,34.145,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,4.8469999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.269,82.315,82.315,-50.285,-57.443999999999996,-82.315,-58.961000000000006,0.0,0.0,0.0,0.0,0.0,2.455,-2.7319999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.735,-0.818,0.0,0.0,0.0,0.0,0.0,0.0,33.63,64.94,57.835,44.183,23.158,-37.314,-82.315,-67.119,-62.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.651999999999997,61.657,43.977,-43.953,-8.583,-54.763999999999996,0.0,0.0,55.50899999999999,0.0,58.17,49.486000000000004,27.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.395,-82.315,-82.315,-72.98100000000001,0.0,0.0,0.0,0.0,0.0,58.443999999999996,50.823,29.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.129000000000001,74.02,-4.043,-82.315,-82.315,-80.332,0.0,0.0,0.0,0.0,0.0,55.574,43.18899999999999,23.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.505999999999998,24.239,-17.67,-55.407,-54.754,-49.798,0.0,0.0,0.0,0.0,27.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.59100000000001,82.315,46.887,-65.438,-66.065,-82.315,-35.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.027999999999999,82.315,17.177,-47.498999999999995,-48.538000000000004,-23.621,0.0,0.0,0.0,20.514,44.883,41.349,21.498,-23.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.755,0.0,0.0,0.0,18.009,53.507,38.277,14.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.252,-82.315,-82.315,-59.123999999999995,0.0,0.0,0.0,0.0,0.0,17.129,12.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.957,82.315,44.163999999999994,-35.816,-82.315,-82.315,-48.559,0.0,0.0,0.0,0.0,0.0,20.625999999999998,17.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.123,82.315,66.241,8.238999999999999,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,36.216,25.17,4.6610000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.57,35.164,82.315,62.42100000000001,-82.315,-82.315,-53.512,0.0,0.0,25.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.455,82.315,82.315,6.1,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.939,82.315,82.315,48.177,-32.333,-82.315,-82.315,-52.042,0.0,0.0,0.0,0.0,0.0,27.502,27.933000000000003,6.952000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.313,82.315,42.732,-37.15,-82.315,-82.315,-47.225,0.0,0.0,0.0,0.0,0.0,28.238000000000003,21.375,0.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.625999999999998,82.315,61.271,-28.14,-82.315,-82.315,-56.236000000000004,0.0,0.0,0.0,0.0,0.0,28.245,26.545,5.321000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.708000000000002,82.315,51.611000000000004,-21.319000000000003,-82.315,-82.315,-63.056000000000004,0.0,0.0,0.0,0.0,0.0,35.157,35.168,14.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.151,77.984,-19.75,-68.48,-82.315,-78.46,0.0,0.0,0.0,0.0,0.0,4.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.55199999999999,82.315,63.303000000000004,-0.139,-29.822,-35.46,-26.662,-82.315,-74.608,0.0,0.0,0.0,0.0,2.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.891999999999996,82.315,82.315,10.628,-65.807,-82.315,-82.315,-18.567999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.453,82.315,54.418,-82.315,-82.315,-33.672,0.0,0.0,35.639,19.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.855,82.315,82.315,-16.859,3.987,-82.315,-82.315,-71.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.744,82.315,82.315,34.372,-76.243,-82.315,-82.315,-8.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.131999999999998,82.315,82.315,33.985,-44.911,-42.68899999999999,-82.315,-79.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.048,82.315,82.315,45.45399999999999,4.401,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.501000000000005,82.315,82.315,13.615,-71.059,-82.315,-82.315,-13.315999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.412,82.315,82.315,8.704,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.971999999999998,82.315,82.315,27.144000000000002,-80.148,-82.315,-82.315,-4.228,0.0,0.0,0.0,0.0,0.0,3.2910000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.208,82.315,82.315,46.617,-57.641000000000005,-82.315,-82.315,12.662,-40.826,0.0,0.0,0.0,0.0,9.305,4.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.306000000000004,82.315,56.953,-48.608000000000004,-82.315,57.852,-72.016,-82.315,-5.374,0.0,0.0,0.0,15.536,3.1069999999999998,-20.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.445999999999998,-4.726,-18.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.524,21.826,24.781,-1.901,23.316,12.075999999999999,30.354,0.561,8.562000000000001,14.767999999999999,34.705999999999996,15.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.423,-82.315,0.0,0.0,0.0,0.0,-62.424,0.0,0.0,9.22,7.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.191,0.0,0.0,18.006,12.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.819,49.663000000000004,-22.392,-52.111000000000004,-82.315,-82.315,-9.872,0.0,0.0,0.0,0.0,15.605,10.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.608000000000004,30.003,17.061,1.774,-20.225,-82.315,-37.413000000000004,0.0,0.0,0.0,12.722000000000001,1.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.159,82.315,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,27.519000000000002,30.226,36.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.248000000000005,82.315,-33.788000000000004,13.148,-38.315,-74.86,-82.315,-34.36,0.0,0.0,0.0,0.0,21.294,20.785999999999998,5.321000000000001,-52.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.431,27.947,-16.903,-9.821,-0.626,0.0,-7.327999999999999,-0.05,-38.598,0.0,46.056999999999995,82.315,69.742,9.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.369000000000002,3.0989999999999998,0.0,0.0,-55.174,-82.315,-82.315,-29.201999999999998,0.0,0.0,0.0,0.0,0.0,63.955,61.675,4.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.605,53.441,-47.053000000000004,-82.315,-82.315,-37.321999999999996,0.0,0.0,0.0,0.0,0.0,56.803999999999995,56.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.46,82.315,2.359,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,12.709000000000001,11.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.566,82.315,64.14,-9.124,-13.625,-79.62100000000001,-37.938,-82.315,0.0,0.0,0.0,0.0,27.061999999999998,26.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.275,34.896,17.778,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.56,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,6.992999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.986000000000004,82.315,81.452,-6.803999999999999,-82.315,-82.315,-77.571,0.0,0.0,0.0,0.0,0.0,0.0,40.424,44.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.986,82.315,19.602,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,43.938,49.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.869,82.315,22.326,-73.33,-82.315,-82.315,-11.045,0.0,0.0,0.0,0.0,0.0,56.497,60.125,1.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.488,32.571999999999996,-64.40899999999999,-82.315,-82.315,-19.967,0.0,0.0,0.0,0.0,0.0,61.605,62.626999999999995,2.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.434,0.0,0.0,0.0,0.0,0.0,0.0,16.954,-36.653,-82.315,-48.06100000000001,0.0,0.0,56.005,57.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.092,82.315,11.623,-82.315,-49.673,-82.315,-34.702,0.0,0.0,0.0,0.0,21.463,34.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.691999999999997,82.315,62.506,-54.7,-56.273,-82.315,82.315,-53.865,-82.315,-11.145,0.0,0.0,0.0,0.0,13.484000000000002,-1.6019999999999999,-5.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.726,14.654000000000002,0.0,0.0,0.0,-17.439,0.0,0.0,0.0,1.227,17.461,42.891999999999996,49.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.021,0.0,0.0,-20.048,-38.827,-17.182000000000002,-55.747,-25.339000000000002,-8.484,0.0,0.0,35.2,39.92,-17.026,-65.27600000000001,-1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.830999999999996,53.413000000000004,38.35,52.79600000000001,27.267,16.088,-82.315,-65.672,-15.489,6.818,41.667,58.663999999999994,39.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.523,-82.315,-82.315,-6.853,0.0,0.0,0.0,0.0,0.0,40.351,45.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.171,82.315,20.131,-71.092,-82.315,-82.315,-13.283,0.0,0.0,0.0,14.169,0.0,34.347,42.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13,66.495,-23.225,-82.315,-82.315,-61.15,0.0,0.0,0.0,0.0,0.0,0.0,9.422,29.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.29,82.315,46.28,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.083000000000002,82.315,82.315,19.643,-78.09,-82.315,-82.315,-6.2860000000000005,0.0,0.0,0.0,0.0,0.0,51.019,59.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.039,82.315,15.273,-76.465,-82.315,-82.315,-7.9110000000000005,0.0,0.0,0.0,0.0,0.0,28.873,38.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.855,74.941,-1.155,-82.315,-82.315,-82.315,-0.905,0.0,0.0,0.0,0.0,0.0,27.445,37.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.041,82.315,-2.49,-49.795,-73.358,-82.315,-41.04600000000001,0.0,0.0,0.0,0.0,28.633000000000003,40.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.679000000000002,-82.315,59.769,-82.315,0.0,0.0,0.0,0.0,32.234,40.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.106,-9.537,-53.339,-55.174,0.0,0.0,0.0,0.0,0.0,1.157,13.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.136,82.315,82.315,-27.23,-55.347,37.367,-82.315,-82.315,-43.38399999999999,0.0,0.0,0.0,0.0,0.0,1.7209999999999999,-1.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.626000000000005,56.163999999999994,12.855,-69.154,-77.352,0.0,0.0,0.0,0.0,0.0,48.755,52.597,-10.385,-42.861999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,41.111000000000004,41.955,43.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.136999999999997,40.413000000000004,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,42.852,56.211999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.987,82.315,16.38,-65.108,-82.315,-82.315,-19.268,0.0,0.0,0.0,0.0,0.0,51.08,61.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.343000000000004,79.331,9.129,-72.696,-82.315,-82.315,-11.679,0.0,0.0,0.0,0.0,0.0,34.664,41.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718,82.315,47.943999999999996,-29.246,-82.315,-82.315,-55.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.456,82.315,82.315,25.425,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.340999999999998,82.315,82.315,23.988000000000003,-73.138,-82.315,-82.315,-11.237,0.0,0.0,0.0,0.0,0.0,59.13,71.81,8.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.205,0.0,0.0,0.0,-7.474,0.0,55.854,-82.315,-80.324,-53.349,0.0,0.0,0.0,31.016,49.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.114,57.313,-5.96,6.77,-45.233999999999995,-75.313,-59.099,0.0,0.0,0.0,6.524,53.687,56.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.876999999999995,52.512,-12.370999999999999,-28.218000000000004,-57.395,-82.315,-68.707,0.0,0.0,0.0,44.528999999999996,57.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.557,-12.573,-51.573,0.0,0.0,0.0,37.684,55.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.443999999999996,64.536,-8.567,-61.893,-23.543000000000003,-82.315,-72.687,0.0,0.0,0.0,0.0,0.0,10.417,39.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.793,82.315,44.558,-69.835,6.7010000000000005,-82.315,-82.315,-21.998,0.0,0.0,0.0,0.0,0.0,8.686,28.685,17.038,-59.356,-1.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.968,37.424,-22.041999999999998,-82.315,-2.917,0.0,0.0,0.0,0.0,28.838,36.295,60.247,79.319,19.048,-20.964000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.837,0.0,0.0,0.0,-74.133,-82.315,-82.315,-10.242,0.0,0.0,0.0,0.0,0.0,49.528,68.626,11.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446,0.0,64.218,29.213,-50.00899999999999,-82.315,-82.315,-34.366,0.0,0.0,0.0,0.0,0.0,53.746,72.618,12.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.35,33.623000000000005,-47.67100000000001,-82.315,-82.315,-36.704,0.0,0.0,0.0,0.0,0.0,59.657,76.848,16.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.474,0.0,19.250999999999998,41.42100000000001,-34.605,-78.434,-82.315,-53.651,0.0,0.0,52.003,5.419,0.0,51.312,73.054,15.210999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.276,10.349,-32.681999999999995,-72.117,-82.315,-49.513000000000005,0.0,25.488000000000003,0.0,0.0,0.0,0.162,38.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.23,82.315,43.466,-65.562,-82.315,-82.315,-18.813,22.434,-24.965999999999998,0.0,0.0,0.0,0.0,0.0,13.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.255,82.315,82.315,29.081,-45.38,-82.315,-82.315,-38.995,0.0,0.0,0.0,0.0,0.0,29.219,54.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.917,82.315,39.34,-43.272,-82.315,-82.315,-41.103,0.0,0.0,0.0,0.0,0.0,29.7,56.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.79,56.996,-3.165,-70.933,-71.869,-36.139,-66.899,0.0,0.0,0.0,0.0,34.407,57.196000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.567,82.315,43.261,-27.771,-73.381,-82.315,-65.538,0.0,3.7439999999999998,-4.167,0.0,0.0,24.94,56.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.685,79.164,18.227999999999998,-58.622,-82.315,-82.315,-25.753,0.0,0.0,0.0,0.0,0.0,20.034000000000002,46.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.452,-0.76,-47.202,-2.522,-8.535,-29.373,-0.204,0.0,0.0,0.0,0.0,35.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.31399999999999,82.315,43.062,-41.403,-75.594,-82.315,-49.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.843,3.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.343999999999994,82.315,60.985,-42.988,-75.617,-82.315,-48.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.293,4.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.319,0.0,0.0,0.0,0.0,-12.377,0.0,0.0,11.695,-31.518,0.0,0.0,0.0,29.936,56.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.733,52.772,3.451,-42.683,-57.611000000000004,-79.171,-47.961000000000006,-14.109000000000002,0.0,0.0,0.0,66.05,67.971,7.667000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.341,39.717,-34.156,-78.528,-82.315,-54.006,0.0,0.0,0.0,0.0,0.0,4.136,32.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.976,82.315,31.035999999999998,-45.544,-82.315,-82.315,0.0,32.306,-0.648,-35.305,0.0,0.0,0.0,19.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.877,82.315,1.597,-43.746,-77.28,-24.346999999999998,0.0,0.0,30.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.359,82.315,34.984,-77.991,-82.315,-82.315,-6.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.766,82.315,82.315,38.35,-30.604,-70.65899999999999,-82.315,-65.42699999999999,0.0,0.0,0.0,0.0,0.0,0.0,24.201999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.678,82.315,-43.285,75.445,-82.315,-82.315,-14.196,-67.888,-2.291,0.0,0.0,14.879000000000001,44.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.841,82.315,35.359,-35.705999999999996,-68.965,-7.347,-82.315,-54.673,0.0,0.0,0.0,0.0,11.089,42.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.816,82.315,36.038000000000004,-33.108000000000004,-67.997,-82.315,-65.585,0.0,0.0,0.0,0.0,0.0,13.437999999999999,40.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92,-23.003,-63.86,0.0,0.0,59.825,-50.852,-15.725999999999999,0.0,0.0,12.557,41.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.056000000000004,66.031,3.8480000000000003,-33.478,-67.464,19.747,-82.315,-25.82,0.0,57.931999999999995,44.75,11.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.98100000000001,35.443000000000005,-69.63600000000001,-82.315,-82.315,-14.739,61.925,-28.871,-40.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.158,37.073,-57.015,0.0,0.0,8.491,-9.45,0.0,29.131999999999998,61.91,13.114,43.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.1,-62.068999999999996,0.0,0.0,-3.205,-23.112,-21.381,0.0,10.963,24.183000000000003,34.510999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.947,-66.74600000000001,0.0,60.879,-53.358999999999995,-22.340999999999998,0.0,56.622,18.252,22.614,41.793,-20.235,-37.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.803,0.0,2.87,70.565,12.946,13.199000000000002,24.397,41.31100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.480999999999998,-58.428999999999995,-21.924,-82.315,-60.857,0.0,0.0,0.0,0.0,4.15,35.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.636999999999997,82.315,69.125,5.228,-35.645,-78.885,-9.604,-77.021,0.28300000000000003,-48.163999999999994,0.0,0.0,0.0,0.0,3.3139999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.347000000000001,82.315,82.315,46.456,-55.373999999999995,-75.743,-82.315,-35.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9359999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.366,82.315,82.315,43.815,-26.653000000000002,-33.663000000000004,-52.312,-82.315,-54.06100000000001,0.0,0.0,0.0,0.0,19.719,46.821000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.46300000000001,82.315,8.427999999999999,-23.854,-49.645,-61.23,-82.315,-31.96,0.0,0.0,0.0,13.522,44.773,-9.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.936,0.0,-17.007,0.0,0.0,24.698,23.156,43.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.381,70.604,0.0,0.0,-82.315,0.0,0.0,0.0,15.685,53.443999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.789,0.0,0.0,-13.784,-64.252,-82.315,-80.77,-7.885,0.0,0.0,0.0,0.0,24.756999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.33,73.91,50.748999999999995,-18.824,-53.126999999999995,-80.878,-45.208999999999996,-27.748,-23.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.484,82.315,82.315,49.632,-52.537,-82.315,-82.315,-31.839000000000002,0.0,0.479,-0.5329999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866,27.046,82.315,82.315,-82.315,-77.44,-63.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.708,82.315,66.98899999999999,-7.412999999999999,-54.188,-82.01299999999999,-82.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.383,82.315,68.348,-3.556,-49.187,25.284000000000002,41.99,43.818000000000005,-15.383,-55.018,-70.408,-44.255,22.381,37.317,-26.844,-69.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.12,0.0,0.0,0.0,-19.246,0.0,0.0,0.0,0.0,25.098000000000003,37.317,-23.92,-45.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.315,67.977,49.568999999999996,-6.865,-31.659000000000002,-21.754,0.0,46.661,0.0,31.386999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.246,-67.305,-82.315,-69.139,0.0,0.0,0.0,0.0,0.0,0.0,29.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.677,82.315,57.684,-40.406,-82.315,-82.315,-43.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314,7.468999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3480000000000003,73.008,0.498,-6.422000000000001,-49.92,-32.187,-27.921,0.0,0.0,0.0,0.0,33.827,70.03699999999999,9.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.565,64.54899999999999,-32.429,-66.312,-82.315,-22.699,31.009,-79.76,26.855999999999998,0.0,0.0,0.0,0.0,30.514,15.800999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.053,7.672999999999999,-33.5,-64.319,34.18,59.905,-74.134,-30.572,0.0,0.0,1.31,44.486000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.126999999999995,82.315,59.508,-11.149000000000001,-54.544,-82.315,-73.382,-27.614,0.0,0.0,0.0,0.0,18.489,51.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.409,-27.666999999999998,-15.937000000000001,-36.272,14.302,-15.917,0.0,0.0,0.0,48.129,49.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.861999999999995,-11.265,-8.537,0.0,0.0,0.0,0.0,0.0,17.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.541,82.315,49.36600000000001,1.921,-76.80199999999999,-49.025,-30.897,-82.315,-9.966000000000001,0.0,0.0,0.0,0.0,15.071,3.5410000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.086999999999996,-49.589,-15.737,0.0,60.998000000000005,53.387,59.34,50.02,-6.532,-73.032,-53.841,-12.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.058,0.0,-28.648000000000003,-34.437,0.0,0.0,0.0,0.0,41.797,62.461999999999996,3.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.057,0.0,0.0,0.0,-3.8169999999999997,0.0,0.0,36.445,72.175,13.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.488,-65.105,-31.024,-77.048,-41.339,0.0,0.0,0.0,40.135999999999996,72.393,11.068,-71.548,-52.22,-13.782,0.0,0.0,0.0,0.0,0.0,15.255,-16.977,0.0,0.0,0.0,0.0,27.615,62.907,-26.307,-74.433,0.0,0.0,0.0,41.924,65.229,6.282,-20.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.04600000000001,18.692,0.0,0.0,0.0,0.0,17.273,29.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.892000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.343999999999999,0.0,-76.194,-20.028,-82.315,0.0,0.0,-5.32,0.0,0.0,28.979,65.87,7.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.655,0.0,0.0,40.715,-26.646,-72.829,82.315,-39.434,-82.315,-75.161,-26.32,0.0,0.0,28.694000000000003,60.355,2.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.360999999999999,71.592,-5.812,-50.964,-82.315,25.816,-82.315,14.135,-15.73,0.0,0.0,32.804,67.727,7.5120000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.638999999999996,22.531999999999996,-10.229,-44.016999999999996,-81.317,-77.238,0.0,0.0,0.0,0.0,36.313,64.257,3.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268,0.0,35.825,76.1,2.6239999999999997,-39.124,-72.232,-82.315,-55.333999999999996,0.0,0.0,0.0,0.0,26.605,60.175,1.4480000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.854,-7.311,37.919000000000004,82.315,-82.315,-82.315,-71.795,-12.58,0.0,0.0,0.0,35.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.489000000000004,-22.721,9.058,82.315,20.404,-74.157,-59.74100000000001,-25.208000000000002,-24.627,0.0,0.0,0.0,1.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4180000000000001,82.315,82.315,13.137,-0.737,-45.659,-82.315,-28.823,-25.066,-18.009,0.0,0.0,16.644000000000002,41.071000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8839999999999995,64.949,-8.478,-54.493,-82.315,0.0,63.455,-35.284,-35.335,0.0,0.0,11.057,44.848,-12.199000000000002,-37.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.852,0.0,0.0,0.0,0.0,0.0,0.0,26.906999999999996,53.568999999999996,64.275,1.297,-72.958,-53.885,-6.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.131999999999998,22.535,0.0,0.0,0.0,-7.962000000000001,0.0,0.0,0.0,26.835,41.318999999999996,70.554,8.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.845,0.0,0.0,0.0,0.0,-54.703,0.0,0.0,-82.315,-61.013000000000005,-19.685,0.0,0.0,60.958999999999996,61.099,2.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.888,43.332,-3.8930000000000002,-47.397,-76.167,-82.315,-39.233000000000004,7.814,-8.696,0.0,0.0,0.0,35.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.385,82.315,71.242,-37.066,-78.83,-82.315,-50.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.093000000000004,10.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.122,82.315,77.094,-0.479,-44.825,-78.477,-82.315,-42.909,0.0,0.0,0.0,0.0,42.283,68.861,7.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.536,-12.2,-55.011,-14.388,-82.315,-16.953,0.0,0.0,0.0,0.0,0.0,16.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.67,-13.017999999999999,-57.218999999999994,-6.436,0.0,0.0,0.0,0.0,0.0,0.0,15.668,42.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.994,65.488,-10.23,-57.757,-82.315,15.352,-82.315,0.0,0.0,0.0,0.0,20.48,35.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.846000000000004,30.893,-11.91,-50.008,-28.969,-32.531,-14.794,0.24100000000000002,-28.295,0.0,0.0,0.0,8.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.505,82.315,82.315,-23.559,-78.23,-79.436,-67.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.489,82.315,82.315,5.627000000000001,-48.685,-82.315,-82.315,-32.446999999999996,-3.2439999999999998,0.0,0.0,0.0,52.488,38.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.389,0.0,9.576,0.0,3.637,0.0,0.0,15.385,37.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.9879999999999995,-56.257,-13.933,-9.333,3.12,-72.318,-17.798,0.0,0.0,26.121,45.471000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.326,-9.405,49.7,42.422,-82.315,-82.315,-62.948,-12.349,0.0,0.0,30.796,47.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.047,78.117,-3.705,-50.827,-82.315,-82.315,-29.844,0.0,0.0,0.0,0.0,0.0,19.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.354,82.315,82.315,35.538000000000004,-12.242,-57.066,-82.315,-82.315,-15.067,0.0,0.0,0.0,0.0,0.0,0.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.546,82.315,74.683,-36.961999999999996,-82.315,-82.315,-47.413000000000004,0.0,0.0,51.352,-57.148999999999994,0.0,0.0,0.0,1.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.785999999999998,78.438,-6.949,-51.472,82.315,-66.979,-82.315,16.907,17.371,0.0,0.0,34.512,46.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.178000000000004,-6.636,-63.339,-82.315,-37.781,0.0,0.0,0.0,0.0,0.0,25.518,41.388000000000005,-16.064,-58.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0270000000000001,-1.143,0.0,0.0,0.0,0.0,0.0,70.168,-20.729,71.857,52.008,48.339,-12.642000000000001,-82.315,-75.242,-66.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.63,0.0,0.0,0.0,0.0,-23.493000000000002,0.0,-5.974,0.0,30.921,50.946000000000005,59.836000000000006,49.838,-10.123,-66.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8359999999999999,0.0,0.0,-15.21,0.0,0.0,48.174,-8.817,0.0,0.0,28.573,43.943999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.61600000000001,0.0,-33.105,0.0,0.0,-14.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.782,73.98100000000001,-36.298,-82.315,-82.315,-48.078,0.0,82.315,-61.174,-30.433000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.623000000000005,-10.248,-57.218999999999994,2.8160000000000003,-3.133,0.0,72.008,38.705,-25.340999999999998,-30.621,46.343999999999994,50.126000000000005,-10.88,-82.315,-36.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.615,33.833,15.38,0.0,0.0,0.0,0.0,0.0,26.394000000000002,34.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.784,0.0,0.0,0.0,0.0,0.0,0.0,18.611,20.374000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.689,0.0,0.0,29.671,25.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.026,-34.789,-14.529000000000002,0.0,0.0,0.0,38.479,34.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.583,-29.976,-76.562,-82.315,-51.725,-8.426,0.0,0.0,0.0,0.0,0.0,10.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.608999999999995,82.315,78.862,-37.103,-82.315,16.369,-82.315,-35.891999999999996,-29.598000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.691,-10.003,-54.202,0.0,7.106,49.843,-59.433,-3.945,0.0,21.603,42.442,41.391999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.994,82.315,-5.778,-59.526,-82.315,-82.315,-19.070999999999998,0.0,0.0,0.0,0.0,39.165,38.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.696999999999996,50.474,55.108999999999995,-31.223000000000003,-65.028,-76.88,-67.291,0.0,0.0,0.0,5.886,36.902,28.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.798,-1.493,29.259,-82.315,-47.94,0.0,0.0,0.0,47.588,44.266000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.577,82.315,-0.647,-43.755,-15.557,-82.315,-75.487,-31.245,0.0,0.0,0.0,39.105,37.571999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.213,48.223,-20.158,-76.61399999999999,-15.922,40.789,-36.634,-70.887,-12.269,0.0,0.0,0.0,6.3420000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.773999999999994,82.315,82.315,-26.305999999999997,-77.27600000000001,-82.315,-63.108000000000004,47.918,-53.327,0.0,0.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.387,82.315,82.315,-26.041,-23.234,-58.323,39.632,-48.519,-22.584,-29.98,-35.5,0.0,0.0,0.0,1.055,-1.1740000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.203,44.222,32.508,-26.639,-72.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.683,-4.938,-63.708,0.0,0.0,0.0,45.308,32.388000000000005,-27.945,-58.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.148999999999994,25.576,-82.315,-0.846,24.785999999999998,35.056999999999995,19.113,-38.229,-49.641000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.419,50.538999999999994,-62.976000000000006,-2.577,0.0,0.0,-9.12,-6.522,0.0,0.0,0.0,44.76,31.305999999999997,-26.933000000000003,-57.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2410000000000005,-8.058,24.831999999999997,0.413,20.439,11.423,-16.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.4,13.395999999999999,-29.28,-29.586,-13.562000000000001,0.0,0.0,4.681,1.1909999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.916999999999998,0.0,0.0,0.0,0.0,26.313000000000002,64.265,43.596000000000004,-16.730999999999998,-82.315,-50.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.74100000000001,28.366999999999997,-25.258000000000003,-56.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.660999999999998,33.509,15.651,-76.59,-12.242,0.0,0.0,0.0,0.0,65.206,53.883,63.665,40.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.379000000000001,-53.005,-82.315,-82.315,14.505999999999998,-36.135999999999996,0.0,0.0,0.0,38.028,22.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.986,82.315,62.433,-19.904,-49.806000000000004,-13.708,-82.315,-76.618,-6.654,0.0,0.0,0.0,48.051,27.923000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.254,41.427,-7.507000000000001,-48.24100000000001,-79.642,0.0,0.0,0.0,0.0,0.0,0.0,5.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.982999999999999,82.315,82.315,-24.968000000000004,-74.89699999999999,-82.315,15.26,-33.986,32.265,45.602,-13.732000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.541000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.424,25.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.02,-23.051,-5.349,27.363000000000003,0.0,0.0,0.0,0.0,0.0,29.121,30.024,11.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.509,-82.315,-82.315,-47.86600000000001,0.0,0.0,0.0,0.0,0.0,48.364,21.511999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.723000000000003,82.315,49.832,-51.743,-82.315,-82.315,-32.633,0.0,0.0,0.0,0.0,0.0,37.357,20.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.279,72.536,-17.567,-54.803999999999995,-82.315,-43.07899999999999,-28.136999999999997,0.0,0.0,0.0,0.0,51.854,30.581999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739,82.315,46.255,-10.286,-54.928999999999995,-73.984,-80.63600000000001,-29.17,0.0,0.0,0.0,0.0,3.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.278,82.315,82.315,-32.643,-82.315,-82.315,-51.732,0.0,46.284,-51.50899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.266999999999996,-0.934,-47.218,11.192,-12.456,4.0569999999999995,-4.515,0.0,0.0,4.86,63.21,37.163000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.68,66.833,-15.023,-59.6,-82.315,-82.315,-9.753,0.0,0.0,0.0,0.0,56.638999999999996,32.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.865,62.551,-21.36,-68.115,-82.315,-77.215,0.0,0.0,0.0,0.0,17.24,64.848,38.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.597,70.484,-17.012,-79.509,-82.315,-70.169,0.0,0.0,0.0,0.0,0.0,42.673,22.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.429,82.315,-32.626,-82.181,-82.315,-51.883,0.0,0.0,0.0,0.0,0.0,38.025999999999996,18.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.007,82.315,30.180999999999997,-22.405,-68.392,-82.315,-75.893,0.0,0.0,0.0,0.0,0.0,5.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.202,42.978,40.266999999999996,-59.498999999999995,-58.375,-3.9939999999999998,-0.35200000000000004,-12.77,0.0,0.0,0.0,15.620999999999999,3.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.338,-12.707,62.68,-82.315,12.945,35.89,-54.474,0.0,0.0,20.151,70.627,44.355,-16.477999999999998,-81.192,-52.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.761,48.895,67.243,42.06,-18.023,-80.743,-62.071999999999996,-67.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.318,36.68,-3.236,-9.073,0.0,-7.388999999999999,-33.719,0.0,0.0,0.0,34.804,72.167,46.945,-11.86,-79.917,-61.047,-18.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.331,44.805,69.755,45.245,-13.946,-26.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.525999999999996,-72.285,43.549,6.011,-30.159000000000002,0.0,0.0,39.217,78.061,52.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.95,-69.87100000000001,-74.265,-59.723,0.0,0.0,0.0,25.41,34.778,21.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.147,7.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.317,79.102,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,12.015999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.378,82.315,82.315,-67.235,-25.298000000000002,-18.334,-82.315,-38.326,0.0,0.0,35.009,64.811,39.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.229,74.858,-8.376,-53.283,-82.315,-81.173,-23.858,0.0,0.0,0.0,41.751000000000005,72.408,47.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.507,-1.764,-45.988,-79.64399999999999,-80.219,-41.388999999999996,0.0,0.0,0.0,38.031,72.855,48.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.145,-23.862,-80.983,-82.315,-61.845,0.0,0.0,0.0,0.0,19.545,50.207,30.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.681,41.535,-26.868000000000002,-82.315,-82.315,-57.508,0.0,0.0,0.0,0.0,8.771,11.353,1.6569999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.335,82.315,82.315,-10.777000000000001,-79.124,-82.315,-76.789,0.0,0.0,0.0,0.0,0.0,0.0,9.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.53699999999999,82.315,56.602,-42.773,-82.315,-82.315,-41.603,0.0,0.0,0.0,0.0,38.913000000000004,70.719,45.065,-15.674000000000001,-6.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.416,42.39,0.0,0.0,0.0,-82.315,-75.73,-35.701,0.0,0.0,39.439,62.013000000000005,36.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.699,-76.39,-49.198,0.0,0.0,0.0,54.6,59.625,66.65,42.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.234,-63.18,-82.315,-82.277,0.0,0.0,0.0,0.0,42.123999999999995,71.15899999999999,44.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.967,-19.590999999999998,-76.461,-82.315,-70.638,0.0,0.0,0.0,0.0,31.766,51.581,30.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.403,42.056999999999995,-16.271,-73.359,-82.315,-77.06,0.0,0.0,0.0,0.0,21.584,20.926,10.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0729999999999995,82.315,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,10.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.381,82.315,68.001,-28.723000000000003,-82.315,-82.315,82.315,-82.315,-60.651,0.0,0.0,22.413,43.202,21.394000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.827,59.909,-35.571,-82.315,-82.315,-48.803999999999995,0.0,0.0,0.0,0.0,20.393,33.985,10.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.34,-24.487,-74.351,0.0,23.763,-26.445999999999998,0.0,0.0,0.0,36.995,47.394,24.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.93,75.03699999999999,34.417,-74.315,-82.315,-82.315,-10.061,0.0,0.0,0.0,32.082,50.755,27.204,-26.226999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.625,-52.928999999999995,-32.681999999999995,0.0,0.0,14.93,49.15,47.318000000000005,23.918000000000003,-17.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.43,0.0,0.0,0.0,0.0,0.0,19.49,43.031000000000006,22.4,15.095,2.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.238,-82.315,-82.315,-43.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.73,82.315,65.70100000000001,-42.0,-82.315,-82.315,-42.376000000000005,0.0,0.0,0.0,0.0,36.458,57.277,35.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.66,73.65,-30.465,-82.315,-82.315,-53.91,0.0,0.0,0.0,0.0,35.871,45.199,25.813000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.415,14.134,82.315,-53.733000000000004,-82.315,-82.315,-30.642,0.0,0.0,0.0,46.076,61.033,36.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.028,8.443999999999999,-49.993,-82.315,-82.315,-34.382,0.0,0.0,0.0,37.077,50.972,29.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.012,82.315,12.59,-44.184,-79.479,-79.169,-46.173,0.0,0.0,0.0,33.203,39.199,18.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.736000000000004,61.794,0.131,-54.474,-82.315,-82.315,0.0,0.0,0.0,0.0,24.096999999999998,4.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.303,82.315,82.315,-15.374,-80.001,-82.315,-71.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.635,36.354,-82.315,38.113,-42.443999999999996,0.0,0.0,56.299,58.388999999999996,50.155,28.053,-33.449,-14.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.112,0.0,-82.315,-0.355,0.0,-39.038000000000004,0.0,0.0,61.661,60.602,44.626000000000005,20.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.887,-79.77199999999999,-82.315,-71.031,0.0,0.0,0.0,0.0,51.058,52.675,41.611000000000004,20.999000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.065,45.339,-18.305999999999997,-82.315,-82.315,-66.069,0.0,0.0,0.0,0.0,48.55,50.687,40.632,18.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.438,48.442,-11.829,-78.771,-82.315,-76.09,0.0,0.0,0.0,0.0,34.177,35.906,21.868000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.001000000000005,73.794,-13.785,-82.315,-82.315,-70.59100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.545,82.315,82.315,19.694000000000003,-64.869,-82.315,-49.667,-22.035999999999998,-11.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.117,73.416,-17.077,-82.315,1.3719999999999999,1.9969999999999999,-40.724000000000004,0.0,0.0,40.598,35.786,27.818,5.359,-52.72,-69.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,-9.344,0.0,0.0,0.0,0.0,0.0,46.423,58.847,46.025,33.075,12.023,-46.155,-82.315,-71.946,-18.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055,16.057000000000002,-23.495,56.976000000000006,50.368,43.714,22.765,-36.449,-82.315,-70.763,-3.9189999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.824,-10.933,0.0,0.0,0.0,0.0,0.0,0.0,28.668000000000003,61.783,47.446000000000005,40.232,17.715,-41.393,-82.315,-11.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,0.0,0.0,0.0,0.0,54.976000000000006,64.545,50.475,37.025999999999996,16.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.514,-71.242,-82.315,-64.935,0.0,0.0,0.0,0.0,66.484,36.866,2.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.823,82.315,14.293,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.935,63.226000000000006,49.522,40.245,14.847999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405,8.566,-58.202,-79.771,-82.315,-28.717,0.0,0.0,0.0,54.934,38.829,22.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.879,47.46,-16.798,-82.315,-82.315,-67.577,0.0,0.0,0.0,0.0,50.163000000000004,38.169000000000004,31.041999999999998,10.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.727,19.157,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.762,82.315,70.669,-1.035,-76.578,-82.315,-82.315,-6.763,0.0,0.0,0.0,72.344,54.214,37.775999999999996,15.165999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.886,33.36,-40.492,-80.645,-82.315,-45.553000000000004,0.0,0.0,0.0,0.0,53.946999999999996,25.055999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.98,82.315,5.447,-82.315,-82.315,-82.315,-2.061,0.0,0.4,-0.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.75,-8.625,0.0,0.0,0.0,20.312,55.997,43.123000000000005,35.335,13.852,-47.433,-70.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532,10.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.327,45.915,32.849000000000004,11.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.299,-72.827,-82.315,-38.564,0.0,0.0,0.0,60.931000000000004,47.915,40.812,20.505,-41.476000000000006,-10.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.326999999999998,-55.13,0.0,0.0,0.0,0.0,0.0,71.309,51.876000000000005,39.643,14.860999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.277,-49.394,-31.857,0.0,0.0,0.0,16.378,6.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.336,82.315,-20.329,-66.601,-82.315,-79.76100000000001,0.0,0.0,0.0,0.0,29.894000000000002,6.5729999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.37100000000001,82.315,37.593,-70.904,-82.315,-82.315,-13.472000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.256,-0.284,0.0,0.0,0.0,0.0,47.998999999999995,35.41,27.279,4.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.883,-58.178999999999995,0.0,-8.527000000000001,0.0,0.0,0.099,47.428999999999995,34.403,20.828000000000003,0.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.138999999999996,0.0,0.0,0.0,-15.866,0.0,0.0,34.135,20.364,10.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.092,0.0,13.204,17.688,23.945,12.698,3.3710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.579,23.141,-55.032,-78.047,-82.315,-33.611999999999995,0.0,0.0,0.0,26.208000000000002,16.845,3.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.675,82.315,63.098,-1.7530000000000001,-48.038999999999994,-70.73,-82.315,-46.168,0.0,0.0,0.0,29.095,5.7589999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.614,82.315,28.092,-35.864000000000004,-82.315,-82.315,-27.73,-4.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.465,-35.018,0.0,0.0,39.194,26.897,18.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.324,82.315,17.883,-63.068000000000005,-82.315,-82.315,-21.308000000000003,0.0,0.0,0.0,49.144,36.477,23.092,2.7510000000000003,-18.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.461000000000006,-28.569000000000003,-2.867,0.0,-23.67,0.0,0.0,55.843,39.985,31.121,8.056000000000001,-55.431000000000004,-82.315,-12.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.148000000000003,-2.4019999999999997,22.962,16.848,19.334,54.445,39.854,32.049,10.264000000000001,-53.086000000000006,-82.315,-71.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.253,22.885,0.0,0.0,10.389000000000001,0.0,0.0,0.0,12.222999999999999,58.568999999999996,42.75,28.554000000000002,7.202999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.693,-50.501000000000005,-75.393,-82.315,-38.103,0.0,0.0,0.0,54.192,24.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.048,82.315,44.611999999999995,-72.717,-82.315,-82.315,-11.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.943,82.315,82.315,27.174,-56.022,-82.315,-82.315,-28.353,0.0,0.0,0.0,48.842,36.317,28.963,8.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.372,29.114,-46.912,-72.836,-82.315,-46.942,0.0,0.0,0.0,53.565,37.284,22.785,2.0140000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.553,41.20399999999999,-35.527,-62.03,-82.046,-67.90899999999999,0.0,0.0,0.0,21.735,16.133,6.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.405,82.315,30.983,-45.559,-70.991,-82.315,-50.138999999999996,0.0,0.0,0.0,14.227,12.620999999999999,4.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.695,6.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7109999999999999,25.583000000000002,5.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.273000000000003,82.315,42.397,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.11600000000001,82.315,82.315,-36.253,-66.59,-82.315,-63.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485,-21.684,0.0,0.0,0.0,0.0,0.0,0.0,21.84,13.777000000000001,-1.337,-1.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.898,27.409000000000002,20.069000000000003,13.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.281999999999996,35.461,27.16,19.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-70.204,-46.053000000000004,0.0,0.0,20.18,28.758000000000003,15.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.818000000000005,-22.903000000000002,0.0,0.0,0.0,0.0,0.0,34.442,14.390999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,82.315]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.42233062169534,28.568869943532462,40.32779913530603,123.9231297038615,28.418242118823105,66.40882025502317,99.3496316892934,106.963183556421,53.44362360751929,3.5428660258085527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724125839277463,62.79064031685995,87.89195814693853,3.4675521134538734,188.674421458054,67.46445988604414,244.982463451162,168.4722425051959,88.94759777795949,7.613551867127585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51484901700171,169.07537623306106,224.6302791026223,95.20363193561968,169.30194039915284,168.84943449599703,137.94396598238637,119.77775237921551,62.86595422921463,4.9750752186029095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35542175752018,252.82133462632592,358.9560651468454,425.2142575771592,450.4662032319471,438.55602378643647,385.7908478191371,295.712296497802,161.16056871651475,31.659230066185213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00369411627956,267.7471827111624,376.7450867592151,442.7773374524649,466.89832956387716,450.39088931959236,393.8562831603927,300.23548824227674,162.6680918216638,30.905468513610696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82706237384629,224.5543427612399,352.0209609199376,315.46196954750417,356.6188441477395,367.85057595303016,369.2827851458247,280.18455954315573,151.66292418246476,28.342305777440696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25927156664065,95.5808239264208,341.54361309624915,391.7456263273785,350.8146934642073,335.88946780839865,283.1242918410992,144.72781995555695,76.43428460458367,8.140749253610341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99273640885372,228.47440077784958,60.303413922072366,79.44995324390945,177.81925921453654,206.01155959629563,168.77412058364237,109.37509603885391,58.042129264348794,6.708540060815983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70652696973306,231.1881913387289,123.9231297038615,263.6011829574886,206.46344307042375,96.40989939135,123.62187405444278,103.42031753061244,53.59487386125637,25.32725956714263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65976963434862,115.32987454709536,185.81000307246532,318.47763818683,184.829677353799,241.3642835129988,245.13309127587138,197.7948740013029,110.35542175752018,19.37248105890116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51121722142858,268.9534501668927,376.44383110979635,441.19450043496107,465.0142368969548,450.4662032319471,397.85165508935705,309.73313277632684,183.84997406416042,45.30287435390895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.2395144244426,254.9326138883678,357.74979769111513,433.8075127339253,460.34041732777047,450.089011241146,398.8313583789956,301.96895308448984,179.55334648577735,44.62442671368911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.8276019420097,252.06819550277916,354.9606932178811,327.4474629053696,363.47863446229246,330.53782302802233,298.275459233972,237.97204531189956,141.18495392974845,34.14707889000053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75538025706474,108.39539274921532,196.43797872086319,250.4100445729207,286.8937220329994,263.2999273080699,155.73361002378383,126.78754808945021,71.53514572736317,11.683615279418895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12161454044003,64.75066932516478,300.76268562875947,374.93630800464734,433.0537511813508,429.58619906789687,383.75550489847745,299.63235451441165,174.65358517952916,44.171920810533315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745150480387,232.0925807160128,327.37214899301483,276.8676352544112,325.41211998471,423.70673447201017,256.06294500271576,116.98864790598148,65.5044308777393,11.834243104128252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26968970590305,248.3747016522612,362.5742450850086,441.87294807518106,458.6822663979122,446.9233372061386,396.87132937069083,312.2962955124968,182.86964834549417,47.63947292398718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76733423995307,254.0276020820562,367.5493203036116,435.3150358390744,462.4510741607847,450.8427727937206,404.6355090625277,316.8188648279438,186.111258721884,49.14699602913621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94867691428631,266.6915430801414,374.0319186273635,437.9535124875991,479.78821229902644,467.50208572077,415.49004887701744,317.79856811758236,195.53358934357937,53.59487386125637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76208373988972,260.43488649345346,364.1564596734847,426.4205250328895,449.71244167937266,436.21942521635816,388.8812079417898,306.642772653674,185.81000307246532,49.97669392309314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07639304868149,75.30395349023577,114.04891560803809,65.1278613159659,188.82504928276336,50.35326348486653,52.53923423023541,0.7537615525745182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73979447860327,81.48467373554126,230.2831795324173,245.96216674080054,464.33578925673487,454.3103249071744,214.68012866541645,186.26188654659336,108.32007883686066,24.045678199057626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.3579744167665,81.3340459108319,94.52580672442757,235.25825475102025,496.37221131372115,488.00489789401917,435.5409775761385,343.80427532494485,207.44376878909,58.79589081692331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37563560701729,273.8525890441132,381.6448480654634,446.2448895659188,473.1549861505651,461.6973126082103,413.5300198687125,327.82403246714284,205.33311195607575,60.15278609736298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49617101113053,261.71646786153843,364.08114576113,426.7217806823082,452.426232240252,440.06354689158564,395.13786452847773,315.3113417227948,197.11642636108303,58.117443176703475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62025534995254,180.23179412599723,207.74502443850872,308.3762374958871,345.23710694676697,330.83907867744097,301.2151915319153,221.53929655094186,135.68268132466278,38.74496211780232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4701670934066,218.37362251593441,211.589146113736,393.02720769546363,414.66097341208814,300.83862197014184,41.76000832810039,292.4713085504398,172.76887008357897,48.619798642653464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458213110518265,42.5890837930296,64.2228495096543,99.27431777693873,78.39431361288852,54.42394932618557,55.17771087876009,21.407823979560675,11.005167639199056,0.2259417370640381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52626343172666,271.36474022029785,377.800726390236,443.6070353464218,470.44181801871355,459.9638477659972,416.16849651723726,334.45725861560425,205.86030934255857,65.20317522832059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27022927406648,261.4905261244745,365.8905469447253,428.60649577825836,454.8381447226848,445.49112801334434,401.1679569490738,257.4951541955101,171.33666089078466,64.75066932516478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93556093420684,113.29515405546356,192.89511269505462,195.23233369416062,251.16318369646754,237.21828375932512,214.152308849906,154.0748366648977,94.52580672442757,27.136660750738105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45094951937195,273.55071096566667,387.6755629150872,454.15969708246513,482.200747210487,473.8334337907849,425.59082713893275,343.05051377237044,213.62448903439548,71.30858156127141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90345542252777,266.314973518368,369.4334129705339,432.90312335664146,458.7575803102668,451.67247068767756,409.0074505532655,331.0656428435328,213.54917512204082,72.66547684171108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99906604524391,107.56631728428614,252.29413723984317,313.5025629682271,357.7491752620874,350.43812390243403,301.8936391721351,86.45974895414417,62.48938466744122,41.23218851258992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80676566348484,258.3242296604393,362.2723670065622,472.0246550362172,471.6474630454161,432.1487393750392,351.41782719207254,221.76586071703358,78.01774405111512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55073150582464,238.80174320585652,357.22197787560464,477.15035807952944,403.20329986973337,453.2553077051812,444.9633081978337,345.6136765085403,133.5720244916486,64.97661106222881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88162286854042,87.44007467281045,65.88162286854042,99.27431777693873,65.73037261480333,274.4557227719784,249.95753866976486,181.43743915269985,63.017204482951705,8.66856906912082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899761306248232,31.659230066185213,49.52418801993733,177.21674791569916,213.32323338497682,99.3496316892934,143.8987444906278,62.71532640450527,38.06651447758248,71.68577355207253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20672416302941,29.699201057880373,115.179246722386,225.60998239226086,206.91594897357948,258.8520494759498,282.8983501040351,341.16579867642025,220.55959326130332,79.14807516546303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02600391772391,63.54440186943447,118.87274057290392,442.7020235401102,166.13564393511768,165.2312545578338,187.54346791467842,141.10964001739373,3.4675521134538734,73.56986621899495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02654348588732,177.89519555591897,384.50926645105204,458.98414447635867,484.53734578056526,482.200747210487,438.1794542246632,356.69415806009414,230.88631326028252,87.06288268200933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739254910439856,146.7631628762165,292.92319202456787,401.31920720281096,464.8636090722454,491.47245000747307,481.22104392084844,437.5010065844433,357.5991698664057,238.8011207768288,91.51013808510176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965196647503893,141.4868320081949,282.29521637616995,384.1326968892786,446.2448895659188,472.8537305011464,465.6926845371746,437.9528900585713,347.04588570133484,230.4344297861544,88.72103361186771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357434848603088,148.72319188452138,292.9985059369226,407.8771194389175,457.2506796341457,482.2760611228417,405.16332887803816,384.20801080163335,294.5066514710993,232.5450866191686,50.20263566015718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3012556494187174,82.6156272789169,189.12630493218205,267.29467680800656,304.3061740835958,359.18138445488165,380.13732496031434,252.82195705535358,222.36837201587105,157.6177026907062,53.44362360751929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618179938163232,133.11951858849278,266.91748481720543,374.0312961983358,439.3104077680388,466.44644608974914,459.28540012577736,418.80697316576186,338.52794445692325,216.6395352446936,83.74658082229254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82498696205696,28.11636404037666,89.17353951502352,124.75282759781841,133.04420467613812,161.0852548041601,102.59124206568323,89.02291169031417,94.75174846149159,35.20209609199376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1859707453688757,97.2389748562792,172.99543424967075,223.95183146240242,338.6785722816326,386.9971152748674,302.7980285494191,374.5591160138462,141.33620418348553,48.3932344765617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904928945447288,49.373560195227974,106.43536374091049,187.61878182703305,259.681124940879,502.25167590960814,484.9145377713663,441.7976341628264,363.1014424714914,244.982463451162,98.82243430281065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35218434853972,150.98447654224492,292.018802647284,393.10252160781823,454.8381447226848,476.77316608872843,467.3508354670331,427.40022832252816,351.1165715426538,237.21828375932512,96.18395765428595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54340559397196,57.43899553648364,240.30864388197782,290.4359656297803,449.18462186386216,472.77841658879163,464.41110316908964,424.007990121429,348.0255889909733,235.484818917112,91.43482417274708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216063165965021,30.528276522809573,150.23071498967042,141.33620418348553,195.15701978180599,267.8978105358717,218.4489364282891,278.67703643800684,137.3408322545212,42.81564795912135,0.07531391235467935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919435587581949,1.960029008304837,23.593794724929552,153.01981946290442,106.2094220038465,245.0577773635166,265.86246761521215,176.0104804599688,19.29716714654648,90.45512088310852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211974663092786,170.50758542585544,322.7736433361854,432.37530354113096,500.66883889210436,525.6189064684459,497.1259728662959,454.2350109948198,374.0312961983358,256.7413926429356,108.5460205739247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.7948116805965,167.19128356613862,307.39653420624853,407.49992744811635,468.25584727334456,492.52746720946624,482.2760611228417,439.9882329792309,363.32800663758314,248.67595730167992,104.70189889869741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14653932183712,151.36166853304604,237.4442254963891,327.97466029185233,397.85165508935705,398.07759682642114,398.2282246511305,238.7258068644741,167.26659747849334,229.30347624277883,100.48058523266904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929853726844378,93.09359753163321,209.177233631303,249.73097450367317,304.3061740835958,296.99387786588693,366.49368067259064,272.42037985131884,137.56677399158522,43.041589696185376,42.664397705384275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36785298786551,114.57611299452084,154.3767147433441,255.76168935329704,355.18663495494513,350.28749607772454,322.3217598620573,279.05360599978013,269.85783954417656,156.6379994010677,36.3330496353694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437376831993413,68.97198299119319,181.8146311435009,187.61878182703305,234.80637127689212,285.7627684896238,331.81878196707953,292.92381445359564,259.4551832038149,188.14660164254357,58.41869882612221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61925907449005,169.90445169799028,304.6827436453692,401.16857937810164,455.5919062752595,493.13060093733145,478.6578811846785,430.6412162698902,347.2718274383988,227.19281940976452,98.67118404907356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78493310949747,182.04057288056495,328.35185228265345,433.95814055863474,498.5581820590902,523.4329357230769,513.1815296364524,420.84231608642153,386.39398154700217,245.28371910058067,117.74240945855598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80522981985892,166.43752201356412,284.02868121838304,434.71190211120927,492.528089638494,513.4827852858712,498.7841237961542,444.8879942854791,346.06618241169616,230.4344297861544,99.04837603987468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06651447758248,17.035882488822924,332.79910768574587,145.78345958657798,178.49770685475644,246.18873090689232,526.5992321871122,469.9139982032029,387.6749404860595,260.3595725810988,117.2899035554002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137200318901506,187.46815400232367,325.78931197551117,422.42515310392525,481.22104392084844,504.4376466549769,496.221583489012,451.0693369598124,375.91601129428597,261.0380202213187,117.74240945855598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69974062604378,198.172065992104,342.59800786921465,448.2049185742237,511.3721284528569,535.6443708180063,523.3576218107223,477.3762998165935,383.2276850829671,268.2743800976451,122.86811250186828,6.256656586687907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22756044155426,193.3476185982105,335.965404149781,434.6365881988546,491.39713609511836,494.48749621777125,484.3114040435013,439.9882329792309,360.161710173548,251.3897478625593,113.21984014310888,4.296627578383069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47379888897974,173.82450971459994,329.18092774758264,429.7368268926063,486.6480026135794,505.945169760126,499.16131578695536,432.5259313658403,356.0157104198742,246.41467264395638,110.50604958222952,3.8441216752272704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65976963434862,190.93570611577758,327.44684047634183,427.6261700595922,486.1208052270968,511.9005706973951,503.156065286892,459.28540012577736,382.24798179332856,258.2489157480846,117.74240945855598,6.783853973170662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43845596832024,164.10030101445815,327.3715265639871,380.8910865128888,480.8438519300473,499.23662969931,487.32645025379935,443.0032791895289,362.49830874362624,185.65875281872817,113.29515405546356,5.728836771177429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48884509927783,185.73406673108292,251.6916259410057,291.34035500706415,309.506568610235,453.48124944224526,490.1155547270333,302.4214589876456,357.74979769111513,242.72117879343844,112.01357268737854,5.125703043312268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4784269600154,145.25563977106748,280.10924563080107,416.62100242039315,477.67817789504005,380.8157726005342,416.3944382543013,359.86045452412924,327.07027091456837,237.4442254963891,113.59640970488228,6.407284411397268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4280378290578,126.48629244003149,126.8634844308326,72.13765702620061,194.2520079754944,263.45055513277924,489.8896129899694,445.9436339165,370.41311626017256,258.4754799141764,116.23488635340695,8.367313419702104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800518887958965,198.92582754467853,332.04534613317134,321.94456787125614,484.61328212194763,502.40230373431746,494.7887518671897,452.9534296267349,377.19759266237094,264.73151407183656,120.9833974059181,9.87483652485114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.213053799419605,198.47332164152283,325.41211998471,414.7362873244429,481.06979366711136,503.60857119004766,490.190868639388,389.25839993259086,372.44845918083206,253.87697425734683,120.6821417564994,9.799522612496464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459292246845074,194.77982779100483,284.78244277095763,308.4521738372695,395.5150565192788,440.89262235651466,394.1575388098114,383.3029989953217,327.07027091456837,160.70868524238668,77.03741833244885,3.8441216752272704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839493604191625,32.714869697206176,51.71015876530622,97.46553902237095,52.23797858081669,34.67427627648328,118.94867691428631,164.778748654678,12.512690744348092,93.24422535634257,44.24785715191571,0.07531391235467935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20672416302941,97.08834703156984,155.3564180329827,145.55751784951394,217.8458027004239,177.21674791569916,166.66346375062815,181.96525896821026,175.33203281974895,54.122071247739115,25.02600391772391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27170279698598,39.272781933312785,146.61253505150714,212.34353009533825,358.4282453313349,491.9243334816011,397.24852136149184,386.09210346855576,361.06609955083184,157.6177026907062,75.68052305200915,4.522569315447108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01195398288834,72.74079075406576,223.424011646892,354.4334958313983,503.60857119004766,524.2620111880061,518.7597385829205,478.9591368340972,400.489509308854,146.98972704230832,74.17299994686012,6.1054063329508255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90183671803757,241.89210332850917,383.1523711706124,483.78420665701833,539.2625507561695,558.1831483409427,548.6095674655102,497.35191460335983,412.32437484200995,289.9081458142698,135.68268132466278,14.774597831099369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.922133428399,233.22353425938843,364.30770992722165,453.78312752069166,503.382007023956,517.1769015654168,513.3321574611618,462.7529522392312,381.720161977818,269.17939190395674,130.78292001841456,14.096150190879529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.9418077097327,226.6649995942541,352.69940856015745,457.853190932983,511.6740065313034,282.82303619168044,524.1113833632968,475.56752106202566,397.3238352738466,273.1741414038933,133.87328014106728,16.809318322731162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.8114765953848,222.67025009431742,350.4375014734062,440.9685586978972,236.9170281099063,403.3545501234705,410.74091539547857,308.97937122375225,197.3429905271748,153.5476392784149,75.75583696436384,7.161045963971786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517941244411462,18.84466124339068,20.65406242698616,69.95168628083174,155.50704585769202,213.2479194726221,274.30509494726897,216.41359350762954,214.152308849906,101.53560243466228,50.9563972127317,3.2416103763898354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3169242887445147,14.246778015588891,53.36830969516461,82.84156901598094,85.78130131392435,91.66138833883886,63.017204482951705,71.15795373656204,61.2831172117109,33.46863124978069,15.45304547131921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4322091927943572,1.3568952804396777,23.895050374348262,40.25248522295136,71.38389547362608,51.2576528621504,61.20780329935624,36.78493310949747,75.07738932414402,62.18812901802251,30.07639304868149,0.7537615525745182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63592398927834,222.74556400667214,342.97582228904344,427.24960049781873,268.2743800976451,232.24320854072215,311.24065588147585,244.52995754800617,386.9971152748674,127.46599572967007,131.5366815709891,17.639016216688088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689405347645675,111.4104389595134,223.95183146240242,256.7413926429356,224.10245928711186,244.45464363565156,287.34560550712763,246.64061438102038,330.7637647650863,189.3522466692461,97.08834703156984,13.493016463014376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45512088310852,236.16326655733184,323.00020750227714,378.62980185516534,442.4760818030461,463.0542078886499,444.58673863606043,404.5601951501731,330.23656737860364,194.47857214158608,99.04837603987468,14.472719752652926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51538858516514,202.84526313226047,256.1382589150704,288.1746809720567,302.27083116293625,336.19134588684506,406.2183460800314,345.0858566930299,199.30239710645196,110.05354367907371,54.6498910632496,5.804150683532107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.192217520894744,105.07846846047082,166.28627175982703,446.4714537320105,493.4324790157779,515.1415586447572,501.0454084538777,459.8885338536425,382.77580160883906,263.751810782198,63.092518395306385,18.54340559397196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83169044488191,226.81624984799114,210.23287326232403,293.300384015369,376.3685171974418,492.67871746320327,476.92379391343763,434.86252993591864,363.25207029620077,258.3242296604393,75.22863957788108,10.779225902135018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45304547131921,78.46962752524321,137.0395766051025,149.32632561238648,219.9564595334381,317.34668464345435,347.7996472539092,337.62355507963935,382.77517917981135,180.08116630128785,58.569949079859285,7.688865779482264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68623025937164,254.70604972227608,383.6801909861229,473.3815503166569,525.2423369066723,545.2932656057934,530.9711736778498,483.78358422799073,404.4848812378184,288.1746809720567,143.4468610164997,21.407823979560675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0550172019932356,103.87282343376822,247.69625401204132,372.14720353141337,446.62208155672,498.48224571770766,517.7800352932819,522.9057383365944,459.51134186284133,382.7004876964843,272.8728857544746,138.99898318437957,22.16158553213519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8441216752272704,108.77196231098871,255.23449196681423,377.42415682846274,462.67763832687655,509.3374079612252,523.5841859768141,511.07087280343836,468.5571029227633,394.3087890635485,282.5964720255887,145.18032585871282,23.593794724929552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7891044732340347,93.84735908420772,181.1361835032811,273.4000831409574,307.39653420624853,382.3986096180379,328.4271661950081,431.09372217304605,233.9772958119629,244.6052714603609,267.1440489832972,130.9335478431239,21.332510067205998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8369409449453,134.02390796577671,124.67689125643601,137.79333815767694,218.82612841909017,285.38557649882273,170.05570195172737,159.42710387430168,163.79904536503943,101.68623025937164,30.830154601256012,12.588627085730494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.824904101192644,104.0987651708323,98.67118404907356,470.6677597557775,535.3431151685877,558.7856596397801,530.3680399499848,487.0251946043805,408.32900291304566,291.9434887349294,144.3512503937836,23.669108637284232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517941244411462,120.07900802863422,276.71700742970194,413.7565840348044,506.6989313127005,561.5000726296872,578.6106466018372,560.0672410078649,507.6033206899843,411.7965550264995,217.77048878806926,119.09930473899564,25.477887391851983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89451080618486,120.45620001943537,271.967873948163,399.5851199315702,485.9701774023874,536.7000104490273,552.9815089562478,536.1721906335168,488.30615354343786,407.1233578863432,283.57679774425486,147.29098269172704,26.156335032071823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.4779702527163,123.8478157915068,273.3247692286027,392.42407396759836,473.6074920537209,519.3628723107856,533.2324583355734,516.4984539251968,471.5721491330614,396.87132937069083,285.15963476175864,147.51692442879101,25.477887391851983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23173180529082,121.58653113378323,269.2547058163113,391.5196845903145,474.1353118692313,456.2703539154793,541.5997717552755,526.7498600118214,482.200747210487,404.5601951501731,282.521158113234,146.53722113915248,25.779765470298425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910179445510655,117.74240945855598,259.60581102852433,266.0130954399216,238.7258068644741,268.57625817609147,120.75745566885405,376.7450867592151,470.06462602791237,387.75087682744186,275.13417041219816,138.16990771945038,26.232271373454232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532987454709534,114.27485734510212,164.778748654678,294.43071512971693,455.29065062584084,391.5196845903145,523.6594998891687,507.37737895292037,466.29581826503977,393.55502751097396,284.70712885860286,145.25563977106748,26.608840935227622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41770255065969,116.31020026576164,250.18348040682892,297.9742035845532,362.4229948312716,159.12522579585524,342.52331638588765,433.27969291841487,362.95081464678213,211.21257655196263,137.0395766051025,64.07222168494494,24.49818410221343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23173180529082,19.74905062067456,79.37401690252706,103.26968970590305,127.69255989576179,242.9471205305025,360.08639626119333,213.6998029467502,201.1117982900474,121.43590330907391,101.53560243466228,61.20780329935624,26.608840935227622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236359876326463,41.53406659103635,266.6915430801414,283.6521116566097,337.5476187382571,358.20230359427086,337.84949681670344,380.2126388726689,339.58296165891653,317.8738820299372,220.10708735814742,141.86340156996832,28.87012559295118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537615525745182,7.010418139262428,28.493556031177782,43.945979073469275,45.528816090972974,72.66547684171108,89.70073690150629,209.177233631303,184.30247996731626,139.6774308245994,90.37980697075386,25.85507938265311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24152751552552,133.3460827545846,278.9782920874254,388.5793298633433,465.1654871506919,510.91962254970116,525.3176508190271,510.0911695137997,469.2355505629832,394.00691098510214,286.44121612984367,151.81355200717408,29.397945408461656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82498696205696,133.42139666693924,270.5356647553686,380.664522346797,457.47662137120966,416.9228804988396,521.3222788900628,501.4979143570336,460.11447559070655,384.50926645105204,86.38443504178949,149.55226734945057,30.60421286419197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35218434853972,137.86865207003166,287.4962333318369,409.6105842811306,494.11030422696996,542.8807306943329,556.7509391481483,476.92441634246535,377.57416222414435,416.5456885080384,297.9742035845532,128.9735188348191,30.67952677654665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407823979560675,138.99898318437957,287.11966377006354,408.17837508833634,492.376839384757,541.976341317049,556.5243749820565,542.1269691417582,495.16594385799095,415.1887932275988,300.008924076185,95.5808239264208,31.28266050441181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31221335684456,139.52680299989007,277.01826307912063,400.71607347494574,483.0298226754162,530.5939816870488,544.3129398871272,529.0864585818997,481.52229957026725,272.1191242019001,284.4058732091841,150.38134281437974,33.46863124978069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51848081257487,140.43119237717394,277.9232748854322,388.5040159509887,464.48703951047213,507.7545709437215,519.9660060386508,453.17999379282656,465.91862627423865,390.0121614851655,285.310262586468,155.20579020827333,34.222392802355216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045678199057626,143.5221749288544,281.013635008085,401.0926430367192,480.467282368274,525.16640056529,541.0719519397651,526.5239182747574,367.0968144004557,407.19867179869766,294.58196538345413,154.97984847120927,33.54394516213537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663940998085177,52.9917401333912,171.1107191537206,292.6219363751492,368.3783957685408,393.1778355201729,413.7565840348044,493.50779292813246,449.4105636009263,376.5191450221511,273.5513333946945,146.16002914835138,32.714869697206176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49818410221343,95.27956827700208,206.5387569827784,282.4458442008793,267.97312444822643,463.73327795789766,237.5201618377715,449.86306950408203,290.7378437082267,267.1440489832972,155.95955176084783,81.25873199847722,26.156335032071823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3116737886811425,47.03633919612203,224.10245928711186,165.68376046098962,322.9242711608947,375.4641278201578,382.8511155211937,184.07591580122448,180.60836368777058,180.91024176621704,130.70760610605993,74.39956411295191,22.16158553213519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081021119717146,68.89666907883849,198.77519971996918,275.88793196477275,182.64370660843014,415.6412991307545,440.5160527947413,340.7892291146468,299.33109886499284,196.5132926332179,137.64271033296762,70.55482000869686,23.36785298786551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537615525745182,70.1782504469235,16.6586904980218,25.629137645589072,98.44524231200951,198.6992633785868,256.36482308116217,202.69463530755112,182.34245095901142,207.44376878909,168.24630076813187,95.43019610171145,27.437916400156823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34909212112997,89.17353951502352,85.48004566450562,336.1907234578173,283.65148922758186,166.5128359259188,212.26759375395585,138.6224136226062,121.28527548436456,113.52109579252756,28.87012559295118,15.829615033092606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462301613390503,22.915347084709715,56.68523398390912,213.09729164791267,482.5026252889335,522.3779185210839,537.3031441768925,461.4713708711462,483.5576424909268,408.32900291304566,290.96378544529074,159.04991188350058,36.10648546927765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247317583752302,152.19074399797526,287.4962333318369,391.89687658111563,464.48703951047213,505.719228023062,516.3478261004876,499.3119436116647,456.4209817401886,383.9061327231869,281.3148906575037,153.47232536606026,34.222392802355216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096067330015217,150.45665672673442,283.57679774425486,385.33834191598123,454.0843831701103,493.50779292813246,504.1363910055583,490.8693162796079,451.67247068767756,382.47392353039254,281.9933382977235,155.281104120628,35.4280378290578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13141025067473,151.81355200717408,286.44121612984367,390.69060912538527,462.9788939762952,503.382007023956,514.1612329260912,521.0963371529987,458.60695248555766,389.78559731907364,288.1746809720567,158.82397014643655,36.78493310949747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73454397853989,150.98447654224492,282.6717859379433,383.90675515221466,456.345667827834,495.31657168270027,505.49266385697024,456.8734876433445,449.9383834164367,380.0620110479596,278.2998444472056,153.84889492783364,37.61400857442668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03642205698634,150.1554010773157,272.7216355007376,393.63034142332873,466.37113217739443,452.7274878896706,523.1316800736582,506.09579758483534,461.99919068665673,391.2931204242227,279.35548407822654,154.60265648040814,37.84057274051844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247317583752302,126.63692026474085,238.95237103056587,341.46767675486666,245.28371910058067,263.525869045134,453.78312752069166,446.9233372061386,410.1384040966412,302.8733424617737,275.2847982369075,135.38080324621635,38.66964820544764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50335174141248,134.32578604422312,222.0671163664523,304.1549238298587,313.5019405391994,380.7404586881795,424.5358099369394,402.90142179128685,321.2661202310363,186.1865726342387,134.92891977208828,96.63584112841404,27.890422303312622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367313419702104,96.63584112841404,179.17615449497623,240.00738823255912,341.01579328073865,360.76484390141314,404.2583170717266,477.60286398268534,432.449995024458,364.98615756744147,266.8421709048507,146.23534306070601,40.40311304766072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834782672291666,84.34909212112997,175.33203281974895,251.7663174243327,233.67541773351655,242.04273115321863,361.5939193663424,345.3124208591217,390.76592303774004,315.3113417227948,270.76222892146046,150.60790698047148,41.83532224045506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3330496353694,150.00477325260638,280.8630071833756,386.24335372229285,360.53827973532134,484.83922385901167,494.2615544807071,478.58256727232384,436.5966172071594,191.6141537559974,274.3804088596236,151.51229635775542,41.38343876632699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27741000434843,148.6478779721667,276.942949166766,227.64532531292042,389.3337138449456,499.46257143637405,511.8246343560128,478.281311622905,373.8806683736264,293.82820383087954,221.46398263858714,119.92838020392486,31.43328832912117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633765716624712,5.728836771177429,80.95747634905851,159.42710387430168,360.5389021643491,245.58497474999942,213.926367112842,329.78406147544774,333.62818315067506,173.74919580224525,117.66709554620131,83.8972086470019,43.72003733640523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272781933312785,168.09567294342253,312.0697313464051,422.12327502547885,497.4272285157145,539.6397427469707,548.6855038068927,528.4833248540345,483.10513658777086,407.7258691851805,301.6676974350711,165.00531282076975,44.24785715191571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348095845667466,161.68838853202524,290.5865934544897,392.65001570466245,461.2454291340822,499.6885131734381,509.864605347708,497.65317025277864,453.3306216175359,385.9414756438465,285.2349486741134,161.31119654122412,44.096606898178635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31221335684456,159.20116213723767,287.11966377006354,388.5040159509887,459.5872782042237,498.93475162086366,509.11084379513335,358.35293141898023,456.4209817401886,384.05676054789626,284.02868121838304,159.65304561136577,43.49409559934119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272781933312785,154.0748366648977,278.2998444472056,376.5185225931234,444.66205254841515,482.5779392012881,492.7540313755581,426.2692747791524,444.81268037312446,91.58545199745643,144.12530865671957,158.37146424328074,46.50914180963925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08156068788055,125.95847262452101,275.20948432455293,372.222517443768,438.78258795252816,476.77378851775615,422.6510948409892,321.7939400465468,124.52626343172666,335.28633408053344,217.54454705100517,156.18549349791186,47.413531186923144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70499112610715,151.36166853304604,274.30509494726897,372.14720353141337,440.5160527947413,479.26101491254366,267.1440489832972,484.0101483940825,437.1991285059968,370.7903082509737,274.3804088596236,133.5720244916486,46.2825776435475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.177171310596684,154.3767147433441,284.4811871215388,387.07242918722204,458.00381875769233,498.5581820590902,509.8652277767356,497.35191460335983,455.5165923629048,384.8105221004708,276.8676352544112,159.04991188350058,46.65976963434862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62967721375247,152.6426274721033,274.531036684333,383.1529935996401,457.3259935465002,497.4272285157145,508.28176833020416,493.7337346651966,451.5965343462951,369.8106049613351,273.3247692286027,157.6177026907062,47.03633919612203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32725956714263,147.59223834114573,250.18348040682892,335.5128982466252,437.2744424183515,440.8173084441602,403.42924160679746,445.0386221101885,377.04696483766156,336.5679154486184,244.68058537271557,155.1304762959186,47.63947292398718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60938050339103,129.0494551762015,270.15909519359525,364.45833775193114,429.5108851555423,465.61737062482,478.1306837981957,465.7679984495293,257.04327072138204,299.3304764359651,267.2193628956519,129.80321672877602,49.6748158446467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.739711617738955,148.34599989372023,265.4852756244111,360.08639626119333,426.87240850701767,464.9389229846002,477.8288057197493,463.95921969496146,423.48017030591836,312.5222372495608,247.54500375830432,118.57148492348516,44.92630479213555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7096191971428,151.28635462069138,237.36891158403444,309.5825049516174,388.6552662047257,334.98507843111474,349.1565425343489,371.84532545296685,330.99032893117817,327.82403246714284,241.59022525006282,94.2992425583358,46.20726373119282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12678217963909,144.57719213084766,234.20323754902702,319.2313997394045,389.40902775730035,421.59607763899595,454.2350109948198,424.15861794613824,388.20276030157004,375.08693582935683,280.41050128021976,163.34653946188368,46.35851398492991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59433429309296,118.34554318642115,234.50449319844572,317.72325420522776,369.9612327860445,403.7311196852439,434.1840822956987,406.7461658955418,401.0926430367192,329.4821833970014,217.31798288491342,145.10501194635813,47.187589449859104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66964820544764,145.78345958657798,210.23287326232403,310.78814997832,351.1918854550084,302.34614507529096,160.63337133003202,292.018802647284,366.4183667602359,294.6572792958087,230.4344297861544,144.20062256907426,47.86603709007893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.951229573532636,142.0899657360601,251.08786978411283,315.2360278104402,387.3736848366408,404.03237533466256,437.9535124875991,394.53473080061264,349.608426008477,279.6567397276453,220.55959326130332,140.58244263091103,19.07122540948244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48367746007877,152.26605791032992,271.5913043863896,366.1171111108172,431.3196639101101,468.33116118569916,479.0350731754797,466.59707391445846,428.07867596274787,365.3627271292149,274.30509494726897,160.85931306709602,51.634844852951524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463380749717324,151.36166853304604,267.67124636978,361.8957974447888,427.32491441017333,463.5820277041604,225.98655195403424,257.64640444924714,319.83391103824187,361.2926637169237,267.97312444822643,157.844266856798,47.94135100243361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870665161114594,82.76625510362628,261.79178177389315,354.20693166530646,419.48542080598185,354.3575594900159,330.6884508527317,206.84063506122487,49.97669392309314,168.17098685577722,185.05624151989082,130.63229219370518,48.921054292072185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32779913530603,155.281104120628,279.95861780609175,378.62980185516534,447.45115702164907,486.79863043828885,498.48286814673554,417.6760196223864,450.7674588813659,381.6448480654634,287.1949776824182,169.30194039915284,52.23797858081669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212514231256186,149.9294593402517,265.71183979050284,358.1269896819162,423.10360074414496,459.9638477659972,472.77841658879163,462.3757602484301,425.3648854018685,363.1014424714914,199.37771101880662,135.9839369740815,54.122071247739115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23218851258992,151.8888659195288,172.09042244335916,363.85582645309364,236.5398361191052,470.14056236929474,475.03970124651534,362.49830874362624,428.22868135842964,364.38302383957637,276.4157517802832,164.4021790929046,53.36830969516461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23218851258992,150.30602890202508,267.36999072036116,361.8957974447888,423.0282868317903,346.89525787662535,478.2059977105504,460.8682371432811,424.38455968320227,362.5742450850086,272.4956937636735,162.96996990011024,54.875832800313646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.5890837930296,107.56631728428614,264.6562001594819,355.6391408581009,419.032914902826,456.345667827834,467.5014632917423,453.4059355298906,417.07288589452116,262.470229414113,186.0359448095293,154.97984847120927,50.35326348486653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.5890837930296,148.04474424430148,261.71646786153843,355.1113210425904,420.61575192032967,249.95753866976486,333.7788109753844,73.26861056957624,403.3545501234705,360.8401578137679,281.08894892043963,167.34191139084803,51.86078659001557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469441574572,148.6478779721667,266.6162291677867,360.23702408590265,426.79709459466295,321.4920619681003,482.57731677226053,382.77580160883906,181.8146311435009,19.37248105890116,29.623887145525693,27.36260248780214,16.05555677015664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469441574572,148.79850579687604,263.2993048790422,357.67448377876036,424.159240375166,398.07759682642114,206.91594897357948,309.5825049516174,430.71653018224487,363.32800663758314,274.90822867513407,141.86340156996832,57.74025118590236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74442254963891,145.55751784951394,258.7014216512404,285.7627684896238,420.08855453384695,295.26041302367383,185.88531698481998,280.71237935866617,358.50355924368966,237.36891158403444,64.97661106222881,4.145999753673712,53.44362360751929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469441574572,147.06504095466298,263.977752519262,359.9357684364839,420.31449627091104,330.0853171248665,235.484818917112,347.87496116626386,363.47863446229246,363.6292622870019,266.6915430801414,70.70544783340625,32.11173596934101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60938050339103,147.51692442879101,262.9227353172688,357.297914216987,423.70673447201017,309.28062687317095,107.56631728428614,412.32437484200995,373.5794127242077,272.9481996668293,32.33767770640505,56.68523398390912,41.00624677552587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70445155794375,93.01766119025079,77.640552060314,84.50034237486706,140.58244263091103,200.0561586590264,386.9971152748674,339.5076477465619,102.8171838027473,19.598422795965195,87.59070249751981,63.54440186943447,38.29245621464653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55374087237007,147.29098269172704,263.45055513277924,359.63451278706526,418.95760099047135,375.84069738193125,472.3265331146637,457.9291272743654,420.61575192032967,359.9357684364839,279.2801701658719,168.4722425051959,55.25302479111475,0.5278198155104801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65460199514956,147.29098269172704,267.97312444822643,366.11648868178946,437.1244370226699,348.3268446403921,436.06879739164884,334.23131687854027,393.10252160781823,351.71908284149123,283.19960575345385,166.81409157533753,61.13248938700154,0.5278198155104801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16675317133425,146.31127940208845,260.962706308964,329.02967749384555,419.25947906891787,404.7108229748824,387.75087682744186,433.6562624801883,298.275459233972,311.4665976185398,279.20485625351716,169.8291377856356,55.17771087876009,0.6031337278651594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.574037582731506,151.66292418246476,271.8172461234537,365.7399191200161,390.76592303774004,411.5699908604077,504.73952473342337,487.85427006930985,450.16432515350067,386.9971152748674,286.0640241390425,174.05045145166397,54.197385160093795,1.1309535433756397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67427627648328,122.49092051106712,220.860848910722,320.5876725908164,377.27290657472565,410.6662239121516,433.8075127339253,462.3763826774578,423.7820483843648,363.93051793642053,277.2448272452124,168.69880667128768,55.93147243133461,0.4525059031558008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78493310949747,135.90862306172684,219.27801189321823,211.589146113736,179.6286603981321,293.2250701030144,400.5648232212088,293.2250701030144,371.61938371590287,300.5367438916955,234.35386537373637,58.64526299221396,48.016664914788294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65460199514956,112.54139250288904,265.78715370285755,130.2551002029041,48.24260665185234,35.352723916703134,144.57719213084766,271.8172461234537,461.0194873970182,333.25161358890165,215.05669822718983,153.24576119996848,61.96156485193075,1.2062674557303188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92051472390877,135.83330914937216,208.34815816637385,375.91601129428597,436.74724503186883,500.3675832426856,416.5450660790106,367.47338396222915,201.7149320179126,250.63598630998473,129.95384455348534,55.705530694270564,0.6031337278651594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54394516213537,145.18032585871282,220.48427934894855,355.4885130333916,419.5607347183365,458.15506901142953,418.27915335025136,397.09789353678264,427.7767978843015,362.4229948312716,276.56637960499256,169.75382387328094,57.51430944883832,1.1309535433756397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970903854866364,143.74811666591845,260.1336308440348,354.50818731472526,422.5004670162799,464.5623534228267,477.07504416717484,280.93832109573026,436.82255894422343,369.659354707598,268.1237522729357,172.92012033731606,57.589623361193,1.8094011835954784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3330496353694,143.06966902569863,261.94240959860247,308.3762374958871,235.7860745665307,94.14861473362645,495.7690775858561,468.10459701960764,450.7674588813659,315.91447545066,93.84735908420772,134.92891977208828,58.117443176703475,1.8094011835954784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76525882816376,141.10964001739373,258.4754799141764,355.6391408581009,428.4552455245214,468.78304465982734,482.1254332981324,75.83177330574622,55.40365261582411,170.7341495919472,220.03177344579282,121.13464765965522,40.855618950816506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41299161875973,141.33620418348553,259.5304971161696,357.37260570031395,427.09897267310936,100.3299574079597,89.85198715524338,85.856615226279,159.65366804039346,207.44376878909,221.38866872623245,168.5481788465783,58.042129264348794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06597490941907,129.50133865032956,248.07282357381473,355.4131991210368,300.16017432992214,130.2551002029041,349.68436234985944,361.5939193663424,286.0640241390425,293.6022620938154,142.01465182370538,171.0354052413659,32.63893335582377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4784269600154,81.25873199847722,208.5740999034379,277.1695133328577,15.754301120737926,36.3330496353694,51.86078659001557,111.56106678422277,236.84171419755162,355.6391408581009,228.32377295314018,7.839493604191625,58.72057690456863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27741000434843,139.6774308245994,254.70604972227608,350.3621875610515,414.88753757818,471.7980908701255,485.4423575868769,453.8584414330463,418.7316592534073,310.03438842574553,272.6463215883828,166.8894054876922,64.67535541281009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.1621251002986,134.4010999565778,244.1533879862328,345.7649267622775,418.88228707811663,362.95081464678213,396.19288173047096,467.3508354670331,427.32491441017333,362.04642526949823,266.1637232646309,163.49778971562074,56.00678634368927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63430528478812,135.53205349995346,246.489986556311,339.8095258250084,364.00645427780296,417.8266474470957,402.75079396657753,397.6250909232653,357.1466639632499,311.01471414441176,239.8567604078497,162.6680918216638,61.13248938700154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12678217963909,132.89357685142878,241.21365568828946,332.27128787023537,403.05267204502405,337.62355507963935,281.69208264830485,452.65217397731607,68.97198299119319,108.99852647708047,122.49092051106712,169.45256822386222,56.911175720973155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352723916703134,133.5720244916486,243.39962643365828,334.98507843111474,402.07234632635766,442.17482615362746,299.7076684267663,281.3148906575037,420.61575192032967,356.6188441477395,272.4956937636735,169.60319604857153,64.60004150045543,0.4525059031558008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.3173809960436,135.68268132466278,250.40942214389298,346.21681023640554,414.5103455873788,453.8584414330463,422.5004670162799,399.5098060192155,245.0577773635166,317.9491959422918,253.19852661712704,159.7283595237204,63.24314622001575,0.4525059031558008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03642205698634,128.59694927304568,202.9205770446152,307.39653420624853,379.8360693108956,365.7399191200161,377.12227875001633,274.6816645090424,334.38194470324964,281.69208264830485,246.03748065315528,159.50241778665637,22.01095770742584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140749253610341,43.192217520894744,121.13464765965522,140.28056455246457,286.7424717792624,399.96168949334367,373.2022207334066,371.1668778127471,337.47292725492997,259.07861364204155,180.08116630128785,137.3408322545212,52.84111230868185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01612534662489,84.34909212112997,130.63229219370518,226.1378022077713,343.4277057631715,346.1408738950232,323.2261492393412,403.20329986973337,398.2282246511305,298.12483140926264,236.9170281099063,122.49092051106712,43.49409559934119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191677952731336,128.8982049224644,236.99234202226106,329.78406147544774,301.13987761956065,349.98561799927813,152.19074399797526,432.75249553193214,384.1326968892786,278.9782920874254,71.45920938598077,31.508602241475852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.790183609560856,129.0494551762015,237.21828375932512,332.6484798610365,405.9170904306127,249.80691084505557,408.17837508833634,412.17374701730074,262.77210749255937,328.2765383702988,214.0016810251966,142.99435511334394,41.08156068788055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.830154601256012,130.85823393076922,246.79124220572976,303.1752205402201,351.71908284149123,371.3934419788389,303.0999066278655,287.9487392349927,358.35293141898023,363.70457619935655,246.11279456550992,160.4821210762949,62.79064031685995,0.4525059031558008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73454397853989,129.4260247379749,242.64586488108375,339.4323338342072,409.15807837797485,450.9180867060752,410.21371800899584,461.6219986958556,425.1383212357768,366.19242502317184,278.67703643800684,169.98038803937268,57.66493727354768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20672416302941,128.89882735149214,212.04165201689182,292.6219363751492,272.6469440174106,112.16420051208792,74.17299994686012,182.64370660843014,359.1066929715547,263.14867705433284,216.56422133233886,168.84943449599703,46.43382789728457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834782672291666,90.83169044488191,247.01780637182148,140.50712871855634,333.1009857641924,331.1409567558875,77.9418077097327,113.37046796781824,216.33827959527488,210.0063090962323,167.56785312791206,93.39485318105193,18.24152751552552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.79427211243309,96.03332982957659,34.824904101192644,93.4701670934066,112.16420051208792,212.79541356946638,222.2930581035163,246.79124220572976,260.8120784842546,263.67649686984333,33.16675317133425,83.4447027438461,51.93610050237025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.10077826191518,76.35897069222901,115.2545606347407,192.3679153085719,439.9129190668762,369.65997713662574,481.9748054734231,318.32638793309286,199.8302169219624,349.3071703590583,284.02868121838304,172.1663587847415,60.00153584362591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251945654787946,131.9138735617902,257.1185846337367,369.9612327860445,445.0386221101885,195.68421716828868,406.52022415847784,478.5066309309414,439.9129190668762,380.28795278502366,289.6822040772058,131.38605374627969,55.02708305405072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.437916400156823,129.80321672877602,248.97721295109864,347.72433334155465,416.92225806981196,458.6822663979122,329.4821833970014,465.843312361884,288.7025007875672,370.5643665139096,279.5061119029359,169.37725431150753,61.05717547464688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945439505305853,126.33566461532213,205.86030934255857,309.28062687317095,364.38302383957637,407.2739857110524,462.07450459901145,450.918709135103,207.5190827014447,271.21411239558853,274.6063505966877,166.58814983827347,53.142367958100564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890422303312622,124.22500778230793,237.67078966248084,335.43758433427064,405.5398984398116,447.22521528458503,461.6226211248833,457.853190932983,422.5004670162799,363.55394837464723,276.942949166766,167.11596965378396,59.323710632433794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87537609301455,125.1293971595918,245.28371910058067,345.38711234244863,308.30092358353244,166.28627175982703,481.07041609613924,464.5623534228267,446.2448895659188,384.5845803634067,292.9991283659503,172.92012033731606,55.25302479111475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387527269199232,124.6015773440813,228.7756564272683,239.1783127676299,111.48575287186807,284.4811871215388,409.2340147193573,370.63968042626425,306.5668363122916,304.98399929478785,207.44376878909,140.28056455246457,54.72520497560428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880004164050195,101.9127944254634,210.98663481489854,316.5929230908799,349.608426008477,407.9518109222445,473.0796722382104,396.34413198420805,364.98615756744147,337.47292725492997,276.56637960499256,144.42656430613832,52.01141441472493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633765716624712,124.14969386995328,247.31906202124023,347.12119961368944,417.60070571003166,458.98414447635867,330.7637647650863,59.926221931271236,207.06719922731656,354.43287340237055,292.32068072573037,151.4369824454007,53.44362360751929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196928452794708,98.29461448730015,203.7502749385721,267.44530463271593,367.69994812832084,232.695714443878,192.21666505483486,272.2697520266094,301.96895308448984,257.1185846337367,170.88477741665656,77.1880461571582,31.28266050441181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910179445510655,84.57565628722173,92.86703336554145,97.91742249649904,281.69208264830485,240.30864388197782,245.66091109138185,369.13215732111536,347.4983916044905,331.2915845805968,195.38296151887002,81.63592398927834,53.292995782809925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462841181553912,121.51121722142858,178.7242710208482,178.42239294240173,422.42515310392525,345.6889904208951,343.3523918508169,469.2355505629832,430.71715261127264,371.5440698035482,196.89048462401902,125.05408324723714,17.33713813824164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01095770742584,121.58653113378323,240.53520804806962,340.336723211491,411.1181073862797,452.1243541618055,466.7477017391678,456.11972609076986,168.4722425051959,369.20747123347,274.531036684333,164.0249871021035,53.217681870455245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35218434853972,120.30494976569824,240.76114978513363,339.6582755712712,409.3846425440666,450.7680813103936,357.4479196126686,476.1706547898909,420.61575192032967,362.72487290971804,275.9632458771273,163.79904536503943,45.83069416941943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99528906810004,94.82706237384629,240.15801605726844,340.4879734652281,412.47500266671926,453.3306216175359,467.80334137018883,457.1747432927632,421.59545520996835,268.50094426373687,273.62664730704915,160.10555151452152,52.38860640552605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382359630000176,63.77096603552622,205.48373978078519,193.3476185982105,296.69262221646824,368.83027924266884,157.24113312893283,144.27593648142891,185.88531698481998,318.92952166095813,280.93832109573026,163.19591163717433,53.36830969516461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74905062067456,117.59178163384662,240.23332996962318,343.4277057631715,412.47500266671926,361.21672737554115,476.1706547898909,328.2765383702988,251.91756767806973,295.712296497802,275.812618052418,160.85931306709602,46.88571137141266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90030087441164,117.51646772149195,240.76114978513363,341.9201826580225,413.30407813164857,352.7747224725121,350.6640656394979,223.19806990982792,155.88423784849311,185.50812499401886,240.9870915221977,158.29615033092603,50.80576938802235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35218434853972,115.93300827496051,235.86138847888537,337.62355507963935,412.5503165790741,455.1400228011313,331.1409567558875,463.5820277041604,300.008924076185,332.6484798610365,199.00114145703319,96.10864374193129,34.448334539419236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975614786766318,115.78238045025115,236.5398361191052,337.9248107290581,410.1384040966412,384.8105221004708,398.8307359499679,376.59445893450567,342.44800247353294,361.5186054539877,270.15909519359525,157.31644704128755,49.448874107582654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734004410376485,98.44524231200951,220.4089654365939,332.12128247455377,353.9809899282425,390.68998669635766,322.0951956959655,459.81321994128785,419.5607347183365,356.9960361385405,263.14867705433284,144.72781995555695,39.79997931979555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025464349560496,88.41977796244902,175.78453872290478,328.12591054558936,404.408944896436,450.5415171443019,469.61274255378436,389.93684757281073,402.0729687553855,333.62818315067506,213.32323338497682,139.15023343811671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.52835938367389,85.32941783979626,187.09096201152252,268.50094426373687,326.8443291775044,348.10090290332795,310.63752215361063,101.98810833781808,172.24167269709625,103.94813734612288,180.98555567857173,153.5476392784149,47.413531186923144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.3927777692626,115.85769436260584,240.9870915221977,346.4427519734696,420.84231608642153,370.33780234781784,368.98090706737815,279.8826814647093,439.08384360194697,371.0162499880377,277.84796097307753,159.35178996194705,43.041589696185376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734004410376485,115.48112480083245,242.193358977928,347.1965135260441,291.49160526080124,302.6474007247097,504.81483864577797,489.66304882387766,434.1840822956987,371.69469762825753,279.8073675523546,159.95492368981218,41.60938050339103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206807023893727,113.59640970488228,239.02768494292053,341.5429906672213,414.2090899379601,456.7981737309897,473.4568642290116,412.09843310494597,338.52794445692325,295.863546751539,175.85985263525947,132.8182629390741,43.11690360854007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282120936248408,114.65204933590323,241.5149113377081,345.6136765085403,419.48542080598185,462.1498185113661,476.5472243516643,465.6926845371746,431.0184082606913,368.0012037777397,274.6816645090424,155.20579020827333,40.855618950816506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301795217582125,114.04891560803809,241.66553916241745,346.9699493599524,419.33479298127236,461.4713708711462,397.474463098556,200.5839784745369,167.86973120635852,371.69532005728524,253.72634643263748,136.21050114017322,34.52364845177392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151167392872765,112.91796206466242,240.45989413571488,345.9902460703138,419.032914902826,210.83538456116145,446.99865111849334,469.98931211555777,93.99798690891708,94.67643454913693,215.2832623932816,116.0083221873152,37.01149727558924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548033665007608,113.0685898893718,242.04273115321863,347.57370551684517,435.84223322555715,484.83922385901167,406.97210763260597,311.54253395992225,313.8791325300005,299.33109886499284,118.42085709877584,156.1101795855572,37.61400857442668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698661489716963,74.85144758707996,96.93771920686048,179.47741014439498,240.76114978513363,313.5019405391994,246.33935873160166,170.05570195172737,123.39593231737874,31.73454397853989,142.01465182370538,1.1309535433756397,15.67898720838325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125703043312268,23.895050374348262,124.97876933488244,136.511756789592,211.7403963674731,231.71538872521168,396.11756781811613,264.50557233477247,366.71962240965456,154.97984847120927,78.01774405111512,31.28266050441181,9.42233062169534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779225902135018,65.35380305302996,96.63584112841404,194.5538860539408,340.2614092991364,378.2526098643641,174.65358517952916,324.2058525289797,65.5044308777393,368.6043375056048,262.77210749255937,100.40527132031436,36.03117155692296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819196893830181,75.60520913965448,149.55226734945057,317.270748302072,411.3446715523714,250.33410823153832,394.38410297590315,295.41104084838315,265.03339215028296,362.72487290971804,256.9679568090273,125.43127523803824,28.568869943532462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26645229692261,109.37509603885391,236.9170281099063,343.3523918508169,418.7316592534073,462.3757602484301,479.3363288248983,155.80892393613848,372.74971483025075,359.9357684364839,262.3196015894036,120.60682784414473,30.905468513610696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.19113838456793,110.12885759142841,240.83646369748828,350.21155973634217,423.3301649102368,346.89525787662535,372.14720353141337,230.88631326028252,46.584455721993955,85.02753976134981,156.1101795855572,137.1902044298118,31.056096338320057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.44725540309243,46.13194981883814,144.8790702092941,161.46244679496118,79.14807516546303,40.177171310596684,72.74079075406576,104.5506486449603,135.45611715857106,134.7023556059965,148.87381970923073,133.1948325008475,29.699201057880373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136121182574694,52.9917401333912,142.84372728863457,225.30872674284214,283.2749196658085,337.47292725492997,307.9996679341137,147.14035486701763,258.2489157480846,228.02189487469371,162.1408944351811,81.63592398927834,17.86495795375212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1656740350074317,63.996907772590255,148.49725014745732,157.9948946815074,88.49509187480369,210.30818717467872,206.46344307042375,290.21002389271626,299.55704060205693,344.78460104361125,215.2832623932816,110.5813634945842,16.05555677015664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402033911333897,72.74079075406576,169.22600405777044,225.3840406551968,305.9643250134542,317.1201204773626,411.49529937708087,389.6349694943643,360.161710173548,316.44167283714285,214.60481475306182,91.81201616354821,19.14653932183712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532987454709534,111.71169460893213,248.60064338932526,362.6495589973633,442.17482615362746,488.53271770952966,421.1435717358402,403.5045555191521,447.7524126710678,319.1554633980222,263.8271246945526,124.14969386995328,24.95069000536923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.55328416507098,108.1694510121513,239.404254504694,349.45779818376764,242.64586488108375,474.81375950945124,356.39290241067533,396.3435095551803,429.812140804961,266.4656013430773,35.05146826728441,90.00261497995271,24.27224236514939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.1963888846313,106.58599156561985,191.53883984364276,343.5030196755262,416.84694415745713,230.4344297861544,133.3460827545846,295.712296497802,426.4952165162165,353.07597812193086,254.480107985212,53.896129510675074,23.81973646199359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140749253610341,106.05879417913711,233.7507316458712,350.06093191163285,429.7368268926063,475.6428349743803,492.67871746320327,480.61791019298335,437.87757614621665,353.0006642095762,252.14350941513374,128.4463214483363,22.31221335684456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031337278651594,166.66346375062815,272.2697520266094,395.81631216869766,438.3300820493725,454.6115805565931,438.85727943585516,341.6936184919307,237.14296984697037,141.26089027113088,65.73037261480333,16.6586904980218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351644780376307,98.59587013671889,216.8660994107853,323.3767770640505,231.4894469881476,352.0209609199376,315.3866556351495,454.15969708246513,406.82147980789665,337.1710491764836,240.83646369748828,121.28527548436456,20.276870436185035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216063165965021,101.83748051310872,229.3787901551334,336.5679154486184,407.12273545731534,379.45887732009453,467.57739963312486,451.8230985123869,412.85157222849284,343.05051377237044,243.77619599543166,121.9637231245844,19.90030087441164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140749253610341,103.7968870923858,231.71538872521168,340.18671781580935,416.017868692528,347.6490194291999,291.1144132700001,391.8962541520879,418.0532116131874,343.95552557868194,242.72117879343844,101.61091634701694,19.14653932183712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537615525745182,102.44061424097386,230.20786562006265,338.52794445692325,414.3597177626696,457.2500572051178,249.42971885425442,461.2454291340822,414.28378142128713,61.2831172117109,251.16318369646754,121.43590330907391,17.714330129042764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.935104226907747,102.28936398723678,231.71538872521168,272.6463215883828,335.1357062558241,252.67132923064426,369.65997713662574,333.8547473167668,337.69886899199406,346.1414963240509,241.7408530747721,117.59178163384662,14.774597831099369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236359876326463,87.59070249751981,188.74973537040867,291.1144132700001,195.53358934357937,285.15963476175864,276.8676352544112,356.39290241067533,182.1918231343021,113.0685898893718,132.2151292112089,60.07747218500832,6.708540060815983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.935104226907747,91.8873300759029,203.82496642189903,251.91756767806973,339.3570199218525,143.5974888412091,52.9917401333912,119.3252464760597,303.0999066278655,280.25987345551044,128.67226318540034,76.96210442009415,6.783853973170662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824447393893552,99.19900386458404,170.43227151350075,216.48890741998417,310.41158041654666,346.6686937105336,212.11696592924648,63.695652123171556,73.64518013134966,217.24329140158645,158.22083641857142,16.432748760957764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784476402198388,21.558451804270035,167.41722530320268,149.77820908651458,229.83129605828927,269.2547058163113,367.47338396222915,353.0006642095762,272.2697520266094,183.6993462394511,77.26398249854059,7.914807516546303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1656740350074317,40.55374087237007,198.39800772916809,290.5865934544897,277.69671071934044,293.97883165558886,287.27029159477286,225.30872674284214,107.6416311966408,137.86865207003166,84.19846429642061,66.86132615817898,3.6934938505179113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38914597368945,23.443166900220188,135.90862306172684,30.905468513610696,52.84111230868185,342.37268856117817,335.814153896044,316.89417874029857,200.28272282511824,106.88786964406627,9.49764453405002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784476402198388,68.74604125412911,194.62919996629543,249.3544049418998,328.2012244579441,281.1642628327944,393.63034142332873,299.02922078654643,284.63181494624814,248.07282357381473,206.69000723651547,50.50389130957589,1.8094011835954784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0353429206595166,94.2992425583358,223.57463947160136,279.12891991213485,286.6671578669077,215.1320121395445,267.0687350709425,264.05306643161674,289.5315762524964,258.55079382653105,131.68730939569843,85.32941783979626,3.0150462102980726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800518887958965,81.71123790163304,209.1019197189484,254.55542189756667,310.86408631970244,346.29212414876025,260.3595725810988,344.3320951404553,26.834782672291666,16.809318322731162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2416103763898354,96.48521330370468,97.99273640885372,342.82457203530635,413.9072118595137,454.8381447226848,466.898951992905,329.03029992287327,407.5752413604711,231.4894469881476,165.53251020725256,71.00732591185269,4.371941490737751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487226394787593,96.33458547899531,226.51437176954468,333.5528692383204,396.0428763347893,356.6188441477395,456.7981737309897,434.86252993591864,393.02720769546363,183.7746601518058,183.6993462394511,78.922133428399,2.1106568330141964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9043893772838768,94.2992425583358,222.97150574373615,329.3321780013197,403.2786137820881,444.5861162070326,341.9201826580225,226.1378022077713,142.61716312254282,210.23287326232403,217.46923313865048,92.33921355003096,2.0353429206595166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62079491811596,224.70559301497696,334.45725861560425,411.41998546472615,283.04897792874453,351.41782719207254,29.247317583752302,8.291999507347423,120.6821417564994,122.11435094929377,37.38806683736264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32416733973288,129.95384455348534,192.44322922092655,416.16849651723726,338.37731663221393,179.70397431048676,178.8748988455575,172.3169866094509,256.51545090587155,123.54656014208813,63.24314622001575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8369409449453,0.5278198155104801,353.3778562003773,330.99032893117817,36.78493310949747,122.34029268635777,239.4795684170486,206.69000723651547,218.22299469122498,163.5731036279754,7.236359876326463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68160218833596,249.73159693270088,362.95081464678213,456.57223199392575,502.25167590960814,514.6137388292468,496.5981530507853,445.1892499348978,359.9357684364839,233.82604555822587,95.50551001406612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3450036182577,246.79124220572976,359.48388496235583,433.2043790060602,475.8687767114444,486.2714330518061,465.31549254637355,417.45007788532234,339.6588980002989,225.53466847990614,90.37980697075386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33458547899531,230.5097436985091,349.08122862199417,411.7965550264995,451.5971567753228,401.9223409306761,383.00174334590304,291.26504109470955,232.99697009329662,182.7190205207848,79.44995324390945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00261497995271,220.55959326130332,337.62355507963935,417.3747639729676,444.9633081978337,455.3653421091677,434.787216023564,386.77055110877563,310.11032476712785,201.4130539394661,77.5652381479593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64571969951305,220.55959326130332,329.03029992287327,403.5051779481798,442.4760818030461,453.48124944224526,197.19174027343772,347.72371091252677,205.33311195607575,200.13147257138115,70.932011999498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8369409449453,148.49725014745732,327.8993463794977,402.22297415106715,300.5367438916955,369.0568434087605,317.270748302072,352.171588744647,162.89465598775558,163.6484175403301,70.47950609634222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10864374193129,236.46452220675056,348.55340880648384,426.94772241937227,469.91337577417534,480.9951021837844,478.4319394476145,427.24960049781873,342.5986302982423,217.39391922629585,81.03279026141318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745150480387,243.700882083077,357.37260570031395,435.9934834792943,478.6578811846785,488.23146206011086,466.8236380805503,416.6963163327477,335.5128982466252,217.61986096335983,60.228100009717686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25927156664065,235.7860745665307,347.1965135260441,433.4303207431242,477.3009859042388,487.1005085167353,462.7529522392312,411.8718689388542,326.693701352795,207.5190827014447,71.98702920149125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4701670934066,140.28056455246457,354.2822455776613,432.75187310290437,494.71406038386283,507.30144261153794,485.29110733313996,434.86252993591864,345.6889904208951,214.7554425777712,76.20834286751966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48521330370468,240.38395779433247,354.3575594900159,429.1336931647412,471.79871329915323,480.8438519300473,458.908830564004,408.1030611759816,323.9045968795611,206.388129158069,71.53514572736317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38335590546267,137.64271033296762,182.49307878372082,321.41674805574564,359.3326347086188,299.10453469890115,290.5119019711628,300.8379995411142,240.53520804806962,153.999522752543,50.50389130957589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18341808612256,86.61099920788124,329.03029992287327,197.26767661482015,469.3108644753378,333.02504942280984,303.02459271551083,410.4396597460599,319.9845388629513,194.101380150785,62.86595422921463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05663590648346,124.75282759781841,156.6379994010677,207.44376878909,139.60211691224472,138.39647188554213,187.54346791467842,161.38713288260652,156.93925505048642,53.8208155983204,28.041050128021983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910096584646343,42.212514231256186,95.5808239264208,223.49932555924664,277.77264706072293,352.54878073544813,383.1523711706124,292.018802647284,248.60064338932526,130.1797862905494,45.68006634471006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85090801891655,116.61145591518034,224.4790288488852,303.2505344525748,234.88168518924684,319.68328321353266,307.8484176803766,195.08108344042355,172.09042244335916,103.57094535532178,32.63893335582377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01249355105175,216.94141332314004,327.97466029185233,402.60078857089593,443.4557850926848,86.3091211294348,129.80321672877602,390.91655086244936,298.95390687419183,183.39746816100467,54.42394932618557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69094119127158,218.4489364282891,330.3871952033129,403.57986943150667,444.0589188205499,452.1243541618055,430.71653018224487,290.5865934544897,293.6022620938154,174.20107927637338,50.1273217478025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80105845612236,191.68946766835208,255.9123171780064,233.22353425938843,291.34097743609186,198.77519971996918,263.45055513277924,194.47857214158608,143.5221749288544,115.85769436260584,51.86078659001557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739254910439856,63.39377404472511,126.63692026474085,356.92009979715823,460.7176093185717,467.27552155467833,444.2095466452593,391.9715680644426,303.47647618963884,183.84997406416042,51.78547267766089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3922382010991945,104.92784063576146,200.50866456218225,415.6406767017268,364.7595934013498,366.49368067259064,443.3804711803301,385.5649060820729,296.69262221646824,176.23642219703285,47.71478683634186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.922133428399,217.31798288491342,331.3668984929514,407.6505552728258,444.0589188205499,447.3758431092945,432.67655919054977,368.9055931550235,277.1695133328577,161.5377607073159,40.9309328631712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03741833244885,212.64478574475697,323.3014631516958,398.4547888172222,439.4604131637204,447.37522068026675,426.0433330420884,372.0718896190586,283.802739481319,165.00531282076975,41.91063615280975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7008197623706,208.4987859910832,329.78406147544774,411.3446715523714,455.4412784505501,464.1098475196709,441.87294807518106,208.4987859910832,296.69262221646824,167.26659747849334,41.83532224045506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17299994686012,209.47848928072185,330.7637647650863,413.83189794715895,440.21479714532273,448.0536683204865,339.88483973736294,254.254166248148,248.60064338932526,126.56160635238619,33.3173809960436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39377404472511,192.59385704563599,321.2661202310363,378.0266681273001,375.84069738193125,368.98090706737815,425.3648854018685,273.7019612194038,280.4858151925745,106.73724181935695,31.583916153830533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55998764789594,232.62040053152327,356.9960361385405,442.0995122412728,469.98931211555777,477.8288057197493,377.12227875001633,397.3238352738466,303.47647618963884,177.74394530218188,42.28782814361087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211974663092786,33.61925907449005,200.28272282511824,197.19174027343772,283.35023357816317,462.7529522392312,435.08909410201034,379.9860747065772,290.36065171742564,167.11596965378396,38.44308403935587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02237212215077,214.37825058696998,267.8978105358717,370.86624459235605,414.66097341208814,390.3134171345842,281.69208264830485,133.87328014106728,154.52734256805348,34.14707889000053,9.49764453405002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32362777156948,216.26296568292014,333.7788109753844,409.98777627193186,452.1243541618055,460.11447559070655,437.2744424183515,381.9461037148821,292.24536681337577,169.22600405777044,38.29245621464653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39431361288852,226.213116120126,344.1061534033913,432.8278094442868,472.477160939373,479.185701000189,455.5165923629048,389.25839993259086,282.5964720255887,158.7486562340819,33.69457298684473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47487802530655,218.22299469122498,336.11603197449034,426.94772241937227,472.0246550362172,480.24071820218217,453.17999379282656,393.8562831603927,298.5767148833906,165.68376046098962,36.7096191971428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970903854866364,71.7610874644272,333.8541248877392,416.7716302451025,460.4163536691529,468.10459701960764,443.0792155309114,383.60487707376814,281.69208264830485,158.29615033092603,33.01612534662489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12261081590253,209.40317536836707,322.7736433361854,408.9321366409108,436.06879739164884,146.31127940208845,427.6261700595922,360.312960427285,182.26713704665676,146.7631628762165,27.211974663092786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18287851795914,206.3128152457144,323.5274048887598,405.9924043429674,449.1093079515075,456.5716095648981,430.03808254202517,373.7300405489169,269.48064755337543,150.23071498967042,29.247317583752302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86595422921463,201.4130539394661,317.49731246816367,398.90667229135033,286.0640241390425,226.3637439448353,332.34660178258997,231.26350525108361,261.26458438741037,104.5506486449603,14.548033665007608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2831172117109,199.6795890972531,252.29413723984317,406.82147980789665,448.9586801267982,457.47662137120966,430.9430943483366,372.3731452684774,279.95861780609175,153.32107511232314,28.342305777440696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352723916703134,119.55118821312374,206.08687350865037,252.5200789769072,316.96949265265323,375.91601129428597,343.35176942178913,291.79286091022004,204.65466431585602,60.228100009717686,7.010418139262428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221313666028393,47.71478683634186,65.73037261480333,124.75282759781841,143.82343057827313,143.67280275356381,143.9740584029825,101.83748051310872,67.53977379839881,36.10648546927765,28.342305777440696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51947708803739,222.97150574373615,361.36797762927836,452.1243541618055,502.7041818127638,513.1062157240979,483.9342120527002,414.8869151491523,309.28062687317095,165.00531282076975,30.528276522809573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99227970155461,225.23279040145968,360.53827973532134,450.918709135103,499.6885131734381,508.6589603210052,478.5072533599691,409.9118399305493,305.6624469350077,161.6130746196706,28.644183855887142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2831172117109,205.33311195607575,331.51752631766084,414.81222366582534,456.49629565254327,465.0142368969548,442.5513957154009,378.3279237767188,281.3148906575037,144.20062256907426,20.955318076404875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291999507347423,180.23179412599723,74.85144758707996,402.5248522295136,447.073965030848,459.28540012577736,440.8173084441602,377.42353439943497,276.34043786792853,142.31590747312407,21.633765716624712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44362360751929,190.3325723879124,307.54716203095785,395.81631216869766,448.35554639893303,454.00906925775575,426.57115285759886,362.5742450850086,265.71183979050284,136.0592508864362,18.3927777692626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.9563972127317,183.92528797651508,299.4817266897022,376.367894768414,418.35446726260614,424.159240375166,400.8667012996552,344.40740905281007,253.4250907832188,132.6676351143647,17.33713813824164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.428577397221225,182.1158867929197,297.2204420319787,386.46929545935683,429.58619906789687,438.55602378643647,180.30710803835186,125.43127523803824,252.36945115219783,126.03378653687571,10.176092174269858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10702503744104,193.12167686114643,319.53265538882334,405.69114869354866,437.8028846628897,445.5664419256988,418.95760099047135,359.86045452412924,262.6967935802048,135.00423368444297,16.734004410376485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0769326168449,177.51800356511782,299.10453469890115,260.20894475638937,284.3305592968295,446.84802329378385,279.95861780609175,375.46350539113007,264.5808862471272,136.13456479879088,17.111196401177608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03633919612203,183.54809598571399,314.406952345511,260.0583169316801,456.64754590628036,329.55811973838377,335.43758433427064,381.5695341531087,191.9154094054161,139.300861262826,15.60367329602857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634844852951524,195.23233369416062,319.2313997394045,401.39452111516573,446.7727093814292,455.2147142844583,429.58619906789687,368.9055931550235,272.42037985131884,139.8286810783365,17.412452050596322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.765175967299434,198.6992633785868,320.6629865031711,402.2235965800948,445.49112801334434,453.55718578362763,425.5155132265779,363.0261285591367,233.52478990880715,121.13464765965522,15.075853480518091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75012975700138,190.70914194968574,312.37160942485144,391.29374285325036,434.93846627730096,442.4760818030461,418.12852552554216,358.0510533405338,262.62085723882234,133.64733840400328,13.944899937142448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0769326168449,182.26713704665676,304.2308601712411,386.9971152748674,431.09372217304605,438.93321577723765,317.9491959422918,174.27701561775575,174.3523295301104,121.8884092122297,9.648272358759376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52310888361052,144.42656430613832,233.52478990880715,303.09928419883784,280.8630071833756,270.3850369306593,256.81670655529024,195.91078133438046,145.33095368342217,47.338217274568464,0.07531391235467935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61400857442668,75.68052305200915,189.3522466692461,300.76268562875947,413.9825257718684,292.1700529010211,293.2250701030144,340.0354675620723,145.9340874112873,122.86811250186828,9.87483652485114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145999753673712,22.538155093908593,51.18233894979574,124.07437995759857,130.78292001841456,165.68376046098962,227.87126704998443,153.39638902467786,108.92321256472582,8.442627332056786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95585764456828,168.24630076813187,75.98240113045559,185.58343890637354,176.613614187834,102.89249771510192,92.71640554083208,67.16258180759769,48.695112555008144,126.71285660612324,6.935104226907747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67898720838325,87.9672720592932,165.00531282076975,225.76061021697018,187.54346791467842,121.8884092122297,116.0083221873152,84.19846429642061,33.995828636263454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74959018883796,167.34191139084803,294.6572792958087,168.77412058364237,437.27506484737916,285.7627684896238,186.78970636210386,127.39068181731537,256.9679568090273,5.954778508241468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3330496353694,168.84943449599703,294.13008190932595,381.7960983192005,428.15398987510264,439.0085296895923,412.92750856987516,350.6640656394979,255.2338695377865,122.18966486164842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08681118794392,170.05570195172737,298.501400971036,381.720161977818,426.72115825328046,385.7908478191371,267.1440489832972,316.44167283714285,218.0717444374879,106.2094220038465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995828636263454,29.247317583752302,66.25819243031381,162.8193420754009,197.19174027343772,249.58034667896382,286.81778569161713,278.1492166224963,128.74757709775508,21.558451804270035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754840688901332,158.22083641857142,278.9029781750708,360.76484390141314,404.4848812378184,427.4755422348828,405.2386427903928,343.80427532494485,245.88685282844585,116.76208373988972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94081143427021,165.3065684701885,287.87342532263807,381.3435924160446,430.49058844518083,441.0438726102519,414.8869151491523,354.20693166530646,249.1284632048357,122.49092051106712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73454397853989,159.7283595237204,280.8630071833756,363.32800663758314,421.6713915513507,432.37530354113096,408.17837508833634,348.0255889909733,244.75652171409803,119.24993256370503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623887145525693,166.73877766298287,302.572086812355,396.87132937069083,448.7327383897341,460.7176093185717,434.4100240327628,372.14720353141337,270.460350843014,131.98918747414487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65460199514956,171.78916679394044,299.78298233912096,386.6199232840663,433.2043790060602,444.13423273290454,418.88228707811663,357.9757394281791,260.5861367471905,129.35071082562018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73454397853989,165.00531282076975,290.88784910390837,375.5394417325126,420.46512409562035,429.3596349018052,332.04534613317134,243.92682382014104,249.65566059131842,120.53151393179004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5428660258085527,39.64935149508619,138.77304144731553,271.0634845708791,263.14867705433284,306.2655806628729,168.4722425051959,93.77142274282532,69.80105845612236,37.38806683736264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25719615485132,10.251406086624536,44.47379888897974,65.1278613159659,90.00261497995271,78.39431361288852,91.05825461097368,77.03741833244885,73.56986621899495,120.30494976569824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.493016463014376,138.77304144731553,268.95282773786494,369.2827851458247,405.01270105332884,412.47500266671926,387.22305701193136,325.63806172177414,232.46915027778618,109.37509603885391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653522858822749,114.57611299452084,224.10245928711186,351.1159491136261,395.2884923531871,316.51698674949745,197.71956008894819,192.7444848703453,240.9870915221977,115.63175262554181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9797032896385562,34.824904101192644,162.59277790930915,242.11804506557328,328.2765383702988,320.7383004155258,298.6520287957453,230.66037152321846,133.5720244916486,93.39485318105193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61925907449005,259.00329972968683,348.4780948941292,397.474463098556,408.4043168254003,386.9971152748674,125.65721697510229,242.4946146273467,114.12422952039276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282120936248408,133.79796622871262,253.1238351338001,346.518688314852,395.36380626554177,406.97210763260597,302.27083116293625,223.34869773453727,235.86138847888537,109.60166020494565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708540060815983,60.67998348384576,107.18912529348499,187.31752617761435,284.4811871215388,303.55241253102133,292.84850054124087,236.0120163035947,185.65875281872817,78.31899970053385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839493604191625,116.23488635340695,169.30194039915284,288.09936705970205,376.8204006715698,304.079609917504,320.6629865031711,229.6053543212252,168.5481788465783,50.9563972127317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025464349560496,123.54656014208813,240.61052196042422,333.40224141361097,181.5886894064369,169.07537623306106,274.98354258748884,312.44630090817844,219.7305177963741,101.00840504817951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442627332056786,119.62650212547842,235.56013282946662,20.12624261147568,119.3252464760597,241.96741724086397,372.97627899634244,110.12885759142841,6.783853973170662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15432194098891,240.00738823255912,332.87504402712824,383.0770572582577,397.24852136149184,377.65009856552666,320.81361432788054,225.00684866439568,109.22446821414455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60682784414473,238.1979870489636,329.40749191367445,379.7607553985409,395.36380626554177,372.14720353141337,184.37779387967092,71.30858156127141,40.10185739824199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59950193229202,118.64679883583986,237.74548114580784,378.70511576752,405.2386427903928,273.4000831409574,240.911777609843,182.49307878372082,113.44578188017292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7279028164213,258.92736338830446,147.74348859488282,271.3653626493256,251.99288159042442,227.72063922527505,332.57316594868183,238.49986512741006,117.2899035554002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08417566783328,268.34969400999984,369.13215732111536,429.812140804961,449.3352496885715,428.530559436876,371.0162499880377,272.6463215883828,135.9839369740815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7023556059965,266.1637232646309,358.88075123449073,350.4375014734062,319.75859712588726,312.37160942485144,343.7289614125903,247.84688183675067,123.01874032657764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52418801993733,126.71223417709551,238.7258068644741,209.25254754365773,32.03642205698634,77.71586597266868,39.42340975802215,42.664397705384275,36.55899137243344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181342674333228,29.397945408461656,91.58545199745643,128.9735188348191,59.77559410656187,80.73091218296675,125.43127523803824,91.58545199745643,51.86078659001557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55697828135052,265.25933388734705,361.0667219798596,413.9072118595137,430.4152745328262,423.55548421827314,353.0006642095762,261.41521221211985,134.4010999565778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8785306411307,262.3949155017583,356.0916467612567,407.4246135357618,424.007990121429,406.4449102461232,351.87033309522826,261.4905261244745,136.28581505252794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51121722142858,262.3196015894036,363.93114036544836,423.5561066473008,441.4204421720252,422.1985889378334,363.7798901117112,260.8873923966093,134.25047213186843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4463214483363,262.5455433264677,355.6391408581009,406.97210763260597,423.7061120429825,404.2583170717266,350.2868736486969,261.11333413367333,135.45611715857106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90291585436435,232.16789462836743,322.7736433361854,372.9009650839878,387.7502543984141,369.2827851458247,237.21828375932512,234.42917928609103,117.59178163384662,7.914807516546303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29461448730015,224.17777319946651,315.91447545066,371.24281415412946,388.5046383800164,371.24281415412946,320.7383004155258,95.27956827700208,116.23488635340695,6.557912236106625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10864374193129,70.932011999498,72.43953510464705,53.67018777361105,130.10447237819469,121.36058939671922,149.854145427897,100.254643495605,117.2899035554002,7.914807516546303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49926323854024,95.27956827700208,95.43019610171145,95.43019610171145,102.21405007488208,83.8972086470019,71.23326764891674,75.07738932414402,23.669108637284232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59694927304568,274.75760085042475,376.97165092530685,438.78258795252816,458.8328942226215,440.06354689158564,383.60487707376814,287.7974889812556,151.8888659195288,22.689405347645675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99227970155461,204.1268445003455,283.5008614028726,359.18200688390954,385.4136558283359,413.83189794715895,354.3575594900159,260.3595725810988,62.03687876428542,1.5075231051490363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.307045717645495,6.407284411397268,120.75745566885405,116.15957244105226,216.48890741998417,67.69040162310817,109.97822976671905,130.85823393076922,54.574577150894925,0.9043893772838768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336598570078234,58.79589081692331,170.3569576011461,146.8384767885712,195.608903255934,224.5543427612399,91.13356852332836,71.91171528913657,8.140749253610341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24152751552552,78.9974473407537,56.60992007155444,132.36575703591828,112.2395144244426,108.84727622334341,143.22029685040798,84.95222584899514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65460199514956,129.8785306411307,184.60373561673495,243.02243444285716,400.26356757179,383.6801909861229,346.819321535243,255.0832417130772,137.94396598238637,21.784393541334076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74025118590236,191.1616478528416,334.98507843111474,326.3165093619939,169.15069014541578,178.27176511769238,182.56839269607545,52.01141441472493,57.81556509825704,2.7891044732340347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9397322979433933,31.508602241475852,23.97036428670295,60.906547649937494,110.80730523164823,97.84210858414437,130.10447237819469,59.323710632433794,74.17299994686012,4.824447393893552,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
