new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.diesel_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=82.31473151356522 dispmode=follow kwhstored=295.0471664805964 kwhrated=295.0471664805964 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_634_shape
new object=generator.diesel_634 bus1=634.1 phases=1 kv=0.277 kw=326.776728 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=206.97839999999997 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7156693783046615,17.33013005646754,24.463200864693967,75.17287029613851,17.238757881176898,40.28417974497682,60.26636831070662,64.88481644357904,32.419376392480714,2.149133974191447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.997874160722535,38.08935968314006,53.31604185306146,2.103447886546127,114.45157854194599,40.92454011395585,148.608536548838,102.19675749480407,53.9564022220405,4.618448132872414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98815098299828,102.56262376693891,136.2627208973777,57.75136806438033,102.70005960084715,102.42556550400295,83.67803401761367,72.65824762078451,38.135045770785375,3.01792478139709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.94257824247984,153.36366537367408,217.7459348531546,257.9387424228408,273.2567967680528,266.03197621356344,234.02415218086296,179.38170350219806,97.76143128348522,19.20476993381479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.79530588372046,162.41781728883763,228.53691324078488,268.5926625475351,283.22467043612284,273.2111106804075,238.91671683960732,182.12551175772325,98.6759081783362,18.747531486389306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.52293762615372,136.21665723876012,213.53903908006237,191.36203045249584,216.32815585226055,223.1414240469697,224.01021485417542,169.96244045684426,92.00007581753523,17.1926942225593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.39172843335937,57.98017607357921,207.1833869037509,237.63637367262143,212.8073065357926,203.7535321916014,171.74570815890084,87.79318004444298,46.365715395416316,4.9382507463896586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.44326359114629,138.59459922215044,36.58058607792765,48.19504675609053,107.8667407854634,124.96844040370436,102.37987941635762,66.34790396114612,35.2088707356512,4.069459939184016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.08947303026693,140.24080866127107,75.17287029613851,159.90281704251137,125.2425569295763,58.483100608650005,74.99012594555722,62.73568246938758,32.51112613874363,15.363740432857378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.304230365651375,69.96012545290465,112.71399692753471,193.19136181317,112.119322646201,146.41371648700124,148.69990872412868,119.9841259986971,66.94257824247984,11.75151894109884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.70978277857142,163.14954983310733,228.3541688902036,267.6324995650388,282.08176310304526,273.2567967680528,241.3403449106429,187.88686722367316,111.52502593583955,27.481125646091062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.0854855755574,154.64438611163214,217.01420230888488,263.1514872660746,279.2465826722294,273.0279887588539,241.93464162100437,183.17704691551015,108.9186535142226,27.069573286310895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.62239805799031,152.9068044972209,215.32230678211891,198.63253709463052,220.48936553770747,200.50717697197769,180.9365407660281,144.3559546881004,85.64404607025155,20.71392110999947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.755619742935252,65.75360725078467,119.16102127913678,151.90095542707928,174.0322779670005,159.72007269193008,94.4693899762162,76.9104519105498,43.39385427263682,7.087384720581107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.632385459559968,39.27833067483522,182.44531437124047,227.43969199535263,262.69424881864916,260.59080093210304,232.78949510152245,181.7596454855884,105.94641482047086,26.795079189466694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.58654849519613,140.78941928398726,198.58685100698509,167.95036474558873,197.39788001528996,257.0242655279898,155.33005499728424,70.96635209401853,39.735569122260706,7.1787568958717465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.644310294096925,150.66629834773883,219.94075491499137,268.04405192481903,278.24073360208786,271.1076627938614,240.7456706293092,189.44170448750322,110.93035165450584,28.898527076012826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40566576004693,154.0953979179438,222.95867969638851,264.0659641609256,280.5269258392152,273.48522720627943,245.45549093747226,192.18513517205608,112.89674127811598,29.813003970863786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1553230857137,161.77745691985862,226.89108137263648,265.66648751240103,291.04378770097355,283.5909142792299,252.03995112298256,192.77943188241755,118.61241065642065,32.51112613874363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.82891626011029,157.9821135065465,220.9005403265154,258.67047496711047,272.79955832062734,264.61457478364173,235.89879205821015,186.012227346326,112.71399692753471,30.316306076906862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.244606951318506,45.680046509764225,69.18308439196191,39.507138684034096,114.54295071723664,30.544736515133465,31.87076576976459,0.4572384474254818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.82720552139674,49.42932626445872,139.69182046758272,149.20283325919942,281.6702107432651,275.58867509282555,130.22687133458348,112.98811345340664,65.70792116313935,14.586321800942374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.022025583233507,49.33795408916809,57.34019327557245,142.70974524897983,301.1037886862788,296.0281021059808,264.20302242386157,208.5547246750551,125.83723121090999,35.666109183076685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.4473643929827,166.12141095588683,231.50915193453662,270.6961104340812,287.0200138494349,280.06968739178984,250.85098013128737,198.86096753285702,124.55688804392418,36.48921390263701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.8808289888695,158.75953213846148,220.85485423887008,258.85321931769175,274.445767759748,266.94645310841446,239.69413547152234,191.27065827720517,119.57257363891695,35.254556823296525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.691744650047454,109.3302058740028,126.01997556149128,187.0637625041129,209.423893053233,200.689921322559,182.71980846808466,134.38770344905822,82.3063186753372,23.50303788219768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.6998329065934,132.46737748406562,128.351853886264,238.41379230453649,251.53702658791173,182.49137802985803,25.33199167189961,177.4156914495602,104.803129916421,29.49320135734654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.049786889481734,25.834916206970416,38.958150490345695,60.220682223061296,47.554686387111495,33.01405067381444,33.47128912123992,12.986176020439324,6.675832360800945,0.13705826293596193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.53873656827335,164.61225977970213,229.17727360976392,269.09596465357816,285.3741819812865,279.0181522340028,252.45150348276272,202.8847413843957,124.87669065744144,39.55282477167942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.74377072593353,158.62247387552554,221.95245305527453,259.9965042217416,275.9088552773151,270.23887198665574,243.35204305092608,156.1988458044899,103.93433910921536,39.27833067483522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.40543906579316,68.72584594453643,117.01188730494532,118.42966630583936,152.3578163035325,143.898716240675,129.90669115009402,93.46316333510235,57.34019327557245,16.461339249261894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.49305048062803,165.93828903433325,235.1674370849128,275.49730291753497,292.50725278951285,287.431566209215,258.1671728610674,208.0974862276296,129.5865109656045,43.2564184387286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.76754457747222,161.549026481632,224.10158702946603,262.6028766433585,278.28641968973307,273.9885293123225,248.10754944673454,200.82735715646726,129.54082487795918,44.07952315828891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.2189339547561,65.25068271571386,153.04386276015688,190.17343703177292,217.01382473791267,212.5788760975661,183.1313608278648,52.44725104585583,37.90661533255877,25.01181148741009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.11723433651517,156.70177033956068,219.7576329934378,286.3343449637828,286.1055369545839,262.1452606249608,213.1731728079275,134.52513928296642,47.326255948884885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.32226849417535,144.8592567941435,216.69402212439545,289.4436419204705,244.58670013026662,274.9486922948188,269.91869180216617,209.65232349145958,81.02597550835141,39.41538893777117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.96437713145958,53.04192532718954,39.96437713145958,60.220682223061296,39.87262738519666,166.48727722802167,151.6264613302351,110.0615608473002,38.22679551704829,5.258430930879179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9722386937517697,19.20476993381479,30.041811980062665,107.50125208430086,129.40376661502322,60.26636831070662,87.2902555093722,38.043673595494745,23.09148552241752,43.48522644792747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.93027583697059,18.015798942119623,69.868753277614,136.85701760773915,125.51705102642046,157.02195052405025,171.60864989596487,206.95420132357975,133.79340673869677,48.01192483453697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.180996082276096,38.54659813056553,72.10925942709609,268.54697645988983,100.77935606488232,100.2307454421662,113.76553208532164,85.5983599826062,2.103447886546127,44.62813378100504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.280456514112693,107.912804444081,233.246733548948,278.4238555236414,293.9246542194347,292.50725278951285,265.8035457753369,216.3738419399059,140.05768673971755,52.813117317990674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7277450895601465,89.0278371237835,177.6898079754321,243.4437927971891,281.9903909277546,298.1315499925269,291.9129560791515,265.39199341555667,216.92283013359432,144.85887922317124,55.51086191489822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.864803352496106,85.8271679918051,171.24278362383004,233.0183031107213,270.6961104340812,286.83726949885363,282.4933154628254,265.66610994142866,210.52111429866528,139.7835702138456,53.818966388132274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.922565151396912,90.21680811547864,177.73549406307743,247.42188056108242,277.3723203658545,292.5529388771582,245.77567112196172,233.0639891983667,178.65034852890065,141.06391338083142,30.453364339842828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18274435058128255,50.1153727210831,114.72569506781792,162.14332319199346,184.5948259164042,217.88261554511826,230.59467503968568,153.36404294464637,134.890627984129,95.61229730929377,32.419376392480714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.194820061836768,80.7514814115072,161.91451518279456,226.89070380166424,266.48959223196124,282.9505539102509,278.60659987422264,254.052026834238,205.35405554307675,131.41546475530643,50.801419177707466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.02601303794304,17.055635959623338,54.093460484976475,75.67617240218159,80.70579532386188,97.7157451958399,62.23275793431679,54.00208830968583,57.477251538508405,21.353903908006235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.326029254631125,58.98602514372081,104.94056575032923,135.85116853759754,205.4454277183674,234.75588472513263,183.67997145058098,227.2108839861537,85.73579581651445,29.3557655234383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.648071054552712,29.950439804772024,64.56463625908951,113.81121817296696,157.52487505912106,304.67032409039194,294.1534622286336,267.9983658371737,220.2605575285086,148.608536548838,59.94656569718937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.345815651460285,91.58852345775507,177.14119735271598,238.4594783921818,275.9088552773151,289.2148339112717,283.4991645329671,259.2647716774719,212.99042845734618,143.898716240675,58.34604234571405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.24859440602804,34.843004463516365,145.7733561180222,176.1810343702197,272.4793781361378,286.7915834112083,281.71589683091037,257.2070098785711,211.11541100902667,142.84718108288803,55.46517582725291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.983936834034981,18.518723477190424,91.13128501032959,85.73579581651445,118.38398021819404,162.5091894641283,132.51306357171092,169.0479635619933,83.31216774547882,25.972352040878647,0.04568608764532064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3775644124180504,1.1889709916951627,14.31220527507045,92.82318053709557,64.42757799615353,148.6542226364833,161.27453238478782,106.76951954003114,11.705832853453519,54.87087911689146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50702533690722,103.43141457414455,195.7973566638147,262.282696458869,303.7101611078957,318.8450935315542,301.5610271337043,275.54298900518035,226.89070380166424,155.7416073570644,65.84497942607531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.4671883194035,101.41971643386135,186.46946579375145,247.19307255188355,284.04815272665536,298.77153279053374,292.5529388771582,266.90076702076914,220.39799336241688,150.8490426983201,63.513101101302574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.614460678162878,91.81733146695395,144.0357745036109,198.9523397081477,241.3403449106429,241.47740317357886,241.56877534886956,144.81319313552592,101.46540252150669,139.09752375722124,60.95241476733097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.630146273155623,56.47140246836678,126.8887663686969,151.48902549632686,184.5948259164042,180.1591221341131,222.31831932740943,165.2526201486812,83.44922600841477,26.109410303814613,25.88060229461573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.175147012134484,69.50288700547917,93.64628525665589,155.14731064670298,215.45936504505488,212.48750392227538,195.52324013794274,169.27639400021988,163.69816045582346,95.0180005989323,22.039950364630595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544623168006588,41.83901700880683,110.29036885649909,113.81121817296696,142.43562872310787,173.34623151037616,201.28421803292042,177.6901855464044,157.3878167961851,114.13139835745649,35.43730117387781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39374092550995,103.06554830200972,184.82325635463081,243.35242062189843,276.3660937247406,299.13739906266863,290.3581188153215,261.2307837301097,210.6581725616012,137.81718059023544,59.85481595092646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31406689050252,110.42742711943504,199.18114771734662,263.24285944136534,302.4298179409098,317.51906427692296,311.3004703635476,255.28668391357857,234.39001845299774,148.79128089941926,71.42359054144401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.719770180141076,100.96247798643587,172.29431878161697,263.7000978887908,298.771910361506,311.4832147141288,302.5668762038458,269.8730057145209,209.92681758830383,139.7835702138456,60.08362396012533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.09148552241752,10.334117511177077,201.87889231425416,88.43354041342201,108.27829314524358,149.34026909310768,319.43976781288785,285.05400179679697,235.1670595139405,157.9364274189012,71.1490964445998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.560799681098484,113.71984599767632,197.62668802448886,256.2468468960748,291.9129560791515,305.99635334502307,301.01241651098815,273.62266304018766,228.0339887057141,158.34797977868138,71.42359054144401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.115259373956214,120.21293400789598,207.82299213078545,271.88508142577643,310.20287154714305,324.9266291819937,317.47337818927775,289.58070018340646,232.4693149170329,162.7376199023549,74.53288749813173,3.795343413312092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43543955844573,117.28638140178955,203.799595850219,263.65441180114544,298.08586390488165,299.9605037822289,293.7875959564988,266.90076702076914,218.477289826452,152.49525213744073,68.68015985689112,2.6063724216169293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.97820111102025,105.44349028540005,199.68407225241737,260.6821731073937,295.20499738642053,306.9108302398741,302.7956842130447,262.37406863415964,215.96228958012568,149.47732735604362,67.03395041777047,2.3318783247727297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.304230365651375,115.82329388422244,198.63215952365815,259.4018299404079,294.88519477290333,310.5234293026048,305.21893471310807,278.60659987422264,231.87501820667148,156.6560842519154,71.42359054144401,4.115146026829336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.743544031679768,99.54469898554184,198.58647343601285,231.0519134871112,291.68414806995264,302.84137030069,295.6165497462007,268.729720810471,219.89469125637382,112.6222471812718,68.72584594453643,3.475163228822572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.807154900722185,112.66793326891712,152.6783740589943,176.72964499293582,187.74943138976496,275.0857505577548,297.3084452729666,183.4515410123544,217.01420230888488,147.23682120656156,67.94842731262143,3.1092969566877318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.554573039984607,88.11336022893249,169.91675436919894,252.72599757960688,289.76382210496007,231.00622739946587,252.5885617456987,218.2945454758707,198.4037290854316,144.0357745036109,68.90859029511772,3.886715588602733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.490962170942197,76.72770755996852,76.95651556916741,43.7593429737994,117.83499202450564,159.8114448672207,297.1713870100307,270.5133660835,224.6958837398275,156.79352008582364,70.50911364659305,5.075686580297896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.24248111204104,120.67017245532145,201.42165386682868,195.29443212874386,293.97071787805226,304.76169626568264,300.1432481328102,274.7655703732653,228.81140733762908,160.58848592816346,73.38960259408191,5.990163475148861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.7059462005804,120.39567835847728,197.39788001528996,251.5827126755571,291.82120633288866,305.49342880995226,297.354131360612,236.12760006740902,225.93054081916802,154.0040257426531,73.20685824350062,5.94447738750354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.248707753154925,118.15517220899515,172.75155722904245,187.10982616273049,239.92294348072116,267.4493776434852,239.0994611901885,232.51500100467828,198.4037290854316,97.48731475761329,46.731581667551175,2.3318783247727297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.755506395808377,19.845130302793827,31.36784123469379,59.123460977629044,31.688021419183308,21.033723723516715,72.1553230857137,99.956251345322,7.590309255651909,56.562774643657434,26.84114284808429,0.04568608764532064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.93027583697059,58.89465296843017,94.2405819670173,88.29648215048607,132.14719729957608,107.50125208430086,101.09953624937181,110.3817410317897,106.35796718025101,32.830928752260874,15.180996082276096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.624297203014018,23.823218066687197,88.93646494849285,128.80946990466177,217.4257546686651,298.40566651839885,240.97447863850812,234.20689653144424,219.0259004491681,95.61229730929377,45.90847694799085,2.7434306845528917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.650046017111656,44.125209245934236,135.53098835310806,215.0025041686017,305.49342880995226,318.0219888119938,314.6842614170795,290.5408631659028,242.94049069114598,89.16527295769171,44.994000053139885,3.7035936670491747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.46916328196245,146.73389667149073,232.42362882938764,293.46779334298145,327.1214492438304,338.5988516590573,332.79143253448984,301.6980853966402,250.11962515799,175.86085418573018,82.3063186753372,8.962402168900631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.87486657160101,141.47546574061158,220.99229007277827,275.2688724793083,305.35599297604415,313.7240984345832,311.39184253883826,280.7100477607688,231.554838022182,163.28660809604332,79.33407998158543,8.550849809120468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.28019229026729,137.49700040574592,213.9505914398425,277.737809067017,310.38599346869665,171.56296380831958,317.93061663670323,288.48347893797427,241.0201647261534,165.70985859610667,81.20871985893271,10.196681677268838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.5945234046152,135.07374990568258,212.57849852659382,267.49544130210285,143.71597189009364,244.67844987652958,249.15908460452144,187.4296287762477,119.71000947282518,93.1433607215851,45.95416303563616,4.343954036028214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1670587555885374,11.431338756609321,12.528937573013847,42.43331371916828,94.33195414230795,129.35808052737792,166.39590505273102,131.27840649237046,129.90669115009402,61.59239756533774,30.91060278726831,1.9663896236101648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.012075711255485,8.64222198441111,32.37369030483539,50.25243098401906,52.03569868607567,55.602611661161156,38.22679551704829,43.16504626343794,37.174882788289096,20.30236875021931,9.373954528680793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8687908072056431,0.8231047195603224,14.494949625651731,24.41751477704865,43.302104526373924,31.093347137849587,37.129196700643774,22.31406689050252,45.542610675856,37.72387098197749,18.244606951318506,0.4572384474254818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52107601072166,135.11943599332787,208.05217771095658,259.17339950218127,162.7376199023549,140.88079145927787,188.80134411852416,148.33404245199378,234.75588472513263,77.32200427032996,79.7913184290109,10.699983783311914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.763594652354325,67.58256104048661,135.85116853759754,155.7416073570644,135.94254071288822,148.28835636434852,174.30639449287244,149.61438561897958,200.64423523491362,114.86275333075388,58.89465296843017,8.184983536985627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.87087911689146,143.2587334426682,195.9347924977229,229.68019814483472,268.40991819695375,280.89279211135005,269.6902613639396,245.40980484982697,200.32443262139645,117.97242785841392,60.08362396012533,8.77928024734707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.087611414834875,123.04773686773949,155.3757410849296,174.80931902794327,183.36016883706367,203.936654113155,246.41565391996852,209.3321433069701,120.89860289354807,66.75945632092629,33.1511089367504,3.5208493164678925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.20078247910525,63.74153153952918,100.87072824017295,270.83354626798945,299.3205209842222,312.4894413552427,303.9385915461223,278.9724661463575,232.19519839116103,159.994189217802,38.27248160469361,11.24859440602804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.099309555118076,137.58875015200883,127.52912673767595,177.91861598463097,228.30848280255833,298.8632825367966,289.3062060865622,263.7914700640814,220.3519297037993,156.70177033956068,45.63436042211893,6.538774097864982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.373954528680793,47.60037247475681,83.12942339489754,90.5826743876135,133.4275404665619,192.5053153565456,210.97835274609082,204.80544492036057,232.19482082018882,109.23883369871214,35.529050920140726,4.664134220517735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.683769740628385,154.50695027772397,232.74380901387715,287.1574496833432,318.61666309332765,330.7797343942065,322.0918263221501,293.4674157720092,245.36411876218162,174.80931902794327,87.01613898350027,12.986176020439324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6399827980067644,63.010176566231785,150.25474598795861,225.7477964685867,270.92491844328015,302.38375428229216,314.08996470671804,317.1992616634058,278.7436581371586,232.1495123035157,165.52711424552538,84.3180168156204,13.443414467864804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3318783247727297,65.98203768901126,154.82750803318575,228.94884317153736,280.6643616731235,308.9685920387748,317.610814023186,310.0201271965618,284.23089707723665,239.19121093645145,171.42552797441132,88.0676741412872,14.31220527507045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6918955267659652,56.928640915792286,109.8788164967189,165.84691685904264,186.46946579375145,231.96639038196216,199.22683380499188,261.50527782695406,141.93270418803706,148.37972853963913,162.05195101670282,79.42545215687608,12.940489932794005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6760590550547,81.30009203422333,75.63010874356398,83.58666184232301,132.74187158090982,173.11742350117729,103.15729804827265,96.7098961256983,99.36195463496055,61.683769740628385,18.70184539874398,7.636372914269504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12509589880736,63.14723482916775,59.85481595092646,285.51124024422245,324.7438848314124,338.96434036021986,321.7259600500153,295.4338053956193,247.69599708695432,177.09551126507066,87.56474960621637,14.357891362715769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1670587555885374,72.84099197136578,167.8589925702981,250.98841596519568,307.3680686872995,340.6109273703128,350.990353398163,339.74175899213486,307.91667931001564,249.79944497350047,132.10151121193078,72.24669526100432,15.455112608148015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3954891938151395,73.06979998056467,164.978126051837,242.39188006842983,294.79382259761263,325.56698955097266,335.443491043752,325.2468093664832,296.21084645656214,246.9646421136569,172.02020225574506,89.34801730827299,15.86666496792818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.356029747283701,75.12718420849319,165.80123077139731,238.0479260324016,287.2945079462791,315.0501276892143,323.4635416644266,313.31254607480315,286.05985086693863,240.7456706293092,172.98036523824132,89.48507557120895,15.455112608148015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.813268194709183,73.75546886621675,163.3322941836886,237.49931540968552,287.6146881307686,276.7776460845207,328.53922824472437,319.5311399881785,292.50725278951285,245.40980484982697,171.379841886766,88.89077886084749,15.638234529701574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.224820554489344,71.42359054144401,157.4791889714757,161.36590456007846,144.81319313552592,162.92074182390846,73.25254433114594,228.53691324078488,285.1453739720876,235.21312317255808,166.89882958780183,83.81509228054962,15.912728626545775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.996012545290466,69.32014265489788,99.956251345322,178.6042848702831,276.1833493741593,237.49931540968552,317.6565001108313,307.77962104707973,282.8591817349602,238.733972489026,172.70587114139718,88.11336022893249,16.141159064772378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.139297449340306,70.55479973423837,151.76351959317103,180.75379641544683,219.8490051687285,96.52677420414473,207.7776836141124,262.83130708158507,220.169185353218,128.1234234480374,83.12942339489754,38.86677831505506,14.860815897786573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.813268194709183,11.979949379325445,48.14898309747293,62.644310294096925,77.45944010423818,147.37387946949752,218.4316037388067,129.63219705324983,121.99620170995256,73.6640966909261,61.59239756533774,37.129196700643774,16.141159064772378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.389640123673535,25.194933408963646,161.77745691985862,172.06588834339038,204.75938126174304,217.28869640572916,204.94250318329654,230.64036112733098,205.99403834108344,192.82511797006288,133.51891264185258,86.0555984300317,17.512874407048823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4572384474254818,4.252581860737574,17.28444396882222,26.658020926530728,27.618183909027017,44.07952315828891,54.41326309849372,126.8887663686969,111.79952003268373,84.72956917540058,54.82519302924616,15.683920617346894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.06547248447448,80.88891724541546,169.23070791257456,235.7156701366566,282.1735128493082,309.9283774502988,318.6623491809728,309.4258304862003,284.64244943701686,239.0080890148979,173.75778387015637,92.09144799282588,17.833054591538342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.02601303794304,80.93460333306076,164.1093352446313,230.9144776532029,277.5093786287904,252.90911950116052,316.23872110993716,304.2130856429665,279.10952440929344,233.246733548948,52.40156495821051,90.71973265054943,18.564787135808018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.345815651460285,83.63234792996833,174.39776666816311,248.4734157188693,299.73169577302997,329.31626930566716,337.7300608518517,289.3065836575345,229.0398377758557,252.6803114919616,180.75379641544683,78.23648116518092,18.610473223453344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.986176020439324,84.3180168156204,174.16933622993648,247.6046249116637,298.6801606152431,328.76765868295115,337.5926250179435,328.8590308582417,300.37205614200906,251.85720677240133,181.988075923815,57.98017607357921,18.976339495588178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.534786643155448,84.63819700010994,168.0417369208794,243.07792652505418,293.0101773245837,321.8630183129512,330.18506011287286,320.94854141810026,292.0957004297328,165.0698757980999,172.52312679081584,91.22265718562024,20.30236875021931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.266519187425127,85.18680762282607,168.59072511456782,235.6699840490113,281.761960489528,308.0084290562785,315.41599396134916,274.9030062071734,282.6303737257613,236.58483851483453,173.07173741353196,94.14920979172669,20.75960719764479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.586321800942374,87.06182507114559,170.46536499191504,243.30635696328082,291.4557176317261,318.57059943470995,328.21904806023497,319.39408172524264,222.68418559954426,247.01032820130226,178.69603461654597,94.01215152879072,20.348054837864638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.682059001914824,32.14525986660879,103.7972808462794,177.50706362485082,223.46160423145926,238.50516447982716,250.98841596519568,299.36620707186745,272.61643639907385,228.3998549778489,165.93866660530554,88.66197085164862,19.845130302793827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.860815897786573,57.79743172299792,125.28824301722159,171.33415579912068,162.55487555177362,281.3047220421025,144.0818381622285,272.890930495918,176.36415629177327,162.05195101670282,94.60644823915216,49.29226800152277,15.86666496792818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4353262113188565,28.532660803877977,135.94254071288822,100.5052395390104,195.88872883910526,227.75987217984215,232.2408844788063,111.66208419877552,109.55863631222937,109.74175823378292,79.28839389394012,45.13143588704812,13.443414467864804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.820978880282857,41.793330921161505,120.5788002800308,167.35606803522734,110.79329339156988,252.13170086924546,267.22094720525865,206.7257708853532,181.57690113500718,119.2067073667821,83.49528966703238,42.79917999130311,14.175147012134484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4572384474254818,42.5707495530765,10.105309501978196,15.546862354410932,59.71775768799049,120.53273662141324,155.51317691883781,122.95636469244889,110.6105490409886,125.83723121090999,102.05969923186814,57.888803898288565,16.644083599843178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.16690787887002,54.093460484976475,51.85295433549439,203.9362765421827,172.0655107724181,101.00816407408121,128.76340624604418,84.08958637739381,73.57272451563546,68.8629042074724,17.512874407048823,9.602384966907396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.526698386609498,13.900652915290287,34.38576601609089,129.26670835208722,292.6903747110665,316.87908147891625,325.9328558231076,279.93262912885376,293.3303575090733,247.69599708695432,176.5012145547092,96.48108811649942,21.90251453072236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.7416824162477,92.32025600202476,174.39776666816311,237.7281234188844,281.761960489528,306.7737719769381,313.22117389951245,302.8870563883353,276.86901825981136,232.88086727681312,170.64810934249633,93.09767463393976,20.75960719764479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.649932669984786,91.26834327326557,172.02020225574506,233.74965808401868,275.4516168298896,299.36620707186745,305.8136089944418,297.76568372039213,273.9885293123225,232.01207646960742,171.0596617022765,94.19489587937201,21.490962170942197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.884589749325265,92.09144799282588,173.75778387015637,236.99639087461472,280.84710602370467,305.35599297604415,311.89476707390907,316.10166284700125,278.1950475144425,236.44740268092633,174.80931902794327,96.34402985356346,22.31406689050252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.25045602146011,91.58852345775507,171.47121406205662,232.88124484778538,276.8233321721661,300.4634283172996,306.63633614302984,277.1435123566556,272.9366165835633,230.54898895204042,168.8191555527944,93.32610507216637,22.81699142557332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.433577943013667,91.08559892268428,165.43536449926242,238.7796585766713,282.90486782260564,274.62851211032927,317.33631992634173,307.0022024151647,280.25280931334333,237.3618795757773,169.45951592177343,93.78334351959185,22.95442725948156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.7416824162477,76.81907973525917,144.95062896943415,207.13732324513333,148.79128089941926,159.85713095486602,275.2688724793083,271.1076627938614,248.7935959033589,183.72565753822627,166.99020176309244,82.12319675378366,23.45735179455236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.53664825858752,81.48321395577689,134.7078836335477,184.5030761701413,190.17305946080063,230.96054131182046,257.52719006306063,244.40357820871304,194.8828797689637,112.94242736576132,81.84908022791173,58.62015887158597,16.918577696687375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.075686580297896,58.62015887158597,108.68984550502373,145.59061176744092,206.8632067192614,218.8431560985868,245.22668292827342,289.71813601731475,262.3280049755421,221.40384243255843,161.86882909514924,88.70765693929395,24.508886952339285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.27821732770834,51.16690787887002,106.35796718025101,152.72368257566734,141.74958226648354,146.8252688467814,219.3460806336577,209.46957914087838,237.04207696226,191.27065827720517,164.2467710785396,91.36009301952845,25.37767775954493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.039950364630595,90.99422674739364,170.37399281662442,234.29864627770715,218.7057202646786,294.10777614098834,299.82344551929293,290.31243272767614,264.8433827928406,116.2348462440026,166.44159114037637,91.90870364224459,25.103561233673005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.399589995651557,90.17112202783329,167.9960508332341,138.09167468707966,236.1732861550544,302.97842856362604,310.4773656439873,290.1296883770948,226.7993316263736,178.2387961691205,134.34201736141287,72.74961979607514,19.067711670878825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.123234283375284,3.475163228822572,49.1095236509415,96.7098961256983,218.7060978356509,148.97402525000058,129.76963288715805,200.0499385245522,202.38181684932496,105.39780419775472,71.37790445379869,50.8927913529981,26.52096266359477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.823218066687197,101.9683270565775,189.30426865359502,256.0637249745213,301.7437714842855,327.3502572530293,332.83749619310737,320.58267514596537,293.0558634122291,247.33013081481948,182.9943025649289,100.09368717923022,26.84114284808429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86890415433252,98.08161146797474,176.27240654551034,238.1849842953376,279.79557086591785,303.11548682656195,309.28839465229214,301.88082974722147,274.99437838246416,234.1155243561536,173.0260513258867,97.85280345877584,26.749393101821376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.534786643155448,96.57283786276234,174.16933622993648,235.6699840490113,278.7897217957762,302.6582483791365,308.83115620486666,217.3800685810197,276.86901825981136,232.97223945210374,172.29431878161697,96.84695438863426,26.383904400658807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.823218066687197,93.46316333510235,168.8191555527944,228.39947740687663,269.7359474515849,292.73606079871183,298.90896862444197,258.5787252208475,269.82731962687564,55.55654800254354,87.42769134328043,96.06953575671926,28.21285819036073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.920439312119445,76.40752737547898,166.94451567544715,225.793482556232,266.16941204747167,289.21521148224394,256.3839051590108,195.2030599534532,75.53873656827335,203.3876659194665,131.96445294899482,94.74350650208815,28.76146881307686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69200887389285,91.81733146695395,166.39590505273102,225.7477964685867,267.22094720525865,290.7239850874563,162.05195101670282,293.60485160591736,265.2088714940032,224.92469174902638,166.44159114037637,81.02597550835141,28.075422356452503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.37182868940333,93.64628525665589,172.56881287846116,234.80157081277798,277.82918124230764,302.4298179409098,309.2887722232644,301.6980853966402,276.3204076370953,233.4294778995292,167.95036474558873,96.48108811649942,28.304230365651375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.646322786247524,92.5943725278967,166.532963315667,232.42400640035993,277.4180064534998,301.7437714842855,308.3282316697958,299.5032653348034,273.9424656537049,224.3303950386649,165.80123077139731,95.61229730929377,28.532660803877977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.363740432857378,89.53076165885427,151.76351959317103,203.52510175337483,265.2545575816485,267.40369155583994,244.7237583932026,269.9643778898116,228.7200351623385,204.16508455138157,148.42541462728443,94.10352370408137,28.898527076012826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.240619496608968,78.2825448237985,163.88090480640474,221.08366224806892,260.5451148444577,282.44762937518016,290.03831620180426,282.53900155047074,155.924729278618,181.57652356403483,162.09763710434814,78.739783271224,30.13318415535331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.926288382261053,89.98800010627977,161.04572437558897,218.4316037388067,258.9445914929824,282.03607701539994,289.8551942802506,281.44178030503844,256.8868296940816,189.57876275043918,150.16299624169574,71.9265150765148,27.252695207864452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.268380802857198,91.77164537930864,143.99008841596554,187.79549504838258,235.76173379527424,203.20492156888528,211.80145746565103,225.5646745470331,200.781671068822,198.86096753285702,146.5507747499372,57.20275744166421,28.029736268807177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.308217820360923,87.70180786915233,142.06976245097303,193.64860026059543,236.2189722426997,255.74392236100402,275.54298900518035,257.29838205386176,235.48723969843002,227.5310641706433,170.09949871978017,99.08746053811636,28.121486015070094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.411665706907037,71.78945681357884,142.25250680155432,192.73374579477226,224.42176721395558,244.90688031475617,263.37991770430125,246.73583410445804,243.30635696328082,199.86681660299868,131.82701711508656,88.02198805364188,28.6244105501409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.45735179455236,88.43354041342201,127.52912673767595,188.52685002168,213.03611454499156,183.40585492470902,97.44162866996797,177.14119735271598,222.2726332397641,178.74172070419132,139.7835702138456,87.47337743092575,29.03596290992106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.23477042646737,86.19303426393994,152.31213021588715,191.22497218955985,234.98431516335918,245.08962466533745,265.66648751240103,239.32826919938745,212.075573991523,169.6422602723547,133.79340673869677,85.27855736908896,11.568774590517561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.131322539921236,92.36594208967009,164.74969561361038,222.08988888918282,261.64233608988997,284.0938388143007,290.5869268245204,283.04192608554155,259.6763240372521,221.63227287078502,166.39590505273102,97.57868693290392,31.322155147048463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.72561925028268,91.81733146695395,162.37175363022004,219.52920255521119,259.2190855898266,281.21297229583956,137.08544804596576,156.29059555075284,194.01408896175803,219.1633362830764,162.55487555177362,95.749733143202,29.08164899756638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.612334838885413,50.20674489637374,158.80521822610683,214.86506833469346,254.46357919401817,214.9564405099841,200.59854914726841,125.47136493877515,30.316306076906862,102.01401314422279,112.25675848010924,79.24270780629479,29.675945707927823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.463200864693967,94.19489587937201,169.82538219390827,229.68019814483472,271.4278429783509,295.2963695617112,302.3841318532645,253.36598037761368,273.4395411186341,231.50915193453662,174.21502231758183,102.70005960084715,31.688021419183308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60648576874381,90.9485406597483,161.18316020949717,217.24301031808378,256.65839925585493,279.0181522340028,286.7915834112083,280.4812397515699,258.03011459813143,220.2605575285086,120.94428898119337,82.4890630259185,32.830928752260874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01181148741009,92.13713408047121,104.39157755664084,220.71817354690634,143.48716388089477,285.1914376307052,288.16329875348475,219.89469125637382,259.76731864157045,221.03797616042363,167.67624821971683,99.72782090709538,32.37369030483539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01181148741009,91.17697109797493,162.18900927963875,219.52920255521119,256.6127131682096,210.42974212337464,290.08400228944964,279.5667628567189,257.43544031679767,219.94075491499137,165.2983062363265,98.85903009988978,33.28816719968636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.834916206970416,65.25068271571386,160.54279984051814,215.73385914189916,254.18908509717403,276.8233321721661,283.5905367082576,275.0400644701095,253.00011410547887,159.21677058588702,112.85105519047069,94.01215152879072,30.544736515133465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.834916206970416,89.80525575569847,158.75953213846148,215.4136789574096,255.1492480796703,151.6264613302351,202.4731890246156,44.445389430423745,244.67844987652958,218.88884218623215,170.5110510795604,101.511088609152,31.459213409984425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28630558425429,90.17112202783329,161.7317708322133,218.5229759140973,258.89890540533713,195.0199380318996,292.7356832277396,232.19519839116103,110.29036885649909,11.75151894109884,17.970112854474305,16.59839751219786,9.739443229843355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28630558425429,90.26249420312395,159.71969512095782,216.96851622123958,257.29875962483396,241.47740317357886,125.51705102642046,187.79549504838258,261.27646981775507,220.39799336241688,166.76177132486586,86.0555984300317,35.025748814097646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.403577450361093,88.29648215048607,156.93057834875958,173.34623151037616,254.82944546615312,179.10758697632613,112.75968301518006,170.28262064133375,217.47144075631041,143.99008841596554,39.41538893777117,2.5150002463262875,32.419376392480714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28630558425429,89.21095904533703,160.13124748073798,218.34023156351606,254.966503729089,200.23268287513352,142.84718108288803,211.02403883373609,220.48936553770747,220.58073771299811,161.77745691985862,42.89055216659376,19.47926403065899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.240619496608968,89.48507557120895,159.49126468273118,216.740085783013,257.0242655279898,187.61237312682903,65.25068271571386,250.11962515799,226.6165872757924,165.57280033317068,19.616322293594948,34.38576601609089,24.87475322447413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.592548442056255,56.42533880974921,47.09744793968601,51.25865762513293,85.27855736908896,121.35584134097351,234.75588472513263,205.94835225343814,62.36981619725274,11.888577204034801,53.13329750248018,38.54659813056553,23.228543785353484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.60025912762993,89.34801730827299,159.8114448672207,218.1574872129348,254.1433990095287,227.98830261806881,286.5174668853364,277.78387272563464,255.1492480796703,218.34023156351606,169.41382983412808,102.19675749480407,33.516975208885235,0.3201801844895199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.628398004850435,89.34801730827299,162.55487555177362,222.08951131821053,265.1635629773301,211.298155359608,264.5232026083511,202.7476831214598,238.4594783921818,213.3559171585088,171.79139424654616,101.19090842466248,37.08351061299845,0.3201801844895199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.11924682866575,88.75372059791155,158.30229369103603,199.5923225061545,254.32652093108226,245.5011770251176,235.21312317255808,263.05973751981173,180.9365407660281,188.93840238146007,169.36814374648282,103.01986221436441,33.47128912123992,0.3658662721348405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005962417268485,92.00007581753523,164.88675387654638,221.8610808799839,237.04207696226,249.66200913959224,306.1794752665766,295.9367299306902,273.07367484649933,234.75588472513263,173.52897586095744,105.580548548336,32.8766148399062,0.6860464566243605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.033723723516715,74.30407948893286,133.97615108927806,194.47132740918354,228.8570934252744,249.11377608784835,263.1514872660746,280.4816173225421,257.06995161563515,220.7634820635794,168.17917275478763,102.33419332871232,33.9285275686654,0.27449409684419923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31406689050252,82.44337693827319,133.01598810678172,128.351853886264,108.96433960186796,177.8729298969857,242.9861767787913,177.8729298969857,225.42761628409718,182.30825610830453,142.1611346262637,35.57473700778604,29.1273350852117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.628398004850435,68.26860749711095,161.2288462971425,79.01389979709593,29.264393348147664,21.44527608329688,87.70180786915233,164.88675387654638,279.6585126029819,202.15338641109835,130.45530177281012,92.9602388000315,37.586435148069256,0.7317325442696809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.576485276091233,82.39769085062784,126.38584183362612,228.0339887057141,264.93475496813124,303.52741675731437,252.67993392098938,222.91261603777085,122.36206798208742,152.03801369001525,78.83115544651463,33.79146930572944,0.3658662721348405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.348054837864638,88.0676741412872,133.74772065105142,215.64248696660852,254.50926528166352,277.9209309885706,253.7318466497485,240.88310646321742,259.49320211569847,219.8490051687285,167.76762039500747,102.97417612671907,34.88869055116168,0.6860464566243605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.640096145133644,87.19888333408156,157.79936915596525,215.0478126852748,256.29253298372015,281.80764657717333,289.3979558328252,170.41967890426972,264.98044105577657,224.238645292402,162.64624772706424,104.89487966268392,34.934376638807,1.0975988164045216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.039950364630595,86.78733097430138,158.89659040139748,187.0637625041129,143.02992543346932,57.11138526637356,300.7379224141439,283.9564029803925,273.4395411186341,191.63652454933998,56.928640915792286,81.84908022791173,35.254556823296525,1.0975988164045216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.908741171836237,85.5983599826062,156.79352008582364,215.73385914189916,259.9047544754787,284.3679553401726,292.46156670186764,46.00022669425376,33.60834738417588,103.56885040805278,133.47322655420723,73.48135234034483,24.78338104918349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.662008381240273,85.73579581651445,157.4335028838304,216.7853942996861,259.0820273268906,60.86104259204035,54.50501284475664,52.08138477372098,96.84733195960652,125.83723121090999,134.29633127376758,102.24282115342169,35.2088707356512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.992025090580931,78.55666134967043,150.48317642618522,215.59680087896317,182.0798256700779,79.01389979709593,212.1216376501406,219.3460806336577,173.52897586095744,178.10173790618458,86.14734817629463,103.75159475863407,19.799066644176236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.554573039984607,49.29226800152277,126.52290009656208,168.1334866671423,9.556698879262072,22.039950364630595,31.459213409984425,67.67393321577724,143.67028580244838,215.73385914189916,138.50322704685982,4.755506395808377,35.62042309543136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.399589995651557,84.72956917540058,154.50695027772397,212.53281243894844,251.67446242181998,286.1969091298746,294.4736424131231,275.31455856695356,254.00634074659283,188.06961157425448,165.38967841161713,101.2365945123078,39.232644587189895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.542874899701395,81.5289000434222,148.10561201376717,209.74407323772246,254.09771292188339,220.169185353218,240.33411826952909,283.4991645329671,259.2190855898266,219.62057473050186,161.45727673536908,99.17921028437927,33.974213656310724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.222694715211876,82.21494650004658,149.52301344368894,206.13147417499172,220.80954572219704,253.45735255290435,244.3122060334224,241.2029090767347,216.6483360367501,188.66428585558828,145.49923959215027,98.6759081783362,37.08351061299845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.308217820360923,80.61442314857125,146.3223443117106,201.55871212976464,244.49532795497598,204.80544492036057,170.87691735169525,274.582826022684,41.83901700880683,66.1194735229195,74.30407948893286,102.79143177613778,34.52282427902684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.44527608329688,81.02597550835141,147.64837356634172,203.20492156888528,243.90065367364224,268.2271738463726,181.80533157323373,170.64810934249633,255.1492480796703,216.32815585226055,165.2983062363265,102.88280395142843,39.18695849954458,0.27449409684419923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.210619003956392,82.3063186753372,151.90057785610702,210.01818976359448,251.44565441262117,275.31455856695356,256.29253298372015,242.34619398078453,148.6542226364833,192.8708040577082,153.59247338287295,96.89264047627957,38.36385377998426,0.27449409684419923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.433577943013667,78.00805072695432,123.09342295538485,186.46946579375145,230.41193068910442,221.8610808799839,228.76572124998376,166.62433549095763,202.83905529675044,170.87691735169525,149.24851934684474,96.75558221334362,13.352042292574165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9382507463896586,26.20078247910525,73.48135234034483,85.09543544753542,173.9405282207376,242.62031050665647,226.38777926659344,225.15312218725296,204.71407274507,157.15938635795848,109.23883369871214,83.31216774547882,32.05388769131815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.027874653375108,51.16690787887002,79.24270780629479,137.17719779222867,208.3262942368285,209.9721261049769,196.07185076065886,244.58670013026662,241.56877534886956,180.84516859073742,143.71597189009364,74.30407948893286,26.383904400658807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.10132204726866,78.1907950775356,143.761657977739,200.0499385245522,182.67412238043937,212.30438200072186,92.32025600202476,262.51150446806787,233.0183031107213,169.23070791257456,43.34779061401924,19.113397758524144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.89081639043915,78.2825448237985,143.898716240675,201.78752013896354,246.23290956938723,151.53508915494444,247.6046249116637,250.02825298269934,159.39989250744054,199.13546162970127,129.81531897480338,86.74164488665606,24.920439312119445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.70184539874398,79.37976606923074,149.70575779427026,183.90877945977985,213.3559171585088,225.2905580211612,183.8630933721345,174.67226076500728,217.3800685810197,220.62642380064347,149.2942054344901,97.34987892370506,38.08935968314006,0.27449409684419923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.25045602146011,78.51097526202511,147.19113511891624,205.90266616579285,248.19892162202515,273.53091329392475,248.83928199100416,280.0240013041444,257.89267876422315,222.13557497682808,169.0479635619933,103.11161196062731,34.980062726452324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.93027583697059,78.19117264850787,128.62634798310822,177.50706362485082,165.3900559825894,68.03979948791209,44.994000053139885,110.79329339156988,217.8373070284452,159.62832294566718,131.3697786676611,102.42556550400295,28.167172102715416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.27821732770834,55.099309555118076,149.84319362817845,85.23287128144365,202.06201423580768,200.87304324411255,47.28019229026729,68.77153203218178,131.23272040472514,127.39169090376775,101.64814687208795,56.6541468189481,11.06547248447448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367727887566911,58.2546701704234,21.12509589880736,56.6998329065934,68.03979948791209,129.0835864305337,134.84494189648362,149.70575779427026,158.21092151574538,159.9485031301567,20.11924682866575,50.6182972561539,31.50489949762975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.127221738084821,46.32002930777101,69.91443936525934,116.6920846914281,266.8550809331238,224.23902286337426,292.370194526577,193.09961206690707,121.21878307803759,211.89282964094173,172.29431878161697,104.43764121525845,36.39746415637409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.318054345212051,80.0201264382098,155.97041536626332,224.42176721395558,269.9643778898116,118.7037828317113,246.5987758415221,290.26636906905856,266.8550809331238,230.6860472149764,175.72379592279427,79.69994625372027,33.37991694594927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.644083599843178,78.739783271224,151.03178704890138,210.93266665844538,252.90874193018826,278.24073360208786,199.86681660299868,282.58468763811607,175.12949921243273,224.78763348609039,169.5508880970641,102.74574568849249,37.03782452535313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.55856049469414,76.63633538467786,124.87669065744144,187.61237312682903,221.03797616042363,247.0560142889476,280.2984954009886,273.531290864897,125.88291729855531,164.5208876044115,166.57864940331228,101.05385016172652,32.236632041899426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.918577696687375,75.35599221769206,144.17321033751912,203.47941566572948,246.00410156018842,271.29078471541493,280.02437887511667,277.737809067017,256.29253298372015,220.53505162535285,167.9960508332341,101.37403034621605,35.98628936756621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.089623906985452,75.90460284040819,148.79128089941926,209.51488765755138,187.01807641646758,100.87072824017295,291.82158390386087,281.80764657717333,270.6961104340812,233.29241963659317,177.73587163404972,104.89487966268392,33.516975208885235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.58047273080077,75.58442265591866,138.77734357273172,145.08768723237011,67.62824712813192,172.56881287846116,248.24498528064282,224.8333195737357,185.9661636877084,185.0060007052121,125.83723121090999,85.09543544753542,33.19679502439572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.665995835949804,61.82120557453662,127.98636518510143,192.04807690912014,212.075573991523,247.46718907775548,286.97432776178954,240.42586801579202,221.40384243255843,204.71407274507,167.76762039500747,87.61043569386169,31.55058558527507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.123234283375284,75.31030613004675,150.02593797875974,210.56680038631058,253.32029428996842,278.4238555236414,200.64423523491362,36.351778068728784,125.60880077268337,215.00212659762943,177.32431927426953,91.86301755459931,32.419376392480714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.678071547205288,59.626385512699855,123.59672506142792,162.23469536728408,223.05005187167907,141.15528555612204,116.60033494516516,165.16124797339052,183.17704691551015,155.97041536626332,103.66022258334343,46.82295384284182,18.976339495588178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.224820554489344,51.304343712778255,56.33396663445856,59.39757750350097,170.87691735169525,145.7733561180222,149.02008890861816,223.9188426788848,210.79560839550945,200.9644154194032,118.52103848113,49.52107601072166,32.32800421719008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.626158818446088,73.70978277857142,108.41572897915182,108.23260705759823,256.2468468960748,209.6980095791049,208.2806081491832,284.64244943701686,261.2768473887274,225.38193019645183,119.43551537598098,75.85891675276287,10.516861861758358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.352042292574165,73.75546886621675,145.91079195193046,206.45127678850892,249.3878926137203,274.26264583819443,283.13329826083213,276.68627390923007,102.19675749480407,223.96452876653007,166.532963315667,99.4990128978965,32.282318129544755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.345815651460285,72.97805023430173,146.0478502148664,206.03972442872882,248.33635745593338,273.4399186896064,216.83108038733133,288.84934521010905,255.1492480796703,220.032127090282,167.40175412287263,99.36195463496055,27.801305830580574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.522710931899965,57.52293762615372,145.68198394273156,206.54302653477188,250.21099733328063,274.99437838246416,283.77365862981117,277.3262567072369,255.74354479003182,162.87505573626308,165.98435269295086,97.12144848547844,31.779393594473948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9046403699998224,38.68403396447377,124.64826021921483,117.28638140178955,179.9763777835318,223.7357207573312,95.38386687106716,87.51906351857107,112.75968301518006,193.46547833904197,170.41967890426972,98.99608836282572,32.37369030483539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.979949379325445,71.33221836615337,145.72767003037688,208.3262942368285,250.21099733328063,219.11727262445882,288.84934521010905,199.13546162970127,152.81543232193025,179.38170350219806,167.310381947582,97.57868693290392,28.44128862858734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.07169912558836,71.28653227850805,146.0478502148664,207.41181734197755,250.71392186835143,213.99627752748782,212.71593436050202,135.3939300901721,94.56076215150685,112.53087500598114,146.18490847780237,96.02384966907394,30.819230611977673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.345815651460285,70.32599172503949,143.0756115211146,204.80544492036057,250.25668342092598,276.0919771988686,200.87304324411255,281.21297229583956,181.988075923815,201.78752013896354,120.71585854296677,58.30035625806872,20.896665460580753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.117385213233685,70.23461954974884,143.48716388089477,204.98818927094192,248.7935959033589,233.4294778995292,241.93426405003208,228.44554106549424,207.731997526467,219.3003945460123,163.88090480640474,95.42955295871248,29.996125892417346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.150995589623518,59.71775768799049,133.70203456340607,201.46771752544632,214.7280100717575,236.99601330364243,195.38580430403445,278.9267800587121,254.50926528166352,216.55696386145942,159.62832294566718,87.79318004444298,24.143020680204447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.081535650439499,53.63622203755099,106.6324612770952,199.0440894544106,245.318055103564,273.3024828556982,284.87125744621574,236.53915242718918,243.90103124461456,202.38181684932496,129.40376661502322,84.40976656188334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.419640616326113,51.761582160203744,113.49103798847744,162.87505573626308,198.26667082249557,211.161097096672,188.43547784638926,61.86689166218194,104.48332730290376,63.0558626538771,109.78744432142828,93.1433607215851,28.76146881307686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.157222230737398,70.28030563739418,146.18490847780237,210.15524802653042,255.28668391357857,224.65019765218216,223.82709293262184,169.77931853529066,266.352156398053,225.06175001196232,168.54503902692247,96.664210038053,26.109410303814613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.150995589623518,70.05187519916757,146.91664102207204,210.61248647395587,176.82139473919872,183.5885992752903,306.22516135422194,297.0339511761225,263.37991770430125,225.47330237174248,169.7336324476454,97.03007631018782,25.240619496608968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.831192976106273,68.90859029511772,144.99631505707947,207.18300933277862,251.26291006203982,277.0978262690102,287.2031357709885,249.98256689505402,205.35405554307675,179.473453248461,106.67814736474054,80.56873706092594,26.155096391459928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.876879063751591,69.54895066409675,146.50508866229185,209.65232349145958,254.46357919401817,280.344181488634,289.07777564833566,282.4933154628254,261.4595917393087,223.2327962222604,166.62433549095763,94.14920979172669,24.78338104918349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282204782417876,69.18308439196191,146.59646083758253,210.4750506400477,254.37220701872758,279.93262912885376,241.11153690144403,121.67602152546307,101.83126879364151,225.47367994271477,153.9126535673625,82.62649885982674,20.94235154822607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.190832607127232,68.49703793533756,145.86510586428508,209.88075392968625,254.18908509717403,127.89461543883851,271.1533488815067,285.09968788444235,57.02001309108292,57.431565450863076,130.59273760671837,70.37167781268481,22.451502724410762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.824966334992393,68.5884101106282,146.8252688467814,210.84129448315483,264.38576677444286,294.10777614098834,246.87289236739403,188.9844660400777,190.4018674699995,181.57690113500718,71.83514290122417,94.6978204144428,22.81699142557332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.916338510283033,45.405552412920045,58.803280793139535,108.87258985560504,146.0478502148664,190.17305946080063,149.4316412683983,103.15729804827265,74.85306768262127,19.25045602146011,86.14734817629463,0.6860464566243605,9.511012791616754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1092969566877318,14.494949625651731,75.81323066511754,82.80924321040801,128.44360363252696,140.56061127478836,240.2884321818837,160.45142766522747,222.4553775903454,94.01215152879072,47.326255948884885,18.976339495588178,5.7156693783046615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.538774097864982,39.64419694697006,58.62015887158597,118.01811394605923,206.40559070086368,229.45139013563585,105.94641482047086,196.66614747102025,39.735569122260706,223.59866249439526,159.39989250744054,60.906728679685656,21.85682844307704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.34980310616982,45.862790860345534,90.71973265054943,192.45925169792804,249.52532844762857,151.8548917684617,239.2368970240968,179.19895915161678,160.77160784971701,220.032127090282,155.87904319097262,76.08772476196174,17.33013005646754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.04754770307739,66.34790396114612,143.71597189009364,208.2806081491832,254.00634074659283,280.4812397515699,290.7696711751016,94.51507606386153,226.1132851697493,218.34023156351606,159.12539841059638,73.1611721558553,18.747531486389306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001861615432071,66.80514240857161,146.0935363025117,212.44144026365782,256.79583508976316,210.42974212337464,225.7477964685867,140.05768673971755,28.258544278006056,51.57846023865018,94.6978204144428,83.22079557018817,18.83890366167995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6977445969075697,27.984050181161862,87.88492979070591,97.94455320503876,48.01192483453697,24.37182868940333,44.125209245934236,63.421351355039654,82.16888284142897,81.71164439400349,90.30818029076927,80.79716749915252,18.015798942119623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.361878817425307,32.14525986660879,86.65027271136542,136.6742732571579,171.83708033419148,204.71407274507,186.83533206588632,89.25664513298236,156.6560842519154,138.32010512530624,98.35610556481896,49.52107601072166,10.837042046247879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9203259649925688,38.821092227409736,90.07974985254265,95.84110531849268,53.681908125196315,127.57481282532127,125.2425569295763,176.04397610728375,181.71395939794309,209.1493989563888,130.59273760671837,67.07963650541579,9.739443229843355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.309966088666104,44.125209245934236,102.65399594222956,136.7199593448032,185.60067498654584,192.3678795226374,249.61670062291915,236.3560305056357,218.477289826452,191.95632716285724,130.1811852469382,55.693983836451785,11.614460678162878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.996012545290466,67.76530539106788,150.80335661067474,219.98644100263667,268.2271738463726,296.3482822904703,255.4694282641598,244.76944448084797,271.6105873289322,193.60253660197793,160.0398753054473,75.31030613004675,15.135309994630774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4017158349290195,65.61654898784872,145.22474549530608,211.98420181623237,147.19113511891624,288.02624049054884,216.19109758932456,240.42549044481967,260.727859195039,161.64039865692263,21.262531732715594,54.59638502004727,14.723757634850614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.578611115368699,64.65600843438015,116.18916015635729,208.3719803244738,252.8630558425429,139.7835702138456,80.88891724541546,179.38170350219806,258.71578348378347,214.17902187806908,154.36989201478795,32.693870489324915,14.449263538006413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9382507463896586,64.33620582086293,141.7952683541288,212.3500680883672,260.6821731073937,288.52916502561965,298.8632825367966,291.5470898070166,265.6204238537833,214.13333579042373,152.95249058486618,77.91667855166368,13.534786643155448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3658662721348405,101.09953624937181,165.16124797339052,240.10568783130245,265.89491795062753,275.77141944340684,266.21472056414484,207.27438150806927,143.8530301530296,85.69010972886915,39.87262738519666,10.105309501978196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2463552196236938,59.809129863281136,131.55290058921466,196.16322293594948,140.42355301185236,213.53903908006237,191.31634436485044,275.49730291753497,246.7815201921034,204.53095082351638,146.0935363025117,73.57272451563546,12.300129563814965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.983936834034981,61.77551948689129,139.14320984486656,204.16508455138157,246.96426454268467,230.18312267990555,283.63660036687526,274.0799014876132,250.43942777150727,208.0974862276296,147.8768040045683,73.98427687541562,12.07169912558836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9382507463896586,62.96411290761419,140.56061127478836,206.36028218419062,252.36013130747207,210.8869805708001,176.59258672999985,237.7277458479121,253.59478838681252,208.646474421318,147.23682120656156,61.63808365298306,11.614460678162878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.572384474254819,62.141385759026136,139.64613437993737,205.35405554307675,251.35428223733052,277.37194279488216,151.30628114574557,279.79557086591785,251.3082185787129,37.174882788289096,152.3578163035325,73.6640966909261,10.745669870957236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.206895773092254,62.049636012763216,140.56061127478836,165.38967841161713,203.29629374417598,153.27267076935573,224.23902286337426,202.5192526832332,204.8511310080059,209.97250367594918,146.64214692522782,71.33221836615337,8.962402168900631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.389640123673535,53.13329750248018,114.49726462959131,176.59258672999985,118.61241065642065,172.98036523824132,167.95036474558873,216.19109758932456,110.51917686569796,68.5884101106282,80.20287078879109,36.44352781499169,4.069459939184016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.206895773092254,55.73966992409712,123.64203357810095,152.81543232193025,205.8569800781476,87.10751115879091,32.14525986660879,72.3837535239403,183.8630933721345,170.00812654448956,78.05373681459963,46.68589557990585,4.115146026829336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9265526061064486,60.17499613541597,103.38572848649923,131.3240925800158,188.29841958345332,210.2923062894664,128.67203407075357,38.63834787682845,44.67381986865036,131.78170859841353,95.97816358142862,9.968251239042237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4115523597801612,13.077548195729964,101.55677469679732,90.85679091348541,139.41770394171078,163.3322941836886,222.91261603777085,214.13333579042373,165.16124797339052,111.43365376054889,46.869017501459396,4.801192483453698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9203259649925688,24.60025912762993,120.34999227083193,176.27240654551034,168.45328928065953,178.33016834441116,174.26070840522712,136.6742732571579,65.29636880335919,83.63234792996833,51.075535703579376,40.55867384182103,2.2405061494820884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87885402631054,14.220833099779806,82.44337693827319,18.747531486389306,32.05388769131815,207.6863114388217,203.70784610395611,192.23082125970143,121.4932771748818,64.8391303559337,5.761355465949983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4115523597801612,41.701958745870854,118.06380003370451,151.26059505810028,199.089775542056,170.55673716720568,238.7796585766713,181.3937792134536,172.66018505375175,150.48317642618522,125.37999276348451,30.636108690424102,1.0975988164045216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2346570793404834,57.20275744166421,135.6223605283987,169.32208008786517,173.8948421330923,130.50098786045547,162.0062649290575,160.1769335683833,175.63242374750354,156.83920617346894,79.88269060430157,51.761582160203744,1.8289537897019277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.24248111204104,49.566762098366965,126.8430802810516,154.41557810243333,188.57291368029757,210.06387585123974,157.9364274189012,208.8749048595446,16.27821732770834,10.196681677268838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9663896236101648,58.52878669629533,59.44326359114629,207.96042796469365,251.0797881404863,275.9088552773151,283.2250480070951,199.59270007712672,247.23875863952884,140.42355301185236,100.41348979274748,43.073674088147314,2.65205850926225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5087736052124074,58.437414521004676,137.40562823045528,202.3361307616796,240.24312366521062,216.32815585226055,277.0978262690102,263.7914700640814,238.41379230453649,111.47933984819424,111.43365376054889,47.87486657160101,1.2803431669858043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5486106227161232,57.20275744166421,135.25649425626384,199.7758219986803,244.632386217912,269.6898837929673,207.41181734197755,137.17719779222867,86.51283687745718,127.52912673767595,131.9187668613495,56.01378644996905,1.2346570793404834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79120508188405,136.30840698502305,202.8847413843957,249.5710145352739,171.70002207125552,213.1731728079275,17.7416824162477,5.030000492652575,73.20685824350062,74.07564905070626,22.679933162637358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.184832660267105,78.83115544651463,116.73777077907341,252.45150348276272,205.2626833677861,109.01002568951328,108.50710115444248,104.52901339054908,155.6045490941285,74.94443985791192,38.36385377998426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6760590550547,0.3201801844895199,214.3621437996226,200.781671068822,22.31406689050252,74.21270731364224,145.2704315829514,125.37999276348451,132.37600530877498,99.22489637202459,4.389640123673535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.10739781166403,151.48940306729915,220.169185353218,276.9607680060743,304.67032409039194,312.16926117075315,301.2408469492147,270.0557500651022,218.34023156351606,141.84095444177413,57.934489985933894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.689996381742255,149.70575779427026,218.06611503764407,262.7856209939398,288.6662232885555,294.9765669481939,282.2645074536265,253.22892211467774,206.04010199970105,136.81133152009386,54.82519302924616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.437414521004676,139.82925630149094,211.7557713780057,249.79944497350047,273.9428432246772,243.80965906932389,232.3322566540969,176.68395890529052,141.33802990670333,110.8389794792152,48.19504675609053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.59638502004727,133.79340673869677,204.80544492036057,253.1832360270324,269.91869180216617,276.2286578908323,263.7457839764361,234.6184488912244,188.1156752328721,122.17894606053386,47.05176185204069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.77328030048695,133.79340673869677,199.59270007712672,244.76982205182014,268.40991819695375,275.0857505577548,119.61825972656227,210.9322890874731,124.55688804392418,121.40152742861886,43.02798800050199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6760590550547,90.07974985254265,198.9066536205024,243.99202584893288,182.30825610830453,223.8731565912394,192.45925169792804,213.63041125535298,98.81334401224443,99.27058245966991,42.75349390365779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.30035625806872,143.44147779324948,211.43559119351625,258.99027758062766,285.0536242258247,291.77589781621555,290.22106055238555,259.17339950218127,207.82336970175768,131.87308077370415,49.15520973858682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.58654849519613,147.831117916923,216.7853942996861,264.47751652070576,290.3581188153215,296.16553793988913,283.17936191944983,252.77168366725223,203.52510175337483,132.01013903664014,36.534899990282334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.39172843335937,143.02992543346932,210.61248647395587,262.92267925687577,289.5350140957612,295.47949148326467,280.7100477607688,249.84513106114582,198.17529864720498,125.88291729855531,43.66797079850876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.6998329065934,85.09543544753542,214.91075442233884,262.5111268970956,300.0979396161371,307.73355738846215,294.3818926668602,263.7914700640814,209.6980095791049,130.27255742222886,46.228657132480365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.52878669629533,145.8190422056675,214.9564405099841,260.31630683525884,286.19728670084686,291.68414806995264,278.3781694359961,247.5589388240184,196.48340312043902,125.19687084193096,43.39385427263682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20264409453732,83.49528966703238,110.70192121627922,194.9742519442543,217.9743652913812,181.43946530109886,176.22709802883733,182.49100045888585,145.91079195193046,93.41747724745701,30.636108690424102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.246581913877456,52.53900079211874,199.59270007712672,119.66432338517987,284.68813552466213,202.01595057719013,183.81740728448918,248.97634025394015,194.10546113704868,117.74361984921501,38.135045770785375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.93836409351654,75.67617240218159,95.0180005989323,125.83723121090999,84.68388308775525,83.95252811445785,113.76553208532164,97.89886711739344,95.20074494951362,32.64818440167959,17.009949871978026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.323903415353662,25.60648576874381,57.98017607357921,135.57667444075335,168.49935293927714,213.85921926455188,232.42362882938764,177.14119735271598,150.80335661067474,78.9682137094506,27.70993365528993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.306091981083455,70.73754408481966,136.1709711511148,183.9544655474252,142.4813148107532,193.92271678646745,186.74358231962339,118.33791655957646,104.39157755664084,62.82705464467823,19.799066644176236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.74950644894825,131.59858667685998,198.9523397081477,244.22121142910405,269.0042149073153,52.35587887056518,78.739783271224,237.13344913755063,181.34809312580825,111.25053183899536,33.01405067381444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.161058808728406,132.51306357171092,200.41580479668704,244.8151305684932,269.3700811794501,274.26264583819443,261.27646981775507,176.27240654551034,178.10173790618458,105.67192072362663,30.407678252197503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.34194154387762,116.28053233164793,155.23868282199362,141.47546574061158,176.73002256390808,120.5788002800308,159.8114448672207,117.97242785841392,87.06182507114559,70.28030563739418,31.459213409984425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7277450895601465,38.4552259552749,76.81907973525917,216.51090020284184,279.4753906814283,283.4534784453217,269.46145335474085,237.77343193555745,184.0915238103611,111.52502593583955,31.413527322339114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.057761798900806,63.65015936423855,121.63033543781776,252.1313232982732,221.26640659865018,222.31831932740943,268.95852881967005,233.88709391792702,179.9763777835318,106.90657780296713,28.944213163658148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.87486657160101,131.82701711508656,201.0101015070485,247.28444472717416,269.3700811794501,271.38215689070563,262.4654408094504,223.78140684497646,168.1334866671423,97.99023929268412,24.829067136828808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.731581667551175,128.99221425524306,196.11753684830413,241.7062111827777,266.5805868362797,271.3817793197333,258.4416669579116,225.70211038094132,172.157260518681,100.09368717923022,25.423363847190252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.314180237629394,126.47721400891676,200.0499385245522,249.52532844762857,276.2747215494499,281.5331524803292,268.04405192481903,126.47721400891676,179.9763777835318,101.46540252150669,25.37767775954493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.994000053139885,127.07151071927822,200.64423523491362,251.0341020528409,267.03820285467737,271.79333167951347,206.17716026263702,154.23283375185198,150.80335661067474,76.77339364761383,20.210619003956392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.4552259552749,116.82914295436404,194.8828797689637,229.31433187269988,227.98830261806881,223.82709293262184,258.03011459813143,166.0300387805962,170.14518480742555,64.74775818064307,19.159083846169466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.475012352104045,141.10959946847674,216.55696386145942,268.1814877587272,285.09968788444235,289.8551942802506,228.76572124998376,241.0201647261534,184.0915238103611,107.82105469781808,25.652171856389128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50702533690722,20.39374092550995,121.4932771748818,119.61825972656227,171.8827664218368,280.7100477607688,263.92890589798964,230.5029252934228,176.1353482825744,101.37403034621605,23.319915960644124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.90262787784923,130.04374941302999,162.5091894641283,224.970755407644,251.53702658791173,236.76758286541585,170.87691735169525,81.20871985893271,93.7376574319465,20.71392110999947,5.761355465949983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.08537222843052,131.18703431707982,202.4731890246156,248.70222372806825,274.26264583819443,279.10952440929344,265.2545575816485,231.691896285118,177.27863318662418,102.65399594222956,23.228543785353484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.554686387111495,137.222883879874,208.7378465966087,262.5571905557132,286.60883906062696,290.67829899981103,276.3204076370953,236.12760006740902,171.42552797441132,96.29834376591812,20.43942701315527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.17712197469344,132.37600530877498,203.8909680255096,258.99027758062766,286.3343449637828,291.3182817978178,274.9030062071734,238.91671683960732,181.11928511660938,100.5052395390104,22.268380802857198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.640096145133644,43.530912535572796,202.5188751122609,252.81736975489758,279.292646330847,283.9564029803925,268.77578446908865,232.69812292623183,170.87691735169525,96.02384966907394,20.027874653375108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.93038918409745,127.02582463163289,195.7973566638147,248.06186335908922,264.5232026083511,88.75372059791155,259.4018299404079,218.56903957271493,110.56486295334328,89.0278371237835,16.50702533690722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.147121482040866,125.15118475428564,196.25459511124012,246.27859565703255,272.4336920484925,276.96039043510206,260.86491745797497,226.70795945108296,163.4693524466246,91.13128501032959,17.7416824162477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.135045770785375,122.17894606053386,192.59668753183627,241.98032770864967,173.52897586095744,137.31425605516463,201.60439821741002,140.28649474891643,158.48541561258958,63.421351355039654,8.824966334992393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.174882788289096,121.12741090274694,153.04386276015688,246.7815201921034,272.3423198732019,277.5093786287904,261.4139056516633,225.88485473152267,169.82538219390827,93.00592488767685,17.1926942225593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.44527608329688,72.52081178687625,125.01412649134967,153.1809210230928,192.27650734734675,228.0339887057141,208.28023057821088,177.00413908978004,124.14533568414406,36.534899990282334,4.252581860737574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5606863339716086,28.944213163658148,39.87262738519666,75.67617240218159,87.24456942172688,87.15319724643622,87.33594159701752,61.77551948689129,40.970226201601186,21.90251453072236,17.1926942225593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.564522911962634,135.25649425626384,219.2090223707217,274.26264583819443,304.94481818723614,311.25478427590224,293.5587879472999,251.6740848508477,187.61237312682903,100.09368717923022,18.518723477190424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.24472029844538,136.62820959854028,218.7057202646786,273.531290864897,303.11548682656195,308.55703967899467,290.2667466400308,248.6561600694506,185.41755306499226,98.03592538032943,17.375816144112857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.174882788289096,124.55688804392418,201.10147368233916,251.62877633417472,276.9147043474567,282.08176310304526,268.45560428459913,229.49707622328117,170.64810934249633,87.47337743092575,12.711681923595126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.030000492652575,109.3302058740028,45.405552412920045,244.17514777048646,271.19903496915197,278.60659987422264,267.40369155583994,228.94846560056504,167.6305621320715,86.3300925268759,13.123234283375284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.419376392480714,115.4574276120876,186.5608379690421,240.10568783130245,271.976453601067,275.40593074224427,258.7618471424011,219.94075491499137,161.18316020949717,82.53474911356379,11.157222230737398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.91060278726831,111.57071202348486,181.66827331029774,228.308105231586,253.7775327373938,257.29875962483396,243.16929870034485,208.92059094719,153.7299092167812,80.47736488563528,10.516861861758358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.590422602778798,110.47311320708036,180.2965579680213,234.4357045406431,260.59080093210304,266.03197621356344,109.37589196164811,76.08772476196174,153.08954884780218,76.45321346312431,6.172907825730142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.00197496255895,117.14932313885357,193.8313446111768,246.0958513064513,265.57511533711033,270.28455807430106,254.1433990095287,218.2945454758707,159.35420641979522,81.89476631555705,10.150995589623518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.344067383155103,107.68399643488216,181.43946530109886,157.84505524361055,172.47744070317054,271.0619767062161,169.82538219390827,227.75949460886986,160.49711375287282,82.58043520120913,10.379803598822397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.532660803877977,111.341904014286,190.72204765448902,157.7536830683199,277.00645409371964,199.9128802616163,203.47941566572948,231.46346584689132,116.41759059458391,84.50113873717397,9.465326703971431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.322155147048463,118.42966630583936,193.64860026059543,243.4894788848344,271.01629061857074,276.1372857155417,260.59080093210304,223.78140684497646,165.2526201486812,84.82131892166349,10.562547949403678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.007824032700555,120.53273662141324,194.5170134968288,243.99240341990517,270.23887198665574,275.1318142163724,258.121486773422,220.21487144086328,141.65821009119284,73.48135234034483,9.145146519481912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.178870242998627,115.6858580503142,189.48739057514854,237.36225714674958,263.837533722699,268.40991819695375,253.6404744744579,217.19694665946625,159.3081427611776,81.07166159599673,8.45910006285755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.344067383155103,110.56486295334328,184.54913982875885,234.75588472513263,261.50527782695406,266.2607842227624,192.8708040577082,105.71798438224424,105.76367046988956,73.9385907877703,5.852727641240622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.842891116389485,87.61043569386169,141.65821009119284,183.8627158011623,170.37399281662442,164.01796306934068,155.78729344470975,118.84121866561955,88.15904631657783,28.715782725431538,0.04568608764532064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.81699142557332,45.90847694799085,114.86275333075388,182.44531437124047,251.1254742281316,177.2329470989789,177.8729298969857,206.26853243792772,88.52491258871267,74.53288749813173,5.990163475148861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5150002463262875,13.671844906091412,31.04766105020427,75.26462004240142,79.33407998158543,100.5052395390104,138.22873295001563,93.05161097532215,66.0737874352742,5.121372667943216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.81114235543172,102.05969923186814,46.0915988695444,112.57656109362648,107.13538581216602,62.41550228489806,56.24259445916792,40.74141819240229,29.53888744499186,76.86514339387675,4.206895773092254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.511012791616754,53.361727940706785,100.09368717923022,136.9483897830298,113.76553208532164,73.9385907877703,70.37167781268481,51.075535703579376,20.622171363736555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.07940981116204,101.511088609152,178.74172070419132,102.37987941635762,265.2549351526208,173.34623151037616,113.30829363789616,77.27631818268462,155.87904319097262,3.6122214917585342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.039950364630595,102.42556550400295,178.4219180906741,231.6009016807996,259.7220101248974,266.3064703104077,250.48549143012485,212.71593436050202,154.8271304622135,74.12133513835157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.49718881205608,103.15729804827265,181.07359902896405,231.554838022182,258.85284174671943,234.02415218086296,162.05195101670282,191.95632716285724,132.28425556251204,64.42757799615353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.622171363736555,17.7416824162477,40.19280756968618,98.76765792459909,119.61825972656227,151.39765332103622,173.9862143083829,168.72778337750375,78.09942290224497,13.077548195729964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656159311098662,95.97816358142862,169.18502182492927,218.8431560985868,245.36411876218162,259.3104577651173,245.82135720960707,208.5547246750551,149.15714717155413,70.82891626011029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98218856572979,100.27643152981152,174.626574677362,231.3264075839554,261.13941155481916,267.54112738974817,251.6740848508477,214.86506833469346,151.12353679516428,74.30407948893286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.25045602146011,96.89264047627957,170.37399281662442,220.39799336241688,255.78960844864937,262.282696458869,247.6046249116637,211.11541100902667,148.4714782859021,72.33806743629495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.970112854474305,101.14522233701716,183.54291318764498,240.7456706293092,272.20526161026595,279.4753906814283,263.5169759672372,225.7477964685867,164.06364915698603,80.06581252585512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.628398004850435,104.20883320605957,181.85101766087902,234.52707671593376,262.7856209939398,269.4157672670954,254.09771292188339,217.15126057182087,158.07386325280942,78.46528917437979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.25045602146011,100.09368717923022,176.45515089609162,227.8055582674875,255.0578759043797,260.45336509819475,201.42165386682868,147.96817617985897,151.4433394086815,73.11548606820998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.149133974191447,24.051648504913807,84.18095855268444,164.42951542912084,159.62832294566718,185.78341933712707,102.19675749480407,56.88257725717468,42.34194154387762,22.679933162637358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.894803845148685,6.2185939133754635,26.97820111102025,39.507138684034096,54.59638502004727,47.554686387111495,55.2367453890263,46.731581667551175,44.62813378100504,72.97805023430173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.184983536985627,84.18095855268444,163.1491722621351,224.01021485417542,245.68429894667113,250.21099733328063,234.89294298806857,197.5349382782259,141.01784972221384,66.34790396114612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.429477141177252,69.50288700547917,135.94254071288822,212.99005088637398,239.7855076468129,192.00201325050256,119.93843991105179,116.92051512965469,146.18490847780237,70.14324737445821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5942967103614437,21.12509589880736,98.63022209069088,146.87095493442672,199.13546162970127,194.56269958447413,181.1649712042547,139.9206284767816,81.02597550835141,56.6541468189481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39374092550995,157.11370027031316,211.38990510587087,241.11153690144403,247.74168317459961,234.75588472513263,76.22478302489772,147.0993853726533,69.22877047960725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.876879063751591,81.16303377128737,153.54716486619992,210.20131168514806,239.83119373445822,246.87289236739403,183.36016883706367,135.4853022654627,143.0756115211146,66.48533979505434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.069459939184016,36.80901651615426,65.02187470651499,113.62847382238569,172.56881287846116,184.13758746897872,177.64449945875907,143.16698369640525,112.6222471812718,47.50900029946617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.755506395808377,70.50911364659305,102.70005960084715,174.7636329402979,228.58259932843018,184.45739008249595,194.5170134968288,139.28064567877482,102.24282115342169,30.91060278726831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.081535650439499,74.94443985791192,145.95647803957576,202.244758586389,110.15331059356312,102.56262376693891,166.80745741251118,189.5326990918216,133.29048220362594,61.272594951820494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.121372667943216,72.56649787452156,142.89286717053338,12.208757388524324,72.3837535239403,146.77958275913608,226.25072100365745,66.80514240857161,4.115146026829336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.8866780590111,145.59061176744092,201.92495597287171,232.37794274174232,240.97447863850812,229.08590143447327,194.60838567211948,136.49115133560431,66.25653178585546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.1611721558553,144.49301295103638,199.8215080863256,230.36624460145907,239.83119373445822,225.7477964685867,111.84520612032908,43.2564184387286,24.326142601757997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.087498067707983,71.97220116416013,144.21851885419218,229.7258842324801,245.82135720960707,165.84691685904264,146.13922239015704,110.70192121627922,68.81721811982707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.69409718357869,157.0676366116956,89.62251140511721,164.6126373506744,152.86111840957557,138.13736077472495,201.74183405131816,144.6761348725899,71.1490964445998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.51682433216672,162.7833059900002,223.9188426788848,260.727859195039,272.5707503114284,259.95044056312395,225.06175001196232,165.38967841161713,82.4890630259185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.71164439400349,161.45727673536908,217.7002487655093,212.57849852659382,193.9684028741127,189.48739057514854,208.50903858740983,150.34611816324932,74.6242596734224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.041811980062665,76.86476582290446,144.81319313552592,126.93445245634224,19.433577943013667,47.14313402733132,23.914590241977844,25.88060229461573,22.177008627566558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7496573256667713,17.833054591538342,55.55654800254354,78.23648116518092,36.26040589343813,48.97208781703326,76.08772476196174,55.55654800254354,31.459213409984425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.19702171864947,160.90866611265298,219.0262780201404,251.0797881404863,261.09372546717384,256.9325157817269,214.13333579042373,158.57678778788025,81.5289000434222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.78546935886932,159.1710844982417,216.00835323874333,247.14738646423825,257.2070098785711,246.5530897538768,213.4476669047717,158.62247387552554,82.67218494747205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.70978277857142,159.12539841059638,220.7638596345517,256.9328933526992,267.76955782797484,256.10941106216654,220.67210988828882,158.2566076033907,81.43752786813154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.91667855166368,159.2624566735323,215.73385914189916,246.87289236739403,257.0238879570176,245.22668292827342,212.48712635130315,158.3936658663267,82.16888284142897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.66808414563563,140.83510537163255,195.7973566638147,226.20503491601212,235.21274560158585,224.01021485417542,143.898716240675,142.206820713909,71.33221836615337,4.801192483453698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.626385512699855,135.9882268005335,191.63652454933998,225.19918584587055,235.6703616199836,225.19918584587055,194.56269958447413,57.79743172299792,70.50911364659305,3.9780877638933743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.30035625806872,43.02798800050199,43.94246489535296,32.55681222638895,78.92252762180527,73.61841060328078,90.90285457210301,60.815356504395005,71.1490964445998,4.801192483453698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.05973676145975,57.79743172299792,57.888803898288565,57.888803898288565,62.003949925117894,50.8927913529981,43.210732351083266,45.542610675856,14.357891362715769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00805072695432,166.67039914957522,228.6743490746931,266.16941204747167,278.33210577737844,266.94645310841446,232.69812292623183,174.5805110187444,92.13713408047121,13.763594652354325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.24472029844538,123.82515549965453,171.97413859712742,217.88299311609055,233.79534417166408,251.0341020528409,214.9564405099841,157.9364274189012,37.63212123571457,0.9144768948509636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.858954282354503,3.886715588602733,73.25254433114594,70.4634275589477,131.3240925800158,41.061598376891816,66.71377023328095,79.37976606923074,33.105422849105075,0.5486106227161232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4174014299217659,35.666109183076685,103.34004239885391,89.07352321142879,118.65809674406601,136.21665723876012,55.282431476671626,43.622284710863426,4.9382507463896586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.06547248447448,47.92055265924633,34.34007992844556,80.29424296408173,68.0854855755574,66.02772377665659,86.87870314959201,51.532774151004865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.628398004850435,78.78546935886932,111.98226438326503,147.41956555714285,242.80343242821,232.74380901387715,210.383678464757,154.73575828692282,83.67803401761367,13.214606458665928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.025748814097646,115.96035214715842,203.20492156888528,197.94649063800608,102.60830985458423,108.14123488230759,110.74760730392454,31.55058558527507,35.07143490174297,1.6918955267659652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7832677020566068,19.113397758524144,14.540635713297052,36.94645235006249,67.21669476835176,59.35189141585565,78.92252762180527,35.98628936756621,44.994000053139885,2.9265526061064486,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-138.94799999999998,-103.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.508,48.70399999999999,10.177999999999999,-51.577,-34.549,50.731,-56.458,0.0,0.0,0.0,0.0,87.765,36.188,32.95,-10.939,-36.215,-66.22399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25,65.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.101,22.706999999999997,19.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282,47.847,0.0,-3.52,-161.363,-161.363,-61.081,0.0,0.0,0.0,0.0,63.018,46.107,40.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.739,63.012,82.927,22.666999999999998,-132.101,-161.363,-93.86200000000001,0.0,0.0,0.0,0.0,86.605,50.605,40.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.785,56.16,0.0,93.03,-88.766,-17.288,-87.359,-92.60700000000001,-97.98100000000001,0.0,0.0,100.178,72.67,63.763000000000005,19.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.93299999999999,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.986000000000004,-45.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.793,46.004,-66.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.903,88.225,50.312,39.864000000000004,-5.074,-28.642,-78.081,-95.83,-38.661,0.0,0.0,0.0,0.0,0.0,22.47,57.733000000000004,-1.239,-70.133,0.0,-17.886,0.0,0.0,0.0,0.0,0.0,129.33700000000002,82.74,68.303,13.907,-3.2030000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.908,44.718999999999994,0.0,-18.025,-161.363,-161.363,-46.577,0.0,0.0,0.0,0.0,91.279,86.48899999999999,60.123999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.449,53.54,32.931999999999995,6.222,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,24.275,32.245,28.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.004,68.015,155.351,5.651,-161.363,-124.35600000000001,-101.60799999999999,0.0,0.0,0.0,0.0,33.268,20.343,13.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.035999999999998,38.118,-27.473000000000003,-76.821,-34.731,0.0,0.0,0.0,6.095,18.967,8.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.036,161.363,-126.969,-161.363,-98.995,0.0,0.0,0.0,0.0,0.0,33.510999999999996,5.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.781000000000001,161.363,142.035,-48.038999999999994,-161.363,-65.553,-112.37200000000001,0.0,0.0,0.0,0.0,11.094000000000001,12.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.711,105.414,161.363,38.294000000000004,-131.365,-161.363,-94.59899999999999,0.0,0.0,0.0,0.0,55.901,64.169,55.523999999999994,5.7170000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.274,49.756,69.208,31.487,-135.178,-161.363,-90.786,0.0,0.0,0.0,0.0,63.236999999999995,64.157,53.977,0.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.49,52.136,92.06299999999999,1.535,-154.814,-161.363,-71.15,0.0,0.0,0.0,0.0,61.372,69.829,58.794,10.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.689,51.636,30.05,54.424,-87.085,-161.363,-138.879,0.0,0.0,0.0,0.0,89.73700000000001,95.366,83.88,32.512,2.316,-28.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.394,16.840999999999998,24.699,25.694000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.940999999999999,-161.363,-161.363,0.0,0.0,0.0,0.0,36.124,25.174,8.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.055,78.143,62.074,20.038,8.927,26.05,-161.363,-161.363,-64.601,0.0,0.0,83.928,88.73,70.214,17.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824000000000002,50.236000000000004,0.0,24.906,-114.46600000000001,-161.363,-111.49799999999999,0.0,0.0,0.0,0.0,76.641,101.844,88.721,39.117,9.576,-43.93,-25.188000000000002,0.0,0.0,0.0,0.0,0.0,0.0,28.543000000000003,65.70100000000001,0.0,0.0,-79.617,-161.363,-146.347,0.0,0.0,0.0,0.0,93.245,100.01100000000001,81.92399999999999,27.662,-4.263999999999999,-57.354,-77.559,-96.088,-101.766,0.0,0.0,0.0,0.0,33.075,70.156,-18.044,-45.698,0.0,0.0,-44.229,-6.914,0.0,0.0,0.0,118.421,100.331,89.80799999999999,36.416,3.06,-51.018,-72.752,-90.785,-2.13,0.0,0.0,0.0,0.0,43.849,79.075,0.0,0.0,0.0,-146.08,-161.363,0.0,96.632,-107.541,0.0,82.288,87.524,73.893,19.301,-16.53,-71.362,-3.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.95,42.036,50.18,38.262,18.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-146.879,-161.363,-79.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.878,154.08700000000002,161.363,7.707999999999999,-148.681,-161.363,-77.283,0.0,0.0,0.0,0.0,29.015,57.63,47.519,-3.48,-7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.381,63.599,10.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.71,26.941,21.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412000000000001,0.0,-13.36,-161.363,-161.363,-51.24100000000001,0.0,0.0,0.0,0.0,4.073,35.339,17.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.281,161.363,5.615,-137.058,-161.363,-88.906,0.0,0.0,0.0,0.0,0.0,49.953,38.431999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.987,36.671,0.0,0.0,2.875,-16.592,-80.445,-54.226000000000006,0.0,0.0,21.778000000000002,58.3,48.688,28.988000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.921,161.363,-87.876,-161.363,-138.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.918,161.363,141.755,-103.911,-161.363,-122.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.219,-16.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.352,25.86,25.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.664,30.418000000000003,10.675,0.0,0.0,0.0,0.0,0.0,4.458,59.28,8.494,50.068000000000005,34.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-63.593999999999994,0.0,0.0,24.308000000000003,2.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.544,0.0,0.0,0.0,-161.363,0.0,0.0,0.0,0.0,85.601,0.0,8.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.572,0.0,71.191,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,14.856,6.747000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.23,161.363,78.84,-124.427,-161.363,-101.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.249,161.363,66.425,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.311,161.363,161.363,-56.777,-161.363,-161.363,-7.824,0.0,0.0,0.0,0.0,0.0,2.3480000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.291,122.095,8.288,-37.775,-124.709,-132.458,0.0,0.0,0.0,29.026999999999997,40.148,24.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.376000000000005,161.363,36.934,-117.741,-161.363,-108.22200000000001,0.0,0.0,0.0,0.0,0.0,22.683000000000003,8.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.258,0.0,3.3789999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.445,18.925,7.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.839,29.978,0.0,78.214,116.149,-79.888,-152.359,-21.166999999999998,-133.912,0.0,35.637,28.544,13.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.18200000000002,109.12200000000001,1.004,-161.363,-161.363,-64.601,0.0,0.0,0.0,10.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.937,161.363,97.721,-128.202,-161.363,-97.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.311,161.363,161.363,-26.493000000000002,-93.82600000000001,-161.363,-105.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.738,34.036,14.770999999999999,-65.154,0.0,0.0,0.0,0.0,0.0,0.0,84.148,146.494,65.62899999999999,51.718999999999994,0.045,-28.451,-82.413,-106.20299999999999,-123.508,-46.751000000000005,0.0,0.0,0.0,0.0,19.631,59.085,81.861,101.962,79.002,-114.63600000000001,-44.998000000000005,-161.363,-23.43,0.0,131.05200000000002,11.357000000000001,71.672,54.004,5.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.949,20.729,0.0,-0.35700000000000004,-161.363,-161.363,-64.244,0.0,0.0,0.0,0.0,0.0,70.223,61.803999999999995,11.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.018,30.319000000000003,161.363,5.942,-140.795,-161.363,-85.169,0.0,0.0,0.0,0.0,1.01,77.172,57.11600000000001,9.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.714,129.88,24.055999999999997,-109.525,-161.363,-116.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.145,161.363,134.528,-59.527,-125.81,-161.363,-40.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.468,161.363,18.672,-124.84,-115.51799999999999,-49.553999999999995,0.0,0.0,0.0,42.144,37.744,34.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.680999999999997,0.0,0.0,0.0,0.0,0.0,-13.616,0.0,0.0,0.0,61.218,65.94,38.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.203,-68.542,-161.363,-157.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.528999999999996,161.363,135.145,-73.558,-161.363,-152.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783999999999999,161.363,161.363,15.527000000000001,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,30.445,19.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.321999999999996,-107.801,120.296,161.363,66.377,-161.363,-161.363,-64.601,0.0,0.0,5.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.487,161.363,49.129,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.144,161.363,142.53,-70.95100000000001,-161.363,-155.012,0.0,0.0,0.0,0.0,0.0,0.0,0.265,5.6579999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.138000000000005,161.363,123.61200000000001,-97.164,-161.363,-128.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.675,161.363,157.55700000000002,-71.024,-161.363,-154.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.207,161.363,142.467,-54.388999999999996,-161.363,-161.363,-10.212,0.0,0.0,0.0,0.0,0.0,7.985,8.197000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.129,161.363,161.363,-87.331,-161.363,-138.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.32299999999998,161.363,28.35,-51.261,-114.3,-139.782,-81.98299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.783,161.363,54.89,-151.164,-161.363,-74.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3919999999999995,0.0,0.0,0.0,16.62,161.363,114.934,-161.363,-161.363,-8.146,0.0,0.0,44.625,3.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.724000000000004,109.074,158.013,-18.847,12.936,-161.363,-161.363,-60.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.82799999999999,161.363,85.846,-124.76,-161.363,-101.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.204,161.363,97.469,-51.68899999999999,-84.40299999999999,-161.363,-89.87200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.955,161.363,31.482,-73.5,-161.363,-152.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.127,161.363,37.546,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4409999999999998,161.363,161.363,23.87,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.586,161.363,46.088,-160.224,-161.363,-65.73899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.94,161.363,65.734,-134.96,-161.363,-91.00399999999999,4.351,-4.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.705,161.363,85.96799999999999,-112.77600000000001,-161.363,94.12799999999999,-161.363,-56.57899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.607000000000001,-15.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.452,34.821,26.779,32.343,-27.198,28.658,23.393,74.859,39.645,60.405,7.511,39.608000000000004,-0.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456,0.0,0.0,-68.245,-161.363,0.0,0.0,0.0,0.0,-73.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3760000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.294,153.144,92.40299999999999,-32.283,-102.471,-161.363,-91.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.091,0.0,99.973,72.366,31.701999999999998,2.593,-42.552,-153.754,-45.998000000000005,0.0,0.0,0.0,5.757999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.105,161.363,141.81,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,7.638999999999999,58.79600000000001,42.516999999999996,11.265999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.253,12.248,55.317,-59.988,-161.363,-161.363,-4.613,0.0,0.0,0.0,0.0,45.394,42.494,9.623,-30.362,-53.041000000000004,-25.116,0.0,0.0,0.0,0.0,0.0,53.57,77.675,72.035,-4.824,-81.345,-79.062,-28.745,0.0,-5.349,0.0,-26.904,0.0,43.919,108.318,67.65,31.829,-28.675,-6.7589999999999995,0.0,0.0,0.0,0.0,0.0,0.0,49.736000000000004,78.423,0.0,0.0,-119.07600000000001,-161.363,-106.88799999999999,0.0,0.0,0.0,0.0,0.0,0.0,75.798,58.465,26.866999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.625,95.78399999999999,0.0,25.497,-101.456,-161.363,-124.508,0.0,0.0,0.0,0.0,0.0,0.0,44.48,37.382,7.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.864,92.63600000000001,161.363,-2.234,-161.363,-161.363,-62.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.008,42.38,160.505,132.143,-8.919,-45.791000000000004,-161.363,-68.623,-102.63,0.0,0.0,0.0,0.0,19.956,10.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.619,-52.493,0.0,0.0,0.0,0.0,10.644,23.921999999999997,3.5639999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.543,161.363,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,7.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.852,160.44299999999998,161.363,-29.284000000000002,-161.363,-161.363,-35.317,0.0,0.0,0.0,0.0,0.0,0.0,11.665999999999999,8.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.052,136.88,161.363,17.125999999999998,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,0.0,42.977,42.906000000000006,14.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.958999999999996,69.7,80.88600000000001,40.635,-130.981,-161.363,-94.98299999999999,0.0,0.0,0.0,0.0,0.0,0.0,67.835,66.472,32.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.14699999999999,82.706,0.0,28.311,-102.275,-161.363,-123.689,0.0,0.0,0.0,0.0,0.0,0.0,83.816,73.595,35.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.512,78.878,0.0,0.0,0.0,0.0,0.0,3.1889999999999996,-40.923,-161.363,-21.845,0.0,0.0,88.993,77.38,39.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.511,-14.829,-161.363,-154.798,-56.336999999999996,0.0,0.0,0.0,0.0,0.0,54.628,53.668,24.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.456,161.363,-15.499,-62.898999999999994,-149.343,161.363,-161.363,-161.363,-16.439,0.0,0.0,0.0,0.0,15.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.794,19.081,26.469,0.0,0.0,0.0,0.0,-40.345,0.0,0.0,0.0,0.0,0.0,16.305,22.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0,28.973000000000003,111.255,14.923,13.8,-46.048,-80.695,-35.398,-96.575,-21.781999999999996,0.0,0.0,0.0,30.153000000000002,31.616999999999997,-2.465,-58.394,-7.8839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,21.828000000000003,57.615,74.783,58.468,50.229,66.824,18.29,-0.052000000000000005,-161.363,-123.603,0.0,45.821999999999996,55.373000000000005,81.419,35.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.022000000000002,21.336,0.0,0.0,-136.266,-161.363,-89.697,0.0,0.0,0.0,0.0,0.0,0.0,40.191,42.505,7.082999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.231,45.908,129.532,43.585,-116.655,-161.363,-109.309,0.0,0.0,0.0,0.0,54.736000000000004,0.0,28.301,26.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.296,121.866,-76.78699999999999,-161.363,-149.17600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.411,20.019000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.934,161.363,122.309,-109.71700000000001,-161.363,-116.24700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.132999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.066,146.96200000000002,161.363,18.512,-154.11700000000002,-161.363,-71.847,0.0,0.0,0.0,0.0,0.0,0.0,31.816,46.199,6.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.85,82.689,161.363,10.14,-155.368,-161.363,-70.596,0.0,0.0,0.0,0.0,0.0,0.0,8.861,18.680999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.023,146.109,161.363,-7.602,-161.363,-161.363,-56.998999999999995,0.0,0.0,0.0,0.0,0.0,0.0,7.257000000000001,19.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.528,14.384,141.894,161.363,-17.41,-127.50200000000001,-161.363,-81.05199999999999,0.0,0.0,0.0,0.0,0.0,2.363,12.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.735,7.275,0.0,93.368,11.262,51.161,-161.363,102.359,-161.363,0.0,0.0,0.0,0.0,23.114,25.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.005,21.614,129.49200000000002,-107.552,-161.363,-118.412,0.0,0.0,0.0,0.0,0.0,4.335,1.4240000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.552,161.363,161.363,-1.905,-109.948,56.841,-161.363,-161.363,-16.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.24,0.0,51.231,53.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.398000000000003,28.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.203,44.617,0.0,0.0,0.0,-113.425,-2.807,0.0,0.0,0.0,0.0,0.0,3.5860000000000003,20.574,10.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.069000000000003,43.9,51.763999999999996,11.109000000000002,57.758,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,21.271,27.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.75200000000001,161.363,22.52,-130.21,-161.363,-95.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,16.982,30.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.645,161.363,-5.438,-147.583,-161.363,-72.943,0.0,0.0,0.0,0.0,0.0,0.0,21.051,19.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.123000000000005,161.363,88.844,-83.00200000000001,-161.363,-142.96200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.096999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.363,161.363,87.213,-110.29899999999999,-161.363,-115.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.138,104.92,161.363,49.806999999999995,-136.755,-161.363,-89.209,0.0,0.0,0.0,0.0,0.0,0.0,45.578,56.808,13.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.426,20.772,0.0,0.0,-17.317,83.3,120.291,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,6.281000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.963,0.0,143.17,111.00299999999999,1.66,23.256,-84.589,-141.895,-94.399,0.0,0.0,7.624,0.0,59.091,45.388999999999996,11.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.698,60.753,0.0,9.302,134.014,-12.372,-41.56399999999999,-99.676,-161.363,-72.352,0.0,0.0,0.0,39.802,51.71,17.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.499,43.033,0.0,0.0,0.0,0.0,0.0,-29.654,0.0,-47.328,0.0,0.0,0.0,46.376000000000005,63.11600000000001,30.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.396,-1.3459999999999999,-157.915,-102.734,-125.331,0.0,0.0,0.0,0.0,0.0,0.0,18.761,49.161,25.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.152,150.457,-39.916,47.769,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,0.0,18.962,57.56100000000001,34.781,-1.0090000000000001,-26.235,-48.95,-47.676,0.0,0.0,0.0,0.0,61.385,82.67200000000001,133.998,42.388999999999996,-67.69,-161.363,-127.566,0.0,0.0,0.0,0.0,84.946,43.86,74.559,91.55,53.121,-10.033999999999999,-36.968,-59.74,-7.202999999999999,0.0,0.0,0.0,0.0,56.659,45.728,0.0,0.0,-131.722,-161.363,-94.241,0.0,0.0,0.0,0.0,0.0,0.0,53.591,73.649,40.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.456,38.88,22.014,67.22,-86.369,-161.363,-139.594,0.0,0.0,0.0,0.0,0.0,0.0,24.873,53.626999999999995,19.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.478,61.26,88.294,63.891000000000005,-93.389,-161.363,-132.57399999999998,0.0,0.0,0.0,0.0,0.0,0.0,43.313,66.47399999999999,29.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.191999999999997,33.525,60.019,84.441,-58.856,-160.444,-161.363,-6.664,0.0,0.0,90.745,15.897,0.0,45.333,72.627,38.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.56,0.9840000000000001,-155.762,-161.363,-70.202,0.0,0.0,85.294,-94.92299999999999,0.0,0.0,0.0,34.507,18.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.055,152.04,-16.669,-149.871,-161.363,-59.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.568999999999996,45.935,149.733,85.992,-58.891999999999996,-156.671,-161.363,-10.401,0.0,0.0,0.0,0.0,0.0,0.0,38.899,12.139000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.4,51.674,96.492,106.432,-65.643,-161.363,-160.321,0.0,0.0,0.0,0.0,0.0,0.0,0.6679999999999999,34.754,8.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.435,31.386999999999997,131.196,129.74200000000002,8.484,-138.125,-147.08100000000002,-68.59,-33.53,0.0,0.0,0.0,0.0,0.0,22.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.836999999999996,161.363,105.335,-37.954,-161.363,-161.363,-26.647,0.0,6.556,-7.296,0.0,0.0,0.0,26.217,0.8490000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.141,161.363,2.4659999999999997,-127.699,-161.363,-98.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.630999999999998,161.363,123.302,42.711000000000006,-55.28,-161.363,-80.467,-90.21600000000001,0.0,0.0,0.0,0.0,0.0,0.0,30.64,8.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.874,143.475,6.986000000000001,-118.463,-161.363,-107.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.357,10.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.167,161.363,11.693,-116.56,-161.363,-109.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.883000000000003,9.615,-24.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.05,48.318000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.77,0.0,0.0,0.0,29.649,69.983,38.413000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.901,49.583999999999996,0.0,0.0,0.0,-64.332,-94.573,-133.602,-61.161,0.0,0.0,0.0,0.0,97.01799999999999,87.93799999999999,52.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.273,6.178,0.0,54.821999999999996,-39.96,-142.88,-161.363,-43.123999999999995,0.0,0.0,0.0,0.0,0.0,0.0,37.714,6.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.97,2.292,144.754,103.095,-42.513000000000005,-138.359,-161.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.116999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.667,161.363,26.889,-119.602,-161.363,-106.36200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.622999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.178000000000004,161.363,124.87200000000001,-64.952,-161.363,-161.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.197000000000001,69.667,161.363,107.81,-28.32,-147.281,-161.363,-50.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.0,68.656,161.363,-49.318000000000005,161.363,-161.363,-161.363,0.18899999999999997,-64.811,0.0,0.0,0.0,37.992,75.014,24.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.479,0.0,93.83200000000001,114.124,-18.873,-97.86200000000001,27.519000000000002,-161.363,-127.663,-12.190999999999999,0.0,0.0,0.0,19.028,63.901,27.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.523,0.0,111.64200000000001,120.176,-9.706,-95.088,-158.657,-123.875,0.0,0.0,0.0,0.0,0.0,24.956999999999997,63.997,29.041999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.625,0.0,0.0,0.0,0.0,-85.436,0.0,0.0,71.661,-24.531999999999996,0.0,0.0,0.0,35.344,72.751,34.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.368,34.79,-90.78,-161.363,2.511,-137.97799999999998,0.0,0.0,12.425999999999998,0.0,2.076,4.096,0.9570000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.203,161.363,95.915,-80.987,-161.363,-144.977,0.0,69.73,-77.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.45299999999999996,95.809,-107.12899999999999,0.0,0.0,0.0,0.0,0.0,55.394,87.73299999999999,0.0,39.115,8.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.134,-103.05,0.0,0.0,0.0,-4.356,0.0,0.0,0.0,23.455,29.656999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.178,-108.63600000000001,0.0,63.687,-82.661,-2.291,0.0,157.4,15.647,14.433,35.064,-2.4019999999999997,-64.992,-10.784,0.0,0.0,0.0,0.0,0.0,0.0,0.8009999999999999,0.0,0.0,0.0,0.0,0.0,0.0,-62.693999999999996,0.0,0.0,156.746,57.185,0.0,7.515,25.730999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.096,0.0,0.0,0.0,-18.96,-94.82700000000001,-29.41,-161.363,-82.76799999999999,0.0,0.0,0.0,0.0,0.0,39.633,2.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3,161.363,135.454,6.202000000000001,-116.667,-161.363,-109.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.273,161.363,161.363,8.423,-90.087,-161.363,-135.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.918000000000003,7.3389999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.95,4.502,155.545,134.211,1.571,-27.994,-65.66199999999999,-161.363,-132.308,0.0,0.0,0.0,0.0,38.678000000000004,68.525,35.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.148000000000003,29.835,0.0,24.090999999999998,75.39,-8.491,-65.513,-87.255,-125.725,-47.773999999999994,0.0,0.0,0.0,42.185,78.07300000000001,46.583,-11.99,-39.225,-71.419,-63.042,0.0,0.0,0.0,0.0,43.833,48.397,-67.11399999999999,0.0,0.0,0.0,0.0,-35.528,0.0,0.0,0.0,0.0,46.555,36.336,61.413999999999994,21.461,-42.37,-67.393,-74.717,0.0,0.0,0.0,0.0,0.0,46.46,44.738,-41.17100000000001,-60.323,0.0,112.661,144.894,-35.594,-150.543,-100.494,0.0,0.0,0.0,21.189,77.972,56.458999999999996,-0.71,-12.454,0.0,0.0,0.0,0.0,0.0,0.0,33.474000000000004,87.802,82.969,0.0,0.0,0.0,-101.993,-161.363,-123.971,0.0,0.0,0.0,0.0,0.0,17.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.479,161.363,135.465,-57.701,-140.776,-161.363,-27.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.12,161.363,161.363,12.190999999999999,-118.20700000000001,-161.363,-107.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.22,8.781,0.0,0.0,5.309,161.363,161.363,-161.363,-133.385,-92.579,0.0,83.76899999999999,0.0,0.0,49.06399999999999,33.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.144000000000002,19.192,0.0,119.118,18.825,-83.779,-151.944,-151.60299999999998,87.463,136.077,-18.175,-87.92,-24.276999999999997,82.53399999999999,98.32,60.788999999999994,-3.049,-33.989000000000004,-61.952,-74.867,-86.698,-93.464,-33.306999999999995,0.0,36.202,39.549,-13.929,0.0,0.0,-70.375,32.077,63.498999999999995,79.402,-24.272,-77.811,-92.65,0.0,8.207,21.084,-5.141,-27.456999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.828,32.65,-2.8489999999999998,0.0,0.0,0.0,0.0,0.0,-54.44,0.0,0.0,0.0,0.0,31.573,38.631,9.229,-53.593,-34.806,0.0,0.0,0.0,0.0,0.0,0.0,22.935,12.062999999999999,4.0089999999999995,-43.411,0.0,142.8,94.74799999999999,97.085,-5.724,-101.331,0.0,0.0,69.705,0.0,34.205999999999996,5.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-127.706,-161.363,-98.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.558,36.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.489000000000004,161.363,53.723,-97.476,-161.363,-111.175,-17.313,0.0,0.0,0.0,0.0,0.0,0.0,66.622,43.18,4.437,-22.258000000000003,-42.386,-49.998999999999995,-11.883,0.0,0.0,0.0,68.345,75.31,0.0,0.0,0.0,0.0,-42.88399999999999,-9.009,0.0,0.0,0.0,0.0,0.0,54.255,105.84700000000001,74.935,15.425999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.706,-145.912,-37.249,7.102,-161.363,10.743,0.0,0.0,0.0,0.0,74.465,49.542,5.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.019,34.42,0.0,0.0,0.0,-42.593,-136.859,34.864000000000004,86.686,-157.284,-41.825,0.0,0.0,0.0,15.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.468,18.048,154.696,144.74200000000002,6.475,-84.637,-161.363,-141.327,0.0,0.0,0.0,0.0,0.0,0.0,38.961,7.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.203,24.824,0.0,0.0,0.0,-21.991,-5.2989999999999995,-68.714,15.163,-21.680999999999997,0.0,0.0,0.0,84.071,66.893,23.423000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.477,56.553999999999995,-123.59,-82.084,-67.245,-21.349,0.0,0.0,0.0,0.0,15.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.904,161.363,31.386,-159.108,-115.91799999999999,-87.81299999999999,-24.487,0.0,0.0,0.0,0.0,3.7689999999999997,42.523,28.816999999999997,-5.006,-29.349,-49.233999999999995,0.0,0.0,0.0,0.0,0.0,50.391999999999996,72.641,-41.077,-36.909,0.0,0.0,0.0,0.0,-58.938,0.0,0.0,150.59799999999998,58.544,72.257,43.617,22.072,-30.149,-51.042,-74.479,-83.042,-87.904,-51.555,0.0,0.0,35.476,56.631,0.0,0.0,0.0,-31.715,0.0,-27.122,-51.77,0.0,0.0,0.0,0.0,81.547,97.531,64.339,2.013,-27.497,-57.703,-70.333,-73.806,-43.798,0.0,0.0,58.001999999999995,66.053,-41.552,-96.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.917,110.64399999999999,81.152,20.143,-10.097999999999999,-35.954,-48.863,-57.358999999999995,-61.496,-19.959,-3.009,89.272,100.537,-16.201,-47.357,0.0,-20.811,-85.86,-11.315999999999999,-89.199,-12.977,0.0,0.0,0.0,73.527,109.525,74.15100000000001,13.913,-5.817,-22.594,-29.309,-37.553000000000004,-45.273999999999994,-6.42,7.893,96.225,104.86200000000001,-11.245,-128.593,-161.363,-86.12700000000001,54.108000000000004,126.60600000000001,-43.003,-158.113,0.0,0.0,0.0,80.775,105.337,76.218,20.009,-22.619,-48.747,-49.556999999999995,-52.001000000000005,-60.455,-36.239000000000004,0.0,0.0,4.018,0.0,0.0,0.0,-7.417000000000001,-41.65,0.0,0.0,0.0,0.0,0.0,0.0,69.792,62.84,43.977,5.495,-30.084,-31.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.827,0.0,0.0,42.442,27.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.527,72.487,6.0520000000000005,0.0,0.0,-137.209,-28.203000000000003,-161.363,0.0,0.0,0.0,0.0,0.0,29.079,87.73299999999999,61.231,2.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.905,71.46,0.0,0.0,-8.407,-103.897,21.393,-44.145,-161.126,-93.559,0.0,0.0,0.0,52.772,93.824,63.848,8.838,-14.872,-39.279,-48.652,-14.232000000000001,0.0,0.0,0.0,72.237,91.941,0.0,0.0,0.0,-58.79,-126.414,0.0,-124.51,0.0,0.0,0.0,0.0,56.59,103.984,67.57600000000001,9.999,-13.585999999999999,-34.4,-44.955,-57.571999999999996,-37.421,0.0,0.0,74.865,86.38,0.0,0.0,0.0,0.0,-45.586000000000006,-116.266,-94.699,0.0,0.0,0.0,0.0,63.955,99.17,60.809,1.165,-24.866999999999997,-6.617999999999999,0.0,0.0,0.0,0.0,0.0,72.472,78.758,0.0,0.0,0.0,-42.511,-116.279,-131.477,-97.06,0.0,0.0,0.0,0.0,48.097,96.37200000000001,61.42100000000001,4.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.984,9.676,161.363,-161.363,-161.363,-64.601,0.0,0.0,0.0,10.767000000000001,71.01,46.302,6.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.222000000000001,161.363,41.059,-161.363,-161.363,-64.601,0.0,0.0,0.0,0.0,14.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.653,62.058,0.0,0.0,22.226999999999997,39.638000000000005,-53.698,-143.822,-5.397,-4.744,0.0,0.0,0.0,0.0,32.328,10.959000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.39,72.68,0.0,0.0,22.103,-55.898,-157.17700000000002,0.0,124.12299999999999,-129.134,-9.001,0.0,0.0,6.858,62.933,33.409,-21.840999999999998,-47.358000000000004,-45.65,0.0,0.0,0.0,0.0,0.0,52.541000000000004,67.134,-0.785,-132.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.995,44.604,89.869,97.038,58.492,-5.18,-28.97,-50.211999999999996,-61.283,-67.80199999999999,-69.743,-30.39,-14.97,70.54899999999999,104.531,39.451,47.43600000000001,56.86600000000001,-161.363,-159.69,-47.993,0.0,0.0,0.0,0.0,46.902,67.85300000000001,112.537,73.767,17.165,-6.697,-33.365,-43.513000000000005,-48.817,-51.744,-10.155,8.28,97.182,95.189,-32.968,-72.083,-59.563,-54.799,0.0,0.0,-105.429,-33.906,0.0,0.0,0.0,124.42399999999999,104.67200000000001,70.986,12.950999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07,0.0,0.0,-22.255,-117.07700000000001,-161.363,-86.631,0.0,40.453,-45.02,0.0,0.0,27.958000000000002,76.718,50.361000000000004,9.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.94899999999998,48.485,-89.73,-161.363,-136.234,0.0,0.0,0.0,0.0,0.0,0.0,8.499,76.001,51.799,13.179,-15.020999999999999,-7.979,0.0,0.0,0.0,0.0,0.0,84.22399999999999,108.07600000000001,26.926,0.0,0.0,-25.268,-98.375,-109.26100000000001,-88.23,-22.834,0.0,0.0,0.0,78.061,107.601,69.275,2.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.826,0.0,0.0,0.0,0.0,-44.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-75.208,-0.252,-161.363,-44.721000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.464,15.192,-82.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.046,2.8569999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3719999999999999,114.669,140.322,-14.085999999999999,-85.13,-152.278,62.379,-144.3,0.0,0.0,0.0,0.0,28.432,35.442,1.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.95,161.363,78.797,-61.762,-152.207,-110.221,-63.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.423,161.363,58.25,-105.76299999999999,-121.10799999999999,-160.45600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.456999999999997,107.70200000000001,161.363,56.515,-64.365,-145.44299999999998,-159.237,-16.59,-1.692,0.0,0.0,0.0,72.075,28.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.364,27.293000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.145,0.0,25.354,0.0,0.0,6.067,33.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.124,21.340999999999998,0.0,0.0,0.0,-80.339,0.0,0.0,0.0,-76.422,0.0,0.0,0.0,14.482000000000001,44.409,14.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.81,38.286,0.0,0.0,0.0,0.0,103.704,-161.363,-149.614,-52.103,0.0,0.0,0.0,24.429000000000002,46.658,14.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.209,46.50899999999999,0.0,147.351,36.131,-63.873000000000005,-136.564,-142.681,-38.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.73899999999999,161.363,91.935,-60.129,-149.621,-161.363,-16.214000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.977,161.363,26.697,-114.62700000000001,-161.363,-111.336,0.0,0.0,74.33,-82.72200000000001,0.0,0.0,0.0,12.369000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.576,48.644,0.0,0.0,0.0,-55.397,142.124,-88.505,-117.309,48.863,74.186,-106.251,-30.689,45.77,53.588,19.824,-17.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.523,65.74600000000001,0.0,0.0,0.0,-71.303,-148.91299999999998,-15.508,0.0,0.0,0.0,32.414,-36.073,38.604,52.661,20.066,-37.205999999999996,-64.01899999999999,-22.674,0.0,0.0,0.0,0.0,0.0,33.356,55.665,-1.8880000000000001,-19.159000000000002,-78.023,0.0,0.0,0.0,0.0,10.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.494,152.15,161.363,-144.231,0.0,0.0,45.093,58.963,25.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-117.735,0.0,-132.942,-17.595,0.0,-56.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.846,161.363,51.537,-97.93799999999999,-161.363,-128.026,0.0,161.363,-136.925,-42.653999999999996,0.0,0.0,0.0,4.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5069999999999997,13.492,0.0,21.875,21.323,-71.471,0.0,0.0,0.0,146.757,111.97399999999999,3.838,-75.164,70.51100000000001,61.218999999999994,21.276,-33.586,-60.269,-92.117,-105.01,-30.721,0.0,0.0,0.0,34.913000000000004,60.178000000000004,9.234,0.0,0.0,0.0,6.285,0.0,0.0,0.0,0.0,0.0,0.0,34.442,33.114000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.327,24.473000000000003,0.0,0.0,0.0,0.0,-16.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.924,5.502999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.439,0.0,0.0,0.0,0.0,0.0,49.864,33.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-91.73100000000001,-161.363,-134.233,0.0,0.0,0.0,0.0,0.0,0.0,14.864,14.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.652,161.363,48.236999999999995,-99.31299999999999,99.166,-161.363,-73.97,-135.735,-16.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.052,0.0,15.59,33.77,-69.458,0.0,0.0,44.711000000000006,-49.758,0.0,0.0,22.041,48.247,36.813,1.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.713,43.016999999999996,0.0,150.63299999999998,27.475,-86.469,-161.363,-139.495,0.0,0.0,0.0,0.0,0.0,40.404,30.828000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.344,72.176,0.0,131.435,-31.651,-98.994,-119.491,-91.73,0.0,0.0,0.0,0.0,17.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.033,0.0,0.0,0.0,0.0,10.765999999999998,100.59700000000001,-113.758,-30.526999999999997,0.0,0.0,0.0,48.677,29.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.393,65.671,0.0,41.785,50.428999999999995,-46.573,12.719000000000001,-137.504,-127.208,-7.2379999999999995,0.0,0.0,0.0,72.76899999999999,59.708999999999996,30.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.767,116.741,-98.289,-161.363,-125.04700000000001,21.28,-26.31,0.0,0.0,0.0,0.0,18.687,16.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.322,161.363,67.226,-87.08,-161.363,-138.884,75.253,-83.74799999999999,0.0,0.0,0.0,0.0,10.469000000000001,18.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.917,76.157,20.836,-67.52199999999999,75.82600000000001,-110.314,-45.648,-45.33,-43.971000000000004,0.0,0.0,17.885,29.149,3.688,-37.579,-18.869,0.0,0.0,0.0,0.0,0.0,0.0,38.599000000000004,66.689,-17.367,-99.80799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.277000000000001,82.29899999999999,48.566,14.802,-45.01,-71.907,-58.858000000000004,0.0,0.0,0.0,0.0,0.0,21.703000000000003,46.118,-47.383,-28.094,0.0,0.0,0.0,119.37899999999999,-22.144000000000002,-110.711,0.0,0.0,0.0,68.127,33.385999999999996,-2.456,-56.585,-53.931000000000004,0.0,0.0,0.0,0.0,0.0,0.0,12.6,38.871,-57.282,0.0,0.0,0.0,0.0,0.0,105.29899999999999,54.028,-161.363,-15.950999999999999,4.274,39.128,1.516,-24.791,-25.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.332,88.87100000000001,98.74,-114.208,-66.416,-69.712,0.0,0.0,0.0,0.0,0.0,0.0,83.087,42.871,7.556,-52.527,-79.733,-16.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.453,30.392,5.556,-11.434000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.985,0.0,-61.173,-46.361999999999995,-2.765,0.0,0.0,26.554000000000002,28.674,-18.281,-43.181999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.451,56.254,-15.572000000000001,-61.787,0.0,0.0,0.0,-6.893,0.0,0.0,0.0,0.0,42.86,110.529,65.262,27.768,-33.364000000000004,-58.152,-81.471,-91.66,-9.591000000000001,0.0,0.0,0.0,28.956999999999997,60.058,-57.386,-41.678000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.446,18.586,-4.978,-60.911,-26.517,0.0,0.0,0.0,0.0,0.0,0.0,17.889,54.812,75.521,4.936,14.763,-161.363,-25.515,0.0,0.0,0.0,0.0,161.363,73.688,84.15,28.836,-7.1979999999999995,-17.852999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51,0.0,0.0,0.0,-72.54,-133.739,-145.247,58.214,-100.586,0.0,0.0,0.0,35.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.162,131.164,108.288,-36.135,-64.018,12.968,-132.463,-94.46,-17.162,0.0,0.0,0.0,82.913,33.556,1.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.11,79.181,-91.333,-156.654,-139.339,0.0,0.0,0.0,0.0,0.0,0.0,27.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.341,161.363,59.55,-92.083,-161.363,13.876,-94.55799999999999,5.131,29.5,0.0,0.0,0.0,8.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.823,50.218,0.0,0.0,0.0,-75.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.096000000000004,9.597000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.065,51.88,0.0,88.605,-19.468,-5.35,0.0,0.0,0.0,0.0,0.0,0.0,6.393,26.576999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.933000000000003,0.0,42.583999999999996,-40.521,-161.363,-161.363,-24.08,0.0,0.0,0.0,0.0,0.0,69.403,2.8110000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.791999999999998,70.16,79.041,99.829,-118.529,-161.363,-107.435,0.0,0.0,0.0,0.0,0.0,0.0,29.320999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.129,62.856,0.0,96.8,15.072000000000001,-65.667,-135.102,-45.928000000000004,-6.127999999999999,0.0,0.0,0.0,0.0,89.073,36.145,4.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.96799999999999,104.416,-49.68600000000001,-158.889,-161.363,-17.389,0.0,0.0,0.0,0.0,0.0,13.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.33700000000002,161.363,18.980999999999998,-121.46,-161.363,-104.50399999999999,0.0,84.09299999999999,-93.586,0.0,0.0,0.0,12.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.006,0.0,0.0,3.225,-57.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.87299999999999,33.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.42,49.662,148.475,5.527,-89.897,-150.889,-146.54,0.0,0.0,0.0,0.0,0.0,91.485,37.522,1.0590000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3940000000000001,37.95,11.550999999999998,160.942,6.132999999999999,-94.35799999999999,-161.363,-131.606,0.0,0.0,0.0,0.0,27.21,112.834,51.888000000000005,13.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.872,47.701,0.0,67.607,16.945999999999998,-147.123,-161.363,-78.84100000000001,0.0,0.0,0.0,0.0,0.0,50.277,0.20199999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.958000000000002,114.236,161.363,-31.237,-161.363,-161.363,-33.364000000000004,0.0,0.0,0.0,0.0,0.0,54.598,3.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.439,161.363,87.994,-66.929,-161.363,-159.035,0.0,0.0,0.0,0.0,0.0,0.0,18.977999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547000000000001,161.363,109.72399999999999,-94.611,-141.472,-39.544000000000004,-21.671,-32.799,0.0,0.0,0.0,39.56,20.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.436,68.911,0.0,0.0,-6.899,0.0,-161.363,0.0,46.979,-65.7,0.0,0.0,0.0,85.734,24.06,-14.144,-76.283,-31.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.143,-16.017,-14.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.978,56.573,95.286,35.435,1.95,-60.931999999999995,-90.287,-114.963,-75.722,0.0,0.0,0.0,0.0,9.642000000000001,42.684,27.796,38.007,-21.934,-71.72399999999999,0.0,0.0,-37.805,0.0,0.0,0.0,29.831999999999997,94.802,36.676,2.9,-55.135,-74.575,0.0,0.0,0.0,0.0,0.0,0.0,7.13,43.873000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.436,72.844,13.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.708000000000002,60.36600000000001,0.0,0.0,0.0,-81.454,-150.395,44.81100000000001,0.0,-31.609,0.0,0.0,38.766999999999996,122.012,63.242,23.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.941,-145.857,-161.363,-30.165,0.0,0.0,0.0,0.0,0.0,65.063,13.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.899,0.0,-18.864,0.0,0.0,0.0,0.0,0.0,0.0,47.277,23.846999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.97,161.363,-143.468,-161.363,-82.495,0.0,0.0,0.0,0.0,0.0,37.236999999999995,16.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712,49.505,59.013000000000005,161.363,-138.60399999999998,-59.273,-44.623999999999995,-144.825,0.0,0.0,0.0,16.544,80.398,20.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.627,53.363,150.509,-5.906000000000001,-110.53200000000001,-161.363,-109.52600000000001,0.0,0.0,0.0,0.0,36.119,89.12799999999999,28.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.031999999999996,0.0,151.061,12.921,-83.48700000000001,-148.971,-144.885,-9.982999999999999,0.0,0.0,0.0,33.063,102.052,46.618,9.232999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.569,69.589,0.0,54.913000000000004,-71.635,-161.363,-154.329,0.0,0.0,0.0,0.0,0.0,0.0,41.562,3.1180000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.334,161.363,42.659,-140.95,-161.363,-85.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.986,161.363,32.688,-156.15,-161.363,-69.814,0.0,0.0,0.0,0.0,0.0,0.0,2.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.729,161.363,82.885,-87.818,-161.363,-138.14600000000002,0.0,0.0,0.0,0.0,0.0,29.739,95.415,38.326,1.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.128,45.854,19.653,45.917,0.0,0.0,0.0,-161.363,-120.44,-26.346999999999998,0.0,0.0,39.996,89.964,31.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.136999999999997,0.0,0.0,38.971,-60.516999999999996,-131.674,-71.366,0.0,0.0,0.0,137.856,80.671,89.76899999999999,36.335,3.405,-47.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.052,41.599,0.0,0.0,0.0,-98.82600000000001,-161.363,-127.13799999999999,0.0,0.0,0.0,0.0,63.583,106.84299999999999,44.20399999999999,6.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.265,63.943999999999996,0.0,32.27,5.621,-119.03200000000001,-161.363,-106.932,0.0,0.0,0.0,0.0,32.304,85.081,31.76,0.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.837,97.663,-62.092,-161.363,-161.363,-2.509,0.0,0.0,0.0,0.0,7.8660000000000005,55.504,10.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.20299999999999,161.363,-123.12,-161.363,-102.844,0.0,0.0,0.0,0.0,0.0,0.0,18.935,2.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6339999999999995,65.137,161.363,93.098,-96.6,-161.363,-129.364,161.363,-161.363,-18.217,0.0,0.0,0.0,9.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.89200000000001,161.363,91.734,-78.422,-161.363,-147.542,0.0,0.0,0.0,0.0,0.0,0.0,20.339000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.478,43.913999999999994,109.962,-47.129,-157.30200000000002,0.0,37.902,-42.181000000000004,0.0,0.0,0.0,14.786,33.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005999999999998,94.37799999999999,121.874,72.19,-160.028,-161.363,-65.936,0.0,0.0,0.0,0.0,8.019,42.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.478,0.0,0.0,15.93,76.82300000000001,-30.778000000000002,-106.98200000000001,-36.55,0.0,0.0,64.818,47.861999999999995,48.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.003,161.363,-27.855999999999998,-161.363,-161.363,-36.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.417,57.04600000000001,151.447,127.126,-72.188,-161.363,-153.775,0.0,0.0,0.0,0.0,0.0,24.201,63.208,9.687999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.354,50.732,56.581,123.272,-75.168,-161.363,-150.795,0.0,0.0,0.0,0.0,0.0,12.169,42.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.949000000000002,53.729,63.443000000000005,2.9019999999999997,161.363,-98.863,-161.363,-127.1,0.0,0.0,0.0,0.0,40.618,74.808,23.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.741,77.98100000000001,0.0,72.597,18.391,-99.934,-161.363,-126.03,0.0,0.0,0.0,0.0,48.003,78.122,26.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.435,54.11,0.0,90.626,37.86,-104.348,-161.363,-121.616,0.0,0.0,0.0,0.0,22.57,54.464,4.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.777,161.363,98.006,-75.98,-161.363,-149.984,0.0,0.0,32.611999999999995,-36.294000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.462,161.363,161.363,12.849,-148.05100000000002,-161.363,-77.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.402,0.0,0.0,0.0,75.34,65.27199999999999,-161.363,71.973,-83.459,0.0,0.0,122.82700000000001,72.664,63.145,12.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.9960000000000004,0.0,-161.363,-6.888999999999999,0.0,-65.54899999999999,0.0,0.0,135.80700000000002,71.376,56.647,1.5659999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.284000000000002,-30.763,-147.164,-161.363,-48.037,0.0,0.0,0.0,0.0,103.626,50.358999999999995,33.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.869000000000002,146.188,-31.801,-154.276,-161.363,-39.887,0.0,0.0,0.0,0.0,90.78200000000001,43.912,26.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.663000000000004,149.416,-19.097,-158.748,-161.363,-48.119,0.0,0.0,0.0,0.0,82.689,15.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.309,161.363,-0.649,-161.363,-161.363,-63.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.41,161.363,82.264,-53.443000000000005,-150.476,-95.939,-74.23,-13.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.586,136.769,-22.458000000000002,-161.363,6.393,6.266,-68.822,0.0,0.0,97.7,32.575,18.788,-35.875,-70.205,-59.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.128,0.997,-14.607999999999999,0.0,0.0,0.0,0.0,0.0,0.0,102.212,126.915,48.033,38.132,-9.527000000000001,-39.652,-97.265,-122.711,-81.73100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.626,-16.278,119.25,59.6,52.611000000000004,8.424,-19.422,-73.78699999999999,-95.833,-77.923,0.0,0.0,0.0,0.0,0.0,18.899,59.847,56.808,-49.872,-100.985,0.0,0.0,0.0,0.0,0.0,67.09,138.111,58.20399999999999,46.957,-1.05,-28.482,-79.92399999999999,-74.721,0.0,0.0,0.0,0.0,0.0,0.0,6.561,2.276,0.0,0.0,0.0,-161.363,0.0,0.0,0.0,0.0,119.95700000000001,133.934,47.88,37.553000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.375,-161.363,-159.589,0.0,0.0,0.0,0.0,0.0,23.761,7.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.71799999999999,161.363,72.308,-123.167,-161.363,-102.796,0.0,0.0,0.0,0.0,0.0,0.701,-0.7809999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.39399999999999,143.114,56.068999999999996,41.458999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-108.954,-161.363,-117.01,0.0,0.0,0.0,0.0,136.17,37.323,15.369000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.174,-17.199,-154.954,-161.363,-53.81100000000001,0.0,0.0,0.0,0.0,115.087,26.943,17.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.65700000000001,62.006,-145.82299999999998,-161.363,-80.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.367,161.363,161.363,9.943,-132.793,-161.363,-93.171,0.0,0.0,0.0,0.0,142.93200000000002,55.031000000000006,37.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.618,53.349,-99.184,-161.363,-126.78,0.0,0.0,0.0,0.0,0.0,5.1579999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.298,161.363,34.217,-154.10299999999998,-161.363,-71.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.571999999999996,-41.813,0.0,0.0,0.0,40.523,114.455,33.031,22.836,-28.886,-61.367,-66.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.644000000000002,8.742,0.0,0.0,0.0,0.0,0.951,8.661,0.0,138.39,49.354,38.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.17,0.0,0.0,-116.698,-161.363,-109.266,0.0,0.0,0.0,0.0,122.182,46.841,38.852,-6.97,-5.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.645,0.0,0.0,-55.369,-100.37200000000001,0.0,0.0,0.0,0.0,0.0,154.697,65.697,44.54600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-100.53,-92.811,-41.013000000000005,0.0,0.0,0.0,56.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.506,-80.531,-161.363,-145.433,0.0,0.0,77.33,-86.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.38799999999999,161.363,89.286,-89.19200000000001,-161.363,-136.77200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.972000000000001,-9.985,0.0,0.0,0.0,0.0,102.223,25.604,15.600999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.891999999999996,-31.631999999999998,-144.852,-11.774000000000001,-32.45,0.0,0.0,0.0,86.696,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-74.467,0.0,0.0,0.0,-4.671,0.0,0.0,95.948,11.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-133.32299999999998,0.0,47.056000000000004,68.641,75.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.012,41.573,-104.319,-161.363,-121.645,0.0,0.0,0.0,0.0,58.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.553999999999999,161.363,123.22399999999999,-28.66,-161.363,-161.363,-35.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.00299999999999,161.363,101.67,-89.428,-161.363,-136.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.036,-41.218,0.0,0.0,105.008,18.864,5.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.259,161.363,32.424,-119.999,-161.363,-105.965,0.0,0.0,0.0,0.0,92.35,15.465,7.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6189999999999998,23.69,26.237,-95.635,-60.538999999999994,-5.507000000000001,16.432000000000002,-44.133,0.0,0.0,116.071,30.340999999999998,19.845,-34.768,-74.9,-75.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.188,-1.3219999999999998,0.0,0.0,0.0,51.315,-11.75,40.760999999999996,37.974000000000004,52.748000000000005,119.414,34.495,21.888,-31.096,-65.225,-122.78299999999999,-20.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.064,26.155,0.0,0.0,0.0,0.0,0.0,0.0,17.176,108.036,23.697,11.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.329,-148.91,-161.363,-59.725,0.0,0.0,0.0,0.0,6.9479999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.47800000000001,161.363,108.24700000000001,-79.831,-161.363,-146.13299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.06799999999998,161.363,37.606,-103.15700000000001,-161.363,-122.807,0.0,0.0,0.0,0.0,107.197,30.638,21.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.937,109.227,72.39699999999999,-69.309,-133.195,-160.787,-24.034000000000002,0.0,0.0,0.0,128.749,35.983000000000004,19.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.993,63.833,-72.884,-154.616,-159.826,0.0,0.0,0.0,0.0,33.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.95700000000001,161.363,57.818999999999996,-84.932,-161.363,-141.032,0.0,0.0,0.0,0.0,63.82899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.27100000000002,96.559,-134.88,-161.363,-91.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.311,161.363,161.363,-34.366,-148.661,-161.363,-42.93600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.655,0.0,5.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.882,71.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.34,79.52600000000001,8.113999999999999,1.4609999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446,0.0,0.0,0.0,4.023,-161.363,-161.363,-64.601,0.0,0.0,48.477,3.7430000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.607000000000001,161.363,51.996,-161.363,-151.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.311,161.363,161.363]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=161.36268436692023 dispmode=follow kwhstored=458.94511283327574 kwhrated=458.94511283327574 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.diesel_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=760.70556 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=485.2871 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
