new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.diesel_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=80.24337782943459 dispmode=follow kwhstored=286.1583926696838 kwhrated=286.1583926696838 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_634_shape
new object=generator.diesel_634 bus1=634.1 phases=1 kv=0.277 kw=61.64905243145863 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=191.14380000000006 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661628567325892,17.16617492221226,24.231950431355056,74.46182599635027,17.075342642094732,39.90314613163288,59.69632571724437,64.27096964316375,32.11296442155274,2.1289284827547377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.85633255922343,37.72917684881986,52.81183942833615,2.0835123426959714,113.36844442669369,40.537470732453656,147.20271809047372,101.23032415098749,53.44578868915646,4.574643925919385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57209463638034,101.59252725145619,134.97376553465,57.20519413402096,101.72840033163195,101.45665417128036,82.88633230725121,71.97069441312684,37.77459298887863,2.9892077638679018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.30906584580096,151.9132350965689,215.68612855908816,255.498817750604,270.6719372702374,263.51570482097753,231.8103596399522,177.68520554991667,96.8369694453027,19.022981904614888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.10656749330266,160.88123372817307,226.37543643291968,266.0518772042592,280.54600666301394,270.6265211301786,236.65674972622327,180.40266715343293,97.74266486647464,18.570321864029165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.9788641137281,134.92834939459124,211.51910387369625,189.5519550052717,214.28198161727127,221.0305948260037,221.8912494471173,168.3546284778434,91.12992473791805,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.83951873484174,57.43189949431431,205.22352604555005,235.38847586458215,210.7946976727589,201.82632370115425,170.12097852012894,86.9629000525261,45.927353139427936,4.891806226329779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.88108723618949,137.2836078976388,36.23457296688592,47.73911932177228,106.84653657825464,123.78638148017404,101.4112380312216,65.72053272503942,34.875842165127786,4.031151605216129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.51193953829974,138.91408485974858,74.46182599635027,158.39010214494968,124.05812764052564,57.92997567495879,74.28091211611617,62.14204116040902,32.20342136166978,15.218535659692106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.03639667627784,69.29864894966934,111.64751052446688,191.36372118761608,111.05897740370536,145.0287488076607,147.29355037059128,118.84915911378548,66.30906584580096,11.64041943506218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01263825447508,161.60601526911094,226.1941472126851,265.10076564302847,279.4136058815487,270.6719372702374,239.0574243693296,186.1097118608176,110.4700689429433,27.22115819522296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.44146662726625,153.18150895820997,214.96134701815038,260.6619947972849,276.60568733791536,270.4456072499445,239.64595749009112,181.44423565478073,107.88848041960287,26.81353895469552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.99227888539103,151.46019971598272,213.28545391598183,196.75360359459037,218.40359016260442,198.610410576993,179.22522557190942,142.99065260502346,84.83397156977135,20.517961126549324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.492904355574588,65.1316242642774,118.03392063273058,150.46404735469375,172.38578008305947,158.2091882647156,93.57564018108269,76.18313523857756,42.98318617561832,7.020359369084032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.49375411875427,38.9069937703439,180.7194541138429,225.2880764515127,260.2093347566993,258.1258224140033,230.58750191836987,180.04046405296432,104.94431345579322,26.54179279434389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.013488017654765,139.45757718045186,196.70818745453158,166.3615730752644,195.53037053300756,254.59274698943162,153.86087435908902,70.29517665095881,39.35965381092963,7.111191649201563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.051584220291964,149.2408142931109,217.86009784190117,265.508384883556,275.60878429662546,268.5430087874826,238.46851590856758,187.6497318828104,109.88116048218129,28.625305137039863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.75862892767663,152.63801663750675,220.84968094576956,261.56806555845736,277.873585859556,270.8982672905302,243.133616774604,190.36719348632656,111.82879974470146,29.53100055821179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.47261823248236,160.2472844673528,224.74458413080941,263.1531263805084,288.2911475730358,280.9082097634826,249.65589996304357,190.95610194708863,117.49042831202736,32.20342136166978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.15892823078251,156.4878790224883,218.81120940313187,256.22359929154186,270.2192772296516,262.11155787916056,233.6675419623553,184.2525295384145,111.64751052446688,30.029452078856764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.07187034338419,45.24798773854887,68.52845126867274,39.13332379063677,113.4592767068112,30.255782099149624,31.56947210084948,0.4530353805862075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.667723401567287,48.96197704335461,138.3705925390453,147.79162655123577,279.00598664102125,272.98177963322615,128.99497466691372,111.91925668481848,65.08620812421864,14.448337978695502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.842068024380797,48.871144763237076,56.79757489349352,141.35980030291324,298.2556739059295,293.2279945994238,261.70393863863313,206.58225684730812,124.64666076128721,35.3285022057135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.73357215670191,164.55018223292058,229.31922805672883,268.1353895469552,284.30541210787845,277.4205504789698,248.47845838152,196.97993361488318,123.37876223964659,36.14411602676886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.20087207213074,157.25770136348441,218.76579326307316,256.404513171776,271.8493788517609,264.42140024214945,237.42694740721984,189.4614980651547,118.44153987325804,34.92088296518605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24066780112731,108.29572432012979,124.82794998152175,185.29447337976276,207.4429114684218,198.79169979722752,180.99157561419497,133.11658321224692,81.52760150549305,23.280838870124363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.16362563267321,131.21436008978552,127.13779234451059,236.15867354557878,249.15782378239902,180.76487025390165,25.092229712468217,175.73756628739653,103.81191267432794,29.214213597801887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.897901060571172,25.590681233113195,38.58983146993352,59.65128491718608,47.10479472095149,32.701497542314264,33.15453292290048,12.863277156644507,6.612740128556589,0.13587308017581368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.82440443681942,163.0555783509866,227.00938569373997,266.55032872490415,282.6745598057682,276.378981977622,250.06351920357102,200.96566908004056,123.69554920005648,39.17873993069553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.06499899195492,157.1218282833086,219.85315324448013,257.5369139532412,273.2989419336365,267.6827295063694,241.050104431908,154.72152898020272,102.95125805321432,38.9069937703439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.193478888717365,68.07579122808703,115.90536748997634,117.30913909179277,150.91670739527945,142.53761722443727,128.6778123665033,92.57911247979321,56.79757489349352,16.305520301098618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.77898829676066,164.36889301268602,232.94276042141755,272.89132269310915,289.740335314911,284.71265600840536,255.72514777089688,206.129221466722,128.36065006609292,42.84731309544251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.05073445711228,160.02057910705943,221.98170638723442,260.1185024765816,275.65420043668416,271.3967188111752,245.76062143800323,198.92757287740338,128.31560926603464,43.662551576497385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.50724213640903,64.63317274363243,151.5960727961585,188.37451342374817,214.96134701815038,210.56799231246555,181.3991948547224,51.951184807222496,37.54788762858529,24.77544275205831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.56777257449012,155.21960516084718,217.6788086216666,283.6260467069994,283.399341346706,259.665842435996,211.1569007732276,133.2524562924227,46.87846470065863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.808367129625616,143.48872878566797,214.64418471774,286.7057114109844,242.27296215349037,272.34783037240584,267.365567205959,207.66924148871468,80.25932764385196,39.04286685051972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58635917122298,52.54009326798453,39.58635917122298,59.65128491718608,39.495526891105435,164.91238533338918,150.1923011943421,109.02050586106766,37.86504992899568,5.208593186739686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.94416696380962,19.022981904614888,29.75770591850514,106.48433347778595,128.17973618585884,59.69632571724437,86.4648238718816,37.6837607087611,22.87321962959692,43.07364311573537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,17.845540323091328,69.20781666955182,135.56229865541158,124.32987380087728,155.5367674612576,169.9851054399531,204.9968206852567,132.52767475148488,47.557830101537704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.037246439457526,38.18221222940608,71.42720209242358,266.0068364042009,99.8261772091706,99.28268488846734,112.68945436581508,84.78893076971308,2.0835123426959714,44.206043897200644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.05066121112048,106.8919527183134,231.0405372989561,275.79007351686,291.1444822567279,289.740335314911,263.2889994606842,214.3273977573301,138.732795639514,52.31376324769167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.654683969904817,88.18575777410842,176.0089371077477,241.1409367120256,279.32277360143115,295.3115069421198,289.151426854149,262.88138022015664,214.87089007803328,143.48872878566797,54.985808711149176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790557050080631,85.01526079000594,169.62290233948445,230.8138319386628,268.1357648869556,284.1241228876438,279.82122512207616,263.1531263805084,208.52989610982837,138.4610494791624,53.309915608980646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.828653252717835,89.36357469563245,176.05435324780643,245.08125603712415,274.74850501551225,289.7853761149693,243.45077907501442,230.85924807872155,176.96042400897883,139.72932334080352,30.165325159032573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1812892202345801,49.64134244423367,113.6405659270458,160.60948756782147,182.8487579365981,215.82162629926358,228.41353263555686,151.9132350965689,133.61465939289138,94.70804096254795,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1739692828130193,79.98758148350035,160.38315754752858,224.74458413080941,263.96874020156366,280.2738851626618,275.97136273709464,251.64895536562244,203.41175986320573,130.1724162484373,50.32070784511274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.912165595413807,16.894428761860635,53.58166176933226,74.96027751699523,79.94254068344206,96.79155330524394,61.643964979764526,53.49120482921523,56.93344797366933,21.151910387369625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3133146616993705,58.428051855603286,103.94778575450377,134.56614629412258,203.50221680332282,232.5351411808901,181.94268717542568,225.06174643121983,84.92480384988889,29.07834051762607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.556907092366211,29.66687363838761,63.953807342753365,112.73487050587386,156.03484364190209,301.78837399050065,291.3708122770208,265.46334408349765,218.17726014231158,147.20271809047372,59.379163416833975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,90.7223054973906,175.4658201270449,236.20371434563702,273.2989419336365,286.47938139069146,280.81775282336554,256.8121324123034,210.97561155299297,142.53761722443727,57.79410259478297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.141967914417208,34.51326372465861,144.39442420683991,174.51470856581426,269.90211492924124,284.07870674758516,279.05102744107955,254.77403620966618,209.11842923058987,141.4956733830891,54.9407679110909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.936847026388059,18.343616503735817,90.2692701168044,84.92480384988889,117.26409829173448,160.97206600829062,131.25977622984422,167.44893305667142,82.52412920678253,25.726554313289014,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.355258503047599,1.1774415815235568,14.176591818343875,91.94516321897294,63.817934262577545,147.2481342305325,159.74883294670784,105.75955193684813,11.595003295003414,54.35185945032885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35093644115738,102.45318187256984,193.94530971095656,259.8017155161718,300.83726242926986,315.8294680686692,298.7083339465152,272.9367388331679,224.74458413080941,154.2684935996165,65.22208120439447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.302048002388073,100.4601264699909,184.7055649190007,244.85492601683129,281.36124514406885,295.94545620294014,289.78575145496984,264.37635944209114,218.31313322248738,149.42210351334552,62.91223884140561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.504546354886367,90.94863551768344,142.6734903046131,197.07039055500027,239.0574243693296,239.1932974495054,239.28375438962243,143.44331264560918,100.50554261004964,137.7816840782833,60.375691118123434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.567323988497822,55.93692027237986,125.68860460263541,150.05642811416632,182.8483825965976,178.45502789091282,220.21535634494882,163.68952761180694,82.66000228695833,25.862427393464817,25.63609737317196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.040718738168064,68.84561356908314,92.76040170002778,153.67958513885446,213.4213269961576,210.47753537234848,193.6735635506049,167.67526307696426,162.1495075898142,94.11913250178594,21.831275788248693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473394749670237,41.443166153625604,109.24721122136101,112.73487050587386,141.08805414256162,171.7064146821804,199.38023291798905,176.00931244774816,155.89897056172632,113.05165746628376,35.10217218542064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.20079882613893,102.09097877210114,183.07471261689045,241.050104431908,273.7519773142228,296.3080346434093,287.61178217215667,258.75977167482347,208.6657691900041,136.51378555664272,59.288706476716925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.103021948600322,109.38308430153678,197.29709591529357,260.75282707740246,299.5689885676288,314.5157780669693,308.3556979789985,252.87181308720483,232.17293808042137,147.3840073107083,70.74783669154453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.5141134878383,100.00746642940516,170.66447084083217,261.2058624579887,295.94545620294014,308.5373625392335,299.70486164780465,267.3201510659003,207.9409876490663,138.4610494791624,59.51503649700978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87321962959692,10.236272493245275,199.9695167187516,87.59684931334641,107.25415581878208,147.92749963141156,316.41800118943075,282.3577728453584,232.94276042141755,156.4424628824295,70.47609053119291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31893507276157,112.64403822575636,195.75707589330085,253.82292464843547,289.1518021941495,303.10168865220004,298.164841625812,271.034140370706,225.8769849122747,156.85008212295696,70.74783669154453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.858955094754286,119.07586447407884,205.8574753063704,269.3132064684792,307.26871333759186,321.85329973646384,314.4703619269105,286.8415844911601,230.2703396179595,161.19839602858352,73.82787673552995,3.759405444864502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.1757420551642,116.17711365032795,201.87173984121296,261.16044631792994,295.2660908020611,297.12327312446416,291.0086091765521,264.37635944209114,216.41091010002603,151.05258047545527,68.03037508802826,2.58158852334046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.723082014578466,104.44586193514826,197.7951720959381,258.21627935412033,292.412756118369,304.00775941337236,299.9311916680976,259.89217245628885,213.9197785168026,148.06337271158736,66.3998981259185,2.3098423629888325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.03639667627784,114.72755056845232,196.75360359459037,256.9480054924792,292.0955938179586,307.58587563800234,302.3318663112039,275.97136273709464,229.68180649719795,155.1745643607889,70.74783669154453,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.500224292996144,98.60331948758827,196.70818745453158,228.8661926761426,288.9250968338561,299.97660780815625,292.82037535889646,266.187750284435,217.81468170184243,111.55705358434984,68.07579122808703,3.4422431444541077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53484819692281,111.60246972440856,151.23386969568986,175.057825546517,185.9734634406413,272.48370345258166,294.49626846106486,181.71635715513284,214.96134701815038,145.8439872887156,67.30559354709042,3.0800400439854334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.32240737147211,87.28006235293648,168.30958767778506,250.33526536392262,287.0228737113948,228.82115187608431,250.1993922837468,216.22962087979144,196.526898234297,142.6734903046131,68.25670510832111,3.8498623849815488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28778346754544,76.00184601834297,76.22855137863633,43.34538927608699,116.72060597103123,158.29964520483264,294.3603953808892,267.95447566672107,222.5706148479964,155.31043744096476,69.8421412703726,5.027679306505592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92820290260762,119.52852451466455,199.5161059981649,193.44723353031208,291.1898983967867,301.87883093061765,297.3045623446988,272.1665411521713,226.64718259327128,159.06946754582873,72.69547595406469,5.9333747276775215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.3773906444828,119.25677835431291,195.53074587300802,249.20286458245732,289.0609699140319,302.6036124715555,294.5413092611232,233.8938719826482,223.7934725695787,152.54755969738972,72.51418673383009,5.887958587618755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92473060389708,117.03739293144112,171.11750622141838,185.3398895198215,237.6532774275127,264.9198517627944,236.83803894645783,230.31575575801827,196.526898234297,96.5648479449506,46.28955623989661,2.3098423629888325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.710517006095198,19.657306505435677,31.07102058020451,58.56392493577909,31.388182880614906,20.83474808695923,71.47261823248236,99.01093872811572,7.518810889729004,56.0277525524974,26.587208934402646,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,58.33759491548623,93.3493101607898,87.46097623317058,130.8971977893751,106.48433347778595,100.143339509581,109.33766816147805,105.35193269632069,32.52058366208018,15.037246439457526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.571171627208847,23.597625830534266,88.09530083399137,127.59082772509683,215.36896625867783,295.58325310247153,238.69484592886045,231.9916488601868,216.95440242072925,94.70804096254795,45.47431775884172,2.717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.265724572102044,43.707967716556155,134.24898399371216,212.96829161557142,302.6036124715555,315.01422958761435,311.7074841833355,287.7926960523908,240.64248519138053,88.32163085428421,44.568622337669794,3.668573164746969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0108654821239,145.3459111080711,230.22529881790126,290.6914468761417,324.02764435927725,335.39594229398733,329.64348144654394,298.84420702669104,247.75367684058213,174.19754626540382,81.52760150549305,8.87754169148714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4219570213619,140.1369425813309,218.90204168324942,272.66499267281625,302.4677393913797,310.7563726221048,308.44653025911595,278.05487507979063,229.3646441967876,161.74188834928674,78.58380988168395,8.4699224509597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.83304856059986,136.19662325623233,211.92672311422368,275.11070811598097,307.45000255782656,169.9400646398948,314.92339730749666,285.7545998497537,238.74026206891918,164.14256299239312,80.44061686408654,10.100399413069463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.15368315972079,133.79594861312594,210.56799231246555,264.9648925628527,142.35632800420268,242.3637944336079,246.802189939351,185.65667648023143,118.57741295343385,92.26232551938331,45.51973389890049,4.3028977655677565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.118136246622639,11.323257134651787,12.410241776058294,42.03207461438762,93.43976710090686,128.13432004580002,164.82192839327215,130.03654316826146,128.6778123665033,61.01001571894422,30.618360539618784,1.9476392625201575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.993055402578924,8.560379391076747,32.06754828149398,49.77721552440949,51.54356556669506,55.07664099126671,37.86504992899568,42.75685615532546,36.82348142764794,20.110341886021878,9.285160932014582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8606546211136485,0.8152384810548821,14.357881038578455,24.18653429129629,42.89272923550128,30.79927441985288,36.77806528758917,22.103021948600322,45.11211465837305,37.366973748351185,18.07187034338419,0.4530353805862075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.05243398347165,133.8413647531847,206.0841806666637,256.7216754721864,161.19839602858352,139.54840946056936,187.01540728198952,146.9309719301221,232.5351411808901,76.59075447910499,79.03646992226966,10.598475593713953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.63309949764062,66.94339044662175,134.56614629412258,154.2684935996165,134.6566032342396,146.8855557900633,172.6575262434111,148.19924579176316,198.74628365716882,113.77643900722158,58.33759491548623,8.10734401049054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.35185945032885,141.90366796361695,194.0811827911324,227.50746187438443,265.87096332402507,278.2361643000251,267.1392371856662,243.08857597454568,198.42949669675892,116.85647905120705,59.51503649700978,8.696252471252564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.585509408043286,121.88378301771215,153.90629049914784,173.1556024240556,181.6255248750153,202.0076129213888,244.08472833583468,207.35207918830432,119.75522987495786,66.12815196556686,32.837370622490084,3.487659284512875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.95288433358187,63.138568861698474,99.91663414928765,268.27126262713097,296.48894852364344,309.5335149005225,301.0635924495628,276.3335658375632,229.99859345760788,158.4809344250672,37.910466069054436,11.141967914417208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57818947062173,136.28708019634936,126.32255386345574,176.23564246804105,226.1487310726264,296.03628848305766,286.56983833080864,261.2963193981057,218.26771708242862,155.21960516084718,45.2025715984901,6.476867048380775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.285160932014582,47.15021086101026,82.34283998654794,89.72577779610113,132.1654716510162,190.68435578673697,208.98293149041453,202.86826754250245,229.99859345760788,108.20526738001276,35.192629125537685,4.620060065978151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.10047265906127,153.0456358780342,230.54208577831108,284.44090984805376,315.6027627083758,327.65080138396536,319.04500585282983,290.6914468761417,243.04315983448691,173.1556024240556,86.19307771152997,12.863277156644507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6339492608203019,62.414162660761114,148.83319505258348,223.6121833493441,268.36209490724855,299.52357242757006,311.1185757225735,314.19861576655893,276.1072358172704,229.95355265754958,163.96127377215853,83.520656908072,13.316312537230713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3098423629888325,65.35795428457024,153.36279817844456,226.78305567344708,278.00945893973176,306.0462309560101,314.60623500708635,307.08779945735785,281.54215902430303,236.92849588657486,169.80419155971902,87.2346462128777,14.176591818343875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6758931021685306,56.38995565296607,108.83959198083357,164.27843607256892,184.7055649190007,229.77226343731502,197.34251205535242,259.0315178351752,140.58997796191713,146.97638807018086,160.51903062770444,78.67426682180097,12.817861016585734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,80.5310738042036,74.91486137693646,82.79587536713414,131.48610625013714,171.4797093218871,102.1814357122182,95.79502560395449,98.4220302673537,61.10047265906127,18.524905723970395,7.5638516897872865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.925580367076762,62.550035740936956,59.288706476716925,282.810432885944,321.6720105162292,335.75852073445645,318.6828027523613,292.63908613866187,245.35300219747575,175.42040398698612,86.73657003223322,14.22200795840264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.118136246622639,72.15198363336144,166.27149147514783,248.61433146169574,304.4607947939586,337.38862235656575,347.6703109898698,336.5283430754526,305.00428711466185,247.43651454017174,130.85178164931637,71.56307517259941,15.30899259980915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3444662669155,72.3783136536543,163.41778145145528,240.0989928706773,292.00513687784155,322.4876243372845,332.27048610994314,322.17046203687414,293.4092838196585,244.62822065653802,170.39272468048054,88.50292007451883,15.71661184033659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.295577828146197,74.41678519629197,164.23301993251016,235.7960951051096,284.57678292822965,312.06968728380417,320.40373665458804,310.34875338157735,283.3539252066473,238.46851590856758,171.3442115817117,88.63879315469464,15.30899259980915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.748613208732404,73.05805439453384,161.7873044893455,235.25260278440632,284.89394522864,274.15922121474966,325.43141596109365,316.50845812954776,289.740335314911,243.08857597454568,169.75877541966022,88.0498846939326,15.490281820043734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.156232449259844,70.74783669154453,155.9898028418438,159.83966522682536,143.44331264560918,161.3796852488181,72.55960287388888,226.3750610929192,282.4482297854753,232.98817656147625,165.32000457391666,83.02220538742702,15.762027980395358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.929902428966982,68.66432434884854,99.01093872811572,176.9150078689201,273.57068809398817,235.25260278440632,314.6516511471452,304.86841403448614,280.1834282225448,236.47546050598862,171.07246542136008,87.28006235293648,15.98835800068822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.062303210432258,69.88718207043088,150.3281742745179,179.0439363516748,217.7696409017842,95.6137363837199,205.8120591663116,260.34520783687503,218.08642786219409,126.91146232421774,82.34283998654794,38.49937452981647,14.720459479047616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.748613208732404,11.86674945535504,47.6937031817135,62.051584220291964,76.72662755928081,145.97986036889142,216.36549395996727,128.4060662061517,120.84221451636441,72.96722211441632,61.01001571894422,36.77806528758917,15.98835800068822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348313905626524,24.956356632292405,160.2472844673528,170.43814082053933,202.8228514024437,215.23309317850197,203.00376528267773,228.4585734356152,204.045709124026,191.0011427471469,132.25592859113323,85.2415908102988,17.347464142446842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4530353805862075,4.21244082545071,17.120758782153494,26.405919714168075,27.357031275398768,43.662551576497385,53.89882406974266,125.68860460263541,110.74181510329494,83.92827614859942,54.3064433102701,15.535697960102498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961054034183114,80.12345456367616,167.62984693690552,233.48625274212074,279.50406282166574,306.9969671772403,315.6481788484346,306.4988909965958,281.94977826483034,236.7472066663403,172.11403392270782,91.22038167803508,17.66425110285675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.912165595413807,80.16887070373492,162.55712683034162,228.7303195959668,274.884378095688,250.51655458415718,313.24750420532826,301.33533860991434,276.4694389177391,231.0405372989561,51.90614400716422,89.86165087627693,18.389032643794586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,82.84129150719292,172.74835852352862,246.1231998784724,296.8965677641708,326.20161364209025,334.53528767287366,286.56983833080864,226.87351261356412,250.28984922386383,179.0439363516748,77.49644990027694,18.43444878385335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.863277156644507,83.520656908072,172.52165316323533,245.26254525735874,295.8549992628231,325.6577459813865,334.39941459269784,325.74857826150406,297.5308923649916,249.47461074280892,180.2667940732572,57.43189949431431,18.796651884322024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.40676947734776,83.83781920848239,166.45240535538196,240.77835827155644,290.23878683555597,318.8186758325371,327.0618929232034,317.9126050713647,289.33271607438354,163.50823839157238,170.89117620112557,90.35972705692144,20.110341886021878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.131551018285592,84.38131152918562,166.99589767608518,233.440836602062,279.09644358113826,305.09474405477886,312.4322657242733,272.30241423234713,279.95709820225187,234.3469073632344,171.43466852182874,93.25847788067229,20.5630019266076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.448337978695502,86.23811851158825,168.85270465848782,241.00506363184974,288.6987668135633,315.5573465683171,325.11425366068335,316.37258504937193,220.57755944541745,244.67363679659667,177.00584014903762,93.12260480049649,20.155382686080166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6092678298460505,31.84121826120111,102.81538497303848,175.82802322751357,221.3477571264141,236.2491304856958,248.61433146169574,296.5343646637022,270.03798800941706,226.23918801274343,164.36889301268602,87.82355467363973,19.657306505435677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.720459479047616,57.250610274079726,124.10316844058391,169.7133592796015,161.0171068083489,278.6434082005521,142.7189064446719,270.30973416976866,174.6956224460483,160.51903062770444,93.71151326125849,48.826103963178795,15.71661184033659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.393354705684804,28.263102036571183,134.6566032342396,99.55443104881896,194.0357666510736,225.60523875192303,230.04400959766662,110.60594202311914,108.52242968042314,108.7037189006577,78.53839374162517,44.70449541784562,13.316312537230713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671571040278312,41.398125353567316,119.4380675745475,165.7730399545029,109.74528740200549,249.74635690316055,264.69314640250104,204.7704906649638,179.85917483272968,118.07933677278939,82.70541842701711,42.394277714856294,14.040718738168064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4530353805862075,42.16794769456343,10.009942472952416,15.399824879926687,59.15283339654112,119.39265143448874,154.0421635793237,121.7933260775951,109.5639981817709,124.64666076128721,101.09445107081169,57.341067214196755,16.486809521333193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.682910945581426,53.58166176933226,51.3622763464605,202.00723758138832,170.43814082053933,100.05250722946344,127.54541158503805,83.29395154777865,72.87676517429927,68.21166430826284,17.347464142446842,9.511490952307444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.484186985802337,13.768972577816431,34.06060368407289,128.04386310568302,289.9216245351456,313.8818288061491,322.84982743775316,277.284677398794,290.55557379596587,245.35300219747575,174.83149552622413,95.5686955836616,21.695402708072876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.573794162739702,91.44708703832843,172.74798318352813,235.47930814469964,279.09644358113826,303.87188633319664,310.2582964414603,300.022023948215,274.25005349486725,230.6779588584869,169.0339938787224,92.2169093793245,20.5630019266076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.483337222622655,90.4051431969802,170.39310002048106,231.53861347960057,272.8459065530503,296.5343646637022,302.92077477196585,294.9489285016507,271.3967188111752,229.81767957737372,169.44161311924984,93.30389402073105,21.28778346754544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.70619494420498,91.22038167803508,172.11403392270782,234.75452660376183,278.1907481599664,302.4677393913797,308.94460643976043,313.11163112515237,275.5637434965672,234.21103428305855,173.1556024240556,95.4328225034858,22.103021948600322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,90.7223054973906,169.84923235977732,230.6779588584869,274.2046373548085,297.6213493051087,303.7360132530208,274.5217996552189,270.35477496982696,228.36811649549807,167.2222276963781,92.44323939961741,22.601473469245292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24968726490824,90.22385397674563,163.8708168320415,236.5208766460474,280.2288443626036,272.0306680719955,314.3344888467348,304.0982163534895,277.6018396992044,235.1167297042305,167.85655229719885,92.89627478020358,22.73734654942111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.573794162739702,76.09267829846051,143.57918572578504,205.1777345654908,147.3840073107083,158.3450613448914,272.66499267281625,268.5430087874826,246.44036217888276,181.98810331548447,165.41046151403367,81.34668762525898,23.235422730065604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.333199607604204,80.71236302443819,133.43374551265725,182.75792565648052,188.37413808374768,228.77573573602555,255.09119851007657,242.09167293325572,193.03961428978462,111.87421588476023,81.07494146490733,58.06584875513461,16.758555681684822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.027679306505592,58.06584875513461,107.66177505930952,144.2135103266058,204.90636374513969,216.7731132004947,242.9069114143106,286.97745757133595,259.84713165623054,219.3096609237769,160.33774140746985,87.86859547369805,24.27699123141334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.124231080864035,50.682910945581426,105.35193269632069,151.27928583574862,140.40868874168257,145.43636804818814,217.27118938113918,207.48795226848011,234.7995674038201,189.4614980651547,162.69299991051744,90.49560013709723,25.13764585252699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,90.13339703662857,168.76224771837073,232.08210580030385,216.63724012031892,291.32577147696253,296.9874000442884,287.566366032098,262.33788789945345,115.13516980897975,164.86696919333045,91.0390924578005,24.86589969217536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.19732652742839,89.31815855557369,166.4069892153232,136.7855317169943,233.93928812270698,300.11248088833213,307.5408348379441,287.38507681186337,224.65412719069238,176.55280476845138,133.07116707218813,72.06152669324439,18.88710882443907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.999150236820318,3.4422431444541077,48.64481474294421,95.79502560395449,216.63724012031892,147.56529653094287,128.5419392863275,198.15775053640724,200.4675928993961,104.40082113508998,70.70279589148625,50.41116478522978,26.270046633992266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.597625830534266,101.00361879069416,187.51385880263453,253.64163542820089,298.8896231667498,324.2535990395696,329.68889758660265,317.550401970896,290.28382763561433,244.9907990970071,181.26332177454663,99.14681180829152,26.587208934402646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.643041970593032,97.15375640571258,174.60516550593127,235.93196818528543,277.1488043186181,300.2483539685079,306.36301791641995,299.0254962469256,272.39324651246466,231.9011919200697,171.38925238177004,96.92742638541974,26.496376654285125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.40676947734776,95.65915252377864,172.52165316323533,233.440836602062,276.1522766173287,299.79531858792166,305.90998253583376,215.32355011861904,274.25005349486725,230.76879113860446,170.66447084083217,95.93089868413028,26.134173553816446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.597625830534266,92.57911247979321,167.2222276963781,226.23918801274343,267.18427798572446,289.9666653352038,296.08170462311637,256.1327670114244,267.27511026584205,55.03122485120793,86.60069695205742,95.16107634313416,27.945939736160803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.684610471940786,75.68505905793306,165.36542071397542,223.6575994894029,263.6515779011533,286.47938139069146,253.9587977286113,193.35640125019452,74.82440443681942,201.46374526068504,130.71590856914048,93.8473863414343,28.48943205686405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.45828045164792,90.94863551768344,164.82192839327215,223.6121833493441,264.69314640250104,287.97360993262487,160.51903062770444,290.82731995631747,262.7004663399226,222.7969448682893,164.86696919333045,80.25932764385196,27.81006665598498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.14111815123752,92.76040170002778,170.93659234118428,232.58055732094883,275.201165056098,299.5689885676288,306.36301791641995,298.84420702669104,273.706561174164,231.22145117919018,166.36194841526492,95.5686955836616,28.03639667627784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.412864311589153,91.71883319868004,164.957801473448,230.22529881790126,274.79354581557055,298.8896231667498,305.41190635518933,296.670237743878,271.3513026711164,222.2084117475277,164.23301993251016,94.70804096254795,28.263102036571183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.218535659692106,88.6838339547529,150.3281742745179,201.59999368086136,262.7455071399809,264.8744356227357,242.4088352336661,267.4106080060173,226.55635031315376,202.23394294168168,147.02142887023913,93.213437080614,28.625305137039863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.001772772351174,77.5418660403357,162.33079681004875,218.99249862336652,258.08040627394445,279.77580898201734,287.2942445317458,279.86664126213486,154.4497828198511,179.85917483272968,160.56444676776314,77.9949014209219,29.848162858622185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.68113817323025,89.13686933533911,159.52250292641492,216.36549395996727,256.4953454518935,279.3685650814904,287.11333065151183,278.7792812807279,254.45687390925582,187.7856049629861,148.74273811246644,71.2462882121895,26.9948281749301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05760580854156,90.90321937762468,142.6280741645543,186.01925492070052,233.53166888217956,201.28283138045097,209.79816997146943,223.43126946911002,198.88215673734456,196.97993361488318,145.16462188783655,56.6617018133177,27.764650515926213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.106494247310856,86.87244311240904,140.72585104209296,191.81675656820232,233.98432892276523,253.32484846779099,272.9367388331679,254.86449314978324,233.25992272182788,225.37890873163016,168.49050155801916,98.1502841070021,27.855482796043745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.190006590006828,71.11041513201369,140.90714026232754,190.91068580702992,222.2988686876448,242.5904997939012,260.88870015757834,244.40189063624507,241.00506363184974,197.97646131617265,130.5800354889647,87.18923007281894,28.353558976688234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.235422730065604,87.59684931334641,126.32255386345574,186.74366112163796,211.0210276930517,181.67094101507405,96.51980714489231,175.4658201270449,220.16994020489,177.05088094909593,138.4610494791624,86.64573775211569,28.76117821721568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.00524507106171,85.37746389047463,150.87166659522114,189.4160819250959,232.7614712011829,242.77103833413483,263.1535017205088,237.06474430675118,210.06954079182057,168.03746617743298,132.52767475148488,84.47176846930267,11.4591302148276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.921732728365736,91.49212783838672,163.19145143116242,219.98902632465592,259.1673909153509,281.4062859441271,287.83811219244967,280.3647174427793,257.21975165283084,219.5359909440697,164.82192839327215,96.65568022506812,31.025979780146233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51064118912776,90.94863551768344,160.83619292811485,217.45285394137426,256.7670916122451,278.5529512604351,135.78900401570488,154.81198592031978,192.17895966867096,217.09027550090508,161.0171068083489,94.84391404272377,28.80659435727444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.360503574109305,49.73179938435072,157.30311750354318,212.8324185353956,252.0565746061499,212.92287547551263,198.7012428571105,124.28445766081852,30.029452078856764,101.04903493075292,111.19485048388115,78.49297760156641,29.395127478035974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.231950431355056,93.30389402073105,168.21913073766802,227.50746187438443,268.86017108789304,292.50321305848604,299.52357242757006,250.96958996474342,270.8532264904719,229.31922805672883,172.56706930329406,101.72840033163195,31.388182880614906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.36435121282033,90.0879808965698,159.6583760065908,215.18805237844367,254.2305438889629,276.378981977622,284.07870674758516,277.82816971949717,255.58927469072103,218.17726014231158,119.8002706750162,81.70889072572764,32.52058366208018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.77544275205831,91.26579781809386,103.4042934338005,218.6302955228978,142.12999798390985,282.4936459255341,285.43743754934326,217.81468170184243,257.3105839329484,218.9470824833077,166.09020225491327,98.78423336782237,32.06754828149398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.77544275205831,90.31468625686315,160.65490370788024,217.4524786013737,254.18550308890468,208.43906382971082,287.3400360118052,276.9224742983253,255.00036622995904,217.86009784190117,163.7349437518657,97.92395408670922,32.9732437026659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.590681233113195,64.63317274363243,159.02442674577048,213.69307315650929,251.78482844579827,274.20501269480906,280.9082097634826,272.43828731252296,250.60701152427418,157.71073674407057,111.7833836046427,93.12260480049649,30.255782099149624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.590681233113195,88.95595545510501,157.25770136348441,213.3762861960994,252.73594000702897,150.1923011943421,200.55804983951316,44.02513001696654,242.3637944336079,216.81852934055343,168.8981207985466,100.5509587501084,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,89.31815855557369,160.20186832729402,216.4559509000843,256.4499293118347,193.1754873699604,289.9666653352038,229.99859345760788,109.24721122136101,11.64041943506218,17.800124183032562,16.441393381274427,9.647364032483257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,89.40861549569073,158.2088129247151,214.9159308780916,254.86449314978324,239.1932974495054,124.32987380087728,186.01887958070012,258.8051878148824,218.31313322248738,165.1841314937409,85.2415908102988,34.694552944893196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.267424098461404,87.46097623317058,155.44631052114056,171.7064146821804,252.41877770661858,177.41345938956508,111.69292666452564,168.67179077825372,215.41438239873654,142.6280741645543,39.04286685051972,2.4911315832234124,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,88.367046994343,158.61680750524306,216.27466167984971,252.5550261267949,198.3386644166413,141.4956733830891,209.02797229047283,218.40359016260442,218.49404710272148,160.2472844673528,42.485109994973826,19.294728064966517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.001772772351174,88.63879315469464,157.98248290442226,214.6896008577987,254.5931223294321,185.83796570046601,64.63317274363243,247.75367684058213,224.47283797045785,164.00668991221733,19.43060114514233,34.06060368407289,24.6395696718825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.444865679984966,55.8918794723216,46.65213468036578,50.77374322569894,84.47176846930267,120.20788991554363,232.5351411808901,204.00029298396728,61.779838059940346,11.776292515237994,52.630550208101575,38.18221222940608,23.00909270977273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.367823511530872,88.50292007451883,158.29964520483264,216.09374779961558,251.73941230573956,225.83156877221595,283.8069605872335,275.15612425603973,252.73594000702897,216.27503701985023,167.8111361571401,101.23032415098749,33.19994906295925,0.3171623004103938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,88.50292007451883,161.0171068083489,219.98902632465592,262.65505019986387,209.29971845082446,262.0211009390436,200.8297959998648,236.20371434563702,211.3378146534617,170.16639466018768,100.23379644969805,36.732649147530395,0.3171623004103938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9290526657873,87.91401161375678,156.8050413228987,197.7043398158206,251.9207015259741,243.17903291466283,232.98817656147625,260.57153785716787,179.22522557190942,187.1512803621653,167.76572001708132,102.04556263204238,33.15453292290048,0.3622031004686746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.778915050768852,91.12992473791805,163.32732451133822,219.76232096436257,234.79994274382062,247.30064145999592,303.2829778724346,293.13716231930636,270.49064805000285,232.5351411808901,171.88770390241498,104.58173501532407,32.56562446213846,0.6793654008790684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.83474808695923,73.60154671523709,132.70896397171944,192.6319950492572,226.69222339332958,246.75752447929318,260.6619947972849,277.82816971949717,254.63816312949032,218.6753363229561,166.58827843555775,101.36619723116331,33.60756830348669,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.103021948600322,81.66347458566888,131.75785241048874,127.13779234451059,107.93352121966116,176.19060166798275,240.6879013314394,176.19060166798275,223.29539638893425,180.58395637366752,140.81630798221002,35.238045265596455,28.85163515733272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,67.62275584750081,159.70379214664953,78.26664758127353,28.98750823750854,21.242367327486672,86.87206777240856,163.32732451133822,277.0133065784428,200.24126287910323,129.22130468720658,92.08103629914874,37.231100668175365,0.7247815409378349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.382088046373507,81.61843378561059,125.19015308199043,225.8769849122747,262.42872017957103,300.6559732090354,250.28984922386383,220.80426480571083,121.20441761683308,150.59992043486955,78.08535836103893,33.471695223310874,0.3622031004686746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.155382686080166,87.2346462128777,132.48263395142658,213.60261621639225,252.10199074620868,275.2919973362155,251.3317930652121,238.60438898874335,257.0388377725967,217.7696409017842,166.1806591950303,102.00014649198364,34.55867986471739,0.6793654008790684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.416711950300172,86.37399159176407,156.30658980225374,213.01370775563018,253.86834078849427,279.141859721197,286.66029527092564,168.80766385842958,262.47376097962933,222.1175794674102,161.10793908846648,103.90236961444499,34.604096004776146,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,85.96637235123663,157.39357444366027,185.29447337976276,141.67696260332366,56.571244873200655,297.8930954654603,281.2704128639513,270.8532264904719,189.82370116562336,56.38995565296607,81.07494146490733,34.92088296518605,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.691930409362346,84.78893076971308,155.31043744096476,213.69307315650929,257.4464570131242,281.67803210447875,289.69529451485266,45.56477469895878,33.29040600307629,102.58867961274515,132.2105124510745,72.78593289418174,24.548737391764966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.476017285201095,84.92480384988889,155.94438670178502,214.73501699785743,256.63121853206934,60.2852341780064,53.98928100985972,51.58898170675383,95.93089868413028,124.64703610128768,133.02612627212983,101.27536495104576,34.875842165127786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.859804857933964,77.81361220068733,149.05990041287683,213.55720007633343,180.35725101337417,78.26664758127353,210.1149569318793,217.27118938113918,171.88770390241498,176.4169316882756,85.33242309041634,102.77034417298019,19.611890365376908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.32240737147211,48.826103963178795,125.32602616216627,166.542862295499,9.466450152249159,21.831275788248693,31.161852860322035,67.0338473867388,142.31128720414443,213.69307315650929,137.19315095752177,4.710517006095198,35.28346140565522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.19732652742839,83.92827614859942,153.0456358780342,210.52257617240681,249.29369686257488,283.48979828682315,291.6879745774312,272.71003347287456,251.6035392255637,186.29062574105168,163.82540069198268,100.2792125897568,38.86157763028514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.32935196889318,80.75777916449695,146.70464190982926,207.76007376883217,251.69399616568074,218.08680320219452,238.06089666804013,280.81775282336554,256.7670916122451,217.54293554149086,159.9301221669424,98.2407410471191,33.65298444354545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01256500848327,81.43714456537602,148.10878885164612,204.18158220420182,218.72075246301483,251.06004690486043,242.00121599313874,238.92155128915383,214.5991439176817,186.87953420181373,144.12267804648826,97.74266486647464,36.732649147530395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.106494247310856,79.85170840332452,144.93829186754363,199.6523544183412,242.1825052133733,202.86826754250245,169.26069923901576,271.9856272719372,41.443166153625604,65.49382736474607,73.60154671523709,101.81885727174904,34.19647676424871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.242367327486672,80.25932764385196,146.25160652924302,201.28283138045097,241.59359675261132,265.68967410379054,180.08550485302257,169.0339938787224,252.73594000702897,214.28198161727127,163.7349437518657,101.90968955186656,38.81616149022637,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.019509605904354,81.52760150549305,150.46404735469375,208.0314445891834,249.0669915022815,272.71003347287456,253.86796544849378,240.05395207061906,147.2481342305325,191.0465588872057,152.13956511686183,95.97631482418905,38.000923009171494,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24968726490824,77.27011987998408,121.92919915777092,184.7055649190007,228.2322434153223,219.7626963043631,226.60176645321255,165.0482584135651,200.9202529399818,169.26069923901576,147.8370426912945,95.84044174401323,13.225480257113178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,25.95288433358187,72.78593289418174,84.2904792490681,172.29532314294238,240.3253228909702,224.2465079501649,223.02365022858262,202.77781060238541,155.67264054143342,108.20526738001276,82.52412920678253,31.750385981083568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.838220385669764,50.682910945581426,78.49297760156641,135.87946095582194,206.35555148701482,207.98602844912457,194.21705587130813,242.27296215349037,239.28375438962243,179.13439329179187,142.35632800420268,73.60154671523709,26.134173553816446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.939469561918916,77.45140910021865,142.40174414426147,198.15775053640724,180.94615947413624,210.29624615211392,91.44708703832843,260.02804553646456,230.8138319386628,167.62984693690552,42.937770035559545,18.93252496449784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.702347305493948,77.5418660403357,142.53761722443727,199.8786844386341,243.90381445560058,150.10146891422457,245.26254525735874,247.6632199004651,157.89202596430522,197.25167977523483,128.5873554263863,85.92095621117784,24.684610471940786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.524905723970395,78.62885068174221,148.28970273188025,182.16901719571854,211.3378146534617,223.1595233087584,182.12397639566024,173.01972934387982,215.32355011861904,218.5394632427803,147.88208349135274,96.42897486477476,37.72917684881986,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,77.76819606062855,145.7985711486568,203.95525218390893,245.85145371812075,270.943683430589,246.48540297894104,277.37513433891104,255.45340161054523,220.03406712471426,167.44893305667142,102.13601957215944,34.64913680483443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,77.45140910021865,127.40953850486223,175.82802322751357,163.82540069198268,67.39605048720748,44.568622337669794,109.74528740200549,215.77658549920525,158.11835598459803,130.12737544837898,101.45665417128036,27.900523596102033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.124231080864035,54.57818947062173,148.42557581205602,84.42635232924391,200.15043059898568,198.9729890174621,46.83304856059986,68.1208320281453,129.99150236820316,126.18668078327991,100.68683183028423,56.11820949261445,10.961054034183114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.28863323072512,57.70364565466593,20.925580367076762,56.16362563267321,67.39605048720748,127.86257388544844,133.5696185928331,148.28970273188025,156.71420904278116,158.43551828500847,19.9290526657873,50.13941862487816,31.206893660380324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.069247807853335,45.881936999369174,69.25323280961058,115.58820518956594,264.3309433020324,222.1179548074107,289.6044622347352,191.27288890749853,120.07201683536779,209.88862691158644,170.66447084083217,103.44970957385927,36.05328374665133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.173119519633335,79.263175282563,154.49482361990937,222.2988686876448,267.4106080060173,117.58088525214441,244.26601755606927,287.52094989203925,264.3309433020324,228.50398957567398,174.06167318522802,78.94601298215261,33.06407598278343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.486809521333193,77.9949014209219,149.60339273358008,208.9375153503558,250.5161792441567,275.60878429662546,197.97646131617265,279.91168206219317,173.47276472446603,222.66107178811345,167.9470092373159,101.77381647169076,36.68760834747212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.392504942505127,75.91138907822594,123.69554920005648,185.83796570046601,218.9470824833077,244.71905293665552,277.6468804992626,270.943683430589,124.69207690134596,162.9647460708691,165.00284227350627,100.09792336952223,31.931675201318154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.758555681684822,74.64311521658485,142.80936338478892,201.55457754080257,243.67710909530732,268.7246733477177,277.3755096789115,275.11070811598097,253.86834078849427,218.44900630266326,166.4069892153232,100.41508566993264,35.64566450612389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.946789499340474,75.1866075372881,147.3840073107083,207.53336840853885,185.24905723970403,99.91663414928765,289.0609699140319,279.141859721197,268.1357648869556,231.08557809901438,176.05435324780643,103.90236961444499,33.19994906295925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.452185617406526,74.8694452368777,137.46489711787342,143.7150588059608,66.98843124668002,170.93659234118428,245.89649451817903,222.70648792817218,184.20748873835626,183.256001837125,124.64666076128721,84.2904792490681,32.882786762548854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.546114856234109,61.2363457392371,126.77558924404192,190.23132040615081,210.06954079182057,245.12629683718242,284.2599959678197,238.15172894815763,219.3096609237769,202.7774352623849,166.1806591950303,86.7816108322915,31.25230980043909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.999150236820318,74.59769907652608,148.60686503229059,208.57493690988662,250.92417382468463,275.79007351686,198.74628365716882,36.00824294659306,124.42033074099434,212.96866695557196,175.646734007279,90.99405165774223,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.539170258813035,59.062376456424076,122.42727533841541,160.70031984793903,220.9401378858866,139.82015562092104,115.49774824944888,163.59907067168987,181.44423565478073,154.49482361990937,102.67951189286268,46.380388520014144,18.796651884322024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.156232449259844,50.818784025757225,55.80104719220407,58.83567109613072,169.26069923901576,144.3947995468404,147.61033733100118,221.80079250700032,208.80164227018003,199.0634459575792,117.39997137191031,49.05243398347165,32.0221321414352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.497226417464807,73.01263825447508,107.39040423895835,107.20873967872328,253.82292464843547,207.7142822887729,206.31051068695655,281.95015360483086,258.8051878148824,223.24998024887543,118.30566679308224,75.14119139722933,10.417561713479856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225480257113178,73.05805439453384,144.53067262701617,204.4987445046122,247.02889529964432,271.6684649715268,280.4551743828964,274.06876427463266,101.23032415098749,221.8458333070585,164.957801473448,98.5579033475295,31.97709134137692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,72.28785671353725,144.666545707192,204.09074992408432,245.98732679829655,270.8532264904719,214.78005779791573,286.11680295022234,252.73594000702897,217.95055478201823,165.81845609456164,98.4220302673537,27.538320495633354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.413714074768832,56.9788641137281,144.30396726672285,204.58920144472924,247.8441337806992,272.39324651246466,281.08949898371725,274.7030888754535,253.3244731277905,161.33426910875932,164.41430915274472,96.20264484448192,31.478639820731953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.839445488849938,38.31808530958188,123.4692191797636,116.17711365032795,178.27373867067826,221.61950328676568,94.48171094225509,86.69115389217447,111.69292666452564,191.63546734796768,168.80766385842958,98.059827166885,32.06754828149398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.86674945535504,70.65737975142748,144.3493834067816,206.35555148701482,247.8441337806992,217.04485936084632,286.11680295022234,197.25167977523483,151.36974277586566,177.68520554991667,165.72762381444412,96.65568022506812,28.172269756453662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.957581735472575,70.61196361136871,144.666545707192,205.44985606584285,248.34258530134417,211.9721392542824,210.70386539264138,134.11311091353636,93.66609712119973,111.4665966442328,144.80241878736788,95.11566020307541,30.527528259501253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,69.66085205013802,141.72237874338242,202.86826754250245,247.88954992075801,273.4802311538712,198.9729890174621,278.5529512604351,180.2667940732572,199.8786844386341,119.57394065472332,57.748686454724215,20.698875006783414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.002622535530856,69.57039511002097,142.12999798390985,203.04918142273655,246.4399868388823,231.22145117919018,239.64595749009112,226.28460415280213,205.76701836625332,217.2261485810809,162.33079681004875,94.52675174231337,29.71228977844637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.054983273010697,59.15283339654112,132.43721781136784,199.56189747822415,212.6969207952203,234.75452660376183,193.53769047042908,276.2881496975045,252.1016154062082,214.50831163756416,158.11835598459803,86.9629000525261,23.91478813094466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0238316677945685,53.129001728746545,105.6236788566723,197.1612228351178,242.99774369442818,270.7173534102961,282.1764836251237,234.30149122317562,241.59397209261172,200.4675928993961,128.17973618585884,83.61111384818905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.330577072073348,51.27181940634343,112.41770820546348,161.33426910875932,196.39102515412117,209.1638453706486,186.65320418152092,61.28176187929586,103.49475037391755,62.459203460819424,108.74875970071602,92.26232551938331,28.48943205686405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.051510974300161,69.61543591007926,144.80241878736788,208.16731766935916,252.87181308720483,222.52519870793762,221.70996022688283,168.17333925760875,263.83249178138743,222.93281794846504,166.95048153602644,95.74960946389571,25.862427393464817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.054983273010697,69.38910588978639,145.52682498830518,208.62035304994538,175.14865782663452,181.8522302353086,303.32839401249333,294.2245223007134,260.88870015757834,223.3404371889925,168.12829845755047,96.11218790436486,25.001772772351174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.738196312600786,68.25670510832111,143.62460186584374,205.22315070554959,248.88607762204742,274.4767588551606,284.48632598811264,247.6178037604064,203.41175986320573,177.77566249003377,105.66909499673108,79.80666760326625,25.90784353352359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783237112659071,68.8910297091419,145.11920574777776,207.66924148871468,252.0565746061499,277.6922966393214,286.34350831051563,279.82122512207616,258.98647703511693,221.12105176612076,165.0482584135651,93.25847788067229,24.548737391764966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.194328651897047,68.52845126867274,145.21003802789528,208.48447996976958,251.96574232603237,277.284677398794,238.83071900903624,120.525052215954,100.86774571051836,223.34081252899296,152.45672741727213,81.84476380590347,20.744291146842183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.103871711780002,67.84908586779369,144.48525648695744,207.89557150900757,251.78482844579827,126.68513230392486,268.5884249275414,282.40281364541664,56.480412593083116,56.88803183361056,129.3575531073829,69.7062681901968,22.23889502877613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.741668611311328,67.93991814791121,145.43636804818814,208.84668307023819,261.88522785886767,291.32577147696253,244.5377637164209,187.1966965022241,188.60084344404103,179.85917483272968,71.15545593207197,93.80197020137554,22.601473469245292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.832125551428375,44.97624157819724,58.247137975369185,107.84306427954408,144.666545707192,188.37413808374768,148.01795657152863,102.1814357122182,74.14503903594036,19.068398044673646,85.33242309041634,0.6793654008790684,9.421034012190397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0800400439854334,14.357881038578455,75.09615059717105,82.02605302613804,127.22862462462813,139.231247160159,238.01548052798137,158.93359446565296,220.3512294251246,93.12260480049649,46.87846470065863,18.796651884322024,5.661628567325892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.476867048380775,39.269196870812586,58.06584875513461,116.90151985126532,204.45332836455344,227.2811318540916,104.94431345579322,194.80596433207012,39.35965381092963,221.4832548665894,157.89202596430522,60.330650318065146,21.64998656801411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299425466857219,45.428901618782966,89.86165087627693,190.63893964667824,247.16476837982015,150.41863121463498,236.9739120266336,177.50391632968208,159.25075676606338,217.95055478201823,154.4043666797923,75.36789675752269,17.16617492221226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.971470930314727,65.72053272503942,142.35632800420268,206.31051068695655,251.6035392255637,277.82816971949717,288.01940141268415,93.62105632114144,223.97438644981284,216.27466167984971,157.62027980395357,72.46914593377183,18.570321864029165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.926430130256445,66.17319276562515,144.7115865072503,210.4321192322897,254.36641696913875,208.43906382971082,223.6121833493441,138.732795639514,27.991355876219558,51.09053018610886,93.80197020137554,82.43367226666548,18.66077880414621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6724208034579924,27.719234375867448,87.05335699264313,97.0178833255368,47.557830101537704,24.14111815123752,43.707967716556155,62.82178190128857,81.39172842531725,80.93906838473153,89.45403163574949,80.03299762355911,17.845540323091328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.292105529435657,31.84121826120111,85.83049927106082,135.38138477517745,170.21181080024644,202.77781060238541,185.06776801946938,88.41208779440126,155.1745643607889,137.0118617372872,97.42550256606422,49.05243398347165,10.734348673889766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9022231224613917,38.453958389757695,89.22770161545664,94.9343709828408,53.174042528804826,126.36797000351449,124.05812764052564,174.37883548563838,179.99504791290553,207.17078996806973,129.35717776738238,66.44493892597677,9.647364032483257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.250537028087914,43.707967716556155,101.68298419157324,135.4264255752357,183.84491029788708,190.5484827065612,247.25560065993764,234.12020200294103,216.41091010002603,190.1408634660337,128.94955852685493,55.167097931383765,11.504546354886367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.929902428966982,67.12430432685584,149.37668737328673,217.90551398195996,265.68967410379054,293.5447815598338,253.05310230743942,242.4542513737249,269.04146030812757,191.7713404281436,158.5259752251255,74.59769907652608,14.99220563939924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.340993968204961,64.99575118410158,143.85093188613666,209.97908385170348,145.7985711486568,285.30156446916754,214.14610853709544,238.1513536081572,258.26169549417904,160.111411387177,21.06145344725258,54.08011328997725,14.584586398871801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5257554871500805,64.04463962287089,115.08975366892099,206.40096762707358,250.47113844409844,138.4610494791624,80.12345456367616,177.68520554991667,256.26864009160005,212.1530531345165,152.90976279785838,32.384710581904365,14.312464898519687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,63.7274773224605,140.4541048817413,210.34128695217225,258.21627935412033,285.8000159898124,296.03591314305726,288.7892237536804,263.10808558045,212.10801233445827,151.50561585604146,77.17966293986703,13.40676947734776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3622031004686746,100.143339509581,163.59907067168987,237.83456664774727,263.3798317408017,273.16306885346074,263.6966187012116,205.31398298566708,142.49220108437854,84.87938770983011,39.495526891105435,10.009942472952416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2159131241612475,59.243290336658156,130.30828932861309,194.30751281142517,139.09537407998315,211.51910387369625,189.5065388652129,272.89132269310915,244.4473067763039,202.5961460421504,144.7115865072503,72.87676517429927,12.183911755765436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.936847026388059,61.190929599178325,137.82710021834208,202.23394294168168,244.62822065653802,228.00591339502944,280.9536259035414,271.48717575129217,248.0704638009921,206.129221466722,146.47793654953585,73.2843844148267,11.957581735472575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,62.36874652070237,139.231247160159,204.4082875644952,249.97306226345398,208.892099210297,174.92232780634166,235.47930814469964,251.19591998503623,206.67271378742524,145.8439872887156,61.055056519002505,11.504546354886367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.529227785860618,61.553508039647475,138.3251763989866,203.4113845232052,248.97653456216446,274.7481296755117,149.8751388939317,277.1488043186181,248.93111842210573,36.82348142764794,150.91670739527945,72.96722211441632,10.64389173377272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.167024685391944,61.46267575952995,139.231247160159,163.82540069198268,201.373288320568,151.82277815645188,222.1179548074107,200.60346597957192,202.9133083425607,207.9864037891251,145.25507882795355,70.65737975142748,8.87754169148714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348313905626524,52.63092554810206,113.41423590675294,174.92232780634166,117.49042831202736,171.3442115817117,166.36194841526492,214.14610853709544,109.47354124165386,67.93991814791121,79.4440891627971,36.0986998867101,4.031151605216129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.167024685391944,55.212514071442506,122.4726914784742,151.36974277586566,203.90983604385025,86.28353465164703,31.84121826120111,71.69894825277522,182.12397639566024,168.40004461790213,77.31553602004283,46.24414009983785,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.898750823750853,59.605868777127334,102.40776573251104,130.08195930832022,186.51733110134504,208.303190749535,127.454954644921,38.27266916952311,44.251460037259406,130.53499468890644,95.07024406301664,9.874069392776605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407619240527441,12.95373409676155,100.59599955016672,89.99752395645277,138.0988463786937,161.7873044893455,220.80426480571083,212.10801233445827,163.59907067168987,110.37961200282629,46.425429320072425,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9022231224613917,24.367823511530872,119.21173755425464,174.60516550593127,166.8600245959094,176.64326170856842,172.61211010335236,135.38138477517745,64.67858888369119,82.84129150719292,50.59245400546436,40.174892291984506,2.219385422871785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4920545923949,14.086134878226831,81.66347458566888,18.570321864029165,31.750385981083568,205.72160222619453,201.78090756109543,190.4122342863849,120.34376299571942,64.22555350310499,5.70704470738466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407619240527441,41.307293073449785,116.9469359913241,149.82972275387291,197.2062636351761,168.94353693860538,236.5208766460474,179.67788561249515,171.02704928130132,149.05990041287683,124.19400072070148,30.34623903926667,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.222857721582323,56.6617018133177,134.33944093382922,167.72067921702302,172.24990700288362,129.26672082726535,160.47361448764562,158.6618483053013,173.9712162451109,155.355478241023,79.12730220238718,51.27181940634343,1.8117661823443445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92820290260762,49.09785012353043,125.64318846257663,152.9551789379171,186.7890772616967,208.07686072924218,156.4424628824295,206.89904380771807,16.124231080864035,10.100399413069463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9476392625201575,57.975391815017566,58.88108723618949,205.99334838654616,248.70478840181286,273.2989419336365,280.54600666301394,197.70471515582105,244.9003421568901,139.09537407998315,99.46397410870192,42.66602387520792,2.627004663399226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4946038819339504,57.88455953490003,136.10579097611478,200.4221767593373,237.9704397279231,214.28198161727127,274.4767588551606,261.29594405810525,236.15867354557878,110.42465280288457,110.37961200282629,47.4219570213619,1.2682738616410894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5434923207032547,56.6617018133177,133.97723783336056,197.8860043760556,242.31837829354907,267.1392371856662,205.44985606584285,135.87946095582194,85.69462619088502,126.32255386345574,130.67086776908224,55.484260231794146,1.222857721582323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.25408257279026,135.0188063347083,200.96566908004056,247.21018451987888,170.07593772007064,211.1569007732276,17.573794162739702,4.982263166446825,72.51418673383009,73.37484135494377,22.465225049068994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.672494049449796,78.08535836103893,115.63362132962472,250.06351920357102,203.32092758308812,107.97893735971992,107.48086117907542,103.54016651397636,154.13262051944074,74.23549597605741,38.000923009171494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,0.3171623004103938,212.33434235475116,198.88253207734508,22.103021948600322,73.51071443511957,143.8963480261954,124.19400072070148,131.12352780966796,98.28615718717786,4.348313905626524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.501147302167645,150.05642811416632,218.08642786219409,274.3408857749848,301.78837399050065,309.2163526001121,298.3915469861053,267.50144028613494,216.27503701985023,140.4995210218001,57.38648335425553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.09700036035074,148.28970273188025,216.00329085949852,260.29979169681627,285.93588906998815,292.1860507580757,279.59489510178315,250.8337168845676,204.09112526408475,135.51725785535325,54.3064433102701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.88455953490003,138.50646561922116,209.75275383141064,247.43688988017223,271.3513026711164,241.50313981249423,230.13446653778362,175.0127847464587,140.00106950115511,109.79070354206422,47.73911932177228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.08011328997725,132.52767475148488,202.867892202502,250.78830074450883,267.365567205959,273.6161042340469,261.2509032580469,232.39926810071418,186.3360418811105,121.02350373659898,46.606718540307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26487480892236,132.52767475148488,197.70471515582105,242.4542513737249,265.8705879840247,272.48370345258166,118.4869560133168,208.93714001035525,123.37876223964659,120.25330605560238,42.62098307514965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,89.22770161545664,197.02534975494197,241.6840536927284,180.58395637366752,221.75537636694148,190.63893964667824,211.6095608138133,97.87853794665043,98.33157332723664,42.349236914798006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.748686454724215,142.08458184385108,209.43559153100028,256.5403862519518,282.3577728453584,289.0155537739732,287.47590909198095,256.7216754721864,205.8574753063704,130.62545162902347,48.690230883002975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.013488017654765,146.4328957494776,214.73501699785743,261.97568479898484,287.61178217215667,293.3638676795997,280.5005905229551,250.38068150398132,201.59999368086136,130.7613247091993,36.18915682682715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.83951873484174,141.67696260332366,208.62035304994538,260.43566477699204,286.79616835110136,292.68450227872063,278.05487507979063,247.48193068023056,196.30056821400413,124.69207690134596,43.254932335969954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.16362563267321,84.2904792490681,212.87783467545438,260.02804553646456,297.25914620464,304.8229978944273,291.5975176373141,261.2963193981057,207.7142822887729,129.04039080697248,45.791480059252116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975391815017566,144.43984034689868,212.92325081551311,257.85407625365156,283.48979828682315,288.9250968338561,275.7446573768013,245.2171291173,194.6246751118356,124.01271150046688,42.98318617561832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.87931446383831,82.70541842701711,109.65483046188845,193.1300712299017,215.91245857938102,179.72330175255385,174.56012470587297,180.76487025390165,144.53067262701617,92.53407167973494,30.34623903926667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.78068782312002,52.04201708734004,197.70471515582105,118.53237215337559,281.99519440488916,200.10538979892743,182.0785602556015,246.62127605911687,192.269416608788,116.6297736909137,37.77459298887863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.674193575809173,74.96027751699523,94.11913250178594,124.64666076128721,83.88286000854066,83.15807846760282,112.68945436581508,96.97284252547851,94.30042172202052,32.339294441845595,16.84901262180187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.169647220922798,25.36435121282033,57.43189949431431,134.29440013377092,166.90544073596814,211.83626617410664,230.22529881790126,175.4658201270449,149.37668737328673,78.22123144121475,27.44748821551582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.96282680653428,70.06847129066547,134.8829332545325,182.21443333577733,141.13347028262038,192.08850272855392,184.97731107935238,117.21868215167574,103.4042934338005,62.23287344052654,19.611890365376908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.279139343765,130.35370546867188,197.07039055500027,241.91075905302162,266.45987178478714,51.86072786710545,77.9949014209219,234.8903996839377,179.63284481243682,110.19832278259169,32.701497542314264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.686758584292434,131.25977622984422,198.51995363687595,242.4996675137837,266.8220748852558,271.6680896315264,258.8051878148824,174.60516550593127,176.4169316882756,104.67256729544162,30.119909018973807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.941617674270574,115.18058594903853,153.77041741897204,140.1369425813309,175.05820088651745,119.4380675745475,158.29964520483264,116.85647905120705,86.23811851158825,69.61543591007926,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.654683969904817,38.09137994928854,76.09267829846051,214.46289549750537,276.8320173582082,280.77233668330683,266.9125318253728,235.52434894475795,182.35030641595313,110.4700689429433,31.11643672026327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.038096202637205,63.04811192158143,120.47963607589527,249.74635690316055,219.1734125036006,220.21535634494882,266.4144556447283,231.67448655977643,178.27373867067826,105.89542501702394,28.67072127709863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4219570213619,130.5800354889647,199.10886209763797,244.9453829569484,266.8220748852558,268.81513028783473,259.98262939640586,221.66491942682447,166.542862295499,97.06329946559556,24.594153531823736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.28955623989661,127.7721169453314,194.2624720113669,239.42000280979875,264.0591971416808,268.81513028783473,255.9968939312485,223.56714254928588,170.52859776065637,99.14681180829152,25.183061992585753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.88540929807971,125.28098536210794,198.15775053640724,247.16476837982015,273.6611450341053,278.8701135608455,265.508384883556,125.28098536210794,178.27373867067826,100.50554261004964,25.13764585252699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.568622337669794,125.86989382286998,198.74628365716882,248.6593722617541,264.51185718226645,269.2227495283622,204.22699834426055,152.77388971768258,149.37668737328673,76.04726215840175,20.019509605904354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.09137994928854,115.72407826974177,193.03961428978462,227.14525877391574,225.8319441122164,221.70996022688283,255.58927469072103,164.45934995280305,168.5359176980779,64.13509656298795,18.977941104556606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.00701784341289,139.77473948086222,214.50831163756416,265.64425796373183,282.40281364541664,287.11333065151183,226.60176645321255,238.74026206891918,182.35030641595313,106.80112043819588,25.409392012878612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35093644115738,20.20079882613893,120.34376299571942,118.4869560133168,170.25685160030474,278.05487507979063,261.43219247828154,228.3227003554393,174.4692924257554,100.41508566993264,23.09954964988978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47779005755227,128.81368544667913,160.97206600829062,222.842361008348,249.15782378239902,234.5278212434685,169.26069923901576,80.44061686408654,92.85085864014485,20.517961126549324,5.70704470738466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65907927778686,129.94608622814442,200.55804983951316,246.34952989876527,271.6684649715268,276.4694389177391,262.7455071399809,229.50051727696342,175.60169320722068,101.68298419157324,23.00909270977273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.10479472095149,135.92487709588067,206.76317072754227,260.0734616765234,283.8974175273505,287.9285691325667,273.706561174164,233.8938719826482,169.80419155971902,95.387406363427,20.24621496619769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.7495362179039,131.12352780966796,201.96219678133,256.5403862519518,283.62567136699886,288.5628937333874,272.30241423234713,236.65674972622327,179.40613945214352,99.55443104881896,22.05760580854156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.416711950300172,43.119059255794134,200.6030906395714,250.4260976440401,276.6507281379736,281.2704128639513,266.23316642449385,230.49704497825283,169.26069923901576,95.11566020307541,19.838220385669764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.533998433743136,125.82447768281122,193.94530971095656,245.71558063794498,262.0211009390436,87.91401161375678,256.9480054924792,216.5013670401431,109.51895738171262,88.18575777410842,16.35093644115738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.767273051457074,123.96729536040813,194.39834509154275,243.94885525565888,269.85669878918253,274.3408857749848,258.39756857435486,224.56367025057529,161.9231775695213,90.2692701168044,17.573794162739702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.77459298887863,121.02350373659898,190.774812726854,239.69137363014988,171.88770390241498,136.01533403599774,199.69739521839944,138.95950099980735,156.98595520313282,62.82178190128857,8.741668611311328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82348142764794,119.98155989525075,151.5960727961585,244.4473067763039,269.7662418490654,274.884378095688,258.9410608950582,223.74805642951995,168.21875539766754,92.1264524392075,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.242367327486672,71.83482133295105,123.83142228023232,151.73194587633438,190.45765042644362,225.8769849122747,206.3101353469561,175.32994704686908,122.97076765911869,36.18915682682715,4.21244082545071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5365477232821787,28.67072127709863,39.495526891105435,74.96027751699523,86.41940773182286,86.32895079170582,86.50986467193991,61.190929599178325,40.58251153251195,21.695402708072876,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.17141999327397,133.97723783336056,217.13531630096335,271.6684649715268,302.06012015085224,308.3106571789402,290.7822791562592,249.29369686257488,185.83796570046601,99.14681180829152,18.343616503735817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.854257692863584,135.3359686351187,216.63724012031892,270.943683430589,300.2483539685079,305.63823637548217,287.52094989203925,246.3041137587065,183.66362107765252,97.10871560565431,17.211215722270538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82348142764794,123.37876223964659,199.19931903775498,249.24828072251609,274.2954696349261,279.41323054154816,265.91600412408343,227.3265479941504,169.0339938787224,86.64573775211569,12.591530996292875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.982263166446825,108.29609966013031,44.97624157819724,241.8657182529634,268.63384106760014,275.97136273709464,264.8744356227357,226.78305567344708,166.0447861148545,85.5133369706504,12.999150236820318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11296442155274,114.36534746798358,184.79602185911781,237.83456664774727,269.4036634085963,272.80086575299197,256.31405623165887,217.86009784190117,159.6583760065908,81.7543068657864,11.051510974300161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.618360539618784,110.51548508300208,179.94963177284674,226.1487310726264,251.37720920527082,254.86486848978367,240.86919055167388,206.94445994777683,152.2754381970376,79.71583532314872,10.417561713479856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.301198239208393,109.42812510159507,178.59090097108864,232.21797888047962,258.1258224140033,263.51532948097696,108.34114046018858,75.36789675752269,151.6414889362173,75.73009985799136,6.114663947912102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.70881747973584,116.04124057015215,191.9976704484364,243.76794137542475,263.0630447803918,267.7277703064277,251.73941230573956,216.22962087979144,157.84660982424646,81.11998226496563,10.054983273010697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.085285115047146,106.66524735802004,179.72330175255385,156.35200594231247,170.84576006106676,268.4979679874243,168.21875539766754,225.60523875192303,158.9790106057117,81.79934766584469,10.281688633304043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.263102036571183,110.28877972270872,188.91763040445096,156.26154900219544,274.38592657504313,198.02187745623144,201.55457754080257,229.27418725667056,115.31645902921434,83.70194612830656,9.375617872131631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.025979780146233,117.30913909179277,191.81675656820232,241.1859775120839,268.4525518473656,273.5256472939299,258.1258224140033,221.66491942682447,163.68952761180694,84.01873308871649,10.46260251353814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.70534518102529,119.39265143448874,192.67703584931544,241.68442903272881,267.6827295063694,272.5291195926405,255.68010697083858,218.13184400225285,140.3182318015655,72.78593289418174,9.058455571721236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.893578998680947,114.59167748827649,187.6947726828686,235.1167297042305,261.34173553816447,265.87096332402507,251.24133612509502,215.14263623838488,157.80156902418815,80.30474378391074,8.379090170842169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.085285115047146,109.51895738171262,182.8033417965393,232.5351411808901,259.03189317517564,263.7420348412704,191.0465588872057,104.71798343550041,104.76302423555866,73.23896827476793,5.797501647501707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.730876375179227,86.7816108322915,140.3182318015655,182.12397639566024,168.76262305837125,162.4662945502241,154.3135343996748,117.7167583323202,87.32510315299477,28.44401591680528,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.601473469245292,45.47431775884172,113.77643900722158,180.7194541138429,248.7502045418716,175.55627706716194,176.19060166798275,204.3174552843776,87.68768159346394,73.82787673552995,5.9333747276775215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4911315832234124,13.542642557523573,30.7542336197946,74.5526582764678,78.58380988168395,99.55443104881896,136.92140479717017,92.1714932392658,65.44878656468781,5.072720106563874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.604945767955837,101.09445107081169,45.65560697907631,111.51163744429108,106.1217550373168,61.825254199999115,55.710590252087,40.356181512219095,29.25925439786016,76.13809443851927,4.167024685391944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.421034012190397,52.85725556839492,99.14681180829152,135.65313093552908,112.68945436581508,73.23896827476793,69.7062681901968,50.59245400546436,20.427128846431792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880164227018,100.5509587501084,177.05088094909593,101.4112380312216,262.7455071399809,171.7064146821804,112.23641898522892,76.54533833904622,154.4043666797923,3.578116224629922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,101.45665417128036,176.734093988686,229.41006033684639,257.2651677928896,263.78745098132913,248.1158799410508,210.70386539264138,153.36279817844456,73.42025749500252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.284311168834897,102.1814357122182,179.36109865208522,229.3646441967876,256.404513171776,231.8103596399522,160.51903062770444,190.1408634660337,131.03307086955093,63.817934262577545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.427128846431792,17.573794162739702,39.812689191515844,97.83312180659168,118.4869560133168,149.96559583404874,172.34036394300068,167.13177075626103,77.36057682010113,12.95373409676155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.479489583911636,95.07024406301664,167.58480613684722,216.7731132004947,243.04315983448691,256.8575485523622,243.49619521507321,206.58225684730812,147.74621041117697,70.15892823078251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.79317958561149,99.32772568852562,172.97468854382151,229.13831417649467,258.66931473470646,265.01030870291146,249.29369686257488,212.8324185353956,149.69384967369712,73.60154671523709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,95.97631482418905,168.76224771837073,218.31313322248738,253.37026460784972,259.8017155161718,245.26254525735874,209.11842923058987,147.0668450102979,71.65390745271694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.800124183032562,100.18838030963929,181.80681409524988,238.46851590856758,269.63036876888964,276.8320173582082,261.0245732377541,223.6121833493441,162.51171069028285,79.30821608262127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,103.22300421356591,180.13092099308133,232.3088111605972,260.29979169681627,266.8674910253145,251.69399616568074,215.09722009832612,156.57833596260534,77.72315526057028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,99.14681180829152,174.78645472616586,225.65065489198184,252.64548306691196,257.98994933382744,199.51648133816536,146.5687688296534,150.0110119741075,72.42372979371306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1289284827547377,23.824331190827614,83.38478382789617,162.87428913075203,158.11835598459803,184.02619951812164,101.23032415098749,56.344539512907325,41.941617674270574,22.465225049068994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.772820216527455,6.159704747970383,26.723082014578466,39.13332379063677,54.08011328997725,47.10479472095149,54.714062550797536,46.28955623989661,44.206043897200644,72.28785671353725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.10734401049054,83.38478382789617,161.60601526911094,221.8912494471173,243.3603221348974,247.8441337806992,232.67101426106584,195.66661895318381,139.6842825407452,65.72053272503942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.396827004395342,68.84561356908314,134.6566032342396,210.97561155299297,237.51740434733688,190.185904266092,118.8041183137272,115.81453520985883,144.80241878736788,69.47956282990344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5889084607620212,20.925580367076762,97.69724872641586,145.4817841882469,197.25167977523483,192.7224519893742,179.45155559220225,138.5969225593382,80.25932764385196,56.11820949261445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.20079882613893,155.62759974137512,209.39017539094155,238.83109434903682,245.39841833753457,232.5351411808901,75.50376983769848,145.70811420853974,68.57386740873153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783237112659071,80.3952007240278,152.0945243168035,208.21273380941795,237.56244514739518,244.5377637164209,181.6255248750153,134.20356785365342,141.72237874338242,65.85640580521526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.031151605216129,36.460902987178784,64.40684272333957,112.55358128563928,170.93659234118428,182.39572255601192,175.9638963076894,141.81283568349946,111.55705358434984,47.05975392089322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.710517006095198,69.8421412703726,101.72840033163195,173.11056162399726,226.420477232978,182.71250951642182,192.67703584931544,137.9629732985179,101.27536495104576,30.618360539618784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0238316677945685,74.23549597605741,144.5757134270745,200.33171981922027,109.11133814118514,101.59252725145619,165.22954763379963,187.7401888229274,132.0295985708404,60.69285341853384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.072720106563874,71.88023747300981,141.5410895231478,12.093454815648386,71.69894825277522,145.39095190812938,224.11025952998858,66.17319276562515,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1973997734202,144.2135103266058,200.0149328588104,230.17988267784244,238.69484592886045,226.9189287536229,192.76786812943297,135.20009555494286,65.6297004449219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.46914593377183,143.12615034519882,197.93104517611388,228.18682727526348,237.56244514739518,223.6121833493441,110.78723124335372,42.84731309544251,24.096077351179247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.802746718563423,71.2913290122478,142.85440418484717,227.55287801444317,243.49581987507267,164.27843607256892,144.75700264730906,109.65483046188845,68.16624816820406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94948528086314,155.5821836013164,88.77466623487044,163.0555783509866,151.41515891592442,136.83057251705264,199.83326829857532,143.3074395654334,70.47609053119291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.764723761918,161.24381216864225,221.80079250700032,258.26169549417904,269.99257186935836,257.4914978131825,222.93281794846504,163.82540069198268,81.70889072572764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93906838473153,159.9301221669424,215.6407124190294,210.56799231246555,192.13354352861217,187.6947726828686,206.5368407072494,148.924027332701,73.918333675647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.75770591850514,76.1377190985188,143.44331264560918,125.73364540269371,19.24968726490824,46.69717548042405,23.6884581106518,25.63609737317196,21.967148868424513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.713989304805736,17.66425110285675,55.03122485120793,77.49644990027694,35.917410666475526,48.5089416627684,75.36789675752269,55.03122485120793,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.44793680150809,159.38662984623915,216.95440242072925,248.70478840181286,258.62427393464816,254.50229004931452,212.10801233445827,157.07678748325034,80.75777916449695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.03994222098021,157.66569594401233,213.9648193168609,244.80950987677247,254.77403620966618,244.2206014160105,211.4286469335792,157.1218282833086,81.89017994596222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01263825447508,157.62027980395357,218.6753363229561,254.50229004931452,265.2366387232044,253.68705156825962,218.58487938283906,156.7596251828399,80.6669468843794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.17966293986703,157.75615288412942,213.69344849650972,244.5377637164209,254.59274698943162,242.90728675431117,210.477160032348,156.89549826301575,81.39172842531725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.03731968544932,139.50299332051063,193.94530971095656,224.06521872993042,232.98817656147625,221.8912494471173,142.53761722443727,140.86172412226875,70.65737975142748,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.062376456424076,134.70201937429837,189.82370116562336,223.0686910286409,233.440836602062,223.0686910286409,192.7224519893742,57.250610274079726,69.8421412703726,3.9403193250985966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.748686454724215,42.62098307514965,43.52667849632157,32.24883750172855,78.1761906411565,72.92218131435803,90.04294009651151,60.239818037947636,70.47609053119291,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.746913682373034,57.250610274079726,57.341067214196755,57.341067214196755,61.41763495947168,50.41116478522978,42.801896955383725,45.11211465837305,14.22200795840264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.27011987998408,165.0936745536238,226.51130951309543,263.65120256115284,275.69961657674287,264.42140024214945,230.49704497825283,172.9292724037627,91.26579781809386,13.63309949764062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.854257692863584,122.65398069870876,170.3476838804223,215.822001639264,231.58365427965884,248.6593722617541,212.92325081551311,156.4424628824295,37.276141468233654,0.9056954211719292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7940293487911685,3.8498623849815488,72.55960287388888,69.79672513031383,130.08195930832022,40.67334381262949,66.0827358255081,78.62885068174221,32.7923298224318,0.5434923207032547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.404146941816903,35.3285022057135,102.36272493245278,88.23117391416717,117.53584445208612,134.92834939459124,54.75947869085631,43.20951619591117,4.891806226329779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961054034183114,47.46737316142065,34.01518754401413,79.53492144291462,67.44146662726625,65.40337042462903,86.05682929135368,51.04548938605057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,78.03994222098021,110.92310432352951,146.02527650895016,240.5066121112048,230.54208577831108,208.39402302965252,153.27196589832704,82.88633230725121,13.089607176937365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.694552944893196,114.86342364862811,201.28283138045097,196.07423819371127,101.63794339151494,107.11828273860624,109.6998712619467,31.25230980043909,34.73996908495196,1.6758931021685306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7663500422855778,18.93252496449784,14.40329717863722,36.596776067354575,66.58081200615258,58.790630296072436,78.1761906411565,35.64566450612389,44.568622337669794,2.898750823750853,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-143.408,-84.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.048,44.244,5.86,-55.677,-15.717,46.291000000000004,-51.516000000000005,0.0,0.0,0.0,0.0,83.348,31.728,28.49,-15.399000000000001,-40.675,-30.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.79,61.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.67,18.247,14.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.822000000000001,43.387,0.0,-2.07,-143.77100000000002,-143.77100000000002,-74.703,0.0,0.0,0.0,0.0,58.739,41.647,36.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.279,58.552,82.831,24.203000000000003,-129.94,-143.77100000000002,-90.604,0.0,0.0,0.0,0.0,82.322,46.145,36.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.325,51.7,0.0,97.464,-86.74600000000001,-15.478,-85.31299999999999,-90.49600000000001,-86.28200000000001,0.0,0.0,95.881,68.209,59.303000000000004,15.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.93299999999999,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.808,-44.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.333,41.544,-56.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.751,83.91,45.852,35.404,-9.533999999999999,-33.102,-82.541,-100.29,-1.47,0.0,0.0,0.0,0.0,0.0,18.01,53.273,-5.431,-54.398999999999994,0.0,-16.058,0.0,0.0,0.0,0.0,0.0,124.988,78.28,63.843,9.447000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4479999999999995,40.259,0.0,-16.480999999999998,-143.77100000000002,-143.77100000000002,-60.291000000000004,0.0,0.0,0.0,0.0,87.079,82.029,55.663999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.989,49.08,32.832,7.685,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,20.070999999999998,27.785,24.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.544,75.055,143.77100000000002,7.098,-143.77100000000002,-122.477,-98.06700000000001,0.0,0.0,0.0,0.0,29.004,15.883,8.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.965,39.245,-26.035999999999998,-75.17399999999999,-33.22,0.0,0.0,0.0,1.702,14.507,4.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.492,143.77100000000002,143.77100000000002,-125.243,-143.77100000000002,-95.3,0.0,0.0,0.0,0.0,0.0,29.051,0.8859999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.042,143.77100000000002,142.609,-46.707,-143.77100000000002,-63.964,-109.87200000000001,0.0,0.0,0.0,0.0,6.702000000000001,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.251,114.215,143.77100000000002,39.719,-129.284,-143.77100000000002,-91.259,0.0,0.0,0.0,0.0,51.714,59.708999999999996,51.06399999999999,1.2570000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.814,45.29600000000001,73.559,32.944,-133.069,-143.77100000000002,-87.475,0.0,0.0,0.0,0.0,59.059,59.696999999999996,49.516999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.03,47.676,92.314,3.065,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,57.22,65.369,54.333999999999996,5.781000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.229,47.176,34.330999999999996,55.918,-84.99600000000001,-143.77100000000002,-135.548,0.0,0.0,0.0,0.0,85.564,90.906,79.42,28.052,-2.144,-9.472999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.380999999999998,20.239,21.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.53,-143.77100000000002,-143.77100000000002,0.0,0.0,0.0,0.0,31.664,20.714000000000002,4.2669999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.595,73.683,57.794,16.044,5.0089999999999995,27.658,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,79.806,84.27,65.75399999999999,12.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.363999999999999,45.776,0.0,30.651,-112.27600000000001,-143.77100000000002,-108.26799999999999,0.0,0.0,0.0,0.0,72.52600000000001,97.384,84.26100000000001,34.657,5.1160000000000005,-48.39,-9.38,0.0,0.0,0.0,0.0,0.0,0.0,24.083000000000002,61.24100000000001,0.0,0.0,-77.528,-143.77100000000002,-143.015,0.0,0.0,0.0,0.0,89.118,95.551,77.464,23.201999999999998,-8.724,-61.81399999999999,-82.01899999999999,-100.54899999999999,-64.443,0.0,0.0,0.0,0.0,28.615,65.696,-22.053,-35.641,0.0,0.0,-42.248000000000005,-5.016,0.0,0.0,0.0,114.18299999999999,95.87100000000001,85.348,31.956,-1.4,-55.479,-77.212,-69.556,0.0,0.0,0.0,0.0,0.0,39.389,74.615,0.0,0.0,0.0,-143.77100000000002,-143.77100000000002,0.0,92.411,-102.844,0.0,78.10600000000001,83.064,69.433,14.841,-20.99,-49.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.613,37.639,45.721000000000004,33.802,14.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.608,143.77100000000002,143.77100000000002,9.209,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,24.926,53.17,43.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92,59.138999999999996,6.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.406000000000006,22.480999999999998,16.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1919999999999997,14.405,-11.790999999999999,-143.77100000000002,-143.77100000000002,-64.982,0.0,0.0,0.0,0.0,0.0,30.119,12.145999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.179,143.77100000000002,7.143,-134.938,-143.77100000000002,-85.60600000000001,0.0,0.0,0.0,0.0,0.0,44.733000000000004,33.211999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7680000000000002,31.451999999999998,0.0,0.0,18.486,-14.793,-78.393,-52.215,0.0,0.0,16.916,53.317,43.468,23.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.118,143.77100000000002,-86.39399999999999,-143.77100000000002,-134.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.318999999999996,143.77100000000002,142.269,-102.54,-143.77100000000002,-118.00299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.181999999999995,20.641,20.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.444,25.226,5.6370000000000005,0.0,0.0,0.0,0.0,0.0,0.0,54.278999999999996,3.685,44.848,28.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7230000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.637,0.0,0.0,19.089000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,0.0,0.0,0.0,0.0,80.40100000000001,0.0,3.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.353,0.0,111.874,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,9.636000000000001,1.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.742,143.77100000000002,79.682,-122.74600000000001,-143.77100000000002,-97.79700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.351,143.77100000000002,67.236,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816,143.77100000000002,143.77100000000002,-55.096000000000004,-143.77100000000002,-143.77100000000002,-21.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.64,123.18,9.822000000000001,-36.029,-122.648,-130.27700000000002,0.0,0.0,0.0,24.114,34.928000000000004,18.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.111,143.77100000000002,38.466,-115.595,-143.77100000000002,-104.948,0.0,0.0,0.0,0.0,0.0,17.463,3.5439999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.427,13.706,2.1830000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.619,24.77,0.0,101.17299999999999,117.434,-77.945,-143.77100000000002,-19.43,-123.169,0.0,30.695,23.324,8.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.548,143.77100000000002,110.198,2.494,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,4.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.204,143.77100000000002,98.587,-126.527,-143.77100000000002,-94.01700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816,143.77100000000002,143.77100000000002,-25.114,-92.16,-143.77100000000002,-103.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518,28.863000000000003,9.727,-47.975,0.0,0.0,0.0,0.0,0.0,0.0,79.17399999999999,141.275,60.41,46.5,-5.175,-33.671,-87.633,-111.42299999999999,-126.413,0.0,0.0,0.0,0.0,0.0,14.411,53.865,76.664,96.75299999999999,73.918,-118.978,-49.608000000000004,-130.209,0.0,0.0,125.943,6.657,66.452,48.784,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.729,15.665999999999999,0.0,0.0,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,65.00399999999999,56.583999999999996,6.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.798,46.348,143.77100000000002,7.706,-138.457,-143.77100000000002,-82.087,0.0,0.0,0.0,0.0,0.0,71.952,51.897,3.8689999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.474,130.749,25.418000000000003,-107.64299999999999,-143.77100000000002,-112.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.525,143.77100000000002,135.062,-58.327,-124.37799999999999,-143.77100000000002,-37.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.29299999999999,143.77100000000002,20.139,-122.802,-113.508,-47.70399999999999,0.0,0.0,0.0,37.132,32.525,29.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.533,0.0,0.0,0.0,0.0,0.0,-11.712,0.0,0.0,0.0,56.333999999999996,60.721000000000004,32.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.737,-66.793,-143.77100000000002,-143.77100000000002,-9.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.398,143.77100000000002,136.189,-71.67399999999999,-143.77100000000002,-143.77100000000002,-5.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66,143.77100000000002,143.77100000000002,17.157,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,28.491,17.144000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.515,-105.89200000000001,115.79700000000001,143.77100000000002,67.79,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,3.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.279,143.77100000000002,50.205,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.92,143.77100000000002,143.667,-68.986,-143.77100000000002,-143.77100000000002,-7.787000000000001,0.0,0.0,0.0,0.0,0.0,0.0,3.7039999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.162,143.77100000000002,124.721,-95.236,-143.77100000000002,-125.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.329,143.77100000000002,143.77100000000002,-69.135,-143.77100000000002,-143.77100000000002,-7.6370000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.025,143.77100000000002,143.562,-52.511,-143.77100000000002,-143.77100000000002,-24.261999999999997,0.0,0.0,0.0,0.0,0.0,6.07,6.242999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.504,143.77100000000002,143.77100000000002,-85.45299999999999,-143.77100000000002,-135.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401,143.77100000000002,143.77100000000002,29.416,-49.816,-112.62799999999999,-138.006,-63.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.86399999999999,143.77100000000002,55.723,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.438,0.0,0.0,0.0,1.129,143.77100000000002,116.446,-143.77100000000002,-143.77100000000002,-6.021,0.0,0.0,42.718,1.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.77,108.45299999999999,143.77100000000002,-16.941,14.783,-143.77100000000002,-143.77100000000002,-76.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.603,143.77100000000002,86.984,-122.89299999999999,-143.77100000000002,-97.65100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.001,143.77100000000002,98.587,-50.055,-82.633,-143.77100000000002,-87.85600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.016,143.77100000000002,143.77100000000002,32.323,-72.281,-143.77100000000002,-143.77100000000002,-4.4910000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.988,143.77100000000002,143.77100000000002,38.828,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.558,143.77100000000002,143.77100000000002,25.258000000000003,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.162,143.77100000000002,47.426,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.553,143.77100000000002,67.03399999999999,-132.936,-143.77100000000002,-87.60799999999999,5.974,-6.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.34200000000001,143.77100000000002,87.24600000000001,-110.766,-143.77100000000002,95.488,-143.77100000000002,-72.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.193,-13.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.506,32.875,24.962,30.62,-28.743000000000002,26.998,21.79,73.116,38.122,58.808,5.73,37.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.277,-143.77100000000002,0.0,0.0,0.0,0.0,-71.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.392999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.34,138.003,93.758,-30.429000000000002,-100.29799999999999,-143.77100000000002,-89.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.136000000000001,0.0,84.586,73.835,33.356,4.328,-40.623000000000005,-143.77100000000002,-44.018,0.0,0.0,0.0,3.8369999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.986,143.77100000000002,142.764,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,4.885,55.786,39.4,8.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.294,143.77100000000002,13.549000000000001,56.523999999999994,-58.305,-143.77100000000002,-143.77100000000002,-18.468,0.0,0.0,0.0,0.0,42.339,39.376999999999995,6.506,-33.478,-56.158,-8.546,0.0,0.0,0.0,0.0,0.0,50.45399999999999,74.558,69.007,-7.49,-83.675,-81.321,-15.374,0.0,-3.3539999999999996,0.0,-24.708000000000002,0.0,41.138999999999996,105.24600000000001,64.533,28.713,-31.791,-6.268,0.0,0.0,0.0,0.0,0.0,0.0,46.62,75.306,0.0,0.0,-116.874,-143.77100000000002,-103.669,0.0,0.0,0.0,0.0,0.0,0.0,72.804,55.348,23.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.50899999999999,92.67299999999999,0.0,20.274,-99.32,-143.77100000000002,-121.223,0.0,0.0,0.0,0.0,0.0,0.0,41.49100000000001,34.266,4.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7469999999999999,101.889,143.77100000000002,-0.769,-143.77100000000002,-143.77100000000002,-76.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.891,40.514,143.77100000000002,133.183,-7.351,-44.027,-143.77100000000002,-66.73899999999999,-102.427,0.0,0.0,0.0,0.0,16.961,7.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.259,-50.855,0.0,0.0,0.0,0.0,7.705,20.878,0.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.787,143.77100000000002,143.77100000000002,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,4.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.554,143.77100000000002,143.77100000000002,-27.697,-143.77100000000002,-143.77100000000002,-49.076,0.0,0.0,0.0,0.0,0.0,0.0,8.696,5.832999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.935,141.437,143.77100000000002,18.687,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,40.010999999999996,39.789,11.857000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.842,66.643,74.013,42.203,-128.72899999999998,-143.77100000000002,-91.814,0.0,0.0,0.0,0.0,0.0,0.0,64.865,63.355,29.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.03,79.654,0.0,23.006,-100.02799999999999,-143.77100000000002,-120.515,0.0,0.0,0.0,0.0,0.0,0.0,80.847,70.47800000000001,32.6,-9.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.395,75.83,0.0,0.0,0.0,0.0,0.0,0.7659999999999999,-38.760999999999996,-143.77100000000002,-19.62,0.0,0.0,86.027,74.264,36.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.14,-143.77100000000002,-143.77100000000002,-63.633,0.0,0.0,0.0,0.0,0.0,51.663999999999994,50.552,21.804000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.567,143.77100000000002,-14.064,-61.18899999999999,-143.77100000000002,143.77100000000002,-143.77100000000002,-143.77100000000002,-17.75,0.0,0.0,0.0,0.0,12.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6770000000000005,16.029,23.465,0.0,0.0,0.0,0.0,-38.279,0.0,0.0,0.0,0.0,0.0,13.341,19.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8839999999999995,25.898000000000003,121.76100000000001,16.453,15.427999999999999,-44.111999999999995,-78.639,-33.459,-94.39299999999999,-19.834,0.0,0.0,0.0,27.203000000000003,28.5,-5.582000000000001,-56.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.711,54.503,71.706,55.515,47.364,63.968,15.59,-2.654,-143.77100000000002,-118.641,0.0,43.224,52.405,78.30199999999999,32.016999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.905999999999999,18.324,0.0,0.0,-134.037,-143.77100000000002,-86.507,0.0,0.0,0.0,0.0,0.0,0.0,37.244,39.388000000000005,3.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.115,42.905,122.603,45.137,-114.471,-143.77100000000002,-106.073,0.0,0.0,0.0,0.0,52.115,0.0,25.36,23.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.506,122.65700000000001,-75.138,-143.77100000000002,-143.77100000000002,-1.635,0.0,0.0,0.0,0.0,0.0,0.0,5.471,16.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.108000000000004,143.77100000000002,123.10700000000001,-108.069,-143.77100000000002,-112.47399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.698,143.77100000000002,143.77100000000002,20.102,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,28.892,43.083,3.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.733,90.28299999999999,143.77100000000002,11.735,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,5.941,15.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.311,143.77100000000002,143.77100000000002,-5.989,-143.77100000000002,-143.77100000000002,-70.783,0.0,0.0,0.0,0.0,0.0,0.0,4.333,16.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41200000000000003,18.578,143.77100000000002,143.77100000000002,-15.731,-125.38799999999999,-143.77100000000002,-79.425,0.0,0.0,0.0,0.0,0.0,0.0,9.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.619,4.2989999999999995,0.0,68.804,12.883,52.699,-143.77100000000002,103.72200000000001,-143.77100000000002,0.0,0.0,0.0,0.0,20.148,22.694000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.174,22.9,130.44299999999998,-105.699,-143.77100000000002,-114.844,0.0,0.0,0.0,0.0,0.0,1.3459999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.471,143.77100000000002,143.77100000000002,-0.764,-108.365,57.888999999999996,-143.77100000000002,-143.77100000000002,-32.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.828000000000003,0.0,46.91,49.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.139,23.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.2,0.0,0.0,0.0,-111.49600000000001,-1.18,0.0,0.0,0.0,0.0,0.0,0.0,16.247,6.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.652000000000001,39.525999999999996,47.479,7.017,93.68299999999999,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,17.061,22.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.64299999999999,143.77100000000002,24.17,-127.961,-143.77100000000002,-92.583,0.0,0.0,0.0,0.0,0.0,0.0,12.761,25.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.426,143.77100000000002,143.77100000000002,-3.8110000000000004,-143.77100000000002,-143.77100000000002,-72.962,0.0,0.0,0.0,0.0,0.0,0.0,16.837,15.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.797,143.77100000000002,89.715,-81.358,-143.77100000000002,-139.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.828,143.77100000000002,88.079,-108.677,-143.77100000000002,-111.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.392000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.721,109.103,143.77100000000002,51.372,-134.496,-143.77100000000002,-86.04700000000001,0.0,0.0,0.0,0.0,0.0,0.0,41.378,52.391000000000005,9.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.009,16.523,0.0,0.0,-15.357000000000001,81.05,121.803,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,1.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.502,112.277,3.405,25.055,-82.404,-139.459,-92.087,0.0,0.0,3.9810000000000003,0.0,54.833999999999996,40.972,6.747999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281,56.38399999999999,0.0,12.767000000000001,135.392,-10.415,-39.494,-97.35600000000001,-143.77100000000002,-73.279,0.0,0.0,0.0,35.617,47.293,12.732000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.081999999999997,38.77,0.0,0.0,0.0,0.0,0.0,-27.579,0.0,-45.085,0.0,0.0,0.0,42.199,58.699,25.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.28399999999999,0.265,-143.77100000000002,-100.666,-119.87799999999999,0.0,0.0,0.0,0.0,0.0,0.0,14.582,44.744,21.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.44,143.77100000000002,-38.327,49.075,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,14.725,53.144,30.364,-5.426,-30.651999999999997,-53.367,-19.879,0.0,0.0,0.0,0.0,56.968,78.37899999999999,129.614,38.437,-71.192,-143.77100000000002,-122.685,0.0,0.0,0.0,0.0,81.205,39.924,70.393,87.133,48.70399999999999,-14.450999999999999,-41.385,-48.528999999999996,0.0,0.0,0.0,0.0,0.0,52.242,41.537,0.0,0.0,-129.3,-143.77100000000002,-91.243,0.0,0.0,0.0,0.0,0.0,0.0,49.428000000000004,69.232,35.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.038999999999994,34.689,21.274,68.888,-84.116,-143.77100000000002,-136.42700000000002,0.0,0.0,0.0,0.0,0.0,0.0,20.709,49.21,15.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.061,56.971000000000004,87.67299999999999,65.538,-91.16,-143.77100000000002,-129.38299999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.146,62.056999999999995,24.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.775,29.333000000000002,59.354,86.038,-56.696000000000005,-143.77100000000002,-143.77100000000002,-20.077,0.0,0.0,86.853,12.307,0.0,41.183,68.21,34.474000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.76899999999999,2.563,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,83.566,-92.999,0.0,0.0,0.0,30.09,14.017999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.48,143.77100000000002,-15.095,-143.77100000000002,-143.77100000000002,-61.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.152,41.748000000000005,140.44299999999998,87.624,-56.67100000000001,-143.77100000000002,-143.77100000000002,-20.102,0.0,0.0,0.0,0.0,0.0,0.0,34.482,7.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.983000000000004,47.49,91.67399999999999,108.007,-63.443999999999996,-143.77100000000002,-143.77100000000002,-13.329,0.0,0.0,0.0,0.0,0.0,0.0,30.337,3.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.115,124.368,131.178,10.409,-135.616,-143.77100000000002,-66.275,-18.652,0.0,0.0,0.0,0.0,0.0,18.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.617,143.77100000000002,106.885,-35.863,-143.77100000000002,-143.77100000000002,-40.909,0.0,5.013,-5.579,0.0,0.0,0.0,21.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.027000000000001,143.77100000000002,143.77100000000002,3.989,-125.633,-143.77100000000002,-94.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6129999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.732000000000001,143.77100000000002,124.171,44.073,-53.504,-143.77100000000002,-78.545,-88.495,0.0,0.0,0.0,0.0,0.0,0.0,26.223000000000003,3.6439999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.62,143.77100000000002,143.77100000000002,8.33,-116.631,-143.77100000000002,-103.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.94,6.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.57,143.77100000000002,13.039000000000001,-114.73700000000001,-143.77100000000002,-105.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.465999999999998,5.1979999999999995,-5.827000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.633,44.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.667,0.0,0.0,0.0,25.506999999999998,65.566,33.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.483999999999995,45.396,0.0,0.0,0.0,-62.108999999999995,-92.25399999999999,-131.089,-58.898,0.0,0.0,0.0,0.0,92.71,83.521,48.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.459,0.0,0.0,79.583,-37.859,-140.405,-143.77100000000002,-42.278999999999996,0.0,0.0,0.0,0.0,0.0,0.0,23.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.34,143.77100000000002,104.631,-40.437,-135.907,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.302999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.893,143.77100000000002,28.391,-117.569,-143.77100000000002,-102.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.824,143.77100000000002,125.76299999999999,-63.346000000000004,-143.77100000000002,-143.77100000000002,-13.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.253,143.77100000000002,109.335,-26.265,-143.77100000000002,-143.77100000000002,-50.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.255,143.77100000000002,-47.23,143.77100000000002,-143.77100000000002,-143.77100000000002,2.269,-79.298,0.0,0.0,0.0,24.484,61.199,10.780999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.236,115.65799999999999,-16.796,-95.435,29.509,-143.77100000000002,-125.01899999999999,-16.134,0.0,0.0,0.0,5.529,50.086999999999996,13.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.097,121.694,-7.665,-92.684,-143.77100000000002,-120.195,0.0,0.0,0.0,0.0,0.0,11.431,50.181999999999995,15.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-83.023,0.0,0.0,58.266999999999996,-22.217,0.0,0.0,0.0,21.826999999999998,58.937,20.500999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.459,143.77100000000002,36.32,-88.713,-143.77100000000002,4.356,-136.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.819,143.77100000000002,96.76899999999999,-79.476,-143.77100000000002,-141.067,0.0,70.917,-78.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.096,-104.71799999999999,0.0,0.0,0.0,0.0,0.0,41.952,73.943,0.0,25.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.067999999999998,-100.639,0.0,0.0,0.0,-2.27,0.0,0.0,0.0,9.825,15.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.46,-17.127,-106.205,0.0,72.282,-80.295,-0.147,0.0,143.77100000000002,2.158,0.8540000000000001,21.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.473,0.0,0.0,143.04399999999998,43.873999999999995,0.0,0.0,11.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.83,-16.896,-92.42299999999999,-27.253,-143.77100000000002,-83.97200000000001,0.0,0.0,0.0,0.0,0.0,25.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.727,143.77100000000002,136.299,7.739,-114.56700000000001,-143.77100000000002,-105.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.897,143.77100000000002,143.77100000000002,9.92,-88.199,-143.77100000000002,-132.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136,26.904,143.77100000000002,135.77100000000002,3.67,-25.752,-63.301,-143.77100000000002,-131.491,0.0,0.0,0.0,0.0,25.174,54.717,21.319000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.334000000000001,16.219,0.0,79.938,77.23,-6.3260000000000005,-63.157,-84.765,-123.071,-45.342,0.0,0.0,0.0,28.691999999999997,64.262,32.769,-25.805,-53.04,-61.071000000000005,0.0,0.0,0.0,0.0,0.0,30.019000000000002,34.794000000000004,-38.9,0.0,0.0,0.0,0.0,-33.23,0.0,0.0,0.0,0.0,33.078,22.796999999999997,47.6,7.647,-56.184,-67.482,0.0,0.0,0.0,0.0,0.0,0.0,32.646,31.129,-54.34,-16.635,0.0,99.12299999999999,131.283,-48.57899999999999,-54.543,-97.84899999999999,0.0,0.0,0.0,7.73,64.165,42.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.66,73.988,69.34899999999999,0.0,0.0,0.0,-99.48700000000001,-143.77100000000002,-121.057,0.0,0.0,0.0,0.0,0.0,3.9189999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.93899999999999,143.77100000000002,136.73,-55.661,-138.369,-143.77100000000002,-26.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.133000000000003,143.77100000000002,143.77100000000002,13.684000000000001,-116.17299999999999,-143.77100000000002,-104.37100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816,143.77100000000002,143.77100000000002,-143.77100000000002,-130.69899999999998,-89.845,0.0,70.493,0.0,0.0,35.26,20.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.33,5.593999999999999,20.935,143.77100000000002,20.866,-81.321,-143.77100000000002,-139.22299999999998,74.084,122.581,-31.009,-100.471,-37.396,68.954,84.505,46.974,-16.863,-47.803000000000004,-75.766,-88.682,-29.775,0.0,0.0,0.0,22.388,25.921,0.0,0.0,0.0,-67.92399999999999,18.839000000000002,50.201,66.081,-37.17,-90.435,-5.184,0.0,0.0,7.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.013999999999999,18.968,0.0,0.0,0.0,0.0,0.0,0.0,-52.365,0.0,0.0,0.0,0.0,17.945999999999998,24.816999999999997,-4.586,-43.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.121,-1.5190000000000001,-8.632,0.0,0.0,129.076,81.142,83.568,-18.898,-28.684,0.0,0.0,55.93600000000001,0.0,20.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-125.696,-143.77100000000002,-94.84700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.321000000000005,29.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.477,143.77100000000002,55.123999999999995,-95.492,-143.77100000000002,-109.09299999999999,-15.959000000000001,0.0,0.0,0.0,0.0,0.0,0.0,59.385,35.942,-2.801,-29.495,-49.623999999999995,-3.5789999999999997,0.0,0.0,0.0,0.0,61.107,68.283,0.0,0.0,0.0,0.0,-40.486999999999995,-6.6979999999999995,0.0,0.0,0.0,0.0,0.0,47.368,98.609,67.69800000000001,8.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.8,-143.599,-35.312,6.44,-143.77100000000002,3.9010000000000002,0.0,0.0,0.0,0.0,67.22800000000001,42.303999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.782,27.385,0.0,0.0,0.135,-40.286,-134.321,55.79,88.3,-143.77100000000002,-39.779,0.0,0.0,0.0,8.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2309999999999999,21.752,143.77100000000002,143.77100000000002,8.462,-82.258,-143.77100000000002,-138.285,0.0,0.0,0.0,0.0,0.0,0.0,31.726,0.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.965,17.771,0.0,0.0,18.655,-19.811,-3.201,-66.55,17.758,-19.762,0.0,0.0,0.0,76.96,59.656000000000006,16.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.778,58.199,-121.295,-79.943,-65.116,-19.413,0.0,0.0,0.0,0.0,8.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.75799999999998,143.77100000000002,32.684,-143.77100000000002,-113.932,-85.958,-20.653000000000002,0.0,0.0,0.0,0.0,0.0,35.285,21.58,-12.243,-36.586,-14.456,0.0,0.0,0.0,0.0,0.0,43.155,65.566,-47.575,-16.965,0.0,0.0,0.0,0.0,-56.45399999999999,0.0,0.0,143.77100000000002,51.486999999999995,65.02,36.38,14.835,-37.385999999999996,-58.278999999999996,-81.71600000000001,-90.28,-62.032,0.0,0.0,0.0,28.239,49.582,0.0,0.0,0.0,-29.386,0.0,-24.78,-49.405,0.0,0.0,0.0,0.0,74.546,90.294,57.101000000000006,-5.225,-34.735,-64.941,-77.571,-64.52600000000001,0.0,0.0,0.0,50.765,58.992,-48.038999999999994,-74.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.04,103.40899999999999,73.915,12.905999999999999,-17.336,-43.191,-56.1,-64.597,-68.734,-14.997,0.0,82.03399999999999,93.48200000000001,0.0,0.0,0.0,-18.464000000000002,-83.273,-8.962,-86.55,-10.538,0.0,0.0,0.0,66.62100000000001,102.288,66.914,6.676,-13.055,-29.831,-36.547,-44.79,-52.512,-13.658,0.655,88.988,97.803,-17.742,-134.613,-135.734,0.0,47.513999999999996,119.795,-49.192,-137.004,0.0,0.0,0.0,73.804,98.1,68.98,12.772,-29.855999999999998,-55.983999999999995,-56.794,-59.238,-21.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.505,-39.75,0.0,0.0,0.0,0.0,0.0,0.0,62.66,55.603,36.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.78,0.0,0.0,35.205,19.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.29,65.307,0.0,0.0,0.0,-134.685,-26.081999999999997,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,22.186,80.49600000000001,53.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.668,64.367,0.0,0.0,-6.284,-101.34299999999999,17.909000000000002,-41.812,-143.77100000000002,-91.035,0.0,0.0,0.0,45.851000000000006,86.586,56.611000000000004,1.601,-22.109,-46.516000000000005,-8.307,0.0,0.0,0.0,0.0,64.999,84.861,0.0,0.0,0.0,-56.397,-123.78200000000001,0.0,-121.837,0.0,0.0,0.0,0.0,49.703,96.74600000000001,60.339,2.762,-20.823,-41.637,-52.192,-33.105,0.0,0.0,0.0,67.628,79.309,0.0,0.0,0.0,0.0,-43.248999999999995,-113.61399999999999,-92.111,0.0,0.0,0.0,0.0,57.022,91.932,53.571000000000005,-6.072,-7.374,0.0,0.0,0.0,0.0,0.0,0.0,65.234,71.68,0.0,0.0,0.0,-40.184,-113.713,-128.828,-81.59,0.0,0.0,0.0,0.0,41.201,89.135,54.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.003,30.52,143.77100000000002,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,3.847,63.773,39.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.211999999999996,143.77100000000002,42.692,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,6.7829999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.416000000000004,54.94,0.0,0.0,33.345,41.645,-51.357,-141.108,-3.123,-2.65,0.0,0.0,0.0,0.0,25.090999999999998,3.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.153,65.567,0.0,0.0,36.729,-53.501999999999995,-143.77100000000002,0.0,117.229,-123.49600000000001,-6.968,0.0,0.0,0.0,55.695,26.171,-29.079,-54.595,-7.435,0.0,0.0,0.0,0.0,0.0,45.303999999999995,60.036,-7.457999999999999,-109.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.738,37.809,82.811,89.8,51.255,-12.418,-36.207,-57.449,-68.52,-75.039,-54.646,0.0,0.0,63.312,97.36200000000001,32.699,40.732,50.19,-143.77100000000002,-143.77100000000002,-28.848000000000003,0.0,0.0,0.0,0.0,40.133,60.92100000000001,105.3,66.53,9.927,-13.934000000000001,-40.602,-50.75,-56.055,-58.981,-17.392,1.042,89.945,88.08,-39.509,-19.465999999999998,0.0,-41.74100000000001,0.0,0.0,-102.73700000000001,-31.434,0.0,0.0,0.0,117.286,97.434,63.748000000000005,5.712999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.957999999999999,0.0,0.0,-20.303,-114.71799999999999,-143.77100000000002,-85.523,0.0,38.549,-42.901,0.0,0.0,21.026,69.48100000000001,43.123000000000005,2.3280000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.534,49.86600000000001,-87.781,-143.77100000000002,-132.762,0.0,0.0,0.0,0.0,0.0,0.0,1.525,68.763,44.562,5.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.986,100.947,20.233,0.0,0.0,-22.901,-95.774,-106.57700000000001,-85.60700000000001,-20.415,0.0,0.0,0.0,71.124,100.363,62.038000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.527,0.0,0.0,0.0,0.0,-42.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-72.84100000000001,0.0,-143.77100000000002,-42.836999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.223,17.154,-79.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.680999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.10700000000001,141.675,-12.149000000000001,-82.76299999999999,-143.77100000000002,64.279,-141.64,0.0,0.0,0.0,0.0,25.265,32.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.092,143.77100000000002,80.154,-59.823,-143.77100000000002,-108.01299999999999,-52.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.073,143.77100000000002,59.515,-103.85700000000001,-119.07700000000001,-141.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15,106.041,143.77100000000002,58.397,-62.045,-142.858,-143.77100000000002,-14.352,-1.2890000000000001,0.0,0.0,0.0,68.71,24.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.999,24.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.586,0.0,0.0,2.9739999999999998,30.605999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.759,18.081,0.0,0.0,0.0,-77.92399999999999,0.0,0.0,0.0,-73.902,0.0,0.0,0.0,11.364,41.044,11.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.445,35.016999999999996,0.0,0.0,0.0,0.0,121.823,-143.77100000000002,-143.77100000000002,-49.611999999999995,0.0,0.0,0.0,21.303,43.293,11.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.844,43.236999999999995,2.503,143.77100000000002,38.091,-61.496,-133.94299999999998,-139.964,-28.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.26700000000001,143.77100000000002,93.32,-58.146,-143.77100000000002,-143.77100000000002,-18.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.732999999999999,143.77100000000002,143.77100000000002,28.083000000000002,-112.637,-143.77100000000002,-107.90700000000001,0.0,0.0,72.414,-80.589,0.0,0.0,0.0,9.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.211,45.36600000000001,0.0,0.0,1.473,-52.993,143.77100000000002,-85.94,-114.61200000000001,46.037,71.365,-108.381,-22.275,42.618,50.223,16.459,-8.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.158,62.464,0.0,0.0,0.0,-68.803,-143.77100000000002,-13.173,0.0,0.0,0.0,29.728,-33.084,35.455,49.29600000000001,16.701,-40.571,-67.384,-4.949,0.0,0.0,0.0,0.0,0.0,29.991,52.38399999999999,-4.824,-21.968000000000004,-64.883,0.0,0.0,0.0,0.0,7.372999999999999,136.638,-38.684,94.75299999999999,53.465,48.236999999999995,21.653000000000002,-21.963,-40.288000000000004,-57.253,-59.803999999999995,-60.166000000000004,-62.476000000000006,-33.983000000000004,-25.564,43.383,69.167,68.632,-13.585999999999999,0.0,0.0,0.0,-123.98200000000001,0.0,-66.88600000000001,0.0,83.588,62.83,73.86399999999999,52.657,27.259,-14.474,-31.378,-40.347,0.0,0.0,0.0,0.0,0.0,44.708,59.907,0.0,0.0,0.0,-55.586999999999996,-109.53299999999999,4.4910000000000005,0.10800000000000001,143.77100000000002,-71.015,-62.211000000000006,0.0,41.935,55.597,22.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-115.374,0.0,-130.679,-15.9,0.0,-54.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.531,143.77100000000002,52.896,-95.96799999999999,-143.77100000000002,-124.57600000000001,0.0,143.77100000000002,-134.786,-25.215,0.0,0.0,0.0,0.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.142,10.203,0.0,27.701999999999998,23.331999999999997,-69.041,0.0,0.0,0.0,143.66,109.09700000000001,1.369,-77.742,67.324,57.854,17.910999999999998,-36.951,-63.63399999999999,-95.48299999999999,-86.065,0.0,0.0,0.0,0.0,31.548000000000002,56.839,6.132999999999999,0.0,0.0,0.0,3.1510000000000002,0.0,0.0,0.0,0.0,0.0,0.0,31.247,29.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.962,21.178,0.0,0.0,0.0,0.0,-14.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.651999999999997,2.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.078000000000003,0.0,0.0,0.0,0.0,0.0,46.608999999999995,30.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-89.65,-143.77100000000002,-130.893,0.0,0.0,0.0,0.0,0.0,0.0,11.642000000000001,11.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.585,143.77100000000002,49.611000000000004,-97.30799999999999,100.55799999999999,-143.77100000000002,-71.925,-133.461,-15.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.738999999999999,0.0,14.782,35.741,-67.066,0.0,0.0,42.512,-47.31100000000001,0.0,0.0,18.985,45.018,33.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.347999999999999,39.699,1.605,143.77100000000002,29.484,-84.00299999999999,-143.77100000000002,-136.54,0.0,0.0,0.0,0.0,0.0,37.167,27.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.979,68.814,0.0,135.856,-29.38,-96.479,-116.883,-89.212,0.0,0.0,0.0,0.0,13.982999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.82,102.406,-111.152,-28.193,0.0,0.0,0.0,45.428000000000004,26.173000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.648,47.972,0.0,70.767,52.361000000000004,-44.236999999999995,14.895999999999999,-134.821,-124.615,-4.869,0.0,0.0,0.0,55.138000000000005,41.963,12.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.883,118.07,-96.337,-143.77100000000002,-123.052,22.95,-26.695999999999998,0.0,0.0,0.0,0.0,1.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.98899999999999,143.77100000000002,68.547,-85.137,-143.77100000000002,-135.406,76.684,-85.34100000000001,0.0,0.0,0.0,0.0,0.0,1.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.90700000000001,77.487,22.401,-65.59899999999999,77.27600000000001,-108.193,-43.732,-43.391999999999996,-41.985,0.0,0.0,0.225,11.402999999999999,-12.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.854,48.985,-34.61,-43.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.592,30.82,-2.944,-62.756,-40.484,0.0,0.0,0.0,0.0,0.0,0.0,3.957,28.412,-36.024,0.0,0.0,0.0,0.0,101.93700000000001,-39.205,-74.24,0.0,0.0,0.0,50.42,15.64,-20.202,-53.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.153000000000002,-23.541,0.0,0.0,0.0,0.0,0.0,87.919,36.705,-138.692,0.0,0.0,21.381999999999998,-16.23,-7.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.586,71.12899999999999,81.118,-130.993,-60.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.38600000000001,25.125,-10.19,-57.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.728,12.645999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.208,-44.435,-0.946,0.0,0.0,8.863,10.929,-22.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.705,38.512,-32.923,-7.2,0.0,0.0,0.0,-4.6339999999999995,0.0,0.0,0.0,0.0,25.404,92.794,47.516999999999996,10.022,-51.11,-75.898,-68.568,0.0,0.0,0.0,0.0,0.0,11.210999999999999,42.324,-59.57899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.718,0.84,-22.724,-30.203000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14400000000000002,37.066,57.775,-12.495,-2.5140000000000002,-40.316,0.0,0.0,0.0,0.0,0.0,143.77100000000002,56.038000000000004,66.404,11.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.783,0.0,0.0,0.0,-70.165,-131.129,-142.56799999999998,65.775,-93.65299999999999,0.0,0.0,0.0,18.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.544,143.77100000000002,109.587,-34.221,-61.745,15.014000000000001,-129.842,-91.964,-14.907,0.0,0.0,0.0,65.179,15.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.138,143.77100000000002,80.46,-89.443,-143.77100000000002,-131.101,0.0,0.0,0.0,0.0,0.0,0.0,9.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.41,143.77100000000002,60.839,-90.164,-143.77100000000002,15.5,-92.542,0.0,11.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.472,0.0,0.0,21.180999999999997,-72.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.351000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.134,0.0,70.863,-17.44,-3.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.187000000000001,56.07,123.694,-38.438,-143.77100000000002,-143.77100000000002,-38.334,0.0,0.0,0.0,0.0,0.0,51.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.047,52.415,112.995,101.245,-116.46600000000001,-143.77100000000002,-104.07799999999999,0.0,0.0,0.0,0.0,0.0,0.0,11.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3839999999999995,45.11,0.0,139.535,17.075,-63.305,-132.51,-43.621,-3.93,0.0,0.0,0.0,0.0,71.327,18.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.951,105.681,-47.748000000000005,-143.77100000000002,-143.77100000000002,-29.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.57,143.77100000000002,143.77100000000002,20.246,-119.572,-143.77100000000002,-100.971,0.0,82.3,-91.59100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.26,0.0,0.0,30.929000000000002,-54.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.127,15.334000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.674,84.925,143.77100000000002,7.527,-87.447,-143.77100000000002,-133.096,0.0,0.0,0.0,0.0,0.0,73.74,19.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.204,61.681999999999995,143.77100000000002,8.184,-91.85600000000001,-143.77100000000002,-128.687,0.0,0.0,0.0,0.0,9.81,95.089,34.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.956,0.0,139.423,18.938,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,32.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.285,143.77100000000002,143.77100000000002,-29.204,-143.77100000000002,-143.77100000000002,-47.568999999999996,0.0,0.0,0.0,0.0,0.0,36.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.361000000000004,143.77100000000002,89.374,-64.896,-143.77100000000002,-143.77100000000002,-11.877,0.0,0.0,0.0,0.0,0.0,1.2329999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.736,143.77100000000002,110.771,-92.76700000000001,-139.41,-37.828,-20.004,-31.073,0.0,0.0,0.0,35.179,15.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.055,64.53,0.0,0.0,-5.011,0.0,-143.77100000000002,0.0,44.882,-63.345,0.0,0.0,0.0,81.35300000000001,19.679000000000002,-18.525,-80.664,-13.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.761999999999997,-20.134,-5.1979999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.906,52.353,90.905,31.055,-2.431,-65.313,-94.66799999999999,-119.344,-39.0,0.0,0.0,0.0,0.0,5.261,38.303000000000004,23.57,33.868,-25.767,-51.031000000000006,0.0,0.0,-35.607,0.0,0.0,0.0,25.713,90.421,32.296,-1.48,-59.516000000000005,-27.944000000000003,0.0,0.0,0.0,0.0,0.0,0.0,2.7489999999999997,39.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.242,68.46300000000001,9.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.328,55.985,0.0,0.0,0.0,-79.143,-143.77100000000002,40.926,0.0,-29.366,0.0,0.0,34.698,117.631,58.861000000000004,19.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.045,-143.542,-143.77100000000002,-28.956,0.0,0.0,0.0,0.0,0.0,60.681999999999995,9.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.431,0.0,-17.192,0.0,0.0,0.0,0.0,0.0,0.0,42.896,19.465999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.586,143.77100000000002,-141.42,-143.77100000000002,-79.123,0.0,0.0,0.0,0.0,0.0,32.856,11.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.331,45.143,73.43,143.77100000000002,-136.219,-57.18,-42.521,-128.394,0.0,0.0,0.0,12.437000000000001,76.018,16.214000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.246,56.673,143.77100000000002,-4.005,-108.193,-143.77100000000002,-108.346,0.0,0.0,0.0,0.0,31.973000000000003,84.74700000000001,24.394000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.651999999999997,2.046,143.77100000000002,14.776,-81.20100000000001,-143.77100000000002,-139.343,0.0,0.0,0.0,0.0,28.921999999999997,97.67200000000001,42.236999999999995,4.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.188000000000002,65.208,0.0,60.278999999999996,-69.743,-143.77100000000002,-143.77100000000002,-7.03,0.0,0.0,0.0,0.0,0.0,37.181999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.545,143.77100000000002,43.861000000000004,-139.05200000000002,-143.77100000000002,-81.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.024,143.77100000000002,143.77100000000002,33.793,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.368,143.77100000000002,84.219,-85.76899999999999,-143.77100000000002,-134.774,0.0,0.0,0.0,0.0,0.0,25.601,91.03399999999999,33.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.748,41.473,15.429,41.73,0.0,0.0,3.9219999999999997,-143.77100000000002,-117.943,-24.166999999999998,0.0,0.0,35.835,85.583,26.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.756,0.0,0.0,57.852,-58.388000000000005,-129.295,-69.126,0.0,0.0,0.0,133.672,76.344,85.38799999999999,31.955,-0.976,-40.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.218,0.0,0.0,0.0,-96.473,-143.77100000000002,-124.07,0.0,0.0,0.0,0.0,59.422,102.462,39.823,1.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.884,59.563,0.0,35.681999999999995,7.596,-116.54799999999999,-143.77100000000002,-103.995,0.0,0.0,0.0,0.0,28.116,80.7,27.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.24799999999999,98.915,-60.163000000000004,-143.77100000000002,-143.77100000000002,-16.61,0.0,0.0,0.0,0.0,3.696,51.123000000000005,5.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.04899999999999,143.77100000000002,-121.204,-143.77100000000002,-99.339,0.0,0.0,0.0,0.0,0.0,0.0,14.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.253,72.48,143.77100000000002,94.3,-94.74799999999999,-143.77100000000002,-125.796,143.77100000000002,-143.77100000000002,-16.230999999999998,0.0,0.0,0.0,4.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.00299999999999,143.77100000000002,92.91799999999999,-76.566,-143.77100000000002,-143.77100000000002,-0.207,0.0,0.0,0.0,0.0,0.0,15.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0969999999999995,37.724000000000004,111.118,-45.306999999999995,-143.77100000000002,0.0,36.189,-40.274,0.0,0.0,0.0,10.489,29.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.625,84.166,123.02,73.638,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,3.801,37.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.097000000000001,0.0,0.0,22.118000000000002,78.27199999999999,-28.959,-104.825,-34.58,0.0,0.0,60.783,43.521,44.18600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.054000000000002,143.77100000000002,-26.576999999999998,-143.77100000000002,-143.77100000000002,-50.196000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.036,52.665,138.238,128.41899999999998,-70.12,-143.77100000000002,-143.77100000000002,-6.653,0.0,0.0,0.0,0.0,19.985,58.828,5.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.972999999999999,46.351000000000006,56.464,124.45,-73.266,-143.77100000000002,-143.77100000000002,-3.5060000000000002,0.0,0.0,0.0,0.0,7.909,38.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.023,42.803000000000004,52.565,41.187,143.77100000000002,-96.554,-143.77100000000002,-123.99,0.0,0.0,0.0,0.0,29.816999999999997,63.882,12.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,67.056,0.0,104.65799999999999,20.156,-97.663,-143.77100000000002,-122.881,0.0,0.0,0.0,0.0,37.183,67.197,15.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.51,43.184,0.0,122.75200000000001,39.578,-102.189,-143.77100000000002,-118.355,0.0,0.0,0.0,0.0,11.743,43.538999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.254,143.77100000000002,99.051,-74.274,-143.77100000000002,-143.77100000000002,-2.498,0.0,31.311,-34.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86,143.77100000000002,143.77100000000002,13.957,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.283,66.903,-143.77100000000002,73.057,-81.305,0.0,0.0,111.999,61.738,52.218999999999994,1.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.1909999999999998,0.0,-143.77100000000002,-4.998,0.0,-63.36,0.0,0.0,124.971,60.451,45.721000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.368,-28.930999999999997,-143.77100000000002,-143.77100000000002,-47.842,0.0,0.0,0.0,0.0,92.8,39.434,23.069000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.285,143.77100000000002,-29.961,-143.77100000000002,-143.77100000000002,-46.81100000000001,0.0,0.0,0.0,0.0,79.943,32.986,15.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.321000000000005,143.77100000000002,-17.304000000000002,-143.77100000000002,-143.77100000000002,-59.468,0.0,0.0,0.0,0.0,71.843,4.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.59700000000001,143.77100000000002,0.397,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.495,143.77100000000002,83.09200000000001,-52.103,-143.77100000000002,-94.32799999999999,-72.678,-1.4340000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.028999999999996,137.856,-20.732,-143.77100000000002,8.07,7.949,-66.87100000000001,0.0,0.0,86.831,21.649,7.8629999999999995,-46.801,-81.131,-1.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.227,-1.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.335,115.99,37.107,27.206999999999997,-20.453,-50.578,-108.19,-123.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.98,-4.43,108.36399999999999,48.674,41.68600000000001,-2.502,-30.346999999999998,-84.713,-103.596,0.0,0.0,0.0,0.0,0.0,0.0,7.973,48.922,45.973,-60.293,-54.187,0.0,0.0,0.0,0.0,0.0,56.36,127.185,47.278999999999996,36.032,-11.975,-39.407,-66.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,0.0,0.0,0.0,0.0,109.066,123.009,36.955,26.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-64.687,-143.77100000000002,-143.77100000000002,-12.085999999999999,0.0,0.0,0.0,0.0,12.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.469,143.77100000000002,73.28399999999999,-121.455,-143.77100000000002,-99.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.59200000000001,132.188,45.144,30.534000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.188,5.712999999999999,-106.884,-143.77100000000002,-113.65899999999999,0.0,0.0,0.0,0.0,125.245,26.397,4.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.502,143.77100000000002,-15.547,-143.77100000000002,-143.77100000000002,-61.225,0.0,0.0,0.0,0.0,104.161,16.017,6.417999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.839,62.922,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.136999999999997,143.77100000000002,143.77100000000002,11.679,-130.516,-143.77100000000002,-90.02799999999999,0.0,0.0,0.0,0.0,132.006,44.105,26.180999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.73100000000001,54.335,-97.464,-143.77100000000002,-123.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.652,143.77100000000002,143.77100000000002,35.164,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.993,-40.056,0.0,0.0,0.0,29.811999999999998,103.529,22.105,11.91,-39.812,-20.976999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.776999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.465,38.428000000000004,27.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-114.579,-143.77100000000002,-105.964,0.0,0.0,0.0,0.0,111.257,35.916,27.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.752,0.0,0.0,-53.355,-98.104,0.0,0.0,0.0,0.0,0.0,143.77100000000002,54.771,33.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-98.646,-90.971,-39.3,0.0,0.0,0.0,53.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.065,143.77100000000002,-79.045,-143.77100000000002,-141.499,0.0,0.0,76.08,-84.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.53399999999999,143.77100000000002,90.053,-87.73899999999999,-143.77100000000002,-132.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.407,-8.243,0.0,0.0,0.0,0.0,99.445,22.826,12.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.577,-29.979,-142.69,-10.029,-30.61,0.0,0.0,0.0,83.91799999999999,4.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-72.554,0.0,0.0,0.0,-2.8789999999999996,0.0,0.0,93.17,8.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-131.18200000000002,0.0,44.317,65.863,72.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.11200000000001,42.95,-102.40899999999999,-143.77100000000002,-118.135,0.0,0.0,0.0,0.0,56.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.554,143.77100000000002,123.916,-27.293000000000003,-143.77100000000002,-143.77100000000002,-49.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,143.77100000000002,102.351,-88.064,-143.77100000000002,-132.47899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.321999999999996,-39.309,0.0,0.0,102.23,16.086,2.3409999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.967,143.77100000000002,33.964,-117.881,-143.77100000000002,-102.663,0.0,0.0,0.0,0.0,89.572,12.687000000000001,4.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.841,24.405,27.764,-93.575,-58.528999999999996,-3.6719999999999997,18.224,-42.161,0.0,0.0,113.29299999999999,27.563000000000002,17.067,-37.546,-77.678,-60.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.721000000000004,-14.082,38.209,35.441,50.178999999999995,116.63600000000001,31.717,19.11,-33.874,-68.003,-119.88600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.322,23.546,0.0,0.0,0.0,0.0,0.0,0.0,14.696,105.258,20.919,8.527999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.807,-143.77100000000002,-143.77100000000002,-60.966,0.0,0.0,0.0,0.0,4.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.425,143.77100000000002,108.993,-78.32600000000001,-143.77100000000002,-142.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.705,143.77100000000002,143.77100000000002,39.111,-101.068,-143.77100000000002,-119.475,0.0,0.0,0.0,0.0,104.419,27.86,18.862000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.159,98.155,73.904,-67.26899999999999,-130.86,-143.77100000000002,-22.415,0.0,0.0,0.0,125.971,33.205,16.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.31700000000001,65.165,-71.032,-143.77100000000002,-143.77100000000002,-5.7410000000000005,0.0,0.0,0.0,31.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.31700000000001,143.77100000000002,59.106,-83.119,-143.77100000000002,-137.424,0.0,0.0,0.0,0.0,61.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.32799999999999,97.296,-133.303,-143.77100000000002,-87.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816,143.77100000000002,143.77100000000002,-33.195,-143.77100000000002,-143.77100000000002,-43.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.151,68.54899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.562,76.748,5.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.265,-143.77100000000002,-143.77100000000002,-76.773,0.0,0.0,45.824,0.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.720999999999998,143.77100000000002,53.093,-143.77100000000002,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816,143.77100000000002,143.77100000000002]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=143.7709882388897 dispmode=follow kwhstored=431.6781381548058 kwhrated=431.6781381548058 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.diesel_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=341.5160476448107 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=480.69669999999996 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.669,59.636,84.18299999999999,258.685,59.321000000000005,138.626,207.389,223.28099999999998,111.562,7.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.611000000000004,131.07299999999998,183.472,7.237999999999999,393.849,140.829,511.39,351.67900000000003,185.674,15.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.371,352.93800000000005,468.906,198.734,353.41,352.466,287.952,250.03099999999998,131.231,10.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.362,527.755,749.305,887.617,940.329,915.4679999999997,805.322,617.288,336.416,66.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.503,558.911,786.441,924.28,974.632,940.172,822.159,626.729,339.56300000000005,64.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.94799999999998,468.749,734.829,658.5139999999999,744.427,767.873,770.863,584.874,316.59,59.163999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.937,199.521,712.957,817.753,732.311,701.1560000000001,591.01,302.11400000000003,159.554,16.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.55599999999998,476.931,125.881,165.84799999999998,371.191,430.04,352.309,228.31600000000003,121.16,14.003999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.22100000000003,482.595,258.685,550.256,430.98400000000004,201.252,258.056,215.886,111.87699999999998,52.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4,240.74700000000004,387.871,664.808,385.825,503.838,511.705,412.889,230.362,40.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.65000000000003,561.428,785.811,920.975,970.698,940.33,830.4989999999999,646.555,383.779,94.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.296,532.161,746.7869999999999,905.555,960.943,939.543,832.544,630.3480000000001,374.81,93.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.26,526.182,740.966,683.533,758.7460000000001,689.9839999999999,622.638,496.757,294.718,71.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.512,226.271,410.05699999999996,522.72,598.878,549.627,325.087,264.664,149.326,24.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.352,135.164,627.83,782.664,903.982,896.743,801.074,625.47,364.582,92.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.49,484.48400000000004,683.375,577.95,679.284,884.47,534.521,244.209,136.738,24.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.571,518.472,756.8580000000001,922.391,957.481,932.934,828.453,651.905,381.73400000000004,99.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.39700000000002,530.273,767.243,908.702,965.348,941.1160000000001,844.66,661.346,388.5,102.59299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.3,556.7080000000001,780.775,914.209,1001.539,975.8910000000001,867.3190000000002,663.3919999999999,408.168,111.87699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.737,543.648,760.163,890.1349999999999,938.7560000000001,910.591,811.7739999999999,640.104,387.87,104.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.783,157.194,238.072,135.951,394.164,105.11,109.67399999999999,1.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.905,170.09599999999998,480.707,513.437,969.2820000000003,948.3539999999999,448.13600000000014,388.814,226.113,50.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.458,169.782,197.31799999999998,491.09199999999987,1036.156,1018.6900000000003,909.174,717.678,433.02999999999986,122.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.629,571.656,796.668,931.518,987.692,963.775,863.2280000000001,684.319,428.62400000000014,125.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.356,546.323,760.0060000000001,890.7639999999999,944.4210000000003,918.615,824.834,658.199,411.473,121.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.11700000000002,376.226,433.659,643.7230000000001,720.6669999999999,690.613,628.775,462.455,283.232,80.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.115,455.846,441.684,820.428,865.5879999999999,627.988,87.17200000000001,610.5219999999999,360.648,101.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.23,88.90299999999999,134.063,207.231,163.645,113.60700000000001,115.18099999999998,44.688,22.973000000000003,0.47200000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.944,566.464,788.643,926.01,982.028,960.156,868.735,698.166,429.726,136.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.88400000000001,545.851,763.7819999999999,894.698,949.456,929.944,837.422,537.511,357.659,135.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.102,236.49900000000002,402.661,407.539,524.293,495.184,447.034,321.625,197.31799999999998,56.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.786,571.0269999999999,809.2560000000001,948.04,1006.574,989.1079999999997,888.404,716.1039999999999,445.93300000000005,148.85399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.731,555.9209999999999,771.177,903.6669999999999,957.638,942.847,853.7860000000002,691.086,445.775,151.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.842,224.54,526.654,654.423,746.788,731.525,630.191,180.482,130.444,86.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.993,539.242,756.2289999999999,985.332,984.545,902.0929999999997,733.57,462.927,162.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.933,498.48800000000006,745.686,996.0319999999999,841.671,946.1509999999997,928.843,721.454,278.82599999999996,135.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.525,182.52700000000002,137.525,207.231,137.21,572.915,521.776,378.744,131.545,18.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.228,66.087,103.38,369.93199999999996,445.30300000000005,207.389,300.383,130.916,79.462,149.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.143,61.996,240.43200000000002,470.952,431.928,540.3430000000001,590.538,712.171,460.40899999999993,165.21900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.24099999999999,132.64700000000002,248.143,924.122,346.80199999999996,344.913,391.48900000000003,294.561,7.237999999999999,153.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.553,371.348,802.648,958.11,1011.452,1006.574,914.681,744.585,481.96600000000007,181.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.592,306.362,611.466,837.737,970.384,1025.9289999999999,1004.529,913.265,746.4730000000001,498.48800000000006,191.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.064,295.348,589.28,801.8610000000001,931.518,987.063,972.1139999999999,914.209,724.444,481.022,185.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.145,310.454,611.623,851.4260000000003,954.4910000000001,1006.732,845.762,802.018,614.77,485.428,104.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.629,172.457,394.79400000000004,557.967,635.226,749.7769999999999,793.5210000000001,527.755,464.185,329.02099999999996,111.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.553,277.882,557.18,780.775,917.0419999999999,973.688,958.74,874.242,706.663,452.227,174.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.383,58.692,186.146,260.416,277.724,336.259,214.155,185.832,197.79,73.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.563,202.983,361.121,467.49,706.9780000000001,807.84,632.0790000000001,781.877,295.033,101.01899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.201,103.065,222.18,391.647,542.0740000000001,1048.43,1012.239,922.2339999999999,757.96,511.39099999999996,206.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.485,315.17400000000004,609.578,820.585,949.456,995.245,975.576,892.1800000000002,732.941,495.184,200.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.708,119.90100000000001,501.635,606.273,937.655,986.905,969.439,885.0989999999999,726.49,491.564,190.86700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.151,63.727,313.601,295.033,407.38199999999995,559.225,456.00300000000004,581.727,286.694,89.375,0.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.182,4.091,49.251000000000005,319.423,221.70800000000003,511.548,554.977,367.415,40.282,188.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.803999999999995,355.92800000000005,673.7769999999999,902.565,1045.125,1097.2089999999998,1037.73,948.197,780.7760000000001,535.937,226.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.108000000000004,349.004,641.677,850.64,977.4639999999999,1028.131,1006.732,918.4580000000001,758.432,519.101,218.56099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.967,315.961,495.656,684.6339999999999,830.498,830.971,831.285,498.33099999999996,349.162,478.662,209.74900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.816,194.328,436.649,521.304,635.226,619.9630000000001,765.041,568.6659999999999,287.166,89.84700000000001,89.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.778999999999996,239.174,322.255,533.8919999999999,741.438,731.21,672.8330000000001,582.513,563.317,326.975,75.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.963,143.976,379.531,391.647,490.14800000000014,596.518,692.659,611.466,541.602,392.74800000000005,121.94700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.179,354.66900000000004,636.013,837.422,951.029,1029.39,999.179,898.946,724.916,474.256,205.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.78699999999999,380.00300000000004,685.421,905.87,1040.719,1092.645,1071.246,878.4910000000001,806.581,512.02,245.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.742,347.431,592.899,907.443,1028.131,1071.875,1041.191,928.686,722.398,481.022,206.75900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.462,35.561,694.704,304.317,372.60699999999997,513.908,1099.254,980.926,809.2560000000001,543.49,244.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.959,391.332,680.071,881.795,1004.529,1052.993,1035.8419999999999,941.5880000000001,784.709,544.906,245.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.309,413.676,715.16,935.6089999999999,1067.469,1118.136,1092.488,996.5039999999999,799.972,560.012,256.482,13.060000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.411,403.605,701.314,907.2860000000001,1025.771,1032.222,1010.98,918.4580000000001,751.823,524.766,236.34099999999998,8.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.837,362.851,687.1519999999999,897.0580000000001,1015.858,1056.139,1041.978,902.88,743.169,514.38,230.677,8.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4,398.57,683.533,892.6519999999999,1014.756,1068.57,1050.318,958.74,797.927,539.0840000000001,245.782,14.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.589,342.55300000000005,683.3760000000001,795.0939999999999,1003.742,1042.135,1017.2739999999999,924.752,756.701,387.555,236.49900000000002,11.959000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.131,387.713,525.395,608.161,646.0830000000001,946.6239999999999,1023.096,631.2919999999999,746.788,506.67,233.824,10.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.49700000000001,303.215,584.716,869.679,997.133,794.937,869.207,751.194,682.7460000000001,495.656,237.128,13.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.955,264.035,264.822,150.585,405.49300000000005,549.942,1022.6239999999999,930.888,773.2230000000001,539.557,242.635,17.465999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.39399999999999,415.249,693.1310000000001,672.046,1011.609,1048.744,1032.8519999999999,945.5219999999999,787.3839999999999,552.617,252.548,20.613000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.429,414.305,679.284,865.745,1004.2139999999999,1051.262,1023.253,812.561,777.471,529.9580000000001,251.919,20.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.856,406.595,594.472,643.88,825.6210000000001,920.346,822.788,800.13,682.7460000000001,335.472,160.813,8.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.365,68.29,107.943,203.455,109.044,72.381,248.3,343.969,26.120000000000005,194.643,92.365,0.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.143,202.668,324.3,303.845,454.744,369.93199999999996,347.903,379.845,365.99800000000005,112.978,52.24099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.354,81.98,306.048,443.258,748.204,1026.873,829.2389999999999,805.952,753.711,329.02099999999996,157.98,9.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.885,151.844,466.38799999999986,739.8639999999999,1051.262,1094.376,1082.89,999.808,836.0060000000002,306.834,154.833,12.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.792,504.939,799.815,1009.8789999999999,1125.6889999999999,1165.184,1145.201,1038.202,860.71,605.172,283.232,30.840999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.74599999999998,486.844,760.4780000000001,947.253,1050.79,1079.585,1071.56,965.9779999999997,796.825,561.9,273.004,29.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.701,473.154,736.245,955.75,1068.098,590.381,1094.0610000000001,992.727,829.3969999999999,570.24,279.455,35.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.341,464.815,731.525,920.503,494.55399999999986,841.985,857.4060000000001,644.982,411.945,320.524,158.138,14.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.781,39.338,43.114,146.02200000000002,324.615,445.14599999999996,572.6,451.75500000000005,447.034,211.95200000000003,106.369,6.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.922999999999999,29.739,111.405,172.929,179.065,191.33900000000003,131.545,148.539,127.926,69.86399999999999,32.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.99,2.832,49.88,84.025,149.012,106.99899999999998,127.76899999999999,76.78699999999999,156.722,129.815,62.783,1.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.41099999999997,464.972,715.947,891.865,560.012,484.79800000000006,649.702,510.44700000000006,807.84,266.08099999999996,274.577,36.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.363,232.565,467.49,535.937,467.80400000000003,510.289,599.822,514.852,690.456,395.26599999999996,202.668,28.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.821,492.981,674.2489999999999,790.375,923.65,966.607,928.057,844.5029999999998,689.355,405.966,206.75900000000001,30.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.68400000000003,423.43200000000013,534.679,601.553,630.977,701.785,847.965,720.3530000000001,416.036,229.73200000000003,114.079,12.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.162,219.347,347.116,931.99,1030.02,1075.337,1045.912,959.998,799.028,550.571,131.703,38.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.608,473.469,438.852,612.252,785.653,1028.4460000000001,995.56,907.7580000000003,758.2739999999999,539.242,157.036,22.500999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.257,163.80200000000002,286.064,311.712,459.15,662.448,726.0169999999999,704.775,799.028,375.912,122.262,16.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.266,531.689,800.9169999999999,988.164,1096.421,1138.277,1108.38,1009.8789999999999,844.3449999999998,601.553,299.439,44.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2030000000000003,216.83,517.055,776.842,932.305,1040.562,1080.844,1091.5439999999999,959.212,798.8710000000001,569.611,290.155,46.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.025,227.057,532.79,787.8560000000001,965.82,1063.221,1092.96,1066.84,978.0939999999999,823.1030000000001,589.909,303.058,49.251000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.822,195.90200000000002,378.11400000000003,570.712,641.677,798.2410000000001,685.578,899.89,488.41699999999986,510.604,557.6519999999999,273.319,44.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.268,279.77,260.259,287.638,456.79000000000013,595.731,354.98400000000004,332.79699999999997,341.92400000000004,212.266,64.357,26.278000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.696,217.30200000000002,205.972,982.5,1117.507,1166.443,1107.122,1016.645,852.3700000000001,609.42,301.327,49.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.781,250.66,577.635,863.6999999999998,1057.713,1172.107,1207.826,1169.118,1059.6019999999999,859.6079999999997,454.5870000000001,248.615,53.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.567,251.447,567.722,834.117,1014.442,1120.339,1154.327,1119.238,1019.3200000000003,849.8530000000001,591.9540000000001,307.464,54.601000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.872,258.528,570.555,819.169,988.636,1084.1480000000001,1113.101,1078.1689999999999,984.388,828.453,595.259,307.936,53.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.445,253.807,562.058,817.2810000000001,989.738,952.446,1130.566,1099.569,1006.574,844.5029999999998,589.752,305.89,53.81399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.861,245.782,541.9169999999999,555.2919999999999,498.33099999999996,560.6419999999999,252.076,786.44,981.2410000000001,809.413,574.331,288.42400000000004,54.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.075,238.544,343.969,614.613,950.4,817.2810000000001,1093.117,1059.13,973.373,821.53,594.315,303.215,55.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.008,242.793,522.248,622.009,756.544,332.168,715.003,904.453,757.645,440.89699999999993,286.064,133.748,51.138999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.445,41.226000000000006,165.69099999999997,215.571,266.553,507.14200000000005,751.666,446.09,419.81199999999995,253.492,211.95200000000003,127.76899999999999,55.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.106,86.7,556.7080000000001,592.112,704.618,747.732,705.247,793.679,708.8660000000001,663.549,459.465,296.135,60.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.574,14.634000000000002,59.47899999999999,91.736,95.04,151.686,187.248,436.649,384.723,291.57099999999997,188.66400000000002,53.971000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.079,278.35400000000004,582.356,811.1439999999999,971.013,1066.525,1096.579,1064.7939999999999,979.51,822.4739999999999,597.934,316.905,61.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.383,278.51099999999997,564.7330000000001,794.623,954.9630000000001,870.3079999999999,1088.239,1046.856,960.47,802.6469999999999,180.324,312.184,63.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.485,287.795,600.136,855.045,1031.4360000000001,1133.242,1162.194,995.56,788.171,869.5219999999998,622.008,269.228,64.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.688,290.155,599.35,852.0560000000003,1027.817,1131.354,1161.722,1131.6680000000001,1033.639,866.6890000000002,626.257,199.521,65.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.576,291.257,578.265,836.477,1008.3049999999997,1107.594,1136.231,1104.447,1005.158,568.0369999999999,593.685,313.915,69.86399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.093999999999994,293.145,580.153,810.987,969.597,1059.9160000000002,1085.407,945.9939999999999,972.586,814.1339999999999,595.573,323.986,71.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.195,299.596,586.604,837.265,1002.955,1096.265,1129.465,1099.097,766.299,850.01,614.928,323.514,70.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.435,110.618,357.18699999999995,610.837,768.975,820.743,863.6999999999998,1030.177,938.127,785.9680000000001,571.0269999999999,305.10400000000004,68.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.138999999999996,198.892,431.142,589.594,559.383,968.023,495.81300000000005,939.071,606.903,557.6519999999999,325.559,169.62400000000002,54.601000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.263,98.18700000000001,467.80400000000003,345.85699999999997,674.092,783.765,799.186,384.251,377.01300000000003,377.642,272.847,155.305,46.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.443000000000005,143.819,414.935,575.905,381.26099999999997,867.633,919.559,711.3839999999999,624.841,410.214,287.323,147.281,48.778999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.574,146.494,34.775,53.499,205.50099999999998,414.777,535.151,423.11700000000013,380.63199999999995,433.02999999999986,351.207,199.206,57.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.076,186.146,178.43599999999998,701.785,592.112,347.588,443.1,289.368,253.178,236.97100000000003,60.265,33.044000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.577999999999998,47.835,118.32799999999999,444.83099999999996,1007.204,1090.442,1121.598,963.303,1009.4069999999999,852.3700000000001,607.375,332.01099999999997,75.37100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.052,317.692,600.137,818.068,969.597,1055.6680000000001,1077.854,1042.2930000000001,952.76,801.3889999999999,587.234,320.367,71.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.737,314.073,591.9540000000001,804.3789999999999,947.882,1030.177,1052.363,1024.67,942.847,798.3989999999999,588.65,324.143,73.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.986,316.905,597.934,815.55,966.45,1050.789,1073.2910000000002,1087.767,957.323,813.6619999999999,601.553,331.539,76.78699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.245,315.17400000000004,590.066,801.3889999999999,952.6029999999997,1033.953,1055.1960000000001,953.704,939.2280000000001,793.3639999999999,580.94,321.153,78.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.874,313.443,569.2959999999999,821.687,973.531,945.05,1092.016,1056.455,964.404,816.809,583.143,322.72700000000003,78.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.052,264.35,498.80300000000005,712.8,512.02,550.099,947.253,932.934,856.1469999999999,632.236,574.646,282.60200000000003,80.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.112,280.399,463.55599999999987,634.911,654.423,794.78,886.1999999999998,841.041,670.63,388.657,281.658,201.72400000000002,58.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.465999999999998,201.72400000000002,374.023,501.006,711.8560000000001,753.082,843.8729999999998,996.9760000000001,902.7230000000001,761.893,557.023,305.26099999999997,84.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.01700000000001,176.076,365.99800000000005,525.552,487.78800000000007,505.254,754.813,720.825,815.707,658.199,565.205,314.387,87.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.843,313.128,586.29,806.2660000000001,752.61,1012.081,1031.75,999.0210000000001,911.377,399.986,572.758,316.275,86.38600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.64,310.296,578.1080000000001,475.2,812.7180000000001,1042.608,1068.413,998.392,780.461,613.354,462.297,250.345,65.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.16,11.959000000000001,168.995,332.79699999999997,752.61,512.65,446.56199999999995,688.4110000000001,696.435,362.694,245.625,175.132,91.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.98,350.89300000000003,651.433,881.165,1038.359,1126.476,1145.358,1103.188,1008.462,851.112,629.719,344.441,92.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.137,337.51800000000003,606.5880000000001,819.6410000000001,962.831,1043.08,1064.322,1038.8310000000001,946.309,805.637,595.4159999999999,336.731,92.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.576,332.325,599.35,810.987,959.3689999999999,1041.506,1062.749,748.047,952.76,801.703,592.899,333.269,90.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.98,321.625,580.94,785.9680000000001,928.213,1007.361,1028.604,889.82,928.528,191.18099999999998,300.855,330.594,97.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.756,262.934,574.488,776.9989999999999,915.94,995.245,882.2670000000003,671.7310000000001,259.944,699.8969999999999,454.11500000000007,326.031,98.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.97,315.961,572.6,776.842,919.559,1000.437,557.6519999999999,1010.3510000000001,912.6360000000001,774.01,572.758,278.82599999999996,96.61399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.868,322.255,593.8430000000001,807.997,956.064,1040.719,1064.322,1038.202,950.872,803.2769999999999,577.95,332.01099999999997,97.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.81200000000001,318.63599999999997,573.072,799.815,954.648,1038.359,1061.018,1030.649,942.69,771.9639999999999,570.555,329.02099999999996,98.18700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.87,308.093,522.248,700.3689999999999,912.793,920.189,842.1419999999999,929.0,787.07,702.572,510.76099999999997,323.828,99.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.85799999999999,269.385,563.946,760.7919999999999,896.5860000000001,971.957,998.077,972.2719999999999,536.567,624.841,557.809,270.95799999999997,103.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.21799999999999,309.66700000000003,554.19,751.666,891.0789999999997,970.541,997.448,968.495,883.998,652.377,516.741,247.513,93.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.63,315.803,495.49800000000005,646.241,811.302,699.268,728.85,776.212,690.928,684.319,504.31000000000006,196.84599999999998,96.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.32600000000001,301.79900000000004,488.88999999999993,666.3810000000001,812.875,880.064,948.197,885.414,810.3580000000001,782.9789999999999,585.346,340.98,96.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.564,247.041,489.519,663.2339999999999,772.279,842.7719999999999,906.342,849.066,837.265,687.7810000000001,453.64300000000003,302.901,98.50200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.721,304.317,438.852,648.758,733.0980000000001,631.135,335.315,609.578,764.883,615.085,481.022,301.012,99.91799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.396,296.607,524.136,658.0419999999999,808.6260000000001,843.4010000000001,914.209,823.575,729.794,583.7719999999999,460.40899999999993,293.46,39.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.158,317.849,566.936,764.2539999999999,900.362,977.6219999999997,999.966,974.003,893.596,762.68,572.6,335.787,107.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.203,315.961,558.753,755.442,892.023,967.709,471.73800000000006,537.826,667.64,754.183,559.383,329.49300000000005,100.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.57799999999999,172.771,546.48,739.393,875.6579999999999,739.707,690.299,431.771,104.324,351.05,386.29699999999997,272.689,102.12100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.18299999999999,324.143,584.4019999999999,790.3739999999999,934.035,1016.173,1040.562,871.8819999999997,940.9589999999997,796.668,599.507,353.41,109.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.117,312.971,554.6619999999999,747.575,883.2110000000001,960.156,986.905,965.191,887.932,757.96,416.19300000000004,283.861,112.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.071,317.062,359.23199999999997,759.533,493.767,981.398,991.6260000000001,756.701,893.9110000000001,760.635,577.006,343.18300000000005,111.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.071,313.758,558.124,755.442,883.054,724.1289999999999,998.234,962.044,885.8860000000001,756.8580000000001,568.8240000000001,340.19300000000004,114.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.90299999999999,224.54,552.4590000000001,742.382,874.7139999999998,952.6029999999997,975.8910000000001,946.466,870.6230000000003,547.896,388.342,323.514,105.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.90299999999999,309.03700000000003,546.323,741.2810000000001,878.0190000000001,521.776,696.75,152.945,841.985,753.2389999999999,586.762,349.319,108.25700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.015,310.296,556.55,751.98,890.921,671.102,1007.361,799.028,379.531,40.439,61.839,57.118,33.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.015,310.611,549.627,746.63,885.414,830.971,431.928,646.241,899.1039999999999,758.432,573.859,296.135,120.53100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.566,303.845,540.029,596.518,876.9170000000001,616.344,388.028,585.975,748.3610000000001,495.49800000000005,135.637,8.654,111.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.015,306.992,551.043,751.3510000000001,877.3890000000001,689.04,491.564,726.175,758.7460000000001,759.061,556.7080000000001,147.595,67.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.85799999999999,307.936,548.84,745.8439999999999,884.47,645.611,224.54,860.709,779.832,569.768,67.50399999999999,118.32799999999999,85.59899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.657,194.171,162.072,176.39,293.46,417.61000000000007,807.84,708.709,214.627,40.911,182.842,132.64700000000002,79.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.655,307.464,549.942,750.722,874.557,784.552,985.961,955.907,878.0190000000001,751.3510000000001,582.985,351.67900000000003,115.338,1.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.42699999999999,307.464,559.383,764.2539999999999,912.4780000000001,727.1189999999999,910.275,697.694,820.585,734.2,591.168,348.218,127.61200000000001,1.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.234,305.418,544.749,686.837,875.1859999999998,844.818,809.413,905.24,622.638,650.174,582.828,354.51199999999994,115.18099999999998,1.2590000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.609,316.59,567.408,763.467,815.7080000000001,859.1359999999999,1053.622,1018.375,939.7,807.84,597.1469999999999,363.32300000000004,113.135,2.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.381,255.695,461.038,669.2139999999999,787.5419999999999,857.2489999999999,905.555,965.191,884.6269999999997,759.691,578.737,352.152,116.75400000000002,0.9440000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.78699999999999,283.704,457.73399999999987,441.684,374.967,612.095,836.163,612.095,775.74,627.3580000000001,489.204,122.419,100.23299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.42699999999999,234.925,554.819,271.903,100.705,73.798,301.79900000000004,567.408,962.359,695.6489999999999,448.92199999999997,319.895,129.343,2.5180000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.808,283.546,434.918,784.709,911.691,1044.496,869.5219999999998,767.086,421.07099999999997,523.192,271.27299999999997,116.28199999999998,1.2590000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.021,303.058,460.252,742.067,875.8159999999998,956.379,873.1410000000002,828.925,892.967,756.544,577.321,354.35400000000004,120.059,2.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.35,300.068,543.018,740.0219999999999,881.9519999999999,969.754,995.8739999999999,586.447,911.849,771.6489999999999,559.697,360.963,120.21600000000001,3.7760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.843,298.652,546.795,643.7230000000001,492.194,196.53099999999998,1034.897,977.15,940.9589999999997,659.4580000000001,195.90200000000002,281.658,121.318,3.7760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.833,294.561,539.557,742.382,894.3829999999998,978.566,1006.417,158.295,115.653,356.4,459.30800000000005,252.863,85.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.661,295.033,541.759,746.0010000000001,891.551,209.43400000000003,187.562,179.22299999999998,333.269,433.02999999999986,462.14,351.837,121.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.148999999999994,270.329,517.842,741.91,626.572,271.903,729.951,754.813,597.1469999999999,612.882,296.449,357.029,68.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.49700000000001,169.625,435.38999999999993,578.58,32.885999999999996,75.843,108.25700000000002,232.88,494.39699999999993,742.382,476.616,16.365,122.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.64,291.57099999999997,531.689,731.367,866.0599999999997,984.86,1013.34,947.41,874.085,647.185,569.139,348.375,135.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.574,280.557,509.66000000000014,721.7689999999999,874.3989999999999,757.645,827.0369999999999,975.576,892.023,755.757,555.606,341.29400000000004,116.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.473,282.91700000000003,514.538,709.3380000000001,759.8480000000001,872.1970000000001,840.7260000000001,830.0260000000001,745.529,649.23,500.691,339.56300000000005,127.61200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.32600000000001,277.41,503.523,693.6030000000001,841.3560000000001,704.775,588.021,944.8919999999999,143.976,227.53,255.695,353.725,118.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.798,278.82599999999996,508.086,699.268,839.31,923.021,625.628,587.234,878.018,744.428,568.8240000000001,354.04,134.85,0.9440000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.54899999999999,283.232,522.72,722.7130000000001,865.273,947.41,881.9519999999999,833.96,511.548,663.706,528.5419999999999,333.42699999999996,132.017,0.9440000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.874,268.441,423.58900000000006,641.677,792.8910000000001,763.467,787.227,573.387,698.0089999999999,588.021,513.594,332.955,45.946000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.994,90.162,252.863,292.83,598.563,834.905,779.044,774.796,704.46,540.815,375.912,286.694,110.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.92,176.076,272.689,472.05300000000005,716.8919999999999,722.555,674.721,841.6700000000002,831.285,622.323,494.55399999999986,255.695,90.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.84899999999999,269.07,494.711,688.4110000000001,628.617,730.581,317.692,903.352,801.8610000000001,582.356,149.16899999999998,65.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44800000000001,269.385,495.184,694.39,847.335,521.461,852.055,860.395,548.526,685.2639999999999,446.719,298.495,85.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.357,273.16200000000003,515.1669999999999,632.866,734.2,775.268,632.7080000000001,601.081,748.047,759.2189999999999,513.751,335.0,131.07299999999998,0.9440000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.245,270.172,506.51300000000003,708.552,854.1010000000001,941.2739999999999,856.304,963.6180000000003,887.46,764.4110000000001,581.727,354.82599999999996,120.37399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.143,269.07,442.62800000000004,610.837,569.139,234.138,154.833,381.26099999999997,749.62,549.312,452.069,352.466,96.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.01700000000001,189.608,515.639,293.302,695.334,691.243,162.701,236.65599999999998,451.597,438.38,349.791,194.958,38.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.795,200.465,72.696,195.115,234.138,444.202,464.028,515.1669999999999,544.434,550.414,69.234,174.188,108.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.085,159.39700000000002,240.59,401.56,918.3,771.6489999999999,1006.102,664.493,417.13699999999994,729.164,592.899,359.39,125.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.713,275.36400000000003,536.724,772.279,929.0,408.483,848.5939999999999,998.864,918.3,793.836,604.7,274.263,114.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.276,270.95799999999997,519.73,725.86,870.3079999999999,957.481,687.7810000000001,972.4299999999997,602.654,773.5369999999999,583.457,353.56800000000004,127.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.423,263.72,429.726,645.611,760.635,850.1669999999998,964.562,941.2739999999999,433.18699999999995,566.149,573.23,347.746,110.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.22,259.314,496.12800000000004,700.212,846.5480000000001,933.564,963.6169999999997,955.75,881.9519999999999,758.904,578.1080000000001,348.847,123.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.926,261.203,512.02,720.982,643.566,347.116,1004.2139999999999,969.754,931.518,802.805,611.623,360.963,115.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.733000000000004,260.101,477.56,499.275,232.722,593.8430000000001,854.258,773.695,639.946,636.6419999999999,433.02999999999986,292.83,114.23700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.586000000000006,212.739,440.425,660.8739999999999,729.794,851.584,987.535,827.352,761.893,704.46,577.321,301.48400000000004,108.57200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.16,259.157,516.269,724.6010000000001,871.7239999999999,958.11,690.456,125.094,432.243,739.8639999999999,610.207,316.118,111.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.51,205.18599999999998,425.32,558.281,767.558,485.743,401.245,568.352,630.3480000000001,536.724,356.715,161.127,65.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.861,176.548,193.856,204.399,588.021,501.635,512.807,770.548,725.388,691.558,407.85400000000004,170.41099999999997,111.24700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.891000000000005,253.65000000000003,373.079,372.45,881.795,721.612,716.7339999999999,979.51,899.1030000000001,775.5830000000001,411.001,261.045,36.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.946000000000005,253.807,502.10699999999997,710.44,858.1920000000001,943.7910000000003,974.317,952.131,351.67900000000003,770.705,573.072,342.39599999999996,111.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.485,251.132,502.579,709.0239999999999,854.573,940.9589999999997,746.158,993.986,878.0190000000001,757.173,576.062,341.92400000000004,95.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.652,197.94799999999998,501.32,710.7539999999999,861.0250000000002,946.309,976.52,954.334,880.064,560.484,571.184,334.214,109.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.76,133.119,428.93900000000014,403.605,619.3330000000001,769.918,328.23400000000004,301.17,388.028,665.752,586.447,340.665,111.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.226000000000006,245.468,501.478,716.8910000000001,861.0239999999999,754.0260000000001,993.986,685.2639999999999,525.867,617.288,575.747,335.787,97.87200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.541000000000004,245.31,502.579,713.7439999999999,862.7560000000001,736.403,731.997,465.916,325.402,387.241,503.051,330.43699999999995,106.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.485,242.00599999999997,492.351,704.775,861.182,950.086,691.243,967.709,626.257,694.39,415.407,200.623,71.90899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.698,241.69099999999997,493.767,705.405,856.1469999999999,803.2769999999999,832.544,786.1260000000001,714.846,754.655,563.946,328.392,103.22200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.931999999999995,205.5,460.094,693.288,738.92,815.551,672.3610000000001,959.841,875.8159999999998,745.2139999999999,549.312,302.11400000000003,83.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.928,184.57299999999998,366.94300000000004,684.949,844.188,940.487,980.297,813.977,839.31,696.435,445.30300000000005,290.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.414,178.122,390.545,560.484,682.2739999999999,726.6469999999999,648.443,212.896,359.54699999999997,216.987,377.8,320.524,98.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.394,241.84799999999998,503.051,723.185,878.4910000000001,773.065,770.2330000000001,584.244,916.569,774.482,579.996,332.64,89.84700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.931999999999995,241.06200000000004,505.569,724.7589999999999,608.476,631.764,1053.78,1022.1519999999999,906.341,775.898,584.087,333.899,86.85799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.83,237.128,498.96,712.957,864.643,953.547,988.322,860.237,706.663,617.6030000000001,367.1,277.252,90.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.988,239.331,504.15300000000013,721.455,875.6579999999999,964.7189999999999,994.773,972.1139999999999,899.7330000000001,768.188,573.387,323.986,85.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.942,238.072,504.467,724.2869999999999,875.3439999999998,963.303,829.712,418.711,350.421,775.898,529.643,284.33299999999997,72.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.628,235.712,501.9500000000001,722.2410000000001,874.7139999999998,440.111,933.092,981.0830000000001,196.217,197.63299999999998,449.394,242.16300000000004,77.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.369,236.02599999999998,505.254,725.545,909.803,1012.082,849.538,650.332,655.21,624.841,247.19799999999998,325.874,78.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.683000000000003,156.25,202.35299999999998,374.652,502.579,654.423,514.2230000000001,354.98400000000004,257.584,66.245,296.449,2.36,32.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7,49.88,260.888,284.96299999999997,441.999,483.69699999999995,582.702,520.52,410.468,323.514,162.858,65.301,19.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.500999999999998,136.423,201.72400000000002,406.12300000000005,570.102,567.685,364.582,500.042,136.738,585.714,548.526,209.592,75.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.41,157.82299999999998,312.184,662.29,858.665,522.563,823.26,616.659,553.246,757.173,536.41,261.832,59.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.694,228.31600000000003,494.55399999999986,716.7330000000001,874.085,965.191,1000.595,325.244,778.1010000000001,751.3510000000001,547.581,251.762,64.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.535999999999998,229.89,502.736,731.053,883.6830000000001,724.1289999999999,776.842,481.96600000000007,97.243,177.49200000000002,325.874,286.379,64.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.283999999999999,96.29899999999999,302.42900000000003,337.046,165.21900000000002,83.868,151.844,218.24599999999998,282.76,281.186,310.769,278.039,61.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.334,110.618,298.18,470.32199999999995,591.325,704.46,642.936,307.149,539.0840000000001,475.98699999999997,338.462,170.41099999999997,37.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.609,133.591,309.981,329.80800000000005,184.73,439.009,430.98400000000004,605.8009999999999,625.313,719.7230000000001,449.394,230.834,33.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.714000000000002,151.844,353.25300000000004,470.47900000000004,638.688,661.9760000000001,858.9789999999999,813.347,751.823,660.559,447.978,191.65400000000002,39.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.075,233.194,518.944,757.0160000000001,923.021,1019.791,879.12,842.3000000000002,934.665,666.2239999999999,550.7280000000001,259.157,52.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.029,225.79900000000004,499.74699999999996,729.4789999999999,506.51300000000003,991.154,743.955,827.3510000000001,897.215,556.236,73.168,187.877,50.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.197,222.49400000000003,399.829,717.048,870.1510000000001,481.022,278.35400000000004,617.288,890.2919999999999,737.0319999999999,531.217,112.506,49.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.994,221.393,487.94500000000005,730.738,897.0580000000001,992.885,1028.4460000000001,1003.27,914.052,736.875,526.339,268.126,46.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2590000000000001,347.903,568.352,826.25,914.996,948.9839999999999,916.097,713.2719999999999,495.026,294.876,137.21,34.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.172,205.815,452.699,675.0360000000001,483.225,734.829,658.357,948.04,849.2230000000001,703.831,502.736,253.178,42.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.151,212.581,478.81900000000013,702.572,849.8530000000001,792.105,976.048,943.1610000000001,861.811,716.1039999999999,508.87300000000005,254.59400000000002,41.541000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.994,216.672,483.69699999999995,710.125,868.42,725.703,607.69,818.068,872.6690000000001,717.993,506.67,212.109,39.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.734999999999998,213.84,480.55,706.663,864.9579999999999,954.4910000000001,520.674,962.831,864.801,127.926,524.293,253.492,36.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.476,213.525,483.69699999999995,569.138,699.582,527.441,771.6489999999999,696.9069999999999,704.933,722.556,504.62500000000006,245.468,30.840999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.106,182.84099999999998,394.00699999999995,607.69,408.168,595.259,577.95,743.955,380.31699999999995,236.02599999999998,275.994,125.40900000000002,14.003999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.476,191.81099999999998,425.477,525.867,708.3939999999999,299.754,110.618,249.08700000000002,632.7080000000001,585.031,268.598,160.655,14.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.07,207.074,355.77,451.912,647.971,723.6569999999999,442.786,132.96200000000002,153.732,453.486,330.28,34.303000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.416,45.001999999999995,349.477,312.656,479.763,562.058,767.086,736.875,568.352,383.464,161.285,16.522000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.609,84.655,414.148,606.5880000000001,579.681,613.669,599.665,470.32199999999995,224.697,287.795,175.761,139.57,7.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.672,48.93600000000001,283.704,64.514,110.303,714.689,700.9989999999999,661.5039999999999,418.08200000000005,223.124,19.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.416,143.504,406.28,520.5169999999999,685.1060000000001,586.919,821.687,624.211,594.1569999999999,517.842,431.45600000000013,105.425,3.7760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.248,196.84599999999998,466.70300000000003,582.6709999999999,598.406,449.08,557.495,551.201,604.385,539.714,274.892,178.12099999999998,6.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.39399999999999,170.56799999999998,436.49199999999996,531.374,648.915,722.87,543.49,718.779,56.01700000000001,35.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.766,201.40900000000002,204.55599999999998,715.632,864.0139999999999,949.4550000000003,974.632,686.837,850.7969999999998,483.225,345.543,148.225,9.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.193,201.095,472.84,696.278,826.722,744.428,953.546,907.7569999999997,820.428,383.62199999999996,383.464,164.74599999999998,4.406000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8880000000000001,196.84599999999998,465.444,687.466,841.8280000000002,928.056,713.7439999999999,472.05300000000005,297.70799999999997,438.852,453.95800000000014,192.755,4.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.43,469.06299999999993,698.1669999999999,858.8219999999999,590.852,733.57,61.052,17.309,251.919,254.90900000000002,78.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.46099999999998,271.27299999999997,401.717,868.735,706.3489999999999,375.125,373.394,359.704,535.465,257.89799999999997,132.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.268,1.101,737.6610000000001,690.928,76.78699999999999,255.38100000000003,499.904,431.45600000000013,455.531,341.452,15.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.606,521.304,757.645,953.075,1048.43,1074.236,1036.628,929.315,751.3510000000001,488.103,199.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.72800000000004,515.1669999999999,750.4069999999999,904.296,993.357,1015.071,971.328,871.4099999999999,709.0239999999999,470.79400000000004,188.66400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.095,481.17900000000003,728.692,859.6089999999999,942.69,838.9949999999999,799.5,608.004,486.37199999999996,381.41900000000004,165.84799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.877,460.40899999999993,704.775,871.2519999999997,928.843,950.558,907.6010000000001,807.368,647.342,420.44200000000006,161.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.045,460.40899999999993,686.837,842.3000000000002,923.651,946.6239999999999,411.63,725.86,428.62400000000014,417.76700000000005,148.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.268,309.981,684.477,839.6239999999999,627.3580000000001,770.39,662.29,735.1439999999999,340.035,341.60900000000004,147.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.623,493.61,727.591,891.2360000000001,980.926,1004.056,998.707,891.865,715.16,453.80000000000007,169.15200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.49,508.716,746.0010000000001,910.118,999.179,1019.162,974.475,869.8359999999999,700.3689999999999,454.27200000000005,125.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.937,492.194,724.7589999999999,904.768,996.346,1016.802,965.9779999999997,859.7659999999997,681.959,433.18699999999995,150.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.115,292.83,739.55,903.352,1032.695,1058.972,1013.0260000000001,907.7580000000003,721.612,448.29300000000006,159.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.40900000000002,501.792,739.707,895.7989999999999,984.86,1003.742,957.953,851.8980000000001,676.137,430.827,149.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.699,287.323,380.94699999999995,670.945,750.092,624.369,606.43,627.988,502.10699999999997,321.468,105.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.467,180.796,686.837,411.788,979.6669999999999,695.177,632.5509999999999,856.7769999999999,667.955,405.17900000000003,131.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.141,260.416,326.975,433.02999999999986,291.414,288.89599999999996,391.48900000000003,336.88800000000003,327.605,112.34900000000002,58.53499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.174,88.117,199.521,466.546,579.839,735.931,799.815,609.578,518.944,271.745,95.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.937,243.422,468.591,633.023,490.306,667.326,642.621,407.224,359.23199999999997,216.2,68.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.19799999999998,452.856,684.6339999999999,840.4120000000001,925.696,180.167,270.95799999999997,816.0219999999999,624.054,382.835,113.60700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.614,456.00300000000004,689.67,842.457,926.9539999999997,943.7910000000003,899.1039999999999,606.5880000000001,612.882,363.63800000000003,104.63799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.707,400.144,534.206,486.844,608.161,414.935,549.941,405.966,299.596,241.84799999999998,108.25700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.592,132.332,264.35,745.057,961.729,975.419,927.269,818.225,633.495,383.779,108.09999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.081,219.033,418.554,867.6339999999999,761.421,765.04,925.538,804.85,619.3330000000001,367.88699999999994,99.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.74599999999998,453.64300000000003,691.715,850.954,926.9550000000003,933.878,903.195,770.076,578.58,337.20300000000003,85.44200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.813,443.88699999999994,674.878,831.757,917.3560000000001,933.878,889.3480000000001,776.684,592.4259999999999,344.441,87.48700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.935,435.233,688.4110000000001,858.6640000000001,950.715,968.81,922.3919999999999,435.233,619.3330000000001,349.162,87.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.833,437.278,690.457,863.857,918.93,935.294,709.4960000000001,530.745,518.944,264.192,69.54899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.332,402.032,670.63,789.115,784.552,770.2330000000001,887.932,571.341,585.503,222.80900000000003,65.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.25400000000002,485.58499999999987,745.2139999999999,922.8639999999999,981.0830000000001,997.448,787.227,829.3969999999999,633.495,371.034,88.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.803999999999995,70.179,418.08200000000005,411.63,591.482,965.9779999999997,908.2289999999999,793.207,606.116,348.847,80.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.519,447.506,559.225,774.1669999999999,865.5879999999999,814.763,588.021,279.455,322.57,71.28,19.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.148,451.44000000000005,696.75,855.832,943.7910000000003,960.471,912.793,797.297,610.05,353.25300000000004,79.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.645,472.21,718.307,903.5089999999999,986.2760000000001,1000.28,950.872,812.561,589.909,331.381,70.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.463,455.531,701.628,891.2360000000001,985.332,1002.4829999999997,945.9939999999999,822.159,623.2669999999999,345.85699999999997,76.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.35,149.798,696.9069999999999,869.9939999999998,961.1,977.15,924.909,800.7589999999999,588.021,330.43699999999995,68.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.291,437.121,673.7769999999999,853.6289999999999,910.275,305.418,892.6519999999999,752.137,380.475,306.362,56.803999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.154,430.67,675.35,847.4920000000002,937.497,953.075,897.687,780.1460000000001,562.53,313.601,61.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.231,420.44200000000006,662.762,832.702,597.1469999999999,472.525,693.7610000000001,482.753,545.379,218.24599999999998,30.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.926,416.82300000000004,526.654,849.2230000000001,937.182,954.9630000000001,899.576,777.314,584.4019999999999,320.052,59.163999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.798,249.55900000000003,430.19799999999987,527.126,661.6610000000001,784.709,716.7339999999999,609.106,427.208,125.723,14.634000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.812000000000001,99.603,137.21,260.416,300.226,299.911,300.54,212.581,140.986,75.37100000000001,59.163999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.032,465.444,754.341,943.7910000000003,1049.374,1071.088,1010.193,866.0599999999997,645.611,344.441,63.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.931,470.165,752.61,941.2739999999999,1043.08,1061.8039999999999,998.864,855.675,638.058,337.361,59.79299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.926,428.62400000000014,692.03,865.9019999999999,952.918,970.698,923.808,789.745,587.234,301.012,43.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.309,376.226,156.25,840.2540000000001,933.249,958.7389999999999,920.189,787.8560000000001,576.849,297.079,45.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.562,397.311,641.992,826.25,935.924,947.725,890.4489999999997,756.8580000000001,554.6619999999999,284.019,38.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.369,383.936,625.155,785.654,873.298,885.414,836.793,718.937,529.014,276.938,36.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.268,380.16,620.435,806.738,896.743,915.4679999999997,376.384,261.832,526.811,263.091,21.241999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.684,403.13300000000004,667.0110000000001,846.863,913.894,930.102,874.557,751.194,548.368,281.816,34.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.096,370.56199999999995,624.369,543.1759999999999,593.528,932.7770000000003,584.4019999999999,783.7660000000001,552.302,284.176,35.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.18700000000001,383.15,656.311,542.861,953.232,687.939,700.212,796.5110000000001,400.616,290.785,32.571999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.785,407.539,666.3810000000001,837.8939999999999,932.619,950.242,896.743,770.076,568.6659999999999,291.88599999999997,36.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.14600000000002,414.777,669.3710000000001,839.6249999999999,929.944,946.7809999999997,888.2460000000001,757.802,487.47300000000007,252.863,31.469999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.852,398.098,652.063,816.809,907.915,923.651,872.826,747.4169999999999,548.211,278.983,29.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.096,380.475,635.069,807.84,899.89,916.255,663.706,363.795,363.95300000000003,254.437,20.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.754,301.48400000000004,487.474,632.7080000000001,586.29,564.418,536.095,408.955,303.373,98.816,0.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.518,157.98,395.26599999999996,627.83,864.1719999999998,609.8919999999999,612.095,709.81,304.632,256.482,20.613000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.654,47.048,106.84100000000001,258.999,273.004,345.85699999999997,475.67199999999997,320.209,227.372,17.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.056,351.207,158.61,387.398,368.673,214.784,193.542,140.2,101.649,264.507,14.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.729,183.62900000000002,344.441,471.266,391.48900000000003,254.437,242.16300000000004,175.761,70.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.539,349.319,615.085,352.309,912.793,596.518,389.916,265.923,536.41,12.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.843,352.466,613.9830000000001,796.9830000000001,893.7539999999999,916.4119999999999,861.9689999999999,731.997,532.79,255.06600000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.417,354.98400000000004,623.11,796.825,890.763,805.322,557.6519999999999,660.559,455.216,221.70800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.965,61.052,138.312,339.87800000000004,411.63,520.989,598.721,580.625,268.755,45.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.199,330.28,582.1990000000001,753.081,844.346,892.337,845.9189999999999,717.678,513.279,243.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.762,345.07099999999997,600.923,796.039,898.6310000000001,920.66,866.0599999999997,739.3919999999999,520.045,255.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.245,333.42699999999996,586.29,758.432,880.221,902.565,852.0560000000003,726.49,510.919,248.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.839,348.06,631.607,828.453,936.71,961.729,906.814,776.842,564.575,275.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.42699999999999,358.603,625.785,807.053,904.296,927.112,874.3989999999999,747.26,543.962,270.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.245,344.441,607.217,783.923,877.704,896.2709999999997,693.1310000000001,509.18800000000005,521.146,251.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.395,82.76700000000001,289.683,565.8340000000001,549.312,639.317,351.67900000000003,195.745,145.707,78.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.373000000000005,21.4,92.837,135.951,187.877,163.645,190.08,160.813,153.575,251.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.166,289.683,561.428,770.862,845.4469999999999,861.0239999999999,808.312,679.7560000000001,485.27,228.31600000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.800999999999998,239.174,467.80400000000003,732.941,825.1489999999999,660.717,412.73199999999997,402.346,503.051,241.37599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.046,72.696,339.406,505.411,685.2639999999999,669.528,623.425,481.49400000000014,278.82599999999996,194.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.179,540.658,727.434,829.712,852.5280000000001,807.84,262.30400000000003,506.19800000000004,238.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.988,279.298,528.384,723.342,825.306,849.538,630.977,466.231,492.351,228.78799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.003999999999998,126.66799999999999,223.753,391.017,593.8430000000001,633.6519999999999,611.309,492.666,387.555,163.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.365,242.635,353.41,601.395,786.5980000000001,634.754,669.3710000000001,479.29100000000005,351.837,106.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.928,257.89799999999997,502.264,695.9630000000001,379.059,352.93800000000005,574.016,652.22,458.67800000000005,210.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.623,249.716,491.72199999999987,42.013000000000005,249.08700000000002,505.097,778.573,229.89,14.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.817,501.006,694.862,799.658,829.24,788.329,669.686,469.69300000000004,228.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.762,497.22900000000004,687.6239999999999,792.7339999999999,825.306,776.842,384.881,148.85399999999998,83.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.537,247.67,496.285,790.5310000000001,845.9189999999999,570.712,502.894,380.94699999999995,236.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.801,540.501,308.408,566.464,526.024,475.35699999999997,694.2330000000001,497.85900000000004,244.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.633,560.17,770.548,897.215,937.9690000000003,894.54,774.482,569.139,283.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.186,555.606,749.148,731.525,667.4830000000001,652.063,717.52,517.37,256.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.38,264.507,498.33099999999996,436.806,66.874,162.22899999999998,82.295,89.061,76.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.902999999999999,61.367,191.18099999999998,269.228,124.77899999999998,168.523,261.832,191.18099999999998,108.25700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.532,553.7180000000001,753.711,864.0139999999999,898.4739999999999,884.1550000000002,736.875,545.693,280.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.116,547.738,743.326,850.482,885.0989999999999,848.437,734.5139999999999,545.851,284.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.65000000000003,547.581,759.69,884.1550000000002,921.447,881.323,759.3760000000001,544.592,280.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.126,548.053,742.382,849.538,884.47,843.8729999999998,731.21,545.064,282.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.418,484.64100000000013,673.7769999999999,778.415,809.413,770.862,495.184,489.36199999999997,245.468,16.522000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.18599999999998,467.962,659.4580000000001,774.954,810.987,774.953,669.528,198.892,242.635,13.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.623,148.067,151.214,112.03400000000002,271.58799999999997,253.335,312.814,209.277,244.838,16.522000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.765,198.892,199.206,199.206,213.368,175.132,148.697,156.722,49.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.441,573.545,786.9119999999999,915.94,957.7949999999997,918.615,800.7589999999999,600.766,317.062,47.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.931,426.10600000000005,591.797,749.7769999999999,804.5360000000001,863.857,739.707,543.49,129.5,3.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.603,13.375,252.076,242.47800000000004,451.912,141.30100000000002,229.575,273.161,113.92200000000001,1.8880000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.878,122.734,355.61300000000006,306.52,408.32599999999996,468.749,190.237,150.113,16.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.079,164.903,118.17,276.308,234.296,227.21500000000003,298.967,177.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.42699999999999,271.116,385.353,507.30000000000007,835.5340000000001,800.9169999999999,723.972,532.476,287.952,45.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.53100000000002,399.042,699.268,681.172,353.096,372.135,381.10400000000004,108.57200000000002,120.68799999999999,5.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1370000000000005,65.773,50.038000000000004,127.14,231.306,204.24200000000002,271.58799999999997,123.835,154.833,10.07,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-177.352,-89.48700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.669,94.36399999999999,53.29600000000001,-10.06,-53.765,138.515,-177.352,8.982000000000001,-116.98,0.0,0.0,153.69,27.95,24.314,-57.69,-84.417,-87.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.016999999999996,118.59700000000001,-25.428,-60.665,0.0,0.0,0.0,0.0,0.0,0.0,13.437999999999999,142.053,3.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.125,102.52600000000001,0.0,0.0,-95.617,-177.352,-153.974,0.0,0.0,0.0,0.0,130.625,49.168,42.81100000000001,-40.983000000000004,-14.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.657,141.41,0.0,0.0,-71.586,-177.352,-177.352,-0.653,0.0,0.0,0.0,105.696,13.662,6.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.847,109.863,0.0,0.0,-53.964,0.0,-74.69,-79.62899999999999,-82.959,0.0,0.0,115.749,23.619,17.192999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.562,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.148000000000003,-34.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.129,102.936,-96.098,-54.215,0.0,0.0,0.0,0.0,0.0,0.0,52.913999999999994,113.508,21.043000000000003,21.090999999999998,-54.37,-73.732,-103.99799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.593999999999994,122.179,40.538000000000004,-78.077,-160.428,0.0,0.0,0.0,0.0,0.0,0.0,177.352,65.88600000000001,52.153999999999996,-43.798,-17.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.083,107.071,0.0,0.0,-93.398,-177.352,-156.19299999999998,0.0,0.0,0.0,0.0,123.936,66.023,44.925,-16.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.915,119.24,0.0,0.0,-78.92399999999999,-177.352,-170.667,0.0,0.0,0.0,0.0,68.125,15.227,11.229000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.278999999999996,119.34899999999999,0.0,0.0,-87.859,-25.233,-119.68299999999999,-37.09,0.0,0.0,0.0,81.96600000000001,1.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.877,177.352,-163.21200000000002,-177.352,-86.37899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-27.516,-177.352,-79.158,-142.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.998999999999995,126.77600000000001,46.828,160.032,-73.907,-177.352,-175.68400000000003,0.0,0.0,0.0,0.0,72.925,34.637,30.875999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.047,115.725,0.0,85.425,-82.89299999999999,-177.352,-166.69799999999998,0.0,0.0,0.0,0.0,72.79899999999999,28.849,27.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24100000000001,117.024,0.0,90.501,-111.439,-177.352,-138.15200000000002,0.0,0.0,0.0,0.0,63.022,23.076999999999998,15.665999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.411,115.001,0.0,133.457,-47.86,-170.128,-177.352,-31.604,0.0,0.0,0.0,107.73,64.245,56.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.59,12.286,2.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.993,16.219,-11.939,-177.352,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.982,136.315,95.995,20.878,0.0,64.464,-177.352,-177.352,-72.23899999999999,0.0,0.0,74.193,38.455999999999996,24.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.483000000000004,107.196,0.0,104.823,-92.816,-177.352,-156.775,0.0,0.0,0.0,0.0,92.024,70.562,62.583999999999996,-20.908,-6.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.519,129.142,0.0,0.0,-39.137,-162.389,-177.352,-48.066,0.0,0.0,0.0,104.527,69.943,59.202,-27.569000000000003,-54.312,-116.189,-61.982,0.0,0.0,0.0,0.0,0.0,0.0,70.875,141.67,5.115,-177.352,-56.371,0.0,-8.509,0.0,0.0,0.0,0.0,138.855,67.711,62.723,-26.488000000000003,-57.902,-121.705,-25.415,0.0,0.0,0.0,0.0,0.0,0.0,71.082,139.306,0.0,0.0,0.0,-108.15700000000001,-164.08599999999998,0.0,116.97,0.0,0.0,104.96700000000001,56.413000000000004,46.913000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.821,17.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-119.945,-177.352,-129.64600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.744,117.68700000000001,72.587,140.61700000000002,-61.516000000000005,-177.352,-177.352,-10.722999999999999,0.0,0.0,0.0,67.009,55.677,49.373999999999995,-40.394,-65.675,-85.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.79,138.257,73.743,-45.586999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.59100000000001,4.088,3.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.504,0.0,0.0,-122.72,-177.352,-126.87100000000001,0.0,0.0,0.0,0.0,10.634,3.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.87,177.352,129.269,-61.876999999999995,-173.856,-177.352,-13.857999999999999,0.0,0.0,0.0,6.271,15.535,6.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.535999999999998,91.45700000000001,0.0,0.0,0.0,0.0,-34.062,-1.764,0.0,0.0,17.558,59.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.532,177.352,-3.1710000000000003,-177.352,-177.352,-69.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-70.303,-177.352,-177.352,-1.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.445,67.921,-28.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412000000000001,94.95100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.653999999999996,55.446000000000005,18.157,0.0,0.0,0.0,0.0,0.0,0.0,30.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.417,0.0,13.859000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.798,0.0,0.0,0.0,-177.352,0.0,0.0,0.0,0.0,129.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.869,0.0,2.273,-138.668,-177.352,-110.92299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.528000000000002,177.352,175.75400000000002,-56.047,-177.352,-177.352,-16.192999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.696000000000005,177.352,145.586,-152.614,-177.352,-96.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.572,177.352,47.71,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.464000000000002,0.0,0.0,49.538999999999994,52.415,-65.097,-74.48,0.0,0.0,0.0,40.986999999999995,4.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.684,138.541,149.974,-63.114,-177.352,-177.352,-9.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.146,22.320999999999998,24.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.067,56.153999999999996,0.0,0.0,0.0,-30.568,-114.389,0.0,-89.598,0.0,21.668000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.309,173.995,34.107,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.83,177.352,136.452,-159.985,-177.352,-89.60700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-38.095,-128.664,-177.352,-82.83200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.044,52.461999999999996,25.991,-89.584,0.0,0.0,0.0,0.0,0.0,0.0,58.83,141.548,-13.122,-23.005,-108.70200000000001,-78.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.239,86.76299999999999,93.81,110.281,73.541,-166.52599999999998,0.0,0.0,0.0,0.0,104.96600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.475999999999999,29.191,0.0,0.0,-170.854,-177.352,-78.737,0.0,0.0,0.0,0.0,0.0,0.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.338,177.352,73.641,-126.499,-177.352,-123.09200000000001,0.0,0.0,0.0,0.0,0.0,0.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.491,177.352,72.211,-105.595,-177.352,-143.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-12.429,-94.475,-177.352,-142.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.623,0.0,0.0,111.48899999999999,-63.903,-64.204,0.0,0.0,0.0,0.0,61.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.67,53.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.868,177.352,21.301,-172.923,-177.352,-76.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.741,177.352,177.352,6.189,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.721,177.352,111.561,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.31700000000001,-91.61,105.928,177.352,100.354,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.887,177.352,98.395,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-6.202000000000001,-177.352,-177.352,-66.03699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-3.8169999999999997,-177.352,-177.352,-68.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-10.634,-177.352,-177.352,-61.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-4.865,-177.352,-177.352,-67.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-5.811,-116.45,-177.352,-127.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.889,177.352,123.061,43.333,-34.069,-69.798,-177.352,-145.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.67399999999999,177.352,130.608,-138.58100000000002,-177.352,-111.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.602,0.636,0.0,0.0,0.0,96.061,177.352,-177.352,-177.352,-13.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.151,78.77,5.791,177.352,42.214,72.35600000000001,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.698,158.584,177.352,-27.622,-177.352,-177.352,-44.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.24,67.419,177.352,70.62899999999999,30.994,-164.067,-177.352,-85.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.08,46.531000000000006,6.978,0.0,0.0,0.0,6.846,0.0,0.0,65.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.52,116.561,-19.608,-177.352,-177.352,-52.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.494,0.436,177.352,177.352,-88.764,-177.352,-160.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.383,177.352,161.899,-125.762,-177.352,-123.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.059,153.22299999999998,177.352,-66.285,-177.352,-177.352,-5.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.528999999999996,149.753,177.352,-68.23899999999999,-177.352,-177.352,92.708,-107.17399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.13,125.835,177.352,-58.747,-177.352,172.581,-157.251,-171.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.423,56.722,84.546,54.698,37.821999999999996,-41.552,29.226,17.03,74.281,4.648,27.574,-61.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.31100000000001,0.0,0.0,-7.531000000000001,-170.917,0.0,0.0,0.0,0.0,-69.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.365,24.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.748000000000005,0.0,50.299,36.478,-69.37100000000001,-177.352,-177.352,-2.8689999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.21300000000001,0.0,0.0,0.0,0.0,31.104,17.746,-128.05200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.65899999999999,177.352,21.69,69.934,-95.14200000000001,-177.352,-154.44899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.817999999999998,69.83,54.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.175,69.509,55.372,158.389,-98.30799999999999,-177.352,-151.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.168000000000003,88.95700000000001,94.15700000000001,177.352,-65.9,-177.352,-177.352,-6.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.804,177.352,123.478,-121.851,-177.352,-127.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.245,71.547,0.0,0.0,74.999,66.41,-101.037,32.245,-176.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.826,-47.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.425,98.766,177.352,93.09100000000001,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.82700000000001,177.352,114.456,-133.67,-177.352,-115.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.249,84.33,114.685,145.37,-88.831,-177.352,-160.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.817,94.292,61.315,176.21,-69.067,-177.352,-177.352,-3.1719999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.358000000000004,87.289,0.0,0.0,0.0,0.0,0.0,58.674,-13.658,-177.352,-19.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.261,177.352,177.352,14.669,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-3.133,-86.912,-177.352,177.352,-177.352,-177.352,-2.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.000999999999998,33.329,0.0,0.0,0.0,0.0,-32.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.851,0.0,0.0,0.0,6.816,-42.375,19.96,-63.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.803999999999999,71.15,91.98,77.97399999999999,63.479,73.64399999999999,0.603,-19.404,-64.22399999999999,0.0,0.0,4.333,0.0,10.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.751,44.278999999999996,0.0,0.0,-76.439,-177.352,-173.15200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.488000000000003,55.426,147.345,153.375,-59.345,-177.352,-133.55700000000002,-56.68899999999999,0.0,0.0,0.0,26.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.362,177.352,177.352,-51.644,-177.352,-177.352,-20.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.923,177.352,165.359,-140.65200000000002,-177.352,-108.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.935,177.352,106.34700000000001,-133.666,-177.352,-115.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4380000000000002,100.56200000000001,177.352,104.281,-114.84100000000001,-177.352,-134.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.764,102.46,177.352,100.05799999999999,-139.63,-177.352,-109.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.948,101.44,177.352,72.89399999999999,-78.35300000000001,-143.639,-163.289,-41.663000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.84,0.0,0.0,11.284,144.238,-177.352,159.361,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.66,89.62200000000001,177.352,-89.421,-177.352,-160.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.05100000000002,177.352,47.523,-101.406,104.82700000000001,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.728,83.22200000000001,-30.671999999999997,109.334,105.19200000000001,-36.87,-177.352,-102.85799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.717,105.735,-22.226999999999997,0.0,0.0,-1.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.844,93.736,89.28399999999999,40.031,0.0,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74,116.18700000000001,177.352,85.355,-121.771,-177.352,-127.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.516,121.024,177.352,84.742,-110.85799999999999,-177.352,-138.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-30.406,-177.352,-177.352,-41.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.422,177.352,162.86,-101.48700000000001,-177.352,-148.10399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.663999999999994,49.446000000000005,146.304,140.219,-107.48,-177.352,-142.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.596,28.674,0.0,10.949000000000002,-4.499,177.352,153.105,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.032,34.004,0.0,7.542999999999999,88.73200000000001,87.94,-64.59,-134.953,-78.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.486000000000004,108.581,0.0,0.0,147.834,44.843,-8.679,-79.1,-177.352,-121.87200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.118,79.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.966,177.352,29.851999999999997,-175.437,-110.714,-140.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.952,177.352,177.352,-52.356,58.023,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.788,104.87299999999999,168.95,41.022,-106.48100000000001,0.0,0.0,0.0,0.0,0.0,0.0,23.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.887,33.232,0.0,0.0,-146.955,-177.352,-102.63600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.715,55.324,177.352,115.244,-88.29899999999999,-177.352,-161.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.12,83.035,177.352,104.12700000000001,-99.823,-177.352,-149.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.273,59.49,177.352,130.518,-60.513000000000005,-177.352,-177.352,-11.725999999999999,0.0,0.0,28.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.909,177.352,23.801,-171.074,-177.352,-78.517,0.0,0.0,118.6,-131.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-39.625,-177.352,-177.352,-32.614000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.691,58.548,101.679,156.717,-40.609,-175.18900000000002,-177.352,-33.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.946,71.916,64.42,177.352,-34.301,-177.352,-177.352,-37.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.21,46.565,114.604,177.352,31.901999999999997,-170.61700000000002,-177.352,-78.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.832,35.965,177.352,161.485,-23.569000000000003,-162.54399999999998,-177.352,-63.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.187,44.28,177.352,142.815,-36.099000000000004,-159.696,-177.352,-53.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.587,177.352,94.695,-40.521,-177.352,-94.258,-114.81299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.487000000000002,177.352,177.352,11.443,-154.55100000000002,-177.352,-95.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.709,177.352,177.352,20.221,-144.998,-177.352,-104.59299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.778,62.07899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.991,71.50399999999999,0.0,0.0,0.0,-25.564,-74.98899999999999,-123.506,-29.945,0.0,0.0,0.0,0.0,45.544,7.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,25.02,52.701,177.352,7.346,-123.62799999999999,-177.352,-125.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4,30.337,0.0,156.577,30.531999999999996,-96.24799999999999,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.238,177.352,83.044,-102.75399999999999,-177.352,-106.575,-40.263000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-78.271,-177.352,-171.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.287,13.017999999999999,177.352,177.352,11.625,-127.499,-177.352,-122.09200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.348,8.707,0.0,170.25900000000001,3.872,177.352,-177.352,-177.352,28.441999999999997,-97.10700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.89,17.683,48.53,177.352,33.109,-76.997,75.778,-172.227,-126.541,-41.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.245,31.804000000000002,75.312,177.352,57.92100000000001,-61.0,-150.993,-150.372,-64.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.45,31.517,0.0,0.0,0.0,-69.84899999999999,0.0,0.0,66.848,-5.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.131,177.352,76.476,-100.36399999999999,-177.352,-9.738,-139.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.408,177.352,152.874,-83.04299999999999,-177.352,-166.548,0.0,71.789,-79.89399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.69,-129.863,0.0,0.0,0.0,0.0,0.0,28.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.921,0.484,-113.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.035,15.779000000000002,-109.969,0.0,71.872,-79.985,0.0,0.0,130.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.421,0.0,0.0,0.0,0.0,0.0,-54.443000000000005,0.0,0.0,125.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.72299999999998,6.627999999999999,-101.132,-23.519000000000002,-177.352,-124.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.364,177.352,41.918,-142.33,-177.352,-107.26100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-8.443999999999999,-137.57299999999998,-177.352,-103.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.586,19.116,128.429,177.352,34.150999999999996,-7.506,-66.765,-177.352,-175.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.542,48.773,0.0,90.728,132.13,18.477999999999998,-66.985,-93.616,-147.247,-57.906000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.395,47.225,-69.844,0.0,0.0,0.0,0.0,-26.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.675,53.794,-72.793,-39.018,0.0,111.257,132.524,-3.9810000000000003,0.0,-116.98200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.897,120.045,90.604,0.0,0.0,0.0,-93.54299999999999,-177.352,-59.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.698,177.352,-70.2,-177.352,-177.352,-2.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-21.706999999999997,-177.352,-177.352,-50.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.971,3.722,0.0,0.0,24.236,177.352,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.032,7.4510000000000005,165.43099999999998,177.352,26.368000000000002,-115.242,-177.352,-134.349,35.172,87.119,-79.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.45,27.671999999999997,0.0,0.0,0.0,-103.404,0.0,2.378,18.098,-22.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.081,46.107,-65.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.851,31.368000000000002,-11.698,-61.997,0.0,172.71599999999998,111.101,99.81700000000001,-9.264,0.0,0.0,0.0,8.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-89.48700000000001,-177.352,-160.10399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.782,177.352,59.5,-143.916,-177.352,-105.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.72,103.405,0.0,0.0,0.0,0.0,-29.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.84899999999999,71.90100000000001,-105.154,-177.352,-104.33,8.648,-49.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.053999999999995,47.397,0.0,44.769,74.29899999999999,-62.536,-172.861,0.0,115.666,-128.72299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.848,31.254,125.165,177.352,33.015,-95.48,-177.352,-138.491,-15.619000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.801,54.236999999999995,0.0,0.0,0.0,-6.706,0.0,-17.95,0.0,0.0,0.0,0.0,0.0,19.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.662,177.352,75.138,-171.31900000000002,-119.51700000000001,-112.649,-23.458000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.703,177.352,65.579,-172.763,-160.005,-94.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.792,106.47,-68.168,-53.068999999999996,0.0,0.0,0.0,0.0,-84.94,0.0,0.0,116.131,1.921,48.31,-28.004,-52.114,-105.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.48,71.5,-5.75,0.0,0.0,-39.814,0.0,-37.775,-51.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.782,88.505,-76.043,-96.77600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.119,-5.537999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.354,113.334,0.0,0.0,0.0,-9.115,-105.711,-0.18100000000000002,-100.335,-12.612,0.0,0.0,0.0,0.0,4.482,-4.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.273,118.742,-48.464,-72.837,0.0,0.0,34.578,136.205,0.0,0.0,0.0,0.0,0.0,0.0,2.6839999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.225,-31.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.693000000000005,99.021,0.708,0.0,0.0,-144.59799999999998,-13.8,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.264,95.137,0.0,0.0,0.0,-115.462,144.981,-33.92,-177.352,-108.76799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.412,111.083,0.0,0.0,0.0,-46.813,-140.61700000000002,91.75399999999999,-130.02100000000002,0.0,0.0,0.0,0.0,0.0,7.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.376,110.54,0.0,0.0,0.0,39.129,-43.089,-131.862,-99.964,0.0,0.0,0.0,0.0,0.0,9.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.663,107.302,0.0,79.607,99.43,-37.279,-140.36700000000002,-151.253,-98.044,0.0,0.0,0.0,0.0,0.0,2.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.962,136.058,-60.886,22.763,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.335,86.915,75.032,177.352,-3.093,-177.352,-177.352,-69.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.223,108.46600000000001,0.0,0.0,0.0,20.293,-56.586999999999996,-171.817,-3.0589999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.681,118.71,-29.228,0.0,0.0,-45.49100000000001,-154.972,0.0,147.751,-162.17700000000002,-2.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.113,116.242,0.087,-177.352,-52.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.313,7.082999999999999,-19.813,-9.562000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.645,149.82299999999998,37.297,47.011,52.858000000000004,-177.352,-133.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.682000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.00399999999999,144.251,0.0,0.0,0.0,-18.262,0.0,0.0,-107.551,-21.588,0.0,0.0,0.0,51.558,11.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.123,-12.074000000000002,-143.002,-177.352,-94.515,0.0,107.678,-119.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.71200000000002,177.352,55.57,-134.644,-177.352,-114.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.454,142.784,20.397000000000002,0.0,58.794,-9.546,-107.595,-123.34299999999999,-104.459,-18.337,0.0,0.0,0.0,0.0,10.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.364,104.756,31.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.437,65.018,0.0,0.0,0.0,-73.023,0.0,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.114,62.57899999999999,0.0,0.0,0.0,-68.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.418,91.285,0.0,0.0,0.0,-60.141999999999996,-163.006,72.884,-150.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.619,177.352,143.66299999999998,-55.071000000000005,-177.352,-161.94899999999998,-32.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.322,177.352,76.96,-142.572,-175.787,-108.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.108,115.884,0.0,75.416,105.84899999999999,-50.232,-160.511,-176.75,-0.89,-15.884,0.0,0.0,0.0,68.36,-10.709000000000001,-41.342,-24.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.768,107.77,-6.452999999999999,-78.081,0.0,0.0,0.0,0.0,27.601,0.0,41.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.972,99.50299999999999,0.0,0.0,0.0,-77.714,0.0,0.0,0.0,-84.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.46,117.21700000000001,0.0,0.0,0.0,0.0,0.0,-177.352,-177.352,-60.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.944,109.82600000000001,0.0,102.895,82.43299999999999,-57.666000000000004,-161.033,-168.62,-31.070999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.309,177.352,140.97299999999998,-62.148,-177.352,-177.352,-10.091000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.113,177.352,32.169000000000004,-171.39,-177.352,-78.202,0.0,0.0,159.361,-177.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.33,121.146,0.0,0.0,0.0,-56.614,68.288,-104.001,-142.94299999999998,75.70100000000001,90.64200000000001,-152.04,-33.082,7.859,6.06,-15.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.63600000000001,138.838,-17.634,0.0,0.0,-67.071,-177.352,0.0,0.0,0.0,0.0,33.071,-36.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.675,129.839,41.231,22.701999999999998,-127.779,-177.352,-6.975,0.0,0.0,28.675,103.307,-128.066,71.02600000000001,35.354,33.943000000000005,20.982,-9.603,-13.995,-20.325,-19.465,-17.507,-18.441,11.567,14.345999999999998,81.437,104.289,83.044,0.0,0.0,-45.966,-90.572,-177.352,-113.053,0.0,0.0,23.329,15.447000000000001,53.431999999999995,37.06,24.823,0.0,0.0,0.0,0.0,0.0,0.0,12.122,16.485,83.57600000000001,94.48899999999999,0.0,22.87,-19.346,-177.352,-177.352,37.955999999999996,-95.134,177.352,-177.352,0.0,0.0,6.6,6.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.255,18.904,-168.165,154.852,-163.928,26.901999999999997,53.403,-125.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.821,177.352,59.461000000000006,-148.585,-177.352,-101.006,0.0,177.352,-177.352,-20.022000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.551,115.10799999999999,-52.325,-94.023,0.0,-69.17399999999999,0.0,0.0,0.0,177.352,114.803,-28.176,-177.352,22.495,5.513999999999999,-26.496,-90.60799999999999,-33.674,0.0,0.0,0.0,0.0,0.0,0.0,92.057,149.80700000000002,88.76799999999999,-107.228,-140.463,41.24100000000001,117.42299999999999,82.06,25.445,-30.616,-4.744,-18.144000000000002,-177.352,10.770999999999999,-2.904,-33.076,-102.43700000000001,-59.198,0.0,0.0,0.0,0.0,0.0,0.0,86.035,128.019,71.65,-80.119,-177.352,-60.486000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.39,119.774,19.372,-113.67299999999999,0.0,24.686999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.406,118.131,20.64,0.0,0.0,0.0,0.0,-10.706,0.0,0.0,0.0,0.0,0.0,27.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-94.113,-177.352,-155.47799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.33700000000002,177.352,61.945,-151.548,84.08200000000001,-177.352,-151.80100000000002,-39.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.681000000000004,104.32799999999999,0.0,0.0,0.0,-68.561,0.0,0.0,0.0,-62.35,0.0,0.0,0.0,22.488000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.89699999999999,113.99,0.0,84.277,53.605,-104.352,-177.352,-145.239,0.0,0.0,0.0,0.0,0.0,2.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.743,108.038,141.599,0.0,94.26700000000001,-37.119,-136.392,-151.041,-102.391,0.0,0.0,0.0,0.0,1.8980000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.905,84.171,0.0,0.0,0.0,0.0,0.0,49.24,-140.207,-38.094,0.0,0.0,0.0,11.984000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.066,110.814,0.0,0.0,74.26899999999999,-34.921,21.686,-147.203,-114.416,-3.739,0.0,0.0,0.0,0.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.24100000000001,177.352,164.838,-73.05199999999999,-177.352,-99.978,37.488,-118.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.186,177.352,62.096000000000004,-150.858,-177.352,-98.73299999999999,43.342,-48.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.197,177.352,68.085,-7.686,-130.566,49.43600000000001,-177.352,-116.384,-49.971000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.629,109.926,-25.149,-157.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.83,-26.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.672,103.99600000000001,-40.935,-126.742,0.0,0.0,0.0,108.35,-41.083,-79.499,0.0,0.0,0.0,15.597000000000001,-17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.256,93.538,-68.369,-70.513,0.0,0.0,0.0,0.0,85.304,53.538000000000004,-154.515,0.0,0.0,12.934000000000001,-14.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.438000000000002,99.14299999999999,134.48,124.573,-94.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-138.4,-123.088,-89.54299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.746,113.921,1.716,-176.94,0.0,0.0,0.0,-0.435,0.0,0.0,0.0,0.0,0.0,44.172,-30.414,-18.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.306999999999995,99.505,-66.468,-61.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.455,70.997,96.28399999999999,7.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.328,0.0,0.0,0.0,-77.453,-172.271,-176.93200000000002,58.443000000000005,-65.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.112,76.84899999999999,0.0,40.225,63.284,-32.364000000000004,43.538000000000004,-140.197,-87.863,0.0,0.0,0.0,0.0,28.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.686,177.352,156.454,-64.265,-177.352,-177.352,-7.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.798,177.352,50.483999999999995,-163.405,-177.352,-39.191,-46.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.063000000000002,98.609,-58.247,-6.555,0.0,-79.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.18,-19.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.546,95.249,-41.646,145.174,0.0,0.0,52.881,0.0,0.0,0.0,0.0,0.0,0.0,6.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.469000000000001,84.26799999999999,0.0,0.0,0.0,-162.507,-177.352,-87.085,0.0,0.0,0.0,0.0,0.0,32.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.038999999999994,118.82600000000001,10.229,177.352,-3.7889999999999997,-154.42700000000002,-177.352,-91.375,0.0,0.0,0.0,0.0,0.0,13.020999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.801,110.169,0.0,0.0,49.61600000000001,-53.736999999999995,-151.562,-29.085,0.0,0.0,0.0,0.0,0.0,31.319000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.190999999999999,177.352,161.77200000000002,-64.426,-177.352,-177.352,-7.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.936,177.352,51.346000000000004,-154.958,-177.352,-94.633,0.0,146.736,-163.30100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.426,93.18700000000001,0.0,0.0,0.0,-53.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.028000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.848,19.343,177.352,30.45,-115.27600000000001,-177.352,-134.315,0.0,0.0,0.0,0.0,0.0,23.750999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05,93.311,29.2,177.352,37.97,-110.18299999999999,-177.352,-139.408,0.0,0.0,0.0,0.0,0.0,46.568999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.842,101.16,0.0,146.19899999999998,60.863,-121.905,-177.352,-127.686,0.0,0.0,0.0,0.0,0.0,18.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.751,89.259,55.381,177.352,27.723000000000003,-132.585,-177.352,-117.006,0.0,0.0,0.0,0.0,0.0,19.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.836000000000006,177.352,132.963,-84.48299999999999,-177.352,-165.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.288,177.352,137.994,-139.65,-177.352,-80.758,-29.183000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.03200000000001,154.912,5.865,21.354,-35.096,0.0,-177.352,0.0,0.0,-84.87700000000001,0.0,0.0,0.0,45.44,-44.785,-5.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.428,101.171,32.99,-94.848,-87.209,0.0,0.0,0.0,0.0,0.0,0.0,128.717,6.032,61.352,-26.849,-56.961999999999996,-126.334,-8.095,0.0,0.0,0.0,0.0,0.0,0.0,47.428999999999995,118.486,86.774,84.902,-6.56,-177.352,-144.877,0.0,-39.255,0.0,0.0,0.0,0.0,54.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.158,104.57700000000001,4.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.118000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348,111.124,0.0,0.0,0.0,-115.24600000000001,-177.352,25.176,0.0,-60.673,0.0,0.0,0.0,68.40899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.514,117.336,-101.04700000000001,-177.352,-148.54399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.064,72.702,-43.748999999999995,22.84,-84.90700000000001,13.129000000000001,-14.610999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.865,95.99700000000001,111.838,0.0,148.934,-166.82,-76.793,-59.067,-124.26299999999999,0.0,0.0,0.0,0.0,29.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.017,96.515,46.476000000000006,177.352,9.857999999999999,-140.08,-177.352,-109.51100000000001,0.0,0.0,0.0,0.0,0.0,41.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.627,100.59299999999999,0.0,172.646,40.912,-96.03299999999999,-177.352,-153.558,0.0,0.0,0.0,0.0,0.0,71.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.238,138.1,0.0,86.74700000000001,18.768,-149.215,-177.352,-100.376,0.0,0.0,0.0,0.0,0.0,21.105999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.483,177.352,120.693,-123.54,-177.352,-126.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.5,177.352,55.782,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.404,100.902,74.976,177.352,-59.303000000000004,-177.352,-177.352,-12.936,0.0,0.0,0.0,0.0,0.0,68.256,-19.128,-51.056999999999995,-5.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.907,128.451,89.064,105.162,-70.759,0.0,0.0,-177.352,-145.674,-26.426,0.0,0.0,0.0,62.806999999999995,-25.736,-27.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.14,120.42200000000001,0.0,0.0,0.0,-25.061,-126.815,-51.021,0.0,0.0,0.0,177.352,53.881,71.949,-14.007,-44.003,-90.63799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.666000000000004,141.438,9.918,0.0,0.0,-95.736,-177.352,-153.855,0.0,0.0,0.0,0.0,16.859,89.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.706,160.764,18.584,0.0,13.324000000000002,-126.965,-177.352,-122.626,0.0,0.0,0.0,0.0,20.367,91.48299999999999,2.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.543000000000003,80.602,168.18900000000002,-61.256,-177.352,-177.352,-10.982999999999999,0.0,0.0,0.0,0.0,0.0,16.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.545,177.352,177.352,-173.949,-177.352,-75.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.494,117.12200000000001,25.929000000000002,177.352,-7.104,-177.352,-177.352,177.352,-177.352,-69.868,0.0,0.0,0.0,5.452999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.499000000000002,94.74600000000001,82.181,177.352,1.403,-154.764,-177.352,-94.82700000000001,0.0,0.0,0.0,0.0,0.0,19.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.482,102.666,0.0,0.0,0.0,-135.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.741999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.182,100.906,0.0,38.422,161.173,-153.145,-177.352,-96.446,0.0,0.0,0.0,0.0,0.0,33.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.096,107.001,52.077,0.0,0.0,0.0,0.0,-80.729,0.0,0.0,0.0,90.712,25.131999999999998,34.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.501,3.532,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.713,134.542,14.027000000000001,177.352,-30.831,-177.352,-177.352,-41.408,0.0,0.0,0.0,0.0,2.4019999999999997,59.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.118,144.064,23.871,59.718999999999994,20.203,-137.72299999999998,-177.352,-111.868,0.0,0.0,0.0,0.0,11.534,50.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.975,77.527,0.0,171.093,-104.915,-177.352,-144.67600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.021,106.34700000000001,3.069,155.743,86.455,-82.78399999999999,-177.352,-166.808,0.0,0.0,0.0,0.0,0.0,23.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.032,83.038,0.0,159.847,109.789,-52.098,-166.768,-158.334,-49.743,0.0,0.0,0.0,0.0,8.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.075,177.352,177.352,-40.663000000000004,-177.352,-177.352,-31.576,0.0,16.992,-18.910999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.733,177.352,43.549,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.872,123.48899999999999,-177.352,57.74100000000001,-64.26,0.0,0.0,122.415,4.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.57799999999999,-177.352,3.9810000000000003,13.542,-78.26100000000001,0.0,0.0,118.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.611,177.352,15.321,-145.14700000000002,-177.352,-104.444,0.0,0.0,0.0,0.0,104.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.158,83.473,177.352,18.16,-147.33,-177.352,-102.26100000000001,0.0,0.0,0.0,0.0,95.30799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.582,177.352,33.391999999999996,-128.65200000000002,-177.352,-120.94,0.0,0.0,0.0,0.0,102.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.662,177.352,55.104,-177.352,-177.352,-72.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.235,175.511,-9.193999999999999,-143.14700000000002,-86.23299999999999,-63.253,-38.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.103,0.0,0.0,41.708999999999996,80.48,-147.226,0.0,0.0,0.0,0.0,0.0,133.154,2.062,-7.601,-99.04700000000001,-43.833999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6,65.563,50.751999999999995,15.367,-123.26,-32.857,0.0,0.0,0.0,0.0,130.6,156.765,2.375,-6.776,-90.42399999999999,-121.495,-103.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.024,41.968999999999994,-48.96,147.392,9.872,2.6660000000000004,-76.618,-101.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.835999999999999,83.74,78.725,-54.083999999999996,-142.12,0.0,0.0,0.0,0.0,0.0,91.844,171.467,14.475999999999999,3.247,-49.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.261,17.281,0.0,0.0,0.0,-177.352,0.0,0.0,0.0,0.0,130.43,144.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.35,-177.352,-177.352,-12.889000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.758,177.352,99.525,-165.17700000000002,-177.352,-84.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.281,159.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.894,91.056,-66.306,-147.471,-177.352,-35.814,0.0,0.0,0.0,162.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.295,2.219,124.759,92.348,-89.3,-177.352,-160.291,0.0,0.0,0.0,0.0,154.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.118,145.306,-114.366,-177.352,-135.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.075,177.352,71.207,-122.054,-177.352,-127.537,0.0,0.0,0.0,0.0,143.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.344,140.847,-58.273,-177.352,-177.352,-13.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.09899999999999,177.352,97.18299999999999,-165.965,-177.352,-83.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.415,-17.857,-22.669,0.0,0.0,0.0,0.0,0.0,0.0,52.856,142.02100000000002,-13.023,-19.686,-97.25399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.302,68.94,24.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.263,5.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.109,0.0,0.0,-72.602,-142.061,-175.827,-36.453,0.0,0.0,0.0,154.406,1.851,-4.692,-86.26899999999999,-77.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.051,66.29,0.0,0.0,-0.7979999999999999,-80.663,0.0,0.0,0.0,0.0,0.0,177.352,16.702,4.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.615,6.316,0.0,0.0,-4.626,-4.412,0.0,0.0,0.0,0.0,121.95100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.587000000000001,-177.352,-177.352,-64.652,0.0,30.553,-34.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.121,177.352,167.16099999999997,-84.426,-177.352,-165.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.774,-42.038999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.634,-3.013,-9.085,-85.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.344,0.0,0.0,0.0,-109.81,0.0,0.0,0.0,0.0,5.888999999999999,127.631,-25.514,-30.619,-92.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.195,-40.393,0.0,-1.001,0.0,0.0,0.0,0.0,0.0,0.0,157.415,1.0759999999999998,-10.161,-95.146,-71.07600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.632,-38.553000000000004,0.0,65.204,0.0,0.0,-77.005,0.0,110.887,131.864,140.88299999999998,-17.246,-23.101999999999997,-34.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.282,0.0,0.0,-8.933,-113.06299999999999,-160.975,-102.931,0.0,0.0,0.0,126.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.345,52.419,-133.36,-177.352,-116.23100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352,-35.288000000000004,-177.352,-177.352,-36.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.06100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.316,3.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.640999999999998,80.876,0.0,79.348,-57.449,-177.352,-177.352,-14.79,0.0,0.0,0.0,130.967,-20.444000000000003,-25.489,-83.32799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.018,0.0,0.0,-50.303999999999995,-16.962,0.0,0.0,-6.002000000000001,0.0,0.0,141.984,-14.636,-14.718,-99.115,-29.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.649,73.715,-7.361000000000001,-80.96300000000001,0.0,0.0,58.521,-21.461,55.956,51.508,69.275,154.5,-4.529,-12.911,-98.366,-127.109,-68.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.206,63.677,41.854,0.0,0.0,0.0,0.0,0.0,0.0,7.0520000000000005,124.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-167.338,-177.352,-82.25299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.415,177.352,176.86700000000002,-92.639,-177.352,-156.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.349,168.90599999999998,151.379,-36.900999999999996,-152.501,-177.352,-60.18899999999999,0.0,0.0,0.0,164.358,10.739,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.251999999999995,0.0,101.71799999999999,-12.302999999999999,-108.031,-158.888,-103.831,0.0,0.0,0.0,169.327,5.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.381,0.0,89.488,5.022,-102.59200000000001,-158.18,-106.307,0.0,0.0,0.0,84.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.841,0.0,135.651,10.493,-96.345,-140.516,-77.058,0.0,0.0,0.0,136.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.52,0.0,0.0,0.0,10.39,0.0,0.0,0.0,0.0,0.0,132.85299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.366,-104.32700000000001,-177.352,-145.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.559,177.352,177.352,6.371,-151.852,-177.352,-97.73899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.607000000000001,77.339,73.26100000000001,100.084,-133.028,-115.319,-40.216,0.0,0.0,0.0,22.273000000000003,129.767,-30.326999999999998,-44.06100000000001,-94.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.598,54.549,-50.00899999999999,-72.572,0.0,0.0,0.0,0.0,0.0,111.046,139.04399999999998,-12.622,-22.62,-108.50399999999999,-132.816,-1.7619999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.25899999999999,48.451,-55.452,-0.306,-24.055999999999997,0.0,0.0,0.0,0.0,139.94,143.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.882,0.0,0.0,0.0,0.0,-177.352,-126.09899999999999,-31.236,0.0,0.0,97.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.98899999999999,-157.043,-136.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93,177.352,177.352]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4 kwrated=177.35203336413537 dispmode=follow kwhstored=505.8871499451306 kwhrated=505.8871499451306 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_684_shape
new object=generator.diesel_684 bus1=684.3 phases=1 kv=2.4 kw=152.81227525948728 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4 kw=1669.9672 pf=1 yearly=solar_684_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
