clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2683782014163194,6.8772867494288885,9.707964580158851,29.832019857305752,6.841058457123354,15.986723407968563,23.91645727084481,25.74918264630129,12.865610359932045,0.8527348466202002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951790878766482,15.115722195480027,21.158236024725912,0.8347729201830021,45.41931873162001,16.240625893538446,58.97448440308178,40.556203258606416,21.4121385102958,1.8327253754564807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.456556981507422,40.7014208672597,54.07483619833151,22.91850481557132,40.75591552543357,40.64692620908583,33.207035390912154,28.83406740203227,15.133684121917224,1.197664722100631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56568920061595,60.86170443671213,86.41117481618626,102.36136549241816,108.44041205340072,105.57320149093408,92.87107510552364,71.18676774378963,38.79593446776101,7.6213367191324854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.88825762077501,64.45439416358289,90.69341985458678,106.5894203120759,112.3959935821891,108.4221456875324,94.81278979732788,72.27544314954253,39.15913070910978,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.82747742566077,54.05687427189432,84.74162897582026,75.94089390045548,85.84857074744147,88.55229733538653,88.89722721086693,67.44855596883447,36.509594339907494,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,23.00922776605073,82.21934828883407,94.30437594732584,84.45149819794483,80.85850403164295,68.15637764623251,34.84035293897262,18.400014778607023,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.589793761232716,55.000636508425075,14.51688983442971,19.12579838244228,42.8063150941544,49.592878893103894,40.62896428264863,26.329748641483263,13.972247692122128,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.243120780456906,55.6536590882181,29.832019857305752,63.456441708309406,49.70186820945164,23.208635593446747,29.75925883326354,24.896143360249948,12.901838652237576,6.097008487419759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,27.76335392271658,44.729763420090286,76.66667750429075,44.4938228609576,58.10348319059325,59.01071269538732,47.61493590899412,26.56568920061595,4.663403206186441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,64.74482938088943,90.62096326997568,106.20826214428992,111.94237882979206,108.44010761396959,95.77451396029585,74.56178327739603,44.25788230182492,10.905629302259483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.019303953012987,61.36981384728304,86.1207395988797,104.43003142700731,110.81747513173364,108.34938466349018,96.0104545194285,72.69282960963402,43.22370155424591,10.742449767169003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.438737957831012,60.680258535753325,85.44945065321832,78.82606638935933,87.49985022193917,79.57011635906291,71.80356203127714,57.28667219684744,33.98731365292129,8.220169080182801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.014618618607225,26.093808082350577,47.28827239938203,60.280834002099006,69.06360715102659,63.38398512369834,37.48958486874377,30.52157516883547,17.22061642237473,2.8127159042927636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.806573270113201,15.58729887431426,72.40239439232747,90.25807146805805,104.2485855260485,103.41411704529665,92.38123206082108,72.13022554088923,42.04430319801361,10.63346045082126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,55.871637720913604,78.80780002349098,66.65031578038814,78.33591890522561,101.9984736905005,61.64198269872126,28.16247401693975,15.768744775273076,2.8489441965982985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.859915067944414,59.79099095739644,87.28187158924366,106.37174611881154,110.41835503751051,107.58737276734935,95.53857340116312,75.1788820043147,44.02224618212337,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.14625519579793,61.15183521458754,88.4795363113443,104.79292322892496,111.32558454230455,108.53113500388012,97.40752706892515,76.26755741006758,44.80252444413249,11.831125172921894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.63435513520512,64.20049167801301,90.04039727479368,105.42798388228078,115.49914470378842,112.54151563027351,100.02053070639076,76.50349796920027,47.07059820611768,12.901838652237576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.107979358765874,62.694429812168615,87.66333419646077,102.65180070972471,108.25896615244191,105.01059742218928,93.61512507522724,73.81773330769245,44.729763420090286,12.030837439749046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240178551346519,18.127845927168806,27.454956778972825,15.678021824793667,45.45554702392554,12.121560390228453,12.647631727236554,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677574482601737,19.61564142714485,55.435984894953755,59.21042496221447,111.77919929470157,109.36560348463199,51.679811193561385,44.83875273643804,26.07584615591338,5.788611343676004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548575695090276,19.57941313483932,22.75502084104971,56.633649617054395,119.49125896431349,117.47708768789818,104.84741788709879,82.76399043114165,49.93780876858431,14.153998032512085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.940704734222354,65.92422773712174,91.87281821081905,107.42419323225887,113.9023598874646,111.1441386413457,99.5486495881254,78.91678933983873,49.42969935801341,14.480357102693038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.52536581885737,63.00282695591238,87.64506783059242,102.7242572943358,108.91198873223496,105.93609329285171,95.12118694107164,75.90466560814994,47.45175637390365,13.990514057990467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.926390555046265,43.386881089336384,50.01026535319538,74.23511976778394,83.10861586719092,79.64287738310513,72.5113837086752,53.33109066805906,32.6626976880357,9.327110851804024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,52.568774332487116,50.935761223857796,94.61307753050077,99.8208184395636,72.42066075819581,10.05289445563928,70.4064894817805,41.59068844561657,11.704173930136948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.369177338857981,10.252606722466432,15.46034763152932,23.898190904976467,18.871895896872395,13.101246479633591,13.282996820023547,5.153550690320153,2.649231929771146,0.054494658173872126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97723746595903,65.3253953760714,90.94762677958776,106.78913257890306,113.2487284288093,110.72675218125424,100.18401468091238,80.51357415616252,49.55665060079835,15.696288190662004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.47117560011464,62.9483322977385,88.0807206565523,103.1778720467328,109.49285916684806,107.24274733130008,96.57275414874212,61.98660813477055,41.24575857013614,15.58729887431426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.891458025844186,27.27351087801401,46.43553755276182,46.998141621506605,60.46227990305783,57.10522629588861,51.55255551134531,37.090464774520605,22.75502084104971,6.532661313379598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.95897110009069,65.85177115251068,93.32468985792069,109.32937519232644,116.07971069897042,114.06553942255509,102.45208844289756,82.58224009075168,51.42560426856037,17.16612176420086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.06796041643843,64.10976872753359,88.93345550317247,104.21235723374298,110.43631696394766,108.73054283127613,98.45997418237249,79.69706760184786,51.407642342123175,17.492785273812952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.849981783742948,25.89440025495457,60.73444875449606,75.46901278219012,86.1207395988797,84.3604708080343,72.67456324376569,20.813306149245484,15.042961171437822,9.92594321285434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.063417984793467,62.1863204015977,87.20971944406372,113.63019103602642,113.53946808554701,104.03091133278416,84.596411367167,53.38558532623292,18.781172946392992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55735611894908,57.486384463674575,85.99378835609475,114.86408405043257,97.06290163287585,109.1117009990621,107.11579608851515,83.19933881767035,32.154588277464796,15.641793532488133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.859467725752484,21.04924670837817,15.859467725752484,23.898190904976467,15.823239433446947,66.06944534577502,60.17214912518241,43.677316306642936,15.169912414222761,2.086932300457505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.179398356232294,7.6213367191324854,11.921848123401293,42.66109748550112,51.3531476839493,23.91645727084481,34.640640672145466,15.09745582961169,9.16362687728241,17.256844714680266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,7.149455600867113,27.72712563041105,54.3107767574642,49.81055308636823,62.31327164438264,68.10157854862751,82.1289297777858,53.09515010892636,19.053341797831205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02455190280869,15.29716809643884,28.61608876933678,106.57115394620756,39.993599189861634,39.77592499659728,45.14714988018178,33.969351726484085,0.8347729201830021,17.710459467077307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.63550799554778,42.824581460022735,92.5626779617799,110.49081162212157,116.64231476771519,116.07971069897042,105.48247854045465,85.86683711330981,55.58120250360704,20.958523757898764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,35.3301959836752,70.51517435869711,96.60928688047882,111.90615053748655,118.31155616865006,115.8437701398377,105.31929900536421,86.08451130657417,57.486384463674575,22.02923723721445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1211130480365195,34.06007467696349,67.95666537940537,92.47195501130051,107.42419323225887,113.82959886342243,112.10586280431367,105.42798388228078,83.54396425371962,55.47221318725929,21.357948291553065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9376196023511847,35.80207710194056,70.53344072456545,98.18780533093428,110.07342516203005,116.09797706483872,97.53478275114124,92.48991693773769,70.89633252648308,55.9803225978302,12.085332097922914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724565846110702,19.88811471801421,45.528308047967755,64.34570928666629,73.25512923894766,86.46536503492901,91.51023084833255,60.86170443671213,53.53049849545508,37.94319962114081,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8710012124885371,32.0459034005482,64.25498633618686,90.04009283536257,105.75464739189292,112.28730870527252,110.56326820673262,100.81907533426822,81.4935646849988,52.15138787239562,20.160283569452435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,6.7682974330811465,21.466633168469674,30.031427684701768,32.02763703467986,38.77797254132381,24.696735532853932,21.430404876164136,22.809515499223586,8.474071565752686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263757764392453,23.408347860273896,41.6448786643593,53.91165666324103,81.52979297730434,93.1615103228302,72.89223743703003,90.16734851757865,34.023541945226825,11.649679271963075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8289347254345794,11.885619831095765,25.622231403516345,45.16541624605012,62.512983911209794,120.90659787967844,116.73303771819458,106.35347975294322,87.40912727145975,58.97448440308178,23.789506028059858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,36.34641480481701,70.29750016543275,94.63134389636907,109.49285916684806,114.77305666052204,112.50498289853684,102.8877412688574,84.5239547825559,57.10522629588861,23.154140935272874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.46399537879043,13.827334522899987,57.84927626559222,69.9163419976468,108.13171047022585,113.81163693698521,111.79716122113878,102.07093027511159,83.77990481285232,56.68814427522826,22.01097087134611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,7.349167867694263,36.1649689038582,34.023541945226825,46.97987525563828,64.49062245588843,52.587040698355466,67.08566416691683,33.06181778225888,10.306796941209166,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434577970996074,0.4718811182653731,5.679622027328259,36.836257849519576,25.567432305911325,58.99244632951897,64.00077941118586,42.370966707625705,4.645441279749244,21.775030312213424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,41.04604630330898,77.70116269130091,104.08540599095802,120.52543971189249,126.53172524883284,119.67270486527228,109.3476415581948,90.04039727479368,61.80516223381174,26.130340814087248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.931781407602762,40.247806114862655,73.99917920865127,98.09708238045486,112.72265709180121,118.56576309365109,116.09797706483872,105.91813136641451,87.4636219296336,59.863447542007506,25.20484494342484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.609212987443708,36.43713775529642,57.15972095406249,78.95301763214427,95.77451396029585,95.8290086184697,95.86523691077524,57.46842253723739,40.26576804129985,55.20004433582107,24.18862612228303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6312700033339484,22.410395405000415,50.355195228675825,60.11765446700854,73.25512923894766,71.49516488753339,88.22563382577442,65.57960230107244,33.11631244043275,10.361291599383037,10.27056864890363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.625127369154386,27.58190802175777,37.16292135913167,61.56922167467905,85.50364087196105,84.3245469551599,77.59217337495316,67.17638711739625,64.96250357415379,37.70725906200812,8.746240417190906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994161805251577,16.603517695456073,43.768039257122346,45.16541624605012,56.52466030070664,68.79143829958838,79.8785135028067,70.51517435869711,62.458489253035914,45.292367488835055,14.063275082032677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,40.901133134086855,73.34585218942706,96.57275414874212,109.67430506780687,118.71098070230437,115.22667141291909,103.6680195308665,83.59845891189352,54.691934925250166,23.75297329632319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,43.82253391529621,79.0440450220548,104.46625971931286,120.0173303013216,126.00565391182477,123.53786788301241,101.3089183789708,93.01629271417694,59.04694098769285,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619289174405964,40.06636021390385,68.37405183949687,104.64770562027168,118.56576309365109,123.61032446762349,120.07182495949549,107.09752972264678,83.30802369458695,55.47221318725929,23.843696246802594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.16362687728241,4.1011035768728,80.11445406193937,35.09425542454251,42.969799068676025,59.264615180957215,126.76766580796551,113.12208162545548,93.32468985792069,62.67616344630028,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14361740611869,45.12888351431345,78.42694629513616,101.69007654675676,115.8437701398377,121.43266921668655,119.45503067200796,108.58562966205399,90.49401202719072,62.83934298139075,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7604116936062,47.70565885947352,82.47325077440394,107.89607435052427,123.10221505705258,128.94532105890246,125.9873875459564,114.91827426917531,92.253976378605,64.58164984579896,29.577812932304727,1.5060618658443878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.887667375822284,46.544526869109575,80.87646595808016,104.62974369383447,118.29359424221286,119.03733977248531,116.5878201095413,105.91813136641451,86.7013055940617,60.5167745612317,27.255244512145676,1.0341807475790146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.706221474863467,41.84459093118646,79.24345284945082,103.45004089817104,117.15042417828607,121.7955610186042,120.16254790997488,104.12163428326357,85.7033531387882,59.319109839131066,26.601917492921487,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,45.96365643449646,78.82606638935933,102.94193148760013,117.02347293550116,123.22916629983749,121.12427207294279,110.56326820673262,92.01834025890345,62.16805403572937,28.343919917898564,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.21607399072976,39.503756145159066,78.80810446292213,91.69137230986021,115.7530471893583,120.1808142758432,117.31360371337657,106.64391497024977,87.26390966280646,44.693535127784756,27.27351087801401,1.3791106230594454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.432005078698726,44.7118014936531,60.58953558527391,70.13432063034229,74.50728861922218,109.16619565723595,117.98519709846909,72.80181892598176,86.1207395988797,58.43014670020533,26.96480929483912,1.2338930144061662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,34.96730418175757,67.43028960296614,100.29269955782898,114.99103529321751,91.67341038342305,100.23820489965509,86.62884900945063,78.73534343887992,57.15972095406249,27.345967462625083,1.5422901581499229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528566223926555,30.448814144793268,30.53953709527267,17.365834031028008,46.762201062373926,63.42021341600388,117.93070244029522,107.3514322082167,89.169091622874,62.22254869390325,27.98102811598093,2.014171276415296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,47.88710476043235,79.93300816098053,77.50145042447376,116.6605811335835,120.94282617198401,119.1101007965275,109.03893997501991,90.80240917093451,63.72861055974762,29.12419817990769,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.772839864726116,47.77841988351573,78.33622334465673,99.83908480543195,115.80754184753219,121.23326138929056,118.0031590249063,93.70584802570666,89.6592391070077,61.11560692228201,29.051741595296626,2.3591011518957266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.591393963767302,46.889152305158866,68.55549774045568,74.25338613365227,95.21190989155106,106.13580555967886,94.88524638193896,92.2722427444733,78.73534343887992,38.687249590844395,18.545232387260302,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,7.875239204702369,12.448223899840546,23.462842518447772,12.575175142625485,8.347120322967744,28.63435513520512,39.667240119680685,3.012123731688776,22.446623697305952,10.651726816689598,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,23.372119567968358,37.39886191826436,35.039760766368644,52.441823089702176,42.66109748550112,40.120854872077715,43.804267549427884,42.20748273310408,13.028789895022523,6.02455190280869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2318454696796453,9.454062094588966,35.29396769136966,51.117207124816616,86.28422357340133,118.42054548499779,95.62929635164255,92.94353169013472,86.91928422675717,37.94319962114081,18.21856887764821,1.088675405752887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.131636577190704,17.510747200250147,53.78470542045609,85.32249941043338,121.23326138929056,126.20506173922077,124.8807502137663,115.29943243696123,96.40957461365166,35.38469064184907,17.85567707573058,1.4698335735388528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.234787698790022,58.23043443337817,92.2360144521678,116.46086886675634,129.816322271391,134.3707361612297,132.06643410693894,119.72719952344616,99.25851881024995,69.78939075486186,32.6626976880357,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,56.14350213292067,87.69925804933516,109.23865224184703,121.1787667311167,124.49959204598036,123.57409617531796,111.39804112691559,91.89108457668738,64.79932403906332,31.483299331803423,3.393281899474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.762906580524653,54.56498368246522,84.90511295034187,110.2186427706833,123.17497608109478,68.08361662219029,126.16883344691523,114.4829258826466,95.64725827807976,65.76104820203126,32.22734930150701,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490737729086433,53.60325951949728,84.36077524746544,106.15376748611608,57.032769711277545,97.09882548575024,98.87736064246401,74.38033737643724,47.50625103207752,36.96320909230453,18.23683524351655,1.7237360591087372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,4.5364519634015,4.972104789361338,16.83945825458877,37.435090210569896,51.33488131808096,66.0332170534695,52.097197653652884,51.55255551134531,24.44252860785291,12.266777998881727,0.7802782620091299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7985446278774669,3.4295101917802766,12.847343994063706,19.942304936756944,20.650126614155003,22.065465529519987,15.169912414222761,17.129893471895326,14.752525954131258,8.056685105661183,3.7199454090868342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446254360492918,0.3266635096120938,5.752383051370468,9.690002653721653,17.184083690638055,12.339234583492797,14.734564027694061,8.855229733538653,18.07335126899493,14.970504586826749,7.240178551346519,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.652174158881532,53.621221445934474,82.56397372488334,102.85120853712074,64.58164984579896,55.907866013219135,74.92467507931367,58.86549508673403,93.16120588339909,30.684754703925947,31.664745232762236,4.2460167460949405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461947834063909,26.819591686185838,53.91165666324103,61.80516223381174,53.94788495554657,58.84722872086571,69.1722920279432,59.37360449730495,79.6246110172368,45.582802706141635,23.372119567968358,3.248064290821462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.775030312213424,56.851323810318746,77.75535291004363,91.14733904641493,106.51696372746484,111.47080215095781,107.02476869860462,97.38956514248794,79.4973553350207,46.81669572054779,23.843696246802594,3.4840048499541485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.067513074246506,48.83086699696309,61.659944625158474,69.37200429477035,72.76528619424509,80.93096061625404,97.78868523671112,83.07238757488541,47.977827710911754,26.493232616004878,13.155741137807464,1.3973769889277825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397519891688573,25.295567893904252,40.03013192159831,107.47868789043278,118.78343728691543,124.00944456184664,120.61616266237188,110.70848581538591,92.1452915016884,63.492670000614936,15.188178780091095,4.46399537879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.865753262692838,54.60121197477075,50.6090977142457,70.60589730917651,90.6026969041073,118.6019913859566,114.80958939225869,104.68423835200834,87.44535556376528,62.1863204015977,18.109579561300464,2.5947372715972743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7199454090868342,18.8898578233096,32.98936119764781,35.947294710593845,52.94993250027308,76.39450865285252,83.72541015467844,81.27589049173444,92.1452915016884,43.35065279703085,14.099503374338212,1.8509917413248185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.479061339589585,61.315319189109175,92.36296569495278,113.95655010620735,126.44100229835344,131.2678894790615,127.82011292141287,116.46086886675634,97.37129877661964,69.37200429477035,34.53165135579773,5.153550690320153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539024855698846,25.00513267659769,59.627506982874834,89.58647808296551,107.5149161827383,119.99936837488441,124.6445052152025,125.8787026690398,110.6177628649065,92.12702513582006,65.68828717798904,33.461242315913175,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9254958706624092,26.184531032829984,61.44227043189411,90.85690382910835,111.38007920047842,122.61237201235,126.04188220413029,123.0297584724415,112.7954181158434,94.9214746742445,68.02912196401644,34.94903781588923,5.679622027328259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6712889456613856,22.59184130595923,43.60485972203186,65.81523842077401,73.99917920865127,92.05456855120899,79.062006948492,103.77670440778313,56.32494803387949,58.883761452602364,64.30917655492959,31.51952762410895,5.135284324451815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,32.26357759381255,30.013465758264562,33.170807098606616,52.67776364883487,68.70071534910898,40.937361426392386,38.37885244710064,39.43129956054799,24.479061339589585,7.421624452305332,3.0303900975571127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383348615273276,25.059627334771555,23.75297329632319,113.30352752641431,128.87256003486021,134.51595376988294,127.67489531275959,117.2411471287655,98.29679464728204,70.27923379956442,34.74962998849321,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,28.906523986643343,66.61378304865146,99.60314424629928,121.97731135899414,135.16928078910715,139.2886507318483,134.82465535305786,122.19498555225849,99.13156756746504,52.42355672383385,28.670583427510646,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.141122519200238,28.99724693712275,65.47061298472471,96.19190042038731,116.98694020376446,129.19922354447235,133.11857678095515,129.07227230168738,117.54954427250924,98.00635942997545,68.26506252314914,35.457147226460144,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.522280686986204,29.81375349143741,65.7972764943368,94.46785992184743,114.01104476438124,125.0256633829885,128.36445062428933,124.33610807145874,113.52120171967869,95.53857340116312,68.64622069093511,35.51164188463401,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,29.269415788560966,64.81728596550053,94.25018572858309,114.13799600716615,109.83748460289736,130.37892634013576,126.80389410027107,116.07971069897042,97.38956514248794,68.01116003757924,35.275701325501316,6.205997803767505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,28.343919917898564,62.494717545341466,64.03700770349138,57.46842253723739,64.65410643041004,29.069703521733818,90.69372429401787,113.15830991776104,93.34295622378905,66.23292932029663,33.26153004908602,6.3146826806841085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,27.509146997715558,39.667240119680685,70.87806616061474,109.60154404376469,94.25018572858309,126.06014856999859,122.14049089408462,112.25108041296696,94.7400287732857,68.53723137458735,34.96730418175757,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.230102364384264,27.99929448184927,60.22664378335629,71.73080100723493,87.24594773636926,38.306091423058426,82.45528884796674,104.30308018422241,87.3728989791542,50.84503827337838,32.98936119764781,15.424119339223786,5.897296220592607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,4.7541261566658495,19.10783645600509,24.859915067944414,30.739249362099823,58.48433691894807,86.6833436676245,51.4438706344287,48.413480536871575,29.23318749625544,24.44252860785291,14.734564027694061,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,9.998399797465408,64.20049167801301,68.28332888901747,81.25762412586613,86.22972891522743,81.33008071047719,91.52819277476972,81.74746717056868,76.52176433506861,52.98616079257862,34.1507976274429,6.950047773471099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,1.6875077668032024,6.859324822991692,10.578965792647386,10.960123960433352,17.492785273812952,21.59358441125461,50.355195228675825,44.36687161817265,33.62442185100366,21.75706838577623,6.223959730204702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,32.10009361929093,67.1581207515279,93.54236405118506,111.97891156152876,122.99322574070484,126.45926866422178,122.79381791330879,112.95859765093388,94.84901808963343,68.95461783467886,36.54612707164416,7.0769990162560426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,32.118359985159266,65.1259875486754,91.63687765168636,110.12791982020391,100.3654605818712,125.49754450125386,120.72515197871964,110.76298047355978,92.5626779617799,20.79534422280829,36.00148492933658,7.367129794131462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,33.18907346447495,69.20882475967987,98.60519179102579,118.94692126143705,130.6873234838795,134.0261107251804,114.80958939225869,90.8931321214139,100.27473763139179,71.73110544666608,31.047646505843577,7.3853961599997975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.153550690320153,33.461242315913175,69.11810180920047,98.26056635497648,118.52953480134552,130.46934485118402,133.97161606700652,130.5058775829207,119.20082374700694,99.94807412177971,72.22094849136866,23.00922776605073,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,33.58819355869812,66.68654407269365,96.46406927182557,116.27942296579756,127.72938997093348,131.03194891992882,127.36649816901584,115.91653116387992,65.50684127703023,68.46477478997627,36.201197196163726,8.056685105661183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661660100891062,33.805867751962474,66.90421826595802,93.52440212474785,111.81542758700714,122.23121384456402,125.17088099164171,109.09343463319377,112.16035746248757,93.88729392666546,68.68244898324063,37.36263362595883,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.788611343676004,34.54991772166606,67.64826823566162,96.55479222230495,115.6623242388789,126.42304037191624,130.2516706579197,126.74970388152836,88.37085143442768,98.02462579584382,70.91429445292026,37.30813896778496,8.074951471529522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0486564634254494,12.756621043584301,41.191263911962274,70.44271777408602,88.67924857817144,94.64930582280628,99.60314424629928,118.80170365278376,108.18620512839969,90.63922963584402,65.85177115251068,35.184978375021906,7.875239204702369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.897296220592607,22.936466742008523,49.71983013588883,67.9928936717109,64.50888882175676,111.6339816860483,57.17798731993083,108.29519444474742,69.98910302168899,64.30917655492959,37.54407952691764,19.561451208402122,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7602687908454109,11.32301576235098,53.94788495554657,39.884914312945035,77.73739098360643,90.38502271084299,92.16355786755676,44.31237695999879,43.47760403981579,43.550365063858,31.465032965935077,17.910171733904452,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278454388378575,16.585555769018878,47.85087646812681,66.41437522125544,43.96775152394949,100.0567589986963,106.04508260919943,82.03790238787523,72.05746451684703,47.306538765250366,33.134578806301086,16.984675863242042,5.625127369154386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,16.893952912762636,4.010380626393394,6.1697695114619675,23.698783077580448,47.832914541689604,61.71443928333233,48.794638704657544,43.89499049990729,49.93780876858431,40.501708600432536,22.97269503431406,6.6051178979906675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.305196738674574,21.466633168469674,20.577670029543935,80.93096061625404,68.28332888901747,40.08432214034104,51.09894075894827,33.37051936543377,29.1969592039499,27.32770109675674,6.950047773471099,3.8106683595662414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7964970831509464,5.516442492237783,13.64588862194117,51.29865302577542,116.1524717230126,125.75144698682371,129.34444115312564,111.0893395437407,116.40637420858248,98.29679464728204,70.04329324043174,38.288129496621245,8.692050198448174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,36.63685002212357,69.20882475967987,94.34090867906252,111.81542758700714,121.74137079986146,124.2998797791532,120.19877620228041,109.87371289520287,92.4174603531266,67.72072482027268,36.94524716586733,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.004237992213832,36.21946356203207,68.26506252314914,92.76239022860706,109.31141326588926,118.80170365278376,121.36021263207549,118.1666429994279,108.73054283127613,92.07253047764618,67.88420879479429,37.38059555239602,8.528566223926555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.494385476347543,36.54612707164416,68.95461783467886,94.05047346175596,111.4525357850895,121.1787667311167,123.77350400271395,125.44304984307995,110.40008867164214,93.83279926849157,69.37200429477035,38.233634838447365,8.855229733538653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,36.34641480481701,68.04738832988478,92.4174603531266,109.85575096876568,119.23705203931246,121.6868761416876,109.98270221155063,108.31315637118463,91.4919644824642,66.99494121643743,37.035970116346725,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,36.14670253798986,65.65205888568353,94.75799069972288,112.26904233940417,108.98474975627715,125.93289288778251,121.83209375034086,111.21659522595681,94.19569107040924,67.24884370200732,37.217416017305545,9.109132219108538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,30.485346876529942,57.52261275598012,82.20138636239686,59.04694098769285,63.43817534244107,109.2389566812782,107.58767720678051,98.73214303381071,72.91050380289838,66.26915761260217,32.59024110342464,9.308844485935689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.546832589794894,32.33603417842362,53.458041910844,73.21890094664212,75.46901278219012,91.65544845698582,102.1981859573277,96.99014060883364,77.33827088938327,44.8204863705697,32.48125178707689,23.263130251620613,6.714107214338412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.014171276415296,23.263130251620613,43.13297860376649,57.77681968098115,82.09209260661797,86.84652320271496,97.31680411844572,114.97276892734915,104.10367235682638,87.86304646328793,64.23671997031853,35.20324474089025,9.726230946027187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,20.305196738674574,42.20748273310408,60.607497511711124,56.25249144926842,58.26666272568371,87.0462354695421,83.12657779362812,94.06873982762428,75.90466560814994,65.18017776741813,36.25569185433761,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,36.110474245684316,67.61173550392495,92.98006442187142,86.79233298397223,116.71477135232624,118.98314955374256,115.20870948648184,105.10132037266871,46.12714040901806,66.05117897990671,36.473366047601964,9.962171505159873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,35.783810736072226,66.66827770682532,54.80092424159791,93.72380995214388,120.23530893401708,123.21089993396916,115.13625290187079,90.00386454305702,70.73284855196147,53.31282430219071,28.870295694337806,7.566842060958612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,1.3791106230594454,19.48869018435991,38.37885244710064,86.7920285445411,59.11970201173506,51.498365292602564,79.3886704581041,80.31416632876652,41.82632456531813,28.32595799146136,20.19651186175797,10.524775573904654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,40.465480308127006,75.12438734614081,101.61761996214571,119.74516144988337,129.9070452218704,132.0847004728073,127.22128056036257,116.29738489223473,98.15157703862877,72.62006858559181,39.7214303384234,10.651726816689598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472328460457305,38.923190149977096,69.95257028995232,94.5223545800213,111.035149324998,120.2894991527598,122.73932325513492,119.79965610805723,109.12996736493044,92.90730339782921,68.66448705680344,38.83246719949768,10.615498524384062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,38.324357788926775,69.11810180920047,93.52440212474785,110.63602923077481,120.108053251801,122.55787735417611,86.26595720753298,109.87371289520287,92.45368864543215,68.37405183949687,38.43304266584338,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,37.090464774520605,66.99494121643743,90.63922963584402,107.04303506447296,116.1704336494498,118.62025775182495,102.61526797798805,107.07926335677848,22.04750360308279,34.695135330319346,38.12464552209962,11.196064519566042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889410481117666,30.32186290200832,66.25089124673383,89.60474444883387,105.62769614910799,114.77336109995315,101.74457120493065,77.46522213216821,29.97723746595903,80.71328642298967,52.369366505091115,37.59857418509152,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.798687530638258,36.43713775529642,66.03291261403835,89.58678252239666,106.04508260919943,115.37219346100348,64.30917655492959,116.51536352493022,105.246537981322,89.26011901278456,66.05117897990671,32.154588277464796,11.141569861392169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671736287853316,37.16292135913167,68.48273671641347,93.17977668869855,110.25487106298884,120.0173303013216,122.73932325513492,119.72719952344616,109.65603870193856,92.63513454639096,66.65001134095701,38.288129496621245,11.232292811871575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.780725604201061,36.74553489904017,66.08771171164335,92.2360144521678,110.09169152789836,119.74516144988337,122.35816508734895,118.85619831095762,108.71258090483893,89.02417845365187,65.7972764943368,37.94319962114081,11.32301576235098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.097008487419759,35.529908250502345,60.22633934392514,80.76778108116355,105.2648043471903,106.11784363324165,97.11739629104972,107.13375801495232,90.76618087862894,81.02168356673344,58.901723379039574,37.34436726009049,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,31.065912871711923,65.03526459819601,87.73579078107184,103.3958506794283,112.08759643844536,115.10002460956524,112.12412917018204,61.87761881842281,72.05776895627817,64.32744292079795,31.247358772670733,11.958076415706834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.288835014771967,35.71135415146116,63.910056460706436,86.6833436676245,102.76048558664131,111.92441690335487,115.02756802495419,111.68847634422218,101.94397903232668,75.23307222305745,59.59127869056929,28.543632184725713,10.814906351780074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836963367670315,36.41887138942808,57.14175902762529,74.52555498509051,93.56063041705342,80.6408298383786,84.05237810372168,89.51402149835445,79.67880123597952,78.91678933983873,58.15797784876711,22.700526182875837,11.123607934954968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,34.80382020723595,56.37944269205337,76.84812340524957,93.74207631801218,101.49036427992962,109.3476415581948,102.10746300684828,93.45164110070564,90.29429976036356,67.50305062700835,39.32231024420026,11.159836227260504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.290882559498488,28.489137526551836,56.45220371609558,76.48553604276306,89.06040674595741,97.1898528756608,104.52075437748672,97.91563647949606,96.55479222230495,79.31590943406187,52.314871846917235,34.93107588945203,11.359244054656518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308844485935689,35.09425542454251,50.6090977142457,74.81568576296591,84.54222114842425,72.78355256011343,38.668983224976074,70.29750016543275,88.20736745990608,70.93256081878863,55.47221318725929,34.71309725675654,11.522728029178133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.617241629679445,34.20529228561677,60.44431797662062,75.88639924228161,93.2519288338785,97.26261389970301,105.42798388228078,94.97596933241836,84.16075854120714,67.32160472604953,53.09515010892636,33.84209604426801,4.590946621575372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78277314892758,36.654811948560756,65.37989003424529,88.134910875295,103.831199065957,112.74092345766952,115.3176988028296,112.32353699757805,103.05092080394788,87.9534649743362,66.0332170534695,38.723477883149926,12.429957533972207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.018409268629126,36.43713775529642,64.4364322371457,87.1189964935843,102.86947490298908,111.59775339374279,54.4014997079436,62.02283642707609,76.99334101390285,86.97377888493105,64.50888882175676,37.99769427931468,11.540689955615331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56100386621019,19.92434301031975,63.021093321780704,85.26770031282838,100.98255930878985,85.3039286051339,79.60634465136846,49.79259115993104,12.030837439749046,40.48374667399535,44.54831751913147,31.44707103949788,11.776630514748016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.707964580158851,37.38059555239602,67.39406131066059,91.14733904641493,107.71432401013432,117.18665247059162,119.99936837488441,100.54690648283001,108.5128686380118,91.87312265025018,69.13606373563765,40.75591552543357,12.575175142625485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.161883771987023,36.092207879815994,63.96455111888031,86.21146254935911,101.85325608184723,110.72675218125424,113.81163693698521,111.3073181764362,102.39759378472372,87.40912727145975,47.99609407678009,32.73545871207792,13.028789895022523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.56408899808136,41.42720447109495,87.59057317241856,56.94204676079814,113.17627184419823,114.35597463986166,87.26421410223759,103.08714909625341,87.7175244152035,66.54132646404038,39.57621272977014,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.1829308302954,64.3636712131035,87.1189964935843,101.8349897159789,83.50773596141408,115.11798653600245,110.94442637451859,102.16195766502216,87.2821760286748,65.59756422750965,39.23158729372085,13.210235795981335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,25.89440025495457,63.710648633310434,85.6126301883088,100.87356999244213,109.85575096876568,112.54121119084236,109.14823373079878,100.40168887417671,63.184272856871175,44.784258078264166,37.30813896778496,12.121560390228453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,35.63859312741895,63.00282695591238,85.48567894552386,101.25442372079692,60.17214912518241,80.35039462107204,17.638002882466235,97.0991299251814,86.86448512915216,67.66623016209881,40.2840344071682,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.783810736072226,64.18222531214467,86.71957195993004,102.74252366020413,77.392461108126,116.1704336494498,92.1452915016884,43.768039257122346,4.663403206186441,7.1314936744299136,6.58685153212233,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.820039028377764,63.383680684267205,86.10247323301138,102.10746300684828,95.82870417903857,49.81055308636823,74.52555498509051,103.68628589673487,87.4636219296336,66.17843466212277,34.1507976274429,13.899791107511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715850319633794,35.039760766368644,62.2770433520771,68.79143829958838,101.12747247801201,71.07777842744187,44.748029785958636,67.57550721161941,86.30218549983853,57.14175902762529,15.641793532488133,0.9979524552734794,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.402652568286264,63.54716465878882,86.64681093588781,101.18166269675473,79.46112704271516,56.68814427522826,83.7436765205468,87.49985022193917,87.53607851424469,64.20049167801301,17.020904155547573,7.7303260354802275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,35.51164188463401,63.293262173218935,86.01175028253195,101.9984736905005,74.4527939610483,25.89440025495457,99.25851881024995,89.93140795844593,65.7065535438574,7.784516254222963,13.64588862194117,9.871448554680466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187731437899168,22.392129039132083,18.690449995913585,20.341729470411245,33.84209604426801,48.15927361187057,93.16120588339909,81.72950524413149,24.75123019102781,4.7178978643603156,21.085475000683704,15.29716809643884,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762459238332722,35.457147226460144,63.42021341600388,86.57435435127674,100.85530362657377,90.4757456613224,113.70264762063749,110.23690913655165,101.25442372079692,86.64711537531895,67.23088177557011,40.556203258606416,13.300958746460743,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,35.457147226460144,64.50888882175676,88.134910875295,105.22857605488478,83.85236139746338,104.9746735693149,80.45907949798865,94.63134389636907,84.6691723912092,68.17433957266971,40.15708316438326,14.716297661825724,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.984228521050112,35.22120666732745,62.82138105495356,79.20722455714528,100.92776021118485,97.42548899536236,93.34295622378905,104.39380313470178,71.80356203127714,74.97916973748754,67.21261540970178,40.882866768218506,13.282996820023547,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.526518679200036,36.509594339907494,65.43438469241916,88.0441879248156,94.06873982762428,99.07676846986,121.50543024072876,117.44085939559264,108.36765102935853,93.1615103228302,68.86389488419945,41.899085589360325,13.04705626089086,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.347120322967744,29.487089981825317,53.16760669353744,77.17478691486166,90.82037109737169,98.85939871602682,104.43033586643848,111.30762261586734,102.01674005636885,87.60883953828692,66.7407342914364,40.61069791678029,13.464442720982358,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,32.71719234620958,52.7867529651826,50.935761223857796,43.24196792011424,70.58793538273932,96.42784097952,70.58793538273932,89.45952684018059,72.3478997341536,56.415670984358904,14.11746530077541,11.55895632148367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,27.0920649770552,63.98281748474865,31.356348089018468,11.613450979657538,8.510604297489357,34.80382020723595,65.43438469241916,110.98065466682414,80.2234433782871,51.77053414404079,36.890752507693456,14.916009928652876,0.2904352173065587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.165674422008928,32.698925980341244,50.15548296184867,90.49370758775959,105.13785310440538,120.4529831272814,100.27473763139179,88.4615743849071,48.558698145524865,60.33532866027289,31.283587064976267,13.409948062808487,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074951471529522,34.94903781588923,53.07688374305803,85.57640189600329,101.00021679579592,110.2910993552944,100.6921240914833,95.593068059337,102.97815977990568,87.24594773636926,66.57755475634592,40.86460040235018,13.845296449337187,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,34.60441237983993,62.6216687881264,85.34046133687058,101.708038473194,111.83369395287546,114.84581768456422,67.63000186979328,105.15581503084258,88.98795016134632,64.5451171140623,41.62691673792211,13.863562815205526,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,34.440928405318324,63.05732161408625,74.23511976778394,56.76060085983934,22.664297890570303,75.09455228188921,75.00839592287687,75.00748260458346,57.827356626550205,22.59184130595923,32.48125178707689,13.990514057990467,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.091170292671336,33.969351726484085,62.2222442544721,71.46715645986859,73.51694714972716,65.54032961445553,51.75470329362157,18.254797169953747,13.337187038766274,41.10054096148286,52.96789442671029,29.16042647221323,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.802782620091298,34.023541945226825,62.47675561890426,72.35733735651891,74.17758071529869,24.152397829977488,21.63011714299129,20.668392980023338,38.43334710527451,49.93780876858431,53.294557936322384,40.57446962447476,13.972247692122128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5526707845433165,31.174902188059658,59.718534372785356,85.55843996956605,72.25717678367418,31.356348089018468,84.17902490707547,87.0462354695421,68.86389488419945,70.67865833321873,34.18702591974844,41.173301985525065,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,19.561451208402122,50.209977620022535,66.7227723649992,3.7924019936979056,8.746240417190906,12.484452192146078,26.856124417922512,57.014503345409224,85.61293462773993,54.96410377668838,1.8872200336303533,14.135731666643743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,33.62442185100366,61.315319189109175,84.34250888159708,99.87561753716862,113.57569637785252,116.85998896097954,109.25691860771539,100.8008089683999,74.63423986200709,65.63409695924632,40.175045090820454,15.569336947877062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.945952684018057,32.35430054429195,58.77477213625463,83.23556710997588,100.83703726070543,87.37259453972305,95.37539386607266,112.50498289853684,102.86947490298908,87.15522478588986,64.07354043522804,39.35853853650579,13.48240464741956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819001441233118,32.626469395730176,59.33737620499941,81.80196182874256,87.62680146472408,100.58313477513556,96.95391231652813,95.72001930212194,85.97552199022644,74.87018042113979,57.74059138867561,39.15913070910978,14.716297661825724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,31.991408742374325,58.06725489828771,79.98750281915443,97.02636890113918,81.27589049173444,67.81144777075211,108.96648339040884,16.603517695456073,26.23902569100386,29.487089981825317,40.79214381773911,13.700078840683908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,32.154588277464796,58.59332623529581,80.6408298383786,96.79042834200649,106.44420270342262,72.14849190675757,67.72072482027268,101.25472816022808,85.84857074744147,65.59756422750965,40.82837211004465,15.551070582008727,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.020456813355649,32.6626976880357,60.280834002099006,83.34455642632362,99.78489458668922,109.25691860771539,101.708038473194,96.17363405451898,58.99244632951897,76.53972626150579,60.95242738719154,38.451309031711716,15.224407072396634,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,30.95692355536417,48.8488289234003,73.99917920865127,91.43746982429032,88.04449236424674,90.78444724449729,66.12394000394889,80.49561222972531,67.81144777075211,59.22838688865168,38.39681437353784,5.298768298973432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,10.397519891688573,29.16042647221323,33.769639459656936,69.02737885872106,96.28262337086673,89.84068500796654,89.35053752383284,81.23935775999777,62.367766302556525,43.35065279703085,33.06181778225888,12.720392751278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9480002287445775,20.305196738674574,31.44707103949788,54.43803243968027,82.6729630412311,83.32629006045529,77.80984756821749,97.06290163287585,95.86523691077524,71.7673337389716,57.032769711277545,29.487089981825317,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.786563798949484,31.029684579406386,57.05103607714589,79.3886704581041,72.49311734280687,84.25178593111771,36.63685002212357,104.17612894143744,92.47165057186936,67.1581207515279,17.202350056506393,7.585108426826949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.893505570570707,31.065912871711923,57.10522629588861,80.07822576963383,97.71592421266891,60.13561639344574,98.26026191554534,99.22229051794443,63.25672944148226,79.02577865618646,51.51632721903977,34.42296647888112,9.889410481117666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421624452305332,31.50126125824061,59.40983278961048,72.98296038750944,84.6691723912092,89.40533662143784,72.96499846107224,69.31750963659648,86.26595720753298,87.554344880113,59.24665325452,38.63275493267053,15.115722195480027,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,31.15663582219132,58.411880334337,81.71123887826316,98.49620247467804,108.54940136974844,98.75040939967907,111.1258722754774,102.34340356598095,88.15317724116335,67.08566416691683,40.919095060524036,13.881524741642725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,31.029684579406386,51.044750540205534,70.44271777408602,65.63409695924632,27.001342026575784,17.85567707573058,43.96775152394949,86.44740310849183,63.34745239196166,52.133425945958436,40.64692620908583,11.177798153697703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,21.865753262692838,59.46432744778435,33.82413411783081,80.18691064655043,79.71533396771619,18.762906580524653,27.291472804451214,52.07893128778455,50.55460305607183,40.338529065342065,22.482851989611486,4.391234354748221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3208253148636717,23.11791264296734,8.383348615273276,22.50111835547982,27.001342026575784,51.22619644116436,53.51253656901789,59.40983278961048,62.78515276264802,63.47470807417774,7.984228521050112,20.087522545410227,12.502718558014411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4315577365067966,18.381748412738684,27.74508755684825,46.30858630997688,105.89986500054616,88.98795016134632,116.02521604079651,76.63044921198521,48.10508339312784,84.08830195659606,68.37405183949687,41.44547083696329,14.444128810387506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.079046560982563,31.75546818324164,61.895885184291146,89.06040674595741,107.13375801495232,47.106826498423224,97.8611418213222,115.19074756004466,105.89986500054616,91.54615470120693,69.73489609668798,31.6285169404567,13.246464088286869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6051178979906675,31.247358772670733,59.93620856604972,83.70744822824125,100.3654605818712,110.41835503751051,79.31590943406187,112.14209109661924,69.49895553755529,89.20562435461069,67.28537643374399,40.773877451870774,14.698335735388525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.968009699908298,30.41258585248773,49.55665060079835,74.4527939610483,87.7175244152035,98.042587722281,111.23486159182514,108.5490969303173,49.955770695021506,65.28916708376589,66.10567363808056,40.102588506209386,12.792849335889835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.714107214338412,29.90447644191682,57.214215612236366,80.7495147152952,97.62520126218952,107.6601337913916,111.12617671490854,110.21833833125216,101.708038473194,87.5181165878075,66.66827770682532,40.22953974899433,14.280949275297024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9880191710720165,30.122455074612308,59.04694098769285,83.14484415949647,74.21715784134675,40.03013192159831,115.80754184753219,111.83369395287546,107.42419323225887,92.58063988821709,70.53344072456545,41.62691673792211,13.300958746460743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3894912494528375,29.99519939239623,55.072788653605,57.57710741415399,26.837858052054177,68.48273671641347,98.51446884054636,89.2235862810479,73.79977138125525,73.41861321346927,49.93780876858431,33.769639459656936,13.174007503675805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.026295008104071,24.533251558332314,50.790543615204506,76.2130627518937,84.16106298063829,98.20607169680261,113.88409352159628,95.41131771894705,87.86274202385677,81.23935775999777,66.57755475634592,34.767591914930414,12.520680484451615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,29.88651451547962,59.53678403239542,83.56192618015683,100.52864011696168,110.49081162212157,79.6246110172368,14.426166883950305,49.846781378673775,85.32249941043338,70.36995675004383,36.45509968173362,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8248396359815375,23.662250345843788,49.04854119022743,64.38193757897183,88.51606904308096,56.016550890135726,46.272358017671344,65.54337400876692,72.69282960963402,61.895885184291146,41.1367692537884,18.58146067956584,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,20.35969139684845,22.35590074682655,23.57152739536437,67.81144777075211,57.84927626559222,59.13766393817225,88.86069447913027,83.65295357006738,79.7515622600217,47.03436991381214,19.652174158881532,12.829077628195375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407453175890037,29.25145386212377,43.02398928741875,42.95153270280768,101.69007654675676,83.21730074410755,82.6550011147939,112.95859765093388,103.68598145730371,89.44156491374338,47.39726171572978,30.10418870874397,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.298768298973432,29.269415788560966,57.903770923766096,81.92891307152748,98.96808359294342,108.83953214762388,112.35976528988355,109.8012563105918,40.556203258606416,88.87896084499859,66.08771171164335,39.48548977929073,12.811115701758172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,28.96101864481721,57.95826558193996,81.76573353643701,98.55069713285192,108.5128686380118,86.04828301426863,114.62814349129988,101.25442372079692,87.31840432098032,66.43233714769264,39.43129956054799,11.032884984475565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.572680255707035,22.82747742566077,57.813047973286686,81.96544580326417,99.2947471025555,109.1296629254993,112.61366777545344,110.05546323559284,101.49036427992962,64.6358400645417,65.86973307894787,38.54203198219112,12.611403434931018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7399548802505542,15.351358315181574,49.46592765031895,46.544526869109575,71.4224038634912,88.7882378945192,37.852476670661396,34.731363622624876,44.748029785958636,76.77566682063849,67.63000186979328,39.286081951894715,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7541261566658495,28.307691625593023,57.83131433915503,82.67326748066225,99.2947471025555,86.95551251906271,114.62814349129988,79.02547421675533,60.64372580401664,71.18676774378963,66.39610885538711,38.723477883149926,11.286787470045445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.790658888402524,28.289425259724695,57.95826558193996,82.31007123931344,99.49415492995149,84.92337931621022,84.41496546620816,53.73021076228222,37.525813161049314,44.65730683547923,58.01276024011384,38.106683595662425,12.230245267145055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,27.90857153136986,56.77886722570766,81.27589049173444,99.31301346842386,109.56531575145914,79.71533396771619,111.59775339374279,72.22094849136866,80.07822576963383,47.90537112630068,23.136179008835672,8.29262566479387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.808620814839722,27.872343239064325,56.94204676079814,81.34834707634552,98.73214303381071,92.63513454639096,96.0101500799974,90.65719156228121,82.43702248209841,87.02796910367378,65.03526459819601,37.87074303652974,11.9038861969641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,23.698783077580448,53.058921816620824,79.95127452684888,85.2132056546545,94.05047346175596,77.53798315621042,110.6905238889487,101.00052123522705,85.93929369792089,63.34745239196166,34.84035293897262,9.581013337373909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,21.285187267510857,42.316472049451825,78.98955036388094,97.35333685018242,108.45867841926905,113.04932060141329,93.86902756079714,96.79073278143764,80.31416632876652,51.3531476839493,33.49747060821871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.738211774955172,20.54113729780726,45.03816056383404,64.6358400645417,78.68084878070604,83.79817117872065,74.77945747066039,24.551517924200652,41.46343276340049,25.02339904246603,43.5683269902952,36.96320909230453,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427767086484895,27.890305165501523,58.01276024011384,83.39874664506635,101.3089183789708,89.15112969643681,88.82446618682472,67.3760993842234,105.70045717315016,89.31461367095847,66.88595190008968,38.36058608123231,10.361291599383037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,27.79958221502212,58.30289101798925,83.58019254602517,70.17054892264782,72.8560091447245,121.52369660659711,117.87620778212136,104.52075437748672,89.47779320604894,67.35783301835508,38.505803689885596,10.016666163333749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.901391310045649,27.345967462625083,57.54087912184846,82.21934828883407,99.71182912321586,109.96443584568227,113.97481647207569,99.20402415207609,81.4935646849988,71.22299603609517,42.33443397588903,31.97314237650599,10.379557965251376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,27.59986994819497,58.13971148289878,83.1990343782392,100.98225486935871,111.2528235182623,114.71886644177928,112.10586280431367,103.75874248134592,88.58852562769205,66.12394000394889,37.36263362595883,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683717116781299,27.454956778972825,58.17593977520433,83.52600232728244,100.94602657705316,111.08964398317184,95.68379100981642,48.28652929408665,40.41098564995313,89.47779320604894,61.079378629976475,32.78964893082065,8.310892030662206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6474888244757646,27.182787927534605,57.88550455789776,83.29006176814974,100.87326555301098,50.75431532289898,107.60563913321772,113.1400435518927,22.62806959826477,22.791249133355244,51.82502880221467,27.926533457807054,8.90972439171252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.502271215822485,27.21901621984013,58.26666272568371,83.67091549650458,104.92017891114105,116.71477135232624,97.97013113766994,74.99743610335588,75.55973573266951,72.05776895627817,28.50740389242017,37.58030781922318,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5384995081280213,18.018856610821054,23.33558683623169,43.20543518837757,57.95826558193996,75.46901278219012,59.301147912693885,40.937361426392386,29.7050686145208,7.6396030850008225,34.18702591974844,0.2721688514382217,3.774440067260707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2338930144061662,5.752383051370468,30.085922342875644,32.86240995486286,50.97198951616333,55.78061033100305,95.35712750020431,63.67411590157376,88.28012848394829,37.30813896778496,18.781172946392992,7.530613768653077,2.2683782014163194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5947372715972743,15.732516482967537,23.263130251620613,46.834657646984994,81.91095114509031,91.05661609593551,42.04430319801361,78.04578812735019,15.768744775273076,88.7337432363453,63.25672944148226,24.17035975641469,8.673783832579836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1231605927630404,18.200302511779874,36.00148492933658,76.37624228698418,99.02227381168615,60.26287207566182,94.93974104011282,71.11400671974742,63.80137158378982,87.31840432098032,61.85965689198561,30.19491165922338,6.8772867494288885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19356963264759,26.329748641483263,57.032769711277545,82.65469667536273,100.8008089683999,111.3073181764362,115.39015538744066,37.507851234612104,89.73200013104994,86.64711537531895,63.14804456456566,29.03347522942829,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1756077062103922,26.51119454244208,57.97622750837715,84.30628058929156,101.90775074002113,83.50773596141408,89.58678252239666,55.58120250360704,11.214330885434377,20.468680713196193,37.58030781922318,33.02589392938448,7.476119110479205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0707134793156885,11.105341569086633,34.87658123127816,38.868695491803216,19.053341797831205,9.671736287853316,17.510747200250147,25.16831221168817,32.608203029861826,32.42675712890302,35.8383053942461,32.06386532698539,7.149455600867113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.921400781209368,12.756621043584301,34.386738186575585,54.238320172853115,68.19260593853805,81.23935775999777,74.14439681730454,35.420918934154614,62.16805403572937,54.891647192077315,39.031875026893694,19.652174158881532,4.300511404268813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,15.405852973355445,35.747582443766696,38.03392257162021,21.3034536333792,50.62736408011404,49.70186820945164,69.86184733947292,72.1119591750209,82.99962655084317,51.82502880221467,26.620183858789826,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5040143211178667,17.510747200250147,40.737649159565244,54.25658653872146,73.65455377260197,76.34001399467864,99.05911098285395,93.79657097618606,86.7013055940617,76.17683445958815,51.66154482769304,22.101693821825517,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,26.892352710228053,59.84548561557032,87.30044239454314,106.44420270342262,117.60403893068312,101.38137496358186,97.13535821748691,107.78678059474541,76.83016147881237,63.51093636648328,29.88651451547962,6.006285536940353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5405470528545413,26.03931342417671,57.63160207232786,84.12483468833274,58.411880334337,114.30147998168779,85.79407608926759,95.4116221583782,103.46830726403937,64.14599701983913,8.43784327344715,21.666345435296826,5.843106001849876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2138835432424475,25.658459695821875,46.10887404314974,82.69122940709944,100.34719421600286,55.47221318725929,32.10009361929093,71.18676774378963,102.66976263616192,84.99583590082129,61.26082453093529,12.974295236848647,5.734116685502131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,25.53150845303695,56.270757815136754,84.26974785755489,103.45034533760216,114.50119224851495,118.6019913859566,115.69885697061555,105.4100219558436,84.97756953495295,60.69822046219052,30.92069526305864,5.371224883584501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14521760865327935,40.120854872077715,65.54337400876692,95.28436647616209,105.51870683276022,109.43806006924305,105.64596251497628,82.2555765811396,57.087264369451425,34.00558001878962,15.823239433446947,4.010380626393394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2883876725800385,23.73501136988599,52.2058825305695,77.84607586052303,55.72642011226032,84.74162897582026,75.92262753458715,109.32937519232644,97.9339028453644,81.16690117538671,57.97622750837715,29.1969592039499,4.8813818388819294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,24.515289631895122,55.218310701689404,81.02168356673344,98.00635942997545,91.34674687381091,112.55947755671072,108.7670755630128,99.38547005303492,82.58224009075168,58.68404918577522,29.360138739040377,4.790658888402524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,24.986866310729354,55.78061033100305,81.89268477922198,100.14778638860686,83.68918186237292,70.07982597216841,94.34090867906252,100.63762943330944,82.79991428401604,58.43014670020533,24.460794973721253,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8144590095881443,24.660507240548394,55.41802296851656,81.4935646849988,99.74836185495256,110.07342516203005,60.04489344296632,111.035149324998,99.7300954890842,14.752525954131258,60.46227990305783,29.23318749625544,4.2642831119632785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,24.623974508811727,55.78061033100305,65.63379251981517,80.67705813068413,60.82517170497546,88.9876457219152,80.36866098694037,81.29385241817165,83.32629006045529,58.19420614107265,28.307691625593023,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,21.085475000683704,45.437585097488345,70.07982597216841,47.07059820611768,68.64622069093511,66.65001134095701,85.79407608926759,43.85876220760175,27.21901621984013,31.82792476785271,14.46239517625584,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,22.11996018769386,49.06680755609578,60.64372580401664,81.69327695182595,34.568184087534405,12.756621043584301,28.725078085684533,72.96469402164111,67.46682233470281,30.975189921232513,18.526966021391967,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.161436429795096,23.88022897853927,41.02808437687179,52.11515958009009,74.72496281248651,83.45324130324022,51.06271246664274,15.333396388744378,17.72872583294564,52.2966054810489,38.088417229794075,3.9558859682195218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,5.189778982625688,40.302300773036535,36.05597958751045,55.326995578606024,64.81728596550053,88.4615743849071,84.97756953495295,65.54337400876692,44.22165400951938,18.59972704543417,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,9.762459238332722,47.7601535176474,69.95257028995232,66.84972360778414,70.76938128369814,69.154330101506,54.238320172853115,25.912362181391764,33.18907346447495,20.26896844636904,16.09540828488517,0.889267578356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.222359527670108,5.643393735022722,32.71719234620958,7.4398908181736685,12.720392751278766,82.4190605556612,80.84023766577461,76.28551933650478,48.21376827004444,25.73091628043295,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,16.549023037282208,46.85292401285333,60.02693151652913,79.00751229031813,67.68449652796716,94.758295139154,71.98500793223596,68.51926944815015,59.718534372785356,49.756362867625505,12.157788682533985,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4898430447025712,22.700526182875837,53.82093371276163,67.19465348326459,69.00911249285272,51.78849607047797,64.2912146284924,63.565431024657144,69.69866780438244,62.24081505977158,31.700973525067766,20.54113729780726,0.7257836038352578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,19.670136085318727,50.336928862807476,61.27878645737249,74.83395212883427,83.36251835276082,62.67616344630028,82.89063723449544,6.459900289337388,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7802782620091299,23.226901959315075,23.589793761232716,82.52804987200895,99.63967697803595,109.49255472741693,112.3959935821891,79.20722455714528,98.11534874632322,55.72642011226032,39.8486860206395,17.093360740158648,1.0524471134473514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5988323610503155,23.19067366700955,54.52875539015968,80.29589996289819,95.338861134336,85.84857074744147,109.96443584568227,104.68423835200834,94.61307753050077,44.23992037538772,44.22165400951938,18.99884713965734,0.5081094105709082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21767419326434956,22.700526182875837,53.67571610410835,79.27998558118749,97.08086355931309,107.02476869860462,82.31007123931344,54.43803243968027,34.33224352840172,50.6090977142457,52.35110013922277,22.228949504041605,0.4898430447025712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.53734664778536,54.093102564199846,80.51357415616252,99.04084461698562,68.13811128036419,84.59671580659813,7.040770723950507,1.9959049105469588,29.05143715586548,29.39636703134591,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.502861460775204,31.283587064976267,46.32654823641408,100.18401468091238,81.45733639269326,43.25992984655144,43.06052201915543,41.481699129268826,61.75066757563786,29.741296906826342,15.224407072396634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,0.1269512427849423,85.06829248543235,79.67910567541065,8.855229733538653,29.450861689519787,57.64986843819621,49.756362867625505,52.532546040181586,39.37680490237413,1.7420024249770742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.44078550255753,60.11765446700854,87.37259453972305,109.91024562693957,120.90659787967844,123.8824933190617,119.54575362248735,107.16998630725789,86.64711537531895,56.28871974157396,22.9909614001824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.878181433812752,59.40983278961048,86.53812605897122,104.28481381835405,114.55538246725769,117.05970122780668,112.01513985383428,100.49241182465613,81.76573353643701,54.292814831026995,21.75706838577623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.19067366700955,55.490479553127635,84.0338072984222,99.13126312803391,108.71258090483893,96.75450448913212,92.19978615986228,70.11605426447396,56.089311914177934,43.98571345038668,19.12579838244228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.666345435296826,53.09515010892636,81.27589049173444,100.4741454587878,107.11579608851515,109.619810409633,104.66597198614001,93.10701566465636,74.65250622787543,48.48593712148266,18.672183630045247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33968192568473,53.09515010892636,79.20722455714528,97.13535821748691,106.5166592880337,109.16619565723595,47.46971830034085,83.70744822824125,49.42969935801341,48.177539977738896,17.07539881372145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,35.747582443766696,78.93505570570706,96.82696107374315,72.3478997341536,88.84273255269306,76.37624228698418,84.7778572681258,39.21332092785251,39.39476682881133,16.966409497373707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,56.92378039492981,83.90685605563726,102.7787519525097,113.12208162545548,115.78927548166384,115.17248119417631,102.85120853712074,82.47355521383508,52.33283377335444,19.50695655022825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,58.665782819906894,86.03001664840029,104.95640720344656,115.2269758523502,117.53158234607206,112.37803165575188,100.31096592369734,80.76778108116355,52.38732843152831,14.498623468561375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,56.76060085983934,83.58019254602517,104.33930847652792,114.90031234273813,117.2591090552027,111.39834556634676,99.14952949390222,78.64462048840052,49.955770695021506,17.329301299291338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,33.769639459656936,85.2859666786967,104.17582450200632,119.09213887009031,122.12222452821631,116.823760668674,104.68423835200834,83.21730074410755,51.69777311999858,18.34552012043315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.226901959315075,57.86754263146056,85.30423304456505,103.30482328951777,113.57569637785252,115.7530471893583,110.4725452562532,98.24229998910816,77.97333154273909,49.68360184358329,17.22061642237473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.573127597898967,33.134578806301086,43.931523231643965,77.37449918168879,86.50159332723456,72.0032742981043,69.93460836351514,72.42066075819581,57.903770923766096,37.07219840865227,12.157788682533985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.543184842533787,20.849838880982162,79.20722455714528,47.48798466620918,112.97686401680221,80.16894872011324,72.9467320952039,98.80490405785294,77.02956930620837,46.72597277006838,15.133684121917224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.087075203218298,30.031427684701768,37.70725906200812,49.93780876858431,33.60645992456646,33.3160247072599,45.14714988018178,38.850429125934866,37.78002008605033,12.956333310411448,6.750335506643946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.478166655205724,10.161883771987023,23.00922776605073,53.802971786324434,66.86798997365247,84.8685802186052,92.23571001273666,70.29750016543275,59.84548561557032,31.33808172315014,10.996352252738886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407900518081965,28.071751066460337,54.03860790602597,73.00122675337776,56.54292666657497,76.9571127215973,74.108168524999,46.96191332920107,41.42720447109495,24.93267609198662,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.742897109360925,52.224148896437825,78.95301763214427,96.91768402422261,106.75259984716637,20.77707785693995,31.247358772670733,94.1049681199298,71.96704600579876,44.14919742490832,13.101246479633591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90607664445141,52.587040698355466,79.53388806675737,97.15362458335524,106.89781745581966,108.83953214762388,103.68598145730371,69.95257028995232,70.67865833321873,41.935313881665856,12.067065732054575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80322996228323,46.14510233545528,61.60575440641573,56.14350213292067,70.13432063034229,47.85087646812681,63.42021341600388,46.81669572054779,34.54991772166606,27.890305165501523,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,15.260635364702168,30.485346876529942,85.92102733205256,110.90819808221303,112.48671653266851,106.93404574812521,94.35917504493084,73.05572141155164,44.25788230182492,12.46618582627774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8165065543146649,25.259339601598715,48.26826292821832,100.05706343812746,87.80855180511406,88.22563382577442,106.73463792072918,92.81658044734979,71.4224038634912,42.42515692636843,11.486499736872597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,52.314871846917235,79.76982862589007,98.13331067276043,106.89781745581966,107.69636208369712,104.1578625755691,88.80650426038754,66.7227723649992,38.886961857671544,9.85318218881213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.545232387260302,51.189663709427684,77.82811393408582,95.91973156894909,105.79087568419844,107.69636208369712,102.5607733198142,89.56851615652832,68.31955718132299,39.7214303384234,10.089122747944817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.982628318515523,50.191711254154214,79.3886704581041,99.02257825111731,109.63807677550136,111.7247046365277,106.37174611881154,50.191711254154214,71.4224038634912,40.26576804129985,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85567707573058,50.427651813286886,79.6246110172368,99.6214106121676,105.97232158515725,107.85954161878759,81.8202281946109,61.20632987276142,59.84548561557032,30.467080510661603,8.020456813355649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.260635364702168,46.36308096815075,77.33796644995212,91.00212143776164,90.4757456613224,88.82446618682472,102.39759378472372,65.8879994448162,67.52101255344554,25.694687988127413,7.6030703532641475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.633907793013197,55.99858896369854,85.93929369792089,106.42624077698542,113.1400435518927,115.02726358552307,90.78414280506615,95.64725827807976,73.05572141155164,42.788048728286064,10.179845698424225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,8.093217837397859,48.21376827004444,47.46971830034085,68.21056786497525,111.39804112691559,104.73842857075108,91.47369811659588,69.8983800712096,40.22953974899433,9.254349827761814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.81944878342504,51.60705016951918,64.49062245588843,89.27808093922177,99.8208184395636,93.95975051127655,67.81144777075211,32.22734930150701,37.19914965143721,8.220169080182801,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.891905368036113,52.06066492191621,80.35039462107204,98.6959147415052,108.83953214762388,110.76298047355978,105.2648043471903,91.94557923486124,70.35199482360663,40.737649159565244,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.871895896872395,54.45599436611748,82.83614257632156,104.19409086787464,113.738875912943,115.35392709513512,109.65603870193856,93.70584802570666,68.02912196401644,38.21536847257903,8.111179763835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92813366034165,52.532546040181586,80.9129986898168,102.7787519525097,113.63019103602642,115.60782958070506,109.09343463319377,94.81278979732788,71.87632305531936,39.884914312945035,8.836963367670315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,17.275111080548598,80.36835654750924,100.3289278501345,110.83543705817085,112.68642879949566,106.66187689668699,92.34469932908442,67.81144777075211,38.106683595662425,7.9480002287445775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.63974598776161,50.409385447418536,77.70116269130091,98.44201225593531,104.97436912988377,35.22120666732745,102.94193148760013,86.73783832579836,43.8770285734701,35.3301959836752,6.5506232398167965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.932228749794692,49.6656399171461,77.8826085922597,97.73419057853724,108.11374854378865,109.91024562693957,103.52280192221323,89.9676362507515,64.87178062367438,36.1649689038582,7.040770723950507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133684121917224,48.48593712148266,76.43073694515806,96.02872088529683,68.86389488419945,54.492222658423,80.00546474559161,55.67192545408643,62.893837639564616,25.16831221168817,3.502271215822485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,48.06855066139115,60.73444875449606,97.9339028453644,108.07752025148308,110.12791982020391,103.7404761154776,89.64097274113941,67.39406131066059,36.9090188735618,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,28.7795727438584,49.611145258972215,60.78894341266992,76.30378570237309,90.49401202719072,82.6550011147939,70.2430055072589,49.26621538349178,14.498623468561375,1.6875077668032024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0162188211418164,11.486499736872597,15.823239433446947,30.031427684701768,34.622374306277145,34.5861460139716,34.65890703801381,24.515289631895122,16.258892259406785,8.692050198448174,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.49483281853947,53.67571610410835,86.99174081136826,108.83953214762388,121.01558719602622,123.51960151714407,116.49709715906191,99.87531309773749,74.4527939610483,39.7214303384234,7.349167867694263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,54.220053806984794,86.7920285445411,108.5490969303173,120.2894991527598,122.44888803782835,115.19074756004466,98.67764837563685,73.58179274855976,38.904923784108746,6.8955531152972265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,49.42969935801341,79.80605691819561,99.8573511713003,109.8919792610712,111.94268326922321,106.53492565390202,91.07457802237269,67.72072482027268,34.71309725675654,5.044561373972408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9959049105469588,43.386881089336384,18.018856610821054,96.89941765835422,107.62360105965492,110.56326820673262,106.11753919381052,90.85690382910835,66.52306009817204,34.259482504359504,5.207740909062887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.865610359932045,45.81843882584318,74.0354075009568,95.28436647616209,107.93230264282982,109.29314690002093,102.68802900203023,87.2821760286748,63.96455111888031,32.75342063851512,4.427767086484895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.266777998881727,44.27614866769326,72.0939972485837,90.6026969041073,100.71008601792049,102.10746300684828,96.50029756413107,82.9089036003638,61.006617605934274,31.93691408420045,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13952231666565,43.84080028116456,71.54965954570726,93.03425464061412,103.4138126058655,105.57320149093408,43.40514745520471,30.19491165922338,60.75271512036439,30.340129267876662,2.449824102375134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.303006291187264,46.48972777150456,76.92088442929176,97.66173399392618,105.39175558997526,107.26070925773728,100.85530362657377,86.62884900945063,63.23876751504506,32.499518152945235,4.028342552830591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,42.73385850954333,72.0032742981043,62.63993515399474,68.44650842410795,107.56941084091218,67.39406131066059,90.38502271084299,63.69238226744209,32.77168700438346,4.119065503309998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.32301576235098,44.18542571721385,75.68668697545445,62.603706861689204,109.92820755337677,79.33417579993022,80.7495147152952,91.85485628438185,46.19959699362914,33.53369890052425,3.75617370139237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.429957533972207,46.998141621506605,76.84812340524957,96.62724880691604,107.55114447504386,109.58358211732748,103.4138126058655,88.80650426038754,65.57960230107244,33.66065014330919,4.191826527352208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.702126385410429,47.832914541689604,77.19274884129885,96.82665663431204,107.24274733130008,109.18415758367316,102.43412651646037,87.39086090559141,56.21626315696289,29.16042647221323,3.629222458607428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.97634278157517,45.90916177632258,75.19714837018303,94.19569107040924,104.70220027844557,106.51696372746484,100.6555913597466,86.19350062292193,63.22050114917672,32.172854643333146,3.357053607169206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,43.8770285734701,73.23716731251045,93.1615103228302,103.77670440778313,105.6639244414135,76.53972626150579,41.953580247534205,41.9715421739714,29.342176812603178,2.3225684201590524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.699935937923116,34.767591914930414,56.21626315696289,72.96499846107224,67.61173550392495,65.08945481693873,61.82342859968008,47.16132115659709,34.985570547625905,11.395776786393194,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0549420003658,18.21856887764821,45.582802706141635,72.40239439232747,99.65763890447315,70.33372845773829,70.58793538273932,81.85645648691644,35.13048371684805,29.577812932304727,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9979524552734794,5.425719541758372,12.320968217624461,29.868248149611286,31.483299331803423,39.884914312945035,54.855114460340644,36.926980799998994,26.221063764566654,2.0324376422836328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6555174667115,40.501708600432536,18.29102546225928,44.67526876191642,42.51587987684785,24.769192117465003,22.319672454521008,16.168169308927375,11.722440296005287,30.50330880296713,1.6695458403660042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.774440067260707,21.17650239059425,39.72173477785455,54.34730948920087,45.14714988018178,29.342176812603178,27.926533457807054,20.26896844636904,8.183940787877265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36538668883608,40.2840344071682,70.93256081878863,40.62896428264863,105.2648043471903,68.79143829958838,44.965703979222965,30.666792777488755,61.85965689198561,1.433605281233317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,40.64692620908583,70.80560957600369,91.90935094255569,103.06918716981623,105.68219080728184,99.40373641890328,84.41496546620816,61.44227043189411,29.41463339721425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.927686318149721,40.937361426392386,71.85805668945102,91.89108457668738,102.7242572943358,92.87077066609251,64.30917655492959,76.17683445958815,52.49631774787604,25.56773674534247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.183940787877265,7.040770723950507,15.950190676231893,39.19535900141531,47.46971830034085,60.081426174703005,69.04534078515826,66.95871292413189,30.993456287100855,5.189778982625688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.403662525868135,38.088417229794075,67.14015882509071,86.8468276421461,97.37129877661964,102.90570319529459,97.55274467757843,82.7636859917105,59.19215859634613,28.107979358765874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.929733862876241,39.79419136246562,69.29924327072814,91.80036162620796,103.63148679912985,106.17203385198441,99.87531309773749,85.26800475225951,59.97243685835525,29.487089981825317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,38.451309031711716,67.61173550392495,87.4636219296336,101.50863064579796,104.08510155152688,98.26056635497648,83.77990481285232,58.9199897449079,28.706811719816194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1314936744299136,40.138816798514924,72.8380472182873,95.53857340116312,108.02302559330923,110.90819808221303,104.57524903566059,89.58678252239666,65.10772118280707,31.773734549109967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,41.354747886483885,72.16675827262594,93.0707873723508,104.28481381835405,106.916083821688,100.83703726070543,86.17523425705359,62.730658104474145,31.13836945632299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,39.7214303384234,70.02533131399454,90.40328907671132,101.2181954284914,103.35931794769164,79.93300816098053,58.72027747808075,60.09938810114021,29.015513302991085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8527348466202002,9.544785045068373,33.4067476577393,65.25293879146035,63.34745239196166,73.72701035721303,40.556203258606416,22.57357494009089,16.80322996228323,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117017958583478,2.4677860288123323,10.706221474863467,15.678021824793667,21.666345435296826,18.871895896872395,21.920247920866704,18.545232387260302,17.710459467077307,28.96101864481721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.248064290821462,33.4067476577393,64.74482938088943,88.89722721086693,97.49825001940457,99.2947471025555,93.21600498100409,78.39041356339949,55.96205623196187,26.329748641483263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3608442571911084,27.58190802175777,53.94788495554657,84.52365034312476,95.15741523337715,76.19479638602536,47.596973982556925,46.399309260456285,58.01276024011384,27.835810507327647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2359405591326865,8.383348615273276,39.14086434324144,58.28492909155205,79.02577865618646,77.21131964659833,71.89428498175657,55.52670784543316,32.154588277464796,22.482851989611486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,62.349499936688176,83.88858968976892,95.68379100981642,98.31475657371924,93.1615103228302,30.249406317397252,58.37565204203146,27.472918705410017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,32.20908293563868,60.934161021323185,83.41701301093471,95.17568159924551,97.96982669823878,72.76528619424509,53.76643905458776,56.77886722570766,26.38424329965714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6150511821921318,14.60761278490912,25.803677304475155,45.092655222007906,68.48273671641347,73.07368333798884,70.4972124322599,56.81509551801321,44.693535127784756,18.85362953100406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,27.98102811598093,40.75591552543357,69.35404236833315,90.71168622045508,73.20093902020494,77.19305328072998,55.27250092043214,40.57446962447476,12.266777998881727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,29.741296906826342,57.92203728963442,80.25967167059262,43.71354459894847,40.7014208672597,66.19639658855996,75.21511029662021,52.89543784209922,24.31557736506797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0324376422836328,28.7975346702956,56.706106201665456,4.844849107145256,28.725078085684533,58.248700799246514,89.78619034979269,26.51119454244208,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.92479035251168,57.77681968098115,80.13241598837656,92.21805252573058,95.62929635164255,90.91139848728224,77.22928157303552,54.16586358824205,26.293520349177733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03347522942829,57.341166855021314,79.29794750762468,91.41950789785317,95.17568159924551,89.58678252239666,44.385137984041,17.16612176420086,9.653774361416117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940114489269636,28.561898550594048,57.23248197810471,91.16530097285212,97.55274467757843,65.81523842077401,57.9944938742455,43.931523231643965,27.30973917031955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.229092406802398,62.33153801025098,35.56613654280788,65.3253953760714,60.661992169884975,54.8188861680351,80.05995940376549,57.41392787906352,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.55575591641449,64.59961177223617,88.8609989185614,103.46830726403937,108.1682432019625,103.15991012029562,89.31430923152729,65.63409695924632,32.73545871207792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42675712890302,64.07354043522804,86.39290845031792,84.3604708080343,76.97507464803452,75.19714837018303,82.74541962584215,59.664039714611505,29.6143456640414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.921848123401293,30.50330880296713,57.46842253723739,50.37315715511301,7.712059669611893,18.70871636178192,9.4902903868945,10.27056864890363,8.800735075364779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4880999394071897,7.0769990162560426,22.04750360308279,31.047646505843577,14.389634152213626,19.434195526186038,30.19491165922338,22.04750360308279,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.428804673629546,63.855561802532556,86.91897978732605,99.63967697803595,103.61352487269264,101.962245398195,84.97756953495295,62.9303703713013,32.35430054429195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26562513853907,63.16631093043399,85.72161950465654,98.07881601458655,102.07123471454271,97.84317989488498,84.70540068351472,62.9483322977385,32.80791529668899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,63.14804456456566,87.60883953828692,101.962245398195,106.2627568024638,101.63558188858289,87.57230680655023,62.803114689085206,32.31807225198642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.92069526305864,63.202539222739524,85.6126301883088,97.97013113766994,101.9984736905005,97.31680411844572,84.32424251572877,62.85760934725909,32.608203029861826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45669988426821,55.889599647350785,77.70085825186975,89.76792398392433,93.34265178435791,88.89722721086693,57.10522629588861,56.433937350227225,28.307691625593023,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.662250345843788,53.96615132141491,76.04988321680322,89.3688038897012,93.52440212474785,89.3688038897012,77.2110152071672,22.936466742008523,27.98102811598093,1.5788228898865966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,17.07539881372145,17.43829061563908,12.919800578674776,31.3198153572818,29.21492113038709,36.074245953378785,24.13413146410916,28.23523504098196,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.11951284550193,22.936466742008523,22.97269503431406,22.97269503431406,24.606012582374525,20.19651186175797,17.14785539833252,18.07335126899493,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.95692355536417,66.14220636981723,90.74791451276062,105.62769614910799,110.45427889038488,105.93609329285171,92.34469932908442,69.28128134429095,36.56408899808136,5.461947834063909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,49.13926414070684,68.24679615728078,86.46566947436015,92.78035215504423,99.62110617273646,85.30423304456505,62.67616344630028,14.934276294521213,0.3628918019176289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.721992953813356,1.5422901581499229,29.069703521733818,27.963066189543728,52.11515958009009,16.29512055171232,26.47496625013654,31.50126125824061,13.137779211370267,0.21767419326434956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5626040687447804,14.153998032512085,41.00981801100345,35.34846234954353,47.08886457198603,54.05687427189432,21.93851428673504,17.31133937285414,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,19.017113505525675,13.627622256072836,31.864457499589385,27.019303953012987,26.202797398698326,34.477461137054995,20.450414347327854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,31.26562513853907,44.43932820278373,58.50260328481641,96.35507995547779,92.36296569495278,83.48946959554577,61.406042139588564,33.207035390912154,5.244273640799559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.899791107511055,46.01815109267033,80.6408298383786,78.55389753792109,40.719687233128035,42.915304410502145,43.94948515808116,12.520680484451615,13.918057473379395,0.6712889456613856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7078216773980598,7.585108426826949,5.7703449778076665,14.66180300365185,26.674678516963702,23.55356546892718,31.3198153572818,14.280949275297024,17.85567707573058,1.161436429795096,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[98.45299999999999,87.12899999999999,88.448,88.975,94.634,93.975,120.40800000000002,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.06900000000002,103.24799999999999,144.345,161.16299999999998,164.083,154.101,143.85299999999998,126.719,81.314,102.119,84.492,76.91199999999999,74.415,72.944,76.852,76.156,111.834,107.348,147.666,148.72,124.314,181.708,57.7,153.253,10.613,69.105,131.694,181.708,181.708,181.708,166.16400000000002,113.90700000000001,71.456,94.00399999999999,73.885,68.719,68.38,68.111,83.039,82.587,118.81900000000002,108.465,105.457,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,181.708,181.708,177.924,156.64700000000002,105.706,65.196,88.54799999999999,69.112,64.02600000000001,64.885,65.788,71.32300000000001,72.035,109.84,105.79899999999999,80.247,0.701,0.0,0.0,0.0,0.0,0.0,0.0,89.405,181.708,181.708,181.708,181.708,134.717,90.73,111.844,98.13799999999999,91.42000000000002,91.486,91.51799999999999,97.155,97.194,135.959,100.355,26.942,0.0,0.0,0.0,0.0,0.0,0.0,3.1089999999999995,112.439,181.708,181.708,181.708,181.708,178.90200000000004,95.466,114.899,101.86399999999999,95.288,94.545,94.19100000000002,113.40100000000001,113.455,154.529,151.276,131.452,67.064,0.0,9.09,0.0,0.0,0.0,28.575,126.615,181.708,181.708,181.708,181.708,136.156,89.81,109.57799999999999,92.788,86.31299999999999,86.181,86.101,91.254,90.88,117.18799999999999,117.32500000000002,89.954,117.104,0.0,0.0,0.0,0.0,2.6039999999999996,111.18999999999998,165.88400000000001,181.708,181.708,181.708,181.70800000000003,130.12099999999998,89.17399999999999,109.65799999999999,94.771,87.8,87.704,87.885,93.46600000000001,93.14200000000001,118.978,119.03700000000002,66.936,0.0,121.072,123.176,67.197,46.045,71.152,116.12700000000001,155.06,171.34099999999998,174.18900000000002,162.903,150.662,132.095,85.12899999999999,104.189,85.19,74.244,70.109,67.792,71.71600000000001,71.562,110.10299999999998,107.455,92.10299999999998,28.636000000000006,117.199,32.968,76.297,168.43599999999998,148.167,159.593,181.708,181.708,181.708,181.708,181.708,181.708,110.84899999999999,113.066,100.059,93.164,92.81000000000002,93.014,112.01700000000001,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913000000000004,50.707,82.315,150.15200000000002,181.708,181.708,181.708,181.708,136.047,92.78,112.742,98.60600000000001,90.37899999999999,89.556,88.876,93.44,92.76700000000001,130.584,130.752,94.024,9.669,0.0,0.0,0.0,0.0,0.0,0.0,93.513,181.708,181.708,181.708,181.708,135.215,89.90700000000001,110.02800000000002,94.914,87.839,87.161,86.46799999999999,91.06,90.04,126.182,101.836,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.76500000000001,167.058,181.708,181.708,161.105,110.84899999999999,69.375,90.404,67.104,60.47,59.758,59.738,75.20100000000001,74.814,47.409,23.936999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.481000000000005,102.83299999999998,181.708,181.708,181.708,181.708,128.184,89.56200000000001,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.719,77.619,51.023,19.463,40.288000000000004,122.559,140.529,179.929,181.708,181.708,181.708,174.322,127.06300000000002,92.958,113.09199999999998,100.066,92.81200000000001,92.522,92.206,96.97399999999999,96.036,122.268,124.014,130.227,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.03400000000002,169.65400000000002,159.009,140.248,92.49800000000002,111.647,98.307,90.324,89.245,88.561,92.91500000000002,82.836,39.181999999999995,40.525999999999996,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,181.708,174.335,162.275,140.981,91.39400000000002,110.069,97.291,90.04799999999999,89.824,89.117,106.215,105.65900000000002,97.404,56.729000000000006,28.660999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.57600000000001,181.708,181.708,181.708,181.708,135.54,93.09700000000001,113.48299999999999,100.28000000000002,92.57500000000002,90.512,88.83200000000001,93.334,92.61100000000002,130.34799999999998,121.806,25.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.73299999999999,181.708,181.708,181.708,181.708,139.24200000000002,93.261,113.681,100.14200000000001,91.961,91.961,91.852,97.139,96.806,136.046,133.459,25.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,181.708,181.708,181.708,181.708,143.533,94.53100000000002,114.219,100.71500000000002,93.22700000000002,92.421,91.757,110.052,109.501,148.21,144.167,46.531000000000006,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.01899999999999,181.708,181.708,181.708,181.708,181.708,174.25599999999997,147.719,100.37,93.04700000000001,92.631,92.45199999999998,98.235,97.751,126.046,127.31200000000001,154.33,149.341,147.10399999999998,181.708,115.485,181.708,181.708,181.708,181.708,181.708,181.708,181.708,174.683,128.2,93.56,113.08200000000001,100.35599999999998,92.77799999999999,92.469,92.417,98.225,98.14400000000002,126.616,129.10299999999998,130.52700000000002,76.194,0.0,0.0,0.0,0.0,41.455,61.349,121.33599999999998,160.739,181.44400000000002,174.32299999999998,163.87400000000002,144.035,93.96299999999998,113.28,102.041,95.075,94.64400000000002,94.603,100.06,99.417,140.131,143.096,181.708,179.929,90.677,0.0,0.0,0.0,0.0,0.0,85.046,181.708,181.708,181.708,181.708,146.196,95.09,114.758,101.71799999999999,93.87900000000002,92.238,91.84700000000001,110.68000000000002,110.03700000000002,148.188,144.278,41.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,181.708,181.708,181.708,181.708,141.056,94.944,114.694,101.63799999999999,94.762,94.464,94.37,100.165,98.82700000000001,138.238,139.58,40.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,181.708,181.708,181.708,181.708,181.708,171.593,113.514,100.44200000000001,92.824,92.309,91.56200000000001,96.37100000000001,95.659,134.391,135.139,138.50799999999998,96.585,73.308,10.353,0.0,0.0,12.494000000000002,70.72800000000001,137.063,181.708,181.708,181.708,181.708,181.708,95.919,114.74500000000002,102.03299999999999,95.125,94.115,93.77500000000002,113.466,113.82799999999999,155.584,152.506,130.696,67.067,68.914,0.0,0.0,19.386,181.708,57.553999999999995,107.04800000000002,181.708,181.708,181.708,181.708,181.70800000000003,145.403,112.90099999999998,97.71800000000002,90.88200000000002,91.35,91.35,97.068,96.73100000000001,124.571,126.633,151.821,166.574,177.90200000000002,168.025,179.562,181.708,181.708,181.708,181.708,181.708,181.708,167.204,156.19299999999998,114.40100000000001,82.294,104.43700000000001,87.022,79.947,78.89399999999999,77.209,81.36399999999999,81.01,105.146,100.926,25.364999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.992,160.378,150.32299999999998,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.49700000000001,49.369,36.547,3.7110000000000003,0.0,0.0,0.0,0.0,0.0,0.0,14.483,80.814,166.389,181.708,181.708,178.528,124.16,80.332,100.97,80.84899999999999,73.479,72.221,71.33,86.135,85.344,122.259,114.17399999999999,142.421,118.219,53.91,72.693,17.680999999999997,26.386999999999997,41.917,87.991,134.226,181.708,181.708,181.708,169.22400000000002,117.94200000000001,80.083,103.48200000000001,87.179,81.108,80.87,80.86399999999999,86.17299999999999,86.29799999999999,123.266,62.217,6.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.06099999999998,181.708,181.708,181.708,134.596,89.46,110.31700000000001,94.565,87.412,87.088,87.193,92.279,90.772,127.197,73.208,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,181.708,181.708,181.708,136.533,91.33,112.17,98.494,91.69599999999998,92.353,92.70299999999999,112.119,112.35700000000001,152.529,147.96200000000002,102.19200000000001,151.217,35.71,0.35699999999999993,0.0,0.0,7.740000000000001,173.59,181.708,181.708,181.708,181.708,181.708,133.961,91.684,111.809,96.449,89.385,89.295,89.26299999999999,94.486,93.867,119.736,120.289,167.65599999999998,81.58,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,181.708,174.13099999999997,162.257,118.30799999999999,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.01299999999999,62.43999999999999,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09200000000001,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084000000000001,30.916999999999998,83.579,176.88299999999998,181.708,181.708,181.708,181.708,181.709,171.515,137.57299999999998,99.64299999999999,92.48200000000001,92.79799999999999,92.898,112.109,112.574,152.697,148.83100000000002,181.708,181.708,181.708,160.14,85.963,181.188,140.33100000000002,181.708,181.708,181.708,181.708,181.708,181.708,139.368,93.55,113.38600000000001,100.32799999999999,93.101,92.473,92.374,97.905,96.64900000000002,133.85399999999998,134.086,169.77200000000002,181.708,130.023,56.273999999999994,62.08500000000001,20.993000000000002,0.0,0.0,44.195,154.16,181.708,181.708,178.87900000000002,125.148,81.67,102.915,85.45299999999999,79.009,78.65,78.26899999999999,82.835,81.779,117.966,114.01299999999999,155.238,158.071,108.70499999999998,0.0,81.319,82.228,62.55799999999999,97.55,181.708,150.159,181.708,181.708,171.595,119.039,77.21300000000001,100.02599999999998,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.908,137.43200000000002,53.321000000000005,0.0,0.0,0.0,0.0,0.0,0.0,17.012999999999998,128.491,181.708,179.25900000000001,156.52700000000002,106.87999999999998,68.882,92.759,72.077,67.528,68.9,69.705,73.566,38.168,18.964000000000002,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,181.708,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,9.527999999999999,18.96,3.3819999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32600000000001,160.766,151.41,142.436,127.61200000000001,83.35600000000001,104.376,88.963,81.98299999999999,81.279,80.658,83.935,61.233,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099000000000004,180.959,181.708,181.708,181.708,131.589,87.287,108.79899999999999,93.836,87.522,87.626,87.275,104.221,102.28499999999998,140.164,134.488,126.93899999999998,61.35,0.0,0.0,0.0,0.0,30.309999999999995,51.861999999999995,103.22200000000001,181.708,181.708,181.708,181.708,132.613,91.23,112.319,97.82600000000001,90.241,90.259,90.00299999999999,94.894,93.596,131.482,80.741,14.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.40099999999998,181.708,181.708,181.708,181.708,94.013,112.139,97.796,90.163,89.927,89.54700000000001,94.311,93.712,131.66899999999998,131.695,178.74200000000002,181.708,161.554,147.701,136.955,116.732,158.03799999999998,167.19400000000002,160.119,181.708,181.708,181.708,181.708,138.481,92.823,113.389,99.991,92.787,92.91400000000002,92.91799999999999,112.09299999999999,112.104,149.665,148.537,181.708,160.906,99.486,71.797,0.0,0.0,0.0,0.0,122.88600000000001,181.708,181.708,181.708,181.708,136.691,93.34000000000002,113.816,99.162,91.64600000000002,92.111,92.075,97.68899999999998,97.384,122.523,115.22,138.92700000000002,124.844,90.089,26.022,0.0,0.0,0.0,0.0,51.74100000000001,165.145,181.708,181.708,178.56900000000002,131.083,93.70999999999998,113.588,101.064,94.23999999999998,93.696,93.695,99.581,99.21799999999999,57.842,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,181.708,178.59799999999998,168.174,148.608,94.992,114.25,101.48000000000002,95.02600000000001,94.021,93.984,99.689,99.051,56.769,38.704,31.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,181.708,181.708,167.986,148.05100000000002,94.771,114.15799999999999,103.24899999999998,96.56,95.425,95.135,114.64399999999999,114.56,154.428,147.703,181.708,128.328,132.498,102.751,41.778999999999996,86.256,35.369,142.911,181.708,181.708,181.708,181.708,181.708,181.708,175.48399999999995,181.708,175.90599999999998,96.918,95.654,95.35500000000002,101.09299999999999,100.566,139.95600000000002,146.127,181.708,181.708,181.708,181.708,181.708,130.291,49.938,117.796,181.708,176.765,181.708,181.708,181.708,148.304,95.404,115.15099999999998,102.972,96.542,95.751,95.705,101.625,101.22200000000001,141.968,125.82600000000001,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,181.708,181.708,181.708,148.692,95.18200000000002,114.73100000000001,101.855,94.84700000000001,94.555,95.17,115.015,114.936,155.069,119.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.71400000000003,181.708,181.708,181.708,144.841,95.466,115.11200000000001,100.961,94.553,93.655,93.71600000000001,99.851,99.554,128.80200000000002,119.426,65.051,17.904,0.0,0.0,0.0,0.0,70.32300000000001,114.12100000000001,57.411,153.091,181.708,174.898,159.71,113.456,80.26899999999999,100.131,81.267,74.32300000000001,73.863,73.771,77.913,76.64699999999999,22.276,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.72799999999998,143.721,135.319,121.395,78.31,100.164,83.66799999999999,77.26899999999999,77.271,77.279,82.20299999999999,81.95200000000001,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,181.708,181.708,181.708,181.708,172.38899999999995,94.741,115.007,102.44400000000002,95.26299999999999,94.696,94.333,112.97799999999998,113.02600000000001,151.519,142.07,153.204,101.52600000000001,97.0,73.554,31.171,0.0,22.835,47.386,101.817,181.708,181.708,181.708,181.708,136.063,91.51799999999999,111.49700000000001,79.735,71.337,69.743,68.166,71.645,69.729,102.414,76.86,33.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.796999999999997,127.84200000000001,181.708,181.708,170.602,113.78399999999999,69.19800000000001,91.336,74.845,66.695,66.438,66.642,71.62899999999999,57.04099999999999,27.82,0.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.095,113.927,181.708,181.708,178.28,119.803,74.178,95.03199999999998,80.79,73.166,72.571,71.86,91.036,92.20200000000001,66.37,20.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.876000000000005,147.708,181.708,181.708,181.708,126.333,78.916,98.494,84.39200000000001,77.71300000000001,76.703,76.477,82.271,81.869,108.37100000000001,85.398,152.321,0.0,81.006,27.566999999999997,0.0,0.0,0.0,0.0,33.089,141.737,181.708,175.66,165.171,117.73700000000001,77.83800000000001,97.15799999999999,84.431,77.92,76.958,77.188,83.309,33.523,30.739,5.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.51,167.36700000000002,161.645,151.406,130.704,77.928,96.833,85.24,78.98,78.624,78.342,84.273,44.383,41.646,15.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.968,125.484,181.708,181.708,181.708,126.499,77.678,97.214,83.765,76.678,76.042,75.748,94.38899999999998,93.81399999999998,65.794,14.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.656,130.36,181.708,181.708,181.708,122.846,77.55,97.34,84.186,76.745,76.298,76.07300000000001,81.734,81.244,59.76499999999999,8.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.690999999999995,133.485,181.708,181.708,181.708,126.426,76.778,97.186,84.21600000000001,76.765,76.74600000000001,77.241,83.367,83.04799999999999,63.79600000000001,10.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.111999999999995,141.21200000000002,181.708,181.708,181.708,133.25799999999998,79.468,98.732,86.29,80.456,79.35300000000001,79.112,98.70100000000001,98.68300000000002,132.493,27.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.723,107.43,181.708,179.90400000000002,156.736,104.19599999999998,65.045,87.55,69.722,62.66199999999999,61.36699999999999,60.27800000000001,26.343000000000004,0.0,3.7569999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.957,117.189,181.708,158.49200000000002,145.67700000000002,102.704,69.445,90.99799999999999,77.027,69.485,69.038,74.32600000000001,73.793,27.413,24.445999999999998,11.934000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.344,143.205,140.673,123.258,74.844,95.212,82.095,76.52600000000001,76.495,76.337,82.074,81.791,122.221,130.268,159.72899999999998,126.471,123.68999999999998,138.65,13.195,0.0,0.0,0.0,0.0,41.512,135.629,181.708,181.708,141.916,80.658,99.65600000000002,87.124,81.183,79.943,79.896,99.603,99.156,144.576,123.279,72.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.872,104.05,180.36599999999999,160.412,104.775,60.163999999999994,80.788,62.6,55.933,55.12200000000001,54.681999999999995,59.041000000000004,58.577,41.838,17.025,25.741000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.665,159.869,146.339,94.175,51.23100000000001,74.335,53.951,47.637,47.031000000000006,47.00400000000001,51.795,0.0,86.79700000000001,11.261,21.683000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.478,109.60200000000002,165.707,148.377,95.98699999999998,52.63,76.10600000000001,57.838,53.881,55.09499999999999,55.295,71.623,70.363,107.648,103.927,145.951,157.356,139.934,129.024,160.681,176.571,108.107,70.054,181.708,125.527,152.202,181.59400000000002,162.004,107.564,67.14399999999999,89.679,74.73899999999999,67.152,68.054,68.807,74.483,74.487,101.37899999999999,107.05800000000002,126.45700000000001,104.02500000000002,86.117,111.038,49.05299999999999,83.943,88.59,75.99,84.676,181.708,175.965,171.442,163.22899999999998,114.457,77.615,97.11399999999999,84.75200000000001,78.282,77.52,77.485,83.714,83.556,114.48700000000001,89.555,48.956,8.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.182,75.081,127.637,123.085,108.03399999999999,64.25399999999999,85.494,66.88,61.692,59.184,57.76300000000001,61.481,60.485,96.029,20.226,19.976,46.93500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.345,116.375,170.632,155.356,102.535,59.818999999999996,81.344,62.248999999999995,55.783,55.263000000000005,55.31699999999999,72.02199999999999,72.232,33.751999999999995,22.793000000000003,10.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.06200000000001,174.19099999999997,165.265,108.925,69.199,90.45100000000001,74.156,66.616,66.328,66.10300000000001,70.35600000000001,69.775,46.306000000000004,27.579,22.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.725,181.708,176.27200000000002,119.13600000000001,74.041,95.49500000000002,81.634,73.906,73.648,73.78399999999999,79.391,79.124,81.464,42.192,38.614000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9709999999999999,96.43799999999999,181.708,181.708,127.01,77.3,97.616,84.46600000000001,76.65100000000001,76.61399999999999,76.624,95.48200000000001,95.20499999999998,136.265,82.088,45.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.12,104.273,148.75,181.708,181.708,145.841,77.844,97.815,84.63799999999999,75.608,75.199,75.141,80.587,80.021,108.189,112.596,152.776,175.19799999999998,181.708,181.709,128.637,68.882,17.439,63.177,63.985,150.872,157.49,166.02599999999998,162.917,116.978,77.214,96.918,84.383,77.704,76.707,76.479,82.273,81.516,110.006,115.855,133.939,113.15700000000001,116.486,108.309,129.35399999999998,131.951,153.955,145.847,148.57,138.838,145.79399999999998,156.059,151.32399999999998,131.701,77.627,96.43300000000002,83.727,78.579,77.585,77.525,82.5,81.503,120.217,124.574,181.662,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,139.041,80.039,99.102,86.167,79.48100000000001,78.154,77.923,97.36399999999999,96.48899999999999,137.043,134.362,121.84,48.208999999999996,0.0,0.0,26.070999999999998,59.20500000000001,0.0,41.646,0.0,132.39700000000002,111.368,181.708,181.708,131.37,79.307,98.429,85.588,78.648,77.577,77.22399999999999,82.954,82.50299999999999,123.25499999999998,127.302,169.61,135.226,45.836000000000006,33.875,55.31100000000001,43.373999999999995,9.079,39.681,0.0,81.79,137.545,181.708,181.708,133.81,79.057,98.45700000000001,85.665,78.743,77.74,77.482,83.2,82.75299999999999,124.434,128.998,44.373000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.227,135.217,181.708,181.708,133.52100000000002,78.718,98.34,85.47,78.27,77.28699999999999,77.089,96.59499999999998,96.12299999999999,137.66299999999998,136.049,117.736,3.8160000000000003,0.0,0.0,0.0,0.0,0.0,0.0,69.855,137.993,164.52200000000002,181.708,181.708,124.602,77.226,97.54899999999999,84.59700000000001,92.053,91.774,91.51,97.01899999999999,96.50200000000001,124.697,129.24,83.429,48.733000000000004,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,181.708,181.708,181.708,148.665,96.45299999999999,115.677,103.62,97.446,95.692,95.624,101.67200000000001,101.34299999999999,90.436,62.604,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.24200000000002,180.15599999999998,179.454,163.988,96.281,115.54700000000001,103.51799999999999,99.09699999999998,97.77599999999998,97.68999999999998,103.17,102.29,150.10399999999998,149.14600000000002,181.708,181.708,144.23,151.533,94.28,22.979,0.0,0.5579999999999999,0.0,127.405,181.708,181.708,181.708,168.33900000000003,98.471,117.587,105.744,100.19400000000002,97.932,97.49200000000002,117.625,117.595,169.03599999999997,161.767,86.45200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,181.708,181.708,162.738,98.491,117.59,105.68,100.06300000000002,98.427,98.27799999999999,104.036,103.40000000000002,155.27100000000002,137.054,54.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.817,181.708,181.708,156.762,97.26799999999999,116.25200000000001,103.09600000000002,95.632,93.585,92.06,95.325,92.589,127.806,41.531000000000006,15.759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.97799999999998,117.12600000000002,73.207,97.07700000000001,79.594,72.729,71.793,70.925,87.49600000000001,87.01700000000001,125.51399999999998,86.17200000000001,21.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114000000000004,108.098,181.708,181.708,129.653,87.814,109.69,94.90999999999998,84.999,85.22200000000001,85.54799999999999,91.17499999999998,91.781,118.98099999999998,117.83700000000002,100.37700000000001,94.97399999999999,129.839,138.55700000000002,74.385,29.492000000000004,117.08799999999998,124.43699999999998,123.34100000000001,171.77200000000002,181.708,176.672,179.084,132.588,92.59700000000001,112.015,97.575,89.06700000000001,88.486,88.24799999999999,93.28,92.664,118.686,117.975,39.414,0.0,13.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.20499999999998,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.620000000000005,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.26899999999999,127.075,181.708,181.708,143.55100000000002,93.916,113.94199999999998,99.962,90.906,89.671,90.07,110.652,110.817,140.494,59.691,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,181.708,181.708,148.984,96.69200000000001,116.33299999999998,103.97899999999998,97.24,96.01,95.67399999999999,101.588,101.15900000000002,145.283,58.761,31.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.77,181.708,181.708,159.733,97.86399999999999,117.132,105.096,98.667,97.022,96.94199999999998,102.94200000000001,102.449,149.281,95.699,36.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.69899999999998,181.708,181.708,161.13299999999998,97.573,116.681,104.33599999999998,98.181,97.06299999999999,96.79799999999999,116.598,116.584,165.101,150.032,120.10500000000002,46.709,43.153999999999996,78.661,54.136,119.531,0.0,0.0,0.0,47.059,137.543,181.708,181.708,158.314,97.835,117.046,104.43799999999999,96.59299999999999,95.072,94.90899999999999,100.723,100.22,134.661,124.92200000000001,24.601999999999997,7.575000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,119.876,180.609,181.708,148.71200000000002,96.2,115.12399999999998,102.79700000000001,96.07,94.12100000000001,93.78,99.576,98.848,52.492,42.251999999999995,0.0,0.0,0.0,0.0,25.919,0.0,0.0,0.0,47.79600000000001,79.81,127.581,157.231,172.15200000000002,157.065,96.08299999999998,114.713,102.051,96.419,94.88600000000001,94.41,99.493,98.40299999999999,137.78,130.025,181.708,174.75,159.545,159.52,64.604,0.0,103.02,94.441,148.08700000000002,161.721,177.23,181.708,181.708,145.615,95.264,114.835,102.211,95.45100000000001,94.31,93.88,112.84300000000002,112.094,149.07299999999998,140.067,129.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.60700000000001,181.708,181.708,141.642,93.39200000000001,113.85599999999998,100.432,92.447,92.025,92.197,98.32799999999999,98.163,136.668,138.387,181.708,181.708,181.708,181.708,181.708,176.36900000000003,77.118,96.31200000000001,130.616,167.112,181.708,181.708,181.708,140.01,89.445,111.39,98.16,90.025,89.37200000000001,89.156,95.306,94.92100000000002,130.666,120.691,71.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,106.764,181.708,181.708,144.601,92.35,114.58499999999998,102.45700000000001,94.90999999999998,94.42,94.102,114.124,113.751,144.184,56.153,19.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.615,181.708,181.708,142.222,94.79,114.51,101.565,92.275,91.06700000000001,90.99799999999999,97.196,96.74299999999998,68.704,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221999999999998,121.53399999999999,168.641,181.708,142.778,95.988,115.098,102.791,96.54500000000002,95.47399999999999,95.385,101.36200000000001,80.873,52.74499999999999,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.15600000000002,114.238,101.714,97.01899999999999,95.844,95.328,100.962,100.20700000000001,89.29799999999999,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.961999999999996,37.251999999999995,123.48700000000001,181.708,181.708,155.91,96.484,115.35600000000001,101.845,93.595,90.921,89.038,107.08200000000001,107.09100000000001,143.667,59.19200000000001,14.845999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,181.708,181.708,135.495,88.8,109.992,95.28,87.072,86.04899999999999,85.559,90.945,90.811,76.333,31.004999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.37999999999998,181.708,181.708,137.671,88.71700000000001,111.14299999999999,98.083,91.27799999999999,90.941,90.446,96.21600000000001,94.42200000000001,128.657,68.913,75.953,22.168000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.10600000000001,181.708,181.708,143.042,93.295,114.72200000000001,101.572,92.76399999999998,91.262,90.00299999999999,108.436,107.91800000000002,147.916,126.536,126.339,71.202,0.0,0.0,0.0,0.0,0.0,12.938000000000002,28.432,114.516,159.266,181.708,181.708,146.112,95.429,115.58499999999998,102.75200000000001,93.455,92.57,91.72,96.705,95.226,120.49799999999999,116.776,135.55700000000002,27.413,40.400999999999996,0.0,0.0,0.0,102.10700000000001,103.23999999999998,104.161,142.28799999999998,153.736,160.224,172.49099999999999,126.992,88.794,110.794,97.79299999999999,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.51500000000001,69.279,113.42199999999998,143.939,160.389,143.153,91.852,111.95299999999999,98.499,92.27100000000002,92.03700000000002,91.65299999999999,96.78100000000002,96.008,131.68200000000002,134.451,141.766,181.708,181.708,172.218,92.01299999999999,51.475,93.15700000000001,109.393,87.485,116.16100000000002,157.211,181.708,181.708,147.207,94.33200000000001,114.62799999999999,101.157,93.67900000000002,93.34000000000002,92.815,112.398,112.665,150.635,144.68200000000002,125.99799999999999,154.822,153.782,0.0,13.628,109.13600000000001,69.53,125.43,139.137,146.197,181.708,181.708,181.708,139.349,95.39200000000001,114.9,102.41599999999998,95.895,95.281,95.30799999999999,101.14299999999999,100.736,138.96200000000002,139.076,181.708,181.708,26.276,0.0,0.0,0.0,0.0,0.0,0.0,26.763,113.09999999999998,181.708,181.708,153.012,96.279,115.787,103.447,97.391,96.283,96.29899999999999,102.206,100.816,138.713,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.34399999999998,181.708,181.708,156.047,95.89,114.98000000000002,101.30799999999999,93.90100000000001,93.228,92.96600000000001,111.69299999999998,111.30799999999999,149.22899999999998,50.541000000000004,3.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474000000000004,120.038,181.708,181.708,143.249,94.038,113.79900000000002,100.69200000000001,91.557,90.258,89.455,94.29500000000002,93.647,42.578,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.77400000000002,154.053,180.827,141.944,93.86100000000002,112.765,100.016,92.46099999999998,91.23200000000001,91.025,96.24600000000001,48.28600000000001,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928000000000004,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.95499999999998,93.513,98.708,97.883,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88000000000001,130.56,181.708,181.708,166.386,97.89200000000001,116.755,104.43999999999998,98.355,96.762,96.913,116.735,117.084,162.797,140.41899999999998,119.455,75.133,0.0,65.643,0.0,0.0,0.0,0.0,35.751,38.228,123.37,181.708,181.708,146.482,96.185,114.976,102.36200000000001,96.283,95.78299999999999,95.225,100.037,98.56299999999999,131.69299999999998,110.974,58.86,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.962,155.39,165.855,181.708,181.708,155.407,96.67200000000001,116.055,104.13,97.82,96.55799999999999,96.20399999999998,101.904,100.732,137.116,138.10399999999998,98.66799999999999,27.153000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.593999999999994,127.613,181.708,181.708,156.7,96.762,116.414,104.181,98.03100000000002,96.728,96.31900000000002,115.765,115.448,156.138,135.344,145.441,110.913,51.342,84.193,68.189,0.0,0.0,0.0,14.335999999999999,49.021,125.145,181.708,181.708,155.44,96.93,116.40899999999999,103.781,95.919,94.713,94.152,99.417,98.374,82.553,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.996,56.448,118.27799999999999,168.753,181.708,153.507,97.42400000000002,116.302,104.363,99.02100000000002,97.491,97.382,103.492,90.70100000000001,58.08500000000001,36.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.605,166.843,181.708,174.62900000000002,98.236,116.867,105.226,101.514,99.814,99.064,104.934,104.26000000000002,152.52,141.57,181.708,181.708,138.418,0.0,86.08200000000001,117.927,24.564000000000004,18.539,145.589,181.708,181.708,181.708,181.708,176.639,99.495,118.426,106.905,101.52600000000001,100.508,99.93799999999999,120.62100000000001,120.57999999999998,176.429,139.10299999999998,36.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,181.708,181.708,169.30700000000002,99.32799999999999,118.29299999999999,106.581,101.196,99.603,99.272,105.455,105.02799999999999,158.037,80.066,15.214000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.812,126.059,181.708,181.708,170.00099999999998,99.09900000000002,118.214,106.617,101.439,100.00399999999999,99.23100000000001,104.811,104.2,152.769,103.93000000000002,17.464000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415,134.41299999999998,181.708,181.708,173.687,99.475,118.35,106.46399999999998,101.04299999999999,99.837,99.147,119.30299999999998,118.84200000000001,168.065,119.675,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,165.60299999999998,134.17700000000002,181.708,181.708,172.80200000000002,99.62299999999999,118.399,106.835,100.022,99.085,98.27600000000001,104.24700000000001,103.84,144.305,116.566,31.855999999999998,0.0,0.0,0.0,0.0,0.0,35.119,181.708,10.282,94.87299999999999,106.196,158.607,181.708,152.39,98.46500000000002,116.968,105.507,100.376,98.97,98.18,103.611,91.73,59.68300000000001,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.37099999999998,151.256,97.069,116.085,104.48,100.845,99.118,99.12899999999999,105.566,105.048,108.912,47.56399999999999,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.034,181.708,181.708,150.253,96.911,115.99299999999998,103.934,98.43699999999998,97.443,97.69200000000001,117.67399999999999,117.689,156.87,58.147,21.956999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,181.708,181.708,157.114,99.12,117.72,106.104,100.211,97.26799999999999,95.893,101.133,100.647,137.48,108.98700000000001,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.651,59.994,114.492,181.708,181.708,153.82299999999998,96.87700000000001,115.95300000000002,103.668,97.679,96.54799999999999,96.559,102.149,101.261,138.011,56.10000000000001,37.056999999999995,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.096999999999998,125.236,181.708,181.708,155.014,96.56300000000002,114.005,99.61200000000001,91.75100000000002,91.07200000000002,91.349,109.67399999999999,110.36399999999999,127.381,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666000000000004,134.042,178.433,181.708,142.72799999999998,95.861,115.09700000000001,102.59100000000001,94.236,92.456,92.134,97.705,96.912,118.50299999999999,98.825,60.974,0.124,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,181.708,149.61,97.016,117.342,104.366,97.847,96.365,95.96999999999998,101.211,82.54899999999999,52.141000000000005,31.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.26599999999999,138.459,175.435,160.851,96.40399999999998,115.56699999999998,103.373,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.917000000000005,70.086,139.981,176.88400000000001,161.72799999999998,96.544,115.915,104.088,99.499,97.85800000000002,97.45499999999998,117.37200000000001,117.28,161.911,131.82299999999998,101.74599999999998,89.083,6.3820000000000014,0.0,31.851,147.101,17.784000000000002,0.0,30.841999999999995,78.149,127.201,181.708,181.708,156.134,97.589,117.097,105.09899999999999,99.23000000000002,98.001,97.884,103.915,103.479,148.623,121.193,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.82400000000001,94.709,137.613,181.708,181.708,165.25799999999998,98.337,117.531,105.49799999999999,87.65,85.934,85.806,91.77600000000001,91.181,135.43200000000002,76.638,4.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.135,105.72200000000001,181.708,181.708,150.736,86.46,105.512,93.264,86.89200000000001,85.36399999999999,84.90100000000001,104.73299999999999,104.536,145.92700000000002,73.553,0.0,0.0,0.0,0.0,0.0,74.028,18.208,0.0,0.0,31.328000000000003,101.015,172.794,181.708,140.38,84.52,104.625,92.291,83.49799999999999,82.126,82.134,88.02600000000001,87.33,114.80799999999999,69.093,26.435,0.0,0.0,0.0,0.0,0.0,88.381,181.708,116.13799999999999,101.87900000000002,113.914,141.804,177.755,133.726,84.21,103.765,91.699,84.99600000000001,83.62200000000001,83.58200000000001,89.691,67.774,43.085,16.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.886,125.481,166.31599999999997,151.585,85.29700000000001,103.839,91.965,87.881,86.345,86.23100000000001,92.16700000000002,91.65100000000001,90.84299999999999,29.569000000000003,7.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.631,110.475,169.69400000000002,181.708,137.026,84.751,103.88600000000001,91.42000000000002,85.306,84.295,84.26,104.057,104.057,142.428,112.603,0.19699999999999998,21.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.06,118.14299999999999,181.708,181.708,156.68,86.355,104.725,91.75399999999999,85.455,84.021,83.64200000000001,89.336,88.93799999999999,129.327,30.684,1.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.292,113.994,181.708,181.708,159.675,86.85,105.31100000000002,92.229,85.818,84.189,83.931,89.459,88.13600000000001,126.27899999999998,22.249000000000002,33.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.59700000000001,116.308,120.67299999999999,181.708,181.708,158.86,87.132,106.015,93.85799999999999,87.506,85.583,84.84899999999999,104.021,103.36199999999998,145.657,111.581,82.242,18.166,0.0,0.0,65.80199999999999,3.17,157.92,0.0,0.0,39.504,112.275,181.708,181.708,159.918,87.27799999999999,106.03200000000001,93.42499999999998,85.211,83.05,82.759,88.59899999999999,88.566,118.22499999999998,42.638000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.789,181.708,181.708,181.708,162.953,176.407,131.465,84.197,103.537,91.44,84.615,82.439,82.035,87.803,87.39200000000001,90.741,9.822000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.238,126.711,167.947,154.861,85.145,103.47599999999998,90.736,85.89399999999999,84.118,84.087,90.171,89.846,130.554,119.72799999999998,89.786,30.857,0.0,0.0,31.201999999999998,120.15299999999999,38.594,0.0,76.119,181.708,181.708,181.708,181.708,161.49200000000002,86.87,104.758,92.397,86.27799999999999,84.488,84.29700000000001,104.096,104.05200000000002,144.33,112.799,85.124,35.435,0.0,0.0,3.953,81.94200000000001,0.0,0.0,0.0,54.277,181.708,181.708,181.708,149.249,85.859,104.83899999999998,92.545,86.40299999999999,84.512,84.285,90.096,89.25,128.747,103.18,83.598,34.135999999999996,0.0,0.0,19.715,155.3,0.0,0.0,50.27,181.708,181.708,181.708,181.708,169.03,86.605,105.891,93.625,87.31299999999999,85.64200000000001,85.605,91.69499999999998,91.27799999999999,136.914,120.149,127.92300000000002,175.604,172.83900000000003,149.586,103.82799999999999,0.0,0.0,181.708,181.708,181.708,181.708,181.708,181.708,159.306,87.189,106.10200000000002,93.85799999999999,88.367,86.21700000000001,85.574,105.854,105.921,152.422,119.005,89.73,40.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.025999999999996,107.95699999999998,181.708,181.708,152.187,87.14,106.416,94.735,87.53,85.92,86.15700000000001,92.374,90.765,87.227,21.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.125999999999998,86.87899999999999,135.151,181.433,137.605,85.46700000000001,104.507,92.60200000000002,86.86200000000001,85.448,85.712,91.437,53.048,45.627,23.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.299,139.66,179.05599999999998,163.227,85.837,104.831,92.729,88.508,86.87200000000001,86.243,91.59700000000001,90.568,96.24,30.902999999999995,6.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.483000000000004,113.32599999999998,181.708,181.708,163.285,87.26100000000001,106.353,94.468,88.823,87.165,87.171,107.715,107.06,154.543,124.896,40.954,0.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.306000000000004,121.244,181.708,181.708,163.553,88.51299999999999,107.39399999999999,95.06299999999999,89.179,87.464,87.23299999999999,93.47200000000001,93.04299999999999,147.069,119.742,106.227,85.095,95.79800000000002,135.056,44.805,0.0,47.26500000000001,0.0,33.015,84.96,181.708,181.708,181.708,157.088,86.3,105.59200000000001,93.68299999999999,88.139,86.54799999999999,86.632,92.89,92.791,146.516,121.03,123.889,48.65100000000001,156.636,181.708,181.708,169.69799999999998,62.157,0.0,10.298,102.34900000000002,131.993,181.708,181.708,174.514,89.65299999999999,107.904,96.65100000000001,90.64299999999999,89.432,87.443,107.475,107.386,156.87,154.252,181.708,152.07299999999998,90.57799999999999,0.0,0.0,0.0,0.0,0.0,82.792,46.076,124.47199999999998,168.192,181.708,144.086,86.744,105.27,93.70700000000001,86.889,84.84700000000001,84.55799999999999,90.5,90.085,96.25200000000001,22.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.008000000000003,74.80199999999999,130.125,174.957,125.58700000000002,84.17399999999999,103.361,91.587,86.171,85.137,85.305,91.486,56.222,42.9,20.798000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.194,114.34700000000001,159.336,144.224,84.994,103.91899999999998,91.957,87.978,86.50399999999999,86.47200000000001,92.663,92.62,137.808,116.96699999999998,93.081,0.0,0.0,17.403,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.82300000000001,60.532,57.256,56.88,55.76900000000001,0.0,0.0,77.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.275,29.428,0.0,61.678000000000004,115.854,138.991,104.86200000000001,56.575,66.813,60.398,57.138000000000005,56.790000000000006,55.98,59.36200000000001,0.0,45.012,0.0,0.0,0.0,0.0,0.0,85.46,181.708,181.708,181.708,181.708,131.69899999999998,136.887,181.708,181.708,165.16099999999997,85.988,105.65299999999999,93.50199999999998,87.897,87.265,87.655,93.25399999999999,92.345,139.921,126.458,108.064,61.956,0.0,39.483000000000004,177.62599999999998,0.0,0.0,26.322,20.623,139.143,101.65700000000001,181.708,181.708,181.708,121.235,105.65900000000002,93.786,88.28200000000001,86.689,86.148,106.109,106.0,149.282,118.114,146.308,97.266,43.593,181.708,181.708,181.708,178.36599999999999,73.501,0.0,67.9,181.708,172.29,181.708,152.208,87.10700000000001,106.09899999999999,94.52100000000002,99.98,98.73100000000001,98.59700000000001,104.40100000000001,103.62700000000001,139.181,117.822,83.46799999999999,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,181.708,155.304,97.309,116.24800000000002,104.25200000000001,98.873,96.751,95.956,101.704,101.296,60.54,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,181.708,179.595,98.55899999999998,117.385,105.751,101.465,99.176,98.84399999999998,104.736,104.28,155.162,132.17600000000002,119.634,15.745,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,181.708,181.708,181.708,100.54299999999999,119.191,107.62200000000001,100.43700000000001,99.134,98.61399999999999,104.093,103.086,143.024,73.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,164.702,128.524,80.646,160.32399999999998,181.708,181.708,99.149,117.676,105.84100000000001,101.665,100.523,99.61,105.59100000000001,105.26700000000001,157.623,132.726,123.525,69.944,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.59799999999998,181.708,156.533,98.01,116.971,105.044,99.905,97.752,97.256,103.111,102.641,142.32,75.581,30.875999999999998,0.0,0.0,0.0,0.0,0.0,0.0,63.19199999999999,7.589999999999999,59.774,120.59100000000001,181.708,181.708,162.369,97.677,116.09200000000001,103.889,98.708,97.50399999999999,97.41400000000002,117.395,116.932,157.961,135.541,114.53700000000002,96.69200000000001,18.923,0.0,0.0,0.0,28.74,0.0,38.524,70.53399999999999,124.495,181.708,181.708,159.153,98.197,116.985,104.88,98.181,96.257,95.75199999999998,101.513,100.725,127.76299999999999,130.753,155.501,129.287,153.096,55.47699999999999,0.0,0.0,0.0,23.553,76.123,129.92600000000002,117.09299999999999,146.099,181.708,140.686,95.69400000000002,114.822,102.63799999999999,96.897,95.607,95.225,101.505,100.80899999999998,127.98899999999999,69.941,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9369999999999998,31.969,112.09299999999999,159.936,181.708,175.667,98.449,117.145,105.262,101.18,99.116,98.717,104.405,103.641,147.59799999999998,134.005,120.402,79.64699999999999,11.556,46.659,9.697000000000001,138.391,0.0,0.0,73.711,181.708,181.708,181.708,181.708,181.708,178.09300000000005,140.15699999999998,106.36399999999999,100.88599999999998,99.27899999999998,98.89200000000001,118.688,118.275,163.416,141.231,123.35,82.473,12.782,0.0,98.99600000000001,0.0,0.0,72.532,6.2620000000000005,106.01100000000001,149.989,181.708,181.708,175.27900000000002,100.876,119.335,107.44499999999998,101.804,101.07799999999999,99.839,105.794,105.40100000000001,156.18,137.191,123.655,78.984,39.512,13.923,0.0,59.20600000000001,70.595,10.267999999999999,2.727,95.993,144.42700000000002,181.708,181.708,181.708,100.87100000000001,119.324,107.62699999999998,101.757,100.99600000000001,100.42200000000001,107.054,106.712,169.12,141.035,129.217,85.21700000000001,12.304,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,181.708,181.708,181.708,179.578,147.618,108.79700000000001,103.33200000000001,102.574,101.322,122.419,122.09999999999998,181.708,158.928,132.45600000000002,112.162,48.658,75.702,181.708,181.708,160.488,5.606,81.215,117.165,135.238,181.708,181.708,178.408,101.09299999999999,118.046,106.845,100.399,99.553,98.226,104.325,103.95299999999999,145.216,126.699,126.073,38.906,160.999,25.17,19.732,181.708,181.708,110.175,116.015,145.257,166.74099999999999,181.708,181.708,158.52,98.715,116.495,104.71,99.65500000000002,98.12,97.82200000000002,103.35799999999999,102.772,138.875,134.387,89.678,126.626,108.839,102.508,48.681000000000004,52.535,34.429,17.065,15.47,168.676,117.715,137.141,181.708,171.50400000000002,97.56,116.107,104.462,100.46999999999998,98.66799999999999,98.92299999999999,105.44,103.84700000000001,146.602,150.645,166.755,179.543,118.12099999999998,0.0,0.0,0.0,31.599,122.088,0.965,50.718999999999994,120.66,181.708,181.708,180.023,101.025,119.682,108.09299999999999,102.48200000000001,101.34100000000001,100.16599999999998,120.964,120.93,177.78099999999998,152.092,122.846,56.693999999999996,0.0,0.0,52.887,0.0,0.0,0.0,0.0,50.836000000000006,156.643,181.708,181.708,174.253,100.62900000000002,119.548,107.90299999999999,102.28399999999999,101.24500000000002,99.616,105.69799999999998,105.40100000000001,160.44799999999998,141.594,126.05,1.893,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.07300000000001,130.11700000000002,181.708,181.708,179.638,100.43700000000001,119.439,108.04899999999999,102.296,100.728,99.70399999999998,106.069,105.482,160.77700000000002,140.308,129.21,54.763000000000005,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,181.708,181.708,175.484,99.72,118.827,107.134,101.53399999999999,99.899,99.831,120.746,120.057,177.393,148.638,65.322,1.3769999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,181.708,181.708,173.57299999999998,100.15299999999999,119.068,107.527,100.24600000000001,98.053,97.729,104.53399999999999,104.195,146.498,124.859,97.60299999999998,22.499000000000002,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.12999999999998,165.082,181.708,161.525,98.539,117.596,105.251,99.236,97.303,97.022,103.73299999999999,102.714,144.329,129.966,56.732,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.83100000000002,96.181,115.91800000000002,103.647,99.12,97.674,97.652,103.40299999999999,102.84899999999999,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,181.708,181.708,152.227,96.93,116.617,104.49700000000001,98.75,97.73200000000001,97.93500000000002,118.311,117.93899999999998,163.727,147.41899999999998,115.374,0.0,0.0,0.0,0.0,8.232000000000001,181.708,141.041,0.0,17.032,116.825,181.708,181.708,181.708,113.18,117.666,105.86200000000001,100.462,98.629,98.287,104.33499999999998,103.49700000000001,148.174,136.77200000000002,144.316,105.211,59.536,0.0,102.48700000000001,139.803,73.985,48.833,81.742,145.69299999999998,181.708,181.708,181.708,181.708,122.65200000000004,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.24200000000002,151.433,160.791,181.708,181.708,62.35900000000001,95.529,98.801,0.0,13.521,25.846,132.28,181.708,181.708,181.708,180.44799999999998,100.46899999999998,119.288,107.51299999999999,101.913,101.044,100.145,120.961,120.932,181.708,152.293,131.285,133.986,133.735,0.0,16.473,22.31,0.0,0.0,0.0,126.235,165.21400000000003,181.708,181.708,174.479,100.271,117.567,106.14,99.617,98.03399999999999,97.41799999999999,103.82,103.29500000000002,144.077,130.14,94.708,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,181.708,163.064,98.84499999999998,117.605,105.794,100.083,98.898,98.355,104.22,103.939,97.49600000000001,54.32300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,181.708,181.708,99.01,117.566,105.844,101.779,100.24799999999999,99.927,105.905,105.17799999999998,161.53799999999998,91.204,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,181.708,181.708,179.87099999999998,99.64,118.204,106.079,88.029,86.03299999999999,85.60600000000001,105.57,105.55799999999999,156.767,145.233,159.405,90.035,104.96600000000001,38.958,0.0,125.84700000000001,132.908,101.35800000000002,3.088,34.9,110.42399999999999,174.601,181.708,141.094,84.919,104.38799999999999,92.228,86.542,85.00200000000001,85.125,91.04,90.35,134.504,123.27799999999999,110.69,13.919,0.0,0.0,0.0,0.0,0.0,30.421,0.0,12.589,88.179,170.829,181.708,135.651,84.213,103.25200000000001,90.76,84.69200000000001,83.76899999999999,83.796,89.685,89.006,128.32,119.61200000000001,107.475,19.939,0.0,0.0,0.0,0.0,92.03399999999999,143.688,122.221,75.533,122.43,181.708,181.708,165.145,88.53299999999999,105.585,93.191,88.762,87.07,86.609,106.796,106.79399999999998,159.52100000000002,138.34799999999998,51.718,0.0,0.0,0.0,0.0,0.0,0.0,27.758000000000003,1.7360000000000002,107.12600000000002,170.06599999999997,181.708,181.708,159.632,87.786,106.691,95.11,87.262,84.99600000000001,84.631,90.39299999999999,89.399,124.90900000000002,111.53299999999999,53.21100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.264,100.38500000000002,152.507,181.708,148.514,86.73200000000001,104.074,91.291,85.515,83.507,83.527,89.68299999999999,89.473,56.108999999999995,37.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.66199999999999,144.034,173.602,160.215,85.794,104.699,92.95200000000001,89.29,87.685,87.448,93.45300000000002,92.363,141.34799999999998,60.868,57.828,38.609,0.0,0.0,0.0,0.0,0.0,0.0,4.289,95.45200000000001,134.605,181.708,181.708,162.493,87.425,106.272,94.92399999999999,89.39,87.64200000000001,87.53399999999999,108.455,108.462,164.287,144.181,143.613,102.185,37.806,8.217,0.0,29.648000000000003,181.708,135.829,181.708,124.815,127.719,181.708,181.708,160.80100000000002,88.079,107.10599999999998,95.62999999999998,90.22,88.839,88.156,93.804,92.53,146.879,132.907,121.06100000000002,67.291,0.0,0.0,0.0,0.0,52.42799999999999,0.0,0.0,50.93399999999999,125.12100000000001,181.708,181.708,169.396,88.73100000000001,107.299,95.554,90.184,89.53200000000001,88.39399999999999,94.413,93.94499999999998,154.259,136.787,122.792,66.52600000000001,0.0,0.11699999999999999,0.0,0.0,0.0,0.0,0.0,51.999,127.94200000000001,181.708,181.708,171.38400000000001,88.494,107.555,95.92000000000002,90.26700000000001,89.38799999999999,88.66799999999999,109.844,109.816,175.22299999999998,148.804,65.843,0.0,0.0,0.0,0.0,0.0,0.0,4.793,19.016,100.689,118.444,179.924,181.708,145.295,86.581,105.921,94.40900000000002,87.119,85.21600000000001,85.16799999999999,91.401,91.038,100.823,39.544000000000004,13.269999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.273,107.148,159.60299999999998,181.708,137.156,84.43299999999999,103.55299999999998,91.68299999999999,86.366,84.678,84.64399999999999,90.40899999999999,81.328,49.446000000000005,40.974,0.0,0.0,0.0,0.0,0.0,0.0,73.964,51.553999999999995,0.0,8.799,90.031,161.761,181.708,173.592,87.245,106.13299999999998,94.894,91.03399999999999,90.351,89.25299999999999,95.444,94.713,158.141,140.077,113.853,0.0,0.0,0.0,30.498,0.0,0.0,181.708,181.708,105.12000000000002,164.708,181.708,181.708,171.00400000000002,88.655,107.65399999999998,96.436,90.859,90.0,88.88600000000001,109.883,109.84100000000001,177.165,151.637,128.627,44.913999999999994,0.0,0.0,0.0,0.0,30.89,26.248,37.637,178.234,128.25799999999998,181.708,181.708,181.708,151.75799999999995,107.625,96.334,90.495,89.556,88.62299999999999,94.76,94.117,158.12,140.852,158.654,181.708,127.302,87.346,29.61,87.631,144.64,180.092,181.708,181.708,181.708,181.708,181.708,181.708,167.66299999999998,181.708,169.963,90.83200000000001,90.196,89.289,95.417,94.757,160.501,148.799,181.708,162.66299999999998,155.156,109.417,94.06799999999998,0.0,73.164,0.0,154.905,181.708,181.708,181.708,181.708,181.708,152.48000000000005,108.051,96.94199999999998,91.426,90.84700000000001,89.411,110.76,110.23200000000001,176.37599999999998,153.471,167.19099999999997,181.708,109.771,7.744,0.0,148.797,30.002,181.708,0.0,59.40500000000001,169.649,181.708,181.708,168.215,89.015,107.37100000000001,95.66599999999998,88.475,86.685,85.37100000000001,91.499,91.111,132.613,126.399,124.735,101.67200000000001,5.676,0.0,77.585,0.0,27.553,51.76000000000001,0.0,54.823,120.396,159.67600000000002,177.578,130.079,83.801,102.934,90.436,84.238,82.911,82.977,89.109,88.881,121.009,114.464,0.0,0.0,0.0,0.0,0.0,0.0,32.729,0.0,0.0,0.0,94.037,159.671,180.09799999999998,167.542,87.334,105.73100000000001,93.537,89.139,87.086,86.51100000000001,92.161,91.52500000000002,142.062,132.22899999999998,120.477,13.229000000000001,0.0,0.0,0.0,0.0,110.73299999999999,181.708,181.708,181.708,181.708,181.708,181.708,181.708,167.951,159.763,95.476,89.603,88.865,88.36200000000001,108.435,107.85399999999998,173.791,159.058,179.592,132.312,113.385,181.708,181.708,181.708,175.02700000000002,148.071,148.555,140.499,139.308,181.708,181.708,157.972,86.846,105.30799999999999,93.537,88.434,87.196,86.958,93.055,92.535,146.13,135.844,164.753,138.406,68.867,28.037,0.0,18.792,148.546,48.511,59.091,107.98,155.9,181.708,181.708,141.399,85.66,104.28200000000001,92.15100000000001,86.454,84.913,84.93299999999999,90.95299999999999,90.56700000000001,134.618,132.995,144.799,112.823,103.73200000000001,168.80200000000002,69.675,78.383,15.172,9.208,0.0,77.439,145.01,181.708,181.708,149.241,85.93299999999999,103.559,90.444,84.68,83.861,83.99600000000001,103.625,103.601,148.347,137.02700000000002,141.577,105.20100000000001,65.783,18.969,13.894,0.0,0.0,0.0,15.582999999999998,94.052,173.34,181.708,181.708,158.40200000000002,87.821,106.994,94.57099999999998,86.824,84.824,84.57799999999999,90.749,90.337,130.816,120.42600000000002,91.73700000000001,16.736,0.0,0.0,0.0,0.0,0.0,0.0,22.129,62.925,135.89,181.708,181.708,150.124,86.40799999999999,105.234,93.721,88.41,86.09700000000001,84.925,90.66799999999999,90.027,60.5,44.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.067,171.238,115.949,161.66899999999998,173.69400000000002,162.502,85.865,104.956,93.16,88.68299999999999,86.764,86.779,92.696,91.711,144.476,134.137,123.01600000000002,56.476000000000006,0.0,0.0,90.33200000000001,168.77700000000002,0.0,0.0,0.0,65.625,181.708,181.708,181.708,163.958,87.839,107.087,95.708,90.0,88.54899999999999,87.831,108.684,108.7,174.22400000000002,155.188,87.28299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.564,149.243,181.708,181.708,163.252,88.101,107.01700000000001,95.184,89.057,87.329,87.09,93.025,92.881,153.042,148.387,181.708,103.964,0.0,0.0,0.0,0.0,0.0,2.9019999999999997,71.587,145.89700000000002,181.708,181.708,181.708,152.15,86.197,105.411,93.36399999999999,87.891,85.641,84.91,90.684,90.84200000000001,140.623,139.138,129.747,72.753,0.0,83.835,0.0,0.0,0.0,0.0,0.6629999999999999,75.38,153.838,181.708,181.708,166.65400000000002,88.194,107.056,95.45299999999999,91.97,90.755,90.14200000000001,110.357,109.598,167.43400000000003,150.907,103.903,0.983,0.0,0.0,0.0,0.0,0.0,0.0,1.455,74.105,152.428,181.708,181.708,164.325,90.67200000000001,109.171,97.37100000000001,90.23700000000001,88.958,88.045,93.969,93.625,138.946,130.238,93.99200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.91,146.796,180.32299999999998,181.708,143.612,87.396,105.823,94.137,88.77,86.95,87.00200000000001,93.23899999999999,92.904,65.354,49.711999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,12.147,103.53399999999999,179.00099999999998,181.708,170.625,88.652,107.042,95.249,90.292,88.87100000000001,88.24799999999999,94.01799999999999,93.346,138.929,62.641999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.861,104.85,181.708,181.708,174.278,88.352,106.873,94.94700000000002,91.154,89.309,89.042,109.275,108.73,164.795,152.27200000000002,146.884,111.602,32.154,120.95200000000001,52.341,66.255,1.3769999999999998,118.542,167.886,157.16899999999998,181.708,181.708,181.708,181.708,168.71099999999998,111.9,96.54700000000001,91.287,89.585,88.806,94.646,93.65700000000001,142.137,137.798,136.285,93.22700000000002,62.858000000000004,7.233,165.89,181.708,181.708,85.90299999999999,34.388000000000005,159.75799999999998,178.36,181.708,181.708,181.708,154.363,107.476,95.791,90.478,88.3,87.90100000000001,93.64,93.37,141.687,138.227,128.02200000000002,115.443,87.646,29.603000000000005,3.6919999999999997,116.34099999999998,181.708,181.708,161.547,129.578,181.708,181.708,181.708,181.708,146.072,106.346,93.844,87.5,86.084,85.54899999999999,105.00700000000002,105.012,148.88299999999998,148.028,181.708,181.708,181.709,158.686,94.9,68.381,0.0,0.0,51.614,117.58299999999998,181.708,181.708,181.708,181.708,155.106,107.962,95.901,88.77799999999999,86.956,86.36200000000001,92.751,91.71799999999999,130.391,128.753,150.814,63.501999999999995,29.835000000000004,57.136,44.103,57.00800000000001,105.713,181.708,181.18200000000002,181.708,181.708,181.708,181.708,174.733,88.31299999999999,105.993,93.96600000000001,88.584,86.927,86.71600000000001,92.392,91.876,133.377,132.281,153.305,91.775,169.53099999999998,99.393,181.708,181.708,0.0,0.0,0.0,49.858000000000004,111.603,181.708,181.708,158.188,86.057,105.24,93.323,89.661,88.045,87.663,93.249,92.676,141.717,143.14700000000002,154.158,99.35799999999999,63.945,16.838,55.224,0.0,45.223,56.19900000000001,82.541,109.17600000000002,181.708,181.708,181.708,181.708,168.862,172.53400000000002,97.50299999999999,91.84,90.54700000000001,89.916,109.24,108.21600000000001,165.592,157.126,139.512,81.234,44.011,49.977,108.34,71.255,71.795,40.518,66.601,166.449,178.94400000000002,181.708,181.708,181.709,152.864,108.569,97.175,91.77,90.17399999999999,89.61399999999999,95.78200000000001,95.32599999999998,153.519,150.007,181.708,181.708,181.708,181.708,101.7,33.91,5.202999999999999,70.714,1.4720000000000002,181.708,181.708,181.708,181.708,164.36700000000002,89.721,108.83,96.92200000000001,91.286,89.12700000000001,87.90700000000001,93.607,92.84,144.313,141.516,132.509,175.799,0.0,0.0,0.0,0.0,8.171,0.0,60.673,110.17299999999999,169.274,181.708,181.708,145.317,87.08,106.21600000000001,94.166,88.17299999999999,86.82,86.656,105.81199999999998,105.505,150.529,121.7,45.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.814,114.32,179.05700000000002,181.708,181.708,154.252,89.075,106.969,94.454,87.542,86.365,85.787,91.354,90.641,124.499,126.796,104.32,12.834000000000001,0.0,0.0,0.0,3.794000000000001,91.69599999999998,153.751,98.462,90.56299999999999,151.286,181.708,178.609,135.39600000000002,86.38799999999999,105.62799999999999,93.67299999999999,87.68799999999999,85.94,85.587,90.94799999999998,89.919,122.461,47.54,0.0,0.0,0.0,0.0,0.0,0.0,181.708,181.708,154.235,95.044,145.281,177.12099999999998,168.632,155.095,86.84700000000001,105.686,93.81299999999999,89.91799999999999,88.46799999999999,88.475,94.15399999999998,93.583,143.819,144.226,138.401,153.546,109.114,0.0,9.18,133.377,128.292,127.464,57.791000000000004,160.757,181.708,181.708,181.708,142.24,85.99799999999999,105.34,93.31999999999998,87.82,87.141,87.74,108.21,108.17499999999998,156.826,154.755,137.691,181.708,0.0,0.0,181.708,145.861,49.57,69.80199999999999,63.14900000000001,105.92,181.708,181.708,181.708,131.47299999999998,86.65100000000001,105.915,93.744,88.2,86.96799999999999,86.156,91.28299999999999,90.929,132.971,137.958,119.264,45.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.011,153.95,181.708,181.708,136.084,85.679,104.881,92.536,86.82700000000001,86.221,87.04,93.994,94.138,143.60399999999998,111.66,48.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.84500000000001,147.55200000000002,181.708,181.708,144.201,87.066,104.868,92.333,85.87299999999999,85.28200000000001,85.56700000000001,106.646,108.51299999999999,158.279,155.845,87.18,0.0,0.0,0.0,0.0,0.0,0.0,37.316,82.126,119.512,181.604,181.708,181.708,158.078,89.463,108.163,96.184,89.213,87.456,87.226,92.85799999999999,91.67799999999998,128.724,101.685,28.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.777,88.777,151.344,181.708,177.10299999999998,129.401,84.381,103.22399999999999,91.454,86.025,85.12100000000001,85.21600000000001,91.088,90.196,48.346000000000004,44.536,0.0,0.0,0.0,0.0,0.0,0.0,28.351999999999997,0.0,56.95600000000001,35.525999999999996,127.03,181.708,170.011,155.22,86.574,105.197,93.0,88.887,87.09,86.396,92.16800000000002,91.836,136.996,139.19899999999998,135.094,95.18700000000001,0.0,0.0,25.509000000000004,0.0,22.028000000000002,0.0,138.873,135.08100000000002,181.708,181.708,181.708,161.459,88.71799999999999,106.91700000000002,94.68299999999999,88.911,87.03399999999999,86.8,105.884,105.43799999999999,153.16,148.42700000000002,68.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.117999999999999,98.13799999999999,180.865,181.708,181.708,157.465,88.915,107.38799999999999,95.619,90.103,88.042,87.53299999999999,93.134,92.49800000000002,139.561,137.87,47.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.772,100.009,181.708,181.708,181.708,162.418,88.354,106.86399999999999,94.853,89.31200000000001,87.431,87.41,93.126,92.65,142.997,146.533,91.53400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.294,166.975,181.708,181.708,143.70600000000002,86.77799999999999,105.333,92.667,86.384,85.25200000000001,85.228,104.654,104.641,147.541,142.159,45.957,48.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.874,164.25,181.708,181.708,144.75799999999998,88.258,106.846,94.79699999999998,87.649,86.166,85.884,91.59199999999998,91.14,122.775,60.545,24.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.281000000000001,89.45100000000001,158.571,181.708,178.829,133.88,86.052,105.096,92.946,97.509,96.31200000000001,96.49799999999999,102.839,102.604,143.829,148.345,121.71,1.668,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,181.708,181.708,167.293,97.18299999999999,115.734,103.53200000000001,99.55799999999999,97.765,97.546,103.34100000000001,102.74,150.671,154.769,149.638,181.708,0.0,49.755,0.0,17.969,0.0,0.0,22.372,117.29299999999999,181.708,181.708,181.708,181.708,176.06,157.144,103.31700000000001,97.235,95.758,95.616,114.931,114.81700000000001,159.843,158.89600000000002,174.02,150.333,129.903,106.881,162.572,171.96400000000003,130.71200000000002,146.167,147.329,181.708,181.708,181.708,181.708,181.70800000000003,176.509,181.708,152.119,98.04800000000002,96.53600000000002,96.682,102.78300000000002,102.219,148.032,152.115,181.708,181.708,181.708,106.235,50.39,0.0,0.0,42.835,77.456,167.899,181.708,181.708,181.708,181.708,177.33499999999995,181.708,106.531,98.413,96.54299999999999,96.573,102.63799999999999,102.48899999999999,151.621,155.109,168.416,165.831,87.96799999999999,39.255,92.814,29.715,36.188,122.583,139.156,181.708,181.708,181.708,181.708,181.708,107.304,117.12100000000001,105.352,100.262,98.564,98.55799999999999,118.94200000000001,119.001,172.09599999999998,169.275,156.09799999999998,93.025,12.213,0.0,0.0,181.708,181.708,0.0,49.107,137.17700000000002,181.708,181.708,181.708,170.435,99.333,118.446,107.041,100.42000000000002,99.13500000000002,98.81300000000002,105.126,104.604,153.494,150.041,132.583,63.968999999999994,14.038000000000002,0.0,0.0,0.0,0.0,54.779,52.562,142.675,181.708,181.708,181.708,155.642,98.165,116.80500000000002,104.892,99.264,97.40500000000002,97.30100000000002,103.444,103.14499999999998,148.172,149.024,111.838,4.8919999999999995,0.0,26.862,11.607999999999999,92.14900000000002,37.008,85.94200000000001,125.46,121.135,161.85,181.708,181.708,172.128,97.419,115.954,103.759,97.9,95.669,95.05100000000002,100.32799999999999,99.593,132.239,136.507,146.52,73.917,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,181.708,177.83700000000002,163.714,96.265,115.015,102.26700000000001,96.976,95.35500000000002,95.09,114.304,113.934,157.406,155.503,181.708,97.70100000000001,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,181.708,181.708,181.708,159.77200000000002,97.611,116.677,104.094,97.52800000000002,95.59299999999999,94.999,100.17700000000002,99.595,143.316,147.869,122.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21,143.109,181.708,181.708,181.708,165.485,97.806,116.98100000000001,104.705,98.58,96.458,95.479,100.344,99.63599999999998,143.81,148.095,148.249,5.649,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,181.708,181.708,181.708,165.498,98.004,117.009,104.78000000000002,98.934,97.348,97.17200000000001,116.98399999999998,117.02600000000001,167.674,165.035,150.565,2.9739999999999998,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.782,181.708,181.708,181.708,152.142,98.32,117.22,104.705,96.819,95.268,95.375,101.555,100.81900000000002,131.935,118.381,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.071999999999996,42.88,139.19899999999998,181.708,181.708,179.91,131.015,94.25200000000001,113.569,101.10299999999998,95.128,94.535,94.771,100.986,100.628,70.002,57.726000000000006,26.864000000000004,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,181.708,176.00599999999997,158.608,96.64100000000002,114.986,102.33100000000002,97.719,96.02500000000002,95.837,101.54299999999999,100.95200000000001,135.058,69.17399999999999,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,181.708,181.708,181.708,171.47400000000002,97.676,116.382,103.735,97.507,95.815,95.64,114.945,114.824,159.285,158.485,181.708,181.708,94.03,113.893,47.996,0.0,0.0,0.0,40.823,133.976,181.708,181.708,181.708,154.77700000000002,96.461,115.499,102.779,96.465,95.007,94.6,99.88600000000001,99.09,140.275,143.889,144.59,70.851,29.271,0.0,0.0,0.0,40.758,155.50799999999998,139.746,181.708,181.708,181.708,181.708,161.832,97.704,116.575,103.81200000000001,97.20200000000001,95.39100000000002,94.751,99.816,98.947,140.30200000000002,144.15200000000002,145.871,72.66199999999999,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,181.708,181.708,181.708,159.246,96.115,115.258,102.782,96.766,95.81,95.87,115.53299999999999,115.42299999999999,160.458,159.398,136.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196999999999996,127.766,181.708,181.708,181.708,151.017,96.936,116.396,104.39399999999999,97.306,95.97899999999998,95.84100000000001,101.69,101.118,135.44799999999998,136.326,48.14999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,181.708,181.708,181.708,144.178,96.82799999999999,115.83,103.96,98.697,96.777,96.20499999999998,101.509,100.729,134.792,108.804,50.312,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,181.708,177.613,158.418,96.30799999999999,114.777,102.425,98.33,96.93399999999998,96.84900000000002,102.675,101.818,145.06,103.18,71.435,0.0,0.0,0.0,0.0,43.346000000000004,0.0,0.0,87.189,114.338,181.708,181.708,181.708,139.099,92.04600000000002,112.133,97.846,90.086,89.50200000000001,88.99600000000001,106.35700000000001,105.948,144.214,127.531,60.00400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.07999999999998,181.708,181.708,181.708,130.898,87.928,109.22,94.23100000000001,86.571,86.09,86.21799999999999,91.921,91.772,129.768,131.326,141.207,47.387,0.0,0.0,17.932000000000002,50.236999999999995,0.0,56.282,32.658,154.55,181.708,181.708,181.708,143.783,93.512,113.47200000000001,99.923,91.879,91.37700000000001,90.98100000000001,96.06700000000001,95.626,134.67600000000002,137.851,133.55100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.82,125.016,181.708,181.708,181.708,153.47799999999995,92.59700000000001,112.583,98.73100000000001,91.019,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,48.12900000000001,0.0,0.0,0.0,12.085,81.359,181.708,181.708,181.708,181.708,140.446,92.61,112.421,98.89200000000001,89.73100000000001,89.58,89.339,94.538,93.84700000000001,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.19799999999998,181.708,181.708,181.708,181.708,181.142,133.428,92.81000000000002,112.28,99.13500000000002,91.81699999999998,91.17,91.02,96.48,96.135,123.714,131.186,95.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.782,113.824,101.061,95.19,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.55400000000002,181.708,181.708,181.708,150.804,96.402,115.78499999999998,103.88,98.509,97.50100000000002,97.288,117.04,116.329,159.66299999999998,159.4,120.82399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.40899999999999,181.708,181.708,181.708,143.672,96.889,116.255,104.02500000000002,94.82600000000001,93.91899999999998,93.838,99.872,99.45700000000001,145.088,152.921,181.708,75.429,118.879,0.0,0.0,0.0,0.0,0.0,43.545,146.789,181.708,181.708,181.708,160.668,95.43700000000001,114.605,102.75399999999999,97.2,95.57799999999999,95.667,101.582,100.306,148.50799999999998,155.179,169.553,26.894,0.0,0.0,0.0,0.0,0.0,0.0,45.453,141.471,181.708,181.708,181.708,154.661,94.47200000000001,113.749,101.476,94.925,92.98999999999998,92.791,112.609,112.65699999999998,157.746,160.179,156.68,23.081,0.0,0.0,0.0,0.0,0.0,0.0,48.803999999999995,138.654,181.708,181.708,181.708,141.619,93.53399999999999,112.427,99.382,91.311,89.81,89.405,95.145,94.43,122.15500000000002,130.619,110.65799999999999,0.0,0.0,0.0,0.0,0.0,112.15100000000001,151.281,45.864,141.66299999999998,181.708,181.708,176.58,127.48200000000001,90.465,110.14399999999999,97.258,90.132,89.32700000000001,89.229,94.645,94.064,79.564,51.532,28.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.546,73.10300000000001,164.236,176.386,166.18200000000002,148.689,92.24500000000002,111.51899999999999,99.154,94.11,93.03299999999999,92.69200000000001,92.506,98.60500000000002,98.665,136.88,108.68700000000001,67.442,11.649000000000001,9.914,0.0,0.0,7.657,0.0,43.272,142.08700000000002,181.708,181.708,181.708,181.708,181.70800000000003,125.13799999999999,113.0,100.681,94.266,93.176,92.56299999999999,110.84199999999998,109.784,145.529,111.391,59.445,0.0,44.75899999999999,0.0,2.148,3.1889999999999996,0.0,109.46600000000001,147.186,181.708,181.708,181.708,181.708,143.011,91.786,110.93299999999999,97.314,90.279,89.229,88.932,94.53399999999999,94.166,128.839,96.098,45.78,0.0,0.0,0.0,0.0,0.0,0.0,31.297999999999995,135.881,181.708,181.708,181.708,181.708,143.93,92.235,112.337,99.822,92.88,91.92400000000002,91.745,97.411,96.801,133.183,85.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.72299999999999,144.475,181.708,181.708,181.708,181.708,142.737,92.27799999999999,112.051,99.415,91.572,90.21600000000001,89.74799999999999,108.35700000000001,108.29699999999998,143.13299999999998,87.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.090999999999998,121.381,181.708,181.708,181.708,181.708,124.90299999999999,83.236,103.819,85.154,77.597,77.066,76.993,82.31700000000001,82.551,39.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.472,50.77799999999999,90.921,157.912,162.549,151.088,142.845,128.576,82.88600000000001,103.903,88.211,81.104,80.811,80.188,84.70100000000001,74.164,25.423000000000002,14.540999999999999,0.0,0.0,0.0,0.0,0.0,0.0,34.689,70.93,147.94799999999998,161.875,160.187,149.554,140.46200000000002,125.38799999999999,81.11399999999999,102.985,89.03299999999999,82.109,81.955,82.085,87.47399999999999,86.885,118.786,94.344,94.49799999999999,0.0,0.0,0.0,0.0,0.0,0.0,112.008,129.48,181.708,181.708,181.708,181.708,181.709,165.43099999999995,107.759,93.258,86.368,86.448,86.475,104.88600000000001,104.925,138.711,135.925,177.076,181.708,146.609,144.447,113.27,66.35300000000001,120.936,153.19299999999998,181.708,181.708,181.708,181.708,181.708,181.709,170.27800000000005,181.708,133.886,90.669,90.639,90.595,96.697,96.336,132.585,110.75499999999998,68.322,177.162,89.105,109.749,163.896,174.57299999999998,181.708,181.708,167.489,181.708,181.708,181.708,181.708,181.708,171.89600000000004,181.708,119.20599999999996,93.257,92.73200000000001,92.729,98.735,98.19200000000001,137.65200000000002,144.24,181.708,181.708,113.953,76.721,103.213,156.72,154.991,175.179,181.708,181.708,181.708,181.708,181.708,181.708,170.46900000000002,142.70600000000005,98.913,91.158,90.353,90.053,110.176,110.539,147.42600000000002,120.74800000000002,68.939,4.164,105.131,0.0,27.136999999999997,107.87700000000001,149.253,42.208,181.708,181.708,181.708,181.708,181.708,143.047,92.031,111.897,97.743,90.54700000000001,89.851,89.765,95.563,94.971,119.339,96.385,40.321999999999996,0.0,0.0,0.0,0.0,0.0,0.0,43.843999999999994,148.969,181.708,181.708,181.708,175.445,130.118,90.711,110.676,97.806,90.259,89.73100000000001,89.68299999999999,95.34700000000001,94.28299999999999,90.83,16.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.328000000000007,116.89299999999999,179.513,176.054,168.09400000000002,158.293,137.327,87.361,107.598,95.37799999999999,87.654,87.057,86.77799999999999,92.20699999999998,91.81299999999999,126.97700000000002,102.99799999999999,169.465,179.128,105.54799999999999,95.47399999999999,50.605,25.905,27.578,142.78,181.708,181.708,181.708,181.708,181.708,136.738,88.37899999999999,108.273,94.23200000000001,86.884,86.884,87.086,104.701,104.083,140.691,115.461,66.1,0.0,0.0,0.0,0.0,0.0,0.0,42.708999999999996,143.053,181.708,181.708,181.708,181.708,124.66799999999999,83.052,103.502,87.514,81.346,81.387,81.12899999999999,85.32700000000001,83.721,116.556,26.812000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.789,130.28799999999998,181.708,181.708,181.708,181.708,134.898,86.274,108.419,93.825,86.685,86.795,86.976,93.009,92.86799999999998,117.69,20.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.631,106.242,180.421,176.46900000000002,168.872,159.417,139.673,90.008,109.618,98.24800000000002,91.012,90.40799999999999,89.87200000000001,108.781,105.53600000000002,67.547,43.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.646,146.585,181.708,181.708,181.708,181.708,137.455,90.38600000000001,109.868,95.194,88.23299999999999,87.91799999999999,87.476,92.835,92.486,116.971,79.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.99,133.208,181.708,181.708,170.826,157.295,114.245,82.355,103.584,88.04799999999999,81.005,80.309,79.693,83.802,82.53,39.481,3.9989999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.262,169.736,166.917,157.359,148.475,131.888,84.419,105.918,93.523,84.76899999999999,83.551,83.773,89.331,88.335,123.323,123.09300000000002,157.985,115.887,9.632,29.819000000000003,0.0,107.51,162.16,177.97299999999998,181.708,181.708,181.708,181.708,181.708,181.708,167.70600000000005,117.191,93.538,85.50299999999999,85.044,84.771,102.413,102.38600000000001,137.884,118.725,181.708,181.708,178.937,174.93400000000003,181.708,175.338,181.49099999999999,181.708,143.42700000000002,181.708,181.708,181.708,181.708,136.53,90.838,110.646,97.60799999999999,90.309,90.12200000000001,90.145,95.91100000000002,95.551,134.058,129.121,93.705,28.543000000000003,0.0,0.0,0.0,0.0,0.0,57.336999999999996,152.705,181.708,181.708,181.708,181.708,181.708,116.68,111.115,98.13600000000001,91.571,90.84299999999999,90.49700000000001,96.30799999999999,96.09199999999998,133.763,135.012,115.12700000000001,69.346,0.0,0.0,9.283999999999999,107.733,107.33199999999998,63.06,159.798,181.708,181.708,181.708,181.708,134.476,86.25200000000001,104.977,75.382,65.819,63.028,60.34199999999999,74.092,70.545,102.134,93.169,123.34899999999999,56.09500000000001,0.0,0.0,0.0,0.0,10.181000000000001,86.195,117.823,181.708,181.708,174.706,151.637,99.811,61.303999999999995,84.59200000000001,65.89,61.18600000000001,62.126999999999995,63.098,69.699,71.002,95.404,97.193,44.635,0.0,0.0,0.0,0.0,0.0,109.686,13.741,114.327,181.708,181.708,154.595,144.217,102.186,70.175,92.391,77.548,70.876,72.165,73.408,80.018,67.404,23.958,14.405,0.0,0.0,0.0,0.0,0.0,0.0,8.099,0.0,95.015,161.759,158.088,149.311,140.019,123.11100000000002,76.065,96.07700000000001,83.41799999999999,76.09,76.041,75.971,81.672,81.558,117.726,117.042,137.50799999999998,137.815,72.994,8.758,0.0,2.138,41.791000000000004,78.94,162.55100000000002,181.708,181.708,181.708,181.708,124.814,77.218,97.654,83.77600000000001,76.396,76.275,76.142,94.36199999999998,93.886,129.375,121.074,89.102,81.785,0.0,0.0,0.0,0.0,48.276,92.551,181.708,181.708,181.708,181.708,181.708,121.559,78.061,97.17100000000002,82.97200000000001,75.13600000000001,74.56,74.051,78.548,77.132,110.739,105.07799999999999,77.752,20.834,0.0,83.00200000000001,89.85600000000001,10.613,0.0,44.397,133.41,181.708,181.708,181.708,167.203,109.86399999999999,64.153,87.04700000000001,71.459,65.653,65.878,66.045,71.37100000000001,71.249,105.77100000000002,100.628,73.827,14.969000000000001,181.046,122.02500000000002,18.816,0.0,116.74899999999998,181.708,181.708,181.708,181.708,181.708,161.967,107.887,65.685,88.236,71.554,65.291,64.91,64.507,80.683,80.084,113.881,109.85799999999999,58.018,0.0,0.0,0.0,0.0,0.0,0.0,22.483,114.053,181.708,181.708,181.708,162.69,107.959,67.918,90.505,73.547,66.678,66.25,65.771,70.521,70.11399999999999,43.887,15.488,0.0,0.0,0.0,0.0,0.0,0.0,61.18899999999999,147.516,171.803,181.708,181.708,153.808,143.459,101.31700000000001,69.438,91.65799999999999,76.721,69.097,68.146,67.193,72.012,71.829,98.369,37.635999999999996,4.38,0.0,0.0,0.0,0.0,0.0,0.0,29.555,84.086,153.889,151.648,141.586,131.907,115.73,70.752,92.34799999999998,78.372,72.508,73.512,74.411,79.929,79.025,116.598,118.15800000000002,78.906,12.345999999999998,94.185,10.995,20.908,16.929000000000002,0.0,28.511,123.20700000000001,181.708,181.708,181.708,178.22099999999998,119.537,74.661,95.601,81.315,74.273,74.027,73.757,90.969,90.229,127.725,61.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.833,118.297,181.708,181.708,181.708,181.708,124.664,79.67699999999999,99.531,86.775,79.77,79.383,79.43,85.34100000000001,84.99799999999999,126.213,129.162,84.314,15.482,0.0,0.0,0.0,0.0,0.0,40.453,136.493,181.708,181.708,181.708,181.708,181.708,156.959,116.632,84.24600000000001,76.608,75.887,75.271,80.303,79.872,117.98899999999999,120.353,144.244,120.281,32.577,70.962,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,158.07999999999996,177.398,89.522,78.33,77.786,77.729,96.414,96.38599999999998,136.575,134.733,181.708,181.708,156.292,141.067,181.708,181.071,141.806,165.81599999999997,181.708,181.708,181.708,181.708,181.708,127.16,80.053,99.25,84.855,78.316,77.278,76.982,82.476,82.053,109.85799999999999,113.79299999999999,61.434,0.0,0.0,0.0,0.0,0.0,0.0,28.445000000000004,126.391,181.708,181.708,172.15900000000002,161.564,113.30899999999998,77.1,96.427,82.815,75.36399999999999,74.878,74.577,79.78,79.273,63.59,30.381999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.53200000000001,175.954,169.68900000000002,161.066,149.607,128.72,77.911,96.988,84.941,77.393,76.70100000000001,76.233,81.473,81.02600000000001,61.488,43.028,10.819,0.0,0.0,0.0,0.0,0.0,0.0,18.414,117.615,181.708,181.708,181.708,181.708,127.79300000000002,79.258,98.728,85.58200000000001,78.525,77.743,77.29,95.984,96.56,137.49,124.525,8.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,29.855,126.04899999999999,181.708,181.708,181.708,181.708,123.72599999999998,79.084,99.27799999999999,86.90700000000001,80.56,80.399,80.752,85.611,82.88600000000001,119.06299999999999,118.2,41.903999999999996,0.0,0.0,0.0,0.0,0.0,22.087,20.864,111.605,181.708,181.708,181.708,165.97400000000002,110.68800000000002,68.09,89.462,71.917,65.143,63.544,61.626000000000005,64.457,63.20399999999999,90.40700000000001,18.119,4.431,0.0,0.0,0.0,0.0,0.0,0.0,122.89400000000002,105.37200000000001,181.708,181.708,181.708,163.717,109.241,66.161,87.82799999999999,70.252,64.108,63.886,63.652,79.523,78.92399999999999,115.46,107.86,85.64,136.855,128.17,163.87900000000002,95.34700000000001,102.40299999999999,77.292,114.758,100.26999999999998,181.708,181.708,174.17700000000002,151.189,99.936,61.669,85.061,66.507,61.053000000000004,61.172,61.229000000000006,66.361,66.54899999999999,92.71,93.14,103.832,104.81200000000001,133.207,148.671,134.352,146.936,151.063,144.649,181.708,181.708,181.708,153.308,144.309,103.509,72.13600000000001,94.01,79.54899999999999,72.497,72.745,73.041,78.986,78.988,64.398,28.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.27600000000001,137.371,154.70600000000002,145.19299999999998,136.131,119.705,74.318,95.234,80.812,73.046,72.046,71.132,75.768,71.936,21.57,21.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.309,159.136,158.88299999999998,149.105,137.575,118.955,73.43,94.59100000000001,81.751,75.085,75.189,75.362,93.357,92.36200000000001,129.776,123.59,166.39700000000002,181.708,128.477,127.006,40.349000000000004,157.888,120.039,100.39,158.741,181.708,181.708,180.94400000000002,157.061,103.089,63.851000000000006,86.081,68.306,62.486999999999995,62.303000000000004,62.231,66.806,66.21300000000001,102.369,100.671,163.501,156.273,66.392,102.574,56.55499999999999,32.979,134.945,148.028,181.708,181.708,181.708,181.708,176.33,120.535,75.69800000000001,95.545,79.673,72.521,73.304,74.428,79.707,78.028,114.14399999999999,114.209,163.10399999999998,151.234,165.236,121.572,132.68,138.097,104.881,147.576,181.708,181.708,181.708,181.708,179.071,119.9,74.73899999999999,96.43200000000002,82.62,75.229,74.929,74.525,93.369,93.454,133.32299999999998,127.557,153.034,113.542,68.131,36.611999999999995,0.0,0.0,0.0,14.842,106.921,181.708,181.708,181.708,177.28,118.56499999999998,76.882,97.30200000000002,81.75399999999999,74.83,75.087,75.157,79.882,78.76100000000001,105.412,105.622,108.61200000000001,31.027,0.0,0.0,85.602,79.546,72.422,174.09099999999998,169.305,181.708,181.708,162.47899999999998,151.33,108.01799999999999,74.91,96.391,83.039,75.582,75.39699999999999,75.168,80.6,80.191,107.01099999999998,109.62000000000002,130.898,95.992,135.222,122.587,104.74799999999999,117.02,85.851,138.616,126.116,157.82399999999998,160.248,151.347,141.58100000000002,123.911,56.248000000000005,18.046]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[33.51596360975919,32.99601953463707,32.566070915763625,32.489160852263275,34.843196302803314,35.74996061049573,45.686180012193795,46.30666797241272,51.520796409371776,42.975100273806675,36.00312290285104,11.111634833978489,38.841851982742206,27.087430611106324,17.50878959491854,15.453047689273934,31.065390006596328,46.089156699075794,49.15581195673622,49.3451495783395,47.59491153604347,46.160191688280996,39.72297960260117,34.93626282061536,33.461085074865714,33.25185231530836,32.8905352461557,32.776371870647374,42.12294745217614,45.02389890982973,67.44478471316954,77.01941999688333,69.85156230795025,60.91383848759867,52.7838038584165,80.02625631626569,24.295168027913284,61.551150524208296,8.986860805365694,31.84370382628991,56.40325019748562,81.00004988068933,69.41600566361322,69.6930688263966,60.00774180198525,55.53507444595917,43.301700994851544,39.267928393557476,37.77005149712196,37.16077958783017,36.30261816748865,36.37018152188306,45.870176657165096,49.183451510806655,71.2419520496674,80.6157666120192,58.860500021438455,31.936369770854558,13.22879797089073,51.061472419022515,27.04991025026675,29.790899457792893,39.285286567611365,45.10334593723025,63.22354383209336,81.00004988068933,66.09378467411315,66.15921163785475,56.55172934785435,52.625443901278636,40.781828219888894,36.81228086259424,34.62568502946641,34.287601208662814,33.93442912887391,33.999989617031325,43.33962192893852,45.162764302260896,68.0245477265697,78.154778104424,45.89327638109837,5.524439179276432,0.0,0.0,0.0,0.0,0.0,0.0,38.86268179160688,81.00004988068933,73.10301535707677,73.24188074950794,63.568704446934326,59.39873694152506,47.45150631347513,43.33441447672234,41.27840552224614,40.70077889949877,40.15092535523763,39.44231128059123,47.75807837215011,50.70469518000703,74.86446945029991,81.00004988068933,51.40356197230008,8.065408811935356,0.0,0.0,0.0,0.0,0.0,0.0,40.12662391156218,80.46434992450291,70.55123024673809,70.46310413231063,60.891139336912794,56.67043255349984,44.411155365727154,39.802026056754315,37.00255315510811,36.456304770073544,35.8582489117089,35.721653434346315,45.1810571472254,47.472870220003,71.40685470317942,81.00004988068933,57.392265545310366,14.186168032171052,0.0,0.0,0.0,0.0,0.0,5.373556589423325,43.449779571972854,81.00004988068933,72.42017149467962,72.42751533754856,63.0161804143572,56.69166293561192,42.819944902648004,38.16955654919319,36.293004409551116,36.52146468498356,35.60388489961141,35.42549628010366,37.74054260123033,38.673077121172,48.61023119378066,57.64689660623945,32.57688639344336,30.47467799110063,0.0,0.0,0.0,0.0,0.0,15.173848135837794,36.61226128772702,56.223659858235685,59.37830770590777,59.25386295038292,51.301148745382086,50.17553792019477,43.73805878568336,38.68082153728834,34.82276706718604,34.53942825686012,33.35827127470032,33.299787580580265,35.94570740405738,37.10670219943149,47.215969244005315,47.78932308544712,21.169628502885423,0.0,38.723282301512505,32.89520860070867,0.7832542230781541,0.0,8.283988280598662,25.61826146406764,39.217055591137964,52.281485006179885,53.95467946055975,52.60688400748255,50.546201698453366,48.99090930322419,42.33431660238628,37.23755612691471,35.26259649282863,34.56266150520918,34.14152549777848,34.32205050793901,43.44096696053012,45.200017614268866,68.19826299152446,78.64574738131769,49.51245567133591,13.733119689364338,44.73775608677202,5.688941259541053,21.533883109185663,57.31508843297842,50.58265386396656,56.196821450660046,71.10522304788901,81.00004988068933,71.0781175914818,71.57629718682861,62.762484024338704,59.38164581630276,47.58262728978993,43.18860581466962,40.02447773347578,38.75158947766193,37.57216831290753,37.22126614818721,46.77413695212574,49.546103824117296,72.82501752338281,81.00004988068933,72.1666086290769,54.399048716339514,34.81021577210091,0.0,34.70660082544073,20.034537444176358,19.198140503610123,32.728036032128074,59.76205687691471,81.00004988068933,77.26857655676464,76.22121103923567,64.74064824440397,58.7536804887991,45.57709056448584,41.206302337714575,38.842119031573795,37.534514427652155,36.34988581068158,35.62872044095006,44.05237526047469,46.48158495710968,69.9447623501781,80.53965769501366,45.39936956705711,5.507615102885729,0.0,0.0,0.0,0.0,0.0,2.8807892708679117,40.29085894299521,81.00004988068933,77.55498642865396,75.07436983193627,62.137055660735214,56.199224890144436,43.68277967754248,38.72034476436493,36.05105816812296,35.40920630137617,34.375193225427104,33.922545455867784,42.888709976784575,46.10397790922953,70.36376196695602,80.99056964716758,47.5083877146056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.8668126261263,71.23220476731406,67.2475691510341,67.47709762179294,57.63981981220209,54.485839586609,43.43562598389814,38.70085019965824,36.79719260360893,36.53041082084211,36.24840725467417,36.66113122390953,46.15698710230182,48.622916013281575,71.01883275086693,81.00004988068933,45.95963801575058,0.0,0.0,0.0,0.0,0.0,0.0,8.863083671919826,39.01650191860757,73.35470888085828,66.14706091601703,65.86732726491769,56.283745845345344,52.174264900293124,40.21728698988984,36.11741980277515,34.26797311954033,34.203347302293515,33.240102166718025,33.054236179925525,35.44392264948395,36.63562806049189,46.60696438354514,56.3403601976442,46.52003998885986,35.68293135376453,0.4562529287858935,0.0,0.0,0.0,26.149822163364288,28.480223792307857,44.606501586041404,60.357709295794976,64.31283601618331,63.30285733507811,54.665296401443136,52.50353610965397,45.619284279878386,40.536810916897345,36.42706292301352,35.85517785014552,34.4084408049611,34.025759829280574,36.04518309382779,36.816553643899816,46.41535684687327,46.90525792844057,50.6431404243236,31.503617139249325,0.0,0.0,0.0,0.0,0.0,0.0,14.367894762073774,50.11505135983772,63.033805637242686,59.53853700486682,56.81570711788939,54.709893556320075,47.370189944253404,41.89515479882269,38.320706187877896,37.34357451305928,35.80951249994219,35.3507226072561,37.27561058541749,38.666534424797845,48.17120291463286,47.917373000198566,20.68854003276088,0.0,0.0,0.0,0.0,0.0,0.0,29.99906402202385,43.44777670573588,54.252572432207785,56.85482977171855,55.4285219621514,53.41604196722575,51.300214074471505,43.47835379695389,37.967133534841594,36.059470206318295,35.381967320553116,34.77643409490371,34.79779800143159,44.20085441084341,47.55979461468829,71.67897746257822,81.00004988068933,53.820887995928956,6.843526882956805,0.0,0.0,0.0,0.0,0.0,0.0,32.40477342147818,74.86073076665754,73.05054026166769,73.31451803170272,63.377497483509856,58.98948460710049,46.2257521764384,40.99252974802004,38.26409183557902,37.35585875931281,36.39087780633194,35.924209973113705,44.77794693592758,47.40290342612421,70.89679143482645,81.00004988068933,49.68844085135926,3.862327251407889,0.0,0.0,0.0,0.0,0.0,0.0,33.11378806937197,75.11362601018125,72.37690958396068,72.81887540025605,62.52040425849475,58.08352144590286,46.21587136966926,42.02574167747432,39.13827618581645,38.39040593292508,37.73560219784577,36.87410266710928,45.15582103263935,48.257326162823354,72.23096739749214,81.00004988068933,47.21877325673711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.42140174919675,74.02126276452792,72.07674669724406,71.88447153849319,62.0724298434884,57.474783634274274,44.99171952562211,40.23985261615991,37.18668332449521,36.25428232896935,35.503073965683,35.21212426365653,44.456553667098895,46.405342515688325,70.10338935614756,81.00004988068933,51.51799239664,6.606120471665814,0.0,0.0,0.0,0.0,0.0,0.7349183845588405,38.070748481501774,80.25565126260875,77.70119566395408,77.36845281978246,67.0789278138797,62.26764253938684,50.16085023445685,45.315516233935185,41.942956539678796,40.32731110850838,38.57814126153876,38.058330710832436,39.34510550588941,40.107129346855494,50.43871454373501,61.20358646988296,59.01365252636014,55.074949309115105,40.67233819893355,55.29646631492599,18.028600145624853,56.360255335598275,54.64540126348906,64.21976949837126,65.03239909292525,64.93278987873903,66.47753384512006,66.98345785658327,59.77153711043644,58.75528278178867,52.77245428307356,47.712012448699376,43.70601292589154,43.317990973579036,41.71596503282015,41.24275450322776,43.11903959403823,43.75728630155844,54.06189956644652,53.954278887312356,56.04780820262815,31.782816692685472,0.0,0.0,0.0,0.0,2.8689055978617817,11.037528783209927,32.349761362168906,54.183673833655384,63.26520344982273,62.365649460583455,60.28146685437362,58.79400486237045,51.668607937661506,45.940544024291285,43.64045243773413,42.02347176240573,41.12004556510829,40.6310791544516,48.92267832675079,51.386203798246186,75.39536252751756,81.00004988068933,79.73624128514983,69.69921094952336,63.94818083663568,16.755578365395206,0.0,0.0,0.0,0.0,31.615243550857464,76.27555547646595,74.53319537470206,73.29689280881722,62.77102958694985,58.14814726314968,45.850815616874215,41.15502896204767,38.11748202703149,36.749123813921216,35.681329060774935,35.42589685335106,44.830689080168284,46.72686930893282,70.30287483335158,81.00004988068933,48.933760853262136,1.83422489983372,0.0,0.0,0.0,0.0,0.0,0.0,32.51426344243353,77.94688058902463,78.61423561918906,78.25839305108418,68.37197825647924,63.99624962632338,51.81134553815087,47.292745783089856,44.53573364566783,43.445640315083075,42.180362950969794,41.299368855526616,48.62304953769738,48.927351681303776,73.39716964508244,81.00004988068933,53.508974960622,11.121916213995027,0.0,0.0,0.0,0.0,0.0,2.299958062141357,38.50310053985961,79.89994221891966,78.35079194681721,77.47006490020566,67.00842692233772,62.46499162593807,50.47837129522738,45.9223847037426,42.98377936083364,41.65988477818448,40.614655651308276,40.0378301750557,49.18425265730146,51.488082927500976,75.08131310155783,81.00004988068933,66.27123862271029,40.65124134123726,30.332207439442872,0.0,0.0,0.0,5.331362874030775,28.260309079486564,55.39420618729102,81.00004988068933,78.63332961064836,78.36681487671314,67.68766562550829,62.55632232634473,50.269005011254215,45.59792037335053,43.16590666398375,42.590683480720756,41.666961572221844,41.04687418525032,50.26580042527504,52.369077022944154,76.12520698427603,81.00004988068933,59.711584647742605,25.543487791220077,26.260914477309232,0.0,0.0,4.653058841770799,80.75356380912396,6.549773168198548,41.97179781349143,79.48334604162613,76.35540307711388,75.8104899362373,65.2053132113852,60.149010633900794,48.04088308481283,43.50759564401392,40.982915990082496,40.57072611851035,39.138409710232246,38.61726391536793,41.62637014981888,44.29779313671363,55.177629584864704,64.0436507939321,59.40674840647301,61.33444039736618,53.66640024684926,45.81943737916141,51.303018087203284,59.52959086900828,59.85378815056876,63.16105440549934,66.73443482111774,67.74988800327073,68.40589345809222,67.02778796262861,57.030280854078704,54.228137464116536,46.692152960825034,41.18093269871272,36.9701067220689,35.98923636360792,34.65666269393182,34.83264787395518,37.21832861103962,37.995707759822615,47.52080548527493,47.145868925710744,10.922297212375211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.63305544651197,57.88069785830386,57.169279770925684,55.80385909496298,54.69560644382955,48.114455037918205,41.24128573465397,38.888184955024535,37.88862117835165,36.08443927207275,36.28045311446599,45.47467733756786,47.89747786224447,70.97156510767401,80.71096952048404,46.20639113614753,0.782052503335961,0.0,0.0,0.0,0.0,0.0,14.926427393361855,41.06877218944139,73.02370185409204,74.7521754166128,74.53292832587049,63.72158990302442,59.283638895106144,46.960804085413024,43.17965967881107,40.66072157475901,39.77171601436788,39.485439666894386,39.391705527003346,48.57604894333605,50.40973974550657,73.32600113146145,81.00004988068933,73.12237639736766,51.49475914829094,25.846721739500083,24.766642740100288,5.569169858569166,12.53593977730864,19.960965491071,37.768983301795565,56.025643149605465,76.72032530549309,67.4678844371028,68.0250818242329,59.52104530639714,56.61501992094318,46.06538935306354,42.2485939274432,34.719552693773245,33.40914407711983,32.12423862388405,31.20519006993809,39.57022767092688,41.472149449570786,64.07396083631852,73.8727836141592,31.969483825972766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.576299147426955,69.11050180026466,71.48309714460078,69.70001209601816,59.18175976585135,53.87109317626943,41.410194120639964,36.63522748724449,33.58673155013277,32.83525613801483,32.035044314130175,31.67960231927268,40.53387337974976,42.78736494519299,66.08871074631278,76.2684786824286,36.43387266821928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.973205011341662,67.96018895815448,73.58049866797472,73.20422686425256,62.559526912323896,57.47918993999564,45.359178717901536,41.26345078767663,38.74771726960376,38.20734395886436,37.6604279517508,37.4760307335321,46.742091092333936,48.635066735119295,72.44433941393929,81.00004988068933,46.485590689583645,54.3338888014295,3.443194110214175,0.0,0.0,0.0,0.0,61.721794727599665,69.40759362541789,76.29384832143046,70.8879788233837,68.9815172146026,57.7212697058396,52.031260250972146,38.997007353900884,33.94310821590086,31.74542985626169,31.09810348846713,29.614780753353728,29.41609642264451,31.73594962273995,32.77049679635221,42.6858863891856,52.57590634301713,56.58644569596214,25.600636241182137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.44386950113075,56.02604372285287,55.594225762158224,47.5918404744801,46.55582453229403,40.276972403752076,35.68079496311175,32.088320556034056,31.662644718466183,29.98384223862274,28.25162999245962,30.07036606006063,31.35193340290143,41.53597412032282,41.70915528761439,16.389053844026385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.516587812920882,27.60016436777528,50.98028957421659,50.65782811006151,49.396289429590595,48.08534671527397,41.58724749598972,36.927645957844746,35.53525334989061,35.34431343529774,34.68176528410207,34.339809255240304,43.032782821431944,45.007074833439034,68.47612730080262,78.51876566189264,60.68364239476083,57.63154129842254,62.86062446995111,54.150025680873995,62.300489545673436,3.7684595871010464,11.309785067024512,31.588138094450226,66.88024348317049,80.34778310951019,68.82021972031717,70.89679143482645,61.101707340628174,56.77244520717044,44.48352559909033,39.47208722531446,36.649514599735,36.549104239053996,35.59266884868427,35.018647385163476,43.80655681098835,43.899890377632,66.33319395164112,77.05520454031752,76.93062626037687,71.96632200537812,65.54166121478342,29.576192197187762,17.818299190741104,54.4688819858025,40.68929579974004,63.737879881751915,72.25540236558341,63.6409411558817,68.07381823599961,67.39818469205561,57.51537505667723,52.11404538876765,39.16044123883911,34.52941392567518,31.815797223387875,31.054307480084997,30.229660688109078,30.077309329682194,39.24923497534558,41.056621467603655,64.65586024037148,74.98170388737162,67.42836121002621,70.04116697838515,43.215577746661054,12.38906291992951,18.184156090030932,0.974728235334218,0.0,0.0,21.332928863407854,63.45053533895203,67.57617273831596,65.71537647973821,55.381921941037476,50.71457598677618,38.56972922334341,33.868868640716485,30.945485081208638,30.133923681981052,29.484995021196898,29.162934130289212,38.21188378900153,40.41196558812509,62.923380945376756,72.69589941330497,66.51265076647525,57.99766524654397,33.13114624342587,0.0,27.878162201469234,32.15094350704389,27.041765260902988,41.43275974691003,81.00004988068933,63.35172727126061,65.97628318820983,64.13765198265476,53.46825001380324,48.52530966533236,36.34174082131783,31.813527308319287,29.295790924009427,28.65140209336245,28.087929058689785,28.003541627904692,37.27200542619091,39.491848838852746,61.952391393684906,71.43729826998167,60.79380003779518,17.051067897558855,0.0,0.0,0.0,0.0,0.0,0.0,16.24150936456826,59.203123672379206,67.86672186709502,66.99747792024219,56.47054650304843,51.71146927513307,39.735931470933686,35.01637747009489,32.61267093687755,31.94358008930772,30.597787502467494,30.274925465065014,32.26510688255221,33.412482187514804,43.01609226945703,47.79453053766329,3.775002283475207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.754883515606828,58.884534416282314,59.09109668752368,50.715644182102565,49.13578329436634,42.52312012632636,37.295906296618966,33.92842053016294,34.46358638868617,33.342782442467616,32.299155608580996,33.76925942653029,34.00586469132649,42.882167280410435,37.67057580735155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.324392376699837,46.034411688598134,45.52514956673996,44.01926120535649,42.804189021583696,36.412775810523,31.602558731356535,31.25205713988362,33.09456055349689,31.334575228847534,29.517708503067713,38.73583359659764,41.93708146538364,65.1385510034856,69.88107120384187,23.15073026009827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.142443323948374,66.49916480047952,64.10600669611034,63.3015220909201,53.48387237045175,49.352626945624245,37.57670814304471,32.88292435445514,30.278130051044197,29.691557292438283,28.910706508844505,28.477953877239276,37.41140491628529,39.54058525061946,62.593308589521115,72.27543102795326,50.56649740965486,14.586340706321275,0.0,0.0,0.0,0.0,12.088365935549696,20.825803132202466,41.58724749598972,72.99592877560579,71.74467147515143,70.71746814440812,59.16106348140247,53.34113476996239,40.15172650173242,35.722054007593705,33.437451253269245,32.986138727867925,32.1649635707028,31.648491130391463,40.77395027935674,43.77157341404896,67.00482176311114,76.32215549757989,41.07544841023135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.963938678298312,58.04066010843132,65.242700047809,65.01330510146595,54.914452961324464,50.35486121061311,38.2013353601534,33.828544267145126,31.131217543585333,30.73491707749329,30.274925465065014,30.086656038788128,39.23321204544967,41.26011267728165,64.85507866874389,75.5403700430755,71.3918999686099,72.14524472254905,54.47943041465064,46.48278667685188,40.72588148966902,32.91283382359417,49.853076456039666,54.58024134857904,54.776655764219676,72.48506436075803,65.37301987762902,65.21052066360139,55.254806697196635,51.00338929814986,39.40145280935669,35.017979763084476,32.371392317528375,31.665315206782175,31.150445059460424,31.101174550030517,40.25934718086658,42.09944715499547,65.09475499510346,75.80314609336834,76.84703997608656,52.09989180069295,29.21714504310369,7.897702145691552,0.0,0.0,0.0,0.0,42.591084053968146,71.03178461919944,66.60918891909809,65.5956050787663,55.56725383016678,51.25401462660497,39.06817586752185,34.52220360722202,32.23893609705557,32.02716637359802,31.08808915728219,30.830119985958124,33.10617717767142,34.42272791745161,44.062256067243844,49.133913952545136,45.76041958737816,36.58034895235101,3.030470140978824,0.0,0.0,0.0,0.0,0.0,0.0,30.10534945700002,60.17371265082365,58.86984673054439,49.90368220962758,48.370955440668475,41.73225501154764,36.82603387742156,32.961570235360874,32.687578134140914,31.7260688159708,31.478247500247477,33.6489539278952,35.057502990161055,44.60957264760479,39.612688435151036,3.156650713909076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.911187458154487,53.262622413472464,52.57283528145376,50.570369617713034,48.91666972803985,42.048440828160174,36.93712619136649,34.098263587059535,33.882221082296425,32.450972869344696,32.202617455958176,34.694450103603,35.52924475117965,45.03711782699385,40.564984568630976,31.67733240420409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.11754490482061,54.156434852832355,54.054155150330175,52.548266788946705,50.89309813069971,43.8805293373411,38.959620517477106,37.15877672159318,36.51732542809377,35.687738232733295,35.23455636551079,44.32302925129969,46.27929546717388,69.83553937805435,78.3044589745349,72.97363019816734,40.02247486723879,44.30300058892981,29.446673513862535,5.53632285228256,23.04671474019069,5.903915568977778,47.34028047511438,76.37596583714695,81.00004988068933,79.81809175203473,70.45349037437308,60.24434706678144,55.9186900925503,43.50545925336114,38.730225571134056,36.45910878280533,36.51745895250959,36.38887494009495,36.52920910109992,45.937205913896314,48.31207117330102,72.16166822569235,81.00004988068933,81.00004988068933,81.00004988068933,80.81137988116505,41.569088175441024,53.508307338543,15.130986798366244,8.371313248531344,35.072457724730555,81.00004988068933,63.429171432424155,72.05204468032119,71.00454563837644,61.61016831599154,57.96842339948394,45.61554559623602,41.01936815559568,38.81581472166136,38.68148915936735,38.33739673985279,37.93495415063398,46.79923954229599,48.695686819892146,71.84267839634803,75.2073601500723,36.228912689967494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96562134735049,57.41656698898583,72.78869888228543,72.80485533659713,62.73310865286288,58.240279110051134,45.80822132823428,40.82922938749761,37.876737505345524,36.87183275204068,35.19343084544464,34.36691471164754,43.43949819195632,46.04789765459385,69.24442678931126,72.06699941489072,27.04403517597158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.25639279897831,61.1430999095259,72.54888903151004,71.94762858716621,62.406240882986424,58.11409853712089,45.84227005426307,41.22860091515304,38.585485104407724,38.272370349358575,36.97478007662187,36.79425506646135,39.49478637600032,40.75458923906585,50.81698921369415,55.0766851265205,11.788069524417276,0.0,0.0,0.0,0.0,0.0,0.0,5.569436907400763,0.0,27.909406914766244,59.023933906376676,58.44577318596611,49.01334140507846,46.966011537629214,40.20834085403129,35.35379366881949,31.87347977101313,31.68681263772584,30.9011549751633,30.68043911584721,32.655265225517496,32.83338679619364,40.92002599024107,36.76220920666953,13.386623830365396,0.0,0.0,0.0,0.0,0.0,0.0,7.220065735510572,34.55411594259804,32.14960826288589,46.28356824847946,48.01471229931619,47.75540788383413,46.8328876950774,40.379786203917476,35.42923496374604,33.587132123380165,32.96197080860827,32.58342908981752,32.604392423097984,41.38402333514332,42.969492248343116,65.76117535435732,68.72595148276294,43.28287405222385,27.85746591702036,0.0,0.0,0.0,0.0,1.4272424804777335,5.4850494766156626,39.6176288385356,75.89047106130106,70.15159167025108,71.07010612653383,61.73167553436881,57.62606679737478,45.30590247599765,41.03178592626501,38.015602897776695,37.473760818463525,37.13794691272851,36.6321564256811,45.27252137204786,46.506554022864144,69.27954371066643,78.09162105575098,65.54072654387282,35.645410992924965,33.464556709676486,16.496273949913153,0.0,0.0,0.21831241983170505,10.80426162880871,33.96193515852854,72.994460007032,71.02123619035132,69.29249557899898,57.30694344361467,51.558717343458774,38.822757991282906,33.812788386080825,35.29023604689906,34.4419554333267,33.716917855537,33.462553843439515,42.53834190972747,44.382447616330325,67.14008199631573,67.56522373622043,21.008197484184183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.460747379407426,59.11927033925732,70.34386682900193,70.56765374988142,60.39336031481336,55.821083744601076,43.59972749091536,39.49652219340572,37.4402461900979,36.887588633105004,36.473529419711646,36.71173697749744,45.72783962992315,47.80040561195847,70.75124982160531,70.20700430280775,21.851404169956183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.7846510379597,56.296430664846255,72.97189438076194,73.49197198029985,63.42342988254479,58.99642787672204,47.17097151588099,42.83516668604911,40.228503040816975,39.60454344578727,39.3659353147541,39.45619781983435,48.379634527695416,49.97845588247514,73.12704975192062,73.71175316870536,36.93111759265553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.040563541160804,65.98910153212657,76.93369732194023,77.10233865909466,66.58008059645387,61.72807037514224,49.337672211054745,45.65787283604437,44.434255089660425,44.51009695783437,43.295692396140566,42.771342015297094,44.25720171431068,45.119769440373545,54.528433875248936,53.53901795417681,58.96852127382001,0.0,35.95478706433172,25.133434310300714,0.0,0.0,0.0,0.0,0.0,35.026124752448226,69.90884428232812,70.31836366558429,62.19086600030229,60.688983371392816,53.866686870548065,48.665910875168926,44.59608668160906,44.065460653223006,42.9058011020069,42.81887670732161,44.927761330454295,45.35877814465414,54.218657230594786,42.37076876789946,1.8395658764656884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31075473448206,60.953094665843636,61.23216069486398,59.46656734475106,57.65691093742439,50.73193416083007,45.25008927019358,42.76693570957572,42.07127350326184,41.5044623581942,40.96662601135499,49.79325751776164,51.79412088851276,74.43398673376329,72.50562712079109,21.45897591192231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.301203854333632,55.793043617283246,72.24498746115107,75.04552855812364,65.01170280847636,60.40831504938286,48.284431619230574,43.68545016585847,40.936449493384366,40.2740348666045,39.90897911380947,40.07481643823208,49.53649006617977,51.935790293675716,74.34652824141479,71.65467601890275,21.070553386362413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.083986204004926,56.70728529226043,71.72157175121815,74.48352429202478,64.46211631304682,59.05771558357389,45.37213058623404,39.53951705529306,36.633758718670705,36.01140141663059,35.34284466672396,35.12493282013965,44.24318165065176,46.27275277079971,69.0357281274171,67.56655898037842,23.591093783404066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.1781831413997,58.04867157337928,71.25316810059455,73.21797987907989,63.428370285929354,58.67863976711993,45.78739151936959,40.96902945083938,38.01747223959789,36.836181733022286,35.90191139567524,35.88855895409532,45.18306001346238,47.339345804203795,70.21661806074529,67.7374702326014,19.637569356005315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.604500026869971,56.29776590900426,70.05465294438086,72.66812633481875,62.789055383082754,58.1641701930456,45.568945575122086,40.872090724969155,38.195460285858225,37.852035488422665,37.298710309350746,37.182944640852845,46.37249550940172,48.872206097578704,71.84187724985324,71.3427629835958,28.728579205694388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.261804422236963,52.901438868735596,66.45576936534479,68.19973176009826,58.095672167740595,54.32026931101798,42.732619934715316,38.633019796432244,36.8863869133628,36.994274641328566,36.90948663729606,37.21352173207086,39.82833036666675,41.340494375592776,50.15430753808271,46.26273843961477,1.6022929895904956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.775508499896244,63.145966146514034,65.33803648068964,56.96018053578412,55.60090198294819,48.0444882440394,40.22836951640117,34.669614562264336,33.186558875982534,32.79853692367005,35.150569507973096,36.498765534297696,46.72366472295364,48.031936948954275,43.60426732105255,3.1696025822415983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884215526163054,55.18070064642807,56.34463297894978,54.760766358739566,48.14383040939403,43.00260630346131,40.38138849690705,40.71666830497888,39.66543057939171,38.559714892158475,46.68948247250904,49.821698218326866,73.74086149134958,81.00004988068933,75.44022673122609,52.98716154367868,52.20016863695815,70.69904177502785,34.53355318256495,13.021167504322962,0.0,0.0,0.0,23.683359154721323,44.48579551415892,77.26924417884366,70.10939795485852,65.1738014492566,52.64053216026394,47.81629501743856,44.82468048145731,43.83553160921679,42.99793294890835,42.71486118741402,51.72615696087097,53.764407168045885,77.6330982118965,81.00004988068933,72.92249034691623,33.062915266952466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.560196495001236,38.53194181367224,71.94055179312886,65.03400138591483,59.79209987046952,46.70750826864194,41.61181598849677,38.89766518854627,37.77285550985374,37.120321689843,37.07372166872908,45.98807871631581,47.621349370371725,70.46564109621079,81.00004988068933,62.689846742143935,13.262713172503727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.678348104710057,29.467903895974608,63.533721049994924,57.40575151130609,52.93268358203262,41.048476478239905,36.946606424888245,34.591769827853405,34.22391006232659,34.015611973679825,34.138320911799305,43.17618804400029,45.13686056559585,68.34126764084542,79.66894497958701,61.804045767732,14.339854634755941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3422658430779,44.17922345548394,67.59606787627004,60.0490008464672,55.63014383000822,43.48649878631765,39.18340743835657,36.85434105357099,35.33122804254943,34.04939365087703,34.44742993437446,44.087225132998284,46.387316719555436,70.18871145784324,81.00004988068933,78.89316812379361,73.31211459221831,65.87240119271807,53.85667253936312,65.50974887940741,72.92262387133202,49.04632193578087,35.856246045471906,81.00004988068933,58.6667560941138,52.979150078730726,68.02561592189609,59.41863207947914,55.602103702690385,44.23436903920901,40.386595949123226,38.37478357627656,38.53114066717744,37.48043703925347,37.366807761408346,39.970934442740294,41.25423760298649,50.254984947595304,60.88566483586504,53.20387167052081,39.108900814340615,18.793027426075327,21.304087589595227,0.0,10.285252224597187,13.728045761563965,3.996118716038696,9.047213841306936,44.45241441020912,51.59076320325058,60.96083908195999,53.873496615753844,52.54559630063071,45.95322884379221,40.79344484406342,37.79982744184518,36.29086801889833,35.03720727895957,34.80674413729014,37.597805000740976,39.076454381301396,49.5631949493396,51.30555505110346,54.262453238976924,38.83797977468402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3006969843798163,24.203169705427626,47.365383065284654,48.501141746072705,47.229722258832645,40.83336864438738,36.05105816812296,33.442792229901215,33.68086626327121,33.18282019234017,33.15237662553795,42.381851294410794,44.26895186290101,67.39110789801825,78.21633286010744,58.00487556499713,57.84331102188009,2.859825937587436,0.0,0.0,0.0,0.0,0.0,0.0,41.78953698592551,43.28888265093482,65.29878030244467,58.23213412068738,53.30882186133898,40.963955523039004,36.66567105404671,34.23752955273811,33.72866800412733,33.30259159331205,33.25211936413995,42.61258148491183,44.54935313607934,67.92547261004667,79.08958253943425,55.65270945627829,2.0780404830830737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.081164692999664,32.926586838421485,69.03185591935892,64.15968351126162,58.73204953343961,46.175814044929496,41.64519709244657,38.85453680224313,38.30735374629797,37.616631943368674,36.76260977991693,46.14216589214811,48.23809864694825,71.36773204935025,81.00004988068933,59.675533055476805,8.815816028726909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158421527861414,36.05653266917072,70.45535971619427,65.42415972888011,60.642249825863075,48.84523416558725,44.70717899555401,42.09263740978972,41.36412819718924,40.62306768950364,40.02861699036556,48.700493698860924,50.56809970264443,73.89361342302388,81.00004988068933,60.922517574625616,12.743169670629008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.413097314773367,32.20942720116394,68.03322681359664,63.73547644226753,58.66194921514503,46.23176077514936,41.196154482113826,38.046847611073716,37.09842368565194,36.10486850769003,35.39825729928064,44.479252817784754,46.38344451149726,70.42825425978704,81.00004988068933,59.80411706789146,11.181067530194078,0.0,0.0,5.501072406511568,0.0,0.0,0.0,30.604597247673254,45.58390030969161,47.856485866594134,69.64299717047189,63.44225682517247,58.916313227242526,46.59454661287582,42.0619267941559,39.373813255286244,39.12826185463149,37.93348538206017,37.640265764965136,39.91952754265761,40.954074716269865,51.205411739254046,60.9935525638308,62.49196355792951,66.31917388798222,63.9285527475132,50.673851039957405,25.118613100146998,2.5194722017152547,0.0,4.874308798750087,7.259989535834535,37.95151117819308,52.500865621337965,66.28432401545861,59.59688717457107,57.24592278559442,49.822232315990064,41.985417303902956,39.501996694453474,39.16484754456047,37.71290304715989,36.64737820908221,38.30081104992381,38.800859987091826,48.809182573321465,49.6650740785944,57.94852826152986,53.545026552887784,40.89412225357602,34.736109721332355,35.68039438986435,35.305190781468575,46.06165066942118,44.32623383727886,45.0798456400496,49.08798155351022,52.91505835914713,57.780020448791255,56.56841989982925,54.44164300497946,47.39569310767106,41.1673132083012,37.80196383249797,37.31459971483085,36.34721532236559,35.93101971831946,44.704642031653826,46.456081793692036,70.17308910119475,81.00004988068933,81.00004988068933,81.00004988068933,81.00004988068933,81.00004988068933,75.65453341858381,78.65589523691844,77.12143265055394,81.00004988068933,75.77390424630832,79.92718119974269,67.95351273736452,77.20034558029126,69.00488398736748,64.1313763351122,51.62774946642696,46.47157062592474,42.75545260981698,41.1506226563263,40.11968064194061,39.30785219388143,48.344651130756034,50.22040212390329,73.79921166105383,81.00004988068933,61.88829967410128,23.976178198568977,0.0,0.0,11.133532838169556,23.626344229175054,0.4717417610186017,12.798849352017276,0.0,58.58704201788167,36.208483454350215,69.3519139440296,66.42732866477957,62.09299260352148,49.35369514095064,43.717896598897674,40.4126332102041,39.49238293651594,38.53821746121479,38.272370349358575,47.21650334166852,49.05606921813421,72.80311951919174,81.00004988068933,78.77126033216894,56.146749794735356,23.04003851940073,15.202288836403026,23.311627181136323,20.562893557493826,9.6263092326281,22.931616693771772,0.0,42.26207989343891,48.41034514332924,73.55446140689389,69.10903303169086,64.1444617278605,51.45723878745136,46.38704967072385,43.09460462594698,42.01412505329978,40.96943002408678,40.19926119375695,48.93656486599392,50.83140985060048,74.82427860114436,81.00004988068933,60.51727097267503,19.289871777264175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.492917034179136,44.861666744633695,67.88047488192234,62.499040351966855,58.319325564204256,46.878018947617534,43.420404200497046,41.40832477881877,40.96275380329682,40.093509856443966,39.69827758567832,48.672052998295676,51.105535476236255,75.1049469231543,81.00004988068933,61.89163778449627,30.96204210876774,14.177221896312506,2.1070152813115017,0.0,0.0,0.0,0.0,35.63139092926604,63.24824584901622,58.61895435325768,73.74700361447636,67.31393078568631,62.393689587901285,49.546904970612104,44.04169330721075,40.839911340761546,41.41700386584572,40.00217915603732,39.44378004916503,41.446112188489955,42.17034861978485,51.66486925401914,61.62819411212443,52.97821540782014,41.67657533015938,13.472079456476886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.386301672582256,65.38236658673496,63.26747336489131,60.65413349886922,53.774555023646634,48.89851040749114,45.889938270703404,44.86714124568146,43.70107252250697,43.3779434362729,45.74853591437203,46.603626273150155,54.927271305241185,53.56251825135748,31.996856331211607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4613961961474,61.84850939819313,63.5911365487886,60.22618774623274,52.73666973963939,47.7090749115518,44.36629116201863,44.2868441346181,43.62296073926444,43.242015580989296,51.779032629527464,53.32738175513507,76.89697810759546,81.00004988068933,81.00004988068933,66.07642650005924,48.2466442095594,46.5289861247184,19.817426744086852,0.0,0.0,0.0,0.0,46.37156083849114,61.368622647810774,76.40360539121737,69.2372164708581,63.91479973268587,50.93796233440825,46.07874179464347,43.3779434362729,42.517378576446994,41.17919688130733,40.57406422890532,49.32512091596961,51.38940838422537,75.21189998020947,81.00004988068933,57.56037278480156,11.253704812388845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.937047122369457,33.91586923507782,69.72418001527781,67.61756530721371,63.29297652830896,51.165888512177496,46.67906756807672,44.25052549352072,43.91164052622232,43.468606514600545,43.192344498311975,51.8733008670817,53.73503179657006,77.99721929378094,81.00004988068933,59.04129208043057,17.381807875493493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.492935839518168,34.17250316224389,67.6693727805438,66.24039448266068,61.975491117618176,49.41524989663408,44.23370141713002,40.88036923874871,38.81087431827678,38.23752047683497,37.18588217800042,45.20709440830625,47.246946908470754,70.86394442853985,79.41431391865792,47.5253453154121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.930379977482627,27.674804516207036,63.3865771437842,61.54073561977595,56.42634992141889,43.86744394459279,39.27153355278405,36.65632434494076,35.58225394425194,34.88405477403787,34.76294812890799,44.12968589722243,46.77827620901552,71.68391786596278,81.00004988068933,56.62476720329651,30.956968180967365,0.0,0.0,0.0,0.0,0.0,23.156338285561844,22.57764346748808,18.417022671184753,36.95087920619382,69.43496613065673,67.39978698504521,63.00202682628249,50.955988130541144,45.414724874874004,41.000541212968,40.07922274395346,38.51605240819213,38.026551899872224,40.36910425065353,41.62476785682929,51.318640443851784,57.99005435484342,37.0691818385919,31.133754507485524,32.77103089401541,28.11303164886004,0.0,0.0,20.30011750720098,18.82120107780895,20.38557313331248,38.09571754725623,58.00167097901794,63.622915359748795,60.84627513320427,59.43572320470143,52.353454666295654,46.197578524704774,42.51270522189402,40.32130250979742,39.316531280908386,40.01513102436984,42.864942630772326,43.37273598405672,53.032292796218826,52.239558339618924,52.514752160581104,31.6755965867987,23.48454129959629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.976187274472107,54.53030321707014,60.19854819216232,57.156194378177354,49.38507337866346,43.63097220421239,40.459900853397,40.70905741327832,39.886680536371,39.60814860501385,48.60809480312787,50.001155033161,73.09807495369219,79.7900516247169,41.78032380123537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.242114108858146,37.667104172540775,65.67438448408782,64.51419083520851,59.38712031735053,46.751571325855686,41.761897431855076,39.23361261869707,38.114277441052316,37.20243920555953,36.87984421698864,45.542507740793845,47.548311514929544,71.45412234637236,78.98690226368466,48.107645292712434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.932071068905158,33.9021162202505,69.48356901800763,68.94773553740542,65.20077338124804,52.96726640572461,48.311136502390426,45.469469885351685,44.54134167113139,43.71482553733429,43.40171078228515,52.48337392286828,54.8408810082191,79.15994990656044,81.00004988068933,54.43777079692129,9.256980698527489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.31834812790914,37.45373215609363,73.2812704521687,72.61872230097303,67.4175457323465,54.80856809959568,49.886056986742076,46.822739839476654,45.85989527714856,45.05634534286894,45.25556377124135,54.938754404999926,57.09517372015712,81.00004988068933,81.00004988068933,58.037321998036326,16.254060659653383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.7304310492421,39.22119484802775,74.39005720096533,73.16336839301802,67.68125645354992,54.80149130555833,49.357433824593016,46.21186563719528,45.55519256029478,44.76432744551608,44.297392563466225,53.403891245388024,55.5647168662666,80.12039102940416,81.00004988068933,59.126080084463084,20.97628514880817,18.31661231050375,28.03852502484408,18.073998446996587,61.60589553468596,0.0,0.0,0.0,24.590657560076927,43.11182927558506,75.17758420534906,73.82858703252967,68.15139592157894,54.991095975993204,49.772694757728566,46.43364969183778,46.01344835531766,44.33037309416864,43.91724855168589,46.60322569990275,48.57017386904089,59.7786139044738,65.02438762797729,40.67300582101253,25.44708316301305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.64795703272827,66.15800991811257,66.76367666817778,64.19453338378521,56.60460501651084,50.802301527956246,47.56740550638885,45.57014729486429,43.887205558131065,43.547519444337894,46.24284330166069,47.6582021091323,58.26364588281599,53.9629579743393,26.53610829827139,0.0,0.0,0.0,15.226990853325875,0.0,0.0,0.0,1.3838470453429912,21.621608650365747,42.324035222369744,53.38573192483933,59.946587619549206,58.36592558531818,50.93929757856625,44.82895326276288,41.136736117083174,40.08723420890141,38.41537499867953,37.52944049985178,46.179419204156076,47.85381537827814,71.5486576327582,77.68944551536377,77.1275747736807,62.714014661403596,56.07891939150935,51.94540405161328,9.651411822798348,0.0,31.90699439937873,33.31861452320796,55.69824128206581,62.51533033069437,54.31866701802839,66.33292690280953,66.67822104206627,61.6016227533804,48.709706883551064,43.72764388125102,40.93057441908921,40.09764911333375,38.76307257742067,37.85417187907546,46.45661589135523,47.968112278202256,70.98011067028517,79.05032636118929,71.16931476747264,4.876178140571275,0.0,0.0,0.0,0.0,0.0,0.0,2.678232732100513,33.208323355757805,34.260495752255565,67.02298108365983,67.1980315927726,62.13812385606162,49.43634675433035,44.23263322180362,41.19361751821365,40.638155948488944,40.08175970785364,39.545125080756634,48.32595771254414,50.175938493442175,73.33922004862555,81.00004988068933,81.00004988068933,81.00004988068933,78.53719203127294,80.26072519040913,70.35815394149245,67.59446558328044,33.08975367452812,41.17318828259637,56.17345467789519,72.23991353335069,69.55513810487602,77.31864821268934,68.8517314824458,63.57778410720865,50.94170101805063,45.80555083991829,42.639953990150666,41.24489089388055,39.890152171181775,39.483436800657394,48.48338299877141,50.66356965994086,74.04195904897679,79.37131905677059,48.61223406001764,10.144116917097426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.213433587170694,34.191463629287384,69.79748491955156,70.09364207379423,64.78604654577569,52.222867787644034,47.24240707833357,44.129285323975026,43.17471927542649,42.158064373531325,41.571758663757,50.914996134890785,53.21308485521094,76.62472182378089,81.00004988068933,50.99604545528091,5.542197926577725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.33327367417094,35.04241473117573,68.99740662008273,68.40923156848721,62.847004979539605,49.43821609615154,43.55472976279104,40.021406671912395,39.407995505730845,37.53184393933617,37.01403625486685,39.56181563273152,40.55363499328804,50.123196349201486,53.60618073532382,16.058313866091744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.056078947570118,58.60293142336178,60.71568825455265,58.12891974727459,50.53965900207921,44.62612967516388,41.406188388165994,39.852765334758,38.60791720626198,38.27691017949575,40.660988623590605,41.54572140267616,51.15841114489273,45.292416510001935,12.796045339285495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.696826968910774,49.6810970084903,59.294187323954276,57.45261858125161,50.27447951230198,44.45695424034629,40.89198586292324,40.64656798668429,39.49678924223732,38.607116059767186,47.188863787598095,48.896908114501564,71.9150486297112,75.91557365147128,43.309578935383705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.331068597489796,13.243352132212847,30.594182343240924,65.84436106540022,67.6695063049596,62.11382241238616,50.22974883300925,45.821039672151,42.30881343896864,40.35281427192604,39.041203935530405,38.541555571609784,47.479947014040356,49.18999420718082,72.09931232351413,75.99889288693001,42.41816993550818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.593960673924958,28.67436829287991,64.21028926484952,65.7938888362281,60.56146755430456,48.42690217088835,43.96371504838401,40.93551482247378,39.892422086250356,39.092477311197314,38.9088812394734,47.81589444419117,49.602184078752956,72.53099675979296,76.36515035946721,39.763036927340934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.443452083142646,27.407088062529628,63.63787009431832,66.21649361223264,61.537531033796775,49.359703739661605,43.93100156651322,39.53764771347186,38.15353361929729,37.96846877899958,37.65522049953464,46.30840378981811,48.16906652398007,70.74083491717299,77.46565859448428,67.55454178295648,28.04386600147605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.0427628096027,29.83349374643284,62.26163394067588,63.94190518909311,58.96144447978265,46.314278864113284,41.657614863115896,38.765609541320856,37.7283918793926,37.07385519314489,37.25237733706842,46.35139865170546,48.2141977765202,70.75084924835791,74.37723885704861,56.33208168386465,26.269059466672967,4.175709055288631,2.416124303886668,0.0,11.698875214663406,0.0,5.322550262588028,13.848351260199056,48.17988200165981,49.118692169144026,64.96723917801522,65.44071675643922,60.707543265188896,48.105241853228044,43.36071878663479,40.50196104437375,40.082560854348436,38.904474933752034,38.6728100723404,40.684889494018655,41.51794832418993,50.78173876792317,58.046134609479076,51.774893372637685,7.379627412390626,14.78275512196191,0.0,0.0,0.0,19.0497948776572,14.82561645943346,16.667585775383532,30.28480627183416,45.845207591410656,60.4364887011165,60.4700033294821,58.07283949263892,50.5081472399506,44.779415704501375,41.57389505440979,39.96799690559272,38.41297155919514,37.70195404506436,39.78213091880023,40.291125991826796,49.075964356088285,41.88126825957957,32.90989628644659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145399012902209,19.89740786915057,38.599638692482436,51.27818254586462,58.14534325041789,55.87435998650496,48.346386948161424,42.651971187572606,39.38449520855017,32.47620898393076,31.660241278981797,31.34298726704288,40.455494547675634,42.54368288635944,65.30332013258183,76.08795367226807,58.6663555208664,78.34077761563229,75.52528178409021,55.96502306483263,25.263086518041746,11.072378655733518,27.57252481370484,34.85988685477822,28.878126551389503,41.589383886642494,42.326572186269935,62.66554529846847,62.84059580758125,57.23043395336171,44.219681353471096,40.008855376827285,36.90588147806949,36.21048632058721,35.623780037565496,34.857750464125445,43.8969528404844,46.01625236804944,68.23244524196906,79.35396088271668,55.118478268665655,54.34296846170385,44.47364479232119,0.0,0.0,35.35819997454087,22.71757705524564,43.02837651571056,49.08704688259962,54.54979778177682,60.34943078201542,64.9358609403024,62.53616013955905,58.303436158724146,45.656537591886384,40.31395866692847,37.387904619104624,36.693310608117145,36.22517400632512,36.19927026966007,45.16663651031908,46.98871068831507,69.85142878353446,78.58392557680264,76.74622904215815,69.51254381623606,14.687552213497074,0.0,0.0,0.0,0.0,0.0,0.0,8.89593067820643,25.90160027439356,60.51860621683302,62.192468293291896,57.14978520621899,44.65123226533414,40.1549310877116,37.26826674254853,35.95425296666853,34.60805980658091,33.43504781378487,41.42234484247769,42.381851294410794,65.08060140702875,68.00278324679442,26.549727788682908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8397881993144285,22.437976928562108,58.66275036163982,60.78311808453125,55.3273104549756,41.82305161429111,36.33493107611207,32.694254354930855,31.210798095401675,30.23072888343548,29.878491474557165,39.035195336819456,40.86154229612102,63.81452289642066,66.36417161610655,24.37354685998742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.742573348709476,25.56111301410557,58.98360953280533,60.25970237459835,55.304878353121346,42.58147029603061,37.47883474626389,34.244072249112264,33.71317917189462,32.200347540889595,31.561566735706183,33.543202590582226,34.43861732293172,43.28661273586624,43.67503526142613,5.835951641335982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.918976600253707,52.96219247792424,57.90339700898973,56.07464661020378,47.59798259760686,41.192549322887245,37.593799268267,35.280488764545716,33.38871484150254,32.846071615694555,34.98539980562947,35.79255489913569,44.450144495140535,36.83124132963773,4.140058036270242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.452184318522804,46.48705945815746,57.88203310246186,56.45679348822111,49.22577875061499,43.224657406935385,39.669436311865695,40.07494996264789,39.32467627027213,37.93722406570257,46.05350568005742,47.524277120085706,69.7272510768412,71.96044693108294,36.46191279553711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.828963645731564,27.026944050749282,60.79513528195317,63.331565084474924,57.588679960951005,44.03928986772637,38.29894170810262,34.841059912150534,33.91987496755179,33.16759840893906,32.96450777250846,42.19197957514433,44.52625341214608,67.23862301517555,70.68782572410069,45.45865440767196,8.124960701381804,0.0,13.013957185869806,0.0,0.0,0.0,0.0,0.0,5.847701789926312,25.38005390628185,54.40065100932911,59.19885089107365,55.57112603822497,42.98164297018084,38.01426765361871,35.49038914618208,35.018780909579284,34.74919511408067,34.35262759915703,43.129187449638955,45.038319546736034,67.57750798247396,69.67931581156928,42.94465670700447,11.10175402720935,0.0,0.0,0.0,0.0,0.0,0.0,40.8970597907236,57.554230661674794,47.35977503982106,66.68930356857761,65.76117535435732,60.873113540779904,48.32569066371254,43.38996063369482,40.84685461038311,39.7363320441811,38.400820837357415,37.66723769695657,46.33898088103613,47.763552873197874,70.06827243479236,80.67251448873387,58.93019976648564,37.71517296222847,9.709361419255202,0.0,0.0,0.0,0.0,0.0,0.0,20.19236330365102,33.774066305499055,63.29017251557718,66.62748176406258,61.96681203059122,49.793391042177426,44.93937795462881,42.00851702783621,41.22926853723203,40.2067385610417,39.482368605331004,48.07052550512025,49.643042549987534,71.8665792667761,76.84290071919678,63.55374971236482,39.88721463403419,16.769731953469925,24.858908111417538,11.935079906212206,0.0,0.0,0.0,5.574377310785333,20.236292836448964,33.67298832273906,64.21910187629226,68.15887328886369,63.82800886241638,51.203408873017075,45.94094459753869,42.031082654106285,40.77622019442532,38.793382619807076,37.75883544619482,39.623503912830756,40.187644569582424,48.25919550464453,49.6804293864113,15.291349621741094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.468189750145233,0.0,24.69200259166853,56.18226728933794,61.94531459964755,60.43248296864253,53.49695776320007,48.0292664606383,44.493539930275276,42.541947068954045,41.0822581554371,40.705719302883345,42.903931760185706,43.592650696878025,51.811212013735066,43.82832129076362,12.555033768767927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.72460912330014,53.495889567873675,63.00803542499346,61.62298665990826,54.684523917318224,49.00092363440913,45.455716870524355,45.18826746567855,43.92379124806005,42.78816609168778,51.10379965883086,52.67898719201411,74.74576624465443,81.00004988068933,81.00004988068933,71.04593820727416,47.2850013669735,0.0,21.701856824261068,34.14967048714223,1.25593065500735,1.0321437341278776,50.42856668813427,68.49669006083569,56.36826680054622,66.07255429200107,70.10846328394794,64.59550720443023,50.72645965978229,44.97609716897361,41.57416210324139,40.17990015346607,38.98151852166816,38.35849359754906,47.427605443047064,49.1411242709983,71.06075941742787,72.09116733415037,28.73912763454253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03903320186345,28.30343746578971,62.329330819486074,66.92897989493719,62.24360814454299,49.46745794321158,44.33851808353239,40.99426556542542,39.551934825962384,38.219628205117885,37.41514359992765,46.08942374790741,48.03794554766525,70.46176888815263,71.64065595524383,33.73948348180706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.843286408301813,23.816750046104726,57.55957163830677,62.76114878018072,57.990989025754004,45.4001707135519,40.529333549612595,37.69634601960079,36.954217316588796,36.07843067336179,35.333230908786405,43.833261694148185,45.54157306988326,67.99397063535167,74.90492734828706,31.140297203859678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.965122899767024,26.715698637521328,59.86500420149589,64.4658549966892,59.302332313318026,46.18062092389826,41.01776586260609,37.693675531284796,36.40863655363323,35.51776165142092,34.792323500383816,43.63497793668636,45.39175867535655,67.55707874685666,69.80429466475735,36.874369715940865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.30414785325323,54.6889302230396,28.58731037377883,59.79370216345911,65.43644397513364,60.75093870032364,47.708273765057,42.458761357911136,39.33015077131989,38.9103500080472,37.54613105182668,36.99507578782335,39.374747926196825,40.77662076767272,49.32151575674303,48.7209229344782,22.03526729051169,0.0,0.0,0.0,0.0,0.0,0.0,22.39311272485357,0.0,0.9815379805399777,18.54079980463062,51.10633662273105,59.57872785402239,58.94635622079735,52.362000228906794,46.99204879871005,43.94502163017213,42.43606220722528,40.71052618185212,39.98976138536799,42.09170273887912,43.10007912699474,51.8057375126873,41.88514046763775,12.104655914277195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.921015116570427,42.939449254788286,57.7725430815065,57.148316437645214,51.10406670766246,46.67359306702893,43.48476296891226,42.682147705543215,41.4709477298286,41.43209212483103,50.89016059355213,52.566960207158594,74.45868875068612,75.22605356828417,42.849053225292224,0.7851235648993428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935676228131735,27.034955515697234,60.80101035624834,67.14462182645289,62.85474939565596,49.55545053322325,44.24144583324637,41.110164758339145,40.136504718331324,39.79508278713274,39.92526909253697,49.55531700880745,51.87997708787166,73.96010858209188,76.68267142023774,48.39258639602794,5.323885506746018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.444849551556977,22.884082001747256,56.91184469726481,62.549379056723176,58.61307927896252,46.11265699625647,41.054351552535074,37.890223471341244,35.929417425329866,34.06888821558371,32.82430713591929,41.06810456736239,43.08539144125681,65.82767051342532,72.68842204602024,41.16036993867965,6.7527302802133455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.504249764781367,22.97581327540131,54.45873413020176,60.995021332404576,56.713427415387194,43.7643630955958,38.51137905363915,35.31293519758493,34.41565112341425,33.587933269874966,33.1092482392348,41.81944645506453,43.270589805970324,65.25218028133074,67.69914872526702,47.25495837341868,1.8673389549519237,0.0,0.0,0.0,0.0,0.0,4.534622684956901,0.0,9.30932226952078,31.011312618197646,54.17699761286543,61.87214321978959,58.400107835762775,44.690889016826496,38.24206030697216,35.25511912554388,34.09172089068537,33.034474566387246,32.579957455006735,41.503527687283615,43.42400935972361,65.61042628892001,65.05296185295832,31.185695505231408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.03991407088806,34.31978059287042,55.014462748758056,60.944282054400894,56.99623212804991,44.83963521602682,39.77785813749464,36.584755258072384,35.688939952475494,33.80357520139069,33.1607886637333,35.33122804254943,36.080166490767176,44.084154071434895,45.151948824581154,12.841577165073028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.38199389472972,50.94797666559319,58.29756108442898,56.96912667164268,50.09836080786282,45.85215086103221,42.087697006405136,39.40398977325687,38.05178801445828,37.11124202956866,38.84999697210596,40.057858837425584,48.567903953972305,40.581007498526894,10.639893072959886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.465972983429856,44.822811139636116,59.534664796808656,58.73245010668701,51.29433900017632,45.381610819755814,42.12668613581851,41.64039021347779,40.2745689642677,39.734329177944105,41.637986773993404,42.149919384167575,49.84720138174451,40.28778788143182,19.383338868323623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.715387516239648,44.65203341182893,59.43745902210682,58.274060787248324,51.39648517826273,45.94147869520188,42.85599649491379,42.378513184015816,41.1183097477029,40.39153635250781,49.144862954640686,50.9282150520549,73.0637591788318,75.26504269769754,47.699594678030046,26.098548787697393,0.0,0.0,3.1680002892520083,47.58543130252173,1.4775811852340353,0.0,10.444012754982447,31.034145293299307,35.01010182255232,62.645783684930194,69.74901555661647,65.53925777529903,52.969803369624785,48.03888021857585,44.928963050196494,43.9132428192119,43.084056197098825,42.49387827926634,51.26082437181074,53.03977016350358,75.22592004386838,76.43698649516719,49.41498284780248,13.494645082746949,0.0,0.0,0.0,0.0,0.0,0.0,18.138624264243408,38.64129831021178,39.29556794762791,73.87144837000122,72.01572603922381,67.32194225063425,54.577170287015655,49.56907002363478,46.52631563640241,40.369237775069344,38.82823249233068,38.031358778840996,46.75237247235047,48.582458115294415,70.79851746479825,72.36929869226012,41.04353607485534,1.128147789087508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.823373118541475,27.285046746489147,58.16483781512458,66.18978872907277,62.01327852728935,49.47279891984354,44.31328196894635,41.0172317649429,39.50132907237449,38.05953243057464,37.39351264456818,46.38825139046603,48.25559034541796,70.6013019026628,72.56437786374275,42.380516050252815,3.056106828812272,0.0,0.0,0.0,26.302440570622775,12.701910626147056,0.0,0.0,21.892396165606538,27.98765222242459,59.04649953264674,65.5610222550743,61.04936576963487,48.610364718196436,44.06025320100685,41.159034694521644,40.60050206323356,38.743711537129776,38.141649946291146,39.92700490994236,40.09270870994918,48.13782181068306,46.993784616115434,32.76849393011522,0.0,0.0,0.0,0.0,0.0,10.470050016063293,50.73113301433528,18.1399595084014,12.430321964411464,27.617389017413373,50.469291634953024,58.7853257753435,57.52792635176234,50.35459416178151,44.789830608933705,41.30951671112736,38.20761100769596,35.94610797730477,35.212391312488116,37.035266636978925,37.61516317479487,45.58096277254402,35.31119938017954,3.2617344291430523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.572979842371005,37.29336933271878,53.92597171116292,52.582716088222895,44.875019186213606,38.825562004014685,36.00138708544565,36.065612329445074,35.34925383868232,35.08808008137906,43.631906875122986,45.51406704022862,68.04337466919739,68.25541144148652,40.459900853397,1.2085294873986312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.70233712003828,28.135730799545907,52.46508107790378,60.87324706519572,56.14875266097235,43.469941758758544,38.773487481852996,36.06948453750324,35.030264009338005,34.14152549777848,33.93149159172633,43.681711482216095,46.41642504219966,69.07391611033567,69.63979258449271,40.206204463378505,29.376439671152145,0.0,10.480197871664037,0.0,0.0,0.0,0.0,0.0,17.843134732079758,29.450679246336502,61.206256958198935,68.97871320187083,62.784515552945564,48.427302744135744,42.208136029456035,38.253810455562494,37.028056318525756,36.12276077940714,35.60935940065917,44.74937271094655,47.13772393634699,69.6920006310702,70.84551805915956,42.43846564670967,3.274018675396579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.195727988222608,29.73615444731521,60.37159583503809,69.04694417834422,64.3637088186028,50.97748556148481,45.47320856899407,41.760829236528686,40.56338227564139,39.57783856262744,39.12639251281031,48.01084009125801,49.63422993854478,71.78993625210734,72.34379552884249,56.74160106712082,5.760243297577832,0.0,0.0,0.0,0.0,0.0,0.0,27.728748380189923,52.291632861780606,32.7558091106143,61.940774769510384,69.32187095047479,64.45544009225686,51.53214598471472,46.089156699075794,42.689758597243774,41.432225649246845,40.47899484485629,39.64246437987425,48.24210437942222,50.02492237917326,72.20506366082711,72.65023406310165,44.812796808451175,6.865424887147875,0.0,0.0,17.106213481283927,0.0,66.1680242492975,0.0,0.0,21.630421261808497,28.86597582955177,61.48291954773489,68.8840443910692,63.72706440407219,49.76762082992819,43.597057002599385,39.80483006948608,38.9435975875812,37.017641414093426,36.124229547980924,38.082632154507905,38.89165658983529,46.90045104947179,46.06979565878493,13.182464998608403,0.0,0.0,0.0,0.0,0.0,0.0,14.535868477149176,60.75414328630282,55.464172981169796,56.95737652305234,59.383114584876544,58.42854853632801,57.44928047085661,50.54953980884835,45.10494823021984,41.738397134674415,39.46995083466168,36.68182750835841,33.305128557212235,33.376163546417416,32.962905479518874,40.08643306240661,27.89525332669153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.098780839982036,34.68710626073404,50.984028257858974,49.06354658541897,41.34757116963013,35.03653965688057,31.372896736181897,30.559465995133124,29.313416146894923,28.777449141876893,37.68432882217887,39.49425227833713,61.421097743219875,68.09932139941725,37.669374087609356,0.5208787460327102,0.0,0.0,0.0,22.865121534703764,0.0,0.0,19.888461733292026,70.78423035230772,69.43630137481473,54.156968950495546,62.64992294181997,58.483293546805676,44.28217078006514,37.876203407682326,34.81074986976411,33.523307452628146,32.02743342242962,31.105046758088694,39.79294639647996,41.47508698671838,63.67378816216829,64.44021830885575,38.07462068955995,0.0974728235334218,0.0,0.0,0.0,10.868353348392331,0.0,0.0,0.0,16.485057898986014,50.73006481900889,60.04726502906181,61.377435259253524,55.71533240728811,42.333114882644075,37.15116582989263,34.10974668681827,33.077870001521994,31.891639091561824,31.12574304253757,39.900166502366716,41.82198341896472,64.1313763351122,65.45273395386114,38.73583359659764,0.9047614414554329,0.0,0.0,0.0,49.51566025731508,0.0,0.0,14.128218435714194,81.00004988068933,55.42037697278766,58.28207225219629,62.23172447153686,57.33818815691168,44.16573748948822,38.997541451564075,35.75770502661209,34.35169292824644,33.03901439652441,32.39649490769863,41.315925883085725,43.431219678176774,66.00031758305369,70.39754364415322,52.277345749290106,61.12507411339301,59.270553502357814,44.799844940118646,21.04665251593435,0.0,0.0,57.5733246531341,81.00004988068933,66.185649472183,50.52750828024148,55.97169928562258,59.95713604839735,55.88263850028451,43.1920774494804,37.994372515664615,34.6262191271296,33.80784798269626,32.64284745484817,31.63914442128552,41.07811889854733,43.60813952911073,66.37525414261785,67.21979607254787,39.695340048530724,4.065551412254283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.972297568140455,23.493086862207445,55.15025707962587,63.10978102983244,58.314919258482895,45.36305092595971,40.68582416492926,37.576307569797294,36.79131752931377,35.60949292507497,35.154575240447066,37.15877672159318,37.12900077686996,44.50529007886561,44.53065971786745,8.213620913472479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.073740474068119,44.38364933607253,56.80822975060463,56.04593886080695,48.75804272207038,43.19821957260716,39.68025178954542,37.56335570146478,36.276847955239404,36.097791713652676,38.29386778030225,39.062167268810896,46.878953618528115,38.65131264139673,9.459403712879087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.612618442057116,43.70334243757556,59.87688787450202,58.797877070428626,51.375254796150635,44.849115449548556,40.21621879456345,40.740302126575344,39.86718597166431,38.80900497645559,46.92809060354222,48.71317851836186,70.46443937646862,71.6796450846572,42.93584409556171,4.155947441750349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.45707999592452,28.260843177149766,61.532056532749,68.57279897784123,64.63876911514917,51.72041541099161,46.65369792907485,43.58063349945609,42.5686519521139,41.7751163490192,41.29082329291547,49.924779067323854,50.95812452119392,72.60884149420392,75.92892609305122,53.84078313388303,20.40827228399834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.83431304473388,30.038854297932016,61.3975974460392,69.27794141767686,65.36327259527567,52.59313099265523,47.365249540868845,43.242683203068296,41.06116129774081,39.54806261790421,39.021976419655324,47.981598244197976,50.42709791956048,73.3042366516862,76.50481689839319,50.3885093633945,27.798581649652906,29.27148948033397,39.02932026252429,0.0,0.0,2.449104834589072,0.0,12.614719182630171,34.629290188692984,61.19637615142979,62.745259374700616,68.38693299104875,63.542800710269276,50.267803291512024,45.241677231998246,42.260611124865115,41.3530456706779,40.49021089578342,40.374845800532896,49.154743761409826,51.274310337806455,74.40007153215026,77.26617311728026,58.134260723906564,17.05160199522205,55.875695230662956,81.00004988068933,81.00004988068933,54.67864884302306,12.804323853065045,0.0,5.289703256301423,42.08609471341556,33.59527711274392,58.88079573263993,69.3382944536181,66.48647998097861,53.78496992807896,48.42102709659317,45.08278317719717,43.09407052828378,41.07024095801519,39.62363743724656,47.96784522937067,50.19650125347525,72.89672013466699,81.00004988068933,81.00004988068933,56.314723509810754,31.256062872357603,0.0,0.0,0.0,0.0,0.0,35.79963169317304,23.890989621289087,34.39922762027095,55.16347599678998,64.42579767194944,61.62085026925548,49.164624568178965,44.24638623663093,41.29896828227922,40.29206066273739,38.541555571609784,38.271702727279575,40.96141855913883,42.11587065813877,50.38543830183112,51.70759706707488,25.662458045697175,4.5266112200089506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.255102280803175,46.368489776927746,57.217882658276594,56.36719860521984,49.40670433402293,44.19898506902221,41.35691787873608,39.82298939003478,38.52633378820867,37.82132487278886,39.048547778399374,38.86815629265464,46.437254851064345,36.90694967339588,9.237352609405006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.28727193557488,50.72058458548714,51.06948388397046,44.24518451688874,38.76414077274706,35.28262515519851,35.09702621723761,34.35476398980981,34.081439510668844,43.28995084626121,45.67816854724585,67.99023195170929,70.39100094777906,43.02744184479997,9.302512524315018,0.0,20.76064321729245,51.767549529768715,0.0,0.0,0.0,3.2148673591975294,68.71660477365697,32.1314489423372,52.78393738283229,63.680998480621454,61.230024304211184,48.357335950256946,42.86520967960393,39.196759879936494,37.52022731516164,36.156675981020115,35.46061320145885,44.602095280320036,46.74262518999713,69.20583823314529,71.2085709457176,44.22101659762909,5.171534148319124,0.0,0.0,0.0,0.0,72.41216002973165,79.98860243101034,48.74428970724306,35.956923454984505,43.0048762185299,64.9541537852669,68.35181606969357,63.770326314791134,50.51602518048274,44.85232003552775,41.33007947116044,39.8042959718229,38.18157374661512,37.43236824956576,46.133486805121144,48.11632437973939,70.48860729572826,74.18589836920833,45.768297527910306,6.496763975126263,0.0,0.0,61.504149929846974,67.75082267418131,70.17642721158974,50.00289085056639,37.98529285539029,35.2341557922634,27.283577977915357,55.912948542670925,62.04118513019138,58.27966881271189,45.67483043685086,40.960617412644034,38.734097779192226,38.11921784443689,37.35438999073902,37.04995432271682,45.33728071371047,46.98844363948347,69.420812542582,75.81623148611669,48.98543480217643,10.716402563212831,0.0,4.370387653523877,43.94889383823031,0.0,0.0,3.9648740027416807,7.487782189187984,53.95641527796514,23.17449760611053,63.07493115730885,64.8546780954965,60.96484481443397,47.90856038875582,42.852524860103,40.282046331552465,39.180469901208994,38.22216516901807,37.689135701147634,46.970017270103185,49.54516915320672,71.99783376750672,73.34816618448409,66.70132076599954,33.80544454321188,12.758524978445921,81.00004988068933,81.00004988068933,80.06898412932145,62.1036745567854,25.678080402345685,0.0,28.908703642607517,70.37551211554636,54.96839682530734,64.33967442375895,60.06956360650028,47.27151540097779,42.38505588038998,39.7175051015534,43.80215050526697,43.01555817179384,42.900193076543324,45.02683644697731,45.88312852549762,54.06003022462533,55.432794743456995,23.436338985492775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.40612681744243,52.66269721328661,65.7139077111644,64.69685223602183,57.08542643780378,51.630419954742926,48.34077892269785,46.34926226105267,44.31501778635173,43.295692396140566,45.51019483217044,46.65035981867989,55.4466812827001,47.142931388563156,21.98252514627101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2983816897956,50.12626741076485,66.09071361254975,65.00943289340778,57.65971495015617,51.79398736409696,48.69608739313954,48.00002461357828,46.42083134792104,45.62702869599474,54.555939904903596,56.3571842740349,79.07022149914337,81.00004988068933,57.3859898977678,24.573699959270428,0.0,0.0,0.0,0.0,0.0,2.7906602902034456,19.253019038503595,41.873390319047424,36.891060267915776,64.89380074932566,74.89411187060735,70.80118795311422,57.59268569342497,51.92550891365919,48.874476012647285,47.443094275279776,45.99889419399554,45.691921562073155,47.35042833071513,47.85875578166272,56.0376603470274,48.805176840847494,24.63885987418045,0.0,0.0,0.0,0.0,0.0,0.0,51.222636388892155,37.165853515630545,31.24698321208325,16.94464893816689,48.25185166177558,64.96777327567844,63.68647298166922,55.5477592654601,49.562794376092214,45.85255143427961,45.221247996380946,43.794139040319024,41.89568889648588,49.37412437656793,50.725658513287506,72.58747758767602,74.68581378196058,50.83888721788523,14.753780323733485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.716464787469167,19.579886808380056,50.84890154907018,62.17831470521718,58.20302579804316,45.314314514193,40.432394823742364,37.616631943368674,36.70532780553907,35.35379366881949,34.52767810826979,43.26765226882274,45.34409045891623,67.76417511576122,71.91251166581101,46.17194183687131,8.86054670801964,0.0,0.0,0.0,0.0,0.0,18.671520207698048,0.9896829699037294,22.202306334676493,27.804456723948075,55.622399413891856,65.50307265861744,61.32602835917082,48.02726359440131,42.598160848005506,39.548863764399,38.50790741882838,37.54105712402631,37.11818529919022,46.37262903381753,48.23943389110626,70.49474941885505,74.82588089413395,51.611325963283655,27.90086135215509,0.0,0.0,0.0,0.0,1.2700842430820658,0.0,15.002936883614804,28.390495384890794,31.69215361435781,71.78739928820717,69.52683092872658,64.13084223744899,50.70936853455999,45.679770840235435,42.920889360992206,42.87428933987828,41.120579662771476,40.40235183018754,42.61632016855421,43.11570148364324,51.12342774795335,60.656536938353604,58.5650104892748,44.74015952625642,29.28070266502411,0.0,0.0,0.0,0.0,0.0,0.0,19.507383050601085,27.79791402757391,50.50280626331862,60.93600354062135,60.08798997588057,53.04137245649317,47.6226846145297,44.21527504774972,42.322165880548546,40.738432784754146,40.04650926208265,42.197454076192095,42.52125078450517,50.23589095613601,43.426012225960605,40.87008785873217,19.313372074444835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.888835078830038,52.00535651430712,63.292442430645764,62.82590812184333,56.34289716154439,50.871066602092846,47.23519675988041,46.03681512808252,44.48285797701135,43.421739444655024,51.82523207739398,53.67294294322342,76.45087303441032,81.00004988068933,56.97433412385885,28.541511499159693,0.4535824404699094,5.0233220467820034,0.0,45.918512495684425,0.0,0.0,21.45884238750651,81.00004988068933,67.54466097618733,74.35841191442091,67.61235785499754,63.765920009069745,51.174701123620245,46.40520899127254,43.12010778936462,41.84962297303515,40.83310159555579,40.163877223570154,48.536926289506894,50.09729261253644,72.52271824601344,78.07292763753908,55.33585601758676,19.958295002755012,0.0,0.0,15.18760115066511,0.0,0.0,17.194206071295607,0.0,38.167687207372,40.0037814490269,68.63074857429811,72.41790157961104,68.12575923374548,54.79855376841075,49.073026818940704,44.84043636252162,43.095138723610155,42.331512589654494,41.74520687988017,50.501337494744845,52.53224385905079,75.49977862067254,80.53511786487648,56.26852406194425,26.347838871994508,0.8293201465288808,0.0,0.0,12.096911498160846,16.52618341905217,0.0,0.0,37.93829226102896,37.34490975721727,64.23565890385136,74.02847308298108,70.59102052264626,57.77895225346486,52.33302543067837,49.00306002506192,47.412650708477564,45.85295200752701,44.940980247618405,53.843186573367404,56.12632055911807,79.43728011817541,81.00004988068933,59.59782184548168,25.860741803158998,0.0,0.0,0.0,0.0,0.0,0.0,3.1960404165698417,30.07971276916657,34.355698660720414,65.71337361350119,73.8877383487287,69.54418910278048,56.59045142843614,52.02204706628203,49.47493531049632,48.40273425162867,47.1355875456942,46.279562516005484,55.17896482902268,57.43325754096071,80.56075455270992,81.00004988068933,60.37693681167006,39.23988826623964,15.501383527793248,23.225103359698434,69.32707840269096,81.00004988068933,51.766614858858134,0.0,28.70708177475072,44.729477572992465,34.04031399060268,68.41710950901935,73.61494796725094,69.71803789215105,57.08075308325081,50.59547220788328,47.14987465818472,46.93837198355877,45.7195611161436,45.09359865487691,47.300490199206216,48.40767465501325,56.90930773336463,60.794868233121576,48.502343465814896,10.340130759490664,36.919500968481,0.0,0.0,53.387200693413114,46.0738013912589,10.060530632807122,13.06883572076328,24.731659343160896,45.80822132823428,66.54803473666206,65.90257771068869,64.86082021862325,57.62980548101715,51.27003755650088,47.61587486932395,46.19677737820997,44.73054576831886,43.937944836134776,45.129917295974295,45.65092956642282,54.14001134968905,52.96432886857702,38.78870926525411,54.811105063495866,33.898911634271315,17.96397432837804,0.0,0.0,0.0,0.0,0.0,53.09665156463404,37.780199352722704,46.55368814164125,63.313672812757844,62.63122952360808,54.52442814277497,48.37803223470583,45.33087154175211,44.0683981903706,41.3874949699541,40.33158388981396,49.415383421049874,50.17260038304718,71.28895264402873,81.00004988068933,66.71614197615325,60.08585358522779,27.36315852973169,0.0,0.0,0.0,2.762887211717211,34.37732961607988,0.0,17.31985254656266,28.683848526401647,60.658139231343185,71.43676417231845,67.54158991462396,54.37554841915885,48.9565935283638,45.80982362122386,44.81039336896679,43.75207884934227,42.82662112343796,51.2979441594029,53.19772954739404,76.0500327381811,81.00004988068933,54.26031684832414,12.6605180572493,0.0,0.0,30.636910156296672,0.0,0.0,0.0,0.0,18.615439953062374,42.56277687781872,64.03083245001538,72.61458304408326,68.53434394609107,56.11497098377514,51.0650775782491,47.82337181147592,46.56129903334181,45.42353748631676,44.231965599724624,52.557613498052646,54.91018018001889,77.73898307362526,81.00004988068933,57.71486053388126,19.823835916045212,0.0,0.0,0.0,0.0,0.0,17.948619020561132,0.0,26.613018361771736,33.04702586147237,63.91706964775446,73.99896418708943,69.33281995257032,56.575229645035,51.58795919051879,48.42583397556195,46.91380349105172,45.0619533683325,44.297392563466225,53.780697146773385,55.8686184366256,78.57538001419151,81.00004988068933,59.06959925658001,38.67628170715117,0.9963591906936896,0.0,0.0,0.0,0.0,44.20152203292241,28.545650756049472,30.126446314696288,34.852008914246056,66.54109146704049,73.97132463301902,68.848259847635,55.77328200374497,50.54072719740561,47.30369478518539,46.1418988433165,44.53292963293604,43.66381921049898,53.06433865601064,55.446280709452715,78.77913827270109,81.00004988068933,57.96094603219919,20.803504554764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.900434204731088,33.3108701070916,63.46255253637395,73.08792709809146,68.51511643021598,55.76713988061819,50.54953980884835,47.089521622243474,46.4271069954636,44.08815980390888,43.61014239534772,46.53312538160818,47.48435331976172,55.9332442538724,58.30303558547675,35.22814719355244,0.2518270481973062,0.0,0.0,21.567130688719665,0.0,0.0,0.0,0.0,0.0,21.257354044065504,55.02474412877461,65.99150497161095,64.62167798992688,57.327105630400354,51.976114667247096,48.154512362657954,45.881259183676455,43.918850844675475,43.65006619567167,46.418294384020854,47.14026090024717,56.495782617634475,51.443218723792455,33.483383652304184,0.8860680232435441,0.0,27.878295725885035,0.0,0.0,0.0,0.0,0.0,3.3732273163353907,22.378157990284056,44.411956512221956,60.907562840056116,60.238605516902076,53.43206489712165,48.58379335945242,45.47601258172585,45.04259232804162,43.991621651286046,43.41586437035987,52.008160527038896,53.555842030567526,76.8597247955875,81.00004988068933,63.09509334409454,31.331904740531545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.20422040248055,36.88705453544179,61.33991489841394,68.22029452013133,64.60565506003097,52.45840485711383,47.99294781954092,45.18946918542074,44.495676320928055,43.86811156667178,43.5461842001799,52.800761459223004,54.736464915064104,77.99081012182258,81.00004988068933,57.69536596917457,19.5384942394823,0.0,0.0,0.0,2.0087413112832846,81.00004988068933,39.77278420969428,0.0,16.496941571992142,32.469799811972386,62.207423027861395,71.00721612669241,66.7240199166854,54.218123132931595,49.13297928163456,46.180487399482466,45.35824404699094,44.43639148031321,43.96678610994739,52.95271224440249,55.00097678276234,78.27975695761207,81.00004988068933,66.32998936566193,39.79655155570653,18.16679791597704,0.0,32.51466401568093,48.36841847676829,26.69099662059847,19.464788761961135,34.81048282093251,61.50575222283656,60.425539699020966,72.00290769530709,73.6712952707182,68.85894180089893,55.69450259842343,50.81231585914121,47.943677310111006,46.551017653325275,45.418730607347975,45.218711032480755,54.18434145573438,56.485634762033726,79.73116735734945,81.00004988068933,77.87344216033506,73.07938153548031,71.48109427836378,19.214029909090225,30.04512994547457,32.142664993264326,0.0,5.0348051465407355,12.697370796009881,54.79134344995759,59.681007556524584,66.83257526673016,75.33834760197131,70.64723430169774,58.066163271848964,53.1555358320015,49.735040872473185,48.419825376850994,47.50398140888422,47.19286952007207,56.559874337218105,59.47711577359919,81.00004988068933,81.00004988068933,62.28112850538257,51.666471547008726,51.357229000017746,0.0,1.4702373423650787,0.0,0.0,0.0,0.7877940532153269,53.84932869649417,46.6471552327007,76.83916203555441,74.45868875068612,70.31716194584209,57.72888059754016,51.498764880764924,48.383506735753606,48.39191877394894,46.68374092262968,46.01238015999125,48.49540019619333,49.804340044272976,59.16319987205525,63.73454177135694,41.71970371646253,6.7273606412114955,0.0,0.0,0.0,0.0,0.0,18.801038891023282,0.0,0.0,26.792208127774273,57.62713499270116,67.1785370280659,65.63873346506945,58.079649237844684,52.507942415375325,49.28479654239826,47.25789591056628,45.757081476983174,45.385616552229784,47.355368734099706,48.37162306274746,57.76693505604293,52.66082787146543,25.19071628467857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.102100798570763,53.0202755987969,67.4844414646619,66.0138035490494,58.456588663645846,52.49458997379541,49.0909190906578,48.77740376236127,47.75233682227075,47.39823007157125,56.084794465804514,57.63167482283834,81.00004988068933,81.00004988068933,69.5222910985894,30.605798967415446,0.0,0.0,0.0,0.0,0.0,0.0,30.903291365816088,31.748500917825073,38.12749635821644,67.71664042373672,74.42704346414172,69.58197651245166,56.05101278860732,50.29744571181944,47.0335748920236,42.51991554034718,41.27052758171399,39.842083381494064,47.90361998537124,49.721955479724855,72.82328170597742,80.97948712065623,69.52803264846878,31.94958868801868,35.78547810509833,0.5187423553799229,0.0,42.59295339578935,47.524544168917295,39.7179056748008,5.256055103520022,18.89517360416172,29.617451241669716,58.69012286687865,65.57157068392246,61.247516002680904,48.857918985088176,43.591849550383216,40.31809792381824,38.86975858564423,37.31633553223625,36.63415929191809,45.082916701612966,46.29865650746477,69.29156090808837,74.8528528261254,50.11611955516412,11.161572965487393,0.0,0.0,0.0,0.0,0.0,10.305414411382873,0.0,8.433268577462176,20.653823684653087,54.27567215614104,61.01571761685346,56.77191110950724,43.900023902047785,38.559047270079475,35.30545783030017,34.47787350117668,33.72492932048495,33.27628728339961,42.18156467071199,44.2705541558906,67.86552014735285,73.92913091762647,49.703262061512966,10.707990525017482,0.0,0.0,0.0,0.0,29.490736571076265,50.592401146319894,44.46242874139405,30.364520348066282,31.37222911410291,61.88856672293289,69.41400279737626,65.49359242509571,52.554275387657654,45.10094249774587,40.89265348500223,40.890784143181044,40.04811155507224,39.36059433812211,48.21486539859921,50.30091734663022,73.62389410310948,78.8465681026797,53.72461689213772,12.137769969395402,0.0,0.0,0.0,0.0,0.0,10.389534793336374,3.714649247533965,45.47000398301488,50.30051677338282,67.34597664547812,69.68625908119083,65.28809834918071,52.43383636460676,47.15788612313267,44.28951462293409,42.82688817226956,40.468846989255546,40.07161185225291,42.10972853501201,42.792972970656564,51.93432152510193,55.95914799053746,30.45091064508837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.960467043487533,50.14723074404532,59.680740507692974,58.98027142241035,52.26399330771017,45.6686883137241,40.79437951497401,38.258884383362854,36.85767916396597,36.83805107484349,39.43710382837507,40.59649633075959,49.99341061704465,45.803414449265496,24.69413898232132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.273083350953208,48.009638371515805,60.273855962673075,58.62603114729504,51.34254131427984,45.37186353740246,42.23697730326866,42.38291948973718,41.67710942782257,41.00561514076836,49.90047762364839,51.245469063993816,73.89615038692406,81.00004988068933,61.99191462076148,33.726398089058755,0.0,0.0,0.0,0.0,0.0,0.0,2.081645642309652,39.13747503932164,37.90224066876317,77.3285290194585,69.60988311535368,64.62915535721164,51.60264687625671,45.943348037023064,43.008881951003886,41.851091741608954,40.838041998940355,40.625471128988025,49.72449244362504,51.62294258745818,74.65910889880074,81.00004988068933,64.1787775027209,37.306988823130304,4.083443683971378,0.0,0.0,4.715681792780628,67.20604305772055,47.244944042233755,69.30945317980546,48.093758753469324,33.0083037808906,63.4036682690065,69.3061150694105,64.49189225777005,51.79799309657094,46.56637296114217,43.655540696719434,42.82368358629039,41.83907454418701,41.441839407184375,49.99835102042922,51.249474796467794,74.08348514229036,80.48517973336757,55.25667603901783,13.372603766706474,0.0,0.0,0.0,0.0,5.593204253413024,0.0,0.0,22.798492851219958,32.709476138331965,65.89576796548292,71.23981565901462,67.03499828108177,54.41240115791943,49.14406180814589,45.719694640559396,44.744832880809376,43.75381466674767,42.6687952639633,50.89002706913632,52.855907042948076,76.40654292836498,81.00004988068933,57.34446380445424,18.431710356922665,0.0,6.894800258623701,0.0,0.0,0.0,0.0,0.0,22.881545037847072,32.32839745564104,66.38807248653461,70.94713013958275,66.67368121192911,53.59055837867531,47.66327603693267,43.45378530444684,42.16727755822148,41.3366221675346,40.884374971222684,49.91503178497052,51.850067618732645,75.55398953348704,81.00004988068933,56.61154828613239,15.572418516998427,0.0,0.0,0.0,0.0,0.0,0.0,9.006889467735572,44.605166341883404,33.15825169983311,60.94948950661706,66.60705252844531,62.24614510844317,50.24069783510478,46.18542780286704,43.714424964086895,42.87268704688868,40.82856176541861,40.03048633218674,42.29666271713091,43.33361333022755,53.05646071547848,58.03505208296775,33.09990153012886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.143653466060915,55.59542748190042,61.15431596045304,59.19057237729409,51.98452670544244,46.36141298289039,43.01315473230946,40.82308726437085,39.02932026252429,38.71714017838575,40.74871416477069,41.7414681962378,51.44228405288185,46.89858170765061,19.651455895248436,0.0,0.0,0.0,0.0,0.0,6.998281680868088,8.315767091558874,0.0,0.0,23.83397469574282,52.37067931593374,62.87945141257881,61.67145602284338,54.641128482183476,49.213761553193066,46.04188905588289,45.86643797352272,44.9774324131316,44.196181056290435,52.75282619395108,54.174460648965244,77.33640695999065,81.00004988068933,58.26912038386376,19.102136448650487,0.0,0.0,24.891087495625147,0.0,0.0,74.36802567235846,76.68253789582194,43.62282721484864,47.89827900873927,69.96131937773721,72.47785404230488,67.74374588014396,55.02714756825899,50.225075478456276,47.5756840201684,46.4443316451017,45.404844068104865,44.77100366630603,53.47906549148297,55.44200792814714,79.18999290011526,81.00004988068933,60.46452882843435,22.523165505841995,0.0,0.0,0.0,0.0,10.811738996093466,9.434968744787836,14.583136120342095,69.49839022816134,34.09439137900136,68.55717662119272,71.73852935202466,67.26292445885102,54.754223662365405,49.430738728866785,46.111855849761675,44.96501464246228,43.653671354898265,43.05294500821761,51.9054802512893,53.964293218497296,77.7164174473552,81.00004988068933,71.3119188435462,68.47091984858645,44.84631143681678,29.78662667648731,6.929383082315696,29.35801330177185,52.706760270500354,67.71290174009435,44.347597743806745,12.199725298326236,42.94105154777788,38.383462663303526,39.99336654459457,38.08116338593411,32.94514673221758,30.93346788378671,29.698367037644037,29.595152664231247,29.606101666326786,29.45041219750491,32.98680634994693,33.75483878962397,43.341624795175505,46.539401029150746,42.65691159095717,14.769936778045187,6.528008688423277,0.0,0.0,0.0,0.0,0.0,9.78787377574514,33.1428963920162,35.10503768218556,40.911881000877315,40.3753798981961,38.56225185605865,33.59180547793314,31.6595736569028,30.5810969504926,30.207896208333818,29.64161916092937,29.385118758179093,33.094827602328486,34.04832545555064,43.57569309607152,45.083584323691966,30.17277928697862,14.033416100496757,0.0,0.0,0.0,0.0,0.0,27.068203095231237,0.0,27.921157063356574,50.457541486362686,69.85476689392942,72.74757336221928,68.2773094456776,55.21782043402026,49.68176463056928,46.07259967151671,45.25476262474656,42.926096813208375,41.842813227829396,44.04756838150592,44.594083815372066,54.074050288284255,61.63754082123038,48.61223406001764,27.16888050474384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02887561682681,57.57225645780768,59.86607239682228,58.07938218901308,51.13504437212789,45.76188835595196,42.300134351941686,40.293930004558575,38.90994943479979,38.712733872664366,40.97877673319272,41.523956922900894,51.24146333151985,47.370857566332404,22.467218775622133,0.0,0.0,0.0,0.0,0.0,12.215748228222136,0.0,0.0,0.0,26.37507785281755,52.63933044052175,62.7461940456112,61.65903825217404,54.6714385245699,48.85738488742498,45.06075164859032,44.406482011174184,43.07884874488266,42.22549420350993,50.75463331151593,52.22593884920741,76.02172556203166,81.00004988068933,57.31629015272061,15.541574376948809,0.0,0.0,0.0,0.0,34.138320911799305,81.00004988068933,81.00004988068933,70.59409158420965,43.84327602533314,72.60510281056152,72.77387767213173,67.40446033959817,55.083227822894656,49.87243749633057,45.91771134918962,44.47351126790539,43.751277702847474,43.94208409302454,52.88821995157147,54.57209635921529,78.94844723193448,81.00004988068933,78.57391124561772,48.820131575417,40.828828814250215,66.37578824028107,77.62201568538516,73.41332609939413,65.82206248796176,57.717130448949845,61.77894317756174,61.378369930164105,40.20874142727869,69.81804767958465,70.7668721782538,65.70856673453244,52.25851880666241,46.55756034969944,43.66675674764657,42.99793294890835,42.26515095500229,41.78513068020414,50.75663617775293,53.03069050322923,77.33961154596983,81.00004988068933,74.51784006688517,53.402689525645826,27.739296809038056,9.96652944408448,0.0,5.603085060182163,58.788797410154274,23.016805271051673,29.896250221858462,50.16018261237787,46.975892344398346,66.29193490715917,65.30158431517644,60.93867402893733,48.379634527695416,43.44911194989387,40.606777710776136,39.643265526369035,38.83584338403122,38.02201206973506,46.77119941497816,49.138453782682326,73.21517586634809,81.00004988068933,65.80336906974988,44.15679135362967,40.517716925438044,63.44559493556746,27.553964919908754,33.95659418189658,11.584044217076087,11.01482963252406,0.8023482145374408,40.54869458990348,44.54868551400034,71.65561068981336,68.70552224714565,64.1970703476854,51.63001938149554,45.06168631950089,41.04193378186575,40.23851737200192,39.349244762779186,38.72755508281808,47.828312214860496,50.053763652985886,74.17788690426039,81.00004988068933,66.54256023561427,42.8207460491428,27.764132350376702,5.371954296433734,0.0,0.0,0.0,0.0,12.820213258545152,43.65634184321424,51.36510694054991,72.60283289549292,70.21127708411332,65.21105476126458,52.731061714175816,47.55432011364051,43.87118262823516,42.568384903282286,40.59716395283859,39.64914060066421,41.56241195465107,42.54742157000181,52.616364241004284,58.33601611617915,29.828019245385065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.30665955004237,63.9257487347814,64.58455820233469,62.70386680580285,55.37284228076314,49.53301843136899,46.449405572902066,44.800779611029256,42.35354411826137,41.14902036333671,43.284342820797654,44.14864636426592,54.319468164523194,50.65168598693474,24.90203649772069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.5924277204965,35.82994173555946,54.016634789490574,61.060982393809404,59.25306180388812,51.901073945567944,45.21096661636442,41.082124631021316,40.53013469610738,39.559545717662935,39.55433826544677,48.25946255347613,49.576013293256324,73.2819380742477,80.54019179267684,55.70825561325076,27.287583710389328,0.0,0.0,25.993064499216015,57.15285626778238,1.853051842461408,0.0,0.0,27.51978266946416,63.49326315200776,71.984347801511,70.54308525737436,65.61923890036276,53.04884982377792,48.102971938159456,44.979969377031786,43.466203075116155,42.116538280217775,41.02697904729623,49.45998057592682,51.091915985824734,75.12831369591916,81.00004988068933,56.82398563166893,16.273822273191666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.46671125213554,38.698046186926454,69.5039982536249,67.81718430883353,62.4436277194102,48.94470985535767,42.91087502980727,39.13079881853168,37.290565319987,35.77559729832919,35.18087955035951,43.802016980851185,46.00824090310147,71.01429292072976,81.00004988068933,81.00004988068933,40.85913885663663,6.762611086982486,0.0,0.0,0.0,0.0,0.0,24.964792973146313,53.199331840383635,55.12248400113962,68.5627846466563,64.40496786308475,59.16987609284522,46.44272935211211,41.35691787873608,37.519693217498435,35.75917379518588,33.92948872548933,32.78024407870556,41.46013225214886,44.08041538779253,68.73129245939491,78.03260326396773,54.64687003206284,19.746792328129068,0.0,17.617879042626488,0.0,0.0,0.0,0.0,0.0,28.881064088537087,41.317127602827924,70.81988137132609,67.75482840665529,62.22478120191529,49.21896900540924,44.036218806162985,41.035658134323185,38.783234764206355,38.5203251894977,38.58401633583393,47.70493565466203,49.7823085156661,74.8667393653685,81.00004988068933,59.85472282147935,20.345782857404316,0.0,0.0,0.0,0.0,0.0,0.0,2.61641092758548,32.15388104419147,41.128858176551034,71.22272453379232,68.88083980509,64.3798652729145,51.87557078215029,46.748233215460694,43.340690124264896,42.74490418096885,41.262649641181845,40.952205374448674,43.185935326353636,44.0836199737717,54.4850384401142,60.9115685725301,37.53998892869992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.76104313700707,60.593246365264775,59.9308317384849,57.19104425070096,48.79743242473114,43.03064643077914,39.93061006916894,38.08490206957649,36.46364861294251,36.108874240164006,38.66052582608687,40.00311382694791,50.548605137937756,48.27468433687724,23.054859729554444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.389640436510014,0.0,24.11677940840555,54.164579842196105,58.582101614497105,56.619159177832934,49.147800491788274,43.00834785334068,39.52469584513935,39.1620435318287,37.608086380757506,36.889190926094585,39.32253987961935,40.661389196838,50.83354624125327,48.404336544618275,23.65745541805627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.57299668711171,56.400713233585435,60.72490143924279,58.82151089202507,51.24119628268824,45.39055695561435,42.06366261156128,42.08796405523674,40.99626843166241,40.34733977087827,49.51178804925691,51.221034095902574,75.37520034073188,81.00004988068933,64.08998376621443,38.337930837515984,7.383099047201403,37.269468462290725,9.314529721736948,7.5752406815364655,0.0,35.78708039808792,58.09193348409821,58.095672167740595,58.16937764526175,74.2290267555115,68.16181082601129,63.40807457472787,50.4578085351943,45.19547778413171,41.99943736756188,41.12765645680884,40.20420159714153,39.28622123852197,47.98907561148275,49.72062023556686,73.74379902849715,81.00004988068933,61.19757787117198,33.03247170015026,16.622855096090795,0.0,52.14862821245966,81.00004988068933,59.3075397655342,0.7239693824633054,10.21969173643978,60.49710878588934,51.8729002938343,72.66972862780834,66.4056977094201,61.274888507919734,48.805710938510686,43.46753831927416,40.338260110603926,39.14201486945881,37.75162512774167,36.673415470163064,45.26677982216847,47.338945230956405,71.6318433438011,81.00004988068933,57.081287180914,41.75936046795489,25.509305540775486,0.0,0.0,33.82093337544458,78.70116001387436,72.54701968968887,27.926498039988548,45.86657149793853,63.90411777942194,71.03432158309964,63.32662468109036,59.12367664497869,46.1919704992412,41.21297855850453,38.291597865233655,36.770754769280686,35.212658361319725,34.293209234126394,43.38381851056806,45.65546939655997,70.11580712681689,81.00004988068933,81.00004988068933,81.00004988068933,41.79287509632049,49.18438618171725,24.635521763785466,15.581097604025375,0.0,0.0,17.783048744970113,45.62329001235237,52.51074642810711,73.18980622734625,66.63749609524751,61.54033504652856,48.390984103038356,43.05307853263341,39.62337038841496,38.91942966832154,37.327017485500186,36.46605205242689,38.98138499725237,39.698411110094106,49.80273775128338,58.32506711408363,53.53714861235563,8.024950913948198,0.0,0.0,0.0,0.0,10.572062669733887,39.090207396128726,31.788157669317442,45.63397196561629,48.4001972877285,67.38910503178126,60.85268430516264,59.05718148591069,51.58181706739202,44.87288279556082,40.95113717912229,39.12612546397871,37.831873301637,37.23248219911434,38.81381185542436,39.590389857712545,50.06497970391303,49.53582244410077,60.0007985323637,41.495649746751454,55.6807495835961,23.96749911154203,54.83674175132932,39.40732788365185,0.0,0.0,0.0,2.324660079064211,27.90513413346067,57.81834195612564,59.938976727848654,56.1892105589595,47.95689622727512,43.10835764077429,40.59569518426479,40.051182616635636,39.12772775696831,38.438341198196994,47.12383739710386,49.113084143680474,73.36312091905363,81.00004988068933,67.28642475603165,34.72956702495818,19.654393432396013,0.0,4.545838735884035,0.0,9.894426259552908,15.132989664603233,27.261412924892692,40.212079537673674,62.340146297165816,77.90468687363206,69.55874326410259,63.98610177072265,50.74515307799418,45.451043515971385,41.78673297319373,40.47325329497692,39.391438478171736,38.731560815292056,47.107146845128966,48.557622573955776,73.12811794724703,81.00004988068933,58.08739365396104,24.12746136166948,8.02628615810619,7.6237100444715775,26.967258636887035,14.466302256517787,15.847345289128995,5.717248435690486,15.65653889895193,57.82889038497378,47.78291391348876,70.70651914231256,62.254824195470114,57.958409068299,45.033512667767276,39.41867745899477,36.369113326556665,35.14068870120395,33.49433265439972,32.93085961972706,42.034954862164454,44.14650997361313,68.51471585696858,79.2009419022108,81.00004988068933,68.42258401006713,63.20912319518705,27.89191521629655,5.997249135621425,0.0,0.0,9.030523289332033,0.0,81.00004988068933,66.11942136194659,71.6648238745035,61.73020676579503,56.407255929959604,43.78973273459764,38.78737402109611,35.34204352022916,33.90625547714027,32.4011682622516,31.030940707320127,39.50546832926426,41.38108579799572,65.90498115017307,75.95696622036904,52.6659017992658,54.39704585010252,0.0,0.0,0.0,0.0,0.0,0.0,19.9429396949381,41.26211554351865,47.901083021471074,70.04196812487993,62.13371755034024,56.944157605888215,43.96438267046303,39.31800004948217,36.701589121896696,35.63646485706641,34.61794061335005,33.55294987293557,42.00985227199421,43.8818645814991,68.32524471094952,78.40887506768989,52.67912071642992,8.215757304125265,0.0,0.0,0.0,0.0,0.0,0.0,44.25893753171606,45.72543619043878,51.37845938212983,75.019357772627,66.12409471649957,61.37169370937416,48.41354972930842,41.818645308569735,37.570432495502146,37.431700627486755,36.321178061284755,35.674652839984994,38.1333714325116,39.203436100726464,49.17704233884829,58.109825755815294,33.826941974155545,0.0,0.0,0.0,0.0,0.0,4.8493397329956345,23.40456017453257,5.035739817451328,1.6637142208581317,36.459375831636926,63.196705424517745,55.70705389350855,54.25818045767136,47.50504960421061,41.64906930050474,38.03950376820475,35.89710451670647,34.288802928405005,33.43758477768505,35.05509955067666,35.7221875320095,45.91744430035802,45.619284279878386,20.829274767013246,0.0,0.0,0.0,0.0,0.0,54.29449909876873,59.31875581646134,24.53417673219387,23.35342032328148,46.10384438481372,58.33374620111057,57.35300936706539,55.32036718535405,47.86409675829468,42.429385986435314,39.445382342154616,39.27740862707921,38.081964532428906,37.44104733659271,46.2439114969871,48.07466476201002,71.89555406500455,81.00004988068933,58.9543676857453,52.438910292407144,26.067304074400372,0.0,0.0,37.277613451654474,34.97151326638635,36.61105956798483,14.182429348528672,56.063564083692434,52.079596089491474,72.86681066552798,63.00216035069828,56.77538274431803,43.702140717833366,39.179268181466796,36.09565532299989,35.12159470974467,34.81635789522768,34.82263354277024,44.42904763744425,46.63406983995238,71.06610039405984,81.00004988068933,57.93384057579195,79.16008343097624,0.0,0.0,70.0295503542106,46.99017945688887,12.756255063377333,22.221266801719988,22.10977391452765,41.246092613622736,65.4939929983431,70.30073844269879,60.31671730014462,55.18911268462343,43.199154243517754,38.87897177033438,36.339871479496644,35.24096553746915,33.84376605054625,32.695456074673054,41.249030150770324,43.68531664144267,68.43206424358887,79.43567782518579,51.68182685482564,5.961197543355639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.491208444483128,44.28497479279691,75.05447469398219,64.20988869160212,57.86240501333937,45.41766241202159,40.69717374027218,38.12295652807926,37.317003154315245,36.55978619231793,36.59570426016792,46.117196826393645,48.77713671352965,73.85996527024248,81.00004988068933,56.58017004841958,9.146422482245745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.014428405743885,42.211207091019396,71.13152735780146,62.925116762782146,58.8351303824366,44.86981173399744,37.91185442670072,34.52100188747983,33.631061656178105,33.10671127533462,32.885861891602715,42.880965560668244,46.949988607733296,72.86934762942816,81.00004988068933,57.78763134049181,17.140796304975925,0.0,0.0,0.0,0.0,0.0,10.292729591881944,29.67246330097899,45.044995767526,51.054796198232545,75.58403252704184,66.17964087347204,61.15525063136364,47.700796397772244,42.01839783460535,38.83290584688365,38.33712969102119,36.682895703684814,36.38687207385797,38.45970510472487,39.053221132952345,49.21296040669829,57.622328113732394,34.32071526378102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.785550712323345,37.98676162396407,62.929256019671925,55.37778268414771,53.50430160606902,45.02696997139311,38.8247608575199,36.325584367006115,35.03306802206979,33.21353080797399,32.83472204035163,35.283292777277495,36.16669031220507,46.110253556772086,45.42874493853292,20.25071347335528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.33176214021261,58.387823589509246,56.4575946347159,54.22252943865296,46.6796016657399,41.07678365438935,37.637595276649144,37.23768965133051,36.09859286014747,35.360870462856845,44.33651521729541,46.21867538240104,69.83981215935992,80.80964406375966,58.28701265558085,36.60518449368967,0.0,0.0,0.0,0.0,0.0,0.0,46.710712854621114,47.4390885428058,52.764976915788814,74.86193248639972,64.18158151545269,59.00230295101722,45.652932432659796,39.561548583899935,36.16615621454187,34.556786430914016,32.8571541422059,32.083113103817894,40.82241964229185,42.699639404012906,66.91736327076265,77.59317441157253,51.518660018719004,7.1044335914284575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.95168942859173,49.60205055433717,75.22899110543176,64.92905119509666,59.6619135650653,46.32028746282423,40.72494681875843,37.95698567924085,36.94941043762002,35.41241088735534,34.772828935677126,43.590247257393635,45.894077527593154,70.17549254067913,80.9688051673923,54.66983623158031,9.192888978943868,0.0,0.0,0.0,0.0,0.0,0.0,0.2427473879229601,35.890828869163904,58.84768167752171,78.4446596111241,67.83467600730322,62.640976805961415,49.4119117862391,43.55259337213826,40.060395801325775,38.263557737915825,36.92297260329178,36.46057755137912,45.2136371046804,47.138124509594384,71.32246727239433,81.00004988068933,56.9127793681754,13.75141253432883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.251451742060965,49.28599826214045,72.88870866971905,63.045422261417215,57.63421178673852,44.12421139617466,38.56599053970103,35.51055133296776,34.62969076194038,33.486988811530765,32.69492197700985,41.88807800478533,44.20819825371237,68.71353371209361,80.24376758960261,54.20904347265724,36.53361540682129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.226456102129898,47.86676724661067,73.2334687113126,63.24717765368983,58.40638348330534,45.291214790259744,39.97907943210405,36.93712619136649,36.705461329954865,35.6536895067045,35.28142343545632,37.20003576607513,38.12148775950547,48.16559488916929,57.495746967554744,29.885301219762926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0517361731706294,39.37274505995985,62.9642394166113,54.563951369851544,53.02962230790284,45.89260875901938,40.50716849658992,37.37842438558288,44.66004487677689,43.29809583562496,42.967622906521925,45.49871173241171,46.433783216253566,56.29923467757805,56.771243487428244,49.62501675385464,24.622970468700338,1.5456786372916314,0.0,0.0,0.0,0.0,0.0,0.0,20.219735808889858,48.49406495203535,65.43684454838105,63.54413595442727,61.658103581263454,54.30731744268546,48.50421280763609,45.03858659556764,44.54561445243697,43.46713774602676,42.84424634632345,51.693710527831776,53.77001519350944,78.01537861432962,81.00004988068933,66.27097157387871,68.4438143921792,0.0,34.51766377708485,0.0,1.3552728203619608,2.4504400787470644,0.0,5.42669930691141,42.3480696172136,57.204930789944065,76.73220897849923,65.66023089601312,60.27091842552547,47.11956461579829,41.74467278221698,38.4386082470286,37.320341264710216,36.169360800521055,35.283426301693304,44.01979530301968,45.86683854677013,69.92847237145061,81.00004988068933,69.96345576838999,52.37401742632873,44.690221394747496,32.79306242262228,51.35949891508635,55.080824383410274,41.44784800589533,49.70860303814494,52.33769878523135,81.00004988068933,68.81327645069561,78.88929591573546,68.13630766259361,63.22234211235117,49.95388738996809,44.47938634220056,41.025910851969854,39.54525860517243,38.421116548558885,37.98649457513247,46.719258417232275,48.5859297501052,72.73328624972876,81.00004988068933,77.62148158772195,77.65366097192955,62.719355638035545,28.28327527900403,8.373850212431527,0.0,0.0,11.604206403861767,25.59476116688697,60.53316037815514,62.81148748493701,78.01364279692424,67.44865692122771,62.4270706918511,49.571206414287566,44.02460218198845,39.68105293604022,37.27067018203292,36.01153494104638,35.674652839984994,44.733750354298046,46.855720370179064,71.05221385481673,81.00004988068933,66.68182620129286,53.95521355822295,22.129802576897532,1.3234940094017495,20.482378334766906,0.0,1.9768289759072737,35.58225394425194,42.19011023332314,62.43615035212544,62.80414364206806,74.5613690264357,63.439185763609096,58.96064333328786,46.31267657112369,41.470814205412815,38.88778438177712,38.172761135172365,37.34824786761226,37.213388207655065,46.247516656213676,48.381236820685004,72.48279444568945,81.00004988068933,61.99405101141427,20.4148149803725,0.0,0.0,0.0,69.3879655362954,50.0691189608028,0.0,10.93925481318171,46.24431207023449,62.293412751636076,80.83087444587173,70.03409018434778,64.57708083504994,51.39461583644154,46.324026146466615,43.50759564401392,43.299030506535566,41.499922528057034,40.43346301906875,42.30026787635747,42.99713180241355,53.224968528217076,62.749265107174594,42.87776097468907,2.4348177220985567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.559760271674108,52.714104113369324,68.71046265053022,59.38444982903454,57.38852686166798,49.920639810434075,43.93353853041339,40.31943316797624,38.39000535967767,36.9209697370548,36.61092604356903,39.0444085215096,40.28258042921565,50.851972610633545,51.771288213411104,37.13754633948111,0.0,0.0,0.0,0.0,0.7425292762593954,0.0,10.665129187545936,24.99403482020634,30.377338691983013,47.54617512427677,64.39441943423662,61.915004557261135,59.60022528496606,51.80867504983488,45.64959432226481,42.0783502972992,41.03298764600721,39.096349519255476,38.142985190449146,39.8695894111487,40.43666760504794,50.435242908924224,50.96920704770525,56.64693225631919,42.750912779679815,16.59027513863579,0.0,0.0,0.0,0.0,0.0,0.0,11.022974621887816,48.207120982482856,65.11104497383097,62.81322330234241,60.770566789446114,53.44314742363297,47.46485875505503,43.742465091404725,42.27196070020805,39.28902525125374,37.22874351547196,45.09106169097672,45.960572686661166,69.39811339189615,80.25671945793512,81.00004988068933,55.346003873187506,18.534390632672256,0.0,0.0,0.0,0.0,0.0,6.452300344665126,42.56277687781872,59.211135137327176,74.55175526849817,63.80424151640411,59.07534080645937,46.443530498606904,41.24702728453333,37.67605030839931,36.414111054680994,35.264198785818216,34.76294812890799,43.13706539017112,44.984108633921565,68.93745415738888,80.36554185681149,59.32089220711411,14.932302467657024,0.0,0.0,0.0,0.0,0.0,0.0,13.345498310299234,48.71411318927244,62.95489270750536,76.32549360797485,65.35219006876434,60.214704646474026,47.09739956277563,41.75642293080731,38.540487376283394,37.421819820717616,36.21622787046657,35.27434664141895,43.656475367630044,45.3826790150822,69.48089852969166,80.95905788503896,60.313245665333824,17.037314882731536,0.0,0.0,0.0,0.0,0.0,0.0,15.108554696511982,51.6365620778697,65.80603955806585,80.34284270612561,69.58224356128325,64.21923540070806,50.902845413053065,45.53556447117229,42.447812355815614,41.398443972049634,40.53307223325496,40.24666236136567,49.49549807052939,51.64537468931245,75.94454844969971,81.00004988068933,65.04201285086279,24.549799088842374,0.0,0.0,0.0,0.0,0.0,26.025777981086822,1.178219445012211,40.084296671753826,55.97356862744378,72.20946996654847,64.13231100602277,60.1504794024746,48.139023530425256,43.18700352168002,40.14411561003187,39.69627471944133,38.53301000899863,38.82676372375688,41.110565331586535,41.78860231501492,51.77502689705348,61.279027764809506,41.8564327182409,0.3948316975182579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.89075822253721,51.416647365048405,63.654160073045816,54.41360287766162,52.855239420869076,45.685245341283206,40.25520792397682,37.590728206703616,36.33092534363809,35.30759422095296,35.185819953744094,37.95030945845089,39.373412682038854,49.45063386682087,50.24003021302579,32.496237646300635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.8840372757644,48.558290196034754,58.47768552134212,55.62613809753423,53.873496615753844,46.61604404381949,40.781427646641504,37.343307464227685,36.84686368628624,35.79429071654107,35.46702237341722,44.3872544952991,46.40520899127254,70.10232116082115,81.00004988068933,56.844681916117814,7.120055948076964,0.0,0.0,0.0,0.0,0.0,0.0,8.152333206620643,45.80528379108668,64.9210397301487,79.74558799425576,69.16738320139511,63.86860028481936,50.63392723963346,45.110422731267604,41.65668019220529,40.26896093880413,39.08820452989174,38.56131718514806,47.626289773756284,49.56586543765558,73.41439429472052,81.00004988068933,77.64765237321859,80.32695330064553,32.737783314481405,36.688637253564174,5.1751393075457015,0.0,0.0,0.0,14.088027586558633,50.2384279200362,66.29126728508018,78.81345404756148,68.0248147754013,62.73804905624746,49.42205964183983,43.97199356216356,40.790240258084225,39.56929300001629,38.36169818352824,37.53905425778933,46.22735446942799,47.933662978926066,71.71449495718079,81.00004988068933,62.26817663705004,25.78236297108486,4.680431347009637,0.0,0.0,0.0,13.825118011849993,57.980307072490085,53.980049099561604,81.00004988068933,80.61002506213984,79.83998975622579,69.56395071631876,64.64651353126554,51.807873903340095,46.479849139704285,42.92636386203998,41.3196645667281,39.897362489634936,38.978313935688995,47.598917268517454,49.50604649937754,73.81697040835512,81.00004988068933,66.00352216903288,29.369095828283186,0.0,0.0,0.0,0.0,0.0,0.0,16.11492821839061,53.79805532082728,70.61492139307433,81.00004988068933,72.2196178221492,66.07469068265387,52.47042205453575,47.064151983241615,44.16012946402464,43.31852507124225,42.31682490391659,41.54518730501295,50.85424252570214,53.216422965605936,77.48288324412238,81.00004988068933,67.66536704806983,29.309009841173538,0.0,0.0,0.0,0.0,0.0,0.0,16.7406236308257,53.58615207295394,69.81257317853691,81.00004988068933,71.23033542549288,66.18818643608319,53.66292861203849,48.774599749629466,45.78472103105362,45.68270837738302,44.20112145967501,43.42507755505,45.79940871679153,47.193937715398455,57.86948180737673,68.20400454140383,50.509348959692794,8.62006923516527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674243844367236,61.301326342247975,73.01061646134373,64.11201529482129,62.45430967267414,55.45896552895363,50.160716710041065,46.79923954229599,44.853521755269945,43.21370840483987,42.29986730311008,44.090029145730064,45.10080897333007,55.30461130428974,56.392301195390104,54.06069784670433,35.28088933779312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.902962746260929,51.703858383432504,63.443458544914655,61.655833666194866,60.20655965711027,53.00144865616922,47.234796186633005,44.05464517554327,44.27963381616494,43.65807766061962,42.77361193036568,50.245371189657746,50.250311593042326,72.8101963132291,81.00004988068933,61.796034302784044,15.068363847356418,0.0,0.0,0.0,28.30343746578971,0.0,0.0,31.33684514391611,42.797112227546336,59.09977577455063,68.77508846777704,58.3468315938589,53.60925179688721,41.22285936527368,36.62040627709077,34.22804931921637,33.61210118913462,32.86342978974846,32.663009641633856,41.75695702847051,43.597057002599385,67.05996734683622,78.24891281756244,58.753947537630694,11.933077039975213,0.0,0.0,0.0,0.0,0.0,0.0,10.923765980949003,46.88496221723909,61.663444557895424,70.74884638212093,59.738022482070846,54.190750627692736,41.82305161429111,37.45026052128286,34.89406910522282,34.2052166441147,33.47470456527723,33.15478006502234,42.030014458779895,44.25613351898429,67.95418035944351,79.24473791059293,60.91784422007265,15.09827331649544,0.0,0.0,0.0,10.306215557877666,0.0,19.827574599687587,12.949464893038789,60.46145776687096,66.75125889750844,72.28037143133784,62.00032665895683,57.07474448453984,44.27522751044357,39.26913011329965,36.303285789567646,35.47610203369156,34.69805526282958,34.25622297094999,42.701775794665714,44.44266712785578,68.25220685550734,79.70793410900038,61.93530026846262,24.82779692253633,1.469569720286083,0.0,0.0,0.0,0.0,0.0,10.769011183037719,48.49072684164036,64.51899771417727,73.40357881704078,62.045992009160145,56.47094707629582,43.31238294811547,37.97247451147356,35.03760785220697,34.80046848974757,34.13458222815692,33.459349257460325,43.922589528317864,45.75681442815158,68.7984552405419,80.38904215399214,71.0385943644052,49.80447356868878,23.51445076873532,2.5328246432951755,0.0,0.0,0.0,6.081903615238121,33.709574012668035,77.16696447634146,71.06236171041748,73.8224449094029,63.0853460617412,57.472647243621495,44.055446322038065,38.618866208357524,35.68066143869596,35.48945447527149,34.25235076289181,33.99331339624136,35.67612160855877,36.35549383614515,46.26167024428839,56.49070868983411,58.124112868305815,53.67320999205503,48.01951917828495,33.38577730435496,27.77655012104604,28.48756763517682,29.234770265989184,36.42025317780777,48.31260527096422,55.162941899126785,56.518214719488746,65.33536599237365,56.32927767113287,54.136940288125665,46.45114139030746,40.52519429272281,37.21726041571323,35.627251672376275,34.264100911482146,34.00399534950529,36.4477592074624,37.90090542460519,49.079703039730674,51.28018541210161,30.426208628165522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.897666495611821,48.64534811513584,58.6499320177231,56.43048917830867,54.622835637218984,47.543905209208184,42.01385800446819,39.03092255551388,39.29396565463832,38.723148777096704,38.29600417095504,47.12490559243026,49.28426244473505,73.8727836141592,81.00004988068933,66.48394301707843,20.133746085115174,0.0,0.0,0.0,0.0,0.0,0.0,3.060112561286248,47.16616463691222,67.86178146371046,77.40490498529566,67.12632898148841,62.763018122001895,50.20558091374959,45.679103218156435,43.378210485104496,43.03358396792674,42.478923544696826,42.052045987386755,51.04237842756322,52.59086107758665,76.02466309917924,81.00004988068933,67.46935320567657,24.76036709255773,0.0,0.0,0.0,0.0,0.0,0.0,8.47132303596495,49.85414465136607,68.31149169612219,75.5063213170467,64.80100128034522,60.10922035799264,47.19100017825089,41.979008131944596,38.82102217387752,31.54647847672087,30.17010879866264,29.814800328220944,38.92276777871652,40.933645480652594,65.15964786118188,77.70306500577526,76.34485464826574,31.28223365785424,53.78870861172135,0.0,0.0,0.0,0.0,0.0,4.803273809544908,42.41069256822343,59.30113059357584,67.66336418183285,58.1763209148833,54.7391354033801,43.092201186462574,38.75425996597792,36.29220326305632,36.17243186208443,35.720585239019904,35.35726530363028,44.471241352836806,46.869072811758976,70.48687147832288,81.00004988068933,65.38263363556656,21.313567823116973,0.0,0.0,0.0,0.0,0.0,0.0,10.665796809624931,49.233656691147154,65.18568512226273,72.34112504052649,61.91647332583492,57.10492100251046,44.83896759394782,39.94770119439124,37.09668786824655,36.16361925064168,34.87898084623751,33.82373738817637,41.0164306184481,42.52699233438453,66.52493501272879,78.81211880340351,64.46184926421523,22.773123212218113,0.0,0.0,0.0,0.0,0.0,0.0,13.194615720446134,48.24237142825383,62.499841498461656,69.64900576918286,59.337849807920605,55.146384871567676,43.63137277745978,38.86094597420149,35.584123286073115,35.25565322320707,33.53358883264468,32.37806853831834,34.41858866056183,34.949348213363685,44.3544074890125,55.769142746855195,42.8359678325439,3.92468315358612,0.0,0.0,0.0,0.0,8.490149978592639,9.187548002311905,0.0,15.530625374853274,51.034767535862684,55.33305200485498,46.73795183544416,44.964079971551676,38.10119204830399,33.01484647726476,29.944586060377773,28.18006090559124,26.91665288329914,26.734258531317412,29.151050457283077,30.251291643468555,40.52052093816985,42.43859917112547,26.43169220511641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.361289841443277,46.67372659144474,52.87700390064434,50.888024202899345,49.31457248712147,42.831695051238334,37.338901158506324,34.11508766345024,34.1044057101863,32.80454552238101,31.177684040283452,30.7313119182667,40.39353921874479,42.58560955292039,64.70339493239601,63.31434043483683,19.79886685029076,0.0,0.0,0.0,0.0,0.0,0.0,5.829275420546021,44.41369232962735,81.00004988068933,68.77295207712424,68.70485462506664,58.51680817517129,52.83440961200439,39.37060866930707,34.64144091053071,31.43832369992351,30.393228097463112,29.74883926681613,29.07600973560393,37.514218716450685,38.95761765124011,61.41068283878753,60.44810532529103,16.559163949754574,0.0,0.0,0.0,0.0,0.0,0.0,28.282874705756637,44.33838455911659,81.00004988068933,67.01804068027526,66.41878310216843,56.00481334074079,50.65248713342954,37.80783890679313,32.85982463052189,29.592615700331066,28.499317783767147,27.65170479227377,27.373439909748225,36.33239411221189,38.03563156014658,60.67790084488147,57.44380596980886,11.047142541147466,0.0,0.0,0.0,0.0,0.0,0.0,0.6040644570756167,41.29242558590506,79.13217682807421,65.24109775481939,64.69992329758522,55.13743873570913,51.03516810911007,38.8250279063515,34.28159260995185,32.236132084323785,31.69108541903141,30.94828909394042,30.977397416584644,39.86251261711134,41.82411980961751,64.21709901005528,59.938976727848654,11.39297077806742,0.0,0.0,0.0,0.0,0.0,0.0,8.796054415188625,42.787498469608785,77.54604029279542,64.15033680215568,63.36855134765131,53.137777084700204,49.37038569292554,37.45747083973601,32.926720362837294,30.251291643468555,28.796142560088786,27.37570982481681,26.9734007600138,36.233719568936266,38.495222599327455,61.20024835948797,58.152820617702645,12.248461710092945,0.0,0.0,0.0,0.0,0.0,0.0,2.2868726693930346,41.083459875179294,77.87998485670923,62.08137597934695,61.030939400254574,50.7268602330297,46.02559907715538,33.692749936277345,29.211537017640122,25.772615688731516,25.44694963859725,24.75529316475736,25.086834289186786,27.729148953437313,29.198585149307604,37.390441583004815,16.173278388094865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.447715788545096,44.03888929447897,47.98079709770318,47.20582138840458,45.67322814386129,44.12461196942206,37.56308865263317,32.97852783616738,30.351034382070562,30.000666315013444,28.89308128595901,28.867578122541367,31.841700960052925,33.52985014900231,42.29799796128889,37.18347873851603,2.313978125800274,0.0,0.0,0.0,0.0,0.0,0.0,11.321268166783245,39.08032658935958,51.585956324281796,51.20941747172804,50.12105995854869,48.01057304242642,46.21587136966926,39.312792597266004,34.08945097561679,32.37232698843897,32.25629427110946,31.443931725387078,30.94682032536663,40.06239866756275,41.7768521664246,63.58512795007763,63.08948531863096,53.93318202961608,15.666686754552668,0.0,0.0,0.0,0.0,0.0,37.869126613644966,45.70126827117911,81.00004988068933,68.06874430819921,65.99711299707451,54.98735729235083,49.22364235996221,36.224372859830325,31.187831895884198,28.491172794403397,27.85800001468355,27.310149336659396,27.277435854788603,36.99721217847614,40.82816119217122,64.06755166436017,73.77223972906239,70.40074823013241,65.93035078917491,44.41956740392251,44.14036785048636,31.851047669158863,15.999429598724296,38.13136856627462,50.751028152289365,80.44912814110178,81.00004988068933,73.19087442267265,67.03206074393418,57.186904993811176,52.21752681101206,38.80152760917084,33.058642485646914,29.723336103398484,28.689990649528422,27.89779029059172,27.51030243594241,36.35642850705575,39.57570217197464,62.74512585028482,63.69622026402257,28.417333792466437,59.34986700534255,25.8943899559404,29.369763450362182,49.35516390952444,54.686126210307805,62.049730692802534,67.41140360921972,45.711549651195654,81.00004988068933,71.13953882274943,68.72114460379417,59.54187511526181,55.18537400098104,42.79283944624078,37.881544384314296,35.04695456131291,34.40710556080311,33.86299356642133,32.99949116944785,41.47268354723399,44.095236597946226,66.55764849459959,78.1888268304528,75.99715706952459,57.02654217043632,33.282162357694766,17.306099531735345,26.21084282138452,47.42586962564168,49.210289918382294,58.80375214472379,74.7153226778522,81.00004988068933,69.09421182153716,68.44060980620003,58.803218047060575,54.62563964995076,42.716997578066795,38.19732962767942,35.63205855134504,34.51299042253187,33.652826135953376,33.1936356700199,41.996499830414294,43.66929371154677,65.96159550247192,68.42538802279891,31.17514707638328,0.0,23.102127372747358,0.0,0.0,28.038925598091478,45.844272920500046,6.8494019572519695,81.00004988068933,81.00004988068933,64.96269934787807,64.37639363810375,54.624838503455976,50.18955798385368,37.62958381170119,32.88532779393953,30.369460751450852,29.845243895023163,28.63364334606115,28.46793954605433,30.97512750151606,32.233728644839395,41.14167652046776,40.867150321584575,3.069325745976393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.14839812077335,57.28798297657118,55.918155994887115,55.0591934280508,46.76879597549378,45.4505094183082,38.816482343740354,33.66284046713832,29.480188142228126,28.909771837933913,27.702043497030076,27.51016891152661,29.767132111780626,30.42580805491812,39.53430960307689,24.742341296424836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.49622922393029,51.60985719470986,50.31346864171535,49.250881340785256,47.2699131079882,44.71425578959136,36.92123678588639,31.47237242595231,29.100711752526784,27.85159084272519,26.733991482485813,26.362526557732426,35.404799995654784,37.26426101007456,60.09212923277035,61.12307124715603,65.69107503606273,59.56577598568987,32.41679061890011,24.435902762165647,7.660162209984763,0.2674494048458136,3.4530749169833173,46.47157062592474,78.27935638436465,81.00004988068933,67.34116976650935,66.55644677485739,55.464840603248796,50.01183698642494,36.80961037427826,31.694957627089597,28.866376402799162,28.009149653368247,27.296396321832084,27.32483702239732,36.48875120311276,38.00932725023413,60.76562638606154,62.90669039340185,24.733528684982087,0.0,0.0,0.0,0.0,0.0,0.0,12.403884130083226,50.93756176116085,81.00004988068933,65.69948707425809,64.35836784197086,53.75319111711874,48.535056947685696,35.83822024933901,31.136291471385704,28.896819969601392,28.93073517121439,28.558335575550398,28.348301669498237,37.43103300540777,39.570494719758464,62.53255498033247,63.95579172833622,24.564086201332888,0.0,0.0,0.0,0.0,0.0,0.0,8.996608087719032,46.52324457483904,81.00004988068933,64.84306147132196,64.64210722554415,55.34987608124568,51.563791271259134,39.14148077179563,34.935194625288965,32.290610045969856,32.583028516570124,31.72553471830761,31.649692850133658,34.240600614301485,35.433908318299025,44.78315438814375,35.89283173540089,3.1350197585496034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.746872704191654,48.10417365790165,47.18298871330292,46.40814652842011,44.78849536477573,43.25082819243205,36.96182820828936,32.24481117135073,30.287076186902738,30.24715238657878,29.912406676170164,29.50649245214057,38.666133851550434,41.216049620067906,64.01627828869327,66.77342395053111,21.942200772699643,0.0,0.0,0.0,0.0,0.0,0.0,0.5446460920449692,43.002472779045526,81.00004988068933,66.03049410102432,65.24977684184636,55.431192450467385,51.19846846963251,38.77095051795282,34.4245972592728,32.269513188273585,31.922616756027235,30.73852223671986,30.32953695112689,32.60252308127681,33.726798662306145,43.20970267236589,42.20933774919823,2.358308231845611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.05687167169456,56.71649847695056,55.80960064484235,54.730723365184744,45.91757782477383,43.86290411445562,37.172663260836295,32.46619465274581,28.831259481443983,27.658648061895327,26.243689827671126,26.25530645184566,28.554997465155417,29.316754257289897,38.373581856534365,21.2585557638077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.706326007771555,44.22809339166645,44.340387425353576,43.7636954735168,42.348603714876795,41.249430724017714,34.69818878724538,29.795038714682665,27.92342697842516,26.903701014966607,26.04981237593068,25.86221057173279,35.00142273552538,36.9361915204559,59.96741742841389,69.43923891196229,60.5700131169157,26.812103265728354,0.0,0.0,0.0,29.412758312249533,52.6979476590576,59.21794488253293,69.36740277626232,81.00004988068933,65.849167944369,64.94680994239796,54.71670330152583,49.97404957675376,37.45666969324122,32.77036327193641,29.888772854573702,29.08869455510485,28.46246504500657,28.28621281615161,37.59673680541458,39.39410896648772,62.24654568169056,66.92470711363161,73.68237779722953,68.08850592173751,61.31494583265949,55.10899803514391,57.000638433771286,56.115238032606726,61.38865131018064,62.53228793150088,49.68363397239048,81.00004988068933,67.85857687773128,67.67431318392836,57.931837709554955,53.798589418490465,41.63451513918263,36.85767916396597,33.494466178815514,32.005134844991154,31.182624443668033,30.95576646122518,39.284084847869174,39.408529603394044,61.978562179181566,69.36513286119374,36.685699716416586,2.2351987204787407,0.0,0.0,0.0,0.0,0.0,10.035027469389474,49.10186809275334,81.00004988068933,67.42422195313645,67.44318242017994,57.924226817854404,53.63248504523625,40.279509367652274,34.289871123731395,30.73798813905667,29.894781453284672,29.302333620383585,29.117669353333284,38.645170518269964,42.17288558368504,65.16498883781385,75.13285352605635,48.482848901108206,16.022529322657558,0.0,0.0,0.0,29.787961920645305,30.796605357592522,15.145540959688358,52.42675957056941,81.00004988068933,69.86705114018297,68.61592736414438,57.473982487779466,51.82362978440439,38.478131474105155,33.278824247299795,31.594547266408586,31.314813615309248,30.737587565809267,30.493771982559924,39.296235569706894,40.9150855868565,63.16065383225194,72.794974529828,63.75069822566865,28.27646553379827,3.259197465242867,0.0,0.0,0.0,10.536545175131296,38.81354480659277,50.565028641081064,80.82032601702359,61.22134521718425,61.07420131097352,51.10820596455223,46.59788472327079,34.80367307572675,30.712084402391614,28.902828568312355,28.92779763406681,28.08752848544239,28.114099844186434,30.294687078603296,31.369291576955323,41.07558193464714,50.44085093438779,36.09725761598948,0.0,0.0,0.0,0.0,0.0,9.321606515774306,0.0,16.304399364409687,51.35295621871218,51.233184817740295,51.045716537958214,43.22292158953001,42.234840912615866,36.26856944145986,31.87254510010254,28.24842540648044,28.632975723982163,28.205297020177287,28.236408209058503,30.593781769993523,31.999393295111783,41.58617930066332,36.63442634074969,3.0335412025422057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.615983126628699,47.567271981973036,47.52080548527493,46.814194276865514,45.17865370774101,43.82671899777403,37.070917655997306,31.94985573685028,29.92762845957128,29.249591476142893,28.67156428014813,28.510800883525878,37.4760307335321,39.19862922175769,62.378734853331785,71.78953567885995,57.907669790295294,47.7081402406412,14.950862361453115,0.0,0.0,0.0,11.54011468427815,25.952473076813053,58.99162099775328,81.00004988068933,67.9381574295476,67.88715110271232,57.92022108538042,53.438874642327406,41.163040426995636,36.571936914155664,34.117090529687225,33.85925488277896,32.70159819779982,31.229892086860954,39.84929369994722,41.115238686139506,63.39432155990056,71.19455088205869,40.21555117248445,23.327116013369032,0.0,0.0,0.0,0.0,10.126091120964533,27.66078445254812,64.15420901021385,81.00004988068933,64.74572217220434,64.85013826535932,55.07081005222533,50.808710699914606,38.78416943511694,33.785148832010385,31.086086291045213,30.400171367084674,28.95036326033687,28.01622644740561,36.33079181922229,38.81354480659277,61.794164960962846,70.60851222111596,40.13770643807351,3.660171285887888,0.0,27.95747570445396,27.456892669622732,0.0,0.0,19.041516363877648,53.75666275192953,81.00004988068933,67.5337119740918,66.6756840781661,56.54652189563818,51.65445434958679,39.38169119581839,34.82703984849161,32.251887965388086,31.43538616277593,30.053942556917328,28.58130177506786,36.55885152140733,38.906477799989005,61.75811336869706,70.4185069774337,39.185009731346156,8.007058642231106,70.66606124432542,43.5103996567457,4.0038631321550495,0.0,47.965975887549476,78.27708646929608,81.00004988068933,81.00004988068933,64.47306531514235,64.37025151497697,54.68519153939722,50.16525654017824,38.03963729262056,33.693150509524735,30.92345355260177,29.55950164521285,28.2529652366176,27.82088022709137,37.51542043619286,40.22289501535341,62.75233616873796,73.99242149071529,39.750085059008406,1.955732118210999,0.0,0.0,0.0,0.0,0.0,10.163611481804107,45.33567842072088,81.00004988068933,63.25612378954839,63.405537610827686,53.555842030567526,48.97021301877532,37.06237209338615,33.086014990885744,31.09449832924055,30.969385951636692,29.914142493575554,28.559804344124192,30.62943278901191,31.116129284600024,39.58277896601201,49.753734290685074,11.846019120874134,0.0,0.0,0.0,0.0,0.0,7.0623734004517065,34.305493480379894,44.5736545797548,56.64252595059781,56.031384699484846,55.43813572008895,47.19967926527782,45.953629417039615,39.411867713789015,34.753734944217854,30.82224204542597,29.345729055518326,26.93788326541121,26.43008991212682,28.668626743000544,28.962380457758798,38.53728279030421,38.538083936799005,33.79342734578995,5.369016759286152,0.0,0.0,0.0,0.0,0.0,0.0,14.348533721782887,48.48084603487121,48.88075166018985,47.57848803290017,45.69218861090477,44.3203587629837,37.36013154061839,31.91059955860532,29.927895508402877,28.896152347522396,27.91261150074543,27.496949994362488,36.06734814685045,38.56131718514806,61.838094493760785,71.98621714333221,36.48915177636015,3.982766274458775,38.18037202687293,4.60405538117249,8.5136502757733,9.965594773173887,0.0,13.735523128848724,50.57571059434499,81.00004988068933,68.25127218459674,67.80810464855918,57.90353053340552,53.32724823071928,40.30167442067494,33.336106221677646,30.000666315013444,30.740258054125253,30.93346788378671,31.13322040982232,40.356285906736815,42.927966155029566,66.46631779419293,76.7549081291851,40.68569064051346,2.36525150146717,0.0,0.0,0.0,0.0,0.0,0.0,40.294197053390185,81.00004988068933,65.7143082844118,65.87066537531265,56.098013382968645,51.513586090918636,39.0600308781581,33.99731912871533,30.65266603736097,29.433988694361602,28.341091351045083,28.26538300728693,37.49726111564418,39.663160664323115,63.75764149529019,74.43385320934749,32.08551654330228,0.0,0.0,0.0,0.0,0.0,0.0,10.207808063433651,47.852079560872745,81.00004988068933,72.68081115431968,67.55013547723512,57.3339153756061,51.415312120890405,38.41630966959011,33.6333315712467,31.141899496849273,30.66722019868309,30.274257842986017,30.39175932888932,39.78987533491657,41.93280868407806,65.85904875113813,76.36528388388302,64.01374132479309,45.20228752933746,12.50416096634843,22.925073997397607,73.5850384981119,62.18218691327536,72.51991423328163,71.68071327998359,73.82912113019286,81.00004988068933,69.36793687392553,67.95124282229592,57.69376367618497,52.81304570547653,40.32771168175578,35.44659313779994,32.65593284759649,31.69175304111041,30.895413425283927,30.604463723257464,39.70468675763667,41.694200553044894,65.2755470540956,74.68247567156558,75.43208174186235,72.8761573746339,53.061534643278854,42.414297727450005,59.92615838393194,56.202028902876215,42.80899590055247,52.99263604472646,65.5942698346083,81.00004988068933,64.85975202329686,64.68710495366848,54.674376061717474,49.901412294559,37.499130457465355,33.28389817510016,31.04389257565265,30.85415438080198,29.974228480685202,29.809859924836374,32.30690002469736,33.82133394869198,44.389257361536096,54.16431279336451,21.78103680283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.016912221290863,60.10908683357685,59.42210371428993,58.53990789910455,49.600982359010786,47.54430578245557,40.133567181183736,34.41351473276147,29.98477690953333,29.31501843988451,27.634747191467277,27.06660080224165,29.605834617495194,30.629699837843514,40.53480805066035,40.85473255091525,5.2620637022309875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.885969495374699,54.23080795243251,53.32537888889809,51.569399296722686,49.16515866584215,47.16669873457543,39.865049581011526,33.92882110341034,31.26514253263194,30.00854425554559,29.00083548950897,28.833262347680968,37.9979776748912,41.042734928360545,64.5517111960481,75.29174758085739,38.566925210611636,0.0,0.0,0.0,0.0,0.0,0.0,7.498731191283518,45.033512667767276,81.00004988068933,69.7735840491235,69.74193876257911,59.84951536926318,54.691066613692385,41.02778019379103,35.737409315410616,32.553786669510096,31.139896630612288,30.02002735530432,29.235304363652386,38.278913045732736,41.06276359073043,64.67188317026738,75.87591689997892,42.35701575307215,7.072521256052448,0.0,0.0,0.0,0.0,0.0,9.541254179764003,47.28046153683635,81.00004988068933,69.38996840253239,68.40469173835004,58.31385106315649,53.63515553355224,41.263984885339816,36.37552249851503,33.47083235721905,32.99321552190529,32.44509779504954,31.972688411951946,40.09738206450215,41.404319046344796,64.28666523068668,74.43598960000025,43.332411610485366,10.135838403317877,0.0,0.0,0.0,0.0,4.025627611930322,4.669882918161498,40.062665716394356,75.95816794011122,59.55389231268372,59.66324880922328,49.97618596740656,47.1518775244217,36.49075406934974,31.110654783552256,27.488003858503948,26.693266535667068,26.225931080369836,26.113102949019503,35.23295407252121,37.942431517918735,61.13081566327238,71.50299228255486,43.77224103612795,0.8453430764247857,0.0,0.0,0.0,0.0,0.0,53.199064791552026,48.17347282970143,81.00004988068933,63.279357037897434,62.07109459933041,51.85060171639584,47.277791048520356,35.190893881544454,30.504320411408052,27.765467594534698,26.921459762267908,26.12845825683641,25.830832334019977,34.71421171714128,36.72335360167197,59.510096304301605,69.41760795660282,42.62980613454993,53.690434641693116,53.65144551227975,62.981998163912614,40.12462104532519,45.648259078106825,37.72545434224502,52.64427084390632,48.096028668537905,81.00004988068933,65.17727308406738,64.32885894607921,53.63902774161042,48.14930491044178,35.6058877658484,31.199982617721925,29.11860402424387,28.348034620666642,27.407355111361227,27.4118949414984,29.807322960936194,31.276625632390672,41.10242034222279,50.76758517984846,39.54285516568804,36.99627750756553,35.541796046264786,36.17082956909484,31.775339325400715,35.72886375279947,38.76574306573664,31.375433700082088,46.9340992022532,54.33976387572466,55.13156366141396,54.814710222722454,46.6805363366505,45.645855638622436,39.40492444416745,34.652790485873645,30.96057334019395,30.71929472084478,29.82655047681127,29.363754851651226,31.182490919252228,32.081243761996696,41.958712420743105,41.81584129583796,8.330187728465187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1854297634653683,38.8072691590502,45.888202453298,45.21283595818561,43.983877235169686,42.62539982882856,35.777466640150365,30.70928038965984,28.043999525891852,27.686955238044767,26.317261780776487,25.98652180284185,28.27299389898749,29.04022519216974,39.078323723122594,39.07471856389602,19.84573392023628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.886707764080377,44.603564048893816,45.71849292081721,44.951261627634956,43.06335991264996,41.544920256181356,35.07512821304654,30.776843744054236,29.609306252305966,29.404613322885776,29.73348395899923,30.645589243323613,40.1386411089841,42.26381571084429,65.91085622446823,75.96350891674321,73.84754749957314,77.25762755466911,42.572791209003675,45.94882253807084,14.810928773695546,61.70790818835656,49.71207467295572,43.174452226594894,65.68867159657835,81.00004988068933,62.65846850443111,61.4656948980968,50.63005503157528,45.606732984793275,33.52157163522276,29.214741603619302,26.786066004647516,26.44544521994373,26.113102949019503,26.187476048619658,35.516292882847125,37.7122354250809,61.16646668229078,72.08849684583438,71.02804593555706,57.078616692598025,23.6352903650336,31.792697499454608,15.896615798558905,10.41330213934863,51.569532821138495,57.81981072469942,77.98867373116978,81.00004988068933,65.3063911941452,64.81809240556751,54.790809352294396,50.808710699914606,38.69297225912608,34.020285328232795,31.4920005150748,30.239140921630828,29.194045319170428,29.107254448900942,37.4593401815572,39.897763062882326,62.850610138766186,73.84447643800978,71.4913756583803,57.45595669164658,63.032603917500495,42.783626261550616,47.35416701435751,51.85941432783857,41.02470913222765,56.760561534164324,81.00004988068933,81.00004988068933,66.81428242176567,67.27440755860974,57.19718637382771,52.53785188451436,40.26669102373555,35.594805239337056,33.17040242167084,32.87010601053842,32.10781512074074,31.559964442716588,40.29152656507421,41.93387687940445,64.95709132241447,75.00894286819465,64.47413351046875,38.273839117932354,20.373155362643157,3.49126289990189,0.0,0.0,0.0,5.60028104745038,41.49498212467246,78.13207895373813,65.87293529038125,65.80363611858147,56.36733212963564,51.55551275747958,38.3869342981143,33.66764734610709,31.15004448621303,29.95820555078929,27.738896235790648,27.33591954890865,29.750708608637325,30.72236578240816,40.85433197766786,50.185685775795505,34.027228597854354,0.0,0.0,0.0,8.62981651751861,5.755703467440659,4.771628523000495,36.934455703050524,36.51331969561981,52.39444666194601,53.3734476785858,52.90103829548821,44.830956128999865,43.75247942258967,37.26225814383757,32.60105431270301,29.31248147598432,30.04312707923759,30.47187397836885,30.70554170601746,33.443059278732825,34.843196302803314,45.33808186020526,46.64475179321632,56.07584832994596,47.32385697197108,47.832718520581864,37.849498524522474,23.74451333715735,25.98118082620989,14.730547075384422,35.32562001708585,28.801350012304958,47.74659527239139,49.5969766265368,49.10867783795909,47.974788498992226,46.727670455427635,39.49078064352636,25.487006963337016]
