new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422599495116303,28.568476520121926,40.32800606928481,123.9234652505002,28.41813750273541,66.40921351797364,99.34971119236256,106.9630183431015,53.44406953208577,3.542544490771564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724093075524173,62.79062882921894,87.89202059702585,3.4676652118416063,188.6743059010096,67.46448893731211,244.98236273728457,168.4725729971389,88.94729601636429,7.613307150738954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51506727816144,169.07567044526468,224.63029081602744,95.20406925346519,169.30146920110775,168.8492912298951,137.94388465572658,119.77782331160287,62.8660885676755,4.9751186023927705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35522381648654,252.82204910339317,358.9561712425258,425.2138848240599,450.4661960687798,438.5563275022304,385.790815156727,295.71278398256766,161.16052434069954,31.65942349920739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00362206744593,267.7468244510449,376.7455143538934,442.7774291795844,466.89900526650933,450.39073633032325,393.8563002786786,300.2351441542212,162.66855819077733,30.90540657416851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82677056118249,224.55483107757092,352.0208408188426,315.46175845569906,356.6192411884793,367.85055256844635,369.282546220541,280.1843307272636,151.6630455666533,28.342677764278868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25934467280365,95.58078748622135,341.5435463639145,391.7457494400017,350.81464592259107,335.8898705749394,283.12435822943587,144.72829560249667,76.43433000168916,8.14094486040819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99317727872447,228.4746742606252,60.303359757785856,79.44981724231806,177.81971275379868,206.01147104116447,168.77383149143853,109.37540813560464,58.041889442195796,6.7089512083135725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70682556552721,231.18774208790126,123.9234652505002,263.6011825121476,206.46364901237718,96.41026414971675,123.62162629667404,103.42047385232992,53.594408549472284,25.32719052364996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65965858531565,115.33034241887931,185.80973813729375,318.47724569632794,184.82992245641185,241.36435850805645,245.1332822141977,197.79506644229969,110.35522381648654,19.372256240375254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51107545799708,268.9530193472965,376.4436754000672,441.1945160505766,465.0142531836754,450.4661960687798,397.8516032001895,309.733203387794,183.8501067755299,45.30312467167758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23939543979387,254.9325999420701,357.74997634627425,433.8075881152073,460.3409735351088,450.0894778360237,398.8314188810714,301.96897676014197,179.5529649001929,44.624567485095255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82758610681734,252.06803217835431,354.960868321015,327.44708676070496,363.4785314141794,330.5380337397905,298.27551279245733,237.9721530346714,141.1851706521985,34.146692570640475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75530264289025,108.39501199519613,196.437952069135,250.40965931089008,286.8932819355772,263.29934355832137,155.7332277670941,126.78803301421604,71.53467113775291,11.683489351179755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121576086924968,64.75084065050939,300.7633623234169,374.936222009516,433.05357119016855,429.5859059783268,383.75572405650666,299.6320467060953,174.65388649578327,44.172389513882564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87734890203178,232.09267848985328,327.37220748177504,276.867584992335,325.4119956604846,423.70643143350867,256.0633350998652,116.98871528634358,65.50427711602167,11.83440882809285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26955437541685,248.3745682106696,362.574175471754,441.8730732371589,458.6826006676445,446.9230711184816,396.87120705978106,312.2959321976836,182.86971063512144,47.639474266197574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7670331494631,254.02766354011817,367.54929407414664,435.31504150575836,462.45152437378573,450.84291430153604,404.635433687433,316.81887282886373,186.1109966315934,49.14750811627533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94834664810743,266.69154903170653,374.0318660670907,437.9532300541048,479.7886895139407,467.5015222551085,415.49002683464386,317.79868850974566,195.53359612670968,53.594408549472284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76233607097393,260.43535625413216,364.1570886007617,426.4200797203114,449.71217914374085,436.21939744818377,388.8811816762858,306.6428368682351,185.80973813729375,49.97640432024416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07651037019967,75.30359484389413,114.0486877841712,65.12755888326552,188.8246449183961,50.3531225530003,52.53913313013381,0.7540169250388763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739580316153088,81.48490834253845,230.28338614547596,245.9627588776931,464.3356959970931,454.3105795133776,214.68005361124196,186.26191610850643,108.32013271626613,24.046116348468427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357584545381194,81.33398886562536,94.52551206688288,235.2585047478687,496.3724181885832,488.0050941128054,435.5408402616015,343.8044362199779,207.44346469325907,58.795906367234686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37564322171292,273.85267821123267,381.64517321782967,446.24509439142594,473.15519804408365,461.6975074487469,413.5303954728801,327.82438545298766,205.33291385458213,60.152440280872746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49616867689474,261.7164304293137,364.08162886230514,426.72133821461097,452.4258274305437,440.0637808927816,395.1379549133867,315.31141943831256,197.1165092557174,58.117349180652354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62034057882262,180.23152208677516,207.74530364708528,308.3760890146293,345.2370103315991,330.83929223409007,301.21554029462965,221.53934383694198,135.68241434013652,38.7450929402771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4702366475444,218.37351757892654,211.589687091683,393.02740407470975,414.66113063067513,300.8382416023469,41.75999972137943,292.4714979860957,172.76913441294937,48.61987040660609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45792568144498,42.58947638487485,64.22320294084014,99.274251453906,78.39454182297959,54.423885212967704,55.177321678480006,21.40792780012225,11.005512624124014,0.2263792153696396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52656269862601,271.36540913979957,377.8007897732319,443.60632538355316,470.4415497572809,459.96367484282615,416.16858402122637,334.45729646331813,205.86055156425132,65.20301862172208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26978946152512,261.4906316734706,365.8909212066825,428.60609029744484,454.83821722304685,445.4910774663871,401.16834893511805,257.4953287519598,171.33714076085477,64.75084065050939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93580059589975,113.29467085913235,192.8954075783635,195.2323376324101,251.1636762359289,237.21813610963252,214.1524159015726,154.07485489962983,94.52551206688288,27.1364828680273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45110296016945,273.55083925740655,387.67556723956085,454.15966003646446,482.2004988469171,473.833755230666,425.5911835163426,343.05099975446564,213.62477819190343,71.30887238190985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90328093138214,266.3148307989503,369.43346569745415,432.9026517132554,458.75806040610115,451.67239096503135,409.0074548417,331.06567144945967,213.5493184534469,72.66540629554794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99892498895676,107.5661157912273,252.29441139372398,313.5021270939352,357.74939588674766,350.4379276898349,301.89351702168545,86.46002694493124,62.48937033491935,41.23236201171019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.807166701591,258.32480541545516,362.2723365179278,472.0244628862885,471.64774465353247,432.14921524774314,351.41774337071683,221.76572305231159,78.01724313069684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55039346449011,238.8016296981669,357.22233863660506,477.15050096559446,403.20344003533836,453.25530409403916,444.96343975671783,345.61372856435526,133.57186350145955,64.97663940635243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88157580830439,87.43984262581316,65.88157580830439,99.274251453906,65.73065633139133,274.4557756593585,249.9574813396774,181.4377169830268,63.017008044588565,8.668582570077426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8996588639362235,31.65942349920739,49.524226349031466,177.21661530567292,213.32293923807725,99.34971119236256,143.89881893900125,62.715749550288976,38.06653575369477,71.68559061466601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20724552799469,29.699211677916946,115.17942294196622,225.61010649690928,206.91582698358985,258.85244312512447,282.8979790140663,341.1662476716317,220.55952815606003,79.14797828849188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025932029350358,63.544645754257814,118.8728869096509,442.7019694411277,166.13564294309234,165.23128700066695,187.54357074321462,141.10971091374202,3.4676652118416063,73.57034269749991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026167115458634,177.89517249225526,384.50974098154546,458.9838591619442,484.53742890096385,482.2004988469171,438.1790288099477,356.6941204674093,230.8864835936017,87.06312439305702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739345230044815,146.7633867027171,292.9236759573084,401.3186879525045,464.8633337067623,491.4721788651204,481.22068316603514,437.501052082892,357.59905686936116,238.8010492386403,91.5106052857805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965143985887867,141.48700960602469,282.2954620254671,384.1324422892627,446.24509439142594,472.8539395497841,465.69281037025775,437.9532300541048,347.0457222164498,230.43430562238902,88.72149726052128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357349459272932,148.72301806448093,292.99913569576495,407.87730014343146,457.2500265560234,482.2759585853736,405.1630713971022,384.20790202771934,294.50658908631607,232.54485646106602,50.20278353561381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3012584942995973,82.61564350033348,189.12648387222228,267.2946464798322,304.3059068141885,359.1819699983689,380.13713936775184,252.82204910339317,222.36882050043738,157.617979849928,53.44406953208577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6180042292281103,133.1196855302469,266.91792824707613,374.0318660670907,439.3103444272693,466.44624683577,459.28569811577034,418.8067725695725,338.52805912328546,216.63968497300573,83.7463786581285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825014671114534,28.11629854890923,89.17367523173397,124.75236145446905,133.04422579179032,161.08506460224302,102.59099718883455,89.02275575482086,94.75189128225252,35.201967989978954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186010577133493,97.23916035368559,172.995513628319,223.95173362944507,338.6789786001986,386.9970100529785,302.7984534236374,374.5589233172333,141.33609012911162,48.39349119123646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.90517148806024,49.373306872118384,106.43538063343227,187.61903048167113,259.68133932909325,502.25189273340135,484.91472759324654,441.7976134987024,363.10181318142327,244.98236273728457,98.82207348269331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352652380783773,150.98448838007099,292.019320014883,393.10286381316627,454.83821722304685,476.7732022733117,467.351183237722,427.3998954011933,351.11648487641725,237.21813610963252,96.18388493434713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543360036406426,57.43879199407004,240.30908308871798,290.4358264263487,449.18454143407166,472.77847981132754,464.41115573554964,424.0082703873349,348.02553789733184,235.48488396323842,91.43514554732401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216404598864738,30.52868834141236,150.2304714550321,141.33609012911162,195.15687789395352,267.897743927958,218.44897731738308,278.67687733671244,137.34078720760075,42.815275140717894,0.07545973845654652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919843183054297,1.9596313617638537,23.59335791772915,153.01957948029136,106.20958187758923,245.05782247574115,265.8626528277376,176.0104204094213,19.296796501918713,90.45532986644207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211942606483852,170.5076640973593,322.77380711213846,432.37501400358605,500.6689796043936,525.6188714357609,497.12585465409546,454.23511977492103,374.0318660670907,256.7413118269209,108.5459314721092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794855735491556,167.19091836243078,307.3962733337474,407.5000014511488,468.2555391801474,492.5274542844588,482.2759585853736,439.988321154325,363.3276119372663,248.6758267049693,104.70154802751145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146457484532206,151.36120661282712,237.4445153250022,327.97530492990086,397.8516032001895,398.0774019560325,398.2283214329456,238.72616995971032,167.26637810088732,229.30299000506741,100.48044635015756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.930052885667466,93.09351841478822,209.17729729917988,249.7311021243077,304.3059068141885,296.9938581577492,366.49343819528167,272.4206845591381,137.56716642297042,43.04165435608754,42.66435566380481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.3675591618861,114.57632549384049,154.37669385345606,255.761496146039,355.18666707685804,350.28700821292193,322.32162914092567,279.05359556946854,269.8573752897219,156.63816416904606,36.33270314777397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437506276218633,68.97194232786327,181.81443521578288,187.61903048167113,234.806326776656,285.7625467777821,331.819107914972,292.9236759573084,259.45496011372364,188.14666819134038,58.41860767495196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61905486097124,169.90456664923354,304.68320550647127,401.16834893511805,455.5916536885591,493.13055173258476,478.65795435614564,430.6411813976653,347.2721014318195,227.193019625917,98.6711540057802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784881118986654,182.04081443115257,328.35202316265696,433.9585075921204,498.5578483061901,523.4334413181539,513.1813651595421,420.84186366979276,386.3939126048528,245.2842016911108,117.74215175185587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80506543810473,166.4374818969185,284.0287141718613,434.71194405763276,492.52803474398553,513.4832041133684,498.78422752155967,444.88798001826126,346.06590653556793,230.43430562238902,99.04845269806296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06653575369477,17.03590664585526,332.79950405538045,145.78357102183512,178.49768948085446,246.18855763353613,526.5992675761694,469.91391204761163,387.6749867800343,260.3598965156756,117.2899737806432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13671795413557,187.468111004758,325.7892943527673,422.42535725832715,481.22068316603514,504.4373228510082,496.22149871167005,451.06929351690565,375.916037690398,261.0384537022579,117.74215175185587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.7000272235518,198.17178467505585,342.59882178325296,448.20472575318985,511.37265327469146,535.6445683790029,523.3579815796974,477.37629972143753,383.2280863468374,268.2744621607141,122.86818983116173,6.256192777574293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.227664933221035,193.3475855495762,335.9653303133959,434.636484319176,491.396719126664,494.48766610574927,484.3116301451207,439.988321154325,360.1617856792508,251.389474991772,113.21979158020237,4.296561415810442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.473648008182145,173.8244098322878,329.1809193666258,429.73682545523985,486.6479797396407,505.945356701086,499.160945754316,432.5259334804992,356.01614374035347,246.41435638937926,110.50614329339965,3.8443834445977503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65965858531565,190.9357762165997,327.44708676070496,427.62627461656297,486.1203420299715,511.9002909843607,503.15624867582665,459.28569811577034,382.24769020642884,258.24934567699864,117.74215175185587,6.784410946770121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43855690796176,164.10055184287197,327.37162702224845,380.8911562927908,480.8439649332791,499.23640549277235,487.3265369262231,443.00380839495386,362.49871573329744,185.65881866038066,113.29467085913235,5.728555067905058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489135248811074,185.73427839883723,251.69131394559818,291.3407628283006,309.5068241724244,453.4811028498821,490.1156449514823,302.42115473135465,357.74939588674766,242.7208924216946,112.01359668395081,5.126038079305864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47834508667131,145.25593331216592,280.1094514483336,416.620761992439,477.67813867526365,380.8156965543342,416.39496323659586,359.86052718495125,327.07036852794886,237.4445153250022,113.5965098129585,6.407112254487388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428347205348594,126.48619406038986,126.862912293146,72.1377685858787,194.25194149200158,263.4502630352345,489.88984619563934,445.9432554375997,370.413281378336,258.47514443284166,116.23469836130472,8.36732407577783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80060344572385,198.92580160009476,332.044906670815,321.944330448643,484.6128886394204,502.4022317507878,494.7889246000489,452.95346514021287,377.1976923251061,264.73191766994256,120.98343774832784,9.874777466328997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212993238226964,198.47362362888202,325.4119956604846,414.73659036913165,481.0703441486488,503.6084266470393,490.19110468993887,389.25789990904195,372.4483724785564,253.8773245227317,120.68217925402823,9.799317727872447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4589763131881,194.7795792016708,284.7827310969002,308.4515487530859,395.5146731461429,440.8926770967504,394.15755877297823,383.30296562576734,327.07036852794886,160.70834636948686,77.03742744981491,3.8443834445977503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839686366108594,32.714698918545864,51.71023692616497,97.46553956905524,52.23787463583421,34.674330280309704,118.94834664810743,164.77910902945428,12.512966014675179,93.24385743217476,44.24784925233911,0.07545973845654652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20724552799469,97.0882408767725,155.35650953433796,145.55719180646548,217.84587986925732,177.21661530567292,166.66328065276156,181.965354692696,175.33186322283902,54.12204625914151,25.025932029350358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271680018203213,39.272730649946325,146.61246722580395,212.34312355719533,358.42795307333006,491.9249372958597,397.2485057520637,386.0920736510265,361.0661416216762,157.617979849928,75.68089353617684,4.52294063118008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01231096609942,72.74086603400448,223.42409591977585,354.43323061134583,503.6084266470393,524.2623375221226,518.7595812100608,478.95921285044517,400.4897917485357,146.98918545856012,74.17285968609909,6.105853760187792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90199521353072,241.8919962177257,383.1526266083808,483.7839924354514,539.2625726082309,558.1832313369201,548.6097123648908,497.3522338694651,412.32420057662847,289.90818871667943,135.68241434013652,14.774436330265218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92217953264881,233.22341364764839,364.3080080776748,453.78294180370835,503.3820474316697,517.1766680810532,513.3322846364554,462.7527828680853,381.72005249675965,269.1793985626661,130.7827554762003,14.095879143682888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94236385176687,226.66538191624784,352.69939800542505,457.85312400414915,511.6739117689911,282.8225192756097,524.1119985047363,475.5675878365867,397.32396549052027,273.17412102465045,133.87370245528572,16.80952743048562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81162869397187,222.67007899473703,350.4379276898349,440.9681368352069,236.916877615333,403.35435951225145,410.74128744762083,308.9791864627552,197.342888471087,153.5472171899606,75.75635327463341,7.161129179526263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517663093164336,18.84461853070602,20.65391087508337,69.9517580087452,155.50742901125102,213.2474794996207,274.3048561824454,216.4138862171627,214.1524159015726,101.53572176949604,50.9562200011261,3.2412859964719667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3167457349285137,14.246798620595982,53.36860979362922,82.84202271570311,85.7814697583489,91.66094430316704,63.017008044588565,71.15795290499676,61.28317543866778,33.468135384058144,15.452993516847545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4319936520946173,1.3571143731646595,23.895196871555328,40.252546330828274,71.3843321203664,51.258058954952276,61.20771570021123,36.784881118986654,75.07779608805106,62.18811184061975,30.07651037019967,0.7540169250388763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63582781945155,222.74553873319354,342.9755400160091,427.24955638380686,268.2744621607141,232.2435979667664,311.2406567783451,244.5301847660719,386.9970100529785,127.46600974127178,131.53677240123918,17.639004093981047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689001975303768,111.41049923582504,223.95173362944507,256.7413118269209,224.1020726468316,244.45472502761532,287.3454599067898,246.64073560474887,330.7638324956335,189.3522826280653,97.0882408767725,13.492781695557106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45532986644207,236.16286069029408,322.9996058679815,378.6296859772007,442.4761706852847,463.0546218219116,444.5867215239617,404.5599739489765,330.23619478596424,194.47832070737118,99.04845269806296,14.472597376439033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5153023642697,202.84564478314903,256.1387948383217,288.17493657028524,302.27081571396815,336.1911290692389,406.21892727596725,345.08609085468606,199.30251983285092,110.05338486266037,54.64968396881075,5.804014806361605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.191993373474034,105.0788467197942,166.2865624200054,446.470893147269,493.4323906864108,515.1415769808326,501.04569783714965,459.8882151043695,382.7753279160981,263.75210198906063,63.09246778304512,18.543360036406426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83204809919823,226.81572093363437,210.2325727185184,293.3003941900645,376.3682156616107,492.678373761372,476.92412175022486,434.8628635345458,363.25215219880965,258.32480541545516,75.22871556496416,10.779133408754378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452993516847545,78.47000156143613,137.03952871330117,149.3261155126067,219.95643070793426,317.346510538533,347.7997391414887,337.62370318086016,382.7753279160981,180.0811830693887,58.569527151865046,7.6887668891955006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68664124640915,254.70622072670048,383.6802643180501,473.38157725945325,525.2421532030047,545.2929666299624,530.9712887304363,483.7839924354514,404.48451421051993,288.17493657028524,143.44664096778857,21.40792780012225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0552754193384737,103.87265182354264,247.69601102408728,372.1471139842568,446.62181262418216,498.4823885677336,517.7797655291788,522.9052231489579,459.51149687161336,382.7004486371681,272.8728625303508,138.99916007506502,22.161364265634536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8443834445977503,108.77231068747885,255.2338584363697,377.42407154047567,462.6773231296288,509.3369817149444,523.5837803355405,511.07081432086534,468.5573781339735,394.30847824989127,282.5967205197667,145.18047357370938,23.59393837725574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7891080252592766,93.84695488030054,181.1364584887272,273.40050024002005,307.3962733337474,382.39860968334193,328.42748290111354,431.0933593688781,233.9768501131606,244.60564450452847,267.14372700291915,130.93367495311338,21.332468061665693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83674517768736,134.02404147267222,124.67748217553907,137.79296517881346,218.8256955501392,285.385828545026,170.05548612614663,159.42727219430537,163.7987128890457,101.68664124640915,30.82994683571196,12.588425753131725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82524975722281,104.09845057938568,98.6711540057802,470.66792897265054,535.3433098847033,558.7857483255194,530.3681912823105,487.02527843192337,408.3288976551177,291.94386027642645,144.35099691021392,23.6688176561857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517663093164336,120.07908180590246,276.7172459749486,413.75677468824966,506.6987931665983,561.4993966123221,578.610762996634,560.0674029602275,507.6037295685502,411.7965628669593,217.77042013080074,119.09926612502056,25.47811000056305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894961785447068,120.4558000386586,271.9679261283988,399.58543580611024,485.9700030125848,536.6998437983414,552.9817335191578,536.1722060886722,488.30635260710505,407.1232832183927,283.5765362006486,147.29102441238632,26.156667187145377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477874914454775,123.84800551204368,273.3250405015635,392.42430662658404,473.6073760152963,519.3626786581865,533.2321785864998,516.4981108944709,471.5722849150759,396.87120705978106,285.1594493296563,147.51682316822937,25.47811000056305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231311379967067,121.58653519645365,269.25427784159604,391.5199506841586,474.1350137249655,456.27021087514134,541.5995026622777,526.7496065935559,482.2004988469171,404.5599739489765,282.5212607813102,146.53700748734744,25.77994895438923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909868566549394,117.74215175185587,259.60587959063673,266.0129918451241,238.72616995971032,268.57630111454034,120.7576389924848,376.7449338943669,470.06483152452483,387.75044651849083,275.13433284594083,138.17026387109618,26.23212692560192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.53315033379325,114.27506699954088,164.77910902945428,294.4311293478595,455.2898147347329,391.51937022463204,523.659240073997,507.37735035318065,466.2959078183835,393.5550417843791,284.7072713584436,145.25593331216592,26.60884515835807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417321957100556,116.31015809976128,250.1832800955204,297.97367383863116,362.4232559948409,159.12543324047917,342.5233620447964,433.27995040553805,362.9508937045101,211.21238839940025,137.03952871330117,64.07228346392706,24.49829431968112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231311379967067,19.74955493265799,79.3743575038615,103.26955437541685,127.69238895664145,242.94727163706418,360.0863259407943,213.70023793035995,201.11181217722827,121.43561571954054,101.53572176949604,61.20771570021123,26.60884515835807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236588917982812,41.534200965536385,266.69154903170653,283.6519959391052,337.54824344240365,358.20215431748704,337.84950193670323,380.21259910620836,339.583334542624,317.8741482482022,220.1073501848473,141.86372783878085,28.870315473948107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540169250388763,7.010209702613172,28.493597241191964,43.946010298512924,45.52892342752064,72.66540629554794,89.70131294140317,209.17729729917988,184.30228474674263,139.67771726164736,90.37987012798551,25.854828233319193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241521082580235,133.3460647456165,278.978135831012,388.5799231819863,465.16517266058855,510.9204753034787,525.3176129414613,510.09099863998335,469.2353548610293,394.0072197555917,286.4411039643645,151.81396504356638,29.397953183617343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825014671114534,133.42094402454651,270.5359324763042,380.6653575369477,457.47640577139305,416.9226009462651,521.3223100199505,501.4978758083623,460.1145943197391,384.5091605220189,86.38456720647469,149.5524947279763,30.604148079868907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352652380783773,137.86842491727,287.4963793837029,409.61055228982576,494.1103674134665,542.8811572969857,556.7506572252988,476.92412175022486,377.57441055786234,416.54530225398247,297.9742542981577,128.9740435913495,30.679607818325447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40792780012225,138.99916007506502,287.1196611509468,408.1785586377311,492.37711526707227,541.9762208950337,556.5248584694559,542.1271403719469,495.1662232923316,415.1887683403442,300.00934539837806,95.58078748622135,31.282124806924656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312283742547628,139.5267977847343,277.01850446924806,400.71617096390526,483.0299755104125,530.5939900381536,544.3131509490803,529.0865366476024,481.5225221198614,272.1188456053119,284.40543240461744,150.3813909319452,33.468135384058144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518478638799195,140.4317341866862,277.9228604116735,388.5044634435297,464.4866154740062,507.7540685859368,519.9657761063124,453.17984435558253,465.9186091261008,390.01191683408086,285.3103688065694,155.20559005742487,34.22215230909702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.046116348468427,143.5221007062451,281.013807390759,401.09288919666136,480.4672467005228,525.1666934645482,541.0718649526084,526.5238078377128,367.0965356434074,407.1981624973225,294.58204882477264,154.97979130158183,33.54359512251469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663885491588271,52.991311101346504,171.11076154548513,292.62183700348214,368.3781902781155,393.17774309209625,413.75619422872313,493.5078504248674,449.4109206494413,376.5191351385238,273.55083925740655,146.16028925459128,32.714698918545864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49829431968112,95.27952899192177,206.5391087508337,282.44580104285365,267.9732036664146,463.73317900849406,237.51997506345876,449.863098620654,290.73766538017486,267.14372700291915,155.95960698246373,81.25852912716883,26.156667187145377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.312048656439358,47.03637681807179,224.1020726468316,165.68346497187966,322.9247265890515,375.4638597191853,382.8507876545546,184.075905531373,180.608820779058,180.91007927335755,130.70729573774375,74.39923890146873,22.161364265634536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081207448688836,68.89648258940673,198.7748821231817,275.8877693114531,182.64391187927842,415.640946311557,440.51595886399423,340.7895294388756,299.33078821179583,196.51341180759158,137.64262616142693,70.55485545687101,23.3675591618861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540169250388763,70.17813722411485,16.658607953572528,25.629029477476138,98.44535524993715,198.69942238472507,256.36459359416483,202.69472530623597,182.34207292545216,207.44346469325907,168.24619378176928,95.42986800930824,27.4377413623269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34947610625426,89.17367523173397,85.4802112640493,336.1911290692389,283.6519959391052,166.51294163537506,212.26766381873875,138.62244184230892,121.28527670215405,113.52105007450196,28.870315473948107,15.829711749603694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462387673825861,22.915381190673408,56.685355528557736,213.09714048223412,482.5023378007433,522.3781658988155,537.3029412464672,461.4717086929038,483.5576132200818,408.3288976551177,290.96346413601793,159.04997350202262,36.106904391930925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24703370670425,152.19068327632255,287.4963793837029,391.89666891691485,464.4866154740062,505.7189774857163,516.3477718770844,499.31186523122886,456.42113035205455,383.9060630738931,281.3150658850586,153.47233791103062,34.22215230909702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096114229791155,150.45685067040168,283.5765362006486,385.3386371855143,454.0842002980079,493.5078504248674,504.13606435670863,490.86908141699456,451.67239096503135,382.4740694217985,281.9936230716409,155.28104979588142,35.428347205348594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131785789538146,151.81396504356638,286.4411039643645,390.6904740206632,462.979162083455,503.3820474316697,514.1617612999507,521.0965112641073,458.607140929188,389.78611807823785,288.17493657028524,158.82417474617955,36.784881118986654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734883237663933,150.98448838007099,282.67218025822325,383.9060630738931,456.34567061359786,495.3165623097181,505.49317872987325,456.8733083232672,449.9385583591106,380.0616796292953,278.30015910395616,153.8490561437868,37.61435778248208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03614173196353,150.15559217610218,272.7219430534377,393.63050152283546,466.37136755684014,452.7276663843698,523.1316023643277,506.09569571847254,461.9993464025731,391.2935714687889,279.35543452329466,154.60249260929908,37.84015653832513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24703370670425,126.63711353730294,238.95196871555336,341.4675061659313,245.2842016911108,263.52572277369103,453.78294180370835,446.9230711184816,410.1381899994952,302.8739131620939,275.28467186332733,135.38115584583693,38.669633201820545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50380694380513,134.32588042649846,222.06698154661117,304.15498733727543,313.5021270939352,380.74081727540425,424.5359080970041,402.90160108151224,321.2663537215873,186.1864563700499,134.92897787462422,96.63606290555978,27.890499793066176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36732407577783,96.63606290555978,179.17624666743674,240.00724413489186,341.0153281947186,360.7648831273766,404.2581349951503,477.6026789368072,432.4504737420426,364.98598480473055,266.8424685086195,146.23574899304785,40.40346580774136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.8352243737277,84.34947610625426,175.33186322283902,251.76677368405475,233.675591618861,242.04233523511218,361.59377933134544,345.3118896105291,390.7659337591197,315.31141943831256,270.76231169167386,150.60777014731482,41.83545945983597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33270314777397,150.00467269918903,280.86288791384584,386.24299312793966,360.53908437153365,484.8392678547899,494.2612868903797,478.58249461768906,436.59611568094004,191.61375294365536,274.380315920902,151.51212608974018,41.38328148862328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277427728435505,148.64755832602438,276.9436251903182,227.6451975971297,389.33335964749847,499.46278470814207,511.82483124590414,478.28123612338953,373.8809465901776,293.8280318997338,221.4638840984854,119.92816232898936,31.43304428383775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633726555965296,5.728555067905058,80.95727063286921,159.42727219430537,360.538503912007,245.58546018541043,213.926036686203,329.7840168147516,333.62840025934935,173.7489500938313,117.66669201339931,83.89729813504158,43.720211542669865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272730649946325,168.09585476438278,312.07013344184065,422.12351830450086,497.4276936079216,539.6398713005138,548.6851721033473,528.4834391994766,483.10543524886907,407.7263806665185,301.6677182658424,165.00490778529732,44.24784925233911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348190388402884,161.68816205036882,290.5867459032618,392.65068584195365,461.245329477534,499.68858346398514,509.86461942461375,497.6534923637647,453.3307638324957,385.94173463364007,285.23490906811287,161.31144381761266,44.096929775426005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312283742547628,159.20089297893568,287.1196611509468,388.5044634435297,459.58695661007,498.9351469984729,509.1111829591014,358.3524933348735,456.42113035205455,384.0569825508062,284.0287141718613,159.65307095014842,43.493832327300225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272730649946325,154.07485489962983,278.30015910395616,376.5191351385238,444.6621812624182,482.5777975391999,492.7538334998285,426.2691602433983,444.81252027980486,91.58548456471053,144.12519815437088,158.37141631544029,46.508739108402565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0814425347971,125.9585563507206,275.2092121248708,372.2225737227133,438.7821262580735,476.7732022733117,422.65115601417017,321.7939914312565,124.52656269862601,335.2867731268136,217.5446213749577,156.18598619783336,47.41367551035453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704724302040965,151.36120661282712,274.3048561824454,372.1471139842568,440.51595886399423,479.26105180427146,267.14372700291915,484.00979119129454,437.19921312906575,370.78999961109224,274.380315920902,133.57186350145955,46.28294035255951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.177086592371715,154.37669385345606,284.480892143074,387.0724697914351,458.00404348106224,498.5578483061901,509.86461942461375,497.3522338694651,455.51677440962914,384.81099947584505,276.867584992335,159.04997350202262,46.65965858531565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.629264563584414,152.64286124753522,274.531235397815,383.1526266083808,457.32548629447996,497.42711314839516,508.281706295606,493.73364918071053,451.59693122657484,369.8101839302103,273.3250405015635,157.617979849928,47.03637681807179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32719052364996,147.5922829066859,250.1832800955204,335.51257188265663,437.27467286752227,440.8177978178205,403.42923879118143,445.0388994951744,377.0467728481929,336.5678473019952,244.68110424298496,155.13013031896833,47.639474266197574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60908024446634,129.04892287027948,270.15921424354804,364.45834709506136,429.51102669939684,465.61735063180123,478.1303166464764,465.7682701087143,257.0431507807471,299.33078821179583,267.2191867413757,129.80293979531837,49.67514582594457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73981540226136,148.34629983172482,265.4853541354549,360.0863259407943,426.87225769152406,464.93879344521883,477.8284776926502,463.95897776433685,423.4806326776657,312.52231141305333,247.54509154717425,118.5716284153513,44.92582597939486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70942138053011,151.28632733389716,237.36905558654567,309.5822839108809,388.65538292044283,334.9849341729874,349.15627305512686,371.8458554899572,330.9902117110032,327.82438545298766,241.59015726389958,94.29913285151322,46.20748061410296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126508251522395,144.57737612558358,234.20322932853023,319.2312626213668,389.4088193859551,421.59588059483167,454.23511977492103,424.15860940472135,388.2026244897035,375.08714148642923,280.41070994263316,163.34653491783303,46.358400091016044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.594173463364015,118.3452491999817,234.50448782282984,317.72322877128914,369.96110340712335,403.7310777450077,434.1843063479634,406.74598452611,401.09288919666136,329.482758320452,217.3182421595881,145.10501383525283,47.1872962949849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669633201820545,145.78357102183512,210.2325727185184,310.78847880713244,351.1919446148738,302.34569499289813,160.63288663103032,292.0187395553564,366.41797845682515,294.65750856322916,230.43430562238902,144.20065789282742,47.86585348156722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950707377002075,142.08952659462392,251.08821649747242,315.235959699856,387.3737282857346,404.03233623930726,437.9532300541048,394.53485746526087,349.6084510263396,279.6566930175943,220.55952815606003,140.58207320407274,19.070997746075662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48362262468706,152.2661430147791,271.59120789564264,366.1167199625255,431.3197385842476,468.330998918604,479.0346725889018,466.59716631268316,428.07845258777564,365.36270303748665,274.3048561824454,160.85926584639998,51.63477718770842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463438305568985,151.36120661282712,267.6713647125884,361.8956182851717,427.3250161222633,463.5822595315808,225.9868247296655,257.64624822887293,319.83377960996603,361.2925208370458,267.9732036664146,157.84377860577104,47.94131322002377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87055056005637,82.76656297724656,261.79189016777025,354.2068513959761,419.4853297561548,354.35777087288915,330.68837275717704,206.84036724513328,49.97640432024416,168.17073404331276,185.05572121225487,130.6324164588138,48.921128900905686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32800606928481,155.28104979588142,279.95853197142054,378.6296859772007,447.4507088281509,486.7988992165537,498.4823885677336,417.6760374117775,450.76745456307947,381.64517321782967,287.19454042987667,169.30146920110775,52.23787463583421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212177692592114,149.92921296073246,265.71173335082455,358.1266945790305,423.10333398538285,459.96367484282615,472.77847981132754,462.3760646353292,425.3648043009729,363.10181318142327,199.37797957130746,135.9842532939627,54.12204625914151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23236201171019,151.88884432249637,172.09057722636706,363.8558301064621,236.54015938257683,470.14029126298124,475.0399501269175,362.49871573329744,428.22937206468873,364.38288735660484,276.41540702112235,164.40181033717153,53.36860979362922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23236201171019,150.30593119348862,267.37010621828875,361.8956182851717,423.02845470645303,346.89480273953683,478.20577638493296,460.86861124477804,424.384988620091,362.574175471754,272.49556383806805,162.9698166850769,54.876063184180396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58947638487485,107.5661157912273,264.656457931486,355.63884504807083,419.0331517849421,456.34567061359786,467.5015222551085,453.4056431114256,417.07293996365166,262.4704473543526,186.0361173526634,154.97979130158183,50.3531225530003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58947638487485,148.0444608778986,261.7164304293137,355.11120733840147,420.61606491394974,249.9574813396774,333.7793197362624,73.26850374367372,403.35435951225145,360.8403428658332,281.0892671292155,167.34183783934392,51.86115640307806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684539982922885,148.64755832602438,266.6160892932499,360.23724541770736,426.7973784125941,321.4921524774303,482.5777975391999,382.7753279160981,181.81443521578288,19.372256240375254,29.62375193946039,27.362862083396944,16.055510505446744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684539982922885,148.79847780293747,263.299924017848,357.67451660781785,424.15860940472135,398.0774019560325,206.91582698358985,309.5822839108809,430.7166411361217,363.3276119372663,274.90795363057117,141.86372783878085,57.740630947896214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74427739464224,145.55719180646548,258.7015236482114,285.7625467777821,420.08842720428055,295.26060601135504,185.88519787575032,280.7119684369328,358.50341281178663,237.36905558654567,64.97663940635243,4.145641938897348,53.44406953208577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684539982922885,147.0646451970167,263.9779007449037,359.93598692340777,420.3148064196502,330.08527530905116,235.48488396323842,347.8751988799453,363.4785314141794,363.6294508910925,266.69154903170653,70.70577493378407,32.11160147042007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60908024446634,147.51682316822937,262.9226253255653,357.29779837506163,423.70643143350867,309.2810254165813,107.5661157912273,412.32420057662847,373.579688095878,272.9483222688073,32.33740022626313,56.685355528557736,41.00656325586714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704489215932693,93.0180586763317,77.64052489794071,84.4998151236408,140.58207320407274,200.05653675788972,386.9970100529785,339.50787480416744,102.81737640420415,19.598635455744894,87.59076210272625,63.544645754257814,38.292914969064405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55380482512786,147.29102441238632,263.4502630352345,359.6341479695816,418.95769204648553,375.84057795194144,472.3263018401148,457.92858374260567,420.61606491394974,359.93540646388124,279.2799747848382,168.4725729971389,55.25278141693654,0.5276377096692368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65414596119164,147.29102441238632,267.9732036664146,366.1167199625255,437.1243338501358,348.32737685115796,436.0684779712707,334.2314977074751,393.10228335363985,351.71958232454307,283.19981796789244,166.81420012967462,61.13225596175469,0.5276377096692368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16687688975855,146.3112087315044,260.9624135042748,329.02999988971266,419.2589505407851,404.7108934258896,387.75044651849083,433.6566686382942,298.27551279245733,311.46703599371483,279.20451504638163,169.829106910777,55.177321678480006,0.6030974481257831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57398914424594,151.6630455666533,271.8175871110123,365.74000172976935,390.7659337591197,411.5701836515897,504.7391618048345,487.85417463589226,450.1643571149537,386.9970100529785,286.0638052720817,174.0507890476575,54.197505997598064,1.13073515779502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674330280309704,122.4914715984056,220.86078665035961,320.5877965350049,377.2731520635625,410.66582770916426,433.8075881152073,462.3760646353292,423.78189117196524,363.93070938539205,277.24488368461783,168.69837175298196,55.93133860351887,0.4521779712126903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784881118986654,135.90879355550615,219.2778735213519,211.589687091683,179.62842463864942,293.224934451608,400.56525148699217,293.224934451608,371.6194762745876,300.5369831080473,234.35414880544332,58.6449868903216,48.01677295848031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65414596119164,112.54123439362007,265.78719308928106,130.25511776653104,48.24257171432336,35.352887466892035,144.57737612558358,271.8175871110123,461.0195307216911,333.2516820265932,215.05677184399812,153.245958695661,61.9617326252501,1.2061948962515665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.920893814797424,135.8333338170496,208.34782063568449,375.916037690398,436.7470351578531,500.3671406505674,416.54530225398247,367.4738343356901,201.714909625354,250.63603852625968,129.95385927223145,55.70495938814922,0.6030974481257831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54359512251469,145.18047357370938,220.48406841760345,355.4885060306843,419.5607894946112,458.1549629579752,418.27913485990325,397.0975862751506,427.77719409347606,362.4232559948409,276.56632649803544,169.75422763184704,57.51425173252658,1.13073515779502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970891696120155,143.74789946208816,260.13351730030604,354.50810989027565,422.500236537257,464.5620752124628,477.0750412271379,280.9383476523024,436.82249489630965,369.6598449128237,268.1235426838011,172.9200538898625,57.58971147098311,1.8092923443773496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33270314777397,143.06992273503243,261.9428096446833,308.3760890146293,235.78614245753795,94.14879383412674,495.7693207404573,468.10520016276087,450.76745456307947,315.9145168864383,93.84695488030054,134.92897787462422,58.117349180652354,1.8092923443773496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.764696799868595,141.10971091374202,258.47514443284166,355.63884504807083,428.45517082053186,468.7831768898166,482.1256195679872,75.83123255356335,55.403700893849624,170.73404331272897,220.0318904463908,121.13435722524096,40.85564377895405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41285996471967,141.33609012911162,259.53041985218016,357.3726776539916,427.0986369068937,100.32952687324448,89.85223241831629,85.85692949680545,159.65307095014842,207.44346469325907,221.38842436002886,168.54803273559548,58.041889442195796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0663006675865,129.50168130101878,248.07272925684345,355.4130462922277,300.15968441576456,130.25511776653104,349.68449122432264,361.5943597908721,286.0638052720817,293.60223314389066,142.01464731569394,171.03530180702856,32.639239180089305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47834508667131,81.25852912716883,208.5741998510541,277.16942394616126,15.754252011147145,36.33270314777397,51.86115640307806,111.56141871273813,236.84141787687642,355.63942550759737,228.32375478371208,7.839686366108594,58.72044662877814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277427728435505,139.67771726164736,254.70622072670048,350.3624679513784,414.88692938651815,471.7986641304456,485.4417848433892,453.8584015421648,418.7313128311159,310.03446188209364,272.6464833149812,166.8896598681312,64.67538091205284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16217981126939,134.401340164955,244.15346653331574,345.7646480412684,418.88223230802896,362.9508937045101,396.1932303327252,467.351183237722,427.3244356627368,362.0465377620848,266.1639113220372,163.49745439474614,56.006798341975404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634542101600154,135.53207532275002,246.48981612783572,339.8097137579936,364.0061691238486,417.8269568886905,402.75126206412574,397.62522398481997,357.1468788981485,311.01485802250215,239.85632465797875,162.66855819077733,61.13225596175469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126508251522395,132.89330631487724,241.21343903114342,332.27128588618467,403.0531010179519,337.62370318086016,281.69178411781473,452.6522066459132,68.97194232786327,108.99810944332191,122.4914715984056,169.45238867802084,56.91115428440079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352887466892035,133.57186350145955,243.39944960827685,334.9849341729874,402.0727048775434,442.1743317314586,299.7075064445519,281.3150658850586,420.61606491394974,356.6192411884793,272.49556383806805,169.6033081549339,64.59992117359629,0.4521779712126903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317796366671644,135.68241434013652,250.40965931089008,346.216826012481,414.510211153762,453.8584015421648,422.500236537257,399.50997606765367,245.05782247574115,317.9496079866587,253.19876733614936,159.7285306886049,63.24338725995822,0.4521779712126903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03614173196353,128.59674489906678,202.920524062079,307.3962733337474,379.8358808734522,365.74000172976935,377.1222325866496,274.6815744152015,334.38241718438826,281.69178411781473,246.03763815662307,159.50215147323533,22.010444788721443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14094486040819,43.191993373474034,121.13435722524096,140.28081470977313,286.74236245866405,399.96215403886634,373.20238940359525,371.1672983033749,337.47278370394713,259.0782418809675,180.0811830693887,137.34078720760075,52.84097208395999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01595741284545,84.34947610625426,130.6324164588138,226.13774420657856,343.4277179872218,346.14136627402445,323.2259850833512,403.20344003533836,398.2283214329456,298.1245933155442,236.916877615333,122.4914715984056,43.493832327300225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191758287365776,128.89858385289295,236.99233735378948,329.7840168147516,301.1400805561732,349.9857497186223,152.19068327632255,432.75231269586885,384.1324422892627,278.978135831012,71.45921139929638,31.50850402229429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79015865700241,129.04892287027948,237.21813610963252,332.64858457846736,405.9170883221411,249.80656186276428,408.1785586377311,412.1732810997153,262.7717058486522,328.2759829646738,214.00149642465956,142.99446299657592,41.0814425347971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.82994683571196,130.85821521465684,246.791655081662,303.1751716563935,351.71958232454307,371.3930970592179,303.099711917937,287.94855735491564,358.3524933348735,363.70491062954903,246.11309789507962,160.48254761364385,62.79062882921894,0.4521779712126903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734883237663933,129.42622156256223,242.64543268323803,339.43241506571087,409.15837431861297,450.9183740399926,410.21364973795164,461.6220477102903,425.13842508560333,366.19217970098214,278.67687733671244,169.9800263876901,57.665171209439656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20724552799469,128.89858385289295,212.0418650628957,292.62183700348214,272.6464833149812,112.16451616086391,74.17285968609909,182.64391187927842,359.10651025991234,263.1490045409349,216.56422523454918,168.8492912298951,46.433859829472595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.8352243737277,90.83204809919823,247.017453837505,140.5066134656162,333.10076254968004,331.14113118791624,77.94236385176687,113.3701305975889,216.33842647870614,210.00619350314872,167.56821705471353,93.39477690908785,18.241521082580235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.79462064938329,96.03296545743405,34.82524975722281,93.4702366475444,112.16451616086391,212.79588198793456,222.29336076198086,246.791655081662,260.8120744868883,263.6766422506041,33.16687688975855,83.44453970430231,51.936035682008026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100576222172043,76.35887026323259,115.25488268042278,192.36776986869427,439.9134418753951,369.6598449128237,481.97470009107417,318.32632621941485,199.8301575425201,349.30719253203995,284.0287141718613,172.1660369648236,60.00210126348625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252311244719998,131.9134906339953,257.1186105192036,369.96110340712335,445.0388994951744,195.68451560362283,406.5201857702669,478.50761533875914,439.9128614158685,380.288058844665,289.68238996083636,131.3858529243261,55.02698266109349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.4377413623269,129.80293979531837,248.97766565879547,347.72427940303214,416.9220204867385,458.682020208118,329.482758320452,465.8437298471708,288.7025742799545,370.5642008552491,279.5063540002078,169.3769289395643,61.05737668282472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945775212404648,126.33527458347677,205.86055156425132,309.2810254165813,364.38288735660484,407.2736222357792,462.0748061410297,450.9183740399926,207.5189244317156,271.21448966288654,274.6066951362716,166.587820914305,53.14223057825959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890499793066176,124.2247237447998,237.67089454037185,335.4376926037267,405.5403700893849,447.224910072308,461.6226281698169,457.85312400414915,422.500236537257,363.55399115263606,276.9430447307916,167.11545862397423,59.32354407690392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875012552437266,125.12966014675176,245.2842016911108,345.3879298085122,308.3012097356994,166.2865624200054,481.0703441486488,464.5620752124628,446.24509439142594,384.5846202604754,292.99913569576495,172.9200538898625,55.25278141693654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387743481004176,124.60202243708254,228.77593275492472,239.178347930923,111.48595897428156,284.480892143074,409.2338340570697,370.63966059370557,306.5673771297785,304.98446400077086,207.44346469325907,140.28081470977313,54.72514370726729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880290090453013,101.9124400022522,210.9865896435573,316.59249361349407,349.6084510263396,407.95217942236144,473.07973830562696,396.3435693501117,364.98598480473055,337.47278370394713,276.56632649803544,144.4264566486705,52.01149542046457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633726555965296,124.14926400634329,247.31929279133118,347.1211819549064,417.6011581328475,458.9838591619442,330.7638324956335,59.92664152502971,207.06674646050288,354.43323061134583,292.3205785091825,151.4366663512837,53.44406953208577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19645536585493,98.29443577302406,203.7500007255744,267.4455659567453,367.69963309153326,232.69577593797908,192.2168503917812,272.269765082225,301.96897676014197,257.1186105192036,170.88438233011544,77.18834692672803,31.282124806924656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909868566549394,84.57527486209734,92.86713919941862,97.91771754026793,281.69178411781473,240.30908308871798,245.6609199238669,369.1322072031545,347.4979001876625,331.29147020530274,195.3826766497966,81.63582781945155,53.293150055172674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.46320321946072,121.51107545799708,178.7240686962241,178.42281020192445,422.42535725832715,345.68918830281183,343.35225824876517,469.2359353205559,430.7166411361217,371.544016536131,196.8907104998744,125.05420040829523,17.337165140154852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010444788721443,121.58653519645365,240.53488184456108,340.33735146766287,411.11858613990347,452.124568936244,466.7480857895962,456.1192913982283,168.4725729971389,369.207666941611,274.5306549382885,164.0250921044154,53.21769031671614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352652380783773,120.30546102127208,240.7612610599307,339.65879428108065,409.38475353398286,450.76745456307947,357.44813739244813,476.17068528471253,420.61606491394974,362.72451448914046,275.9632290499097,163.7987128890457,45.830762381346815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99553800761911,94.82677056118249,240.1581636118049,340.48769048504937,412.4751200535416,453.3307638324957,467.8033612089346,457.1745668175668,421.59588059483167,268.50084137608377,273.62629899586307,160.1052489213611,52.3887941127473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.38223085688016,63.771024969627454,205.48383333149516,193.3475855495762,296.69259966344964,368.83036824932816,157.2412616171719,144.2755371717574,185.88519787575032,318.9294236675406,280.9383476523024,163.19619590044653,53.36860979362922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74955493265799,117.59181273446936,240.23304289073485,343.4271375276952,412.4751200535416,361.21706109858934,476.17068528471253,328.2765634242004,251.91711270144125,295.71278398256766,275.8123095729966,160.85926584639998,46.8860378006853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.89989395004449,117.51635299601284,240.7612610599307,341.91968413714403,413.3040162575104,352.7748577438815,350.66430690520457,223.19771670440625,155.88414724400718,185.50847964299416,240.98705981577373,158.2965370365103,50.805300524213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352652380783773,115.93343986700512,235.8616021959945,337.62370318086016,412.5499993324715,455.13947571734633,331.1405507283897,463.5822595315808,300.00934539837806,332.64858457846736,199.00126133855133,96.1084251958906,34.448531524466674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975353688501038,115.78252039009205,236.54015938257683,337.92496167515975,410.1381899994952,384.81099947584505,398.8314188810714,376.59459487698035,342.44790230633987,361.51890005241546,270.15921424354804,157.3161408961018,49.44876661057492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734067692029072,98.44535524993715,220.4086086791469,332.1209468687981,353.98105264013304,390.6904740206632,322.0952499255561,459.8133358254396,419.5607894946112,356.99595942123545,263.1490045409349,144.72829560249667,39.80036835961557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025696943242087,88.41965830669508,175.7840411940517,328.12564394728724,404.40963493158995,450.5416558072364,469.612653553312,389.9364570956244,402.0727048775434,333.62840025934935,213.32293923807725,139.15007955197808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.527872795777506,85.3292917871362,187.09139277200183,268.50084137608377,326.8439893125792,348.10099763578836,310.6375593302194,101.98789974070871,172.24149670328015,103.94811156199916,180.98553901181413,153.5472171899606,47.41367551035453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392440559493327,115.85798012854859,240.98705981577373,346.44320522785074,420.8424441293194,370.33782163987945,368.98128772624136,279.88307223296397,439.08396521189974,371.0163788264618,277.84798113274354,159.3518124558488,43.04165435608754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734067692029072,115.48068143626585,242.1932547120253,347.19664169336295,291.4911018456872,302.64753394672425,504.8146215432909,489.6634669802696,434.1843063479634,371.6949360130441,279.80761249450745,159.95490990397457,41.60908024446634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206429982359836,113.5965098129585,239.02742845400996,341.54296590438787,414.20895265946234,456.79784858481065,473.45703699790977,412.09782136125887,338.52805912328546,295.8631229999541,175.85950093250824,132.81784657642072,43.11711409454409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28188972081638,114.651785232297,241.514697525443,345.61372856435526,419.4853297561548,462.14968541995967,476.54740351746864,465.69281037025775,431.01848008994807,368.0014720453593,274.6815744152015,155.20559005742487,40.85564377895405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.302074039934453,114.0486877841712,241.6656170023561,346.97084293751993,419.3344102792417,461.4717086929038,397.4743045079068,200.58417446755902,167.86947554901315,371.6949360130441,253.72640504581852,136.21005204980574,34.52341080339661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151154563021365,112.9179526263762,240.45942210610454,345.99044679711136,419.0331517849421,210.8356701666441,446.99853085693815,469.9893717860682,93.99787435721365,94.67643154379594,215.28315105936767,116.00831914593508,37.0112603343563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548057114895578,113.06887210328928,242.04233523511218,347.57335992611917,435.8426792154277,484.8392678547899,406.9723637414795,311.54249573217135,313.8788453266913,299.33078821179583,118.42070893843821,156.1105264593768,37.61435778248208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698976591808671,74.85141687268144,96.93790185938603,179.4780856212629,240.7612610599307,313.5021270939352,246.3394771104493,170.05548612614663,123.395827540831,31.734883237663933,142.01464731569394,1.13073515779502,15.678792272690597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126038079305864,23.895196871555328,124.9787406698387,136.51189100363194,211.74002610906948,231.71537979757053,396.11777059426873,264.50553845457296,366.7198174106512,154.97979130158183,78.01724313069684,31.282124806924656,9.422599495116303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779133408754378,65.35393809863517,96.63606290555978,194.55378044582773,340.2618917292063,378.25296774444456,174.65388649578327,324.20580076423306,65.50427711602167,368.60456949348526,262.7717058486522,100.40498661170099,36.03144465347437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819502046990523,75.60543379772031,149.5524947279763,317.27105080007635,411.3443848957466,250.33419957243356,394.3839379883478,295.41094502874137,265.03317616424215,362.72509494866716,256.96769104229054,125.43091864105136,28.568476520121926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266982939714055,109.37540813560464,236.916877615333,343.35225824876517,418.7313128311159,462.3760646353292,479.33651154272786,155.8086875055507,217.0622595083624,182.32233730154815,194.7795792016708,120.60671951557171,30.90540657416851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191523201257509,110.12884460111692,240.8367207983873,295.86138162137433,281.6993300916604,276.66442415802896,294.82758320451967,230.8864835936017,46.58419884685911,85.02745283331001,156.1105264593768,137.1898677306877,31.0563260510816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447480892723534,46.13202087564641,144.87863461988314,161.46236329452574,79.14797828849188,40.177086592371715,72.74086603400448,104.55120901012495,135.45661558429344,134.7025986592546,148.873937541394,133.1951452687034,29.699211677916946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136247781919035,52.991311101346504,142.84354351966275,225.30826754308316,283.275277706349,337.47278370394713,307.99937078187315,147.14010493547326,258.24934567699864,228.02191582988587,162.14092048110803,81.63582781945155,17.864802849824095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1658262580154197,63.996823725470506,148.49721930863788,157.99469808268415,88.49511804515163,210.30803245697487,206.46364901237718,290.21002767050567,299.5571674271654,344.78425190085983,215.28315105936767,110.58102257232963,16.055510505446744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.40241517599823,72.74086603400448,169.22658992217782,225.38372728153973,305.9642796816528,317.1201313231633,411.49530437265963,389.6351986013248,360.1617856792508,316.4421545961076,214.6045938727853,91.81186378008015,19.146457484532206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.53315033379325,111.71175773012465,248.60036696651267,362.64963521021065,442.1743317314586,488.5327318224746,421.143702623619,403.504698529638,447.75254778197706,319.15580288291034,263.8269812679906,124.14926400634329,24.950472290893806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553334652911325,108.16921323935308,239.4041466867661,349.4581120089531,242.64543268323803,474.8135709115479,356.3928619731096,396.3435693501117,429.81228519369654,266.4657502758634,35.05104851306585,90.0025714357028,24.271915104311482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196220279746663,106.58630011034536,191.5382932051988,343.5031777256783,416.8471412078086,230.43430562238902,133.3460647456165,295.71278398256766,426.495539458768,353.07611623818116,254.48042197085744,53.896247503298476,23.819737133098787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14094486040819,106.05866240067611,233.75105135731758,350.0612094570788,429.73682545523985,475.64304757504334,492.678373761372,480.6175857179095,437.8777703156481,353.00065649972464,252.14349191681092,128.44640588168028,22.312283742547628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6030974481257831,166.66328065276156,272.269765082225,395.8165120999691,438.3299482868608,454.61183800767714,438.85758599653,341.6938853813009,237.142676371176,141.2606303906551,65.73065633139133,16.658607953572528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351836835148915,98.59627472685028,216.86606418837536,323.3769045602642,231.4895810417275,352.0208408188426,315.3862987172425,454.15966003646446,406.8214442645666,337.1709447501209,240.8367207983873,121.28527670215405,20.27719264232723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216404598864738,101.83756072332224,229.37903020305055,336.5678473019952,407.1232832183927,379.4591626406962,467.5775624530917,451.8227299824179,412.85183828629766,343.05099975446564,243.776167841033,121.96383388873636,19.89989395004449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14094486040819,103.79719208508608,231.71537979757053,340.18643199074984,416.0176645443132,347.6488196645756,291.11438361293096,391.89666891691485,418.0527556445336,343.9553556968911,242.7208924216946,101.61118150795258,19.146457484532206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5378474122824075,102.44007771192145,230.2079264070194,338.52805912328546,414.35929167684884,457.2500265560234,249.42984363000812,461.245329477534,414.28441239791886,61.28317543866778,251.1636762359289,121.43561571954054,17.713883372911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934749964156624,102.28973869453493,231.71537979757053,272.6464833149812,335.1358536499005,252.67112962648014,369.6598449128237,333.85477947471895,337.6985824597901,346.14136627402445,241.74107674081262,117.59181273446936,14.774436330265218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236588917982812,87.59076210272625,188.74976563946612,291.11438361293096,195.53359612670968,285.1594493296563,276.867584992335,356.3928619731096,182.1917339080657,113.06887210328928,132.21532958782151,60.0769805424162,6.7089512083135725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934749964156624,91.88732351853668,203.82546046403093,251.91711270144125,339.35695532725435,143.59756044470166,52.991311101346504,119.32506488086356,303.099711917937,280.25979046572013,128.67220463752332,76.96196771135837,6.784410946770121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8241991254796766,99.19879171544945,170.43220435890274,216.48934595561923,310.4117605743764,346.6690039836937,212.11732480135223,63.695565231170924,73.64522197642987,217.24278242113152,158.2210772980538,16.432809197729476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785571865823298,21.558266817508756,167.41729757780047,149.7782934838194,229.8312081742632,269.25427784159604,367.4738343356901,353.00065649972464,272.269765082225,183.69918729861683,77.26380666518456,7.914565645038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1658262580154197,40.55380482512786,198.39816389042548,290.5867459032618,277.6970616558304,293.9789513766468,287.27000016833324,225.30826754308316,107.64157552968383,137.86842491727,84.1985566293412,66.86139148918633,3.6934639676846577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38902919885557,23.44301890034265,135.90879355550615,30.90540657416851,52.84097208395999,342.3724425678833,335.81441083648286,316.89433256732025,200.2823355137328,106.88755860464495,9.49805923357285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785571865823298,68.74556311249364,194.62924018428433,249.35438389155158,328.20110368574393,281.1641464081455,393.63050152283546,299.02952971749613,284.63181161998705,248.07272925684345,206.69002822774672,50.50404202991341,1.8092923443773496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0350911002204004,94.29913285151322,223.57443493716235,279.12905530792506,286.66690272020753,215.1322315824546,267.0682672644626,264.05336048336034,289.53147048392333,258.55060417129823,131.68769187815226,85.3292917871362,3.014906781102328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80060344572385,81.7112875579081,209.1018375607233,254.55530124978745,310.863938545589,346.291705291411,260.3598965156756,344.3320739296472,26.8352243737277,16.80952743048562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2412859964719667,96.48514342864672,97.99317727872447,342.824620539096,413.9071137056362,454.83821722304685,466.89900526650933,329.02999988971266,407.5754611896054,231.4895810417275,165.53254549496657,71.00703342808367,4.372021154266987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487269071433091,96.33480441126022,226.51446243933475,333.55294052089283,396.0423108558122,356.6192411884793,456.79784858481065,434.8628635345458,393.02740407470975,183.77464703707332,183.69918729861683,78.92217953264881,2.110550838676948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9043559424253804,94.29913285151322,222.97191794856315,329.33183884353883,403.2788997737949,444.5867215239617,341.9202645966706,226.13774420657856,142.6171643042931,210.2325727185184,217.46916163650118,92.33950148974938,2.0350911002204004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.6211561244575,224.7051700949574,334.45787692284483,411.4198446342031,283.0488984909794,351.41774337071683,29.24703370670425,8.291864337321284,120.68217925402823,122.11417290612286,37.387978567112434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32459470864704,129.95385927223145,192.4432296071508,416.16858402122637,338.37713964637237,179.70388437710602,178.87498817313713,172.31695644173664,256.51551307107786,123.54674701774408,63.24338725995822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83674517768736,0.5276377096692368,353.3779551920073,330.9902117110032,36.784881118986654,122.34055212149248,239.47960642522258,206.69002822774672,218.22259810201342,163.5729141332027,7.236588917982812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68136370839338,249.7311021243077,362.9508937045101,456.5720498289676,502.25189273340135,514.6139392711634,496.5982169444262,445.1898189720874,359.93540646388124,233.82651109577407,95.5053277477648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34501411387336,246.791655081662,359.48380895219515,433.20449066708153,475.86884633088624,486.2712615068845,465.315511677975,417.45023865593436,339.65879428108065,225.5346467584528,90.37987012798551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33480441126022,230.5097653608456,349.0813937761969,411.7965628669593,451.59693122657484,401.9217854006303,383.00170713146775,291.2653030898441,232.99703443227867,182.7193716177349,79.44981724231806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.0025714357028,220.55952815606003,337.62370318086016,417.3747789174777,444.96343975671783,455.36585493271605,434.78740379608917,386.77063083760885,310.1099216205501,201.41307067152783,77.56506515948416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64603752206474,220.55952815606003,329.0305803492393,403.504698529638,442.4761706852847,453.4811028498821,197.1919689941739,347.72427940303214,205.33291385458213,200.13199649634632,70.93157368962713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83674517768736,148.49721930863788,327.8992647319176,402.22304389492973,300.5369831080473,369.05674746469793,317.27105080007635,352.17176029575575,162.89435694662038,163.64837387165923,70.47939571841444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1084251958906,236.46469964412034,348.55317560700104,426.9482978895072,469.91391204761163,480.99430395066565,478.4315751407759,427.24955638380686,342.59824132372637,217.39370189804458,81.03273037132577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87734890203178,243.70070810257653,357.3726776539916,435.99359869234075,478.65795435614564,488.23089286864837,466.82354552805265,416.6962217308956,335.51257188265663,217.61950065388768,60.2279000193293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25934467280365,235.78614245753795,347.19664169336295,433.4302894229246,477.3014204425076,487.10015771085335,462.7527828680853,411.87202260541596,326.69365029519264,207.5189244317156,71.9868491089656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4702366475444,140.28081470977313,354.2823111344326,432.75231269586885,494.7140453211189,507.3018906147241,485.2914458260026,434.8628635345458,345.68918830281183,214.75551334969842,76.20853124584606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48514342864672,240.38454282717456,354.35777087288915,429.1337280071141,471.7986641304456,480.8439649332791,458.90839942348765,408.1030988992746,323.90454226993336,206.3881892739206,71.53467113775291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38351657473155,137.64262616142693,182.49299240236527,321.41727319850037,359.332889475282,299.1044089964261,290.51128616480526,300.8382416023469,240.53488184456108,153.9999756206999,50.50404202991341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18364984823884,86.61094642184433,329.02999988971266,197.26742873263046,469.31081459948575,333.02530281122347,303.02425217948036,410.44002895332113,319.9846990868791,194.10160247461502,62.8660885676755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05656113718987,124.75236145446905,156.63816416904606,207.44346469325907,139.60225752319081,138.39606262693923,187.54357074321462,161.38690355606923,156.93942266334562,53.82078776484192,28.041419269979272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910103652657668,42.212177692592114,95.58078748622135,223.49955565823242,277.77252139428697,352.5484785285118,383.1526266083808,292.0187395553564,248.60036696651267,130.1796580280745,45.67984290443373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85118178657315,116.61141659406088,224.4793713391143,303.25063139485013,234.88178651511257,319.6834405925796,307.84845130496007,195.081418155497,172.09057722636706,103.57081286971643,32.639239180089305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.0125460522077,216.94152392683196,327.97472447037416,402.6003425872126,443.4559863661666,86.30910746801813,129.80293979531837,390.91627277650633,298.9540699790396,183.3973483447906,54.423885212967704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69110323879002,218.44897731738308,330.3871142628774,403.58015826809446,444.05908381429236,452.124568936244,430.7166411361217,290.5867459032618,293.60223314389066,174.20112806504397,50.12732379715728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.8014189913587,191.68921268211196,255.91241562295207,233.22341364764839,291.3407628283006,198.7748821231817,263.4502630352345,194.47832070737118,143.5221007062451,115.85798012854859,51.86115640307806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739345230044815,63.393726277344726,126.63711353730294,356.9204996827789,460.7176917678649,467.27572349926544,444.20942283167886,391.9721286553713,303.47643015069315,183.8501067755299,51.785696664621526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3922054733850606,104.92792724288108,200.5087147291024,415.640946311557,364.7596055893609,366.49343819528167,443.38052662771,385.5644359413574,296.69259966344964,176.23679962479096,47.71493400465413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92217953264881,217.3182421595881,331.3669299437593,407.6509209280619,444.05908381429236,447.37582954922095,432.67685295741234,368.9058279877849,277.16942394616126,161.53782303298232,40.93110351741059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03742744981491,212.64496251102148,323.30144482180765,398.4547006483153,439.46068344465584,447.37582954922095,426.04336148755516,372.0716542458002,283.80291541601827,165.00490778529732,41.91091919829253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70049739576835,208.49874011259757,329.7840168147516,411.34380443622007,455.44131467117256,464.10989724125,441.8730732371589,208.49874011259757,296.69259966344964,167.26637810088732,41.83545945983597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17285968609909,209.47855579347947,330.7638324956335,413.8316539671797,440.2147003696947,448.05380627627676,339.88459303692366,254.25404275548783,248.60036696651267,126.5616537988464,33.317796366671644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.393726277344726,192.5935686245373,321.2663537215873,378.02658852907496,375.84057795194144,368.98128772624136,425.3648043009729,273.7017587343196,280.48616968108973,106.73721958725844,31.58396376075084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56036808099499,232.6203161995225,356.99595942123545,442.0994524525285,469.9893717860682,477.8284776926502,377.1222325866496,397.32396549052027,303.47643015069315,177.74425301534214,42.28763743104867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211942606483852,33.61905486097124,200.2823355137328,197.1919689941739,283.350156985279,462.753363327612,435.0886622903888,379.98680035036523,290.3609471474187,167.11545862397423,38.443253986450905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.0225206687126,214.3782146574157,267.897743927958,370.8654593495487,414.66055017114854,390.31375578790704,281.69178411781473,133.87370245528572,154.52761333036912,34.146692570640475,9.49805923357285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32377916301219,216.2629667402496,333.7793197362624,409.9878509821085,452.124568936244,460.1145943197391,437.27467286752227,381.9464317121292,292.24511877072604,169.22658992217782,38.292914969064405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39454182297959,226.21320394503516,344.1062751738041,432.8277724343254,472.4766408575012,479.1855920658149,455.51677440962914,389.25789990904195,282.5967205197667,158.748715007723,33.694514599427784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47469863992528,218.22259810201342,336.116249790309,426.94771742998057,472.0244628862885,480.2408674851533,453.17984435558253,393.8563002786786,298.57677128675687,165.68346497187966,36.70942138053011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970891696120155,71.76105035312256,333.85477947471895,416.771681469352,460.4164332735653,468.10461970323433,443.0786876738839,383.6048045795935,281.69178411781473,158.2965370365103,33.01595741284545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12286180477636,209.4036765145495,322.77322665261187,408.9319951032434,436.0684779712707,146.3112087315044,427.62627461656297,360.31270515616393,182.26719364652217,146.7633867027171,27.211942606483852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.182834302604,206.3127295354641,323.52724357765067,405.9919676010711,449.10908169561515,456.5720498289676,430.0380839495393,373.73002711326444,269.4806570569657,150.2304714550321,29.24703370670425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.8660885676755,201.41307067152783,317.497430015446,398.90687861952796,286.0638052720817,226.3635429624217,332.34732608416783,231.26320182635783,261.264252458101,104.55120901012495,14.548057114895578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28317543866778,199.67923806560702,252.29441139372398,406.8214442645666,448.95874267822876,457.47640577139305,430.9430203514915,372.3734931996264,279.95853197142054,153.32141843411756,28.342677764278868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352887466892035,119.55144409623324,206.086930779621,252.52021014956702,316.9697923057768,375.916037690398,343.35225824876517,291.7929407995133,204.6543566679998,60.2279000193293,7.010209702613172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221101677353896,47.71493400465413,65.73065633139133,124.75236145446905,143.82335920054467,143.6730201831582,143.97427867745782,101.83756072332224,67.53994867576866,36.106904391930925,28.342677764278868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51976435665058,222.97191794856315,361.3679805755024,452.124568936244,502.704070704614,513.1064858806121,483.93433145283797,414.88692938651815,309.2810254165813,165.00490778529732,30.52868834141236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99212664698135,225.23280780462662,360.538503912007,450.9183740399926,499.68858346398514,508.6590049878887,478.5070348792325,409.9118107841253,305.6624407278266,161.61328277143886,28.643936258578467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28317543866778,205.33291385458213,331.5178494206724,414.8114696480616,456.4965900905111,465.0142531836754,442.55104996421466,378.32842748290113,281.3150658850586,144.20065789282742,20.955169369382965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291864337321284,180.23152208677516,74.85141687268144,402.524882848756,447.07399059539466,459.28569811577034,440.8177978178205,377.4234910809492,276.33994728266583,142.31590580999352,21.633726555965296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44406953208577,190.33267876847384,307.54719281066053,395.8165120999691,448.3556452301028,454.0087405595513,426.5709991972245,362.574175471754,265.71173335082455,136.05971303241927,18.392440559493327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.9562200011261,183.92498605445985,299.4817076887088,376.3682156616107,418.35459459835977,424.15860940472135,400.86650998129176,344.4075336681037,253.42514655151896,132.6675075590342,17.337165140154852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42858229145686,182.1162741696091,297.22023737311883,386.4693723433093,429.5859059783268,438.5563275022304,180.30698182523173,125.43091864105136,252.3698711321805,126.03401608917713,10.176035960628589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10713947803919,193.12178679373315,319.53252111566644,405.69070910677146,437.80231057719146,445.5665372048436,418.95769204648553,359.86052718495125,262.6962461101956,135.00385715355418,16.734067692029072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07674545630793,177.51787379997245,299.1044089964261,260.2089770387625,284.33055312568746,446.8481918395517,279.95853197142054,375.4638597191853,264.58099819302953,136.13459231134922,17.111366384311804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03637681807179,183.5482678217037,314.4070634958872,260.0580575618494,456.64750956742415,329.557637599382,335.4376926037267,381.5697134793729,191.91559189748156,139.30099902889123,15.603332534234053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63477718770842,195.2323376324101,319.23068216184026,401.39414769096106,446.77273210109513,455.21493545580284,429.5859059783268,368.9058279877849,272.4206845591381,139.82863673856042,17.412624878611403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76551234550344,198.69942238472507,320.66325627346146,402.22362435445655,445.4910774663871,453.5565625883387,425.51572377788597,363.0263534429667,233.5246721419479,121.13435722524096,15.075694824564815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75002510487453,190.70939700123,312.3713919361402,391.2935714687889,434.9383232730023,442.4761706852847,418.1282153829901,358.0512348405739,262.6213668312657,133.6473232399161,13.944959666769796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07674545630793,182.2666131869956,304.230447075732,386.9970100529785,431.0933593688781,438.93304573498665,317.9496079866587,174.27658780350052,174.3520475419571,121.88837415027979,9.648398250959357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52317571728835,144.4264566486705,233.5246721419479,303.099711917937,280.86288791384584,270.3850129993911,256.81677156537745,195.91031435946581,145.33081259109588,47.33821577189797,0.07545973845654652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61435778248208,75.68089353617684,189.3522826280653,300.7627818638904,413.9825734440928,292.1696590322695,293.224934451608,340.0355125138367,145.93391003922164,122.86818983116173,9.874777466328997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145641938897348,22.53866295791727,51.182599216495724,124.07438472741332,130.7827554762003,165.68346497187966,227.8715768124994,153.3968781725741,108.92323016439194,8.442203354707791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95598491501782,168.24619378176928,75.98215203047644,185.58335892192414,176.61351785754712,102.8928361426607,92.71621972250551,67.16264998348593,48.69474968553605,126.71257327575948,6.934749964156624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678792272690597,87.96748033548239,165.00490778529732,225.7604455142959,187.54357074321462,121.88837415027979,116.00831914593508,84.1985566293412,33.99577309372738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74979001876625,167.34183783934392,294.65750856322916,168.77383149143853,437.27467286752227,285.7625467777821,186.7895538181757,127.39113046234185,256.96769104229054,5.954934283274697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33270314777397,168.8492912298951,294.12987085355985,381.79551223521617,428.1539123262322,439.00850547344317,412.92729802475435,350.66430690520457,255.2338584363697,122.1896326445794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08672007281285,170.05548612614663,298.50189200782694,381.7206329562862,426.72191867413767,385.790815156727,267.14372700291915,316.4421545961076,218.07225908462692,106.20958187758923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99577309372738,29.24703370670425,66.25829404106054,162.81889720816386,197.1919689941739,249.58076310692118,286.81782219712056,278.1492396270432,128.7476643759799,21.558266817508756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75448709725541,158.2210772980538,278.90325655208204,360.7648831273766,404.48509467004646,427.4753551396499,405.2385311355588,343.8044362199779,245.88671867971001,116.76233607097393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94049767438891,165.3067467391235,287.87309761645906,381.3433342640034,430.49084238027876,441.0435965736635,414.88692938651815,354.2068513959761,249.12800467618197,122.4914715984056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734883237663933,159.7285306886049,280.86288791384584,363.3276119372663,421.6713403332882,432.37501400358605,408.1785586377311,348.02553789733184,244.7559835219149,119.24960514240705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62375193946039,166.7387403912181,302.57207420826774,396.87178751930765,448.732363462859,460.7176917678649,434.41010510380653,372.1471139842568,270.46047273784757,131.98895037245185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65414596119164,171.78931873206744,299.7829661830084,386.6197113606958,433.20449066708153,444.13396309322235,418.88223230802896,357.9757751021174,260.5856952715186,129.3507618241057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734883237663933,165.00490778529732,290.88858485708795,375.53931945764185,420.46514543703665,429.3601072224839,332.0454871303416,243.92708731794613,249.65564238585117,120.53125977711514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542544490771564,39.64944888270247,138.773361319222,271.06357018597345,263.1490045409349,306.26611863547885,168.4725729971389,93.771495141844,69.8014189913587,37.387978567112434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257008323209156,10.251495699085137,44.473648008182145,65.12755888326552,90.0025714357028,78.39454182297959,91.05784685504128,77.03742744981491,73.57034269749991,120.30546102127208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492781695557106,138.773361319222,268.9530193472965,369.2831266800676,405.0127323797157,412.4751200535416,387.22280880882164,325.63837487585425,232.46939672260945,109.37540813560464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653675788975099,114.57632549384049,224.1020726468316,351.1159044168907,395.28829393077325,316.51703387503755,197.7196067038432,192.74448810145043,240.98705981577373,115.63160091317891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9798156808819268,34.82524975722281,162.59309845232076,242.11779497356878,328.2759829646738,320.73813555239144,298.6522310252134,230.6601043782321,133.57186350145955,93.39477690908785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61905486097124,259.00336260203756,348.4782963280711,397.4743045079068,408.40435739357423,386.9970100529785,125.65729785642105,242.49509366585156,114.12414752262778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28188972081638,133.7982427168292,253.1233075976928,346.5180845067807,395.3637536692297,406.9723637414795,302.27081571396815,223.3486361813193,235.8616021959945,109.6012068914477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7089512083135725,60.68007799054199,107.18939755847114,187.31719152784493,284.480892143074,303.5518898891497,292.8482162188518,236.01252167290755,185.65881866038066,78.31908208452303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839686366108594,116.23469836130472,169.30146920110775,288.09947683182867,376.82097409235,304.0795275988189,320.66325627346146,229.6048289588936,168.54803273559548,50.9562200011261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025696943242087,123.54674701774408,240.61034158301757,333.4026015035062,181.58863645993992,169.07567044526468,274.9834133690277,312.44685167459664,219.7306319520912,101.0080840598268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442203354707791,119.62690383468977,235.55976324216832,20.126273165414133,119.32506488086356,241.96745595618228,372.9765906477522,110.12884460111692,6.784410946770121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15454154435899,240.00724413489186,332.87438333431044,383.0771668699242,397.2485057520637,377.6498702963188,320.8135952908479,225.0070090487836,109.22448865869154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60671951557171,238.1985322500411,329.4072985819954,379.7604211349956,395.3637536692297,372.1471139842568,184.3777444851992,71.30887238190985,40.10162685391517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.599686087488024,118.64708815380784,237.7463542788284,378.7051457156573,405.2385311355588,273.40050024002005,240.9121805368438,182.49299240236527,113.44559033604544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72748005686182,258.9273224040544,147.743202383599,271.36540913979957,251.9925724398977,227.72065733558628,332.5731248400108,238.49979074434063,117.2899737806432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.0845944300265,268.3499218991707,369.1322072031545,429.81228519369654,449.3354609109848,428.5306305589883,371.0163788264618,272.6464833149812,135.9842532939627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7025986592546,266.1639113220372,358.88071150406927,350.4379276898349,319.7583198715095,312.3713919361402,343.7289764815214,247.8469305010004,123.01910930807483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524226349031466,126.71257327575948,238.72616995971032,209.25275703763646,32.03614173196353,77.71598463639725,39.42306966733285,42.66435566380481,36.55908236314361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181313498644337,29.397953183617343,91.58548456471053,128.9740435913495,59.77572204811662,80.73089141749958,125.43091864105136,91.58548456471053,51.86115640307806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55695672035722,265.25897492008517,361.0661416216762,413.9071137056362,430.4153826418223,423.55551195659564,353.00065649972464,261.41517193501403,134.401340164955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8783995337749,262.394987615896,356.09160347881004,407.42454171269225,424.0082703873349,406.4447260318103,351.8699213419296,261.4906316734706,136.28551178826228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51107545799708,262.31952787743944,363.93070938539205,423.5560924161222,441.4203148064196,422.19897804295755,363.7797899084789,260.88753422534484,134.25042068804188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44640588168028,262.5459070928091,355.63942550759737,406.9723637414795,423.70643143350867,404.2587154546769,350.28700821292193,261.1133329811879,135.45661558429344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90304584527388,232.16813822830986,322.77380711213846,372.90055044976907,387.75044651849083,369.282546220541,237.21813610963252,234.42902808437327,117.59181273446936,7.914565645038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29443577302406,224.17753238528812,315.9139364269118,371.24275804183134,388.5044634435297,371.24275804183134,320.738716011918,95.27952899192177,116.23469836130472,6.55803173140048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1084251958906,70.93157368962713,72.43960753970488,53.66986828792882,130.10477874914454,121.36073644061058,149.85375322227594,100.25406713478792,117.2899737806432,7.914565645038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49934495142425,95.27952899192177,95.42986800930824,95.42986800930824,102.21427895607836,83.89729813504158,71.23341264345329,75.07779608805106,23.6688176561857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59674489906678,274.7576146131847,376.97131310973646,438.7821262580735,458.83293968503114,440.0637808927816,383.6048045795935,287.7976378780025,151.88884432249637,22.689001975303768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99212664698135,204.12671895833054,283.5016569217187,359.1819699983689,385.4140969239708,413.8316539671797,354.35777087288915,260.3598965156756,62.03719236370666,1.5074533905511638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306771118423612,6.407112254487388,120.7576389924848,116.15923862284819,216.48934595561923,67.69028769315516,109.97850558373041,130.85821521465684,54.57480468988079,0.9043559424253804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3369300540465865,58.795906367234686,170.35674462044622,146.83884644117364,195.60905586516625,224.55483107757092,91.1333065934978,71.91196983003564,8.14094486040819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241521082580235,78.99763927110537,56.609895790101184,132.365668605208,112.23939543979387,108.84777042593541,143.2202617524189,84.95257355438007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65414596119164,129.8783995337749,184.6035432410422,243.02273137552075,400.26399299269264,383.6802643180501,346.81992346060684,255.08293895945667,137.94388465572658,21.78464603287839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.740630947896214,191.1615749724427,334.985514632514,326.31635160290995,169.15113018372122,178.27189072501136,182.5684521408218,52.01149542046457,57.81609068635276,2.7891080252592766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.94002750217237,31.50850402229429,23.970656610011886,60.906457205911636,110.80740178769925,97.84225780181141,130.10477874914454,59.32354407690392,74.17285968609909,4.8241991254796766,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-15.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.039,0.0,0.0,0.0,0.0,0.0,19.165,19.024,8.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.872,10.470999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,15.985999999999999,35.314,28.955,9.267999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.937,79.0,26.351,-59.577,-79.0,-79.0,-41.515,0.0,0.0,0.0,38.022,52.412,45.402,25.255,-34.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.876999999999995,0.0,-22.185,-29.018,-36.85,0.0,0.0,44.148,56.04600000000001,42.588,23.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.294,-72.91199999999999,-47.606,-35.795,0.0,0.0,0.0,42.085,27.180999999999997,-6.231,-16.247,-8.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.624,36.021,46.047,36.745,15.501,-43.957,-18.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.261,0.0,0.0,0.0,0.0,0.0,43.952,48.986999999999995,35.661,15.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.57600000000001,-79.0,-79.0,-23.516,0.0,0.0,0.0,24.138,50.732,40.849000000000004,15.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.649,79.0,2.674,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,13.317,2.5069999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.684,79.0,72.303,-8.585,-79.0,-44.663999999999994,-79.0,-47.843,0.0,0.0,0.0,8.859,33.836,22.090999999999998,1.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.919,36.829,3.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,79.0,-63.964,-79.0,-79.0,-37.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.222999999999999,79.0,79.0,65.587,-50.026,-79.0,-31.123,-46.092,-52.852,0.0,0.0,0.0,0.0,0.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.403,79.0,79.0,28.845,-59.908,-79.0,-79.0,-41.184,0.0,0.0,0.0,17.124000000000002,47.93,34.644,13.559000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.669,79.0,32.885,-56.886,-79.0,-79.0,-44.206,0.0,0.0,0.0,17.317,48.728,40.37,18.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.81,79.0,25.089000000000002,-59.103,-79.0,-79.0,-41.99,0.0,0.0,0.0,18.577,52.888000000000005,45.34,24.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.966,31.16,-49.317,-79.0,-79.0,-51.776,0.0,0.0,0.0,22.506999999999998,54.376000000000005,40.554,19.396,-40.548,-79.0,-32.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.712,-19.712,22.579,16.304000000000002,52.437,51.339,53.593999999999994,34.359,2.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.61,-4.197,-79.0,-79.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.344,0.5429999999999999,79.0,72.209,-79.0,-79.0,-79.0,-21.551,0.0,18.891,55.431999999999995,47.181000000000004,25.785999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.11,24.41,-61.123000000000005,-79.0,-79.0,-39.969,0.0,0.0,0.0,15.524000000000001,54.356,40.37,19.179000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.395,33.986999999999995,-49.748000000000005,-79.0,-79.0,-51.345,0.0,0.0,0.0,14.448,51.589,42.361999999999995,20.028,-40.554,-78.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769000000000002,-3.9760000000000004,0.0,0.0,0.0,31.436999999999998,54.188,47.301,25.899,-35.955,-0.8290000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.498999999999995,-78.472,0.0,38.065,-42.363,0.0,22.515,51.775,37.504,15.698,-45.45,-52.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.781999999999996,19.235,39.662,41.614,45.268,23.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.143,79.0,79.0,4.667,-78.839,-79.0,-79.0,-22.254,0.0,0.0,0.0,0.0,30.179000000000002,21.403000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.487,22.19,8.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.67100000000001,79.0,6.985,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,40.94,33.016999999999996,11.149000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.472,79.0,16.230999999999998,-64.346,-79.0,-79.0,-36.746,0.0,0.0,0.0,0.0,48.552,40.606,17.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.491,-26.301,0.0,0.0,9.28,23.451999999999998,49.918,35.686,13.470999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.385,14.341,-52.292,-79.0,-79.0,-48.801,0.0,0.0,0.0,26.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.365,79.0,72.555,-58.971000000000004,-79.0,-79.0,-42.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.039,42.94,35.905,15.365,-43.951,-79.0,-24.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.517,32.724000000000004,18.436,-47.604,0.0,0.0,0.0,18.804000000000002,36.893,6.521,56.129,41.81,20.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.320999999999998,0.0,0.0,0.0,0.0,-1.204,-50.995,0.0,0.0,30.923000000000002,20.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,24.85,0.0,24.518,14.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.287999999999999,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,13.709000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.107,79.0,79.0,26.994,-63.898,-79.0,-79.0,-37.194,0.0,0.0,0.0,0.0,0.0,5.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.141,79.0,79.0,4.695,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.718,79.0,79.0,56.092,-19.511,-79.0,-79.0,-79.0,-2.582,0.0,0.0,0.0,0.0,36.382,27.74,6.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.434,14.749,0.21,-50.243,-65.319,0.0,0.0,0.0,2.51,40.939,28.322,7.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483000000000004,79.0,24.868000000000002,-61.702,-79.0,-79.0,-39.39,0.0,0.0,0.0,0.0,47.629,39.478,17.486,-42.799,-1.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.718000000000004,46.715,37.133,15.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.544,0.0,0.0,0.0,-24.912,-59.763999999999996,-1.101,-61.541000000000004,0.0,13.911,48.4,34.435,13.220999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.408,-79.0,-79.0,-79.0,-22.092,0.0,0.0,41.565,7.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19,79.0,36.861999999999995,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,5.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12100000000001,79.0,79.0,-45.961000000000006,-52.218,-79.0,-79.0,-2.9130000000000003,0.0,0.0,0.0,0.0,3.2969999999999997,-3.3680000000000003,-0.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.126,-2.366,0.0,0.0,0.0,0.0,0.0,0.0,35.242,65.78399999999999,58.677,45.025,24.0,-36.472,-79.0,-66.277,-72.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.565,62.534,45.243,-40.357,-5.829,-58.56100000000001,0.0,0.0,56.699,0.0,59.012,50.328,28.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.587000000000001,-79.0,-79.0,-79.0,-16.506,0.0,0.0,0.0,0.0,59.286,51.665,30.171999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.171,77.028,1.4880000000000002,-76.954,-79.0,-79.0,-24.139,0.0,0.0,0.0,0.0,56.416000000000004,44.031000000000006,23.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.607999999999999,-11.767999999999999,-48.248000000000005,-47.591,-42.632,0.0,0.0,0.0,0.0,28.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.453,79.0,48.562,-61.675,-61.571000000000005,-79.0,-56.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.123,21.779,-41.107,-42.235,-17.822,0.0,0.0,0.0,22.01,45.725,42.191,22.34,-29.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.785,0.0,0.0,0.0,19.902,54.349,39.119,14.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769000000000002,-79.0,-79.0,-79.0,-2.323,0.0,0.0,0.0,0.0,17.215,12.267000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.562000000000001,79.0,79.0,30.766,-29.908,-79.0,-79.0,-71.185,0.0,0.0,0.0,0.0,0.0,20.712,17.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.247,79.0,52.563,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,36.302,25.255,4.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.582,32.859,79.0,50.177,-79.0,-79.0,-46.536,0.0,0.0,25.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.163000000000004,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.74,79.0,79.0,35.07,-26.168000000000003,-79.0,-79.0,-74.92399999999999,0.0,0.0,0.0,0.0,0.0,27.7,28.019000000000002,7.037999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.516000000000005,79.0,29.537,-31.105,-79.0,-79.0,-69.987,0.0,0.0,0.0,0.0,0.0,28.401999999999997,21.461,1.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.216,79.0,47.726000000000006,-22.215999999999998,-79.0,-79.0,-78.876,0.0,0.0,0.0,0.0,0.0,28.4,26.631,5.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.998000000000005,79.0,38.374,-15.427,-79.0,-79.0,-79.0,-6.665,0.0,0.0,0.0,0.0,35.364000000000004,35.254,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.556,79.0,64.264,-13.86,-61.626000000000005,-79.0,-79.0,-25.605999999999998,0.0,0.0,0.0,0.0,4.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.097,63.464,79.0,47.483999999999995,0.0,-25.293000000000003,-30.218000000000004,-21.092,-79.0,-79.0,-19.628,-4.862,0.0,0.0,2.7739999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.036,79.0,79.0,0.0,-60.766999999999996,-79.0,-79.0,-40.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.755,79.0,42.485,-79.0,-79.0,-27.006999999999998,0.0,0.0,35.876,19.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.655,79.0,74.572,-10.884,9.78,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.54,79.0,79.0,21.27,-70.388,-79.0,-79.0,-30.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.51,2.484,79.0,79.0,20.816,-39.787,-37.139,-79.0,-79.0,-24.166999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6940000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.174,79.0,79.0,31.419,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.848,79.0,79.0,0.9620000000000001,-64.682,-79.0,-79.0,-36.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.143,79.0,79.0,14.667,-73.592,-79.0,-79.0,-27.5,0.0,0.0,0.0,0.0,0.0,3.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.157,79.0,79.0,34.023,-51.295,-79.0,-79.0,17.750999999999998,-69.553,0.0,0.0,0.0,0.0,9.693,4.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.049,79.0,44.287,-42.303000000000004,-79.0,45.441,-64.758,-75.438,0.0,0.0,0.0,0.0,15.75,3.193,-21.081999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.903000000000002,-3.3819999999999997,-19.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.635,22.342,25.590999999999998,-0.53,24.324,13.264000000000001,31.101999999999997,1.9980000000000002,9.767000000000001,15.395,34.806,16.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.250999999999998,-79.0,0.0,0.0,0.0,0.0,-55.46,0.0,0.0,9.623,7.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.24,0.0,0.0,18.334,12.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.21,37.239000000000004,-16.58,-45.298,-79.0,-79.0,-39.214,0.0,0.0,0.0,0.0,15.950999999999999,10.790999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.277,17.938,5.5729999999999995,0.0,-14.175999999999998,-75.404,-31.204,0.0,0.0,0.0,12.912,1.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.577,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,5.6129999999999995,7.519,13.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.28,79.0,79.0,-29.706999999999997,16.930999999999997,-33.037,-68.08800000000001,-79.0,-68.10300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.669,6.318,0.0,0.0,0.0,0.0,-1.069,5.4670000000000005,-31.71,0.0,24.07,59.412,46.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.968,53.658,-48.27,-79.0,-79.0,-52.821999999999996,0.0,0.0,0.0,0.0,0.0,41.299,38.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.979000000000001,79.0,57.898,-40.357,-79.0,-79.0,-60.735,0.0,0.0,0.0,0.0,0.0,34.162,33.766999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.929,79.0,6.9510000000000005,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.779,79.0,67.399,-4.204,-8.094,-72.74,-32.029,-79.0,0.0,0.0,0.0,0.0,4.405,3.4019999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.911,79.0,52.681999999999995,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-1.825,-79.0,-79.0,-79.0,-20.268,0.0,0.0,0.0,0.0,0.0,17.840999999999998,21.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.094000000000001,79.0,79.0,24.496,-77.498,-79.0,-79.0,-23.594,0.0,0.0,0.0,0.0,0.0,21.368000000000002,26.256999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.941,79.0,27.244,-66.26899999999999,-79.0,-79.0,-34.823,0.0,0.0,0.0,0.0,0.0,33.914,37.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.395,79.0,37.417,-57.364,-79.0,-79.0,-43.729,0.0,0.0,0.0,0.0,0.0,39.028,39.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.132,-29.874000000000002,-79.0,-41.083999999999996,0.0,0.0,33.437,34.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.782,79.0,16.921,-79.0,-42.628,-79.0,-58.464,0.0,0.0,0.0,0.0,0.0,11.729000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.482,79.0,64.59899999999999,-50.199,-50.911,-79.0,79.0,-47.701,-79.0,-40.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0410000000000004,0.0,0.0,0.0,6.807,-10.96,0.0,0.0,0.0,0.0,0.0,20.33,26.171999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.966,22.914,9.954,-13.974,-32.382,-11.102,-48.905,-19.227999999999998,-2.765,0.0,0.0,12.677999999999999,16.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.917,30.885,16.1,30.575,5.534,0.0,0.0,0.0,0.0,0.0,19.092,35.623000000000005,16.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.164,14.66,-70.531,-79.0,-79.0,-30.561999999999998,0.0,0.0,0.0,0.0,0.0,17.839000000000002,22.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.235,79.0,79.0,24.999000000000002,-64.242,-79.0,-78.494,-37.356,0.0,0.0,0.0,0.0,0.0,11.857000000000001,19.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.412,79.0,68.976,-18.052,-79.0,-79.0,-79.0,-4.04,0.0,0.0,0.0,0.0,0.0,0.0,6.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.63,79.0,79.0,48.781000000000006,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.181999999999995,79.0,79.0,24.628,-70.87899999999999,-79.0,-79.0,-30.213,0.0,0.0,0.0,0.0,0.0,28.581,36.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.896,79.0,20.274,-69.47399999999999,-79.0,-79.0,-31.618000000000002,0.0,0.0,0.0,0.0,0.0,6.4479999999999995,15.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.901,79.0,77.523,3.9010000000000002,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,5.008,14.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.122,79.0,79.0,2.775,-43.167,-66.283,-75.619,-74.023,0.0,0.0,0.0,0.0,6.181,17.807000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.885,13.282,37.775,-79.0,64.043,-79.0,0.0,0.0,0.0,0.0,9.664,17.694000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.233999999999995,-3.7260000000000004,-46.583,-48.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-23.653000000000002,-50.383,40.653,-79.0,-79.0,-63.096000000000004,-9.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.809,32.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.131999999999998,28.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.379,0.0,0.0,0.0,0.0,0.0,0.0,17.514,18.124000000000002,19.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.432,17.317,50.552,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,19.385,32.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.777,79.0,79.0,21.553,-58.056000000000004,-79.0,-79.0,-43.036,0.0,0.0,0.0,0.0,0.0,27.579,37.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.253,79.0,14.231,-65.763,-79.0,-79.0,-35.33,0.0,0.0,0.0,0.0,0.0,11.185,16.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.961,79.0,50.676,-24.092,-77.464,-79.0,-78.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.669,79.0,79.0,28.141,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.915,79.0,79.0,28.896,-66.055,-79.0,-79.0,-35.037,0.0,0.0,0.0,0.0,0.0,35.695,47.693000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.33,19.897000000000002,71.62100000000001,-75.07,-72.282,-45.968999999999994,0.0,0.0,0.0,7.595,25.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.562,61.309,-0.48700000000000004,12.411,-38.383,-67.67399999999999,-51.849,0.0,0.0,0.0,0.0,30.072,32.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.878,79.0,56.83,-6.234,-21.726,-50.121,-79.0,-78.152,-23.86,0.0,0.0,21.139,33.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.127999999999999,-17.051,-6.359,-44.541000000000004,0.0,0.0,0.0,14.321,31.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.92,79.0,67.236,-3.513,-54.943000000000005,-17.055999999999997,-79.0,-79.0,-25.581,0.0,0.0,0.0,0.0,0.0,15.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.030999999999999,79.0,79.0,47.232,-64.852,10.798,-79.0,-79.0,-48.257,0.0,0.0,0.0,0.0,0.0,0.0,4.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.954,14.764000000000001,0.0,-6.466,0.0,0.0,0.0,0.0,0.0,6.8389999999999995,13.687999999999999,36.917,55.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.72,17.969,-66.538,-79.0,-79.0,-34.555,0.0,0.0,0.0,0.0,0.0,26.206999999999997,44.50899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.652,79.0,34.442,-42.943999999999996,-79.0,-79.0,-58.148999999999994,0.0,0.0,0.0,0.0,0.0,30.423000000000002,48.501999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.097,79.0,38.79,-40.681,-79.0,-79.0,-60.412,1.494,-1.663,0.0,0.0,0.0,36.323,52.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.327,79.0,46.428999999999995,-27.83,-70.433,-79.0,-79.0,-2.8289999999999997,0.0,29.534000000000002,0.0,0.0,28.031999999999996,48.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.893,15.302,-25.985,-64.221,-79.0,-41.908,0.0,3.612,0.0,0.0,0.0,0.0,13.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.040999999999999,79.0,79.0,46.18899999999999,-60.626000000000005,-79.0,-79.0,-40.466,27.241,-30.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.61,79.0,79.0,34.2,-38.416,-79.0,-79.0,-62.677,0.0,0.0,0.0,0.0,0.0,5.942,30.839000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.749,79.0,44.28,-36.378,-79.0,-79.0,-64.714,0.0,0.0,0.0,0.0,0.0,6.428999999999999,32.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.268,79.0,61.498000000000005,2.872,-63.065,-63.937,-28.88,-61.42,-5.511,0.0,0.0,0.0,11.148,33.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.461000000000006,79.0,48.122,-21.213,-65.653,-79.0,-79.0,-14.227,0.0,0.0,0.0,0.0,1.7180000000000002,32.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.476,79.0,79.0,23.005,-52.143,-79.0,-79.0,-48.95,0.0,0.0,0.0,0.0,0.0,0.0,22.008000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.212,4.81,-40.209,3.5060000000000002,-2.253,-22.682,0.0,0.0,0.0,0.0,0.0,10.937999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.208,79.0,79.0,45.663000000000004,-37.189,-69.85,-79.0,-73.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.696,79.0,79.0,63.114,-38.769,-69.9,-79.0,-71.42399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.443,-6.058,0.0,0.0,22.397,-24.925,0.0,0.0,0.0,6.68,32.025999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.006,79.0,57.29,9.123,-35.711999999999996,-50.341,-71.291,-40.861999999999995,-7.818,0.0,0.0,0.0,42.277,43.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.013000000000005,79.0,32.666,-27.568,-70.767,-79.0,-79.0,-2.7569999999999997,0.0,0.0,0.0,0.0,1.4669999999999999,28.791999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.637,78.055,23.915,-39.032,-75.462,-79.0,0.0,25.881999999999998,0.0,-28.804000000000002,0.0,0.0,0.0,16.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.148,79.0,0.0,-37.372,-69.732,-17.97,0.0,0.0,27.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.58,79.0,79.0,25.840999999999998,-72.954,-79.0,-79.0,-28.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.61600000000001,79.0,79.0,31.194000000000003,-24.16,-63.04600000000001,-79.0,-79.0,-13.886,0.0,0.0,0.0,0.0,0.0,20.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.028,79.0,-36.738,67.763,-79.0,-79.0,-7.6739999999999995,-60.181999999999995,-10.505,0.0,0.0,12.241,40.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.582,79.0,28.233,-29.194000000000003,-61.353,-1.105,-79.0,-79.0,-9.441,0.0,0.0,0.0,8.479,38.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.58,79.0,28.862,-26.709,-60.457,-79.0,-79.0,-13.927,0.0,0.0,0.0,0.0,10.745999999999999,37.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.668,-16.613,-56.292,0.0,0.0,47.468999999999994,-43.593999999999994,-9.232999999999999,0.0,0.0,9.892000000000001,38.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.68899999999999,56.768,0.0,-26.996,-59.784,13.594000000000001,-79.0,-18.932000000000002,0.0,54.683,41.684,8.533999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.726,79.0,26.183000000000003,-64.898,-79.0,-79.0,-36.194,65.649,-23.3,-49.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.161,30.278000000000002,-49.456,0.0,0.0,2.695,-2.9989999999999997,0.0,26.703000000000003,58.386,10.477,39.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.623,-54.506,0.0,0.0,0.0,-16.572,-14.838,0.0,8.637,21.163,30.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.518,-59.122,0.0,29.424,-45.94,-15.618,0.0,53.606,15.674000000000001,19.754,38.195,-11.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.776,-0.7340000000000001,1.122,67.32,10.924000000000001,10.744000000000002,21.488000000000003,37.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.009,-50.89,-15.161,-79.0,-79.0,-16.032,0.0,0.0,0.0,1.546,31.701999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.099000000000004,79.0,59.838,0.0,-29.057,-71.01899999999999,-3.3360000000000003,-69.175,0.0,-45.88,-12.107000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.659,79.0,79.0,37.150999999999996,-50.678000000000004,-69.82300000000001,-79.0,-59.591,0.0,0.0,4.112,-4.5760000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.042,79.0,79.0,36.769,-20.072,-26.631999999999998,-44.906000000000006,-79.0,-79.0,-9.482000000000001,0.0,0.0,0.0,17.096,43.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.999,79.0,2.259,-17.065,-42.256,-53.425,-77.238,-46.583,-0.032,0.0,0.0,10.93,41.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.729,0.0,-10.32,0.0,0.0,22.155,20.421,40.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.651,67.642,0.0,0.0,-77.873,0.0,0.0,0.0,13.202,49.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.802,0.0,8.463,-7.019,-56.393,-79.0,-73.275,-37.11,0.0,0.0,0.0,0.0,21.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.764,79.0,64.585,42.778999999999996,-12.427,-45.577,-72.634,-37.683,-20.603,-51.111000000000004,-17.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.529,79.0,79.0,40.281,-47.856,-79.0,-79.0,-53.236999999999995,0.0,5.534,-6.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.708,49.445,20.656999999999996,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.92,66.888,19.445,64.975,14.582,-50.955,-79.0,-79.0,-50.137,0.0,0.0,0.0,5.27,-5.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.073,47.306000000000004,65.285,15.739,-50.56,-79.0,-79.0,0.0,40.009,41.765,-16.109,-54.88399999999999,-20.012999999999998,0.0,19.827,33.719,-13.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.662,0.0,0.0,-0.35600000000000004,-24.677,0.0,0.0,0.0,0.0,22.088,33.719,-27.518,-34.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.0,65.032,46.903999999999996,-5.114,0.0,-27.291999999999998,0.0,43.20399999999999,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.941999999999997,-59.84,-79.0,-79.0,-17.311,0.0,0.0,0.0,0.0,0.0,19.487000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.221,79.0,60.102,-36.013000000000005,-79.0,-79.0,-46.106,-18.973,0.0,0.0,0.0,0.0,0.0,0.0,10.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.698,6.6129999999999995,0.128,-42.402,-24.94,-20.767,0.0,0.0,0.0,0.0,25.345,60.455,0.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.358999999999995,66.94,-28.089000000000002,-60.333,-79.0,-16.624000000000002,36.078,-79.0,18.515,0.0,0.0,0.0,0.0,20.932,6.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.880999999999998,13.7,-26.265,-56.361999999999995,16.551,64.967,-66.566,-24.155,0.0,0.0,0.0,34.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.482,79.0,64.014,-4.92,-47.086000000000006,-79.0,-65.78,-57.407,0.0,0.0,0.0,0.0,10.045,42.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.275,-20.833000000000002,-9.356,-29.486,8.896,-9.9,0.0,0.0,0.0,38.943000000000005,40.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.665,-4.5489999999999995,-1.858,0.0,0.0,0.0,0.0,0.0,7.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.349,79.0,51.716,5.99,-70.622,-42.79600000000001,-25.081,-79.0,-41.593,0.0,0.0,0.0,0.0,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.003,-41.802,-8.825,0.0,52.701,44.372,49.758,40.438,-16.114,-79.0,-21.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.754,0.0,-21.303,-27.021,0.0,0.0,0.0,0.0,32.954,52.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.375,0.0,0.0,0.0,0.0,0.0,0.0,27.991999999999997,62.601000000000006,3.7119999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.125999999999998,-56.992,-23.643,-68.742,-38.944,0.0,0.0,0.0,31.590999999999998,62.81,1.486,-79.0,-27.712,0.0,0.0,0.0,0.0,0.0,0.0,5.672999999999999,-6.313,0.0,0.0,0.0,0.0,20.05,54.659,-11.383,0.0,0.0,0.0,0.0,33.177,55.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.866,11.149000000000001,0.0,0.0,0.0,0.0,8.019,20.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3090000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-68.278,-13.377,-79.0,0.0,0.0,0.0,0.0,0.0,20.476,56.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.764,-19.989,-64.821,79.0,-32.119,-79.0,-67.245,-19.477,0.0,0.0,20.102,50.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.179,0.445,-43.461999999999996,-74.791,31.745,-79.0,8.142999999999999,-9.062999999999999,0.0,0.0,24.32,58.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.413999999999994,28.096999999999998,-3.673,-36.688,-73.003,-69.124,0.0,0.0,0.0,0.0,27.686999999999998,54.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.788999999999994,79.0,8.66,-31.826,-64.185,-74.449,-74.0,-14.632,0.0,0.0,0.0,18.09,50.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.097,-1.097,43.466,79.0,-79.0,-76.858,-63.766000000000005,-13.261,0.0,0.0,0.0,25.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.767999999999999,-18.604,13.360999999999999,79.0,25.523000000000003,-66.793,-53.071000000000005,-19.692,-19.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.868,79.0,18.833,5.553999999999999,-38.318000000000005,-79.0,-21.691,-18.498,-11.936,0.0,0.0,7.997999999999999,31.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.32,69.399,-2.2319999999999998,-46.979,-79.0,0.0,54.951,-32.196999999999996,-28.956999999999997,0.0,0.0,2.436,35.265,-21.781,-13.940999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.236000000000001,0.0,0.0,0.0,0.0,0.0,0.0,18.713,44.55,54.693000000000005,-8.286,-23.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.221,14.714,0.0,0.0,0.0,-1.319,0.0,0.0,0.0,18.721,32.696,60.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.263,0.0,0.0,0.0,0.0,-47.102,0.0,0.0,-79.0,-53.263000000000005,-12.999,0.0,0.0,51.688,51.516999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102,47.66,2.231,-39.999,-68.032,-74.225,-66.094,1.844,-2.052,0.0,0.0,0.0,26.221999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.181999999999995,79.0,73.407,-32.734,-72.718,-79.0,-74.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.51,0.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.111999999999995,79.0,79.0,5.647,-37.403,-70.319,-75.498,-67.919,-7.952000000000001,0.0,0.0,0.0,33.643,59.278999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.989,-6.021,-47.589,-7.888,-79.0,-11.046,0.0,0.0,0.0,0.0,0.0,17.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.552,-6.8660000000000005,-49.782,-0.08900000000000001,0.0,0.0,0.0,0.0,0.0,0.0,17.785999999999998,43.721000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.88,57.483999999999995,-4.155,-50.333999999999996,-79.0,9.062000000000001,-79.0,0.0,0.0,0.0,0.0,22.303,36.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.351999999999997,22.901,-5.83,-42.628,-22.044,-25.354,-8.017999999999999,0.0,-21.789,0.0,0.0,0.0,9.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.859,79.0,74.13600000000001,-19.593,-72.25399999999999,-73.066,-74.056,-17.631,-2.4930000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-41.408,-78.782,-79.0,-25.43,-34.473,0.0,0.0,0.0,53.692,39.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,0.0,6.71,0.0,0.0,17.441,38.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.754,-48.685,-7.269,-2.693,0.0,-64.418,-11.122,0.0,0.0,28.099,46.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.157,42.58,35.62,-79.0,-79.0,-55.136,-5.6610000000000005,0.0,0.0,32.748000000000005,48.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.931999999999995,70.17,0.0,-43.373000000000005,-76.346,-79.0,-37.035,0.0,0.0,0.0,0.0,0.0,20.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.746,79.0,79.0,27.636,-6.023,-49.518,-79.0,-79.0,-45.551,0.0,0.0,0.0,0.0,0.0,1.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.917,79.0,79.0,64.487,-32.614000000000004,-78.902,-79.0,-68.577,0.0,0.0,45.342,-50.461000000000006,0.0,0.0,0.0,2.3080000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.243,70.517,-0.723,-43.931999999999995,79.0,-58.93600000000001,-79.0,19.801,20.278,0.0,0.0,36.381,48.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.078000000000003,-0.382,-55.497,-79.0,-30.458000000000002,0.0,0.0,0.0,0.0,0.0,27.398000000000003,42.592,-14.860999999999999,-63.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.975,-4.4239999999999995,0.0,0.0,0.0,0.0,0.0,71.942,-16.97,73.081,53.493,49.543,-11.437999999999999,-79.0,-74.038,-73.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262999999999998,0.0,0.0,0.0,0.0,-28.613000000000003,0.0,-11.623,0.0,33.528,52.711999999999996,61.208999999999996,51.041000000000004,-8.92,-63.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7780000000000005,0.0,0.0,-20.651,0.0,0.0,50.556000000000004,-14.432,0.0,0.0,30.425,45.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.214,0.0,-26.009,0.0,0.0,-7.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.169,63.701,-32.035,-78.608,-79.0,-69.449,0.0,79.0,-54.467,-33.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.11600000000001,-3.947,-49.601000000000006,0.0,0.0,0.0,74.04899999999999,41.43899999999999,-21.328000000000003,-26.949,48.106,51.32899999999999,-9.677,-79.0,-52.266000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2430000000000003,35.759,17.892,0.0,0.0,0.0,0.0,0.0,28.131999999999998,35.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.959000000000001,0.0,0.0,0.0,0.0,0.0,0.0,20.136,21.576999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.733,0.0,0.0,31.163,26.403000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.238,-27.778000000000002,-8.048,0.0,0.0,0.0,40.027,35.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.451,-68.60600000000001,-79.0,-44.147,-32.633,-11.255,0.0,0.0,0.0,0.665,12.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.421,79.0,68.561,-32.795,-79.0,20.735,-79.0,-29.479,-61.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.398,-3.822,-46.701,0.0,3.592,42.916000000000004,-51.75899999999999,0.0,0.0,23.776,44.074,42.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.593,77.77199999999999,0.0,-51.794,-79.0,-79.0,-49.299,0.0,0.0,0.0,0.0,40.77,39.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.912,25.866999999999997,47.761,-24.1,-57.14,-68.699,-59.395,0.0,0.0,0.0,8.272,38.405,29.741999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.731,0.0,22.686,-74.939,-40.62,0.0,0.0,0.0,49.156000000000006,45.468999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.629,79.0,0.0,-36.429,-8.729,-76.41,-67.357,-38.388000000000005,0.0,0.0,0.0,41.533,39.641999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.074000000000002,42.257,-14.036,-69.12899999999999,-9.666,35.891,-29.581999999999997,-63.365,-6.08,0.0,0.0,0.0,8.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.64399999999999,79.0,77.75399999999999,-22.164,-71.185,-79.0,-79.0,52.406000000000006,-66.066,0.0,3.935,0.0,0.0,0.0,0.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.5,78.14,-21.871,-18.328,-52.293,34.043,-41.867,-16.577,-23.903000000000002,-29.272,0.0,0.0,0.268,3.125,-3.7760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.353,46.412,34.577,-24.569000000000003,-79.0,-3.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.706,-0.721,-71.289,0.0,0.0,0.0,47.5,34.458,-25.875,-65.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.365,28.971,-79.0,-11.517999999999999,27.151,37.126999999999995,21.183000000000003,-36.159,-58.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.500999999999998,52.997,-57.894,-5.404,0.0,0.0,-12.642999999999999,-10.305,0.0,0.0,1.464,46.972,33.376,-24.863000000000003,-66.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.247,-12.517000000000001,28.416999999999998,3.6860000000000004,22.575,13.493,-23.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.025,16.416,-33.255,-33.679,-17.995,0.0,0.0,6.921,3.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.97,0.0,0.0,0.0,0.0,29.291999999999998,66.367,45.666000000000004,-14.661,-79.0,-63.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,30.436,-23.189,-62.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.73,36.565,19.191,-70.758,-27.718000000000004,0.0,0.0,0.0,0.0,67.759,56.255,65.735,43.06100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.21,-45.556999999999995,-74.35600000000001,-79.0,2.12,-57.32899999999999,0.0,0.0,0.0,40.176,25.054000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.793000000000003,79.0,56.373000000000005,-13.902000000000001,-42.678999999999995,-7.291,-79.0,-68.794,-38.063,0.0,0.0,0.0,50.159,29.993000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.47,-1.581,-40.983999999999995,-71.642,0.0,0.0,0.0,0.0,0.0,0.0,7.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.247,79.0,78.6,-20.924,-68.878,-79.0,10.217,-27.663,34.861,47.821000000000005,-18.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.188,0.0,0.0,0.0,0.0,0.0,0.0,2.5380000000000003,49.494,28.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.1,-26.828000000000003,-9.529,30.095,0.0,0.0,0.0,0.0,0.0,31.320999999999998,32.094,13.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.978,-79.0,-79.0,-71.11399999999999,0.0,0.0,0.0,0.0,0.0,50.434,23.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.657,79.0,44.137,-45.273999999999994,-79.0,-79.0,-55.818000000000005,0.0,0.0,0.0,0.0,0.0,39.427,22.883000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.397,66.548,-11.285,-47.394,-78.156,-35.847,-21.245,0.0,0.0,0.0,0.0,53.924,32.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.145,79.0,40.088,-4.211,-47.419,-65.977,-72.442,-69.043,0.0,0.0,0.0,0.0,5.9079999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.935,79.0,75.968,-28.674,-78.09100000000001,-79.0,-73.327,0.0,40.661,-45.251999999999995,0.0,0.0,0.0,1.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.095,0.0,-39.981,5.225,-5.815,0.0,0.0,0.0,0.0,8.198,65.28,39.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.147,60.952,-8.751,-51.917,-79.0,-79.0,-40.424,0.0,0.0,0.0,0.0,58.708,34.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.54,79.0,56.801,-14.929,-60.27,-79.0,-79.0,-25.893,0.0,0.0,0.0,20.393,66.918,40.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.260999999999996,64.59100000000001,-10.764000000000001,-71.71,-79.0,-79.0,-18.618,0.0,0.0,0.0,0.0,44.743,24.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.667999999999999,79.0,79.0,-26.250999999999998,-74.39399999999999,-79.0,-79.0,-0.447,0.0,0.0,0.0,0.0,40.096,20.285999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.057,79.0,24.371,-16.029,-60.67,-79.0,-79.0,-24.393,0.0,0.0,0.0,0.0,7.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.786,43.55,-53.716,-51.909,1.3880000000000001,4.876,-7.357,0.0,0.0,0.0,12.165999999999999,0.39899999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4409999999999998,-6.7860000000000005,63.078,-79.0,0.9690000000000001,41.343,-47.089,0.0,0.0,17.827,67.171,40.899,-19.934,-79.0,-41.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.273999999999994,45.943999999999996,63.787,38.605,-21.479,-79.0,-65.527,-48.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.346,33.984,-4.9719999999999995,-14.267999999999999,0.0,-1.045,-26.824,0.0,0.0,0.0,32.17,68.712,43.489,-15.315999999999999,-79.0,-64.503,-1.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.739,41.93600000000001,66.29899999999999,41.788999999999994,-17.401,-9.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.282,-64.305,41.646,4.891,-23.125,0.0,0.0,36.74,74.60600000000001,49.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.688000000000002,-61.88,-66.12899999999999,-51.973,0.0,0.0,0.0,22.855999999999998,31.322,17.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.216000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.692,4.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.679000000000002,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,8.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.199,65.756,79.0,-59.756,-18.735,-11.739,-74.825,-31.388,0.0,0.0,32.411,61.355,36.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.891,78.76899999999999,-2.414,-45.946999999999996,-75.54899999999999,-73.123,-62.06,0.0,0.0,0.0,39.032,68.952,43.623999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.149,4.053,-38.819,-71.736,-72.169,-59.08,-17.288,0.0,0.0,35.329,69.4,45.25899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.822,79.0,-17.928,-73.582,-79.0,-79.0,-9.583,0.0,0.0,0.0,16.842,46.751000000000005,27.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.590999999999998,79.0,45.303999999999995,-20.916,-75.722,-79.0,-79.0,-4.454,0.0,0.0,0.0,5.915,7.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.998000000000005,79.0,79.0,-7.312,-73.343,-79.0,-78.044,-21.393,0.0,0.0,0.0,0.0,0.0,5.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.186,79.0,79.0,60.788000000000004,-36.349000000000004,-79.0,-79.0,-64.743,0.0,0.0,0.0,0.0,36.218,67.263,41.608999999999995,-8.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.45,39.539,0.0,0.0,0.0,-79.0,-67.90100000000001,-28.863000000000003,0.0,0.0,36.675,58.556999999999995,33.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.025,-68.929,-42.174,0.0,0.0,0.0,51.75899999999999,56.34,63.193999999999996,39.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.228,-55.802,-79.0,-79.0,-30.061999999999998,0.0,0.0,0.0,39.357,67.703,41.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.782,71.92699999999999,-13.399000000000001,-68.673,-79.0,-79.0,-19.02,0.0,0.0,0.0,28.916,48.125,27.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.301,79.0,45.983000000000004,-10.222999999999999,-65.676,-79.0,-79.0,-25.193,0.0,0.0,0.0,18.789,17.47,7.077999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.473000000000003,79.0,79.0,-77.702,-79.0,-79.0,-23.39,0.0,0.0,0.0,0.0,0.0,6.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.718,79.0,71.76899999999999,-22.915,-79.0,-79.0,79.0,-79.0,-54.168,0.0,0.0,19.447,39.746,17.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.056,79.0,63.622,-29.75,-77.999,-79.0,-72.344,0.0,0.0,0.0,0.0,17.464000000000002,30.529,6.638999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.596999999999998,-18.774,-67.17399999999999,0.0,18.389,-20.465,0.0,0.0,0.0,33.801,43.93899999999999,21.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.967,78.63,38.957,-66.995,-79.0,-79.0,-34.098,0.0,0.0,0.0,29.136999999999997,47.299,23.748,-9.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.922,-46.165,-26.504,0.0,0.0,12.558,45.82,43.863,20.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.25,40.225,19.454,11.639000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.226,-79.0,-79.0,-63.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0569999999999995,79.0,79.0,69.75399999999999,-35.512,-79.0,-79.0,-65.58,0.0,0.0,0.0,0.0,33.518,53.821000000000005,32.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.882,77.344,-24.5,-78.47800000000001,-79.0,-77.115,0.0,0.0,0.0,0.0,32.793,41.743,22.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.355999999999998,34.562,79.0,-46.49,-79.0,-79.0,-54.602,0.0,0.0,0.0,48.257,62.825,37.955999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.221,10.550999999999998,-42.871,-79.0,-79.0,-58.222,0.0,0.0,0.0,39.199,52.763999999999996,31.570999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.705,79.0,14.552999999999999,-37.412,-71.95100000000001,-71.53699999999999,-57.02,-15.588,0.0,0.0,35.306999999999995,40.99100000000001,20.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.072,61.645,2.053,-47.52,-79.0,-79.0,0.0,0.0,0.0,0.0,26.070999999999998,6.507999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.231,79.0,79.0,-11.899000000000001,-74.251,-79.0,-79.0,-14.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.942,38.044000000000004,-79.0,32.067,-35.687,0.0,0.0,58.398999999999994,60.181000000000004,51.946000000000005,29.844,-31.658,-32.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.8810000000000002,0.0,-79.0,0.0,0.0,-35.598,0.0,0.0,63.733000000000004,62.393,46.418,22.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.142999999999999,-72.54899999999999,-79.0,-79.0,-18.4,0.0,0.0,0.0,53.162,54.466,43.403,22.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.502,45.486999999999995,-12.536,-76.62,-79.0,-79.0,-11.936,0.0,0.0,0.0,50.613,52.478,42.424,20.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.06,48.446999999999996,-6.209,-71.73,-79.0,-79.0,-23.154,0.0,0.0,0.0,36.22,37.696999999999996,23.659000000000002,0.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.29600000000001,71.178,-10.505,-79.0,-79.0,-79.0,-11.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.182,79.0,79.0,18.867,-60.667,-79.0,-44.613,-17.171,-6.7139999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.117,73.39699999999999,-11.665,-79.0,3.2030000000000003,3.847,-34.605,0.0,0.0,42.567,37.578,29.609,7.15,-50.928999999999995,-79.0,-0.17300000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.109000000000002,-12.363,0.0,0.0,0.0,0.0,0.0,48.367,60.638000000000005,47.816,34.867,13.814,-44.364,-79.0,-70.155,-35.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.055,18.725,-29.802,58.891999999999996,52.16,45.505,24.557,-34.657,-79.0,-68.972,-18.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.897,-9.16,-4.081,0.0,0.0,0.0,0.0,0.0,31.070999999999998,63.574,49.236999999999995,42.023999999999994,19.507,-39.602,-79.0,-31.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,56.873999999999995,66.336,52.266999999999996,38.818000000000005,18.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.221,-64.372,-79.0,-79.0,-11.5,0.0,0.0,0.0,68.275,38.657,4.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.194000000000003,79.0,13.925999999999998,-79.0,-79.0,-79.0,-22.092,4.518,-5.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.114,65.017,51.313,42.036,16.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.532,10.158,-51.711000000000006,-72.493,-79.0,-55.888999999999996,0.0,0.0,0.0,56.726000000000006,40.62,24.435,1.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.431999999999995,47.008,-11.618,-79.0,-79.0,-79.0,-10.474,0.0,0.0,0.0,51.95399999999999,39.961,32.833,12.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.178,18.605,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5839999999999996,79.0,79.0,70.243,0.983,-69.437,-79.0,-79.0,-31.656,0.0,0.0,0.0,74.13600000000001,56.005,39.567,16.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.12,33.025,-35.098,-73.689,-79.0,-71.306,0.0,0.0,0.0,0.0,55.738,26.848000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.234,79.0,4.99,-79.0,-79.0,-79.0,-22.092,0.0,2.8960000000000004,-3.2230000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.798,-3.114,0.0,0.0,0.0,22.776,57.788000000000004,44.915,37.126,15.644,-45.641000000000005,-79.0,-8.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.508,13.59,0.0,0.0,0.662,0.0,0.0,0.316,0.0,61.119,47.707,34.641,13.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.081,-68.96600000000001,-77.342,-51.833,-8.871,0.0,0.0,62.722,49.706,42.603,22.296999999999997,-39.685,-24.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.435,-51.443999999999996,0.0,0.0,0.0,0.0,0.0,73.101,53.668,41.435,16.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.37,-43.623000000000005,-26.483,0.0,0.0,0.0,16.951,7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.183,-15.668,-60.33,-79.0,-79.0,-25.094,0.0,0.0,0.0,30.467,7.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27,79.0,79.0,24.928,-66.34899999999999,-79.0,-79.0,-34.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.571999999999996,35.982,27.851999999999997,5.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.398,0.0,-2.7569999999999997,0.0,0.0,1.589,48.001000000000005,34.976,21.401,1.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.14,0.0,0.0,0.0,-10.244000000000002,0.0,0.0,34.707,20.936,10.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-71.38,0.0,13.899000000000001,18.26,24.518,13.270999999999999,3.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.280999999999999,12.387,-49.042,-71.154,-79.0,-59.897,0.0,0.0,0.0,26.781,17.418,4.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.836000000000006,79.0,50.196000000000005,0.0,-42.111999999999995,-63.897,-79.0,-66.959,0.0,0.0,0.0,29.666999999999998,6.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.698,79.0,15.154000000000002,-31.586,-79.0,-79.0,-22.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,-29.033,0.0,0.0,39.766999999999996,27.47,18.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.03,77.19800000000001,7.638999999999999,-56.426,-79.0,-79.0,-44.667,0.0,0.0,0.0,49.716,37.049,23.665,3.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.076,-37.336,-12.186,-0.513,-17.485,0.0,0.0,56.415,40.556999999999995,31.694000000000003,8.629,-54.858000000000004,-79.0,-18.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.296999999999997,-0.431,24.244,18.188,20.565,55.018,40.426,32.622,10.837,-52.513999999999996,-79.0,-79.0,-4.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.937,23.986,0.0,0.0,12.037,0.0,0.0,0.0,13.729000000000001,59.141999999999996,43.321999999999996,29.127,7.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.004,-67.945,-79.0,-68.143,0.0,0.0,0.0,54.765,25.151999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.016999999999996,79.0,31.875999999999998,-67.99600000000001,-79.0,-79.0,-33.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.989,79.0,79.0,16.820999999999998,-49.474,-79.0,-79.0,-51.619,0.0,0.0,0.0,49.415,36.89,29.535999999999998,8.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.494000000000002,79.0,18.765,-40.513000000000005,-65.513,-78.473,-59.097,-15.497,0.0,0.0,54.137,37.856,23.357,2.5869999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.669,30.309,-29.719,-55.32,-75.068,-61.263999999999996,0.0,0.0,0.0,22.45,16.705,6.747999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.963,79.0,79.0,19.944000000000003,-39.875,-64.311,-79.0,-73.328,-2.5780000000000003,0.0,0.0,14.918,13.193,4.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.411,7.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71,26.156,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.143,79.0,29.639,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8739999999999997,79.0,79.0,71.936,-32.58,-61.489,-79.0,-79.0,-7.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-21.453000000000003,0.0,0.0,0.0,0.0,0.0,0.0,22.429000000000002,14.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.617,27.980999999999998,20.642,14.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.855,36.034,27.733,19.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.098,-63.3,-39.812,0.0,0.0,21.145,29.33,15.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.791000000000004,-17.031,0.0,0.0,0.0,0.0,0.0,35.065,14.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.187,79.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.18262179858368,15.71271325057111,22.180035419841147,68.15798014269424,15.629941542876644,36.52527659203144,54.64254272915521,58.82981735369871,29.39438964006796,1.9482651533798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59820912123352,34.535277804519986,48.34076397527408,1.907227079816998,103.77068126837999,37.10537410646155,134.74051559691821,92.65979674139359,48.9208614897042,4.187274624543518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.883443018492585,92.99157913274031,123.54616380166848,52.362495184428674,93.11608447456643,92.86707379091419,75.86896460908784,65.87793259796773,34.576315878082774,2.7363352778993693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69531079938404,139.05229556328786,197.4258251838137,233.8676345075818,247.75658794659932,241.20579850906597,212.18492489447632,162.64223225621038,88.638065532239,17.412663280867516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00174237922499,147.2606058364171,207.2095801454133,243.5275796879241,256.7940064178109,247.71485431246762,216.62121020267213,165.12955685045748,89.46786929089023,16.99810918182633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15452257433922,123.5051257281057,193.61137102417973,173.50410609954452,196.1404292525585,202.3177026646135,203.10577278913303,154.10144403116556,83.41440566009251,15.588207908744982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94259269885879,52.56977223394926,187.84865171116596,215.45962405267414,192.94850180205518,184.73949596835706,155.71862235376747,79.60064706102737,42.03898522139298,4.477323381758576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89620623876729,125.66136349157496,33.167110165570286,43.69720161755772,97.80068490584559,113.30612110689613,92.8260357173514,60.15625135851674,31.922752307877868,3.6899488178078683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.388879219543114,127.1533409117819,68.15798014269424,144.98055829169058,113.5551317905484,53.02536440655325,67.99174116673646,56.880856639750064,29.477161347762422,13.929991512580239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66270718812843,63.4316460772834,102.19523657990973,175.16232249570928,101.65617713904241,132.75051680940678,134.8232873046127,108.78706409100587,60.69531079938404,10.654596793813557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83154613787623,147.92417061911055,207.04403673002437,242.6567378557101,255.75762117020798,247.75589238603044,218.81848603970417,170.35321672260397,101.1171176981751,24.916370697740522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73169604698701,140.21318615271696,196.7622604011203,238.5939685729927,253.18752486826642,247.54861533650987,219.35754548057147,166.08317039036595,98.75429844575409,24.543550232831002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40526204216899,138.63774146424672,195.2285493467817,180.09593361064069,199.91314977806087,181.7958836409371,164.05143796872284,130.88432780315256,77.65168634707871,18.7808309198172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16538138139277,59.61719191764942,108.04072760061796,137.725165997901,157.7913928489734,144.8150148763017,85.65341513125622,69.73342483116453,39.34438357762527,6.426284095707238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.2664267298868,35.612701125685746,165.41960560767254,206.21492853194198,238.17941447395145,236.27288295470336,211.06576793917893,164.79777445911077,96.0596968019864,24.29453954917874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93259148637025,127.6513622790864,180.054199976509,152.27768421961187,178.9760810947744,233.03852630949947,140.83501730127875,64.34352598306025,36.02725522472693,6.509055803401703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.798084932055595,136.60600904260357,199.41512841075638,243.03025388118846,252.27564496248954,245.80762723265062,218.27942659883686,171.76311799568532,100.57875381787665,26.20176662899574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02174480420208,139.71516478541244,202.1514636886557,239.4230767710751,254.34841545769544,247.96386499611987,222.54947293107486,174.25044258993245,102.3614755558675,27.030874827078108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.4216448647949,146.68050832198705,205.7176027252063,240.87401611771918,263.88385529621155,257.1264843697265,228.51946929360926,174.78950203079975,107.54340179388231,29.477161347762422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21902064123412,143.2395701878314,200.2866658035392,234.5311992902753,247.34203384755813,239.92040257781068,213.88487492477276,168.65326669230757,102.19523657990973,27.487162560250958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.541821448653483,41.4171540728312,62.727043221027174,35.81997817520633,103.85345297607442,27.694439609771557,28.896368272763446,0.4145540990411856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.25642551739826,44.81635857285515,126.65601510504628,135.27957503778558,255.38480070529843,249.87039651536804,118.0741888064386,102.44424726356195,59.57615384408661,13.225388656323993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246424304909727,44.733586865160675,51.98897915895029,129.39235038294564,273.0047410356865,268.4029123121018,239.54758211290115,189.0930095688584,114.09419123141569,32.33800196748792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40629526577764,150.61877226287825,209.9041817891809,245.4348067677411,260.23564011253535,253.9338613586543,227.44135041187462,180.3032106601613,112.9333006419866,33.083642897306966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17263418114261,143.94417304408762,200.24493216940758,234.69674270566426,248.83401126776505,242.03490670714828,217.32581305892842,173.42133439185002,108.41424362609636,31.96448594200953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24160944495373,99.12711891066364,114.25973464680463,169.6068802322161,189.88038413280904,181.9621226168949,165.66861629132478,121.84690933194095,74.62530231196428,21.30988914819598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40888164452017,120.10522566751287,116.37423877614222,216.16492246949932,228.0631815604364,165.46133924180418,22.968105544360718,160.85951051821948,95.02331155438343,26.74082606986305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.551822661142015,23.424393277533568,35.32265236847068,54.60080909502353,43.1171041031276,29.93275352036641,30.348003179976462,11.774449309679847,6.052768070228852,0.12450534182612788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48976253404098,149.25060462392855,207.79037322041225,243.983867421097,258.74227157119066,252.98024781874574,228.89298531908761,183.95142584383748,113.22334939920164,35.861711809338004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04882439988536,143.8196677022615,201.24027934344772,235.73312795326717,250.1611408331519,245.02025266869992,220.64224585125783,141.62239186522945,94.23524142986383,35.612701125685746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31454197415581,62.31248912198599,106.09246244723816,107.3778583784934,138.1397200969422,130.46977370411136,117.78344448865472,84.74153522547937,51.98897915895029,14.9253386866204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44802889990929,150.45322884748938,213.22131014207932,249.78762480767352,265.2102893010296,260.60846057744493,234.07491155710244,188.67775990924832,117.49339573143965,39.21987823579914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69703958356156,146.47323127246642,203.18854449682755,238.09664276625702,252.31668303605232,248.41945716872382,224.9540258176275,182.08593239815212,117.45235765787683,39.966214726187054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19901821625707,59.161599745045436,138.76155124550397,172.4259872178099,196.7622604011203,192.74052919196566,166.04143675623433,47.55269385075453,34.369038828562175,22.678056787145664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69358201520654,142.07867959840232,199.25028055593623,259.61380896397355,259.406531914453,237.68208866721585,193.27958863283303,121.97141467376707,42.909827053607025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25264388105093,131.3406155363254,196.47221164390527,262.4329159495674,221.7620983671241,249.29029900093784,244.73020391148486,190.08766118232967,73.46441172253519,35.73720646751187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23453227424752,48.09175329162185,36.23453227424752,54.60080909502353,36.15176056655305,150.95055465422502,137.4768508748176,99.79068369335705,34.65908758577724,4.768067699542495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6946016437677063,17.412663280867516,27.238151876598703,97.46890251449888,117.32785231605072,54.64254272915521,79.14435932785453,34.493544170388304,20.936373122717594,39.427155285319735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163652597215258,16.33454439913289,63.348874369588955,124.0852232425358,113.80344691363176,142.36872835561738,155.59342145137248,187.64207022221424,121.30784989107363,43.53165820216879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.76444809719131,34.94983190356116,65.37991123066321,243.48584605379247,91.37440081013835,90.87707500340271,103.1488501198182,77.61064827351592,1.907227079816998,40.4635405329227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01449200445222,97.84241853997726,211.4803220382201,252.4411883778785,266.4956852322848,265.2102893010296,240.9985214595453,196.18216288669015,126.98779749639296,47.88447624210124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006381610137353,80.7198040163248,161.10782564130292,220.72571311952115,255.6748494625135,270.30944383135,264.67122986016227,240.62570099463582,196.67948869342584,131.3406155363254,50.33076276278555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130886951963482,77.8179253230365,155.26233462059463,211.27304498869952,245.4348067677411,260.0694011365776,256.1311371956864,240.87401611771918,190.87503574628036,126.73878681274073,48.79705170844694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996380397648815,81.79792289805944,161.14955927543457,224.3321946690657,251.48757483797002,265.25202293516134,222.8402172488588,211.31408306226226,161.9786674735169,127.8996774021698,27.611667902077084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1655434153889298,45.438885281985776,104.01969195203225,147.01229071333373,167.3678707610523,197.549634965071,209.07576915166743,139.05229556328786,122.30250150454495,86.68980037885919,29.39438964006796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989998787511463,73.2160965994518,146.80501366381313,205.71690716463746,241.6203526081071,256.54569129472753,252.60673179326741,230.34392466573175,186.1904353150012,119.15161212760437,46.06071643054757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903607477465815,15.463702566918855,49.04536683153033,68.61357231529824,73.17436296532014,88.59702745867621,56.425264467146064,48.96259512383587,52.11348450077642,19.36092843424732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2026242235607547,53.4816521397261,95.14712133564068,123.17334333675898,186.2732070226957,212.84848967716977,166.53876256296996,206.00765148242138,77.73445805477319,26.616320728036925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.748065274565421,27.155380168904237,58.53976859648365,103.19058375394987,142.8250160887902,276.2384021203215,266.7029622818054,242.98852024705673,199.70587272854027,134.74051559691821,54.352493971940135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193656234680873,83.04158519518298,160.61049983456724,216.2066561036309,250.1611408331519,262.224943339478,257.0430171014632,235.07025873114262,193.11404521744407,130.46977370411136,52.900859064727136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.19900462120957,31.59166547710001,132.1697237344078,159.73965800235322,247.05128952977418,260.02836306301475,255.4258387788612,233.20406972488843,191.41409518714767,129.51685572477172,50.28902912865389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.51905701589024,16.790832132305738,82.62703109614179,77.73445805477319,107.33612474436173,147.3433775441116,120.14695930164456,153.27233583308316,75.53718221774113,23.548203058790836,0.041733634131662985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155542202900393,1.0781188817346268,12.97637797267174,84.16074215048042,58.41456769408867,134.781553670481,146.22422058881418,96.80603329237431,10.613558720250756,49.74996968778658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966376760183206,93.778953696691,177.52583730869912,237.80659400904202,275.3675602881075,289.09027475116716,273.4192951347277,249.82935844180525,205.7176027252063,141.20783776618828,59.70065918591276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837218592397239,91.9551938851373,169.06782079134874,224.1249176195451,257.5403429081988,270.8902369063489,265.25202293516134,241.99386863358544,199.83037807036635,136.7715524579925,57.586155056575144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530787012556292,83.2488622447036,130.5942790459375,180.38598236785572,218.81848603970417,218.9429913815303,219.02576308922482,131.29957746276258,91.99623195870016,126.11695566417893,55.26437387771698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011729996666053,51.20160459499958,115.0478047713242,137.35234553299148,167.3678707610523,163.3468351124666,201.57136617422557,149.83139769892753,75.66168755956727,23.672708400616962,23.465431351096374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.851872630845614,63.01709197824224,84.9070786408683,140.66877832532094,195.3523591280389,192.6584530448401,177.27682662504685,153.47961288260373,148.4214964258462,86.15074093799187,19.98275958280909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840838194748423,37.93448230454392,99.99796074287764,103.19058375394987,129.14333969929336,157.16956170041163,182.5004864971933,161.10782564130292,142.70051074696406,103.48063251116491,32.13072491796733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49078216260214,93.44786686591314,167.5751478105729,220.64224585125783,250.57569493219316,271.2220192976957,263.261328587081,236.85298046913346,190.9995410881065,124.95606507474984,54.26902670367682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23177026646135,100.12246608470377,180.59395497794517,238.67674028068714,274.2066696986784,287.8883460881753,282.25013211698763,231.4630816210292,212.51670728582303,134.90605901230714,64.75808008210144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692710825594034,91.54063978609615,156.21594816050313,239.0912943797283,270.8902369063489,282.4156755323765,274.33117504050455,244.68847027735316,190.33597630541303,126.73878681274073,54.476303753197406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936373122717594,9.369896423127196,183.0395459380606,80.1807445754575,98.17420093132401,135.40338481904283,289.62933419203443,258.4529183745445,213.22131014207932,143.19783655369972,64.50976495901806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175382593881316,103.10711648568657,179.18405370486386,232.3339234532432,264.67122986016227,277.4403307833134,272.9219693279921,248.088370337946,206.75398797280928,143.57065701860927,64.75808008210144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5845883063938,108.99434114052649,188.42874922559605,246.5129256494757,281.25478494294737,294.60467894109763,287.8466124540436,262.5567257308247,210.775023621395,147.55135015420103,67.57718706769525,3.4409381341556124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87533262417772,106.34147313089045,184.78053404191985,239.05025630616558,270.26840575778715,271.96766022751467,266.3711798904587,241.99386863358544,198.08869440593838,138.26422543876828,62.270755487854316,2.362819252420985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460778525136533,95.60340906881358,181.0495471505492,236.35495910182897,267.656575821714,278.2694389813958,274.53845209002515,237.88936571673645,195.80864686121183,135.52789016086894,60.7780825070785,2.1145041293375906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66270718812843,105.01434356550357,180.09593361064069,235.1940685123999,267.3665270644988,281.5448337001625,276.7357279270572,252.60673179326741,210.23665974109656,142.03694596427064,64.75808008210144,3.7309868913706703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.340926009270238,90.25524385484093,180.0548955370779,209.48962769013974,264.4639528106417,274.5801857241568,268.02939628662347,243.65208502975017,199.37409033719356,102.11246487221527,62.31248912198599,3.150889376940555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11899492130127,102.15419850634692,138.4304644147261,160.23767936965768,170.2287113807778,249.41480434276403,269.5638029015309,166.33218107401822,196.7622604011203,133.49685329979462,61.607190705160896,2.8191069855938338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26350268810448,79.89069581824245,154.05971039703388,229.14130044217097,262.7229647067825,209.44858961657695,229.0167951003449,197.9231509905494,179.88865656112011,130.5942790459375,62.47803253737492,3.523709841850077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485433776073442,69.56718585520673,69.77446290472733,39.67616596897199,106.83879893762608,144.89778658399615,269.4392975597048,245.26856779178328,203.726908377126,142.16145130609675,63.92897188401907,4.601828723584704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140030569887,109.40889523956764,182.62499183901943,177.06954957552622,266.5374188664165,276.321173828016,272.13389920347254,249.12406002498014,207.45859082906554,145.60238944025238,66.54080182009231,5.430936921667075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46716013527389,109.16058011648424,178.97677665534326,228.10491519456804,264.5884581524678,276.9847386107095,269.60484097509374,214.09215197429336,204.84676089299225,139.63239307771798,66.37525840470339,5.3898988481042736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0526060362327,107.12884769484111,156.63050225954433,169.64861386634772,217.533090108449,242.49119444032115,216.7867536180611,210.81675725552662,179.88865656112011,88.3897504091556,42.370767612739684,2.1145041293375906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311779966369647,17.99276079529763,28.44077610015946,53.60615748155223,28.730824857374515,19.07087967703226,65.4216448647949,90.62875988031931,6.881876268311225,51.284376302694035,24.336273183310407,0.041733634131662985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163652597215258,53.39888043203164,85.44613808173564,80.05623923363137,119.81517691029781,97.46890251449888,91.66514512792229,100.08073245057213,96.43251726689593,29.76721010497748,13.76444809719131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099154530320353,21.599937905411032,80.63703230863034,116.7887928751834,197.1357764265987,270.55845451500215,218.48670364835743,212.35046830986528,198.5867157732428,86.68980037885919,41.62443112235179,2.4873245942471134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.856363422809295,40.00725279974985,122.88329457954391,194.93850058956662,276.9847386107095,288.34393826077917,285.31824978623365,263.4275675630387,220.26942538634827,80.84430935815094,40.79532292426942,3.3581664264611475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.946212301209975,133.0405655666218,210.73398554783225,266.0811311332436,296.59467772860904,307.0002638387703,301.73556589306105,273.5438004765538,226.77848118974998,159.44960924513816,74.62530231196428,8.125538565434782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407152860342656,128.27249786707932,200.36874195066483,249.58034775815293,276.86023326888335,284.44740795401964,282.33290382468203,254.51395887308442,209.9459154233126,148.0486759609367,71.9307006681966,7.75271810052526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86809341947535,124.66601631753478,193.98488704965808,251.81935722931667,281.42102391890523,155.5523833778097,288.2611665530848,261.5620741173534,218.52774172192028,150.2459517979687,73.630650698493,9.24539108130107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246262270913576,122.46874048050272,192.74122475253452,242.53223251388397,130.30423028872244,221.8441745142497,225.907639357536,169.93866262356278,108.53874896792247,84.45079090769548,41.666164756483454,3.938263940891263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6846004312791685,10.3645480365985,11.359895210638662,38.47354174541125,85.52890978943009,117.28611868191904,150.86778294653053,119.02780234634712,117.78344448865472,55.84447139214709,28.02622200111827,1.7827217379908702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8244553721225327,7.835489808219724,29.3526560059363,45.56269506324305,47.17987338584499,50.41353447048002,34.65908758577724,39.13710652810468,33.70547404586874,18.407314894338814,8.499054590913165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.787374563950708,0.7463364903879062,13.142616948629534,22.138997346278348,39.260916309361946,28.191765416507202,33.66443597230594,20.23177026646135,41.292648731005066,34.20349541317325,16.541821448653483,0.4145540990411856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89982584111848,122.50977855406552,188.63602627511662,234.9867914628793,147.55135015420103,127.73413398678088,171.18232492068634,134.49150491326594,212.8477941166009,70.10624529607405,72.34525476723776,9.700983253905056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479052165936091,61.275408313814154,123.17334333675898,141.20783776618828,123.25611504445342,134.4497712791343,158.03970797205682,135.65239550269507,181.92038898276326,104.14419729385835,53.39888043203164,7.420935709178537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.74996968778658,129.8896761896813,177.64964708995635,208.2466609535851,243.36203627253516,254.68019784904217,244.52223130139546,222.5084348575121,181.62964466497934,106.9633042794522,54.476303753197406,7.959995150045852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13348692575349,111.5651330030369,140.87605537484154,158.49599570522963,166.2487138057549,184.905039383746,223.42031476328893,189.7976124251146,109.61617228908823,60.529767383995114,30.057258862192537,3.1926230110722176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755480108311428,57.79343210609575,91.45786807840167,245.5593121095673,271.3875627130846,283.3275554381533,275.5748373376281,252.9385141846141,210.52670849831156,145.06332999938502,34.7008212199089,10.19900462120957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95724673730716,124.74878802522923,115.6279022857543,161.31510269082347,207.00230309589267,270.9730086140433,262.30841060774134,239.17476164799163,199.7886444362347,142.07867959840232,41.37542043869953,5.928262728402724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.499054590913165,43.158142176690404,75.3716388023522,82.12970528940616,120.97606749972691,174.54049134714748,191.2895898453216,185.69310950826556,210.52670849831156,99.04434720296915,32.21349662566179,4.229008258675181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927938660410426,140.08868081089082,211.02403430504725,260.3594498937926,288.88299770164656,299.91111052093845,292.0338870785871,266.0811311332436,222.46670122338043,158.49599570522963,78.8953486442023,11.774449309679847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5800975144301153,57.129867323402316,136.2324930171252,204.68052191703447,245.6420838172617,274.16563162511557,284.77849478479754,287.5982973309602,252.73123713509352,210.48497486417995,150.07971282201098,76.4497576840868,12.189003408721032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1145041293375906,59.82446896717001,140.37872956810588,207.58309617089162,254.4729207995216,280.13562798764997,287.9711177958697,281.0892415275585,257.7065818841566,216.86952532575555,155.42787803598355,79.84896218411076,12.97637797267174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5337110543386143,51.61615869404078,99.62514027796811,150.369761579226,169.06782079134874,210.31943144879105,180.634993051508,237.10129559221684,128.6870519661205,134.53323854739764,146.92882344507038,72.01347237589104,11.732715675548187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75997090027511,73.71342240618745,68.57253424173543,75.78619290139338,120.35423635116514,156.96228465089106,93.5306385736076,87.68514755289934,90.089700439452,55.927938660410426,16.956375547694662,6.923609902442888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15365138472672,57.25437266522843,54.26902670367682,258.8674724735857,294.4384399651397,307.3320462301171,291.70210468724036,267.8638528712345,224.58120535271797,160.5687662004356,79.39337001150678,13.018111606803405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6846004312791685,66.04347601335668,152.19421695134858,227.56585575370076,278.68468864100583,308.82471921089285,318.23634926815174,308.03734464694213,279.1820144477415,226.4884324325349,119.77344327616615,65.50441657248933,14.012763220274707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891877480799762,66.25075306287725,149.58238701527532,219.7720995796127,267.2830597962355,295.1847764555277,304.1394232190448,294.8947276983126,268.56845572749074,223.9176405700245,155.96693747685092,81.00985277353986,14.386279245753087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762719313013796,68.1162465085626,150.32872350566322,215.83314007815255,260.4839552356188,285.64933661701167,293.2775493757107,284.0738919285413,259.36479828032134,218.27942659883686,156.8377793090649,81.13435811536598,14.012763220274707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177273412054983,66.87258421143903,148.08971403449948,215.3358142714169,260.7740039928338,250.94851539710263,297.88007365986425,289.71210589972895,265.2102893010296,222.5084348575121,155.38683996242074,80.5952986744987,14.179002196232496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550789437533363,64.75808008210144,142.78328245465852,146.3069922965086,131.29957746276258,147.71689356958998,66.41629647826618,207.21027570598213,258.53569008223894,213.26304377621096,151.32407067970337,75.99346995091395,14.427317319315891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342816827443911,62.85085300228444,90.62875988031931,161.93693383938523,250.40945595623532,215.3358142714169,288.0128514300014,279.05750910591536,256.462919587033,216.45497122671432,156.58876862541263,79.89069581824245,14.634594368836485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379897635615737,63.97070551815073,137.60135621664372,163.8851989927651,199.33305226363072,87.51890857694157,188.38771115203326,238.30391981577762,199.62310102084575,116.1669617266216,75.3716388023522,35.23988066077621,13.473703779407392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177273412054983,10.86187384333415,43.65616354399492,56.798084932055595,70.23075063790017,133.62066308105193,198.04765633237548,117.53512936557131,110.61151946312842,66.78981250374457,55.84447139214709,33.66443597230594,14.634594368836485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979997575022926,22.84360020253459,146.68050832198705,156.00867111098256,185.65137587413392,197.01127108477246,185.81691928952282,209.11680722523025,186.77053282943132,174.83123566493146,121.05883920742136,78.0252023725571,15.878952226528902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145540990411856,3.8554922331967982,15.671675177008307,24.17003420735261,25.040876039566644,39.966214726187054,49.33541558874539,115.0478047713242,101.36612838182735,76.82257814899636,49.70893161422378,14.220040269795295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03276564525178,73.33990638070907,153.4378792484721,213.71863594881498,255.8410884384713,281.0057742592952,288.92473133577823,280.55018208669117,258.07940234906613,216.70398191036656,157.54238216532116,83.49787292835583,16.16900098374396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903607477465815,73.38164001484074,148.79501245132457,209.36512234831366,251.6120801797961,229.3075394181288,286.72745549874617,275.8238480212804,253.06301952644023,211.4803220382201,47.51165577719171,82.25351507066341,16.83187020586854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193656234680873,75.82792653552505,158.12317524032008,225.28580820897426,271.76107873856296,298.58467651612045,306.21288927481964,262.30841060774134,207.66586787858608,229.10026236860816,163.8858945533339,70.93535349415643,16.873603840000204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774449309679847,76.4497576840868,157.9158981907995,224.4984336450235,270.8074651986544,298.086655148816,306.0883839329935,298.1701224170793,272.3411762529931,228.35392587822034,165.00505150863134,52.56977223394926,17.205386231346928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271775116415501,76.73980644130187,152.3604559273063,220.39393072817447,265.6665770342025,291.82661002906656,299.37205108007123,290.9975018309842,264.83746883612014,149.66515872296975,156.42322521002373,82.70980280383627,18.407314894338814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93533989910894,77.23713224803755,152.857781734042,213.67759787525216,255.4675724129929,279.26478615543596,285.9811190083583,249.24856536680625,256.2556425375124,214.50670607333453,156.92055101675942,85.36336637404119,18.821868993379997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225388656323993,78.93708227833395,154.55773176433837,220.6012077776951,264.2566757611211,288.84195962808377,297.58932934208036,289.5882961184717,201.9031485655723,223.95937420415618,162.01970554707972,85.23886103221506,18.44904852847048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.96534353657455,29.1453789564157,94.11073608803773,160.94228222591394,202.60775142182854,216.24769417719372,227.56585575370076,271.42929634721617,247.17579487160037,207.085770364156,150.45322884748938,80.38802162497808,17.99276079529763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473703779407392,52.40353325799148,113.59616986411119,155.3451063282891,147.38511117824325,255.0530183139517,130.63601268006914,247.42480555525256,159.905896978311,146.92882344507038,85.77792047308236,44.69254879159789,14.386279245753087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021731209154589,25.86998423764901,123.25611504445342,91.12608568705495,177.6086090163936,206.50497728915698,210.56844213244332,101.24162304000122,99.33439596018421,99.500634936142,71.88896703406492,40.91982826609555,12.189003408721032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344545611621427,37.89344423098112,109.32612353187321,151.73862477874454,100.45424847605051,228.60224100130367,242.28391739080053,187.43409761212476,164.63153548315296,108.08246123474964,75.70342119369892,38.80532413675796,12.851872630845614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145540990411856,38.59804708723736,9.162619373606606,14.09623048853803,54.145216922419536,109.28508545831042,141.00056071666768,111.48236129534244,100.2880095000927,114.09419123141569,92.53529139956746,52.48630496568594,15.090882102009331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39180326132543,49.04536683153033,47.01432997045607,184.905039383746,156.00867111098256,91.58167785965895,116.74705924105173,76.24248063456623,66.7070407960501,62.43629890324325,15.878952226528902,8.706331640433758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104502916849054,12.60355750776222,31.177111378058825,117.20334697422457,265.3765282769874,287.3075530131763,295.51655884687443,253.80866045625928,265.9566257914175,224.58120535271797,160.02970675956826,87.47787050337877,19.858949801551827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086229276049494,83.70514997787643,158.12317524032008,215.5430913209375,255.4675724129929,278.1456292001385,283.9911202208468,274.6212237977196,251.0312871047971,211.14853964687336,154.7232751797273,84.40975283413269,18.821868993379997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.00276200778617,82.75153643796794,155.96693747685092,211.93660977139297,249.74658673411076,271.42929634721617,277.2747873679245,269.9783570005721,248.41945716872382,210.3604695223538,155.09679120520568,85.404404447604,19.485433776073442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122614523652462,83.49787292835583,157.54238216532116,214.8795265382441,254.63846421491056,276.86023326888335,282.78849599728613,286.60295015692003,252.23391132835786,214.38220073150842,158.49599570522963,87.35336516155262,20.23177026646135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45439691499918,83.04158519518298,155.46961167011526,211.14853964687336,250.99024903123433,272.42394796068754,278.0211238583124,251.28029778844933,247.46584362881532,209.03403551753576,153.06505878356256,84.61702988365327,20.6880579996342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.61994033038811,82.58529746201013,149.99694111431646,216.49600930027714,256.50395766059586,249.00025024372283,287.72210711221743,278.3529062496591,254.0994047740432,215.21130892959079,153.64515629799268,85.03158398269446,20.811867780891465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086229276049494,69.65065312347006,131.42338724401986,187.80761363760314,134.90605901230714,144.93882465755894,249.5810433187218,245.80832279321945,225.57585696618932,166.58049619710164,151.40684238739783,74.45975889657535,21.26815551406432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.527167410205106,73.8789658215764,122.136958089156,167.28509905335787,172.4259872178099,209.40755154301414,233.49481404267232,221.59585939116639,176.69672911061673,102.40251362943032,74.21074821292311,53.14986974837938,15.339892785661588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601828723584704,53.14986974837938,98.5470213962335,132.00418031901884,187.557907393382,198.42047679728503,222.34219588155426,262.6812310726508,237.84832764317363,200.74295353671212,146.76328002968143,80.42975525910974,22.221769053972807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.75909971066261,46.39180326132543,96.43251726689593,138.4715024882889,128.52150855073157,133.12333727431627,198.87676453045788,189.92142220637183,214.92126017237567,173.42133439185002,148.91882223258185,82.83430814566239,23.00983917849239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98275958280909,82.50252575431567,154.4742644960751,212.4339355781286,198.29666701602775,266.66122864767374,271.8438504462574,263.22029051351814,240.12767962733128,105.38785959098192,150.90882102009334,83.33163395239804,22.76082849484013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40266206837898,81.75618926392778,152.31872229317466,125.20507575840207,214.13319004785615,274.70469106598296,281.5031000660308,263.0547470981292,205.63413545694297,161.60515144803855,121.80517569780928,65.96070430566219,17.288157939041387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898259090937117,3.150889376940555,44.5263098156401,87.68514755289934,198.2959714554589,135.07229798826495,117.65963470739742,181.3813295418959,183.49583367123347,95.56167543468187,64.71704200853864,46.143488138242034,24.046224426095343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599937905411032,92.452519691873,171.63861265385918,232.16838003785432,273.58483855011656,296.80195477812964,301.77729952719267,290.66571943963737,265.7076151077652,224.24942296137127,165.9169314144082,90.7525696615766,24.336273183310407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.6416715395427,88.92880985002293,159.8224297100477,215.9576454199787,253.684850675002,274.8285008472402,280.42567674486503,273.70934389194275,249.33203263506957,212.26769660217084,156.87951294319657,88.72153280050232,24.253501475615934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271775116415501,87.56064221107323,157.9158981907995,213.67759787525216,252.7729707692252,274.413946748199,280.0111226458239,197.094042792467,251.0312871047971,211.23131135456782,156.21594816050313,87.80895733415663,23.921719084269217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599937905411032,84.74153522547937,153.06505878356256,207.085770364156,244.56396493552708,265.4175663505502,271.0147422481751,234.447732022012,244.64673664322154,50.37249639691722,79.26886466968065,87.10435447790039,25.579935480433964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594589518882337,69.27713709799167,151.36510875326618,204.7222555511661,241.3303038508921,262.2256389000468,232.45842879506932,176.9867778678318,68.48976253404098,184.40771357701038,119.64963349490891,85.90242581490848,26.07726128716961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387312469361746,83.2488622447036,150.8670873859617,204.6812174776033,242.28391739080053,263.59380653899655,146.92882344507038,266.2056364750698,240.459462018678,203.93488098721542,150.90882102009334,73.46441172253519,25.455430138607834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09726371214668,84.9070786408683,156.46426328358655,212.8902233113014,251.90212893701116,274.2066696986784,280.42567674486503,273.5438004765538,250.53396129806146,211.64586545360905,152.276988659043,87.47787050337877,25.66270718812843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346274395798947,83.95346510095982,150.99228828835666,210.73398554783225,251.5293084721016,273.58483855011656,279.55483491265096,271.5538016890424,248.378419095161,203.39582154634812,150.32872350566322,86.68980037885919,25.86998423764901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.929991512580239,81.17609174949766,137.60066065607487,184.5322189188365,240.50119565280968,242.4501563667584,221.88660370895025,244.7712419850476,207.37581912137105,185.11231643326656,134.57427662096043,85.32163273990949,26.20176662899574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885333836666256,70.97708712828809,148.587735401804,200.45220921892812,236.23114932057166,256.08940356155466,262.97197539043475,256.172870829818,141.37338118157717,164.63223104372182,146.97055707920202,71.39164122732926,27.32092358429317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507164985228034,81.59064584853884,146.01694353929355,198.04765633237548,234.7795144133587,255.71658309664517,262.8064319750457,255.17752365577786,232.91402096767337,171.8869277769426,136.1497213094307,65.21436781527429,24.70909364821993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19003663232969,83.20712861057191,130.5532409723747,170.27044501490948,213.76036958294662,184.24217016162137,192.0366218962783,204.51497850164554,182.0441987640205,180.3032106601613,132.87502215123288,51.86447381712416,25.414392065045032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319890360684518,79.51717979276404,128.81155730794666,175.57687659475047,214.1749236819878,231.87763572007043,249.82935844180525,233.2875369931517,213.5113588992944,206.2977002396364,154.2259493729917,89.84068975579977,25.497163772739487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.227117440501512,65.08986247344815,128.97779628390444,174.74846395723694,203.47859325404255,222.05214712433917,238.80124562251328,223.71036352050396,220.6012077776951,181.2150905659381,119.52512815308279,79.80792411054797,25.95275594534348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26815551406432,80.1807445754575,115.6279022857543,170.9333142370341,193.15577885157575,166.29044743988658,88.34801677502394,160.61049983456724,201.52963254009396,162.06143918121143,126.73878681274073,79.30990274324346,26.326271970821864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.972758370320555,78.14970771438323,138.09868202337935,173.37960075771838,213.05507116612156,222.21838610029698,240.87401611771918,216.99403066758163,192.28424145879285,153.8113952739505,121.30784989107363,77.319903955732,10.489053378424627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066226851072415,83.74618805143922,149.37510996575472,201.36408912470506,237.22580093404298,257.58207654233047,263.4693011971704,256.62846300242194,235.44307919605214,200.94953502566383,150.86778294653053,88.47252211685007,28.399042466027797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.604590731370877,83.2488622447036,147.2195677628543,199.04300350641566,235.02852509701094,254.97024660625723,124.2925002920564,141.7051635729239,175.90865898609715,198.7112211150689,147.38511117824325,86.81430572068531,26.36731004438467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128996133789805,45.52165698968025,143.98590667821932,194.81329968717162,230.71744069121013,194.8960713948661,181.87865534863155,113.76240884006896,27.487162560250958,92.49425332600464,101.7806824808685,71.84792896050213,26.90636948525198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180035419841147,85.404404447604,153.97693868933942,208.2466609535851,246.09767598986568,267.7393475294084,274.16563162511557,229.72209351717004,247.92213136198825,209.90487734974982,157.95693626436233,93.11608447456643,28.730824857374515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.217116228012966,82.46079212018401,146.1414488811197,196.96953745064087,232.70674391815274,252.98024781874574,260.02836306301475,254.3066818235638,233.9504062152764,199.70587272854027,109.65790592321993,74.7915412879221,29.76721010497748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678056787145664,83.53891100191862,94.64979552890505,200.12042682758144,130.09695323920184,258.5767281558018,261.27202536013834,199.37478589776242,235.52585090374657,200.41047558479647,152.0286735359596,90.42078727022988,29.3526560059363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678056787145664,82.66806916970461,147.05332878689654,199.04300350641566,232.66501028402112,190.7922640385859,263.0130134639976,253.47757362548145,233.41204233497788,199.41582397132518,149.87243577249038,89.63341270627916,30.181764204018663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424393277533568,59.161599745045436,145.56135136668956,195.60136981169117,230.4684300075579,250.99024903123433,257.1257888091576,249.3737662692012,229.39031112582325,144.35872714312882,102.31974192173584,85.23886103221506,27.694439609771557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424393277533568,81.42440687258105,143.94417304408762,195.31132105447617,231.3385762792031,137.4768508748176,183.578605378928,40.297997117533775,221.8448700748186,198.46151487084785,154.5987698379012,92.0379655928318,28.523547807853927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926371910229047,81.75618926392778,146.63877468785537,198.13042804007,234.73847633979588,176.82053889187398,265.4175663505502,210.52670849831156,99.99796074287764,10.654596793813557,16.293506325570085,15.049148467877666,8.830836982259886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926371910229047,81.83896097162224,144.8143193157328,196.72052676698863,233.2875369931517,218.94229582096145,113.80344691363176,170.27044501490948,236.8947141032652,199.83037807036635,151.19956533787726,78.0252023725571,31.757208892488944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059149680366206,80.05623923363137,142.2859566479229,157.16956170041163,231.04852752198798,162.3932215725581,102.23697021404136,154.3914927883806,197.17681450016147,130.5532409723747,35.73720646751187,2.2800475447265205,29.39438964006796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926371910229047,80.88534743171374,145.18783534121118,197.96418906411222,231.17233730324529,181.54687295728482,129.51685572477172,191.3313234794532,199.91314977806087,199.9959214857553,146.68050832198705,38.88809584445242,17.66167396451977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885333836666256,81.13435811536598,144.6077378267811,196.51324971746803,233.03852630949947,170.10420603895167,59.161599745045436,226.77848118974998,205.46859204155402,150.12144645614262,17.785483745777036,31.177111378058825,22.553551445319535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137268562100834,51.15987096086793,42.702550004086426,46.47527052958874,77.319903955732,110.03072638812942,212.8477941166009,186.7294947558685,56.54976980897219,10.779102135639686,48.174524999316304,34.94983190356116,21.060878464543727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30454076166728,81.00985277353986,144.89778658399615,197.79864564872327,230.42669637342618,206.7122543386776,259.77935237936254,251.86109086344837,231.3385762792031,197.96488462468102,153.60411822442987,92.65979674139359,30.38904125353925,0.29004875721505763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60993911789957,81.00985277353986,147.38511117824325,201.36408912470506,240.4184239451152,191.57963860253662,239.83832643068507,183.8269205020113,216.2066561036309,193.44582760879086,155.75966042733023,91.74791683561676,33.62270233817428,0.29004875721505763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24177147894989,80.47079333267256,143.52961894504645,180.9667754428547,230.59223978881516,222.59051100463765,213.26304377621096,238.5111968652982,164.05143796872284,171.30683026251245,153.56238459029822,93.40613323178148,30.348003179976462,0.33178239134672066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.76548132079997,83.41440566009251,149.49961530758085,201.1568120751844,214.92126017237567,226.36323153014,277.6065697592712,268.3201406044074,247.59034897064151,212.84848967716977,157.33510511580056,95.72791441063968,29.808943739109143,0.6218311485617783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07087967703226,67.36991001817468,121.47339330646255,176.32321308513835,207.49962890262833,225.8666012839732,238.59466413356157,254.30737738413262,233.08025994363115,200.1621604617131,152.48426570856358,92.78430208321971,30.76255727901764,0.24901068365225576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23177026646135,74.74980765379041,120.60324703481736,116.37423877614222,98.79603207988576,161.27406461726068,220.31115902048,161.27406461726068,204.39047315981946,165.29510026584643,128.89432901564112,32.25453469922459,26.409043678516326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60993911789957,61.89793502294479,146.18318251525136,71.64065191098152,26.53354902034246,19.44439570251064,79.51717979276404,149.49961530758085,253.5603453331759,183.2885566217129,118.28146585595921,84.28524749230655,34.07899007134712,0.6635647826934413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65632557799107,74.70807401965875,114.59151703815137,206.7532924122404,240.21114689559462,275.20201687271856,229.10026236860816,202.11042561509288,110.94330185447512,137.8496713397271,71.47441293502374,30.638051937191516,0.33178239134672066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44904852847048,79.84896218411076,121.26611625694194,195.51859810399682,230.7577832042041,251.9849006447056,230.0538759085167,218.403931940663,235.27684022009439,199.33305226363072,152.11144524365406,93.36439959764984,31.632703550662818,0.6218311485617783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434394490022108,79.06158762016004,143.07333121187358,194.97953866312943,232.37496152680612,255.5093060471245,262.39118231543586,154.51599813020673,240.2521849691574,203.31304983865365,147.46788288593768,95.1060832620779,31.674437184794478,0.9953471740401619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98275958280909,78.68807159468169,144.06867838591376,169.6068802322161,129.6823991401607,51.7817021094297,171.5704477181108,171.37360407712308,171.37151739541653,132.11964337344978,51.61615869404078,74.21074821292311,31.96448594200953,0.9953471740401619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770829707328662,77.61064827351592,142.1607557455279,163.2828435401314,167.9660528502729,149.7416703855445,118.24529670637844,41.707202830046256,30.47181296123372,93.90345903851713,121.01710557328971,66.62357352778677,22.470779737625065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.8272173799087,77.73445805477319,142.7422443810957,165.31666264348112,169.4754192847013,55.18160217002251,49.41888285700872,47.221607019976645,87.80965289472547,114.09419123141569,121.7634420636776,92.70153037552522,31.922752307877868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686329215456686,71.22609781194032,136.44046562721462,195.47756003043395,165.08782321632583,71.64065191098152,192.32597509292447,198.87676453045788,157.33510511580056,161.48134166678128,78.10797408025157,94.06969801447492,17.95172272173483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26350268810448,44.69254879159789,114.71602237997746,152.44322763500082,8.664598006302096,19.98275958280909,28.523547807853927,61.358875582077495,130.2624966545908,195.60206537226003,125.5778962233116,4.311779966369647,32.29626833335625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40266206837898,76.82257814899636,140.08868081089082,192.69949111840288,228.18838246283138,259.4893036221475,266.9930110390205,249.62208139228463,230.3021910316001,170.5187601379929,149.9559030407537,91.78895490917955,35.571663052122936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439047315981945,73.92069945570805,134.28422786374537,190.1704328900241,230.38496273929454,199.62240546027687,217.9066061339273,257.0430171014632,235.02852509701094,199.12577521411012,146.3904595647719,89.92346146349422,30.803595352580448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.148998558766888,74.54253060426983,135.56962379500058,186.89503817125743,200.20319853527587,229.80486522486441,221.5130876834719,218.69398069787803,196.4304780097736,171.05781957886018,131.92140861132438,89.46786929089023,33.62270233817428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319890360684518,73.09159125762568,132.6677451017123,182.7494971808456,221.67863109886082,185.69310950826556,154.93055222924792,248.9585166095912,37.93448230454392,59.948974308996156,67.36991001817468,93.19885618226091,31.30092115931609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44439570251064,73.46441172253519,133.86967376470415,184.24217016162137,221.1395716579935,243.19579729657738,164.8395080932424,154.7232751797273,231.33927183977192,196.1404292525585,149.87243577249038,93.28162788995537,35.52992941799128,0.24901068365225576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324543186644352,74.62530231196428,137.725165997901,190.4194435736764,227.98110541331081,249.62208139228463,232.37496152680612,219.730365945481,134.781553670481,174.8722737384942,139.25957261280846,87.85069096828829,34.783592927603365,0.24901068365225576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.61994033038811,70.72807644463583,111.60617107659974,169.06782079134874,208.90953017570962,201.1575076357533,207.4175527555027,151.07505999605112,183.9103877702747,154.93055222924792,135.32061311134834,87.72618562646215,12.106231701026568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477323381758576,23.755480108311428,66.62357352778677,77.15436054034306,157.70862114127894,219.97937662913327,205.26131499203342,204.1414624761672,185.60964224000224,142.49323369744351,99.04434720296915,75.53718221774113,29.062607248721232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15899977125542,46.39180326132543,71.84792896050213,124.37596756031971,188.88503695876892,190.37770993954476,177.77415243178245,221.7620983671241,219.02576308922482,163.96866626102837,130.30423028872244,67.36991001817468,23.921719084269217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.50543620105052,70.89431542059363,130.3459639228541,181.3813295418959,165.62688265719314,192.49221406888236,83.70514997787643,238.0138710585626,211.2723494281307,153.4378792484721,39.30264994349361,17.32989157317305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034494429429294,70.97708712828809,130.46977370411136,182.95677423036616,223.25407578733112,137.39338360655427,224.49773808445462,226.69570948205555,144.52427055851774,180.55222134381353,117.70067278096023,78.64703352111889,22.594589518882337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956375547694662,71.97173874175938,135.7351672103895,166.74603961249056,193.44582760879086,204.26666337856216,166.70500153892775,158.37149036340352,197.094042792467,200.03765511988698,135.36234674547998,88.26524506732946,34.535277804519986,0.24901068365225576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45439691499918,71.18436417780867,133.455119665663,186.68776112173683,225.036797525322,248.0055986302515,225.61759060032088,253.89212772452254,233.82659643401902,201.40582275883668,153.27233583308316,93.48890493947594,31.71547525835728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163652597215258,70.89431542059363,116.62324945979448,160.94228222591394,149.9559030407537,61.69065797342421,40.79532292426942,100.45424847605051,197.50859689150818,144.73154760803834,119.11057405404158,92.86707379091419,25.538201846302293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.75909971066261,49.95724673730716,135.8596725522157,77.27886588216919,183.20508935344958,182.12766603228383,42.86809341947535,62.35352719554879,118.98606871221544,115.50339694392817,92.16247093465792,51.367148010388505,10.03276564525178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.587174685136327,52.818087357032674,19.15365138472672,51.40888164452017,61.69065797342421,117.03780355883566,122.26146343098215,135.7351672103895,143.44684723735202,145.02229192582226,18.24177147894989,45.894477454589776,28.56528144198558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555442263493203,41.99725158726132,63.38991244315177,105.8024136900231,241.95213499945382,203.31304983865365,265.08578395920347,175.07955078801484,109.90691660687216,192.1186980434039,156.21594816050313,94.6915291630367,33.000871189612496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888953439017437,72.55253181675836,141.41511481570885,203.47859325404255,244.7712419850476,107.6261735015768,223.58585817867782,263.17925243995535,241.95213499945382,209.15784529879303,159.32510390331203,72.26248305954331,30.26453591171313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090882102009331,71.39164122732926,136.93779143395028,191.2485517717588,229.3075394181288,252.27564496248954,181.2150905659381,256.2139089033808,158.78604446244472,203.8103756453893,153.72862356625603,93.15712254812924,33.58166426461148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919990300091705,69.48441414751227,113.22334939920164,170.10420603895167,200.41047558479647,224.000412277719,254.14113840817487,248.00490306968268,114.13522930497848,149.16783291623412,151.03332636191945,91.62341149379058,29.228150664110164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339892785661588,68.32352355808318,130.71878438776363,184.49048528470482,223.0467987378105,245.97386620860843,253.89282328509148,251.81866166874775,232.37496152680612,199.95488341219246,152.31872229317466,91.91346025100569,32.628050724702966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.680980828927984,68.82154492538771,134.90605901230714,189.9631558405036,169.56584215865325,91.45786807840167,264.5884581524678,255.5093060471245,245.4348067677411,211.5213601117829,161.14955927543457,95.1060832620779,30.38904125353925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313508750547161,68.53080060760377,125.82621134639506,131.547892585846,61.31714194794584,156.46426328358655,225.07853115945358,203.8514137189521,168.61222861874475,167.74138678653068,114.09419123141569,77.15436054034306,30.098992496324204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48370499189593,56.05174844166767,116.04245638479547,174.12593724810628,192.28493701936173,224.37392830319737,260.1939064784037,217.9886822810529,200.74225797614318,185.60964224000224,152.11144524365406,79.43440808506958,28.606319515548392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898259090937117,68.28248548452038,136.0252159676046,190.91607381984318,229.68035988303834,252.4411883778785,181.92038898276326,32.95983311604969,113.88621862132624,194.93850058956662,160.77604324995616,83.28990031826639,29.39438964006796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308160364018462,54.061749654156216,112.06245880977256,147.0950624210282,202.23493095691902,127.98244910986428,105.71964198232864,149.7486259912331,166.08317039036595,141.41511481570885,93.98623074621159,42.45353932043415,17.205386231346928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550789437533363,46.51630860315155,51.07709925317346,53.85447260463562,154.93055222924792,132.1697237344078,135.11333606182774,203.02230552086968,191.12404642993263,182.21043773997826,107.46063008618786,44.89982584111848,29.310922371804637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354546824109965,66.83154613787623,98.29801071258127,98.1324672971923,232.3339234532432,190.12869925589249,188.8439988852061,258.07940234906613,236.89401854269627,204.34943508625665,108.28973828427023,68.77981129125602,9.53543983851613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.106231701026568,66.87258421143903,132.2942290762339,187.18508692847251,226.11491640705657,248.6684678523761,256.71123471011646,250.86574368940816,92.65979674139359,203.06403915500138,150.99228828835666,90.21351022070928,29.26988429824183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193656234680873,66.16798135518279,132.41873441806007,186.81226646356296,225.1613028671481,247.92213136198825,196.59671698573132,261.89385650870014,231.3385762792031,199.4985956790197,151.77966285230738,90.089700439452,25.20711501552444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447319744292962,52.15452257433922,132.0869520267133,187.2685541967358,226.86125289744444,249.33133707450068,257.2913322245465,251.4465367644072,231.87763572007043,147.6751599354583,150.49426692105214,88.05796801780888,28.813596565068973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2600451197494476,35.073641684818426,113.01607234968107,106.34147313089045,163.18059613650885,202.8567621054808,86.48252332933859,79.35163637737513,102.23697021404136,175.41133317936152,154.51599813020673,89.7579180481053,29.3526560059363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.86187384333415,64.67530837440698,132.12868566084498,188.8857325193378,226.86125289744444,198.6694874809373,261.89385650870014,180.5515257832447,138.55427419598334,162.64223225621038,151.6968911446129,88.47252211685007,25.78721252995455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945341111597475,64.63357474027532,132.41873441806007,188.05592876068653,227.3168450700485,194.02662068378982,192.86503453379186,122.75878923771778,85.7361868389507,102.0296931645208,132.54323975988618,87.06331640433758,27.942754732854947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193656234680873,63.76342846863013,129.72413277429231,185.69310950826556,226.90298653157615,250.3266842485409,182.12766603228383,254.97024660625723,165.00505150863134,182.95677423036616,109.45062887369932,52.85982099116432,18.94637433520613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986379185160278,63.680656760935676,130.09695323920184,185.85865292365452,225.57585696618932,211.64586545360905,219.35684992000265,207.1268084377188,188.34597751790162,198.83503089632617,148.587735401804,86.52425696347026,27.197113803035897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203657447169409,54.145216922419536,121.22507818337915,182.66672547315116,194.68879434534549,214.8795265382441,177.1530168437896,252.89747611105133,230.75847876477297,196.34770630207908,144.73154760803834,79.60064706102737,21.889986662626093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513708629361539,48.63081273248914,96.68152795054816,180.46944963611907,222.42566314981758,247.79832158073089,258.28667939858667,214.46497243920288,221.1402672185624,183.49583367123347,117.32785231605072,76.53252939178128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540788225044826,46.93086270219275,102.89983943616596,147.6751599354583,179.76415121929398,191.45582882127928,170.8505425293396,56.09348207579934,94.73256723659952,57.17160095753398,99.54167300970482,84.45079090769548,26.07726128716961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116232913515104,63.72169483449847,132.54323975988618,190.54325335493363,231.4630816210292,203.6858703035632,202.93953381317527,153.9359006157766,241.49654282684983,204.0593863290416,152.81604809991032,87.64341391876768,23.672708400616962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203657447169409,63.51441778497789,133.20610898201073,190.95780745397485,160.32045107735217,166.4559908552755,277.6483033934029,269.3147922178787,238.80124562251328,204.4322067939511,153.894166981645,87.9751963101144,22.885333836666256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91360868995435,62.47803253737492,131.46512087815154,187.84865171116596,227.81417087678415,251.23856415431771,260.40118352792433,226.6539758479239,186.1904353150012,162.72500396390484,96.72256602411095,73.04985762349402,23.714442034748625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955342324086011,63.05813005180504,132.83328851710124,190.08696562176084,230.71674513064133,254.18217648173768,262.1011335582207,256.1311371956864,237.06025751865403,202.40047437230797,151.07505999605112,85.36336637404119,22.470779737625065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416282883218699,62.727043221027174,132.9160602247957,190.8339976727176,230.6339734229468,253.8093560168281,218.6112089901836,110.32147070591336,92.32801435004686,204.4322067939511,139.54962137002352,74.91535106917934,18.988107969337797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333511175524235,62.1052120724654,132.25249544210226,190.29493823185024,230.46773444698903,115.95968467710102,245.8493608667823,258.4939564481073,51.69893040173523,52.071750866644756,118.40597119778532,63.80446654219293,20.35627560828748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001728784177514,62.187983780159854,133.12333727431627,191.16508450349545,239.713821088859,266.66122864767374,223.8348688623301,171.34856389664412,172.63326426733047,164.63223104372182,65.13159610757981,85.86069218077681,20.6880579996342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08450049187198,41.168143389178944,53.31541316376831,98.71256481162243,132.41873441806007,172.4259872178099,135.48685208730615,93.5306385736076,67.86793138547918,17.45439691499918,78.10797408025157,0.6218311485617783,8.623559932739294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8191069855938338,13.142616948629534,68.73807765712435,75.08159004513713,116.45701048383668,127.44338966899694,217.8648724997957,145.47788409842622,201.69587151605168,85.23886103221506,42.909827053607025,17.205386231346928,5.18262179858368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928262728402724,35.94448351703246,53.14986974837938,107.004342353015,187.1440488549097,208.0393839040645,96.0596968019864,178.31321187264982,36.02725522472693,202.73225676365468,144.52427055851774,55.22264024358531,19.817216167420163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.85083940723696,41.582697488220134,82.25351507066341,174.49875771301583,226.23872618831388,137.68412792433818,216.9112589598872,162.4759932802526,145.76862841621016,199.4985956790197,141.33234310801438,68.98708834077661,15.71271325057111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296430367352411,60.15625135851674,130.30423028872244,188.8433033246372,230.3021910316001,254.3066818235638,263.63484461255933,85.69514876538791,205.0129998689501,197.96488462468102,144.27595543543438,66.33352477057173,16.99810918182633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255392293789607,60.570805457557924,132.45977249162286,192.61671941070844,232.83124925997888,190.7922640385859,204.6812174776033,126.98779749639296,25.62166911456562,46.7653192868038,85.86069218077681,75.45510607061551,17.080880889520795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462865206843114,25.372658430913372,79.68341876872185,88.8043045081968,43.53165820216879,22.09726371214668,40.00725279974985,57.502687788311846,74.50079697013815,74.08624287109697,81.88069460575389,73.25713467301459,16.33454439913289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674599218790632,29.1453789564157,78.56426181342441,123.91967982714688,155.8013940614619,185.60964224000224,169.39960318269547,80.9270810658454,142.03694596427064,125.41235280792269,89.1771249731063,44.89982584111848,9.825488595731189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7409881038592072,35.19814702664456,81.6734175562333,86.8970774283798,48.672546366620814,115.66963591988596,113.5551317905484,159.6151526605271,164.7560408249791,189.6313734491568,118.40597119778532,60.819816141210175,8.830836982259886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7209856788821325,40.00725279974985,93.07435084043478,123.96141346127855,168.28044622739804,174.41598600532134,226.32288901714603,214.29942902381399,198.08869440593838,174.0431655404118,118.03245517230694,50.49630617817448,10.530787012556292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342816827443911,61.44164728977196,136.73051438442968,199.45755760545686,243.19579729657738,268.6929610693169,231.6286250364181,221.92764178251304,246.2632194052546,175.53583852118766,145.10506363351672,68.28248548452038,13.722714463059644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8044529471454585,59.4926865758233,131.67239792767214,192.20216531166724,133.455119665663,261.1475200183122,196.01592391073243,217.98937784162183,236.39669273596058,146.55600298016086,19.27815672655285,49.50165456470318,13.349893998150124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.058116456757553,58.622540304178116,105.34612595685029,188.92677059290057,229.26580578399717,126.73878681274073,73.33990638070907,162.64223225621038,234.57223736383807,194.19216409917868,139.96417546906468,29.64270476315135,13.10088331449787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477323381758576,58.33249154696307,128.56324218486324,192.5332521424451,236.3556546623978,261.6038077514851,270.9730086140433,264.3401430293844,240.83297804415642,194.15043046504704,138.6787795378095,70.64530473694136,12.271775116415501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33178239134672066,91.66514512792229,149.7486259912331,217.69863352383788,241.0812931672398,250.0359399307569,241.3720374850237,187.9314234188604,130.42873563054854,77.69341998121037,36.15176056655305,9.162619373606606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9436123274199617,54.22798863011401,119.2761174694305,177.85692413947697,127.31957988773969,193.61137102417973,173.4623724654128,249.78762480767352,223.75209715463558,185.4440988246133,132.45977249162286,66.7070407960501,11.152618161118069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.51905701589024,56.01071036810489,126.15868929831059,185.11231643326656,223.9176405700245,208.70225312618908,257.1675224432893,248.5029244369872,227.0685299469651,188.67775990924832,134.07695081422474,67.07986126095962,10.945341111597475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477323381758576,57.08813368927064,127.44338966899694,187.102315220778,228.8102136113932,191.2068181376271,160.1131740278316,215.5430913209375,229.9293705666906,189.175085715984,133.49685329979462,55.886205026278745,10.530787012556292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145540990411855,56.3424927594516,126.61497703148343,186.1904353150012,227.89763814504747,251.48757483797002,137.1861065570337,253.684850675002,227.8559045109158,33.70547404586874,138.1397200969422,66.78981250374457,9.742716888036721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814454159633996,56.259025491188275,127.44338966899694,149.9552074801848,184.32494186931584,138.96882829502454,203.31235427808483,183.62033901305958,185.73414758182838,190.37770993954476,132.95779385892737,64.67530837440698,8.125538565434782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979997575022926,48.174524999316304,103.81241490251163,160.1131740278316,107.54340179388231,156.8377793090649,152.276988659043,196.01592391073243,100.20523779239824,62.187983780159854,72.7180752321473,33.042604823744156,3.6899488178078683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814454159633996,50.53803981230614,112.10419244390421,138.55427419598334,186.646723048174,78.97881591246559,29.1453789564157,65.62892191431548,166.7043059783589,154.14317766529717,70.7698100787675,42.32903397860803,3.7309868913706703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6535635702049043,54.559771021460726,93.7379156231282,119.06884041990992,170.72603718751347,190.66775869675976,116.66428753335728,35.032603611255624,40.50527416705437,119.48339451895109,87.0215827702059,9.03811403178048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3728204649095226,11.857221017374313,92.07969922696348,82.37802041248955,126.407004421394,148.08971403449948,202.11042561509288,194.15043046504704,149.7486259912331,101.03434599048063,42.49527295456583,4.3528180399324485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7409881038592072,22.30454076166728,109.1188464823526,159.8224297100477,152.73327639221588,161.68861871630187,157.998669898494,123.91967982714688,59.202637818608224,75.82792653552505,46.30903155363097,36.773591715114826,2.0317324216431256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06364047232989,12.893606264977276,74.74980765379041,16.99810918182633,29.062607248721232,188.3049394443388,184.6977623342254,174.29148066349526,110.15523172995556,58.78808371956705,5.2236598721464835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3728204649095226,37.8099769627178,107.04607598714668,137.14506848347085,180.51048770968185,154.64050347203286,216.496704860846,164.46599206776403,156.54773055184987,136.44046562721462,113.6796371323745,27.777211317466016,0.9953471740401619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1191569552974288,51.86447381712416,122.9660662872384,153.52134651673543,157.66688750714727,118.322503929522,146.8877853715076,145.2295689753429,159.24233219561756,142.20318494022845,72.42802647493224,46.93086270219275,1.6582163961647425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140030569887,44.94086391468128,115.00607113719252,140.0052135426275,170.97504787116574,190.4604816472392,143.19783655369972,189.38236276550458,14.75909971066261,9.24539108130107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7827217379908702,53.06709804068492,53.89620623876729,188.55395012799102,227.6493230219641,250.16044527258308,256.7940064178109,180.9667754428547,224.1666512536768,127.31957988773969,91.0433139793605,39.05363925984136,2.4045528865526484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3681676389496846,52.98432633299046,124.58324460984032,183.45410003710185,217.823138865664,196.1404292525585,251.23856415431771,239.17476164799163,216.16492246949932,101.07607962461228,101.03434599048063,43.407152860342656,1.1608905894290915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4973258067356505,51.86447381712416,122.63428389589168,181.13301441881248,221.80313644068696,244.52223130139546,188.05592876068653,124.37596756031971,78.4397564715983,115.6279022857543,119.60789986077722,50.7870504959584,1.1191569552974288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49165335221464,123.58789743580016,183.95142584383748,226.2811553830144,155.67688871963585,193.28028419340188,16.086229276049494,4.560095089453041,66.37456284413453,67.1626329686541,20.563552657808067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.128138539224786,71.47441293502374,105.8434517635859,228.89298531908761,186.10766360730673,98.83707015344856,98.38147798084458,94.77430087073117,141.0833324243621,67.95070309317366,34.783592927603365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75997090027511,0.29004875721505763,194.35770751456764,182.0448943245893,20.23177026646135,67.28713831048022,131.7141315618038,113.6796371323745,120.02245395981842,89.96519509762591,3.979997575022926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.125214497442464,137.35234553299148,199.62240546027687,251.11475437306046,276.2384021203215,283.0375066809383,273.1292463775127,244.8540136927421,197.96488462468102,128.60428025842606,52.52803859981761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83981856618725,135.7351672103895,197.71587394102883,238.262186181646,261.7276175327424,267.4492987721933,255.9238601461657,229.59758817534384,186.81226646356296,124.044185168973,49.70893161422378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98432633299046,126.78052044687237,191.99419270157784,226.4877368719661,248.378419095161,221.0574955108679,210.6512138401377,160.1959457355261,128.14868808582204,100.4952865496133,43.69720161755772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50165456470318,121.30784989107363,185.69310950826556,229.55585454121217,244.73020391148486,250.45118959036702,239.13302801386,212.72398433534372,170.56049377212454,110.77706287851734,42.660816369954745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75531807431527,121.30784989107363,180.9667754428547,221.92764178251304,243.36134071196628,249.41480434276403,108.45528169965915,191.2485517717588,112.9333006419866,110.07246002226108,39.01260118627855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75997090027511,81.6734175562333,180.3449442942929,221.22303892625683,165.29510026584643,202.9812674473069,174.49875771301583,193.6941427318742,89.5916790721475,90.00623317118868,38.76359050262629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85982099116432,130.05521960507022,191.70414394436276,234.82124804749043,258.4529183745445,264.5467245183362,263.1375188058237,234.9867914628793,188.4294447861649,119.56616622664558,44.56804344977176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93259148637025,134.03521718009313,196.5549833515997,239.79659279655343,263.26202414764975,268.527417653928,256.7529683442481,229.18303407630268,184.5322189188365,119.69067156847169,33.125376531438626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94259269885879,129.6823991401607,190.95780745397485,238.3866915234721,262.51568765726194,267.90489094479733,254.5146544336532,226.52947050609777,179.68137951159954,114.13522930497848,39.59269870070866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40888164452017,77.15436054034306,194.8550333213033,238.01317549799373,272.0928611299097,279.0157754717837,266.910239331326,239.17476164799163,190.12869925589249,118.11522688000143,41.91447987956685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06709804068492,132.2114573685395,194.89676695543494,236.02317671048226,259.4893036221475,264.4639528106417,252.3994547437468,224.45670001089184,178.14766845726086,113.51339815641673,39.34438357762527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.01087240210104,75.70342119369892,100.37147676835606,176.7795008183112,197.63240667276546,164.5077257018957,159.7813916364849,165.46133924180418,132.2942290762339,84.69980159134774,27.777211317466016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65081515746622,47.63616111901785,180.9667754428547,108.49701533379084,258.1211359831978,183.16405127988682,166.66326790479607,225.7420959421471,175.9914306937916,106.7560272299316,34.576315878082774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3309247967817,68.61357231529824,86.15074093799187,114.09419123141569,76.78154007543355,76.11797529274011,103.1488501198182,88.76257087406513,86.31697991394968,29.60166668958855,15.422664493356052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800833344794276,23.217116228012966,52.56977223394926,122.92502821367556,152.77501002634753,193.9014197813948,210.7332899872633,160.61049983456724,136.73051438442968,71.59891827684986,25.12364774726111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.918099481918034,64.13624893353966,123.46339209397402,166.78777324662218,129.185073333425,175.82588727840266,169.31683147500098,107.29508667079894,94.64979552890505,56.96432390801339,17.95172272173483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10710289063907,119.31785110356216,180.38598236785572,221.43031597577743,243.90040015283364,47.469922143060046,71.39164122732926,215.00403188007016,164.42495399420125,100.86880257509169,29.93275352036641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.479923355548586,120.14695930164456,181.7131119332426,221.96937541664468,244.23218254418038,248.6684678523761,236.89401854269627,159.8224297100477,161.48134166678128,95.81068611833416,27.569934267945424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39077003771678,105.42889766454472,140.75224559358432,128.27249786707932,160.23767936965768,109.32612353187321,144.89778658399615,106.9633042794522,78.93708227833395,63.72169483449847,28.523547807853927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006381610137353,34.866364635297835,69.65065312347006,196.30597266794743,253.394801917787,257.0012834673314,244.3149542518748,215.5848249550692,166.91227858844834,101.1171176981751,28.481814173722253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8654934456853351,57.71066039840128,110.2797370717817,228.60293656187255,200.618448194886,201.57136617422557,243.85936207927082,212.06041955265027,163.18059613650885,96.92984307363156,26.243500263127398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407152860342656,119.52512815308279,182.25217137410996,224.20768932723962,244.23218254418038,246.05663791630286,237.97213742443088,202.89849573961246,152.44322763500082,88.84603814232845,22.51181781118787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.370767612739684,116.95433629057231,177.81588606591416,219.1502684310509,241.70312431580157,246.05663791630286,234.32322668018585,204.63948384347168,156.091442818677,90.7525696615766,23.050877252055184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085371681484474,114.6742887458458,181.3813295418959,226.23942174888276,250.49292322449864,255.26029536347232,243.03025388118846,114.6742887458458,163.18059613650885,91.99623195870016,23.00983917849239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79532292426942,115.21334818671309,181.92038898276326,227.6075893878324,242.11767841484271,246.4294583812124,186.93677180538913,139.83967012723858,136.73051438442968,69.60891948933839,18.324543186644352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866364635297835,105.92691903184924,176.69603355004787,207.91487856223839,206.7122543386776,202.93953381317527,233.9504062152764,150.53600055518382,154.26698744655448,58.7053120118726,17.370929646735853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85809220698682,127.94141103630146,196.34770630207908,243.1547592230146,258.4939564481073,262.805736414477,207.4168571949339,218.52774172192028,166.91227858844834,97.75895127171394,23.25815430157577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966376760183206,18.49078216260214,110.15523172995556,108.45528169965915,155.84243213502475,254.51395887308442,239.29857142924888,208.9923018834041,159.6986199287904,91.91346025100569,21.143650172238182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71255121657496,117.9079498304808,147.3433775441116,203.97591906077824,228.0631815604364,214.67224948872345,154.93055222924792,73.630650698493,84.98985034856278,18.7808309198172,5.2236598721464835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87809463196389,118.94433507808377,183.578605378928,225.49308525849483,248.6684678523761,253.06301952644023,240.50119565280968,210.07042076513875,160.73500517639337,93.07435084043478,21.060878464543727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1171041031276,124.41700563388252,189.2578574236784,238.05490913212535,259.86212408705694,263.5520729048648,250.53396129806146,214.09215197429336,155.42787803598355,87.31163152742099,18.53182023616495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96086633965835,120.02245395981842,184.86400131018317,234.82124804749043,259.61380896397355,264.132170419295,249.24856536680625,216.62121020267213,164.21767694468065,91.12608568705495,20.19003663232969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434394490022108,39.4688889194514,183.61964345249078,229.22407214986546,253.22856294182918,257.4575712005044,243.693123103313,210.9823006709156,154.93055222924792,87.06331640433758,18.15899977125542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01725401223839,115.17161455258145,177.52583730869912,224.91298774406476,239.83763087011624,80.47079333267256,235.1940685123999,198.1721616742017,100.24697142652992,80.7198040163248,14.966376760183206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40077125020531,113.47236008285392,177.94039140774032,223.29580942146282,247.0102514562114,251.11475437306046,236.52119807778675,205.55136374924854,148.21421937632562,82.62703109614179,16.086229276049494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576315878082774,110.77706287851734,174.62326305484197,219.39927911470315,157.33510511580056,124.49977734157696,182.7905352544084,127.19507454591354,143.69516236043538,57.502687788311846,8.001728784177514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70547404586874,109.82344933860884,138.76155124550397,223.75209715463558,246.92747974851693,251.6120801797961,237.0185238845224,204.80502725886063,153.97693868933942,84.32698112643821,15.588207908744982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44439570251064,65.7534272561416,113.34785474102777,138.88605658733007,174.33321429762688,206.75398797280928,188.8439988852061,160.48599449274113,112.5597846165082,33.125376531438626,3.8554922331967982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3217811788581835,26.243500263127398,36.15176056655305,68.61357231529824,79.10262569372287,79.01985398602841,79.18609296198619,56.01071036810489,37.147107740593206,19.858949801551827,15.588207908744982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68616718146053,122.63428389589168,198.75225918863174,248.6684678523761,276.4874128039738,282.2083984828559,266.16390284093814,228.18768690226247,170.10420603895167,90.7525696615766,16.790832132305738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39542286367661,123.87794619301522,198.2959714554589,248.00490306968268,274.8285008472402,279.7621119621716,263.17925243995535,225.45135162436318,168.11420725144026,88.88707621589123,15.754446884702773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70547404586874,112.9333006419866,182.33494308180443,228.1466488286997,251.07302073892876,255.7583167307768,243.40307434609798,208.08042197762725,154.7232751797273,79.30990274324346,11.525438626027592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560095089453041,99.12711891066364,41.168143389178944,221.38858234164573,245.89039894034508,252.60673179326741,242.4494608061895,207.58309617089162,151.9869399018279,78.27351749564049,11.898259090937117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.39438964006796,104.68256117415683,169.15059249904317,217.69863352383788,246.59569735717025,249.7048530999791,234.61397099796972,199.41582397132518,146.1414488811197,74.83257936148487,10.116232913515104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02622200111827,101.15885133230677,164.71500275141628,207.00230309589267,230.09491398207953,233.2875369931517,220.4767024358689,189.42409639963626,139.3833823940657,72.96708591579956,9.53543983851613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735477683334352,100.16419971883543,163.47134045429274,212.55774535938585,236.27218739413448,241.20579850906597,99.16885254479529,68.98708834077661,138.8032848796356,69.31887073212334,5.597175897624866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108993708812733,106.21627222849544,175.74311557070823,223.1302660060738,240.79124441002472,245.06129074226268,230.42669637342618,197.9231509905494,144.48323248495495,74.25248184705475,9.203657447169409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79256091648325,97.63514149045666,164.5077257018957,143.11506484600525,156.38149157589208,245.76658915908783,153.97693868933942,206.50497728915698,145.51961773255792,74.87431299561655,9.410934496689999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86998423764901,100.95157428278615,172.9233130245455,143.03229313831082,251.1557924466232,181.25682420006981,184.49048528470482,209.86314371561818,105.55340300637087,76.61530109947577,8.581826298607629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399042466027797,107.3778583784934,175.57687659475047,220.766751193084,245.72485552495613,250.36841788267253,236.27218739413448,202.89849573961246,149.83139769892753,76.9053498566908,9.577173472647793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.020873614589572,109.28508545831042,176.36425115870114,221.22234336568798,245.02025266869992,249.45584241632682,234.0338734835396,199.6641390944086,128.43873684303713,66.62357352778677,8.291777541392571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36265721842483,104.88983822367744,171.80485162981697,215.21130892959079,239.21579972155445,243.36203627253516,229.97040864025328,196.92849937707808,144.44149885082328,73.50614535666686,7.669946392830794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79256091648325,100.24697142652992,167.32683268748954,212.84848967716977,237.10129559221684,241.4130755585865,174.8722737384942,95.8524197524658,95.8934578260286,67.03882318739682,5.306431579840948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.738064062076884,79.43440808506958,128.43873684303713,166.70500153892775,154.4742644960751,148.71154518306125,141.2495714003199,107.75067884340292,79.93242945237411,26.03622321360681,0.041733634131662985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6880579996342,41.62443112235179,104.14419729385835,165.41960560767254,227.6903610955269,160.6932715422617,161.27406461726068,187.01954351308362,80.26351628315197,67.57718706769525,5.430936921667075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2800475447265205,12.396280458241625,28.15003178237553,68.2407518503887,71.9307006681966,91.12608568705495,125.32888553965937,84.36801920000102,59.90793623543334,4.643562357716367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7754825332885,92.53529139956746,41.789974537740726,102.0707312380836,97.13712012315216,56.59080788253499,50.994327545478995,36.939830691072615,26.782559703994718,69.69169119703285,3.814454159633996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623559932739294,48.382497609405746,90.75326522214544,124.16869051079912,103.1488501198182,67.03882318739682,63.80446654219293,46.30903155363097,18.698059212122732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112613311163926,92.0379655928318,162.06143918121143,92.8260357173514,240.50119565280968,157.16956170041163,102.73429602077701,70.06520722251125,141.33234310801438,3.2753947187666816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98275958280909,92.86707379091419,161.77139042399637,209.98764905744432,235.48481283018376,241.45480919271816,227.1102635810968,192.86503453379186,140.37872956810588,67.20436660278574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39731368185028,93.5306385736076,164.17594331054897,209.9459154233126,234.69674270566426,212.1842293339075,146.92882344507038,174.0431655404118,119.93968225212393,58.41526325465754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.698059212122732,16.086229276049494,36.44180932376811,89.55064099858471,108.45528169965915,137.269573825297,157.74965921484176,152.9822870758681,70.81154371289917,11.857221017374313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915337474131867,87.0215827702059,153.3968411749093,198.42117235785386,222.46670122338043,235.1112968047054,222.8812553224216,189.09231400828952,135.23784140365387,64.21902064123412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11726613712376,90.91880863753435,158.32975672927185,209.73863837379204,236.76951320087014,242.5739661480156,228.18768690226247,194.8139952477405,137.02056314164471,67.36991001817468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45439691499918,87.85069096828829,154.4742644960751,199.83037807036635,231.91936935420205,237.8058984484731,224.4984336450235,191.41409518714767,134.61601025509208,65.58718828018381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293506325570085,91.70618320148508,166.41495278171269,218.27942659883686,246.80297440669082,253.394801917787,238.92575096433936,204.6812174776033,148.7532788171929,72.59426545089002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60993911789957,94.48425211351612,164.8812417273741,212.6412126276492,238.262186181646,244.273916178312,230.38496273929454,196.88676574294644,143.32234189552582,71.14263054367703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45439691499918,90.7525696615766,159.98866868600547,206.54671092328869,231.2558045715086,236.1476820523084,182.62499183901943,134.15972252191924,137.3106118988598,66.29248669700891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9482651533798,21.80721495493163,76.32525234226068,149.08506120853966,144.73154760803834,168.44598964278694,92.65979674139359,51.5744250599091,38.39077003771678,20.563552657808067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.690982041416524,5.6382139711876675,24.460778525136533,35.81997817520633,49.50165456470318,43.1171041031276,50.08175207913329,42.370767612739684,40.4635405329227,66.16798135518279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.420935709178537,76.32525234226068,147.92417061911055,203.10577278913303,222.75674998059543,226.86125289744444,212.97299501899596,179.1005864366005,127.85794376803814,60.15625135851674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109155742808892,63.01709197824224,123.25611504445342,193.1133496568752,217.40858476662282,174.0842036139746,108.74602601744309,106.0096907395437,132.54323975988618,63.59718949267235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5390594408673134,19.15365138472672,89.42613565675856,133.16507090844794,180.55222134381353,176.40668035340167,164.25871501824344,126.8632921545668,73.46441172253519,51.367148010388505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49078216260214,142.4515000633118,191.66241031023102,218.6112089901836,224.62224342628082,212.84848967716977,69.11159368260275,133.37234795796851,62.768081294589976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955342324086011,73.58891706436133,139.21783897867678,190.58498698906533,217.45031840075447,223.83417330176118,166.2487138057549,122.84156094541224,129.72413277429231,60.28075670034286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6899488178078683,33.374387215090884,58.954322695524844,103.02434477799207,156.46426328358655,166.95331666201113,161.0667875677401,129.80690448198678,102.11246487221527,43.075370468995935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311779966369647,63.92897188401907,93.11608447456643,158.45495763166684,207.25131377954492,167.24406097979508,176.36494671927,126.28249907956786,92.70153037552522,28.02622200111827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513708629361539,67.95070309317366,132.33596271036558,183.3713283294073,99.87345540105152,92.99157913274031,151.24060341144002,171.84588970337978,120.85156215790079,55.55442263493203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643562357716367,65.79446532970441,129.55789379833453,11.069150892854744,65.62892191431548,133.08229920075348,205.13680965020734,60.570805457557924,3.7309868913706703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08520964748833,132.00418031901884,183.08058401162347,210.69294747426937,218.48670364835743,207.70760151271782,176.44771842696446,123.75413641175793,60.07347965082228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33352477057173,131.0088331449787,181.1740524923753,208.86849210214692,217.45031840075447,204.6812174776033,101.407862015959,39.21987823579914,22.05622563858388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279885510730363,65.25610144940596,130.7605180218953,208.28769902714785,222.8812553224216,150.369761579226,132.5015061257545,100.37147676835606,62.39526082968045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.34990759319761,142.410461989749,81.25886345719212,149.25060462392855,138.59600783011498,125.24611383196488,182.91504059623446,131.17507212093648,64.50976495901806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09624408358552,147.59238822776385,203.02300108143865,236.39669273596058,247.1347567980375,235.69208987970435,204.05869076847267,149.9559030407537,74.7915412879221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08624287109697,146.3904595647719,197.38409154968204,192.74052919196566,175.86692535196548,171.80485162981697,189.05058037415782,136.31596028538848,67.66065433595861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238151876598703,69.69169119703285,131.29957746276258,115.08884284488698,17.61994033038811,42.74428363821809,21.682709613105498,23.465431351096374,20.107264924635228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3999000605928105,16.16900098374396,50.37249639691722,70.93535349415643,32.87636584778637,44.40180447381396,68.98708834077661,50.37249639691722,28.523547807853927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80619532637044,145.8924381974674,198.586020212674,227.6493230219641,236.7284751273073,232.955754601805,194.15043046504704,143.7786296286987,73.92069945570805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43337486146093,144.317689069566,195.85038049534347,224.08318398541343,233.20476528545726,223.54482010511498,193.5285993164853,143.8196677022615,74.95708470331101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83154613787623,144.27595543543438,200.1621604617131,232.955754601805,242.78124319753616,232.20941811141716,200.07869319344982,143.48788531091478,73.83792774801358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64530473694136,144.4004607772605,195.60136981169117,223.8348688623301,233.03852630949947,222.34219588155426,192.6577574842713,143.61239065274088,74.50079697013815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446300115731795,127.69240035264922,177.52514174813027,205.0950760160757,213.26234821564208,203.10577278913303,130.46977370411136,128.93606264977277,64.67530837440698,4.3528180399324485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.061749654156216,123.29784867858513,173.75311678319676,204.1831961102989,213.67759787525216,204.1831961102989,176.40598479283278,52.40353325799148,63.92897188401907,3.6071771101134034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85982099116432,39.01260118627855,39.841709384360925,29.51819942132522,71.5571846427182,66.7480788696129,82.4197540466212,55.13986853589085,64.50976495901806,4.3528180399324485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974487154498078,52.40353325799148,52.48630496568594,52.48630496568594,56.217987417625466,46.143488138242034,39.178144601667476,41.292648731005066,13.018111606803405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72807644463583,151.11679363018274,207.3340854872394,241.3303038508921,252.35772110961517,242.03490670714828,210.9823006709156,158.28871865570906,83.53891100191862,12.479052165936091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39542286367661,112.26973585929315,155.92520384271918,197.55033052563988,211.9776478449557,227.60689382726352,194.89676695543494,143.19783655369972,34.12072370547879,0.8291081980823711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.219007046186645,3.523709841850077,66.41629647826618,63.88793381045625,119.06884041990992,37.229879448287676,60.488033749863455,71.97173874175938,30.01622078862973,0.4973258067356505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2853959312552197,32.33800196748792,93.69618198899654,80.76153765045646,107.585135428014,123.5051257281057,50.12348571326496,39.55166062714585,4.477323381758576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03276564525178,43.448886494474316,31.135377743927158,72.80154250041062,61.73169604698701,59.86620260130168,78.77153886294501,46.72358565267215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60993911789957,71.43337486146093,101.53167179721628,133.6623967151836,220.14492004452217,211.02403430504725,190.75053040445422,140.29595786041142,75.86896460908784,11.981726359200437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757208892488944,105.13884890732969,184.24217016162137,179.4741024620789,93.03331276687194,98.04969558949786,100.41251484191885,28.606319515548392,31.798942526620607,1.5337110543386143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6171783226019405,17.32989157317305,13.183655022192335,33.49819699634814,60.94432148303631,53.81343453107283,71.5571846427182,32.628050724702966,40.79532292426942,2.6535635702049043,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
