new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.09200000000001,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303000000000004,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.70200000000001,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.306999999999995,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.29799999999999,90.637,92.434,89.93733333,83.266,73.30866667,49.468999999999994,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.81399999999999,42.82899999999999,45.46733333,45.48533333,63.626999999999995,64.71866667,93.98700000000001,111.41166670000001,111.53333329999998,116.56299999999999,114.704,116.296,114.3633333,112.55733329999998,112.81533329999999,114.26733329999999,109.565,106.28433329999999,96.85600000000001,67.405,44.677,53.77133333,47.67100000000001,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.48166670000002,114.41166670000001,120.991,121.585,122.54333329999999,119.40799999999999,117.05533329999999,115.37700000000001,116.186,111.26566670000001,104.96733329999999,96.06633333,63.71933333,42.03,51.281000000000006,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.84366670000001,107.54033329999999,107.54466670000001,105.98899999999999,105.59233329999999,105.91633329999999,107.74466670000001,97.75733333,82.12100000000001,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.78299999999999,95.75299999999999,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.75899999999999,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.97433329999998,112.10799999999999,114.50233329999999,115.08666670000001,112.95833329999999,110.30966670000001,111.26666670000002,106.58633329999999,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.99266670000002,111.91266670000002,117.26233329999998,114.58966670000001,116.41933329999999,114.44166670000001,111.71666670000002,111.10600000000001,112.77466670000001,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.60799999999999,109.17266670000001,112.16666670000001,113.009,113.06366670000001,111.79666670000002,113.09733329999999,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.26899999999999,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.965999999999998,27.95666667,35.193000000000005,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.01666670000002,116.54233329999998,115.27333329999999,116.28833329999999,114.985,112.68366670000002,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.07799999999999,98.01333333,97.235,84.09100000000001,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483000000000004,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531000000000006,42.14133333,42.03633333,41.70533333,49.707,49.446999999999996,66.832,63.51933333,88.59899999999999,105.41033329999999,106.13433329999998,115.28933329999998,114.03733329999999,116.9853333,113.72433329999998,111.67299999999999,110.52733329999998,110.67966670000001,107.46733329999999,101.2496667,91.38233333,63.431000000000004,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.678999999999995,43.34066667,61.001000000000005,60.59266667,90.73233333,109.39299999999999,109.3896667,115.37166670000002,113.12666670000002,114.66133329999998,112.486,111.538,111.33233329999999,111.32799999999999,107.84100000000001,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.303999999999995,63.66766667,64.24033333,93.14,110.43066670000002,110.75133329999998,117.71766670000001,117.41733329999998,118.57833329999998,116.1013333,114.17533329999999,113.77,113.56366670000001,109.78766670000002,106.25533329999999,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.04700000000001,110.95666670000001,111.677,117.637,117.60233329999998,119.59033329999998,117.21933329999999,115.86866670000002,115.09866670000001,114.06366670000001,110.484,104.0156667,94.11399999999999,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.04666670000002,117.42666670000001,114.695,114.23666670000001,112.109,109.85566670000001,109.06299999999999,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.92100000000001,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.84299999999999,97.637,96.86733333,84.12200000000001,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.38600000000001,120.85033329999999,119.97133329999998,121.48966670000001,118.75633329999998,117.1396667,116.565,115.635,110.97833329999999,107.117,97.10466667,68.41766667,44.501000000000005,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.76299999999999,112.62299999999999,119.18,117.69266670000002,120.94133329999998,117.74666670000002,114.835,114.00133329999998,114.56133329999999,110.47466670000001,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.163999999999994,46.876000000000005,46.24966667,64.69333333,65.32166667,95.381,112.75366670000001,111.44733329999998,119.012,118.16266670000002,119.68766670000001,117.25766670000002,115.3836667,114.18733329999999,113.305,109.17966670000001,104.86200000000001,94.40966667,66.05833333,43.50666667,53.123000000000005,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.89533329999999,111.18333329999999,118.95966670000001,118.50333329999998,120.56666670000001,117.31200000000001,115.08033329999999,114.353,114.08666670000001,110.39633329999998,107.17299999999999,97.15733333,68.21066667,44.501000000000005,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.19566670000002,110.54966670000002,116.65899999999999,116.72166670000001,120.39766670000002,118.30433329999998,115.33866670000002,114.03033329999998,113.56533329999999,109.26700000000001,102.5883333,92.38333333,63.766999999999996,43.556999999999995,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.84100000000001,93.71466667,107.02133329999998,115.37,113.04233329999998,116.306,114.45733329999999,111.52,108.58433329999998,106.30533329999999,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.34899999999999,65.42833333,58.045,37.56266667,47.559,40.031,37.373000000000005,37.428000000000004,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.32666670000002,105.20166670000002,105.67533329999999,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.47066670000001,108.47666670000001,109.14966670000001,106.69566670000002,106.19266670000002,106.18333329999999,106.91,104.19633329999999,100.4886667,90.25466667,62.98933333,41.86600000000001,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.18433329999999,112.007,110.42266670000001,109.35566670000001,109.19,109.12666670000002,107.7586667,104.04,93.24633333,63.89566667,42.74100000000001,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.57233329999998,110.07333329999999,116.17866670000001,115.30799999999999,117.37100000000001,115.338,113.2323333,112.50399999999999,111.27033329999999,108.398,101.7373333,91.34100000000001,62.692,42.907,52.32533333,45.13666667,41.831,41.788999999999994,41.773999999999994,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.58733329999998,106.93966670000002,108.307,107.12166670000002,105.67966670000001,105.338,105.054,97.62100000000001,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.568999999999996,67.093,60.771,75.509,83.71600000000001,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.80566670000002,108.20133329999999,108.62166670000002,106.96566670000001,106.255,106.0983333,106.04633329999999,105.13233329999998,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.65100000000001,95.04799999999999,112.06700000000001,111.991,118.2443333,119.17,121.55799999999999,118.92266670000001,117.04466670000001,116.389,114.616,111.30466670000001,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818000000000005,45.23033333,62.641999999999996,62.75066667,90.99933333,106.00533329999999,103.4713333,109.82233329999998,105.62433329999999,105.61266670000002,104.12299999999999,102.384,102.301,101.4336667,99.50866667,94.61200000000001,83.713,58.56766667,38.22033333,48.163000000000004,39.991,36.975,36.806999999999995,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.49700000000001,96.51100000000001,91.74333333,80.304,55.70866667,36.13466667,46.81100000000001,38.102,34.851,34.426,34.13733333,40.99766667,40.724000000000004,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.843999999999994,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586000000000006,81.28533333,99.29366667,99.46133333,110.34366670000001,107.27133329999998,106.93,105.21633329999999,104.06,103.883,103.264,102.0633333,98.01866667,87.99700000000001,61.582,40.84933333,50.91666667,43.913999999999994,40.95933333,41.00766667,40.84333333,48.773999999999994,47.868,65.595,63.05,89.97766667,107.324,105.81466670000002,112.70700000000001,109.40233329999998,110.10166670000001,107.7413333,106.55833329999999,106.633,105.98866670000001,104.196,98.29133333,88.63433333,62.06100000000001,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.53466670000002,115.41366670000001,112.40866670000001,113.859,112.09700000000001,111.45566670000001,110.992,109.33200000000001,107.32666670000002,103.512,93.22,65.00766667,43.06133333,52.47966667,45.766999999999996,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.70833329999999,108.60366670000002,115.28666670000001,113.32633329999999,114.23866670000001,111.92333329999998,111.18733329999999,109.99633329999999,108.69533329999999,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.28533329999999,110.57533329999998,116.47366670000001,113.66966670000001,115.23966670000001,111.53533329999999,109.80533329999999,109.81033329999998,109.455,107.68733329999999,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.888999999999996,43.10666667,43.08966667,45.717,45.57433333,57.339,59.806999999999995,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.38566670000002,115.08933329999999,114.87,113.85466670000001,104.48899999999999,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.94033329999999,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471000000000004,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946000000000005,72.92699999999999,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.36399999999999,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.18899999999999,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.54133329999999,114.30866670000002,120.304,118.68766670000001,121.20366670000001,119.67666670000001,117.70366670000001,117.37366670000002,115.85066670000002,112.49700000000001,106.10799999999999,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.02733329999998,114.941,122.77533329999999,121.61166670000001,124.25233329999999,121.75299999999999,120.25966670000001,118.712,116.19666670000001,112.65366670000002,108.58966670000001,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.82799999999999,118.311,125.479,123.95933329999998,124.835,121.428,119.73200000000001,118.47566670000002,116.416,112.78200000000001,109.21533329999998,99.15700000000001,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.44866670000002,114.78233329999999,123.3543333,122.64366670000001,122.95333329999998,120.7233333,119.24166670000001,118.38799999999999,116.765,111.439,105.64299999999999,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858000000000004,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.41333329999999,121.25066670000001,115.304,111.72133329999998,108.82733329999999,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.81100000000001,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.318999999999996,55.45266667,87.169,105.8483333,104.837,112.19933329999999,109.85866670000001,110.935,109.11966670000001,109.08566670000002,108.96700000000001,108.78233329999999,106.43566670000001,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.79333329999999,114.823,121.31266670000001,120.334,121.95466670000002,119.083,118.18733329999999,117.27266670000002,115.96866670000001,110.47166670000001,103.3443333,92.03666667,63.67566667,42.82899999999999,52.178999999999995,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.40933329999999,106.20433329999999,106.52566670000002,105.82033329999999,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.51033329999999,105.36566670000002,112.22200000000001,109.25433329999998,110.79133329999999,108.71966670000002,106.16933329999999,105.63466670000001,104.6896667,102.53266670000001,100.9306667,91.23533333,63.869,42.516999999999996,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.35233329999998,110.69933329999999,117.97166670000001,117.16966670000001,118.73366670000001,116.65,115.49866670000002,114.54466670000001,113.581,109.82866670000001,104.65899999999999,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.38733329999998,125.28200000000001,124.156,121.681,119.63433329999998,117.53733329999999,104.84233329999999,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818000000000005,43.926,46.79033333,46.498999999999995,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.24600000000001,105.33533329999999,102.6186667,101.98700000000001,86.71133333,86.12833333,83.45066667,78.65899999999999,68.97066667,44.27233333,53.11933333,47.693999999999996,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.53233329999999,114.08166670000001,118.52333329999999,116.35799999999999,117.57133329999999,115.38433329999998,114.72533329999999,114.551,111.995,108.11833329999999,105.95233329999999,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.76733329999999,109.12066670000002,115.01866670000001,113.30833329999999,114.96633329999999,113.26700000000001,111.8896667,111.43266670000001,110.70633329999998,107.72133329999998,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.403999999999996,46.05333333,45.824,61.61233333,65.07300000000001,94.46166667,111.41666670000001,110.095,116.04633329999999,113.71666670000002,116.03666670000001,114.2586667,113.30933329999999,112.8836667,111.165,107.55333329999999,105.30266670000002,95.37033333,66.96866667,43.733999999999995,53.28466667,47.215,43.72766667,43.718999999999994,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.95233329999999,113.57566670000001,119.60866670000001,118.98266670000001,121.88933329999999,121.381,120.48366670000001,119.8,117.45866670000001,111.90033329999999,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.93899999999999,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.65799999999999,112.10866670000001,113.94466670000001,109.19033329999999,109.99866670000002,107.58166670000001,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.336999999999996,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.63600000000001,65.486,42.82899999999999,52.361000000000004,46.222,43.61600000000001,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.32866670000001,122.83200000000001,125.17533329999999,124.06133329999999,123.65966670000002,124.43266670000001,122.87899999999999,114.288,112.72533329999999,102.06266670000001,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.71266670000001,117.29633329999999,115.603,114.19733329999998,113.089,112.98466670000002,110.855,101.26700000000001,95.86566667,82.87333333,56.836000000000006,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.62299999999999,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.76799999999999,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.26700000000001,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.650999999999996,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.37299999999999,112.66633329999999,110.93566670000001,110.70166670000002,112.31200000000001,113.19233329999999,99.413,88.03533333,84.19200000000001,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906000000000006,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.88799999999999,95.64066667,95.74700000000001,94.97,94.03200000000001,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788000000000004,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.37200000000001,110.31366670000001,107.91433329999998,107.84466670000002,106.30833329999999,106.22166670000001,106.81066670000001,106.29966670000002,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.51899999999999,91.68700000000001,107.60266670000001,106.51133329999999,114.10666670000002,111.265,112.96600000000001,110.95766670000002,111.69066670000001,111.34299999999999,109.81366670000001,102.4743333,103.5963333,94.947,67.242,43.978,53.486000000000004,47.33166667,43.67433333,43.657,43.662,52.486999999999995,52.35733333,71.57300000000001,70.577,94.45666667,110.92766670000002,109.88266670000002,117.116,116.74,118.95533329999999,116.691,114.425,114.113,113.42166670000002,105.44966670000001,102.8606667,94.334,66.18833333,44.23266667,53.57899999999999,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.45200000000001,96.76666667,110.26533329999998,117.14299999999999,116.2443333,118.95100000000001,117.47066670000001,117.45299999999999,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.593999999999994,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986000000000004,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.42233329999999,112.13799999999999,119.71133329999999,119.00733329999998,123.19133329999998,121.697,121.00733329999998,121.55733329999998,120.42333329999998,111.17433329999999,109.40733329999999,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.45200000000001,119.40433329999999,117.781,117.25366670000001,116.93166670000001,108.59700000000001,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.608999999999995,44.108000000000004,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.31433329999999,112.12700000000001,118.66333329999999,116.617,118.56200000000001,118.384,117.6426667,117.13933329999999,116.14933329999998,108.09966670000001,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.62266670000001,111.76700000000001,118.91333329999999,118.04066670000002,120.37066670000002,118.926,117.54666670000002,117.166,115.443,107.7353333,105.66033329999999,97.89,70.28866667,44.641999999999996,53.82466667,47.80166667,44.431999999999995,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.92466670000002,110.98200000000001,117.05033329999999,115.23100000000001,117.7736667,115.03333329999998,113.09633329999998,114.24600000000001,113.1073333,105.02033329999999,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.66799999999999,124.67066670000001,128.852,128.988,128.27133329999998,128.8266667,127.78066670000001,111.01133329999999,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.55966670000001,109.55466670000001,107.95033329999998,107.15433329999999,94.90433333,90.194,88.29933333,83.98200000000001,76.74433333,45.05833333,54.07433333,48.445,46.376000000000005,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.03166670000002,118.20933329999998,126.17366670000001,125.51700000000001,128.188,128.203,127.75766670000002,126.80633329999999,126.26266670000001,117.97533329999999,115.68633329999999,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.36533329999999,119.39133329999999,126.01433329999999,126.109,128.4036667,127.67166670000002,124.77566670000002,124.95466670000002,125.58266670000002,117.56299999999999,112.28633329999998,103.1173333,76.15899999999999,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.75533329999999,118.82666670000002,124.67,125.40066670000002,127.98266670000001,124.44200000000001,119.91333329999999,119.34766670000002,119.185,111.25333329999998,109.22533329999999,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.946999999999996,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.96433329999999,107.46566670000001,106.54566670000001,105.89233329999999,105.0146667,105.279,104.994,99.04066667,94.99266667,86.62899999999999,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.83333329999999,115.788,119.40899999999999,117.72466670000001,117.23100000000001,118.336,118.01633329999999,102.2533333,87.33833333,83.809,62.04933333,43.333999999999996,52.42166667,45.66366667,41.681999999999995,41.41033333,41.299,43.653999999999996,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.41533329999999,102.6263333,102.9416667,103.8816667,92.50433333,86.29799999999999,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.75433329999998,115.14066670000001,118.569,116.75433329999998,114.91366670000001,113.16066670000001,111.59933329999998,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781000000000006,42.543,41.965,42.15166667,51.78366667,51.861000000000004,70.941,68.197,94.478,112.10566670000001,111.59866670000001,118.43299999999999,117.03299999999999,119.55766670000001,117.88633329999999,116.06233329999999,115.94866670000002,115.876,108.35700000000001,104.71600000000001,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.773999999999994,47.542,47.341,67.99033333,68.32,97.36033333,113.89399999999999,114.20366670000001,121.31633329999998,119.833,122.53,121.39366670000001,120.90100000000001,121.665,120.66033329999999,112.04366670000002,110.33666670000001,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.14833329999999,118.03666670000001,124.80866670000002,124.45966670000001,127.198,125.84,124.15700000000001,124.33266670000002,123.385,114.92333329999998,112.84133329999999,103.56266670000001,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.92666670000001,118.6336667,125.15299999999999,124.72166670000001,126.89433329999999,125.43433329999999,124.05066670000001,124.26066670000002,123.83633329999999,115.49833329999998,110.39200000000001,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416000000000004,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.87299999999999,124.98700000000001,124.93266670000001,128.3023333,128.51633329999999,127.34333329999998,127.75166670000002,127.10366670000002,109.85233329999998,94.36933333,90.52600000000001,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.27199999999999,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.15299999999999,112.88,121.906,123.32233329999998,128.121,127.292,118.61866670000002,114.24,113.25666670000001,105.59133329999999,104.3976667,97.285,68.14566667,44.58233333,53.74100000000001,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.41266670000002,109.624,118.37033329999998,117.3986667,119.82566670000001,117.811,116.66433329999998,116.33566670000002,115.75833329999999,107.06700000000001,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.263999999999996,43.06666667,43.147,46.01633333,45.93899999999999,63.95866667,65.042,93.676,110.03466670000002,108.834,116.19366670000001,114.51666670000002,115.7323333,113.49633329999999,113.2736667,112.81433329999999,111.65100000000001,103.5393333,101.708,92.85366667,65.523,41.858999999999995,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.09700000000001,110.78666670000001,118.73333329999998,117.49266670000002,119.227,116.81133329999999,114.96933329999999,114.46700000000001,114.09700000000001,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.233999999999995,71.79766667,70.586,95.37766667,111.81133329999999,110.80066670000001,118.695,117.54833329999998,118.37766670000002,117.15299999999999,116.65966670000002,115.40566670000001,113.579,106.17233329999999,101.911,94.193,66.558,44.36066667,53.58933333,47.531000000000006,43.18333333,42.618,42.586000000000006,45.48633333,45.27433333,57.14866667,59.58066667,83.29799999999999,97.94,111.29166670000001,120.28866670000001,120.079,122.95133329999999,121.241,119.854,120.63433329999998,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.92100000000001,53.86433333,48.105,45.18166667,44.68066667,44.638999999999996,47.43600000000001,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.22533329999999,107.22366670000001,105.17833329999999,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.03633329999998,115.11466670000001,122.80433329999998,123.78033329999998,127.98566670000001,126.91033329999999,124.04433329999999,123.61133329999998,122.678,113.439,110.79733329999999,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.33333329999999,111.25333329999998,118.02633329999999,115.96,117.84633329999998,115.93133329999999,114.44166670000001,113.37799999999999,111.73733329999999,104.5396667,100.7186667,92.07366667,63.41,41.556999999999995,51.475,44.58966667,40.74866667,40.27,40.04066667,42.56100000000001,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.17666670000001,109.40966670000002,111.2353333,110.163,108.97833329999999,108.38433329999998,107.78733329999999,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.32899999999999,92.12533333,110.665,109.58366670000001,116.117,114.476,117.72200000000001,114.93799999999999,112.391,111.39533329999999,110.959,102.807,100.03566670000001,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.84166670000002,114.86133329999998,117.86566670000002,115.36666670000001,113.64233329999999,112.16266670000002,111.305,104.6043333,99.23899999999999,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.75466670000002,117.14033329999998,119.07766670000001,115.90233329999998,115.14933329999998,115.69166670000001,114.95733329999999,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766000000000005,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096000000000004,43.18166667,43.071999999999996,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.36366670000001,109.73433329999999,117.02533329999999,116.58966670000001,118.95733329999999,118.60366670000002,118.67033329999998,117.70633329999998,116.62166670000002,108.8866667,106.95200000000001,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.681999999999995,43.43600000000001,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.45333329999998,103.6,112.53066670000001,111.34333329999998,112.69233329999999,111.089,109.99666670000002,109.99600000000001,110.42666670000001,103.91666670000001,99.37633333,94.27799999999999,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.11733329999998,114.811,121.913,121.45533329999999,124.09933329999998,123.45,121.56466670000002,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.47466670000001,117.852,126.065,127.00666670000001,128.7076667,128.00799999999998,126.5236667,125.01433329999999,122.93166670000001,113.57966670000002,110.6073333,102.70200000000001,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.59766670000002,111.81866670000001,119.60366670000002,120.29899999999999,123.81366670000001,121.43299999999999,120.83066670000001,122.226,122.825,113.63799999999999,103.3816667,92.98700000000001,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.21666670000002,116.82633329999999,119.17233329999999,117.06866670000001,115.684,116.6013333,116.93366670000002,102.65799999999999,85.70700000000001,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.46133329999999,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.193999999999996,45.808,62.04733333,65.75,96.38266667,114.44366670000001,114.75,123.324,123.04,126.29333329999999,126.1366667,125.654,126.56466670000002,126.71866670000001,118.31133329999999,115.7443333,107.35666670000002,77.86633333,45.812,54.63966667,48.87666667,46.028999999999996,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.53699999999999,102.7653333,123.58566670000002,125.738,130.799,131.0353333,132.791,131.55733329999998,130.259,128.8093333,119.75966670000001,107.83333329999999,102.90100000000001,96.94633333,68.55166667,45.01333333,53.806999999999995,47.903999999999996,45.059,44.825,44.56399999999999,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.86766670000002,112.32466670000001,121.82,122.93066670000002,125.42933329999998,124.82933329999999,123.86399999999999,124.103,122.65066670000002,113.37799999999999,109.431,100.0263333,72.72833333,45.24100000000001,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141000000000005,64.16833333,67.727,98.258,115.9823333,115.41066670000001,123.27533329999999,123.33366670000001,126.14033329999998,124.07700000000001,123.45466670000002,122.92200000000001,122.89033329999998,113.83566670000002,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.27799999999999,116.78766670000002,117.19366670000001,125.87299999999999,124.34733329999999,125.82866670000001,124.807,123.75833329999999,123.39033329999998,123.137,114.29866670000001,107.22,99.70066667,72.744,45.361999999999995,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.21700000000001,125.43566670000001,125.17366670000001,128.904,128.67566670000002,127.85266670000001,128.46733329999998,127.95133329999999,111.41966670000001,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.11399999999999,110.61166670000001,113.98866670000001,112.969,111.56066670000001,110.75733329999998,97.45133333,92.86533333,89.71233333,87.175,81.72399999999999,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.39133329999999,131.16433329999998,134.35166669999998,133.53233329999998,132.13533329999999,132.4296667,131.78,122.48866670000001,118.49233329999998,110.87066670000002,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.89066670000001,125.06833329999999,130.80666670000002,130.6653333,132.60299999999998,133.017,132.5936667,131.55666670000002,130.256,121.19133329999998,113.67533329999999,105.86666670000001,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.20333329999998,130.88433329999998,129.53966670000003,132.16,130.89600000000002,129.0536667,128.96233329999998,127.92666670000001,118.68733329999999,115.59233329999999,107.735,79.558,46.376999999999995,55.32233333,49.89533333,47.472,46.80033333,46.43899999999999,49.05,48.763999999999996,71.49366667,73.78733333,104.05633329999999,124.4016667,124.72833329999999,129.832,129.93633329999997,132.10433329999998,133.308,132.336,131.615,131.03833329999998,121.98299999999999,118.1306667,109.71433329999999,81.283,46.553000000000004,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.58566670000002,131.58533329999997,134.423,134.586,134.00233329999998,132.75,130.8336667,121.39833329999999,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.00233329999999,125.58066670000001,132.317,133.8326667,136.79,135.5153333,132.8083333,128.88466670000003,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.946999999999996,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.46033329999999,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391000000000005,49.40333333,49.161,69.97399999999999,74.09766667,103.0733333,121.27766670000001,125.25833329999999,130.6426667,129.036,131.87766670000002,131.875,130.1676667,127.46866670000001,118.66866670000002,107.07533329999998,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.31266670000001,124.76133329999999,130.67566670000002,132.884,134.61,130.2436667,126.34133329999999,120.074,114.81200000000001,109.161,105.45166670000002,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.32899999999999,47.10166667,64.33866667,68.926,100.3026667,121.36066670000001,125.50066670000001,132.30033329999998,133.2033333,135.774,135.94299999999998,136.9473333,127.65966670000002,118.62066670000002,110.98700000000001,107.883,100.5176667,71.987,45.336999999999996,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.94066670000001,128.216,117.516,113.054,112.33466670000001,111.53266670000001,111.338,112.50166670000002,106.64233329999999,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.00933329999998,108.848,116.46133329999999,115.17566670000001,120.54133329999999,119.215,115.36,115.29466670000001,114.37933329999998,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.81233329999999,125.005,125.602,128.15133329999998,126.98666670000001,125.17466670000002,125.53366670000001,125.37566670000001,109.03533329999999,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791000000000004,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.41566670000002,107.78166670000002,106.04333329999999,106.16633329999999,93.59700000000001,87.71433333,81.95200000000001,82.101,75.27600000000001,45.11600000000001,54.08366667,48.376999999999995,45.201,44.32333333,44.157,46.667,46.318000000000005,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.42266670000001,107.33866670000002,105.72466670000001,104.26299999999999,104.43766670000001,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.711999999999996,46.56433333,45.79600000000001,45.60766667,54.92833333,54.88566667,75.77199999999999,76.001,101.56299999999999,119.48633329999998,120.54166670000001,127.12366670000002,126.789,128.28366670000003,126.86566670000002,123.92866670000001,123.47166670000001,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.92266670000001,126.635,125.95366670000001,128.7016667,126.875,125.714,126.336,125.94066670000001,116.42366670000001,111.87899999999999,105.56033329999998,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.37633329999998,122.58033329999999,126.492,124.555,125.63600000000001,123.92166670000002,122.181,122.60033329999999,122.6,114.58933329999999,110.41733329999998,104.0976667,76.12899999999999,46.04866667,54.965,49.23266667,46.251000000000005,45.536,45.318999999999996,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.83066670000001,115.65333329999999,122.81633329999998,121.93,123.8573333,121.56200000000001,120.74466670000001,120.21666670000002,119.41133329999998,111.27033329999999,104.1923333,98.223,71.28266667,45.141000000000005,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.58466670000001,122.59733329999999,122.7203333,125.272,123.48899999999999,121.935,122.16933329999999,121.74466670000001,107.23733329999999,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.56100000000001,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.01266670000001,105.20466670000002,105.15066670000002,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.21833329999998,127.065,122.79533329999998,121.845,120.00233329999999,116.98933329999998,115.53266670000001,114.76066670000002,107.60833329999998,105.029,100.266,69.71300000000001,45.248999999999995,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.52866670000002,117.45200000000001,124.83066670000001,126.48766670000002,129.58666670000002,130.55166670000003,130.30200000000002,129.924,129.4296667,121.713,116.1013333,109.69566670000002,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.73966670000001,120.25733329999998,127.82933329999999,127.85166670000001,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.89833329999999,108.82333329999999,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986000000000004,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.77033329999999,126.09766670000002,128.734,127.706,128.38466670000003,130.1366667,128.86,119.41,114.28566670000001,107.984,79.931,46.36333333,55.2,49.51066667,46.538000000000004,45.63833333,45.29466667,54.266999999999996,53.95866667,73.75233333,73.56533333,98.85866667,119.20466670000002,123.63433329999998,129.3053333,128.878,130.58533329999997,128.81866670000002,128.86,129.208,128.091,120.05466670000001,114.444,108.42166670000002,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.67233329999999,129.9583333,130.917,134.64966669999998,132.7863333,127.991,123.383,121.09366670000001,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.61200000000001,91.52866667,104.7016667,107.292,103.65700000000001,104.72,107.84466670000002,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.50266670000002,132.3093333,129.45,130.60333329999997,128.7866667,131.261,129.048,127.16466670000001,119.48166670000002,115.30366670000001,109.15566670000001,81.16266667,46.24066667,54.611999999999995,48.827,45.96366667,45.126000000000005,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.07533329999998,130.1606667,126.75,127.61733329999998,129.67700000000002,120.83033329999999,112.41033329999999,105.09033329999998,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.29799999999999,118.85666670000002,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.11666670000002,127.677,118.935,115.04233329999998,108.49833329999998,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.49766670000001,117.74233329999998,127.6133333,128.2076667,131.584,130.87833329999998,129.1963333,129.3806667,128.1486667,119.16633329999999,114.84966670000001,108.27266670000002,80.13966667,46.39,55.24100000000001,49.51066667,46.941,45.935,45.63399999999999,55.12466667,55.156000000000006,76.918,76.28633333,102.084,122.21233329999998,124.18666670000002,131.2196667,131.985,134.1966667,132.37166670000002,129.73966670000001,128.512,126.73,118.45233329999999,111.79333329999999,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.79600000000001,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.88333329999999,128.52200000000002,127.33733329999998,128.9946667,126.62933329999998,123.99666670000002,124.488,124.01533329999998,107.97433329999998,91.45766667,90.69,69.98366667,45.583999999999996,54.49433333,48.923,46.236999999999995,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.20633329999998,113.45966670000001,113.42133329999999,112.30133329999998,112.36666670000001,101.7613333,95.71533333,91.36399999999999,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.946999999999996,48.45266667,47.971000000000004,68.42833333,71.66433333,101.9426667,123.38,125.94866670000002,132.13966670000002,131.2863333,132.7156667,132.2743333,131.56,131.99200000000002,131.79433329999998,123.02933329999999,118.68,111.279,82.00200000000001,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.68899999999999,77.91066667,76.86766667,103.307,124.44433329999998,125.27766670000001,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.75399999999999,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.59266670000001,126.55366670000001,128.71766670000002,135.26266669999998,135.063,136.6566667,136.214,132.68833329999998,132.251,132.0696667,122.69333329999999,117.949,109.48566670000001,79.10166667,45.974,55.001999999999995,49.428999999999995,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.70933329999998,127.09133329999999,132.6476667,135.3613333,138.504,135.26133330000002,134.15666670000002,133.7256667,133.0666667,124.06633329999998,119.73066670000001,114.40733329999999,87.257,47.543,56.083999999999996,50.818000000000005,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.48700000000001,127.02,129.0356667,135.82299999999998,135.2273333,126.92,119.8513333,118.61666670000001,118.977,119.89766670000002,111.92733329999999,104.912,100.75399999999999,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.19666670000001,125.73299999999999,133.929,135.54866669999998,137.14933330000002,137.3043333,134.3796667,125.98466670000002,119.6336667,103.41066670000001,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.056999999999995,62.63399999999999,66.712,77.63166667,73.86666667,92.35,100.993,116.95299999999999,111.34100000000001,106.55133329999998,105.48200000000001,106.21600000000001,90.46733333,84.64200000000001,80.41066667,80.82300000000001,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.65833329999998,129.3686667,137.9546667,138.9293333,141.16166669999998,140.9233333,140.9203333,141.32133330000002,140.26266669999998,124.60466670000001,116.57666670000002,111.28299999999999,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.17533329999998,131.13,136.79866669999998,139.04,143.1273333,141.4143333,142.35666669999998,142.8773333,141.5446667,132.5716667,124.73899999999999,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.34299999999999,130.211,133.59133329999997,138.62566669999998,138.744,142.597,141.94033330000002,142.1646667,141.7033333,139.779,132.0193333,121.381,106.40366670000002,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608000000000004,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.43766670000001,135.1386667,136.9143333,134.8206667,127.846,123.76333329999999,123.88566670000002,123.25633329999998,116.45266670000001,113.03833329999999,106.40366670000002,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.28866670000002,128.5543333,133.4243333,134.5026667,131.76533329999998,127.94966670000001,127.62733329999999,124.41866670000002,121.8543333,113.74333329999999,107.94533329999999,103.6283333,76.81766667,46.35166667,55.23933333,49.821000000000005,46.78933333,46.205,46.141999999999996,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.44733329999998,125.525,127.573,132.84333329999998,132.94299999999998,131.57433329999998,131.24633329999997,129.55200000000002,112.59633329999998,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.73299999999999,115.63233329999998,115.61533329999999,114.75466670000002,114.66766670000001,103.8723333,98.016,91.92466667,90.059,84.04799999999999,46.12433333,54.93466667,49.49,47.48433333,46.413000000000004,46.25766667,49.015,48.80166667,72.61366667,75.413,106.14066670000001,127.45633329999998,128.84133329999997,134.7606667,134.77366669999998,137.3666667,137.423,138.03666669999998,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053000000000004,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.15799999999999,121.12433329999999,121.33666670000001,119.22466670000001,117.41333329999999,105.47533329999999,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.61600000000001,49.41533333,49.26333333,73.76533333,75.19633333,107.23633329999998,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.49733329999998,120.663,119.67533329999999,109.13266670000002,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.62200000000001,125.81533329999999,131.35433329999998,127.02866670000002,125.56233329999999,120.973,120.25666670000001,121.20933329999998,121.66966670000001,115.54266670000001,113.141,105.00033329999998,75.98666667,45.71133333,54.32933333,48.61866667,46.193999999999996,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.34166670000002,123.20466670000002,130.809,130.964,125.75533329999999,119.259,119.10533329999998,122.26899999999999,124.05533329999999,117.286,111.40666670000002,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138000000000005,59.79133333,64.20333333,88.75566667,105.33033329999999,123.55799999999999,132.0716667,133.6553333,135.9746667,136.481,135.90433330000002,131.49666670000002,127.44266670000002,105.62100000000001,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.56399999999999,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.06166670000002,107.87233329999998,107.41066670000001,107.986,111.22766670000001,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351000000000006,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.97266670000002,127.445,133.2726667,134.05066670000002,139.804,140.57733330000002,138.01833330000002,137.73166669999998,136.144,117.462,108.323,103.96133329999999,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461000000000006,46.28,55.54433333,55.35133333,76.47633333,78.22800000000001,105.48066670000001,126.37899999999999,129.0786667,137.2213333,138.77,141.077,139.8796667,131.18266670000003,124.40933329999999,128.8033333,123.10799999999999,115.66133329999998,109.78366670000001,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.29299999999999,128.28866670000002,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.37266670000001,114.50066670000001,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.74600000000001,108.366,129.6716667,131.36533329999997,138.71466669999998,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.39966669999998,126.93466670000001,121.16,114.43133329999999,85.73233333,47.068999999999996,56.11433333,50.91566667,48.358000000000004,48.00333333,47.41733333,57.29066667,57.141000000000005,87.69166667,82.97,109.68633329999999,130.95633329999998,131.05633329999998,136.3206667,135.9266667,138.06433330000002,137.3666667,135.51133330000002,135.3856667,134.9713333,125.77233329999999,117.74633329999999,111.07866670000001,83.49233333,47.31033333,55.244,50.001999999999995,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.61666670000001,127.34,135.0433333,131.7733333,132.06799999999998,132.2073333,131.61633329999998,132.0066667,129.987,112.59333329999998,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096000000000004,64.99166667,67.99600000000001,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.43766670000001,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.67399999999999,126.465,130.83666670000002,130.53266670000002,133.3456667,132.5846667,131.083,129.713,128.841,120.17733329999999,116.82333329999999,111.37866670000001,84.24833333,47.27833333,56.00933333,50.586000000000006,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.24833329999998,127.54966670000002,134.35133330000002,134.13466670000003,135.4016667,133.4746667,131.3203333,131.61066670000002,130.9876667,121.92633329999998,114.807,108.79766670000001,81.548,47.093,55.946999999999996,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.02333329999999,127.735,128.884,133.94266670000002,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.01266670000001,112.24799999999999,84.068,47.00333333,55.89566667,50.56566667,47.873000000000005,47.13933333,46.66033333,49.638999999999996,49.36433333,75.24133333,76.37366667,107.219,126.80433329999998,127.59866670000001,133.12133329999997,133.5423333,136.8266667,134.5133333,132.58733329999998,132.77833329999999,132.531,122.432,117.65933329999999,110.62366670000002,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.92366670000001,125.56533329999999,128.18166670000002,135.17600000000002,135.458,135.98266669999998,134.79766669999998,133.68266670000003,133.9926667,133.74666670000002,123.73200000000001,115.45566670000001,108.71333329999999,81.23,46.87033333,55.722,50.321000000000005,46.913999999999994,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.98100000000001,110.234,127.29766670000001,134.42866669999998,135.58466669999999,138.01866669999998,135.94299999999998,135.29166669999998,136.1096667,133.5896667,115.52833329999999,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.068999999999996,67.544,69.107,80.03766667,75.952,94.76100000000001,102.7606667,117.21666670000002,120.179,112.31866670000001,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.92699999999999,45.01133333,54.248000000000005,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.54766669999998,136.516,126.40633329999999,119.296,121.63233329999998,118.37066670000002,108.0266667,99.77333333,71.24033333,45.361999999999995,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.99833329999998,127.40766670000001,132.548,125.97366670000001,126.25166670000002,132.929,127.56233329999999,117.60666670000002,116.14433329999999,110.71166670000001,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.83033329999999,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.35799999999999,117.46166670000001,110.63233329999998,81.15933333,46.40933333,55.335,49.888999999999996,47.233999999999995,46.45166667,46.35833333,49.261,49.07766667,73.587,75.27600000000001,106.545,126.99366670000002,128.15733329999998,133.4233333,133.63266670000002,137.1446667,135.98,134.9196667,134.69,134.207,124.00766670000002,120.05933329999999,113.571,84.44733333,47.018,55.825,50.31466667,47.693999999999996,47.287,46.86666667,56.608000000000004,56.59466667,85.62799999999999,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.63133330000002,137.4986667,135.722,134.4606667,131.40666670000002,131.9356667,123.59433329999999,115.64200000000001,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.04299999999999,111.31433329999999,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.26166669999998,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.028999999999996,48.77366667,48.641999999999996,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.77533329999999,116.435,114.99833329999998,113.01,114.07033329999999,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.97200000000001,128.64066670000003,135.1323333,134.8466667,137.7786667,137.39266669999998,135.40933330000001,135.54133330000002,134.3463333,125.69433329999998,120.16799999999999,112.77866670000002,84.17733333,46.63,55.318000000000005,49.64333333,46.928000000000004,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.90633329999999,126.40266670000001,133.7546667,126.98366670000001,122.81366670000001,121.32033329999999,121.95299999999999,125.19666670000001,126.02600000000001,117.79933329999999,107.19166670000001,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.568999999999996,48.33733333,48.01433333,68.678,70.73233333,101.04799999999999,121.73,124.26799999999999,130.36566670000002,129.977,124.24566670000002,116.30933329999999,113.19033329999999,113.056,113.68799999999999,106.52433329999998,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.946999999999996,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.85833329999998,123.31466670000002,129.64600000000002,130.503,132.91433329999998,131.39666670000003,130.6606667,131.577,130.25766670000002,121.605,117.8926667,111.22966670000001,83.01733333,47.163999999999994,55.144,49.343999999999994,47.271,46.47933333,46.26366667,55.711000000000006,55.70966667,80.38533333,78.008,102.26299999999999,119.91433329999998,122.99333329999999,129.109,130.11466670000001,132.5116667,131.00966670000003,129.74066670000002,129.64066670000003,129.5056667,120.88533329999999,113.954,107.78466670000002,80.43733333,46.81433333,55.66166667,50.242,46.568999999999996,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.98100000000001,122.321,131.8223333,132.083,135.7223333,135.60666669999998,129.7196667,123.583,123.14333329999998,110.92566670000001,95.40166667,95.36200000000001,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821000000000005,47.70233333,47.604,64.68333333,66.49233333,76.85600000000001,72.39333333,89.08766667,96.79666667,109.91799999999999,110.94066670000001,109.28866670000001,107.73333329999998,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.766999999999996,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.82033329999999,126.81966670000001,130.2736667,129.85433329999998,133.0473333,132.39533329999998,131.3743333,131.19833329999997,129.34233329999998,120.21766670000001,115.8956667,109.35799999999999,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.78333329999998,130.526,131.5643333,134.55833330000002,134.41299999999998,133.036,132.375,131.11733329999998,122.323,116.4763333,108.75633329999998,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.40066670000002,127.38033329999999,132.94899999999998,133.642,135.2813333,133.8383333,132.33666670000002,132.09,132.3856667,123.255,119.846,112.61166670000001,85.00666667,47.25666667,55.946000000000005,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.93033329999999,126.48866670000001,127.00266670000002,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.60933329999997,124.79799999999999,121.49166670000001,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.56399999999999,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.62933329999998,127.02266670000002,127.53066670000001,132.98,133.3093333,136.7033333,135.16533330000001,133.24733329999998,124.11533329999999,117.93,110.31133329999999,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.03766670000002,125.07566670000001,132.05700000000002,132.75166670000002,134.316,134.74966669999998,134.7046667,134.76733330000002,131.841,113.30933329999999,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638000000000005,46.14966667,45.36,45.343999999999994,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.49333329999999,115.46766670000001,114.57233329999998,113.19766670000001,113.931,103.741,98.26966667,94.20933333,91.84899999999999,86.97033333,46.56133333,55.40033333,50.141000000000005,48.33433333,48.01466667,47.501000000000005,50.398,50.056000000000004,79.73966667,76.89266667,106.52833329999999,127.715,127.69566670000002,134.5036667,134.995,137.83100000000002,135.9083333,134.8193333,135.2933333,134.592,125.74166670000001,121.49066670000002,113.24466670000001,85.75933333,47.221000000000004,56.11233333,50.86266667,48.25266667,47.85033333,47.32899999999999,57.15533333,57.13566667,88.64266667,82.07933333,107.76866670000001,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.50966670000001,110.70100000000001,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.08800000000001,107.67833329999999,128.5006667,129.65266670000003,135.70233330000002,135.60033330000002,137.89966669999998,136.35033330000002,135.675,136.18,135.3793333,125.38799999999999,121.60466670000001,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.10433329999998,128.85866670000001,135.292,135.50066669999998,138.925,137.852,135.9973333,135.5753333,135.3296667,127.01333329999999,122.90033329999999,114.65533329999998,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.15899999999999,128.765,129.09799999999998,135.27,136.04,139.9973333,139.74466669999998,138.6683333,135.38,130.77133329999998,122.28033329999998,118.34033329999998,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.79433329999999,134.3343333,134.6766667,133.77033329999998,127.94333329999999,128.0303333,130.49633329999997,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.153999999999996,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.01133329999999,115.67633329999998,112.44666670000001,112.204,100.56299999999999,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.486999999999995,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.56200000000001,127.749,133.4406667,132.6853333,139.38066669999998,142.993,142.66133330000002,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.038999999999994,50.413000000000004,47.66466667,47.31933333,47.083999999999996,56.47766667,56.206,87.06366667,81.81433333,106.84966670000001,121.2646667,118.54333329999999,121.575,122.37100000000001,126.05966670000001,126.33133329999998,125.15266670000001,125.10033329999999,126.57433329999999,120.215,114.92433329999999,107.46600000000001,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.44366670000001,123.363,121.336,123.67866670000001,125.485,128.5013333,129.69833329999997,123.99966670000002,117.765,116.26533329999998,108.90033329999999,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.48299999999999,112.743,117.4763333,116.16333329999999,118.816,120.22433329999998,120.89200000000001,121.74466670000001,121.63766670000001,114.51533329999998,111.294,103.125,75.57466667,45.946999999999996,54.196000000000005,48.05833333,45.361000000000004,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.58666670000001,119.92066670000001,127.831,129.5846667,132.79566670000003,131.185,129.5116667,130.1236667,129.1613333,120.82766670000001,116.586,107.38633329999999,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428000000000004,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.55866670000002,123.22399999999999,131.52033329999998,131.873,135.184,134.04533329999998,133.369,134.1913333,132.8093333,115.26799999999999,100.31266670000001,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.023999999999994,45.47533333,48.163000000000004,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.08766670000001,117.412,115.62100000000001,112.79266670000001,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336000000000006,46.34333333,49.111999999999995,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.24466669999998,133.6023333,131.783,130.6136667,121.83966670000001,120.20933329999998,110.70266670000001,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.69466670000001,128.62766670000002,129.784,134.78566669999998,135.4233333,136.99966669999998,136.42700000000002,135.4473333,134.78799999999998,132.99666670000002,123.10700000000001,118.105,109.39033329999998,82.13133333,46.96166667,55.81399999999999,50.27633333,47.409,46.60066667,46.48866667,49.266000000000005,49.199,77.35333333,75.175,106.86200000000001,128.16466670000003,128.83666670000002,135.1933333,135.46333330000002,136.079,134.6036667,133.534,126.9883333,126.28299999999999,118.96366670000002,114.90633329999999,104.68733329999999,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.93700000000001,120.03033329999998,123.72866670000002,132.84233329999998,132.531,133.05766670000003,132.99166670000002,131.535,130.81233329999998,130.1303333,122.60766670000001,121.2766667,112.04766670000001,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.38733329999998,127.056,127.07866670000001,133.6076667,136.334,137.26833330000002,135.6753333,134.811,132.3703333,129.63299999999998,121.21,116.581,108.33200000000001,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.26566670000001,119.31733329999999,121.59633329999998,124.124,129.267,131.1773333,125.04700000000001,124.43533329999998,126.81133329999999,111.04333329999999,96.21700000000001,93.71700000000001,71.95166667,45.64366667,54.266999999999996,48.798,46.28666667,45.43466667,45.458999999999996,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.68700000000001,116.82700000000001,115.945,114.14666670000001,114.29966670000002,103.37100000000001,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428000000000004,69.76,67.74633333,79.164,75.51100000000001,92.31566667,99.545,114.176,117.19933329999999,115.78533329999999,113.77933329999999,114.391,101.1546667,97.32633333,95.37299999999999,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.81833329999999,127.51799999999999,133.70466670000002,134.76166669999998,138.205,137.27100000000002,127.63933329999999,125.15266670000001,127.22266670000002,119.197,113.98299999999999,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.52600000000001,123.79799999999999,127.382,133.7073333,135.516,139.67133330000001,133.599,123.74466670000001,124.54666670000002,127.12299999999999,116.69333329999999,114.52,105.906,77.671,46.40733333,55.04066667,49.571999999999996,47.086000000000006,46.06633333,45.88,48.56566667,48.43899999999999,71.051,71.21666667,101.3646667,121.83766670000001,125.87233329999998,133.465,134.75633330000002,137.68333330000002,137.85666669999998,130.591,123.765,118.54333329999999,108.56766670000002,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.778999999999996,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.55966670000001,124.6396667,131.90266670000003,134.20433329999997,136.3826667,134.8103333,130.5486667,129.65166670000002,127.74866670000002,119.057,114.69133329999998,105.39966670000001,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666000000000004,65.76466667,66.16933333,90.32933333,107.87866670000001,126.23733329999999,134.24433330000002,134.17,137.72666669999998,137.591,134.8766667,134.6946667,134.2366667,116.24733329999998,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.16199999999999,66.649,76.488,72.63033333,92.75666667,101.551,114.80033329999999,117.01666670000002,115.87566670000001,113.25033329999998,113.58866670000002,102.19066670000001,96.52566667,96.53399999999999,91.30633333,78.773,45.016999999999996,53.994,48.41733333,46.70333333,45.946999999999996,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.26433329999999,126.94266670000002,134.07433329999998,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.17733329999999,121.5086667,111.15133329999999,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.92866670000001,125.49366670000002,128.632,134.213,135.05466669999998,136.9183333,136.0556667,130.84666670000001,131.5883333,131.37,120.06266670000001,112.82833329999998,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568000000000005,49.35466667,76.58833333,74.94433333,105.09766670000002,127.17133329999999,128.9986667,134.04466670000002,133.5643333,135.648,135.3236667,134.183,132.8523333,131.42066670000003,122.32733329999999,120.54333329999999,109.93233329999998,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.42433329999999,131.84666670000001,133.51533329999998,134.2296667,131.31733329999997,123.9943333,118.80033329999999,117.55833329999999,110.23766670000002,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.92533329999999,126.58233329999999,128.555,130.82533329999998,128.7266667,127.62700000000001,127.41666670000001,126.22166670000001,117.74466670000001,114.035,103.8166667,76.93133333,46.428999999999995,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.12966670000002,130.0533333,130.99200000000002,133.0466667,131.338,129.47233329999997,128.6186667,127.6,109.71333329999999,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.961999999999996,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.53200000000001,99.73133333,114.26733329999999,117.09666670000001,116.91766670000001,115.228,113.04566670000001,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806000000000004,48.538999999999994,72.04866667,72.23933333,102.5676667,124.69,127.021,132.91966670000002,134.256,133.6616667,130.975,128.1606667,126.71233329999998,125.69366670000001,114.37100000000001,112.94266670000002,102.8973333,71.30966667,44.98933333,54.041000000000004,48.416000000000004,45.84166667,45.523999999999994,45.80433333,55.38399999999999,55.36766667,78.13566667,77.16633333,101.3146667,119.03733329999999,122.95566670000001,122.76700000000001,117.47666670000001,118.27633329999999,116.561,113.89533329999999,115.04966670000002,114.84266670000001,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443000000000005,45.063,47.46233333,47.297,66.972,69.306,99.665,118.35700000000001,120.28066670000001,125.931,126.61066670000001,123.59966670000001,118.12866670000001,116.816,118.58433329999998,119.82333329999999,112.13166670000001,113.38266670000002,100.816,68.42866667,44.84,53.82633333,48.049,45.376999999999995,45.09366667,45.477,48.73133333,48.79866667,71.94800000000001,73.68566667,102.6823333,116.72433329999998,111.83933329999999,115.91,113.01833329999998,113.94933329999999,112.345,111.346,112.2556667,113.40100000000001,107.24066670000002,108.23133329999999,100.4893333,72.22733333,45.489,53.82,47.95399999999999,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.18700000000001,123.89633329999998,130.20566670000002,130.53766670000002,131.95566670000002,131.78766670000002,129.98966670000001,129.398,128.28866670000002,119.132,115.016,105.061,78.72166667,46.611000000000004,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.03399999999999,88.137,105.12233329999998,122.96700000000001,132.25833329999998,133.78266670000002,134.60633330000002,126.20766670000002,121.109,122.20333329999998,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.001999999999995,44.57899999999999,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.55433329999998,111.25733329999998,110.0116667,107.49833329999998,107.38133329999998,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266000000000005,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.19666670000001,123.66366670000001,130.13266670000002,130.34,133.84833329999998,132.4586667,131.174,130.013,128.5176667,119.69766670000001,120.33033329999999,108.14066670000001,80.304,46.262,54.778999999999996,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.32466670000002,134.385,131.11733329999998,119.37200000000001,117.255,106.04766670000001,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946000000000005,45.70733333,48.32866667,48.031000000000006,70.056,70.92133333,101.0843333,121.507,125.25933329999998,133.134,133.51633329999999,136.26,135.24466669999998,133.7186667,133.941,132.0763333,121.61133329999998,121.09700000000001,108.80266670000002,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.22366670000001,123.44266670000002,126.83166670000001,123.28366670000001,122.31633329999998,118.27133329999998,116.59466670000002,119.488,119.11233329999999,109.52433329999998,110.71933329999999,101.1986667,71.99600000000001,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.37866670000001,118.81700000000001,125.32466670000001,123.42933329999998,124.26866670000001,120.71666670000002,117.17,118.821,118.31766670000002,109.811,108.54466670000001,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068000000000005,44.93600000000001,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.62899999999999,130.40833329999998,131.472,131.9926667,129.35399999999998,127.251,126.60766670000001,122.9793333,105.42399999999999,93.48700000000001,88.43266667,67.39733333,45.01466667,53.92666667,48.24100000000001,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.67833329999999,111.33333329999999,109.78566670000001,107.88266670000002,107.76933329999999,95.13166667,89.88799999999999,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.58200000000001,125.80333329999999,128.3576667,132.09866670000002,131.4823333,129.84666670000001,128.8803333,126.71866670000001,116.64333329999998,116.47200000000001,104.177,75.708,45.423,54.272,48.351000000000006,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.51866670000001,118.757,126.78366670000001,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.67299999999999,116.91466670000001,114.88833329999999,103.1033333,74.985,45.633,54.371,48.56399999999999,45.88533333,45.17766667,45.24566667,48.101000000000006,47.83733333,69.277,71.188,98.90100000000001,116.56166670000002,118.08,125.74566670000002,126.37166670000002,129.97166670000001,129.2323333,128.108,128.243,126.74766670000001,116.99600000000001,117.193,105.38933329999999,77.86933333,46.01966667,54.85033333,48.98933333,46.056000000000004,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.96433329999999,120.759,124.23666670000001,130.589,130.35366670000002,132.205,130.855,129.55700000000002,128.8053333,126.985,116.74066670000002,116.064,104.5936667,76.89333333,45.973,54.81100000000001,49.30333333,46.92133333,46.12666667,46.123999999999995,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.81366670000001,127.08266670000002,133.407,134.007,136.46566669999999,135.3596667,133.83666670000002,133.60966670000002,132.06333329999998,122.37033329999998,119.95133329999999,108.16266670000002,79.76133333,46.48666667,55.431000000000004,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.82933329999997,135.9196667,135.365,136.3613333,135.06433330000002,133.1676667,133.24566670000002,131.2333333,114.28299999999999,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.22399999999999,90.38766667,98.87566667,113.243,116.68133329999999,114.80933329999999,112.18666670000002,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.44833329999999,109.44733329999998,107.39933329999998,105.93766670000001,106.0206667,93.38033333,89.84566667,89.04299999999999,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501000000000005,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.32466670000001,117.68266670000001,125.84333329999998,126.212,130.12733329999998,129.056,127.98933329999998,127.99766670000001,126.16,117.86200000000001,113.75033329999998,102.064,74.771,45.68066667,54.60333333,48.71466667,45.641999999999996,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.28133329999999,121.493,129.34866670000002,128.96833329999998,131.33100000000002,129.65333329999999,128.36700000000002,128.4043333,126.75,118.44966670000001,117.30566670000002,105.45233329999999,77.44466667,45.772,54.74533333,49.00066667,46.13399999999999,45.141000000000005,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.43766670000001,121.53466670000002,129.28166670000002,129.05100000000002,131.77733329999998,130.00866670000002,126.55133329999998,124.97200000000001,123.73733329999999,117.07966670000002,117.515,106.21766670000001,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.51799999999999,113.64666670000001,117.78299999999999,115.459,116.37100000000001,114.712,113.04,113.383,113.74166670000001,108.4,106.91566670000002,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.583999999999996,44.63399999999999,47.52633333,47.181999999999995,61.744,63.633,84.802,98.71933333,112.611,117.70166670000002,116.008,116.32266670000001,114.42366670000001,112.37200000000001,112.06200000000001,111.97766670000001,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986000000000004,73.002,67.84766667,84.561,91.105,102.55633329999999,104.0136667,103.67833329999999,103.3943333,105.02266670000002,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.09566670000001,122.48966670000001,124.18266670000001,127.98700000000001,128.20433329999997,127.42566670000001,127.55366670000001,126.04266670000001,117.635,116.515,104.5093333,76.08433333,45.711000000000006,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736000000000004,74.54333333,74.16866667,98.125,115.98166670000002,118.11966670000001,126.27133329999998,127.31566670000001,130.5906667,129.22799999999998,127.10666670000002,126.55266670000002,124.54033329999999,116.42633329999998,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.461999999999996,44.27166667,46.74533333,46.373000000000005,65.64666667,67.33800000000001,95.05799999999999,112.488,112.83433329999998,120.84766670000002,121.18766670000001,124.69866670000002,123.31466670000002,122.31566670000001,122.58200000000001,121.89533329999999,114.91799999999999,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306000000000004,65.65933333,67.461,95.76933333,114.03299999999999,116.38866670000002,125.6013333,126.18766670000001,129.46833329999998,128.21766670000002,127.01266670000001,126.835,125.55166670000001,117.62566670000001,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.86600000000001,54.068000000000005,54.01633333,75.092,74.596,98.788,117.37133329999999,121.066,128.03,127.822,130.3326667,127.368,123.39833329999999,120.579,118.538,111.038,107.559,97.899,70.67399999999999,45.36466667,54.47166667,48.855,45.538000000000004,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.59566670000001,127.25666670000001,126.325,127.84933329999998,126.62299999999999,125.25633329999998,125.58266670000002,124.01966670000002,107.41433329999998,93.21266667,88.34933333,67.47333333,45.31399999999999,54.207,48.65166667,46.18899999999999,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.72233329999999,111.37966670000002,108.72766670000001,104.708,102.18433329999999,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.88600000000001,69.68233333,95.98033333,111.07666670000002,108.71866670000001,113.84,110.7413333,111.3986667,109.053,107.984,108.25133329999998,107.81833329999999,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.648999999999994,49.77366667,49.58233333,67.49033333,65.793,89.54299999999999,106.12033329999998,105.79899999999999,113.7353333,111.42833329999999,113.40533329999998,111.66166670000001,110.98166670000002,111.36733329999998,109.91666670000001,104.03266670000001,99.324,88.14399999999999,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349000000000004,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.17933329999998,114.25,115.882,113.40766670000001,111.91833329999999,111.96466670000001,111.01633329999999,106.23899999999999,105.59966670000001,95.10600000000001,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763000000000005,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.68933329999999,111.59299999999999,119.19200000000001,118.14333329999998,120.697,118.7203333,116.93633329999999,116.61833329999999,115.24233329999998,109.16066670000001,107.17233329999999,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.10633329999999,115.969,114.9913333,117.50333329999998,114.65433329999999,113.6336667,113.80766670000001,113.20133329999999,109.07433329999999,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.96600000000001,118.26733329999999,118.27833329999999,121.13533329999999,119.125,117.80333329999999,118.10266670000001,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.09100000000001,89.91333333,100.9963333,103.8353333,101.29166670000001,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.211999999999996,67.88266667,71.922,98.54,115.9913333,116.79833329999998,122.76133329999999,121.23366670000001,122.65366670000002,120.81200000000001,118.73633329999998,118.26100000000001,117.15866670000001,111.32266670000001,110.22466670000001,100.12700000000001,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.17966670000001,111.21266670000001,116.77466670000001,115.64233329999999,118.51633329999999,117.47,115.29933329999999,114.18133329999999,112.98733329999999,108.13799999999999,104.572,95.49966667,67.23666667,45.34266667,54.406000000000006,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.77266670000002,121.90733329999999,127.19766670000001,126.74633329999999,127.68833329999998,125.92966670000001,124.46766670000001,124.24166670000001,122.963,117.22966670000001,116.04166670000001,104.4036667,76.794,46.266999999999996,55.236999999999995,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.88866670000002,120.34933329999998,126.40899999999999,124.9793333,125.501,123.88933329999999,122.03,121.20166670000002,118.15899999999999,111.79133329999999,111.33333329999999,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303000000000004,54.32533333,75.42666667,76.56533333,98.794,117.43766670000001,119.23733329999999,121.76700000000001,121.14033329999998,123.48200000000001,121.65633329999999,120.15333329999999,118.2233333,115.58566670000002,109.57933329999999,105.82366670000002,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336000000000006,43.63366667,43.443999999999996,46.13033333,45.79566667,58.77033333,62.73166667,83.31700000000001,97.84466667,112.55066670000001,120.77433329999998,120.338,122.06166670000002,120.81166670000002,118.81700000000001,116.45700000000001,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.16866670000002,102.5963333,100.3283333,100.94200000000001,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.73899999999999,117.95,124.62433329999999,122.76033329999999,123.79266670000001,122.23933329999998,119.76266670000001,118.475,120.30233329999999,114.80433329999998,110.95066670000001,100.6073333,71.825,45.13033333,54.486000000000004,48.721000000000004,45.71866667,45.20866667,44.922,53.476000000000006,52.981,69.70933333,71.139,97.34533333,116.60166670000001,118.785,125.32666670000002,124.56200000000001,127.225,126.14399999999999,123.85066670000002,122.03299999999999,122.24066670000002,115.83966670000001,108.3633333,97.29899999999999,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.38466670000001,114.584,122.656,121.61766670000002,122.69233329999999,118.68933329999999,117.06,116.93766670000001,117.96333329999999,112.13,106.95233329999999,97.306,68.96066667,44.76833333,54.17566667,48.318999999999996,45.07,44.62266667,44.538999999999994,47.19066667,46.905,63.93133333,67.661,96.42,112.79466670000001,112.98566670000001,120.20633329999998,118.806,120.76433329999999,117.75966670000001,115.03299999999999,114.04166670000001,115.90533329999998,111.19966670000001,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.58800000000001,69.20166667,94.84833333,112.68766670000001,111.22966670000001,115.64233329999999,113.11133329999998,113.98366670000001,111.11200000000001,109.125,107.86466670000001,108.75133329999998,104.2823333,97.71266667,86.99600000000001,60.05633333,40.556999999999995,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873000000000005,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.33800000000001,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.193999999999996,59.67433333,88.863,106.02233329999999,105.83833329999999,114.23633329999998,111.22,111.912,109.63566670000002,108.025,107.666,110.21566670000001,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.81299999999999,110.77933329999999,110.34266670000001,117.59933329999998,115.92366670000001,116.98,114.96433329999999,113.603,112.39966670000001,115.01833329999998,109.01799999999999,102.9576667,93.10533333,65.87899999999999,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.63033329999999,111.979,118.32033329999999,116.38033329999999,117.611,115.26366670000002,113.42299999999999,112.929,116.76733329999999,111.05066670000001,107.93633329999999,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001000000000005,44.99966667,47.81033333,47.55633333,66.02266667,69.10600000000001,98.01033333,114.90633329999999,114.08233329999999,121.051,119.30666670000001,120.051,117.06633329999998,114.74266670000002,113.7616667,116.39233329999999,109.68299999999999,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.59033329999998,113.25833329999999,121.47433329999998,120.05,121.21,118.59299999999999,116.44733329999998,115.46066670000002,117.685,111.10066670000002,104.80666670000001,95.30533333,68.54766667,44.673,53.97,47.346000000000004,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.15866670000001,120.177,117.91566670000002,120.08366670000001,117.294,116.57166670000001,116.53533329999999,118.59233329999999,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.46300000000001,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.87100000000001,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571000000000005,61.027,62.38566667,91.734,109.95200000000001,111.25,119.25533329999999,117.64333329999998,119.86366670000001,117.439,116.066,115.26299999999999,117.06766670000002,110.65433329999999,106.31299999999999,94.42766667,65.59533333,42.96366667,52.273999999999994,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.56566670000001,109.30133329999998,115.75399999999999,114.19466670000001,115.69533329999999,113.06233329999999,112.58133329999998,111.75833329999999,113.18733329999999,105.65033329999999,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.37899999999999,107.695,109.01933329999999,108.035,107.73433329999999,107.9046667,110.95433329999999,105.34166670000002,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.17100000000001,42.22266667,42.306999999999995,45.13033333,45.06466667,56.681000000000004,58.99166667,69.418,62.94566667,78.62433333,87.29299999999999,97.84366667,99.31133333,97.01833333,95.74700000000001,95.45200000000001,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196000000000005,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.03066670000001,114.367,121.80566670000002,120.917,123.26933329999999,121.456,119.30566670000002,119.046,121.335,112.85033329999999,105.15733329999999,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748000000000005,42.541000000000004,45.049,44.88566667,56.34466667,58.343999999999994,80.62933333,94.50966667,108.58366670000001,115.90766670000001,114.89766670000002,117.98899999999999,116.132,114.40833329999998,111.80966670000001,112.72533329999999,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.821999999999996,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.15100000000001,94.17633333,94.41866667,92.50666667,90.87700000000001,90.31966667,81.03766667,79.71866667,75.24533333,71.08800000000001,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.19033329999999,106.41866670000002,114.24633329999999,111.87633329999998,114.26033329999999,112.19266670000002,110.72233329999999,111.135,113.68466670000001,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.60799999999999,109.458,109.44433329999998,116.77600000000001,115.96,117.35566670000001,115.04666670000002,114.01299999999999,113.2443333,115.24333329999999,108.96666670000002,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.34100000000001,67.02333333,96.80933333,114.48733329999999,113.8836667,119.20366670000001,117.26233329999998,119.035,116.351,114.462,113.542,115.99366670000002,109.90233329999998,106.57833329999998,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.98566670000001,118.227,123.80533329999999,123.07600000000001,125.18733329999999,123.15866670000001,120.29233329999998,119.17666670000001,120.85066670000002,111.75633329999998,106.03133329999999,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068000000000005,54.851000000000006,51.01833333,77.66633333,93.473,92.01799999999999,102.58633329999999,98.27466667,98.12266667,97.17433333,96.82033333,96.75399999999999,100.0236667,95.42966667,88.814,78.018,53.763999999999996,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.12533329999998,107.161,104.88466670000001,103.2196667,102.789,106.34866670000001,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501000000000005,44.34,55.23666667,56.791000000000004,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.03699999999999,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663000000000004,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.21466670000001,110.53066670000001,116.42466670000002,114.75266670000002,116.42299999999999,113.948,112.7,112.10766670000001,114.82166670000001,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806000000000004,42.74966667,42.687,51.214,50.99100000000001,67.59966667,66.616,91.765,107.97833329999999,107.68799999999999,115.389,115.12866670000001,117.37133329999999,114.61166670000001,112.73766670000002,111.69066670000001,114.55466670000001,108.459,102.10600000000001,92.64399999999999,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.946999999999996,41.70866667,43.81333333,43.15066667,58.878,59.93899999999999,89.15899999999999,105.84166670000002,104.5906667,113.09466670000002,111.67166670000002,113.77833329999999,110.82700000000001,109.14233329999999,106.866,108.33333329999999,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.961999999999996,40.45433333,40.39733333,56.553000000000004,57.27066667,85.87166667,101.228,99.22866667,108.316,105.39933329999998,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.82166670000001,101.9033333,100.83933329999999,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.62766670000002,107.09666670000001,106.37733329999999,103.9183333,102.4773333,102.295,105.97466670000001,95.05366667,79.03399999999999,74.19066667,54.468999999999994,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.49700000000001,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.876999999999995,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.80366670000001,112.61833329999999,110.08866670000002,111.45333329999998,109.48166670000002,108.65333329999999,108.1163333,110.70100000000001,104.94633329999999,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571000000000005,49.626000000000005,49.27966667,66.82733333,64.94233333,91.68933333,109.93166670000001,110.191,116.45200000000001,115.15766670000001,117.05833329999999,114.86466670000001,113.48466670000002,112.73633329999998,115.3573333,109.42933329999998,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.20399999999999,44.226000000000006,46.992,46.83166667,66.11966667,67.5,96.35833333,112.79333329999999,112.211,119.26066670000002,119.67766670000002,121.45299999999999,119.01433329999999,117.70100000000001,116.454,118.49233329999998,111.071,106.92299999999999,96.12899999999999,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568000000000005,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.23366670000001,110.64,117.69733329999998,118.59233329999999,120.648,118.02533329999999,116.39066670000001,115.24333329999999,117.83833329999999,111.00966670000001,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.19466670000001,114.08766670000001,120.79799999999999,119.844,121.667,119.833,118.54466670000001,117.70666670000001,119.76833329999998,112.365,105.72166670000001,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.218999999999994,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.01933329999999,121.3693333,120.92133329999999,122.17466670000002,119.42466670000002,117.10266670000001,115.93833329999998,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.31299999999999,101.7486667,100.738,99.854,89.398,86.46600000000001,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.181999999999995,44.97266667,62.96766667,64.16133333,94.053,111.99733329999998,111.51966670000002,116.83733329999998,114.6,115.80633329999999,114.01,112.21266670000001,111.77533329999999,115.21633329999999,109.35466670000001,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.06866670000001,121.93966670000002,119.62366670000002,117.65066670000002,116.16866670000002,117.42633329999998,109.807,103.0216667,93.30133333,64.95566667,44.06399999999999,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.53433329999999,112.103,108.35633329999999,107.98266670000001,105.17299999999999,103.56866670000001,102.7983333,105.52600000000001,99.90866667,95.24866667,84.72733333,58.85433333,38.919000000000004,48.92100000000001,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.28166670000002,103.5946667,103.06200000000001,101.07700000000001,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156000000000006,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531000000000006,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.641999999999996,75.813,91.36266667,104.70700000000001,111.944,107.75333329999998,106.86399999999999,104.1093333,102.53,102.1176667,104.3313333,94.74799999999999,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236000000000004,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.06399999999999,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321000000000005,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.82600000000001,109.47566670000002,106.04866670000001,105.992,103.928,102.459,101.538,102.92200000000001,98.806,91.73299999999999,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318000000000005,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.39466670000002,105.906,105.584,103.9303333,102.9396667,102.88,105.18566670000001,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.358999999999995,41.885,44.35566667,43.57,60.47166667,60.501999999999995,90.13466667,107.06233329999999,105.33066670000001,112.93,110.68066670000002,111.96033329999999,109.13566670000002,107.554,106.99833329999998,108.954,105.06933329999998,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.748999999999995,50.788999999999994,69.44733333,66.74866667,91.86533333,108.25166670000002,107.251,114.11833329999999,111.569,112.3573333,109.70933329999998,108.39333329999998,108.13766670000001,110.04766670000001,105.81700000000001,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913000000000004,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.78333329999998,109.70866670000001,110.24966670000002,108.5056667,107.773,107.681,109.53266670000001,99.09366667,83.09200000000001,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=4.16 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.fossil_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=generator.fossil_634 bus1=634.1 phases=1 kv=0.277 kw=181.70809720434562 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=192.5833 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.810400504883696,20.648523479878076,29.147993930715195,89.56853474949978,20.539862497264586,47.99878648202636,71.80728880763745,77.30998165689849,38.627930467914226,2.560455509228436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.869906924475828,45.38337117078106,63.52597940297416,2.506334788158393,136.3686940989904,48.761511062687894,177.0666372627154,121.76742700286108,64.28870398363567,5.502692849261045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.41193272183858,122.2033295547353,162.35670918397258,68.8109307465348,122.36653079889227,122.03970877010497,99.70211534427344,86.57217668839714,45.437911432324526,3.5958813976072297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.76177618351345,182.73295089660684,259.44382875747414,307.3331151759402,325.58480393122016,316.9766724977695,278.839184843273,213.73321601743237,116.48247565930042,22.882576500792613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.73537793255409,193.52017554895505,272.3014856461066,320.0275708204157,337.46199473349066,325.53026366967674,284.6686997213214,217.0018558457789,117.57244180922268,22.337593425831493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.53822943881754,162.30216892242916,254.4311591811573,228.007241544301,257.7547588115208,265.8724474315536,266.90745377945905,202.50966927273646,109.61795443334671,20.485322235721128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.57365532719632,69.08321251377865,246.85845363608559,283.1432505599983,253.5593540774089,242.77212942506063,204.6346417705641,104.60570439750332,55.24466999831086,5.8840551395918075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.82682272127552,165.13532573937482,43.58564024221415,57.424182757681955,128.5232872462013,148.89952895883556,121.98516850856147,79.05359186439537,41.95111055780419,4.8490487916864256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.7881744344728,167.0962579120987,89.56853474949978,190.52381748785243,149.22635098762285,69.68273585028324,89.35037370332597,74.74952614767005,38.736591450527726,18.30580947635005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.724341414684346,83.35765758112065,134.29826186270625,230.186754303672,133.59007754358817,174.45164149194352,177.1757177858023,142.96093355770026,79.76177618351345,14.001743759624743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.82492454200293,194.39198065270352,272.08332459993284,318.88348394942335,336.0997468163246,325.58480393122016,287.55639679981056,223.86679661220603,132.88189322447008,32.74387532832242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.12360456020613,184.25840005792983,258.5720236537257,313.54441188479274,332.7220264648912,325.3125221639764,288.2645811189286,218.2550232398581,129.77603509980713,32.25343251490475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.38041389318269,182.18796782164569,256.55613167898497,236.669913239295,262.7124685858206,238.9039662602096,215.58548720754268,171.99984696532852,102.04482934780148,24.68030742935953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.070697357109715,78.34498800480388,141.98004793086494,180.98934068910995,207.35871806442287,190.30565644167862,112.5597722329059,91.63896698578395,51.703328862247076,8.444510648820245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.434423913075022,46.80015934949061,217.38363767658302,270.9937779904839,312.9994288098316,310.4930940216732,277.3682759434934,216.5659532939046,126.23511350421677,31.926610486117443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.18865109796822,167.7503215101467,236.615792518225,200.112415007665,235.19900433951543,306.2435685664914,185.07566490013485,84.55628471365641,47.34472288397833,8.553591171907152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.64044562458317,179.51843178933032,262.0588245282461,319.37392676284105,331.52339933235544,323.0239288815183,286.84779294021905,225.7190678023164,132.1732893648786,34.43252573380242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.50496685053689,183.60433645988186,265.65470592585325,314.63395849424154,334.24747562621417,325.85708569846406,292.459566312567,228.9881271711363,134.51600336840664,35.52249188372467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.97265335189255,192.7574509682936,270.34013393290934,316.54076994589536,346.77831048605935,337.89747774489155,300.30497316535605,229.6963114902544,141.3264038732903,38.736591450527726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.39266392902606,188.23564374586783,263.2029113992383,308.2049202796886,325.0398208562591,315.2876025518161,281.0728183237141,221.63316313176492,134.29826186270625,36.12159567975584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.73848962980033,54.427405156105884,82.43131221582877,47.07244111673447,136.47735508160392,36.39387744699969,37.97386686986621,0.5449830749611237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.04941968384692,58.895091657461535,166.4426138545241,177.77524112230685,335.609304002907,328.36342048662243,155.16494638875815,134.62508389149357,78.29086728373383,17.37988365153157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.6644154546188,58.78601113437464,68.32048793311714,170.0384952521313,358.7645818114168,352.71690588719457,314.79715973839853,248.4925637800221,149.93453530674094,42.49609363276532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.89535677828708,197.93332178876733,275.8428267821704,322.53390560857406,341.98380195591636,333.7024925512531,298.88860452711987,236.94261454701228,148.4090861454179,43.47655971912725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.64583132310523,189.1615695706863,263.1483711376949,308.42266178538904,327.00117256945634,318.06621910721844,285.59504508661325,227.89858056168748,142.47049074428259,42.005650819347636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.82465942117736,130.26647791322478,150.15269635291475,222.88591098537063,249.5279896684009,239.12170776591,217.7104597053704,160.12265616305802,98.0675856598635,28.003907059722902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.5577633524556,157.8344824210735,152.93131290831698,284.0695959252903,299.7058693693249,217.43775839765308,30.183000278620572,211.39050201390438,124.87286558705065,35.141129593393906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.12307431855503,30.78252361512515,46.41879705915985,71.752748546094,56.66145817702043,39.336114787032315,39.88067832152002,15.473072199877755,7.954487375875987,0.16362078463036048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00443730137401,196.13559086020038,273.0642102267681,320.6266746164468,340.0224502427192,332.44932515717386,300.79541597877375,241.73670353668186,148.79044843574863,47.12698137827793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.48221053847489,188.99836832652932,264.4560787933175,309.7849097025551,328.74478277695323,321.988922533613,289.953651064882,186.1106712480402,123.83785923914527,46.80015934949061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.696199404100252,81.88632914086766,139.4195924216365,141.10866236758991,181.53432376407105,171.45486389036742,154.78358409842738,111.36114510037014,68.32048793311714,19.613517131972696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.94989703983057,197.7151607425935,280.2014327604391,328.2543399635355,348.5215011530828,342.4742447693341,307.60581648365746,247.9480002455344,154.4022218080966,51.540127618090146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.27671906861788,192.48516920104973,267.016534302546,312.8903482867447,331.57793959389886,326.45660903496866,295.6195451583,239.28532855054033,154.3476815465531,52.52059370445207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.62307501104327,77.74588420877272,182.351588606276,226.5908729060648,258.5716041132523,253.2870723101651,218.20048297831462,62.49097305506877,45.16562966508065,29.80163798828981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.24683329840903,186.71019458454484,261.84066348207216,341.16653711371134,340.8942553464676,312.34578475225703,253.99525662928315,160.2862769476884,56.38875686930316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.7246065355099,172.59937030183315,258.1906613633949,344.8714990344056,291.4245599646616,327.6006959059609,321.6075602432822,249.80027143564476,96.54213649854044,46.963360593647565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.617424191695605,63.199157374186846,47.617424191695605,71.752748546094,47.50834366860868,198.36922434064152,180.6625186603226,131.13828301697322,45.54699195541141,6.2654174299225724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5413411360637768,22.882576500792613,35.79477365096852,128.08738469432708,154.18406076192278,71.80728880763745,104.00618106099873,45.32925044971101,27.513464246305233,51.81240938533399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.55575447200531,21.465788322083057,83.24857705803376,163.06489350309062,149.55317301641017,187.0915568748756,204.47102098593373,246.58575232836827,159.41447184393996,57.20602171150814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.088067970649647,45.92835424574218,85.9181130903491,319.9730305588722,120.07835705690765,119.42471299933304,135.55142925678544,101.99028908625804,2.506334788158393,53.17465730250011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.929832884541373,128.5778275077448,277.91325901845454,331.7411408380558,350.2105710990363,348.5215011530828,316.70397119005236,257.8088795325908,166.87851640639832,62.926875606942986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20765476995518,106.07661329728292,211.71732404269162,290.0623120474956,335.99066629323767,355.22282113487967,347.8133168339648,316.2139479171081,258.4629431306388,172.5989507613597,66.14139471421943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.37085601411213,102.2629903939753,204.0355379745329,277.64055771073726,322.53390560857406,341.76606045021606,336.5901896297422,316.54076994589536,250.8352777835501,166.55169437761097,64.12550273947875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.822650540727071,107.49298193551908,211.77186430423507,294.8026998565684,330.48797344397667,348.57604141462633,292.84092860289775,277.69509797228073,212.8614109136839,168.07714353893405,36.2852164643862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2177415057004028,59.71235649966653,136.69551612777772,193.19335352016773,219.94409318581145,259.6070300016311,274.7528606322481,182.73295089660684,160.72217949956263,113.922020150072,38.627930467914226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.614995770771889,96.21531446975314,192.9210717529239,270.34013393290934,317.52165557273065,337.13475316422995,331.9593018842297,302.7022274304276,244.67894087671445,156.58131502699425,60.52962134187151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.328985328885468,20.32170145109077,64.45232476826605,90.16763854553095,96.16077420820969,116.42793539775698,74.15000281116548,64.34324424517914,68.48410871774749,25.443032010021053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5799894228665063,70.2818396463144,125.03648637168101,161.86626637055485,244.78802139980132,279.71098994702146,218.85454657636262,270.7210766827667,102.15390987088837,34.977508808763545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.49582851193976,35.68569312788162,76.92861936656773,135.60596951832892,187.69066067090677,363.0141072665986,350.48327240675354,319.31938650129763,262.4401868185768,177.0666372627154,71.42592651730669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.710347619216227,109.12751161992905,211.06367998511703,284.1241361868336,328.74478277695323,344.59879772668825,337.7888167622781,308.9131045988067,253.77751512358276,171.45486389036742,69.51911506565287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.40263996359358,41.51520800592997,173.68891691128198,209.9191735736513,324.6584585659283,341.71152018867264,335.6638442644504,306.4617296126651,251.54346210266814,170.20211603676168,66.08685445267601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.938595401135262,22.065311658587635,108.5825285449679,102.15390987088837,141.05412210604646,193.629256072042,157.8890226826169,201.42012266328757,99.26621279239923,30.945724859282095,0.05454026154345349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.833156816945703,1.4163686382361458,17.05264208227085,110.59842051970864,76.7654181224108,177.12117752425885,192.1583471722624,127.21557959057868,13.947203498081288,65.37867013355793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.668057393516158,123.23833590264069,233.29219288786163,312.50898599641386,361.8700203956064,379.9031285642392,359.3091453459045,328.30888022507895,270.34013393290934,185.5656881730791,78.45406852789078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.81214426450844,120.84108163756918,222.17772666625257,294.5299985488512,338.44246081985267,355.98554571554115,348.57604141462633,318.0116788456749,262.60338806273376,179.73617329503074,75.67545197248853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.838542515467793,109.39979338717288,171.61848467499775,237.05169507009919,287.55639679981056,287.7195980439675,287.82867856705434,172.5448300402897,120.89562189911264,165.7340099949326,72.62455364984244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.899947114332532,67.28548158521174,151.18770270082013,180.49889787569228,219.94409318581145,214.65914184225088,264.8915618047183,196.8983154408619,99.42983357702958,31.109345643912462,30.836644336195192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.8894408381139,82.81267450615954,111.57930614654398,184.85750385396102,256.7193329231419,253.17799178707818,232.9653708590743,201.69240443053147,195.04562471027816,113.21383583095393,26.260296852226034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.989493723781369,49.851057672136726,131.41056478421706,135.60596951832892,169.71167322334395,206.54145322221785,239.82989208502804,211.71732404269162,187.52703988627638,135.98733180865966,42.223392325048046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.298945139028763,122.80243335076644,220.21679449352874,289.953651064882,329.2893463114409,356.42144826741537,345.9610456438544,311.25581860233467,250.99889856818046,164.2089803740829,71.31684599421978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.587118881013346,131.57418556884744,237.32397683734303,313.65349240787964,360.34415169380986,378.32355868184607,370.91363484045786,304.17313633020717,279.27508739514724,177.2847983088892,85.10084824814412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.87893456189527,120.2965181030815,205.2882858281387,314.1980559423673,355.98596525601465,371.1317958866316,360.5077724784403,321.5530199817387,250.127093464432,166.55169437761097,71.58954730193705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.513464246305233,12.313093354144742,240.53849594461948,105.36842897816484,129.0133105191456,177.93844236646385,380.6117324238306,339.6410879523884,280.2010132199657,188.1811034843244,84.77402621935681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.45528204586443,135.49688899524196,235.47170564723262,305.31764274167284,347.8133168339648,364.5936771489917,358.65550128832984,326.02070648309444,271.70196230960204,188.67154629774205,85.10084824814412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.307972776448196,143.23321532494413,247.6211782167471,323.95027424681024,369.6063467253086,387.14943162099706,378.26901842030264,345.03470027856247,276.9869136531627,193.90153783928585,88.80581016883828,4.521807222425705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68933506677897,139.74641445042386,242.82666968660408,314.14351568082384,355.1682808733362,357.4023338942507,350.0473698548793,318.0116788456749,260.3152143207492,181.69752500822798,81.83220841979762,3.1054385841895598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.144351991817835,125.63559016771215,237.92308063337424,310.60217454476015,351.73602026035934,365.68364329891403,360.7800542456842,312.6180665195008,257.3188562596465,178.1016436106208,79.87085670660034,2.778616555402249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.724341414684346,138.00322378340041,236.669913239295,309.07672538343706,351.35465797002854,369.9877090156393,363.66775132417325,331.9593018842297,276.2783097935712,186.65565432300133,85.10084824814412,4.903589053229879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.67344309203824,118.60744815712809,236.61537297775158,275.29784370720927,347.5410350667209,360.8345945072276,352.226463073777,320.191191605046,262.0042842667026,134.18918133961932,81.88632914086766,4.140444932094942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32386475118893,134.24372160116278,181.91568605440185,210.5732371716993,223.70317582757568,327.76389715011777,354.2423550485177,218.5818452686454,258.5716041132523,175.43210757830545,80.96040331604918,3.704961920694136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.256654913328685,104.98706668783407,202.45554855166642,301.1222380075611,345.2528613247364,275.24330344566584,300.95903676340413,260.09747281504866,236.3976314720512,171.61848467499775,82.10449018704145,4.630887745512612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.606652794651406,91.42080593961016,91.693087706854,52.13923141412129,140.40005850799844,190.41473696476555,354.0791538043608,322.31574456240025,267.724718621664,186.81885556715832,84.0113016386953,6.047675924222169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.608396554276155,143.77819839990528,239.99309332918494,232.692669551357,350.26511136057974,363.122768249212,357.6200753999511,327.3825348597872,272.6283076748939,191.34108233005742,87.44356225167215,7.137222533671007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.352006761773026,143.45137637111796,235.19900433951543,299.76040963086837,347.70465585135133,363.9945733529607,354.2968953100612,281.345100090958,269.1956275214436,183.4956754772683,87.22582074597176,7.0826822721275535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.8070236868119,140.78142079832918,205.83326890309985,222.94045124691414,285.8673268538571,318.6653229032496,284.88644122702175,277.04103437423265,236.3976314720512,116.15565363051313,55.68057255018507,2.778616555402249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.666313633891406,23.645301081454143,37.37476307383503,70.44546043094476,37.75612536416579,25.06166971969029,85.97265335189255,119.09789097054576,9.044033985324823,67.39414256782524,31.98115074766089,0.05454026154345349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.55575447200531,70.17275912322751,112.28749046566205,105.20480819353449,157.4531201307427,128.08738469432708,120.45971934723845,131.519645307304,126.72513677716101,39.11795374085848,18.088067970649647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.701319981796789,28.385269350053658,105.96753277419602,153.47587644280472,259.06204692666995,355.5500627041403,287.12049424793634,279.05692634897343,260.96885837832383,113.922020150072,54.70010646382315,3.26905936881992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.434689033900575,52.57513396599552,161.48490408022414,256.17476938865417,363.9945733529607,378.9226624778772,374.94541878993925,346.1787871495548,289.4632082514644,106.23981454143987,53.61014031390091,4.413146239812209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.75100478646925,174.83300378227423,276.9323733916192,349.66600756454847,389.76442739176895,403.43976866307986,396.5202876351092,359.4727661305349,298.0167994233715,209.53781128332054,98.0675856598635,10.678563669734784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.04282046735118,168.5675863523517,263.31199192232515,327.9820581962917,363.8309525683303,373.80133191894686,371.0227153635447,334.46521713191464,275.89694750324037,194.55560143733388,94.5262445237997,10.188120856317113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.3346361482331,163.82761808375218,254.921601994575,330.9238759958509,369.824088231009,204.41648072439025,378.81400149526377,343.7274121634133,287.17503450947976,197.44287897534963,96.76029754471423,12.149472569514382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.51737130602814,160.93992100526302,253.2870723101651,318.719863164793,171.23712238466706,291.53364048774847,296.8727125523792,223.3218135372449,142.63411152891297,110.97978281003941,54.754646725366605,5.175870820473737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156336906835666,13.620381469293983,14.928089124916632,50.559241991254794,112.39657098874895,154.12952050037933,198.2601438175546,156.4181137828373,154.78358409842738,73.38727823050395,36.8297799988739,2.3427140035280325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3972542650714868,10.297201379404019,38.573390206370775,59.87597728429689,62.000530241651106,66.25005569683296,45.54699195541141,51.43104709500322,44.293824561332215,24.189864615941854,11.169006483152454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0350063479053828,0.9808856268353404,17.270803128444662,29.093453669171733,51.5946678796336,37.047941045047715,44.23928429978877,26.587118881013346,54.26420391194894,44.947888159380256,21.73848962980033,0.5449830749611237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.00417218054845,160.9944612668065,247.8934599839909,308.8044436161932,193.90153783928585,167.85940203323364,224.95634322165486,176.7398152339281,279.71098994702146,92.12899025872822,95.07122759876086,12.748995906018958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.39899802469623,80.52450076417497,161.86626637055485,185.5656881730791,161.97492735316843,176.68527497238463,207.6855400932102,178.2652643952511,239.0671675043665,136.85871737193466,70.17275912322751,9.752218304442897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.37867013355793,170.6921393097059,233.45539413201854,273.6633140227993,319.8098293147152,334.68337817808845,321.33527847603835,292.40502605102364,238.68580521403572,140.5636792926288,71.58954730193705,10.460402623560967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.2536976357303,146.61135521685097,185.1302051616783,208.28506342971474,218.47318428603188,242.98987093076104,293.6040727240327,249.418909145314,144.05048016714912,79.54361513733961,39.49931603118925,4.194985193638396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.218006626525952,75.94815328020579,120.18743757999457,322.69710685273105,356.6396093135892,372.3304230191673,362.14230216285017,332.3947848956305,276.6596720839019,190.63289801093933,45.60153221695487,13.40263996359358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.65095190080179,163.93627906636567,151.9504272814817,211.98960580993548,272.02878433838936,356.09462623862817,344.70787824977515,314.30713646545416,262.5488478011903,186.71019458454484,54.37328443503584,7.790866591245626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.169006483152454,56.71599843856387,99.0484712866988,107.92888448739329,158.97856929206574,229.36948946146708,251.38026085851124,244.02529681913987,276.6596720839019,130.15781693061126,42.33247284813495,5.557233110804499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.49635875359088,184.09477927329948,277.31373568195,342.14742274054674,379.6308467969954,394.12303337003783,383.7717112695637,349.66600756454847,292.35048578948016,208.28506342971474,103.67935903221144,15.473072199877755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7627245806615266,75.07634817645739,179.0279889759127,268.97788601574325,322.806187375818,360.2896114322664,374.23723447082114,377.94177685104177,332.1225031283866,276.60555136283193,197.2251374696492,100.46483992493498,16.017635734365467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.778616555402249,78.61768931252114,184.47614156363025,272.7919284595243,334.41067687037116,368.1350182850555,378.43221966445964,369.38818567913466,338.66062186602636,284.99552175010865,204.25327948023326,104.93252642629062,17.05306162274426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.015891974740723,67.83004511969946,130.9205415112728,197.60649975998,222.17772666625257,276.38739031665807,237.37851709888648,311.58264063112205,169.1121498868394,176.79435549547154,193.08427299708092,94.63532504688662,15.4185319383343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.76325482231263,96.86895852732776,90.11351782446093,99.59303482118655,158.16130444986078,206.269171454974,122.91151387385337,115.22972780569464,118.38928711095423,73.49635875359088,22.283053164288038,9.098574246868273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.1707502427772,75.23954942061431,71.31684599421978,340.1860710273495,386.9316901152967,403.8752516744806,383.33580871768936,352.00872156807657,295.1291023448823,211.00913972357358,104.33300308978605,17.107182343814305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156336906835666,86.78991819409752,200.00375402505145,299.0522253117503,366.2282068334017,405.8366033876778,418.2042370033661,404.8015970397725,366.88227043144974,297.63543713304074,157.39857986919927,86.08173387497948,18.41488999943695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429038214552933,87.0621999613414,196.5710738716012,288.80956419388974,351.245996987415,387.91215620165855,399.6802664808423,387.530793911328,352.93464739289504,294.2577167816073,204.96146379935138,106.45797558761367,18.905332812854628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.573125085545223,89.51399448795635,197.55195949843656,283.633693373416,342.31062398470374,375.38132134181353,385.40582141350023,373.31088910552927,340.83971508492414,286.84779294021905,206.10555067034372,106.62117683177065,18.41488999943695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.117688620032936,87.87946480354637,194.60972215840388,282.98004931584137,342.6919862750345,329.7797891248585,391.4534973377224,380.72039340644415,348.5215011530828,292.40502605102364,204.19873921868992,105.91299251265256,18.633051045610767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.608131433450605,85.10084824814412,187.6361204093633,192.26700815487587,172.5448300402897,194.11969888545968,87.2803610075152,272.3010661056332,339.75016847547533,280.2555534815092,198.85966715405917,99.86573612890379,18.95987307439808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.335849666206748,82.59493300045915,119.09789097054576,212.80687065214042,329.07118526526716,282.979629775368,378.48675992600306,366.71864964681936,337.0260921816165,284.450958215621,205.7787286415564,104.98706668783407,19.232154841641933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.697678042899444,84.06584190023874,180.8257199044796,215.3673261613689,261.9497440051591,115.01156675952083,247.5666379552036,313.16304959446194,262.3311062954899,152.6586116005997,99.0484712866988,46.30971653607295,17.70670568031888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.117688620032936,14.274445067342011,57.369642496138496,74.64044562458317,92.29261104335859,175.59572836293583,260.2606740592057,154.45676206964004,145.3581878227718,87.77038428045947,73.38727823050395,44.23928429978877,19.232154841641933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.230411082017191,30.019799034463624,192.7574509682936,205.01600406089486,243.9707565575964,258.898845682513,244.1884980632968,274.80740089379157,245.441665457376,229.75085175179782,159.08764981515267,102.53527216121915,20.86668452605189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5449830749611237,5.066790297386829,20.594402758808037,31.76298970148708,32.90707657247937,52.52059370445207,64.83368705859681,151.18770270082013,133.2087152532574,100.95528273835264,65.32412987201448,18.68717176668081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.184478917419762,96.37893525438349,201.637864168988,280.85507681801374,336.2088273394115,369.2795246965212,379.6853870585388,368.6800013600168,339.15064513897073,284.7777802444083,207.0318960356356,109.7270349564336,21.248046816382654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.328985328885468,96.43305597545351,195.53606752369583,275.13464246305233,330.65159422860705,301.34039905373487,376.7976899800496,362.46912419163766,332.5584056802608,277.91283947798115,62.43643279352533,108.09250527202364,22.119851920131094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.710347619216227,99.64757508273,207.79462061629712,296.05544771017423,357.12963258653343,392.3798427030142,402.404342774701,344.70787824977515,272.9005894421378,301.0676977460176,215.3677457018423,93.2189564086505,22.17439218167455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.473072199877755,100.46483992493498,207.52233884905326,295.02044136226885,355.8768847329277,391.7257791049662,402.241141530544,391.83485962805315,357.89277670766836,300.08723165965563,216.8386546016219,69.08321251377865,22.609875193075357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.126716257452376,100.84620221526572,200.22149553075187,289.62682903609465,349.12102448958734,383.4990099618464,393.4148490509197,382.4094633523976,348.0314778801385,196.68015439468812,205.56056759538257,108.69160906805479,24.189864615941854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.998521361200808,101.50026581331377,200.87513958832645,280.80053655647026,335.7183845259939,366.99093141406325,375.81722389368764,327.54615564441735,336.7533908738992,281.8900831659191,206.2146311934306,112.17840994257514,24.73484769090298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37988365153157,103.7338992937549,203.10919260924098,289.8991108033385,347.26875329947705,379.576306535452,391.07213504739167,380.5571921622872,265.32746435659254,294.3118375026773,212.91595117522735,112.01520869841819,24.24440487748531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.153114508411727,38.300688898653505,123.67423845451492,211.49916299651784,266.2538097218844,284.1782569079037,299.0518057712769,356.6941495751326,324.8220793505587,272.13786486147626,197.7151607425935,105.64071074540871,23.645301081454143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70670568031888,68.86547100807826,149.28089124916633,204.14419895714641,193.68379633358543,335.1738209915061,171.67302493654125,325.14890137934594,210.13733461982517,193.08427299708092,112.72339301753624,58.73147087283119,18.905332812854628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2849513435606434,33.99662318192821,161.97492735316843,119.75153502812036,233.40127341094848,271.3751402808147,276.7142123454454,133.04509446862698,130.53917922094206,130.75692072664245,94.47170426225628,53.77376109853125,16.017635734365467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.85079255131117,49.796517410593275,143.66911787681838,199.4042306885469,132.01008812072163,300.41405368844295,318.39304113600565,246.31347056112443,216.34821178820422,142.03458819240842,99.48437383857305,50.99514454312902,16.8894408381139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5449830749611237,50.722862775885154,12.040392046427474,18.523970522523857,71.15364475006281,143.6145776152749,185.29340640583527,146.50227469376406,131.79192707454786,149.93453530674094,121.60380621823073,68.97413199069175,19.831258637673102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.96552389374572,64.45232476826605,61.782788735950696,242.98987093076104,205.01600406089486,120.35105836462492,153.42133618126127,100.19255815769111,87.66172329784598,82.04994992549801,20.86668452605189,11.441288250396306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.393612326174138,16.56261880932659,40.970644471442256,154.0208595177658,348.7396621992566,377.56083410118447,388.34805875353277,333.53929130709616,349.50238677991814,295.1291023448823,210.30053586398208,114.95702649797737,26.097095608069086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.138966293295752,109.99931672367744,207.79462061629712,283.25233108308515,335.7183845259939,365.52002251428365,373.2022281229157,360.88913476877104,329.88886964794546,277.47693692610693,203.32693411494145,110.92566208896936,24.73484769090298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.02988577020884,108.74614932959824,204.96146379935138,278.5123628144857,328.19979970199205,356.6941495751326,364.3759356432913,354.7869185830054,326.45660903496866,276.44193057820155,203.8173769283591,112.2329502041186,25.606652794651406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50121421046185,109.7270349564336,207.0318960356356,282.3805259793368,334.62883791654497,363.8309525683303,371.6222387000493,376.63448873589266,331.468859070812,281.7268819217622,208.28506342971474,114.79382525382044,26.587118881013346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.937116762336068,109.12751161992905,204.3078197417768,277.47693692610693,329.83432938640203,358.00143769028193,365.35682127012666,330.21569167673283,325.20344164088954,274.6983203707046,201.1478408960437,111.1979438562132,27.18664221751792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.154858268036474,108.52840782389788,197.1160569465623,284.5054984771644,337.08063244316,327.2193336156301,378.10539763567215,365.7923042815276,333.92065359742685,282.816428531211,201.91056547670533,111.74250739070094,27.349843461674872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.138966293295752,91.52988646269705,172.70803128444663,246.80349383406863,177.2847983088892,190.46927722630898,327.9820581962917,323.0239288815183,296.4368100005051,218.9090868379061,198.96832813667268,97.84984415416308,27.949366798179444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.661193056194865,97.08711957350157,160.5040184533888,219.83501266272458,226.5908729060648,275.1891827245957,306.84309190299587,291.20639891848776,232.20264627841283,134.5705436299501,97.52302212537576,69.84593709444019,20.158500206933827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.047675924222169,69.84593709444019,129.50375333256326,173.47075586510815,246.47667180528128,260.75111687262336,292.1868650048497,345.1983210631929,312.5635262579573,263.8020151952695,192.8665314913804,105.69525100695219,29.202534192258643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.395775626272293,60.96552389374572,126.72513677716101,181.97022631594533,168.89440838113904,174.94166476488775,261.3502206686545,249.5821103894709,282.43506624088025,227.89858056168748,195.69968830832616,108.85522985268518,30.237540540164023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.260296852226034,108.41932730081095,203.0001120861541,279.16600687206034,260.5879156284664,350.42873214521006,357.23871310962033,345.90650538231097,315.55988431906,138.49324705634464,198.31468407909801,109.5088739102598,29.910718511376714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.49757227156451,107.43844167397562,200.16737480968186,164.53580240287025,281.3996403525014,360.998215291858,369.9331687540959,345.68876387661066,270.2310534098224,212.37096810026625,160.06811590151457,86.68083767101065,22.718955716162263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.636273444034705,4.140444932094942,58.513729367130786,115.22972780569464,260.58749608799303,177.50253981458962,154.61996331379697,238.35898318524846,241.13759974065067,125.58104990616872,85.04630798660068,60.63870186495841,31.599788457330128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.385269350053658,121.49514523561724,225.55586655815944,305.0994816954991,359.5273063920784,390.03712869948623,396.5748278966528,381.9735608005232,349.1755647511308,294.69361933348154,218.0372817341577,119.2610922147027,31.98115074766089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.439809611597124,116.86383794963119,210.02825409673824,283.7973141580464,333.37567052246584,361.1614165360149,368.5163805753863,359.6905076362353,327.65523616750437,278.9482653663599,206.16009093188717,116.59155618238735,31.872070224573985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.126716257452376,115.0661070210643,207.52233884905326,280.80053655647026,332.17704338993013,360.6168530015272,367.9718170408986,259.00750666512647,329.88886964794546,277.58601744919383,205.2882858281387,115.39292904985159,31.43616767269977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.385269350053658,111.36114510037014,201.1478408960437,272.13786486147626,321.38981873758183,348.7942024608001,356.1491665001716,308.09583975660166,321.4984797201953,66.19551543528951,104.1698018456291,114.46658368455972,33.615260891597444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.6925574652029,91.0394436492794,198.9137878751292,269.0324262772867,317.1398737419265,344.59879772668825,305.48084398582984,232.58400856874354,90.00443730137401,242.33622687318646,157.23537862504227,112.88701380216663,34.26932448964547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.420275697959045,109.39979338717288,198.2601438175546,268.97788601574325,318.39304113600565,346.39694819572867,193.08427299708092,349.8292088087055,315.99578687093424,267.9970003889079,198.31468407909801,96.54213649854044,33.452059647440485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.038913407628282,111.57930614654398,205.61510785692602,279.7655302085649,331.0329565189378,360.34415169380986,368.5163805753863,359.4727661305349,329.2352255903709,278.13100052415496,200.112415007665,114.95702649797737,33.724341414684346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.365735436415594,110.32613875246477,198.42376460218492,276.9323733916192,330.54251370552015,359.5268868516049,367.37229370439405,356.85735081928965,326.4020687734252,267.28881606978985,197.55195949843656,113.922020150072,33.99662318192821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.30580947635005,106.67571709331408,180.8257199044796,242.49942811734334,316.05032713247766,318.6112021821795,291.58776120881856,321.6621005048256,272.519227151807,243.2621526980049,176.84889575701496,112.12386968103168,34.43252573380242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.073919755533673,93.27307712972052,195.26378575645194,263.4206529049387,310.43897330060315,336.5356493681988,345.57968335352365,336.6447298912857,185.7838492192529,216.34821178820422,193.1388132586244,93.81806020468164,35.903854174055425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.891184597738643,107.2207001682752,191.88564586454518,260.2606740592057,308.5317423084759,336.0452065547812,345.3615223073498,335.3370222356631,306.0803673223344,225.88268858694676,178.91890845282575,85.70037158464868,32.471174020605154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.53257861946989,109.34567266610284,171.56394441345438,223.75771608911916,280.90961707955717,242.11806582701257,252.3607269448732,268.7601445100428,239.23078828899688,236.94261454701228,174.61484273610043,68.15686714848678,33.39751938589704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.388491748477602,104.49662387441644,169.27577067146981,230.7317373786332,281.4541806140449,304.71811940516824,328.30888022507895,306.57039059527864,280.58237551029646,271.1028585135709,202.67329005736684,118.06246508216694,33.506599908983944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.894826536636,85.53675080001834,169.49351217717017,229.64177122871087,267.3978965928767,291.80592225499237,313.8166936520365,293.9850154738901,289.8991108033385,238.14124167954805,157.07175784041198,104.87798616474718,34.105703705015124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.949366798179444,105.36842897816484,151.9504272814817,224.62952119286754,253.83205538512615,218.52730500710197,116.10111336896965,211.0632604446436,264.8370215431749,212.97049143677086,166.55169437761097,104.22434210717256,34.59614651843278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.87529262299792,102.69847340537609,181.47978350252757,227.844040300144,279.9832717142653,292.02366376069284,316.54076994589536,285.1591425347391,252.68754897366045,202.1283069824057,159.41447184393996,101.60892679592726,13.784002253924339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.369377375312943,110.05385698522093,196.2987921043573,264.6192800374744,311.7462614157524,338.49700108139615,346.23332741109834,337.24383368731685,309.4035474122243,264.0742969625134,198.2601438175546,116.26473415360005,37.32022281229158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.077561694431015,109.39979338717288,193.4656352874116,261.56838171482843,308.85898387773665,335.06474046841925,163.33717527033448,186.21975177112716,231.16722039003398,261.1324791629541,193.68379633358543,114.08522139422894,34.650686779976226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.708449439943617,59.82143702275343,189.21610983222982,256.01114860402384,303.19267024384527,256.12022912711075,239.01262724282302,149.49863275486672,36.12159567975584,121.54926595668728,133.7532787877451,94.4175835411862,35.358871099094316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.147993930715195,112.2329502041186,202.3464680285795,273.6633140227993,323.4052911718491,351.8451007834462,360.2896114322664,301.8849625882226,325.80254543692064,275.8428267821704,207.5764595701233,122.36653079889227,37.75612536416579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.50982230740788,108.3647870392675,192.04926664917548,258.8443054209696,305.8076660146171,332.44932515717386,341.71152018867264,334.19293536467075,307.44219569902714,262.4401868185768,144.10502042869257,98.28574670603729,39.11795374085848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80163798828981,109.78115567750366,124.38242277363298,262.985169893538,170.96484061742316,339.8047087370188,343.3460498730825,262.0042842667026,309.51262793531123,263.3661126433953,199.78559297887765,118.82518966282845,38.573390206370775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80163798828981,108.63706880651137,193.24789378171118,261.56838171482843,305.7535452935471,250.72619726046318,345.6342236150671,333.10338875522194,306.73401137990896,262.0588245282461,196.95243616193196,117.79018331492307,39.66293681581961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.78252361512515,77.74588420877272,191.286542068514,257.04615495192917,302.8658482150579,329.83432938640203,337.89747774489155,327.70935688857435,301.4490600363484,189.70655264564743,134.46188264733658,112.01520869841819,36.39387744699969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.78252361512515,107.0025391221014,189.1615695706863,256.6647926615985,304.0099350860502,180.6625186603226,241.2466802637376,52.95649625632628,291.53364048774847,260.80565713416684,203.1637328707845,120.95016216065608,37.48384359692194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.12846001707712,107.43844167397562,192.70291070675012,260.3697545822926,308.4776215874059,232.36584752256968,348.7942024608001,276.6596720839019,131.41056478421706,14.001743759624743,21.41124806053961,19.77713791660306,11.604489494553258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.12846001707712,107.5475221970625,190.30607598215198,258.51748339218227,306.57039059527864,287.7195980439675,149.55317301641017,223.75771608911916,311.31035886387815,262.60338806273376,198.6960463694288,102.53527216121915,41.73336905210378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.161722605357756,105.20480819353449,186.98247635178865,206.54145322221785,303.62857279571944,213.40639398864502,134.35280212424968,202.89103156306726,259.11658718821343,171.56394441345438,46.963360593647565,2.996358061102653,38.627930467914226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.12846001707712,106.29435480298334,190.79609925509632,260.1520130765922,303.7921935803498,238.57672469094882,170.20211603676168,251.43480112005471,262.7124685858206,262.82154910890756,192.7574509682936,51.104225066215925,23.209398529579925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.073919755533673,106.62117683177065,190.03337467443473,258.2452016249384,306.2435685664914,223.53997458341868,77.74588420877272,298.0167994233715,270.013311904122,197.2796777311927,23.372599773736876,40.970644471442256,29.638436744132857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.57851078406732,67.23094132366829,56.1164751020593,61.07418487635921,101.60892679592726,144.59546324211024,279.71098994702146,245.38712519583248,74.31362359579585,14.165364544255107,63.30823789727376,45.92835424574218,27.677085030935586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.311195174872136,106.45797558761367,190.41473696476555,259.9338520304184,302.81130795351453,271.64742204805856,341.38469815988526,330.9784162573943,304.0099350860502,260.1515935361188,201.85602521516185,121.76742700286108,39.93521858306347,0.3813622903307633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.76985403880836,106.45797558761367,193.68379633358543,264.6192800374744,315.9416661498642,251.76162314884206,315.17852202872916,241.57350229252492,284.12371664636026,254.21341767545692,204.68918203210754,120.56879987032534,44.18474403824531,0.3813622903307633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.97212311024145,105.7497912684956,188.6165864957252,237.8140001102873,303.02904945921483,292.5141065741105,280.2555534815092,313.43533136170583,215.58548720754268,225.11996400628516,201.8014849536184,122.747893089223,39.88067832152002,0.4359025518742167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.60301085575407,109.61795443334671,196.4624128889877,264.3469982702306,282.43506624088025,297.47181634841036,364.81183819516565,352.60782536410767,325.36664288504636,279.71098994702146,206.75919472791833,125.79921095234256,39.17249400240194,0.81726484220498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.06166971969029,88.53352840159441,159.63221334964038,231.71220346499507,272.6828479364373,296.8181722908358,313.54441188479274,334.19293536467075,306.29810882803486,263.039290614608,200.38511631538222,121.93062824701805,40.42566139648114,0.32682202878730976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.587118881013346,98.23120644449385,158.4881264786481,152.93131290831698,129.83057536135055,211.93506554839203,289.5177485130078,211.93506554839203,268.59652372541245,217.22001689195264,169.38485119455666,42.387013109678406,34.705227041519684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.76985403880836,81.34176560637995,192.10380691071896,94.14488223346892,34.86842828567664,25.552112533107962,104.49662387441644,196.4624128889877,333.21246927830884,240.86531797340683,155.437228156002,110.762041304339,44.78426737474989,0.8718051037484333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.51710618520258,98.17666618295038,150.58817936431558,271.70196230960204,315.66896484214686,361.6518593494325,301.0676977460176,265.60016566430977,145.79409037464598,181.15296147374028,93.92714072776856,40.26204061185078,0.4359025518742167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.24440487748531,104.93252642629062,159.3599315823965,256.93749396931577,303.24721050538864,331.1420370420247,302.3208651400968,287.01141372484943,309.18580590652385,261.9497440051591,199.89467350196458,122.69377236815296,41.56974826747343,0.81726484220498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.167108303879854,103.89710053791184,188.01748269969403,256.22889010972426,305.3717634627429,335.7729247875373,344.81695877286217,203.0546523476976,315.7235051036904,267.1801550871764,193.79245731619892,124.98194611013754,41.62428852901688,1.30770765562265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.260296852226034,103.40707726496757,189.3251903553166,222.88591098537063,170.4198575424621,68.04820616587328,358.32867925954264,338.3337998372392,325.80254543692064,228.3344831135617,67.83004511969946,97.52302212537576,42.005650819347636,1.30770765562265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.295303200131418,101.99028908625804,186.81885556715832,257.04615495192917,309.67582917946817,338.8238231101833,348.46738043201276,54.80876744643663,40.04429910615036,123.40195668727104,159.03310955360922,87.55264277475908,29.52935622104595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.427140035280328,102.15390987088837,187.58158014781986,258.2993223460084,308.6953630931062,72.51547312675551,64.94276758168371,62.055070503194564,115.39292904985159,149.93453530674094,160.01357563997112,121.8219672644045,41.95111055780419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.671699332413496,93.60031869898123,179.30027074315655,256.88295370777234,216.94731558423538,94.14488223346892,252.7425087756773,261.350640209128,206.75919472791833,212.20776685610932,102.64435268430604,123.61969819297144,23.59076081991069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.256654913328685,58.73147087283119,150.7518001489459,200.3305760538388,11.386747988852855,26.260296852226034,37.48384359692194,80.63358128726188,171.18258212312358,257.04657449240267,165.0262452162879,5.666313633891406,42.441553371221865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.49757227156451,100.95528273835264,184.09477927329948,253.23253204862164,299.8690706134819,341.00333586955446,350.8642151566109,328.0365984578351,302.64768716888415,224.08453811790642,197.06151668501892,120.6233401318688,46.74561908794716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.859820188730605,97.14165983504502,176.46753346668427,249.9093519587316,302.756767691971,262.3311062954899,286.3577696672748,337.7888167622781,308.8585643372632,261.6774622379153,192.3760886779628,118.17154560525385,40.48020165802459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.478457898399853,97.95892467725001,178.15618387216426,245.60528624200631,263.0938308761514,301.99404311130945,291.0977379358743,287.39277601518023,258.13612110185153,224.7931419774979,173.3616753420213,117.57244180922268,44.18474403824531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.388491748477602,96.05169368512276,174.3425609688566,240.1567141138153,291.31589898204817,244.02529681913987,203.59921588218532,327.16479335408667,49.851057672136726,78.78089055667809,88.53352840159441,122.47561132197914,41.133845715599215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.552112533107962,96.54213649854044,175.9225503917231,242.11806582701257,290.6072951224566,319.59166826854147,216.62049355544812,203.32693411494145,304.0099350860502,257.7547588115208,196.95243616193196,122.58469184506608,46.691078826403704,0.32682202878730976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.08120363332836,98.0675856598635,180.98934068910995,250.2361739875189,299.596788846238,328.0365984578351,305.3717634627429,288.75502393234626,177.12117752425885,229.80539201334125,183.00523266385068,115.44746931139505,45.71061274004178,0.32682202878730976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.154858268036474,92.94625510093321,146.66547593792103,222.17772666625257,274.5351191265477,264.3469982702306,272.5737674133505,198.53242558479846,241.68258281561185,203.59921588218532,177.82936184337692,115.28384852676469,15.90855521127856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8840551395918075,31.218006626525952,87.55264277475908,101.39118529022686,207.24963754133597,289.08184596113364,269.74061059640474,268.26970169662513,243.9162162960529,187.2547581190325,130.15781693061126,99.26621279239923,38.192027916040004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.863042587154546,60.96552389374572,94.4175835411862,163.44625579342141,248.22028201277826,250.18163372597544,233.61901491664887,291.4245599646616,287.82867856705434,215.47640668445578,171.23712238466706,88.53352840159441,31.43616767269977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.376241712634226,93.16441614710699,171.29166264621045,238.35898318524846,217.65591944382692,252.96025028137777,109.99931672367744,312.7816873041312,277.64055771073726,201.637864168988,51.64878860070363,22.77349597770571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.699841342997605,93.27307712972052,171.45486389036742,240.42941542153255,293.38591167785887,180.55343813723573,295.02044136226885,297.90771890028464,189.92429415134785,237.26901703532616,154.6745035753404,103.35253700342413,29.6925574652029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.283053164288038,94.58078478534316,178.3743449183381,219.1268283436065,254.21341767545692,268.43290294078207,219.07228808206304,208.12144264508441,259.00750666512647,262.876089370451,177.8839021049204,115.9924523863562,45.38337117078106,0.32682202878730976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.937116762336068,93.5457784374378,175.377567316762,245.33258493428903,295.72862568138686,325.91162596000754,296.4913502620485,333.6479522897096,307.2785749143967,264.6738202990179,201.42012266328757,122.85697361230991,41.678828790560324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.55575447200531,93.16441614710699,153.25813493710433,211.49916299651784,197.06151668501892,81.06948383913607,53.61014031390091,132.01008812072163,259.55248974008765,190.19699545906516,156.52677476545082,122.03970877010497,33.561140170527395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.395775626272293,65.65095190080179,178.537546162495,101.5543865343838,240.7562374503199,239.3398688120837,56.3346361482331,81.94086940241111,156.36357352129386,151.78680649685128,121.11378294528645,67.50322309091214,13.184478917419762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.970379350616707,69.41003454256597,25.1707502427772,67.5577633524556,81.06948383913607,153.80311801206543,160.66763923801918,178.3743449183381,188.5079255131117,190.57835774939588,23.97212311024145,60.31146029569769,37.53796431799198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.300423777827955,55.1901297367674,83.30311731957721,139.03823013130574,317.95755812460493,267.1801550871764,348.35829990892586,230.07767378058517,144.43184245747992,252.4698074679601,205.2882858281387,124.43696303517643,43.36789873651374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.251688755280004,95.3435093660047,185.8383894807964,267.3978965928767,321.6621005048256,141.43548439637726,293.82181422973315,345.8523846612408,317.9571385841315,274.86194115533505,209.3746100391636,94.96214707567393,39.77201733890652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.831258637673102,93.81806020468164,179.95433434120457,251.32572059696773,301.3399795132615,331.52297979188205,238.14124167954805,336.6992701528292,208.66642572004554,267.8337991447509,202.01964599979217,122.42107106043572,44.13062331717527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.921224787595342,91.31172541652323,148.79044843574863,223.53997458341868,263.3661126433953,294.36637776422083,333.9751938589704,325.91162596000754,149.9890755682844,196.02651033711345,198.4783048637284,120.40517908569498,38.409769421740414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.158500206933827,89.78627625520019,171.78210545962816,242.4453073962734,293.11362991061503,323.2420899276921,333.64837183018307,330.9238759958509,305.3717634627429,262.76700884736414,200.16695526920842,120.78654137602574,42.87745592309608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.978987447562734,90.44033985324822,177.2847983088892,249.6370701914878,222.83179026430062,120.18743757999457,347.70465585135133,335.7729247875373,322.53390560857406,277.96737973952463,211.77186430423507,124.98194611013754,39.93521858306347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.18125651899583,90.05897756291746,165.35306724507524,172.871652069077,80.5790410257184,205.61510785692602,295.7831659429304,267.8883394062944,221.5786228702214,220.43453599922915,149.93453530674094,101.39118529022686,39.5538562927327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091709909546992,73.6595599977478,152.49541035644282,228.82450638650596,252.68754897366045,294.85682057763853,341.92926169437294,286.46643064988825,263.8020151952695,243.9162162960529,199.89467350196458,104.38754335132951,37.59250457953544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.636273444034705,89.73173599365673,178.7557072086688,250.88981804509362,301.83084186715257,331.7411408380558,239.0671675043665,43.31335847497029,149.6622535394971,256.17476938865417,211.28142149081742,109.45433364871636,38.627930467914226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.488544634145068,71.04456422697592,147.2649992744256,193.30243404325464,265.7633669084668,168.18622406202098,138.92914960821886,196.789234917775,218.2550232398581,185.8383894807964,123.51061766988451,55.78965307327199,22.609875193075357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.608131433450605,61.12872513790268,67.12186080058139,70.77228245973207,203.59921588218532,173.68891691128198,177.55708007613308,266.79879279684553,251.16209981233743,239.44852979469727,141.21732335020343,59.00417218054845,38.518849944827316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.235796780539278,87.82492454200293,129.17693130377594,128.95918979807553,305.31764274167284,249.85481169718815,248.1657417512348,339.1510646794441,311.31035886387815,268.54198346386903,142.30728950012562,90.38579959170477,12.530834859845145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.90855521127856,87.87946480354637,173.85211815543892,245.9866485323371,297.14541386009654,326.78343106375587,337.35291421040375,329.6707086017716,121.76742700286108,266.853333058389,198.4233450617116,118.5529078955846,38.464309683283865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.710347619216227,86.95353897872789,174.01573894006927,245.49620571891944,295.8922464660173,325.80254543692064,258.35386260755195,344.16331471528747,304.0099350860502,262.1674855108596,199.45877095009038,118.38928711095423,33.12523761865318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.729461992380886,68.53822943881754,173.57983638819505,246.0953095149506,298.1258799464584,327.65523616750437,338.11563879106535,330.4334331824332,304.71811940516824,194.0651586239162,197.7697010041369,115.71975107863892,37.86520588725271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.226769143119842,46.091975030372545,148.51816666850482,139.74641445042386,214.44140033655046,266.58063175067167,113.64973838282816,104.27846282824258,134.35280212424968,230.5135763324593,203.0546523476976,117.95380409955344,38.573390206370775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.274445067342011,84.99218726553062,173.6339571092651,248.21986247230484,298.1258799464584,261.0779389014107,344.16331471528747,237.2694365757996,182.0788872985588,213.73321601743237,199.34969042700345,116.26473415360005,33.88796219931471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.383106049955508,84.9376470039872,174.01573894006927,247.13031586285598,298.72498374248954,254.97614225611846,253.4506930947954,161.32128329559382,112.66885275599279,134.0805203570058,174.17894018422626,114.41246296348969,36.720699475786994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.710347619216227,83.79356013299491,170.47439780400552,244.02529681913987,298.18000066752836,328.9625242826536,239.33944927161042,335.06474046841925,216.8386546016219,240.42941542153255,143.83273866144873,69.46457480410943,24.898468475533342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.43764631149896,83.68447960990798,170.96484061742316,244.24303832484023,296.4368100005051,278.13100052415496,288.2645811189286,272.1924051230197,247.51209769366017,261.29609994758454,195.26378575645194,113.70385910389818,35.740233389425065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.094932307970927,71.15364475006281,159.30539132085306,240.04805313120187,255.84794735986688,282.3805259793368,232.80175007444396,332.34066417456035,303.24721050538864,258.02704057876457,190.19699545906516,104.60570439750332,28.76663164038442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.246303056757912,63.90734169330492,127.05195880594832,237.16035605271264,292.29636506841007,325.63934419276364,339.423346446688,281.8355429043757,290.6072951224566,241.13759974065067,154.18406076192278,100.57392044802187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.223127204222495,61.67370821286379,135.2246072279981,194.0651586239162,236.2340106874208,251.59800236421157,224.5204406697806,73.71410025929127,124.49150329671987,75.13088843800081,130.81146098818593,110.97978281003941,34.26932448964547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.293559440506673,83.73901987145143,174.17894018422626,250.3997947721493,304.17355587068056,267.6701783601206,266.6897122737587,202.2919277670361,317.3580347881003,268.16062117353823,200.82101886725644,115.17518754415121,31.109345643912462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.094932307970927,83.46631856373416,175.0507452879747,250.944358306637,210.68189815431285,218.74546605327572,364.86637845670896,353.9155330197304,313.8166936520365,268.651063986956,202.23738750549262,115.6110900960254,30.073919755533673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.713570017640164,82.10449018704145,172.7625715459901,246.8580340956121,299.3790473405376,330.16115141518935,342.20196300209017,297.8531786387412,244.67894087671445,213.84187700004586,127.10649906749175,95.99715342357929,31.163885905455913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.768110279183615,82.86721476770298,174.560302474557,249.80027143564476,303.19267024384527,334.02931458004036,344.43559648253137,336.5901896297422,311.528519910052,265.9815279546405,198.53242558479846,112.17840994257514,29.52935622104595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.059925960065543,82.43131221582877,174.66938299764388,250.78115706248005,303.08358972075837,333.53929130709616,287.28369549209333,144.976825532441,121.33152445098688,268.651063986956,183.38659495418145,98.44894795019422,24.95258919660338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.950845436978641,81.6140473736238,173.7975778938955,250.0725532028886,302.8658482150579,152.38632983335586,323.07846914306185,339.6956282139318,67.93912564278637,68.42956845620404,155.60084894063237,83.84768085406495,26.750739665643703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.51494288510442,81.72312789671071,174.94166476488775,251.21664007388085,315.0153207845723,350.42873214521006,294.1486362585204,225.17450426782867,226.86315467330863,216.34821178820422,85.59129106156179,112.83247354062316,27.18664221751792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.624023408191327,54.10058312731857,70.064098140614,129.7219143787371,174.01573894006927,226.5908729060648,178.04752288955075,122.91151387385337,89.18717245916902,22.937116762336068,102.64435268430604,0.81726484220498,11.3322077273094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.704961920694136,17.270803128444662,90.3312593301613,98.66710899636809,153.03997389093047,167.47762020242942,286.3032294057314,191.177461545427,265.05518258934865,112.01520869841819,56.38875686930316,22.609875193075357,6.810400504883696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790866591245626,47.23606190136484,69.84593709444019,140.6182195541723,245.9321082707936,273.39103225555544,126.23511350421677,234.32719923576698,47.34472288397833,266.4174305065148,189.92429415134785,72.57001338829897,26.04255534652563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.374497953009479,54.6455662022797,108.09250527202364,229.3149491999236,297.3086151042535,180.9348004275665,285.05006201165213,213.51505497125854,191.55882383575783,262.16790505133287,185.72930895770943,90.65808135894864,20.648523479878076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.589017060285947,79.05359186439537,171.23712238466706,248.1657417512348,302.64768716888415,334.19293536467075,346.45148845727203,112.61431249444936,156.8867404916376,131.77766269845188,140.78142079832918,87.1712804844283,22.337593425831493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.534476798742492,79.59815539888308,174.07027920161275,213.8406183786256,203.60466990833962,199.965575841971,213.0934167954803,166.87851640639832,33.669801153140895,61.455547166689975,112.83247354062316,99.1571322693123,22.4466739489184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2145191072764665,33.34297912435358,104.7143653801168,116.70063670547424,57.20602171150814,29.038913407628282,52.57513396599552,75.56679098987505,97.90438441570652,97.35940134074544,107.60206245860596,96.26985473129658,21.465788322083057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.771752218080966,38.300688898653505,103.24345648033722,162.8467324569168,204.74372229365102,243.9162162960529,222.61362921812682,106.3488950645268,186.65565432300133,164.80808417011409,117.19107951889193,59.00417218054845,12.912197150175908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.288173741984579,46.2551762745295,107.32978069136213,114.19430191731588,63.961881954848366,152.0049675430251,149.22635098762285,209.7559723294944,216.51183257283455,249.20074809914016,155.60084894063237,79.9249774276704,11.604489494553258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.518584824001769,52.57513396599552,122.31241007782221,162.90127271846032,221.14272031834722,229.2058686768367,297.4176956273403,281.6178013986753,260.3152143207492,228.71584540389244,155.11040612721462,66.35913621991986,13.838542515467793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.335849666206748,80.74224226987535,179.68163303348732,262.1133647897895,319.59166826854147,353.0982681775254,304.391297376381,291.64230147036204,323.62345221802286,230.6771971170897,190.6870187320094,89.73173599365673,18.033527709106192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6276653470886755,78.18178676064693,173.03485331323398,252.57888799104697,175.377567316762,343.1824290884522,257.59113802689035,286.46643064988825,310.6567148063036,192.59424972413657,25.333951486934147,65.05142856429721,17.54308489568852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6467797202533365,77.03769988965466,138.43870679480116,248.27482227432168,301.2858587921914,166.55169437761097,96.37893525438349,213.73321601743237,308.25946054123204,255.19388376181888,183.93157802914254,38.95475249670154,17.21626286690121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8840551395918075,76.65633759932388,168.94894864268247,253.0147905429212,310.60217454476015,343.78195242495667,356.09462623862817,347.3774142820905,316.4862296843519,255.13934350027543,182.24250808318916,92.8375941183197,16.126716257452376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4359025518742167,120.45971934723845,196.789234917775,286.08548790003096,316.81305171313926,328.5811619923228,317.19441400347,246.967114618699,171.400323628824,102.09936960934496,47.50834366860868,12.040392046427474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.868163164851086,71.26272527314974,156.74493581162463,233.72809543973582,167.31441895827248,254.4311591811573,227.95270128275752,328.2543399635355,294.0395557354335,243.69805524987916,174.07027920161275,87.66172329784598,14.655807357672774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.938595401135262,73.6054392766778,165.78896979694946,243.2621526980049,294.2577167816073,274.2628373593039,337.95243754690836,326.5652700175821,298.39816171370234,247.9480002455344,176.194832158967,88.15216611126365,14.383106049955508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8840551395918075,75.02180791491391,167.47762020242942,245.87756800925018,300.6863354556868,251.2711803354243,210.40961638706898,283.25233108308515,302.15724435546645,248.60164430310903,175.43210757830545,73.44181849204742,13.838542515467793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.448152587717593,74.04092228807859,166.3880735929806,244.67894087671445,299.48770832315114,330.48797344397667,180.28115636999183,333.37567052246584,299.433587602081,44.293824561332215,181.53432376407105,87.77038428045947,12.803116627089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.012250035843374,73.9322613054651,167.47762020242942,197.06151668501892,242.22714635009956,182.6238703735199,267.1801550871764,241.30122052528102,244.07941754020993,250.18163372597544,174.7239232591874,84.99218726553062,10.678563669734784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.230411082017191,63.30823789727376,136.42323436053385,210.40961638706898,141.3264038732903,206.10555067034372,200.112415007665,257.59113802689035,131.68326609193434,81.72312789671071,95.5616704121785,43.42201945758379,4.8490487916864256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.012250035843374,66.41367648146331,147.31953953596906,182.0788872985588,245.27804467274558,103.78843955529835,38.300688898653505,86.24493511913641,219.07228808206304,202.5642095342799,93.00079536247664,55.62603228864162,4.903589053229879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4868008745203225,71.69820828455055,123.18379564109722,156.47265404438082,224.3572394256237,250.56299601630627,153.31267519864775,46.0374347688291,53.228778023570136,157.01721757886847,114.35792270194622,11.877190802270524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4904428134176703,15.581733182491252,121.00470242219956,108.2557065161806,166.11579182573675,194.60972215840388,265.60016566430977,255.13934350027543,196.789234917775,132.77281270138315,55.84419333481544,5.720434354961449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.288173741984579,29.311195174872136,143.3968361095745,210.02825409673824,200.7119383441695,212.48004862335318,207.63099983166668,162.8467324569168,77.80042447031617,99.64757508273,60.856443370658816,48.32560851081367,2.669536032315343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.70697080114443,16.943981099657353,98.23120644449385,22.337593425831493,38.192027916040004,247.45755743211674,242.71758916351718,229.04266743267974,144.75866448626718,77.25544139535505,6.864940766427148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4904428134176703,49.68743688750637,140.67275981571572,180.2266161084484,237.21489631425618,203.21785359185446,284.5054984771644,216.1304702825038,205.7241883800129,179.30027074315655,149.38997177225318,36.502957970086605,1.30770765562265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4709088997795994,68.15686714848678,161.59356506283763,201.7469446920749,207.19509727979252,155.49176841754544,193.0297327355374,190.85063951663972,209.2655295160767,186.87339582870172,95.18030812184773,61.67370821286379,2.1790932188976724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.608396554276155,59.0587124420919,151.1331624392767,183.9856987502126,224.68406145441102,250.290294708589,188.1811034843244,248.87392607035287,19.395775626272293,12.149472569514382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3427140035280325,69.73685657135327,70.82682272127552,247.784379460904,299.1608862943638,328.74478277695323,337.46199473349066,237.8140001102873,294.58453881039463,167.31441895827248,119.6424545050335,51.32196657191632,3.1599788457330127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7977309285669094,69.62819558873979,163.71853756066528,241.08305947910716,286.2486891441879,257.7547588115208,330.16115141518935,314.30713646545416,284.0695959252903,132.82735296292662,132.77281270138315,57.04282046735118,1.5254491613230532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6536440575746195,68.15686714848678,161.1580820514368,238.03216115646114,291.47910022620505,321.33527847603835,247.1307354033294,163.44625579342141,103.07983569570686,151.9504272814817,157.18083836349885,66.74049851025063,1.4709088997795994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.66684387554251,162.41082990504262,241.73712307715527,297.3631553657968,204.5801015090206,253.99525662928315,21.138966293295752,5.993135662678716,87.22582074597176,88.26082709387713,27.02302143288756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.56140529135294,93.92714072776856,139.09277039284922,300.79541597877375,244.56986035362755,129.885115622894,129.28601182686285,124.54604355826332,185.40248692892212,89.29625298225592,45.71061274004178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.76325482231263,0.3813622903307633,255.41204480799263,239.23078828899688,26.587118881013346,88.42444787850748,173.0893935747774,149.38997177225318,157.72540189798656,118.22608586679728,5.230411082017191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.38363629160659,180.49889787569228,262.3311062954899,329.99795017103236,363.0141072665986,371.94906072883657,358.92778305557374,321.77118102791246,260.1515935361188,169.0034889042259,69.0286722522352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.69498588612659,178.3743449183381,259.82519104780494,313.1085093329185,343.94515366911367,351.46373849311544,336.31748832202504,301.7217613440657,245.49620571891944,163.01035324154722,65.32412987201448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.62819558873979,166.60623463915442,252.30660622380313,297.63543713304074,326.4020687734252,290.4982145993697,276.82329286853235,210.51869691015588,168.40396556772134,132.06462838226508,57.424182757681955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.05142856429721,159.41447184393996,244.02529681913987,301.6672210825222,321.6075602432822,329.12614506728386,314.25259620391085,279.5473691623911,224.13907837944993,145.57592932847217,56.06193484051584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.07096247793528,159.41447184393996,237.81441965076075,291.64230147036204,319.8098293147152,327.76389715011777,142.5250310058261,251.32572059696773,148.4090861454179,144.6500035036537,51.267426310372855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.76325482231263,107.32978069136213,236.99673526808232,290.7159561050701,217.22001689195264,266.7442525353021,229.3149491999236,254.54023970424424,117.73564305337965,118.28062612834074,50.94060428158556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.46457480410943,170.91030035587974,251.92482439299891,308.58670211049275,339.6410879523884,347.6496960493344,345.797424859224,308.8044436161932,247.62075867627368,157.12629810195543,58.56826962867424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.18865109796822,176.1402918974235,258.2993223460084,315.12440130765924,345.9610456438544,352.8801071313516,337.40745447194723,301.1767782691045,242.49942811734334,157.28949934611234,43.5310999806707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.57365532719632,170.4198575424621,250.944358306637,313.2717105770754,344.98057955749255,352.06284228914666,334.46521713191464,297.6899773945842,236.1253497048073,149.9890755682844,52.030150891034395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.5577633524556,101.39118529022686,256.06568886556727,312.7816873041312,357.5659546788811,366.66410938527605,350.7555541739973,314.30713646545416,249.85481169718815,155.21948665030158,55.0814687541539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.73685657135327,173.74345717282543,256.12022912711075,310.16627199288587,341.00333586955446,347.5410350667209,331.68660057651243,294.9659011007254,234.10945773006657,149.1718107260794,51.703328862247076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.75248342526845,99.48437383857305,131.90100759763476,232.31172680149967,259.71611052471803,216.18459100357387,209.97371383519481,217.43775839765308,173.85211815543892,111.30702437930012,36.502957970086605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.67735015176113,62.60005357815569,237.8140001102873,142.57957126736954,339.2051854005141,240.70169718877645,219.0177478205196,296.65497104667884,231.27630091312085,140.29139752538492,45.437911432324526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.28843886281013,90.16763854553095,113.21383583095393,149.93453530674094,100.9007424768092,100.02893737306076,135.55142925678544,116.64609644393082,113.43157733665431,38.900212235158094,20.26758073002073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44989634734233,30.50982230740788,69.08321251377865,161.5394443417676,200.76647860571302,254.81252147148808,276.9323733916192,211.0632604446436,179.68163303348732,94.09034197192551,33.016157095566285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.25881821342685,84.28358340593915,162.24762866088562,219.18136860515,169.76621348488746,231.05855940742046,222.50454869503992,140.999581844503,124.38242277363298,74.85818713028354,23.59076081991069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.2764539477923,156.79947607316808,237.05127552962574,290.98865741278735,320.5180136338334,62.38189253198187,93.81806020468164,282.54372722349376,216.07593002096039,132.55465165520934,39.336114787032315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.76689676120998,157.8890226826169,238.7948857371226,291.6968417319055,320.9539161857076,326.78343106375587,311.31035886387815,210.02825409673824,212.20776685610932,125.90787193495602,36.23067620284274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.4505810086413,138.5477873178881,184.96658437704792,168.5675863523517,210.5732371716993,143.66911787681838,190.41473696476555,140.5636792926288,103.7338992937549,83.73901987145143,37.48384359692194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20765476995518,45.819273722655275,91.52988646269705,257.97250031722115,332.99430823213504,337.7342765007345,321.06257716832107,283.3068713446287,219.3445698493069,132.88189322447008,37.42930333537849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4517945266149397,75.8390727571189,144.92228527089753,300.41405368844295,263.63839441063914,264.8915618047183,320.4634733722899,278.67556405864264,214.44140033655046,127.37920037520901,34.487065995345866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.04282046735118,157.07175784041198,239.50307005624072,294.6390790719381,320.9539161857076,323.35117045077914,312.7271470425877,266.6351720122152,200.3305760538388,116.7551769670177,29.583896482589413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.68057255018507,153.69403748897855,233.6735551781924,287.9922993516848,317.6303165553442,323.35117045077914,307.93263851244467,268.92334575419983,205.12508458398173,119.2610922147027,30.29208080170748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.99150260423167,150.69725988740245,238.35898318524846,297.30819556378015,329.18068532882734,335.44610275875,319.37392676284105,150.69725988740245,214.44140033655046,120.89562189911264,30.237540540164023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.61014031390091,151.40544420652054,239.0671675043665,299.10634603282034,318.17529963030535,323.8411937237233,245.6594069630764,183.76795724451213,179.68163303348732,91.4753462011536,24.08120363332836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.819273722655275,139.2014313754627,232.20264627841283,273.227411470925,271.64742204805856,266.6897122737587,307.44219569902714,197.8242412656804,202.72783031891026,77.14678041274152,22.828036239249162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.94963191900499,168.13168380047748,258.02704057876457,319.53754754747143,339.6956282139318,345.3615223073498,272.5737674133505,287.17503450947976,219.3445698493069,128.46874698465788,30.56436256895134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.668057393516158,24.298945139028763,144.75866448626718,142.5250310058261,204.79784301472102,334.46563667238814,314.4703377096112,274.6441996496346,209.86505285258124,120.78654137602574,27.78574601354909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.501479331287406,154.9467853425843,193.629256072042,268.05154065045133,299.7054498288515,282.10824421209287,203.59921588218532,96.76029754471423,111.68838666963087,24.68030742935953,6.864940766427148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.71922083698781,156.3090332597504,241.2466802637376,296.3281490178915,326.78343106375587,332.5584056802608,316.05032713247766,276.06056828787075,211.226881229274,122.31241007782221,27.677085030935586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.66145817702043,163.50079605496487,248.71072482619599,312.8362275656746,341.49335914249883,346.3424079341852,329.2352255903709,281.345100090958,204.25327948023326,114.73928499227699,24.35348540057221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.82830136007472,157.72540189798656,242.935750209691,308.58628257001936,341.16653711371134,347.10513251484673,327.54615564441735,284.6686997213214,215.8032287132431,119.75153502812036,26.53257861946989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.167108303879854,51.86694964687745,241.30122052528102,301.231318530648,332.7765667264346,338.33338029676565,320.24531232611616,277.2591954204065,203.59921588218532,114.41246296348969,23.863042587154546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.960138195223635,151.35132348545048,233.29177334738827,295.56500489675653,315.17852202872916,105.7497912684956,309.07672538343706,260.42429484383604,131.7378063534778,106.07661329728292,19.668057393516158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.835165697396,149.11727046453595,233.8367564223493,293.44003239892896,324.6039183043848,329.99795017103236,310.81991605046045,270.1219728867355,194.77334294303432,108.5825285449679,21.138966293295752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.437911432324526,145.57592932847217,229.47856998455399,288.3191213804721,206.75919472791833,163.60945703757838,240.21167391583216,167.15079817364213,188.83474754189902,75.56679098987505,10.51494288510442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.293824561332215,144.32276193439301,182.351588606276,294.0395557354335,324.4952573217713,330.65159422860705,311.4739796485085,269.14150680037363,202.3464680285795,110.81658156588243,20.485322235721128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.552112533107962,86.40855590376678,148.954069220379,182.514789850433,229.0972076942232,271.70196230960204,248.1657417512348,210.90005920048665,147.9186433320002,43.5310999806707,5.066790297386829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0508983226461064,34.487065995345866,47.50834366860868,90.16763854553095,103.95164079945528,103.84297981684179,104.06072132254221,73.6054392766778,48.816051324231346,26.097095608069086,20.485322235721128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52423564334941,161.1580820514368,261.1870194244976,326.78343106375587,363.340929295386,370.85951411938777,349.7746685471621,299.8690706134819,223.53997458341868,119.2610922147027,22.065311658587635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.14287335301864,162.7921921953734,260.58749608799303,325.91162596000754,361.1614165360149,367.6449950121113,345.85196512076755,296.27318921587465,220.9245592721734,116.80971722856115,20.70306374142153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.293824561332215,148.4090861454179,239.61215057932762,299.81453035193834,329.943409909489,336.0997468163246,319.8639500357853,273.44557251709887,203.32693411494145,104.22434210717256,15.145830630617032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.993135662678716,130.26647791322478,54.10058312731857,290.93411715124387,323.13300940460516,331.9593018842297,318.6112021821795,272.79150891905084,199.73105271733417,102.86209419000645,15.636273444034705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.627930467914226,137.56732123152614,222.2868071893395,286.08548790003096,324.0593547698972,328.14525944044857,308.3140008027755,262.0588245282461,192.04926664917548,98.34028696758075,13.293559440506673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.8297799988739,132.93601394554008,216.45729231129116,272.02878433838936,302.37540540164025,306.57039059527864,289.73549001870816,248.92846633189632,183.16885344848103,95.8884924409658,12.530834859845145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.44841770854315,131.62872583039092,214.82276262688117,279.32962765669066,310.4930940216732,316.9766724977695,130.32101817476823,90.65808135894864,182.40612886781952,91.09398391082284,7.354964039371407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93886052196082,139.58321320626686,230.94947888433362,293.2222908932285,316.4316894228085,322.04346279515636,302.81130795351453,260.09747281504866,189.86975388980443,97.5771428464458,12.094932307970927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.58025454369206,128.3051262000275,216.18459100357387,188.07202296123748,205.5064468743125,322.9698081604483,202.3464680285795,271.3751402808147,191.2320018069705,98.3944076886508,12.367633615688195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99662318192821,132.66373217829627,227.2449365041129,187.96294243815055,330.0524904325758,238.1953624006181,242.4453073962734,275.7882865206269,138.71140810251845,100.68300097110878,11.277667465765948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32022281229158,141.10866236758991,230.73131783815973,290.1168523090389,322.9152678989048,329.017064544197,310.4930940216732,266.6351720122152,196.8983154408619,101.06436326143957,12.585375121388598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.137487654496546,143.6145776152749,231.76674372653846,290.7163756455436,321.988922533613,327.8184374116613,307.551276222114,262.3856465570333,168.7853278580521,87.55264277475908,10.896305175435186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.957974895125474,137.83960299876998,225.77360806385983,282.816428531211,314.3616767269977,319.8098293147152,302.21178461700987,258.78976515942605,189.8156331687344,96.59667676008387,10.079040333230203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.58025454369206,131.7373868130044,219.88955292426803,279.71098994702146,311.58264063112205,317.24895426501337,229.80539201334125,125.96241219649949,126.01695245804295,88.09762584972017,6.973601749040644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.11082428271165,104.38754335132951,168.7853278580521,219.07228808206304,203.0001120861541,195.4269870006089,185.62022843462256,141.59868564053414,105.04118740890414,34.21478422810202,0.05454026154345349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.18664221751792,54.70010646382315,136.85871737193466,217.38321813610958,299.21542655590724,211.1723409677305,211.93506554839203,245.76848748616328,105.47708996077836,88.80581016883828,7.137222533671007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.996358061102653,16.290337042082733,36.993400783504256,89.6776152725867,94.5262445237997,119.75153502812036,164.6994231875006,110.87112182742588,78.72676983560804,6.101796645292213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.988015084982177,121.60380621823073,54.91784796952354,134.13464107807587,127.65148214245286,74.3681638573393,67.01278027749449,48.54335001651408,35.195250314463955,91.58442672424052,5.012250035843374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3322077273094,63.58051966451761,119.2610922147027,163.17355448570416,135.55142925678544,88.09762584972017,83.84768085406495,60.856443370658816,24.57122690627262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.116209981233744,120.95016216065608,212.97049143677086,121.98516850856147,316.05032713247766,206.54145322221785,135.00644618182432,92.0748695376582,185.72930895770943,4.304065716725303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.260296852226034,122.03970877010497,212.5891291464401,275.95148776478385,309.4580876737678,317.3034945265569,298.4527019752457,253.4506930947954,184.47614156363025,88.31536735542059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.80527992718716,122.91151387385337,215.7491079921731,275.8973670437138,308.42308132586237,278.839184843273,193.08427299708092,228.71584540389244,157.6167409153731,76.7654181224108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.57122690627262,21.138966293295752,47.88970595893946,117.68110279183618,142.5250310058261,180.3902368930788,207.30417780287945,201.0387603729569,93.0553356240201,15.581733182491252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.228512902744583,114.35792270194622,201.583743447918,260.75111687262336,292.3509053299535,308.96764486035016,292.89546886444117,248.4925637800221,177.72028132029004,84.39266392902606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.80850232561109,119.47925326087649,208.0669023835409,275.62466573599653,311.14715761972116,318.7744034263365,299.8690706134819,256.01114860402384,180.06299532381806,88.53352840159441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.937116762336068,115.44746931139505,203.0001120861541,262.60338806273376,304.7726596667117,312.50898599641386,295.02044136226885,251.54346210266814,176.90301647808502,86.19039485759295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41124806053961,120.51425960878187,218.6909257917323,286.8482124806925,324.33163653714087,332.99430823213504,313.9798948961935,268.97788601574325,195.48152726215235,95.39804962754816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.76985403880836,124.1646812679326,216.67503381699157,279.4382886393042,313.1085093329185,321.0080369067776,302.756767691971,258.73522489788263,188.34430472848132,93.49123817589432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.937116762336068,119.2610922147027,210.24641514291199,271.42968054235814,303.9008545629633,310.3298927775163,239.9935128696584,176.30391268205386,180.44435761414883,87.11674022288484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.560455509228436,28.65755111729752,100.30163868077804,195.91742981402652,190.19699545906516,221.360881364521,121.76742700286108,67.775504858156,50.4505810086413,27.02302143288756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.36399167679085,7.409504300914862,32.144351991817835,47.07244111673447,65.05142856429721,56.66145817702043,65.81415314495874,55.68057255018507,53.17465730250011,86.95353897872789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.752218304442897,100.30163868077804,194.39198065270352,266.9078733199325,292.7322676202843,298.1258799464584,279.8741911911784,235.36262512414572,168.02260327739054,79.05359186439537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0863242110249,82.81267450615954,161.97492735316843,253.7770955831093,285.7037060692268,228.7699661249625,142.90639329615684,139.3105118985496,174.17894018422626,83.57539908682106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7081843191180729,25.1707502427772,117.51790154767923,174.9962050264312,237.26901703532616,231.82086444760856,215.85776897478652,166.7148956217679,96.54213649854044,67.50322309091214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.298945139028763,187.20063739796245,251.8707036719289,287.28369549209333,295.1836426064258,279.71098994702146,90.821702143579,175.26890633414848,82.48585247737225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.768110279183615,96.7057572831708,182.95069240230725,250.45391549321937,285.7582463307702,294.1486362585204,218.47318428603188,161.43036381868072,170.47439780400552,79.21679310855231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8490487916864256,43.85792200945801,77.47360244152884,135.38780847215506,205.61510785692602,219.39911011085042,211.6627837811482,170.5834783270924,134.18918133961932,56.60691791547696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.666313633891406,84.0113016386953,122.36653079889227,208.23052316817132,272.3560259076501,219.7804724011811,231.76674372653846,165.95217104110642,121.8219672644045,36.8297799988739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.246303056757912,89.29625298225592,173.9066584169824,240.97439849649368,131.24736354006012,122.2033295547353,198.75058663097226,225.82814832540328,158.81536804790878,73.00591594017321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.101796645292213,86.4630961653102,170.2562367578317,14.546726834585867,86.24493511913641,174.88754404381768,269.5774093522478,79.59815539888308,4.903589053229879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.84445845564099,173.47075586510815,240.59261666568955,276.87783313007577,287.12049424793634,272.95512970368117,231.87540470915198,162.62899095121642,78.94451134130846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.1712804844283,172.16346774995895,238.0867014180046,274.48057886500425,285.7582463307702,268.97788601574325,133.26325551480085,51.540127618090146,28.984373146084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.84931391251198,85.75491184619216,171.8366457211716,273.7178542843427,292.89546886444117,197.60649975998,174.1248194631562,131.90100759763476,81.99540966395458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.76351994313819,187.14567759594559,106.78479761640101,196.13559086020038,182.1334275601022,164.59034266441367,240.37487515998916,172.3812092556593,84.77402621935681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.74440556997355,193.95607810082927,266.79879279684553,310.6567148063036,324.7675390890152,309.73036944101165,268.16062117353823,197.06151668501892,98.28574670603729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.35940134074544,192.3760886779628,259.38928849593066,253.2870723101651,231.1126801284905,225.77360806385983,248.43802351847862,179.13706949899955,88.91489069192517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.79477365096852,91.58442672424052,172.5448300402897,151.24224296236358,23.154858268036474,56.171015363602756,28.49393033266716,30.836644336195192,26.423917636856395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.467686501355662,21.248046816382654,66.19551543528951,93.2189564086505,43.20427795188339,58.35010858250042,90.65808135894864,66.19551543528951,37.48384359692194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.36304327964277,191.72202507991474,260.96885837832383,299.1608862943638,311.09261735817773,306.13448804340453,255.13934350027543,188.94382806498592,97.14165983504502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.8726004662251,189.652012384104,257.37339652119,294.47545828730773,306.4617296126651,293.76727396818967,254.32207865807044,188.99836832652932,98.5034882117377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.82492454200293,189.59747212256053,263.039290614608,306.1349075838778,319.04668519358034,305.1540219570425,262.93021009152113,188.56246577465518,97.0325793119581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.8375941183197,189.76109290719089,257.04657449240267,294.1486362585204,306.2435685664914,292.18728454532317,253.17799178707818,188.7256670188121,97.90438441570652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.4349541547261,167.80486177169018,233.29219288786163,269.52244955023093,280.2555534815092,266.90745377945905,171.45486389036742,169.43897191562672,84.99218726553062,5.720434354961449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.04456422697592,162.02946761471188,228.33406357308832,268.3242419581686,280.80053655647026,268.3242419581686,231.821283988082,68.86547100807826,84.0113016386953,4.73996826859952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.46457480410943,51.267426310372855,52.35739246029512,38.79113171207118,94.03622125085545,87.71626355938943,108.31024677772406,72.46093286521206,84.77402621935681,5.720434354961449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.39065504857575,68.86547100807826,68.97413199069175,68.97413199069175,73.87772104392164,60.63870186495841,51.48558735654667,54.26420391194894,17.107182343814305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.94625510093321,198.58738538681538,272.4646868902636,317.1398737419265,331.63206031496895,318.06621910721844,277.2591954204065,208.01236212199746,109.78115567750366,16.39899802469623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.14287335301864,147.53728104166944,204.90734307828137,259.6070300016311,278.56690307602906,299.10634603282034,256.12022912711075,188.1811034843244,44.83880763629335,1.0895466094488362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.17222888157639,4.630887745512612,87.2803610075152,83.95676137715184,156.47265404438082,48.924712306844825,79.48949441626958,94.58078478534316,39.4451953101192,0.6536440575746195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6890699459534135,42.49609363276532,123.12925537955375,106.13115355882636,141.38094413483378,162.30216892242916,65.8686934065022,51.97603016996435,5.8840551395918075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.184478917419762,57.09736072889464,40.91610420989881,95.670331394792,81.12360456020613,78.67222957406463,103.51573824758108,61.401426445619954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.76985403880836,93.8726004662251,133.42645675895778,175.65026862447925,289.3000070073074,277.31373568195,250.67207653939315,184.36706104054332,99.70211534427344,15.745353967121613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.73336905210378,138.1664250275573,242.11848536748604,235.85264839709004,122.25786981627874,128.85010927498863,131.95554785917818,37.59250457953544,41.78790931364724,2.015891974740723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1249724978276303,22.77349597770571,17.325343389988113,44.02154279408836,80.08859821230072,70.71774219818863,94.03622125085545,42.87745592309608,53.61014031390091,3.4868008745203225,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[239.747,236.205,237.24599999999998,237.393,251.32700000000003,262.975,301.573,275.835,265.344,222.665,196.03099999999998,53.129,216.045,147.217,90.65,81.393,187.878,302.969,326.29200000000003,322.132,310.938,295.573,271.504,258.39799999999997,251.80200000000002,252.68,253.37100000000004,253.95,296.189,314.893,406.787,446.809,428.87699999999995,378.791,332.38199999999995,478.25199999999995,153.041,375.903,68.32300000000001,204.24900000000002,360.874,473.369,414.792,412.306,369.29699999999997,344.476,297.35900000000004,283.409,274.856,273.39,272.515,272.305,315.753,333.648,424.529,463.82800000000003,358.92800000000005,205.84099999999998,102.01799999999999,325.619,180.71900000000002,202.292,258.336,296.132,411.652,471.01199999999994,401.465,398.837,355.645,333.21,286.618,270.637,258.006,256.97700000000003,255.882,255.823,298.284,310.46,404.561,445.952,282.45799999999997,42.376999999999995,0.0,0.0,0.0,0.0,0.0,0.0,249.354,445.829,423.995,418.455,372.45300000000003,347.38699999999994,299.622,283.531,270.002,267.661,266.449,263.506,300.959,317.74,418.019,461.11699999999996,288.32599999999996,23.865,0.0,0.0,0.0,0.0,0.0,36.577,289.911,469.50300000000004,428.49300000000005,418.751,372.409,345.036,292.217,271.811,252.515,250.273,248.849,247.202,289.459,304.564,406.064,454.264,351.06300000000005,104.314,0.0,0.0,0.0,0.0,0.0,96.22399999999999,319.404,478.25199999999995,450.55800000000005,441.651,397.381,347.389,279.42400000000004,261.27099999999996,248.315,248.38300000000004,248.272,247.787,261.376,273.39099999999996,312.33099999999996,331.10699999999997,152.619,139.287,0.0,0.0,0.0,0.0,0.0,87.486,212.731,341.32199999999995,369.105,363.231,326.31,309.942,279.638,261.029,241.998,240.018,238.75099999999998,238.405,252.926,265.815,305.781,280.71,86.039,0.0,233.77599999999998,205.808,37.755,0.0,74.824,180.516,270.797,356.287,364.76099999999997,344.36199999999997,324.932,305.16200000000003,274.07099999999997,256.443,247.16900000000004,247.83,249.571,251.877,293.599,306.795,402.07199999999995,444.108,297.531,95.669,290.172,69.952,165.99,386.236,353.43699999999995,382.10400000000004,474.34,467.81300000000005,428.2,417.75199999999995,372.814,349.246,299.807,282.058,264.301,259.286,255.263,253.548,296.084,312.767,410.749,455.838,414.913,333.494,240.28799999999998,30.584000000000003,234.22799999999998,153.284,148.546,226.554,392.69599999999997,478.25199999999995,460.62800000000004,446.191,391.795,354.414,294.971,275.246,259.645,254.146,250.617,247.986,286.454,301.851,400.18800000000005,442.824,265.002,14.398,0.0,0.0,0.0,0.0,0.0,65.749,289.20599999999996,468.54699999999997,464.37699999999995,438.01199999999994,369.29,334.836,282.87,263.499,248.669,247.004,244.85299999999998,243.773,284.64,303.73,405.728,451.645,289.356,8.908999999999999,0.0,0.0,0.0,0.0,0.0,0.0,202.521,403.543,412.48800000000006,410.042,364.811,346.534,300.13,282.58799999999997,270.623,272.353,271.097,273.992,313.947,330.76,422.256,466.026,300.003,8.671,0.0,0.0,0.0,0.0,0.0,75.031,263.388,411.832,398.231,391.043,345.468,320.03700000000003,271.453,255.276,242.05000000000004,240.426,239.595,239.172,253.16299999999998,266.01599999999996,304.39799999999997,324.72700000000003,232.71599999999998,167.345,0.0,0.0,0.0,0.0,141.571,169.408,256.69,366.792,396.855,386.463,344.634,321.61400000000003,289.704,271.211,248.364,244.03500000000003,241.399,239.605,251.764,263.254,300.987,276.427,265.45799999999997,173.892,0.0,0.0,0.0,0.0,0.0,0.0,116.27799999999999,340.99300000000005,411.399,383.23400000000004,362.72,340.80199999999996,304.988,279.728,257.622,251.44799999999998,248.132,246.483,258.425,272.288,309.709,281.835,79.209,0.0,0.0,0.0,0.0,0.0,0.0,197.092,288.844,371.774,390.048,374.154,355.29900000000004,329.83099999999996,285.368,260.29400000000004,248.419,245.858,244.655,244.82299999999998,286.965,306.16700000000003,407.991,454.23199999999997,313.405,41.743,0.0,0.0,0.0,0.0,0.0,6.59,244.562,432.898,442.05699999999996,433.412,383.606,354.445,299.677,277.27,260.059,255.465,251.21,249.387,289.55400000000003,305.907,404.55300000000005,447.861,289.406,34.279,0.0,0.0,0.0,0.0,0.0,4.9830000000000005,251.46599999999998,440.05800000000005,442.045,431.865,378.329,348.194,297.869,280.235,262.032,258.077,256.347,252.649,289.927,307.835,408.77,450.241,275.485,2.8560000000000003,0.0,0.0,0.0,0.0,0.0,17.586,240.52900000000002,437.67699999999996,447.717,436.68199999999996,388.129,357.3,301.68,279.017,256.972,251.11500000000004,248.127,246.081,287.173,300.426,399.968,449.741,300.541,56.472,0.0,0.0,0.0,0.0,0.0,55.048,283.13,462.504,473.254,461.769,410.4,380.204,327.416,304.57599999999996,280.953,270.594,265.54,262.418,271.332,283.238,325.6,355.397,318.98900000000003,308.067,238.43099999999998,327.67,95.916,305.44,287.351,359.725,356.531,374.93699999999995,402.587,403.582,372.087,357.788,329.49699999999996,308.005,285.948,282.29,277.033,274.182,285.89,298.908,343.119,317.853,296.611,169.66099999999997,0.0,0.0,0.0,0.0,32.016999999999996,82.344,217.83,353.884,414.01199999999994,403.06199999999995,386.616,365.783,330.655,305.406,288.985,280.801,276.969,273.827,309.711,324.381,427.334,476.24800000000005,478.25199999999995,448.25199999999995,435.93699999999995,139.099,0.0,0.0,0.0,14.345,264.893,455.67,466.61800000000005,448.102,395.086,364.69800000000004,310.572,288.43,266.615,255.731,249.486,247.50799999999998,289.4,302.345,401.10400000000004,448.34,298.819,46.214,0.0,0.0,0.0,0.0,0.0,26.079,246.496,448.225,478.25199999999995,466.60900000000004,417.005,387.464,333.958,312.853,292.552,286.746,283.203,279.031,312.404,316.23900000000003,416.82300000000004,463.806,323.217,79.99600000000001,0.0,0.0,0.0,0.0,0.0,75.32,293.448,465.065,477.899,459.81199999999995,405.551,373.624,320.534,300.329,281.8,275.635,271.279,267.44599999999997,307.465,321.877,421.35400000000004,468.26099999999997,394.394,267.455,228.674,63.167,0.0,42.306999999999995,84.883,218.011,387.36699999999996,478.25199999999995,478.219,467.69599999999997,414.305,380.94800000000004,326.87,305.13599999999997,287.103,283.055,278.014,273.671,315.263,330.61699999999996,432.129,477.18,351.64599999999996,168.423,150.836,0.0,0.0,86.412,478.25199999999995,89.759,298.88599999999997,455.211,465.413,451.781,397.19,361.358,306.526,285.815,267.855,264.737,262.48400000000004,260.082,276.11400000000003,295.432,340.35900000000004,358.30199999999996,297.491,315.182,292.686,264.181,289.56,343.324,349.01099999999997,379.99199999999996,394.895,408.25,416.15,396.845,348.68,325.127,291.608,272.322,252.76400000000004,249.84100000000004,249.40900000000002,251.908,265.004,276.374,314.66,287.309,79.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.89700000000002,361.958,352.597,342.496,327.491,299.94599999999997,277.186,266.845,264.39099999999996,258.689,259.995,301.092,317.252,413.157,452.075,275.327,9.633,0.0,0.0,0.0,0.0,0.0,115.726,276.779,400.065,435.51800000000003,425.407,374.408,347.796,297.994,285.062,272.986,271.993,273.378,274.764,316.97700000000003,331.45300000000003,425.66,457.745,427.63300000000004,311.89799999999997,174.544,175.07,61.32200000000001,108.69200000000001,155.202,263.777,377.17699999999996,432.13,404.829,398.904,358.043,337.708,295.277,281.651,197.02599999999998,192.53,189.465,186.071,223.44299999999998,236.16,330.686,363.69599999999997,134.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.188,336.499,375.365,357.392,306.03,274.726,223.093,204.549,188.15099999999998,185.855,184.229,182.762,222.61,237.993,336.796,371.25199999999995,143.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.922,322.578,389.97900000000004,378.458,321.83,288.249,238.415,222.34400000000002,207.771,205.842,204.525,203.588,245.10299999999998,258.485,358.405,392.955,216.082,263.393,0.0,0.0,0.0,0.0,4.712,365.594,414.31800000000004,390.26099999999997,388.713,369.014,309.199,269.337,213.824,193.213,179.043,175.479,172.87099999999998,172.053,185.618,198.168,237.12599999999998,253.60299999999998,251.424,71.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.92,302.619,294.743,257.66,242.191,214.601,199.49200000000002,182.24200000000002,180.123,176.851,170.93599999999998,182.623,194.767,234.424,200.45,8.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.193,132.983,283.461,275.879,265.372,248.75099999999998,219.703,203.72400000000002,195.797,195.386,193.94,192.547,231.584,244.82800000000003,343.28,377.50300000000004,306.095,300.432,346.994,300.714,343.841,5.756,48.836999999999996,167.27200000000002,382.861,403.096,365.88599999999997,365.506,318.495,291.143,239.712,217.59599999999998,199.822,200.047,197.162,194.25,234.046,240.273,335.57300000000004,373.94800000000004,413.55800000000005,406.79699999999997,390.11699999999996,188.90099999999998,121.601,346.283,264.471,398.587,455.92,336.918,390.094,374.098,324.119,283.876,220.83,201.59400000000002,184.19099999999997,179.46200000000002,175.93599999999998,175.03900000000002,216.10299999999998,228.429,327.426,364.227,357.85400000000004,384.165,242.12,66.381,84.70200000000001,0.0,0.0,0.0,136.30200000000002,314.001,364.334,342.293,291.564,262.743,213.00599999999997,195.854,181.715,179.74200000000002,179.766,178.627,219.612,234.15099999999998,328.417,360.82800000000003,355.67,313.556,174.503,0.0,140.19799999999998,169.692,139.746,226.541,478.25199999999995,299.427,348.68,332.939,283.51,255.91900000000004,207.30200000000002,191.72400000000002,179.523,179.042,178.79,179.947,221.43599999999998,236.919,329.435,361.856,328.43300000000005,64.458,0.0,0.0,0.0,0.0,0.0,0.0,75.39,264.814,354.88199999999995,348.17800000000005,300.728,274.882,225.42700000000002,207.704,192.46200000000002,189.80200000000002,187.278,187.305,198.88299999999998,212.69099999999997,250.308,190.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.339,314.676,312.676,276.909,260.811,233.423,216.68,201.93,202.71,202.014,197.38299999999998,209.90200000000002,219.385,256.58299999999997,142.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.434,262.164,253.516,243.23900000000003,228.09099999999998,201.305,186.774,184.174,193.94099999999997,188.57,182.428,223.42700000000002,244.002,339.744,342.88599999999997,95.99600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.7,328.29400000000004,342.374,329.023,281.656,255.86900000000003,207.65900000000002,189.43599999999998,174.843,172.791,170.917,169.581,210.31799999999998,225.73,322.703,353.715,260.555,61.18800000000001,0.0,0.0,0.0,0.0,61.816,112.801,243.83000000000004,359.569,380.17400000000004,364.215,308.632,274.834,219.253,201.071,186.763,185.239,183.011,180.91099999999997,221.859,239.727,337.374,366.539,166.50900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.832,293.897,362.709,348.789,296.78,266.151,213.294,193.98,177.54,176.31400000000002,175.67,174.894,215.90599999999998,229.56799999999998,328.589,365.543,379.575,399.913,314.851,275.373,239.783,196.217,295.357,327.618,338.651,371.10699999999997,354.99300000000005,347.42800000000005,296.356,269.608,221.55200000000002,202.28900000000002,185.157,181.946,180.453,179.703,220.486,233.705,327.031,371.12300000000005,413.43300000000005,288.247,175.405,51.196000000000005,0.0,0.0,0.0,0.0,264.97,366.76599999999996,364.611,353.574,304.053,276.098,223.372,202.62400000000002,185.572,182.74900000000002,182.648,181.135,193.578,207.497,242.178,242.074,206.81799999999998,161.42600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.852,346.083,335.905,291.98400000000004,271.126,238.012,218.582,196.525,192.873,191.55900000000003,190.058,202.745,217.76,252.628,159.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.84,328.702,320.08,302.685,280.777,246.412,225.076,205.25400000000002,201.639,197.701,195.63400000000001,209.051,220.229,255.169,206.868,124.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.849,327.567,325.97,311.593,289.89,255.35800000000003,234.71900000000002,221.364,216.81799999999998,211.53099999999998,206.824,245.055,257.524,356.19699999999995,389.365,394.934,213.24400000000003,271.481,189.97,45.303000000000004,155.67600000000002,56.786,301.569,478.25199999999995,478.25199999999995,410.11400000000003,391.745,340.07099999999997,311.575,257.613,233.822,216.517,216.375,214.548,212.31099999999998,253.143,268.559,366.09,415.369,465.115,478.25199999999995,478.25199999999995,293.147,335.76199999999994,122.147,83.546,243.834,478.25199999999995,337.601,407.73900000000003,394.03,345.24699999999996,317.405,261.689,240.364,225.421,224.58700000000002,223.19,220.62099999999998,259.967,273.733,368.408,373.852,193.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.008,290.355,406.291,401.83,351.392,319.358,259.574,234.94400000000002,214.63,206.945,201.736,199.31599999999997,240.344,258.245,353.477,356.158,135.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.205,325.598,413.23900000000003,397.142,349.11400000000003,319.693,263.872,241.838,222.452,219.65099999999998,216.31,215.011,231.40099999999998,246.18500000000003,285.355,279.404,2.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.1,327.746,319.219,269.781,246.46,214.923,198.19,182.27900000000002,182.69099999999997,184.635,184.085,197.37,206.88,236.899,183.55,3.299,0.0,0.0,0.0,0.0,0.0,0.0,5.275,180.476,177.833,264.668,265.742,259.443,244.585,215.951,199.149,191.21,190.929,192.081,192.604,232.46400000000003,244.386,334.546,330.131,210.61,120.35700000000001,0.0,0.0,0.0,0.0,7.261,27.843000000000004,228.90599999999998,374.67400000000004,373.81199999999995,374.296,329.05300000000005,302.008,248.238,230.338,210.785,206.215,205.041,201.61700000000002,239.628,250.16100000000003,336.686,381.52099999999996,357.485,203.62599999999998,207.68900000000002,137.346,0.0,0.0,26.993000000000002,93.08200000000001,235.73,391.18300000000005,402.00800000000004,378.096,313.688,274.54900000000004,216.851,194.459,193.075,190.08900000000003,188.59400000000002,188.442,230.09,244.701,330.056,317.562,76.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.407,290.131,376.642,365.615,313.278,282.555,230.71200000000002,214.798,202.396,201.395,201.91400000000002,203.775,244.993,259.14599999999996,344.01,325.572,75.32600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41,256.772,382.506,377.469,327.329,298.237,247.818,229.505,213.51,210.81099999999998,210.68200000000002,210.895,250.86700000000002,263.012,350.32800000000003,342.87800000000004,139.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.191,322.58799999999997,416.871,409.48199999999997,357.44300000000004,326.856,272.664,254.849,241.33300000000003,239.03900000000002,235.07,230.769,240.2,252.61599999999999,281.16,253.016,265.726,0.0,170.33900000000003,83.85700000000001,0.0,0.0,0.0,0.0,0.0,181.558,387.525,387.131,345.94300000000004,324.78,290.493,268.45099999999996,243.648,237.47099999999998,235.37599999999998,235.71200000000002,249.33599999999998,259.096,284.006,143.29399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.102,351.52099999999996,351.244,336.038,313.51599999999996,277.79200000000003,253.58300000000003,235.30200000000002,231.418,229.947,224.028,262.92400000000004,278.611,367.398,344.351,80.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.57600000000001,263.254,382.006,396.042,347.06699999999995,316.98,262.95099999999996,240.37,220.023,215.96599999999998,214.546,214.046,255.65400000000002,270.567,356.675,327.247,62.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.51799999999999,271.72700000000003,381.64099999999996,394.825,345.985,312.153,251.668,223.84799999999998,203.53799999999998,199.919,196.93599999999998,195.125,235.673,249.616,337.87,319.904,98.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.811,282.556,381.339,389.45599999999996,341.023,309.312,251.72799999999998,229.457,210.209,204.878,202.02900000000002,202.571,244.995,259.964,349.39099999999996,323.316,81.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.98699999999998,292.165,389.664,398.58099999999996,348.72900000000004,316.988,259.89799999999997,237.99400000000003,219.85299999999998,218.465,215.963,213.037,253.442,269.76099999999997,359.776,344.119,124.87799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.21099999999998,240.31599999999997,340.39599999999996,350.11400000000003,301.087,275.752,227.69,211.77200000000002,200.293,200.74900000000002,204.69,207.44799999999998,222.787,237.489,257.756,153.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.409,327.786,341.293,302.018,284.155,248.054,217.03,188.88099999999997,186.097,184.09599999999998,197.49599999999998,211.118,251.40500000000003,238.06900000000002,112.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.46,304.232,310.138,289.291,254.863,232.176,215.58,218.141,214.388,208.73,245.459,263.952,365.94800000000004,422.909,394.483,282.172,292.813,410.904,207.204,64.855,0.0,0.0,0.0,115.25399999999999,239.23500000000004,426.12,393.98400000000004,359.051,302.064,278.35900000000004,256.409,248.784,244.642,242.051,281.622,294.61,394.64599999999996,451.241,380.496,112.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.565,181.84900000000002,372.99699999999996,343.046,306.22900000000004,246.014,223.514,209.017,206.109,206.235,207.88400000000001,248.54900000000004,261.228,356.957,411.895,324.25,40.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.64399999999999,313.883,298.253,272.686,225.567,212.637,200.769,202.669,203.743,207.018,246.639,262.527,357.014,414.009,328.12,52.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.332,188.457,333.025,308.606,282.512,233.213,216.804,203.775,198.799,195.607,197.59,240.526,256.54200000000003,356.832,414.338,415.13,388.668,351.99199999999996,283.244,350.07599999999996,399.051,261.939,190.935,467.629,269.642,248.605,338.589,304.285,279.618,232.868,217.97299999999998,205.769,204.592,203.69799999999998,203.275,217.832,230.929,265.861,300.08,218.037,145.02700000000002,41.552,7.866999999999999,0.0,0.0,0.0,0.0,11.645999999999999,238.252,270.376,330.32099999999997,302.312,282.45599999999996,250.389,229.553,210.482,201.773,198.97299999999998,197.28599999999997,214.718,232.239,276.369,265.488,225.422,100.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.206,246.694,260.212,244.972,217.55900000000003,202.043,190.16099999999997,193.797,194.023,194.643,236.35299999999998,250.25,347.4,397.63,302.04400000000004,297.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.583,184.484,321.015,300.008,271.918,222.39700000000002,207.421,195.41099999999997,195.485,195.873,196.81799999999998,238.542,252.415,350.26300000000003,401.514,259.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.77500000000002,337.587,323.672,291.772,240.523,223.36900000000003,208.59900000000002,207.745,206.917,204.78400000000002,247.93400000000003,262.661,359.394,407.64300000000003,293.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.116,144.03,349.486,334.89300000000003,302.67900000000003,252.014,234.919,219.512,216.75400000000002,214.997,212.481,251.376,264.265,362.791,410.31699999999995,302.31,16.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.776,140.85299999999998,352.718,342.023,309.34,255.142,232.282,211.21,204.893,201.018,197.27,237.03799999999998,249.99900000000002,352.36800000000005,403.474,308.79400000000004,37.52,0.0,0.0,35.064,0.0,0.0,0.0,196.483,219.885,240.233,369.075,345.715,314.29,259.173,237.797,218.03599999999997,211.898,209.149,206.951,219.312,231.637,272.85400000000004,301.48400000000004,280.975,317.63,327.03700000000003,259.276,61.24,0.0,0.0,4.188,20.926,212.795,282.603,359.55300000000005,336.11300000000006,311.192,274.539,241.607,224.583,220.56599999999997,215.454,208.642,218.115,227.273,266.577,249.206,258.54400000000004,247.129,197.487,168.81900000000002,173.545,175.46400000000003,246.355,244.199,254.575,286.328,298.33,326.05400000000003,323.973,300.457,264.17900000000003,234.56799999999998,211.926,207.726,202.87599999999998,199.965,238.196,249.87600000000003,349.235,401.048,438.353,478.25199999999995,478.25199999999995,478.25199999999995,408.912,475.218,469.793,478.25199999999995,478.25199999999995,440.291,370.651,418.029,383.874,350.659,295.664,268.693,241.95,231.269,224.90099999999998,218.892,258.459,269.226,366.712,415.015,314.015,111.09,0.0,0.0,68.525,148.02700000000002,16.707,93.363,0.0,304.37,182.957,370.798,367.166,337.838,281.014,252.059,229.332,223.355,217.67700000000002,214.195,253.65099999999998,266.579,366.256,417.935,422.17,304.298,127.423,84.119,127.52400000000002,117.589,61.63399999999999,147.632,18.379,199.236,245.06700000000004,388.211,376.619,343.536,287.617,262.587,239.997,233.606,227.957,222.342,260.71,274.009,376.339,422.895,311.714,42.388000000000005,0.0,0.0,0.0,0.0,0.0,0.0,20.205,188.08700000000002,229.81900000000002,363.464,348.87300000000005,319.89599999999996,269.065,250.652,233.375,229.447,224.266,220.627,260.421,274.473,375.31800000000004,421.691,317.23900000000003,153.34,48.84,0.0,0.0,0.0,0.0,0.0,230.16299999999998,321.92900000000003,298.336,383.592,362.26599999999996,330.17199999999997,272.685,247.042,226.55900000000003,265.48,260.964,256.346,267.07599999999996,278.02299999999997,315.762,338.70599999999996,267.02099999999996,224.912,88.447,0.0,0.0,0.0,0.0,0.0,0.0,31.847000000000005,353.344,421.55199999999996,419.301,388.051,350.088,328.596,307.816,298.455,294.313,292.052,305.203,317.824,352.11800000000005,318.137,134.14600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.325999999999999,305.585,409.051,419.278,386.407,346.423,323.743,303.003,302.22700000000003,298.909,295.319,330.18,340.351,440.746,474.676,478.25199999999995,423.86400000000003,342.36800000000005,344.635,213.16400000000002,73.092,41.412,76.452,19.792,295.997,390.15,472.334,444.435,408.61400000000003,348.11,323.007,304.276,299.801,290.293,283.688,321.991,336.163,436.912,475.42400000000004,350.07300000000004,87.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.316,236.731,438.221,435.249,403.652,347.79900000000004,324.541,306.45799999999997,303.551,300.999,298.124,335.273,348.25,452.801,478.25199999999995,354.473,99.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.35,212.332,406.815,414.167,384.096,328.681,302.416,274.967,257.725,252.606,244.562,278.72900000000004,292.395,392.04,424.955,265.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.076,142.967,350.71,357.711,325.985,273.283,255.069,240.467,237.045,235.861,235.858,278.089,294.625,400.184,439.05699999999996,316.764,169.148,0.0,0.0,0.0,0.0,0.0,152.055,160.683,74.241,192.851,382.38699999999994,387.37800000000004,358.334,305.95799999999997,281.86,257.678,250.93,247.685,245.65,259.139,272.346,310.736,314.499,170.74900000000002,151.106,184.81,162.297,0.0,0.0,123.26999999999998,129.48,140.265,257.013,360.097,387.369,380.348,357.06,319.625,290.007,263.981,251.524,250.408,253.18400000000003,268.83799999999997,279.198,317.28700000000003,280.623,248.27500000000003,140.14600000000002,117.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.82399999999998,354.704,384.164,346.57599999999996,299.37,271.009,253.19099999999997,255.80599999999998,254.639,254.905,296.255,308.64099999999996,406.028,422.495,226.74900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.555,209.925,373.616,385.73400000000004,352.713,297.695,274.031,255.837,250.065,246.546,244.40900000000002,283.185,297.318,399.228,421.07099999999997,279.751,8.312999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.50900000000001,192.403,404.848,419.691,391.75800000000004,337.76599999999996,316.056,297.105,292.041,287.024,283.258,323.57599999999996,339.38800000000003,443.135,461.526,312.084,31.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.13600000000001,218.755,429.785,443.256,409.35,352.62300000000005,330.105,309.478,301.632,296.798,296.738,339.454,353.973,457.32300000000004,474.444,337.398,69.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.252,244.47799999999998,445.73,450.379,412.501,354.42400000000004,327.14,304.746,300.63,297.59,292.809,331.605,346.18199999999996,450.68800000000005,470.537,349.171,143.753,150.303,216.297,154.684,379.566,0.0,0.0,16.933,150.34799999999998,268.007,450.856,454.165,416.626,358.01199999999994,331.86699999999996,307.356,300.265,294.16900000000004,289.81,303.283,319.767,365.58099999999996,360.098,196.72299999999998,121.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.817,220.456,416.44699999999995,430.45300000000003,401.705,360.934,333.17400000000004,311.374,296.862,287.742,283.072,296.837,309.628,351.44,296.248,102.455,0.0,0.0,0.0,107.79700000000001,0.0,0.0,0.0,29.616,168.958,278.925,342.026,392.144,371.084,331.99800000000005,301.973,276.902,267.347,256.784,250.565,287.445,298.366,397.97,410.819,444.642,380.404,368.08099999999996,359.26599999999996,161.463,0.0,262.106,249.021,365.392,334.784,301.411,374.165,399.12199999999996,365.83,309.454,286.413,267.427,262.712,256.012,250.155,288.334,299.427,392.218,421.176,412.03,59.88700000000001,3.63,0.0,0.0,0.0,0.0,18.09,78.697,190.69299999999998,205.24,387.751,408.402,374.319,318.39,293.265,271.325,266.166,263.381,259.084,297.08099999999996,310.35400000000004,405.045,450.57099999999997,478.25199999999995,478.25199999999995,478.25199999999995,478.25199999999995,438.083,427.70599999999996,227.071,281.617,381.965,408.833,405.404,442.37,411.918,375.92,319.16200000000003,294.423,273.203,263.135,254.895,251.828,291.889,306.084,400.24,412.26,265.52099999999996,53.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.455,198.33,397.728,419.29,383.86800000000005,328.851,306.524,286.839,281.557,276.3,271.855,313.311,327.66900000000004,422.449,436.648,293.843,34.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.211,195.278,385.69699999999995,403.621,372.592,314.592,286.94599999999997,264.014,257.17900000000003,250.05,247.13299999999998,262.376,273.923,307.504,300.77,57.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.68900000000002,365.798,396.80300000000005,369.723,331.86800000000005,305.64099999999996,283.94,274.685,271.843,268.968,281.887,292.507,326.672,269.5,45.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.88099999999997,316.695,381.918,360.139,324.474,298.586,275.83,274.216,267.58299999999997,260.012,296.783,307.836,399.283,405.199,259.695,9.113,0.0,0.0,0.0,0.0,0.0,0.0,181.75799999999998,76.316,182.0,388.879,422.98400000000004,383.764,327.121,303.499,275.42400000000004,259.613,251.77599999999998,248.20200000000003,287.893,300.073,392.06800000000004,397.408,256.308,0.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.843999999999994,164.50099999999998,365.837,395.465,358.51800000000003,303.402,282.497,262.211,256.178,252.712,251.112,290.762,302.96,396.24,399.399,221.39700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.829,157.071,364.311,396.395,363.522,309.182,284.73400000000004,259.89,253.222,249.882,245.92500000000004,283.89799999999997,296.172,386.746,405.955,386.44800000000004,194.99900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.139,173.24900000000002,359.514,389.25,357.651,302.63599999999997,281.305,260.974,252.919,249.23,248.99900000000002,288.694,301.961,392.95300000000003,397.472,333.17699999999996,167.37400000000002,54.397,48.757,0.0,104.74799999999999,0.0,78.188,139.05700000000002,273.921,292.591,381.027,402.595,371.596,315.692,293.383,273.072,266.24,263.14799999999997,259.905,268.626,279.041,312.57599999999996,323.255,261.965,14.699000000000002,76.199,0.0,0.0,0.0,102.84899999999999,93.292,106.23,199.862,282.694,362.712,378.209,351.319,312.165,286.156,265.29200000000003,255.849,251.725,246.45200000000003,256.755,266.915,291.22,224.771,124.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.428999999999995,155.259,253.763,322.789,366.999,340.77,301.251,275.105,253.72300000000004,211.28099999999998,208.17700000000002,205.537,245.354,259.05400000000003,344.236,393.032,329.168,460.691,462.37300000000005,357.501,179.747,102.49700000000001,204.33700000000002,257.142,226.101,227.347,241.99200000000002,360.99800000000005,380.01300000000003,335.709,273.86,259.332,238.03799999999998,233.02200000000002,231.261,223.565,261.053,276.747,358.298,412.496,301.062,304.57099999999997,252.671,0.0,0.0,225.7,152.721,263.228,298.461,272.08,328.102,354.522,362.301,334.707,280.012,256.358,237.36,233.47099999999998,231.898,230.735,269.79900000000004,283.122,371.164,410.912,444.406,416.07199999999995,117.514,0.0,0.0,0.0,0.0,0.0,0.0,48.358000000000004,158.365,352.86400000000003,378.75,344.20599999999996,289.445,268.778,248.592,241.653,235.947,229.678,264.47,269.72700000000003,352.664,362.38699999999994,189.22299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.548,133.174,348.793,381.667,341.73699999999997,277.05,247.581,221.072,209.987,204.75099999999998,201.66,241.70300000000003,254.271,340.686,344.827,134.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.59,170.396,352.723,371.275,332.436,272.491,246.172,223.06900000000002,215.47400000000002,209.87900000000002,205.537,217.421,229.301,253.56200000000004,211.61599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.083,322.783,374.718,349.065,297.698,263.915,239.09400000000002,223.4,215.30200000000002,211.739,223.43,234.435,259.79400000000004,162.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.787,299.725,371.42900000000003,347.04900000000004,306.52299999999997,276.58799999999997,251.41000000000003,250.72799999999998,245.361,235.797,270.55,280.936,366.233,369.624,228.75799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.89399999999999,187.521,373.01,408.42900000000003,365.041,300.467,269.814,244.81799999999998,238.56799999999998,234.019,231.47,271.043,287.557,377.52099999999996,385.254,287.392,129.264,0.0,167.68099999999998,84.193,0.0,0.0,0.0,81.622,18.627,136.829,301.488,357.902,334.043,276.029,249.93,232.229,229.28400000000002,229.578,225.635,261.253,271.97700000000003,357.05699999999996,357.778,241.37599999999998,93.709,0.0,0.0,0.0,0.0,0.0,63.35399999999999,322.099,340.296,289.846,387.67900000000003,397.009,362.785,308.668,283.97700000000003,267.572,260.892,253.79900000000004,247.59400000000002,284.385,292.888,374.793,427.66,348.371,242.96,90.917,0.0,0.0,0.0,0.0,0.0,15.398,117.887,209.305,366.93699999999995,403.33099999999996,368.77,316.496,293.368,273.84,270.16,263.916,257.211,293.27,304.133,389.594,407.79400000000004,372.897,249.939,132.006,192.481,116.27799999999999,0.0,0.0,0.0,109.18799999999999,112.743,207.051,373.344,414.73699999999997,381.749,323.769,297.296,271.99,262.066,254.179,245.128,252.56799999999998,260.851,284.64,274.145,54.946000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.786,0.0,172.75900000000001,345.782,400.782,377.223,340.17400000000004,316.562,293.717,281.585,277.16,273.937,285.96299999999997,295.855,318.57599999999996,253.55500000000004,31.390000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.639,204.981,347.139,409.18199999999996,386.402,350.61199999999997,325.38599999999997,302.67,300.597,293.83099999999996,283.94599999999997,319.202,331.41,411.52099999999996,448.319,478.25199999999995,448.995,330.858,4.915,193.465,276.909,92.79799999999999,98.52799999999999,404.404,431.006,372.32800000000003,401.30800000000005,443.171,404.741,341.586,314.653,291.88,283.154,278.17400000000004,274.347,314.45099999999996,327.189,406.795,411.385,245.391,36.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.44200000000001,206.748,380.279,425.269,391.847,334.68,309.823,287.14,278.986,272.507,267.754,306.247,320.216,402.593,404.494,258.097,20.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.361,167.782,351.579,405.24800000000005,371.233,315.697,293.356,274.432,270.105,265.597,258.254,292.553,304.052,386.615,427.76599999999996,254.452,17.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.446,198.887,370.089,418.094,380.694,321.318,296.53,272.94599999999997,263.714,259.46,253.522,291.10200000000003,302.077,381.32800000000003,397.691,268.888,39.394,0.0,0.0,0.0,0.0,0.0,0.0,478.25199999999995,358.586,216.63,371.759,424.24699999999996,390.51199999999994,330.455,303.83,282.096,275.77,272.38599999999997,266.499,277.899,293.156,314.38,290.932,159.032,0.0,0.0,0.0,0.0,0.0,0.0,169.355,0.0,20.835,119.868,310.368,386.12800000000004,370.055,336.88300000000004,314.19,294.916,286.88,280.402,274.264,282.91700000000003,294.41200000000003,319.07599999999996,244.047,32.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.76,255.548,358.42800000000005,342.935,316.567,303.753,284.465,279.936,274.22,273.843,317.698,330.111,409.705,409.566,256.70599999999996,39.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.702,129.502,322.46299999999997,390.52,363.76,305.026,280.575,261.52099999999996,255.804,255.653,256.306,298.725,314.593,392.536,414.833,308.42400000000004,60.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.999000000000002,122.344,327.033,386.375,359.98900000000003,306.112,283.003,262.277,247.59599999999998,233.12599999999998,222.424,256.178,269.868,353.57199999999995,396.324,263.79200000000003,96.824,0.0,0.0,0.0,0.0,0.0,47.158,53.9,78.509,131.299,307.58799999999997,374.12300000000005,343.615,285.703,260.728,238.858,233.08700000000002,229.46,226.24,263.21,272.053,349.277,365.764,301.473,60.354000000000006,0.0,0.0,0.0,0.0,0.0,46.972,0.0,15.823,177.924,303.357,377.838,352.47,282.869,241.44100000000003,220.86599999999999,214.609,211.305,209.317,249.247,262.462,341.152,325.232,139.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.842,88.137,191.515,298.467,361.65,332.754,279.548,256.372,234.729,223.697,215.94799999999998,211.93200000000002,224.43599999999998,235.817,253.078,238.826,16.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.409000000000002,259.028,316.8,382.26,359.681,323.694,311.565,284.46299999999997,263.306,261.551,253.457,259.06,273.191,294.816,235.108,24.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.324,284.512,380.978,362.077,325.019,299.527,278.197,269.381,262.195,257.673,266.953,276.507,293.768,227.148,75.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.418000000000003,130.855,284.616,383.50300000000004,361.235,326.35200000000003,303.513,285.658,281.548,274.205,267.978,305.01099999999997,317.77299999999997,400.186,412.038,296.70799999999997,217.75,58.691,4.707,74.058,336.204,103.50200000000001,0.0,131.24,172.794,203.22400000000002,351.958,421.603,390.034,334.162,311.64099999999996,290.712,284.907,281.79400000000004,277.703,316.33299999999997,329.57,411.037,413.056,296.499,148.221,0.0,0.0,0.0,0.0,0.0,33.343,185.06900000000002,221.51,235.78799999999998,422.67199999999997,439.559,404.18300000000005,346.226,322.14,301.241,177.99099999999999,170.025,164.834,202.87099999999998,215.576,295.615,297.08,106.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.479,76.562,241.285,315.54,284.519,229.01,203.398,181.05,171.658,164.071,157.874,195.68,208.395,289.312,293.39099999999996,106.31700000000001,0.0,0.0,0.0,0.0,104.72399999999999,6.476,0.0,0.0,24.726,80.987,243.206,306.942,272.725,217.02200000000002,195.49400000000003,175.745,167.915,159.44799999999998,155.678,166.15099999999998,174.248,193.16299999999998,169.735,64.92,0.0,0.0,0.0,0.0,0.0,0.0,228.93400000000003,33.915,17.987000000000002,95.71,212.988,284.449,262.085,225.852,201.87400000000002,180.545,163.209,154.387,150.435,161.69899999999998,173.22099999999998,192.329,62.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.719,258.528,239.707,200.747,173.50400000000002,156.993,157.155,154.066,151.78799999999998,188.021,200.653,285.538,283.144,116.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.381,53.59,194.58900000000003,274.653,238.595,181.43,160.451,144.213,139.018,135.194,133.391,176.571,194.27200000000002,277.311,272.012,145.44899999999998,102.949,0.0,23.096,0.0,0.0,0.0,0.0,0.0,71.88600000000001,138.92700000000002,301.075,355.66900000000004,302.421,228.257,192.722,163.86,155.283,149.764,143.567,181.81599999999997,196.72400000000002,278.82,280.689,118.59700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.359,117.994,273.693,341.726,305.591,241.752,210.201,180.047,170.16,164.25599999999997,159.3,196.47099999999998,204.33599999999998,281.86400000000003,280.616,198.97799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.845,250.511,138.055,280.77,341.82199999999995,306.867,248.02000000000004,219.142,193.945,184.957,177.97400000000002,168.34599999999998,201.468,211.25900000000001,289.966,286.452,143.474,0.0,0.0,0.0,83.71600000000001,0.0,390.181,0.0,6.595,81.32300000000001,130.096,299.553,353.906,312.14099999999996,244.09500000000003,209.5,180.372,167.62,157.873,150.65,161.017,172.608,188.153,120.65100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.283,264.25,239.285,252.972,256.306,278.782,259.97700000000003,225.882,202.80599999999998,180.65099999999998,162.00799999999998,146.372,128.873,132.05100000000002,139.35399999999998,154.32299999999998,16.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.773,162.78,262.91,235.975,194.562,161.691,136.26,128.261,120.79700000000001,117.117,156.632,170.033,249.796,285.198,140.045,0.0,0.0,0.0,0.0,93.605,0.0,0.0,130.938,322.39599999999996,341.32599999999996,238.327,316.94,286.365,213.167,172.755,150.667,141.721,132.289,125.714,163.83100000000002,176.328,256.355,251.32,99.863,0.0,0.0,0.0,0.0,64.35600000000001,0.0,0.0,0.0,48.648999999999994,248.56700000000004,273.8,307.482,262.204,198.4,171.416,148.529,140.261,132.076,125.881,163.838,175.50900000000001,255.327,258.319,103.666,0.0,0.0,0.0,0.0,286.823,0.0,0.0,118.824,450.01199999999994,276.106,270.212,312.889,275.423,212.833,186.507,162.959,152.247,145.077,140.789,180.007,194.465,277.142,291.452,216.045,291.053,303.99,243.05000000000004,81.858,0.0,0.0,357.455,478.25199999999995,344.352,258.578,264.488,303.557,272.108,213.843,186.25900000000001,160.658,154.399,145.192,134.638,178.5,196.322,280.437,280.074,166.60299999999998,18.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.575,85.641,247.398,317.397,279.91,219.52599999999998,197.425,176.825,168.53799999999998,166.68599999999998,164.835,176.537,177.745,185.855,107.63600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.533,183.922,284.379,262.875,225.389,200.49900000000002,178.69799999999998,167.142,165.06900000000002,164.321,173.763,184.593,201.085,80.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.906000000000006,213.96599999999998,304.715,285.164,244.08,214.028,186.162,185.99900000000002,181.054,171.7,203.3,213.144,290.291,295.847,165.24900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.92699999999999,137.16899999999998,306.884,344.13599999999997,312.95799999999997,250.688,223.213,201.516,194.903,191.29,187.761,224.18400000000003,231.305,305.48900000000003,322.515,242.28700000000003,79.99600000000001,0.0,0.0,0.0,0.0,0.0,0.0,12.274000000000001,97.76899999999999,151.694,313.378,361.48400000000004,324.409,265.835,238.6,206.407,191.424,183.915,179.812,219.21,235.463,320.175,343.11,241.668,137.064,175.06599999999997,252.426,0.0,0.0,47.256,0.0,100.99799999999999,152.22,311.849,298.342,337.43,299.286,235.455,210.43200000000002,189.903,183.687,179.58700000000002,178.33,217.36900000000003,234.06,322.802,339.214,273.113,69.36,319.58099999999996,477.755,478.25199999999995,325.01599999999996,56.521,0.0,62.519,192.775,151.124,277.108,351.699,334.284,277.115,248.844,225.08700000000002,210.611,193.74099999999999,179.628,214.71900000000002,229.412,309.816,384.814,405.30199999999996,299.482,152.114,0.0,0.0,0.0,0.0,0.0,135.543,8.424,104.696,212.958,291.526,275.927,221.082,198.329,179.942,171.178,163.70600000000002,160.436,174.87900000000002,189.21,210.16299999999998,169.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.076,259.091,246.55500000000004,212.655,192.632,175.71599999999998,168.455,166.50900000000001,162.782,171.19400000000002,178.02900000000002,193.93,72.72399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.64,236.176,232.22400000000002,198.967,175.915,153.697,152.19299999999998,148.96,146.597,187.93099999999998,205.11599999999999,287.561,301.26,195.112,45.383,0.753,162.799,341.171,0.0,0.0,0.0,96.286,381.718,135.485,225.209,322.72,311.75,256.015,228.365,201.095,187.72400000000002,177.59099999999998,167.322,204.00400000000002,218.351,300.485,312.865,207.393,22.517,0.0,0.0,0.0,0.0,471.80300000000005,478.25199999999995,361.816,206.12400000000002,252.254,370.07099999999997,390.93,349.67900000000003,282.935,243.83599999999998,215.87400000000002,202.958,191.127,184.361,220.81,232.938,312.54400000000004,334.459,220.674,80.83800000000001,0.0,0.0,400.658,448.087,469.425,358.634,298.741,198.5,141.858,267.108,294.95099999999996,272.685,218.673,196.61900000000003,180.079,177.653,176.546,174.18599999999998,205.889,214.734,295.16900000000004,327.36,219.69799999999998,28.838,0.0,49.381,285.105,0.0,0.0,0.0,33.228,221.68,58.933,281.856,312.498,287.05400000000003,224.232,197.145,181.56,175.278,171.15599999999998,165.021,203.54,219.313,299.276,303.283,321.127,163.659,61.44800000000001,478.25199999999995,439.68300000000005,457.14599999999996,344.251,116.911,0.0,63.998999999999995,322.869,223.77,308.073,283.513,223.924,200.24099999999999,182.19,228.73,229.52700000000002,228.387,238.046,248.40200000000002,266.224,253.375,22.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.496,276.656,363.495,337.94,293.86400000000003,268.335,245.22800000000004,232.257,222.90900000000002,213.313,224.187,237.60299999999998,261.526,200.32,24.055999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.6,289.42400000000004,370.73199999999997,344.217,305.474,278.779,258.651,251.03799999999998,239.083,232.405,270.258,283.007,367.898,393.903,306.244,176.02200000000002,12.757,0.0,0.0,0.0,0.0,77.02600000000001,191.43200000000002,243.518,213.513,349.075,414.276,382.1,316.46299999999997,287.20799999999997,264.253,251.565,243.467,240.65,246.498,252.97,272.155,219.813,50.433,0.0,0.0,0.0,0.0,0.0,0.0,317.27299999999997,260.368,229.051,141.265,291.678,389.783,359.00300000000004,308.994,278.215,251.64400000000003,243.708,235.15599999999998,223.513,255.065,266.55,343.57199999999995,352.876,284.133,148.386,0.0,0.0,0.0,16.721,0.0,0.0,0.0,0.0,39.5,219.952,312.632,289.495,233.608,212.06599999999997,192.945,188.77700000000002,180.795,173.299,211.80200000000002,226.173,308.022,334.409,232.826,51.81399999999999,0.0,0.0,0.0,0.0,0.0,92.814,15.92,58.733000000000004,109.60700000000001,260.268,335.98699999999997,308.634,245.73,216.345,195.959,191.78799999999998,188.335,184.766,225.42,237.352,318.756,340.95599999999996,253.96599999999998,168.817,0.0,0.0,0.0,0.0,0.0,0.0,99.865,108.038,142.936,365.48900000000003,363.972,324.46,262.457,236.99099999999999,215.937,211.71900000000002,203.81099999999998,196.09,206.653,215.385,232.607,268.712,246.045,190.077,137.73,0.0,0.0,0.0,0.0,0.0,0.0,91.947,103.57700000000001,222.666,312.461,297.717,260.925,237.47099999999998,215.707,204.403,199.91099999999997,194.041,207.489,217.262,232.262,180.49400000000003,140.761,33.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.689,218.419,291.559,339.601,329.85400000000004,296.031,271.688,247.373,238.1,227.296,219.873,254.706,266.195,353.904,390.315,299.03700000000003,171.18200000000002,33.847,97.321,1.484,335.652,0.0,9.774,217.865,477.369,335.445,349.54400000000004,340.69599999999997,323.10900000000004,270.888,249.995,226.558,217.995,213.13299999999998,207.43,241.487,251.55000000000004,338.98800000000006,374.224,303.52099999999996,166.18599999999998,0.0,0.0,151.178,0.0,0.0,88.795,0.0,156.305,224.842,376.93,405.212,365.376,303.05,273.54,243.334,230.704,227.231,220.299,257.309,271.64799999999997,361.514,385.714,303.936,164.04,101.484,29.019000000000002,0.0,134.653,175.078,64.595,83.01100000000001,226.06799999999998,231.28599999999997,369.56699999999995,422.98900000000003,391.353,328.314,290.939,265.08299999999997,252.174,243.678,239.541,281.078,298.028,392.783,429.564,343.038,190.11,0.0,0.0,0.0,0.0,0.0,0.0,97.795,175.201,211.45,376.51099999999997,421.205,383.379,320.678,295.22,285.474,271.728,263.48400000000004,255.76300000000003,294.617,308.93,401.14,437.945,350.144,247.422,129.352,175.525,442.12199999999996,478.25199999999995,353.221,51.566,237.146,247.11600000000004,195.12099999999998,380.121,416.389,385.839,328.824,278.418,252.29,251.48,249.03599999999997,240.582,251.141,265.35,291.772,288.578,206.985,3.597,209.239,0.0,0.0,247.789,242.296,59.568000000000005,74.456,148.135,261.867,357.594,366.606,345.014,306.532,270.953,244.813,239.225,236.267,229.52200000000002,233.293,243.394,270.88,245.97,121.291,217.85,106.61200000000001,0.0,0.0,0.0,0.0,0.0,0.0,291.659,185.331,227.854,339.52099999999996,328.096,280.93,250.696,233.50900000000001,228.172,215.19299999999998,211.72,255.80700000000002,258.54,337.038,394.23400000000004,351.92199999999997,354.779,172.31799999999998,0.0,0.0,0.0,67.378,272.997,29.162,70.968,141.384,310.48,393.24199999999996,367.98800000000006,303.776,277.927,254.02700000000002,245.908,238.326,230.956,268.363,282.505,371.416,392.644,294.047,72.475,0.0,0.0,211.889,0.0,0.0,0.0,8.719,94.89200000000001,239.023,346.519,400.425,364.885,309.875,286.165,261.758,252.385,245.968,234.56,269.262,285.236,375.74800000000005,414.233,325.39,113.945,0.0,0.0,0.0,24.528000000000002,0.0,160.907,52.942,140.388,192.49099999999999,354.961,416.176,373.352,312.101,287.45099999999996,266.638,256.08299999999997,243.465,235.757,278.111,290.811,378.376,407.385,324.265,226.183,8.982000000000001,0.0,0.0,0.0,0.0,307.16200000000003,226.153,157.174,195.62099999999998,358.78,408.76099999999997,361.846,302.202,276.17,254.462,247.096,238.89,233.977,275.592,288.858,375.983,398.668,300.009,112.97200000000001,0.0,0.0,0.0,0.0,0.0,0.0,54.035,133.23,183.449,339.673,404.26099999999997,363.414,305.377,279.432,256.47900000000004,247.068,232.482,229.429,249.53100000000003,263.002,283.44599999999997,268.311,81.344,0.0,0.0,0.0,130.681,0.0,0.0,0.0,0.0,0.0,127.692,295.349,380.19599999999997,353.259,307.35,285.279,255.531,236.477,225.66299999999998,223.37599999999998,240.578,248.946,277.289,231.567,49.211999999999996,0.0,0.0,166.582,0.0,0.0,0.0,0.0,0.0,11.627,108.31700000000001,207.037,315.057,299.668,265.346,247.665,227.24400000000003,222.074,217.273,213.507,249.80200000000002,260.856,352.165,380.44,319.81,186.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.291,153.243,269.719,333.365,311.996,260.27,240.544,221.62400000000002,217.405,215.328,213.832,255.525,267.85400000000004,356.902,390.98900000000003,288.699,83.585,0.0,0.0,0.0,0.0,478.25199999999995,215.113,0.0,0.0,103.096,277.936,363.97,334.44599999999997,279.19599999999997,253.679,232.394,225.50799999999998,219.234,215.387,254.778,267.37,356.05199999999996,385.066,338.32599999999996,223.726,140.687,0.0,223.391,325.79400000000004,203.105,167.327,261.67900000000003,327.108,334.856,381.787,401.967,359.529,295.857,272.067,250.825,239.754,233.235,231.294,270.647,286.067,374.061,425.83,390.098,428.55800000000005,445.535,146.839,210.399,235.503,33.262,84.45700000000001,143.119,307.658,341.629,364.464,426.162,378.964,319.02,294.34,267.672,257.525,252.22,249.293,290.882,309.317,400.69300000000004,415.972,306.159,300.385,270.647,0.0,45.576,22.201999999999998,0.0,0.0,48.508,287.058,270.147,425.611,415.848,375.4,315.76599999999996,274.79,250.827,248.932,240.18500000000003,234.146,248.671,262.653,291.623,298.19,151.221,0.0,0.0,0.0,0.0,0.0,0.0,128.412,0.0,0.0,166.90200000000002,315.828,386.595,351.398,310.60200000000003,284.70799999999997,261.505,246.922,240.775,237.24200000000002,246.229,260.26099999999997,290.404,243.31799999999998,49.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.214,298.976,384.686,357.181,315.132,286.01599999999996,262.54200000000003,258.909,252.021,248.36599999999999,284.577,294.947,391.694,429.216,380.168,166.09099999999998,0.0,0.0,0.0,0.0,0.0,0.0,248.455,170.9,223.49400000000003,377.909,419.212,370.31199999999995,303.262,270.025,246.541,106.243,99.61200000000001,91.148,125.34199999999998,138.395,234.41400000000002,272.611,256.108,65.493,61.648999999999994,0.0,0.0,83.306,116.09100000000001,55.69,0.0,0.0,31.204000000000004,166.554,220.697,188.75799999999998,134.036,109.645,88.02,80.27600000000001,72.095,68.373,105.601,114.76,208.391,229.11599999999999,82.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.60700000000001,184.108,154.915,98.098,73.09,51.788999999999994,46.592,43.903999999999996,41.372,80.968,94.397,189.731,209.832,66.485,0.0,0.0,0.0,0.0,0.0,107.154,238.135,217.18099999999998,53.47,64.438,228.16400000000002,280.026,244.29,190.00099999999998,133.827,99.027,102.272,97.90899999999999,90.193,127.751,142.086,237.263,253.233,92.62700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.727,175.607,263.383,282.78700000000003,242.81100000000004,180.53799999999998,144.954,124.55,108.99,95.316,90.734,100.365,108.805,140.362,79.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.285,233.67,212.612,178.232,134.642,95.662,77.138,72.35,71.805,86.531,100.34700000000001,134.361,31.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.795,227.74,194.69799999999998,157.08,131.165,111.516,112.14399999999999,109.30799999999999,103.04,140.94899999999998,147.497,235.475,275.342,200.332,78.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.815,89.57799999999999,302.60900000000004,270.649,232.231,166.172,137.339,119.03399999999999,111.67200000000001,105.32600000000001,103.434,143.887,158.00799999999998,249.003,281.481,231.998,43.653999999999996,0.0,0.0,0.0,0.0,336.82099999999997,225.66299999999998,359.94800000000004,156.254,78.796,241.67500000000004,279.233,238.835,180.24200000000002,154.726,134.377,129.086,116.78200000000001,112.10799999999999,146.134,151.17700000000002,242.76300000000003,274.835,153.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.552999999999999,71.285,249.593,291.466,257.499,204.324,170.47299999999998,139.452,130.96200000000002,125.935,117.111,151.988,165.649,261.9,298.089,187.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824000000000002,74.994,263.599,295.318,258.345,199.357,164.976,137.045,124.211,122.786,115.47,154.232,168.456,275.753,314.827,178.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.803000000000004,0.0,165.055,225.997,196.89700000000002,146.295,130.382,114.399,103.178,93.742,89.34100000000001,102.568,115.85,151.246,111.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.309,174.347,216.475,188.24,150.623,126.373,104.54,91.85799999999999,86.07,83.08,92.755,106.20200000000001,142.025,35.513000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.565,208.78099999999998,260.16700000000003,234.84799999999998,202.908,176.04,154.618,150.94,146.675,136.96,169.145,177.59,276.324,313.539,202.625,0.0,0.0,0.0,85.84299999999999,0.0,0.0,391.48199999999997,416.474,141.678,176.424,289.12,302.91200000000003,268.507,208.305,184.271,162.585,153.687,147.054,141.873,170.047,183.45,291.10400000000004,334.974,229.36599999999999,0.0,0.0,0.0,0.0,0.0,3.635,3.657,45.763000000000005,287.617,88.31299999999999,279.843,302.938,272.91,208.585,177.488,154.714,144.214,134.32399999999998,123.09200000000001,160.908,173.764,277.95799999999997,321.21,294.361,298.914,184.033,88.865,0.0,116.285,253.08400000000003,348.94699999999995,478.25199999999995,262.707,352.918,307.346,302.10400000000004,267.448,206.467,181.415,156.486,152.679,151.811,148.984,185.24400000000003,188.80200000000002,294.45599999999996,350.892,392.249,267.672,274.45099999999996,173.61,133.531,0.0,68.374,0.0,335.116,398.56,326.29400000000004,335.906,308.407,277.825,216.123,192.581,179.42,170.787,159.526,149.511,189.387,194.36,295.455,338.181,312.368,314.192,113.795,0.0,0.0,264.539,16.789,419.14599999999996,0.0,0.0,166.671,283.337,308.35200000000003,276.874,208.717,172.167,137.274,128.04,114.363,103.54700000000001,115.242,126.37799999999999,161.868,177.1,96.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.893,162.769,199.449,175.60299999999998,138.94799999999998,115.45100000000001,92.281,79.545,76.002,74.358,87.461,99.15100000000001,134.828,34.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.661,261.467,318.894,305.313,283.123,264.996,242.6,237.32,231.636,226.86599999999999,248.71599999999998,254.785,319.20099999999996,323.316,167.40400000000002,0.0,0.0,0.0,0.0,0.0,126.12200000000001,452.714,403.517,232.27599999999998,175.511,350.532,362.472,335.401,297.915,279.04900000000004,251.49599999999998,243.26200000000003,241.389,243.309,266.378,272.389,339.25800000000004,362.199,320.759,147.708,107.039,255.41,324.461,310.123,272.747,225.342,273.803,207.072,105.43799999999999,269.068,272.741,229.489,161.767,130.59799999999998,110.71700000000001,106.675,102.405,98.80799999999999,138.474,153.882,256.925,277.253,258.952,153.446,0.0,0.0,0.0,0.0,255.821,9.807,14.754000000000001,64.37100000000001,76.50399999999999,191.18,207.41400000000002,179.86900000000003,124.749,101.001,81.745,75.717,71.884,67.203,106.664,123.29299999999999,224.577,249.067,187.69099999999997,70.35300000000001,58.919,177.767,0.0,0.0,0.0,0.0,0.0,58.233000000000004,105.245,247.706,237.709,206.11599999999999,150.16,110.304,78.27,74.15100000000001,70.195,65.437,104.969,119.515,222.343,248.67300000000003,204.093,80.903,0.0,0.0,0.0,0.0,0.0,0.0,21.54,117.15899999999999,173.847,288.634,277.654,237.53,181.50099999999998,156.094,122.35599999999998,107.62899999999999,98.538,92.60799999999999,102.98200000000001,115.681,154.906,106.12700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.21700000000001,247.77600000000004,262.435,229.696,185.13,155.113,134.861,125.619,110.193,97.384,106.573,116.98100000000001,158.33,54.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.271,106.539,194.761,231.486,207.206,165.12400000000002,134.91,109.705,104.32700000000001,98.448,97.00200000000001,133.435,141.362,240.07900000000004,265.528,172.451,48.367,0.0,0.0,87.75200000000001,231.00900000000001,0.0,0.0,0.0,39.769,250.75799999999998,287.29900000000004,281.017,240.749,184.648,161.849,141.209,125.33200000000001,116.13600000000001,107.92200000000001,144.371,157.503,261.311,303.965,189.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.36,113.385,282.32,277.74,236.662,172.68599999999998,139.134,106.947,92.448,82.42200000000001,78.533,115.436,130.999,238.99099999999999,288.073,369.458,87.8,0.0,0.0,0.0,0.0,0.0,0.0,63.82899999999999,129.681,178.872,240.575,225.03799999999998,188.831,132.083,108.806,84.01100000000001,74.194,62.305,52.43600000000001,90.096,109.59200000000001,215.17,253.55,111.26899999999999,0.0,0.0,33.946999999999996,0.0,0.0,0.0,0.0,0.0,45.7,120.792,293.161,274.931,232.334,171.19400000000002,143.238,114.72200000000001,202.358,200.22,198.313,234.257,243.363,349.659,388.907,294.323,83.59899999999999,0.0,0.0,0.0,0.0,0.0,0.0,69.625,138.649,200.799,369.892,367.24300000000005,331.92400000000004,276.233,249.773,223.362,213.16299999999998,205.987,202.34,212.75599999999997,224.76,269.728,275.5,85.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.308,306.462,318.312,286.914,237.551,210.77599999999998,191.297,180.125,174.34099999999998,171.80200000000002,186.15400000000002,201.058,244.53099999999998,202.65200000000002,27.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.65100000000004,0.0,148.972,313.926,323.113,295.719,257.085,227.487,203.709,201.446,197.055,189.47799999999998,200.21599999999998,213.17700000000002,253.082,207.08900000000003,35.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.515,315.563,336.48800000000006,305.562,264.295,235.696,212.65400000000002,211.726,205.825,199.94299999999998,238.05900000000003,247.919,350.865,389.048,327.861,214.56099999999998,62.65300000000001,254.75,93.685,56.51,0.0,188.893,322.909,278.096,293.747,376.981,350.44,316.676,256.86400000000003,229.967,207.359,202.11599999999999,196.385,187.801,224.523,235.063,333.968,366.399,292.536,166.685,132.309,10.827,345.32099999999997,478.25199999999995,364.523,0.0,36.644,291.29200000000003,249.913,357.338,335.26,299.418,245.289,218.373,196.093,188.701,179.685,171.687,207.78400000000002,222.438,324.866,359.00300000000004,267.71299999999997,211.49599999999998,181.236,51.852,0.0,248.439,478.25199999999995,444.48699999999997,136.93200000000002,157.546,280.488,329.126,303.39,277.08299999999997,219.921,195.149,174.45,164.67700000000002,155.906,148.171,186.86599999999999,201.74900000000002,306.086,356.293,438.686,468.338,255.015,315.993,178.153,132.54399999999998,0.0,0.0,150.873,226.85,269.423,380.87300000000005,344.745,309.43,249.34700000000004,222.141,197.396,187.94299999999998,182.745,174.78599999999997,188.91299999999998,198.093,237.533,252.53599999999997,198.18,0.0,0.0,0.0,0.0,0.0,63.29299999999999,245.24,192.67,279.42,282.51599999999996,375.67400000000004,338.43,307.43,267.945,230.59099999999998,202.41400000000002,191.74900000000002,188.169,182.075,187.872,199.17,242.058,207.644,237.982,152.262,282.04400000000004,118.602,312.14799999999997,212.722,0.0,0.0,0.0,35.255,166.604,331.475,336.36699999999996,283.593,232.327,212.453,195.145,191.37599999999998,186.503,179.487,215.11900000000003,228.449,331.717,377.12199999999996,326.79900000000004,167.959,128.939,23.739,49.467,0.0,103.765,149.666,234.878,212.85,333.365,413.527,373.25199999999995,329.642,268.51,243.72200000000004,220.403,210.21400000000003,202.828,197.93900000000002,228.55200000000002,234.34900000000002,341.222,382.708,283.27299999999997,118.869,66.01100000000001,78.171,194.581,133.046,145.968,56.553000000000004,111.34,306.978,244.13299999999998,358.05400000000003,320.46,296.89599999999996,240.963,212.748,192.957,185.825,176.05200000000002,171.49200000000002,211.447,225.982,330.155,378.96,427.532,376.855,406.129,210.343,117.978,42.162,0.0,162.85399999999998,28.910999999999998,478.25199999999995,368.955,388.23,336.45599999999996,294.676,237.80700000000002,213.804,188.80700000000002,178.332,167.484,154.445,188.558,199.455,303.885,343.475,255.017,278.204,0.0,0.0,0.0,0.0,0.0,0.0,74.14699999999999,130.88,190.523,329.186,299.37,266.943,208.842,187.449,169.528,161.32299999999998,156.57399999999998,150.578,185.52200000000002,197.84900000000002,302.243,343.91900000000004,186.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.741,214.475,252.3,376.625,335.43,303.15,245.49400000000003,207.305,175.43599999999998,173.912,173.47299999999998,165.80700000000002,175.898,187.623,227.83,250.368,54.635,0.0,0.0,0.0,0.0,0.0,14.24,138.47899999999998,18.4,1.9150000000000005,183.19,321.29400000000004,284.427,263.258,230.72299999999998,205.468,182.209,167.722,161.564,154.911,161.83100000000002,170.38299999999998,212.37,187.36700000000002,9.828,0.0,0.0,0.0,0.0,0.0,317.029,329.605,120.938,121.84200000000001,228.05700000000002,302.492,297.903,273.221,233.53099999999998,208.424,188.628,187.21599999999998,182.136,177.997,215.083,227.524,329.089,375.64599999999996,282.393,287.135,165.002,0.0,0.0,232.88099999999997,188.172,195.232,75.796,243.72000000000003,225.192,359.01199999999994,311.472,262.058,198.709,178.68400000000003,160.33100000000002,157.37,158.904,161.519,206.12400000000002,221.555,326.33,378.042,268.33,402.925,0.0,0.0,336.76,205.832,4.624,59.63,77.214,129.259,283.675,324.493,275.834,243.396,194.16400000000002,176.833,159.84,154.599,149.092,139.10399999999998,174.28900000000002,193.049,300.184,350.606,205.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.717,175.597,367.319,304.685,255.02599999999998,200.465,179.02900000000002,163.002,158.858,157.89600000000002,162.137,208.862,229.332,339.05800000000005,397.228,217.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.58,146.07399999999998,327.237,294.159,270.755,202.225,161.30700000000002,140.251,136.70600000000002,136.126,136.814,186.297,218.71599999999998,335.395,389.837,270.15,40.925,0.0,0.0,0.0,0.0,0.0,94.101,216.139,217.65400000000002,251.55200000000002,386.98800000000006,338.019,306.309,245.34100000000004,216.392,192.692,184.76,177.925,175.445,184.519,191.32,231.933,248.242,41.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.351,311.272,277.192,252.813,203.055,173.175,160.286,155.379,150.796,149.338,162.835,173.63099999999997,211.46400000000003,171.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.80700000000002,309.949,296.46,269.171,228.03,201.042,177.919,175.192,167.77900000000002,159.96200000000002,198.483,211.78900000000002,310.866,359.52099999999996,272.05,173.798,0.0,0.0,0.0,0.0,29.253,0.0,325.17900000000003,242.832,270.58799999999997,393.50800000000004,334.954,299.847,237.701,202.362,176.33599999999998,165.31799999999998,156.05200000000002,149.509,184.56099999999998,196.179,298.796,343.52,232.975,6.207000000000001,0.0,0.0,0.0,0.0,0.0,0.0,34.69,169.01,249.016,389.401,339.397,302.933,239.262,209.12599999999998,188.32299999999998,179.735,168.72799999999998,162.268,199.209,212.733,313.659,361.343,255.38299999999998,18.44,0.0,0.0,0.0,0.0,0.0,0.0,71.19,190.882,317.35400000000004,423.29699999999997,353.76199999999994,315.851,251.746,218.65400000000002,193.791,182.24400000000003,174.278,170.55900000000003,207.503,219.815,322.137,371.894,267.842,36.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.15299999999999,205.479,352.152,302.07599999999996,267.09,204.87,175.62,153.525,147.136,141.05700000000002,136.15,177.02200000000002,192.80599999999998,296.738,344.06300000000005,232.419,153.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.176,196.44799999999998,356.472,305.51599999999996,275.27299999999997,215.476,189.22099999999998,168.59900000000002,163.361,160.988,156.811,166.893,180.09400000000002,220.489,243.207,51.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.588,320.853,276.816,255.771,218.05,193.93400000000003,173.50599999999997,297.8,295.42400000000004,294.11,309.416,323.63,365.892,343.108,267.71,132.893,17.768,0.0,0.0,0.0,0.0,0.0,30.012,180.801,332.202,440.36199999999997,421.14599999999996,396.528,357.216,330.17900000000003,307.20599999999996,302.879,296.805,291.704,329.722,343.02,445.629,478.25199999999995,395.765,427.409,25.049,240.335,0.0,94.78200000000001,146.179,0.0,153.704,276.399,368.324,478.25199999999995,434.08099999999996,386.658,324.519,296.047,272.376,263.735,256.695,250.49599999999998,287.887,300.422,402.777,448.161,423.12800000000004,349.207,330.50800000000004,268.744,378.765,419.404,346.814,396.517,413.017,478.25199999999995,464.86800000000005,478.25199999999995,440.80199999999996,402.75199999999995,339.87,310.515,285.839,275.55,269.508,267.296,307.285,320.342,420.835,463.702,469.235,478.25199999999995,432.106,236.28900000000002,139.33700000000002,47.494,9.434,178.563,270.473,388.586,401.577,478.25199999999995,437.478,403.702,345.667,316.793,286.44599999999997,270.186,262.58799999999997,259.632,299.551,314.69,418.32300000000004,464.892,419.875,372.164,211.84099999999998,108.221,223.738,105.24,123.534,325.432,353.11699999999996,379.215,396.69599999999997,473.64599999999996,414.769,384.81800000000004,327.515,304.295,286.12,281.889,278.172,276.161,316.027,330.806,433.902,478.25199999999995,404.784,222.71400000000003,59.942,0.0,0.0,478.25199999999995,478.25300000000016,67.791,208.081,322.52299999999997,416.194,478.25199999999995,464.04400000000004,424.755,361.36800000000005,336.336,318.319,315.442,311.11400000000003,305.437,316.369,327.98400000000004,369.81300000000005,390.969,256.068,92.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.49,371.147,465.865,414.57,389.98199999999997,351.10900000000004,323.192,298.595,284.971,279.415,276.58,289.837,304.632,349.767,327.203,217.627,0.0,0.0,0.0,0.0,117.305,18.543,137.39700000000002,231.71599999999998,268.83799999999997,347.129,448.079,424.649,397.00300000000004,354.955,324.974,300.079,289.772,280.269,271.56,278.394,287.334,327.86,307.394,299.647,242.14900000000003,116.118,0.0,0.0,0.0,0.0,0.0,0.0,128.739,334.528,438.039,417.01,391.93699999999995,352.837,323.719,297.099,286.199,270.738,259.536,293.183,301.091,399.908,449.689,478.25199999999995,374.05199999999996,198.49400000000003,0.0,0.0,0.0,0.0,0.0,172.235,295.8,392.01099999999997,478.25199999999995,421.397,387.49,329.251,301.717,275.58099999999996,265.142,256.39099999999996,249.52600000000004,283.10900000000004,294.931,397.22900000000004,451.60400000000004,371.916,171.825,0.0,0.0,0.0,0.0,0.0,26.683000000000003,210.007,328.899,412.374,478.25199999999995,429.577,393.93699999999995,333.664,306.465,283.158,274.66,265.743,255.54900000000004,287.57099999999997,298.015,401.045,455.009,374.7,204.563,5.779,0.0,0.0,0.0,0.0,18.402,178.335,308.77099999999996,409.204,478.25199999999995,447.42,410.035,347.67900000000003,320.48,299.085,292.263,287.847,284.438,324.168,338.99199999999996,443.76199999999994,478.25199999999995,393.76300000000003,170.46599999999998,0.0,0.0,0.0,0.0,0.0,191.533,59.358999999999995,223.412,336.3,442.36400000000003,403.92,379.68199999999996,329.985,307.165,284.414,274.035,268.96299999999997,272.435,285.197,294.52099999999996,334.788,356.217,179.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.18,310.017,394.957,350.936,331.99699999999996,295.77,272.76099999999997,257.495,250.98,250.49200000000002,250.366,266.491,281.757,322.462,301.60900000000004,144.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.75099999999998,340.095,402.86199999999997,379.79699999999997,356.61800000000005,318.567,290.918,266.48,260.487,253.485,250.243,289.541,303.556,403.64300000000003,451.777,341.219,70.074,0.0,0.0,0.0,0.0,0.0,0.0,155.741,285.603,405.836,478.25199999999995,439.12800000000004,402.301,340.48,311.26099999999997,286.009,275.25,267.846,263.967,303.863,317.754,419.32199999999995,470.83099999999996,461.101,478.25199999999995,254.405,285.181,122.52,0.0,0.0,20.219,194.396,313.323,420.49800000000005,478.25199999999995,431.915,393.76300000000003,330.666,302.17,279.526,271.059,263.642,256.296,292.529,303.459,403.45,454.11400000000003,364.63699999999994,174.22799999999998,75.322,0.0,0.0,0.0,153.141,419.24,402.85,478.25199999999995,478.245,478.25199999999995,437.13699999999994,404.207,346.346,318.716,292.663,280.698,271.13,262.702,297.974,309.987,412.245,466.57599999999996,386.721,201.585,32.104,0.0,0.0,0.0,0.0,24.828000000000003,199.835,331.19300000000004,444.103,478.25199999999995,445.006,407.10900000000004,340.785,312.491,292.47700000000003,287.302,282.966,278.35200000000003,319.13599999999997,333.936,436.458,478.25199999999995,397.36699999999996,208.118,24.484,0.0,0.0,0.0,0.0,0.0,160.786,298.612,413.358,478.25199999999995,432.56199999999995,401.194,346.856,324.945,305.651,302.10200000000003,297.95799999999997,292.629,304.647,318.284,361.36800000000005,390.949,257.914,36.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.774,388.57,456.306,410.903,391.61,358.501,336.87800000000004,316.23900000000003,305.084,298.14599999999996,290.409,297.796,309.137,351.014,333.092,280.975,187.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.234,341.652,419.73699999999997,403.67199999999997,382.955,343.717,316.966,295.985,295.277,291.80400000000003,286.592,319.356,323.27099999999996,417.827,460.582,357.293,81.54,0.0,0.0,0.0,192.585,0.0,0.0,229.829,232.107,345.538,409.849,357.404,324.79,269.147,248.12,232.791,230.37900000000002,228.502,227.989,268.96299999999997,281.92900000000003,380.338,429.99199999999996,342.91900000000004,80.535,0.0,0.0,0.0,0.0,0.0,0.0,132.17700000000002,270.496,366.523,421.14099999999996,363.474,326.676,271.082,251.637,235.963,233.09900000000002,231.303,230.049,269.953,284.514,384.126,434.455,354.961,99.333,0.0,0.0,39.114000000000004,144.54399999999998,0.0,167.919,139.003,348.108,398.065,434.60400000000004,382.236,349.411,291.801,266.58799999999997,245.371,239.90900000000002,236.63400000000001,234.019,271.796,284.223,384.589,435.983,358.61300000000006,164.655,57.88399999999999,0.0,0.0,0.0,0.0,0.0,134.878,285.935,389.695,443.181,383.91900000000004,345.569,283.506,256.952,238.078,236.176,233.899,230.796,276.85400000000004,289.651,386.77099999999996,438.455,413.47900000000004,308.579,177.118,62.363,0.0,0.0,0.0,95.76899999999999,270.467,455.349,432.01599999999996,449.369,391.68199999999996,351.272,286.482,259.32,240.793,237.148,234.785,233.12400000000002,243.765,254.762,293.999,327.176,304.315,294.457,289.918,215.72400000000002,172.618,177.727,184.046,241.59599999999998,311.41700000000003,361.918,368.227,417.226,369.648,342.093,299.64,271.233,249.487,239.918,236.361,234.39700000000002,247.85900000000004,262.204,307.435,299.053,127.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.102,328.532,386.00800000000004,368.25300000000004,346.49,310.702,286.885,267.95099999999996,268.444,265.64099999999996,262.587,300.02099999999996,314.719,423.61,478.25199999999995,397.667,124.626,0.0,0.0,0.0,0.0,0.0,0.0,78.087,268.158,409.8,464.01,410.49,381.798,325.372,304.998,290.845,291.065,290.04400000000004,286.289,325.106,335.086,431.54699999999997,478.25199999999995,384.476,113.786,0.0,0.0,0.0,0.0,0.0,0.0,89.932,262.83299999999997,398.662,443.284,392.30300000000005,366.779,312.855,290.585,271.534,212.07,206.847,204.295,244.743,259.047,362.98400000000004,422.50699999999995,447.211,217.59900000000002,367.7,0.0,0.0,0.0,0.0,0.0,95.499,247.271,366.874,415.452,364.54400000000004,338.63199999999995,287.87,267.33,249.46599999999998,247.963,244.85,239.924,279.259,293.603,390.776,446.759,371.645,127.03400000000002,0.0,0.0,0.0,0.0,0.0,0.0,110.06200000000001,261.70799999999997,374.635,418.76599999999996,367.524,337.36699999999996,281.95099999999996,259.659,239.88099999999997,231.00599999999997,223.37900000000002,216.49099999999999,248.775,261.043,363.471,422.88699999999994,363.667,160.82299999999998,0.0,0.0,0.0,0.0,0.0,0.0,114.06200000000001,244.856,349.324,395.108,345.501,318.101,268.645,246.055,220.859,213.44400000000002,208.613,200.72299999999998,211.487,221.22799999999998,258.857,297.373,164.935,0.0,0.0,0.0,0.0,0.0,33.438,41.223,0.0,87.65299999999999,307.033,338.134,295.445,271.657,236.662,215.83900000000003,195.357,183.15200000000002,179.47400000000002,178.02599999999998,190.85,203.493,245.114,235.80700000000002,93.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.12,297.857,337.87800000000004,320.3,298.373,268.802,245.694,225.42700000000002,224.88099999999997,218.59400000000002,208.55,202.919,248.91900000000004,266.245,346.56199999999995,335.20099999999996,165.275,3.983000000000001,78.027,0.0,0.0,8.291,0.0,81.006,311.048,470.084,413.30800000000005,403.789,353.14099999999996,314.245,251.873,233.919,214.09400000000002,206.892,204.278,197.417,229.136,236.89700000000002,317.618,314.58099999999996,129.32299999999998,0.0,31.656999999999996,0.0,0.0,0.0,0.0,233.88099999999997,330.92900000000003,478.25199999999995,412.02,397.291,342.21,303.887,243.72000000000003,217.275,191.86900000000003,184.105,180.234,178.088,218.024,230.045,311.78700000000003,287.074,60.847,0.0,0.0,0.0,0.0,0.0,0.0,40.743,289.062,450.848,391.00300000000004,374.63800000000003,326.77,300.214,245.12099999999998,223.951,212.767,209.894,206.14700000000002,204.817,242.986,255.047,336.03,306.07099999999997,65.476,0.0,0.0,0.0,0.0,0.0,0.0,84.609,289.834,438.275,384.556,366.908,312.751,290.558,241.125,221.27200000000002,203.037,190.40200000000002,178.965,175.44400000000002,216.368,232.683,314.803,292.073,69.632,0.0,0.0,0.0,0.0,0.0,0.0,40.576,274.95,430.314,356.32,339.96,287.887,257.094,204.785,187.329,168.834,167.333,168.331,169.968,185.02700000000002,199.28799999999998,216.93,68.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.601,273.585,292.274,278.3,265.85,247.195,216.122,199.97099999999998,186.051,184.245,183.734,184.215,200.8,215.81599999999997,241.248,131.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.79600000000001,219.27,310.298,305.837,290.494,274.703,254.743,223.143,204.55700000000002,195.14700000000002,195.11599999999999,193.308,191.899,232.95,245.57100000000003,328.709,308.257,286.768,73.234,0.0,0.0,0.0,0.0,0.0,234.174,288.069,449.756,373.219,359.43199999999996,304.769,270.439,215.77700000000002,194.88099999999997,179.101,176.8,175.68900000000002,175.47299999999998,218.628,239.352,328.276,368.54900000000004,382.707,374.413,270.252,279.721,207.025,120.953,253.16099999999997,327.245,478.25199999999995,478.25199999999995,388.67699999999996,378.777,331.11699999999996,300.992,243.38,217.933,197.799,192.41400000000002,189.59900000000002,187.332,226.96200000000002,246.165,337.05400000000003,328.006,156.359,351.801,171.18099999999998,191.169,305.382,340.77099999999996,380.62699999999995,411.473,290.851,471.647,400.244,393.256,349.06800000000004,321.222,266.857,244.81099999999998,226.52900000000002,223.33700000000002,222.143,218.007,255.898,272.423,362.017,416.75,439.722,342.07800000000003,218.954,131.941,178.02,302.615,309.307,367.48,465.95599999999996,478.25199999999995,398.848,387.601,339.594,312.16200000000003,260.72,239.731,221.868,215.842,212.485,209.792,249.242,262.276,349.67900000000003,355.142,182.505,0.0,188.399,0.0,18.824,210.954,315.251,83.678,478.25199999999995,478.25199999999995,388.524,378.19699999999995,331.69800000000004,302.372,245.225,222.34900000000002,203.69,198.398,195.518,193.769,207.481,221.421,249.283,221.29,9.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.43200000000002,356.48800000000006,348.53,337.365,296.596,278.106,245.524,224.12599999999998,199.287,193.35299999999998,190.96400000000003,189.65900000000002,201.107,209.46200000000002,233.764,115.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.405,333.42900000000003,322.901,310.445,295.632,265.55400000000003,221.98,198.77,184.248,178.28799999999998,173.93900000000002,171.977,212.36900000000003,225.31900000000002,310.949,303.97,372.95,360.412,221.97799999999998,181.382,79.96,45.021,66.774,318.64,478.25199999999995,478.25199999999995,396.713,382.103,321.671,282.369,222.74900000000002,199.305,182.09099999999998,178.266,176.166,175.993,216.94299999999998,228.481,313.356,312.818,137.611,0.0,0.0,0.0,0.0,0.0,0.0,107.705,340.25800000000004,478.25199999999995,377.967,356.01300000000003,301.677,268.365,214.09400000000002,195.273,182.226,182.924,183.15,182.826,224.114,238.83700000000002,325.488,316.53700000000003,95.947,0.0,0.0,0.0,0.0,0.0,0.0,69.843,294.908,468.29,367.587,357.98800000000006,312.861,286.159,228.903,211.113,195.671,195.43900000000002,194.89700000000002,194.333,208.71099999999998,221.957,249.168,122.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.74700000000001,309.811,303.64799999999997,293.55,281.64099999999996,261.336,228.731,207.954,193.56900000000002,192.24099999999999,189.892,186.243,226.453,242.854,329.472,339.96,122.70099999999998,0.0,0.0,0.0,0.0,0.0,0.0,52.63,306.807,478.25199999999995,395.675,377.75,325.241,293.91200000000003,234.868,212.47799999999998,196.24200000000002,193.085,191.24099999999999,188.393,201.313,214.62599999999998,241.925,172.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.48899999999999,337.88599999999997,327.263,310.414,266.38599999999997,245.027,214.234,197.926,180.081,175.188,173.68099999999998,174.53,188.516,200.635,232.245,94.09899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.805,281.355,281.154,269.598,257.756,241.724,209.90400000000002,190.74200000000002,179.021,173.40900000000002,170.842,170.101,211.082,224.53900000000002,316.964,351.411,334.79400000000004,164.553,0.0,0.0,0.0,200.44,342.43800000000005,377.695,437.59,467.658,373.675,363.48,311.758,279.278,223.352,202.274,184.793,181.975,180.87900000000002,180.614,222.41,235.13299999999998,326.56,333.015,414.78,403.994,381.504,349.61400000000003,359.588,362.24300000000005,396.19699999999995,404.031,333.616,478.25199999999995,389.99800000000005,379.524,330.522,302.594,249.364,226.209,204.523,197.71400000000003,194.852,193.387,230.657,236.93900000000002,329.661,356.505,190.356,0.0,0.0,0.0,0.0,0.0,0.0,66.508,312.23900000000003,475.385,387.485,379.496,333.675,306.26,248.608,218.593,194.12,188.97,186.725,184.93,227.40900000000002,248.382,341.541,382.89099999999996,272.786,71.579,0.0,0.0,0.0,223.24900000000002,227.475,127.304,347.186,478.25199999999995,406.341,385.19,325.996,286.125,225.857,203.518,211.635,211.03799999999998,210.574,210.731,251.403,265.215,356.043,392.411,370.793,170.045,11.034,0.0,0.0,0.0,81.233,249.849,327.156,451.647,358.714,352.31699999999995,305.948,280.124,233.153,218.75900000000001,206.952,207.028,205.912,205.97400000000002,217.047,227.204,259.595,277.656,164.00599999999997,0.0,0.0,0.0,0.0,0.0,22.418000000000003,0.0,78.259,312.427,315.188,309.41700000000003,273.35400000000004,257.893,230.36700000000002,214.731,196.28900000000002,196.794,198.287,198.265,211.68900000000002,225.63400000000001,259.37,175.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.45100000000001,310.926,312.438,302.657,290.638,272.842,238.953,217.15400000000002,204.312,201.34900000000002,200.065,199.298,239.47900000000004,252.063,345.963,381.154,334.65,292.02299999999997,169.88099999999997,4.607,0.0,16.616,105.25200000000001,187.385,388.662,478.25199999999995,408.616,398.61300000000006,347.898,316.785,261.534,239.891,223.30200000000002,221.294,217.065,210.722,249.359,259.837,349.332,375.995,234.93400000000003,136.453,0.0,0.0,0.0,0.0,100.762,200.28099999999998,422.827,478.25199999999995,389.81199999999995,380.05699999999996,330.977,301.72,248.113,225.293,208.885,206.40099999999998,201.856,198.358,236.55700000000002,252.81900000000002,345.774,373.06699999999995,230.952,23.178,0.0,197.485,216.287,59.254,0.0,151.024,355.89,478.25199999999995,394.04400000000004,379.70599999999996,330.426,300.54,248.931,230.071,214.625,211.588,207.31,202.037,238.946,254.204,346.316,374.616,223.013,47.245,425.838,273.48400000000004,22.176,0.0,309.186,478.25199999999995,478.25199999999995,470.75699999999995,374.221,365.87199999999996,319.276,292.214,242.764,226.372,211.707,207.3,203.988,202.83599999999998,246.497,263.953,354.096,396.11699999999996,226.382,38.705999999999996,0.0,0.0,0.0,0.0,0.0,75.622,289.41200000000003,454.466,367.77,361.78,314.836,286.949,237.743,222.11900000000003,208.787,207.56400000000002,207.958,204.43,218.507,228.922,258.327,276.878,19.31,0.0,0.0,0.0,0.0,0.0,17.105999999999998,189.825,247.56000000000003,340.58099999999996,337.03,328.35,289.874,272.99,243.142,226.593,207.045,200.206,194.047,192.635,206.33599999999998,215.80900000000003,253.475,218.89,137.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.844,304.142,308.057,296.518,283.498,266.186,234.373,214.832,204.644,200.9,197.65099999999998,195.638,234.139,249.649,347.68,382.664,211.738,40.859,257.731,62.19600000000001,79.92,99.791,0.0,113.50200000000001,338.005,478.25199999999995,401.876,388.131,336.13199999999995,305.47700000000003,250.456,222.49599999999998,204.856,208.18599999999998,210.195,211.305,253.004,269.301,368.591,402.806,229.18599999999998,4.614,0.0,0.0,0.0,0.0,0.0,35.402,285.855,478.25199999999995,398.477,390.155,342.19800000000004,312.39099999999996,257.76,234.80200000000002,214.05200000000002,207.997,203.923,203.049,244.28,259.375,362.657,402.889,204.42,0.0,0.0,0.0,0.0,0.0,0.0,123.805,347.05,478.25199999999995,450.51199999999994,402.856,348.244,308.112,248.334,226.36700000000002,209.96900000000002,207.46200000000002,206.80900000000003,207.324,249.277,263.241,363.444,400.458,366.245,275.79400000000004,111.309,182.50799999999998,478.25199999999995,430.289,478.25199999999995,478.25199999999995,478.25199999999995,478.25199999999995,445.724,404.9,351.915,317.78700000000003,260.228,236.57299999999998,217.923,213.1,210.46200000000002,208.702,249.137,262.637,361.89300000000003,398.89,455.041,465.526,366.721,308.664,407.175,393.67699999999996,314.14599999999996,377.39599999999996,455.403,478.25199999999995,406.709,394.31800000000004,342.49199999999996,308.728,251.403,230.3,212.67,209.238,207.83700000000002,206.14700000000002,219.935,234.69400000000002,277.49,297.214,89.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.822,382.043,374.88699999999994,360.837,316.318,292.591,253.8,228.959,204.662,199.938,196.179,193.71,207.99099999999999,220.321,259.42900000000003,220.71599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.839,369.06199999999995,360.55400000000003,343.014,323.848,299.61400000000003,260.786,231.803,212.968,205.977,202.209,200.993,241.851,259.593,358.55,398.445,231.611,0.0,0.0,0.0,0.0,0.0,0.0,72.226,298.23900000000003,478.25199999999995,413.65,404.651,355.619,322.895,262.116,237.267,217.359,210.231,205.938,202.42,242.853,259.724,360.13300000000004,406.207,256.889,47.451,0.0,0.0,0.0,0.0,0.0,111.181,335.88199999999995,478.25199999999995,418.995,402.491,351.486,319.67,265.467,244.554,227.11599999999999,226.007,226.07,224.347,256.16700000000003,263.315,357.67900000000003,393.19300000000004,248.035,63.967,0.0,0.0,0.0,0.0,51.886,57.152,271.291,428.54900000000004,351.848,345.625,300.118,280.407,238.208,219.067,201.72,199.84,199.937,200.2,241.99200000000002,259.298,355.92,389.7,257.23900000000003,12.815,0.0,0.0,0.0,0.0,0.0,333.94300000000004,312.002,454.68,367.55699999999996,355.832,307.983,280.928,231.93599999999998,216.00900000000001,203.11599999999999,201.106,199.394,198.06400000000002,238.446,252.66100000000003,347.962,380.42699999999996,252.33900000000003,324.041,331.409,383.64300000000003,245.50200000000004,284.138,238.378,328.7,309.934,450.07099999999997,374.765,365.25300000000004,315.923,285.781,235.827,219.407,206.923,203.267,203.851,203.925,218.645,231.93200000000002,271.67400000000004,282.936,186.1,171.734,178.78900000000002,187.865,152.821,181.018,201.239,170.825,258.835,322.885,331.244,324.52,287.034,271.288,242.799,225.80900000000003,207.301,205.416,205.128,203.207,214.507,226.227,264.999,209.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012,257.617,300.91200000000003,289.714,278.35900000000004,260.219,228.518,209.873,195.396,193.199,191.29,190.61700000000002,204.58,216.399,256.33299999999997,221.87900000000002,68.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.822,301.795,307.377,293.377,276.29400000000004,256.04900000000004,225.892,210.458,202.981,202.44799999999998,204.82,208.34099999999998,250.63,264.694,364.84,399.925,419.921,447.843,255.822,283.691,101.12899999999999,383.494,314.64099999999996,280.066,419.89,457.968,365.931,353.43699999999995,303.05400000000003,274.60900000000004,226.952,212.25799999999998,199.354,200.09799999999998,199.71099999999998,201.352,242.643,258.38,355.259,391.134,416.624,346.13599999999997,164.225,215.171,117.448,90.34100000000001,327.413,360.93699999999995,478.25199999999995,462.94,376.952,367.473,320.224,295.097,244.248,225.645,211.641,207.291,203.74200000000002,202.705,240.416,256.418,353.92800000000005,397.574,413.214,349.50300000000004,396.42900000000003,277.74,294.79,327.63599999999997,259.42400000000004,349.845,478.25199999999995,471.139,391.126,384.472,334.852,304.856,252.55900000000003,233.43,218.67,217.43599999999998,215.063,212.403,251.52000000000004,263.925,361.656,403.67400000000004,372.836,236.738,146.545,42.882,0.0,0.0,0.0,63.86200000000001,280.82099999999997,437.559,386.755,377.54900000000004,331.344,301.693,245.41099999999997,225.09099999999998,208.455,202.391,196.907,195.59099999999998,209.562,221.794,262.108,284.124,133.819,0.0,0.0,0.0,44.864,29.881,25.701999999999998,225.321,220.96599999999998,332.791,339.05199999999996,328.805,289.825,272.069,240.145,221.91299999999998,203.497,204.592,208.87,209.278,224.03599999999997,237.997,279.844,260.684,282.515,249.02000000000004,274.066,220.87599999999998,139.937,156.91299999999998,92.728,216.423,187.19299999999998,317.756,328.774,318.577,307.563,289.343,254.85700000000003,179.57299999999998]
