new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.199,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-36.992,33.239000000000004,-43.95,-15.217,0.0,0.0,0.0,1.1640000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.001000000000005,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,1.568,-1.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.8,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.227,43.938,-20.721999999999998,-38.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-36.721,-22.445999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-15.876,-35.372,-7.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.75,0.0,0.0,51.413999999999994,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,1.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.685,-29.244,-29.921999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.235,-6.939,0.0,0.0,0.0,0.0,14.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.926,-53.165,-6.002000000000001,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.132,41.033,-18.746,-38.478,-1.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.819,35.428000000000004,4.525,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,6.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.42,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.086999999999996,5.078,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01,20.155,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-35.705999999999996,-23.461,36.325,-40.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.437000000000001,44.727,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.28,10.885,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-45.266999999999996,-13.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5789999999999997,4.984,-8.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.281,-2.017,-23.892,0.0,0.0,0.0,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,19.326,-21.506999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.976000000000006,3.1889999999999996,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.116,-35.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.72,-11.269,-47.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-19.034000000000002,-40.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.049,13.116,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-18.083,-41.083999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-43.525,-15.642000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-16.597,-42.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-32.694,-26.473000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-44.659,-14.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-8.946,8.039,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-27.566999999999997,-31.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,13.052999999999999,-14.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.989,42.175,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.811,26.354,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5860000000000003,49.57899999999999,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.254,8.517999999999999,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.569,-4.091,-0.289,-2.93,0.0,0.0,46.358000000000004,6.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.42,-43.747,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.355,28.81,-6.002000000000001,0.0,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.33,-21.68,23.316,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.709,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.41,0.0,38.755,-49.242,-9.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.103,44.062,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.899,35.266,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.634,29.138,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.649,14.515999999999998,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-52.433,-6.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.93899999999999,-3.525,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-13.128,-46.038000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-35.42,-23.746,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0859999999999999,-1.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-37.397,20.392,-44.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.184,13.465,3.43,20.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.465,35.699,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.622,24.543000000000003,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-15.854000000000001,-43.313,44.766000000000005,-49.818999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.965,25.2,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.007,35.157,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.126,21.039,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.950999999999999,-15.526,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.386,1.723,25.055999999999997,-41.059,-18.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-43.43600000000001,-15.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.946999999999996,-29.837,17.964000000000002,-39.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,16.594,-18.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,30.465999999999998,-39.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-29.295,-29.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-38.996,-20.17,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,46.726000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.438,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-39.391999999999996,-19.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-5.081,-53.165,-0.9209999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-12.046,-47.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857,10.308,-53.165,-6.002000000000001,10.127,-11.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,6.051,-6.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65,6.515,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-11.078,-48.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-6.406000000000001,-52.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.252,-12.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2030000000000003,49.961000000000006,-11.1,-48.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,53.165,-29.083000000000002,-30.083000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.316,2.8489999999999998,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,53.165,-53.165,-6.002000000000001,1.035,-1.1520000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.167,7.997000000000001,0.0,-32.65,29.338,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.17,13.995,0.0,-33.472,-25.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.34,26.825,-43.317,-15.85,16.826,-18.725,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.64,8.524,0.0,-53.165,-6.002000000000001,11.722000000000001,-13.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.076999999999998,24.233,7.854,-53.165,-6.002000000000001,34.256,13.515999999999998,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.997,5.167999999999999,-27.969,-31.198,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285,4.88,-18.557000000000002,-40.61,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.070999999999998,18.035,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-12.75,-46.416000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.124000000000002,37.041,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-13.089,-0.036000000000000004,0.0,-4.09,-41.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.285,45.486000000000004,-53.165,38.361999999999995,-42.693000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.454,0.0,14.318,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-36.195,-22.971999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.131,27.034000000000002,0.0,-48.543,-10.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-8.885,-50.281000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,49.431999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7319999999999998,-52.812,-6.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59,0.0,0.0,0.0,25.182,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.359,21.805999999999997,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-49.799,-9.368,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.531,30.634,-6.002000000000001,-53.165,0.326,52.839,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.199,34.966,-53.165,-4.257,-1.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.343,38.429,-53.165,53.165,-46.269,-12.897,19.743,-21.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.135,-9.052999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.292999999999999,46.872,-49.162,-10.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.148000000000003,-37.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.669,52.495,-53.165,-1.208,0.0,-4.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,42.379,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-42.11,-17.057000000000002,53.165,-3.761,-53.165,-2.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.021,4.144,-7.88,-51.286,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-2.296,-29.745,-25.308000000000003,-1.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.165,13.999,0.0,-37.078,-22.089000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.372,13.793,-53.165,-6.002000000000001,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-43.847,-15.32,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.011000000000001,36.787,6.3660000000000005,-6.002000000000001,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-1.874,-4.128,-53.165,0.0,38.024,15.14,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.338,-1.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.757,38.407,0.0,-53.165,-6.002000000000001,0.0,0.0,52.593,-53.165,-5.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.041,37.124,-22.169,-19.055999999999997,-17.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-21.846999999999998,-37.32,0.0,0.0,53.165,-51.918,-7.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-0.62,-5.381,0.0,0.0,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-23.552,-35.614000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-6.428,-52.738,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-43.693000000000005,-15.472999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-29.587,-29.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.239000000000004,18.926,-53.165,-6.002000000000001,0.0,0.0,21.805,-24.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.113,36.052,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.035,27.13,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.40399999999999997,-0.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.736999999999995,13.427999999999999,0.0,-35.268,-23.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.145,48.02,-53.165,-6.002000000000001,53.165,-40.99100000000001,-18.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.797,51.368,-6.002000000000001,0.0,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.083000000000002,-23.463,0.0,0.0,0.0,53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,42.379,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.298,52.867,0.0,-53.165,47.772,-53.165,-6.002000000000001,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,53.165,-53.165,-6.002000000000001,-2.841000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.014,18.151,-53.165,-6.002000000000001,-2.841000000000001,-2.841000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.5,30.664,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.688,-12.297,46.526,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95,44.215,-52.911,-6.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.968,5.196000000000001,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,47.772,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,44.638000000000005,8.527000000000001,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.077,37.088,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-6.622000000000001,-24.145,-6.9110000000000005,-21.488000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.14,-0.41,-53.165,53.165,-42.333999999999996,0.0,-16.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,18.965999999999998,-21.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,53.165,-53.165,-6.002000000000001,34.562,-38.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,0.0,-53.165,47.772,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-35.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.268,0.0,40.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.358,-4.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.495,22.938000000000002,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-52.465,-6.702000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.672,-1.86,0.0,0.0,8.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.135,0.0,0.0,-53.165,-6.002000000000001,31.901999999999997,-35.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.865,17.3,0.0,-2.0869999999999997,1.875,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,20.767,-23.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.706,31.458000000000002,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.233000000000004,7.931,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-6.002000000000001,0.0,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-37.738,-21.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.332,42.833,0.0,-53.165,-6.002000000000001,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-34.049,-25.116999999999997,26.006999999999998,-28.943,9.067,-10.091000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-5.303999999999999,-53.165,-0.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-12.154000000000002,-47.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.677,0.0,0.0,0.0,36.095,-53.165,0.0,16.588,-18.461,0.0,0.0,0.0,8.283999999999999,-9.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.000999999999998,-34.501,17.835,-4.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.995,0.0,0.0,0.0,-9.947000000000001,-49.22,52.663999999999994,-9.593,-39.442,0.0,0.0,0.0,44.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.305,-22.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.117,40.048,-37.445,12.618,-35.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.356,0.0,37.809,-53.165,-4.474,27.816999999999997,-32.485,0.0,0.0,0.0,0.0,2.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.684,27.533,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,11.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.486999999999995,-25.714000000000002,-33.453,0.0,0.0,0.0,0.0,0.0,0.0,24.601999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.99,0.0,11.572000000000001,-15.432,-43.733999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.735,27.43,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-32.959,-26.208000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.029,0.0,0.0,8.171,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,12.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.650999999999996,-6.767,-52.398999999999994,0.0,0.0,0.0,0.0,53.165,-13.709000000000001,12.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.805,-11.362,0.0,0.0,0.0,0.0,0.0,0.0,29.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.668,0.0,0.0,13.104000000000001,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,7.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.534,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-41.428000000000004,-17.738,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-23.338,-35.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-6.002000000000001,-53.165,0.0,10.151,-11.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-6.002000000000001,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-44.61600000000001,-14.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.73,0.0,45.435,-16.939,-42.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.415,0.0,51.75,-20.189,-38.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-46.75,-12.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-48.035,-11.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.146,18.019000000000002,-52.849,-6.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.516,31.649,-53.165,-6.002000000000001,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-0.444,-53.165,-5.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.172,-53.165,47.371,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.605999999999998,-26.271,53.165,-53.165,0.0,3.963,-10.412,0.0,0.0,4.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.178000000000004,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-12.68,-46.486000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,0.0,7.484,-14.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.261999999999997,1.8659999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.062000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.908,24.572,-53.165,0.0,0.0,0.0,0.0,44.28,8.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97,18.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.13,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,11.120999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.044,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,17.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.282,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,0.0,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.898,-14.628,19.017,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.980999999999998,21.843000000000004,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-9.927999999999999,-49.238,0.0,0.0,0.0,0.0,0.0,29.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.517,-45.997,-13.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-53.165,-6.002000000000001,0.0,0.0,0.0,47.772,-53.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.745,24.42,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.139,-20.187,0.0,0.0,0.0,0.0,19.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.624,-6.002000000000001,-53.165,0.0,0.0,0.0,0.0,0.0,4.013999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.758,-53.165,0.0,0.0,5.475,-6.093,0.0,0.0,13.267000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.505,-53.165,0.0,10.800999999999998,33.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.189,-50.32,-8.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-20.491,-38.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.6,38.564,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.618,-45.203,0.0,0.0,22.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.839000000000002,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,9.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.977,29.519000000000002,-51.104,-8.062999999999999,0.0,17.426,-19.393,0.0,0.0,33.39,-37.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.851,-5.398,2.926,-0.255,13.735999999999999,36.732,-28.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.302999999999999,-46.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.328,43.836999999999996,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.83,41.335,-52.766000000000005,-6.401,0.0,0.0,0.0,0.0,0.0,24.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.65,-17.956,-41.211000000000006,0.0,0.0,0.0,0.0,0.0,46.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.098,-17.712,-41.45399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-28.963,-30.203000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.868000000000002,32.297,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165,-48.937,-10.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.821,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.001000000000005,7.164,-53.165,-6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.165]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=4.16 kwrated=53.16471299104876 dispmode=follow kwhstored=70.10676795018166 kwhrated=70.10676795018166 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=4.16 kw=478.25236831750715 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=4.16 kw=578.2184 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.747,62.905,88.79700000000001,272.863,62.573,146.224,218.755,235.519,117.677,7.800999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44,138.257,193.52700000000002,7.635000000000002,415.436,148.548,539.42,370.955,195.851,16.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.668,372.283,494.60700000000014,209.627,372.781,371.785,303.735,263.735,138.423,10.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.988,556.681,790.3739999999999,936.2659999999997,991.8689999999999,965.645,849.462,651.121,354.855,69.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.233,589.544,829.544,974.939,1028.0510000000002,991.703,867.221,661.08,358.175,68.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.797,494.441,775.105,694.607,785.2289999999999,809.959,813.113,616.93,333.94199999999995,62.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.951,210.457,752.034,862.573,772.449,739.586,623.403,318.673,168.299,17.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.768,503.07099999999997,132.78,174.938,391.536,453.61,371.619,240.83000000000004,127.80100000000002,14.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.743,509.04600000000005,272.863,580.4159999999999,454.606,212.282,272.2,227.718,118.008,55.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.73899999999999,253.942,409.129,701.2460000000001,406.972,531.453,539.752,435.519,242.988,42.656000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.552,592.2,828.88,971.453,1023.9020000000003,991.8689999999999,876.018,681.993,404.814,99.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.137,561.3290000000001,787.7189999999999,955.188,1013.611,991.039,878.176,664.8969999999999,395.353,98.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.826,555.0219999999999,781.577,720.997,800.3330000000001,727.802,656.7639999999999,523.984,310.872,75.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.74700000000001,238.673,432.532,551.371,631.702,579.752,342.905,279.171,157.511,25.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.111999999999995,142.57299999999998,662.2410000000001,825.561,953.528,945.893,844.98,659.752,384.565,97.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.917,511.03800000000007,720.83,609.627,716.5160000000001,932.947,563.818,257.594,144.233,26.058000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.386,546.889,798.341,972.948,1009.96,984.068,873.86,687.6360000000001,402.656,104.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.299,559.337,809.296,958.508,1018.259,992.6989999999997,890.956,697.5939999999999,409.793,108.21600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.909,587.221,823.569,964.316,1056.433,1029.379,914.856,699.752,430.54,118.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.096,573.445,801.827,938.922,990.2080000000001,960.499,856.2669999999999,675.188,409.129,110.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.22399999999999,165.80900000000003,251.12099999999998,143.403,415.76800000000003,110.87200000000001,115.685,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.07899999999999,179.419,507.055,541.578,1022.408,1000.333,472.69800000000004,410.125,238.50700000000003,52.946000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.046,179.08700000000002,208.13299999999998,518.009,1092.947,1074.524,959.0060000000001,757.0139999999999,456.764,129.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.85900000000004,602.988,840.3330000000001,982.574,1041.827,1016.5990000000003,910.541,721.827,452.11700000000013,132.44799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.913,576.266,801.6610000000001,939.586,996.184,968.9639999999999,870.043,694.275,434.026,127.96699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.112,396.847,457.42800000000005,679.005,760.1669999999999,728.465,663.237,487.80199999999996,298.756,85.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.80900000000003,480.83099999999996,465.89300000000003,865.395,913.03,662.408,91.95,643.984,380.415,107.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.25699999999999,93.77600000000001,141.411,218.59,172.614,119.834,121.494,47.137,24.232,0.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.191,597.511,831.868,976.765,1035.8519999999999,1012.7820000000003,916.35,736.433,453.279,143.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.415,575.768,805.6439999999999,943.7360000000001,1001.495,980.914,883.321,566.972,377.26199999999994,142.57299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.328,249.46099999999998,424.731,429.876,553.03,522.3240000000001,471.536,339.254,208.13299999999998,59.751000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.025,602.325,853.6110000000001,1000.001,1061.744,1043.3210000000001,937.097,755.3539999999999,470.37400000000014,157.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.02099999999996,586.391,813.445,953.197,1010.126,994.5239999999999,900.582,728.9639999999999,470.20800000000014,160.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.029,236.847,555.519,690.291,787.7189999999999,771.6189999999999,664.7310000000001,190.37400000000002,137.594,90.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.955,568.797,797.677,1039.337,1038.508,951.5369999999999,773.7769999999999,488.29900000000004,171.78400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.179,525.81,786.557,1050.623,887.802,998.01,979.752,760.997,294.108,143.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.062,192.53099999999998,145.062,218.59,144.73,604.316,550.374,399.50300000000004,138.755,19.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.788,69.71,109.046,390.208,469.71,218.755,316.847,138.091,83.818,157.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.714,65.39399999999999,253.61,496.764,455.602,569.9590000000001,622.905,751.204,485.644,174.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.104000000000006,139.917,261.743,974.773,365.81,363.81800000000004,412.94699999999995,310.70599999999996,7.635000000000002,161.99200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.133,391.702,846.64,1010.623,1066.889,1061.744,964.815,785.395,508.38199999999995,191.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.050000000000004,323.154,644.98,883.6519999999998,1023.5700000000003,1082.1589999999999,1059.587,963.321,787.387,525.81,201.49400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.548000000000002,311.536,621.577,845.81,982.574,1041.163,1025.396,964.317,764.15,507.38699999999994,195.35299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.016999999999996,327.469,645.146,898.092,1006.806,1061.91,892.117,845.9760000000001,648.466,512.034,110.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.664,181.90900000000002,416.43199999999996,588.549,670.043,790.872,837.0139999999999,556.681,489.62699999999995,347.05400000000003,117.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.967,293.112,587.719,823.569,967.3049999999997,1027.055,1011.288,922.159,745.395,477.01300000000003,184.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.652,61.90899999999999,196.34900000000002,274.689,292.94599999999997,354.689,225.892,196.017,208.63099999999997,77.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.813,214.108,380.913,493.11300000000006,745.727,852.117,666.7230000000001,824.732,311.204,106.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.021,108.714,234.35700000000003,413.11300000000006,571.785,1105.893,1067.719,972.7810000000001,799.503,539.42,217.59400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.813,332.449,642.988,865.561,1001.495,1049.7939999999999,1029.047,941.0800000000003,773.113,522.3240000000001,211.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.83,126.473,529.129,639.503,989.047,1040.997,1022.574,933.611,766.308,518.507,201.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.090999999999998,67.22,330.789,311.204,429.71,589.876,480.99699999999996,613.611,302.407,94.274,0.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.631,4.315,51.951,336.93,233.859,539.586,585.395,387.55199999999996,42.49,199.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.917,375.436,710.706,952.034,1102.4080000000001,1157.346,1094.607,1000.1669999999999,823.57,565.312,239.00400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.40300000000001,368.13300000000004,676.847,897.262,1031.038,1084.483,1061.91,968.798,800.0010000000001,547.553,230.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.158,333.278,522.822,722.158,876.018,876.5160000000001,876.8480000000001,525.644,368.29900000000004,504.89699999999993,221.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.066,204.98,460.582,549.876,670.0419999999999,653.943,806.972,599.835,302.905,94.772,93.94200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.452,252.283,339.917,563.154,782.076,771.288,709.711,614.441,594.192,344.897,80.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.386,151.86700000000002,400.333,413.11300000000006,517.013,629.2130000000001,730.623,644.98,571.2869999999999,414.274,128.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.025,374.108,670.872,883.3199999999998,1003.155,1085.8110000000001,1053.943,948.217,764.648,500.25,217.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99600000000001,400.83,722.9889999999999,955.52,1097.76,1152.5330000000001,1129.96,926.64,850.79,540.0840000000001,259.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.83800000000001,366.474,625.395,957.179,1084.482,1130.624,1098.259,979.586,761.993,507.38699999999994,218.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.818,37.51,732.7810000000001,320.996,393.03,542.075,1159.503,1034.69,853.6110000000001,573.279,258.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.78,412.781,717.345,930.125,1059.587,1110.7069999999999,1092.616,993.196,827.7189999999999,574.773,259.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.42299999999999,436.349,754.3580000000001,986.8889999999999,1125.976,1179.421,1152.367,1051.122,843.819,590.706,270.54,13.776000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.585,425.727,739.752,957.013,1081.993,1088.798,1066.392,968.798,793.03,553.528,249.295,9.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.925,382.73900000000003,724.814,946.225,1071.536,1114.026,1099.089,952.367,783.9019999999999,542.573,243.32,8.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.73899999999999,420.416,720.997,941.578,1070.375,1127.139,1107.885,1011.288,841.6610000000001,568.632,259.253,14.938000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.444,361.32800000000003,720.831,838.673,1058.756,1099.255,1073.031,975.437,798.175,408.79699999999997,249.46099999999998,12.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.564,408.963,554.192,641.495,681.495,998.508,1079.172,665.893,787.7189999999999,534.441,246.63900000000004,11.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.12899999999999,319.834,616.764,917.345,1051.786,838.507,916.8480000000001,792.3660000000001,720.1669999999999,522.822,250.125,14.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.008,278.507,279.336,158.838,427.718,580.0840000000001,1078.673,981.91,815.6030000000001,569.129,255.934,18.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.664,438.009,731.1210000000001,708.8810000000001,1067.055,1106.225,1089.462,997.346,830.541,582.905,266.39,21.743000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.975,437.01300000000003,716.5160000000001,913.196,1059.255,1108.881,1079.338,857.097,820.084,559.005,265.72700000000003,21.576999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.316,428.88,627.055,679.171,870.872,970.789,867.885,843.985,720.1669999999999,353.85900000000004,169.627,8.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.261,72.033,113.859,214.606,115.021,76.34899999999999,261.909,362.82199999999995,27.552000000000003,205.31099999999998,97.428,0.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.714,213.77599999999998,342.075,320.498,479.669,390.208,366.971,400.664,386.059,119.17,55.104000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.415,86.473,322.822,467.55300000000005,789.212,1083.155,874.69,850.1260000000001,795.0219999999999,347.05400000000003,166.639,9.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.55200000000002,160.166,491.95099999999996,780.416,1108.881,1154.358,1142.242,1054.607,881.827,323.652,163.32,13.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.93400000000003,532.615,843.6519999999999,1065.229,1187.388,1229.047,1207.969,1095.105,907.885,638.341,298.756,32.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.77599999999998,513.528,802.158,999.171,1108.383,1138.757,1130.292,1018.923,840.4989999999999,592.698,287.967,31.037000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.61900000000003,499.088,776.5980000000001,1008.1339999999999,1126.641,622.739,1154.026,1047.138,874.8560000000001,601.495,294.772,37.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.12900000000002,490.291,771.62,970.956,521.66,888.1339999999999,904.3989999999999,680.3330000000001,434.523,338.092,166.805,15.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.755,41.494,45.477,154.025,342.407,469.54399999999987,603.984,476.515,471.536,223.56900000000002,112.199,7.1370000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.303,31.369,117.511,182.407,188.88,201.826,138.755,156.681,134.938,73.693,34.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.154,2.988,52.614,88.631,157.179,112.863,134.77200000000002,80.99600000000001,165.31099999999998,136.93,66.22399999999999,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.75099999999998,490.457,755.187,940.7480000000003,590.706,511.37,685.312,538.424,852.117,280.664,289.627,38.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.958999999999996,245.312,493.11300000000006,565.312,493.445,538.258,632.698,543.071,728.3,416.93,213.77599999999998,29.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.17,520.001,711.204,833.694,974.275,1019.587,978.923,890.7899999999997,727.138,428.216,218.092,31.866999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.697,446.63999999999993,563.984,634.524,665.561,740.25,894.441,759.835,438.839,242.324,120.33200000000001,12.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.104,231.37,366.142,983.072,1086.474,1134.275,1103.238,1012.6160000000001,842.823,580.748,138.921,40.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.0,499.42000000000013,462.90499999999986,645.81,828.715,1084.815,1050.126,957.512,799.835,568.797,165.643,23.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.025,172.78,301.743,328.79699999999997,484.316,698.7560000000001,765.81,743.404,842.823,396.515,128.963,16.929000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.90100000000004,560.831,844.815,1042.325,1156.516,1200.6660000000002,1169.13,1065.23,890.6239999999999,634.524,315.851,47.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.324,228.71400000000003,545.395,819.42,983.404,1097.595,1140.085,1151.371,1011.7860000000001,842.6569999999999,600.831,306.059,48.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.465,239.502,561.993,831.038,1018.756,1121.495,1152.865,1125.313,1031.703,868.217,622.242,319.66900000000004,51.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.141,206.639,398.839,601.993,676.847,841.992,723.155,949.2130000000001,515.187,538.59,588.217,288.29900000000004,46.971000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.204,295.10400000000004,274.52299999999997,303.403,481.82600000000014,628.382,374.44,351.038,360.664,223.90100000000004,67.884,27.718000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.681,229.21200000000002,217.262,1036.35,1178.756,1230.375,1167.802,1072.367,899.0880000000002,642.822,317.843,52.11600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.755,264.399,609.295,911.038,1115.6860000000001,1236.35,1274.027,1233.197,1117.678,906.723,479.50300000000004,262.241,56.10000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.585,265.22900000000004,598.839,879.835,1070.0430000000001,1181.744,1217.595,1180.583,1075.188,896.4330000000001,624.399,324.316,57.59300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.070999999999998,272.697,601.827,864.068,1042.823,1143.57,1174.11,1137.263,1038.3419999999999,873.86,627.885,324.814,56.10000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.73,267.718,592.864,862.076,1043.985,1004.649,1192.5330000000001,1159.836,1061.744,890.7899999999997,622.076,322.656,56.763999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.224,259.253,571.619,585.727,525.644,591.37,265.892,829.544,1035.022,853.7769999999999,605.81,304.233,57.75899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.394000000000002,251.61900000000003,362.82199999999995,648.3,1002.491,862.075,1153.031,1117.18,1026.723,866.557,626.889,319.834,58.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.544,256.1,550.872,656.1010000000001,798.0089999999999,350.374,754.192,954.0260000000001,799.171,465.06300000000005,301.743,141.079,53.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.73,43.486000000000004,174.77200000000002,227.386,281.16200000000003,534.939,792.8639999999999,470.54000000000013,442.82199999999995,267.38599999999997,223.56900000000002,134.77200000000002,58.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.934,91.45200000000001,587.221,624.565,743.237,788.715,743.9010000000001,837.18,747.7189999999999,699.918,484.648,312.366,63.568999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.66,15.436,62.739,96.764,100.249,160.0,197.511,460.582,405.81,307.552,199.00400000000002,56.93000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.166,293.61,614.275,855.6030000000001,1024.234,1124.981,1156.682,1123.155,1033.1960000000001,867.553,630.706,334.274,64.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.652,293.776,595.685,838.175,1007.305,918.01,1147.885,1104.234,1013.113,846.64,190.208,329.295,67.38600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.813,303.569,633.03,901.91,1087.968,1195.354,1225.894,1050.126,831.37,917.18,656.1010000000001,283.98400000000004,67.55199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.137,306.059,632.2,898.7560000000001,1084.151,1193.363,1225.396,1193.695,1090.292,914.192,660.582,210.457,68.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.129,307.22,609.9590000000001,882.325,1063.57,1168.3,1198.508,1164.981,1060.25,599.1709999999999,626.225,331.121,73.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.784,309.212,611.951,855.436,1022.74,1118.01,1144.8980000000001,997.8439999999999,1025.894,858.7560000000001,628.217,341.74300000000005,75.35300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.946000000000005,316.017,618.756,883.154,1057.9260000000002,1156.35,1191.371,1159.338,808.3,896.5989999999999,648.632,341.245,73.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.884,116.681,376.764,644.316,811.122,865.727,911.039,1086.641,989.545,829.047,602.325,321.82599999999996,72.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.942,209.793,454.772,621.91,590.0419999999999,1021.08,522.988,990.54,640.1669999999999,588.217,343.403,178.921,57.59300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.1,103.569,493.445,364.814,711.038,826.7230000000001,842.9889999999999,405.31199999999995,397.67699999999996,398.341,287.801,163.81799999999998,48.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42700000000001,151.701,437.67699999999996,607.469,402.158,915.188,969.959,750.375,659.0880000000001,432.69800000000004,303.07099999999997,155.35299999999998,51.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.66,154.523,36.681,56.432,216.764,437.51099999999997,564.482,446.308,401.494,456.764,370.457,210.125,60.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.726,196.34900000000002,188.21599999999998,740.25,624.565,366.64,467.38699999999994,305.22900000000004,267.05400000000003,249.959,63.568999999999996,34.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.432000000000002,50.457,124.81299999999999,469.21199999999993,1062.4080000000001,1150.2089999999998,1183.072,1016.101,1064.732,899.0880000000002,640.665,350.208,79.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.398,335.10400000000004,633.03,862.905,1022.74,1113.529,1136.931,1099.421,1004.981,845.312,619.42,337.926,75.35300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.066,331.287,624.399,848.466,999.835,1086.641,1110.0430000000001,1080.8310000000001,994.5239999999999,842.159,620.914,341.909,78.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.548,334.274,630.706,860.25,1019.4199999999997,1108.383,1132.118,1147.388,1009.794,858.258,634.524,349.71,80.99600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.876,332.449,622.408,845.312,1004.815,1090.624,1113.031,1005.977,990.707,836.8480000000001,612.781,338.756,82.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.54,330.62300000000005,600.499,866.7230000000001,1026.889,996.8479999999997,1151.869,1114.358,1017.263,861.578,615.105,340.415,83.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.398,278.839,526.1419999999999,751.868,540.0840000000001,580.25,999.171,984.067,903.072,666.8889999999999,606.1419999999999,298.092,85.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.17399999999999,295.768,488.963,669.71,690.291,838.341,934.7739999999999,887.138,707.387,409.959,297.096,212.78,61.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.423,212.78,394.523,528.465,750.872,794.3580000000001,890.125,1051.62,952.201,803.653,587.553,321.992,88.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.086999999999996,185.726,386.059,554.3580000000001,514.524,532.947,796.183,760.3330000000001,860.416,694.275,596.183,331.619,92.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0,330.291,618.424,850.457,793.86,1067.553,1088.3,1053.777,961.329,421.909,604.15,333.61,91.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.676,327.303,609.793,501.246,857.262,1099.752,1126.973,1053.114,823.238,646.972,487.63599999999997,264.067,69.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.635,12.614,178.25799999999998,351.038,793.86,540.748,471.038,726.1419999999999,734.607,382.57300000000004,259.08799999999997,184.731,96.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.473,370.125,687.138,929.461,1095.271,1188.2169999999999,1208.135,1163.653,1063.736,897.7609999999999,664.2330000000001,363.32,97.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.639,356.017,639.835,864.566,1015.6030000000001,1100.251,1122.657,1095.769,998.176,849.794,628.0509999999999,355.18699999999995,97.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.129,350.54,632.2,855.437,1011.951,1098.5910000000001,1120.997,789.047,1004.981,845.6439999999999,625.395,351.536,95.76799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.473,339.254,612.781,829.047,979.0880000000001,1062.5739999999998,1084.981,938.591,979.42,201.66,317.345,348.714,102.40700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45700000000001,277.345,605.976,819.586,966.142,1049.7939999999999,930.624,708.549,274.191,738.258,479.005,343.901,104.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.62700000000001,333.278,603.984,819.42,969.959,1055.271,588.217,1065.7269999999999,962.6569999999999,816.433,604.15,294.108,101.90899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.465,339.917,626.391,852.283,1008.466,1097.76,1122.657,1095.105,1002.9889999999999,847.304,609.627,350.208,102.73899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.461,336.1,604.482,843.653,1006.972,1095.271,1119.172,1087.138,994.358,814.275,601.827,347.05400000000003,103.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.768,324.98,550.872,738.7560000000001,962.823,970.6230000000003,888.3000000000002,979.918,830.209,741.08,538.756,341.577,104.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.618,284.15,594.856,802.4910000000001,945.727,1025.229,1052.782,1025.562,565.976,659.0880000000001,588.383,285.81,109.37799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.10799999999999,326.639,584.565,792.865,939.918,1023.736,1052.118,1021.578,932.4489999999997,688.1339999999999,545.063,261.079,98.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.83,333.11300000000006,522.656,681.6610000000001,855.768,737.5939999999999,768.798,818.7560000000001,728.798,721.827,531.951,207.635,101.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.345,318.341,515.685,702.905,857.428,928.3,1000.1669999999999,933.943,854.773,825.893,617.428,359.66900000000004,102.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.979,260.58099999999996,516.349,699.586,814.607,888.9639999999999,956.018,895.6029999999997,883.1550000000002,725.4780000000001,478.50699999999995,319.503,103.90100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.145,320.996,462.90499999999986,684.316,773.279,665.727,353.69300000000004,642.988,806.806,648.798,507.38699999999994,317.51099999999997,105.39399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.96700000000001,312.86400000000003,552.864,694.1089999999999,852.947,889.628,964.316,868.715,769.794,615.769,485.644,309.54400000000004,41.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.332,335.27,598.009,806.1419999999999,949.71,1031.204,1054.7730000000001,1027.387,942.574,804.482,603.984,354.191,113.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.49,333.278,589.378,796.8480000000001,940.915,1020.748,497.59400000000005,567.304,704.2330000000001,795.5189999999999,590.0419999999999,347.55199999999996,105.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.598,182.24099999999999,576.432,779.919,923.6519999999999,780.25,728.1339999999999,455.436,110.042,370.291,407.469,287.635,107.71799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.79700000000001,341.909,616.432,833.694,985.2289999999999,1071.869,1097.595,919.669,992.533,840.3330000000001,632.366,372.781,115.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.946,330.125,585.063,788.549,931.6189999999999,1012.7809999999997,1040.997,1018.0930000000001,936.599,799.503,439.005,299.42,119.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.789,334.44,378.92199999999997,801.163,520.831,1035.188,1045.976,798.175,942.9060000000001,802.325,608.632,361.99199999999996,117.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.789,330.955,588.715,796.8480000000001,931.454,763.819,1052.947,1014.773,934.441,798.341,600.001,358.839,120.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.77600000000001,236.847,582.739,783.072,922.6570000000003,1004.815,1029.379,998.342,918.342,577.9259999999999,409.62699999999995,341.245,110.87200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.77600000000001,325.976,576.266,781.91,926.1419999999999,550.374,734.939,161.328,888.1339999999999,794.5239999999999,618.922,368.465,114.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.78399999999999,327.303,587.055,793.196,939.753,707.885,1062.5739999999998,842.823,400.333,42.656000000000006,65.22800000000001,60.24900000000001,35.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.78399999999999,327.635,579.752,787.553,933.943,876.5160000000001,455.602,681.66,948.383,800.0010000000001,605.312,312.366,127.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.282,320.498,569.627,629.2130000000001,924.98,650.125,409.295,618.092,789.378,522.656,143.071,9.129,117.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.78399999999999,323.818,581.246,792.5319999999999,925.4779999999997,726.806,518.507,765.9760000000001,800.3330000000001,800.665,587.221,155.685,70.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.618,324.814,578.922,786.7230000000001,932.948,680.997,236.847,907.885,822.574,600.997,71.203,124.81299999999999,90.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.598,204.81400000000002,170.955,186.058,309.54400000000004,440.499,852.117,747.552,226.39,43.153999999999996,192.863,139.917,84.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.295,324.316,580.0840000000001,791.868,922.491,827.553,1040.001,1008.301,926.1419999999999,792.5319999999999,614.939,370.955,121.66,1.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.506,324.316,590.0419999999999,806.1419999999999,962.4910000000001,766.972,960.167,735.935,865.561,774.441,623.569,367.30300000000005,134.606,1.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.029,322.158,574.607,724.482,923.154,891.1219999999997,853.7769999999999,954.8560000000001,656.7639999999999,685.81,614.773,373.94199999999995,121.494,1.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.137,333.94199999999995,598.507,805.312,860.416,906.226,1111.371,1074.192,991.205,852.117,629.876,383.23699999999997,119.336,2.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.34899999999999,269.71,486.30800000000005,705.893,830.707,904.2340000000003,955.188,1018.092,933.113,801.329,610.457,371.45300000000003,123.154,0.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99600000000001,299.254,482.82199999999995,465.89300000000003,395.519,645.644,881.993,645.644,818.258,661.7439999999999,516.0169999999999,129.129,105.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.506,247.801,585.229,286.805,106.22399999999999,77.842,318.341,598.507,1015.105,733.7769999999999,473.528,337.42800000000005,136.43200000000002,2.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.689,299.08799999999997,458.756,827.7189999999999,961.6610000000001,1101.744,917.18,809.13,444.15,551.868,286.14099999999996,122.656,1.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.859,319.66900000000004,485.478,782.74,923.818,1008.798,920.9969999999997,874.3580000000001,941.91,798.0089999999999,608.964,373.776,126.639,2.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.809,316.515,572.781,780.582,930.291,1022.9060000000001,1050.458,618.59,961.827,813.943,590.374,380.74699999999996,126.805,3.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0,315.02099999999996,576.764,679.005,519.1709999999999,207.303,1091.619,1030.7060000000001,992.533,695.6030000000001,206.639,297.096,127.96699999999998,3.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.154,310.70599999999996,569.129,783.072,943.404,1032.201,1061.578,166.97099999999998,121.99200000000002,375.934,484.48199999999997,266.722,89.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.369,311.204,571.453,786.8889999999999,940.4160000000003,220.913,197.843,189.046,351.536,456.764,487.47,371.121,127.80100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.788000000000004,285.14599999999996,546.225,782.573,660.914,286.805,769.959,796.183,629.876,646.474,312.698,376.598,71.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.12899999999999,178.921,459.25400000000013,610.2909999999999,34.689,80.0,114.191,245.644,521.495,783.071,502.739,17.261,129.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.676,307.552,560.831,771.453,913.529,1038.84,1068.881,999.3380000000001,921.993,682.6569999999999,600.3330000000001,367.469,142.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.82600000000001,295.934,537.594,761.328,922.3250000000003,799.171,872.3660000000001,1029.047,940.914,797.18,586.059,360.001,123.31999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.664,298.42400000000004,542.739,748.217,801.495,920.002,886.806,875.52,786.3910000000001,684.814,528.134,358.175,134.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.345,292.615,531.121,731.6189999999999,887.47,743.404,620.25,996.682,151.86700000000002,240.00000000000003,269.71,373.11300000000006,125.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.842,294.108,535.934,737.595,885.3130000000001,973.6110000000001,659.918,619.42,926.1419999999999,785.2289999999999,600.001,373.445,142.241,0.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.361,298.756,551.37,762.325,912.699,999.337,930.292,879.669,539.586,700.084,557.511,351.702,139.253,0.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.54,283.154,446.806,676.847,836.3489999999999,805.312,830.375,604.814,736.2660000000001,620.25,541.744,351.204,48.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925,95.104,266.722,308.88,631.37,880.665,821.743,817.263,743.072,570.457,396.515,302.407,116.34900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.697,185.726,287.635,497.926,756.183,762.158,711.702,887.802,876.8480000000001,656.432,521.66,269.71,95.76799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.075,283.818,521.826,726.1419999999999,663.071,770.623,335.10400000000004,952.864,845.81,614.275,157.345,69.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.199,284.15,522.3240000000001,732.449,893.7769999999999,550.0419999999999,898.7560000000001,907.553,578.59,722.822,471.204,314.855,90.45700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.884,288.133,543.403,667.553,774.441,817.76,667.387,634.026,789.046,800.831,541.909,353.361,138.257,0.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.876,284.98,534.275,747.387,900.914,992.8639999999999,903.238,1016.433,936.1010000000001,806.308,613.611,374.274,126.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.714,283.818,466.889,644.316,600.3330000000001,246.971,163.32,402.158,790.707,579.42,476.847,371.785,102.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.086999999999996,200.0,543.901,309.378,733.445,729.1289999999999,171.61900000000003,249.627,476.349,462.40699999999987,368.963,205.643,40.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.373000000000005,211.453,76.681,205.80900000000003,246.971,468.549,489.461,543.403,574.275,580.582,73.029,183.735,114.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.241,168.13299999999998,253.77599999999998,423.569,968.632,813.943,1061.247,700.914,440.001,769.13,625.395,379.088,132.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.602,290.457,566.1419999999999,814.607,979.919,430.87199999999996,895.105,1053.611,968.632,837.346,637.8430000000001,289.295,121.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.415,285.81,548.217,765.6439999999999,918.01,1009.96,725.4780000000001,1025.7269999999999,635.686,815.935,615.437,372.94699999999995,134.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.73499999999999,278.175,453.279,680.997,802.325,896.7650000000001,1017.428,992.8639999999999,456.93000000000006,597.179,604.648,366.806,117.01299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.411,273.527,523.32,738.59,892.947,984.7310000000001,1016.433,1008.1339999999999,930.292,800.4989999999999,609.793,367.967,130.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.772,275.519,540.0840000000001,760.4989999999999,678.8389999999999,366.142,1059.254,1022.9060000000001,982.574,846.806,645.146,380.74699999999996,121.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.295,274.357,503.735,526.639,245.47799999999998,626.391,901.08,816.1,675.0219999999999,671.5360000000001,456.764,308.88,120.49800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.975,224.399,464.565,697.096,769.793,898.2590000000001,1041.661,872.698,803.653,743.072,608.964,318.009,114.52299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.635,273.361,544.565,764.316,919.503,1010.623,728.3,131.95,455.934,780.416,643.6519999999999,333.444,117.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.278,216.43200000000002,448.631,588.881,809.628,512.366,423.23699999999997,599.503,664.8969999999999,566.1419999999999,376.26599999999996,169.959,68.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.224,186.225,204.482,215.602,620.25,529.129,540.914,812.7810000000001,765.1460000000001,729.462,430.208,179.75099999999998,117.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.461000000000006,267.552,393.528,392.86400000000003,930.125,761.163,756.018,1033.1960000000001,948.383,818.092,433.528,275.353,38.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.465,267.718,529.627,749.3789999999999,905.2289999999999,995.52,1027.719,1004.317,370.955,812.947,604.482,361.162,117.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.813,264.897,530.125,747.885,901.4119999999999,992.533,787.055,1048.4660000000001,926.1419999999999,798.673,607.636,360.664,100.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.826,208.797,528.797,749.711,908.217,998.176,1030.0430000000001,1006.64,928.3,591.2040000000001,602.49,352.532,115.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.061999999999998,140.415,452.44900000000007,425.727,653.279,812.117,346.225,317.677,409.295,702.242,618.59,359.337,117.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.486000000000004,258.922,528.9630000000001,756.184,908.217,795.3539999999999,1048.4660000000001,722.823,554.69,651.121,607.304,354.191,103.23700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.817,258.756,530.125,752.8639999999999,910.043,776.765,772.117,491.453,343.23699999999997,408.465,530.623,348.548,111.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.813,255.27,519.337,743.404,908.383,1002.16,729.13,1020.748,660.582,732.449,438.175,211.61900000000003,75.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.983000000000004,254.938,520.831,744.067,903.071,847.304,878.176,829.2130000000001,754.0260000000001,796.018,594.856,346.39099999999996,108.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.847,216.764,485.31199999999995,731.2869999999999,779.42,860.25,709.2130000000001,1012.4500000000003,923.819,786.059,579.42,318.673,87.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.075,194.68900000000002,387.05400000000003,722.4910000000001,890.4580000000002,992.034,1034.026,858.59,885.312,734.607,469.71,306.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.191,187.88400000000001,411.95099999999996,591.2040000000001,719.669,766.4739999999999,683.9839999999999,224.565,379.254,228.88,398.50699999999995,338.092,104.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.498000000000005,255.104,530.623,762.822,926.64,815.437,812.449,616.266,966.806,816.93,611.785,350.87199999999996,94.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.847,254.274,533.279,764.482,641.827,666.3910000000001,1111.536,1078.175,956.018,818.424,616.1,352.2,91.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.685,250.125,526.308,752.034,912.034,1005.81,1042.491,907.3869999999997,745.395,651.453,387.22,292.449,94.93799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.851,252.44800000000004,531.785,760.997,923.6519999999999,1017.5939999999999,1049.296,1025.396,949.047,810.2919999999999,604.814,341.74300000000005,89.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.693000000000005,251.12099999999998,532.117,763.9839999999999,923.32,1016.101,875.188,441.66,369.62699999999995,818.424,558.673,299.91700000000003,76.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.361,248.63099999999997,529.461,761.827,922.656,464.233,984.2339999999999,1034.857,206.97099999999998,208.465,474.026,255.43600000000004,81.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.033,248.963,532.947,765.312,959.669,1067.553,896.1010000000001,685.9760000000001,691.1210000000001,659.0880000000001,260.747,343.735,82.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.365,164.81400000000002,213.44400000000002,395.18699999999995,530.125,690.291,542.4069999999999,374.44,271.702,69.876,312.698,2.49,34.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.286,52.614,275.187,300.58099999999996,458.406,399.851,402.51199999999994,404.394,406.783,341.245,171.78400000000002,68.88,20.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.734,143.901,212.78,428.38199999999995,418.001,392.39300000000003,384.565,421.971,144.233,469.162,578.59,221.079,79.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.419,166.47299999999998,329.295,698.59,905.727,551.2040000000001,868.383,650.457,583.569,798.674,565.81,276.183,62.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.212,240.83000000000004,521.66,756.0169999999999,921.993,1018.0930000000001,1055.437,343.07099999999997,820.748,792.5319999999999,577.594,265.561,68.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.046,242.49,530.2909999999999,771.1210000000001,932.118,763.819,819.42,508.38199999999995,102.573,187.22,343.735,302.075,68.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.793,101.57700000000001,319.005,355.519,174.274,88.465,160.166,230.208,298.258,296.598,327.801,293.278,65.39399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.721999999999998,116.681,314.52299999999997,496.1,623.735,743.072,678.175,323.98400000000004,568.632,502.075,357.01300000000003,179.75099999999998,39.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.971,140.91299999999998,326.971,347.884,194.855,463.07099999999997,454.606,639.005,659.586,759.171,474.026,243.486,35.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.905,160.166,372.615,496.26599999999996,673.694,698.258,906.059,857.926,793.03,696.7639999999999,472.532,202.158,42.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.394000000000002,245.975,547.387,798.507,973.612,1075.6860000000001,927.304,888.466,985.894,702.74,580.914,273.361,54.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.237,238.175,527.138,769.461,534.275,1045.478,784.7310000000001,872.698,946.3910000000001,586.7230000000001,77.179,198.175,53.443999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.249000000000002,234.689,421.74300000000005,756.3489999999999,917.843,507.38699999999994,293.61,651.121,939.088,777.428,560.3330000000001,118.67200000000001,52.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925,233.527,514.69,770.789,946.225,1047.3039999999999,1084.815,1058.259,964.151,777.263,555.188,282.822,49.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.328,366.971,599.503,871.5369999999999,965.1460000000001,1000.997,966.308,752.3660000000001,522.158,311.038,144.73,36.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.784,217.09599999999998,477.511,712.034,509.70999999999987,775.105,694.441,1000.001,895.7689999999999,742.408,530.2909999999999,267.05400000000003,44.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.090999999999998,224.233,505.06299999999993,741.08,896.4330000000001,835.52,1029.545,994.8560000000001,909.047,755.3539999999999,536.764,268.548,43.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925,228.54800000000003,510.208,749.047,916.018,765.4780000000001,640.997,862.905,920.499,757.345,534.441,223.73500000000004,42.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.598,225.56000000000003,506.889,745.395,912.366,1006.806,549.212,1015.6030000000001,912.2,134.938,553.029,267.38599999999997,39.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.27,225.229,510.208,600.3330000000001,737.927,556.349,813.943,735.1039999999999,743.57,762.159,532.283,258.922,32.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.934,192.863,415.602,640.997,430.54,627.885,609.627,784.7310000000001,401.162,248.963,291.121,132.282,14.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.27,202.324,448.79699999999997,554.69,747.221,316.183,116.681,262.73900000000003,667.387,617.096,283.32,169.46099999999998,14.938000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.622,218.424,375.27,476.681,683.4860000000001,763.32,467.055,140.249,162.158,478.341,348.38199999999995,36.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.494,47.468999999999994,368.631,329.793,506.05900000000014,592.864,809.1289999999999,777.262,599.503,404.48199999999997,170.125,17.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.971,89.295,436.847,639.835,611.453,647.304,632.5319999999999,496.1,237.013,303.569,185.394,147.22,8.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.382,51.618,299.254,68.05,116.34900000000002,753.86,739.42,697.76,440.996,235.353,20.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.494,151.37,428.548,549.0459999999999,722.6569999999999,619.0880000000001,866.7230000000001,658.424,626.7230000000001,546.225,455.10400000000004,111.203,3.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.481,207.635,492.283,614.607,631.2040000000001,473.694,588.0509999999999,581.4119999999999,637.511,569.295,289.959,187.88400000000001,6.638999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.664,179.917,460.416,560.499,684.482,762.49,573.279,758.176,59.086999999999996,37.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1370000000000005,212.44799999999998,215.768,754.8560000000001,911.371,1001.495,1028.0510000000002,724.482,897.4289999999999,509.70999999999987,364.48199999999997,156.349,9.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.477,212.11599999999999,498.75599999999986,734.441,872.034,785.2289999999999,1005.81,957.5110000000001,865.395,404.648,404.48199999999997,173.77599999999998,4.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.992,207.635,490.955,725.1460000000001,887.9680000000002,978.922,752.8639999999999,497.926,314.025,462.90499999999986,478.839,203.32,4.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.141,494.772,736.432,905.893,623.237,773.7769999999999,64.398,18.257,265.72700000000003,268.88,82.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.68099999999998,286.14099999999996,423.735,916.3489999999999,745.063,395.685,393.85900000000004,379.42,564.814,272.034,139.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.204,1.162,778.092,728.797,80.99600000000001,269.378,527.304,455.10400000000004,480.499,360.166,15.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.697,549.876,799.171,1005.312,1105.893,1133.114,1093.4460000000001,980.25,792.5319999999999,514.856,210.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.55200000000002,543.403,791.5360000000001,953.86,1047.802,1070.7069999999999,1024.566,919.171,747.885,496.598,199.00400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.11599999999999,507.55300000000005,768.6310000000001,906.723,994.358,884.9810000000001,843.321,641.3290000000001,513.03,402.324,174.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.175,485.644,743.404,919.005,979.752,1002.6569999999999,957.346,851.6189999999999,682.823,443.486,170.78900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.187,485.644,724.482,888.466,974.275,998.508,434.191,765.6439999999999,452.11700000000013,440.66500000000013,156.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.204,326.971,721.993,885.6439999999999,661.7439999999999,812.615,698.59,775.437,358.673,360.332,155.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.61900000000003,520.665,767.47,940.084,1034.691,1059.089,1053.445,940.7480000000003,754.3580000000001,478.673,178.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.917,536.5980000000001,786.8889999999999,960.002,1053.943,1075.022,1027.885,917.512,738.7560000000001,479.171,132.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.951,519.1709999999999,764.482,954.3580000000001,1050.955,1072.5330000000001,1018.923,906.8889999999999,719.337,456.93000000000006,158.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.80900000000003,308.88,780.084,952.864,1089.296,1117.014,1068.549,957.512,761.163,472.86400000000003,167.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.44799999999998,529.295,780.25,944.898,1038.84,1058.757,1010.458,898.59,713.196,454.44,157.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.15,303.07099999999997,401.82599999999996,707.7180000000001,791.204,658.59,639.669,662.4069999999999,529.627,339.088,111.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.755,190.706,724.482,434.35699999999997,1033.362,733.279,667.221,903.735,704.565,427.38699999999994,138.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.411,274.689,344.897,456.764,307.38599999999997,304.731,412.94699999999995,355.353,345.561,118.506,61.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.25299999999999,92.946,210.457,492.11699999999996,611.619,776.2669999999999,843.653,642.988,547.387,286.639,100.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.784,256.764,494.275,667.7189999999999,517.179,703.9019999999999,677.8430000000001,429.54400000000004,378.92199999999997,228.05,71.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.581,477.677,722.159,886.4739999999999,976.433,190.042,285.81,860.748,658.258,403.81800000000004,119.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.075,480.99699999999996,727.47,888.6320000000002,977.761,995.52,948.383,639.835,646.474,383.569,110.37399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.69299999999998,422.075,563.486,513.528,641.494,437.67699999999996,580.0830000000001,428.216,316.017,255.104,114.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.050000000000004,139.585,278.839,785.893,1014.441,1028.881,978.093,863.072,668.217,404.814,114.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.469000000000001,231.03799999999998,441.494,915.188,803.154,806.972,976.2669999999999,848.9639999999999,653.279,388.05,105.06200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.77599999999998,478.50699999999995,729.628,897.5939999999999,977.76,985.064,952.698,812.283,610.2909999999999,355.685,90.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.627,468.216,711.868,877.346,967.6360000000001,985.064,938.0930000000001,819.2539999999999,624.8969999999999,363.32,92.28200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.482,459.08800000000014,726.1419999999999,905.727,1002.823,1021.91,972.947,459.08800000000014,653.279,368.29900000000004,92.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.32,461.245,728.299,911.204,969.296,986.557,748.383,559.835,547.387,278.673,73.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.585,424.06699999999995,707.3860000000001,832.3660000000001,827.553,812.449,936.599,602.656,617.594,235.021,69.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.585,512.2,786.059,973.445,1034.856,1052.118,830.375,874.8560000000001,668.217,391.37,93.11200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.917,74.025,440.996,434.191,623.901,1018.922,958.009,836.682,639.337,367.967,84.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.988,472.034,589.876,816.5980000000001,913.03,859.42,620.25,294.772,340.249,75.187,20.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.65200000000002,476.18300000000005,734.939,902.74,995.52,1013.113,962.823,840.997,643.486,372.615,84.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.614,498.092,757.677,953.03,1040.333,1055.105,1002.9889999999999,857.097,622.242,349.54400000000004,74.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.984,480.499,740.084,940.084,1039.337,1057.4289999999999,997.8439999999999,867.221,657.428,364.814,80.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.809,158.009,735.1039999999999,917.677,1013.7769999999999,1030.7069999999999,975.603,844.6489999999999,620.25,348.548,72.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.19899999999998,461.079,710.706,900.416,960.167,322.158,941.578,793.362,401.32800000000003,323.154,59.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.726,454.275,712.3660000000001,893.943,988.881,1005.313,946.889,822.9060000000001,593.362,330.789,64.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.423,443.486,699.0880000000001,878.341,629.876,498.42399999999986,731.785,509.2120000000001,575.271,230.208,32.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.938,439.66900000000004,555.519,895.7689999999999,988.549,1007.304,948.8810000000001,819.918,616.432,337.594,62.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.842,263.237,453.777,556.0169999999999,697.926,827.7189999999999,756.018,642.491,450.6230000000001,132.614,15.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.295,105.06200000000001,144.73,274.689,316.681,316.349,317.013,224.233,148.714,79.502,62.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.872,490.955,795.685,995.52,1106.89,1129.7939999999999,1065.562,913.528,680.997,363.32,67.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.71,495.934,793.86,992.8639999999999,1100.25,1120.002,1053.611,902.5739999999997,673.03,355.851,63.071000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.938,452.11700000000013,729.96,913.362,1005.146,1023.9020000000003,974.441,833.03,619.42,317.51099999999997,46.141000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.257,396.847,164.81400000000002,886.308,984.4,1011.288,970.6239999999999,831.039,608.466,313.361,47.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.677,419.088,677.179,871.5360000000001,987.221,999.669,939.254,798.341,585.063,299.585,40.498000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.199,404.98,659.42,828.715,921.163,933.944,882.6569999999999,758.341,558.009,292.117,38.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.038,400.996,654.441,850.955,945.893,965.645,397.01300000000003,276.183,555.685,277.51099999999997,22.406999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.531,425.22900000000004,703.569,893.279,963.985,981.08,922.491,792.3660000000001,578.424,297.262,36.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.25299999999999,390.87199999999996,658.59,572.947,626.059,983.9010000000001,616.432,826.7230000000001,582.573,299.751,37.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.569,404.15,692.283,572.615,1005.478,725.6439999999999,738.59,840.1669999999999,422.57300000000004,306.722,34.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.693,429.876,702.9060000000001,883.818,983.735,1002.325,945.893,812.283,599.835,307.884,38.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.18299999999999,437.51099999999997,706.059,885.6439999999999,980.914,998.674,936.931,799.337,514.192,266.722,33.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.544,419.918,687.802,861.578,957.677,974.275,920.6649999999997,788.383,578.258,294.274,30.704999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.25299999999999,401.32800000000003,669.8760000000001,852.117,949.2130000000001,966.474,700.084,383.735,383.901,268.382,21.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.988,318.009,514.192,667.3860000000001,618.424,595.354,565.4780000000001,431.37,320.0,104.23299999999999,0.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.822,166.639,416.93,662.2410000000001,911.536,643.32,645.644,748.715,321.328,270.54,21.743000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.129,49.626999999999995,112.69700000000002,273.195,287.967,364.814,501.74300000000005,337.76,239.834,18.589000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.17,370.457,167.303,408.631,388.88,226.556,204.15,147.884,107.22,279.005,15.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.523,193.69299999999998,363.32,497.096,412.94699999999995,268.382,255.43600000000004,185.394,74.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.515,368.465,648.798,371.619,962.823,629.212,411.287,280.498,565.81,13.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0,371.785,647.636,840.665,942.7389999999999,966.64,909.213,772.117,561.993,269.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.66,374.44,657.262,840.4989999999999,939.586,849.462,588.217,696.765,480.167,233.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.855,64.398,145.892,358.50699999999995,434.191,549.544,631.536,612.4490000000001,283.486,47.468999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.718,348.38199999999995,614.109,794.3580000000001,890.6229999999998,941.2460000000001,892.283,757.0139999999999,541.4119999999999,257.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.531,363.98400000000004,633.86,839.669,947.885,971.122,913.528,779.918,548.549,269.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.876,351.702,618.424,800.0010000000001,928.466,952.035,898.7560000000001,766.308,538.922,262.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.22800000000001,367.13699999999994,666.225,873.86,988.051,1014.441,956.5160000000001,819.42,595.52,290.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.506,378.25800000000004,660.084,851.2869999999999,953.86,977.927,922.3250000000003,788.217,573.7769999999999,284.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.876,363.32,640.498,826.8889999999999,925.8099999999997,945.3960000000001,731.1210000000001,537.096,549.71,265.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.800999999999998,87.303,305.561,596.8480000000001,579.42,674.3580000000001,370.955,206.47299999999998,153.69299999999998,82.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.805,22.573,97.925,143.403,198.175,172.614,200.498,169.627,161.99200000000002,264.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.71,305.561,592.2,813.113,891.785,908.217,852.615,717.013,511.868,240.83000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.448,252.283,493.445,773.113,870.375,696.93,435.353,424.399,530.623,254.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.158,76.681,358.009,533.113,722.822,706.225,657.5939999999999,507.885,294.108,205.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.025,570.2909999999999,767.304,875.188,899.2539999999999,852.117,276.681,533.942,251.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.851,294.606,557.345,762.988,870.54,896.1010000000001,665.561,491.785,519.337,241.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.772,133.61,236.017,412.449,626.391,668.383,644.814,519.669,408.79699999999997,172.44799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.261,255.934,372.781,634.357,829.71,669.545,706.059,505.561,371.121,112.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.075,272.034,529.793,734.1089999999999,399.835,372.283,605.4780000000001,687.9680000000001,483.81800000000004,222.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.589000000000002,263.403,518.673,44.315,262.73900000000003,532.781,821.2460000000001,242.49,14.938000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.565,528.465,732.947,843.4860000000001,874.69,831.5360000000001,706.3910000000001,495.436,240.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.561,524.482,725.312,836.183,870.541,819.42,405.976,157.013,88.29899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.212,261.245,523.486,833.86,892.283,601.993,530.457,401.82599999999996,249.79300000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.644,570.125,325.312,597.511,554.856,501.412,732.283,525.146,258.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.631,590.872,812.7810000000001,946.3910000000001,989.3789999999999,943.57,816.931,600.3330000000001,299.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.598,586.059,790.2080000000001,771.6189999999999,704.067,687.802,756.8480000000001,545.727,270.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.046,279.005,525.644,460.74800000000005,70.54,171.12099999999998,86.805,93.94200000000001,80.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.61,64.73,201.66,283.98400000000004,131.618,177.76,276.183,201.66,114.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.469,584.067,795.0210000000001,911.37,947.7190000000003,932.615,777.263,575.602,295.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.976,577.76,784.067,897.096,933.611,894.9390000000002,774.773,575.768,300.08299999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.552,577.594,801.329,932.615,971.951,929.6280000000003,800.997,574.441,295.60200000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.822,578.092,783.072,896.1010000000001,932.948,890.1260000000002,771.2869999999999,574.939,298.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.99200000000002,511.20400000000006,710.706,821.08,853.7769999999999,813.113,522.3240000000001,516.183,258.922,17.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.43200000000002,493.61099999999993,695.6030000000001,817.429,855.437,817.429,706.225,209.793,255.934,14.439999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.61900000000003,156.183,159.502,118.17399999999999,286.473,267.22,329.959,220.747,258.258,17.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0,209.793,210.125,210.125,225.063,184.731,156.847,165.31099999999998,52.11600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.154,604.98,830.0419999999999,966.142,1010.292,968.9639999999999,844.6489999999999,633.694,334.44,49.958999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.71,449.461,624.2330000000001,790.872,848.632,911.2050000000003,780.25,573.279,136.59799999999998,3.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.896,14.108,265.892,255.768,476.681,149.046,242.158,288.133,120.16599999999998,1.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.145,129.461,375.10400000000004,323.32,430.70599999999996,494.441,200.66400000000002,158.34,17.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.166,173.942,124.647,291.453,247.137,239.668,315.353,187.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.506,285.976,406.474,535.104,881.3290000000002,844.814,763.653,561.661,303.735,47.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.137,420.913,737.5939999999999,718.507,372.449,392.532,401.99199999999996,114.52299999999998,127.303,6.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.473,69.378,52.78,134.108,243.98400000000004,215.43599999999998,286.473,130.623,163.32,10.622,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[217.4940363902408,214.1199804653629,211.32992908423637,210.8308391477367,226.10680369719663,231.99103938950424,296.4698199878062,300.4963320275873,334.3322035906282,278.8768997261933,233.63387709714897,72.10636516602152,252.0551480172578,175.7775693888937,113.61921040508145,100.27895231072607,201.5916099934037,299.0848433009241,318.9851880432638,320.2138504216605,308.8560884639565,299.54580831171904,257.7730203973988,226.71073717938458,217.13791492513428,215.78014768469168,213.4354647538443,212.6946281293526,273.3470525478239,292.17210109017026,437.6672152868305,499.7995800031166,453.2854376920497,395.28616151240135,342.52819614158346,519.3117436837342,157.65783197208668,399.42184947579176,58.31813919463431,206.6422961737101,366.01574980251434,525.6309501193107,450.4589943363868,452.25693117360345,389.40625819801465,360.38192555404083,280.99629900514844,254.82007160644253,245.09994850287805,241.14622041216984,235.57738183251132,236.01581847811696,297.6638233428349,319.1645484891933,462.30804795033265,523.1372333879808,381.9614999785616,207.24363022914542,85.84520202910927,331.35152758097746,175.53408974973323,193.32110054220712,254.93271343238862,292.68765406276975,410.27445616790664,525.6309501193107,428.90021532588685,429.32478836214517,366.9792706521457,341.5005560987213,264.6441717801111,238.88471913740574,224.6953149705336,222.5013987913372,220.2095708711261,220.63501038296863,281.2423780710615,293.07323569773916,441.42945227343034,507.167221895576,297.81372361890163,35.849560820723575,0.0,0.0,0.0,0.0,0.0,0.0,252.1903182083931,525.6309501193107,474.38498464292326,475.2861192504921,412.5142955530657,385.45426305847496,307.9254936865249,281.20858552327763,267.86659447775384,264.11822110050116,260.55007464476245,255.9516887194088,309.91492162784994,329.03630481999295,485.8155305497,525.6309501193107,333.5714380276999,52.338591188064655,0.0,0.0,0.0,0.0,0.0,0.0,260.3923760884378,522.1546500754971,457.8257697532618,457.25389586768927,395.13886066308714,367.7495674465002,288.1958446342729,258.2859739432457,240.11944684489188,236.57469522992645,232.69375108829112,231.8073465656537,293.1919428527746,308.06412977999696,463.37814529682055,525.6309501193107,372.4337344546896,92.05783196782896,0.0,0.0,0.0,0.0,0.0,34.87044341057668,281.95722042802714,525.6309501193107,469.95382850532036,470.0014846624514,408.92881958564277,367.887337064388,277.87005509735195,247.69244345080682,235.51499559044888,236.99753531501645,231.0431151003886,229.88550371989632,244.90845739876968,250.95992287882802,315.4447688062194,374.0861033937606,211.40011360655663,197.75832200889937,0.0,0.0,0.0,0.0,0.0,98.46715186416219,237.586738712273,364.8503401417643,385.3216922940922,384.51413704961715,332.90685125461795,325.60246207980526,283.82794121431664,251.0101784627116,225.97423293281398,224.13557174313988,216.4707287252997,216.09121241941966,233.26129259594262,240.7952978005685,306.3970307559946,310.1176769145529,137.37537149711457,0.0,251.2857176984875,213.4657913992913,5.082745776921847,0.0,53.75701171940133,166.24373853593238,254.489944408862,339.26851499382013,350.12632053944026,341.38011599251746,328.00779830154664,317.9150906967758,274.7186833976137,241.64444387308532,228.8284035071714,224.2863384947908,221.55347450222152,222.724949492061,281.90003303946986,293.31498238573107,442.5567370084755,510.35325261868235,321.2995443286641,89.11788031063568,290.315243913228,36.917058740458934,139.7391168908143,371.9329115670216,328.2443461360335,364.6761785493399,461.4207769521109,525.6309501193107,461.2448824085182,464.4777028131712,407.28251597566134,385.3433541836972,308.77637271021,280.2623941853304,259.7295222665242,251.4694105223381,243.81583168709247,241.53873385181282,303.52986304787424,321.5178961758827,472.5809824766172,525.6309501193107,468.308391370923,353.00995128366037,225.89278422789903,0.0,225.22039917455933,130.00946255582366,124.58185949638987,212.38096396787196,387.8119431230853,525.6309501193107,501.4164234432353,494.6197889607643,420.11935175559614,381.26831951120084,295.76190943551416,267.3986976622855,252.05688096842616,243.57148557234783,235.88411418931838,231.20427955904998,285.8676247395253,301.6314150428903,453.89023764982187,522.6433423049864,294.6086304329429,35.740384897114275,0.0,0.0,0.0,0.0,0.0,18.694210729132084,261.4581410570048,525.6309501193107,503.27501357134605,487.1776301680637,403.22394433926485,364.69177510985566,283.4692203224575,251.2666552356351,233.94494183187703,229.77979369862388,223.06980677457287,220.13245454413223,278.3162900232153,299.1810220907705,456.609238033044,525.5694303528323,308.29461228539435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.83518737387368,462.2447952326859,436.3874308489659,437.8769023782071,374.04018018779783,353.57316041339107,281.8653740161018,251.14014980034176,238.7868073963911,237.0555891791579,235.22559274532586,237.90386877609046,299.52501289769816,315.52708398671837,460.86016724913316,525.6309501193107,298.2443619842494,0.0,0.0,0.0,0.0,0.0,0.0,57.514916328080176,253.1884980813924,476.01829111914185,429.2459390839829,427.43067273508234,365.2402541546547,338.5727350997069,260.98071301011015,234.37558019722485,222.37402688045967,221.95465269770645,215.703897833282,214.49776382007443,230.00507735051602,237.73837193950814,302.4450356164548,365.6076398023558,301.88096001114013,231.55606864623542,2.9607470712141066,0.0,0.0,0.0,169.69317783663573,184.8157762076921,289.46349841395863,391.6772907042051,417.3431639838167,410.7891426649219,354.7377035985569,340.70946389034606,296.03571572012163,263.0541890831026,236.38493707698652,232.67382214985452,223.2855591950389,220.80224017071944,233.90681690617217,238.91244635610016,301.20164315312667,304.38074207155944,328.6368595756764,204.43538286075062,0.0,0.0,0.0,0.0,0.0,0.0,93.23710523792623,325.20994864016234,409.04319436275733,386.36146299513314,368.6922928821106,355.02710644367994,307.39781005574656,271.86884520117735,248.67329381212213,242.33242548694068,232.37748750005784,229.40027739274387,241.89138941458248,250.91746557520213,312.5957970853671,310.94862699980143,134.25345996723908,0.0,0.0,0.0,0.0,0.0,0.0,194.67193597797612,281.94422329426413,352.0594275677922,368.94617022828146,359.6904780378486,346.6309580327743,332.9007859255285,282.14264620304607,246.37886646515844,233.9995297936817,229.6030326794469,225.6735659050963,225.8122019985684,286.83114558915656,308.62820538531173,465.1440225374218,525.6309501193107,349.25811200407105,44.4094731170432,0.0,0.0,0.0,0.0,0.0,0.0,210.2832265785218,485.7912692333425,474.04445973833236,475.7574819682973,411.2735025164901,382.7985153928995,299.9712478235616,266.01147025198,248.30590816442097,242.4121412406872,236.1501221936681,233.12179002688632,290.57605306407237,307.61009657387575,460.0682085651736,525.6309501193107,322.44155914864075,25.06367274859211,0.0,0.0,0.0,0.0,0.0,0.0,214.88421193062803,487.4323739898188,469.67309041603926,472.5411245997439,405.7115957415053,376.9194785540971,299.9071286303308,272.71625832252573,253.97872381418358,249.12559406707496,244.87639780215423,239.2858973328908,293.0281789673606,313.15467383717663,468.7260326025079,525.6309501193107,306.41522674326285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.41259825080328,480.34373723547213,467.72525330275596,466.4775284615068,402.8045701565116,372.9692163657258,291.9632804743778,261.1271473838401,241.3143166755048,235.2637176710306,230.38892603431702,228.5008757363435,288.4904463329011,301.1366574843116,454.9196106438525,525.6309501193107,334.31400760336004,42.868879528334176,0.0,0.0,0.0,0.0,0.0,4.769081615441159,247.05125151849828,520.8003487373912,504.2238043360458,502.0645471802176,435.2930721861203,404.07135746061317,325.50714976554315,294.06448376606477,272.1790434603212,261.6946888914916,250.34385873846128,246.97066928916755,255.3208944941106,260.26587065314453,327.3102854562651,397.166413530117,382.9553474736399,357.39605069088486,263.93366180106653,358.8335336850741,116.99239985437514,365.7367446644017,354.608598736511,416.7392305016288,422.01260090707484,421.3662101212609,431.39046615488,434.6735421434168,387.87346288956354,381.27871721821134,342.45454571692636,309.61598755130063,283.6199870741085,281.1020090264209,270.7060349671799,267.63524549677226,279.8109604059618,283.9527136984415,350.8221004335535,350.12372111268763,363.7091917973719,206.24718330731446,0.0,0.0,0.0,0.0,18.617094402138214,71.62547121679006,209.9262386378311,351.6123261663446,410.5447965501773,404.7073505394165,391.1825331456264,381.5299951376296,335.29139206233845,298.1204559757087,283.1945475622658,272.7015282375943,266.8389544348917,263.66592084554844,317.4723216732492,333.4587962017538,489.26063747248236,525.6309501193107,517.4297587148502,452.2967890504768,414.9768191633643,108.7314216346048,0.0,0.0,0.0,0.0,205.15975644914252,494.9724445235341,483.6658046252978,475.64310719118276,407.3379704130501,377.33885273685036,297.5381843831258,267.0659710379524,247.3545179729685,238.4748761860788,231.54567093922503,229.88810314664892,290.91831091983175,303.2231306910672,456.2141251666485,525.6309501193107,317.5442391467379,11.90277510016628,0.0,0.0,0.0,0.0,0.0,0.0,210.99373655756645,505.8181194109753,510.14876438081103,507.8396069489158,443.6840217435208,415.2887503736766,336.2176544618491,306.89525421691013,289.00426635433223,281.9303596849169,273.7196370490301,268.0026311444734,315.5279504623026,317.50264831869623,476.2938303549177,525.6309501193107,347.23402503937797,72.17308378600497,0.0,0.0,0.0,0.0,0.0,14.925041937858644,249.85689946014043,518.4920577810805,508.43920805318265,502.7239350997943,434.8355730776623,405.35200837406194,327.56762870477263,298.00261529625743,278.9332206391664,270.3421152218156,263.5593443486917,259.81616982494427,319.16974734269854,334.11991707249905,487.22268689844213,525.6309501193107,430.05176137728967,263.7967586587627,196.83379256055719,0.0,0.0,0.0,34.59663712596923,183.38869092051343,359.46779381270903,525.6309501193107,510.2726703893517,508.54318512328683,439.24333437449167,405.9446776736552,326.2089949887458,295.8970796266495,280.11509333601623,276.3823165192793,270.38803842777816,266.3641258147497,326.188199574725,339.8369229770558,493.99679301572405,525.6309501193107,387.4844153522574,165.7585122087799,170.41408552269078,0.0,0.0,30.1949411582292,524.031436190876,42.503226831801456,272.3662021865086,515.788653958374,495.490596922886,491.9545100637626,423.13468678861483,390.3229893660992,311.75011691518716,282.33240435598606,265.9490840099175,263.2742738814897,253.97959028976777,250.59773608463212,270.12462985018107,287.4602068632863,358.0623704151353,415.5963492060679,385.506251593527,398.0155596026338,348.25559975315076,297.3345626208385,332.91898191279665,386.30340913099167,388.4072118494312,409.86894559450064,433.05756517888227,439.6471119967293,443.90410654190765,434.96121203737135,370.08471914592127,351.9008625358835,302.99784703917487,267.23406730128727,239.9088932779311,233.5437636363921,224.89633730606812,226.03835212604486,241.51967138896043,246.56429224017742,308.3751945147252,305.9421310742893,70.87770278762478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.21094455348802,375.6033021416961,370.9867202290744,362.126140905037,354.93439355617045,312.2275449620818,267.625714265346,252.35581504497554,245.86937882164838,234.16156072792725,235.43354688553399,295.0973226624322,310.81952213775554,460.553434892326,523.755030479516,299.8456088638525,5.074947496664039,0.0,0.0,0.0,0.0,0.0,96.86157260663812,266.50622781055864,473.87029814590795,485.0868245833873,483.6640716741296,413.5064100969756,384.7073611048937,304.74119591458685,280.20434032118897,263.858278425241,258.0892839856321,256.23156033310556,255.62329447299663,315.2229510566639,327.12226025449337,475.83199886853856,525.6309501193107,474.5106236026323,334.16324085170913,167.7262782604999,160.7173572598997,36.13983014143084,81.34906022269135,129.532034508929,245.09301669820442,363.5653568503946,497.85867469450693,437.81711556289724,441.4329181757672,386.2479546936029,367.3899800790568,298.93061064693643,274.16240607255685,225.30444730622676,216.80085592288017,208.46276137611596,202.49880993006192,256.7817723290731,269.1238505504292,415.7930391636815,479.3802163858409,207.45851617402724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.460700852573,448.47649819973543,463.87290285539916,452.3019879039818,384.0462402341486,349.58390682373044,268.72180587936003,237.73577251275552,217.95326844986724,213.07674386198516,207.88395568586984,205.5773976807273,263.03512662025025,277.658635054807,428.86728925368726,494.9265213175715,236.4291273317807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.05779498865834,441.0118110418455,477.48350133202524,475.04177313574735,405.96547308767606,372.9978100600043,294.3478212820985,267.7695492123233,251.44428273039622,247.93765604113563,244.38857204824922,243.1919692664679,303.32190890766606,315.60593326488066,470.1106605860607,525.6309501193107,301.6574093104163,352.5871111985705,22.343805889785823,0.0,0.0,0.0,0.0,400.5292052724003,450.4044063745822,495.09115167856964,460.0110211766163,447.6394827853973,374.56873029416056,337.64473974902785,253.06199264609916,220.26589178409915,206.00457014373833,201.80389651153286,192.17821924664628,190.8889035773555,205.9430503772601,212.65650320364776,277.0001136108144,341.1790936569828,367.2045543040378,166.12936375881785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.0691304988693,363.56795627714723,360.7657742378418,308.83615952551986,302.113175467706,261.3680275962479,231.54220503688825,208.22967944396595,205.46735528153383,194.57315776137725,183.3323700075404,195.1346339399394,203.4510665970986,269.5380258796772,270.6618447123856,106.35294615597364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.26641218707911,179.1048356322247,330.8247104257834,328.7321718899385,320.54571057040937,312.03865328472614,269.87075250401034,239.6333540421552,230.59774665010937,229.35868656470225,225.059234715898,222.84019074475967,279.251217178568,292.062925166561,444.3598726991974,509.52923433810736,393.7923576052392,373.98645870157736,407.9193755300489,351.39397431912596,404.2845104543265,24.454540412898954,73.39221493297548,204.98386190554982,434.0037565168296,521.3982168904898,446.59278027968287,460.0682085651736,396.5052926593719,368.4115547928296,288.6654744009097,256.14491277468557,237.828485400265,237.176895760946,230.9703311513157,227.24535261483655,284.2724431890116,284.878109622368,430.45380604835884,500.03179545968237,499.2233737396231,467.0086779946219,425.3173387852166,191.92780780281223,115.6277008092589,353.46311801419745,264.04370420026004,413.61212011824813,468.88459763441665,412.9830588441184,441.7491817640004,437.3648153079444,373.23262494332283,338.1819546112323,254.1225587611609,224.07058607432484,206.46120277661208,201.51969251991505,196.16833931189086,195.17969067031785,254.6987650246544,266.4273785323964,419.5691397596285,486.5762961126284,437.56063878997384,454.5158330216148,280.437422253339,80.39593708007048,118.00184390996908,6.325271764665782,0.0,0.0,138.43507113659217,411.74746466104796,438.51982726168404,426.4446235202618,359.3880780589625,329.1004240132238,250.28927077665656,219.7841313592835,200.81351491879138,195.54707631801895,191.3360049788031,189.2460658697108,247.96711621099843,262.2440344118749,408.32661905462334,471.74310058669505,431.6183492335247,376.36233475345597,214.99685375657413,0.0,180.9088377985308,208.63605649295613,175.48123473909698,268.86824025309,525.6309501193107,411.1062727287394,428.1377168117901,416.20634801734525,346.96974998619675,314.8936903346677,235.8312591786822,206.44647269168067,190.10820907599057,185.92659790663762,182.2700709413102,181.7224583720953,241.86799457380909,256.27315116114727,402.02560860631513,463.5757017300184,394.5071999622048,110.64893210244114,0.0,0.0,0.0,0.0,0.0,0.0,105.39549063543173,384.1848763276208,440.40527813290487,434.76452207975785,366.4524534969516,335.56953072486687,257.8570685290664,227.23062252990516,211.63232906312248,207.29041991069232,198.5572124975325,196.46207453493497,209.37689311744782,216.8225178124852,279.14290773054296,310.1514694623367,24.49699771652479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.5981164843932,382.11746558371766,383.45790331247633,329.10735581789737,318.8552167056337,275.9438798736736,242.02309370338105,220.17057946983704,223.64341361131386,216.3702175575324,209.597844391419,219.1377405734697,220.67313530867352,278.27383271958956,244.45442419264842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.4226076233002,298.72958831140187,295.42485043326,285.65273879464354,277.7678109784163,236.29222418947697,205.07744126864347,202.80294286011642,214.7594394465031,203.33842477115246,191.5482914969323,251.3671664034024,272.1409185346164,422.7014489965143,453.47692879615806,150.2312697399017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.79555667605163,431.53083519952037,416.0009933038897,410.7804779090799,347.07112762954836,320.26237305437576,243.8452918569553,213.38607564554485,196.4828699489558,192.67644270756173,187.60929349115548,184.8010461227607,242.77259508371475,256.58941474938047,406.1846914104789,469.0145689720467,328.1395025903452,94.65465929367872,0.0,0.0,0.0,0.0,78.4446340644503,135.14419686779758,269.87075250401034,473.69007122439416,465.5703285248486,458.904531855592,383.91193651859766,346.1448652300376,260.5552734982675,231.80994599240628,216.98454874673072,214.05586127213212,208.7270364292972,205.37550886960847,264.59304972064325,284.045426585951,434.8121782368889,495.2748445024202,266.5495515897686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.0620613217017,376.6413398915687,423.3772999521911,421.888694898534,356.35454703867555,326.76613878938684,247.8986646398466,219.5224557328549,202.01878245641467,199.44708292250667,196.46207453493497,195.24034396121186,254.59478795455033,267.7478873227183,420.8619213312561,490.20162995692453,463.28110003139005,468.16975527745103,353.53156958534936,301.63921332314817,264.281118510331,213.58016617640584,323.50992354396027,354.185758651421,355.4603442357804,470.37493563924204,424.222980122371,423.1684793363986,358.56319330280337,330.9746107018502,255.68654719064332,227.24102023691555,210.06660768247158,205.48468479321784,202.1435549405396,201.8238254499695,261.25365281913344,273.19455284500447,422.4172450048965,491.9068539066317,498.68096002391337,338.090108199307,189.59785495689636,51.25029785430845,0.0,0.0,0.0,0.0,276.3849159460318,460.9442153808005,432.24481108090185,425.66739492123367,360.5907461698332,332.600985373395,253.52382413247815,224.02379639277802,209.20706390294444,207.83283362640202,201.73891084271781,200.0648800140419,214.83482282232862,223.37827208254842,285.9317439327562,318.8430860474548,296.95158041262187,237.379651047649,19.665529859021174,0.0,0.0,0.0,0.0,0.0,0.0,195.361650543,390.48328734917635,382.02215326945566,323.8383177903724,313.8920445593315,270.8117449884524,238.97396612257847,213.89642976463912,212.11842186585912,205.8789311840292,204.27075249975246,218.3570460721048,227.4974970098389,289.48342735239515,257.057311564849,20.484349286090925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.6768125418455,345.6353775865276,341.1591647185463,328.164630382287,317.4333302719602,272.8635591718398,239.6948738086335,221.27273641294047,219.8707789177036,210.58302713065532,208.97138254404183,225.141549896397,230.55875524882043,292.2578821730062,263.237015431369,205.5626675957959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.9944550951794,351.4355651471676,350.7718448496699,340.9997332110533,330.2589018693003,284.7524706626588,252.8193794825229,241.13322327840683,236.97067457190624,231.58726176726668,228.64644363448917,287.62397074870034,300.31870453282613,453.18146062194575,508.1385410254651,473.54536980183263,259.71652513276115,287.49399941107026,191.08732648613747,35.926677147717434,149.5562852598093,38.31208443102222,307.2037195248856,495.6240341628529,525.6309501193107,517.9609082479651,457.1915096256269,390.94165293321856,362.8713099074497,282.31854074663886,251.33077442886588,236.59289121719468,236.97154104749043,236.137125059905,237.0477908989001,298.0987940861037,313.50992882669897,468.2763317743076,525.6309501193107,525.6309501193107,525.6309501193107,524.4066201188349,269.75291182455896,347.2296926614569,98.18901320163374,54.32368675146866,227.59454227526942,525.6309501193107,411.6088285675759,467.5649553196788,460.76745436162366,399.80483168400843,376.17257660051615,296.011454403764,266.18563184440427,251.8861852783387,251.0145108406327,248.78160326014716,246.17004584936603,303.692760457704,315.9993131801078,466.206321603652,488.0406398499277,235.09908731003247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.1373786526495,372.5914330110142,472.34530111771454,472.45014466340285,407.09189134713716,377.9367208899488,297.26177867176574,264.9517706125024,245.79226249465447,239.27116724795934,228.37956915455533,223.01608528835246,281.89050180804367,298.8171023454061,449.34557321068877,467.6620005851094,175.4959648240284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.47060720102169,396.7739000904741,470.78911096848987,466.8873714128338,404.97075911701364,377.11790146287916,297.48272994573693,267.5433990848469,250.39151489559222,248.35962965064144,239.93921992337812,238.7677449335387,256.29221362399966,264.4674107609341,329.7650107863058,357.40731487347955,76.49593047558274,0.0,0.0,0.0,0.0,0.0,0.0,36.14156309259924,0.0,181.11159308523372,383.02206609362327,379.2702268140339,318.0606585949215,304.7749884623708,260.9226591459687,229.42020633118054,206.8355202289869,205.62418736227417,200.52584502483668,199.0935608841528,211.9087347744825,213.06461320380637,265.5409740097589,238.55979079333045,86.86937616963463,0.0,0.0,0.0,0.0,0.0,0.0,46.85293426448944,224.230884057402,208.6273917371141,300.3464317515205,311.58028770068387,309.89759211616587,303.91111230492265,262.03521379608253,229.90976503625402,217.95586787661983,213.8990291913917,211.4425709101825,211.57860757690202,268.5519766648567,278.8405077516569,426.7418246456427,445.98104851723707,280.8741259477761,180.7745340829796,0.0,0.0,0.0,0.0,9.261757519522265,35.593950523384336,257.08937116146444,492.473528938699,455.23240832974886,461.1928938734662,400.59332446563116,373.9509332026252,294.0020975240024,266.266214073735,246.69339710222332,243.1772391815365,240.9980530872715,237.7158435743189,293.7854786279522,301.7934459771359,449.5734562893335,506.757378944249,425.31127345612714,231.31258900707505,217.16044329032349,107.04872605008686,0.0,0.0,1.416687580168295,70.11173837119128,220.38806484147145,473.68053999296797,460.8757638096487,449.65750442100114,371.8800565563853,334.57828265654126,251.93124200871708,219.42021161391918,229.0077639531009,223.5030445666733,218.798082144463,217.1474461565605,276.04265809027254,288.00955238366964,435.68991800368417,438.4487762637796,136.32780251581582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.77525262059257,383.6407296607426,456.480133170998,457.93234625011866,391.9086396851867,362.2379162553989,282.9302725090846,256.3034778065943,242.95975380990208,239.37341136689503,236.6864705802884,238.2322630225026,296.74016037007686,310.1895943880416,459.1237501783947,455.5919956971922,141.7995958300438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.40934896204027,365.3225693351538,473.53410561923806,476.9090280197001,411.5715701174552,382.84357212327797,306.1050284841191,277.96883331395094,261.053496959183,257.0044565542127,255.4560646852459,256.04180218016563,313.9483654723046,324.3235441175249,474.54095024807935,478.3352468312946,239.65588240734445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.4734364588392,428.22089846787344,499.24330267805976,500.33766134090536,432.0559194035462,400.56992962485776,320.16532778894526,296.2861271639556,288.34574491033953,288.83790304216564,280.95730760385936,277.5546579847029,287.19679828568934,292.79423055962644,353.849566124751,347.4289820458232,382.66247872618,0.0,233.32021293566825,163.09756568969928,0.0,0.0,0.0,0.0,0.0,227.29387524755174,453.6571557176719,456.31463633441575,403.57313399969775,393.82701662860717,349.5553131294519,315.80608912483103,289.3959133183909,285.952539346777,278.42719889799315,277.86312329267844,291.5482386695457,294.34522185534587,351.8393427694052,274.95523123210046,11.937434123534313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.24824526551794,395.5409053341563,397.351839305136,385.89443265524903,374.1510890625757,329.21306583916993,293.63991072980645,277.5260642904243,273.01172649673816,269.3335376418058,265.843373988645,323.1217424822384,336.1058791114872,483.0220132662368,470.50837287920893,139.25302408807767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.82579614566637,362.05595638271683,468.81701253884887,486.9904714418763,421.87829719152364,392.00568495061714,313.33056838076936,283.4865498341416,265.64755050661563,261.3489651333955,258.9800208861905,260.0561835617679,321.4555099338203,337.0252097063243,482.45447175858527,464.9863239810972,136.7324466136376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.88401379599509,367.98871470773963,465.4204282487817,483.34347570797513,418.31188368695314,383.2412844164261,294.43186941376587,256.5824829447069,237.72624128132927,233.68759858336944,229.34915533327603,227.93506717986043,287.10581834934817,300.27624722920024,447.99127187258296,438.4574410196217,153.08890621659594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.47381685860027,376.6933284266207,462.3808318994055,475.1310201209202,411.60362971407056,380.7813602328801,297.12660848063035,265.8589705491606,246.7055277604021,239.0398182669777,232.9770886043248,232.89044104590468,293.2049399865376,307.1976541957962,455.6543819392547,439.56652976739855,127.4334306439947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.77249997313001,365.33123409099574,454.6033470556192,471.56287366518126,407.45494461691726,377.44282980695436,295.70905442487793,265.2299092750308,247.86053971414174,245.6319645115773,242.0412896906492,241.29005535914717,300.92350449059825,317.14479390242127,466.20112275014674,462.9622370164042,186.42742079430562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.86619557776302,343.29156113126436,431.24923063465513,442.56626823990183,376.99832783225935,352.498730688982,277.30338006528467,250.69998020356775,239.36561308663718,240.06572535867144,239.515513362704,241.48847826792917,258.45666963333326,268.2695056244072,325.46469246191737,300.2112615603852,10.397707010409505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.71049150010376,409.771033853486,423.99596351931035,369.6298194642159,360.80909801705184,311.77351175596056,261.0526304835988,224.98038543773563,215.35644112401744,212.83846307633,228.1014304920269,236.85023446570233,303.20233527704636,311.6920630510457,282.9597326789475,20.568397417758398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.50178447383698,358.08229935357184,365.6353670210503,355.35723364126045,312.418169590606,279.0553936965386,262.0456115030929,264.22133169502115,257.39956942060826,250.22428510784152,302.98051752749086,323.3063017816732,478.52413850865037,525.6309501193107,489.55177326877373,343.8478384563213,338.7408313630418,458.7849582249722,224.09744681743499,84.49783249567705,0.0,0.0,0.0,153.68764084527868,288.68020448584105,501.4207558211564,454.9586020451415,422.9301985507434,341.5984678397361,310.29270498256136,290.87931951854273,284.4604683907832,279.02506705109164,277.188138812586,335.66484303912904,348.89159283195414,503.7819017881035,525.6309501193107,473.21350965308375,214.5540847330475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.95280350499876,250.04405818632782,466.8414482068712,422.02299861408517,388.0069001295305,303.0974917313581,270.0301840115032,252.4173348114537,245.1181444901463,240.88367831015702,240.58127833127088,298.42892128368413,309.0276506296283,457.27035890378914,525.6309501193107,406.81115325785606,86.06528682749627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.29465189528996,191.22509610402543,412.2872789500051,372.521248488694,343.49431641796735,266.3745235217601,239.75639357511173,224.4752301721466,222.08808993767346,220.73638802632016,221.5326790882007,280.1818119559997,292.90513943440413,443.4847323591546,516.9930550204132,401.06295423226805,93.05514536524406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.79173415692213,286.69077654451615,438.64893212373,389.6739991535328,360.9988561699918,282.19550121368235,254.27159256164344,239.15765894642902,229.2737719574506,220.95560634912297,223.53857006562552,286.0937748670017,301.0196832804445,455.4732885421568,525.6309501193107,511.95883187620626,475.7418854077816,427.46359880728204,349.4903274606368,425.11025112059264,473.2143761286679,318.2746780642192,232.6807539545281,525.6309501193107,380.70424390588613,343.79584992126917,441.43638407810386,385.58336792052086,360.81689629730965,287.04863096079106,262.07940405087675,249.02421642372346,250.03885933282257,243.22056296074655,242.4831922385917,259.3820655572597,267.7097623970135,326.11801505240464,395.103335164135,345.2541283294792,253.78809918565938,121.9529725739247,138.24791241040475,0.0,66.74374777540281,89.08495423843605,25.931881283961307,58.70978615869306,288.46358558979085,334.7862367967494,395.59116091804003,349.5995033842462,340.98240369936934,298.2027711562078,264.7195551559366,245.29317255815482,235.50113198110162,227.3657927210404,225.87025586270988,243.982194999259,253.57754561869857,321.62880505066045,332.9354449488965,352.1235467610232,252.030020225316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9513030156201836,157.06083029457238,307.3666169347154,314.73685825392727,306.4862777411674,264.9786313556126,233.94494183187703,217.0192077700988,218.56413373672882,215.33217980765983,215.13462337446202,275.0271487055892,287.273048137099,437.31889210198165,507.5666671398927,376.4091244350029,375.36068897811987,18.558174062412558,0.0,0.0,0.0,0.0,0.0,0.0,271.18346301407445,280.91311734906515,423.7412196975554,377.88386587931257,345.93517813866106,265.826044476961,237.9333289459533,222.17647044726192,218.8743319958727,216.10940840668798,215.78188063586003,276.5244185150882,289.0926468639206,440.78652738995333,513.2334174605658,361.14529054372167,13.484959516916929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.44083530700034,213.6694131615785,447.9661440806411,416.3493164887384,381.1279504665604,299.6471859550705,270.24680290755344,252.13746319775692,248.58664625370204,244.1043680566314,238.56239022008307,299.42883410785186,313.0299013530517,463.1242679506497,525.6309501193107,387.25046694452317,57.2081839712731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.34557847213856,233.98046733082924,457.20364028380567,424.5548402711198,393.52375017413686,316.96976583441267,290.11682100444597,273.1503625902103,268.42287180281073,263.6139323104964,259.75638300963453,316.0305063011391,328.1499002973556,479.5153865769761,525.6309501193107,395.34248242537427,82.69383032937098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.55190268522664,209.0155727988361,441.4857731864034,413.59652355773244,380.67305078485487,300.0102392248507,267.3328455178862,246.89615238892628,240.74157631434804,234.29413149231,229.70874270071945,288.6377471822152,300.99455548850267,457.027745740213,525.6309501193107,388.08488293210854,72.55693246980594,0.0,0.0,35.69792759348843,0.0,0.0,0.0,198.60140275232675,295.8060996903084,310.5535141334059,451.9320028295281,411.69374317482766,382.32368677275747,302.3644533871242,272.95107320584407,255.50718674471366,253.91373814536846,246.16051461793975,244.25773423503492,259.0484724573424,265.76192528373014,332.2855882607459,395.8034474361692,405.5270364420705,430.36282611201773,414.8494472524868,328.83614896004264,163.001386899853,16.349527798284747,0.0,31.630691201249924,47.11201046416546,246.2774888218069,340.692134378662,430.1366759845414,386.74011282542887,371.4840772144056,323.30976768401,272.45458269609713,256.3390033055465,254.1511524554395,244.72909695284008,237.81462179091773,248.54418895007618,251.7891400129081,316.7358174266785,322.28992592140554,376.04347173847015,347.4679734471122,265.37287774642397,225.41189027866767,231.53960561013568,229.10480921853144,298.9063493305788,287.6447661627211,292.53515435995035,318.54501844648985,343.3799416408529,374.9499795512088,367.08758010017067,353.2863569950205,307.56330689232897,267.1456867916988,245.307036167502,242.14440028516918,235.8667846776344,233.16598028168048,290.1003579683462,301.465918206308,455.37191089880525,525.6309501193107,525.6309501193107,525.6309501193107,525.6309501193107,525.6309501193107,490.9424665814161,510.4191047630816,500.46156734944606,525.6309501193107,491.7170957536917,518.6688188002573,440.9684872626355,500.9736544197088,447.7911160126326,416.1656236648879,335.0262505335731,301.56642937407526,277.451547390183,267.03737734367365,260.34731935805934,255.07914780611856,313.721348869244,325.8935978760967,478.90278833894615,525.6309501193107,401.60970032589864,155.58782180143103,0.0,0.0,72.24846716183045,153.3176557708249,3.0612582389813983,83.0551506479827,0.0,380.1869579821183,234.9665165456498,450.0430860559703,431.0646713352205,402.93800739647855,320.2693048590493,283.69710340110237,262.2483667897959,256.2766170634841,250.08478253878516,248.35962965064144,306.40049665833146,318.3379307818658,472.43888048080817,525.6309501193107,511.16773966783103,364.35125020526476,149.5129614805993,98.65171116359696,151.27537281886367,133.43810644250615,62.467690767371906,148.80938330622826,0.0,274.2499201065611,314.14765485667067,477.3145385931061,448.4669669683091,416.2505382721394,333.9197612125487,301.0179503292761,279.65239537405307,272.6408749467002,265.86156997591326,260.8637388062431,317.56243513400614,329.8585901493995,485.5547213988557,525.6309501193107,392.712729027325,125.17712822273585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.2800829658209,291.1193332553663,440.4945251180776,405.57295964803313,378.44967443579566,304.2039810523825,281.76659579950297,268.70967522118116,265.81824619670317,260.17749014355604,257.6127224143217,315.8459470017043,331.63746452376375,487.3760530768457,525.6309501193107,401.6313622155037,200.92095789123226,91.99977810368749,13.6729847186885,0.0,0.0,0.0,0.0,231.221609070734,410.4347541509837,380.3940456467423,478.5639963855237,436.81806921431365,404.88931041209867,321.5230950293879,285.79830669278925,265.02108865923844,268.7659961341543,259.5848208439627,255.96121995083493,268.95488781151005,273.6546513802151,335.26713074598086,399.9218058878756,343.7897845921798,270.45042466984063,87.42392054352312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.94869832741773,424.283633413265,410.5595266351088,393.60086650113084,348.95744497635343,317.31548959250887,297.7920617292967,291.1548587543185,283.587927477493,281.49105656372717,296.87446408562795,302.42337372684983,356.43772869475885,347.5814817486425,207.6361436687884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.0326038038526,401.35149060180686,412.6598634512114,390.8238122537672,342.22233026036065,309.5969250884482,287.9047088379814,287.3891558653819,283.0810392607356,280.6089844190107,336.00796737047256,346.05561824486495,499.00502189240456,525.6309501193107,525.6309501193107,428.7875734999407,313.08535579044064,301.93901387528166,128.60057325591316,0.0,0.0,0.0,0.0,300.91743916150887,398.23737735218924,495.80339460878264,449.2987835291419,414.7602002673141,330.55003766559173,299.0172582053565,281.49105656372717,275.90662142355296,267.22280311869264,263.2959357710946,320.0838790840304,333.47959161577467,488.07010001979063,525.6309501193107,373.52462721519834,73.02829518761116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.95195287763053,220.08913076492217,452.4588199847221,438.7884346927863,410.72502347169103,332.0291114878225,302.9129324319233,287.1534745064793,284.9543594737777,282.07939348539946,280.286655501688,336.6196991329183,348.70096820343,506.1447807062192,525.6309501193107,383.13470791956945,112.7951921245065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.02706416048183,221.75449683775608,439.12462721945616,429.8516055173394,402.17550888238185,320.66875010336594,287.04429858287,265.2836307612513,251.85412568172316,248.13347952316502,241.3091178219996,293.36090559169367,306.5980530915292,459.8550555714602,515.340686081342,308.404654684588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.95162002251739,179.589195483793,411.3324228562158,399.354264380224,366.16565007858117,284.66755605540726,254.84346644721595,237.87267565505925,230.9027460557481,226.3719452259621,225.586051871092,286.36931410277765,303.5567237909845,465.17608213403724,525.6309501193107,367.4532327967035,200.88803181903262,0.0,0.0,0.0,0.0,0.0,150.26766171443816,146.51235653251194,119.51297732881523,239.78412079380615,450.5820338693433,437.37521301495485,408.8369731737175,330.66701186945886,294.708275125126,266.063458787032,260.08477725604655,249.94094759180786,246.7644481001277,261.96589574934643,270.1142321431707,333.0203595561482,376.31294564515656,240.55181816140808,202.0352454925145,212.6599691059846,182.43296835113998,0.0,0.0,131.732882492799,122.13579892219104,132.2874268666875,247.21328245274378,376.38832902098204,412.8660846402512,394.84772486679583,385.69427679529855,339.73554533370435,299.78842147529525,275.876294778106,261.65569749020256,255.13546871909162,259.6688689756302,278.1620573692276,281.45726401594317,344.1407072037812,338.99644166038104,340.78224783941886,205.55140341320129,152.3974587004037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.63081272552787,353.8616967829298,390.6444518078377,370.9018056218226,320.47292662133657,283.1330277957876,262.55509914660297,264.1719425867216,258.835319463629,257.02785139498616,315.4309051968721,324.47084496683897,474.3529250463078,517.7789483752831,271.1236761987646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.75988589114186,244.43189582745927,426.17861551591216,418.64980916479146,385.37887968264954,303.38342867414434,271.00410256814496,254.59738738130292,247.33372255894767,241.4165607944405,239.32315578301132,295.53749225920615,308.55368848507044,463.6848776536277,512.5670977363153,312.18335470728755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.40892893109483,219.9998837797495,450.89743098199233,447.4202644625946,423.105226618752,343.71873359427536,313.5038634976096,295.0635301146483,289.04065832886863,283.6771744626657,281.6452892177149,340.5786260771318,355.87711899178095,513.6900500934396,525.6309501193107,353.2612292030787,60.07101930147251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.87265187209087,243.04726784390635,475.54172954783127,471.2422776990269,437.4904542676535,355.66743190040427,323.72394301325784,303.84526016052337,297.5971047228514,292.38265465713107,293.6754362287586,356.51224559500014,370.5058262798429,525.6309501193107,525.6309501193107,376.6196780019637,105.47693934034662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.0145689507579,254.51680515197225,482.7369427990346,474.77663160698205,439.20174354645013,355.62150869444173,320.29356617540697,299.8811343628047,295.61980743970526,290.48767255448394,287.45760743653375,346.552108754612,360.5742831337334,519.9226089705959,525.6309501193107,383.68491991553685,136.12071485119185,118.86138768949623,181.9494749751559,117.2870015530034,399.77710446531404,0.0,0.0,0.0,159.57534243992305,279.7641707244149,487.8474157946509,479.09341296747033,442.2526040784211,356.8519040240068,322.98830524227145,301.32035030816223,298.5935516446824,287.6716269058314,284.99075144831414,302.4207743000972,315.18482613095915,387.919386095526,421.9606123720228,263.93799417898737,165.13291683698696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.37204296727174,429.31699008188735,433.24732333182226,416.57546661621484,367.3223949834892,329.66969847204376,308.6775944936112,295.7168527051357,284.79579444186885,282.59148055566214,300.0821566983393,309.2667978908678,378.088354117184,350.1800420256607,172.1998917017286,0.0,0.0,0.0,98.81200914667411,0.0,0.0,0.0,8.980152954657008,140.30839134963426,274.6519647776302,346.4342680751607,389.00941238045084,378.7520744146818,330.55870242143385,290.9070467372371,266.94726388291684,260.1367657910986,249.2876250013204,243.5385595001482,299.67058079584393,310.5361846217218,464.29834236724184,504.14755448463615,500.50142522631927,406.96798533859635,363.9110806084906,337.0875959483868,62.63058817720165,0.0,207.0530056006213,216.2133854767921,361.4407587179342,405.67866966930563,352.4883329819716,430.45207309719046,432.6927789579337,399.7493772466197,316.09029311644895,283.76035611874903,265.6094255809108,260.2043508866663,251.54392742257937,245.64582812092456,301.4693841086448,311.27788772179775,460.6088893297149,512.9786736388106,461.8366852325274,31.64282185942872,0.0,0.0,0.0,0.0,0.0,0.0,17.37976726789949,215.49767664424218,222.32550424774445,434.9300189163402,436.0659684072274,403.23087614393836,320.80565324566965,287.0373667781963,267.3163824817863,263.71184405151104,260.10124029214643,256.6188749192433,313.60004228745584,325.60506150655783,475.91777995137437,525.6309501193107,525.6309501193107,525.6309501193107,509.6488079687271,520.8332748095909,456.5728460585076,438.6385344167196,214.72824632547193,267.18381171740367,364.5245453221048,468.78408646664934,451.361861895124,501.74135178731063,446.79726851755424,412.57321589279127,330.57429898194937,297.24444916008173,276.7020460098493,267.6491091061195,258.8578478288182,256.21856319934255,314.6216170012286,328.7694303400591,480.47804095102316,515.0616809432294,315.4577659399824,65.82788308290257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.7025664128293,221.87753637071262,452.93451508044836,454.8563579262058,420.41395345422427,338.88813221235597,306.5685929216664,286.3667146760249,280.17228072457345,273.57493562646863,269.770241336243,330.4010038651092,345.31391514478895,497.2382781762192,525.6309501193107,330.9269545447192,35.96480207342228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,488.85772632582916,227.39958526882427,447.7425933799173,443.92576843151284,407.83099502046036,320.8177839038485,282.63827023720887,259.7095933280876,255.7290044942692,243.55415606066384,240.19396374513317,256.7271843672684,263.163365006712,325.26280365079856,347.8648192646762,104.20668613390824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.04192105242993,380.2900685766382,394.0003117454472,377.21408025272535,327.96534099792075,289.59087032483615,268.695811611834,258.61523466524204,250.537082793738,248.38908982050427,263.86001137640943,269.6012785973238,331.9805888551072,293.91458348999805,83.0369546607145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.68917303108918,322.3939029915097,384.77581267604575,372.82538141874846,326.24452048769797,288.49304575965374,265.35901413707666,263.7664320133157,256.30521075776267,250.53188394023286,306.221136212402,317.30509188549837,466.67595137028883,492.6364263485287,281.04742106461634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.46593140251021,85.93964786778717,198.53381765675903,427.28163893459975,439.1254936950405,403.0731775876139,325.9542511669908,297.34496032784904,274.5531865610314,261.860185728074,253.3487960644696,250.10644442839023,308.1100529859596,319.2070057928192,467.8716876764858,493.17710711307006,275.2628300644918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.74703932607504,186.0756317071201,416.6777107351505,426.954111163772,392.99953244569537,314.25509782911166,285.29228495161595,265.6414851775262,258.87257791374964,253.6815226888027,252.49011876052663,310.29010555580885,321.881815921247,470.673003240207,495.55384964053286,258.03296307265913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.30254791685735,177.85191193747036,412.9631299056817,429.6965063877674,399.33346896620316,320.30829626033835,285.0799984334868,256.57035228652813,247.58846638070276,246.38753122100042,244.35477950046538,300.5075962101819,312.58193347601986,459.056165082827,502.69534140551565,438.3794582170435,181.984133998524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.12723719039732,193.5975062535672,404.0323660593242,414.9360948109069,382.6165555202173,300.5457211358868,270.32738513688406,251.5603904586792,244.82960812060742,240.58214480685515,241.7406226629316,300.7866013482945,312.87480222347983,459.121150751642,482.65376114295134,365.5539183161354,170.466940533327,27.09729094471137,15.678875696113332,0.0,75.9171247853366,0.0,34.53944973741198,89.86564873980095,312.6521179983402,318.74430783085603,421.5897608219848,424.6622832435608,393.9474567348111,312.16775814677203,281.37928121336523,262.82803895562625,260.10643914565156,252.46152506624802,250.95818992765962,264.01511050598134,269.42105167581013,329.5362612320768,376.67686539052085,335.98110662736235,47.88837258760939,95.92924487803808,0.0,0.0,0.0,123.61920512234279,96.20738354056655,108.16041422461649,196.52619372816585,297.5017924085893,392.1885112988835,392.4059966705179,376.85016050736107,327.76085276004943,290.5855842954986,269.78410494559023,259.3630030944073,249.27202844080486,244.6580459549357,258.15686908119983,261.4598740081732,318.4670356439117,271.7787317404204,213.56110371355342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.90060098709779,129.1195921308494,250.48336130751758,332.75781745413536,377.32065674958216,362.583640013495,313.7326130518386,276.7800288124274,255.57650479144985,210.7467910160693,205.4517587210182,203.39301273295712,262.5265054523244,276.07731711364056,423.7706798674182,493.7550463277319,380.7016444791336,508.37422238436767,490.1037182159098,363.1719769351674,163.93891348195825,71.85162134426648,178.92547518629516,226.21511314522175,187.39787344861048,269.8846161133575,274.6684278137301,406.65345470153153,407.78940419241883,371.38356604663824,286.95331864652894,259.62814462317266,239.49211852193054,234.9795136794128,231.17221996243455,226.2012495358746,284.8590471595156,298.6117476319505,442.7785547580309,514.9490391172833,357.6785217313344,352.64603153829614,288.60135520767875,0.0,0.0,229.44880002545918,147.42042294475436,279.2226234842894,318.53895311740035,353.9882022182232,391.6235692179846,421.38613905969765,405.8138398604409,378.3465638412758,296.27746240811365,261.6080413330716,242.62009538089538,238.11268939188287,235.0748259936749,234.9067297303399,293.09836348968093,304.92228931168495,453.2845712164655,509.9520744231973,498.0267709578418,451.0854561837639,95.31144778650291,0.0,0.0,0.0,0.0,0.0,0.0,57.72806932179357,168.08239972560645,392.72139378316706,403.5835317067081,370.860214793781,289.75376773466587,260.5760689122884,241.8437332574515,233.3167470333315,224.58094019341908,216.96895218621518,268.8006551575223,275.0271487055892,422.32539859297134,441.28821675320563,172.2882722113171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.385211800685575,145.6060230714379,380.6782496383602,394.43788191546884,359.03368954502434,271.40094838570894,235.78706892388797,212.16174564506915,202.53520190459838,196.1752711165645,193.88950852544284,253.30980466318059,265.161457703879,414.1094771035793,430.6548283838935,158.16645314001258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.71142665129051,165.8728869858944,382.76039046719467,391.0412976254016,358.8881216468787,276.3225297039694,243.2101652537361,222.21892775088776,218.77382082810539,208.95665245911042,204.8114332642938,217.6707974094178,223.48138267706832,280.89838726413376,283.4189647385739,37.871048358664005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.28102339974629,343.68580752207583,375.7506029910103,363.88335338979624,308.8760174023932,267.30945067711275,243.95620073173302,228.94451123545429,216.66828515849744,213.14692838430543,227.02960019437046,232.2674451008643,288.4488555048595,239.00775867036228,26.865941963729764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.29481568147719,301.66694054184256,375.6119668975381,366.36320651177886,319.439221249385,280.4963425930646,257.4255636881344,260.0570500373521,255.18832372972787,246.18477593429745,298.85349431994257,308.39772287991434,452.4787489231588,466.97055306891707,236.6110872044629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.27203635426842,175.38505594925073,394.51586471804677,410.9754349155251,373.708320039049,285.7827101322736,248.53205829189739,226.09294008784946,220.11512503244825,215.2334015910609,213.91549222749157,273.7950204248557,288.9427465878539,436.32937698482453,458.71217427589926,294.99334559232807,52.7250392986182,0.0,84.4510428141302,0.0,0.0,0.0,0.0,0.0,37.94729821007368,164.69794609371812,353.02034899067087,384.1571491089264,360.61587396177504,278.91935702981914,246.6847323463813,230.30661085381797,227.24621909042068,225.49680488591926,222.92337240084302,279.87681255036097,292.26568045326394,438.5284920175261,452.1676841884307,278.67934329299555,72.04224597279067,0.0,0.0,0.0,0.0,0.0,0.0,265.3919402092764,373.4847693383252,307.3302249601789,432.76469643142235,426.7418246456427,395.02188645922007,313.5983093362874,281.5690393663052,265.0661453896169,257.8596679558189,249.1931791626426,244.43276230304343,300.70601911896387,309.95044712680215,454.6917275652076,523.5054855112661,382.4138002335144,244.74382703777152,63.006638580744784,0.0,0.0,0.0,0.0,0.0,0.0,131.03363669634896,219.16893369450096,410.70682748442283,432.36351823593736,402.1191879694088,323.1226089578226,291.6236220453711,272.6044829721638,267.54773146276796,260.91226143895835,256.21163139466904,311.94247449487966,322.1469574500125,466.3614207332238,498.6540992808032,412.41725028763517,258.8387853659658,108.82326804653007,161.3160918885825,77.4499200937878,0.0,0.0,0.0,36.17362268921465,131.31870716355104,218.5130116772609,416.73489812370764,442.3011267111363,414.1969911375836,332.2725911269829,298.1230554024613,272.7509173458937,264.6077798055747,251.7406173801929,245.0271645538052,257.12749608716916,260.7883554304176,313.16680449535545,322.38957061358866,99.22965037825891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.97381024985477,0.0,160.23299740833147,364.5817327106621,401.9796854003525,392.1625170313575,347.1560422368,311.67473353936174,288.7304600697248,276.066052931046,266.5937418445629,264.1502806971167,278.4150682398144,282.884349303122,336.21678798626493,284.41367870923636,81.47296623123208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.91239087669982,347.1491104321264,408.87596457500666,399.88801334009173,354.8624760826818,317.98007636559083,294.9742831294756,293.23873253432146,285.03320875193987,277.6638339083122,331.6262003411691,341.84801280798587,485.04523375534563,525.6309501193107,525.6309501193107,461.03606179272583,306.8449986330265,0.0,140.82914317573898,221.60632951285774,8.150069344992652,6.697856265872122,327.24443331186575,444.49330993916425,365.78873319945365,428.76244570799895,454.95253671605207,419.17749279556983,329.1775403402177,291.8619028310264,269.78583789675855,260.73809984653394,252.96148147833182,248.9185064024509,307.77039455695285,318.8898757290017,461.1322405825721,467.8188326658496,186.4958723654575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.14596679813656,183.66856253421028,404.47166918051386,434.3200201050628,403.915391855457,321.00754205678845,287.72448191646765,266.02273443457455,256.66306517403757,248.01737179488214,242.79685640007236,299.08657625209264,311.73105445233466,457.2452311118474,464.89534404475614,218.9445165181929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.87571359169819,154.55324995389532,373.51942836169326,407.2738512198193,376.319010974246,294.61382928644815,263.0056664503874,244.62165398039917,239.80578268341117,234.12256932663826,229.2867690912136,284.4457383058518,295.5314269301168,441.23102936464835,486.0780726517129,202.07770279614033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.64487710023297,173.36530136247868,388.4799957985042,418.3361450033108,384.82866768668197,299.6783790761017,266.1752341373939,244.60432446871516,236.26536344636676,230.4842383485791,225.77667649961617,283.1590220633136,294.5592413246435,438.3959212531433,452.9787053352427,239.2876302840591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.2438521467468,354.89106977696036,185.5106896262212,388.01729783654093,424.6345560248664,394.22906129967635,309.591726234943,275.5262386420889,255.22384922868005,252.49964999195282,243.6468689481733,240.07092421217664,255.51325207380313,264.61037923232726,320.06048424325695,316.1630770655218,142.9927327094883,0.0,0.0,0.0,0.0,0.0,0.0,145.31488727514645,0.0,6.3694620194600216,120.31620019536938,331.64266337726895,386.6222721459776,382.51864377920265,339.79099977109325,304.94395120128985,285.1709783698279,275.3789377927747,264.1814738181479,259.504238614632,273.14429726112087,279.6879208730053,336.1812624873127,271.80385953236225,78.5503440857228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.80498488342957,278.64555074521166,374.9014569184935,370.8506835623549,331.6279332923376,302.8774069329711,282.18423703108766,276.97585229445684,269.1160522701714,268.86390787516893,330.23983940644786,341.12103979284143,483.1823112493137,488.1619464317159,278.0589467747078,5.094876435100657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.43232377186828,175.43704448430282,394.55398964375166,435.7193781735471,407.8812506043441,321.57854946677674,287.0945541667536,266.7748352416608,260.4564952816687,258.24091721286726,259.08573090746313,321.5776829911925,336.66302291212827,479.94689141790815,497.61432857976234,314.03241360397215,34.548114493253976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.29015044844303,148.5009179982527,369.31615530273524,405.89962094327683,380.35592072103753,299.23734300374355,266.4126484474649,245.87977652865877,233.1555825746701,221.08211178441633,213.00569286408074,266.5018954326376,279.59260855874317,427.1733294865747,471.6945779539798,267.10063006132043,43.82026971978665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.58975023521865,149.09618672459868,353.3972658697982,395.81297866759536,368.0285725846129,283.9986369044042,249.9106209463609,229.1550648024151,223.33234887658574,217.96106673012505,214.8547517607652,271.3775535449355,280.7944101940297,423.4388197186692,439.31785127473296,306.6500416265813,12.117661045048076,0.0,0.0,0.0,0.0,0.0,29.42637731504309,0.0,60.41067773047922,201.24068738180242,351.56900238713456,401.5048567802105,378.9738921642372,290.01111098317347,248.16293969302785,228.77988087445613,221.2302791093146,214.36952543361275,211.4200425449933,269.3274723127164,281.78999064027636,425.76357371108,422.1460381470417,202.37230449476857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.55508592911194,222.71021940712959,357.00353725124194,395.48371794559915,369.86376787195013,290.9763647839732,258.1291418625053,237.4082447419276,231.59506004752444,219.3604247986093,215.18921133626668,229.2737719574506,234.13383350923283,286.07384592856516,293.0030511754188,83.33242283492699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.07100610527024,330.6150233344068,378.308438915571,369.6878733283572,325.10163919213716,297.54684913896784,273.11830299359485,255.70301022674317,246.92821198554168,240.82475797043134,252.10800302789409,259.9461411625744,315.17009604602765,263.3409925014732,69.04510692704011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.89502701657015,290.8671888603639,386.3363352031913,381.1305498933129,332.8626609998236,294.49338918024415,273.3713138641815,270.2156097865222,261.3524310357323,257.8466708220559,270.2000132260066,273.5220806158324,323.4717986182555,261.4382121185682,125.78366113167637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.47061248376036,289.75896658817106,385.7055409778931,378.1559392127517,333.5255148217373,298.12652130479813,278.10400350508615,275.00548681598417,266.82769025229715,262.1114636474922,318.9141370453593,330.4867849479451,474.13024082116823,488.4149573023024,309.53540532196996,169.3604512123026,0.0,0.0,20.557999710747996,308.79456869747827,9.588418814765962,0.0,67.77398724501755,201.3888547067007,227.18989817744762,406.5252163150698,452.6199844433835,425.30174222470094,343.73519663037524,311.73711978142416,291.5560369498035,284.96475718078807,279.5839438029012,275.7541217207337,332.6451756281893,344.18922983649634,488.1610799561316,496.02001350483283,320.6670171521975,87.57035491725306,0.0,0.0,0.0,0.0,0.0,0.0,117.7063757357566,250.75370168978816,254.9994320523721,479.3715516299988,467.3292739607762,436.87005774936574,354.1658297129843,321.6669299763652,301.9216843635976,261.9667622249307,251.9667675076693,246.79564122115897,303.3886275276496,315.2645418847055,459.4304825352018,469.62370130773985,266.34246392514467,7.320852210912492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.66062688145851,177.05995325351086,377.4471621848755,429.5232112709273,402.42072147271074,321.04220108015636,287.5607180310537,266.17176823505713,256.3346709276255,246.9784675694254,242.65648735543186,301.02574860953393,313.14340965458206,458.1506980973371,470.8896221362572,275.01848394974724,19.83189317118773,0.0,0.0,0.0,170.68355942937725,82.42608937385295,0.0,0.0,142.06560383439347,181.61934777757546,383.1685004673532,425.4429777449257,396.16563423036513,315.4456352818035,285.9187467989932,267.0919653054783,263.4674979367664,251.41828846287018,247.51135005370887,259.09699509005765,260.1722912900508,312.37917818931686,304.9552153838845,212.6435060698848,0.0,0.0,0.0,0.0,0.0,67.94294998393671,329.20786698566485,117.71504049159859,80.66367803558853,179.21661098258664,327.5087083650469,381.4736742246565,373.31407364823764,326.7644058382185,290.65316939106634,268.06848328887264,247.93938899230403,233.2638920226952,228.50260868751184,240.3317333630211,244.09483682520508,295.78703722745604,229.14380061982044,21.16626557085695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.186020157628988,242.00663066728126,349.94002828883714,341.2232839117771,291.20598081378637,251.9494379959853,233.6226129145544,234.03938767055496,229.39074616131768,227.69591991862086,283.13909312487704,295.3529329597714,441.5516253308026,442.92758855851343,262.55509914660297,7.84247051260137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.2356628799617,182.5802692004541,340.45991892209616,395.0227529348043,364.3642473390277,282.08805824124136,251.61151251814698,234.0645154624968,227.320735990662,221.55347450222152,220.1905084082737,283.4622885177839,301.20857495780035,448.23908388966436,451.9112074155073,260.90879553662154,190.63156032884785,0.0,68.00880212833597,0.0,0.0,0.0,0.0,0.0,115.78886526792023,191.1133207536635,397.18374304180105,447.6212867981292,407.4254844470544,314.2576972558643,273.899863970544,248.23918954443752,240.28494368147426,234.41023922059293,231.07864059934082,290.39062728905344,305.88927606365297,452.24999936892976,459.7354819408404,275.3945343532904,21.24598132460342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.52327201177738,192.9658455526848,391.7674041649619,448.06405582165576,417.6732911813972,330.8065144385152,295.08779143100594,270.9971707634713,263.2266177243586,256.8311614373726,253.90160748718966,311.555159908742,322.08977006145517,465.86406374789277,469.4582044711576,368.2113989328792,37.37975670242217,0.0,0.0,0.0,0.0,0.0,0.0,179.9392516198101,339.33436713821936,212.56119088938573,401.95022523048965,449.84812904952514,418.2685599077432,334.4058540152853,299.0848433009241,277.0252414027562,268.8647743507532,262.6790051551437,257.25053562012573,313.05589562057776,324.62507762082674,468.55793633917295,471.4467659368984,290.80220319154887,44.551575112852134,0.0,0.0,111.00678651871608,0.0,429.3819757507025,0.0,0.0,140.36557873819152,187.31902417044827,398.97908045226507,447.0069556089308,413.5419355959278,322.9553791700718,282.91294299740065,258.30416993051386,252.71540241241883,240.2173585859066,234.4197704520191,247.1283678454921,252.3783434101647,304.3495489505282,298.95920434121507,85.5445350013916,0.0,0.0,0.0,0.0,0.0,0.0,94.32713152285082,394.2498567136972,359.92182701883024,369.6116234769477,385.35288541512347,379.158451463672,372.8037195291434,328.0294601911517,292.69805176978014,270.85160286532556,256.1310491653383,238.03817249164157,216.12587144278774,216.58683645358258,213.90509452048116,260.13156693759345,181.01974667330848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.51221916001799,225.09389373926598,330.8489717421411,318.38645341458107,268.3154288303699,227.36146034311943,203.58710326381808,198.30853400486686,190.22258385310508,186.7445508581231,244.54367117782115,256.2887477216629,398.5779022567802,441.9146786005828,244.44662591239063,3.3801212539672894,0.0,0.0,0.0,148.37787846529622,0.0,0.0,129.06153826670794,459.33776964769226,450.5906986251853,351.4390310495045,406.55207705818003,379.5137064531943,287.3588292199349,245.7887965923177,225.89625013023587,217.54169254737184,207.83456657757043,201.8489532419113,258.22705360352,269.1429130132816,413.19621183783164,418.1697816911442,247.0763793104401,0.6325271764665782,0.0,0.0,0.0,70.52764665160768,0.0,0.0,0.0,106.97594210101398,329.2009351809911,389.6627349709382,398.2945647407465,361.55166759271185,274.71088511735593,241.0838341701074,221.34725331318174,214.65112999847804,206.95336090843816,201.98325695746246,258.92283349763323,271.39401658103526,416.1656236648879,424.74026604613886,251.3671664034024,5.871238558544567,0.0,0.0,0.0,321.32033974268484,0.0,0.0,91.6817815642858,525.6309501193107,359.63762302721227,378.20792774780375,403.83827552846316,372.0828118430883,286.60326251051174,253.06545854843588,232.04129497338792,222.91730707175358,214.3989856034756,210.22950509230137,268.11007411691435,281.8367803218232,428.29368241694624,456.8284563558468,339.24165425070987,396.6569258866069,384.6224464976422,290.7181550598813,136.57734748406565,0.0,0.0,373.60867534686594,525.6309501193107,429.496350527817,327.8864917197585,363.21530071437735,389.0778639516027,362.6373614997153,280.2849225505196,246.55562748433542,224.6987808728704,219.3881520173037,211.82815254515182,205.31485557871449,266.5668811014526,282.9848604708893,430.72674585738207,436.20720392745216,257.59365995146925,26.382448587745714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.18070243185954,152.45291313779256,357.88474292037415,409.5362189701676,378.42108074151713,294.37294907404026,264.02117583507066,243.84269243020267,238.74868247068628,231.07950707492503,228.12742475955287,241.13322327840683,240.93999922313012,288.80670992113437,288.9713402821325,53.30037908652752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.32825952593187,288.0173506639275,368.64377024939535,363.697061139193,316.40395727792963,280.32478042739285,257.49574821045456,243.7586442985352,235.4101520447606,234.2482082863473,248.4991322196977,253.48483273118916,304.21004638147184,250.81868735860328,61.38459628712091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.35738155794289,283.60265756242444,388.55711212549795,381.5551229295714,333.3877452038493,291.03788455045145,260.9737812054366,264.3746978734247,258.70881402833567,251.8419950235444,304.52890939645783,316.1128214816382,457.26256062353133,465.14835491534274,278.62215590443833,26.96905255824965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.77292000407549,183.39215682285027,399.297943467251,444.98720102215873,419.4582308848508,335.6275845890084,302.74830207092515,282.806366500544,276.2393480478861,271.0898836509808,267.9471767070845,323.9752209326761,330.68087547880606,471.1781585057962,492.72307390694885,349.38721686611694,132.43472771600165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.68868695526612,194.930145702068,398.4254025539608,449.56305858232315,424.1597274047243,341.29086900734484,307.3657504591312,280.6133167969317,266.4568387022591,256.63793738209574,253.2240235803446,311.365401755802,327.2349020804395,475.69076334831385,496.4601831016069,326.98449063660547,180.3924183503471,189.950510519666,253.2716797374757,0.0,0.0,15.892895165410929,0.0,81.86028081736983,224.71870981130698,397.1196238485702,407.1707406252994,443.78106700895125,412.34619928973086,326.201196708488,293.58532276800184,274.2403888751349,268.35095432932206,262.7517891042166,262.0031541994671,318.9782562385902,332.7326896621936,482.8019284678497,501.4008268827196,377.24873927609343,110.65239800477795,362.59230476933715,525.6309501193107,525.6309501193107,354.82435115697683,83.09067614693494,0.0,34.32629674369858,273.10790528658447,218.00872288725608,382.09320426736014,449.9547055463819,431.4485200190214,349.0250300719211,314.2169729034068,292.5542168228028,279.6489294717162,266.51575904198484,257.12836256275347,311.2761547706294,325.7384987465248,473.046279865333,525.6309501193107,525.6309501193107,365.4412764901893,202.8289371276424,0.0,0.0,0.0,0.0,0.0,232.31336830682696,155.0350103787109,223.22577237972905,357.97052400321013,418.07620232805056,399.8741497307445,319.0423754318211,287.12661376336905,268.0000317177208,261.46593933726257,250.10644442839023,248.35529727272046,265.8095814408612,273.3011293418612,326.9645616981689,335.5444029329251,166.53054195430283,29.37438877999105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.01589771919683,300.89751022307235,371.30211734172343,365.7818013947802,320.61329566597703,286.81901493097774,268.37608212126395,258.42201060996524,250.0076662117913,245.43267512721118,253.3964522216006,252.22584370734532,301.3437451489357,239.4990503266041,59.94364739059499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.52072806442516,329.1394154145129,331.40351611602955,287.1188154831113,251.55085922725291,228.95837484480148,227.75397378276242,222.93723601019016,221.16356048933116,280.92004915373883,296.41783145275417,441.2067680482907,456.785999052221,279.21655815520006,60.36648747568498,0.0,134.72135678270755,335.93345047023126,0.0,0.0,0.0,20.862132640802468,445.92039522634286,208.5095510576628,342.52906261716765,413.2430015193785,397.3379756957888,313.803664049743,278.16379032039606,254.35824012006353,243.47877268483842,234.63032401897985,230.11338679854117,289.43490471967993,303.3253748100028,449.0951617668548,462.0914290542824,286.9619834023709,33.559465851680876,0.0,0.0,0.0,0.0,469.90183997026827,519.0673975689897,316.3147102927569,233.33407654501548,279.0701237814701,421.5048462147331,443.5531839303064,413.8226736852089,327.81197481951716,291.0586799644722,268.2019205288396,258.30070402817717,247.77042625338487,242.90863175043427,299.3725131948788,312.23967562026064,457.4193927042717,481.41210163079165,297.0027024720897,42.15923602487374,0.0,0.0,399.11685007015296,439.65317732581866,455.3935727884103,324.48210914943365,246.49670714460973,228.64384420773658,177.0504220220846,362.83405145732905,402.60181486980866,378.19233118728806,296.39616956314916,265.804382587356,251.35590222080774,247.36578215556312,242.40261000926102,240.42704567728316,294.20571928628954,304.9205563605165,450.49018745741796,491.99176851388336,317.87956519782364,69.54159743678717,0.0,28.36061234647613,285.19610616176965,0.0,0.0,25.729125997258315,48.59021781081203,350.13758472203483,150.38550239388945,409.3100688426912,420.8593219045035,395.61715518556605,310.8914396112442,278.081475139897,261.40095366844747,254.252530098791,248.0338348309819,244.57486429885242,304.8009827298968,321.5118308467933,467.2131662324933,475.97583381551584,432.84267923400046,219.37255545678815,82.7934750215541,525.6309501193107,525.6309501193107,519.5890158706785,403.00732544321465,166.6319195976543,0.0,187.59629635739248,456.68548788445366,356.70460317469264,417.51732557624115,389.80743639349976,306.7574845990222,275.04794411961,257.7374948984466,284.243849494733,279.13944182820615,278.3908069234567,292.1911635530227,297.74787147450235,350.80996977537467,359.71820525654306,152.08466101450722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.3778731825576,341.74230278671337,426.4350922888356,419.8351477639781,370.4425735621962,335.04358004525704,313.69622107730214,300.7727377389474,287.5719822136483,280.95730760385936,295.32780516782964,302.72664018132014,359.80831871729987,305.92306861143686,142.650474853729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.72161831020443,325.28273258923514,428.8802863874503,421.8635671065922,374.16928504984384,336.105012635903,316.0019126068604,311.48497538642175,301.23716865207894,296.0859713040052,354.02806009509635,365.7168157259652,513.1077785008566,525.6309501193107,372.3930101022322,159.46530004072957,0.0,0.0,0.0,0.0,0.0,18.109339709796554,124.93798096149641,271.7276096809526,239.39593973208423,421.1131992506743,486.0078881293927,459.44781204688576,373.734314306575,336.9584910863408,317.15952398735266,307.8709057247202,298.4991058060045,296.50707843792685,307.26957166928486,310.5682442183373,363.64333965297266,316.70982315915245,159.88814012581958,0.0,0.0,0.0,0.0,0.0,0.0,332.39736361110783,241.17914648436948,202.77001678791675,109.95835106183313,313.11914833822436,421.5932267243216,413.27852701833086,360.4642407345399,321.6262056239078,297.54944856572035,293.452752003619,284.19186095968104,271.8723111035141,320.40187562343215,329.17234148671247,471.039522412324,484.6561862180394,329.90711278211467,95.74121967626652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.52053521253083,127.05911319161994,329.9720984509298,403.4916852947829,377.6949742019569,294.0566854858069,262.3766051762577,244.1043680566314,238.19067219446092,229.42020633118054,224.0593218917302,280.77534773117725,294.24990954108375,439.7398248842388,466.6594883341889,299.6220581631286,57.498453291980354,0.0,0.0,0.0,0.0,0.0,121.16447979230198,6.422317030096271,144.07669366532352,180.43054327605202,360.94860058610817,425.0669273413826,397.96097164082914,311.6617364055987,276.43083915199446,256.643136235601,249.8880925811716,243.6139428759737,240.86981470080974,300.9243709661825,313.0385661088938,457.45925058114494,485.565119105866,334.9196740367164,181.05613864784488,0.0,0.0,0.0,0.0,8.241915756917932,0.0,97.35806311638521,184.23350461510918,205.6588463856422,465.84760071179284,451.1781690712735,416.16215776255103,329.06663146543997,296.42822915976456,278.5251106390078,278.22271066012166,266.84242033722853,262.1816481698125,276.54867983144584,279.7892985163567,331.7535722520467,393.6164630616465,380.04398951072517,290.33084047374365,190.0102973349759,0.0,0.0,0.0,0.0,0.0,0.0,126.58861694939891,180.3880859724261,327.72619373668135,395.4299964593787,389.9270100241194,344.1996275435068,309.03631538547023,286.92472495225024,274.6398341194514,264.36256721524586,259.87249073791736,273.8305459238079,275.9317492154948,325.994109043864,281.80298777403937,265.2169121412678,125.32962792555516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.93516492117,337.47664348569293,410.72155756935416,407.6940918781567,365.62410283845566,330.11593339790716,306.52180324011965,298.74518487191744,288.6611420229886,281.7752605553449,336.307767922606,348.29805705677666,496.11012696558976,525.6309501193107,369.72166587614123,185.2134885008403,2.9434175595300904,32.597677953218,0.0,297.97748750431555,0.0,0.0,139.2521576124935,525.6309501193107,438.3153390238127,482.53158808557913,438.7546421450025,413.79407999093024,332.08629887637983,301.13579100872744,279.81789221063536,271.57337702696486,264.97689840444417,260.6341227764298,314.96907371049315,325.0947073874636,470.6192817539867,506.6360723624609,359.08914398241325,129.51470499724502,0.0,0.0,98.55639884933487,0.0,0.0,111.57779392870441,0.0,247.68031279262803,259.5952185509731,445.363251425702,469.93909842038903,442.0862407662545,355.6024462315893,318.4479731810593,290.98156363747836,279.6558612763897,274.7004874103455,270.89579312011983,327.7166625052552,340.89575614094923,489.9382213793274,522.6138821351235,365.1414759380558,170.9781611280055,5.3816798534711205,0.0,0.0,78.50008850183916,107.24281658094783,0.0,0.0,246.19170773897102,242.34109024278266,416.84234109614863,480.3905269170189,458.0839794773537,374.9430477465351,339.60297456932165,317.99393997493814,307.67334929152247,297.552047992473,291.6340197523816,349.40281342663263,364.21867944088194,515.4897198818246,525.6309501193107,386.7461781545183,167.81725819684098,0.0,0.0,0.0,0.0,0.0,0.0,20.73995958343016,195.19528723083343,222.9433013392796,426.4316263864988,479.4772616512713,451.2908108972196,367.23054857156393,337.584952933718,321.05606468950367,314.09826574837126,305.8754124543058,300.32043748399457,358.0710351709773,372.6997424590392,522.7802454472901,525.6309501193107,391.80206318833,254.63811173376038,100.59261647220673,150.71389664030158,449.88192159730903,525.6309501193107,335.9273851411419,0.0,186.28791822524934,290.2615224270075,220.8966860093973,443.9768904909806,477.7070520327491,452.41896210784887,370.4122469167492,328.3275277921168,305.96812534181527,304.59562801644125,296.6864388838564,292.62440134512315,306.9455098007938,314.13032534498683,369.29969226663536,394.5141317668785,314.7446565341852,67.09986924050935,239.58049903151903,0.0,0.0,346.4437993065868,298.9851986087412,65.28546936719287,84.80716427923673,160.49034065683912,297.26177867176574,431.84796526333804,427.65942228931135,420.89917978137674,373.97519451898285,332.7049624434992,308.99212513067613,299.78322262179006,290.2684542316811,285.1250551638652,292.8600827040258,296.2410704335772,351.3289886503109,343.69967113142303,251.7102907347459,355.68389493650415,219.97908836572867,116.57302567162195,0.0,0.0,0.0,0.0,0.0,344.55834843536593,245.1658006472773,302.0993118583588,410.85932718724223,406.43077047639196,353.82357185722503,313.9379677652941,294.1641284582479,285.97160180962953,268.5745050300459,261.72241611018603,320.6696165789501,325.5833996169528,462.6130473559713,525.6309501193107,432.9388580238468,389.91314641477226,177.56684147026832,0.0,0.0,0.0,17.92911278828279,223.0836703839201,0.0,112.39314745343731,186.13715147359838,393.62686076865685,463.57223582768165,438.295410085376,352.8574515808412,317.6924064716362,297.2721763787761,290.7866066310332,283.91892115065775,277.91337887656204,332.88605584059707,345.21427045260594,493.50896726181884,525.6309501193107,352.1096831516759,82.1574819427507,0.0,0.0,198.81108984370331,0.0,0.0,0.0,0.0,120.80056004693762,276.20122312218126,415.5131675499846,471.21541695591685,444.7376560539089,364.1450290162249,331.37492242175085,310.338628188524,302.14870096665817,294.76546251368325,287.03303440027537,341.06038650194733,356.32681981998115,504.46901692637465,525.6309501193107,374.5271394661188,128.64216408395478,0.0,0.0,0.0,0.0,0.0,116.47338097943887,0.0,172.69898163822828,214.4509741385276,414.77493035224563,480.19903581291055,449.9191800474297,367.131770354965,334.7680408094812,314.24816602443804,304.43619650894834,292.4190466316675,287.45760743653375,348.99730285322664,362.5463815633744,509.8966199858085,525.6309501193107,383.31840074342006,250.98071829284882,6.465640809306311,0.0,0.0,0.0,0.0,286.8354779670776,185.24034924395053,195.49855368530368,226.16399108575396,431.8029085329595,480.01967536698095,446.774740152365,361.927717996255,327.9722728025944,306.9663052148145,299.4271011566836,288.98607036706403,283.346180789501,344.3486613439894,359.80571929054736,511.2188617272989,525.6309501193107,376.1240539678008,134.99949544523602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.58556579526888,216.16312989290842,411.8254474636261,474.28707290190863,444.61288356978406,361.88786011938174,328.0294601911517,305.5764783777565,301.27789300453634,286.0998401960911,282.99785760465227,301.96587461839187,308.13864668023825,362.9657557461276,378.34396441452316,228.6048528064476,1.6341729518026935,0.0,0.0,139.9548693112803,0.0,0.0,0.0,0.0,0.0,137.94464595593448,357.07025587122536,428.23649502838913,419.34732201007307,372.01089436959967,337.28688533275295,312.4874876373421,297.73574081632364,285.0011491553245,283.2569338043283,301.2207056159791,305.9057390997528,366.6162173823655,333.8287812762076,217.2826163476958,5.7499319767564545,0.0,180.909704274115,0.0,0.0,0.0,0.0,0.0,21.889772683664606,145.21784200971598,288.20104348777807,395.245437159944,390.90439448309786,346.73493510287835,315.27320664054764,295.10598741827414,292.2934076719584,285.47337834871394,281.73713562964014,337.4948394729612,347.5381579694325,498.7632752044126,525.6309501193107,409.4409066559055,203.32109525946842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.64277959751945,239.36994546455816,398.05108510158607,442.6997054798688,419.243344939969,340.41659514288614,311.43905218045916,293.24653081457933,288.7443236790719,284.67188843332815,282.58281579982014,342.638238540777,355.19953508493586,506.1031898781775,525.6309501193107,374.4006340308255,126.79050576051772,0.0,0.0,0.0,13.035258688716715,525.6309501193107,258.09621579030573,0.0,107.05305842800784,210.70520018802762,403.68057697213857,460.7847838733077,432.9899800833146,351.8358768670684,318.8370207183655,299.6775126005176,294.34175595300906,288.3596085196868,285.31221389005265,343.62428775559755,356.91602321723764,507.978243042388,525.6309501193107,430.43301063433813,258.25044844429345,117.88920208402295,0.0,210.99633598431907,313.87558152323174,173.20500337940155,126.31221123803884,225.8945171790675,399.1272477771634,392.11746030097913,467.246092304693,478.0727047292818,446.844058199101,361.4164974015765,329.7346841408588,311.119322689889,302.0819823466747,294.73426939265204,293.4362889675192,351.6166585442656,366.55036523796616,517.3968326426506,525.6309501193107,505.341557839665,474.23161846451967,463.8599057216362,124.6849700909098,194.97087005452542,208.5823350067357,0.0,32.67219485345927,82.39662920399013,355.55565655004244,387.2859924434753,433.6944247332697,488.8906523980288,458.44876569830217,376.8068367281511,344.9404641679985,322.7439591275268,314.20917462314907,308.26601859111577,306.24713047992793,367.0321256627819,385.96288422640083,525.6309501193107,525.6309501193107,404.15887149461736,335.27752845299125,333.2707709999823,0.0,9.540762657634922,0.0,0.0,0.0,5.112205946784672,349.4426713035058,302.7058447672993,498.62983796444564,483.1823112493137,456.3068380541579,374.6181194024598,334.1892351192351,313.9734932642464,314.0280812260511,302.9432590773703,298.5866198400087,314.6995998038066,323.19365995572707,383.9258001279448,413.5904582286431,270.7302962835375,43.65563935878851,0.0,0.0,0.0,0.0,0.0,122.00496110897673,0.0,0.0,173.86179187222572,373.95786500729884,435.93946297193406,425.94726653493063,376.8943507621554,340.73805758462464,319.82220345760174,306.66910408943374,296.9299185230168,294.51938344777017,307.3016312659003,313.8963769372525,374.86506494395707,341.7301721285346,163.4692837153214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.44789920142924,344.0627244012032,437.92455853533806,428.3811964509506,379.34041133635424,340.65141002620464,318.5640809093422,316.5295962376388,309.8776631777293,307.5797699284288,363.9492055341954,373.9873251771617,525.6309501193107,525.6309501193107,451.1487089014106,198.60920103258454,0.0,0.0,0.0,0.0,0.0,0.0,200.5397086341839,206.0244990821749,247.4195036417836,439.4313595762633,482.97695653585833,451.5360234875484,363.72998721139277,326.3935542881805,305.2134251079764,275.92308445965284,267.815472418286,258.545916618506,310.85938001462875,322.65904452027513,472.5697182940226,525.4975128793437,451.18596735153125,207.3294113119813,232.22152189490168,3.3662576446200765,0.0,276.3970466042107,308.3994558310826,257.7400943251992,34.10794489647998,122.61582639583828,192.19554875833026,380.8558771331213,425.5114293160776,397.4514839973192,317.0520810149118,282.8791504496168,261.63490207618173,252.23624141435573,242.1556644677637,237.7288407080819,292.555083298387,300.44434349253527,449.65143909191164,485.74014717387456,325.2168804448358,72.43042703451259,0.0,0.0,0.0,0.0,0.0,66.87458558861714,0.0,54.72573142253782,134.0281763153469,352.20932784385894,395.9472823831466,368.40808889049276,284.8789760979522,250.21995272992046,229.10654216969982,223.73612649882327,218.85007067951503,215.9387127166004,273.72743532928797,287.2834458441094,440.39747985264717,479.74586908237353,322.53773793848706,69.48700947498251,0.0,0.0,0.0,0.0,191.37326342892374,328.30759885368013,288.5285712586059,197.04347965193367,203.5827708858971,401.6114332770672,450.4459972026238,425.0054075749043,341.0387246123424,292.6720575022541,265.36334651499783,265.351215856819,259.8828884449277,255.42140566187786,312.8791346014008,326.41608265336976,477.7651058968905,511.6564318973203,348.6333831078623,78.76523003060461,0.0,0.0,0.0,0.0,0.0,67.42046520666364,24.105350752466034,295.0669960169851,326.4134832266172,437.02602335452184,452.21274091880923,423.67190165081917,340.25716363539317,306.0201138768673,287.4064853770659,277.91511182773047,262.61315301074444,260.0353881477471,273.261271464988,277.69502702934346,337.0156784748981,363.1338520094626,197.60408935491157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.03953295651249,325.4187692559546,387.284259492307,382.7387285775897,339.15500669228976,296.3563116862759,264.725620485026,248.2721156166372,239.17932083603404,239.05194892515652,255.917896171625,263.44150366924043,324.4205893829553,297.2305855507345,160.24686101767867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.5789166490468,311.54736162848417,391.1331440373269,380.4399688527049,333.1754586857202,294.4301364625976,274.0870226967313,275.03408051026275,270.4538905721774,266.09638485923165,323.81752237635163,332.54553093600623,479.53184961307585,525.6309501193107,402.2820853792386,218.85960191094128,0.0,0.0,0.0,0.0,0.0,0.0,13.508354357690349,253.97352496067842,245.95775933123684,501.80547098054154,451.7171168846463,419.3958446427884,334.8633531237433,298.1386519629769,279.09611804899606,271.58290825839106,265.0089580010596,263.629528871012,322.67550755637495,334.9950574125418,484.48289110119936,525.6309501193107,416.47322249727904,242.0950111768697,26.498556316028623,0.0,0.0,30.60131820721937,436.11795694227953,306.5850559577662,449.76754682019447,312.09324124653074,214.19969621910943,411.4433317309935,449.7458849305895,418.50510774223,336.13100690342907,302.1816270388578,283.29245930328057,277.89431641370965,271.5049254558129,268.92716059281565,324.4526489795708,332.5715252035322,480.74751485770963,522.2898202666324,358.5753239609822,86.77839623329352,0.0,0.0,0.0,0.0,36.295795746586975,0.0,0.0,147.94550714878005,212.26052386166802,427.61523203451713,462.2941843409854,435.0080017189183,353.0965988420806,318.90893819185413,296.6873053594406,290.3611671191906,283.9301853332524,276.8892047360367,330.23897293086367,342.99609295705187,495.82245707163514,525.6309501193107,372.1235361955458,119.60828964307731,0.0,44.7421997413763,0.0,0.0,0.0,0.0,0.0,148.48445496215294,209.78760254435898,430.80992751346537,460.3948698604172,432.6633187880709,347.7634416213246,309.2997239630673,281.98321469555316,273.63472244177854,268.2443778324654,265.30962502877736,323.9119682150295,336.46893238126734,490.29001046651297,525.6309501193107,367.36745171386764,101.05358148300158,0.0,0.0,0.0,0.0,0.0,0.0,58.44811053226443,289.45483365811657,215.1727483001669,395.5175104933829,432.23094747155477,403.9318548915568,326.02530216489527,299.70957219713296,283.6745750359131,278.2123129531113,264.9474382345814,259.76851366781324,274.4743372828691,281.20338666977244,344.29753928452146,376.6049479170322,214.7940984698712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.18534653393908,360.77357251809957,396.846684039547,384.10342762270585,337.34147329455755,300.85158701710964,279.12384526769057,264.9119127356292,253.2716797374757,251.24585982161432,264.4292858352293,270.8715318037622,333.8227159471181,304.3374182923493,127.5235441047516,0.0,0.0,0.0,0.0,0.0,45.41371831913191,53.96323290844114,0.0,0.0,154.66502530425717,339.84732068406623,408.0415485874212,400.2025439771566,354.5808715178165,319.36123844680685,298.7781109441172,297.6395620264772,291.8705675868684,286.80081894370954,342.3271738060489,351.5525393510347,501.8565930400092,525.6309501193107,378.12387961613615,123.95886355134951,0.0,0.0,161.52491250437484,0.0,0.0,482.5939743276416,497.61346210417815,283.0801727851514,310.82472099126073,453.9976806222628,470.32814595769514,439.607254119856,357.08585243174105,325.9239245215437,308.7313159798317,301.3896683548984,294.6441559318951,290.530996333694,347.0399345085171,359.77799207185285,513.8850070998848,525.6309501193107,392.3704711715657,146.15883449415801,0.0,0.0,0.0,0.0,70.16026100390653,61.22603125521217,94.63386387965792,450.9936097718385,221.24760862099862,444.88582337880723,465.5304706479752,436.487075541149,355.31477633763467,320.7692612711332,299.2321441502383,291.78998535753783,283.28032864510175,279.38205499178235,336.8285197487107,350.1887067815028,504.3225825526448,525.6309501193107,462.7620811564538,444.32608015141363,291.0196885631832,193.2933733235127,44.9666169176843,190.5119866982281,342.0282397294997,439.40709825990564,287.78340225619326,79.16727470167376,278.6559484522221,249.08053733669652,259.5276334554054,247.11883661406586,213.78985326778243,200.7355321162133,192.720632962356,192.05084733576874,192.12189833367316,191.11158780249508,214.0601936500531,219.04416121037602,281.2553752048245,302.00659897084927,276.8120884090428,95.84606322195481,42.361991311576716,0.0,0.0,0.0,0.0,0.0,63.516126224254855,215.07310360798382,227.80596231781442,265.4881189991226,262.0066201018039,250.24074814394132,217.98619452206688,205.4474263430972,198.4489030495074,196.02710379166618,192.35238083907063,190.68788124182086,214.76117239767154,220.94867454444943,282.7743069039285,292.559415676308,195.79922071302138,91.06658389950323,0.0,0.0,0.0,0.0,0.0,175.65279690476876,0.0,181.18784293664345,327.4324585136373,453.30623310607047,472.07842663778086,443.06969055432234,358.3231795659798,322.3982353694307,298.9774003284832,293.67023737525335,278.55890318679167,271.5291867721706,285.8364316184941,289.3829161846279,350.9009497117158,399.9824591787696,315.4577659399824,176.30611949525616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.3761243831732,373.6017435421923,388.4869276031777,376.89261781098685,331.8289556278721,296.96111164404806,274.4968656480583,261.4780699954414,252.4970505652002,251.2172661273356,265.92222326680735,269.4600430770991,332.5195366684802,307.4021424336676,145.7957812243779,0.0,0.0,0.0,0.0,0.0,79.27125177177786,0.0,0.0,0.0,171.15492214718245,341.59066955947833,407.1768059543888,400.12196174782594,354.77756147543016,317.048615112575,292.4112483514096,288.1655179888258,279.5501512551173,274.0125057964901,329.36036668848413,338.9080611507926,493.32527443796835,525.6309501193107,371.9407098472794,100.85342562305121,0.0,0.0,0.0,0.0,221.5326790882007,525.6309501193107,525.6309501193107,458.10390841579033,284.51072397466686,471.15389718943845,472.24912232786835,437.4055396604018,357.44977217710533,323.63556250366935,297.97228865081036,288.6004887320946,283.9137222971525,285.15191590697543,343.2057800484285,354.13290364078466,512.3175527680655,525.6309501193107,509.8870887543823,316.806868424583,264.94917118574983,430.7302117597189,503.7099843146148,476.39867390060584,427.1369375120383,374.5418695510502,400.9000568224382,398.30063006983596,260.9252585727213,453.0679523204154,459.2251278217461,426.4004332654676,339.11948119333755,302.12443965030064,283.36524325235337,279.02506705109164,274.26984904499767,271.15486931979586,329.37336382224714,344.1303094967708,501.87738845403015,525.6309501193107,483.56615993311476,346.5443104743542,180.00770319096196,64.67547055591552,0.0,36.35991493981784,381.49620258984567,149.36219472894834,194.00474977814156,325.5028173876221,304.8391076556016,430.1860650928408,423.75941568482364,395.4473259710627,313.9483654723046,281.95288805010614,263.5082222892239,257.255734473631,252.01615661596875,246.73498793026488,303.5108005850218,318.8725462173177,475.1128241336519,525.6309501193107,427.01563093025015,286.5452086463703,262.93028307456194,411.7154050644325,178.80503508009124,220.35340581810345,75.17195578292392,71.47817036747594,5.20665178546256,263.13130541009656,289.08831448599966,464.9923893101865,445.8484777528543,416.59192965231455,335.0409806185045,292.4173136804991,266.3320662181343,261.1184826279981,255.3477552372208,251.31344491718198,310.3706877851395,324.81223634701405,481.3601130957396,525.6309501193107,431.81243976438566,277.87525395085726,180.1688676496233,34.860045703566264,0.0,0.0,0.0,0.0,83.19378674145484,283.29765815678576,333.32189305945013,471.139167104507,455.6197229158867,423.17194523873536,342.1859382858242,308.59267988635946,284.69181737176484,276.23761509671766,263.44583604716144,257.29385939933576,269.7095880453489,276.10157842999814,341.4416357589957,378.5579838838208,193.56198075461486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.11434044995758,414.83125126521855,419.10644179766535,406.9021331941972,359.32915771923683,321.43298156863113,301.4225944270979,290.7242203889708,274.84345588173863,267.02697963666327,280.88365717920243,286.49235363573416,352.49353183547686,328.69231401306524,161.59596350227932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.7755722795035,232.51005826444046,350.52836521050943,396.24101760619067,384.5089381961119,336.7999260544321,293.38603338363555,266.5928753689787,263.0108653038926,256.71245428233703,256.6786617345533,313.1685374465239,321.7119867067437,475.54606192575227,522.6468082073231,361.50574438674926,177.07641628961062,0.0,0.0,168.675935500784,370.88014373221773,12.024948157538592,0.0,0.0,178.5832173305359,412.0247368479922,467.1256521984889,457.77291474262563,425.8207610996372,344.24815017622205,312.15302806184053,291.88703062296815,282.06379692488383,273.3054617197823,266.2350209527037,320.9590194240732,331.54908401417526,487.5276863040808,525.6309501193107,368.7460143683311,105.60517772680834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.26028874786448,251.1219538130736,451.03000174637504,440.08381569116654,405.21337228058985,317.6152901446423,278.46012497019274,253.93020118146828,241.988434680013,232.1574027016708,228.2981204496405,284.2429830191488,298.5597590968985,460.8307070792703,525.6309501193107,525.6309501193107,265.1458611433633,43.884388913017524,0.0,0.0,0.0,0.0,0.0,162.0032070268537,345.2246681596164,357.7045159988604,444.92221535334363,417.9410321369153,383.9691239071548,301.3792706478879,268.37608212126395,243.47530678250158,232.05082620481411,220.1775112745106,212.71975592129445,269.0458677478511,286.04958461220747,446.0157075406049,506.37439673603234,354.61812996793714,128.14220767187095,0.0,114.32712095737351,0.0,0.0,0.0,0.0,0.0,187.4169359114629,268.1178723971721,459.56911862867383,439.67917159334473,403.7932187980847,319.39503099459074,285.76278119383704,266.2913418656768,251.6747652357937,249.96867481050228,250.3819836641661,309.570064345338,323.05069148433387,485.8302606346315,525.6309501193107,388.4132771785207,132.02921714259568,0.0,0.0,0.0,0.0,0.0,0.0,16.97858907241452,208.65511895580852,266.8961418234489,462.18327546620765,446.98616019490987,417.7781347270855,336.6344292178497,303.36176678453927,281.24930987573504,277.38309581903115,267.76435035881815,265.7497946255513,280.24506467364637,286.0703800262283,353.5679615598858,395.27143142746985,243.6070110713001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.0629568629929,393.2057536347352,388.9071682615151,371.1279557492991,316.6595675752688,279.23735356922083,259.12038993083104,247.14309793042355,236.6223513870575,234.320125759836,250.87847417391308,259.5908861730521,328.0233948620623,313.26731566312264,149.60914027044555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.63135956348998,0.0,156.50022059159446,351.4884201578039,380.15489838550286,367.4168408221671,318.93319950821177,279.0926521466593,256.4863041548607,254.1329564681713,244.04891361924248,239.38380907390544,255.17446012038067,263.862610803162,329.8724537587468,314.1086634553817,153.51954458194373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.95000331288833,365.9992867664145,394.06009856075724,381.70848910797486,332.51780371731184,294.5514430443856,272.9623373884387,273.1200359447633,266.03573156833755,261.82466022912183,321.2952119507431,332.38696590409745,489.1297996592681,525.6309501193107,415.8970162337856,248.785069162484,47.9109009527986,241.85153153770926,60.44447027826306,49.15775931846353,0.0,232.23191960191207,376.9740665159017,376.99832783225935,377.4766223547383,481.6919732444885,442.3201891739888,411.47192542527216,327.43419146480574,293.2855222158683,272.54556263243813,266.8883435431911,260.89579840285853,254.9387787614781,311.41392438851733,322.6503797644331,478.5432009715028,525.6309501193107,397.12742212882796,214.3565282998497,107.8701449039092,0.0,338.4063717875403,525.6309501193107,384.8624602344658,4.698030617536693,66.31830826356023,392.58189121411067,336.6170997061657,471.5732713721917,430.92430229057993,397.62911149208026,316.7132890614893,282.07246168072584,261.7657398893961,254.0029851305412,244.98037487225838,237.98358452983692,293.7482201778314,307.1950547690436,464.83815665619886,525.6309501193107,370.415712819086,270.9876395320451,165.53669445922452,0.0,0.0,219.47306662455543,510.71283998612563,470.7769803103111,181.22250196001144,297.6404285020615,414.69088222057815,460.9606784169004,410.9433753189096,383.6693233550213,299.7520295007588,267.4420214414954,248.48440213476638,238.6152452307193,228.50434163868027,222.53779076587364,281.52918148943195,296.27053060344,455.00019287318315,525.6309501193107,525.6309501193107,525.6309501193107,271.2051249036795,319.1706138182828,159.86647823621453,101.10990239597463,0.0,0.0,115.39895125502987,296.06170998764765,340.75625357189284,474.9481937726538,432.4285039047525,399.35166495347147,314.02201589696165,279.38292146736654,257.12662961158503,252.55857033167842,242.22498251449986,236.63794794757308,252.9606150027476,257.6135888899059,323.18326224871663,378.48693288591636,347.41685138764433,52.076049086051796,0.0,0.0,0.0,0.0,68.60493733026611,253.66679260387127,206.28184233068257,296.1310280343837,314.0818027122715,437.3058949682187,394.88931569483736,383.23781851408927,334.728182932608,291.1921172044392,265.74286282087775,253.89987453602126,245.50112669836304,241.61151780088562,251.8731881445756,256.9126101422874,324.8850202960869,321.4511775558992,389.36120146763636,269.2763502532485,361.3272504164038,155.53150088845797,355.8502582486706,255.72467211634816,0.0,0.0,0.0,15.085339920935793,181.0838658665393,375.19865804387433,388.9600232721513,364.6267894410405,311.2051037727248,279.74164235922575,263.4363048157352,259.90281738336444,253.9102722430317,249.43665880180302,305.7991626028962,318.70791585631963,476.07287908094634,525.6309501193107,436.6395752439683,225.36943297504175,127.54260656760398,0.0,29.49916126411597,0.0,64.2075737404471,98.20201033539676,176.9065870751073,260.9469204623263,404.54185370283415,505.54431312636785,451.38525673589737,415.22289822927735,329.2988469220058,294.9439564840285,271.16526702680625,262.6417467050231,255.62156152182823,251.339439184708,305.69085315487104,315.1033774260443,474.5478820527529,525.6309501193107,376.9446063460389,156.56953863833053,52.084713841893816,49.472289955528424,174.997741363113,93.8756977434822,102.83765471087099,37.100751564309505,101.59946110104806,375.26710961502624,310.07608608651117,458.8334808576874,403.9881758045299,376.107590931701,292.23448733223273,255.79832254100518,236.0088866734433,228.03731129879606,217.35366734560031,213.6971403802729,272.7760451378355,286.4784900263868,444.6102841430314,513.9560580977892,525.6309501193107,444.0124159899328,410.18087680481284,180.99808478370343,38.917750864378576,0.0,0.0,58.601476710667974,0.0,525.6309501193107,429.0665786380534,465.05217612549654,400.58379323420496,366.04174407004035,284.1632672654024,251.70162597890388,229.3439564797708,220.02674452285973,210.2598317377484,201.36805929267987,256.36153167073576,268.53291420200424,427.67501884982687,492.9050337796309,341.7630982007342,352.99695414989753,0.0,0.0,0.0,0.0,0.0,0.0,129.4150603050619,267.7608844564814,310.842916978529,454.52103187512006,403.20228244965983,369.5258423941118,285.296617329537,255.14499995051784,238.1664108781033,231.25453514293358,224.64505938664996,217.7340501270644,272.61314772800586,284.7611354185009,443.3807552890505,508.8161249323101,341.8488792835701,53.31424269587474,0.0,0.0,0.0,0.0,0.0,0.0,287.20806246828386,296.72456380956123,333.40854061787013,486.82064222737296,429.09690528350035,398.2573062906258,314.16845027069166,271.37235469143025,243.80456750449787,242.90429937251324,235.6978219387153,231.50234716001503,247.4576285674884,254.40156389927355,319.1229576611517,377.0901742441847,219.51205802584442,0.0,0.0,0.0,0.0,0.0,31.46866026700436,151.8784398254674,32.67826018254867,10.79628577914187,236.59462416836303,410.1002945754824,361.4979461064914,352.0958195423286,308.27295039578945,270.27193069949533,246.8484962317952,232.94589548329358,222.509197071595,216.9854152223149,227.48190044932326,231.8108124679905,297.970555699642,296.03571572012163,135.16672523298678,0.0,0.0,0.0,0.0,0.0,352.3315009012312,384.93524418353866,159.20882326780608,151.54657967671855,299.1801556151862,378.5432537988894,372.17899063293464,358.988632814646,310.60290324170535,275.3356140135646,255.97161765784537,254.88159137292075,247.12403546757113,242.96495266340733,300.08908850301293,311.96933523798987,466.5494459349957,525.6309501193107,382.5706323142547,340.29008970759287,169.15769592559963,0.0,0.0,241.90438654834549,226.93948673361362,237.5789404320152,92.03357065147131,363.81143591630763,337.9584039105085,472.85218933447214,408.83783964930166,368.43061725568197,283.5948592821666,254.24473181853318,234.23434467700008,227.91340529025533,225.9326421047724,225.97336645722976,288.3119523625557,302.62093016004764,461.1668996059401,525.6309501193107,375.94815942420814,513.6909165690238,0.0,0.0,454.4404496457894,304.9318205431112,82.77874493662266,144.19973319828,143.47622608547238,267.65690738637727,425.00800700165695,456.2002615573012,391.41128269985535,358.1368873153766,280.33084575648223,252.29602822966564,235.8191285205033,228.68803446253082,219.62123394945374,212.1695439253269,267.6759698492297,283.4856833585573,444.0739357564111,515.4793221748141,335.37717314517437,38.68380245664436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.3977915555169,287.37702520720313,487.04852530601784,416.67511130839785,375.4845949866606,294.72733758797835,264.09482625972777,247.3900434719207,242.15999684568473,237.24621380768204,237.47929573983203,299.2668031736064,316.5278632864704,479.2970347297576,525.6309501193107,367.1638299515805,59.353577517754246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.8145715942561,273.91979290898047,461.5914726421985,408.3378832372178,381.7968696175634,291.1721882660025,246.0201455732993,224.01599811252015,218.2409383438219,214.83828872466538,213.4051381083973,278.2660344393317,304.6710113922667,472.8686523705719,525.6309501193107,374.9993686595082,111.23120369502406,0.0,0.0,0.0,0.0,0.0,66.79227040811804,192.552536699021,292.30900423247397,331.3082038017675,490.48496747295815,429.457359126528,396.8527493686364,309.54320360222783,272.66860216539465,251.99709415311636,248.77987030897881,238.0451042963152,236.12412792614208,249.57529489527516,253.4267788670477,319.35603959330183,373.9266718862676,222.716284736219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.56544928767665,246.50623837603592,408.36474398032806,359.3612173158523,347.20369839393095,292.1920300286069,251.9442391424801,235.72641563299388,227.33893197793017,215.53146919202604,213.07327795964835,228.96270722272249,234.69530968779492,299.22174644322786,294.79925506146714,131.41228652664478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.27723785978736,378.89417641049073,366.3684053652841,351.86447056134705,302.91639833426007,266.5582163456107,244.24040472335082,241.64531034866943,234.25340713985253,229.46612953714316,287.71148478270464,299.92532461759896,453.20918784064,524.3953559362403,378.2399873444191,237.5408155063104,0.0,0.0,0.0,0.0,0.0,0.0,303.1182871453789,307.8449114571942,342.4060230842112,485.79906751360016,416.49141848454735,382.88169704898286,296.2540675673402,256.72545141610004,234.6918437854581,224.248213569086,213.21884585779407,208.1958868961821,264.90758035770807,277.0893605959871,434.2446367292373,503.52282558842745,334.31833998128104,46.10256640857155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.83231057140824,321.8809494456628,488.18100889456815,421.34194880490344,387.1620864349348,300.58471253717573,264.2750531812416,246.31301432075912,239.77458956238,229.8005891126447,225.6501710643229,282.8687527426064,297.8189224724068,455.3875074593209,525.4281948326078,354.7671637684197,59.655111021056136,0.0,0.0,0.0,0.0,0.0,0.0,1.57525261207704,232.9051711308361,381.8783183224783,509.04834038887606,440.19732399269685,406.49402319403856,320.64708821376087,282.62440662786173,259.96260419867434,248.30244226208413,239.60302739670826,236.60242244862087,293.4033628953196,305.8918754904056,462.83053272760566,525.6309501193107,369.32222063182456,89.23658746567119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.77754825793903,319.8300017378596,472.994291330281,409.1185777385828,374.00378821326143,286.3337886038254,250.26500946029896,230.43744866703224,224.72130923805958,217.30601118846923,212.16607802299012,271.8229219952147,286.8788017462876,445.9004662879065,520.7232324103974,351.77695652734275,237.07638459317874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.1475438978701,310.62023275338936,475.23153128868745,410.4278223463102,379.0146165166946,293.90678520974024,259.4349205678959,239.6948738086335,238.19153867004516,231.36631049329543,228.9505765645437,241.40096423392487,247.38051224049454,312.5594051108307,373.1052530324452,193.93369878023705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.31426382682937,255.5002549400401,408.5917605833886,354.08004863014844,344.12337769209716,297.80939124098063,262.8618315034101,242.55857561441712,289.8109551232231,280.97290416437505,278.828377093478,295.2532882675883,301.32121678374637,365.34076532242204,368.4037565125717,322.0299832461453,159.78502953129964,10.030321362708367,0.0,0.0,0.0,0.0,0.0,0.0,131.21126419111016,314.69093504796473,424.63715545161904,412.3548640455728,400.11589641873655,352.4146825573145,314.756787192364,292.2674134044323,289.068385547563,282.0698622539732,278.02775365367654,335.4542894721683,348.9279848064905,506.2626213856704,525.6309501193107,430.05002842612123,444.1501856078208,0.0,223.9943362229152,0.0,8.79472717963804,15.901559921252934,0.0,35.215300693088594,274.8079303827864,371.218069210056,497.9357910215008,426.0867691039869,391.1140815744745,305.7714353842017,270.892327217783,249.43839175297143,242.18165873528977,234.71263919947896,228.9635736983067,285.65620469698035,297.64216145322985,453.78452762854937,525.6309501193107,454.01154423160995,339.86898257367125,290.0067786052525,212.8029375773777,333.2855010849136,357.43417561658976,268.96615199410456,322.57239696185513,339.63330121476866,525.6309501193107,446.54772354930435,511.93370408426455,442.1546923374064,410.2666578876489,324.1641126100319,288.63861365779945,266.22808914803016,256.6197413948276,249.32488345144108,246.50450542486752,303.17374158276766,315.28707024989484,471.9857137502713,525.6309501193107,503.70651841227806,503.9153390280704,407.0026443619643,183.53772472099598,54.340149787568464,0.0,0.0,75.30279359613824,166.091238833113,392.8158396218449,407.60051251506303,506.2513572030757,437.69234307877235,405.10592930814886,321.68079358571254,285.6873978180115,257.50094706395976,241.8593298179671,233.6884650589536,231.50234716001503,290.289249645702,304.05927962982094,461.07678614518335,525.6309501193107,432.7161737987072,350.129786441777,143.6061974231025,8.588505990598254,132.9156216652331,0.0,12.828171024092724,230.9027460557481,273.78288976667693,405.1648496478745,407.552856357932,483.8486309735643,411.67381423639085,382.6113566667122,300.5353234288763,269.11518579458715,252.35321561822292,247.71323886482762,242.36275213238773,241.48761179234498,300.1124833437864,313.958763179315,470.36020555431054,525.6309501193107,402.2959489885858,132.47718501962748,0.0,0.0,0.0,450.2770344637046,324.91188103919717,0.0,70.9877451868183,300.0916879297655,404.2385872483639,524.5331255541283,454.46990981565216,419.0579191649501,333.5133841635585,300.60897385353337,282.33240435598606,280.9789694934645,269.3040774719429,262.38353698093124,274.4977321236425,279.01986819758645,345.3910314717828,407.1967348928255,278.2452390253109,15.800182277901444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.43923972832589,342.07589588663075,445.88053734946976,385.36155017096536,372.409473138332,323.948360189566,285.09646146958664,261.6435668320238,249.12299464032228,239.59003026294516,237.57807395643096,253.3695914784904,261.4044195707844,329.9920273893665,335.95771178658885,240.99545366051888,0.0,0.0,0.0,0.0,4.818470723740603,0.0,69.20887081245404,162.19296517979367,197.126661308017,308.53982487572324,417.87258056576337,401.78299544273887,386.76177471503394,336.2003249501651,296.2324056777352,273.0576497027008,266.2740123539928,253.70665048074449,247.52001480955084,258.7244105888513,262.40433239495206,327.28775709107583,330.75279295229467,367.5970677436808,277.42208722032024,107.6587248613642,0.0,0.0,0.0,0.0,0.0,0.0,71.53102537811219,312.8288790175172,422.5229550261689,407.6117766976576,394.3564332105538,346.806852576367,308.01214124494487,283.85653490859534,274.314039299792,254.95697474874626,241.587256484528,292.60793830902327,298.2504273133389,450.3428866081039,520.8072805420649,525.6309501193107,359.15499612681253,120.27460936732773,0.0,0.0,0.0,0.0,0.0,41.87069965533488,276.20122312218126,384.2368648626728,483.78624473150177,414.04275848359583,383.35565919354065,301.38446950139314,267.6629727154666,244.48994969160069,236.30088894531897,228.83880121418176,225.586051871092,279.92793460982887,291.9138913660785,447.35354584261114,521.5134581431886,384.9491077928859,96.89969753234296,0.0,0.0,0.0,0.0,0.0,0.0,86.60250168970077,316.1188868107276,408.53110729249465,495.29650639202515,424.08780993123565,390.749295353526,305.6276004372244,270.96857706919275,250.09951262371658,242.8401801792824,235.01677212953342,228.90465335858104,283.29852463236995,294.50032098491783,450.8801014703084,525.364942114961,391.3887543346662,110.55968511726844,0.0,0.0,0.0,0.0,0.0,0.0,98.04344530348801,335.0834379221303,427.0329604419341,521.3661572938744,451.5377564387168,416.7357645992918,330.32215458694697,295.49243552882774,275.45518764418443,268.6455560279504,263.029927766745,261.1713376386343,321.18950192947057,335.14062531068754,492.8244515503003,525.6309501193107,422.07498714913726,159.31020091115764,0.0,0.0,0.0,0.0,0.0,168.88822201891315,7.645780554987787,260.1177033282462,363.22743137255617,468.58653003345154,416.1716889939772,390.3325205975254,312.38697646957473,280.25199647832,260.5058843899681,257.5997252805587,250.0509899910014,251.95723627624312,266.77743466841343,271.17739768498507,335.9819731029465,397.6559722351905,271.617567281759,2.5621683024817417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.54424177746282,333.65635263495165,413.0688399269543,353.1043971223384,342.99176057913087,296.4637546587168,261.22679207602323,243.93627179329638,235.76107465636193,229.12040577904702,228.33018004625592,246.26969054154915,255.50458731796115,320.89836613317914,326.0209697869742,210.8767623536993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.94696272423562,315.10770980396524,379.4773144786578,360.97286190246575,349.5995033842462,302.5039559561805,264.64157235335847,242.33069253577233,239.10913631371375,232.27870928345885,230.1549776265828,288.0407455047009,301.13579100872744,454.91267883917885,525.6309501193107,368.88031808388223,46.203944051923024,0.0,0.0,0.0,0.0,0.0,0.0,52.90266679337937,297.2427162089133,421.2899602698514,517.4904120057441,448.8456167986049,414.46039971518064,328.5770727603666,292.7335772687324,270.3213198077947,261.31603906119585,253.65379547010826,250.23468281485196,309.0597102262437,321.64613456234434,476.40560570527947,525.6309501193107,503.8763476267814,521.2630466993545,212.4442166855186,238.08236274643585,33.5828606924543,0.0,0.0,0.0,91.42097241344135,326.0105720799638,430.18173271492,511.4415459524385,441.4311852245987,407.1239509437526,320.71294035816015,285.34600643783637,264.6987597419157,256.7757069999837,248.9393018164717,243.60094574221063,299.981645530572,311.05433702107393,465.37450504281924,525.6309501193107,404.07482336295,167.30863702891511,30.372568652990363,0.0,0.0,0.0,89.71488198815003,376.24969292751,350.29095090043836,525.6309501193107,523.0999749378602,518.1030102437742,451.4190492836812,419.50848646873436,336.19512609665986,301.62015086029567,278.56063613796,268.134335433272,258.9046375103651,252.940686064311,308.8820827314825,321.2579535006225,479.0180295916449,525.6309501193107,428.3144778309671,190.5839041717168,0.0,0.0,0.0,0.0,0.0,0.0,104.5740717816094,349.10994467917266,458.23907860692566,525.6309501193107,468.6523821778508,428.7763093173462,340.4945779454642,305.41184801675837,286.5668705359753,281.10547492875776,274.6051750960834,269.597812694987,330.00675747429784,345.33557703439413,502.8071167558776,525.6309501193107,439.09863295193014,190.19399015882644,0.0,0.0,0.0,0.0,0.0,0.0,108.63437636917429,347.73484792704613,453.03242682146316,525.6309501193107,462.23266457450717,429.5128135639168,348.2330713879615,316.51140025037046,297.1092789689464,296.447291622617,286.832878540325,281.79692244494987,297.2045912832085,306.2540622846015,375.5305181926233,442.59399545859617,327.76865104030725,55.93793076483474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.11775615563278,397.800673657752,473.78538353865633,416.0399847051786,405.2826903273259,359.88803447104635,325.50628328995896,303.692760457704,291.0664782447301,280.42529159516016,274.4951326968899,286.11197085426994,292.6711910266699,358.8863886957102,365.9446988046099,350.81430215329567,228.9471106622069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.22003725373906,335.5201416165675,411.70154145508536,400.10116633380517,390.69644034288973,343.9405513438308,306.519203813367,285.88235482445674,287.34236618383505,283.3089223393804,277.5693880696344,326.05562881034217,326.0876884069577,472.4848036867709,525.6309501193107,401.010965697216,97.78263615264359,0.0,0.0,0.0,183.66856253421028,0.0,0.0,203.35315485608388,277.72188777245367,383.51422422544937,446.29991153222295,378.6281684061411,347.8847482031128,267.5061406347264,237.6395937229092,222.1149506807837,218.11789881086537,213.25957021025158,211.95899035836612,270.9720429715295,282.91294299740065,435.17003265316384,507.7780871824376,381.2700524623692,77.4369229600248,0.0,0.0,0.0,0.0,0.0,0.0,70.88723401905102,304.24903778276087,400.15055544210463,459.1081536178791,387.65597751792916,351.6582493723073,271.40094838570894,243.02473947871718,226.4369308947772,221.96678335588533,217.22629543472274,215.15021993497768,272.74398554122007,287.1898664810157,440.9728196405565,514.240262089407,395.31215577992737,97.97672668350457,0.0,0.0,0.0,66.87978444212233,0.0,128.66642540031242,84.03253510696122,392.350542233129,433.1667411024915,469.0466285686622,402.3366733410432,370.3732555154601,287.3137724895564,254.82786988670037,235.58171421043232,230.21389796630845,225.16494473717046,222.29777702905,277.1032242053343,288.40033287214425,442.9067931444927,517.2460658909996,401.9146997315375,161.11420307746369,9.536430279713915,0.0,0.0,0.0,0.0,0.0,69.88298881696228,314.66927315835966,418.6810022858227,476.33542118295924,402.6330079908399,366.4550529237042,281.0656170518845,246.41352548852646,227.36839214779303,225.82953151025242,221.50841777184303,217.12665074253968,285.0254104716822,296.92818557184836,446.45154475945816,521.6659578460078,460.9884056355948,323.1945264313112,152.59154923126468,16.436175356704823,0.0,0.0,0.0,39.46709638476187,218.750425987332,500.75703552365854,461.1426382895826,479.0535550905972,409.3776539382589,372.95535275637855,285.88755367796193,250.60813379164244,231.541338561304,230.30054552472853,222.27264923710814,220.59168660375863,231.5118783914412,235.92050616385487,300.2043297557116,366.58329131016586,377.1828871316942,348.29979000794503,311.611480821715,216.64922269564502,180.249449878954,184.86343236482318,189.7122297340108,236.34074682219227,313.5133947290358,357.9670581008732,366.76178528051116,423.97863400762634,365.53572232886717,351.3090597118744,301.4338586096925,262.97880570727716,241.5127395842868,231.1947483276237,222.34889908851784,220.6610046504947,236.51924079253757,245.94909457539487,318.4912969602693,332.77081458789837,197.4437913718345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.73933350438818,315.67265188486414,380.5950679822768,366.19251082169137,354.462164362781,308.5250947907918,272.63914199553193,253.28207744448608,254.98903434536166,251.28485122290328,248.512995829045,305.8060944075697,319.81873755526493,479.3802163858409,525.6309501193107,431.4320569829216,130.65325391488483,0.0,0.0,0.0,0.0,0.0,0.0,19.857887438713753,306.07383536308777,440.3732185362896,502.30109501470434,435.60067101851166,407.2859818779981,325.7974190862504,296.42389678184367,281.4927895148955,279.25641603207333,275.6570764553032,272.8869540126133,331.2276215724368,341.2761389224134,493.34433690082085,525.6309501193107,437.8266467943233,160.67663290744233,0.0,0.0,0.0,0.0,0.0,0.0,54.972676964035045,323.5168553486339,443.2915083038778,489.98067868295334,420.5109987196548,390.06477964200735,306.2349998217491,272.4129918680554,251.91997782612245,204.71352152327916,195.78189120133734,193.47619967177903,252.58023222128347,265.62935451934743,422.83835213881815,504.2359349942247,495.4221453517343,202.99876634214576,349.0492913882787,0.0,0.0,0.0,0.0,0.0,31.169726190455087,275.2143074317766,384.82086940642415,439.0856358181672,377.5216790851167,355.21686459661987,279.6367988135374,251.4867400340221,235.5097967369437,234.73256813791562,231.80041476098012,229.4427346963697,288.5857586471632,304.145927188241,457.4081285216771,525.6309501193107,424.2853663644335,138.30943217688304,0.0,0.0,0.0,0.0,0.0,0.0,69.21320319037507,319.49034330885286,423.00731487773726,469.44087495947366,401.79252667416506,370.5690789974895,290.97203240605216,259.23129880560873,240.73031213175344,234.67538074935834,226.3390191537625,219.4912626118237,266.166569381552,275.96900766561544,431.6980649872712,511.43288119659655,418.3101507357848,147.78087678778186,0.0,0.0,0.0,0.0,0.0,0.0,85.62338427955386,313.05762857174614,405.5781585015383,451.9709942308172,385.0591501920794,357.8596151284322,283.13562722254017,252.17905402579854,230.9148767139269,228.7833467767929,217.6084111673553,210.10993146168167,223.35141133943816,226.7956517866363,287.82759251098753,361.90085725314486,277.9740321674561,25.46831684641388,0.0,0.0,0.0,0.0,55.09485002140735,59.620451997688114,0.0,100.78237462514672,331.1782324641373,359.07094799514505,303.2950481645559,291.7839200284484,247.24880795169602,214.24215352273526,194.31841393962227,182.86793909440877,174.6693471167009,173.4857414686826,189.16894954271686,196.3087083565315,262.9484790618302,275.39540082887453,171.5223077948836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.21571015855672,302.8782734085553,343.13299609935564,330.22597579710066,320.0154275128785,277.94630494876174,242.3020988414937,221.3819123365498,221.3125942898137,212.87745447761898,202.32031595971648,199.42368808173327,262.1244607812552,276.3493904470796,419.877605067604,410.8636595651631,128.48013314970925,0.0,0.0,0.0,0.0,0.0,0.0,37.82772457945398,288.21230767037264,525.6309501193107,446.28604792287575,445.8441453749333,379.7311918248287,342.8565903879956,255.4863913306929,224.7975590894693,204.0116763000765,197.2297719025369,193.04816073318386,188.6819902643961,243.4397812835493,252.80638234875988,398.51031716121247,392.26389467470904,107.45683605024544,0.0,0.0,0.0,0.0,0.0,0.0,183.5351252942434,287.72361544088335,525.6309501193107,434.8979593197248,431.00921689783166,363.43018665925916,328.69751286657043,245.34516109320685,213.2361753694781,192.03438429966897,184.93968221623282,179.43929520772622,177.63356009025173,235.77060588778812,246.82336843985345,393.7550991551185,372.7681940301911,71.68785745885252,0.0,0.0,0.0,0.0,0.0,0.0,3.9199355429243834,267.95757441409495,513.5098231719259,423.3669022451806,419.8550767024148,357.80156126429085,331.1808318908899,251.9459720936485,222.46240739004813,209.18886791567618,205.65191458096857,200.8317109060596,201.0206025834153,258.67848738288865,271.4078801903825,416.72190098994486,388.9600232721513,73.9320292219326,0.0,0.0,0.0,0.0,0.0,0.0,57.079945584811384,277.6595015303912,503.2169597072046,416.2886631978443,411.2154486523487,344.82522291529983,320.37761430707445,243.07152916026402,213.67027963716274,196.3087083565315,186.8658574399112,177.64829017518318,175.03759923998618,235.13028043106368,249.80577740067253,397.14475164051214,377.3691793822974,79.48353828990706,0.0,0.0,0.0,0.0,0.0,0.0,14.840127330606967,266.60154012482064,505.3840151432908,402.86262402065313,396.04606059974543,329.18013976697034,298.67240092284464,218.64125006372262,189.5614629823599,167.24538431126845,165.13205036140275,160.64370683524263,162.79516571081322,179.9418510465627,189.4774148506924,242.6365584169952,104.95272161190512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.28728421145493,285.78011070552105,311.3602029022968,306.33117861159536,296.3857718561388,286.33638803057795,243.75691134736684,214.00647216383263,196.95596561792942,194.68233368498653,187.49491871404098,187.3294218774586,206.62929903994709,217.5841498509977,274.4830020387111,241.293521261484,15.016021874199724,0.0,0.0,0.0,0.0,0.0,0.0,73.46673183321673,253.60267341064042,334.7550436757182,332.311582528272,325.2489400414513,311.5534269575736,299.9071286303308,255.11120740273398,221.2155490243832,210.07267301156102,209.31970572889048,204.0480682746129,200.82217967463336,259.97560133243724,271.1011478335754,412.6208720499224,409.4045146813691,349.9868179703839,101.66531324544735,0.0,0.0,0.0,0.0,0.0,245.74287338635503,296.5677317288209,525.6309501193107,441.7162556918007,428.2728870029255,356.82764270764915,319.42535764003776,235.06962714016964,202.38616810411582,184.88682720559657,180.77799998531646,177.2228506633406,177.01056414521142,240.08478782152386,264.94483880782883,415.75144833563996,478.72776027093767,456.84925176986764,427.83964921082514,288.2504325960775,286.43863214951364,206.68995233084115,103.82457040127571,247.44463143372542,329.3369718477107,522.0558718588982,525.6309501193107,474.95512557732735,434.9889392560658,371.1010950061888,338.85347318898795,251.7934723908292,214.52635751435315,192.88266389660149,186.17700935047162,181.03620970940827,178.52169756405758,235.9265714929443,256.81729782802535,407.1698741497152,413.34177973597747,184.4076662075336,385.1371329946575,168.0356100440596,190.58823654963783,320.27883609047564,354.87287378969216,402.6572693071975,437.45059639078033,296.63445034880436,525.6309501193107,461.6434611772506,445.9498553962058,386.38312488473815,358.11262599901903,277.69416055375933,245.8234556156857,227.4290454386871,223.2768944391969,219.74600643357869,214.14250883055215,269.127316452766,286.14576340205366,431.9103515054004,507.3881731695472,493.1658429304754,370.0604578295636,215.97683764230518,112.30390046826466,170.08915717861547,307.7591303743584,319.3387100816177,381.59324785527616,484.84767732214783,525.6309501193107,448.37078817846293,444.12939019379996,381.5897819529394,354.4803603500492,277.2020024219332,247.87267037232056,231.22594144865496,223.96400957746812,218.3821738640466,215.4023643299801,272.52650016958574,283.38170628845324,428.04240449752814,444.03061197720115,202.30385292361674,0.0,149.9158726272526,0.0,0.0,181.95207440190853,297.4957270794999,44.447598042748034,525.6309501193107,525.6309501193107,421.56030065212195,417.7556063618963,354.47516149654405,325.69344201614626,244.1884161882988,213.40167220606048,197.07553924854915,193.67375610497683,185.81135665393882,184.7360604539457,201.00587249848394,209.17327135516064,266.97932347953224,265.1978496784154,19.91767425402361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.23760187922664,371.75701702342883,362.86784400511283,357.2938065719492,303.49520402450617,294.9404905816918,251.89051765625962,218.44715953286166,191.30481185777188,187.60322816206607,179.76595650296989,178.5208310884734,193.16686788821937,197.44119194508187,256.5486903969231,160.55965870357517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.49477077606969,334.9101428052901,326.4975313582846,319.60211865921474,306.7470868920118,290.1627442104086,239.59176321411357,204.2326275740477,188.84228824747325,180.7364091572748,173.48400851751416,171.07347344226758,229.75120000434518,241.81773898992543,389.9538707672297,396.64392875284403,426.2869249639373,386.5382240143102,210.36120938109988,158.57109723783438,49.70883779001524,1.7355505951541867,22.407925083016682,301.56642937407526,507.97564361563536,525.6309501193107,436.9948302334907,431.9025532251426,359.92615939675125,324.54016301357507,238.86738962572173,205.67704237291042,187.3216235972008,181.75885034663173,177.1336036781679,177.3181629776027,236.78524879688723,246.65267274976586,394.3243736139385,408.2183096065982,160.50247131501789,0.0,0.0,0.0,0.0,0.0,0.0,80.4921158699168,330.54743823883916,525.6309501193107,426.34151292574194,417.63863215802917,348.81880888288117,314.9569430523144,232.56377975066098,202.05170852861428,187.51918003039864,187.7392648287856,185.32266442444958,183.9596983305017,242.89996699459223,256.7835052802415,405.7904450196675,415.0262082716638,159.40291379866713,0.0,0.0,0.0,0.0,0.0,0.0,58.38139191228096,301.901755425161,525.6309501193107,420.78393852867805,419.4798927744558,359.18012391875436,334.6112087287408,253.99951922820443,226.70380537471104,209.5423899540301,211.43997148342987,205.87546528169239,205.38330714986637,222.19639938569856,229.940091681701,290.6098456118562,232.91816826459907,20.3439802414504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.20712729580833,312.1608263420984,306.18301128669714,301.1548534715799,290.6445046352243,280.666171807568,239.85517179171063,209.2451888286493,196.54092381309727,196.28184761342126,194.10959332382984,191.47550754785942,250.9148661484496,267.4619503799321,415.41872171130683,433.31057604946886,142.38879922730038,0.0,0.0,0.0,0.0,0.0,0.0,3.5343539079550306,279.05452722095447,525.6309501193107,428.48950589897566,423.42322315815363,359.7078075495326,332.24053153036755,251.5950494820472,223.39040274072718,209.4054868117264,207.15438324397275,199.47047776328014,196.8164630488731,211.5664769187232,218.86220133769382,280.3992973276341,273.9076622508017,15.303691768154387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.66512832830543,368.04850152304937,362.1633993551577,355.1622766348152,297.97142217522617,284.6380958855444,241.2233367391637,210.68180534725414,187.09374051855602,179.4843519381047,170.30231017232887,170.37769354815433,185.30100253484454,190.24424574271006,249.0164181434656,137.95244423619232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.49767399222844,287.00790660833354,287.73661257464636,283.9943045264832,274.81139628512324,267.67856927598234,225.16581121275462,193.3479612853173,181.20257302157486,174.5852989850334,169.04418762406934,167.8267894282672,227.1335772644746,239.6888084795441,389.14458257158617,450.6097610880377,393.05498688308427,173.99089673427162,0.0,0.0,0.0,190.86724168775046,341.9710523409424,384.28105511746713,450.14359722373763,525.6309501193107,427.312832055631,421.45719005760213,355.0712966984742,324.29495042324623,243.0663303067588,212.65563672806357,193.95622714542628,188.76430544489517,184.70053495499343,183.55678718384843,243.9752631945854,255.6388910335123,403.9344543183094,434.2922928863684,478.14462220277045,441.84449407826247,397.8890541673405,357.6170019648561,369.8923615662287,364.14676196739316,398.3673486898193,405.7887120684992,322.4103660276095,525.6309501193107,440.3524231222687,439.1566868160716,375.9351622904451,349.11341058150947,270.1774848608174,239.17932083603404,217.35453382118448,207.68986515500885,202.35237555633202,200.88023353877486,254.92491515213086,255.73247039660598,402.1954378208184,450.1288671388063,238.06330028358346,14.504801279521255,0.0,0.0,0.0,0.0,0.0,65.11997253061054,318.6351319072467,525.6309501193107,437.53377804686363,437.65681757982003,375.8857731821456,348.0355149547637,261.3844906323477,222.51612887626857,199.4670118609434,193.9952185467153,190.15066637961638,188.95233064666672,250.77882948172996,273.6711144163149,422.87301116218623,487.5571464739437,314.61815109889176,103.97447067734244,0.0,0.0,0.0,193.3020380793547,199.8473946424075,98.28345904031164,340.21124042943063,525.6309501193107,453.38594885981706,445.2670726358557,372.96401751222055,336.2973702155956,249.69486852589486,215.9551757527002,205.02545273359144,203.21018638469081,199.46441243419076,197.8822280174401,255.00376443029307,265.5089144131435,409.866346167748,472.38602547017206,413.69530177433137,183.4935344662017,21.14980253475713,0.0,0.0,0.0,68.37445482486869,251.8714551934073,328.12997135891897,524.4646739829764,397.2816547828157,396.3267986890265,331.6547940354477,302.3861152767292,225.85032692427328,199.2989155976084,187.5581714316876,187.72020236593318,182.2674715145576,182.4399001558136,196.59031292139667,203.56370842304463,266.5504180653528,327.3241490656122,234.24474238401046,0.0,0.0,0.0,0.0,0.0,60.490393484225685,0.0,105.8036006355903,333.2430437812878,332.46581518225975,331.24928346204183,280.48507841047,274.07315908738417,235.35643055854013,206.82945489989746,183.3115745935196,185.80702427601784,183.03170297982268,183.23359179094152,198.5312182300065,207.6526067048882,269.8638206993366,237.73057365925038,19.685458797457798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.84701687337127,308.676728018027,308.3751945147252,303.7898057231345,293.176346292259,284.403281002226,240.56308234400268,207.33114426314967,194.20837154042874,189.80840852385708,186.05743571985192,185.01419911647412,243.1919692664679,254.3703707782423,404.79226514666817,465.86146432114003,375.7783302097047,309.59085975935875,97.02013763854687,0.0,0.0,0.0,74.88688531572186,168.41252692318696,382.8123790022467,525.6309501193107,440.8688425704525,440.5378488972877,375.85977891461954,346.7791253576726,267.11795957300444,237.3250630858444,221.3949094703128,219.72174511722102,212.20940180220018,202.65910791313908,258.5927063000528,266.8077613138605,411.3826784400994,462.0004491179413,260.96944882751546,151.37588398663098,0.0,0.0,0.0,0.0,65.71090887903546,179.49821554745185,416.3137909897861,525.6309501193107,420.15227782779573,420.82986173464064,357.36918994777466,329.7112893000853,251.68083056488305,219.2408511679896,201.7259137089548,197.2748286329154,187.86663673966316,181.8047735525944,235.7602081807777,251.8714551934073,400.99883503903715,458.19748777888407,260.46429356192647,23.75182871411211,0.0,181.42352429554603,178.17510733037727,0.0,0.0,123.56548363612237,348.84133724807054,525.6309501193107,438.2442880259083,432.67631592183386,366.9454781043618,335.19954565041314,255.5583088041816,226.0019601515084,209.29111203461196,203.99261383722407,195.0280574430827,185.47169822493214,237.24014847859263,252.474522200011,400.7648866313029,456.9644930225663,254.28199026865383,51.9599413577689,458.5709387556746,282.35060034325426,25.98213686784495,0.0,311.26402411245056,507.96091353070386,525.6309501193107,525.6309501193107,418.3829346848576,417.71574848502314,354.8668084606028,325.5357434598218,246.84936270737944,218.64384949047528,200.67054644739827,191.81949835478713,183.34103476338242,180.53711977290862,243.44757956380715,261.0171049846466,407.216663831262,480.15657850928466,257.9489149409916,12.691267881789004,0.0,0.0,0.0,0.0,0.0,65.95438851819588,294.19532157927915,525.6309501193107,410.48587621045164,411.4554623891723,347.5381579694325,317.78078698122465,240.50762790661383,214.70398500911426,201.78050167075943,200.9686140483633,194.12085750642444,185.3321956558758,198.7625672109881,201.9208707154,256.86322103398805,322.86526570931494,76.87198087912587,0.0,0.0,0.0,0.0,0.0,45.82962659954829,222.6175065196201,289.2503454202452,367.56847404940214,363.6026153005152,359.75286427991097,306.29132073472215,298.20537058296037,255.75413228621102,225.52626505578212,200.013757954574,190.4322709444817,174.80711673458882,171.5119100878732,186.03837325699945,187.94461954224118,250.07871720969575,250.083916063201,219.2945726542101,34.840983240713854,0.0,0.0,0.0,0.0,0.0,0.0,93.11146627821712,314.60515396512875,317.2002483398102,308.7495119670998,296.5088113890953,287.6066412370164,242.4398684593816,207.0764004413947,194.21010449159715,187.5148476524776,181.13238849925457,178.43505000563752,234.05065185314962,250.23468281485196,401.28390550623925,467.1377828566679,236.78784822363983,25.845233725541224,247.7626279731271,29.87694461882751,55.2473497242267,64.6694052268261,0.0,89.13347687115126,328.19928940565495,525.6309501193107,442.90072781540323,440.0248953514408,375.7514694665945,346.05475176928076,261.52832557932504,216.3268937783224,194.68233368498653,199.48174194587475,200.7355321162133,202.03177959017762,261.8827140932632,278.5710338449705,431.3176822058071,498.0830918708149,264.0203093594866,15.34874849853283,0.0,0.0,0.0,0.0,0.0,0.0,261.4798029466098,525.6309501193107,426.43769171558813,427.45233462468735,364.0349866170314,334.2854139090813,253.47096912184188,220.61768087128468,198.91333396263906,191.0050113056384,183.9129086489549,183.4216169927131,243.32973888435586,257.38483933567693,413.7403585047098,483.02114679065255,208.2114834566977,0.0,0.0,0.0,0.0,0.0,0.0,66.24119193656635,310.52492043912724,525.6309501193107,471.64518884568037,438.350864522765,372.0550846243938,333.64768787910964,249.29369033040985,218.25566842875327,202.08810050315074,199.0077798013169,196.457742157014,197.22024067111067,258.20712466508337,272.113191315922,427.3769512488619,495.55471611611694,415.4022586752069,293.3297124706625,81.14283903365158,148.76692600260242,477.51296150188807,403.51681308672477,470.60108576671837,465.1552867200164,479.0968788698072,525.6309501193107,450.1470631260745,440.95375717770406,374.390236323815,342.7179542945235,261.69728831824415,230.02240686220009,211.9130671524035,205.65624695888957,200.48858657471604,198.60053627674256,257.65431324236334,270.56479944695513,423.59045294590436,484.6345243284345,489.4989182581377,472.91284262536607,344.33046535672116,275.23770227255,388.87684161606813,364.7099710971238,277.79900409944753,343.8833639552735,425.6587301653917,525.6309501193107,420.8922479767032,419.7718950463315,354.7966239382825,323.82358770544107,243.34186954253462,215.98810182489981,201.4521074243473,200.220845619198,194.5107715193148,193.4441400751636,209.6480999753026,219.475666051308,288.05374263846386,351.4866872066355,141.34296319716998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.89508777870915,390.06391316642316,385.6058962857101,379.8810921008954,321.87401764098917,308.52769421754437,260.43743281881626,223.31848526723857,194.57922309046663,190.23298156011552,179.32925280853271,175.64239919775838,192.12016538250484,198.76430016215647,263.04119194933963,265.1172674490847,34.14693629776902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.59903050462528,351.91819204756746,346.04262111110194,334.64760070327725,319.04584133415784,306.07730126542464,258.69495041898847,220.1731788965897,202.8878574673681,194.73345574445443,188.19416451049102,187.10673765231903,246.5790223251088,266.33726507163954,418.89328880395186,488.5882524191425,250.2710747893884,0.0,0.0,0.0,0.0,0.0,0.0,48.66126880871648,292.23448733223273,525.6309501193107,452.77941595087646,452.57406123742095,388.37948463073684,354.9049333863076,266.2402198062089,231.90959068458943,211.25021333048988,202.0751033693877,194.8079726446957,189.7156956363476,248.40208695426725,266.4672364092696,419.6731168297327,492.37908310002115,274.86598424692784,45.895478743947564,0.0,0.0,0.0,0.0,0.0,61.915745820236,306.8155384631637,525.6309501193107,450.29003159746765,443.89630826165,378.4141489368435,348.05284446644777,267.7730151146601,236.05047750148492,217.20116764278092,214.10178447809471,210.5449022049505,207.4793115880481,260.20261793549787,268.68368095365526,417.17333476931327,483.0350103999997,281.19558838951457,65.77416159668212,0.0,0.0,0.0,0.0,26.123372388069676,30.3041170818385,259.97733428360567,492.9128320598888,386.4611076873162,387.1707511907767,324.3088140325935,305.98112247557833,236.79824593065024,201.88534521644772,178.37699614149605,173.21973346433296,170.18706891963018,169.45489705098052,228.63604592747882,246.2185684820813,396.6941843367276,464.0020077174452,284.04975896387214,5.485656923575215,0.0,0.0,0.0,0.0,0.0,345.22293520844795,312.6105271702985,525.6309501193107,410.63664296210266,402.7959054006697,336.47239828360415,306.7982089514797,228.36310611845553,197.95067958859198,180.1775324054653,174.7005402377321,169.55454174316358,167.62316766598002,225.26978828285868,238.30764639832802,386.1769036956984,450.46939204339714,276.6361938654501,348.41156535830686,348.15855448772027,408.70700183608733,260.37937895467485,296.2237409218932,244.81054565775497,341.62272915609367,312.1079713314621,525.6309501193107,422.9527269159326,417.4471410539208,348.0779722583896,312.4536950895582,231.0561122341516,202.4650173822781,188.9583959757561,183.9579653793334,177.85364488863877,177.8831050585016,193.4276770390638,202.96237436760933,266.72457965777716,329.4444148201516,256.60414483431197,240.07872249243442,230.64020395373524,234.72217043090512,206.1986606745993,231.85413624720056,251.5612569342633,203.603566299918,304.5679007977469,352.62523612427526,357.76343633858596,355.70728977727754,302.9224636633495,296.20814436137755,255.70907555583253,224.87120951412635,200.9114266598061,199.34570527915523,193.5524495231887,190.5492451483488,202.35150908074775,208.18375623800327,272.2812875792569,271.35415870416205,54.056812271534824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.692570236534633,251.83073084094974,297.78079754670193,293.39816404181437,285.42312276483034,276.6076001711715,232.1695333598496,199.28071961034016,181.98500047410812,179.66804476195526,170.7797382192235,168.63347819715815,183.47100610101253,188.44977480783027,253.5896762768774,253.56628143610402,128.7842660797637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.9642922359196,289.4444359511062,296.6795070791828,291.700738372365,279.44964008735,269.59607974381856,227.61187178695351,199.71915625594573,192.142693747694,190.8143866771142,192.94851604100074,198.8674107566764,260.47035889101585,274.26118428915566,427.7131437755318,492.94749108325686,479.2164525004268,501.34537244533084,276.2662087909964,298.17417746192916,96.1120712263045,400.4390918116434,322.5949253270443,280.17054777340513,426.27132840342165,525.6309501193107,406.6075314955688,398.8673051019031,328.5519449684248,295.95426701520665,217.53042836477726,189.5822583963807,173.8219339953525,171.61155478005628,169.45489705098052,169.9375239513803,230.47470711715286,244.72476457491908,396.9255333177092,467.80150315416563,460.9199540644429,370.39838330740196,153.37570963496637,206.3113025005454,103.1573842014411,67.57469786065137,334.6484671788615,375.2081892753006,506.0893262688302,525.6309501193107,423.79060880585473,420.6219075944325,355.55219064770563,329.7112893000853,251.08902774087392,220.7667146717672,204.35999948492523,196.22985907836917,189.44795468082955,188.884745551099,243.0836598184428,258.9072369371177,407.8543898612338,479.19652356199026,463.92662434161974,372.84704330835336,409.03539608249946,277.63437373844937,307.2938329856425,336.52958567216143,266.22029086777235,368.3344384658357,525.6309501193107,525.6309501193107,433.57571757823433,436.5615924413903,371.16781362617235,340.9321481154857,261.30130897626447,230.98419476066292,215.25159757832915,213.30289398946158,208.35618487925927,204.8010355572834,261.4624734349258,272.1201231205955,421.52390867758555,486.75305713180535,418.3898664895312,248.3691608820676,132.20684463735682,22.655737100098108,0.0,0.0,0.0,36.34171895254961,269.27201787532755,507.0199210462619,427.4670647096187,427.01736388141853,365.7826678703643,334.5574872425204,249.10306570188567,218.4783526538929,202.140955513787,194.4067944492107,180.00510376420934,177.3900804510914,193.06029139136268,199.36563421759186,265.1146680223322,325.6683142242045,220.8117714021456,0.0,0.0,0.0,56.001183482481395,37.350296532559355,30.964371476999503,239.67754429694955,236.94468030438026,340.001553338054,346.3545523214142,343.2889617045118,290.92004387100013,283.9215205774103,241.80474185616245,211.55694568729697,190.2165185240157,194.9578729207624,197.74012602163117,199.25645829398255,217.0209407212672,226.10680369719663,294.21091813979467,302.6902482067837,363.891151670054,307.0971430280289,310.39928147941816,245.61550147547752,154.0844866628426,168.59881917379013,95.59045292461559,229.2373799829141,186.89964998769506,309.84040472760864,321.84802337346315,318.6793221620409,311.3212115010078,303.22832954457243,256.2662193564737,165.391993036663]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-8.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.902999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.35700000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.076,0.0,30.63,-26.43,-48.20399999999999,0.0,0.0,0.0,0.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.363,0.0,55.386,-2.279,1.6580000000000001,-20.088,-24.945,-29.166999999999998,0.0,0.0,7.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.42,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,25.03,-27.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.706,-0.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.505,-8.401,0.0,0.0,-11.908,0.0,0.0,0.0,0.0,0.0,65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,11.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.75,54.023999999999994,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10800000000000001,17.498,49.458,-65.808,-5.715,-3.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-33.123000000000005,-41.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.118,0.0,51.946000000000005,-33.189,-41.446000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6339999999999995,0.0,62.43,-41.503,-33.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.075999999999999,2.9730000000000003,53.015,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.37,0.0,57.693999999999996,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.155,0.0,0.0,0.0,27.909000000000002,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.833,0.0,64.23100000000001,-42.343,-32.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.76,0.0,39.304,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.068000000000005,0.0,0.0,7.428999999999999,22.566999999999997,-65.808,-8.826,0.0,0.0,0.0,28.408,-2.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.203,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-57.195,-17.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-32.601,-42.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.567999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.496,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.396,30.668000000000003,-24.265,-50.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.911,0.0,0.0,56.152,-37.26,-37.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.31399999999999,10.819,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,21.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.903,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-3.583,-65.808,-5.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.983,64.081,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.047,2.017,-17.68,-23.961,-32.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.85,59.214,-19.73,-54.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,37.798,-50.891999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-61.816,-12.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.674,-65.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.843,16.316,34.906,-19.148,0.0,0.0,0.0,0.0,0.0,17.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.174,4.89,-46.46,-28.175,0.0,0.0,0.0,39.242,-43.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-52.912,-21.721999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.016999999999996,19.046,-53.949,-20.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.137,26.996,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.133,52.931000000000004,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,21.645,45.419,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-35.79,-38.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.459,0.0,0.0,0.0,0.0,0.0,33.605,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.423,0.0,4.641,-2.476,2.225,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.759,0.0,63.305,-7.104,-65.808,-1.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.142000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.935,45.755,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.519,0.0,58.545,-40.178000000000004,-34.455999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.636999999999997,0.0,42.427,-32.783,-41.851000000000006,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5989999999999998,0.0,63.465,-18.293,-56.342,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.023999999999994,-56.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.926,14.130999999999998,46.488,1.5190000000000001,-11.251,-54.255,0.0,0.0,31.701999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.159000000000002,0.0,0.0,-8.826,-65.808,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.482,0.0,9.988999999999999,0.0,-24.081999999999997,-50.553000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.757,0.0,0.0,0.0,27.307,-4.136,-4.69,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.453,0.584,27.026,-29.29,-45.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.985,2.287,0.0,0.0,0.0,35.793,-0.04,-52.183,-22.127,-0.28600000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.263,0.0,36.801,-50.413999999999994,-24.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.815,0.0,15.249,-18.022000000000002,-56.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.887,57.176,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.002,0.0,18.543,43.519,0.0,-65.808,51.202,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.914,42.218999999999994,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,25.064,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.97,63.093999999999994,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.900999999999996,0.0,28.163,-47.378,-27.256999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.059,52.324,0.0,12.681,-22.088,-52.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.481,0.0,0.0,0.0,0.0,0.0,21.583000000000002,-8.826,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-19.868,-54.766999999999996,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.244,36.82,-57.25899999999999,0.0,0.0,-17.375999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22,31.41,14.434000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.416,-35.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.968,0.0,61.096000000000004,-20.619,-54.016000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-52.867,-21.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.213,58.851000000000006,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.642000000000001,52.422,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.705,42.358999999999995,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-40.094,-34.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-40.007,-34.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.578,13.485999999999999,-54.185,48.68899999999999,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-22.105999999999998,-52.528999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.456,43.608000000000004,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,9.656,57.407,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-14.665999999999999,-59.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-30.566999999999997,-44.068000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.642,61.422,0.0,0.0,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.224000000000004,29.84,-33.772,-40.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.995,20.067999999999998,-45.425,-29.21,0.0,0.0,50.63399999999999,-56.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.167,47.897,-2.89,-65.808,-5.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,50.099,-55.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,23.816,-26.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.795,31.269000000000002,-1.464,-65.808,-7.3629999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.227,19.837,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.977,15.155999999999999,-65.808,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.693999999999996,9.369,0.0,-24.973000000000003,-49.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-57.098,-17.537,0.0,40.479,10.843,-57.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-49.753,-24.881999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.388000000000005,-65.808,65.808,-65.808,-8.826,38.562,-42.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-29.074,26.124000000000002,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-15.305,-59.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-55.306999999999995,-19.328,16.535999999999998,-17.006,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-37.669000000000004,-36.966,60.075,-65.808,-1.0490000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1129999999999995,60.95,0.0,-65.808,-8.826,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.05,4.013999999999999,-65.808,-8.826,36.131,23.002,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-13.829,-60.806000000000004,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-15.154000000000002,-59.481,0.0,65.808,-65.808,-7.428999999999999,0.0,36.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.660999999999998,-65.808,-8.826,0.0,24.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.233000000000004,0.0,-48.033,35.65,-65.808,-0.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-9.777000000000001,-64.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-10.418,-37.975,-26.241999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.511,44.622,-65.808,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.946000000000001,32.095,0.0,22.092,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.604,1.077,0.0,26.383000000000003,0.0,-42.357,-32.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-1.396,-65.808,-7.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.643,-19.635,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-55.638999999999996,-18.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-33.705999999999996,-40.928000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.808,1.255,0.0,0.0,0.0,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05,11.083,-36.597,-38.038000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.92,0.0,34.923,21.221,-16.801,-57.833999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.18600000000001,5.877999999999999,-29.805,-44.83,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-8.579,-0.248,-65.808,10.83,56.233999999999995,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-39.419000000000004,-35.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.596000000000004,20.467,-65.808,-8.826,0.0,50.559,-56.266000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.92,0.0,0.0,0.0,35.31,-51.163999999999994,65.808,-65.808,-8.826,0.0,11.187999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.358000000000004,-6.853,-65.808,65.808,-65.808,-8.826,4.87,-5.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-25.699,-48.93600000000001,0.0,11.003,-11.652999999999999,-0.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.919,0.0,30.941999999999997,10.203,0.0,-46.53,13.027999999999999,-42.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.886999999999997,0.0,0.0,0.0,0.0,0.0,19.269000000000002,0.0,-8.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.559,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-18.689,-25.173000000000002,-30.773000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1370000000000005,0.0,0.0,60.927,-65.808,46.578,-60.663000000000004,0.0,27.173000000000002,-30.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.369,0.0,64.695,-12.968,-60.27,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.521,0.0,45.543,0.0,0.0,-65.808,51.202,-65.808,11.91,-13.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.730999999999998,0.0,0.0,47.333,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.985,0.0,52.07899999999999,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-7.428999999999999,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.58,-14.828,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.327,0.0,30.138,25.599,-8.826,0.0,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346999999999998,0.0,44.717,-8.826,0.0,-65.808,0.0,28.255,2.385,-34.099000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.55,0.0,0.0,20.929000000000002,-45.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.393,-44.493,0.0,0.0,0.0,0.0,0.0,-20.491999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.160999999999998,50.903,0.0,0.0,0.0,-65.808,11.06,48.073,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-64.98100000000001,-9.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38,52.503,0.0,0.775,13.405999999999999,0.0,-52.176,-22.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-18.014,8.256,-65.808,0.0,1.288,-1.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-58.217,-16.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-9.863999999999999,-64.771,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.796,44.268,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102,0.0,56.961999999999996,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.748,0.0,0.0,62.316,-19.726,-54.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-51.766000000000005,-22.868000000000002,0.0,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.279,0.0,38.762,-61.254,23.799,43.265,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.29,0.0,55.773,0.0,-1.6269999999999998,-65.808,-7.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.011,46.052,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.601,0.0,44.463,-47.722,-25.515,65.808,-44.931999999999995,-29.703000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.513999999999996,0.0,25.55,0.0,-10.866,-63.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.619,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-45.597,-29.038,-3.5159999999999982,16.41,-18.262,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,51.202,-65.808,0.0,50.486000000000004,-56.18600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.596,0.0,59.468,-62.25,-12.385,0.0,0.0,0.0,65.808,0.934,-65.808,-8.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.867,-7.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.254,0.0,0.0,0.0,0.0,-63.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.438,0.0,0.0,0.0,15.862,31.75,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.723,25.340999999999998,-29.74,-44.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,59.133,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-61.257,-13.377,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.677,0.0,52.387,0.0,-45.68600000000001,-28.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2989999999999995,33.2,0.0,27.565,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.784,-37.314,65.808,-30.142,19.153,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.945,0.0,43.119,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.621,60.443000000000005,-15.239,-59.396,0.0,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,65.808,-65.808,-7.428999999999999,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,-59.111999999999995,53.115,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.238000000000003,0.0,0.0,0.0,0.0,0.0,35.895,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.039000000000001,0.0,0.0,18.373,-33.845,0.0,6.917000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.47700000000000004,0.0,0.0,26.296,25.443,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.661,34.942,28.461,0.0,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-62.284,-12.350999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.506,0.0,0.0,0.0,-12.524000000000001,46.88,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.110999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.836,0.0,0.0,0.0,51.553000000000004,-7.086,-65.808,50.778,-56.511,38.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.489,0.0,-19.416,-55.218999999999994,0.0,16.998,-18.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.226999999999997,41.836999999999996,-6.026,-65.808,-2.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,43.06100000000001,-47.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.665,0.0,0.0,58.398999999999994,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.807,0.0,60.257,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.86,0.0,35.204,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.017,0.0,45.047,-8.826,0.0,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.728,54.336000000000006,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-51.785,-22.85,5.519,-6.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-53.613,-21.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-50.088,-24.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.974,0.0,54.09,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.571999999999996,25.491999999999997,-14.720999999999998,-59.913999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,4.585,-5.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.028999999999996,0.0,0.0,-25.05,21.613000000000003,-65.808,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.662,0.0,0.0,0.0,0.0,24.959,-54.308,-20.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.592,0.0,0.0,0.0,0.0,0.0,-8.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.276,0.0,44.236000000000004,0.0,-51.511,-23.123,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-23.232,-51.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.309,38.754,-65.808,-2.7910000000000004,-6.035,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.368,0.888,65.808,-65.808,-8.826,7.977,-8.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-37.098,-37.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.778999999999996,0.0,22.285,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.192,10.872,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35700000000000004,0.898,65.808,-8.044,-65.808,-0.782,0.0,10.581,-11.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.915,0.0,0.0,0.0,0.0,38.149,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.267000000000001,0.0,0.0,51.797,-8.826,-65.808,0.0,0.0,0.0,0.0,65.808,-39.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.906,0.0,0.0,0.0,-39.306999999999995,-35.328,0.0,0.0,0.0,0.0,0.0,0.0,10.783,-6.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.846000000000004,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,6.553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.511,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.406,0.0,50.658,0.0,-65.808,-8.826,65.808,-65.808,-7.428999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-8.826,-65.808,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-44.129,-30.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.21,0.0,26.854,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.363,0.0,21.701,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-48.581,-26.054000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.579,0.0,56.485,0.0,-31.338,-43.29600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-8.346,-65.808,-0.48100000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.183,-33.786,41.239,-0.498,-65.808,12.159,-21.861,0.0,0.0,7.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.347,-42.976000000000006,38.616,-65.808,0.0,4.774,-14.14,0.0,0.0,7.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.632,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-8.826,-65.808,0.0,0.0,0.0,0.0,0.0,9.914,-11.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.941,-43.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.107,-17.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.544,47.214,-65.808,-8.826,0.0,0.0,0.0,0.755,30.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.669,22.395,-65.808,-8.826,0.0,0.0,4.703,-5.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.141000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.921999999999997,0.0,-19.358,-55.277,0.0,0.0,0.0,0.0,0.0,45.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.750999999999998,0.0,-54.788000000000004,-19.847,0.0,0.0,0.0,0.0,0.0,32.724000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34,-42.867,-31.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,33.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.561,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.91,5.154,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-34.016999999999996,-1.936,-38.681999999999995,0.0,0.0,0.0,0.0,22.642,-6.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.158,-46.476000000000006,0.0,0.0,0.0,0.0,0.0,36.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.53,-46.23,-28.405,0.0,0.0,0.0,0.0,0.0,65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,59.133,-65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-21.459,-53.176,0.0,0.0,0.0,0.0,40.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.239,-8.826,-65.808,0.0,0.0,0.0,0.0,0.0,18.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.552,-65.808,0.0,27.803,25.965,-59.838,0.0,0.0,43.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.139000000000001,-65.808,0.0,0.0,0.5579999999999999,22.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.773999999999994,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,6.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.019,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.133,-65.808,0.0,0.0,51.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.302,-14.940999999999999,-59.693999999999996,0.0,0.0,0.0,0.0,0.0,23.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.449,11.289000000000001,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,38.87,-43.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.963,-8.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.328000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,-1.082,-65.808,-7.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.561999999999998,39.501999999999995,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,55.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.622,0.0,-60.206,-14.429,0.0,0.0,0.0,0.0,65.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.153,-9.482000000000001,0.0,0.0,0.0,0.0,12.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75899999999999,-29.394000000000002,-45.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808,0.0,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.694000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.263999999999999,25.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.902,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.469,42.595,-65.808,-8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.255,65.808]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4 kwrated=65.80840853496929 dispmode=follow kwhstored=88.43521969178286 kwhrated=88.43521969178286 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4 kw=525.6306264301999 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4 kw=1761.4975 pf=1 yearly=solar_684_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.711,20.349,28.725,88.26799999999999,20.242,47.302,70.765,76.188,38.067,2.523000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.611,44.725,62.604,2.47,134.389,48.053999999999995,174.49599999999998,120.0,63.356,5.422999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.651,120.429,160.0,67.812,120.59,120.26799999999999,98.255,85.315,44.778,3.5439999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.604,180.08,255.678,302.872,320.85899999999987,312.376,274.79200000000003,210.63099999999997,114.792,22.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.476,190.71099999999998,268.348,315.383,332.56300000000005,320.805,280.53700000000003,213.852,115.866,22.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.544,159.946,250.738,224.69799999999998,254.013,262.013,263.033,199.57,108.027,20.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.564,68.08,243.275,279.033,249.87900000000002,239.248,201.66400000000002,103.087,54.443000000000005,5.7989999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.798,162.738,42.953,56.59,126.65799999999999,146.738,120.215,77.906,41.342,4.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.73100000000001,164.671,88.26799999999999,187.75799999999998,147.06,68.671,88.05399999999999,73.664,38.174,18.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.235,82.148,132.349,226.845,131.651,171.919,174.604,140.886,78.604,13.799000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.55,191.57,268.134,314.255,331.221,320.85899999999987,283.382,220.61700000000002,130.953,32.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.946,181.584,254.81799999999998,308.993,327.89300000000003,320.59,284.08,215.08700000000002,127.893,31.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.22800000000001,179.543,252.832,233.234,258.899,235.43599999999998,212.456,169.503,100.564,24.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,77.208,139.92,178.362,204.34900000000002,187.543,110.926,90.309,50.953,8.322000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.180999999999997,46.121,214.22799999999998,267.06,308.45599999999996,305.986,273.342,213.423,124.403,31.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.141,165.315,233.181,197.208,231.785,301.798,182.389,83.329,46.658,8.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.557,176.91299999999998,258.255,314.738,326.711,318.335,282.684,222.44299999999998,130.255,33.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.322,180.939,261.79900000000004,310.066,329.396,321.127,288.215,225.66400000000002,132.564,35.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.725,189.96,266.416,311.94599999999997,341.745,332.99300000000005,295.94599999999997,226.362,139.275,38.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.16799999999999,185.503,259.382,303.732,320.32200000000006,310.711,276.993,218.416,132.349,35.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423000000000002,53.638000000000005,81.235,46.388999999999996,134.497,35.866,37.423,0.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.758,58.041,164.02699999999996,175.19400000000002,330.73800000000006,323.597,152.91299999999998,132.671,77.154,17.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.336,57.933,67.329,167.57,353.55699999999996,347.597,310.228,244.886,147.75799999999995,41.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.59100000000001,195.06,271.839,317.85200000000003,337.02,328.85900000000004,294.55,233.503,146.255,42.846000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.40299999999999,186.416,259.328,303.946,322.255,313.449,281.449,224.59,140.403,41.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.99999999999999,128.376,147.97299999999998,219.65099999999998,245.90599999999998,235.65099999999998,214.55,157.799,96.64399999999999,27.596999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.577,155.543,150.711,279.94599999999997,295.356,214.282,29.745000000000005,208.322,123.06,34.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.846,30.336,45.745,70.711,55.839,38.76500000000001,39.302,15.248,7.838999999999999,0.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.698,193.28900000000002,269.1,315.973,335.087,327.624,296.42900000000003,238.22799999999998,146.631,46.443000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.24199999999998,186.255,260.617,305.288,323.97300000000007,317.31499999999994,285.745,183.40900000000002,122.04,46.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.309,80.69800000000001,137.39600000000002,139.06,178.899,168.96599999999998,152.537,109.745,67.329,19.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64399999999999,194.845,276.134,323.49,343.46300000000014,337.50300000000004,303.14099999999996,244.34900000000002,152.161,50.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.96600000000001,189.691,263.14099999999996,308.349,326.765,321.718,291.329,235.812,152.107,51.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.32200000000002,76.617,179.705,223.30200000000002,254.81799999999998,249.611,215.033,61.583999999999996,44.51,29.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.242,184.0,258.04,336.214,335.94599999999997,307.812,250.30900000000003,157.96000000000004,55.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.785,170.09400000000002,254.44299999999998,339.865,287.194,322.845,316.939,246.174,95.141,46.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.926,62.28199999999999,46.926,70.711,46.818999999999996,195.49,178.04,129.235,44.88600000000001,6.1739999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4900000000000007,22.55,35.275,126.228,151.946,70.765,102.497,44.67100000000001,27.114,51.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.228,21.154,82.04,160.69799999999998,147.382,184.37599999999998,201.503,243.00599999999997,157.101,56.376000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.825,45.262,84.67100000000002,315.328,118.335,117.691,133.584,100.51,2.47,52.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.51,126.711,273.879,326.926,345.12699999999995,343.46300000000014,312.107,254.067,164.45599999999996,62.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.074,104.537,208.644,285.85200000000003,331.11400000000003,350.06699999999995,342.76499999999993,311.624,254.71099999999998,170.09400000000002,65.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.235,100.77799999999999,201.074,273.611,317.85200000000003,336.80500000000006,331.704,311.94599999999997,247.19400000000002,164.134,63.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.651,105.93299999999999,208.69799999999998,290.52299999999997,325.691,343.51599999999996,288.59,273.664,209.77200000000002,165.637,35.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.215,58.846000000000004,134.711,190.389,216.75099999999998,255.83900000000003,270.765,180.08,158.38900000000004,112.268,38.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.577,94.819,190.12099999999998,266.416,312.9129999999999,332.241,327.14099999999996,298.308,241.127,154.309,59.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.120999999999999,20.027,63.516999999999996,88.859,94.765,114.738,73.074,63.409,67.49,25.074000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.557,69.262,123.22100000000002,159.517,241.235,275.651,215.678,266.79200000000003,100.671,34.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.329,35.168,75.812,133.637,184.96599999999998,357.745,345.39599999999996,314.684,258.631,174.49599999999998,70.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.497,107.54299999999999,208.0,280.0,323.97300000000007,339.597,332.88599999999997,304.42900000000003,250.09400000000002,168.96599999999998,68.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.208,40.913000000000004,171.167,206.872,319.94599999999997,336.751,330.792,302.013,247.892,167.731,65.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,21.745,107.007,100.671,139.007,190.81900000000002,155.597,198.49599999999998,97.825,30.497,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.792,1.396,16.805,108.993,75.65099999999998,174.55,189.36900000000003,125.369,13.745,64.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.383000000000006,121.45,229.90599999999998,307.973,356.61699999999996,374.389,354.094,323.543,266.416,182.872,77.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.51,119.087,218.953,290.255,333.53,350.81800000000004,343.51599999999996,313.39599999999996,258.79200000000003,177.127,74.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.638,107.81200000000001,169.127,233.611,283.382,283.543,283.651,170.04,119.141,163.329,71.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.785,66.308,148.993,177.87900000000002,216.75099999999998,211.543,261.047,194.04,97.986,30.658,30.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.644000000000002,81.611,109.96,182.174,252.993,249.503,229.584,198.765,192.215,111.57,25.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.859,49.12700000000001,129.503,133.637,167.248,203.543,236.34900000000002,208.644,184.805,134.013,41.611000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.945999999999998,121.02,217.02,285.745,324.50999999999993,351.24800000000005,340.939,306.738,247.355,161.825,70.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.201,129.664,233.87900000000002,309.1,355.11400000000003,372.832,365.53,299.758,275.221,174.71099999999998,83.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.503,118.55,202.30900000000003,309.637,350.819,365.745,355.275,316.88599999999997,246.49599999999998,164.134,70.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.114,12.134,237.047,103.839,127.141,175.355,375.0870000000001,334.711,276.134,185.45,83.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.013,133.53,232.053,300.88599999999997,342.76499999999993,359.30199999999996,353.449,321.288,267.758,185.933,83.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.839000000000002,141.154,244.027,319.248,364.241,381.53,372.778,340.027,272.966,191.08700000000002,87.51700000000001,4.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.215,137.718,239.301,309.58300000000014,350.01300000000003,352.214,344.966,313.39599999999996,256.53700000000003,179.06,80.64399999999999,3.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.678,123.81200000000001,234.47,306.094,346.631,360.376,355.543,308.08,253.584,175.517,78.711,2.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.235,136.0,233.235,304.5900000000001,346.255,364.61699999999996,358.389,327.14099999999996,272.268,183.946,83.866,4.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.228,116.88600000000001,233.181,271.302,342.496,355.59699999999987,347.11400000000003,315.54299999999995,258.20099999999996,132.241,80.69800000000001,4.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.825,132.295,179.275,207.517,220.456,323.006,349.1,215.40900000000002,254.81900000000002,172.88600000000002,79.785,3.6510000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.831999999999997,103.463,199.517,296.751,340.241,271.248,296.59,256.322,232.96599999999998,169.127,80.913,4.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.235,90.094,90.36200000000001,51.383,138.362,187.65099999999998,348.939,317.637,263.839,184.108,82.79199999999999,5.959999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.034,141.691,236.51,229.315,345.181,357.852,352.42900000000003,322.63099999999986,268.671,188.56400000000002,86.17399999999999,7.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.751999999999995,141.369,231.785,295.41,342.657,358.71100000000007,349.154,277.262,265.288,180.832,85.96,6.980000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.21500000000001,138.738,202.845,219.70500000000004,281.718,314.04,280.751,273.02,232.96599999999998,114.47,54.872,2.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.584,23.302,36.832,69.423,37.208,24.698,84.725,117.369,8.913,66.416,31.517,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.228,69.154,110.65799999999999,103.678,155.167,126.228,118.711,129.611,124.88600000000001,38.55,17.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.604,27.973000000000003,104.429,151.248,255.30200000000002,350.389,282.953,275.006,257.181,112.268,53.906000000000006,3.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.732,51.812,159.141,252.456,358.71100000000007,373.42200000000014,369.50300000000004,341.154,285.26099999999997,104.698,52.832,4.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.913000000000004,172.295,272.91200000000003,344.59,384.10699999999997,397.584,390.765,354.255,293.691,206.49599999999998,96.64399999999999,10.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.215,166.12099999999998,259.49,323.221,358.55,368.376,365.63699999999994,329.61000000000007,271.892,191.731,93.154,10.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.516999999999996,161.45,251.22099999999998,326.121,364.45599999999996,201.449,373.31500000000005,338.73800000000006,283.006,194.577,95.356,11.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.711000000000006,158.60399999999998,249.61,314.094,168.752,287.302,292.564,220.08,140.564,109.369,53.96,5.101000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.067,13.423,14.710999999999999,49.825,110.765,151.892,195.38299999999998,154.148,152.537,72.322,36.295,2.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.362,10.148,38.013000000000005,59.007,61.10000000000001,65.289,44.88600000000001,50.685,43.651,23.839,11.006999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.02,0.966,17.02,28.671,50.845,36.51,43.597,26.201,53.476000000000006,44.295,21.423000000000002,0.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.148,158.658,244.295,304.322,191.08700000000002,165.423,221.69099999999997,174.174,275.651,90.792,93.691,12.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.160999999999998,79.35600000000001,159.517,182.872,159.624,174.12099999999998,204.671,175.678,235.597,134.872,69.154,9.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.429,168.215,230.067,269.691,315.16700000000003,329.825,316.67100000000005,288.161,235.22099999999998,138.523,70.55,10.309000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.336000000000006,144.483,182.44299999999998,205.262,215.30200000000002,239.463,289.342,245.799,141.96,78.389,38.926,4.1339999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.765,74.846,118.443,318.013,351.463,366.926,356.88599999999997,327.57,272.644,187.86599999999999,44.94,13.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.69800000000001,161.55700000000002,149.745,208.91299999999998,268.08,350.926,339.704,309.745,258.738,184.0,53.583999999999996,7.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.006999999999998,55.893,97.611,106.36200000000001,156.671,226.04,247.731,240.483,272.644,128.268,41.718,5.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.42899999999999,181.423,273.288,337.181,374.12,388.402,378.20099999999996,344.59,288.107,205.262,102.17399999999999,15.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.752,73.987,176.429,265.073,318.121,355.06000000000006,368.805,372.45599999999996,327.302,272.59,194.362,99.007,15.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.738,77.476,181.798,268.832,329.55699999999996,362.79199999999986,372.939,364.027,333.745,280.85900000000004,201.28799999999998,103.40899999999999,16.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.987,66.846,129.02,194.738,218.953,272.375,233.933,307.06,166.658,174.22799999999998,190.28099999999998,93.262,15.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.852,95.463,88.805,98.148,155.865,203.275,121.12700000000001,113.557,116.671,72.42899999999999,21.96,8.966000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.805,74.14699999999999,70.282,335.24800000000005,381.315,398.01300000000003,377.77099999999996,346.899,290.845,207.946,102.819,16.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.067,85.53,197.1,294.711,360.913,399.94599999999997,412.134,398.926,361.55699999999996,293.315,155.114,84.83200000000002,18.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.336,85.79899999999999,193.718,284.617,346.147,382.282,393.879,381.906,347.81199999999995,289.9860000000001,201.986,104.913,18.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462999999999999,88.215,194.68400000000003,279.51599999999996,337.34199999999987,369.93300000000005,379.81199999999995,367.892,335.892,282.684,203.114,105.074,18.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,86.604,191.785,278.872,337.718,324.993,385.77099999999996,375.19400000000013,343.46300000000014,288.161,201.234,104.37600000000002,18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.482999999999999,83.866,184.91299999999998,189.476,170.04,191.30200000000002,86.01299999999999,268.349,334.81800000000004,276.188,195.97299999999998,98.416,18.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.215,81.396,117.369,209.718,324.295,278.872,372.99300000000005,361.39599999999996,332.134,280.322,202.792,103.463,18.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.557,82.845,178.201,212.24099999999999,258.147,113.34200000000001,243.97299999999998,308.617,258.52299999999997,150.44299999999998,97.611,45.63799999999999,17.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,14.067,56.537,73.557,90.95299999999999,173.047,256.483,152.215,143.248,86.49700000000001,72.322,43.597,18.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.154,29.584,189.96,202.04,240.429,255.141,240.644,270.818,241.87900000000002,226.416,156.778,101.04699999999998,20.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.537,4.993,20.295,31.302,32.43,51.758,63.893,148.993,131.275,99.49,64.376,18.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.993,94.98,198.71099999999998,276.778,331.329,363.91900000000004,374.17400000000004,363.329,334.228,280.644,204.02700000000002,108.134,20.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.120999999999999,95.03299999999999,192.69800000000004,271.14099999999996,325.85200000000003,296.966,371.329,357.208,327.731,273.879,61.53,106.523,21.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.497,98.20100000000001,204.778,291.7580000000001,351.94599999999997,386.684,396.56300000000005,339.704,268.939,296.698,212.24099999999999,91.866,21.851999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.248,99.006,204.51,290.738,350.711,386.04,396.402,386.147,352.69800000000004,295.731,213.69099999999997,68.08,22.281999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.892999999999999,99.382,197.315,285.422,344.05400000000003,377.93300000000005,387.704,376.859,342.98,193.825,202.577,107.11399999999999,23.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.752,100.027,197.96,276.724,330.845,361.664,370.36199999999997,322.79200000000003,331.865,277.798,203.22099999999998,110.54999999999998,24.375999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.128,102.228,200.16099999999997,285.691,342.22800000000007,374.06699999999995,385.39600000000013,375.033,261.476,290.04,209.825,110.389,23.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.02,37.74500000000001,121.87899999999999,208.429,262.389,280.05400000000003,294.711,351.51600000000013,320.107,268.188,194.845,104.10700000000001,23.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45,67.866,147.114,201.18099999999998,190.872,330.30800000000005,169.18099999999998,320.42900000000003,207.08700000000002,190.282,111.087,57.879,18.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207999999999999,33.503,159.624,118.01299999999999,230.014,267.436,272.698,131.114,128.644,128.859,93.101,52.993,15.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.577,49.074,141.584,196.51,130.094,296.053,313.772,242.738,213.208,139.97299999999998,98.04,50.255,16.644000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.537,49.986999999999995,11.866,18.255,70.12100000000001,141.53,182.604,144.376,129.879,147.75799999999995,119.839,67.973,19.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.08,63.516999999999996,60.886,239.463,202.04,118.604,151.194,98.738,86.389,80.859,20.564,11.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.315,16.322,40.37600000000001,151.785,343.67699999999996,372.07999999999987,382.711,328.69800000000004,344.42900000000003,290.845,207.248,113.288,25.718000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.831999999999997,108.40299999999999,204.778,279.14099999999996,330.845,360.214,367.785,355.651,325.1,273.449,200.37599999999998,109.315,24.375999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.725,107.16799999999999,201.986,274.469,323.436,351.51600000000013,359.087,349.63699999999994,321.718,272.42900000000003,200.859,110.604,25.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.174,108.134,204.02599999999998,278.282,329.772,358.55,366.228,371.167,326.657,277.637,205.262,113.12700000000001,26.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.604,107.54299999999999,201.342,273.449,325.047,352.805,360.05300000000005,325.423,320.483,270.711,198.22799999999998,109.584,26.791999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.819,106.95299999999999,194.255,280.376,332.18800000000005,322.47,372.61699999999996,360.48300000000006,329.074,278.711,198.98,110.12100000000001,26.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.831999999999997,90.20100000000001,170.201,243.22099999999998,174.71099999999998,187.705,323.221,318.335,292.134,215.731,196.08,96.43,27.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.289,95.678,158.174,216.644,223.30200000000002,271.195,302.389,286.98,228.832,132.61700000000002,96.10700000000001,68.832,19.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.959999999999999,68.832,127.624,170.953,242.899,256.966,287.94599999999997,340.18800000000005,308.027,259.973,190.067,104.161,28.778000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.114,60.08,124.88600000000001,179.329,166.44299999999998,172.403,257.557,245.96,278.335,224.59,192.859,107.275,29.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.879,106.846,200.053,275.11400000000003,256.805,345.342,352.05299999999994,340.88599999999997,310.98,136.483,195.43599999999998,107.919,29.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.127,105.87899999999999,197.262,162.148,277.315,355.75800000000004,364.56300000000005,340.671,266.308,209.28799999999998,157.745,85.42299999999999,22.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.409,4.081,57.663999999999994,113.557,256.805,174.926,152.376,234.899,237.637,123.758,83.81200000000001,59.758,31.140999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.973000000000003,119.731,222.282,300.671,354.30900000000014,384.376,390.81800000000004,376.42900000000003,344.107,290.416,214.872,117.53000000000002,31.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026999999999997,115.16799999999999,206.98,279.678,328.536,355.91900000000004,363.167,354.469,322.899,274.899,203.167,114.899,31.409000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.892999999999999,113.396,204.51,276.725,327.355,355.38199999999995,362.631,255.248,325.1,273.557,202.30900000000003,113.71799999999999,30.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.973000000000003,109.745,198.22799999999998,268.188,316.724,343.731,350.98,303.624,316.832,65.235,102.658,112.805,33.126999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.261999999999997,89.71799999999999,196.02700000000002,265.127,312.53700000000003,339.597,301.047,229.208,88.698,238.81799999999998,154.953,111.24799999999999,33.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.993000000000002,107.81200000000001,195.382,265.074,313.772,341.369,190.282,344.7510000000001,311.409,264.107,195.43599999999998,95.141,32.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.616999999999997,109.96,202.63099999999997,275.704,326.228,355.11400000000003,363.167,354.255,324.45599999999996,274.094,197.208,113.288,33.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.94,108.725,195.543,272.913,325.74499999999995,354.30900000000014,362.04,351.67800000000005,321.664,263.409,194.685,112.268,33.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.04,105.127,178.201,238.98,311.46299999999997,313.986,287.355,316.993,268.564,239.731,174.282,110.49600000000001,33.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.638,91.919,192.429,259.597,305.932,331.651,340.56300000000005,331.75800000000004,183.08700000000002,213.208,190.335,92.456,35.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.443,105.664,189.101,256.483,304.053,331.167,340.3490000000001,330.47,301.637,222.604,176.322,84.456,32.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.148000000000003,107.758,169.07299999999998,220.51,276.832,238.604,248.69799999999998,264.85900000000004,235.75799999999998,233.503,172.08,67.168,32.913000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02,102.98,166.81900000000002,227.382,277.369,300.29500000000013,323.543,302.121,276.51,267.168,199.731,116.34899999999999,33.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.49,84.295,167.03400000000005,226.30900000000003,263.517,287.57,309.26099999999997,289.718,285.691,234.68400000000003,154.792,103.35600000000001,33.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.544,103.839,149.745,221.36900000000003,250.14700000000002,215.356,114.416,208.0,260.993,209.87900000000002,164.134,102.712,34.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.456,101.208,178.84500000000003,224.537,275.91900000000004,287.785,311.94599999999997,281.02,249.02,199.194,157.101,100.134,13.584000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.987,108.456,193.449,260.778,307.221,333.584,341.208,332.349,304.91200000000003,260.241,195.382,114.57700000000001,36.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.685,107.81200000000001,190.658,257.772,304.375,330.20099999999996,160.966,183.517,227.812,257.342,190.872,112.429,34.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.248,58.953,186.469,252.295,298.79200000000003,252.40200000000002,235.543,147.32899999999995,35.597,119.785,131.812,93.04700000000001,34.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.725,110.604,199.40900000000002,269.691,318.711,346.73800000000006,355.06000000000006,297.503,321.074,271.839,204.56400000000002,120.59,37.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.066999999999997,106.792,189.262,255.087,301.369,327.623,336.751,329.342,302.98,258.631,142.013,96.859,38.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.369,108.18800000000002,122.57700000000001,259.168,168.483,334.87199999999996,338.36199999999997,258.20099999999996,305.02,259.543,196.886,117.101,38.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.369,107.06,190.44299999999998,257.772,301.315,247.08700000000002,340.61699999999996,328.2680000000001,302.282,258.255,194.09400000000002,116.08,39.086999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.336,76.617,188.51,253.31500000000003,298.47,325.047,332.99300000000005,322.953,297.074,186.953,132.51,110.389,35.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.336,105.45,186.416,252.94,299.597,178.04,237.745,52.18800000000001,287.302,257.02,200.215,119.195,36.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.691,105.87899999999999,189.90599999999998,256.591,304.0,228.993,343.731,272.644,129.503,13.799000000000001,21.101,19.49,11.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.691,105.98700000000001,187.543,254.765,302.121,283.543,147.382,220.51,306.79200000000003,258.79200000000003,195.812,101.04699999999998,41.126999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.913,103.678,184.268,203.543,299.221,210.30900000000003,132.403,199.946,255.355,169.074,46.282,2.9530000000000003,38.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.691,104.75200000000001,188.02600000000004,256.376,299.382,235.114,167.731,247.78500000000003,258.899,259.006,189.96,50.361999999999995,22.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.638,105.074,187.275,254.49599999999998,301.798,220.295,76.617,293.691,266.094,194.416,23.034,40.37600000000001,29.208000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.309,66.255,55.302,60.188,100.134,142.497,275.651,241.825,73.235,13.960000000000004,62.388999999999996,45.262,27.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.886,104.913,187.65099999999998,256.161,298.41600000000005,267.704,336.42900000000003,326.175,299.597,256.376,198.926,120.0,39.356,0.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.396,104.913,190.872,260.778,311.35500000000013,248.107,310.60400000000004,238.067,280.0,250.523,201.718,118.819,43.544,0.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.624000000000002,104.215,185.87900000000002,234.362,298.631,288.268,276.188,308.88599999999997,212.456,221.852,198.872,120.96600000000001,39.302,0.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.188000000000002,108.027,193.611,260.51,278.335,293.154,359.51599999999996,347.49,320.644,275.651,203.75799999999998,123.973,38.604,0.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.698,87.24799999999999,157.315,228.34799999999998,268.725,292.51,308.993,329.342,301.85200000000003,259.221,197.476,120.161,39.839,0.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.201,96.805,156.188,150.711,127.946,208.859,285.315,208.859,264.698,214.067,166.926,41.772,34.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.396,80.161,189.315,92.77799999999999,34.361999999999995,25.180999999999997,102.98,193.611,328.37500000000006,237.36900000000003,153.181,109.155,44.13399999999999,0.8589999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.160999999999998,96.75200000000001,148.403,267.758,311.087,356.402,296.698,261.745,143.67800000000003,178.523,92.564,39.678000000000004,0.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.893,103.40899999999999,157.047,253.208,298.845,326.335,297.933,282.845,304.698,258.147,196.993,120.91299999999998,40.966,0.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.758000000000003,102.389,185.289,252.51,300.939,330.899,339.81199999999995,200.107,311.141,263.302,190.98,123.16799999999999,41.02,1.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.879,101.906,186.577,219.65099999999998,167.946,67.06,353.12699999999995,333.423,321.074,225.02,66.846,96.10700000000001,41.396,1.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.899000000000004,100.51,184.107,253.31599999999997,305.181,333.906,343.409,54.013000000000005,39.463,121.611,156.725,86.28200000000001,29.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.087,100.671,184.859,254.55,304.215,71.46300000000001,64.0,61.153999999999996,113.71799999999999,147.75799999999995,157.691,120.053,41.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.43,92.242,176.69799999999998,253.15400000000002,213.798,92.77799999999999,249.07299999999998,257.557,203.75799999999998,209.127,101.154,121.825,23.248000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.831999999999997,57.879,148.564,197.423,11.220999999999998,25.879,36.94,79.46300000000001,168.69799999999998,253.31500000000003,162.631,5.584,41.82500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.127,99.49,181.422,249.557,295.517,336.05300000000005,345.77200000000005,323.275,298.255,220.832,194.201,118.87200000000001,46.06699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.469999999999995,95.73100000000001,173.90599999999998,246.282,298.362,258.52299999999997,282.20099999999996,332.88599999999997,304.37599999999986,257.879,189.584,116.456,39.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.094000000000005,96.537,175.57,242.04,259.275,297.61,286.872,283.221,254.389,221.53,170.845,115.866,43.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02,94.65700000000001,171.812,236.671,287.087,240.483,200.644,322.416,49.12700000000001,77.638,87.24799999999999,120.698,40.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.180999999999997,95.141,173.36900000000003,238.604,286.389,314.953,213.476,200.37599999999998,299.597,254.013,194.09400000000002,120.805,46.013000000000005,0.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.732,96.64399999999999,178.362,246.604,295.248,323.275,300.939,284.564,174.55,226.47,180.34900000000002,113.772,45.047,0.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.819,91.59700000000001,144.537,218.953,270.55,260.51,268.617,195.65099999999998,238.174,200.644,175.248,113.611,15.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7989999999999995,30.765,86.28200000000001,99.919,204.24200000000002,284.885,265.825,264.376,240.37599999999998,184.537,128.268,97.825,37.638000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.517,60.08,93.04700000000001,161.07399999999998,244.61700000000002,246.55,230.22799999999998,287.194,283.651,212.34900000000002,168.752,87.24799999999999,30.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.081,91.81200000000001,168.805,234.899,214.49599999999998,249.28799999999998,108.40299999999999,308.2410000000001,273.611,198.71099999999998,50.898999999999994,22.443000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.355999999999998,91.919,168.96599999999998,236.93900000000002,289.127,177.933,290.738,293.584,187.16800000000003,233.826,152.429,101.852,29.261999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.96,93.208,175.785,215.946,250.523,264.53700000000003,215.892,205.1,255.248,259.06,175.30200000000002,114.309,44.725,0.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.604,92.18799999999999,172.832,241.77200000000002,291.436,321.181,292.188,328.805,302.819,260.832,198.49599999999998,121.074,41.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.228,91.81200000000001,151.033,208.429,194.201,79.893,52.832,130.094,255.785,187.43599999999998,154.255,120.26799999999999,33.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.114,64.69800000000001,175.946,100.08,237.261,235.86599999999999,55.516999999999996,80.75200000000002,154.094,149.583,119.35600000000001,66.523,12.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.825,68.403,24.805,66.577,79.893,151.57,158.335,175.785,185.77200000000002,187.812,23.624000000000002,59.437,36.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.195,54.389,82.094,137.02,313.342,263.302,343.30199999999996,226.738,142.335,248.805,202.308,122.631,42.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.987000000000002,93.96,183.141,263.51599999999996,316.993,139.382,289.557,340.83099999999996,313.342,270.872,206.33599999999998,93.58400000000002,39.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.544,92.456,177.342,247.678,296.966,326.711,234.68400000000003,331.81199999999995,205.637,263.94599999999997,199.08700000000002,120.64399999999999,43.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.616999999999997,89.986,146.631,220.295,259.543,290.094,329.12699999999995,321.181,147.812,193.18099999999998,195.597,118.65799999999999,37.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.866,88.48299999999998,169.28799999999998,238.926,288.85900000000004,318.55000000000007,328.805,326.121,300.939,258.953,197.261,119.03399999999999,42.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718,89.12700000000001,174.71099999999998,246.01300000000003,219.597,118.443,342.657,330.899,317.85200000000003,273.933,208.69799999999998,123.16799999999999,39.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.946,88.75100000000002,162.953,170.362,79.40900000000002,202.63099999999997,291.49,264.0,218.362,217.235,147.75799999999995,99.919,38.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.872,72.59100000000001,150.282,225.503,249.02,290.577,336.966,282.308,259.973,240.37599999999998,196.993,102.87200000000001,37.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.409,88.429,176.16099999999997,247.248,297.45,326.926,235.597,42.685,147.49,252.456,208.21400000000003,107.866,38.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.235,70.013,145.127,190.49599999999998,261.906,165.745,136.91299999999998,193.933,215.08700000000002,183.141,121.71799999999999,54.98,22.281999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.482999999999999,60.24199999999999,66.148,69.745,200.644,171.168,174.98,262.926,247.517,235.97299999999998,139.168,58.148,37.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.0,86.55,127.302,127.087,300.88599999999997,246.22799999999998,244.56400000000002,334.228,306.79200000000003,264.644,140.241,89.074,12.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678,86.604,171.329,242.416,292.832,322.04,332.45599999999996,324.88599999999997,120.0,262.97900000000004,195.544,116.83200000000001,37.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.497,85.691,171.49,241.933,291.597,321.074,254.604,339.167,299.597,258.362,196.564,116.671,32.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.53,67.544,171.06,242.523,293.79900000000004,322.899,333.208,325.637,300.29500000000013,191.248,194.89900000000003,114.04,37.31499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.107000000000001,45.423,146.362,137.718,211.329,262.711,112.0,102.765,132.403,227.168,200.107,116.242,38.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.067,83.758,171.11400000000003,244.61700000000002,293.798,257.288,339.167,233.825,179.43599999999998,210.63099999999997,196.456,114.57700000000001,33.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.174000000000001,83.705,171.49,243.543,294.389,251.275,249.77200000000002,158.98,111.03299999999999,132.134,171.65099999999998,112.75200000000001,36.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.497,82.57700000000001,168.0,240.483,293.85200000000003,324.187,235.86599999999999,330.20099999999996,213.69099999999997,236.93900000000002,141.745,68.456,24.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.228,82.47,168.483,240.69799999999998,292.134,274.094,284.08,268.241,243.919,257.503,192.429,112.054,35.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.919,70.12100000000001,156.993,236.56400000000002,252.13400000000001,278.282,229.423,327.51599999999996,298.845,254.282,187.43599999999998,103.087,28.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.141,62.98,125.208,233.718,288.053,320.91200000000003,334.49699999999996,277.745,286.389,237.637,151.946,99.11399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.06,60.778,133.262,191.248,232.805,247.946,221.262,72.64399999999999,122.684,74.04,128.91299999999998,109.369,33.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.100999999999999,82.523,171.65099999999998,246.765,299.758,263.785,262.819,199.356,312.751,264.268,197.90599999999998,113.50299999999999,30.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.919,82.255,172.51,247.30200000000002,207.624,215.57,359.57,348.778,309.26099999999997,264.751,199.30200000000002,113.93299999999999,29.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.544,80.913,170.255,243.275,295.033,325.369,337.235,293.5300000000001,241.127,210.738,125.262,94.604,30.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.597000000000001,81.664,172.02700000000002,246.174,298.79200000000003,329.181,339.436,331.704,307.00599999999986,262.121,195.65099999999998,110.54999999999998,29.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.898999999999996,81.235,172.13400000000001,247.141,298.684,328.69800000000004,283.11400000000003,142.872,119.57,264.751,180.725,97.02,24.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.792,80.429,171.275,246.44200000000004,298.47,150.174,318.389,334.765,66.953,67.436,153.342,82.63100000000001,26.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.362,80.53699999999999,172.403,247.57,310.443,345.342,289.879,221.90600000000003,223.57,213.208,84.34899999999999,111.194,26.791999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.47,53.315,69.047,127.839,171.49,223.30200000000002,175.463,121.12700000000001,87.89300000000001,22.604,101.154,0.805,11.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6510000000000002,17.02,89.02,97.235,150.819,165.047,282.147,188.403,261.20799999999997,110.389,55.57,22.281999999999996,6.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.678,46.55,68.832,138.577,242.362,269.423,124.403,230.926,46.658,262.55,187.16800000000003,71.517,25.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.282,53.852,106.523,225.986,292.993,178.30899999999997,280.91200000000003,210.416,188.778,258.362,183.033,89.34200000000001,20.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45,77.906,168.752,244.56400000000002,298.255,329.342,341.423,110.98,51.306999999999995,22.151,24.037,20.866,20.718000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.396,78.443,94.195,83.256,88.73299999999999,86.74099999999999,95.56200000000001,99.634,33.181,60.56399999999999,98.54700000000001,53.221000000000004,22.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.168,32.859,96.264,70.77,56.376000000000005,28.616999999999997,51.812,74.47,96.48299999999999,95.94599999999998,106.04,94.87200000000001,21.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.644,37.74500000000001,101.745,160.48299999999998,201.771,240.37599999999998,219.382,104.805,183.946,162.416,115.49,58.147,12.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.255,45.583999999999996,105.772,112.537,63.034,149.798,147.06,206.71099999999998,213.36900000000003,245.58400000000003,153.342,78.765,11.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.409,51.812,120.537,160.537,217.933,225.879,293.101,277.53,256.53700000000003,225.396,152.85899999999995,65.396,13.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.215,79.57,177.074,258.308,314.953,347.973,299.973,287.409,318.926,227.329,187.919,88.429,17.772000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.517,77.047,170.523,248.91300000000004,172.832,338.20099999999996,253.852,282.308,306.147,189.79800000000003,24.965999999999998,64.107,17.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.55,75.91900000000003,136.429,244.671,296.913,164.134,94.98,210.63099999999997,303.785,251.49,181.262,38.389,16.965999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7989999999999995,75.544,166.49599999999998,249.34200000000004,306.093,338.791,350.926,342.335,311.89199999999994,251.436,179.59799999999998,91.49,15.892999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43,118.711,193.933,281.932,312.215,323.812,312.59,243.382,168.91300000000004,100.617,46.818000000000005,11.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.812,70.22800000000001,154.47,230.335,164.886,250.738,224.644,323.49,289.772,240.16100000000003,171.54300000000003,86.389,14.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,72.53699999999999,163.382,239.73200000000003,289.9860000000001,270.282,333.047,321.825,294.067,244.34900000000002,173.63699999999997,86.87200000000001,14.174000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7989999999999995,73.933,165.047,242.308,296.322,247.62400000000002,207.356,279.14099999999996,297.772,244.993,172.88600000000002,72.376,13.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.369,72.96600000000001,163.97299999999998,241.127,295.14099999999996,325.691,177.66400000000002,328.537,295.087,43.651,178.899,86.49700000000001,12.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.94,72.859,165.047,194.201,238.711,179.97299999999998,263.302,237.798,240.537,246.55,172.188,83.758,10.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.154,62.388999999999996,134.44299999999998,207.356,139.275,203.114,197.208,253.852,129.77200000000002,80.53699999999999,94.174,42.792,4.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.94,65.45,145.181,179.43599999999998,241.718,102.28200000000001,37.74500000000001,84.99299999999998,215.892,199.62400000000002,91.65100000000001,54.81900000000001,4.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4359999999999995,70.658,121.396,154.201,221.1,246.926,151.08700000000002,45.369,52.456,154.738,112.698,11.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.483,15.356,119.24799999999999,106.684,163.705,191.785,261.745,251.436,193.933,130.846,55.034,5.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.255,28.886,141.315,206.98,197.798,209.396,204.61700000000002,160.48299999999998,76.671,98.20100000000001,59.973,47.623999999999995,2.6310000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,16.698,96.805,22.013,37.638000000000005,243.865,239.195,225.718,142.658,76.134,6.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.483,48.966,138.631,177.611,233.77200000000002,200.268,280.375,212.993,202.738,176.69799999999998,147.221,35.973,1.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.45,67.168,159.248,198.81900000000002,204.188,153.235,190.22799999999998,188.08,206.22799999999998,184.16099999999997,93.79899999999999,60.778,2.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.034,58.201,148.939,181.315,221.423,246.658,185.45,245.262,19.114,11.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.309,68.725,69.79899999999999,244.188,294.818,323.97300000000007,332.56300000000005,234.362,290.309,164.886,117.906,50.577,3.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7719999999999998,68.617,161.342,237.584,282.094,254.013,325.369,309.745,279.94599999999997,130.899,130.846,56.215,1.5030000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.644,67.168,158.819,234.577,287.248,316.67100000000005,243.543,161.07399999999998,101.584,149.744,154.9,65.77199999999999,1.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.684,160.05399999999997,238.22799999999998,293.047,201.611,250.30900000000003,20.831999999999997,5.906000000000001,85.96,86.98,26.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.623999999999995,92.564,137.07399999999998,296.42900000000003,241.02,128.0,127.40899999999999,122.738,182.71099999999998,88.0,45.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.852,0.376,251.704,235.75799999999998,26.201,87.141,170.577,147.221,155.436,116.51,5.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.275,177.87900000000002,258.52299999999997,325.20800000000014,357.745,366.55,353.718,317.1,256.376,166.55,68.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.611,175.785,256.05400000000003,308.563,338.95300000000003,346.36199999999997,331.436,297.342,241.933,160.644,64.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.617,164.188,248.644,293.315,321.664,286.282,272.805,207.463,165.96,130.148,56.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.107,157.1,240.483,297.289,316.939,324.349,309.691,275.49,220.886,143.463,55.248000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.141000000000005,157.101,234.362,287.409,315.168,323.006,140.45600000000002,247.678,146.255,142.55,50.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.852,105.772,233.55599999999998,286.497,214.067,262.872,225.986,250.845,116.027,116.564,50.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.456,168.429,248.268,304.107,334.711,342.60400000000004,340.778,304.322,244.027,154.846,57.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.141,173.584,254.55,310.55,340.939,347.75800000000004,332.51,296.805,238.98,155.007,42.898999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.564,167.946,247.30200000000002,308.72500000000014,339.973,346.95300000000003,329.61000000000007,293.369,232.69799999999998,147.812,51.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.577,99.919,252.34900000000002,308.2410000000001,352.376,361.342,345.664,309.745,246.22799999999998,152.966,54.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.725,171.22099999999998,252.40200000000002,305.664,336.05300000000005,342.496,326.872,290.684,230.71099999999998,147.00700000000003,50.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.161,98.04,129.987,228.93900000000002,255.946,213.047,206.926,214.282,171.329,109.691,35.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.825,61.691,234.362,140.51,334.281,237.208,215.83900000000003,292.349,227.919,138.255,44.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.805,88.859,111.57,147.75799999999995,99.436,98.57700000000001,133.584,114.95299999999999,111.785,38.33599999999999,19.972999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.168,30.066999999999997,68.08,159.194,197.852,251.11400000000003,272.913,208.0,177.074,92.725,32.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.631,83.06,159.892,216.0,167.30200000000002,227.705,219.275,138.953,122.57700000000001,73.77199999999999,23.248000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.416000000000004,154.523,233.611,286.765,315.865,61.476000000000006,92.456,278.443,212.93900000000002,130.631,38.76500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.898999999999994,155.597,235.328,287.463,316.295,322.04,306.79200000000003,206.98,209.127,124.08,35.70499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.718,136.537,182.282,166.12099999999998,207.517,141.584,187.65099999999998,138.523,102.228,82.523,36.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.074,45.153999999999996,90.20100000000001,254.22799999999998,328.161,332.832,316.402,279.194,216.16099999999997,130.953,36.885999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.416,74.738,142.819,296.053,259.812,261.047,315.812,274.631,211.329,125.53,33.986999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.215,154.792,236.02700000000002,290.362,316.295,318.658,308.188,262.765,197.423,115.06,29.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.872,151.463,230.282,283.812,313.02,318.658,303.46299999999997,265.02,202.14700000000002,117.53000000000002,29.851999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.208,148.51,234.899,292.993,324.403,330.577,314.738,148.51,211.329,119.141,29.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.832,149.207,235.59799999999998,294.765,313.557,319.14099999999996,242.09400000000002,181.101,177.074,90.148,23.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.153999999999996,137.181,228.832,269.262,267.704,262.819,302.98,194.953,199.785,76.027,22.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.093999999999994,165.69100000000003,254.282,314.89900000000006,334.765,340.3490000000001,268.617,283.006,216.16099999999997,126.60399999999998,30.120999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.383000000000006,23.945999999999998,142.658,140.45600000000002,201.825,329.61000000000007,309.906,270.657,206.81900000000002,119.03299999999999,27.383000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.725,152.69799999999998,190.81900000000002,264.161,295.355,278.013,200.644,95.356,110.06700000000001,24.322,6.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.93999999999999,154.04,237.745,292.027,322.04,327.731,311.46299999999997,272.053,208.16099999999997,120.537,27.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.839,161.127,245.1,308.295,336.537,341.315,324.45599999999996,277.262,201.28799999999998,113.074,24.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.047,155.436,239.41,304.107,336.214,342.06699999999995,322.79200000000003,280.53700000000003,212.671,118.01299999999999,26.148000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.758000000000003,51.114,237.798,296.85900000000004,327.94599999999997,333.423,315.597,273.235,200.644,112.75200000000001,23.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.235,149.154,229.90599999999998,291.275,310.60400000000004,104.215,304.5900000000001,256.644,129.825,104.537,19.383000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.141000000000005,146.953,230.44299999999998,289.181,319.892,325.20800000000014,306.308,266.20099999999996,191.946,107.007,20.831999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.778,143.463,226.148,284.134,203.75799999999998,161.235,236.725,164.725,186.09400000000002,74.47,10.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.651,142.22799999999998,179.705,289.77099999999996,319.785,325.85200000000003,306.953,265.235,199.40900000000002,109.208,20.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.180999999999997,85.154,146.792,179.866,225.771,267.759,244.56400000000002,207.83900000000003,145.77200000000002,42.898999999999994,4.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.007,33.986999999999995,46.818999999999996,88.859,102.443,102.335,102.55,72.53699999999999,48.107000000000006,25.718000000000004,20.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.805,158.819,257.39599999999996,322.04,358.06699999999995,365.476,344.69800000000004,295.517,220.295,117.53000000000002,21.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.428999999999995,160.429,256.805,321.181,355.91900000000004,362.30800000000005,340.832,291.973,217.718,115.11399999999999,20.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.651,146.255,236.13400000000001,295.46299999999997,325.154,331.221,315.221,269.476,200.37599999999998,102.711,14.925999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.906000000000001,128.376,53.315,286.711,318.4430000000001,327.14099999999996,313.986,268.832,196.832,101.369,15.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.067,135.57,219.06,281.933,319.355,323.382,303.83900000000006,258.255,189.262,96.913,13.100999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.295,131.007,213.315,268.08,297.986,302.121,285.53,245.315,180.51,94.49700000000001,12.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.919000000000004,129.718,211.704,275.275,305.986,312.376,128.429,89.34200000000001,179.75799999999998,89.77200000000002,7.247999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.403,137.556,227.597,288.966,311.839,317.369,298.41600000000005,256.322,187.114,96.161,11.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.107,126.443,213.047,185.342,202.523,318.281,199.40900000000002,267.436,188.456,96.96600000000001,12.187999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.503,130.738,223.946,185.235,325.26099999999997,234.738,238.926,271.785,136.69799999999998,99.221,11.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.778,139.06,227.382,285.906,318.22700000000003,324.241,305.986,262.765,194.04,99.59699999999998,12.402999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.584,141.53,228.402,286.496,317.31499999999994,323.06,303.087,258.577,166.335,86.28200000000001,10.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.436,135.839,222.49599999999998,278.711,309.79900000000004,315.168,297.825,255.033,187.06,95.195,9.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.107,129.826,216.69799999999998,275.651,307.06,312.644,226.47,124.134,124.18799999999999,86.819,6.871999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.905999999999999,102.87200000000001,166.33599999999998,215.892,200.054,192.59,182.926,139.54399999999998,103.51700000000001,33.718,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.791999999999998,53.906000000000006,134.872,214.22799999999998,294.87200000000007,208.107,208.859,242.201,103.946,87.51700000000001,7.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9530000000000003,16.054000000000002,36.455999999999996,88.376,93.154,118.01299999999999,162.309,109.262,77.584,6.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.611,119.839,54.121,132.188,125.79899999999999,73.28900000000002,66.04,47.839,34.685,90.25499999999998,4.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.168,62.658,117.53000000000002,160.805,133.584,86.819,82.63100000000001,59.973,24.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.752,119.195,209.87900000000002,120.215,311.46299999999997,203.543,133.047,90.738,183.033,4.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.879,120.26899999999999,209.503,271.94599999999997,304.966,312.698,294.121,249.77200000000002,181.798,87.03299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.416,121.12700000000001,212.61700000000002,271.892,303.946,274.79200000000003,190.282,225.396,155.329,75.65099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.215,20.831999999999997,47.195,115.973,140.45600000000002,177.77200000000002,204.295,198.121,91.70499999999998,15.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.906,112.698,198.658,256.966,288.107,304.48299999999995,288.644,244.886,175.141,83.16799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.463,117.745,205.047,271.624,306.631,314.147,295.517,252.295,177.45,87.24799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.604,113.772,200.054,258.79200000000003,300.349,307.973,290.738,247.892,174.335,84.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.101,118.765,215.517,282.684,319.624,328.161,309.423,265.074,192.644,94.01300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.396,122.363,213.53,275.382,308.563,316.349,298.362,254.98,185.611,92.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.604,117.53000000000002,207.195,267.49,299.49,305.825,236.51,173.745,177.825,85.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.523000000000001,28.241999999999997,98.846,193.074,187.43599999999998,218.148,120.0,66.792,49.718,26.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.140999999999998,7.3020000000000005,31.678,46.388999999999996,64.107,55.839,64.859,54.872,52.403,85.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.611,98.846,191.57,263.033,288.483,293.798,275.812,231.946,165.58399999999997,77.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.027,81.611,159.624,250.09400000000002,281.557,225.449,140.832,137.28799999999998,171.65099999999998,82.36200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.698,24.805,115.81200000000001,172.456,233.826,228.456,212.725,164.295,95.141,66.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.945999999999998,184.483,248.215,283.11400000000003,290.899,275.651,89.50299999999999,172.725,81.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.597000000000001,95.302,180.295,246.81900000000002,281.61,289.879,215.30200000000002,159.08700000000002,168.0,78.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.779,43.221000000000004,76.34899999999999,133.423,202.63099999999997,216.215,208.59,168.107,132.241,55.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.584,82.79199999999999,120.59,205.208,268.402,216.59,228.402,163.543,120.054,36.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.141,88.0,171.382,237.476,129.342,120.429,195.86599999999999,222.55,156.51,71.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.013,85.208,167.78499999999997,14.335999999999999,84.99299999999998,172.34900000000002,265.664,78.443,4.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.584,170.953,237.1,272.85900000000004,282.953,268.993,228.51,160.268,77.79899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.906,169.66400000000004,234.63100000000003,270.496,281.61,265.074,131.329,50.792,28.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.329,84.51,169.34200000000004,269.745,288.644,194.738,171.597,129.986,80.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.40299999999999,184.429,105.235,193.28799999999998,179.49,162.201,236.885,169.87900000000002,83.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.369,191.141,262.926,306.147,320.053,305.235,264.268,194.201,96.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.94599999999998,189.584,255.623,249.61,227.75800000000004,222.49599999999998,244.832,176.53699999999995,87.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.275,90.25499999999998,170.04,149.047,22.819,55.356,28.081,30.389,26.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4030000000000005,20.94,65.235,91.866,42.577,57.503,89.34200000000001,65.235,36.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.993,188.93900000000002,257.181,294.819,306.577,301.691,251.436,186.201,95.73100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.51,186.899,253.637,290.20099999999996,302.013,289.503,250.63099999999997,186.255,97.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.55,186.845,259.222,301.691,314.416,300.725,259.11400000000003,185.825,95.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.49,187.007,253.31500000000003,289.879,301.79900000000004,287.94599999999997,249.503,185.986,96.48299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.282,165.36900000000003,229.90599999999998,265.611,276.188,263.033,168.96599999999998,166.98,83.758,5.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.013,159.678,225.02,264.42900000000003,276.725,264.42900000000003,228.456,67.866,82.79199999999999,4.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.456,50.523,51.597,38.228,92.671,86.44300000000001,106.738,71.40899999999999,83.544,5.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.819,67.866,67.973,67.973,72.805,59.758,50.73800000000001,53.476000000000006,16.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.59700000000001,195.705,268.51,312.53700000000003,326.819,313.449,273.235,204.993,108.18800000000002,16.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.428999999999995,145.39600000000002,201.933,255.83900000000003,274.52299999999997,294.765,252.40200000000002,185.45,44.188,1.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.054,4.564,86.01299999999999,82.738,154.201,48.215,78.336,93.208,38.872,0.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6640000000000001,41.879,121.34199999999998,104.59100000000001,139.329,159.946,64.913,51.221000000000004,5.7989999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.993,56.268,40.321999999999996,94.28200000000001,79.946,77.53000000000002,102.01299999999999,60.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.396,92.51,131.49,173.101,285.1,273.288,247.033,181.69099999999997,98.255,15.517000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.126999999999995,136.161,238.604,232.429,120.48299999999999,126.98,130.04,37.047,41.181000000000004,1.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.094,22.443000000000005,17.074,43.383,78.926,69.691,92.671,42.255,52.832,3.4359999999999995,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[62.81700000000001,62.011,62.011,62.011,62.011,62.011,62.011,30.878,12.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.808,62.011,62.011,62.011,62.047,63.53100000000001,64.309,68.859,69.554,69.922,70.551,70.668,82.807,211.771,204.877,211.771,210.907,169.87599999999998,211.771,92.911,183.575,53.88699999999999,107.085,166.515,173.68,153.912,156.665,148.184,151.02200000000002,73.02199999999999,70.369,71.26,71.307,72.44800000000001,77.848,81.877,84.199,211.771,191.604,182.743,114.711,71.812,166.68200000000002,109.22199999999998,115.42700000000002,132.02,145.83700000000002,187.243,169.12,145.11700000000002,149.44,140.268,143.857,73.072,69.711,70.003,69.936,69.936,69.78399999999999,70.325,73.211,173.30900000000003,172.426,156.868,57.781000000000006,0.0,0.0,0.0,0.0,0.0,18.596,117.323,156.519,147.185,146.749,133.649,138.167,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,133.512,150.869,145.273,26.822,0.0,0.0,0.0,0.0,0.0,33.599000000000004,135.322,167.703,150.03,149.885,134.844,134.513,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.923,145.15,168.25799999999998,88.426,2.4130000000000003,32.527,0.0,5.7989999999999995,0.675,61.177,148.977,166.74200000000002,150.591,148.886,133.806,127.90800000000002,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,121.106,99.88600000000001,50.163999999999994,36.483000000000004,0.0,0.0,0.0,0.0,0.0,0.0,15.265999999999998,72.07300000000001,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.645999999999999,52.16,62.011,62.011,62.011,62.011,62.011,62.011,66.14699999999999,67.442,68.264,68.825,69.312,72.63600000000001,157.878,158.885,150.11700000000002,65.40100000000001,144.657,53.005,90.31700000000001,182.747,164.923,173.472,207.072,158.59799999999998,144.45,143.80100000000002,129.221,130.105,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.927,144.388,196.898,158.19899999999998,110.792,21.261,105.086,76.59899999999999,71.382,103.49799999999999,166.84099999999998,165.34400000000002,145.547,144.851,129.884,129.326,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,130.599,145.51,138.502,13.914000000000001,0.0,0.0,0.0,0.0,0.0,35.367,122.86,149.97,146.83700000000002,145.232,129.83,128.417,69.322,66.107,66.107,66.107,66.107,66.107,66.347,69.904,140.158,158.063,163.803,45.951,0.0,0.0,0.0,0.0,0.0,14.697000000000001,106.682,146.796,157.787,159.162,146.79,150.33,73.138,71.516,70.699,72.857,71.652,79.515,80.916,85.68,210.358,193.327,167.548,29.814,0.0,0.0,0.0,0.0,16.975,61.645,135.27700000000002,151.342,149.834,149.111,136.216,137.88,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,129.743,111.79799999999999,93.111,33.618,0.0,0.0,0.0,0.0,0.0,0.0,25.276999999999997,74.29,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,30.878,1.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.677000000000003,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.708,48.70399999999999,64.485,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,134.88299999999998,143.722,148.12,31.549000000000003,0.0,0.0,0.0,0.0,0.0,22.77,115.69599999999998,143.609,144.252,143.80100000000002,128.546,128.136,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,131.852,143.56,144.47299999999998,31.722,0.0,0.0,0.0,0.0,0.0,21.447,116.15,145.22799999999998,143.892,143.438,128.873,128.991,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.544,145.827,145.64,23.019000000000002,0.0,0.0,0.0,0.0,0.0,26.496,113.508,146.34,147.58700000000002,146.657,131.394,130.514,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.441,142.371,144.81,34.297,0.0,0.0,0.0,0.0,0.0,37.010999999999996,123.912,144.248,147.494,144.945,129.225,129.41899999999998,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,113.64600000000002,94.04,97.34299999999999,83.21,54.451,79.828,0.0,81.289,51.066,86.705,80.584,80.69,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,30.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.751,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,125.537,143.576,211.771,196.571,192.357,70.628,0.0,0.0,0.0,23.98,120.76,143.446,148.86,145.251,129.679,129.836,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.306,139.98,143.585,31.86,0.0,0.0,0.0,0.0,0.0,22.301,107.30799999999999,136.878,147.467,144.304,129.07399999999998,129.32,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,124.814,141.201,147.961,40.018,0.0,0.0,0.0,0.0,0.0,41.9,125.01700000000001,140.071,145.554,141.79,125.806,125.809,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,122.61399999999999,138.02700000000002,174.757,121.158,104.49,39.537,6.058,31.994,46.93,100.303,164.162,154.455,148.333,145.746,130.14,130.191,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,125.743,143.995,162.984,84.28200000000001,65.251,0.0,0.0,52.115,211.771,49.077,129.816,141.769,145.428,143.753,128.635,128.64700000000002,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,117.053,100.00200000000001,103.363,103.405,85.494,65.75399999999999,65.143,84.698,52.699,71.352,64.703,67.09899999999999,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.577,63.10999999999999,64.071,63.62,63.93099999999999,63.88399999999999,28.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011,62.011,62.011,62.068999999999996,62.82700000000001,63.523,67.908,68.422,68.425,68.794,68.638,72.399,165.891,163.559,139.37,18.953,0.0,0.0,0.0,0.0,0.0,51.835,113.527,116.26100000000001,138.203,138.43200000000002,125.147,127.19,69.322,66.71,67.402,68.237,68.683,69.51,69.773,73.834,167.263,152.239,195.606,149.797,93.804,95.257,48.468,69.663,84.95,128.999,169.612,140.995,135.705,137.269,125.65900000000002,128.22,69.63,66.846,43.46,43.474,43.985,44.169,43.981,47.178999999999995,120.73,121.88599999999998,99.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.533,93.596,116.488,116.68,102.102,102.375,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,113.65000000000002,117.99700000000001,103.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.812,89.44200000000001,122.389,121.458,106.155,106.379,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,104.523,117.24,119.80400000000002,138.755,12.147,0.0,0.0,0.0,18.343,167.072,182.368,116.44799999999998,120.90900000000002,120.03000000000002,105.876,105.90200000000002,45.818000000000005,42.603,38.507,38.507,38.507,38.507,38.507,38.507,100.861,76.57,101.598,22.221999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,13.401000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.507,38.507,38.507,38.507,38.507,38.507,42.603,42.603,42.603,42.603,42.603,45.818000000000005,107.684,115.57200000000002,152.041,146.42700000000002,163.27200000000002,143.839,159.214,21.660999999999998,35.306999999999995,82.781,168.31400000000002,129.417,119.00700000000002,118.824,103.86200000000001,103.648,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,102.73200000000001,115.66100000000002,203.579,196.551,187.44299999999998,104.931,74.241,171.78599999999997,135.243,189.283,207.27599999999998,100.98,125.493,122.765,107.275,106.53399999999999,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,101.088,107.69,177.97299999999998,188.28,127.833,53.325,58.036,30.479,0.0,0.0,66.128,83.17200000000001,112.735,111.67299999999999,97.868,99.30799999999999,45.818000000000005,42.968,43.62,43.831,44.665,44.501000000000005,44.981,47.995,124.774,117.48299999999999,178.835,159.607,96.068,0.0,81.64699999999999,92.059,74.33,108.64799999999998,209.312,79.156,112.325,113.36499999999998,101.56200000000001,105.167,46.934,44.458999999999996,44.993,45.846000000000004,45.989,46.736000000000004,46.556999999999995,50.43600000000001,141.468,131.13,170.30900000000003,50.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,37.542,64.359,115.978,119.64299999999999,109.45200000000001,112.326,47.856,45.343999999999994,40.597,41.36,40.763000000000005,41.777,41.091,42.184,128.459,55.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.507,39.107,40.107,40.356,41.21,41.093,42.216,41.567,42.458,41.839,43.354,42.965,18.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.507,38.507,38.507,38.563,39.093,39.85,43.948,44.875,44.623999999999995,45.501999999999995,44.95399999999999,49.46,154.684,128.07299999999998,70.183,0.0,0.0,0.0,0.0,0.0,0.0,2.637,48.86600000000001,99.119,116.457,117.68000000000002,104.637,105.428,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,46.11600000000001,118.024,115.926,141.959,74.328,0.0,0.0,0.0,0.0,36.93,57.24600000000001,105.84899999999999,99.331,116.10200000000002,116.627,102.265,101.96,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,106.51099999999998,108.31,108.456,0.7340000000000001,0.0,0.0,0.0,0.0,0.0,0.0,74.52600000000001,84.20700000000001,118.62700000000001,117.335,102.75,102.648,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,105.088,111.95100000000001,186.23,192.18099999999998,152.014,133.841,119.78199999999998,110.324,148.789,159.366,157.143,116.20700000000001,111.61,116.538,101.995,102.316,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,94.78200000000001,112.08,202.967,146.429,96.118,39.663000000000004,0.0,0.0,0.0,0.0,125.15700000000001,111.10700000000001,113.598,117.335,102.68299999999999,103.07700000000001,45.818000000000005,42.603,38.507,38.507,38.507,38.507,38.507,38.507,84.633,52.878,61.29699999999999,14.763000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.281,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,6.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.281,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,38.507,7.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.281,38.507,38.507,38.507,38.507,38.507,42.603,42.603,42.603,42.603,42.603,45.818000000000005,94.57600000000001,106.48100000000001,188.507,117.354,132.384,100.102,37.958,89.28399999999999,44.324,145.418,211.771,158.934,122.816,124.863,107.251,107.488,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,95.72200000000001,113.19700000000002,211.535,211.771,211.771,161.947,161.785,77.743,61.047,127.91899999999998,211.771,94.785,121.607,122.89200000000001,105.167,105.166,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,95.693,93.64,96.814,9.437000000000001,0.0,0.0,0.0,0.0,0.0,0.0,57.174,77.72399999999999,121.539,124.581,107.89,107.044,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,96.529,92.613,81.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.37899999999999,87.98899999999999,122.615,123.535,106.005,105.27799999999999,45.818000000000005,42.603,38.507,38.507,38.507,38.507,38.507,38.507,84.575,27.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.281,38.507,38.507,38.507,38.507,38.507,38.549,39.311,40.343,40.189,41.01,40.98,9.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.407,38.507,38.507,38.507,38.507,38.539,43.35,43.986000000000004,44.675,44.731,45.05,48.18,123.956,109.39400000000002,118.251,99.36,1.9409999999999998,0.0,0.0,0.0,20.01,24.778000000000002,105.137,113.33,115.228,121.605,107.292,107.532,45.818000000000005,42.603,42.603,42.603,42.603,42.603,42.603,45.818000000000005,90.87700000000001,104.42,164.55599999999998,99.89,98.26899999999999,69.365,23.559,6.236000000000001,32.53,59.681999999999995,109.77800000000002,114.37299999999999,118.61,118.70999999999998,101.941,101.45100000000001,45.818000000000005,42.603,48.465,48.465,48.465,48.465,48.465,52.48,106.885,90.036,56.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.525,77.913,114.656,118.339,104.181,104.059,51.68,48.465,48.465,48.465,48.465,48.951,49.36,52.753,107.756,89.71,51.038999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.233999999999995,60.107,115.335,121.064,106.87899999999999,106.594,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,90.735,87.286,87.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.64699999999999,85.421,124.152,127.575,112.406,112.46699999999998,51.68,48.465,44.369,44.369,44.369,44.369,44.369,44.369,84.947,45.585,68.985,0.0,5.292000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.916999999999998,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,5.662000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48,44.369,44.369,44.369,44.369,44.369,48.465,48.465,48.465,48.465,48.465,51.68,97.103,87.505,50.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.188,67.727,112.50200000000001,127.18800000000002,112.167,111.651,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,94.25200000000001,84.602,45.38399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.083999999999996,71.01100000000001,111.978,125.21,110.338,109.878,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,91.734,82.348,60.20500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.513000000000005,74.003,111.50200000000001,123.56,108.274,107.905,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,93.309,83.54799999999999,53.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.67399999999999,81.867,118.325,131.39,114.653,114.73899999999999,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,97.616,91.07,76.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.55799999999999,59.71800000000001,101.765,118.198,103.76700000000001,104.242,51.68,48.465,44.369,44.369,44.402,45.376999999999995,45.676,45.961000000000006,97.727,10.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.266,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,43.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.158,44.369,44.369,44.369,44.369,44.369,48.465,48.465,48.465,48.465,51.68,107.04,140.162,189.609,137.475,139.316,184.877,95.094,39.191,0.0,0.0,0.0,0.0,22.085,117.381,116.367,114.464,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,110.427,142.299,181.57,91.866,1.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.654,99.67200000000001,99.51799999999999,100.025,51.68,48.465,48.465,48.465,48.902,49.901,50.17100000000001,53.757,127.14400000000002,148.034,163.599,40.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.319,104.243,108.44,52.626000000000005,50.736999999999995,50.876999999999995,52.591,52.172,54.068000000000005,52.919,57.97099999999999,161.142,168.987,173.925,53.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.324,23.584,100.492,105.387,107.632,51.68,48.465,48.465,48.994,49.472,49.636,49.663999999999994,53.463,129.78799999999998,151.601,198.808,186.365,171.707,143.139,168.97299999999998,193.03599999999997,131.422,99.436,208.926,72.80199999999999,49.98,104.34,103.675,105.008,51.68,48.465,48.465,44.369,44.369,44.369,44.369,44.369,99.773,94.58,75.206,27.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.227,0.0,31.916999999999998,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.211000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.695,44.369,44.369,44.369,44.422,45.376000000000005,49.92100000000001,50.262,50.593999999999994,50.783,54.399,143.946,154.619,163.018,160.856,22.358,0.0,0.0,0.0,0.0,0.0,0.0,29.646,25.116,99.635,106.429,109.681,51.68,49.006,49.661,50.385,50.672,51.318999999999996,51.247,54.868,143.029,153.519,153.219,14.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.78,104.28,106.12,51.68,48.465,48.465,48.465,48.465,49.065,49.611999999999995,53.263999999999996,127.73899999999999,143.062,148.326,18.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.125,105.54700000000001,106.304,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,104.115,127.968,150.924,28.449000000000005,0.0,0.0,0.0,0.358,0.0,0.0,0.0,0.0,0.0,98.625,106.675,107.596,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,104.932,128.078,156.023,38.944,0.0,0.0,31.783,0.0,0.0,15.885,97.265,48.183,38.622,108.422,108.985,109.14399999999999,51.68,48.465,48.465,44.369,44.369,44.369,44.369,44.369,95.521,82.488,93.09299999999999,102.005,101.197,44.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.681000000000004,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,44.369,0.0,24.096999999999998,16.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.062,1.7390000000000003,25.69,44.369,44.369,44.369,44.369,44.369,48.465,48.465,48.465,48.465,51.68,108.51399999999998,128.95,209.396,211.771,211.771,211.771,207.97400000000002,211.771,210.666,211.771,210.61700000000002,132.325,81.249,113.556,112.18600000000002,111.62899999999999,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,106.65699999999998,128.862,154.6,67.876,0.0,0.0,42.651,82.785,26.42,57.255,0.0,78.82600000000001,8.197000000000001,98.995,110.40500000000002,109.941,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,104.155,128.02200000000002,198.09,148.498,72.941,54.294,67.52600000000001,68.664,40.964,74.952,14.168,30.407,28.998,101.10700000000001,109.90000000000002,109.284,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,105.007,122.213,149.266,38.646,0.0,0.0,0.0,0.0,0.0,0.0,17.879,28.331,26.930999999999997,98.618,108.429,107.92100000000002,51.68,48.465,48.465,48.465,48.465,48.465,48.465,51.68,103.72200000000001,121.377,150.64700000000002,83.708,49.488,14.419999999999998,0.0,0.0,0.0,0.0,105.07700000000001,82.97399999999999,53.263000000000005,101.87899999999999,106.006,105.70200000000001,51.68,48.465,48.465,62.011,62.011,62.011,62.011,62.011,112.07099999999998,93.728,87.786,62.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.211999999999998,60.743,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.401,64.436,77.794,67.73899999999999,62.011,62.011,62.011,75.396,66.107,66.107,66.107,77.575,123.425,141.227,211.771,202.03599999999997,169.888,172.27700000000002,111.963,58.429,44.911,60.326,28.915000000000006,74.40899999999999,90.014,135.967,137.369,135.281,69.322,72.74600000000001,69.089,66.107,66.107,75.431,66.107,77.89699999999999,126.499,146.791,172.08700000000002,68.161,0.0,0.0,0.0,0.0,0.0,0.0,5.5520000000000005,1.6809999999999998,33.626,126.632,136.914,134.961,69.322,66.107,72.778,69.104,66.107,66.107,83.245,69.322,127.708,145.585,169.61,56.23800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.595,116.761,131.433,131.035,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,120.455,131.347,139.745,18.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.07700000000001,116.991,117.506,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,134.118,140.796,150.864,97.71799999999999,22.763,0.0,0.0,0.0,0.0,71.76899999999999,46.327,0.0,9.814,102.43700000000001,120.754,121.88599999999998,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,111.29399999999998,84.353,51.428999999999995,37.018,43.942,12.100999999999999,0.0,0.0,0.0,0.0,0.0,0.0,31.380000000000006,57.715,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,0.0,13.642999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.236000000000004,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.142,70.053,140.541,136.16299999999998,134.175,5.497000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.345999999999998,21.754,103.829,124.157,124.59299999999999,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,119.505,124.79700000000001,141.273,20.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.738999999999999,110.766,129.904,128.815,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,123.028,126.866,144.711,24.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.085,115.734,133.734,132.796,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.13799999999999,129.02100000000002,152.512,39.236999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.932,0.0,23.008000000000003,118.523,133.416,131.21,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.044,129.466,159.696,75.53399999999999,78.275,105.633,73.95100000000001,180.304,0.0,0.0,14.083,4.5280000000000005,31.873,119.32899999999998,133.796,131.171,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,114.594,79.68,36.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.85,71.068,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,50.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.795,36.468,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,122.87699999999998,125.897,211.771,189.247,180.46099999999998,173.942,85.508,24.615,129.299,122.859,168.303,100.787,66.48899999999999,101.14299999999999,129.453,129.862,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.031,125.41200000000002,196.16299999999998,47.934,42.233000000000004,7.66,0.0,10.245999999999999,0.0,21.954,41.285,26.906999999999996,12.335999999999999,98.111,123.815,122.76,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.96799999999999,128.97,211.771,211.771,211.771,211.771,188.983,191.283,104.51899999999999,127.034,163.092,114.845,93.676,117.135,121.947,120.45100000000001,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,113.81700000000001,119.213,129.744,37.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.483,97.71700000000001,123.686,122.02799999999999,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,113.081,116.319,133.80200000000002,23.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.73900000000002,3.77,97.15799999999999,126.665,125.56700000000001,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,103.681,63.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.148999999999994,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,55.784,1.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.823,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,119.215,120.287,135.85399999999998,26.735,0.0,0.0,0.0,0.0,0.0,0.0,73.669,0.0,11.982000000000001,103.038,133.325,130.636,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.939,116.804,129.947,17.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.105,122.374,120.76300000000002,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.425,111.245,118.998,6.247999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.36,121.02600000000001,120.57700000000001,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,114.07600000000001,117.891,186.37599999999998,115.473,5.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.051,92.193,122.287,122.25200000000001,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.61200000000001,111.786,161.083,92.585,42.527,36.04,0.0,62.757,0.0,50.266999999999996,69.95,66.439,53.081,99.48,124.898,124.719,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,101.28200000000001,76.12899999999999,52.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.52,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,29.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.804,35.943000000000005,62.011,62.011,62.011,62.011,62.011,40.27,40.27,40.27,40.27,43.485,83.98,106.20399999999998,148.14600000000002,199.658,196.179,151.887,73.954,48.431000000000004,89.204,110.381,89.81200000000001,31.457,18.419,75.584,99.964,100.115,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,84.53200000000001,104.68799999999999,140.218,149.542,127.206,0.0,1.7919999999999998,104.155,71.203,119.72499999999998,134.149,63.736000000000004,64.645,84.37299999999999,106.969,106.72599999999998,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,89.88799999999999,107.691,194.36,182.115,52.733000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.04,104.23,103.255,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,87.917,90.6,107.54900000000002,4.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.71,107.083,102.61399999999999,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,85.65100000000001,86.512,88.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.235,99.444,98.569,43.485,40.27,40.27,36.174,36.174,36.174,36.174,36.174,73.821,7.6129999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.199,43.79600000000001,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,33.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.283,40.548,36.174,36.174,36.174,36.174,40.27,40.27,40.27,40.27,43.485,84.35700000000001,84.551,101.491,4.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.866,111.838,108.18699999999998,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,91.712,95.689,134.531,79.047,12.725,92.816,53.593,0.0,0.0,0.0,24.814,0.0,0.0,65.781,107.62799999999999,107.596,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,87.09100000000001,82.021,110.412,62.50899999999999,3.267,0.0,0.0,0.0,0.0,34.512,136.563,76.39399999999999,33.376,77.266,104.14,102.845,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,86.031,102.684,147.82299999999998,106.068,39.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.80199999999999,104.32,102.102,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,86.176,90.071,155.52700000000002,108.28200000000001,59.556000000000004,83.32700000000001,57.804,0.0,2.943,0.0,17.664,0.0,0.0,68.74,105.89,103.406,43.485,40.27,40.27,36.174,36.174,36.174,36.174,36.174,75.48,10.639000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.309,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,33.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.47,45.356,36.174,43.915,39.6,36.174,51.207,40.27,40.27,40.27,54.261,86.228,105.084,211.771,191.452,142.19,11.537,85.616,128.183,51.272,54.57100000000001,176.27900000000002,116.559,70.036,80.87899999999999,118.08200000000001,115.215,43.485,51.172,44.218,47.138000000000005,48.431000000000004,50.418,40.27,62.32,86.01799999999999,93.613,114.436,17.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.952999999999999,76.497,115.137,113.305,43.485,50.729,40.27,53.82300000000001,45.996,50.388999999999996,46.303000000000004,56.236999999999995,83.771,93.26100000000001,118.92399999999999,20.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.058,113.645,110.74,43.485,47.533,43.516999999999996,40.27,60.303999999999995,40.27,47.255,54.233,83.712,103.29700000000001,121.694,23.533,0.0,0.0,0.0,0.0,8.493,0.0,9.016,0.0,6.224,78.488,116.605,114.012,43.485,50.998999999999995,40.27,44.213,47.166000000000004,49.808,40.27,60.883,82.95,92.87100000000001,127.676,31.222999999999995,0.0,0.0,0.0,0.0,0.0,0.0,211.771,95.99,14.369000000000002,77.23100000000001,117.848,115.412,43.485,51.11600000000001,40.27,47.211000000000006,36.174,36.174,36.174,36.174,80.992,46.132,21.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,27.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.174,36.174,36.174,36.174,36.174,51.395,40.27,40.27,40.27,63.038000000000004,85.359,94.0,118.96700000000001,23.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.093,108.491,108.73899999999999,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,87.01899999999999,90.32700000000001,127.63,27.347999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.37899999999999,112.934,113.69299999999998,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,82.176,94.743,121.598,69.80199999999999,0.0,0.0,0.0,0.0,0.0,54.758,5.9239999999999995,0.0,0.0,60.208999999999996,107.352,107.81700000000001,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,84.00200000000001,87.045,136.371,35.546,0.0,0.0,0.0,0.0,0.0,20.959,0.0,0.0,0.0,52.794,109.15700000000001,109.761,43.485,40.27,40.27,40.27,40.27,40.27,40.27,43.485,82.044,83.259,100.40799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.079,53.021,105.235,107.025,43.485,40.27,40.27,36.174,36.174,36.174,36.174,36.174,72.436,10.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,27.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.452,36.174,36.174,36.174,36.174,36.174,36.174,36.174,36.174,27.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.303000000000004,36.174,36.174,36.174,36.174,40.27,40.27,40.27,40.27,52.36600000000001,80.265,85.713,123.141,93.495,27.114,8.25,33.849000000000004,148.608,55.041000000000004,1.006,46.008,0.0,0.0,55.17,106.478,105.28,43.485,40.27,40.27,40.27,40.27,40.27,40.27,55.92900000000001,80.335,85.446,122.906,63.041,0.0,0.0,0.0,0.0,0.0,19.798,74.883,15.784,2.6519999999999997,81.96600000000001,111.095,108.12999999999998,43.485,40.27,17.421,0.0,0.0,0.0,0.0,0.0,0.0,21.491,35.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.903999999999996,14.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.474,27.251999999999995,0.0,0.0,0.0,0.0,5.355,0.0,0.0,0.0,0.0,0.0,0.0,36.865,8.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.881,50.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.81100000000001,16.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.365,43.372,38.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.098,57.01,19.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.985,37.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.002,48.24,18.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.789000000000001,59.346000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.549,0.0,0.0,3.304,45.222,16.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.437000000000001,34.611999999999995,0.0,0.0,0.0,14.027999999999999,0.0,147.355,0.0,0.0,0.0,0.0,17.463,54.04600000000001,20.355999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.682,60.435,9.613,1.0959999999999999,0.0,0.0,52.498999999999995,0.0,0.0,50.593999999999994,56.79599999999999,37.928000000000004,0.0,51.618,23.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.945000000000002,41.033,0.0,0.0,0.0,0.0,26.732,0.0,0.0,0.0,0.0,4.645,11.027000000000001,46.968999999999994,16.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.139000000000001,38.586999999999996,0.0,0.0,0.0,0.0,116.65899999999999,0.0,0.0,47.29600000000001,110.878,14.898,11.089,47.137,16.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.983,84.969,112.12299999999999,117.70000000000002,99.57799999999999,43.7,0.0,0.0,156.965,211.771,74.732,14.605,14.328,47.193000000000005,29.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.531,47.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.04600000000001,18.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.548000000000002,48.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.765,46.131,20.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.543000000000003,77.825,30.736000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.101999999999997,56.551,22.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.682,83.624,51.373999999999995,72.314,108.05400000000002,7.875,0.0,23.467,0.0,11.207,0.0,22.906,16.811,45.583999999999996,17.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.695999999999998,32.569,91.186,17.783,123.815,191.21599999999998,205.278,132.257,0.0,0.0,0.0,0.0,0.0,7.921,50.813,29.553999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.733000000000004,148.125,113.043,71.33,0.0,0.0,0.0,0.0,0.0,3.349,0.0,0.0,0.0,41.151,21.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.228,72.712,19.089000000000002,9.167,84.632,170.72799999999998,0.0,0.0,0.0,57.743,70.259,0.0,0.0,45.523,28.250999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.681999999999995,76.888,29.545,0.0,0.0,0.0,0.0,211.771,211.771,165.47799999999998,30.313000000000002,20.427,65.89,77.15100000000001,69.569,2.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.806,80.149,32.553000000000004,0.0,0.0,174.702,204.611,211.771,169.93900000000002,138.732,2.935,0.0,8.385,35.734,10.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.339,74.955,18.765,0.0,25.881,117.98,0.0,0.0,0.0,0.0,0.0,0.0,9.617,40.594,17.769000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.751,21.599,113.146,55.56900000000001,16.846,199.377,171.74400000000003,183.736,132.91,22.699,0.0,0.0,15.23,0.0,41.604,20.555,0.0,0.0,0.0,7.935999999999999,7.935999999999999,0.0,0.0,0.0,50.422,17.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.465,16.730999999999998,7.935999999999999,7.935999999999999,7.935999999999999,7.935999999999999,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32,23.737,20.756999999999998,25.397,11.734000000000002,18.775,12.032,22.179000000000002,12.032,0.0,59.35600000000001,71.938,127.49799999999999,83.84200000000001,29.799,13.844,0.0,0.0,9.568,51.09,92.041,42.486000000000004,4.893,59.672,97.296,94.613,22.768,27.189,18.854,7.935999999999999,16.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.56399999999999,35.455,34.491,24.034000000000002,23.503,19.613,15.367000000000004,22.901999999999997,20.146,27.31,57.57899999999999,72.175,130.54,98.301,26.713,0.0,0.0,37.603,24.587,0.0,0.0,0.0,0.0,15.62,75.057,81.435,15.247000000000002,12.032,12.032,12.032,12.032,12.032,12.032,0.0,56.39600000000001,66.672,105.28,62.968,0.0,0.0,0.0,0.0,0.0,31.641,0.0,0.0,0.0,25.405,78.665,82.8,15.247000000000002,12.032,12.032,12.032,12.032,12.032,12.032,0.0,57.399,67.317,108.12700000000001,88.973,21.441,0.0,0.0,0.0,0.0,0.0,13.852,0.0,0.0,64.72,80.368,80.991,15.247000000000002,12.032,12.032,7.935999999999999,7.935999999999999,0.0,0.0,0.0,46.641000000000005,34.629,48.105,20.488000000000003,23.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.709,7.935999999999999,7.935999999999999,7.935999999999999,7.935999999999999,7.935999999999999,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.059,11.244000000000002,18.61,7.935999999999999,7.935999999999999,22.885,12.032,12.032,12.032,15.247000000000002,64.042,74.62100000000001,125.59100000000001,85.785,32.924,61.997,19.227,190.074,0.7490000000000001,35.804,115.184,146.52100000000002,52.927,62.405,75.707,81.536,15.247000000000002,12.032,12.032,12.032,12.032,12.032,12.032,25.248,61.417,74.138,133.763,92.72,39.603,5.1,110.95,9.461,0.0,52.162,0.0,0.083,10.917,75.181,98.73700000000001,91.273,15.247000000000002,23.572,12.032,23.497,12.032,21.938000000000002,12.032,30.816999999999997,64.253,78.057,131.06,83.24799999999999,64.11,42.331,18.956,86.46,101.98100000000001,54.275,53.06999999999999,40.933,19.338,73.818,103.92399999999999,100.45700000000001,33.399,25.726999999999997,15.712,23.171,21.505,23.304000000000002,0.0,31.729000000000006,65.596,88.65700000000001,151.901,98.823,27.087,0.0,0.0,0.0,0.0,6.9510000000000005,54.726000000000006,16.49,10.998,76.156,102.539,97.603,34.51,27.482,36.313,27.842,28.898000000000003,31.430999999999997,19.809,27.430999999999997,69.086,92.947,154.118,117.818,70.619,90.163,193.87599999999998,211.771,165.43,42.81399999999999,111.564,42.873000000000005,0.0,75.91199999999999,101.294,98.475,39.753,21.33,12.032,11.969000000000001,15.13,17.551,7.935999999999999,18.604,53.652,24.861,27.186999999999998,0.0,10.679,0.0,0.0,23.765,0.0,0.0,0.0,0.0,0.0,0.0,24.308000000000003,18.660999999999998,7.935999999999999,7.935999999999999,7.935999999999999,7.935999999999999,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.377,18.835,7.935999999999999,7.935999999999999,7.935999999999999,12.032,12.032,22.155,0.0,23.953000000000003,58.744,90.68799999999999,157.542,165.574,99.554,0.0,0.0,0.0,56.38600000000001,137.75799999999998,0.0,0.0,0.0,44.512,94.056,95.898,24.569000000000003,27.087,23.745,22.016,0.0,22.82,0.0,35.361,62.71200000000001,80.887,128.916,65.056,0.0,0.0,99.896,0.0,0.0,0.0,7.491,0.0,17.882,61.61600000000001,94.11399999999999,87.714,24.194000000000003,26.645,23.218000000000004,20.704,15.877,22.07,0.0,28.219999999999995,62.28300000000001,82.295,144.124,84.41,11.059000000000001,0.0,0.0,25.333000000000002,0.0,83.462,31.530000000000005,0.0,0.0,65.59,102.334,92.01299999999999,24.936,26.304000000000002,29.824,15.399000000000001,30.351999999999997,0.0,22.459,30.037,60.736000000000004,79.033,139.015,105.45700000000001,39.611,3.175,0.0,0.0,0.0,142.985,98.632,0.0,0.0,62.76000000000001,97.24600000000001,84.48700000000001,18.750999999999998,25.365,22.081999999999997,12.032,29.824,12.032,31.488000000000003,0.0,63.28999999999999,77.832,125.674,74.47800000000001,15.331,0.0,0.0,0.0,0.0,0.0,29.006999999999998,0.0,0.0,57.115,96.90899999999999,87.90700000000001,19.079,26.275,20.641,7.935999999999999,18.125,0.0,0.0,0.0,57.831,22.48,0.0,0.0,0.0,0.0,1.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.441999999999997,27.198,14.546,19.183,7.935999999999999,7.935999999999999,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.412,10.845999999999998,7.935999999999999,7.935999999999999,7.935999999999999,12.032,12.032,12.032,12.032,0.0,63.928999999999995,78.2,132.408,91.206,29.941999999999997,11.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.945,76.04899999999999,75.691,15.247000000000002,12.032,12.032,12.032,12.032,12.032,12.032,0.0,65.15,78.877,117.25200000000001,64.96600000000001,1.012,0.0,0.0,4.423,211.771,84.104,0.0,0.0,0.0,28.359000000000005,85.33,84.62299999999999,15.247000000000002,12.032,12.032,12.032,12.032,12.032,12.032,15.247000000000002,65.569,77.98,136.31799999999998,99.4,70.25,14.07,103.12200000000001,152.251,99.57,83.684,112.15,64.69800000000001,51.768,72.532,93.18799999999999,84.21600000000001,15.247000000000002,22.465,12.032,22.324,12.032,12.032,18.624000000000002,26.055999999999997,62.923,89.34,161.653,187.95,198.21099999999998,76.078,98.323,118.163,31.742999999999995,51.777,69.308,64.10300000000001,57.027,67.016,105.454,92.226,23.734,28.803000000000004,15.594000000000001,23.041,22.936,19.186,0.0,27.872,65.922,82.046,123.70299999999999,131.215,136.782,0.0,25.691999999999997,19.804000000000002,0.0,0.0,19.891,50.373000000000005,29.856000000000005,92.882,100.934,90.51,21.074,19.024,15.967,14.838,7.935999999999999,0.0,0.0,0.0,57.13399999999999,30.759,5.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.150999999999996,19.061,19.15,7.935999999999999,7.935999999999999,7.935999999999999,5.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.012,27.006,25.142,24.028000000000002,17.502,26.405,15.855000000000002,18.840999999999998,0.0,32.556999999999995,67.825,84.572,159.308,86.419,14.573,0.0,0.0,0.0,0.0,0.0,112.03,6.761000000000001,9.853,73.556,102.85700000000001,87.803,18.967,14.220999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.353,112.93800000000002,43.422,67.031,6.4479999999999995,0.0,45.658,57.157,25.646,0.0,0.0,0.0,0.0,26.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.144000000000002,65.81,9.943999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.45,2.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.669,50.915,0.0,0.0,0.0,0.0,0.0,69.62899999999999,123.522,82.53200000000001,0.0,0.0,18.079,52.236999999999995,18.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.771000000000004,57.879,0.0,0.0,0.0,0.0,0.0,0.0,16.776,0.0,0.0,0.0,33.172,52.721000000000004,17.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.205,88.226,61.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.585,46.315,14.015999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.998000000000005,106.52100000000002,58.013999999999996,0.0,0.0,0.0,15.53,168.37900000000002,121.51700000000001,156.701,0.0,0.0,28.284000000000002,52.176,17.397000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.484,90.338,19.344,0.0,0.0,0.0,0.0,10.595999999999998,0.0,0.0,0.0,0.0,28.892,55.52400000000001,22.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.51,97.07,30.028000000000002,0.0,6.492999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.684,58.305,24.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.699,98.943,31.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.037,3.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.065,50.166000000000004,96.402,14.08,0.0,0.0,55.986000000000004,0.0,0.0,189.43400000000003,191.225,3.51,0.0,44.845,58.00400000000001,28.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.996,54.99100000000001,106.971,13.144,0.0,0.0,0.0,0.0,24.337,26.275,37.356,43.604,0.0,42.20399999999999,59.23799999999999,32.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5,51.048,134.205,142.214,95.53,67.988,10.104,75.634,128.994,169.111,211.771,55.55799999999999,68.542,53.29500000000001,58.808,55.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.934,59.894,169.524,123.885,130.751,93.762,48.388000000000005,0.0,62.11,0.0,149.904,105.594,58.27500000000001,64.21600000000001,59.715,32.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.785,134.159,143.567,83.12799999999999,0.0,0.0,135.904,32.71,193.544,0.0,0.0,0.0,41.556999999999995,61.035,33.163000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.246,22.586,22.802,19.724,21.109,17.188,17.188,17.188,0.0,20.656,33.18,19.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.347,13.182,0.0,0.0,28.808000000000003,44.102,42.313,26.024,24.339000000000002,20.712,17.188,22.392,20.276,18.660999999999998,0.0,34.802,38.455999999999996,31.688000000000002,0.0,0.0,11.959000000000001,38.566,14.049000000000001,0.0,0.0,111.51999999999998,0.0,0.0,38.452,46.678999999999995,11.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.722,112.045,82.059,19.419,0.0,0.0,0.0,98.876,0.0,0.0,0.0,0.0,11.399000000000001,32.313,6.156000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.049,35.942,88.095,39.433,33.109,73.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.508000000000003,29.23,1.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.442,87.12200000000001,40.167,24.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.31399999999999,47.872,14.174000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.702,79.0,53.59,0.0,0.0,60.61600000000001,145.31,8.404,0.0,0.0,0.0,25.555,45.488,48.684,14.835999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.194000000000003,50.478,102.494,14.310000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.726000000000006,53.65,20.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.646,46.913999999999994,171.919,85.49600000000001,1.109,0.0,0.0,0.0,0.0,3.278,26.977,0.0,0.0,26.839000000000002,31.531,3.2510000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.117,80.59899999999999,15.058,0.0,38.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.31999999999999,53.252,19.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.961999999999996,61.83800000000001,109.90000000000002,29.673000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.237,68.104,34.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.87,61.402,122.61399999999999,86.227,28.364000000000004,114.101,46.952,37.009,0.0,77.831,121.319,33.399,19.666,63.98,60.67900000000001,31.840999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.605,57.76299999999999,107.74799999999999,63.353,59.764,15.56,151.58100000000002,211.771,153.406,0.0,0.0,37.227,1.3459999999999999,54.129,56.281000000000006,33.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.688,57.856,100.742,80.585,77.233,31.7,1.294,120.51799999999999,211.771,184.317,38.861,0.0,20.024,47.412,48.422,30.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.113,58.48400000000001,171.033,186.97099999999998,105.803,138.282,80.37100000000001,68.51899999999999,1.099,5.712000000000001,60.068999999999996,18.792,10.99,64.017,55.661,27.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.843,6.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085,61.975,122.23,60.179,54.418,18.792,38.268,0.0,55.54599999999999,78.53699999999999,107.022,17.836,38.126999999999995,80.105,67.952,31.884000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.74100000000001,65.813,108.061,47.101000000000006,33.479,43.55,89.855,74.357,79.124,29.885,44.141999999999996,58.387,6.254,64.068,57.273,30.827000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.483000000000004,68.93,176.796,164.562,183.565,106.75799999999998,63.12000000000001,40.264,23.936,93.46600000000001,25.285,139.787,63.821999999999996,80.345,64.59899999999999,30.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.742,59.62700000000001,102.186,108.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.519,52.907,26.296999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.568000000000005,63.547,71.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.999,8.232000000000001,2.833,64.66199999999999,56.80700000000001,28.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.673000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.247,70.02600000000001,107.971,115.454,71.792,0.0,2.395,107.055,84.12700000000001,84.18700000000001,25.945,18.777,0.0,66.479,55.33,25.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.758,73.792,105.814,157.191,0.0,0.0,136.371,88.595,3.177,23.941999999999997,4.373,0.0,30.175999999999995,64.098,53.966,26.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.693999999999996,66.807,63.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.70100000000001,54.101000000000006,24.528000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.095,75.967,71.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.804,57.107,31.358000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.56399999999999,75.813,99.76100000000001,0.0,0.0,0.0,0.0,0.0,0.0,42.128,83.853,11.877,3.3189999999999995,72.3,57.81800000000001,31.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.034,63.82999999999999,102.774,59.93899999999999,0.0,0.0,4.66,0.0,29.766,10.87,138.373,32.385,14.482000000000001,78.646,56.905,28.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.09,64.819,91.01899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.136999999999997,2.844,5.047,75.119,59.82900000000001,30.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.446999999999996,66.968,97.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.908,12.285,32.824,90.325,58.39,29.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.036,68.726,101.87100000000001,2.8280000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.92,54.039,25.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.672,64.171,90.395,50.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.933,56.178999999999995,30.216000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.679000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.604,30.604,30.604,30.604,30.604,20.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.6,30.604,30.604,30.604,30.604,30.604,34.7,34.7,34.7,34.7,37.915,97.891,115.902,154.19899999999998,168.11700000000002,0.624,80.645,0.0,36.525999999999996,64.29,0.0,60.833999999999996,35.999,53.51300000000001,126.243,104.06299999999999,101.14,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,96.277,113.57,174.61,142.764,132.875,106.848,147.931,176.325,146.463,165.488,160.61700000000002,129.082,76.983,127.47200000000001,106.0,103.579,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,98.333,114.74700000000001,191.52599999999998,203.394,174.477,91.927,45.974,18.869,5.657,77.976,108.152,84.613,64.67,125.294,103.65,102.61399999999999,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,98.31700000000001,115.51299999999999,173.708,156.132,89.412,52.662,99.088,56.809,62.49500000000001,145.721,143.287,88.042,73.665,128.283,107.58200000000001,105.45200000000001,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,101.976,121.438,168.612,96.07600000000001,9.846,0.0,0.0,211.771,211.41,29.593000000000004,96.038,65.123,75.852,135.329,112.291,108.25399999999999,37.915,45.096000000000004,34.7,30.604,34.497,45.528,30.604,30.604,92.94200000000001,74.045,46.586000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.483000000000004,30.604,41.288000000000004,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,11.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.593,54.277,51.846000000000004,45.415,30.604,37.488,33.678000000000004,30.604,30.604,30.604,30.604,30.604,14.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.955,47.858999999999995,33.482,39.580999999999996,30.604,30.604,34.7,34.7,34.7,34.7,37.915,92.432,115.65700000000001,204.605,157.912,75.286,0.0,0.0,0.0,0.0,13.266000000000002,80.579,58.239,71.40100000000001,124.974,102.695,100.367,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,93.161,116.78799999999998,154.11,74.247,0.0,0.0,0.0,0.0,0.0,24.502,94.20700000000001,69.26899999999999,77.825,126.17399999999999,103.889,101.41,37.915,34.7,34.7,34.7,34.7,34.7,34.7,43.016000000000005,91.046,116.384,153.437,78.684,0.0,0.0,0.0,0.0,0.0,3.708,56.556000000000004,42.776,70.546,126.79,105.741,102.764,37.915,34.7,34.7,34.7,34.7,34.7,34.7,53.87300000000001,92.632,121.419,158.75799999999998,47.405,0.0,0.0,0.0,0.0,0.0,76.363,16.275,26.299,60.081,118.51999999999998,102.53200000000001,102.584,37.915,34.7,34.7,30.604,30.604,30.604,30.604,30.604,85.255,74.256,12.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,10.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.267999999999999,30.604,30.604,30.604,30.604,30.604,30.604,34.7,34.7,34.7,34.7,37.915,96.094,118.804,144.339,26.721999999999998,0.0,0.0,0.0,0.0,0.0,0.0,54.20500000000001,37.088,70.615,125.38800000000002,104.68799999999999,102.805,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,95.756,119.014,186.44299999999998,203.893,99.545,111.29600000000002,15.755,0.0,0.0,8.59,73.434,47.924,78.645,123.50299999999999,101.90899999999999,99.647,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,94.211,116.04799999999999,147.221,66.044,12.892999999999999,0.0,0.0,0.0,51.665,163.115,147.341,134.248,96.24799999999999,122.37100000000001,102.29,100.899,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,93.36,115.717,150.35,52.246,0.0,0.0,0.0,0.0,0.0,5.037,69.291,49.919,81.641,125.361,103.354,99.898,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,96.7,120.109,151.99,51.888999999999996,0.0,0.0,0.0,0.0,0.0,0.0,40.05,38.575,74.469,118.84900000000002,100.485,100.671,37.915,34.7,34.7,30.604,30.604,30.604,30.604,30.604,87.649,74.462,13.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,10.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.604,30.604,30.604,30.604,30.604,30.604,34.7,34.7,34.7,34.7,37.915,96.62700000000001,119.413,152.93200000000002,34.389,0.0,0.0,0.0,81.37899999999999,0.0,0.0,84.449,28.879,66.539,109.71,95.194,94.895,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,96.572,117.51299999999999,144.136,29.445,0.0,0.0,0.0,0.0,0.0,0.0,38.641,35.347,65.913,106.492,91.01299999999999,91.01299999999999,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,95.367,116.25200000000001,146.32399999999998,34.775,0.0,0.0,7.742999999999999,51.324,0.0,59.016000000000005,41.093999999999994,67.328,78.12100000000001,109.482,92.631,92.709,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,91.463,115.25200000000001,151.339,66.003,14.954,0.0,0.0,0.0,0.0,0.0,37.006,40.001999999999995,71.593,111.265,93.375,92.81200000000001,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,92.57,115.00399999999999,169.415,124.49,68.62100000000001,16.831,0.0,0.0,0.0,25.968000000000004,93.08,108.25,88.30799999999999,113.09600000000002,94.686,93.633,37.915,34.7,34.7,30.604,30.604,30.604,30.604,30.604,82.76899999999999,74.7,79.139,68.931,62.678999999999995,0.205,0.0,0.0,0.0,0.0,4.155,12.474,10.26,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,30.604,16.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1639999999999997,30.604,30.604,30.604,30.604,30.604,30.604,34.7,34.7,34.7,34.7,37.915,92.852,125.253,156.779,36.137,0.0,0.0,0.0,0.0,0.0,0.0,16.18,34.126,83.641,119.402,102.571,101.18,37.915,34.7,34.7,34.7,34.7,34.7,34.7,37.915,95.726,124.93299999999999,157.65,39.301,0.0,0.0,0.0,0.0,0.0,0.0,24.678,39.586,84.889,117.391,102.459,101.87,37.915,34.7,34.7,47.909,47.909,47.909,47.909,51.123999999999995,110.546,142.785,211.771,122.77,185.335,0.0,0.0,0.0,0.0,0.0,63.359,70.65,108.846,137.431,117.259,116.57399999999998,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,57.85399999999999,108.491,141.749,187.0,106.867,3.443,0.0,0.0,0.0,0.0,0.0,65.112,68.097,105.426,134.406,116.54,117.031,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,110.03,141.09,184.58,109.11,7.7379999999999995,0.0,0.0,0.0,0.0,2.1430000000000002,67.744,66.155,103.12100000000001,131.613,116.083,115.667,51.123999999999995,47.909,47.909,43.813,43.813,43.813,43.813,43.813,98.514,93.73100000000001,42.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.885,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,42.693000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65,43.813,43.813,43.813,43.813,43.813,43.813,47.909,47.909,47.909,47.909,47.909,51.123999999999995,87.28200000000001,85.589,95.87899999999999,31.482,62.32700000000001,27.004,0.0,41.675,0.0,62.931000000000004,151.325,168.516,134.91899999999998,131.61,113.71700000000001,113.145,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,87.54299999999999,83.182,95.67200000000001,23.153000000000002,45.43600000000001,0.0,14.272000000000002,25.281999999999996,0.0,132.648,164.40900000000002,174.135,135.984,131.638,111.963,110.103,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,87.391,78.527,62.003,0.0,0.0,0.0,0.0,0.0,0.0,47.883,142.967,162.77100000000002,129.822,126.31000000000002,110.751,110.43799999999999,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,85.98899999999999,78.12100000000001,57.401,0.0,0.0,0.0,0.0,0.0,0.0,70.064,148.505,160.434,128.261,126.595,112.01700000000001,111.191,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,86.65,79.161,68.814,0.0,0.0,0.0,0.0,0.0,0.0,46.683,136.497,154.459,121.40700000000001,120.13600000000001,105.102,104.475,51.123999999999995,47.909,43.813,43.813,43.813,43.813,43.813,42.693000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,5.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.185,43.813,43.813,43.813,43.813,43.813,43.813,47.909,47.909,47.909,47.909,47.909,51.123999999999995,104.46,94.54299999999999,150.33700000000002,58.725,0.0,0.0,8.412,0.086,0.0,117.545,134.86,160.327,123.175,122.478,107.04700000000001,106.74,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,93.934,114.428,192.503,183.192,134.164,137.985,106.46,75.809,128.222,158.374,211.771,173.28400000000002,125.69,123.619,108.383,107.866,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,88.77799999999999,88.13799999999999,91.24799999999999,170.81,96.289,106.411,150.315,170.683,185.264,196.838,141.124,171.852,128.895,126.613,110.955,110.55100000000002,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,91.575,115.964,206.423,170.21400000000003,118.29500000000002,82.178,97.6,154.908,154.14600000000002,176.245,210.855,175.888,126.59700000000001,124.01299999999999,107.98299999999999,107.88600000000001,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,89.014,88.925,97.863,23.449,109.59600000000002,0.0,34.679,119.369,160.844,63.547,211.771,179.262,127.789,125.001,108.788,108.636,51.123999999999995,47.909,43.813,43.813,43.813,43.813,43.813,43.813,78.955,39.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.842,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,5.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.136,43.813,43.813,43.813,43.813,43.813,43.813,47.909,47.909,47.909,47.909,47.909,51.123999999999995,91.544,87.171,188.215,181.67700000000002,118.681,99.96799999999999,54.54500000000001,44.714,52.94700000000001,158.596,211.771,179.269,127.353,123.569,106.979,107.07700000000001,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,94.79700000000001,92.185,96.46600000000001,17.25,0.0,0.0,0.0,0.0,0.0,68.118,156.708,174.718,122.863,120.17399999999999,105.17299999999999,104.353,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,108.081,89.061,68.984,0.0,0.0,0.0,0.0,0.0,0.0,50.897,138.995,169.885,122.921,122.446,107.68,107.03,51.123999999999995,47.909,43.813,43.813,43.813,43.813,43.813,43.813,5.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.801,43.813,43.813,43.813,43.813,43.813,43.813,47.909,47.909,47.909,47.909,47.909,51.123999999999995,92.971,94.444,92.089,0.0,0.0,0.0,0.0,0.0,0.0,53.653,152.263,185.146,132.065,127.691,111.82799999999999,111.51899999999999,51.123999999999995,47.909,43.813,43.813,43.813,43.813,43.813,43.813,84.15,19.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.937,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,43.813,44.255,11.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.361000000000004,43.813,43.813,43.813,43.813,43.813,43.813,47.909,47.909,47.909,47.909,47.909,51.123999999999995,105.302,116.072,176.175,117.679,24.204,32.929,0.0,111.537,165.96599999999998,180.35,201.13400000000001,171.16299999999998,124.965,124.40800000000002,109.555,108.84199999999998,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,107.999,98.97399999999999,202.231,194.563,182.155,169.145,170.455,175.878,187.72099999999998,191.111,154.97,176.206,125.825,124.559,109.82099999999998,109.79699999999998,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,100.514,108.406,116.945,11.513,0.0,0.0,0.0,0.0,0.8569999999999999,64.105,155.037,177.734,130.495,129.004,113.781,113.62700000000001,51.123999999999995,47.909,47.909,47.909,47.909,47.909,47.909,51.123999999999995,102.48299999999999,115.389,138.726,50.413000000000004,0.0,0.0,18.097,118.45,118.20200000000001,77.023,163.368,184.726,131.02700000000002,125.17,107.62799999999999,105.60600000000001,51.123999999999995,47.909,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,57.37,122.48299999999999,124.242,179.886,96.389,14.558999999999996,0.0,0.0,11.437000000000001,56.99799999999999,125.586,152.72299999999998,165.493,125.54,126.01,113.87899999999999,117.027,57.476000000000006,54.983000000000004,50.738,51.407,50.746,51.044,50.167,49.28,107.395,84.912,54.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.533,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,17.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.827,49.28,49.28,49.28,49.28,49.28,49.28,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,104.699,118.90799999999999,171.579,148.344,92.973,30.05,8.874,28.928,64.73100000000001,99.20700000000001,177.017,178.662,133.043,130.937,114.515,112.985,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,105.991,114.48100000000001,129.622,96.67200000000001,0.0,0.0,15.477,16.1,72.92399999999999,114.45799999999998,200.016,180.972,134.736,134.024,118.974,118.58200000000001,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,115.613,114.191,122.84899999999999,43.887,0.0,102.036,104.947,45.202,14.185000000000002,78.059,158.31799999999998,172.519,125.779,124.493,108.85399999999998,107.766,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,113.111,119.745,122.84,47.728,201.88099999999997,136.782,20.477,0.0,147.394,211.771,211.771,168.18400000000003,125.25,124.499,110.28199999999998,111.83599999999998,56.591,53.376000000000005,53.376000000000005,53.625,54.001999999999995,54.306999999999995,54.52199999999999,58.302,126.309,130.715,125.45,44.733000000000004,0.0,0.0,0.0,0.0,0.0,57.30799999999999,140.863,169.543,129.013,127.46,112.384,112.056,56.591,53.376000000000005,49.28,49.28,49.28,49.563,50.416000000000004,50.503,116.916,71.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.502,27.428,75.493,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,34.946999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.827,49.28,49.28,49.28,49.28,49.28,49.28,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,114.79700000000001,123.918,119.613,39.986999999999995,121.796,37.939,43.882,67.727,0.0,60.016000000000005,147.43,174.229,128.22299999999998,127.666,112.79,112.73299999999999,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,122.14700000000002,124.191,120.34,10.867,0.0,0.0,0.0,0.0,0.0,42.021,139.993,180.91,133.911,132.619,117.79,117.60899999999998,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,113.56,125.57,123.17000000000002,17.477999999999998,0.0,0.0,12.067,32.025,3.7960000000000003,74.13600000000001,159.969,186.58599999999998,135.488,132.939,117.325,116.51699999999998,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,116.17900000000002,123.459,179.986,138.915,67.067,95.079,211.771,204.305,211.771,211.771,211.771,205.778,136.739,134.769,119.184,118.61200000000001,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,116.14399999999999,125.131,211.771,211.771,178.50799999999998,157.036,195.886,196.687,161.35,186.903,211.771,190.14,138.983,136.362,121.0,120.844,56.591,53.376000000000005,49.28,49.28,49.28,49.28,49.28,49.28,105.447,79.81,15.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.25299999999999,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,34.946999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16,49.28,49.28,49.28,49.28,49.28,49.28,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,113.10599999999998,122.199,129.403,14.917,0.0,0.0,0.0,0.0,0.0,49.402,139.776,181.377,135.543,134.528,119.509,119.16299999999998,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,115.42399999999999,124.265,131.017,25.888,0.0,0.0,0.0,0.0,4.84,63.93899999999999,150.489,186.12599999999998,133.911,132.151,117.372,117.23200000000001,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,112.677,118.50399999999999,132.77,31.54,0.0,0.0,0.0,0.0,54.766000000000005,55.952,139.02100000000002,162.959,126.963,126.154,112.999,115.554,57.153,54.61,55.033,55.42100000000001,55.79600000000001,56.06999999999999,56.552,60.068000000000005,145.543,133.904,139.408,33.489000000000004,0.0,0.0,0.0,0.0,0.0,154.77,140.08100000000002,156.836,126.916,127.07,113.99800000000002,115.122,56.591,54.39,55.126000000000005,55.375,55.64699999999999,55.531000000000006,55.88,59.19,143.036,137.377,140.422,165.96400000000003,165.585,183.21,122.39400000000002,139.17700000000002,116.07999999999998,151.94799999999998,138.262,154.02200000000002,125.728,126.588,114.331,117.06900000000002,57.45400000000001,54.242,50.595,50.448,51.215,50.951,51.748999999999995,51.144,132.621,92.485,71.58,52.798,50.563,52.159,30.351,40.196999999999996,18.864,13.901,38.957,71.11,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,34.946999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.439,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,34.946999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.526000000000003,49.28,49.28,49.28,49.28,49.28,49.28,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,121.32799999999999,132.87,205.419,211.771,129.981,139.572,61.628,178.484,145.654,131.144,185.162,161.518,126.69199999999998,126.38799999999999,113.585,116.204,57.335,54.979,54.96,56.00699999999999,55.538,56.538000000000004,55.926,60.242,147.362,138.969,208.843,178.94799999999998,100.919,120.743,77.626,67.298,158.965,170.64,211.771,163.548,129.225,128.989,114.88800000000002,115.29099999999998,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,120.139,130.95,198.761,169.77599999999998,186.185,135.592,140.423,155.567,125.03,163.93099999999998,211.771,165.94799999999998,129.686,128.49,113.245,112.709,56.591,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,53.376000000000005,56.591,108.066,127.12100000000001,186.47799999999998,129.321,90.691,49.299,0.0,0.0,0.0,48.092,132.247,153.154,131.174,130.252,114.986,114.386,56.591,53.376000000000005,49.28,49.28,49.28,49.28,49.28,49.28,98.86399999999999,80.03,33.089,0.0,0.0,0.0,0.0,0.0,0.0,32.82,17.667,67.08,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,49.28,0.0,23.136,12.179,17.846,0.0,0.0,0.0,0.0,0.0,0.0,29.365,49.28,49.28,49.28,49.28,49.28,23.026]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.542000000000001,4.303,-4.073,-25.145,4.41,-4.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.414,-7.138,16.111,-17.93,0.0,20.116,-0.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.46,-5.757999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-20.336,-8.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.791,-1.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,12.594000000000001,-6.776,-7.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-1.162,-26.254,-1.8019999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.949,-1.979,-4.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-1.6059999999999999,-26.254,-1.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.346999999999998,4.907,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-18.586,-10.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-21.114,-8.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-23.61,-5.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-7.39,-21.828000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.731,-13.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8,25.455,-6.766,-22.453000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.0,26.173000000000002,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-14.877,-14.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-5.105,-24.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,21.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.888999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.242,16.012999999999998,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0760000000000005,20.178,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.633000000000003,1.621,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.105999999999998,1.148,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,16.392,-22.570999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.24,3.014,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.046,0.20800000000000002,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.636,22.618000000000002,0.0,-25.324,-3.8939999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-21.866999999999997,-7.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-4.034,-25.184,20.468,-22.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.48,0.774,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.975,1.2790000000000001,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.712,-1.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.477999999999998,7.776,-26.254,-1.8019999999999998,0.0,0.0,0.0,25.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.254000000000001,12.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-14.683,-14.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.989,22.265,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,18.324,7.93,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-5.361000000000001,-23.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-2.294,-26.254,-0.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.37,-6.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.565,25.69,-0.662,-26.254,-2.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.8079999999999999,-0.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.927,21.326999999999998,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-8.618,-20.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.568,4.686,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.777999999999999,0.62,9.856,-26.254,-2.964,0.0,0.0,0.0,9.718,-10.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.158,25.69,0.406,-3.321,-25.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-16.735,-12.482999999999999,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-6.2860000000000005,-22.932,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.463,0.0,6.791,-2.167,-12.802,-7.4639999999999995,-6.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.293,6.231,4.73,-26.254,4.092,-1.151,20.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.964,-26.254,0.0,0.0,0.0,20.27,-22.558000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.165,4.0889999999999995,-10.392000000000001,-18.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.132,10.039,0.083,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.737,25.518,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-23.355,-5.8629999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.937999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.317,-8.998,-20.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-3.2110000000000003,-26.006999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.863,15.390999999999998,-26.254,4.544,-8.02,0.0,21.976,-24.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.651999999999997,1.6019999999999999,-20.730999999999998,-8.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.206,-3.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-13.269,-15.949000000000002,0.0,0.0,0.0,0.0,2.543,-2.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.958,10.633,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.895,24.36,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.159,15.095,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8369999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1979999999999995,-10.055,9.603,-10.687000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.619000000000002,8.152999999999999,0.836,6.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-23.151,-6.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.231,19.023,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,13.435,-14.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-16.74,-12.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,23.590999999999998,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,14.152000000000001,-18.714000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.179000000000002,6.075,-16.08,-13.139000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-11.594000000000001,-17.624000000000002,0.0,0.0,0.0,0.0,10.049,-11.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.187000000000001,18.067,-23.708000000000002,-5.51,0.0,0.0,0.0,0.0,3.388,-3.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.533,23.721,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-24.362,-4.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-23.35,-5.867999999999999,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.183,19.072,-12.157,-17.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.769000000000002,0.486,0.0,-7.4910000000000005,-21.726999999999997,0.0,8.582,-9.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.553,-7.292999999999999,8.68,-9.66,26.254,-24.212,-5.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.533,23.721,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.259,-12.728,-16.491,0.0,0.0,0.0,0.0,5.795,-6.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,11.071,-12.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,23.590999999999998,-26.254,8.509,-9.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-17.492,-11.725999999999999,0.0,0.0,0.0,26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.76,17.494,-4.341,-24.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,12.152000000000001,-13.524000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,1.063,-1.1840000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.443,20.811,-11.815999999999999,-17.402,7.412999999999999,-8.25,0.0,26.254,-22.125999999999998,-7.0920000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,16.727,9.527000000000001,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.023,25.232,-18.552,-10.665999999999999,0.0,0.0,0.0,0.0,12.970999999999998,-14.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-23.427,-5.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.76,17.494,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.76,17.494,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.267,0.631,-7.6770000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.927,23.326999999999998,0.0,-17.903,-11.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-19.454,-9.764,0.0,0.0,0.0,13.174000000000001,0.0,13.08,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,10.866,0.0,15.388,0.0,0.0,-26.254,-2.964,21.46,4.794,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-0.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.302,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-4.073,-25.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.521,0.0,6.733,0.0,0.0,-22.808000000000003,-6.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,16.861,0.0,0.0,9.392999999999999,-22.06,19.822,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,14.732000000000001,0.0,11.522,0.0,0.0,-4.467,4.013999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,10.998,0.0,15.255999999999998,0.0,0.0,-9.026,-20.192,0.0,0.0,0.0,8.714,14.877,-26.254,0.0,0.0,26.254,-19.096,-10.122,0.0,0.0,0.0,0.0,0.0,0.0,11.889000000000001,0.0,14.365,-6.532,-22.686,0.0,13.442,-14.959000000000001,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-6.082000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.465,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-5.039,-24.179000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.247,0.0,0.0,0.0,10.007,-26.254,-2.964,7.138999999999999,9.68,-18.718,0.0,0.0,1.224,-1.3619999999999999,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,16.468,0.0,9.786,-4.622,-24.596,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,15.071,0.0,11.183,-8.101,-21.116999999999997,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,15.885,0.0,0.0,0.0,0.0,0.0,10.369000000000002,-26.254,-2.964,0.0,10.959000000000001,0.0,0.0,0.0,0.0,15.295,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,13.844000000000001,0.0,10.004,2.406,0.0,0.0,0.0,-13.7,-15.517999999999999,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-8.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.075,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.597999999999999,10.655999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.117,0.0,8.123,4.015,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-18.964000000000002,-10.254000000000001,0.0,0.0,0.0,0.0,0.0,0.0,14.84,0.0,0.0,11.414000000000001,-11.898,-17.32,0.0,0.0,0.0,0.0,2.479,-2.758,0.0,0.0,0.0,26.254,-7.209,-11.073,-10.936,0.0,0.0,0.0,0.0,0.0,15.575,0.0,0.0,0.0,0.0,0.0,8.016,-26.254,15.883,-17.676,18.074,-20.114,0.0,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.033,24.221,-26.254,13.069,-5.8839999999999995,-11.625,0.0,0.0,26.254,-6.567,-9.914,-11.882,-0.855,0.0,0.0,0.0,0.0,18.949,0.0,0.0,0.0,7.306,0.0,-7.501,-21.717,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,26.254,-11.065999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.943,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.322,8.933,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.423,0.0,0.0,0.0,0.0,0.0,5.831,-26.254,-2.964,0.0,0.0,26.254,-26.254,-2.964,0.0,26.254,-5.811,-10.059,-12.215,-1.133,0.0,0.0,0.0,0.0,19.409000000000002,0.0,0.0,6.846,-16.602999999999998,-12.615,0.0,0.0,0.021,26.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.0010000000000003,-3.9419999999999997,-11.442,-10.833,0.0,0.0,0.0,22.074,0.0,0.0,4.18,-14.279000000000002,-14.939,0.0,0.0,2.13,0.0,0.0,21.461,-26.254,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,19.916,0.0,0.0,3.675,-26.254,0.0,26.254,-26.254,-2.964,0.0,0.0,2.123,-2.362,0.0,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,11.807,-13.14,0.0,26.254,-22.323,-6.895,0.0,0.0,0.0,7.936,7.936,7.936,0.0,2.447,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.247,0.0,0.0,0.0,0.0,0.0,8.363999999999999,-26.254,-0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,5.631,0.0,7.882999999999999,-15.040999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.225,7.3660000000000005,-26.254,0.0,26.254,-17.789,0.6559999999999999,-9.142000000000001,-3.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.247,0.0,0.0,0.0,0.122,10.885,0.0,-26.254,-2.964,0.0,16.191,10.062999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.247,0.0,0.0,0.0,0.0,11.007,-3.985,-2.529,-22.704,8.567,-9.533999999999999,26.254,-23.898000000000003,-5.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.936,7.936,7.936,0.0,0.0,0.0,0.0,2.447,-8.642000000000001,-20.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-3.3569999999999998,-25.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.16,-5.742999999999999,7.938,-8.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.472000000000001,0.0,0.0,0.0,0.0,0.0,10.782,-0.294,-26.254,9.958,-13.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,0.0,0.0,0.0,-0.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,24.236,-26.254,-2.964,18.799,7.455,-4.55,-18.994,-5.6739999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-25.463,22.88,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,1.9480000000000002,-2.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.032,0.0,0.0,0.0,0.0,0.0,14.222000000000001,-19.463,0.0,-9.755,0.0,0.075,26.179000000000002,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.032,0.0,12.032,0.0,0.0,0.0,0.0,2.19,-3.0410000000000004,-26.177,26.254,-6.305,-22.913,0.0,13.757,-15.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.813,0.0,0.0,0.0,0.0,0.0,8.441,-21.511999999999997,-7.706,23.590999999999998,-26.254,0.0,1.538,-1.39,-0.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.222000000000001,-21.364,-7.854,0.0,0.0,2.115,0.7390000000000001,-3.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.124000000000002,0.0,0.0,0.0,0.0,7.13,-8.424,-20.794,0.0,0.0,0.0,8.04,-1.9169999999999998,-7.031000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.936,7.936,7.936,0.0,2.447,0.0,0.0,-26.254,-2.964,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-25.458000000000002,-3.76,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.247,0.0,0.0,0.0,0.0,0.0,11.007,-23.842,-5.376,18.065,-8.056000000000001,-1.2819999999999998,-10.765999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.247,0.0,0.0,0.0,0.0,11.007,-2.964,-26.254,0.0,11.544,14.710999999999999,-2.964,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.163,0.0,0.0,0.0,0.0,0.0,2.8939999999999997,-24.548000000000002,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.936,7.936,7.936,0.0,0.0,2.447,0.0,-26.254,-2.964,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.447,7.936,7.936,7.936,0.0,0.0,-21.598000000000003,-7.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.032,0.0,0.0,0.0,0.0,0.0,14.222000000000001,-7.92,-21.298000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.322,21.932,-26.254,-2.964,0.0,0.0,0.0,14.285,0.0,0.0,0.0,0.0,9.306000000000001,-26.254,0.0,0.0,26.254,-17.338,-11.88,0.0,0.0,0.887,25.366999999999997,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,16.767,0.0,0.0,9.488,0.0,0.0,0.0,-26.254,0.0,0.0,16.182000000000002,-20.973000000000003,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,18.37,0.0,7.0,0.884,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,26.254,-15.780999999999999,-13.437000000000001,0.0,0.0,0.0,0.0,0.0,0.0,18.1,0.0,8.154,-6.0920000000000005,-5.48,0.0,-16.477,0.0,-1.169,1.64,1.9240000000000002,-0.32299999999999995,-3.6439999999999997,0.0,0.0,26.254,-8.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.899,0.0,0.0,-15.895,-13.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.522,12.732999999999999,-5.392,-23.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.057,0.0,0.0,12.197000000000001,-15.719000000000001,0.0,-10.607000000000001,-2.892,0.0,0.0,7.224,-8.039,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,19.19,0.0,0.0,0.027999999999999997,7.0360000000000005,-19.735,-9.482999999999999,0.0,0.0,0.0,10.437000000000001,13.154000000000002,-26.254,0.0,0.0,26.254,-20.067,-9.151,0.0,0.0,0.0,0.0,0.0,0.0,16.789,0.0,0.0,9.466000000000001,-26.254,-2.964,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,26.254,-5.715,-16.055999999999997,-7.4479999999999995,0.0,0.0,0.0,0.0,0.0,17.195,0.0,0.0,6.396,-26.254,16.898,9.356,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-7.301,-18.801,-3.115,0.0,0.0,0.0,0.0,0.0,26.171999999999997,0.0,0.0,0.08199999999999999,-26.254,-1.831,-1.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-13.610999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.231,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.501,13.753,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-23.17,-6.047999999999999,26.254,-26.254,-2.964,0.0,0.0,2.8560000000000003,-3.178,0.0,0.0,26.254,-6.654,-8.334,-9.877,-4.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-20.896,0.0,-8.322000000000001,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,0.0,26.254,-5.598,-11.811,-11.595999999999998,-0.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,0.0,0.0,0.0,0.0,-6.067,-8.408999999999999,-11.622,-3.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,4.18,-4.652,0.0,0.0,0.0,0.0,0.0,26.254,-5.928,-8.407,-0.574,-5.2589999999999995,-8.628,-0.42200000000000004,0.0,0.0,24.971,0.0,0.0,0.0,1.2830000000000001,-6.284,-22.934,0.0,0.0,26.254,-21.557,-7.6610000000000005,0.0,0.0,0.0,26.254,-8.19,-5.194,0.0,0.0,0.0,0.0,0.0,0.0,12.026,0.0,0.0,0.0,-26.254,-2.964,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.149,26.105999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,-1.4019999999999992,-1.4019999999999992,-1.4019999999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.188,0.0,0.0,9.066,-11.511,-17.707,-1.4019999999999992,-1.4019999999999992,-1.4019999999999992,-1.4019999999999992,-1.4019999999999992,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.953000000000003,0.0,0.0,5.301,-26.254,-2.964,0.0,0.0,10.61,4.667,-17.002,2.333,21.258000000000003,-26.254,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,24.9,0.0,0.0,0.0,1.354,-26.254,-2.964,0.0,18.149,8.105,-2.384,-26.254,-0.58,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.434000000000001,-7.223,19.311,-25.526999999999997,-3.6910000000000003,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,24.677,0.0,0.0,0.0,1.577,-10.73,-14.297,-4.192,0.0,0.0,17.14,-14.658,-4.417,0.0,0.0,26.254,-16.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.2,0.0,0.0,-15.773,-13.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311,18.942999999999998,-11.742,-17.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.958,0.0,0.0,8.296,-26.254,-2.964,0.0,0.0,26.254,-26.254,-1.01,-1.954,0.0,0.0,0.0,26.254,-20.587,-8.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-22.919,-3.48,-2.818,0.0,0.0,0.0,7.901,-8.793,0.0,0.0,0.0,26.254,-13.128,-16.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,10.991,-6.51,-5.721,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,24.021,0.0,0.0,0.0,-26.254,25.824,-26.254,13.712,-18.224,0.0,8.01,-8.914,0.0,0.0,0.0,26.254,-20.913,-8.305,0.0,0.0,0.0,0.0,0.0,1.608,0.0,0.0,0.0,24.646,-7.263999999999999,-21.471999999999998,0.0,0.0,-0.48200000000000004,0.0,24.509,-25.32,-1.955,0.0,0.0,26.254,-3.835,-7.275,-4.957,-13.15,0.0,0.0,0.0,0.0,14.722000000000001,11.532,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-10.267999999999999,-18.95,0.0,0.0,0.0,0.0,0.0,0.0,25.796,-26.254,-2.454,4.656000000000001,2.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.059,-11.072000000000001,-18.147000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.07,0.292,-4.541,-4.765,0.0,0.129,-0.14300000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242,-20.301,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-22.675,-1.069,0.0,0.0,0.0,0.0,21.335,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.631,0.0,0.0,-16.476,0.0,0.0,0.0,19.427,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-6.1370000000000005,-10.176,0.0,0.0,0.0,0.0,0.0,0.0,4.378,21.875999999999998,0.0,-16.723,3.943,-11.975999999999999,-4.907,0.0,10.156,0.0,0.0,0.0,9.557,3.1310000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.059,0.0,12.449000000000002,-26.254,-2.964,0.0,0.0,0.0,1.3869999999999998,10.878,-12.122,-1.527,0.0,0.0,0.0,0.0,0.0,0.0,5.481,0.0,0.0,0.0,0.0,0.0,0.0,8.433,-15.484000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-5.7589999999999995,-1.001,-9.195,-8.434,-4.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-12.308,-4.006,0.0,0.8440000000000001,-0.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-9.218,-2.511,-9.059,-8.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-15.975999999999999,-12.966,-0.276,0.0,5.212999999999999,-5.8020000000000005,16.546,-18.414,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.997,8.257,-25.66,0.0,0.0,-3.5580000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,9.206,17.048,0.0,-9.309,-19.909000000000002,0.0,0.0,0.0,0.0,26.254,-25.296,-3.9219999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-7.752999999999999,-21.465,0.0,0.0,0.0,0.0,3.199,18.685,-9.35,-15.004000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,0.0,0.0,0.0,0.0,3.88,-4.3180000000000005,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,17.233,-19.178,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.508000000000003,2.7460000000000004,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-13.004000000000001,-16.214000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.583,25.671,-13.273,0.0,-15.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,7.343999999999999,18.91,0.0,-2.713,-26.254,-0.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.745,-16.473,11.228,-12.495999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-6.417000000000001,-9.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0969999999999995,22.156999999999996,-13.655999999999999,0.0,0.0,0.0,-15.562000000000001,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.154,24.1,-9.418,0.0,-15.805,-3.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-6.2829999999999995,-10.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.226,-2.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-12.905,-16.12,-0.19399999999999998,0.0,0.0,0.0,0.0,0.0,6.21,20.044,0.0,-11.854000000000001,-17.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.052999999999999,16.202,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,3.625,-4.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.217,0.373,-26.254,26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.512,6.742000000000001,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.23,5.6979999999999995,4.3260000000000005,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,12.981,-14.447000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.599,16.655,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.75,19.504,0.0,-22.781,-6.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-10.832,-18.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.555999999999997,5.6979999999999995,-20.502,-8.716000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-2.964,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.976,4.2780000000000005,-8.779,-20.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.879,4.375,-18.923,-10.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-9.264,-19.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.555999999999997,5.6979999999999995,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-2.964,-26.254,0.0,11.135,-12.392000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-11.962,-17.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-3.9189999999999996,-5.337999999999999,-19.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.33,11.924000000000001,-24.153000000000002,-5.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.481,0.0,19.773,-3.785,-25.433000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-6.347,-22.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-6.212999999999999,-23.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,4.5,-5.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.12,25.134,-11.751,-17.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,14.052999999999999,-15.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,2.079,-2.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.283,9.971,-23.311,-5.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.676,7.577999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.758,12.495999999999999,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.12,25.134,-7.455,-21.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.421,3.17,-26.254,0.0,16.886,-18.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.681000000000001,-26.254,0.0,0.0,0.0,0.0,26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.492,-25.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.887,-10.71,-18.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.805,10.449000000000002,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.65,20.604,-23.043000000000003,-6.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-5.8389999999999995,-23.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.492,-3.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-13.335,-15.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-8.923,-20.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-14.659,-14.559000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93,0.324,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.312,18.279,-26.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.855,-10.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.590999999999998,-26.254,0.0,9.565,13.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.136,-5.51,-23.708000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.309000000000001,14.945,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.333,11.921,-10.677,-18.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988,-5.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-19.732,-9.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.511,-20.114,-6.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.431,-4.931,10.437999999999999,8.486,7.331,-18.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.849,8.743,0.0,0.0,0.0,0.0,0.0,0.0,1.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.333,11.921,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-15.027999999999999,-14.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-2.349,-26.254,-0.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-25.544,-3.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,0.0,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.333,11.921,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.333,11.921,-23.776999999999997,-5.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9939999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.098,-26.254,-2.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254,-6.608,-22.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.147000000000002,0.0,0.0,8.107000000000001,0.0,-21.021,-8.197000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.254]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4 kwrated=26.254173886158476 dispmode=follow kwhstored=34.62061906871441 kwhrated=34.62061906871441 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4 kw=211.7713786520212 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4 kw=569.8254 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
