new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[98.45299999999999,87.12899999999999,88.448,88.975,94.634,93.975,120.40800000000002,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.06900000000002,103.24799999999999,144.345,161.16299999999998,164.083,154.101,143.85299999999998,126.719,81.314,102.119,84.492,76.91199999999999,74.415,72.944,76.852,76.156,111.834,107.348,147.666,148.72,124.314,181.708,57.7,153.253,10.613,69.105,131.694,181.708,181.708,181.708,166.16400000000002,113.90700000000001,71.456,94.00399999999999,73.885,68.719,68.38,68.111,83.039,82.587,118.81900000000002,108.465,105.457,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,181.708,181.708,177.924,156.64700000000002,105.706,65.196,88.54799999999999,69.112,64.02600000000001,64.885,65.788,71.32300000000001,72.035,109.84,105.79899999999999,80.247,0.701,0.0,0.0,0.0,0.0,0.0,0.0,89.405,181.708,181.708,181.708,181.708,134.717,90.73,111.844,98.13799999999999,91.42000000000002,91.486,91.51799999999999,97.155,97.194,135.959,100.355,26.942,0.0,0.0,0.0,0.0,0.0,0.0,3.1089999999999995,112.439,181.708,181.708,181.708,181.708,178.90200000000004,95.466,114.899,101.86399999999999,95.288,94.545,94.19100000000002,113.40100000000001,113.455,154.529,151.276,131.452,67.064,0.0,9.09,0.0,0.0,0.0,28.575,126.615,181.708,181.708,181.708,181.708,136.156,89.81,109.57799999999999,92.788,86.31299999999999,86.181,86.101,91.254,90.88,117.18799999999999,117.32500000000002,89.954,117.104,0.0,0.0,0.0,0.0,2.6039999999999996,111.18999999999998,165.88400000000001,181.708,181.708,181.708,181.70800000000003,130.12099999999998,89.17399999999999,109.65799999999999,94.771,87.8,87.704,87.885,93.46600000000001,93.14200000000001,118.978,119.03700000000002,66.936,0.0,121.072,123.176,67.197,46.045,71.152,116.12700000000001,155.06,171.34099999999998,174.18900000000002,162.903,150.662,132.095,85.12899999999999,104.189,85.19,74.244,70.109,67.792,71.71600000000001,71.562,110.10299999999998,107.455,92.10299999999998,28.636000000000006,117.199,32.968,76.297,168.43599999999998,148.167,159.593,181.708,181.708,181.708,181.708,181.708,181.708,110.84899999999999,113.066,100.059,93.164,92.81000000000002,93.014,112.01700000000001,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913000000000004,50.707,82.315,150.15200000000002,181.708,181.708,181.708,181.708,136.047,92.78,112.742,98.60600000000001,90.37899999999999,89.556,88.876,93.44,92.76700000000001,130.584,130.752,94.024,9.669,0.0,0.0,0.0,0.0,0.0,0.0,93.513,181.708,181.708,181.708,181.708,135.215,89.90700000000001,110.02800000000002,94.914,87.839,87.161,86.46799999999999,91.06,90.04,126.182,101.836,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.76500000000001,167.058,181.708,181.708,161.105,110.84899999999999,69.375,90.404,67.104,60.47,59.758,59.738,75.20100000000001,74.814,47.409,23.936999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.481000000000005,102.83299999999998,181.708,181.708,181.708,181.708,128.184,89.56200000000001,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.719,77.619,51.023,19.463,40.288000000000004,122.559,140.529,179.929,181.708,181.708,181.708,174.322,127.06300000000002,92.958,113.09199999999998,100.066,92.81200000000001,92.522,92.206,96.97399999999999,96.036,122.268,124.014,130.227,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.03400000000002,169.65400000000002,159.009,140.248,92.49800000000002,111.647,98.307,90.324,89.245,88.561,92.91500000000002,82.836,39.181999999999995,40.525999999999996,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,181.708,174.335,162.275,140.981,91.39400000000002,110.069,97.291,90.04799999999999,89.824,89.117,106.215,105.65900000000002,97.404,56.729000000000006,28.660999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.57600000000001,181.708,181.708,181.708,181.708,135.54,93.09700000000001,113.48299999999999,100.28000000000002,92.57500000000002,90.512,88.83200000000001,93.334,92.61100000000002,130.34799999999998,121.806,25.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.73299999999999,181.708,181.708,181.708,181.708,139.24200000000002,93.261,113.681,100.14200000000001,91.961,91.961,91.852,97.139,96.806,136.046,133.459,25.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,181.708,181.708,181.708,181.708,143.533,94.53100000000002,114.219,100.71500000000002,93.22700000000002,92.421,91.757,110.052,109.501,148.21,144.167,46.531000000000006,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.01899999999999,181.708,181.708,181.708,181.708,181.708,174.25599999999997,147.719,100.37,93.04700000000001,92.631,92.45199999999998,98.235,97.751,126.046,127.31200000000001,154.33,149.341,147.10399999999998,181.708,115.485,181.708,181.708,181.708,181.708,181.708,181.708,181.708,174.683,128.2,93.56,113.08200000000001,100.35599999999998,92.77799999999999,92.469,92.417,98.225,98.14400000000002,126.616,129.10299999999998,130.52700000000002,76.194,0.0,0.0,0.0,0.0,41.455,61.349,121.33599999999998,160.739,181.44400000000002,174.32299999999998,163.87400000000002,144.035,93.96299999999998,113.28,102.041,95.075,94.64400000000002,94.603,100.06,99.417,140.131,143.096,181.708,179.929,90.677,0.0,0.0,0.0,0.0,0.0,85.046,181.708,181.708,181.708,181.708,146.196,95.09,114.758,101.71799999999999,93.87900000000002,92.238,91.84700000000001,110.68000000000002,110.03700000000002,148.188,144.278,41.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,181.708,181.708,181.708,181.708,141.056,94.944,114.694,101.63799999999999,94.762,94.464,94.37,100.165,98.82700000000001,138.238,139.58,40.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,181.708,181.708,181.708,181.708,181.708,171.593,113.514,100.44200000000001,92.824,92.309,91.56200000000001,96.37100000000001,95.659,134.391,135.139,138.50799999999998,96.585,73.308,10.353,0.0,0.0,12.494000000000002,70.72800000000001,137.063,181.708,181.708,181.708,181.708,181.708,95.919,114.74500000000002,102.03299999999999,95.125,94.115,93.77500000000002,113.466,113.82799999999999,155.584,152.506,130.696,67.067,68.914,0.0,0.0,19.386,181.708,57.553999999999995,107.04800000000002,181.708,181.708,181.708,181.708,181.70800000000003,145.403,112.90099999999998,97.71800000000002,90.88200000000002,91.35,91.35,97.068,96.73100000000001,124.571,126.633,151.821,166.574,177.90200000000002,168.025,179.562,181.708,181.708,181.708,181.708,181.708,181.708,167.204,156.19299999999998,114.40100000000001,82.294,104.43700000000001,87.022,79.947,78.89399999999999,77.209,81.36399999999999,81.01,105.146,100.926,25.364999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.992,160.378,150.32299999999998,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.49700000000001,49.369,36.547,3.7110000000000003,0.0,0.0,0.0,0.0,0.0,0.0,14.483,80.814,166.389,181.708,181.708,178.528,124.16,80.332,100.97,80.84899999999999,73.479,72.221,71.33,86.135,85.344,122.259,114.17399999999999,142.421,118.219,53.91,72.693,17.680999999999997,26.386999999999997,41.917,87.991,134.226,181.708,181.708,181.708,169.22400000000002,117.94200000000001,80.083,103.48200000000001,87.179,81.108,80.87,80.86399999999999,86.17299999999999,86.29799999999999,123.266,62.217,6.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.06099999999998,181.708,181.708,181.708,134.596,89.46,110.31700000000001,94.565,87.412,87.088,87.193,92.279,90.772,127.197,73.208,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,181.708,181.708,181.708,136.533,91.33,112.17,98.494,91.69599999999998,92.353,92.70299999999999,112.119,112.35700000000001,152.529,147.96200000000002,102.19200000000001,151.217,35.71,0.35699999999999993,0.0,0.0,7.740000000000001,173.59,181.708,181.708,181.708,181.708,181.708,133.961,91.684,111.809,96.449,89.385,89.295,89.26299999999999,94.486,93.867,119.736,120.289,167.65599999999998,81.58,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,181.708,174.13099999999997,162.257,118.30799999999999,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.01299999999999,62.43999999999999,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09200000000001,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084000000000001,30.916999999999998,83.579,176.88299999999998,181.708,181.708,181.708,181.708,181.709,171.515,137.57299999999998,99.64299999999999,92.48200000000001,92.79799999999999,92.898,112.109,112.574,152.697,148.83100000000002,181.708,181.708,181.708,160.14,85.963,181.188,140.33100000000002,181.708,181.708,181.708,181.708,181.708,181.708,139.368,93.55,113.38600000000001,100.32799999999999,93.101,92.473,92.374,97.905,96.64900000000002,133.85399999999998,134.086,169.77200000000002,181.708,130.023,56.273999999999994,62.08500000000001,20.993000000000002,0.0,0.0,44.195,154.16,181.708,181.708,178.87900000000002,125.148,81.67,102.915,85.45299999999999,79.009,78.65,78.26899999999999,82.835,81.779,117.966,114.01299999999999,155.238,158.071,108.70499999999998,0.0,81.319,82.228,62.55799999999999,97.55,181.708,150.159,181.708,181.708,171.595,119.039,77.21300000000001,100.02599999999998,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.908,137.43200000000002,53.321000000000005,0.0,0.0,0.0,0.0,0.0,0.0,17.012999999999998,128.491,181.708,179.25900000000001,156.52700000000002,106.87999999999998,68.882,92.759,72.077,67.528,68.9,69.705,73.566,38.168,18.964000000000002,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,181.708,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,9.527999999999999,18.96,3.3819999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32600000000001,160.766,151.41,142.436,127.61200000000001,83.35600000000001,104.376,88.963,81.98299999999999,81.279,80.658,83.935,61.233,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099000000000004,180.959,181.708,181.708,181.708,131.589,87.287,108.79899999999999,93.836,87.522,87.626,87.275,104.221,102.28499999999998,140.164,134.488,126.93899999999998,61.35,0.0,0.0,0.0,0.0,30.309999999999995,51.861999999999995,103.22200000000001,181.708,181.708,181.708,181.708,132.613,91.23,112.319,97.82600000000001,90.241,90.259,90.00299999999999,94.894,93.596,131.482,80.741,14.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.40099999999998,181.708,181.708,181.708,181.708,94.013,112.139,97.796,90.163,89.927,89.54700000000001,94.311,93.712,131.66899999999998,131.695,178.74200000000002,181.708,161.554,147.701,136.955,116.732,158.03799999999998,167.19400000000002,160.119,181.708,181.708,181.708,181.708,138.481,92.823,113.389,99.991,92.787,92.91400000000002,92.91799999999999,112.09299999999999,112.104,149.665,148.537,181.708,160.906,99.486,71.797,0.0,0.0,0.0,0.0,122.88600000000001,181.708,181.708,181.708,181.708,136.691,93.34000000000002,113.816,99.162,91.64600000000002,92.111,92.075,97.68899999999998,97.384,122.523,115.22,138.92700000000002,124.844,90.089,26.022,0.0,0.0,0.0,0.0,51.74100000000001,165.145,181.708,181.708,178.56900000000002,131.083,93.70999999999998,113.588,101.064,94.23999999999998,93.696,93.695,99.581,99.21799999999999,57.842,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,181.708,178.59799999999998,168.174,148.608,94.992,114.25,101.48000000000002,95.02600000000001,94.021,93.984,99.689,99.051,56.769,38.704,31.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,181.708,181.708,167.986,148.05100000000002,94.771,114.15799999999999,103.24899999999998,96.56,95.425,95.135,114.64399999999999,114.56,154.428,147.703,181.708,128.328,132.498,102.751,41.778999999999996,86.256,35.369,142.911,181.708,181.708,181.708,181.708,181.708,181.708,175.48399999999995,181.708,175.90599999999998,96.918,95.654,95.35500000000002,101.09299999999999,100.566,139.95600000000002,146.127,181.708,181.708,181.708,181.708,181.708,130.291,49.938,117.796,181.708,176.765,181.708,181.708,181.708,148.304,95.404,115.15099999999998,102.972,96.542,95.751,95.705,101.625,101.22200000000001,141.968,125.82600000000001,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,181.708,181.708,181.708,148.692,95.18200000000002,114.73100000000001,101.855,94.84700000000001,94.555,95.17,115.015,114.936,155.069,119.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.71400000000003,181.708,181.708,181.708,144.841,95.466,115.11200000000001,100.961,94.553,93.655,93.71600000000001,99.851,99.554,128.80200000000002,119.426,65.051,17.904,0.0,0.0,0.0,0.0,70.32300000000001,114.12100000000001,57.411,153.091,181.708,174.898,159.71,113.456,80.26899999999999,100.131,81.267,74.32300000000001,73.863,73.771,77.913,76.64699999999999,22.276,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.72799999999998,143.721,135.319,121.395,78.31,100.164,83.66799999999999,77.26899999999999,77.271,77.279,82.20299999999999,81.95200000000001,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,181.708,181.708,181.708,181.708,172.38899999999995,94.741,115.007,102.44400000000002,95.26299999999999,94.696,94.333,112.97799999999998,113.02600000000001,151.519,142.07,153.204,101.52600000000001,97.0,73.554,31.171,0.0,22.835,47.386,101.817,181.708,181.708,181.708,181.708,136.063,91.51799999999999,111.49700000000001,79.735,71.337,69.743,68.166,71.645,69.729,102.414,76.86,33.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.796999999999997,127.84200000000001,181.708,181.708,170.602,113.78399999999999,69.19800000000001,91.336,74.845,66.695,66.438,66.642,71.62899999999999,57.04099999999999,27.82,0.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.095,113.927,181.708,181.708,178.28,119.803,74.178,95.03199999999998,80.79,73.166,72.571,71.86,91.036,92.20200000000001,66.37,20.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.876000000000005,147.708,181.708,181.708,181.708,126.333,78.916,98.494,84.39200000000001,77.71300000000001,76.703,76.477,82.271,81.869,108.37100000000001,85.398,152.321,0.0,81.006,27.566999999999997,0.0,0.0,0.0,0.0,33.089,141.737,181.708,175.66,165.171,117.73700000000001,77.83800000000001,97.15799999999999,84.431,77.92,76.958,77.188,83.309,33.523,30.739,5.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.51,167.36700000000002,161.645,151.406,130.704,77.928,96.833,85.24,78.98,78.624,78.342,84.273,44.383,41.646,15.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.968,125.484,181.708,181.708,181.708,126.499,77.678,97.214,83.765,76.678,76.042,75.748,94.38899999999998,93.81399999999998,65.794,14.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.656,130.36,181.708,181.708,181.708,122.846,77.55,97.34,84.186,76.745,76.298,76.07300000000001,81.734,81.244,59.76499999999999,8.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.690999999999995,133.485,181.708,181.708,181.708,126.426,76.778,97.186,84.21600000000001,76.765,76.74600000000001,77.241,83.367,83.04799999999999,63.79600000000001,10.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.111999999999995,141.21200000000002,181.708,181.708,181.708,133.25799999999998,79.468,98.732,86.29,80.456,79.35300000000001,79.112,98.70100000000001,98.68300000000002,132.493,27.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.723,107.43,181.708,179.90400000000002,156.736,104.19599999999998,65.045,87.55,69.722,62.66199999999999,61.36699999999999,60.27800000000001,26.343000000000004,0.0,3.7569999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.957,117.189,181.708,158.49200000000002,145.67700000000002,102.704,69.445,90.99799999999999,77.027,69.485,69.038,74.32600000000001,73.793,27.413,24.445999999999998,11.934000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.344,143.205,140.673,123.258,74.844,95.212,82.095,76.52600000000001,76.495,76.337,82.074,81.791,122.221,130.268,159.72899999999998,126.471,123.68999999999998,138.65,13.195,0.0,0.0,0.0,0.0,41.512,135.629,181.708,181.708,141.916,80.658,99.65600000000002,87.124,81.183,79.943,79.896,99.603,99.156,144.576,123.279,72.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.872,104.05,180.36599999999999,160.412,104.775,60.163999999999994,80.788,62.6,55.933,55.12200000000001,54.681999999999995,59.041000000000004,58.577,41.838,17.025,25.741000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.665,159.869,146.339,94.175,51.23100000000001,74.335,53.951,47.637,47.031000000000006,47.00400000000001,51.795,0.0,86.79700000000001,11.261,21.683000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.478,109.60200000000002,165.707,148.377,95.98699999999998,52.63,76.10600000000001,57.838,53.881,55.09499999999999,55.295,71.623,70.363,107.648,103.927,145.951,157.356,139.934,129.024,160.681,176.571,108.107,70.054,181.708,125.527,152.202,181.59400000000002,162.004,107.564,67.14399999999999,89.679,74.73899999999999,67.152,68.054,68.807,74.483,74.487,101.37899999999999,107.05800000000002,126.45700000000001,104.02500000000002,86.117,111.038,49.05299999999999,83.943,88.59,75.99,84.676,181.708,175.965,171.442,163.22899999999998,114.457,77.615,97.11399999999999,84.75200000000001,78.282,77.52,77.485,83.714,83.556,114.48700000000001,89.555,48.956,8.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.182,75.081,127.637,123.085,108.03399999999999,64.25399999999999,85.494,66.88,61.692,59.184,57.76300000000001,61.481,60.485,96.029,20.226,19.976,46.93500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.345,116.375,170.632,155.356,102.535,59.818999999999996,81.344,62.248999999999995,55.783,55.263000000000005,55.31699999999999,72.02199999999999,72.232,33.751999999999995,22.793000000000003,10.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.06200000000001,174.19099999999997,165.265,108.925,69.199,90.45100000000001,74.156,66.616,66.328,66.10300000000001,70.35600000000001,69.775,46.306000000000004,27.579,22.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.725,181.708,176.27200000000002,119.13600000000001,74.041,95.49500000000002,81.634,73.906,73.648,73.78399999999999,79.391,79.124,81.464,42.192,38.614000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9709999999999999,96.43799999999999,181.708,181.708,127.01,77.3,97.616,84.46600000000001,76.65100000000001,76.61399999999999,76.624,95.48200000000001,95.20499999999998,136.265,82.088,45.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.12,104.273,148.75,181.708,181.708,145.841,77.844,97.815,84.63799999999999,75.608,75.199,75.141,80.587,80.021,108.189,112.596,152.776,175.19799999999998,181.708,181.709,128.637,68.882,17.439,63.177,63.985,150.872,157.49,166.02599999999998,162.917,116.978,77.214,96.918,84.383,77.704,76.707,76.479,82.273,81.516,110.006,115.855,133.939,113.15700000000001,116.486,108.309,129.35399999999998,131.951,153.955,145.847,148.57,138.838,145.79399999999998,156.059,151.32399999999998,131.701,77.627,96.43300000000002,83.727,78.579,77.585,77.525,82.5,81.503,120.217,124.574,181.662,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,139.041,80.039,99.102,86.167,79.48100000000001,78.154,77.923,97.36399999999999,96.48899999999999,137.043,134.362,121.84,48.208999999999996,0.0,0.0,26.070999999999998,59.20500000000001,0.0,41.646,0.0,132.39700000000002,111.368,181.708,181.708,131.37,79.307,98.429,85.588,78.648,77.577,77.22399999999999,82.954,82.50299999999999,123.25499999999998,127.302,169.61,135.226,45.836000000000006,33.875,55.31100000000001,43.373999999999995,9.079,39.681,0.0,81.79,137.545,181.708,181.708,133.81,79.057,98.45700000000001,85.665,78.743,77.74,77.482,83.2,82.75299999999999,124.434,128.998,44.373000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.227,135.217,181.708,181.708,133.52100000000002,78.718,98.34,85.47,78.27,77.28699999999999,77.089,96.59499999999998,96.12299999999999,137.66299999999998,136.049,117.736,3.8160000000000003,0.0,0.0,0.0,0.0,0.0,0.0,69.855,137.993,164.52200000000002,181.708,181.708,124.602,77.226,97.54899999999999,84.59700000000001,92.053,91.774,91.51,97.01899999999999,96.50200000000001,124.697,129.24,83.429,48.733000000000004,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,181.708,181.708,181.708,148.665,96.45299999999999,115.677,103.62,97.446,95.692,95.624,101.67200000000001,101.34299999999999,90.436,62.604,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.24200000000002,180.15599999999998,179.454,163.988,96.281,115.54700000000001,103.51799999999999,99.09699999999998,97.77599999999998,97.68999999999998,103.17,102.29,150.10399999999998,149.14600000000002,181.708,181.708,144.23,151.533,94.28,22.979,0.0,0.5579999999999999,0.0,127.405,181.708,181.708,181.708,168.33900000000003,98.471,117.587,105.744,100.19400000000002,97.932,97.49200000000002,117.625,117.595,169.03599999999997,161.767,86.45200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,181.708,181.708,162.738,98.491,117.59,105.68,100.06300000000002,98.427,98.27799999999999,104.036,103.40000000000002,155.27100000000002,137.054,54.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.817,181.708,181.708,156.762,97.26799999999999,116.25200000000001,103.09600000000002,95.632,93.585,92.06,95.325,92.589,127.806,41.531000000000006,15.759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.97799999999998,117.12600000000002,73.207,97.07700000000001,79.594,72.729,71.793,70.925,87.49600000000001,87.01700000000001,125.51399999999998,86.17200000000001,21.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114000000000004,108.098,181.708,181.708,129.653,87.814,109.69,94.90999999999998,84.999,85.22200000000001,85.54799999999999,91.17499999999998,91.781,118.98099999999998,117.83700000000002,100.37700000000001,94.97399999999999,129.839,138.55700000000002,74.385,29.492000000000004,117.08799999999998,124.43699999999998,123.34100000000001,171.77200000000002,181.708,176.672,179.084,132.588,92.59700000000001,112.015,97.575,89.06700000000001,88.486,88.24799999999999,93.28,92.664,118.686,117.975,39.414,0.0,13.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.20499999999998,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.620000000000005,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.26899999999999,127.075,181.708,181.708,143.55100000000002,93.916,113.94199999999998,99.962,90.906,89.671,90.07,110.652,110.817,140.494,59.691,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,181.708,181.708,148.984,96.69200000000001,116.33299999999998,103.97899999999998,97.24,96.01,95.67399999999999,101.588,101.15900000000002,145.283,58.761,31.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.77,181.708,181.708,159.733,97.86399999999999,117.132,105.096,98.667,97.022,96.94199999999998,102.94200000000001,102.449,149.281,95.699,36.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.69899999999998,181.708,181.708,161.13299999999998,97.573,116.681,104.33599999999998,98.181,97.06299999999999,96.79799999999999,116.598,116.584,165.101,150.032,120.10500000000002,46.709,43.153999999999996,78.661,54.136,119.531,0.0,0.0,0.0,47.059,137.543,181.708,181.708,158.314,97.835,117.046,104.43799999999999,96.59299999999999,95.072,94.90899999999999,100.723,100.22,134.661,124.92200000000001,24.601999999999997,7.575000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,119.876,180.609,181.708,148.71200000000002,96.2,115.12399999999998,102.79700000000001,96.07,94.12100000000001,93.78,99.576,98.848,52.492,42.251999999999995,0.0,0.0,0.0,0.0,25.919,0.0,0.0,0.0,47.79600000000001,79.81,127.581,157.231,172.15200000000002,157.065,96.08299999999998,114.713,102.051,96.419,94.88600000000001,94.41,99.493,98.40299999999999,137.78,130.025,181.708,174.75,159.545,159.52,64.604,0.0,103.02,94.441,148.08700000000002,161.721,177.23,181.708,181.708,145.615,95.264,114.835,102.211,95.45100000000001,94.31,93.88,112.84300000000002,112.094,149.07299999999998,140.067,129.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.60700000000001,181.708,181.708,141.642,93.39200000000001,113.85599999999998,100.432,92.447,92.025,92.197,98.32799999999999,98.163,136.668,138.387,181.708,181.708,181.708,181.708,181.708,176.36900000000003,77.118,96.31200000000001,130.616,167.112,181.708,181.708,181.708,140.01,89.445,111.39,98.16,90.025,89.37200000000001,89.156,95.306,94.92100000000002,130.666,120.691,71.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,106.764,181.708,181.708,144.601,92.35,114.58499999999998,102.45700000000001,94.90999999999998,94.42,94.102,114.124,113.751,144.184,56.153,19.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.615,181.708,181.708,142.222,94.79,114.51,101.565,92.275,91.06700000000001,90.99799999999999,97.196,96.74299999999998,68.704,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221999999999998,121.53399999999999,168.641,181.708,142.778,95.988,115.098,102.791,96.54500000000002,95.47399999999999,95.385,101.36200000000001,80.873,52.74499999999999,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.15600000000002,114.238,101.714,97.01899999999999,95.844,95.328,100.962,100.20700000000001,89.29799999999999,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.961999999999996,37.251999999999995,123.48700000000001,181.708,181.708,155.91,96.484,115.35600000000001,101.845,93.595,90.921,89.038,107.08200000000001,107.09100000000001,143.667,59.19200000000001,14.845999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,181.708,181.708,135.495,88.8,109.992,95.28,87.072,86.04899999999999,85.559,90.945,90.811,76.333,31.004999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.37999999999998,181.708,181.708,137.671,88.71700000000001,111.14299999999999,98.083,91.27799999999999,90.941,90.446,96.21600000000001,94.42200000000001,128.657,68.913,75.953,22.168000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.10600000000001,181.708,181.708,143.042,93.295,114.72200000000001,101.572,92.76399999999998,91.262,90.00299999999999,108.436,107.91800000000002,147.916,126.536,126.339,71.202,0.0,0.0,0.0,0.0,0.0,12.938000000000002,28.432,114.516,159.266,181.708,181.708,146.112,95.429,115.58499999999998,102.75200000000001,93.455,92.57,91.72,96.705,95.226,120.49799999999999,116.776,135.55700000000002,27.413,40.400999999999996,0.0,0.0,0.0,102.10700000000001,103.23999999999998,104.161,142.28799999999998,153.736,160.224,172.49099999999999,126.992,88.794,110.794,97.79299999999999,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.51500000000001,69.279,113.42199999999998,143.939,160.389,143.153,91.852,111.95299999999999,98.499,92.27100000000002,92.03700000000002,91.65299999999999,96.78100000000002,96.008,131.68200000000002,134.451,141.766,181.708,181.708,172.218,92.01299999999999,51.475,93.15700000000001,109.393,87.485,116.16100000000002,157.211,181.708,181.708,147.207,94.33200000000001,114.62799999999999,101.157,93.67900000000002,93.34000000000002,92.815,112.398,112.665,150.635,144.68200000000002,125.99799999999999,154.822,153.782,0.0,13.628,109.13600000000001,69.53,125.43,139.137,146.197,181.708,181.708,181.708,139.349,95.39200000000001,114.9,102.41599999999998,95.895,95.281,95.30799999999999,101.14299999999999,100.736,138.96200000000002,139.076,181.708,181.708,26.276,0.0,0.0,0.0,0.0,0.0,0.0,26.763,113.09999999999998,181.708,181.708,153.012,96.279,115.787,103.447,97.391,96.283,96.29899999999999,102.206,100.816,138.713,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.34399999999998,181.708,181.708,156.047,95.89,114.98000000000002,101.30799999999999,93.90100000000001,93.228,92.96600000000001,111.69299999999998,111.30799999999999,149.22899999999998,50.541000000000004,3.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474000000000004,120.038,181.708,181.708,143.249,94.038,113.79900000000002,100.69200000000001,91.557,90.258,89.455,94.29500000000002,93.647,42.578,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.77400000000002,154.053,180.827,141.944,93.86100000000002,112.765,100.016,92.46099999999998,91.23200000000001,91.025,96.24600000000001,48.28600000000001,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928000000000004,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.95499999999998,93.513,98.708,97.883,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88000000000001,130.56,181.708,181.708,166.386,97.89200000000001,116.755,104.43999999999998,98.355,96.762,96.913,116.735,117.084,162.797,140.41899999999998,119.455,75.133,0.0,65.643,0.0,0.0,0.0,0.0,35.751,38.228,123.37,181.708,181.708,146.482,96.185,114.976,102.36200000000001,96.283,95.78299999999999,95.225,100.037,98.56299999999999,131.69299999999998,110.974,58.86,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.962,155.39,165.855,181.708,181.708,155.407,96.67200000000001,116.055,104.13,97.82,96.55799999999999,96.20399999999998,101.904,100.732,137.116,138.10399999999998,98.66799999999999,27.153000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.593999999999994,127.613,181.708,181.708,156.7,96.762,116.414,104.181,98.03100000000002,96.728,96.31900000000002,115.765,115.448,156.138,135.344,145.441,110.913,51.342,84.193,68.189,0.0,0.0,0.0,14.335999999999999,49.021,125.145,181.708,181.708,155.44,96.93,116.40899999999999,103.781,95.919,94.713,94.152,99.417,98.374,82.553,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.996,56.448,118.27799999999999,168.753,181.708,153.507,97.42400000000002,116.302,104.363,99.02100000000002,97.491,97.382,103.492,90.70100000000001,58.08500000000001,36.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.605,166.843,181.708,174.62900000000002,98.236,116.867,105.226,101.514,99.814,99.064,104.934,104.26000000000002,152.52,141.57,181.708,181.708,138.418,0.0,86.08200000000001,117.927,24.564000000000004,18.539,145.589,181.708,181.708,181.708,181.708,176.639,99.495,118.426,106.905,101.52600000000001,100.508,99.93799999999999,120.62100000000001,120.57999999999998,176.429,139.10299999999998,36.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,181.708,181.708,169.30700000000002,99.32799999999999,118.29299999999999,106.581,101.196,99.603,99.272,105.455,105.02799999999999,158.037,80.066,15.214000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.812,126.059,181.708,181.708,170.00099999999998,99.09900000000002,118.214,106.617,101.439,100.00399999999999,99.23100000000001,104.811,104.2,152.769,103.93000000000002,17.464000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415,134.41299999999998,181.708,181.708,173.687,99.475,118.35,106.46399999999998,101.04299999999999,99.837,99.147,119.30299999999998,118.84200000000001,168.065,119.675,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,165.60299999999998,134.17700000000002,181.708,181.708,172.80200000000002,99.62299999999999,118.399,106.835,100.022,99.085,98.27600000000001,104.24700000000001,103.84,144.305,116.566,31.855999999999998,0.0,0.0,0.0,0.0,0.0,35.119,181.708,10.282,94.87299999999999,106.196,158.607,181.708,152.39,98.46500000000002,116.968,105.507,100.376,98.97,98.18,103.611,91.73,59.68300000000001,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.37099999999998,151.256,97.069,116.085,104.48,100.845,99.118,99.12899999999999,105.566,105.048,108.912,47.56399999999999,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.034,181.708,181.708,150.253,96.911,115.99299999999998,103.934,98.43699999999998,97.443,97.69200000000001,117.67399999999999,117.689,156.87,58.147,21.956999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,181.708,181.708,157.114,99.12,117.72,106.104,100.211,97.26799999999999,95.893,101.133,100.647,137.48,108.98700000000001,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.651,59.994,114.492,181.708,181.708,153.82299999999998,96.87700000000001,115.95300000000002,103.668,97.679,96.54799999999999,96.559,102.149,101.261,138.011,56.10000000000001,37.056999999999995,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.096999999999998,125.236,181.708,181.708,155.014,96.56300000000002,114.005,99.61200000000001,91.75100000000002,91.07200000000002,91.349,109.67399999999999,110.36399999999999,127.381,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666000000000004,134.042,178.433,181.708,142.72799999999998,95.861,115.09700000000001,102.59100000000001,94.236,92.456,92.134,97.705,96.912,118.50299999999999,98.825,60.974,0.124,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,181.708,149.61,97.016,117.342,104.366,97.847,96.365,95.96999999999998,101.211,82.54899999999999,52.141000000000005,31.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.26599999999999,138.459,175.435,160.851,96.40399999999998,115.56699999999998,103.373,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.917000000000005,70.086,139.981,176.88400000000001,161.72799999999998,96.544,115.915,104.088,99.499,97.85800000000002,97.45499999999998,117.37200000000001,117.28,161.911,131.82299999999998,101.74599999999998,89.083,6.3820000000000014,0.0,31.851,147.101,17.784000000000002,0.0,30.841999999999995,78.149,127.201,181.708,181.708,156.134,97.589,117.097,105.09899999999999,99.23000000000002,98.001,97.884,103.915,103.479,148.623,121.193,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.82400000000001,94.709,137.613,181.708,181.708,165.25799999999998,98.337,117.531,105.49799999999999,87.65,85.934,85.806,91.77600000000001,91.181,135.43200000000002,76.638,4.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.135,105.72200000000001,181.708,181.708,150.736,86.46,105.512,93.264,86.89200000000001,85.36399999999999,84.90100000000001,104.73299999999999,104.536,145.92700000000002,73.553,0.0,0.0,0.0,0.0,0.0,74.028,18.208,0.0,0.0,31.328000000000003,101.015,172.794,181.708,140.38,84.52,104.625,92.291,83.49799999999999,82.126,82.134,88.02600000000001,87.33,114.80799999999999,69.093,26.435,0.0,0.0,0.0,0.0,0.0,88.381,181.708,116.13799999999999,101.87900000000002,113.914,141.804,177.755,133.726,84.21,103.765,91.699,84.99600000000001,83.62200000000001,83.58200000000001,89.691,67.774,43.085,16.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.886,125.481,166.31599999999997,151.585,85.29700000000001,103.839,91.965,87.881,86.345,86.23100000000001,92.16700000000002,91.65100000000001,90.84299999999999,29.569000000000003,7.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.631,110.475,169.69400000000002,181.708,137.026,84.751,103.88600000000001,91.42000000000002,85.306,84.295,84.26,104.057,104.057,142.428,112.603,0.19699999999999998,21.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.06,118.14299999999999,181.708,181.708,156.68,86.355,104.725,91.75399999999999,85.455,84.021,83.64200000000001,89.336,88.93799999999999,129.327,30.684,1.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.292,113.994,181.708,181.708,159.675,86.85,105.31100000000002,92.229,85.818,84.189,83.931,89.459,88.13600000000001,126.27899999999998,22.249000000000002,33.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.59700000000001,116.308,120.67299999999999,181.708,181.708,158.86,87.132,106.015,93.85799999999999,87.506,85.583,84.84899999999999,104.021,103.36199999999998,145.657,111.581,82.242,18.166,0.0,0.0,65.80199999999999,3.17,157.92,0.0,0.0,39.504,112.275,181.708,181.708,159.918,87.27799999999999,106.03200000000001,93.42499999999998,85.211,83.05,82.759,88.59899999999999,88.566,118.22499999999998,42.638000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.789,181.708,181.708,181.708,162.953,176.407,131.465,84.197,103.537,91.44,84.615,82.439,82.035,87.803,87.39200000000001,90.741,9.822000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.238,126.711,167.947,154.861,85.145,103.47599999999998,90.736,85.89399999999999,84.118,84.087,90.171,89.846,130.554,119.72799999999998,89.786,30.857,0.0,0.0,31.201999999999998,120.15299999999999,38.594,0.0,76.119,181.708,181.708,181.708,181.708,161.49200000000002,86.87,104.758,92.397,86.27799999999999,84.488,84.29700000000001,104.096,104.05200000000002,144.33,112.799,85.124,35.435,0.0,0.0,3.953,81.94200000000001,0.0,0.0,0.0,54.277,181.708,181.708,181.708,149.249,85.859,104.83899999999998,92.545,86.40299999999999,84.512,84.285,90.096,89.25,128.747,103.18,83.598,34.135999999999996,0.0,0.0,19.715,155.3,0.0,0.0,50.27,181.708,181.708,181.708,181.708,169.03,86.605,105.891,93.625,87.31299999999999,85.64200000000001,85.605,91.69499999999998,91.27799999999999,136.914,120.149,127.92300000000002,175.604,172.83900000000003,149.586,103.82799999999999,0.0,0.0,181.708,181.708,181.708,181.708,181.708,181.708,159.306,87.189,106.10200000000002,93.85799999999999,88.367,86.21700000000001,85.574,105.854,105.921,152.422,119.005,89.73,40.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.025999999999996,107.95699999999998,181.708,181.708,152.187,87.14,106.416,94.735,87.53,85.92,86.15700000000001,92.374,90.765,87.227,21.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.125999999999998,86.87899999999999,135.151,181.433,137.605,85.46700000000001,104.507,92.60200000000002,86.86200000000001,85.448,85.712,91.437,53.048,45.627,23.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.299,139.66,179.05599999999998,163.227,85.837,104.831,92.729,88.508,86.87200000000001,86.243,91.59700000000001,90.568,96.24,30.902999999999995,6.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.483000000000004,113.32599999999998,181.708,181.708,163.285,87.26100000000001,106.353,94.468,88.823,87.165,87.171,107.715,107.06,154.543,124.896,40.954,0.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.306000000000004,121.244,181.708,181.708,163.553,88.51299999999999,107.39399999999999,95.06299999999999,89.179,87.464,87.23299999999999,93.47200000000001,93.04299999999999,147.069,119.742,106.227,85.095,95.79800000000002,135.056,44.805,0.0,47.26500000000001,0.0,33.015,84.96,181.708,181.708,181.708,157.088,86.3,105.59200000000001,93.68299999999999,88.139,86.54799999999999,86.632,92.89,92.791,146.516,121.03,123.889,48.65100000000001,156.636,181.708,181.708,169.69799999999998,62.157,0.0,10.298,102.34900000000002,131.993,181.708,181.708,174.514,89.65299999999999,107.904,96.65100000000001,90.64299999999999,89.432,87.443,107.475,107.386,156.87,154.252,181.708,152.07299999999998,90.57799999999999,0.0,0.0,0.0,0.0,0.0,82.792,46.076,124.47199999999998,168.192,181.708,144.086,86.744,105.27,93.70700000000001,86.889,84.84700000000001,84.55799999999999,90.5,90.085,96.25200000000001,22.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.008000000000003,74.80199999999999,130.125,174.957,125.58700000000002,84.17399999999999,103.361,91.587,86.171,85.137,85.305,91.486,56.222,42.9,20.798000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.194,114.34700000000001,159.336,144.224,84.994,103.91899999999998,91.957,87.978,86.50399999999999,86.47200000000001,92.663,92.62,137.808,116.96699999999998,93.081,0.0,0.0,17.403,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.82300000000001,60.532,57.256,56.88,55.76900000000001,0.0,0.0,77.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.275,29.428,0.0,61.678000000000004,115.854,138.991,104.86200000000001,56.575,66.813,60.398,57.138000000000005,56.790000000000006,55.98,59.36200000000001,0.0,45.012,0.0,0.0,0.0,0.0,0.0,85.46,181.708,181.708,181.708,181.708,131.69899999999998,136.887,181.708,181.708,165.16099999999997,85.988,105.65299999999999,93.50199999999998,87.897,87.265,87.655,93.25399999999999,92.345,139.921,126.458,108.064,61.956,0.0,39.483000000000004,177.62599999999998,0.0,0.0,26.322,20.623,139.143,101.65700000000001,181.708,181.708,181.708,121.235,105.65900000000002,93.786,88.28200000000001,86.689,86.148,106.109,106.0,149.282,118.114,146.308,97.266,43.593,181.708,181.708,181.708,178.36599999999999,73.501,0.0,67.9,181.708,172.29,181.708,152.208,87.10700000000001,106.09899999999999,94.52100000000002,99.98,98.73100000000001,98.59700000000001,104.40100000000001,103.62700000000001,139.181,117.822,83.46799999999999,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,181.708,155.304,97.309,116.24800000000002,104.25200000000001,98.873,96.751,95.956,101.704,101.296,60.54,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,181.708,179.595,98.55899999999998,117.385,105.751,101.465,99.176,98.84399999999998,104.736,104.28,155.162,132.17600000000002,119.634,15.745,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,181.708,181.708,181.708,100.54299999999999,119.191,107.62200000000001,100.43700000000001,99.134,98.61399999999999,104.093,103.086,143.024,73.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,164.702,128.524,80.646,160.32399999999998,181.708,181.708,99.149,117.676,105.84100000000001,101.665,100.523,99.61,105.59100000000001,105.26700000000001,157.623,132.726,123.525,69.944,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.59799999999998,181.708,156.533,98.01,116.971,105.044,99.905,97.752,97.256,103.111,102.641,142.32,75.581,30.875999999999998,0.0,0.0,0.0,0.0,0.0,0.0,63.19199999999999,7.589999999999999,59.774,120.59100000000001,181.708,181.708,162.369,97.677,116.09200000000001,103.889,98.708,97.50399999999999,97.41400000000002,117.395,116.932,157.961,135.541,114.53700000000002,96.69200000000001,18.923,0.0,0.0,0.0,28.74,0.0,38.524,70.53399999999999,124.495,181.708,181.708,159.153,98.197,116.985,104.88,98.181,96.257,95.75199999999998,101.513,100.725,127.76299999999999,130.753,155.501,129.287,153.096,55.47699999999999,0.0,0.0,0.0,23.553,76.123,129.92600000000002,117.09299999999999,146.099,181.708,140.686,95.69400000000002,114.822,102.63799999999999,96.897,95.607,95.225,101.505,100.80899999999998,127.98899999999999,69.941,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9369999999999998,31.969,112.09299999999999,159.936,181.708,175.667,98.449,117.145,105.262,101.18,99.116,98.717,104.405,103.641,147.59799999999998,134.005,120.402,79.64699999999999,11.556,46.659,9.697000000000001,138.391,0.0,0.0,73.711,181.708,181.708,181.708,181.708,181.708,178.09300000000005,140.15699999999998,106.36399999999999,100.88599999999998,99.27899999999998,98.89200000000001,118.688,118.275,163.416,141.231,123.35,82.473,12.782,0.0,98.99600000000001,0.0,0.0,72.532,6.2620000000000005,106.01100000000001,149.989,181.708,181.708,175.27900000000002,100.876,119.335,107.44499999999998,101.804,101.07799999999999,99.839,105.794,105.40100000000001,156.18,137.191,123.655,78.984,39.512,13.923,0.0,59.20600000000001,70.595,10.267999999999999,2.727,95.993,144.42700000000002,181.708,181.708,181.708,100.87100000000001,119.324,107.62699999999998,101.757,100.99600000000001,100.42200000000001,107.054,106.712,169.12,141.035,129.217,85.21700000000001,12.304,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,181.708,181.708,181.708,179.578,147.618,108.79700000000001,103.33200000000001,102.574,101.322,122.419,122.09999999999998,181.708,158.928,132.45600000000002,112.162,48.658,75.702,181.708,181.708,160.488,5.606,81.215,117.165,135.238,181.708,181.708,178.408,101.09299999999999,118.046,106.845,100.399,99.553,98.226,104.325,103.95299999999999,145.216,126.699,126.073,38.906,160.999,25.17,19.732,181.708,181.708,110.175,116.015,145.257,166.74099999999999,181.708,181.708,158.52,98.715,116.495,104.71,99.65500000000002,98.12,97.82200000000002,103.35799999999999,102.772,138.875,134.387,89.678,126.626,108.839,102.508,48.681000000000004,52.535,34.429,17.065,15.47,168.676,117.715,137.141,181.708,171.50400000000002,97.56,116.107,104.462,100.46999999999998,98.66799999999999,98.92299999999999,105.44,103.84700000000001,146.602,150.645,166.755,179.543,118.12099999999998,0.0,0.0,0.0,31.599,122.088,0.965,50.718999999999994,120.66,181.708,181.708,180.023,101.025,119.682,108.09299999999999,102.48200000000001,101.34100000000001,100.16599999999998,120.964,120.93,177.78099999999998,152.092,122.846,56.693999999999996,0.0,0.0,52.887,0.0,0.0,0.0,0.0,50.836000000000006,156.643,181.708,181.708,174.253,100.62900000000002,119.548,107.90299999999999,102.28399999999999,101.24500000000002,99.616,105.69799999999998,105.40100000000001,160.44799999999998,141.594,126.05,1.893,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.07300000000001,130.11700000000002,181.708,181.708,179.638,100.43700000000001,119.439,108.04899999999999,102.296,100.728,99.70399999999998,106.069,105.482,160.77700000000002,140.308,129.21,54.763000000000005,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,181.708,181.708,175.484,99.72,118.827,107.134,101.53399999999999,99.899,99.831,120.746,120.057,177.393,148.638,65.322,1.3769999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,181.708,181.708,173.57299999999998,100.15299999999999,119.068,107.527,100.24600000000001,98.053,97.729,104.53399999999999,104.195,146.498,124.859,97.60299999999998,22.499000000000002,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.12999999999998,165.082,181.708,161.525,98.539,117.596,105.251,99.236,97.303,97.022,103.73299999999999,102.714,144.329,129.966,56.732,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.83100000000002,96.181,115.91800000000002,103.647,99.12,97.674,97.652,103.40299999999999,102.84899999999999,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,181.708,181.708,152.227,96.93,116.617,104.49700000000001,98.75,97.73200000000001,97.93500000000002,118.311,117.93899999999998,163.727,147.41899999999998,115.374,0.0,0.0,0.0,0.0,8.232000000000001,181.708,141.041,0.0,17.032,116.825,181.708,181.708,181.708,113.18,117.666,105.86200000000001,100.462,98.629,98.287,104.33499999999998,103.49700000000001,148.174,136.77200000000002,144.316,105.211,59.536,0.0,102.48700000000001,139.803,73.985,48.833,81.742,145.69299999999998,181.708,181.708,181.708,181.708,122.65200000000004,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.24200000000002,151.433,160.791,181.708,181.708,62.35900000000001,95.529,98.801,0.0,13.521,25.846,132.28,181.708,181.708,181.708,180.44799999999998,100.46899999999998,119.288,107.51299999999999,101.913,101.044,100.145,120.961,120.932,181.708,152.293,131.285,133.986,133.735,0.0,16.473,22.31,0.0,0.0,0.0,126.235,165.21400000000003,181.708,181.708,174.479,100.271,117.567,106.14,99.617,98.03399999999999,97.41799999999999,103.82,103.29500000000002,144.077,130.14,94.708,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,181.708,163.064,98.84499999999998,117.605,105.794,100.083,98.898,98.355,104.22,103.939,97.49600000000001,54.32300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,181.708,181.708,99.01,117.566,105.844,101.779,100.24799999999999,99.927,105.905,105.17799999999998,161.53799999999998,91.204,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,181.708,181.708,179.87099999999998,99.64,118.204,106.079,88.029,86.03299999999999,85.60600000000001,105.57,105.55799999999999,156.767,145.233,159.405,90.035,104.96600000000001,38.958,0.0,125.84700000000001,132.908,101.35800000000002,3.088,34.9,110.42399999999999,174.601,181.708,141.094,84.919,104.38799999999999,92.228,86.542,85.00200000000001,85.125,91.04,90.35,134.504,123.27799999999999,110.69,13.919,0.0,0.0,0.0,0.0,0.0,30.421,0.0,12.589,88.179,170.829,181.708,135.651,84.213,103.25200000000001,90.76,84.69200000000001,83.76899999999999,83.796,89.685,89.006,128.32,119.61200000000001,107.475,19.939,0.0,0.0,0.0,0.0,92.03399999999999,143.688,122.221,75.533,122.43,181.708,181.708,165.145,88.53299999999999,105.585,93.191,88.762,87.07,86.609,106.796,106.79399999999998,159.52100000000002,138.34799999999998,51.718,0.0,0.0,0.0,0.0,0.0,0.0,27.758000000000003,1.7360000000000002,107.12600000000002,170.06599999999997,181.708,181.708,159.632,87.786,106.691,95.11,87.262,84.99600000000001,84.631,90.39299999999999,89.399,124.90900000000002,111.53299999999999,53.21100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.264,100.38500000000002,152.507,181.708,148.514,86.73200000000001,104.074,91.291,85.515,83.507,83.527,89.68299999999999,89.473,56.108999999999995,37.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.66199999999999,144.034,173.602,160.215,85.794,104.699,92.95200000000001,89.29,87.685,87.448,93.45300000000002,92.363,141.34799999999998,60.868,57.828,38.609,0.0,0.0,0.0,0.0,0.0,0.0,4.289,95.45200000000001,134.605,181.708,181.708,162.493,87.425,106.272,94.92399999999999,89.39,87.64200000000001,87.53399999999999,108.455,108.462,164.287,144.181,143.613,102.185,37.806,8.217,0.0,29.648000000000003,181.708,135.829,181.708,124.815,127.719,181.708,181.708,160.80100000000002,88.079,107.10599999999998,95.62999999999998,90.22,88.839,88.156,93.804,92.53,146.879,132.907,121.06100000000002,67.291,0.0,0.0,0.0,0.0,52.42799999999999,0.0,0.0,50.93399999999999,125.12100000000001,181.708,181.708,169.396,88.73100000000001,107.299,95.554,90.184,89.53200000000001,88.39399999999999,94.413,93.94499999999998,154.259,136.787,122.792,66.52600000000001,0.0,0.11699999999999999,0.0,0.0,0.0,0.0,0.0,51.999,127.94200000000001,181.708,181.708,171.38400000000001,88.494,107.555,95.92000000000002,90.26700000000001,89.38799999999999,88.66799999999999,109.844,109.816,175.22299999999998,148.804,65.843,0.0,0.0,0.0,0.0,0.0,0.0,4.793,19.016,100.689,118.444,179.924,181.708,145.295,86.581,105.921,94.40900000000002,87.119,85.21600000000001,85.16799999999999,91.401,91.038,100.823,39.544000000000004,13.269999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.273,107.148,159.60299999999998,181.708,137.156,84.43299999999999,103.55299999999998,91.68299999999999,86.366,84.678,84.64399999999999,90.40899999999999,81.328,49.446000000000005,40.974,0.0,0.0,0.0,0.0,0.0,0.0,73.964,51.553999999999995,0.0,8.799,90.031,161.761,181.708,173.592,87.245,106.13299999999998,94.894,91.03399999999999,90.351,89.25299999999999,95.444,94.713,158.141,140.077,113.853,0.0,0.0,0.0,30.498,0.0,0.0,181.708,181.708,105.12000000000002,164.708,181.708,181.708,171.00400000000002,88.655,107.65399999999998,96.436,90.859,90.0,88.88600000000001,109.883,109.84100000000001,177.165,151.637,128.627,44.913999999999994,0.0,0.0,0.0,0.0,30.89,26.248,37.637,178.234,128.25799999999998,181.708,181.708,181.708,151.75799999999995,107.625,96.334,90.495,89.556,88.62299999999999,94.76,94.117,158.12,140.852,158.654,181.708,127.302,87.346,29.61,87.631,144.64,180.092,181.708,181.708,181.708,181.708,181.708,181.708,167.66299999999998,181.708,169.963,90.83200000000001,90.196,89.289,95.417,94.757,160.501,148.799,181.708,162.66299999999998,155.156,109.417,94.06799999999998,0.0,73.164,0.0,154.905,181.708,181.708,181.708,181.708,181.708,152.48000000000005,108.051,96.94199999999998,91.426,90.84700000000001,89.411,110.76,110.23200000000001,176.37599999999998,153.471,167.19099999999997,181.708,109.771,7.744,0.0,148.797,30.002,181.708,0.0,59.40500000000001,169.649,181.708,181.708,168.215,89.015,107.37100000000001,95.66599999999998,88.475,86.685,85.37100000000001,91.499,91.111,132.613,126.399,124.735,101.67200000000001,5.676,0.0,77.585,0.0,27.553,51.76000000000001,0.0,54.823,120.396,159.67600000000002,177.578,130.079,83.801,102.934,90.436,84.238,82.911,82.977,89.109,88.881,121.009,114.464,0.0,0.0,0.0,0.0,0.0,0.0,32.729,0.0,0.0,0.0,94.037,159.671,180.09799999999998,167.542,87.334,105.73100000000001,93.537,89.139,87.086,86.51100000000001,92.161,91.52500000000002,142.062,132.22899999999998,120.477,13.229000000000001,0.0,0.0,0.0,0.0,110.73299999999999,181.708,181.708,181.708,181.708,181.708,181.708,181.708,167.951,159.763,95.476,89.603,88.865,88.36200000000001,108.435,107.85399999999998,173.791,159.058,179.592,132.312,113.385,181.708,181.708,181.708,175.02700000000002,148.071,148.555,140.499,139.308,181.708,181.708,157.972,86.846,105.30799999999999,93.537,88.434,87.196,86.958,93.055,92.535,146.13,135.844,164.753,138.406,68.867,28.037,0.0,18.792,148.546,48.511,59.091,107.98,155.9,181.708,181.708,141.399,85.66,104.28200000000001,92.15100000000001,86.454,84.913,84.93299999999999,90.95299999999999,90.56700000000001,134.618,132.995,144.799,112.823,103.73200000000001,168.80200000000002,69.675,78.383,15.172,9.208,0.0,77.439,145.01,181.708,181.708,149.241,85.93299999999999,103.559,90.444,84.68,83.861,83.99600000000001,103.625,103.601,148.347,137.02700000000002,141.577,105.20100000000001,65.783,18.969,13.894,0.0,0.0,0.0,15.582999999999998,94.052,173.34,181.708,181.708,158.40200000000002,87.821,106.994,94.57099999999998,86.824,84.824,84.57799999999999,90.749,90.337,130.816,120.42600000000002,91.73700000000001,16.736,0.0,0.0,0.0,0.0,0.0,0.0,22.129,62.925,135.89,181.708,181.708,150.124,86.40799999999999,105.234,93.721,88.41,86.09700000000001,84.925,90.66799999999999,90.027,60.5,44.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.067,171.238,115.949,161.66899999999998,173.69400000000002,162.502,85.865,104.956,93.16,88.68299999999999,86.764,86.779,92.696,91.711,144.476,134.137,123.01600000000002,56.476000000000006,0.0,0.0,90.33200000000001,168.77700000000002,0.0,0.0,0.0,65.625,181.708,181.708,181.708,163.958,87.839,107.087,95.708,90.0,88.54899999999999,87.831,108.684,108.7,174.22400000000002,155.188,87.28299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.564,149.243,181.708,181.708,163.252,88.101,107.01700000000001,95.184,89.057,87.329,87.09,93.025,92.881,153.042,148.387,181.708,103.964,0.0,0.0,0.0,0.0,0.0,2.9019999999999997,71.587,145.89700000000002,181.708,181.708,181.708,152.15,86.197,105.411,93.36399999999999,87.891,85.641,84.91,90.684,90.84200000000001,140.623,139.138,129.747,72.753,0.0,83.835,0.0,0.0,0.0,0.0,0.6629999999999999,75.38,153.838,181.708,181.708,166.65400000000002,88.194,107.056,95.45299999999999,91.97,90.755,90.14200000000001,110.357,109.598,167.43400000000003,150.907,103.903,0.983,0.0,0.0,0.0,0.0,0.0,0.0,1.455,74.105,152.428,181.708,181.708,164.325,90.67200000000001,109.171,97.37100000000001,90.23700000000001,88.958,88.045,93.969,93.625,138.946,130.238,93.99200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.91,146.796,180.32299999999998,181.708,143.612,87.396,105.823,94.137,88.77,86.95,87.00200000000001,93.23899999999999,92.904,65.354,49.711999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.708,12.147,103.53399999999999,179.00099999999998,181.708,170.625,88.652,107.042,95.249,90.292,88.87100000000001,88.24799999999999,94.01799999999999,93.346,138.929,62.641999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.861,104.85,181.708,181.708,174.278,88.352,106.873,94.94700000000002,91.154,89.309,89.042,109.275,108.73,164.795,152.27200000000002,146.884,111.602,32.154,120.95200000000001,52.341,66.255,1.3769999999999998,118.542,167.886,157.16899999999998,181.708,181.708,181.708,181.708,168.71099999999998,111.9,96.54700000000001,91.287,89.585,88.806,94.646,93.65700000000001,142.137,137.798,136.285,93.22700000000002,62.858000000000004,7.233,165.89,181.708,181.708,85.90299999999999,34.388000000000005,159.75799999999998,178.36,181.708,181.708,181.708,154.363,107.476,95.791,90.478,88.3,87.90100000000001,93.64,93.37,141.687,138.227,128.02200000000002,115.443,87.646,29.603000000000005,3.6919999999999997,116.34099999999998,181.708,181.708,161.547,129.578,181.708,181.708,181.708,181.708,146.072,106.346,93.844,87.5,86.084,85.54899999999999,105.00700000000002,105.012,148.88299999999998,148.028,181.708,181.708,181.709,158.686,94.9,68.381,0.0,0.0,51.614,117.58299999999998,181.708,181.708,181.708,181.708,155.106,107.962,95.901,88.77799999999999,86.956,86.36200000000001,92.751,91.71799999999999,130.391,128.753,150.814,63.501999999999995,29.835000000000004,57.136,44.103,57.00800000000001,105.713,181.708,181.18200000000002,181.708,181.708,181.708,181.708,174.733,88.31299999999999,105.993,93.96600000000001,88.584,86.927,86.71600000000001,92.392,91.876,133.377,132.281,153.305,91.775,169.53099999999998,99.393,181.708,181.708,0.0,0.0,0.0,49.858000000000004,111.603,181.708,181.708,158.188,86.057,105.24,93.323,89.661,88.045,87.663,93.249,92.676,141.717,143.14700000000002,154.158,99.35799999999999,63.945,16.838,55.224,0.0,45.223,56.19900000000001,82.541,109.17600000000002,181.708,181.708,181.708,181.708,168.862,172.53400000000002,97.50299999999999,91.84,90.54700000000001,89.916,109.24,108.21600000000001,165.592,157.126,139.512,81.234,44.011,49.977,108.34,71.255,71.795,40.518,66.601,166.449,178.94400000000002,181.708,181.708,181.709,152.864,108.569,97.175,91.77,90.17399999999999,89.61399999999999,95.78200000000001,95.32599999999998,153.519,150.007,181.708,181.708,181.708,181.708,101.7,33.91,5.202999999999999,70.714,1.4720000000000002,181.708,181.708,181.708,181.708,164.36700000000002,89.721,108.83,96.92200000000001,91.286,89.12700000000001,87.90700000000001,93.607,92.84,144.313,141.516,132.509,175.799,0.0,0.0,0.0,0.0,8.171,0.0,60.673,110.17299999999999,169.274,181.708,181.708,145.317,87.08,106.21600000000001,94.166,88.17299999999999,86.82,86.656,105.81199999999998,105.505,150.529,121.7,45.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.814,114.32,179.05700000000002,181.708,181.708,154.252,89.075,106.969,94.454,87.542,86.365,85.787,91.354,90.641,124.499,126.796,104.32,12.834000000000001,0.0,0.0,0.0,3.794000000000001,91.69599999999998,153.751,98.462,90.56299999999999,151.286,181.708,178.609,135.39600000000002,86.38799999999999,105.62799999999999,93.67299999999999,87.68799999999999,85.94,85.587,90.94799999999998,89.919,122.461,47.54,0.0,0.0,0.0,0.0,0.0,0.0,181.708,181.708,154.235,95.044,145.281,177.12099999999998,168.632,155.095,86.84700000000001,105.686,93.81299999999999,89.91799999999999,88.46799999999999,88.475,94.15399999999998,93.583,143.819,144.226,138.401,153.546,109.114,0.0,9.18,133.377,128.292,127.464,57.791000000000004,160.757,181.708,181.708,181.708,142.24,85.99799999999999,105.34,93.31999999999998,87.82,87.141,87.74,108.21,108.17499999999998,156.826,154.755,137.691,181.708,0.0,0.0,181.708,145.861,49.57,69.80199999999999,63.14900000000001,105.92,181.708,181.708,181.708,131.47299999999998,86.65100000000001,105.915,93.744,88.2,86.96799999999999,86.156,91.28299999999999,90.929,132.971,137.958,119.264,45.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.011,153.95,181.708,181.708,136.084,85.679,104.881,92.536,86.82700000000001,86.221,87.04,93.994,94.138,143.60399999999998,111.66,48.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.84500000000001,147.55200000000002,181.708,181.708,144.201,87.066,104.868,92.333,85.87299999999999,85.28200000000001,85.56700000000001,106.646,108.51299999999999,158.279,155.845,87.18,0.0,0.0,0.0,0.0,0.0,0.0,37.316,82.126,119.512,181.604,181.708,181.708,158.078,89.463,108.163,96.184,89.213,87.456,87.226,92.85799999999999,91.67799999999998,128.724,101.685,28.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.777,88.777,151.344,181.708,177.10299999999998,129.401,84.381,103.22399999999999,91.454,86.025,85.12100000000001,85.21600000000001,91.088,90.196,48.346000000000004,44.536,0.0,0.0,0.0,0.0,0.0,0.0,28.351999999999997,0.0,56.95600000000001,35.525999999999996,127.03,181.708,170.011,155.22,86.574,105.197,93.0,88.887,87.09,86.396,92.16800000000002,91.836,136.996,139.19899999999998,135.094,95.18700000000001,0.0,0.0,25.509000000000004,0.0,22.028000000000002,0.0,138.873,135.08100000000002,181.708,181.708,181.708,161.459,88.71799999999999,106.91700000000002,94.68299999999999,88.911,87.03399999999999,86.8,105.884,105.43799999999999,153.16,148.42700000000002,68.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.117999999999999,98.13799999999999,180.865,181.708,181.708,157.465,88.915,107.38799999999999,95.619,90.103,88.042,87.53299999999999,93.134,92.49800000000002,139.561,137.87,47.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.772,100.009,181.708,181.708,181.708,162.418,88.354,106.86399999999999,94.853,89.31200000000001,87.431,87.41,93.126,92.65,142.997,146.533,91.53400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.294,166.975,181.708,181.708,143.70600000000002,86.77799999999999,105.333,92.667,86.384,85.25200000000001,85.228,104.654,104.641,147.541,142.159,45.957,48.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.874,164.25,181.708,181.708,144.75799999999998,88.258,106.846,94.79699999999998,87.649,86.166,85.884,91.59199999999998,91.14,122.775,60.545,24.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.281000000000001,89.45100000000001,158.571,181.708,178.829,133.88,86.052,105.096,92.946,97.509,96.31200000000001,96.49799999999999,102.839,102.604,143.829,148.345,121.71,1.668,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,181.708,181.708,167.293,97.18299999999999,115.734,103.53200000000001,99.55799999999999,97.765,97.546,103.34100000000001,102.74,150.671,154.769,149.638,181.708,0.0,49.755,0.0,17.969,0.0,0.0,22.372,117.29299999999999,181.708,181.708,181.708,181.708,176.06,157.144,103.31700000000001,97.235,95.758,95.616,114.931,114.81700000000001,159.843,158.89600000000002,174.02,150.333,129.903,106.881,162.572,171.96400000000003,130.71200000000002,146.167,147.329,181.708,181.708,181.708,181.708,181.70800000000003,176.509,181.708,152.119,98.04800000000002,96.53600000000002,96.682,102.78300000000002,102.219,148.032,152.115,181.708,181.708,181.708,106.235,50.39,0.0,0.0,42.835,77.456,167.899,181.708,181.708,181.708,181.708,177.33499999999995,181.708,106.531,98.413,96.54299999999999,96.573,102.63799999999999,102.48899999999999,151.621,155.109,168.416,165.831,87.96799999999999,39.255,92.814,29.715,36.188,122.583,139.156,181.708,181.708,181.708,181.708,181.708,107.304,117.12100000000001,105.352,100.262,98.564,98.55799999999999,118.94200000000001,119.001,172.09599999999998,169.275,156.09799999999998,93.025,12.213,0.0,0.0,181.708,181.708,0.0,49.107,137.17700000000002,181.708,181.708,181.708,170.435,99.333,118.446,107.041,100.42000000000002,99.13500000000002,98.81300000000002,105.126,104.604,153.494,150.041,132.583,63.968999999999994,14.038000000000002,0.0,0.0,0.0,0.0,54.779,52.562,142.675,181.708,181.708,181.708,155.642,98.165,116.80500000000002,104.892,99.264,97.40500000000002,97.30100000000002,103.444,103.14499999999998,148.172,149.024,111.838,4.8919999999999995,0.0,26.862,11.607999999999999,92.14900000000002,37.008,85.94200000000001,125.46,121.135,161.85,181.708,181.708,172.128,97.419,115.954,103.759,97.9,95.669,95.05100000000002,100.32799999999999,99.593,132.239,136.507,146.52,73.917,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,181.708,177.83700000000002,163.714,96.265,115.015,102.26700000000001,96.976,95.35500000000002,95.09,114.304,113.934,157.406,155.503,181.708,97.70100000000001,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,181.708,181.708,181.708,159.77200000000002,97.611,116.677,104.094,97.52800000000002,95.59299999999999,94.999,100.17700000000002,99.595,143.316,147.869,122.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21,143.109,181.708,181.708,181.708,165.485,97.806,116.98100000000001,104.705,98.58,96.458,95.479,100.344,99.63599999999998,143.81,148.095,148.249,5.649,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,181.708,181.708,181.708,165.498,98.004,117.009,104.78000000000002,98.934,97.348,97.17200000000001,116.98399999999998,117.02600000000001,167.674,165.035,150.565,2.9739999999999998,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.782,181.708,181.708,181.708,152.142,98.32,117.22,104.705,96.819,95.268,95.375,101.555,100.81900000000002,131.935,118.381,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.071999999999996,42.88,139.19899999999998,181.708,181.708,179.91,131.015,94.25200000000001,113.569,101.10299999999998,95.128,94.535,94.771,100.986,100.628,70.002,57.726000000000006,26.864000000000004,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,181.708,176.00599999999997,158.608,96.64100000000002,114.986,102.33100000000002,97.719,96.02500000000002,95.837,101.54299999999999,100.95200000000001,135.058,69.17399999999999,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,181.708,181.708,181.708,171.47400000000002,97.676,116.382,103.735,97.507,95.815,95.64,114.945,114.824,159.285,158.485,181.708,181.708,94.03,113.893,47.996,0.0,0.0,0.0,40.823,133.976,181.708,181.708,181.708,154.77700000000002,96.461,115.499,102.779,96.465,95.007,94.6,99.88600000000001,99.09,140.275,143.889,144.59,70.851,29.271,0.0,0.0,0.0,40.758,155.50799999999998,139.746,181.708,181.708,181.708,181.708,161.832,97.704,116.575,103.81200000000001,97.20200000000001,95.39100000000002,94.751,99.816,98.947,140.30200000000002,144.15200000000002,145.871,72.66199999999999,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,181.708,181.708,181.708,159.246,96.115,115.258,102.782,96.766,95.81,95.87,115.53299999999999,115.42299999999999,160.458,159.398,136.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196999999999996,127.766,181.708,181.708,181.708,151.017,96.936,116.396,104.39399999999999,97.306,95.97899999999998,95.84100000000001,101.69,101.118,135.44799999999998,136.326,48.14999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,181.708,181.708,181.708,144.178,96.82799999999999,115.83,103.96,98.697,96.777,96.20499999999998,101.509,100.729,134.792,108.804,50.312,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,181.708,177.613,158.418,96.30799999999999,114.777,102.425,98.33,96.93399999999998,96.84900000000002,102.675,101.818,145.06,103.18,71.435,0.0,0.0,0.0,0.0,43.346000000000004,0.0,0.0,87.189,114.338,181.708,181.708,181.708,139.099,92.04600000000002,112.133,97.846,90.086,89.50200000000001,88.99600000000001,106.35700000000001,105.948,144.214,127.531,60.00400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.07999999999998,181.708,181.708,181.708,130.898,87.928,109.22,94.23100000000001,86.571,86.09,86.21799999999999,91.921,91.772,129.768,131.326,141.207,47.387,0.0,0.0,17.932000000000002,50.236999999999995,0.0,56.282,32.658,154.55,181.708,181.708,181.708,143.783,93.512,113.47200000000001,99.923,91.879,91.37700000000001,90.98100000000001,96.06700000000001,95.626,134.67600000000002,137.851,133.55100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.82,125.016,181.708,181.708,181.708,153.47799999999995,92.59700000000001,112.583,98.73100000000001,91.019,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,48.12900000000001,0.0,0.0,0.0,12.085,81.359,181.708,181.708,181.708,181.708,140.446,92.61,112.421,98.89200000000001,89.73100000000001,89.58,89.339,94.538,93.84700000000001,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.19799999999998,181.708,181.708,181.708,181.708,181.142,133.428,92.81000000000002,112.28,99.13500000000002,91.81699999999998,91.17,91.02,96.48,96.135,123.714,131.186,95.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.782,113.824,101.061,95.19,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.55400000000002,181.708,181.708,181.708,150.804,96.402,115.78499999999998,103.88,98.509,97.50100000000002,97.288,117.04,116.329,159.66299999999998,159.4,120.82399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.40899999999999,181.708,181.708,181.708,143.672,96.889,116.255,104.02500000000002,94.82600000000001,93.91899999999998,93.838,99.872,99.45700000000001,145.088,152.921,181.708,75.429,118.879,0.0,0.0,0.0,0.0,0.0,43.545,146.789,181.708,181.708,181.708,160.668,95.43700000000001,114.605,102.75399999999999,97.2,95.57799999999999,95.667,101.582,100.306,148.50799999999998,155.179,169.553,26.894,0.0,0.0,0.0,0.0,0.0,0.0,45.453,141.471,181.708,181.708,181.708,154.661,94.47200000000001,113.749,101.476,94.925,92.98999999999998,92.791,112.609,112.65699999999998,157.746,160.179,156.68,23.081,0.0,0.0,0.0,0.0,0.0,0.0,48.803999999999995,138.654,181.708,181.708,181.708,141.619,93.53399999999999,112.427,99.382,91.311,89.81,89.405,95.145,94.43,122.15500000000002,130.619,110.65799999999999,0.0,0.0,0.0,0.0,0.0,112.15100000000001,151.281,45.864,141.66299999999998,181.708,181.708,176.58,127.48200000000001,90.465,110.14399999999999,97.258,90.132,89.32700000000001,89.229,94.645,94.064,79.564,51.532,28.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.546,73.10300000000001,164.236,176.386,166.18200000000002,148.689,92.24500000000002,111.51899999999999,99.154,94.11,93.03299999999999,92.69200000000001,92.506,98.60500000000002,98.665,136.88,108.68700000000001,67.442,11.649000000000001,9.914,0.0,0.0,7.657,0.0,43.272,142.08700000000002,181.708,181.708,181.708,181.708,181.70800000000003,125.13799999999999,113.0,100.681,94.266,93.176,92.56299999999999,110.84199999999998,109.784,145.529,111.391,59.445,0.0,44.75899999999999,0.0,2.148,3.1889999999999996,0.0,109.46600000000001,147.186,181.708,181.708,181.708,181.708,143.011,91.786,110.93299999999999,97.314,90.279,89.229,88.932,94.53399999999999,94.166,128.839,96.098,45.78,0.0,0.0,0.0,0.0,0.0,0.0,31.297999999999995,135.881,181.708,181.708,181.708,181.708,143.93,92.235,112.337,99.822,92.88,91.92400000000002,91.745,97.411,96.801,133.183,85.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.72299999999999,144.475,181.708,181.708,181.708,181.708,142.737,92.27799999999999,112.051,99.415,91.572,90.21600000000001,89.74799999999999,108.35700000000001,108.29699999999998,143.13299999999998,87.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.090999999999998,121.381,181.708,181.708,181.708,181.708,124.90299999999999,83.236,103.819,85.154,77.597,77.066,76.993,82.31700000000001,82.551,39.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.472,50.77799999999999,90.921,157.912,162.549,151.088,142.845,128.576,82.88600000000001,103.903,88.211,81.104,80.811,80.188,84.70100000000001,74.164,25.423000000000002,14.540999999999999,0.0,0.0,0.0,0.0,0.0,0.0,34.689,70.93,147.94799999999998,161.875,160.187,149.554,140.46200000000002,125.38799999999999,81.11399999999999,102.985,89.03299999999999,82.109,81.955,82.085,87.47399999999999,86.885,118.786,94.344,94.49799999999999,0.0,0.0,0.0,0.0,0.0,0.0,112.008,129.48,181.708,181.708,181.708,181.708,181.709,165.43099999999995,107.759,93.258,86.368,86.448,86.475,104.88600000000001,104.925,138.711,135.925,177.076,181.708,146.609,144.447,113.27,66.35300000000001,120.936,153.19299999999998,181.708,181.708,181.708,181.708,181.708,181.709,170.27800000000005,181.708,133.886,90.669,90.639,90.595,96.697,96.336,132.585,110.75499999999998,68.322,177.162,89.105,109.749,163.896,174.57299999999998,181.708,181.708,167.489,181.708,181.708,181.708,181.708,181.708,171.89600000000004,181.708,119.20599999999996,93.257,92.73200000000001,92.729,98.735,98.19200000000001,137.65200000000002,144.24,181.708,181.708,113.953,76.721,103.213,156.72,154.991,175.179,181.708,181.708,181.708,181.708,181.708,181.708,170.46900000000002,142.70600000000005,98.913,91.158,90.353,90.053,110.176,110.539,147.42600000000002,120.74800000000002,68.939,4.164,105.131,0.0,27.136999999999997,107.87700000000001,149.253,42.208,181.708,181.708,181.708,181.708,181.708,143.047,92.031,111.897,97.743,90.54700000000001,89.851,89.765,95.563,94.971,119.339,96.385,40.321999999999996,0.0,0.0,0.0,0.0,0.0,0.0,43.843999999999994,148.969,181.708,181.708,181.708,175.445,130.118,90.711,110.676,97.806,90.259,89.73100000000001,89.68299999999999,95.34700000000001,94.28299999999999,90.83,16.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.328000000000007,116.89299999999999,179.513,176.054,168.09400000000002,158.293,137.327,87.361,107.598,95.37799999999999,87.654,87.057,86.77799999999999,92.20699999999998,91.81299999999999,126.97700000000002,102.99799999999999,169.465,179.128,105.54799999999999,95.47399999999999,50.605,25.905,27.578,142.78,181.708,181.708,181.708,181.708,181.708,136.738,88.37899999999999,108.273,94.23200000000001,86.884,86.884,87.086,104.701,104.083,140.691,115.461,66.1,0.0,0.0,0.0,0.0,0.0,0.0,42.708999999999996,143.053,181.708,181.708,181.708,181.708,124.66799999999999,83.052,103.502,87.514,81.346,81.387,81.12899999999999,85.32700000000001,83.721,116.556,26.812000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.789,130.28799999999998,181.708,181.708,181.708,181.708,134.898,86.274,108.419,93.825,86.685,86.795,86.976,93.009,92.86799999999998,117.69,20.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.631,106.242,180.421,176.46900000000002,168.872,159.417,139.673,90.008,109.618,98.24800000000002,91.012,90.40799999999999,89.87200000000001,108.781,105.53600000000002,67.547,43.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.646,146.585,181.708,181.708,181.708,181.708,137.455,90.38600000000001,109.868,95.194,88.23299999999999,87.91799999999999,87.476,92.835,92.486,116.971,79.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.99,133.208,181.708,181.708,170.826,157.295,114.245,82.355,103.584,88.04799999999999,81.005,80.309,79.693,83.802,82.53,39.481,3.9989999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.262,169.736,166.917,157.359,148.475,131.888,84.419,105.918,93.523,84.76899999999999,83.551,83.773,89.331,88.335,123.323,123.09300000000002,157.985,115.887,9.632,29.819000000000003,0.0,107.51,162.16,177.97299999999998,181.708,181.708,181.708,181.708,181.708,181.708,167.70600000000005,117.191,93.538,85.50299999999999,85.044,84.771,102.413,102.38600000000001,137.884,118.725,181.708,181.708,178.937,174.93400000000003,181.708,175.338,181.49099999999999,181.708,143.42700000000002,181.708,181.708,181.708,181.708,136.53,90.838,110.646,97.60799999999999,90.309,90.12200000000001,90.145,95.91100000000002,95.551,134.058,129.121,93.705,28.543000000000003,0.0,0.0,0.0,0.0,0.0,57.336999999999996,152.705,181.708,181.708,181.708,181.708,181.708,116.68,111.115,98.13600000000001,91.571,90.84299999999999,90.49700000000001,96.30799999999999,96.09199999999998,133.763,135.012,115.12700000000001,69.346,0.0,0.0,9.283999999999999,107.733,107.33199999999998,63.06,159.798,181.708,181.708,181.708,181.708,134.476,86.25200000000001,104.977,75.382,65.819,63.028,60.34199999999999,74.092,70.545,102.134,93.169,123.34899999999999,56.09500000000001,0.0,0.0,0.0,0.0,10.181000000000001,86.195,117.823,181.708,181.708,174.706,151.637,99.811,61.303999999999995,84.59200000000001,65.89,61.18600000000001,62.126999999999995,63.098,69.699,71.002,95.404,97.193,44.635,0.0,0.0,0.0,0.0,0.0,109.686,13.741,114.327,181.708,181.708,154.595,144.217,102.186,70.175,92.391,77.548,70.876,72.165,73.408,80.018,67.404,23.958,14.405,0.0,0.0,0.0,0.0,0.0,0.0,8.099,0.0,95.015,161.759,158.088,149.311,140.019,123.11100000000002,76.065,96.07700000000001,83.41799999999999,76.09,76.041,75.971,81.672,81.558,117.726,117.042,137.50799999999998,137.815,72.994,8.758,0.0,2.138,41.791000000000004,78.94,162.55100000000002,181.708,181.708,181.708,181.708,124.814,77.218,97.654,83.77600000000001,76.396,76.275,76.142,94.36199999999998,93.886,129.375,121.074,89.102,81.785,0.0,0.0,0.0,0.0,48.276,92.551,181.708,181.708,181.708,181.708,181.708,121.559,78.061,97.17100000000002,82.97200000000001,75.13600000000001,74.56,74.051,78.548,77.132,110.739,105.07799999999999,77.752,20.834,0.0,83.00200000000001,89.85600000000001,10.613,0.0,44.397,133.41,181.708,181.708,181.708,167.203,109.86399999999999,64.153,87.04700000000001,71.459,65.653,65.878,66.045,71.37100000000001,71.249,105.77100000000002,100.628,73.827,14.969000000000001,181.046,122.02500000000002,18.816,0.0,116.74899999999998,181.708,181.708,181.708,181.708,181.708,161.967,107.887,65.685,88.236,71.554,65.291,64.91,64.507,80.683,80.084,113.881,109.85799999999999,58.018,0.0,0.0,0.0,0.0,0.0,0.0,22.483,114.053,181.708,181.708,181.708,162.69,107.959,67.918,90.505,73.547,66.678,66.25,65.771,70.521,70.11399999999999,43.887,15.488,0.0,0.0,0.0,0.0,0.0,0.0,61.18899999999999,147.516,171.803,181.708,181.708,153.808,143.459,101.31700000000001,69.438,91.65799999999999,76.721,69.097,68.146,67.193,72.012,71.829,98.369,37.635999999999996,4.38,0.0,0.0,0.0,0.0,0.0,0.0,29.555,84.086,153.889,151.648,141.586,131.907,115.73,70.752,92.34799999999998,78.372,72.508,73.512,74.411,79.929,79.025,116.598,118.15800000000002,78.906,12.345999999999998,94.185,10.995,20.908,16.929000000000002,0.0,28.511,123.20700000000001,181.708,181.708,181.708,178.22099999999998,119.537,74.661,95.601,81.315,74.273,74.027,73.757,90.969,90.229,127.725,61.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.833,118.297,181.708,181.708,181.708,181.708,124.664,79.67699999999999,99.531,86.775,79.77,79.383,79.43,85.34100000000001,84.99799999999999,126.213,129.162,84.314,15.482,0.0,0.0,0.0,0.0,0.0,40.453,136.493,181.708,181.708,181.708,181.708,181.708,156.959,116.632,84.24600000000001,76.608,75.887,75.271,80.303,79.872,117.98899999999999,120.353,144.244,120.281,32.577,70.962,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,181.708,158.07999999999996,177.398,89.522,78.33,77.786,77.729,96.414,96.38599999999998,136.575,134.733,181.708,181.708,156.292,141.067,181.708,181.071,141.806,165.81599999999997,181.708,181.708,181.708,181.708,181.708,127.16,80.053,99.25,84.855,78.316,77.278,76.982,82.476,82.053,109.85799999999999,113.79299999999999,61.434,0.0,0.0,0.0,0.0,0.0,0.0,28.445000000000004,126.391,181.708,181.708,172.15900000000002,161.564,113.30899999999998,77.1,96.427,82.815,75.36399999999999,74.878,74.577,79.78,79.273,63.59,30.381999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.53200000000001,175.954,169.68900000000002,161.066,149.607,128.72,77.911,96.988,84.941,77.393,76.70100000000001,76.233,81.473,81.02600000000001,61.488,43.028,10.819,0.0,0.0,0.0,0.0,0.0,0.0,18.414,117.615,181.708,181.708,181.708,181.708,127.79300000000002,79.258,98.728,85.58200000000001,78.525,77.743,77.29,95.984,96.56,137.49,124.525,8.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,29.855,126.04899999999999,181.708,181.708,181.708,181.708,123.72599999999998,79.084,99.27799999999999,86.90700000000001,80.56,80.399,80.752,85.611,82.88600000000001,119.06299999999999,118.2,41.903999999999996,0.0,0.0,0.0,0.0,0.0,22.087,20.864,111.605,181.708,181.708,181.708,165.97400000000002,110.68800000000002,68.09,89.462,71.917,65.143,63.544,61.626000000000005,64.457,63.20399999999999,90.40700000000001,18.119,4.431,0.0,0.0,0.0,0.0,0.0,0.0,122.89400000000002,105.37200000000001,181.708,181.708,181.708,163.717,109.241,66.161,87.82799999999999,70.252,64.108,63.886,63.652,79.523,78.92399999999999,115.46,107.86,85.64,136.855,128.17,163.87900000000002,95.34700000000001,102.40299999999999,77.292,114.758,100.26999999999998,181.708,181.708,174.17700000000002,151.189,99.936,61.669,85.061,66.507,61.053000000000004,61.172,61.229000000000006,66.361,66.54899999999999,92.71,93.14,103.832,104.81200000000001,133.207,148.671,134.352,146.936,151.063,144.649,181.708,181.708,181.708,153.308,144.309,103.509,72.13600000000001,94.01,79.54899999999999,72.497,72.745,73.041,78.986,78.988,64.398,28.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.27600000000001,137.371,154.70600000000002,145.19299999999998,136.131,119.705,74.318,95.234,80.812,73.046,72.046,71.132,75.768,71.936,21.57,21.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.309,159.136,158.88299999999998,149.105,137.575,118.955,73.43,94.59100000000001,81.751,75.085,75.189,75.362,93.357,92.36200000000001,129.776,123.59,166.39700000000002,181.708,128.477,127.006,40.349000000000004,157.888,120.039,100.39,158.741,181.708,181.708,180.94400000000002,157.061,103.089,63.851000000000006,86.081,68.306,62.486999999999995,62.303000000000004,62.231,66.806,66.21300000000001,102.369,100.671,163.501,156.273,66.392,102.574,56.55499999999999,32.979,134.945,148.028,181.708,181.708,181.708,181.708,176.33,120.535,75.69800000000001,95.545,79.673,72.521,73.304,74.428,79.707,78.028,114.14399999999999,114.209,163.10399999999998,151.234,165.236,121.572,132.68,138.097,104.881,147.576,181.708,181.708,181.708,181.708,179.071,119.9,74.73899999999999,96.43200000000002,82.62,75.229,74.929,74.525,93.369,93.454,133.32299999999998,127.557,153.034,113.542,68.131,36.611999999999995,0.0,0.0,0.0,14.842,106.921,181.708,181.708,181.708,177.28,118.56499999999998,76.882,97.30200000000002,81.75399999999999,74.83,75.087,75.157,79.882,78.76100000000001,105.412,105.622,108.61200000000001,31.027,0.0,0.0,85.602,79.546,72.422,174.09099999999998,169.305,181.708,181.708,162.47899999999998,151.33,108.01799999999999,74.91,96.391,83.039,75.582,75.39699999999999,75.168,80.6,80.191,107.01099999999998,109.62000000000002,130.898,95.992,135.222,122.587,104.74799999999999,117.02,85.851,138.616,126.116,157.82399999999998,160.248,151.347,141.58100000000002,123.911,56.248000000000005,18.046]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[37.54741589382278,38.03304207844917,37.702026770553964,37.64281409435903,39.455174304977824,40.15328764532453,47.80313365061086,48.28074145200252,52.30997902745369,45.76070752102639,40.411417905611756,21.37855170056254,42.5782317751196,33.58808217221285,26.26524228320436,24.694461567478022,36.63044181108201,48.1189345903171,50.474386065411174,50.62015616062714,49.27255377826742,48.167970087791005,43.2120952498034,39.52682575516509,38.39099093003026,38.22990366684026,37.95183024825127,37.86393643202444,45.059715786697986,47.29324671671018,64.55497542494989,71.92643961229206,66.44669706963549,59.625211732367674,53.40531073727464,74.24683636068046,31.62995186637808,60.12317389120135,19.932467124114737,37.40986978141167,56.19354930747393,77.16059346843879,66.0726086517999,66.2859182058007,58.82923299664328,55.38574859646754,45.967335088998254,42.861650782531726,41.708442793721645,41.23947017427509,40.57877595569045,40.630792646931134,47.9447917544244,50.49566562091872,67.47839571250393,74.69524902311491,58.059571005894384,37.48224083009434,23.166342762551853,52.09080988570443,33.720488295370934,35.83004268459999,43.091305502357166,47.54212499634193,61.403545214131405,76.22244262997553,63.51484719970652,63.565219094386215,56.16846615991914,53.14553568042643,44.027297545334136,40.97116273526686,39.287610655329026,39.02732159955553,38.75541616807018,38.80589086253494,45.99653022795547,47.400158493173215,65.00133209168312,72.80044338487748,48.13548535571186,15.378231046358977,0.0,0.0,0.0,0.0,0.0,11.17844862749225,42.802335306551754,75.07735582418525,68.91121911667891,69.01802809335689,61.57069766463999,58.36036317698176,49.16214680911232,45.99241823655304,44.4096099459746,43.964795276017284,43.54146576113763,42.99601010160596,49.39827791539657,51.66686357211442,70.26735388119864,78.69971185036646,52.392938453997616,17.338725747250134,0.0,0.0,0.0,0.0,0.0,13.132466941924589,43.77780246699201,74.62709276561972,66.94650962460025,66.87866176646024,59.50935637460435,56.25985516883804,46.82149850306698,43.27295272255929,41.117652428978246,40.69709850829523,40.2366582710087,40.13149409089168,47.41424206372652,49.17859477472202,67.60535344705379,76.15922076216327,56.96423929607343,29.59698331701918,0.31744573626720674,4.26392948474456,0.0,0.0,0.0,17.205805625166754,46.31901315369064,75.82131786866898,68.38550101587887,68.39115500405721,61.145312154059134,56.276200334662676,45.59643346449951,42.0161225504081,40.57127157138103,40.747264803404825,40.04072188068315,39.90348416762721,41.68582684100832,42.4037805398717,50.05434614365347,57.01162999698638,37.86126363761286,37.28116445051575,0.0,0.0,0.0,0.0,0.0,24.53861709332612,40.936930406841675,55.9286342613727,58.34463480986749,58.24882541019099,52.12607021198023,51.259468023919155,46.303284786576356,42.40964012762017,39.43944593786357,39.22120199417986,38.311835095533574,38.26680878967702,40.30388933043835,41.19773346154047,48.980910788050444,49.422333065100744,35.16040488471509,6.055010139855812,42.53690626152522,38.07991878043681,16.084362769940405,10.088873705634695,19.27187570531517,32.52430999640551,42.91356467398735,52.89131181197151,54.169010340490004,53.13134931008806,51.544840227247455,50.3474283308613,45.222447846448965,41.298580050684954,39.778068429853256,39.2390891567804,38.914858634699186,39.05384394410116,46.07445246503142,47.428839633205136,65.135074612047,73.17854099433045,50.906761961376155,23.564897529231892,47.26713557130478,17.422507572074547,29.53201385286087,56.90728821514984,51.76668216340828,56.05733959226861,67.45711615699638,75.10326137002052,67.27156254496195,67.73580637429572,60.95009536222899,58.34720480449401,49.2631989978269,45.88016087126683,43.44421716447029,42.464226813487365,41.556196312046865,41.285935677122495,48.64064349949978,50.774869837143385,68.69718996418268,76.99611381234179,67.39975387693255,54.69185004730834,39.72101454914461,11.904523509375437,39.6395971193766,28.43236455206737,27.79428628619608,38.13666426179027,58.81309343038875,80.99995984088297,72.11826401121519,71.31190249719965,62.472971378117094,57.86373741535389,47.719146226216324,44.354098062041864,42.533822267973406,41.527206772659774,40.61506427981685,40.05984264070441,46.54527548060907,48.41551197021701,66.47969580063997,74.63665314563033,47.772704914232925,13.009209999636903,0.0,0.0,0.0,0.0,0.0,15.332896341147244,43.937347733406106,76.22264822954565,72.33866675038516,70.42895514331396,60.46858116900504,55.897074727359076,46.260725675561254,42.44006886399811,40.385101160636246,39.89094259384982,39.09475825855529,38.746266987199775,45.64937535380572,48.124691378280495,66.8022815261602,74.98380801978008,49.56193517321308,13.514059744069623,0.0,0.0,0.0,0.0,0.0,5.3867087371766935,34.36545414684129,67.54079518203572,64.40314014241535,64.57985297293457,57.0060788085931,54.57794788546117,46.07044327341405,42.42516289516433,40.95944355976995,40.75404958921881,40.53703924295584,40.85479337857824,48.16560569273463,50.06411212323422,67.30661727166762,75.00210638152087,49.984545089597304,13.040152734940147,0.0,0.0,0.0,0.0,6.065392918146934,19.826172146362055,42.88940672449811,69.15855539953476,63.555864313945705,63.34039596445864,55.96214699130247,52.79827800649164,43.59266005409783,40.43619265381137,39.012312830936665,38.962557734967326,38.22096008553999,38.07775998495053,39.917670537965584,40.83515861963165,48.51193816860386,56.00573410016817,48.51687255828678,40.4006239281804,20.053770870486282,9.617022692206431,1.7824454731661583,7.712553874173312,33.00623538876971,34.755065332221044,47.084049154111796,59.11696959502795,62.143703666567895,61.36612609236935,54.71611079658264,53.05178227645114,47.751630958295486,43.838557139962845,40.67458535536696,40.23419107616725,39.12035540503538,38.82573122105164,40.38047517030852,40.974349528603724,48.36452327682694,48.74169568821437,51.786316922354864,38.68181152196677,0.0,0.0,0.0,0.0,0.0,0.0,23.96499429268784,51.2820839766325,61.158984525472185,58.46789175215518,56.371701334983996,54.75044592479289,49.099541740010395,44.88433935338457,42.132389107311674,41.38020308002308,40.19913634946157,39.845916287993276,41.32787798942723,42.39874335040374,49.71623765058907,49.649931789224965,35.479187018188085,1.540146379778268,0.0,0.0,0.0,0.0,4.915166123103614,35.908992919526554,46.18249503913013,54.41686062227116,56.40182167200676,55.303714367989166,53.75431600755546,52.12535061348479,46.103339204633436,41.8602780762562,40.39147474731,39.86997143769745,39.40367161266247,39.42011957827216,46.65958884159648,49.24562023458154,67.81485940900734,76.54513115528084,54.22791461732974,18.558959195919744,0.0,0.0,0.0,0.0,0.0,7.672873157139912,37.86445043094974,70.33910813117097,68.87081880115008,69.07405397621493,61.42359117221823,58.04528183577095,48.21854758204084,44.18951560615981,42.08890479823103,41.38966066024866,40.646726613615535,40.28733856504359,47.1038895126285,49.12483048713531,67.21265826812221,75.46737820870527,51.061167238537216,17.35034212296199,0.0,0.0,0.0,0.0,0.0,7.238852464613958,38.415354479089615,70.53617531913218,68.35219388551923,68.69235837428484,60.76361655212903,57.34778529413462,48.21094039794636,44.98498034295893,42.76193499102293,42.186153394898376,41.681920449176005,41.01865623596487,47.39481290435007,49.78264631173824,68.23983372044796,76.1296144240658,49.47517215462191,13.428735922469304,0.0,0.0,0.0,0.0,0.0,8.063820739725463,36.357302782175935,69.70216066293534,68.12109996870295,67.97306827821564,60.418723273250635,56.87912107404322,47.26847196851055,43.61003321777307,41.259413332576855,40.54145963371346,39.963210842747436,39.73921011110034,46.856450429987575,48.356813292947386,66.601821945292,75.95423799075238,52.47600068032659,19.799649801816415,0.0,0.0,0.0,0.0,0.0,13.675969405540107,42.23117970075492,74.4963314390226,72.45123251502655,72.19515825044056,64.27330401388379,60.569119358794346,51.24816004756249,47.517761447282574,44.92114167643627,43.67736707698778,42.330587092908544,41.9304903294526,42.92117185808184,43.507850231422815,51.461983600488594,59.74990787164622,58.11097089842469,55.14951469039824,44.121770547804864,55.30412556712942,26.805557953483,56.10000150306876,54.783136256442155,62.07318301401632,62.697691708259605,62.62090026881932,63.81029378197075,64.19980216756545,58.64738017687103,57.86497101277462,53.25882104356322,49.3627091897656,46.27861283816181,45.97987666277565,44.74648484161828,44.38216240336342,45.8267049830353,46.318087955625096,54.251558567893674,54.16870194113481,55.95299781043208,43.99183161948824,9.290633374638949,0.8948721289527315,0.0,0.0,15.174687471938947,21.419157615661486,37.705213563890844,54.38303949298622,61.33713655298225,60.64457440102883,59.03997255601755,57.89468015065714,52.408872420682,47.998864441366294,46.228138143697045,44.98323274661289,44.287586601107655,43.911236588000705,50.294897640695325,52.19155367506385,70.67608582659969,79.0162323885681,74.06724513617954,66.41811872938865,62.0110919438397,23.698537249810705,0.0,0.0,0.0,5.575037943407757,37.295145221283995,71.44585061713363,70.01230761446324,69.06048440458693,60.95667454847288,57.39754039010395,47.92978298580556,44.314520144793526,41.976030634234455,40.92253843693318,40.100448555803375,39.903792566982396,47.14449542772745,48.604355175373364,66.75530202438749,75.28223579581108,50.498338415330316,16.005206935443727,0.0,0.0,0.0,0.0,0.0,9.522446889950658,37.984006580975255,72.73475432222375,73.15428024505616,72.88031881786958,65.26881713241087,61.89996537618917,52.51886819069687,49.039917864675225,46.917307902743474,46.07805045750854,45.104022494059116,44.42574951222914,50.064214923019286,50.298495633172465,69.13768704316746,77.84472603801723,54.01162386956218,22.320608930858103,0.0,0.0,0.0,0.0,0.0,14.894455257863687,42.581829767596716,74.23521998496862,72.95145626913154,72.27338888687167,64.21902572737179,60.72105744111394,51.49261793643665,47.98498647038311,45.7225688007689,44.70330893189281,43.89859221443824,43.45449714297635,50.4962824196291,52.26988711128004,70.4343007321371,78.80158643736152,63.774622256554686,44.20915036510639,37.07145288899208,15.432714932441108,5.567636358883394,11.018183762582735,17.206216824306992,34.73419697585374,55.48988477873396,77.97209497170735,72.8774404238879,72.96379224333882,64.74196823397517,60.7913724940954,51.3314278734616,47.735182992685786,45.86278770759159,45.41992623355043,44.70875732050102,44.231252318894434,51.32885787883508,52.948262892895094,71.23798945174107,79.22666354858721,58.74771276709018,32.637595359542324,28.110498425042557,0.0,0.0,16.68337711748866,74.8668218643811,18.130592491572123,45.21412106385905,73.89957868674568,71.41521628118558,70.99558755856812,62.83081742991313,58.93789236945234,49.615905060369904,46.12574955777666,44.182114021635435,43.86466828536824,42.76193499102293,42.36081022971637,44.6775061858426,46.73411868576544,55.110450772075204,61.93635650010063,58.40795947746485,59.91747152129504,54.04770659411847,48.061263910898106,52.25035515211852,58.546430787941496,58.79715946370435,61.290465450564724,64.02535093231756,64.7901813331686,65.29492827781628,64.23382889642053,56.536900589576405,54.379544300294164,48.57762723125761,44.334566102880366,41.092672081208505,40.33750486015317,39.31146020546309,39.44705312195804,41.28377688163621,41.88227723025917,49.21560269734385,49.056057430929755,22.93010885648253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.034359637907007,41.70525600038478,57.191632420627535,56.643812366039455,55.59268456379458,54.73944634779139,49.672650541723364,44.381031605727756,42.56939099360439,41.79983180264055,40.410698307116334,40.561608391585324,47.64019599128978,49.50560089099985,67.27022614775616,74.76854526986314,48.518106155707514,15.337830730830152,0.0,0.0,0.0,0.0,0.0,24.52494472191305,44.51672732200777,68.95161943220772,70.18089926196268,70.01210201489312,61.68850621831946,58.2717497622595,48.784460398799574,45.87337608545284,43.93405814028416,43.24961717135053,43.029214432180545,42.95704898306799,50.02802939867794,51.4397788469155,69.08279195794509,76.69419084361874,68.98389856471678,52.452665129117825,32.831064555026416,32.003217885933196,17.31086700549871,22.65275503638897,28.33305995969881,41.94919989033363,55.91156949705264,71.73872720477138,64.57275978776539,65.00174329082337,58.454527780097294,56.21719325803786,48.09508504018304,45.15645038444004,43.274700318905325,42.26582322832035,41.27658089668196,40.568907176324636,47.009210910587655,48.47338824920613,65.874410666203,73.41857849244704,46.54342508447798,11.582554582565562,0.0,0.0,0.0,0.0,0.0,7.248104445269412,37.33996592757044,69.86386472483571,71.57877073921703,70.20587960973239,62.10803214115186,58.01927349015062,48.42579194872307,44.749466035385026,42.40244414266593,41.8239897521298,41.20791064026147,40.93415481264503,47.75101415958513,49.48606893183834,67.42565942276784,75.26301223600474,48.53167572733551,15.045570941902799,0.0,0.0,0.0,0.0,0.0,8.564147293615521,36.10564890834753,68.98030057223964,73.19354976294932,72.90385996864848,64.70845550404542,60.79712928205879,51.46599279210596,48.312712185156386,46.37586143482916,45.95993350447387,45.53876278508051,45.39689908169685,52.5307929657639,53.988185518568365,72.31882639186846,80.02747387420948,52.527708972212075,58.54416919267015,25.363071369512323,13.205249189747507,2.303743183208583,5.862363342652202,16.69273189792918,64.19908256907,70.07871627561241,75.34710246018433,71.12048929741678,69.65281676610624,60.983608092158775,56.60289805158534,46.56789143332241,42.67681676899272,40.984937906464985,40.486564548491074,39.34445893646755,39.1915956560824,40.97763912172567,41.77402905659033,49.407941095192264,57.022115575062564,60.2389264491796,41.78667343015279,0.0,0.0,0.0,0.0,0.0,0.0,7.713993071164161,39.33520695581209,59.67835922124402,59.34600751614303,53.184907998104656,52.387387265604325,47.55322737312849,44.01475597155676,41.2488249547156,40.9212020397274,39.62870034216017,38.295078730568704,39.69531460287945,40.68198693989133,48.522629346250184,48.78497439772489,31.841822223388025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.31046806120684,37.895290366467925,55.79376094337316,55.54549946245175,54.57414429341392,53.56485600368871,48.56210446371345,44.97470036445285,43.90270420584067,43.75559771341892,43.245505179948104,42.98233773019291,49.675014936779775,51.19490975890109,69.26371957965179,76.99539421384638,63.367535107714644,61.051455950298774,65.04358280334304,58.389661115724046,64.6121321054436,19.87572164276128,25.643303583587585,41.14818396514125,68.13384714205047,78.41721804101986,69.52853182596796,71.12737688301584,63.58619025053858,60.253010019732905,50.79193460146345,46.933653068568105,44.76056841217157,44.68316017402093,43.94680531363168,43.50497183744112,50.27063689142102,50.34259674096346,67.61388582921383,75.86870856958194,75.78040355421484,72.00045545753571,67.08210254109522,39.592617617603885,30.596711226733756,58.635249802233865,48.0962158378187,65.71404300150843,72.23298857134286,65.65339112832267,68.95398382726411,68.43371411507229,60.82509082359528,56.66663391832292,46.69371837023661,43.12821062519394,41.039113393191926,40.452846218991205,39.817851946671716,39.70066019170261,46.76197742751686,48.15357811788253,66.32241212949721,74.2723307073755,68.50587956418485,70.51510136319476,49.996264265094226,26.436095525975123,30.868411058648977,22.667044206512397,18.099855355839,5.389587131158391,33.314017945241226,65.51851781032313,68.57074622855812,67.13823122373832,59.182555857896645,55.589086571317466,46.23882932134335,42.61976288828408,40.36906439416678,39.74424730056831,39.24464034517368,38.9965844638224,45.963325897380884,47.65726075560985,64.98868771812067,72.51239838713762,67.79121545844339,61.29591383917293,43.76238249923292,0.0,38.267836787527635,41.556093512261796,37.657514463622704,48.66428745006372,80.99995984088297,65.4337079876481,67.33899920396172,65.92344616367691,57.70922933840777,53.903684095248536,44.52361490760683,41.0373657968459,39.098870249957706,38.60275848725514,38.169046194084366,38.10397393014099,45.23971821033915,46.9488674367571,64.24112768115981,71.54351041294125,63.41184181507576,29.68713872851735,0.0,0.0,0.0,0.0,0.0,0.1914131997828818,29.410401707134145,62.26089542153703,68.7945413606351,68.12531475989043,60.02068250549591,56.35658976658009,47.13678544384789,43.5032242410951,41.65251971064867,41.137492787494956,40.10127095408386,39.85280387359233,41.384931870135865,42.26839322294687,49.66206216386213,53.49001776016458,21.46778191399516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.269486800562023,38.825936820621756,61.879199819606924,62.0382310870957,55.58990896959794,54.37358191276065,49.28262815720336,45.25822217165005,42.66561159242113,43.0776331309441,42.21473173514523,41.41124861511138,42.54307424862886,42.725132667971224,49.55905677923138,45.87368448480801,18.284689369378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5746507984888879,30.021238029964376,51.9859541049426,51.593772924936324,50.4343969490226,49.499021704755975,44.578304393259096,40.874839336665055,40.60498990088092,42.023626934717534,40.668622967833436,39.269826292513535,46.36671225395877,48.83133710078723,66.69403335249136,70.49998979479084,41.36611950946977,5.673520137495835,0.0,0.0,0.0,0.0,0.0,11.114404361399481,26.25712110018457,67.82030779761557,65.89918541440262,65.27971390962729,57.72125691325986,54.5405287636991,45.47430731984749,41.860689275396425,39.85527106843378,39.40367161266247,38.80239566984288,38.46922156646139,45.3471439857275,46.986389358304216,64.73456664945081,72.18919586290701,55.604712138646676,34.75742972727744,17.170545298890957,6.39075423786381,0.0,0.0,26.24725232081875,32.926462755562675,48.80913234721414,72.82727412877831,71.78015551815079,70.98921397189434,62.091995374682405,57.611261143245,47.45690397452669,44.04652110514049,42.28751398296814,41.9401535092483,41.307832031340396,40.91030526251097,47.93595097290918,50.243806147520196,68.13096874806877,75.30999173777745,49.18363196419,17.98101880430892,0.0,0.0,0.0,0.0,0.0,2.9608394093160912,31.48407897137706,61.36067770376114,66.77431998462372,66.5976071541045,58.82265381039939,55.3122467501492,45.955307514146135,42.588717353195776,40.51205889518612,40.20694913312618,39.85280387359233,39.707856176656854,46.74964145330959,48.310244990314935,66.47578940880766,74.70244500806915,71.53960402110894,72.13255318133861,58.62753981835433,52.52657817457643,48.10742101439032,42.136089899573854,55.086704021726206,58.70474245693485,58.86500732184437,72.40528101110445,66.87465257484288,66.74954523642411,59.08469046251892,55.8114425064036,46.87927198227104,43.50445783851582,41.46686329882919,40.92315523564355,40.52675926444978,40.48892894354748,47.53965780150049,48.956444439206,66.66041782277654,74.90465218528341,75.71183609757942,56.80808642256635,39.43862353958308,27.34587362376164,0.0,0.0,7.551980609908616,0.0,49.556383984819796,71.30717370708686,67.82637298493414,67.04591701675389,59.325241959560785,56.00450050274746,46.622580918974656,43.12276223658572,41.36488591204904,41.201742653157844,40.47885456461153,40.28024537987441,42.03257051601779,43.046176396715545,50.46749847981211,54.397123063539524,51.85231438436379,45.00317590491465,25.936591370365537,5.335925643356747,0.0,0.0,0.0,0.0,8.496196635690449,39.87706462286664,62.871731744367246,61.86789184325025,54.964886276429354,53.78484754371846,48.67364223050423,44.89646972802173,41.92123834879714,41.71029318985274,40.96992913784613,40.77923553655867,42.450451642289245,43.53488657489376,50.88897759856066,47.20278290585682,20.907523085414763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.32163647323332,34.334203012182854,57.550917669414424,57.01975118000616,55.478165603237045,54.20499026526123,48.91707212152779,44.9818963494071,42.79627011923317,42.63004286679014,41.528029170940265,41.33692437051256,43.25537395931393,43.89807821551293,51.218142510324796,47.93317537871255,47.78761088306671,1.2645401560307352,0.0,0.0,0.0,0.0,0.0,0.0,6.606942185846301,36.025465076000245,58.23895663082518,58.16021199546872,57.000938819340064,55.72652988394351,50.32758797234461,46.53900469372037,45.1526467923928,44.65879662496157,44.0201015603799,43.67119908988414,50.668369259820565,52.17438611095872,70.31022139156893,76.84335333174171,72.77412663990198,47.59280529037682,50.87438002908207,39.52096616741664,21.22651081845788,34.630163593372394,21.52637779147972,53.206598752752456,75.41289432262313,80.99995984088297,71.69041130579285,70.78597879682953,62.92611283066432,59.595708194055284,50.03882337610932,46.36249746277128,44.613975918675116,44.65889942474662,44.559800431948176,44.667843006046894,51.91111586141846,53.73941003872166,72.10119924689512,80.53437961434341,80.58917189978072,80.99995984088297,76.82916696140333,48.787852791706584,57.90639932615405,28.57762064835803,23.405969061528165,43.822211974138206,80.70471885818885,65.51985420752892,72.01680062336035,71.21033630955975,63.977651832049425,61.17389049430597,51.66336837942235,48.124794178065564,46.428392124995135,46.32497554122415,46.05995769533786,45.75022194295021,52.574791273769854,54.03485662098589,71.85561056038529,74.48872425492812,44.70392573060317,13.509947752667198,0.0,0.0,0.0,0.0,0.0,0.0,26.928814895770692,60.919049827140704,72.58394703753982,72.59638581153216,64.84209522462422,61.383190856689424,51.811811269049905,47.97851008392429,45.70529843687872,44.931730054297525,43.63943395630041,43.00320608656021,49.98804028228937,51.99633688323372,69.85512674310553,72.20245703517982,44.392442381869486,10.55136993862244,0.0,0.0,0.0,0.0,0.0,4.100991825423471,30.989509205450393,63.78212664086414,72.39931862357093,71.93641119144296,64.59054415058087,61.28604505980712,51.83792241445529,48.28588144125556,46.2509596959805,46.0099969997984,45.010885888794206,44.87200337917729,46.951129032028405,47.921045004075395,55.66803680624402,58.97757308648575,32.24849817308785,12.350366177183359,0.0,0.0,0.0,0.0,15.909808734907465,25.12837946021892,12.41420484370601,38.189092152171185,61.986522795210206,61.54139972589772,54.27941730964511,52.703085405525506,47.50049108339239,43.76289649815822,41.083420100553056,40.93980880082336,40.3348320657416,40.16500682082145,41.68541564186807,41.82255055513895,48.048413937765524,44.99340992533389,33.76160820939518,1.0337546385696343,0.0,0.0,0.0,0.0,0.0,22.318552935156887,43.21476804421497,41.36293271613289,52.17777850386572,53.510577717176716,53.310837734803926,52.60069681960513,47.63248600741023,43.821081176502545,42.40285534180617,41.921546748152316,41.63010935750546,41.64624892375998,48.40564319085118,49.62628783866103,67.17338875022904,69.49265470098179,50.047047358914156,43.169638938573364,15.766608634318018,0.0,0.0,7.380921767567741,18.08042619646254,21.19001689476136,47.2910879212239,75.02893712542169,70.5536512825925,71.26081100402453,64.07109683666954,60.91020904562549,51.424975677866776,48.13445735786125,45.812210213341764,45.395151485350816,45.136507226138285,44.74710164032864,51.39927573160162,52.34945414491696,69.8821630865765,76.68606966059896,67.11181167897773,44.272475032703746,42.602492524393895,32.916285576841666,19.76737066930738,9.359509230629568,17.171367697171444,25.26900956618185,42.98624412202521,72.8338533150222,71.22318628269235,69.89213466572737,60.6645175593306,56.23908961225578,46.433737713818296,42.57648417877356,40.27561938954667,39.62253235505653,39.06432952217735,38.86849593163685,45.85590012199253,47.2756679534648,64.79665771962743,65.30572225524763,36.311351278253824,3.230380445745047,0.0,0.0,0.0,0.0,0.0,0.8383322471693883,29.214568116593664,58.776085507766936,67.26323576237203,67.43552820213364,59.60239018008422,56.08221714025328,46.67305561343942,43.51401821852645,41.930901528592855,41.505413218226906,41.18663108475393,41.37002590130208,48.31147858773565,49.90713685144666,67.576877906592,67.344550392355,36.97954988114789,2.2332225306569953,0.0,0.0,0.0,0.0,0.0,0.0,27.182627565085372,56.63270998925292,69.28654113193525,69.68694629474638,61.93522570246496,58.52689882877996,49.42253866467087,46.0844240441823,44.077566640228795,43.597183244640505,43.413480028737155,43.48297268343815,50.35308231903964,51.58400694535555,69.4059944821757,69.91228342359925,43.252701164902355,13.923511287966091,0.0,0.0,0.0,0.0,0.0,8.463917503181412,34.28537311427906,64.06575124784638,72.33671355446901,72.46654968300058,64.36551542108317,60.629976831550216,51.09067077684961,48.25761150036389,47.31555427006832,47.37394454798276,46.43898050285639,46.035285746923314,47.17924175507793,47.843328366569565,55.08701242108138,54.38499268890237,64.33446988599486,0.0,41.01577784198317,34.960870501912424,13.091963826610705,0.0,0.0,0.0,10.086817709933484,40.25608743038516,66.92831406264453,67.24360100342545,60.98628088657034,59.82998890420844,54.577536686320926,50.57348505820962,47.4401476095618,47.03162126373088,46.138805130479355,46.0718824704049,47.69550227565239,48.02733998182808,54.848516919740725,45.9220003837865,16.512318275147788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5975449689118455,32.77699186808452,60.03332687905835,60.248178429835065,58.888856871978426,57.495611385051795,52.16410613245266,47.94366095678873,46.03189335401631,45.49630647385046,45.05992138626812,44.645843852043924,51.44142364347647,52.981878422609924,70.41219877834908,69.12668746616598,36.70271005997964,1.6380117751559822,0.0,0.0,0.0,0.0,0.0,0.0,22.99692871677194,56.253275982594154,68.73666508164597,70.88302179392673,63.15802914576109,59.61390375601101,50.27978607229142,46.73905307544834,44.62261110062022,44.11262136693446,43.831566754578716,43.959244087624015,51.243739656804884,53.09094899455925,70.34486491913437,68.4723668342551,36.39616110092885,0.8379210480291458,0.0,0.0,0.0,0.0,0.0,0.0,25.112959492459826,56.941931742715276,68.33070873044156,70.45033749860656,62.73490523045157,58.5740839301228,48.037619960334155,43.547119749315975,41.30999082682667,40.83084102865911,40.316122504860566,40.14835325564162,47.16844777764658,48.73100451056806,66.25610626813311,65.32381501741831,38.30607830757018,0.8864425465777603,0.0,0.0,0.0,0.0,0.0,1.3936566860668789,26.717458537686053,57.970443592246816,67.96936748595347,69.47600113580198,61.9390292945122,58.28223534033568,48.35732729187269,44.64769424817501,42.37530499940992,41.46583530097858,40.746545204909395,40.736265226403326,47.89205546468831,49.55216919363232,67.16526756720927,65.4587911352029,35.28911021561099,2.010866595570865,0.0,0.0,0.0,0.0,0.0,0.0,24.75449664195343,56.633840786888584,67.05126260557702,69.05267162092233,61.44682392364193,57.8861477684971,48.189146843513505,44.573061604221,42.51233711289573,42.24793606571981,41.821933756428585,41.732806342781025,48.807795950008355,50.73231072612828,68.41654655096718,68.22780614559588,42.246085669588716,1.0692205644155497,0.0,0.0,0.0,0.0,0.0,0.0,37.46517606577427,54.01193226891737,64.278752402492,65.61247681386854,57.83341147876099,54.926747556171854,46.005473809255726,42.8492120085394,41.504488020161375,41.58755024649036,41.52227238297686,41.7563474935599,43.7694756844021,44.93368325021367,51.71939426228039,48.92673530132348,21.395616464882604,7.274626789815054,0.0,0.0,0.0,0.0,0.0,0.0,9.0782490187037,36.97523229017534,61.72972893212878,63.40927182044924,56.95920210660546,55.912700294688314,50.09505485853747,44.07746384044373,39.7978059885849,38.65600877591655,38.357272600530365,40.16809081437327,41.206060244130384,49.07815938471778,50.08539167874178,46.86899200376497,17.470103872557615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.056787917847403,30.902232187933922,55.599263750038475,56.485295097476,55.26588404708686,50.17153789862258,46.213334974648326,44.19527239412321,44.45340265441044,43.64405994662814,42.79277492654112,49.05184263974226,51.463319997694384,69.87856509409939,78.90685341726359,71.24240984249867,54.09869528750855,53.49330735328653,67.64976295419999,39.99754597095769,21.92955854848748,0.0,0.0,5.652960180483711,31.744676426505734,47.537396206229154,72.60810498702907,67.08271933980559,63.28282808482468,53.633526260109214,49.919370025868865,47.6161408415856,46.8546000338565,46.2097369821712,45.991801437842675,52.929553332014066,54.49879205096449,72.87517882861654,80.99995984088297,69.33444583177351,39.34959892572058,10.406833440827203,9.65485301310874,0.0,0.0,0.0,0.0,1.0064098957435084,27.04024986277641,42.960955374900294,68.50793555988608,63.175196709866206,59.13948274795623,49.06572061072545,45.14257241345685,43.05296118252954,42.18697579317886,41.68459324358759,41.648716118601435,48.5118353688188,49.769282339680345,67.35698916634733,75.85380260074814,61.46008509591474,25.06680238896761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.72488417643178,35.98218636648972,62.035455492899075,57.30224498935277,53.85845218982186,44.708860120286076,41.55085072322372,39.73787371389455,39.45466030605253,39.29429264135796,39.38876564382868,46.34697469522714,47.85648673905733,65.7214445860328,74.44256715143587,60.90599425443799,31.21638833107919,10.0468285935449,0.8474814280397838,0.0,0.0,0.0,0.0,5.5403944158423295,44.417114330284036,47.23999642804877,65.153681373143,59.33726953441288,55.935213447616576,46.58588139570803,43.27295272255929,41.479816071746825,40.30717892356029,39.320300986978296,39.62674714624403,47.048377628695754,48.81920672615007,67.1437824121316,76.3042712588838,73.85763637444094,69.59977207701496,63.901682790889645,54.72258718304147,63.62330097294546,69.30298909754494,51.05284045594731,40.96972353827601,75.86089578591731,58.419164654036436,53.963616369938876,65.47852869393455,58.851951749141676,55.91362549275385,47.161662991832564,44.199281585740565,42.65039722423215,42.770775772538144,41.96184426389609,41.874361646809504,43.87926585484685,44.8672745890645,51.79690530021611,59.98141298760274,54.11617125096885,43.36773412438517,27.81793023676003,29.735865826636086,12.14240221200572,21.302171460262496,23.93621035287086,16.467703168431473,20.346030659413632,47.414344863511594,52.86458386785575,60.039289266591865,54.58277947535901,53.560435612931116,48.48500462491798,44.512512530820295,42.2077413497611,41.046000978791,40.0808137968568,39.90338136784215,42.052205274964386,43.19061009472572,51.264299613817,52.605734009073096,54.89673001893416,45.22070025010294,15.654968067742178,0.0,0.0,0.0,0.0,0.0,0.0,13.58437479705109,31.858372988782786,49.57930833688833,50.44663012344481,49.46777057009755,44.54324966655342,40.86137256482211,38.853281563447894,39.03657358021098,38.65313038193485,38.62969203094104,45.73541877390147,47.18828813616327,64.9899213155414,73.32420828976137,57.86856900525174,57.88213857687975,17.35414571500923,0.0,0.0,0.0,0.0,0.0,0.0,45.509773245693395,46.55000427072186,63.38860906365207,57.93847285909296,54.148039184337634,44.643787856342705,41.33455997545617,39.46514588412872,39.07337590326267,38.74534178913422,38.70648347038132,45.91305680248623,47.404167684790586,65.40132605535402,73.99651888405785,56.20681047974675,16.781139713081316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.781865439000924,38.668550349693945,66.27625502600499,62.502063717289246,58.32335525435994,48.656371866614045,45.168272359722,43.019756851954966,42.59848333277653,42.06670004465793,41.409192619410184,48.63046632077877,50.24411454687538,68.0515045142169,76.34312957763672,59.17340667702624,21.208315256502143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.737915694913106,41.07057012742048,67.37117553668571,63.475577681813355,59.794008979437216,50.711545169546035,47.52567703073224,45.512754439460174,44.9518788121694,44.38134000508294,43.923675361993034,50.60011020254032,52.03797079618328,69.99616804820872,77.99995371345878,60.13201467271655,22.56475842037708,0.0,0.0,0.0,10.071192142604268,0.0,0.0,0.0,23.09078492053229,38.113534310151636,65.51060222687346,62.17546880015164,58.269385367203114,48.69944497655445,44.82255668256313,42.39792095212326,41.66773407883765,40.90280087820154,40.35878441566072,47.35019779763376,48.81622553238331,67.32820522653036,75.83725183535337,59.269113276917665,23.51853482616955,0.0,0.0,19.40870221923086,0.0,0.0,10.142946392576583,36.977493885446684,48.44131471626722,50.06904651291714,66.7349476669455,61.94972047215851,58.46521895774361,48.978751992564156,45.489110488896216,43.419545216055745,43.23049641132926,42.310643934606794,42.084895606613664,43.839687937598505,44.63618067224822,52.528634170277634,60.06447521393172,61.23145837393994,64.19414817938711,62.3564992216434,52.229075596610954,32.688275653577215,20.62502927606816,7.698367503834946,17.19768444214696,19.03091300913307,42.48365597286382,53.60587311792789,64.14285108664185,58.9891894621976,57.1791936466352,51.46373119683462,45.430206212056476,43.518233009713924,43.25866355243586,42.14081868968664,41.32047640490285,42.59344614330857,42.97843133836061,50.68378922757967,51.342735849818276,57.72536890466228,54.35219955746804,44.673702593795355,39.978836410076646,40.710462480353115,40.430744265203145,48.66716584404541,47.343927010745055,47.90860623008307,50.95096586895222,53.86904056768311,57.5903927868777,56.657587537237575,55.02019256079196,49.595550702927895,44.80035192899004,42.20938614632208,41.8341669308508,41.08938248808658,40.76895555805261,47.523723834816096,48.8721486154563,67.1317548372795,75.97366715012882,76.92220076688321,80.24849341208981,75.66095020397441,74.37379409523034,65.88633544127005,73.7429118143133,72.57716225172582,78.78400767411617,71.56150037532684,74.73883613198063,65.46999631177452,72.5432383226558,66.23235951778409,62.480270162856385,52.853789890424395,48.88407339052333,46.02305257250111,44.787501955857465,43.99378481540439,43.368762122235786,50.32614877535376,51.7702801558854,69.92348860017087,78.25921477138168,60.881322306023435,31.881091741281185,0.0,0.0,22.097944596416784,31.659661004260602,13.956921218110793,28.34282593927957,0.0,58.411454670156886,41.1887898802402,66.52718930133797,64.24791246697382,60.9109286441209,51.1030067510569,46.764033423218066,44.21932754382739,43.51083142518957,42.77622416114635,42.571549789090646,49.45759339137654,50.873866030156755,69.1566022036186,77.70471273076467,73.7870129221043,56.507602650834144,31.195314375141763,25.21236688461345,31.40461473752519,29.320246295635982,20.967455360105106,31.14730687551845,13.375896832948149,45.93999034617212,50.5288699514933,69.75623334987722,66.31254335013139,62.490344541792325,52.72251456490197,48.81900112657996,46.28416402655509,45.45230816584451,44.648002647530184,44.05505348730052,50.781860222527506,52.240691972322814,70.71268255008128,79.32041695256251,59.839549284219075,29.35396462513587,4.111580203284714,0.0,0.0,0.0,0.0,0.0,12.845449942035327,43.81604398703456,47.799844057488926,65.38929848050192,61.22354279049026,58.005601118737545,49.196995936247866,46.534995502103,44.985905541024465,44.64286265827716,43.9736360575325,43.66934869375306,50.57821384832241,52.451739931052295,70.92876769827872,79.55438926336048,60.893041481520356,37.261324091999064,24.422350536422552,17.98687839205737,13.154363296142506,2.8497128416655566,0.0,5.8714097237375364,40.85057858739074,61.97285042379715,58.32191605736909,69.89234026529749,64.93050303977637,61.14243376007743,51.25175804003962,47.0133229019901,44.54828685602139,44.094528604763795,43.00526208226142,42.575353381137894,44.11693895790701,44.674524992075845,51.98430930838161,59.655023670035256,53.06319305259287,44.588173172624906,24.53686949698009,0.0,0.0,0.0,0.0,0.0,0.0,9.075987423432366,52.638629940292475,62.574434765971915,60.917096631224545,58.90509923801801,53.608545912339494,49.85450336149562,47.53821860450964,46.75077225094525,45.853021728010816,45.60424624816412,47.42935363213044,48.08768345565868,54.496016456767855,53.445299853663215,41.04014139104254,12.62340240630438,10.246876975272874,0.0,0.0,0.0,0.0,0.0,0.0,5.493209314499501,45.78640746729154,59.84150248013522,61.166386109996544,58.57562592689871,52.80948318306325,48.938762876175566,46.365170257182854,46.304004385071785,45.79288385375036,45.4995960669724,52.07230592439352,53.26426943217145,71.41038469128773,77.54886825661278,74.82858034433853,63.20264425247739,49.56738356182129,48.26429348639282,31.489321760415148,12.70111904381021,7.3885289516622255,10.46234532475994,1.7261111909529367,48.19130563899978,59.546981095936545,71.04256706034082,65.51317222149997,61.415572788983496,51.42477007829665,47.683577500585365,45.60424624816412,44.9417016334484,43.91154498735588,43.445553561676086,50.18305147454937,51.77223335180157,70.11305140382265,77.68034918170531,56.682670684792384,19.985614612991085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.61965350559945,38.54426540955565,65.92169856733089,64.2662108287146,60.93683418995619,51.60014651161006,48.14576533421794,46.276042843535286,46.015136989051435,45.67415010200535,45.46145734671491,52.14477977286125,53.57811717596153,72.25755771997233,79.89753494589284,57.82621549380677,22.47707020372037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.333362231629806,38.73495901084311,64.34084347266862,63.20593384559935,59.922405910977936,50.25233852968022,46.26309007061768,43.68137626860515,42.08818519973559,41.64666012290022,40.837009015762746,47.01250050370961,48.582972820080755,66.76558200289354,73.35453422635426,49.98423669024212,13.416811147402274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.526099573770093,33.74207625023366,61.04569916233539,59.587689810820564,55.650149643643466,45.98121305998142,42.44274165840969,40.429305068212315,39.60238359718465,39.064843521102645,38.97160411605265,46.18311183784049,48.22214557451797,67.39687548295086,75.08784140226143,55.950016616665316,38.231548463401225,17.11009902527531,6.566027871392173,0.0,3.250323604046808,0.0,30.40241963296917,29.973641729481304,26.805763553053122,40.861269765037044,65.69882863331948,64.09854437928074,60.71273065852402,51.43854524949477,47.17245696926393,43.77389607515971,43.064577558241396,41.861100474536684,41.48423646250443,43.28775589160802,44.25448507031814,51.717749465719436,56.85403792648846,40.88326891904002,36.38752591898376,37.63345931391852,35.806604333606174,16.890827083740998,1.71182202082951,28.10330244008832,26.94803845557703,28.159328322946358,41.6968264180098,56.911297406767204,61.21048721778756,59.05302812872024,57.96705119933982,52.51444779993926,47.77517210907438,44.93810364097127,43.25105636834138,42.477385185975116,43.015233661412296,45.20928947396119,45.60023705654675,53.03708190718748,52.426862383067615,52.69321662615969,36.886824475023204,32.139427601138536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.813612645787483,54.227503418189485,58.554346371391155,56.21205326878485,50.22910577825653,45.799051840854005,43.35765974544924,43.549484144372364,42.916340268184,42.701899916547525,49.63091382898876,50.703526786311315,68.48562800652792,73.65111160625416,48.8799613991209,10.14931997925034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.062539489337375,41.39418385079133,62.81015467311593,61.876938224335596,57.92963207757775,48.20158561750585,44.360060449575386,42.413546519452474,41.551775921289256,40.84975618911026,40.6013919084038,47.2707335637819,48.8149919349626,67.21995705286152,73.03338769782486,49.84257858642857,14.051394220581507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.37852151891698,38.53974221901298,65.74385493917603,65.29030228748854,62.40553471911732,52.98712121164801,49.40228710701393,47.21450208135373,46.49994077539733,45.86361010587207,45.62254460990491,52.61447199080325,54.42950499583363,73.15263544849519,78.58467889088361,54.313238438930064,17.589454423013002,0.0,0.0,0.0,0.0,0.0,0.0,0.2400374981165569,26.75785885321487,41.274422101195704,68.66665842801969,68.11657677816028,64.11221675069379,54.40462744784896,50.61481057180399,48.25637790294315,47.515088652871,46.89643954637617,47.049816825686605,54.50485723828306,56.165073767012146,74.78098404385547,79.96579400317309,57.0810198519023,21.37855170056254,0.0,0.0,0.0,0.0,0.0,0.0,1.229588229110123,29.380795369036694,42.633640859267274,69.52071904230334,68.53589710142256,64.3152463261885,54.399179059240744,50.20782622274898,47.78606888629082,47.28049954336266,46.67161641644857,46.312125568091574,53.32317370901118,54.98678263064728,73.89207430243627,79.26336307185386,57.91318411196805,28.764202258243063,26.726504918771376,34.16869535823525,26.54382970071865,62.045838271190185,0.413871934654072,0.0,4.599159583827254,31.57125318910846,45.61596542366103,70.12775177308632,69.0480456305946,64.67720436938698,54.54515475402683,50.52753355428752,47.956819329276506,47.63330840569072,46.33751711500153,46.019454580023975,48.08737505630349,49.60171869003154,58.2310410473755,62.2878289652229,43.82992195801775,38.82275002728488,3.558003360733255,0.0,0.0,0.0,0.0,0.0,0.0,6.916986337589144,36.801089454282646,63.18424309095155,63.60880620325192,61.63083553890046,55.78738735669941,51.32022269688999,48.829692304226256,47.29201311928946,45.996324628385345,45.734904774976165,47.809918436424866,48.899596158067475,57.06467468607765,53.903684095248536,39.585113233294464,4.562357260775552,0.0,0.0,25.876761895460266,0.0,0.0,0.0,13.604317955352853,29.068900821162764,44.89328293468484,53.347640057855614,58.36036317698176,57.143522121219156,51.42569527636219,46.72137151241792,43.878751855921536,43.07074554534504,41.78358943660097,41.10151286272373,47.76108853852107,49.050300642966356,67.2928421004695,72.03818297865296,71.61896545517574,60.615379262071606,55.544471464601145,52.40034003852197,26.09798703291073,3.1775413562238866,37.107741213118494,38.17490578183282,55.27986481785511,60.49715950925189,54.1233672359231,63.31891080938095,63.54301434081312,59.634566512808206,49.7091444654199,45.873478885237894,43.720028987787934,43.07876392857977,42.05128007689884,41.35152193999115,47.97450089230692,49.1381944591932,66.85512061568136,73.07964760110215,67.06575737527058,19.48898885136321,16.437377231838585,6.61136257660391,0.9716635683930176,6.676023641407039,0.0,8.42228359023186,14.767908722454054,38.11970229725527,38.80712445995567,63.85367529126632,63.94331670383919,60.047616049181784,50.268580895719815,46.26226767233717,43.922544564357366,43.495000258290226,43.06653075415754,42.6533784179989,49.41369788315566,50.83798890517061,68.6712844183474,76.75186152303776,77.80926011217133,76.097746490697,72.74215590674811,74.07145992736704,66.49007857893109,64.38895377207699,38.011351323801364,44.19568359326345,55.674410392917785,67.96659189175682,65.79844162504321,71.73502641250917,65.21638924202996,61.15610613149049,51.427545672493274,47.47324914035132,45.03607183613404,43.96212248160571,42.91901306259556,42.605884917300905,49.53489882974213,51.213413720212,69.21231968712148,73.34394584849301,49.84319538513895,15.386146629808644,0.0,0.0,0.0,0.0,0.0,0.0,0.23500030864858634,25.909246627539414,38.769602538408535,65.99067722310657,66.17253004287882,62.086238586719006,52.413909610149965,48.579477627388705,46.18270063870025,45.44778497530186,44.66506741185025,44.21377635543411,51.406985715481156,53.176375615944615,71.20077592954912,75.21387393874575,51.67858274761133,18.110649333270366,0.0,0.0,0.0,0.0,0.0,0.0,2.4851848038405837,70.34188372536761,39.42114757612278,65.3765513071544,64.87571075433904,60.59338010806864,50.27002009271066,45.740353163584395,43.02006525131016,42.54780303874164,41.10336325885481,40.704808492174784,42.666228391131476,43.42982519456179,50.79748578985672,53.63989984678297,29.92933502212018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.550016070094856,57.37399923932507,58.95248993893096,56.960949702951496,51.118015519675744,46.56521863891085,44.08620182217389,42.89022912277859,41.93182672665839,41.67708885927817,43.512476221750546,44.19362759756225,51.59449252343173,47.24081882632925,23.97362947463293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76079193853889,50.50604839920985,57.85818622696061,56.440268791619424,50.91385514654535,46.434971311239025,43.69031984990542,43.501373844963986,42.61616489580697,41.931209927948025,48.53825491357939,49.85326976407489,67.57482191089079,70.68975819801275,46.614665335525,13.623027516233885,0.0,0.0,0.0,0.0,0.0,0.0,25.97740288503461,22.849513824995004,35.99781193381893,62.9535603732755,64.30630274488824,60.02890648830076,50.87941721855003,47.48517391541835,44.781128369183705,43.27521431783063,42.265412029180105,41.88073523348326,48.762358445011536,50.078915292282964,67.71668561427445,70.75585845980673,46.59061018582081,12.963669694855044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.811199686812955,34.527261008526715,61.696627401339256,62.86217136435661,58.833858986970995,49.491414520661486,46.05522890522508,43.723832579835175,42.920760658941596,42.3048871466434,42.16353744218503,49.02100270422408,50.396258228765106,68.04903731937544,71.03866066850853,45.58584508663826,11.933924247902773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.400133528001078,33.55127984916114,61.254793925148704,63.187532684073474,59.5852226159791,50.20957381909501,46.030145757670276,42.64762163003551,41.581999058097075,41.43962135578812,41.19835026025085,47.86039313088965,49.29290813570943,66.67080060106765,71.86804933437762,64.42986808653112,40.831971826294776,7.560410192283588,0.0,0.0,0.0,0.0,0.0,0.0,23.44801417361796,35.40558237208468,60.19390014332305,61.43633834556575,57.60190636280448,47.86501912121736,44.279773817443036,42.053233272814985,41.25478734224912,40.75075999609688,40.888306108508,47.893494661679156,49.32765446305992,66.67851058494722,69.50879426723631,55.72694108308375,32.75591791214709,15.865399227761277,16.01219732082785,0.0,23.11124207775936,0.0,16.761196554779552,23.28836610741881,49.5456928071735,50.1513891407507,62.26675500928547,62.590265932871255,58.946321951827315,49.243769838450454,45.5909850758913,43.3901444775284,43.067147552867915,42.16014504927804,41.981787422197854,43.53087738327638,44.17224524226962,51.304391529990646,56.90862461235563,52.14272377716004,18.369601991838078,25.544924189284572,0.0,0.0,0.0,27.162581606998547,23.90506201799749,25.323596252049047,35.72878489631528,47.62035563277308,58.77228191571968,58.7633383344194,56.91777379322603,51.09375477040143,46.683232792160425,44.21531835221003,42.97894533728591,41.781739040469866,41.23433018502206,42.835950836266576,43.227823616917675,49.99112427584118,44.492877771873715,43.16079815705815,9.825089457169137,0.0,12.430550009530648,0.0,0.0,0.0,0.0,15.707293158338034,27.74247519452552,42.03606570870986,51.723197854327644,56.973594076513955,55.22517533220285,49.429426250269934,45.045323816789505,42.52981307635604,42.38733257426201,41.759123087756535,41.51497359823756,48.530647729484905,50.138230768262936,67.66086533098654,75.96513476796879,62.661094984778025,77.72434748971125,75.57079479247624,60.62555644079261,37.145571534020796,26.310474188631034,38.929764603532995,44.50840053941787,39.9424452861652,49.66730495290022,50.12075480480264,65.67302588726925,65.76482609532839,61.445487526436146,51.428676470128956,48.186782448457116,45.797818243433284,45.26243696283754,44.8106319074961,44.220972340388364,51.180209389637426,52.81184757811965,69.91588141607636,78.47838391313094,59.95180664950529,59.49126361243369,58.523198036517805,3.169214573633976,15.733815502883678,44.86717178927944,35.20697318734754,50.72871273365117,55.36611383752096,59.559728269284065,63.892122410879004,67.40273507069931,65.53033978560511,62.271689398968384,52.53490495716632,48.42167995732064,46.16892546750212,45.63416098561677,45.27374493919421,45.253801780892445,52.15762974599382,53.560435612931116,71.16243160972152,77.89725672818321,76.50658123588312,71.1193584997811,30.72233256407783,0.0,0.0,0.0,0.0,0.0,0.0,24.689115978654872,37.574863436433965,64.03378051469254,65.26583593864412,61.3834992560446,51.76092537544488,48.299245413313436,46.076816860087796,45.065164175306215,44.028736742325,43.125537830782356,49.27502097310888,50.01374022855453,67.48939528950541,69.91403101994528,44.82821067074147,11.8030601215206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.09099052010241,34.89960183001629,62.60198510836817,64.18078420732921,59.98038498975213,49.58352312807581,45.358246362514045,42.555307423051076,41.41309901124247,40.658651388682564,40.38736275590757,47.43716641579504,48.84315907606921,66.51464772756057,68.6522664581112,43.15010697941185,10.873236065647257,0.0,0.0,0.0,0.0,0.0,0.0,1.7887162600548567,26.096753435489997,37.30686439678092,62.85086338799994,63.77780904989158,59.96311462586195,50.16742590722016,46.23893212112843,43.74840172846468,43.339772582848695,42.17505101811182,41.683256846381795,43.20890845646653,43.89818101529801,50.71031157212531,51.18719977502155,28.88026321557651,0.03197073315385405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1506078125380026,31.428875486799498,58.21716307639232,61.96370124292675,60.55575538673646,54.02961383194779,49.09810254301954,46.327442736065606,44.5464364598903,43.08996910515139,42.67208797887994,44.31924893490632,44.94067363559779,51.60610889914359,45.91912198980482,22.504517746331548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6510310387889315,27.981998693716783,53.23332669686821,61.947253277317046,60.84996837157996,55.28284601162186,50.66261247185717,47.92536259504795,48.23766834206212,47.66003634980648,46.591843783241536,52.84052871815156,53.97276555080927,71.06682780961512,72.83632050986364,48.102589424492464,17.225645983683453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.159050105236734,38.43437243932584,64.24935166396466,66.1428209049963,61.72140214953886,51.28979396051205,46.870328400970756,44.20801956747072,43.498906650122535,42.919732661090976,42.76327138822871,49.86745613441326,51.66470477662814,69.15084541565521,71.8522181674783,52.58106206065855,30.09288948015163,6.342335539100255,28.780650223852767,18.629891047611576,0.0,0.0,0.0,17.294727439244188,22.317730536876397,37.13621675358028,59.327503554832106,62.96106475758492,60.16799459748778,50.475516863046856,46.651056459436454,44.70793492222054,44.344948881171476,44.137396115134074,43.832080753504016,50.589110625538844,52.05883915255058,69.41175127013908,71.08553737049616,50.786589012640285,33.044476908812264,14.669426528365982,10.139553999669584,0.0,0.0,0.0,17.105575834732644,49.16235240868243,61.90633896286292,53.99764309879394,68.77161700856658,68.01336579395941,64.25007126246008,54.58987266052818,50.78977580597717,48.83185109971252,47.97686528736333,46.948661837186954,46.38398261784895,53.06031465861118,54.15708556542297,71.32937846065995,79.50658736330729,62.90565567343725,46.83075048372242,32.00054509152163,10.440346170756971,0.003597992477121839,0.0,0.0,0.0,9.703785710797597,33.34835307345146,43.61589280552153,66.17427763922485,68.68033079943274,65.0920015021066,55.71984789791458,51.98276731160571,49.726209229739965,49.12626968412615,48.3390289301319,47.78144289596307,54.39342227127735,55.60399254015125,72.71388596585646,76.58717626737064,66.44597747114008,48.36791566973393,30.68974503221361,37.01820260033069,33.71740430181911,8.50966340753339,13.283377026393586,3.985753266370512,22.170007245744287,33.38834218984006,43.54485815404464,66.89161453937788,69.85934153429304,66.5250305058517,56.805413628154774,52.7537656995604,49.74368519320026,48.77757281320052,47.25099600505026,46.454400470615475,47.890102268772154,48.32432856086822,54.538678367568,55.81884409092795,36.157048800877845,7.835913616246061,0.0,0.0,0.0,0.0,0.0,0.0,28.743128302305642,9.823753059963346,36.63188100807286,60.7033758780835,65.0755535364969,63.91083197176003,58.57110273635604,54.36155433790854,51.639416029503224,50.13689437105714,49.0130871207744,48.72329452668851,50.4155845883565,50.94592867948426,57.27335824975072,51.31169031472996,34.048316809929254,4.976640394569866,9.172824820959477,0.0,0.0,0.0,0.0,0.0,1.366620342595935,16.087652363062347,38.91712022997053,58.61962423490465,65.89373702579441,64.82739485536055,59.48550682447029,55.10973117357977,52.38029408043515,52.17428331117366,51.200769346649544,50.32645717470894,56.728622188714475,57.94135125307466,74.93055773111868,80.35961997974036,80.99995984088297,72.20893342163866,54.03855741324808,9.8489390073032,34.47719751320218,44.011055179294566,18.86797534981198,18.70164529758389,56.48118310607355,70.30374500511012,60.9132930391773,68.32166234935622,71.3603211959632,67.11592367038017,56.43810999613316,52.01093445271233,49.39190432872281,48.31846897311977,47.395738102415606,46.91617710510779,53.898441306210444,55.21767094789343,72.09348926301557,72.94826947579466,45.852610528870585,16.095876345867193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.58594130352376,39.433483550330045,65.44049277346211,68.91245271409963,65.30510545653729,55.4689136225816,51.520065479047844,48.94544486220453,47.835001583979654,46.809265328644756,46.1898966236545,52.86818186033287,54.36833912372256,71.63222662744856,72.60162860057024,47.4401476095618,15.838362884290333,0.0,0.0,0.0,0.0,0.0,0.0,1.84196654871626,25.40953687235973,35.973345584974496,61.76807325195639,65.70355742343224,62.03113790192653,52.33752936984993,48.587496010623425,46.40639297099217,45.83503176562522,45.1607679754126,44.587042374989245,51.131173892163496,52.44639434222914,69.7322809999581,75.08804700183155,46.4394945017817,14.828457795854767,0.0,0.0,0.0,0.0,1.2122150654348776,0.0,2.5395658901376543,27.04117506084195,38.2026617237992,63.54208914274757,67.01610507908629,63.04073459100692,52.93839411352927,48.96353762437519,46.4042341755059,45.41499184386751,44.729008878157956,44.170600445708644,50.97851621134848,52.33095018360604,69.3960229030248,71.18761755706136,47.98539766952335,17.968477230531523,0.0,0.0,0.0,0.0,0.0,0.0,70.11469620038363,59.714750345155494,39.64155031529275,63.49192284763798,67.76335671669197,64.15600945912962,54.11442365462279,50.07295290474944,47.664251140993954,47.34094581697829,46.290743212798965,45.86648849985377,47.698586269204206,48.777881212555705,55.35655345751033,55.087629219791744,41.31143002381752,7.796849697923022,0.0,0.0,0.0,0.0,2.9710165880370933,36.34393881011805,0.0,18.480831359273672,31.903399294639343,56.80489962922946,63.253530146082404,62.76667036403529,57.6974073631258,53.56300560755763,51.21721731225925,50.055374141504075,48.72699531895069,48.17208207919344,49.79025349583272,50.56670027239562,57.26914345856325,49.82417742490274,33.70578792610726,1.737110767954423,0.0,0.0,0.0,0.5001209543199355,0.0,0.0,0.0,0.0,30.620971976008054,50.515505979435424,61.862957453567326,61.382368458408926,56.728930588069666,53.317930919973094,50.86286645315528,50.24493694515586,49.31244009487095,49.2825253574183,56.564245332402535,57.855205033193855,74.70943539345328,75.36334482622391,50.744441100765435,22.281750612105178,0.0,0.0,0.0,0.0,0.0,0.0,5.546048404020664,28.547089112195028,38.44742801202854,64.26765002570545,69.07847436697254,65.77572287254479,55.53665868093655,51.44543283509383,49.03467507563714,48.28505904297507,48.02209719278999,48.12242978300916,55.53655588115149,57.32630013905695,74.3255809960369,76.48540448016061,55.00970698271578,26.18279685558574,0.0,0.0,0.0,0.0,0.0,0.0,3.3612445721272213,25.083969953072728,35.249532298362645,61.27401748495503,65.54061976411117,62.51008210052397,52.88606902293343,48.9917047654818,46.5556582589002,45.04594061549986,43.61363121025019,42.65543441370012,49.002293143343046,50.55539229603895,68.0645600869196,73.38629935993798,49.433641041457406,29.740286217393688,5.03811466603612,0.0,0.0,0.0,0.0,5.7994498741951,12.73452897395491,31.244144273045567,35.316249358867005,59.386305031886785,64.34392746622044,61.04754955846647,51.078129203072216,47.03378005921718,44.571416807660036,43.88060225205264,43.24334638446183,42.8748091550195,49.580747533879176,50.697975597918045,67.62139021352326,69.57057693805774,54.09684489137745,25.107716703421737,0.0,0.0,0.0,0.0,0.0,23.726498791347193,15.128530368446725,24.97017059101062,41.463059706781934,59.17258427874576,65.01921925428367,62.34611644335227,51.791456911607895,46.82653569253493,44.52690450072877,43.63120997349556,42.81724127538555,42.46731080703917,49.337523242425746,50.81598975116764,67.89730483662596,67.53514119385738,45.306126871488296,16.359866193902878,0.0,0.0,0.0,0.0,0.0,0.0,16.318026681383202,32.4308649917854,43.992551217983646,59.80984014633656,64.3048635478974,61.26527950322488,51.90587307238037,48.008836020517165,45.550584760362476,44.86090100239075,43.40936803733474,42.9144898720529,44.58550037821333,45.16210437261838,51.32433468829242,52.203889649271105,32.36281153407527,17.478430655147527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.860839728148859,47.08209595819565,56.68112868801647,62.26706340864065,61.244411146857566,55.95453980720799,52.68540384249508,49.7871695022809,47.721099422132475,46.68004599882354,45.95592431285651,47.294583113915955,48.224509969574356,54.77635147062818,48.811291142700405,32.56738310634591,6.482348846352825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8335369663412888,27.237625450092807,51.96559974750059,63.2196062170124,62.601882308583114,56.87542028178106,52.3232401997265,49.817289839303676,49.442893022112884,48.391354020727746,47.975323290587404,49.44104262598179,49.83517700190422,55.76127621129401,48.59109400310055,39.2579015174465,7.278841581002539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.970629898593604,30.480650269400307,51.83545521961385,63.14476797348826,62.249073446255046,56.95406211735243,52.754279698485696,50.37878226530479,50.011170233928006,49.040945862525845,48.481406632440866,55.22054934187514,56.59354327114482,73.63548603892494,75.39089516862016,54.33626559078363,42.32760589914179,19.42926217624299,11.078630036198382,20.297097961724774,54.27170732576557,25.058167207022514,8.310437424085901,25.88673347461114,41.638333340310304,44.56432362249085,65.68988505201919,71.08348137479496,67.84251255118865,58.16535198472176,54.36895592243291,51.97464612858592,51.192750963414824,50.55436429818835,50.09998924822039,56.849514735945775,58.21921907209352,75.30022575819667,76.2951220780134,55.65117764149407,34.09807190589861,16.95199295585207,0.0,0.0,0.0,2.986025356655944,13.835411872169134,31.78723553752084,47.47951992724002,47.85792593604818,74.2872366762093,72.82871332576916,69.21499248153305,59.40285579728155,55.547144259012725,53.20443995726617,47.9975280441605,46.811115724775846,46.197606607534034,52.91187176898362,54.32094842280961,71.42487946098129,72.69147561271322,48.8843817898785,22.674342991251702,0.0,0.0,0.0,0.0,0.0,0.0,8.372014495337213,31.069487438227558,38.17624217903861,61.779278428527995,67.87664207982878,64.66127040270258,55.00631458980879,51.03402809528121,48.496415401059714,47.32932944126645,46.21929736218185,45.70653203429944,52.63153675512331,54.0692945489812,71.27304417844672,72.84310529567765,49.91227684069968,25.82824039691165,0.0,0.0,0.0,37.521818747342685,31.261620236505863,18.53336204943965,11.612263720448082,34.19233930879919,38.71244585791483,62.452205821534854,67.3925578919783,63.91905595456489,54.342330778102216,50.839222502591326,48.60558877279411,48.17557727188551,46.746043460832475,46.282622029779176,47.65705515603972,47.78462968929996,53.978522338772656,53.29552056682989,49.04053466338559,9.06324025008485,0.0,0.0,0.0,0.0,25.302522296111608,56.053433200436295,31.14699847616327,26.77759641194651,38.38472014314156,55.850198025371455,62.175982799076955,61.20791722316105,55.68520437034915,51.40092052816257,48.72144413055742,46.33330232381407,44.59218236424228,44.027297545334136,45.43072021098179,45.877179677500074,52.010009254646775,44.295604984342376,21.36837452184153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.933700721535466,45.71136362419729,58.43479022136565,57.40062438365579,51.46650679103126,46.809162528859694,44.63474147525737,44.68418817187154,44.13266732502129,43.93159094544271,50.50944079211686,51.95850656233141,69.30381149582543,69.53305501651062,48.4314459369014,23.43321100456923,0.0,0.0,0.0,0.0,0.0,0.0,1.7379331662349085,40.86743775214068,38.79211569133681,57.39486759569239,63.783463038069925,60.14609824326986,50.384744652838314,46.76907061268604,44.6871693656383,43.887078638511454,43.20284326914794,43.04124200703264,50.547785111944464,52.6532275097711,70.09711743713827,70.59734119124327,48.11009380880189,46.011847395929486,2.117367172893672,27.053202635694042,0.0,0.0,2.2394933175456933,0.0,9.0187279431536,31.087991399538478,39.849000281545095,64.12352472705047,70.02382119039004,65.25493916142771,54.2013922727841,49.413389483800465,46.368871049445026,45.4251690225885,44.72818647987747,44.33292130631938,51.36977219328922,53.20855194866861,70.5729776421839,71.52572605012575,49.95524715085503,26.622265936719906,3.299050702165544,0.0,5.299123320305043,0.0,0.0,0.0,13.58961758608918,35.202861195945125,40.06662742651843,63.48328766569289,70.07635188055602,66.47075221933969,56.16476536765696,51.92704982810285,49.068907404062315,48.14699893163865,47.388233718106186,47.04066764481622,53.88075974318003,55.13070232973215,72.18816786505641,72.68129843399224,60.90023746647461,28.53208034357618,2.670018817379586,0.0,0.0,0.0,0.0,1.0162786751093282,38.67708273185398,57.46806104265554,42.378902991887045,64.68429755455617,70.28801663799584,66.54137567167633,56.591795674798796,52.401265236587506,49.7840855087291,48.81591713302814,48.082029467480346,47.437988814075524,54.05880897090503,55.43139170103446,72.5077723968099,72.91722394070636,51.779737736110974,29.378430973980297,7.105521143390328,0.0,32.17910831817193,15.692387189504249,74.73986412983122,1.7903610566158266,14.077916565127143,34.011206087522375,39.40346601309234,64.33405868685462,69.95093614278206,65.98060284417063,55.233399315007716,50.48261004821603,47.56299335270925,46.89993473906822,45.41715063935378,44.729317277513154,46.23708172499733,46.859945622679646,53.02587673061586,52.58075366130337,34.0646619757539,8.904311782381125,0.0,0.0,0.0,0.0,0.0,28.393506233314447,63.72219436617378,59.66550924811144,60.81162405175235,62.661403384133216,61.901301773394955,61.147368149760354,55.83529205653765,51.643528020905656,49.05163704017214,47.30517149177721,45.158609179926316,42.55890541552819,42.613594901180456,42.295429566417816,47.7797980994021,39.0876650733861,18.347602837835105,0.0,0.0,0.0,0.0,6.38098825828305,0.0,0.0,0.0,0.0,26.454599487286032,43.713449801544066,56.16980255712493,54.691233248597975,48.750742069299704,43.8919102284093,41.071289725915896,40.445033435326586,39.48570584114084,39.073067503907495,45.93042996616148,47.323881052658244,64.20525055617367,69.38399532817272,46.14713191306927,24.20544298994464,13.22344475170324,0.0,13.15076530366538,38.52668664631028,19.72203596409564,4.912596128477096,32.60151263498605,71.51575447097487,70.38269524003668,58.69641567434494,65.15131697808657,61.94355248505489,51.010075745362094,46.07815325729359,43.718178591656844,42.72688026431725,41.57521427228309,40.8650733570843,47.553844171838854,48.84891586403259,65.93958572993145,66.59503715947798,46.590507386035746,22.130429328495946,0.0,0.0,9.286624183021583,32.4191458162885,7.643164019257392,4.381738038424036,6.28867405129861,30.02720041749789,56.08509553423497,63.19781266257954,64.17163502645884,59.81241014096307,49.509610082617215,45.5199504244144,43.178376920303506,42.38394018135501,41.47066689087642,40.881007323768685,47.63639239924253,49.115989705620095,66.29188059333421,67.37436233002258,47.10029152015139,24.108297193062345,0.0,0.0,14.875026098487224,60.141575052727184,0.0,3.7574349437508654,28.222447390973574,80.99995984088297,59.67414443005654,61.852780274846346,64.8293480512767,61.061838728589905,50.92043433278923,46.94146585223271,44.447131867521726,43.36465013083336,42.354025443902366,41.85935287819065,48.72637852024032,50.354932715170726,67.73076918482775,71.15646922218798,57.3112913704381,64.09905837820604,62.68196334114533,51.62893045142705,36.58664910264617,0.0,7.995047683519906,61.40395641327166,80.99995984088297,68.01069299954783,55.917943083726406,60.069820802754876,63.07815371276897,59.94121827164404,50.170818300127145,46.169131067072236,43.57600648891801,42.94594660628145,42.049018481627506,41.2762724973268,48.543292103047364,50.491142430376065,68.01953378106305,68.73327268873895,47.709585846205684,24.801990142651444,0.9921207256200816,0.0,0.0,0.0,0.0,0.0,7.154042641938943,27.34248123085464,35.268755858168994,59.46391886960756,65.50618183611586,61.813819156308355,51.84224000542785,48.241369134324295,45.84726494004744,45.242905003676036,44.33302410610445,43.9827852384029,45.52581001216286,45.50288566009435,51.181956985983454,51.38632295868398,30.23701477880663,5.319683277317169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0241640769134355,28.01427782622581,51.184012981684674,60.654751579749835,60.06694240877319,54.456130140164326,50.17554709023994,47.46708115324768,45.83729336089656,44.84681743183744,44.70896292007114,46.39981378474829,46.99122094820207,53.0093259652211,46.855936431062275,31.194594776646337,0.8853117489420935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.64431887111443,26.124200978101182,50.65099609614533,63.017296240013096,62.18564597887264,56.471005927352564,51.44656363272949,47.87971949048104,48.283208646843974,47.611000852332545,46.79631255572712,53.04715628612341,54.4214866125989,71.16767439875959,72.16534631277295,50.34033514569212,27.308248902429447,2.877777182987107,0.0,0.0,0.0,0.0,0.0,6.705321580149319,31.575776379651128,38.94816576505884,64.3755898000191,69.71316023993683,66.68251977656458,56.736743371734256,52.8360055276089,50.469965674653565,49.690846103679114,49.07990698106382,48.707052160648935,55.354291862239,56.149859398823175,72.81863894683322,75.42903388887764,58.690247687241296,39.740854907661316,16.057018027114278,0.0,0.0,0.0,0.0,0.0,12.670073508721902,34.16211617199137,40.308618120551145,64.2748460106597,70.25491510720632,67.24031141030352,57.40864276689051,53.3837227824119,50.20977941866514,48.53023653034466,47.36530936603766,46.960278212898814,53.85824659025174,55.74102465363707,73.35402022742895,75.87580175475111,55.92431667040015,38.66310196108572,39.785058815237385,48.73912569358786,21.964202076052914,0.019429159376457925,25.34148341464959,8.784858432140679,27.10049053682193,43.94567451599601,64.12414152576083,65.29996546728424,69.56821254300135,65.83873914078697,55.61838451005973,51.748795000807725,49.453686999544246,48.75495686048718,48.09066464942544,48.00184563513304,54.761445501794384,56.39328928984671,74.19769806342148,76.46021853282078,61.85113547828537,30.46204350830433,60.14003305595129,79.86299421811249,80.99995984088297,59.240946135811065,26.55174528416832,0.0,21.51229422092641,49.65640817568379,43.02242964636655,62.346527642492525,70.3025114076894,68.10506320223348,58.326233648341635,54.19656068288625,51.626463256585595,50.09536325789266,48.53722691572878,47.423596844167044,53.8476582123905,55.56348942483736,73.04027528342392,80.99995984088297,79.44274869678466,60.48677673096076,44.0201015603799,6.0018626509794695,0.0,0.0,0.0,5.750105977366,44.795520339092185,35.70390734833061,43.60489322852004,59.47481564682398,66.51947931745842,64.35903903462436,54.769052685888866,50.98252540296584,48.713322947537634,47.93821256818053,46.590404586250685,46.38264622064316,48.45344509090438,49.342252032538525,55.708951120698146,56.77950808231949,37.0314637726035,22.44437987207109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.836487978462486,27.3885355345618,52.70647779843251,60.97106651838137,60.314278691629035,54.95542869620378,50.94603147926932,48.75793805425394,47.5769741234775,46.578788210538825,46.035902545633675,46.980735370125885,46.841852860508965,52.66926427624056,45.522109219900685,30.904904982345506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.30373751125978,41.865520865294286,55.96985697518201,56.235594419563725,50.981600204900296,46.76177182794674,44.081370232276036,43.938478531041774,43.36701452588976,43.156583365870674,50.24617054257659,52.084847498170916,69.26279438158625,71.16808559789983,50.268375296149685,26.30368940281703,15.382343037761402,33.39954736641166,58.6169514404931,0.0,0.0,0.0,19.88774921761337,69.96913170473779,41.866754462715015,57.64672706909092,65.94801531230642,64.0581440637519,54.14752518541233,49.91916442629874,47.09484313154317,45.80408903032197,44.75429762528288,44.21840234576185,51.256486830152404,52.9043673846742,70.19868362477816,71.79979027709737,51.31323231150587,28.06927571123325,0.9458608223428012,0.0,0.0,0.0,72.78615421475406,78.58714608572505,54.71302680303084,44.94540242571058,50.216564204479134,66.98937713497054,69.54117619953041,66.01390997453028,55.80948931048744,51.44903082757095,48.73727529745675,47.56258215356901,46.31325636572724,45.73644677175209,52.43539476522764,53.962074373162956,71.18638395964064,74.08369310178925,52.504887419928615,29.091105574735852,3.699353065191613,0.0,64.4264756936241,69.21931007250559,71.0805001810282,55.66464441333702,46.48729640183488,44.3911059846637,38.18713895625504,60.05553163263146,64.6826527579952,61.78668001305236,52.0822775035444,48.452828292194006,46.7386418763081,46.265248866103924,45.67641169727668,45.44202818733846,51.822399646911144,53.09362178897082,70.36419127872576,75.3241781081158,54.834022150047176,31.63560585455641,7.140575870096001,20.88172033936455,57.72269611025071,7.844857197546334,2.7055875430105623,20.418401708096308,23.142493212417783,58.680892906800786,35.027484762631715,65.52972298689474,66.8487470290076,63.8539836906215,53.80201510782357,49.909398446717994,47.93039978451593,47.08230155776577,46.344507500385674,45.934130758423656,53.07953821841752,55.062032073311656,72.34822713039581,73.4512688240963,68.39783699008615,43.270999526643145,27.174609181850638,80.99995984088297,79.46495345035773,78.6434803679383,64.90562549179171,37.0580889169342,10.61531140493015,39.531965744418116,71.11144291633144,59.3293539509632,66.45224825802877,63.16471113179003,53.31155733329934,49.54959919900581,47.4957622932796,51.408938911397314,50.80324257782011,50.714423563527724,52.3517157401883,53.010970761782076,59.30642959889469,60.418620473465566,40.887689309797636,19.224382204617164,0.0,0.0,0.0,0.0,0.0,0.0,7.092773970042809,14.314561670336705,36.73755918711518,58.331990436305034,68.27869203920089,67.49556327660905,61.63556432901324,57.4357819101465,54.90310360560792,53.369844811428706,51.803792885815156,51.0189165268773,52.723850962107754,53.60176112652547,60.37400536674928,54.168290741994575,41.58580265014433,11.773967782348445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.285154804385176,33.56968101068699,56.36553334788035,68.56879303264196,67.73621757343597,62.07780900434405,57.56181444663084,55.17665383365424,54.64086135391828,53.4249454962212,52.8138007740358,59.688125200824786,61.07499710107765,78.56165173903004,80.99995984088297,62.07945380090501,40.581448750102034,20.3998977467854,16.529177439897722,3.2076616932466493,8.606089605920255,10.225597419765329,20.394140958822003,32.99616100983378,50.29983203037825,46.34296550360976,67.74310515903504,75.34648566147395,72.19526105022558,62.026203512243605,57.66296943513049,55.3140971462803,54.211980650645344,53.1002009752147,52.86376146957527,54.14063759981327,54.53199638153907,60.82889441564253,55.31574194284126,43.15339657253378,13.826673890438984,0.0,0.0,0.0,4.719229732778064,0.0,57.22997674045514,46.470540036870005,41.934705120640075,30.99701358975982,54.92386916219017,67.70424684028211,66.71778010284035,60.45182480404014,55.84392723848275,52.98753241078825,52.501392227236565,51.40266812450861,49.94106078051665,55.69877394197714,56.73931336636079,73.57061937455168,75.24152708092707,57.16490447651177,36.19128112930303,10.475914896387943,0.0,0.0,19.268894511548414,19.352984735728,0.0,6.845643286757071,27.90325405836034,33.02607574728642,56.935455356256455,65.55737612907605,62.495998529970656,52.57314647720887,48.81447793603729,46.64663606867886,45.945027535640094,44.90459091104151,44.26846584108637,50.99732857201457,52.596070829277394,69.85718273880677,73.10308595209597,53.57513598219477,31.66510939286881,4.832412296129811,0.0,0.0,0.0,0.0,32.44505136212376,18.94610318645805,35.176133251829356,39.342608540336464,60.60828607690242,68.11709077708558,64.90048550253866,54.66183251007064,50.481993249505656,48.13435455807619,47.33282463395851,46.58845139033453,46.262884471047535,53.38783477381432,54.8250785687469,71.95943834329651,75.34412126641756,57.62267191938673,44.274736627975074,20.2717064148148,5.6553245755401065,7.374445381108919,3.4134668629380185,24.29158920982544,12.4257184196328,29.67798954764695,39.92918411389237,42.335418682806406,72.98908099046372,71.214139901607,67.05979498773705,56.72666899279832,52.85450948891981,50.730460329997186,50.694480405225974,49.3444108280248,48.7914507841837,50.49587122048885,50.88034241661558,57.045451126271324,64.39769175380714,62.842433805624964,52.44999233470625,47.21378248285831,10.119302442012641,0.0,0.0,0.0,0.0,17.545456115007052,32.98670342960819,39.30251662416281,56.65049435206841,64.60020733037658,63.947223095671504,58.522170038667184,54.350246361551896,51.726898646589824,50.26950609378536,49.050197843181294,48.51738655721208,50.17338829475368,50.422677773525685,56.362140954973356,51.17106020876703,49.41277268509011,39.52487255924893,8.848183099738026,0.0,0.0,0.0,0.0,0.0,3.4332044216696582,16.79830727718644,42.4288636874265,57.792702763877,66.41441793712646,66.05523548812465,61.06389472429112,56.85115953250675,54.05202418509101,53.129396114171904,51.93301221563637,51.11595952397453,57.58586959633502,59.008413022003936,76.54492555571072,80.99995984088297,61.75213928527198,40.03126430045758,18.551968810535623,25.65502275908449,12.974669271856529,58.915482016309134,0.0,9.275316206664918,34.64414436414063,80.99995984088297,69.73752378899619,74.93395012402569,69.74029938319282,66.77884317516637,57.0849262437346,53.413020721154176,50.883837609307655,49.905594854670746,49.12308289078928,48.60774756828037,55.054116489861975,56.255537577865496,73.52076147879727,77.84513723715749,60.490785922578134,39.11418741793175,17.50269140442183,2.5796578063112974,36.535249210115865,3.0397896442426497,1.0340630379248164,31.83606543542463,17.643115910814647,47.40632648027685,48.70859415742484,70.58870600929815,73.43996084773964,70.13556455675094,59.875015210064994,55.46696042666545,52.20820724024365,50.86461404950131,50.276599278954535,49.825308222538396,56.56660972745893,58.13009165844597,75.81278548650896,79.73778407990864,61.21182361499335,38.486697529921706,25.564558948231145,15.595241392621956,9.674076572915077,27.474270555302358,31.991601510221358,17.049549951874607,18.195047956805137,47.2800883442224,46.689092379908885,67.23897501309773,74.68075425342137,72.03345418854019,62.16960921240318,57.97681717892058,55.41299053950861,54.18864509943658,52.98784081014343,52.285615478394305,59.13937994817117,60.89715347292278,78.84424834816171,80.99995984088297,63.77277186042361,41.15702474665647,19.26663291627708,4.068507093344314,0.0,3.548134581367436,0.0,5.615849458076825,20.720427476604424,41.28079568786946,44.402516760805426,68.36853905134387,74.57168368147204,71.22760667344994,61.254485525793505,57.737293679729326,55.776387779697906,54.950905505661105,53.97523274565073,53.316183323627065,60.167788997917654,61.903460568881215,79.70920573966178,80.99995984088297,64.37178620797188,48.22872476076184,30.078908709383388,35.99400834177169,71.23624185539505,80.99995984088297,57.82693509230218,17.373266475030512,40.19965034838688,52.462225509128466,44.157853272361145,70.43265593557615,74.36156092080813,71.36134919381381,61.63196633653613,56.639083575926676,53.98623232265221,53.82339746311619,52.88504102508282,52.40311563271861,54.102190480200605,54.95460629792328,61.500074212303346,64.53359306965729,55.169869047840244,26.03383996703289,48.75207846650548,6.208901418091565,3.330096237253852,58.910547626626226,53.33550968321846,25.770466917707573,28.076677295757612,36.98931586072865,53.09978977607446,68.9493578369364,68.42384533570647,67.6218014126635,62.0546790527054,57.15832529026789,54.3450035725138,53.25244745688948,52.12360301713878,51.51338349301891,52.43117997404015,52.83220193556165,59.368006670145995,58.48444251754994,47.69961426705481,59.939162275942834,44.059987876983435,38.45709119182424,16.09813794113853,15.446387303854172,12.324460631348085,8.99426159430917,8.305400234617931,58.616643041137884,46.903429931760286,53.60864871212454,66.43066030316605,65.90525060172119,59.663864451550474,54.93178474563983,52.58589365055639,51.613818883023136,49.54980479857593,48.73686409831651,55.73043627577582,56.31341385685462,72.57089146483712,80.69402768054255,69.16996617567649,64.1263003212471,44.28152141378907,0.0,0.4870653816172363,0.0,20.311798330988445,47.25932278764015,15.124623976614421,31.465472210281078,40.0392826836923,64.48023998121083,72.68469082689923,69.68571269732566,59.549345490992934,55.37731901409258,52.95453367978379,52.18518008839008,51.37028619221453,50.657883681744394,57.179913245130614,58.64244578718811,76.2364234007438,80.33042484078314,59.66735964424254,34.486757893212825,4.5120881658809076,0.0,46.19997100259043,0.0,0.0,0.0,10.460083729488607,32.47177930623953,50.66065927594103,67.06914976817758,73.59148773091898,70.45002909925138,60.88841549119264,57.000527620199826,54.504754438498004,53.53319366989004,52.65723670138846,51.7397486197224,58.14962361760748,59.96095583037568,77.53663508219056,80.99995984088297,62.323603290423996,38.020192105316596,13.140279725589194,0.0,0.0,18.164105221501888,0.0,33.18120062294289,16.90408825601382,38.61314126554626,43.394050869360704,66.99102193153149,74.65721310264249,71.06477181391391,61.24276635029661,57.403091578497225,54.96858706869154,53.8045851024501,52.37885488344431,51.79022331418717,59.09137244854786,60.69885268754083,78.18067573559537,80.99995984088297,63.36126432082594,47.78514368822525,23.803393030572533,11.005128189880038,0.0,0.0,0.0,52.04156878866039,40.08800978181104,41.31040202596692,44.77927797305261,68.9987017337655,74.63593354713494,70.69171139392891,60.625453641007546,56.596935664051806,54.10476047482712,53.21029954501462,51.971459335249044,51.30243833407451,58.539748801912545,60.373696967394075,78.33754820759786,80.99995984088297,62.504325312560574,39.42854916064714,15.096251235937688,0.0,0.0,0.0,0.0,1.2957912906891649,16.405098099329553,37.290622030741346,43.593585252163365,66.6383158689885,73.95581016917384,70.43522593020266,60.62072485089475,56.60361765008078,53.93976681980481,53.42977708611905,51.629033251212114,51.261010020695075,53.51150291524226,54.24384858401413,60.74850498372513,62.61205948730411,45.133012033446214,25.029177667635413,1.3564431638749328,10.098536885430391,36.247204212376005,0.0,0.0,0.0,0.0,8.556540109521034,34.322792236041124,60.135715464978745,68.49230999255687,67.43778979740496,61.82173473975804,57.70193055366847,54.75969790544834,53.00963436457629,51.49868312375524,51.2917471564282,53.423095100090116,53.97883073812786,61.18170327797059,57.326814137982254,43.65978831374241,20.22534371175246,16.53637342485197,46.089050034510024,3.0080245106589176,0.0,0.0,0.0,0.0,20.607964511748108,35.134499338879806,51.96416055050974,64.57820817637361,64.06328405300494,58.822962209754564,55.09030201420332,52.6976370169173,52.36384611482545,51.55481180639834,51.11153913321694,57.726602502083026,58.91825761050577,76.85980129735141,80.99995984088297,66.42212792100601,45.236942616142514,20.81366688165441,11.063929666934712,0.0,0.0,6.686200820128042,10.609040618041453,14.991806654316091,31.364728420921672,46.311303169811104,64.99259410995298,70.20834680457386,67.4254538231977,58.073243377307456,54.63541296531006,52.47692587839213,51.942778195217144,51.459619205432205,51.2118717234361,58.33682202620288,59.827110510226746,77.73061827659996,80.99995984088297,62.299856540075,37.71292354777038,13.652942253686529,0.0,0.0,19.75071710412756,80.99995984088297,51.153275845951526,14.735937989300199,30.844869907870088,42.92158305722208,65.66284870854825,72.35398391835919,69.05626961339944,59.4280417446214,55.5130147303726,53.239905883112094,52.60686480670876,51.89713509065022,51.535588246592,58.453808181601865,60.0308596842169,77.95307701147114,80.99995984088297,70.12559297760006,48.64434429176194,34.243019602834075,13.631148699253671,43.0833899189075,55.22568933112816,38.661868363665,33.1449122988165,44.88917094328242,65.30664745331319,64.3280962993211,73.16949461324512,74.4049424301037,70.70003817651882,60.564698968036716,56.80592762708006,54.597377044837614,53.525278086440366,52.65353590912629,52.49943903132042,59.40203339900106,61.17378769452093,79.07051067508013,80.99995984088297,78.26764435375665,74.6172239862539,72.87230043463488,32.920089168888914,41.194032669278286,42.8173440751706,16.157761816473688,22.106785377932,27.98066229651099,60.17570458136733,63.76187508320721,69.22342206390802,75.68850054637066,72.07683569783578,62.3907315500686,58.609961055108954,55.976538961210956,54.96406387814887,54.25885735263299,54.019436653226784,61.23104717479969,63.47701687880421,80.99995984088297,80.99995984088297,65.82619756700957,57.74377006618815,57.50517176506243,4.223117970075491,20.496529544742387,23.165828763626546,0.0,4.252210309247649,18.874657335840922,59.45271369303595,53.79523032200958,76.87110927370807,75.01115276260622,71.8227146291659,62.130956493220395,57.334524121861804,54.936102336612365,54.94247592328614,53.627358273005584,53.110583753505814,55.02224855649317,56.029892049657406,63.235231784341615,66.7892259534575,50.1252779953453,30.00725725919613,1.93746754903758,0.0,0.0,0.0,0.0,35.2804750336659,0.0,15.372268658825464,38.57006815560587,62.13609648247342,69.40620008174581,68.22071296042668,62.40101152857465,58.111484897349996,55.6300008857716,54.06939734876626,52.91392776468484,52.62804156243125,54.14454399164558,54.92685035595693,62.16025443196265,58.39007231486429,44.033671132007896,11.357834252423036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.326304900054987,33.41907932557318,58.57768192259993,69.64181718910476,68.50958035644705,62.69121532180078,58.101102119058865,55.48063279807851,55.239258902756156,54.45006495284576,54.177439922864984,60.865285539554,62.056118249696254,80.08637815104922,80.99995984088297,71.35939599789765,41.70525600038478,19.597545424387228,4.821515518913385,0.0,0.0,0.0,4.821104319773141,41.898930795438986,42.557671818107465,47.290985121438844,69.90262024380357,74.98678921354684,71.2566990126221,60.8391743941486,56.40963445567136,53.89669370986441,49.605008283153474,48.64311069434122,47.543358593762676,53.74989561679785,55.14982308975341,72.9354195026621,79.2327287359058,70.49844779801494,41.789037825209185,44.72325209019458,23.812336611872805,3.0345468552045585,49.90765085037195,53.684103754359036,47.739089384518095,21.415662422969426,31.85683099200688,39.927230917976225,62.13804967838957,67.35236317601961,64.02329493661635,54.48460568062612,50.430284957620174,47.90983982750379,46.79477055895121,45.5987978595559,45.07359375768117,51.578250157392155,52.51424220036913,70.21636518780858,74.5289189708868,55.76672459990222,32.60397982982749,8.455590720591504,0.0,0.5098869339006948,0.0,8.13403299292187,25.330381037863045,17.185245668154625,23.794141049917087,33.02258055459436,58.72920880577929,63.84483450975111,60.5775489411693,50.667546861540096,46.55555545911513,44.050633096542924,43.413480028737155,42.83389484056536,42.4883847629766,49.34451362780986,50.95281626508332,69.11846348336113,73.81795565740755,55.44876486470971,32.25559135825704,9.014924351106355,0.0,7.958759359393506,10.661674107992491,39.92373572528415,56.06422717786768,51.39125734836689,40.624419060257374,41.27051570936339,64.5965065381144,70.31063259070918,67.2923281015442,57.330412130459365,51.59212812837534,48.352187302619654,48.35074810562882,47.70208146189628,47.17266256883406,53.989521915774155,55.59556295777628,73.5518070138856,77.60458574011562,58.542215996753995,33.34876427259171,4.871065015312607,0.0,0.0,11.080377632544415,0.0,25.338193821527646,20.25042685930725,52.18816128215684,55.74595904331998,68.77243940684707,70.52024135244778,67.13411923233589,57.23768672433469,53.17575881723425,50.96741383456193,49.841344989007865,48.02590078483725,47.72017422406694,49.289207343447245,49.815336643387525,56.8531127284229,59.983160583948774,42.83800683196779,16.721927036886395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.397230624322628,31.713219692277182,55.55475144310722,62.817042258715,62.27775458628697,57.10692539773757,52.02923281445312,48.27652666081504,46.32446154229885,45.24568059787267,45.23056902946875,47.2315668456738,48.124177379355196,55.358815052781665,52.28818547302082,42.8003821106356,10.264969737443543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7600412474471305,31.16426884005345,53.89391811566777,63.273781703739346,62.00502675652113,56.397504081034214,51.80070889226336,49.387175538610016,49.499535703681275,48.95613603985082,48.439155920780955,55.287266402379466,56.32276863729514,73.7614157756242,80.28478173621622,64.73497784859106,48.966107619001704,9.411114722730002,0.0,0.0,0.0,3.3495253966303102,1.7753522879969756,18.994727484791728,47.3351890290149,46.26792166051551,76.40398705039259,70.46143987539311,66.62680229306171,56.597758062332296,52.240691972322814,49.98146109604549,49.09008415978482,48.310142190529874,48.14648493271335,55.15177628566956,56.61338362966152,74.34881374746061,79.74312966873178,66.4138011384161,45.88488966137962,26.839790281908193,15.353559097944428,10.030997426645564,20.98657612012638,68.77058901071597,53.512736512662975,70.3930780183278,54.180009917491475,42.52271989118686,65.75763011037415,70.22757036438021,66.5211241140194,56.748154147875994,52.720355769415704,50.47932045509409,49.8388777941664,49.08083217912935,48.775002818574,55.36261864482891,56.325852630846946,73.90564387406425,78.8630607088278,59.72163793075455,34.307475068067085,8.453431925105232,0.0,5.327187661626593,7.414331697712443,26.484205825383487,0.0,12.066021971705675,34.85714551878625,42.301803153091576,67.66939771314657,71.71631685162816,68.47904882028405,58.76097393936301,54.70490562001103,52.06850233234628,51.31796110161865,50.55498109689871,49.719630043496075,56.04911560946375,57.56263684491131,75.694154534549,80.93036438639695,61.19928204121597,35.42388073382547,11.11635755731563,25.08078315973585,16.7224410358117,0.0,0.0,0.0,12.902298223173853,34.924068178860715,42.0093377645941,68.04615892539375,71.49097972277525,68.20087260190999,58.12824126231488,53.56485600368871,50.3239899798675,49.33351405080838,48.69399658794622,48.345813715945894,55.29847157895108,56.788246064049645,75.03777790693691,80.416673860449,60.6321356270365,34.96631889052063,6.8608576549460425,0.0,0.0,0.0,0.2367479049946169,16.280813159191258,24.267225660766073,51.48603875019278,42.60567931773078,63.861488074930925,68.14957550916472,64.79213452908476,55.54920025471394,52.42717078242279,50.52465516030583,49.876605315283655,48.30284340579056,47.68851189026826,49.43312704253212,50.23147017331292,57.71704212207239,61.57552925453784,44.69220655510626,16.913134637099162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.240914587739358,34.930544565319536,59.73582430109292,63.95154068664404,62.439664247757435,56.891765447605685,52.56266089913269,49.984750689167434,48.29862861460307,46.917616302098644,46.677270404626924,48.241369134324295,49.00568553625004,56.4742955204745,53.129190514601795,38.94251177688051,5.626232236367948,0.0,0.0,0.0,0.0,22.70055693644216,25.74497257101254,0.0,9.692991733366233,35.432310316200436,57.243135112942895,65.27971390962729,64.34968425418384,58.93706997117186,54.75856710781269,52.31655821369755,52.181479296127904,51.49703832719426,50.89555678480456,57.48327541084453,58.577784722384976,76.41005223771117,80.99995984088297,61.907161361143416,36.52353003461897,12.505593852624905,0.0,38.63709361546539,0.0,0.0,74.27212510780538,76.05498178011176,50.79152340232321,53.9275336453826,70.79009078823192,72.66947645871026,69.02471007938583,59.23436694956718,55.537172679861854,53.49741934468894,52.62639676587028,51.826203238958385,51.33810985949054,58.04240344178925,59.553663081965475,77.83711885392277,80.99995984088297,63.597703826465356,37.21547538786202,11.150281486385637,0.0,0.0,3.991818453689089,25.681339504060016,24.62496891277704,28.565798673076056,70.56115566690194,43.36290253448734,69.70987064681489,72.10027404882958,68.65452805338252,59.02414138911821,54.925719558321255,52.37042530106932,51.48758074696869,50.477881258103245,50.01538502511549,56.830907974849815,58.415977860699556,76.7026204259937,80.99995984088297,71.88912329031507,69.73649579114559,51.677451949975655,40.17909039137475,22.69541694718913,39.8578410630603,57.714266527875736,69.19432972473585,34.192647708154375,9.615069496290277,33.06195287227258,29.57580656129669,30.79069442114315,29.31849869928995,25.36430496693305,23.81552340520969,22.864625393398924,22.78516115954705,22.79359074192203,22.67372619254134,25.396378499871965,25.987682863540677,33.36850183132335,35.83847226697497,32.878763655294534,11.56723741459153,5.318963678821745,0.0,0.0,0.0,0.0,0.0,7.778551336182232,25.63878039304492,27.07612698776256,31.51265731162391,31.08480460620159,29.688886324863375,25.86216432598165,24.374548636369358,23.544234772434702,23.256909373190265,22.82093548474816,22.62345709764669,25.479543525986013,26.21363679110393,33.54870985453463,34.7264869919742,23.46137814567584,12.651980746551232,0.0,0.0,0.0,0.0,0.0,22.466584625644185,0.0,38.777415322073146,55.87353357658021,70.70651456297763,72.8771320245327,69.43549802048808,59.3810622428487,55.11888035445017,52.340202164261505,51.71055348076518,49.9177252293079,49.08381337289612,50.781140624032076,51.20190014428521,58.50047928401939,64.33734827997657,54.542995958540565,44.78575435951143,1.902104422976725,0.0,16.86728593296212,0.0,5.82401902282459,5.114906105476405,0.0,12.47680991280793,39.41487678923407,61.238551559109105,62.959728360379145,61.584267236268,56.23775321505001,52.10098706442543,49.4357998369437,47.89123306640782,46.82571329425446,46.67387801171992,48.418493163983754,48.83832748617135,56.31968464374332,53.48960656102434,41.10305485949964,8.486430656109688,0.0,0.0,0.0,0.0,28.214531807523908,0.0,0.0,5.965060327927764,37.36422667684474,57.44431429230654,65.1771197241368,64.3401238741732,58.960405522380626,54.48419448148588,51.5611853930721,51.05746644627504,50.035328183417256,49.37833475709481,55.94487662741228,57.077730258780356,75.39788555400428,80.03220266432226,61.16926450397826,35.325295739952324,10.132974813425703,0.0,12.070750761818465,9.822622262327679,43.51401821852645,80.99995984088297,80.99995984088297,67.72912438826678,49.96830272355773,72.81617175199177,72.89738358218966,68.7634958255468,59.27744005950759,55.26567844751675,52.22095441359117,51.10907193837547,50.55302790098256,50.69992879383419,57.587514392896004,58.88392248229553,77.6511540427481,80.99995984088297,76.62778218246956,54.68259806665288,48.55614207617993,68.09560562200791,76.69295724619799,73.5036967144772,67.70907843017997,61.517550175763645,64.64358883967216,64.35739423806339,48.03443316699727,70.6682730429351,71.35220001294344,67.4578357554918,57.102813406335144,52.713673783386746,50.487955637039185,49.97303151367051,49.408866293257816,49.039301065964864,55.94641862418818,57.69720176355568,76.41251943255263,80.99995984088297,74.32311380119545,58.207499896596616,38.57870333755096,24.986310157265137,10.878273255115229,21.665671500236858,62.36102241218606,34.99438323184218,40.243443056822706,55.74133305299224,53.1636284425971,67.93492955795816,67.14450201062702,63.78551903377113,54.11637685053896,50.320391987390366,48.13209296280486,47.3902897138074,46.76865941354581,46.142094723601296,52.878050639698685,54.7005880290385,73.23713687181504,79.74343806808697,67.63115619310402,51.097969561588926,48.31117018838047,65.85436470811618,38.412476085107926,43.335763391231325,26.242420730920898,25.81888561647113,18.027278707586202,48.42476395087246,51.34026865497682,72.06151852986174,69.7651769311775,66.29414218860553,56.61883201826974,51.56200779135258,48.467117462317425,47.84857115560767,47.1639245871039,46.68539158764671,53.691916538023655,55.40528055562906,73.97832332210211,79.7031405523432,68.21392817461269,50.10183964435147,38.59782409757224,23.115045669806598,20.629963665751074,2.1117131847153368,8.147808164119995,15.597502987893293,27.23536385482146,50.81629815052281,56.55879694379432,72.7957145947647,70.92445010730616,67.07480375635592,57.46651904587964,53.48097137907925,50.645342107967,49.64232460513049,48.124691378280495,47.39481290435007,48.867831024483756,49.626185038875974,57.37821403051256,61.799838385540134,44.29776377982864,19.863796867694248,0.0,0.0,0.0,0.0,0.0,0.0,3.002987321190947,14.314253270981519,44.246158287728214,66.12441974347045,66.59246716485147,65.14453219227258,59.50041279330408,55.004361393892644,52.63030315770258,51.361034211559065,49.476919750967944,48.54956288993606,50.19353705262555,50.858960061322975,58.68942528896081,56.011285288561446,42.97575854394902,9.225149911555333,0.0,9.027054725743511,0.0,0.0,0.0,0.0,8.14760256454987,58.184678344313156,44.595471957364225,58.49431129691576,63.879683636886654,62.48777454716581,56.8275155819428,51.676835151265294,48.49806019762067,48.07308588618007,47.3258342485744,47.321825056957024,54.02385704398439,55.03746292468215,73.28853676434531,78.89102225036426,60.054709234350966,44.94303803065419,10.593003851571996,0.0,37.24220333197777,61.2088424212266,25.524364232272443,0.0,14.926425991017537,38.45534359547821,65.83678594487083,72.32684477510321,71.17990757318181,67.38906269928624,57.71118253432393,53.90337569589335,51.499094322895466,50.33355035987812,49.294450132485345,48.45560388639064,54.94812991146446,56.20454888447543,74.71005219216364,80.75210955910181,60.78386810978596,35.15002210642397,4.1647276921610565,0.0,0.0,0.0,0.0,0.0,13.09998220984543,36.870993308123865,46.863954814296996,70.41487157276066,69.08124996116918,64.94417541118942,54.551425540915524,49.90600605381099,46.995744138744726,45.5789575010392,44.412591139741366,43.95472089708136,50.5920918193056,52.29065266786228,71.54268801466075,79.87810578651639,80.99995984088297,48.587598810408494,21.91187698545706,0.0,0.0,0.0,0.0,14.259358185759151,36.46113056508715,58.048468629107816,59.41066858094617,69.68139510635311,66.45420145394493,62.42373028107305,52.625163168449546,48.70962215527545,45.75536193220323,44.39994676617891,42.991281311493175,42.106483561476395,48.78908638912731,50.80642937115699,69.78501728969421,76.95437709960719,59.09599843887559,35.987840354668045,13.540170889475027,37.560985465450784,9.339874471682991,14.777777501819875,0.0,0.0,16.68502191404963,39.482005048878655,48.86906462190447,71.42477666119622,69.03324246154585,64.77568656347506,54.762576299430044,50.77240264230194,48.46228587241959,47.755537350127796,47.55312457334343,47.60216007081735,54.624413388308575,56.223669644496695,75.53604846512575,80.99995984088297,64.13801949674402,38.3527494099877,13.795936754705856,0.0,2.6603556375838875,0.0,0.0,3.1929613239829804,20.44862484490413,43.033737622723216,49.75262877450054,72.7617906656947,70.92763690064304,67.46225614624942,57.835261874892105,53.8878529283492,51.264299613817,50.80560697287651,49.66442655891852,49.42541705865257,51.145154662931745,51.83627761789432,59.84427807433187,64.80477890264721,47.641635188280624,19.40448742804337,0.0,0.0,0.0,2.8631796135084984,0.0,0.0,0.0,14.340570015957038,45.588003882124546,64.57697457895287,64.03707010781446,61.927618518370465,55.46541842988954,51.0257013126913,48.638895903153745,47.21789447426074,45.969802283839705,45.69666325493362,47.66116714744214,48.69471618644165,56.81374041074468,55.2038957766953,42.57206378801595,8.986346010859501,0.0,0.0,0.0,4.776489213056832,0.0,0.0,52.85759348247162,8.573193674700857,36.65418856143102,59.625314532152736,62.99858667913205,61.48732703895582,55.73516506588861,51.008430948801134,48.32638455656943,48.04718034034479,46.85089924159431,46.297322399042855,48.170848481772715,49.20151912679054,57.033012352278995,55.30268637013857,43.03569081863937,14.276628549649331,0.0,0.0,5.234873454642154,0.0,0.0,0.0,0.0,10.704747217932894,37.769360629768656,61.34227654223528,64.64831762978494,63.1830094935308,57.346962895854126,52.84248191406772,50.28112246949721,50.29983203037825,49.45934098772258,48.95973403232794,56.015397279963885,57.3313373285249,75.92751004663661,80.99995984088297,69.2218800671321,47.70855784835509,24.03705694201533,46.896645145946295,25.514701052476745,27.852573764325452,8.201161252566457,45.734390776050866,62.798435497619025,62.831331428838425,62.77509994641026,75.05566506953745,70.37395725830652,66.71407931057819,56.743733757118385,52.6923942278792,50.231675772883044,49.560495976222235,48.84953266274295,48.14278414045118,54.84306853113252,56.176176143798685,74.6715022727659,80.99995984088297,65.72000538904196,43.647555139320204,32.97796544787804,14.949144743515935,58.27061896462384,80.99995984088297,63.802069799165885,18.92903842213799,26.203870811523167,64.67463437476047,57.95389282685205,73.85516917959949,69.02203728497426,65.07174994444965,55.47179201656329,51.3619594096246,48.952846446728884,48.031863172370755,46.961409010534474,46.13119794638488,52.74718651331651,54.3426391774574,73.04551807246202,80.3145936738838,61.998653169847366,50.31401840071661,40.57857035612033,20.998603694978474,11.56949900986286,44.26764344280589,78.58796848400557,73.86555195789063,39.73746251475431,53.45691622937507,67.12178325812862,72.58548903431574,66.65137144169121,63.415645407123016,53.45948622400157,49.62628783866103,47.37702854153458,46.20613898969407,45.006671097606706,44.2986889778942,51.297606744176655,53.046436687628,71.87843211266875,80.6344038052074,80.99995984088297,80.99995984088297,50.33509235665403,55.99812691607369,37.22349377109675,30.314423016957267,8.823099952183233,12.253631579441313,32.01432026271975,53.30960413738318,58.44548139901197,74.25742473854172,69.20039491205445,65.27611591715018,55.15249588416499,51.042868876796426,48.40235359772925,47.86039313088965,46.63440289425663,45.97154988018573,47.90809223115777,48.46012707693332,56.239398011610966,62.80573428235833,59.307149197390096,31.15100766778063,10.414543424706752,14.801318652598756,10.328602804396073,12.004033701314121,26.38911602420241,48.16067130305171,42.58625015835432,53.16188084625106,55.264444850096005,69.78491448990914,64.74669702408796,63.36434831437774,57.60910234775872,52.44402994717273,49.424594660372094,48.01952719816348,47.02308888157086,46.56162064643371,47.77907850090668,48.37696205081927,56.441296789470044,56.034004041059845,64.09083439540117,49.94949036289164,60.80165247260146,36.562079954016696,60.29258793698125,55.084031227314604,0.0,0.0,0.0,20.00021218246969,39.54810531067264,62.42547787741909,64.04323809491812,61.15631173106062,54.81829378293291,51.085530787596596,49.1509416325407,48.73172410906349,48.02076079558421,47.49010830510127,54.17692592393968,55.70843712177285,74.37842008555806,80.99995984088297,70.34352852192858,44.93974843753225,33.41918212535824,17.123462997333192,26.65629266557497,3.7628833323590785,25.982851273642826,29.993482087998014,39.273732684345845,49.17951997278756,65.97104246415999,77.87782756880677,71.44955140939581,67.15909958010562,56.96495889456885,52.889050216700184,50.067915715281465,49.05677702942517,48.223893170864,47.71575383330934,54.1640759508071,55.28079001592064,74.19749246385138,80.99995984088297,62.76553956639961,36.822574609360316,24.51343114598627,24.21531176931045,38.99565926575685,29.452652418794063,30.511181805563307,22.75195682897248,30.355645730766586,62.625115060006806,54.818190983147844,72.33784435210468,65.82619756700957,62.51840888311389,52.56769808860066,48.24476152723129,45.89691723623171,44.951262013459036,43.68363786387648,43.249925570705706,50.25902051570918,51.884696316657866,70.64565709022175,78.87303228797866,80.34399441241112,70.66066585884059,66.68899616302339,39.698192996861145,28.212373012037638,17.65534908523686,10.136572805902826,30.477155076708247,12.62689759899644,80.99995984088297,68.82784849099474,73.07090961937199,65.42229721150639,61.32418378006461,51.610015290975895,47.758826943249744,45.106284089330465,44.00087800057357,42.84201602358516,41.78708462929304,48.311581387520725,49.7556099682673,68.63643529121187,76.3805486993988,58.59505508627516,62.8587789714496,8.939469308871859,0.0,0.0,0.0,13.75255524541027,0.0,33.613370919337754,49.92348201727129,54.88665563999822,71.82836861734421,65.73306096174466,61.737541715793384,51.744580209620246,48.1672504892956,46.152888701032666,45.332854815604065,44.54880085494669,43.7287669695181,50.23969415611777,51.681049942452795,70.49978419522074,78.2670275550463,58.734040395677134,31.341906868638212,7.887416308561432,0.0,2.7303622912101715,0.0,0.0,3.623384024031812,52.259298733418795,53.38824597295456,57.57630921632439,75.65683821257198,68.80512973849633,65.14638258840367,55.169869047840244,50.09248486391096,46.82180690242215,46.715100725529226,45.86001211339496,45.3622555541314,47.25521079623775,48.07904827371358,55.75767821881689,62.636423036363475,46.680868397104035,17.478122255792346,0.0,0.0,0.0,0.0,21.98445363370985,36.13916163827729,22.10298178588475,19.51828679010549,46.11115198829806,66.5545340441641,60.78510170720671,59.66972403929893,54.47052211007282,49.962031936669035,47.18304534712519,45.5335199960424,44.2952965849872,43.639947955225715,44.885264551450106,45.398852277613,53.24812986591694,53.14769447591271,40.84471899964229,7.661565180783242,0.0,0.0,0.0,0.0,59.743431485187386,63.57868586622915,36.97440989189486,36.067612987875094,53.45023424334613,62.80737907891929,62.05241745743408,60.487393529671145,54.74695073210082,50.562691080778244,48.26532148424343,48.136102154422225,47.2156328789894,46.7221939106984,53.499475340390156,54.90896319335637,73.24865044774181,80.99995984088297,63.425205787133635,58.47272334205303,43.0162616592629,0.0,11.218437743880832,46.87803838485031,45.10124689986249,46.35334828190089,29.217549310360422,61.253251928372784,58.091541739048246,73.99631328448771,66.4015679639939,61.60760278747676,51.54268143176118,48.06054431240267,45.68638327642756,44.936561644195365,44.70145853576172,44.70629012565957,52.10222066184616,53.79985631233729,72.61005818294522,80.95781192900812,62.63560063808299,80.99995984088297,6.487077636465615,10.340630379248164,71.86959133115353,54.26584773801711,28.092919661797193,35.32858533307427,35.26073747493426,49.9080620495122,68.33142832893698,72.02080981497771,64.33405868685462,60.386341340956534,51.155331841652746,47.829244796016255,45.87440408330344,45.028361852254505,43.95266490138013,43.06858674985877,49.65394098084234,51.52972865884354,70.58202402326923,79.05365151033018,57.98082637053794,29.642626421586094,3.2955555094734827,0.0,0.0,0.0,0.0,0.0,7.650976802921998,39.428446360862075,52.141078980599076,75.68058496292097,67.33139201986724,62.44449583765529,52.86335027043503,49.22906946918678,47.24729521278807,46.626692910377095,46.04371532929829,46.071368471479595,53.40202114415269,55.44979286256032,74.7610408855537,80.99995984088297,61.61932196297365,26.408647983363927,0.0,0.0,0.0,0.0,0.0,0.0,9.709542498760992,38.27842516538888,50.536374335802726,72.66032727783984,66.34225248801391,63.193495071606996,52.44156275233128,47.084768752607225,44.47416821099268,43.788904843778575,43.385210087845486,43.215179243355216,50.910359953853295,54.04308060379074,73.99826648040387,80.99995984088297,62.5379408422754,36.08519175112046,6.597587405405785,0.0,0.0,0.12387374099805185,4.904372145672247,26.27737265784151,41.10644725240664,52.862836271509714,57.32794493561792,76.08828891047142,68.84799724886662,64.97964133703535,54.621123795186634,50.24637614214672,47.79377887017036,47.41208326824026,46.13859953090924,45.91058960764478,47.506556270710966,47.96339851552038,55.785434160783254,62.259661824116286,45.76934270297148,18.759213177217838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12669222716401,47.26384597818284,66.34543928135078,60.53170023703227,59.08931645284664,52.562558099347626,47.78761088306671,45.863404506301954,44.868405386700175,43.467449915894,43.175806925677,45.06094938411872,45.741175561864864,53.39657275554448,53.000896382846136,40.39147474731,6.62452094909167,0.0,0.0,0.0,0.0,16.357810198201662,0.0,18.051539456860503,17.25165432930379,45.20939227374627,62.84901299186885,61.362939299032476,59.642173696902674,53.83491103904298,49.52132925811413,46.873617994092704,46.56573263783614,45.68874767148395,45.120676059238946,52.03098041079914,53.480148980798766,71.66584215716337,80.11146129860401,63.03662259960449,53.076454224865685,13.087029436927793,0.0,18.93489800988645,5.822579825833741,18.130284092216943,10.882488046302711,54.11421805505269,54.67612168019407,58.630418212336025,75.53234767286357,67.30970126521943,63.32209760271785,53.044483491711844,48.35486009703124,45.74076436272462,44.50161575360387,43.193180089352246,42.59714693557075,49.32559846735872,50.77075784574096,69.41586326154152,77.63511727627863,57.840196264575006,30.50192982490785,1.3552095664542054,0.0,0.0,0.0,0.0,0.0,14.101149316550849,43.606538025081015,56.21184766921471,75.81504708178028,67.88517446198883,63.82992854091732,53.55827681744484,49.25045182447939,47.119515079957715,46.34368510210519,45.160356776272344,44.667945805831955,51.45653521188038,53.23013990353133,71.9242808168058,80.23399864239627,60.27213077975419,32.121129239397746,2.0689484741301176,0.0,0.0,0.0,0.0,0.0,18.60922829081439,45.869778092975714,63.2974256543033,78.29067150561022,70.122097784908,66.12359734518996,55.93850304073853,51.42744287270821,48.73881729423265,47.35544058667185,46.32343354444824,45.967437888783294,52.70627219886238,54.188028300726224,72.80743377026161,80.99995984088297,61.86429385077314,34.41366724603472,4.7924231797412284,0.0,0.0,0.0,0.0,0.0,13.425035130207126,43.82200637456808,55.954437007422904,74.01317244923767,66.43487509435353,62.26891380477175,51.86752875255275,47.588282099834174,45.2359146182919,44.55774443624697,43.677983875698146,43.06817555071853,50.145940752142494,51.93218981735589,70.79872597017703,79.67579580951706,59.9073971423591,53.00860636672569,0.09622059881674402,0.0,0.0,0.0,0.0,0.0,9.083800207096976,41.50438522037632,54.86835727825743,74.27870429404926,66.59020556958015,62.86330216199227,52.76610167376767,48.67621222513075,46.334227521879605,46.15586989479943,45.34611598787689,45.05951018712787,46.536640298663976,47.246061615367346,54.97896984698266,62.16220762787882,45.32987362183731,15.825101712017512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.799649801816415,48.321552966671604,66.37247562482173,59.90513554708775,58.723863216956126,53.229009105895656,49.08278537504551,46.673980811504975,49.15741801899952,48.108860211381156,47.85443074335611,49.803103468965304,50.52301036374486,58.11837248294906,58.48176972313836,53.068333041845904,34.07576435254044,17.946272476958423,0.0,0.0,0.0,1.9809518581182235,0.0,12.976416868202564,30.58231925682526,52.1882640819419,65.1533729737878,63.696186020553455,62.24403625678708,56.584805289414675,52.11702383089489,49.448855409646384,49.069318603202575,48.239004739267905,47.759443741960105,54.572602296638024,56.17113895433072,74.8375239256388,80.99995984088297,65.92282936496656,67.60422264941812,12.714380216083029,41.63154855449631,0.0,16.339306236890753,21.770424481213638,0.0,19.453420125732233,47.6816243046692,58.91414561910336,73.84961799120622,65.32535701419421,61.17615208957732,51.050990059816215,46.91288751198586,44.36756483388481,43.50661663400209,42.6204824867795,41.938405912902276,48.66449304963385,50.08652247637744,68.61145494344211,77.26832764318233,68.71055393624057,55.291892392707204,49.42613665714799,40.34624284188333,54.534052377240286,57.397231990748786,46.97826817528443,53.29716536339085,55.31440554563546,79.29111901382022,67.79676664683667,75.5103485188606,67.23167622835842,63.44843853855735,53.23312109729808,49.01832990981251,46.35951626900452,45.21956945246727,44.354098062041864,44.01948476166954,50.742796304204475,52.179937299352,70.7708672284256,79.25935388023649,74.57641247158482,74.62513956970356,63.2109710350673,36.8993660488006,24.221993755339394,9.743569227616057,3.258033587926355,24.165659473126176,34.86876189449809,61.582005640996655,63.203672250328,74.83618752843303,66.70225733529621,62.83616301873628,52.93839411352927,48.66819384189601,45.32411683387392,43.46837511395954,42.49897314083785,42.239609283129894,49.214163500352996,50.84785768453642,69.47661793451235,78.12136025961539,66.20563157366834,56.49650027404759,32.163277151272595,16.268168785628802,30.91127856901926,14.355064785650587,16.778261319099613,42.4743011924233,47.52557423094719,63.00547426473112,63.17766390470766,72.1782990856906,63.61528258971074,60.167377798777416,50.42977095869487,46.70204515282653,44.71328051104369,44.16289046182911,43.52810178907975,43.42427400616853,50.37960466358528,52.022345228854064,70.57801483165186,79.32257574804876,62.631283047110436,35.378648828398795,5.293160932771529,0.0,0.0,68.3306059306565,59.60413777643026,1.5532019524809673,23.66451052095563,50.66456566777333,62.8185842554909,77.00516019342713,68.69276957342507,64.49144515778244,54.342330778102216,50.43840614063996,48.27005027435622,48.10957980987658,46.72445550596974,45.90339362269054,47.34063741762312,47.87714949585452,55.75151023171325,63.08421890008755,48.043890747222854,18.687150527890342,0.0,0.0,0.0,0.0,0.0,3.389411713233832,4.2917882264959895,29.335974662750253,55.43673728985762,67.67371530411911,60.49366431655983,58.95691032968856,53.20752395081799,48.59808438848467,45.81560260624876,44.33014571212274,43.199142476885754,42.960441375975,44.83396745870486,45.78712706578697,53.92455245161584,54.63232897175822,46.385421814839795,19.058257751959196,3.9955192459512716,11.013043773329704,0.0,21.735883753433267,7.9550585671313225,23.2897025046246,34.24158040584323,38.34277783083682,51.46075000306786,64.35071225203444,62.441925843028784,60.6597887692178,54.66111291157522,49.91926722608381,47.16978417485236,46.364964657612745,44.87395657509345,44.13996610976059,45.469270130379535,45.905860817531995,53.60371432244163,54.01481066289907,58.406006281548684,47.91600781460743,29.441447242222463,0.0,0.0,0.0,0.0,0.0,0.0,23.54855236340725,51.96950613933289,64.90254149823987,63.1334599971316,61.56082888527417,55.91948508050231,51.31683030398299,48.450977896062916,47.31884386319026,45.02229666493592,43.43609598145051,49.48925572517522,50.15868792549,68.20313419718133,76.56312111766646,77.17848063103935,57.64025068263209,31.053964670683406,0.0,0.0,0.0,0.0,0.0,20.206428551301304,47.818964817510206,60.43496563929021,72.17089750116622,63.89644000185154,60.2556828141445,50.53051474805429,46.529752713064916,43.78047526140359,42.80891449279564,41.92360274385353,41.53769235073596,47.98488367059805,49.4068102975566,67.84847493872218,76.64690294249087,60.697516290335045,33.37580061606266,2.9734837828785485,0.0,0.0,0.0,0.0,3.083582352678476,25.482833119107948,52.531820963614514,63.306677634958746,73.53648984591155,65.08819791005935,61.13287338006678,51.03392529549616,46.921933893071206,44.44600106988607,43.584744470648154,42.65656521133578,41.93141552751814,48.38477483448388,49.71366765596256,68.26687006391893,77.10384798708533,61.45854309913884,34.989140442804086,6.1255307924074005,0.0,0.0,0.0,0.0,5.599915491392427,26.850687059124606,54.7872482478446,65.50330344213415,76.62942697903054,68.34489510077992,64.21594173381996,53.96371916972394,49.83147620964203,47.45423118011511,46.646327669323654,45.980082262345775,45.759473923605654,52.880209435184966,54.535388774446055,73.2432020591336,80.99995984088297,64.96648296454758,36.29233331801762,2.4194957411868456,0.0,0.0,0.0,0.0,35.137788932001754,16.14604264097678,45.89671163666161,57.933127270269814,70.36758367163276,64.14901907374549,61.083426683452636,51.835866418754094,48.023227990425674,45.680626488464156,45.33583600937083,44.440244281922666,44.666301009270974,46.42469133273296,46.94670864127081,54.63520736573993,61.95229046678502,47.24421121923626,17.10249184118082,0.0,0.0,0.0,0.0,0.0,4.353673697102485,5.793281887091463,32.595653047237576,54.41151503344802,63.78089304344339,56.66663391832292,55.466857626880376,49.94671476869499,45.76615590963461,43.71478619874985,42.744870226702865,41.95701267399824,41.86325927002296,43.99162601991811,45.087266129094246,52.84566870740458,53.453421036683004,45.66839331404196,11.124684339905544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.408908274276364,52.20810444045861,59.79555097621313,57.60005596667338,56.2508087877527,50.66322927056755,46.171289862558524,43.52429819703253,43.14208859617711,42.33171789054422,42.07975561736063,48.94739805812067,50.501011209741876,68.74530026359106,77.17210704436556,58.75850674452156,22.31649693945567,0.0,0.0,0.0,0.0,2.917766299375689,0.0,21.525966592339472,50.31771919297879,64.82246046567765,76.16960354045437,68.02549616859656,63.94598949825076,53.75668040261185,49.50416169400901,46.8451424536309,45.77674428749585,44.867685788204746,44.462037836355535,51.441012444336216,52.93438492191193,71.29524893201983,80.10786330612687,74.59707522838201,76.66982729455937,40.29237575451156,43.32928700477252,18.055137449337625,0.0,0.0,4.535629316659789,26.075268280412327,53.71412129159675,65.87142947243625,75.45195824094615,67.14583840783281,63.07558371814246,52.823669553401615,48.62769072658214,46.17807464837253,45.23807341377818,44.308352157689896,43.67500268193139,50.364081896041135,51.677760349330846,69.98650486841302,78.70485183961951,62.82989223184757,34.959534104706634,23.082972136867685,0.0,0.0,1.1241156496379228,25.859285931999956,59.62243613817105,56.575039309833905,80.99995984088297,72.77135104570533,76.24228298849225,68.33081153022661,64.54490104601396,54.66049611286485,50.55847628959077,47.822665609772386,46.585675796137885,45.49065248567213,44.78308156509985,51.42004128818386,52.888330618204755,71.60519028397759,80.92933638854632,65.70612741805877,37.723923124771865,9.813781480812468,0.0,0.0,0.0,0.0,5.967938721909463,27.63864741161429,56.457950354649846,69.1999837129142,78.24389760340766,69.73875738641692,65.6444475470224,55.17058864633566,51.008328149016045,48.77253562373254,48.124588578495434,47.35338459097064,46.759304633105295,53.92630004796187,55.74493104546937,74.42755838281705,80.99995984088297,66.99194712959705,37.69328878882379,9.129546111448953,0.0,0.0,0.0,0.0,3.841833567285639,28.105358435789533,56.27835913014896,68.5749610197456,77.80905451260121,69.6137528477832,65.73182736432393,56.08869352671209,52.32509059585759,50.02330060856516,49.94476157277885,48.804095157746154,48.20662280697381,50.03460858492183,51.108249540094995,59.327297955262004,67.28379571938417,53.7774459591941,24.10439080123005,0.0,0.0,0.0,0.0,0.0,0.0,5.0679266037037,34.03012124797353,62.02702591052409,70.9843823819965,64.13339350641628,62.85713417488864,57.471453435562545,53.392357964356975,50.80437337545578,49.30637490755237,48.043890747222854,47.34032901826793,48.71856573657572,49.49665730969957,57.35261688403246,58.19002393313632,56.58501088898478,43.74531773491285,0.0,0.0,0.0,0.0,0.0,0.0,0.07504384309425549,25.725851810991262,54.63222617197317,63.61867498261774,62.242391460226095,61.1266025931781,55.57932059173671,51.13970627432353,48.6912209937496,48.86454143136181,48.386008431904614,47.70506265566304,53.45753302808542,53.461336620132656,70.8300799046205,78.82194079480351,62.45868220799366,30.516835793741645,0.0,0.0,0.0,38.490192722613756,0.0,0.0,39.185633268548884,47.95311853701432,60.317054285825684,67.72347040008843,59.69480718685372,56.04736801311771,46.511145951968956,42.96774016071429,41.125876411783096,40.651661003298436,40.075262608463525,39.920960131087526,46.92234509221144,48.3390289301319,66.40290436119967,75.01732074970984,60.24108524466588,30.890615812222077,0.0,0.0,0.0,0.0,0.0,0.0,23.606325842611323,51.10578234525354,62.293996952326545,69.2430568228546,60.76587814740037,56.49506107705674,46.97312818603138,43.606640824866076,41.638641739665495,41.10829764853773,40.54588002447106,40.2995717394658,47.132570652660405,48.84644866919113,67.09145732153574,75.78400154669198,61.90181577232026,33.47870320090834,3.361655771267464,0.0,14.373671546746564,29.142197067910985,7.007038949302252,30.401494434903626,25.15315420841853,61.48671024024546,66.18815561020803,70.42217035749997,62.50751210589746,58.71543363458115,48.86114903845481,45.0069794969619,42.72359067119532,42.08674600274474,41.48773165519649,41.147567166430896,47.6497563713004,48.98995716913577,67.32090644179105,76.14061400106729,62.553669209389675,34.33070781949079,17.997055570778368,0.0,0.0,0.0,0.0,0.8139686981100205,23.503628857335762,52.34688415029044,64.4912395582123,71.2869221494299,62.54277243217325,58.25057300653701,48.119859788382655,44.008690784238176,41.74915150860566,41.56657909033799,41.053916562240666,40.5340580491891,48.589654806109706,50.001815453487474,67.74146036247406,76.66499570466151,69.52154144058382,53.30549214598078,33.329540712785374,23.884810460340553,5.6215034462551605,0.0,7.259823620766324,19.913654763448648,41.047440175781844,74.27870429404926,69.49532749539337,71.60940507516509,63.34296595908514,59.021776994061824,48.691940592245025,44.50634454371666,42.24413247367257,42.09702598125081,41.14458597266413,40.945154389646525,42.24074008076556,42.763785387154016,50.39050144080171,58.26578737472599,59.52991633161648,56.17144735368589,51.846865995755564,40.67294055880599,36.384236325861814,36.931439581739504,37.50722117786408,42.97329134910758,52.075287118160276,57.30008619386647,58.33137363759467,65.07524513714172,58.14150243458771,56.4536327636773,50.536374335802726,45.97401707502718,43.42725519993528,42.203115359433376,41.15363235374946,40.953275572666314,42.8348200386309,43.95359009944568,52.560090904506175,54.38324509255634,45.07133216240984,4.731051708060035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.8827846462849,52.27348510375715,59.92816269894134,58.219424671663646,56.82772118151292,51.37768777673888,47.120131878668076,44.823584680413745,45.02610025698318,44.58652837606394,44.257774663440074,51.055102051218654,52.71758017521906,71.64816059413296,80.99995984088297,66.06613226534108,31.209500745480128,0.0,0.0,0.0,0.0,0.0,0.0,17.608883582389463,51.34016585519175,67.06514057656021,74.36752330834166,66.45409865415986,63.094807277948796,53.42689869213736,49.94198597858221,48.17054008241754,47.90521383717606,47.478183530034244,47.149532617195426,54.071144945112295,55.263314052460345,73.3047791303849,80.99995984088297,66.81420630122723,36.38937631511485,2.57020022608572,0.0,0.0,0.0,0.0,0.0,21.73680895149881,53.38228358542105,67.39944547757737,72.90581316456463,64.66384039732911,61.051661549868896,51.105987944823646,47.09330113476727,44.66198341829843,41.229601394909274,40.16994121050436,39.89639098245804,46.90856992101332,48.45673468402631,67.10821368650059,76.76532829488069,75.73270445394671,41.43777095965703,60.16748059856248,0.0,0.0,0.0,0.0,0.0,21.073339138717547,49.81698143994849,62.63169424625069,69.03581245617238,61.73178492782999,59.085512860799405,50.11869880910142,46.77893939205187,44.88331135553396,44.791099948334576,44.44322547568943,44.163507260539475,51.18031218942247,53.02649352932622,71.20971951084941,80.39117951375397,67.36377395216134,39.456305102613506,7.862847159931944,0.0,0.0,0.0,0.0,2.0789200532809984,25.57021293640948,55.0600788773955,67.15714638418947,72.63730012598626,64.61130970716312,60.90691945250354,51.46352559726451,47.69776387092372,45.50268006052423,44.78441796230564,43.79538123023738,42.98285172911822,48.5204705507639,49.68344451915473,68.15944428853055,77.61918330959423,66.779871173017,41.5284403700805,10.415057423632053,0.0,0.0,0.0,0.0,6.009058635933712,27.497914505866298,54.291650484067326,65.08768391113404,70.56465085959397,62.62604025807235,59.399052205234305,50.533804341176214,46.861076420315314,44.33816409535746,44.085276624108346,42.759467796181475,41.86983845626683,43.44082477156329,43.84945391717928,51.09036237749443,59.878510402757065,50.129389986747725,21.945595314956947,0.0,0.0,0.0,0.0,23.76124511869768,30.29108746574851,1.7995102374862222,29.09665676312912,56.249472390546906,59.54286910453412,52.9255441403967,51.55974619608125,46.27614564332036,42.36009063122095,39.99631237353696,38.637916013745865,37.66512164771719,37.52469714132437,39.385476050706735,40.23244347982122,48.1387749488338,49.74450759148075,44.13698491599382,7.026365308893647,0.0,0.0,0.0,0.0,0.0,0.0,0.9586079956903182,26.67068463548345,52.90231138897299,57.65186705834393,56.120664259865954,54.90916879292649,49.91803362866308,45.68926167040926,43.207160860120496,43.198936877315646,42.19818096975046,40.94566838857183,40.60200870711416,48.040909553456075,49.72867642458142,66.75694682094847,65.75814410929945,38.2389500479256,13.937697658304455,21.58939405972188,12.78202247465292,0.0,18.11835931714991,0.0,21.84474872581247,51.34941783584721,80.1236944730262,69.89007867002616,69.8377535794303,61.99392437973457,57.61907392690961,47.25336040010665,43.61250041261454,41.14633356901016,40.341719651340654,39.8456078886381,39.3275997717176,45.824134988408794,46.93540066491414,64.22190412135348,63.5545279167399,36.07953776294213,9.619181487692703,16.76489734704173,0.0,5.3317108521692615,5.721116437978903,0.0,39.01776121954488,51.29637314675593,80.09203213922754,68.53898109497439,68.07771845940736,60.059952023389044,55.939222639233954,46.050294515542156,42.24074008076556,39.72533214011715,38.883607500040775,38.231034464475925,38.01679971240959,44.91425409083722,46.22567094885558,63.65773890094078,61.248831537615175,31.883456136337575,2.165271872731922,0.0,0.0,0.0,0.0,0.0,17.834117911457287,48.95212684823346,77.89293913721067,67.17092155538761,66.75437682632196,59.392164619635246,56.23394962300276,46.833423278134,43.335352192091094,41.760562284747394,41.34093356212992,40.769161157622726,40.791571510765955,47.632177608055045,49.142306450595605,66.38265280354273,63.30061244764017,32.79004744078723,2.2925380066369745,0.0,0.0,0.0,0.0,0.0,24.0802328517408,50.07387810281499,76.66807969821335,66.33115011122736,65.72925736969741,57.8527378383524,54.95213910308185,45.780445079758024,42.292345572866004,40.23244347982122,39.1122342220156,38.018650108540676,37.708914356153024,44.83828504967741,46.57950780903426,64.059994459883,61.920730932771406,33.43614408989323,3.997266842297301,0.0,0.0,0.0,0.0,0.0,19.114386434602295,48.781582004817885,76.92343436430394,64.73826744171299,63.92954153264107,55.99658491929778,52.377004487313215,42.882005139973735,39.43194155355413,36.784435889102824,36.533604413554905,36.00120432672593,36.25635339324641,38.29076113959615,39.42196997440325,45.85795611769374,36.22962544913064,7.736403424307377,0.0,0.0,0.0,0.0,0.0,16.292840734043352,15.757767852802804,25.946665749301484,50.862660853585155,53.88230173995593,53.28565178746407,52.10581865432329,50.913443947405106,45.86186250952604,42.332231889469526,40.3092349192615,40.03948828326243,39.186764066184544,39.16712930723797,41.456994519463365,42.75658940219977,49.50714288777576,45.72914798701278,25.7150578335599,0.22852392218976705,0.0,0.0,0.0,0.3687428290124581,14.592943488280875,25.886116675900784,47.10409511219863,56.65799873637783,56.368000542721795,55.53007949469267,53.9053288918095,52.52359698080965,47.20895089296047,43.187423301388854,41.86541806550923,41.77608505229154,41.150753959767755,40.767927560202,47.785966086505745,49.10591532668415,65.8961014208508,65.57331009576045,58.71265804038452,36.065762591744,6.559243085578171,0.0,12.720856602541849,13.723976905163418,3.1394026359663947,46.326209138644884,52.319950606604564,80.33834042423281,68.21361977525751,67.75297393840086,59.2766176612271,54.839162139300214,44.83108906472316,40.95348117223643,38.87733671315207,38.389860132394595,37.968072614290854,37.942886666951,45.42609422065406,48.37562565361347,66.26751704427483,73.74558460872484,71.17867397576106,67.78186067800289,51.33502586593873,51.13055709345314,41.72375996169568,29.617132074891067,46.53972429221579,56.18583932359439,78.89276984671031,80.99995984088297,71.40349710568866,68.54977507240575,60.970141320315825,57.14424171971457,46.81522771617827,42.39380896072083,39.82607592947657,39.0305083928924,38.420494468342646,38.122169492096724,44.93275805214813,47.411260869959754,65.24928517324936,66.03796512423446,39.08416988069405,62.754437189613064,37.16890708522956,39.830599120019244,55.10171279034505,59.19006024220606,64.8191708725557,68.91820950206304,52.33382857758774,80.99995984088297,69.98002848195421,69.85029515320771,62.78311832964498,59.42906974247201,49.8882216909955,46.106937197110575,43.92470335984365,43.431983990048074,43.01307486592603,42.348268655938966,48.87184021610111,50.890827994691755,68.18452743608535,77.13931391293123,75.47663018936072,60.98443049043925,42.82454006012485,30.619841178372393,37.41572936916012,53.64606783388661,55.01073498056639,62.346836041847716,74.51843339281064,80.99995984088297,70.13751775266711,69.63421000501026,62.21442991868961,58.998133043497866,49.829728613296005,46.350161488564005,44.37506921819425,43.513504219601145,42.85137080402568,42.49773954341713,49.275123772893934,50.562896680348366,67.72562919557473,69.67697471559549,41.206060244130384,12.002491704538212,39.846430286918576,0.0,14.294310112679764,38.82192762900439,52.43703956178861,22.618214308608604,79.3906292057589,80.99995984088297,66.95658400353621,66.505190147335,58.99751624478752,55.58291858421383,45.91295400270117,42.26037483971214,40.323524089384925,39.919932133236905,38.98702408381176,38.859449550551524,40.789823914419905,41.7587118886163,48.61699954893582,48.46249147198971,21.163083351075468,0.0,0.0,0.0,0.0,0.0,0.0,2.7304650909952333,33.415789732451245,61.04796075760671,59.99323496288471,59.331923945589715,52.94918809096065,51.934245813057096,46.82674129210506,42.85908078790522,39.63877472109611,39.19961403931713,38.26989278322885,38.122066692311655,39.85969145919139,40.3669055986805,47.37939293659097,40.64117542522226,14.442136203596938,0.0,0.0,0.0,0.0,0.0,0.0,9.697720523479019,33.658397225194314,56.67629709811862,55.678213984965026,54.86013329545258,53.334995684293155,51.367407798232826,45.36760114295456,41.172547514200616,39.34661773195381,38.38492574271168,37.52449154175425,37.2385025397156,44.20010398402106,45.63169379077531,63.206756243879816,64.05382647277935,67.56330833496399,62.90545007386713,42.15479946045488,36.06432339475315,23.230798227784863,17.597678405817852,20.036603306381156,52.92215174748969,77.24283329648729,80.99995984088297,68.78785937460616,68.18370503780487,59.64422969260389,55.446092070298135,45.28166052264388,41.34391475589668,39.16630690895747,38.50622948908321,37.95758703621467,37.97948339043258,45.03473543892826,46.20531659141359,63.72527835972562,65.42188601236614,38.383178146365644,12.614356025219045,0.0,0.0,0.0,0.0,4.312656582863296,26.877209403670253,56.341683797746285,80.99995984088297,67.52393601728579,66.49141497613688,58.32643924791176,54.30902364774258,44.5338948861129,40.913800455203024,39.18964246016625,39.21575360557164,38.92904500503756,38.7673409431372,45.76009072231603,47.40735447812746,65.08573071521789,66.23307911627954,38.34904861772552,11.533827484446824,0.0,0.0,0.0,0.0,0.7836427615171364,24.259104477746288,52.95206648494234,80.99995984088297,66.86447539612189,66.70976171960564,59.55571907766668,56.6408311722727,47.07705876872768,43.838557139962845,41.80250459705211,42.02763612633488,41.36745590667557,41.30916842854619,43.30389545786254,44.22251433716428,51.420452487324106,44.62569509417204,19.735194336583408,0.0,0.0,0.0,0.0,0.0,0.0,0.506288941423573,27.712663256857944,53.97728874135194,53.2680730242187,52.671525871511896,51.42456447872652,50.240722153968385,45.398955077398064,41.767244270776345,40.25999382221746,40.229256686484334,39.971537625337355,39.659026278753046,46.710988734126786,48.6742590292146,66.22804192681156,68.5261311218418,40.86178376396235,8.185432885452183,0.0,0.0,0.0,0.0,0.0,17.785390813338548,50.256450521082655,80.99995984088297,67.778673884666,67.17760354141654,59.618324146768614,56.35957096034684,46.79168656539939,43.445450761891024,41.78626223101254,41.51918838942504,40.60766269529249,40.29278695365181,42.04264489495374,42.90832188494925,50.209059820169706,49.49470411378343,19.434813364636266,0.0,0.0,0.0,0.0,0.0,0.0,2.315462358705494,31.81673907583324,60.60797767754725,59.90965873763042,59.07903647434059,52.293942260984224,50.71195636868627,45.561275938008784,41.93768631440685,39.139270565486534,38.23648285308414,37.14711353079671,37.15595431231192,38.92657781019611,39.51305058396697,46.48575440505896,39.72307054484582,12.661849525917054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.8340273665206,50.993113780827095,51.079671199848136,50.63557612838624,49.546206806098816,48.699856175694684,43.656087521480245,39.881279414054134,38.4402320270743,37.655150068566314,36.99784824288868,36.853311745093436,43.88954583335291,45.37921751866641,63.11074124463321,70.40860078587194,63.76588427482454,44.56720201647254,13.870055399734564,17.15553653027211,5.557561979947453,39.850953477461246,57.66101623921434,62.643105022392426,70.40633919060062,80.99995984088297,67.02062826962897,66.94445362889904,59.06824249690923,55.41689693134092,45.77993108083273,42.17196702456,39.95334206338162,39.33746855108342,38.85523475936404,38.719539043084005,45.88766525557626,47.271555962062386,64.86553357561804,68.50043117557665,73.68585793360464,69.4328252260765,64.25027686203022,59.5113095705205,60.94947856351863,60.287756347083395,64.32573190426471,65.20076367470075,55.3819450044203,80.99995984088297,69.18610574193102,69.04434483833239,61.54355852138397,58.36139117483236,48.99633075580954,45.318771245050776,42.72934745915871,41.582718656592505,40.949574780404134,40.77481514580105,47.18684893917242,47.28265833884893,64.6591116072163,70.3671724724925,45.4037866672959,18.072921812153112,0.0,0.0,0.0,0.0,4.762405642503525,25.03246726075736,54.91687877680604,80.99995984088297,68.85180084091385,68.86629561060741,61.53769893363553,58.233508242216956,47.95311853701432,43.34172577876485,40.607251496152244,39.958070853494405,39.50184540739536,39.359673304656525,46.694849167872285,49.41081948917397,67.11232567790304,74.79537601376396,54.448522956069844,32.767534287858936,3.346852602218734,0.0,11.494455166768606,40.18566957761863,40.954406370301975,28.9802874064405,57.48646220418139,80.99995984088297,70.7324201088129,69.76918612279489,61.1910580584111,56.84087955400067,46.566246636761434,42.563325806285796,41.26671211731615,41.05124376782909,40.60694309679706,40.41923068927637,47.19620371961295,48.44244551390288,65.56919810435801,72.98815579239819,66.07805704040811,38.96687532593987,19.95991466672593,1.4782609091717729,1.857489316260414,9.348818052983262,25.415704859463357,47.03378005921718,56.01827567394557,79.16529207690603,64.07613402613751,63.962848663000706,56.29018110543092,52.81760436608305,43.73729935167813,40.587205538065426,39.19426845049397,39.213492010300314,38.566675762698864,38.58703012014087,40.26585340996592,41.093186080133826,48.56601085554576,55.90529871016393,51.5510082143511,5.044488252709878,0.0,0.0,0.0,0.0,30.394606849304555,0.0,29.67377475645947,56.47851031166198,56.386298904462606,56.24196800623748,50.219236998890715,49.4585185894421,44.86511579357824,41.480638470027316,38.69044670391185,38.986510084886454,38.657242373337276,38.6811947232564,40.49612492850172,41.57840106561996,48.95911723361758,45.301398081375524,21.183643308087603,0.0,0.0,0.0,0.0,0.0,2.8912439548300486,0.2956521818343545,28.366675489413637,53.56393080562318,53.528156480422076,52.98424281766632,51.72504825045875,50.684200426719904,45.48294250179257,41.540159545577424,39.98325680083426,39.461239492296414,39.016219222768974,38.89244828155598,45.79473424988146,47.12095427694857,64.967202563043,72.22311979197703,61.62014436125415,53.96947595768733,35.51146615069712,15.181986256678247,9.66626378925047,13.835309072384074,26.196674826568923,37.213830591301054,62.482223358772536,80.99995984088297,69.24737441382715,69.20810489593399,61.534614940083706,58.08444855387904,48.63334471476047,45.09877970502103,43.20880565668146,43.01019647194433,42.119025135253786,40.98586310453052,47.62189762954899,48.59654239170875,65.7490977282141,71.76679154609292,48.08603865909771,37.864244831379615,7.775467342630415,0.0,8.082324701036374,5.7970854791387065,25.098053523626035,38.502220297465854,66.41400673798623,80.99995984088297,66.78953435281268,66.86992378473009,59.340867526889994,56.05949838775488,46.80186374412039,42.95314259123568,40.87514773602024,40.347065240163815,39.23096797376061,38.51167787769143,44.913123293201544,46.82447969683373,64.5171451040476,71.31899568236881,48.037619960334155,24.30598117973393,3.191830526347313,38.751098577097615,41.204107048214226,20.042360094344552,11.280528814057451,31.946472404579744,58.4874237113167,80.99995984088297,68.93599386487851,68.27540244607894,60.47701075138001,56.71063222632887,47.261995582051746,43.75528931406375,41.772692659384546,41.144071973738825,40.08050539750162,38.946726568068,45.08860252630003,46.89602834723592,64.48938916208122,71.17024439338611,47.29807830660802,23.475975715154448,71.3791335566293,50.62755774515151,21.960192884435553,0.0,54.043594602716034,77.21785294871756,79.36102286766146,80.99995984088297,66.5796171917189,66.50056415700729,59.04398174763491,55.564106223547746,46.228652142622344,42.882313539328926,40.74993759781639,39.69994059320718,38.693941896603924,38.361281792147736,45.82506018647433,47.90953142814861,65.25483636164263,73.90852226804596,47.733949395265064,20.323517506485352,0.0,0.0,0.0,0.0,4.360047283776243,25.119744278273824,52.016999640030896,79.92498248850403,65.64269995067636,65.75783570994426,58.174603965377216,54.64404814725514,45.4763633155487,42.414985716443326,40.88172692226411,40.785403523662296,39.97287402254314,38.930175802673226,40.52357247111291,40.89827768765888,47.416812058353045,55.24738008577596,32.52410439683539,6.82919532114737,0.0,0.0,0.0,0.0,22.66838060371819,43.4655995197629,51.322073093021075,60.55102659662366,60.08040918061613,59.62366973559178,53.280922997351276,52.321698202950586,47.28512553369038,43.69885223206545,40.6721181605255,39.53535813732513,37.68156961332689,37.290519230956285,39.01395762749764,39.240117154631015,46.61178694154329,46.61240374025365,43.166349345451415,22.957967598233967,0.0,0.0,0.0,0.0,0.4000967634559484,13.214809569758149,28.166832707255782,54.26728693500797,54.575172291264536,53.57266878735332,52.12031342401682,51.06414843230397,45.70550403644884,41.509936408769576,39.98346240040439,39.189128461240934,38.43200804426945,38.111889513590654,44.710299317276935,46.63029090285421,64.55106903311759,72.36405829729514,45.23827901334829,20.414289716693887,46.568611031817824,20.91204627595743,23.89169804593961,31.050366678206288,7.178714590353493,27.890918084153064,56.06402157829754,80.99995984088297,69.4884399097943,69.14735022296315,61.52176496695113,57.99861073335343,47.97028610111944,42.607529713861865,40.03948828326243,40.60889629271322,40.75764758169594,40.91143606014664,48.012228413424175,49.99225507347685,68.11421238310389,76.0353470211652,48.471332253504926,19.312790019769302,0.0,0.0,0.0,0.0,0.0,16.456497991859866,48.17753046780166,80.99995984088297,67.53534679342751,67.65562254194845,60.131809073146435,56.602178453089905,47.01424810005564,43.116491449697016,40.54145963371346,39.60320599546513,38.76189255452899,38.703502276614564,45.811079415706104,47.47859472917448,66.02881594336405,74.24837835745637,45.191505111145716,18.519895277596707,0.0,2.2761928408123357,8.554895312960062,11.734389865100106,3.645794377175029,25.18954533232999,53.976055143931205,80.99995984088297,70.09351944466114,68.94863823844096,61.083221083882506,56.52651781128529,46.51865033627837,42.83625923562176,40.91822084596063,40.552664810285066,40.250125042851636,40.340588853704986,47.576151725197,49.22598547563496,67.64667896064817,75.7353772483583,66.3035997688311,51.94185299715159,26.943206865679173,34.92005898724335,73.64514921872063,64.93780182451566,72.83673170900389,72.19567224936583,73.84016041098064,80.99995984088297,69.52123304122864,69.25744879276309,61.360266504620895,57.60272876108497,47.99022925942121,44.23228031674503,42.08376480897799,41.34155036084028,40.72834964295366,40.50434891130657,47.51056546232833,49.042282259731635,67.19754669971829,74.43979155723926,75.02667553015036,73.09527316843133,57.93744486124236,49.798888677777825,63.172729515024756,60.338333841333224,50.09711085423869,57.88440017215107,67.5241416168559,80.99995984088297,66.87732536925445,66.74440524717106,59.035654965045005,55.36097384826794,45.812518612696955,42.567334997903174,40.84276580372613,40.696584509369934,40.01913392582042,39.89258739041079,41.815046170829525,42.98100133298712,51.11719312139525,58.64295978611342,33.91591068677118,10.124956430190977,0.0,0.0,0.0,0.0,0.0,3.4451291967366906,32.56368231408373,63.21991461636758,62.69090692244561,62.011708742550056,55.12967433188154,53.546249242592744,47.840758371943046,43.43702117951605,40.027255108840215,39.51171418676118,38.21808169155829,37.78056580634028,39.735612118623216,40.52377807068303,48.14967172605022,48.52499374130656,22.893306533430835,0.0,0.0,0.0,0.0,0.0,0.0,2.0293705568817773,28.616376167325893,58.69415407907361,57.99706873657752,56.645148763245246,54.79413583344366,53.255634250226365,47.63402800418614,43.06375515996092,41.01310504757159,40.045553470581005,39.26972349272847,39.140709762477385,46.196578609683435,48.5408249082059,66.64026906490466,74.90886697647089,49.65856697117006,16.345268624424268,0.0,0.0,0.0,0.0,0.7905303471161983,23.124194850676993,51.823633244331866,80.99995984088297,70.6604602592705,70.63619950999617,63.019969034424655,59.04850493817758,48.529208532494046,44.456281048392135,42.00512297340661,40.91657604939967,40.05449705188128,39.45023991529492,46.412869357450994,48.55614207617993,66.73268607167418,75.35861603611113,49.75396517170633,23.99346983314963,1.4973816691930486,0.0,0.0,0.0,5.387222736101998,24.697134361889606,53.55539842346313,80.99995984088297,70.36521927657637,69.60655686282895,61.83766870644242,58.235667037703216,48.71106135226629,44.9474584214118,42.71115189720298,42.34343706604113,41.921546748152316,41.557841108607846,47.81289963019163,48.81920672615007,66.43621149155932,74.25012595380241,50.475825262402026,25.238683629588966,3.63119680769642,0.0,0.0,0.0,20.41326171884328,20.904953090788243,47.97059450047462,75.4343794777008,62.792370310300456,62.87666613405016,55.41854172790189,53.24422347408464,45.03627743570417,40.89416569625645,38.105104727776656,37.49313760731077,37.133338359598596,37.04647254122236,44.06780066064803,46.15381389909822,64.00653857165148,71.9919230753757,50.925265922687075,22.917772882275266,0.0,0.0,0.0,0.0,6.927471915665327,58.04918822760325,54.21280304892585,80.56593914835702,65.6605871132769,64.73035185826332,56.861747910367995,53.34106087161174,44.03541872835394,40.427249072511096,38.31861988134758,37.668822439979365,37.058397316289394,36.829153795604206,43.668526295472574,45.21535466127978,62.75865198080057,70.38639603229885,49.91320203876524,58.38924991658379,58.36159677440249,65.51574221612648,48.03782555990428,52.27667189709403,46.221661757238216,57.62986790434096,54.15492676993669,80.0485478301469,67.12178325812862,66.46859342385339,58.23864823146997,54.01203506870243,44.354920460322354,40.962938752462016,39.36039290315194,38.767135343567084,38.042910857814974,38.046406050507045,39.890736994279706,41.02184302930174,48.58667361234294,56.0278360539562,47.47150154400529,45.57474270985172,44.45525305054152,44.93944003817706,41.56596229162764,44.58107998745573,46.899317940357854,41.215620624141025,53.11366774705765,58.77803870368308,59.38764142909258,59.143697539143716,52.88123743303557,52.084641898600786,47.27988274465229,43.621135594559625,40.77851593806325,40.5927567264587,39.90543736354337,39.549236108308314,40.949471980619066,41.641314534077075,49.24603143372179,49.13593286392185,23.397950678293434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.09286497045488,46.85521683256685,52.27122350848583,51.75126219564918,50.805092973951204,49.75920796074442,44.48712098391032,40.58504674257915,38.533060232984035,38.258276407516995,37.20375621236511,36.949121144769954,38.709464664148065,39.30004942932136,47.02833167060894,47.15467260644845,39.092907862424205,2.7147367238809568,0.0,0.0,0.0,0.0,0.0,0.0,38.509210682849975,51.28455117147395,52.140564981673776,51.54987741671543,50.096494055528325,48.92735210003384,43.94639411449143,40.637063433819826,39.73818211324974,39.5805900427518,39.83378591335611,40.536114044890304,47.84476756356042,49.48082614280025,67.68656527725169,75.42605269511087,73.81476886407067,76.43246259085439,49.90795924972714,52.500055830030774,28.684326825250963,64.55682582108099,55.38759899259865,50.38700624810964,67.60103585608125,80.1511420156374,65.18267091253007,64.26425763279846,55.92195227534376,52.054521561578035,42.75021581552601,39.4344087483956,37.5645834579279,37.30234120623825,37.04647254122236,37.103834821286185,44.28604460433174,45.976587069653704,64.03388331447759,72.44280293265156,71.62986223239216,60.978879302045975,35.40589077143986,41.64933291731179,29.487501545929607,25.311260277841768,56.78804046447952,61.57008086592961,76.99806700825795,80.99995984088297,67.22129345006731,66.84525183631554,59.12529637761786,56.05949838775488,46.73165149092398,43.13427581251251,41.18765908260453,40.223088699380696,39.41857758149625,39.35165492142179,45.78188427674888,47.659316751311046,65.33049700344725,73.79472290598383,72.01166063410732,61.30105382842598,65.5593293249922,50.08857847207866,53.57575278090515,57.03907753959757,48.751256068225004,60.7749245284857,80.05029542649294,80.99995984088297,68.38210862297187,68.73635668229079,60.978056903765484,57.390755604289964,47.943249757648495,44.34649087794738,42.47995518060164,42.24865566421524,41.66177169130413,41.24008697298545,47.962370517669775,49.226807873915455,66.95226641256366,74.69113703171249,66.63636267307236,46.61260933982378,32.91659397619685,16.850940767137477,0.0,0.0,0.0,21.653643925384763,49.10509292840366,77.12975353292063,67.65737013829448,67.604017049848,60.339053439828646,56.63445758559895,46.49603438356503,42.86267878038234,40.92438883306428,40.00690075139821,38.29816272412052,37.98801577259261,39.84704708562894,40.59512112151509,48.395671611700294,55.579834590662,45.74539035305235,16.551793392611064,0.0,0.0,23.851297730410792,21.652821527104287,20.90197189702149,45.459298551228635,45.14421721001782,57.28476902589245,58.03407665919934,57.67037101965486,51.457254810375815,50.626940946441145,45.63025459378446,42.04151409731807,39.50965819105997,40.07217861491171,40.40226872474136,40.58216834859746,42.68987234169543,43.76772808805607,51.84768839403606,52.853789890424395,60.1193702991541,53.425973494071805,53.80581869987083,46.17776624901735,35.396638790784394,37.09828363289292,28.487054037719627,44.23217751695997,39.232407170751465,53.70949530126901,55.126590338329706,54.75065152436302,53.877778549413264,52.91752575716197,47.474893936912295,38.26084640214351]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.42212875403436,28.568775387167978,40.327879250607346,123.92356582488763,28.417885039047054,66.4087891802494,99.34973408998556,106.96300395303813,53.443779389488824,3.5428810367262087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724113654199932,62.79107139828579,87.89241092278802,3.46743586266575,188.67438646227612,67.46441318827274,244.98264875077012,168.47272424994227,88.9474265019883,7.613269863052559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51498084856199,169.07567721360286,224.63009619031533,95.20390008959878,169.3014043069611,168.84934169142147,137.94419962367158,119.77773182450085,62.86651657234626,4.975122486228783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35499464164342,252.82164570718098,358.9559696032002,425.2138684353288,450.4660983079517,438.5561040963916,385.7907228446237,295.7128355893747,161.16062665430846,31.658985379531437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00345891785915,267.7470131658673,376.74521153206877,442.77738327083887,466.8985439613781,450.3906531338913,393.856055323216,300.23528703124083,162.6683132778715,30.905750496572992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8272826481195,224.55465101625484,352.02109787786867,315.4618267573459,356.6189944937952,367.85059056763436,369.28283201713697,280.18451516702777,151.66305272621366,28.342439864986602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25952409762209,95.58112595990104,341.54334511581095,391.74541573599237,350.81458352172444,335.8898244918612,283.1244432400933,144.72818100088213,76.43447932676743,8.1407776526527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99293781454344,228.47414949446025,60.30320594075987,79.44985257389348,177.81940782991612,206.01156577560485,168.77389651736098,109.37542423650358,58.04228443423839,6.708536203150125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70653036542768,231.18774204534446,123.92356582488763,263.6011791654806,206.4636283911446,96.40980601691994,123.62178512864578,103.42012291631191,53.59466973760975,25.327675046683602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65979801227825,115.33011712787216,185.80990356327095,318.477200004472,184.82972472930808,241.36432253998348,245.13293067006802,197.79473452006872,110.35499464164342,19.372373726491926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51114554142215,268.9529190931886,376.4434308358268,441.19425147321533,465.0142398963359,450.4660983079517,397.85160740430496,309.73286095933565,183.85015432416833,45.30300173683613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23990713550873,254.9322852944046,357.74945524705595,433.8073171323441,460.3408981063489,450.0894808664726,398.8311778094448,301.9693091769851,179.55342997566058,44.62460359911507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82748685204326,252.06780239539953,354.9604175221113,327.4472661429666,363.4784210450662,330.53808456415317,298.275537792138,237.97233185137813,141.18529996415594,34.146850837057364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75506435237581,108.39524540254068,196.43793824462654,250.40983385253855,286.8930513701779,263.2993984692387,155.73344155254,126.78804872389277,71.53480201459908,11.683658689378907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121160690539337,64.7508206373885,300.7627948208409,374.9363526410868,433.0534738205626,429.5860379578969,383.75552843146056,299.6323340675802,174.65375266349224,44.171932554752324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87724187958571,232.0924757052469,327.37182096890615,276.8679696524829,325.41207172980353,423.7061818117656,256.0633544764884,116.98869409955614,65.50466394917002,11.834549037499823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.269232568191,248.37463943937541,362.5736873851638,441.8726496109364,458.6823211346649,446.92321727122567,396.871428570342,312.29617159092203,182.86997549020538,47.63936841741807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76741492510891,254.02816006332526,367.5488098713926,435.3150037559072,462.4515376935726,450.842715749431,404.6355887815155,316.818623032788,186.11107583068974,49.1470550409811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94844333865886,266.691389157844,374.0316189811844,437.95315113273097,479.7887170069013,467.50149692503874,415.4899589850525,317.79880186675086,195.53381301354716,53.59466973760975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76235857737477,260.4349155702336,364.15681918278733,426.420382791473,449.7122549961704,436.21912898698645,388.8815412658103,306.6426509669721,185.80990356327095,49.97634352682307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07646201073101,75.3040185735067,114.04876602649055,65.12743807886774,188.82466838157399,50.35356939712539,52.5390457295864,0.7538433117815169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739486901326,81.48504698705666,230.28361681426517,245.96221915590996,464.33584175861483,454.3101516120967,214.6798512178577,186.2619661788107,108.31980022848025,24.04571551647888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35781311211267,81.33415663893575,94.52550195187771,235.25873930049397,496.37205300844863,488.00493983361434,435.5407308492655,343.80426662233236,207.44380722510743,58.79551931719685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3756284404273,273.85259640535685,381.6448888442369,446.24481913350456,473.15501754898867,461.69769438179117,413.5302097459498,327.8238835844458,205.33316763788383,60.15231559263895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.4963807231192,261.71687510043824,364.0813740087268,426.7215550588917,452.4258475470545,440.0637907199545,395.13801485342077,315.310936409225,197.1163363823476,58.11712117947578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62056408805152,180.23182811338157,207.74497949252626,308.37606468389345,345.2365080718351,330.8392568315719,301.2154658652037,221.5392777691288,135.682669688327,38.74474745298385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4704863726774,218.3736226027049,211.58964122549432,393.0273752661971,414.6612789280336,300.8382399949014,41.76012070010992,292.47112682006735,172.7688401696269,48.61954725138096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458135799944344,42.589409185951894,64.22331284778838,99.2742889159251,78.39422856587014,54.42395822345172,55.17780153523323,21.407568139655105,11.00526055165785,0.2263355221813755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52651878854824,271.365339376654,377.800835540092,443.60667175668084,470.4414249981044,459.9636722360466,416.1683571227736,334.45758304235864,205.860675427484,65.20288325292819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.2700452009378,261.49053957825686,365.89084132853174,428.605859123934,454.83826783052,445.490975821723,401.1681529188498,257.49559592599104,171.3372071489474,64.7508206373885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93588856200205,113.29492271470902,192.8956656367234,195.23203231730537,251.16367716432012,237.21848853959662,214.1523434282576,154.07486458085603,94.52550195187771,27.1365339376654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45107361448777,273.550815709115,387.675026909666,454.1598696927989,482.20052886154366,473.8334156867096,425.59109430563103,343.051031739374,213.62483563865746,71.30846649241771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90313623002748,266.3147717163648,369.4337223652579,432.90258347244173,458.75776630872554,451.6720042352729,409.0077583040837,331.06559235375323,213.54939046459702,72.66526276785984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.9990109989481,107.56595691669872,252.29413791758088,313.5020775182432,357.74945524705595,350.4379660802452,301.8938640029246,86.46016947328545,62.489290702043974,41.23261291050978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80685305325936,258.3242759830099,362.27251511774506,472.02455679572785,471.6479393542487,432.14874016066017,351.41753648538497,221.76561329131013,78.01761112439092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.5503794656489,238.8010119083971,357.22194745745577,477.1505696300776,403.20334733201304,453.2551360328965,444.9634680321229,345.6137339421373,133.57203010110337,64.97715615956989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88128139064926,87.43973987842527,65.88128139064926,99.2742889159251,65.73039104252834,274.45554936901743,249.9571628081759,181.43773404070282,63.0167984916441,8.668893871075909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899677312168326,31.658985379531437,49.5242809112834,177.21645486625556,213.32305494241558,99.34973408998556,143.89889251504016,62.71562622422534,38.06634931526279,71.68569236271999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206922763991752,29.69923614042872,115.17922677975127,225.60966659545517,206.91569100668426,258.85239220143313,282.898107717912,341.16611924550864,220.559707363989,79.14807187765166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02589435044177,63.54491471006731,118.87299816459841,442.70193809677835,166.13574914053726,165.2310154806348,187.54331728019238,141.10985479009545,3.46743586266575,73.56999642776228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026098554365504,177.8948530039766,384.509371743242,458.9841018309068,484.5375039709487,482.20052886154366,438.17948665491235,356.6944396678556,230.88656977792573,87.06312243694605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73928269740226,146.76337541404533,292.92379786442996,401.3190432669708,464.86334954821496,491.4723756962802,481.22095845640393,437.50108851719125,357.5991733277581,238.8010119083971,91.5101287047516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965009790760567,141.48647223157468,282.29515475425137,384.1321458729398,446.24481913350456,472.8538452815698,465.692638034057,437.95315113273097,347.04597539164,230.4345071623861,88.72109097980695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35700047936586,148.72312465314803,292.9992430384905,407.8766891219999,457.25007968516235,482.2759740356042,405.1630965711157,384.2075910470003,294.50632123323044,232.5445383207866,50.20267904900445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30178069624183396,82.6155077403174,189.12644907781586,267.2943421215046,304.30567585756705,359.18169669655845,380.1372022206739,252.82164570718098,222.36856625497083,157.61774561758227,53.443779389488824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6183262107866674,133.1199674855637,266.91772468002534,374.0316189811844,439.30994740817306,466.4464813458384,459.28527409832566,418.80711292842034,338.527971868685,216.6396004569605,83.74657692240122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82443634203161,28.11671277162829,89.17376202416969,124.75285431072962,133.04452231150324,161.08518148024797,102.59083443046993,89.02287167604878,94.75183747405907,35.20186641625765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186084761284092,97.23909450276192,172.99517569180833,223.95169805259425,338.6788622168058,386.99662877194487,302.79798923400415,374.55912677078453,141.33619031227684,48.39321172919958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904937863826175,49.37339056316248,106.43549616343796,187.61876245425282,259.68107225845205,502.25190915457983,484.91412141242796,441.79720443687586,363.10180360358703,244.98264875077012,98.8222263003854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352552560454818,150.98465458849256,292.01906420452764,393.10282044025763,454.83826783052,476.7733437597752,467.35121500574087,427.3999531966128,351.11636421796624,237.21848853959662,96.18407892356164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543085240649948,57.43872304175472,240.30869853196012,290.4359324069041,449.1847472065701,472.7784001075094,464.4112869326754,424.0079625080074,348.0255457967798,235.48446639385224,91.43468353069115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216222826713159,30.52852462627069,150.2308112767111,141.33619031227684,195.15658714324485,267.89790351398824,218.44906777676533,278.67682854346475,137.34063823118788,42.81513627931021,0.0754451740604585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9194984782054334,1.9597492391027167,23.593652900939194,153.01984900165576,106.2091606412566,245.0574854960076,265.8627091008251,176.01054893893433,19.29692855243147,90.45511312555134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21197911172586,170.50791866310541,322.7739243529797,432.37507568284167,500.6687773569562,525.6192265333375,497.1258963202301,454.23531486685937,374.0316189811844,256.74175261420953,108.5461357506616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.795110909349354,167.19076471973753,307.3964942787537,407.50007168052076,468.2553402368203,492.5273912754805,482.2759740356042,439.9883455458941,363.32753069694536,248.6758117067942,104.70147401769356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14603820431055,151.36127202997181,237.4442156329549,327.9747739325668,397.85160740430496,398.07733449766334,398.2282248457842,238.72617516315967,167.26620989379802,229.30343798030225,100.4801948432463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929815377597391,93.09326050237509,209.1772209420288,249.7314357148176,304.30567585756705,296.99418669075635,366.4937942921922,272.42035495585435,137.56697375336927,43.041471801491575,42.66485436001236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36731737875781,114.57627381609068,154.37664527709788,255.76157378024658,355.1867530442927,350.2870757321243,322.32125330861686,279.054054413767,269.85765275309103,156.63817521244243,36.33293559834146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437502001160427,68.97209981183579,181.81435148218205,187.61876245425282,234.80606825613125,285.7625906169171,331.8194356655348,292.92379786442996,259.45534516509366,188.1462702438529,58.41890187571761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61934304745722,169.90496569944486,304.68290172786936,401.1681529188498,455.59211114230146,493.13095266796415,478.6576478248177,430.6416619659202,347.27170248499823,227.19279839307856,98.6713359522645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78499821388114,182.0406870043634,328.35199980286905,433.9582074804649,498.5581377697326,523.4331417720534,513.1817245321772,420.84230734158365,386.3936758082843,245.28382101818886,117.74253741133766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80481937991824,166.43752983677902,284.02856847117283,434.71205079224654,492.5273912754805,513.4828967995959,498.7838648630909,444.8880228580625,346.065796557677,230.4345071623861,99.0485618225668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06634931526279,17.035398617086912,332.79900607067464,145.7831965800824,178.49780596763716,246.18855467809126,526.5987969384774,469.9139172085042,387.675026909666,260.3594703961731,117.28986636697492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13673814158914,187.46787210613186,325.7886891712826,422.424830710384,481.22095845640393,504.4373854870408,496.2211626603276,451.0690512716124,375.9159230462267,261.03786853389414,117.74253741133766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.700048773175524,198.17196039037097,342.5983606950113,448.2045683726072,511.3722572123723,535.6443082510325,523.357696597993,477.376296723436,383.2280206418605,268.2745209554675,122.86794181686427,6.256473587610443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22755656277567,193.3477282522631,335.96526966592165,434.636605618186,491.39693052221975,494.4877489434063,484.3111684487674,439.9883455458941,360.16187553052134,251.38940425767842,113.21947754064855,4.296724348507726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47371325099415,173.8244641776503,329.180679859888,429.73692830601783,486.64814355817236,505.9450721106038,499.16109073339317,432.52596603096254,356.01604153013466,246.41489020027268,110.50588498976431,3.844053304144975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65979801227825,190.93530796879762,327.4472661429666,427.62628871879417,486.1206357685722,511.9003734307955,503.1560343856591,459.28527409832566,382.24784180789766,258.2494392377725,117.74253741133766,6.783981377210584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.438518837830976,164.10055472737406,327.37182096890615,380.89104553245545,480.8437325861016,499.2365359074537,487.3265416958934,443.0037187930202,362.4988506399264,185.6590132151501,113.29492271470902,5.7289657980103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48908649812022,185.73445838921054,251.69118495392024,291.3406660668065,309.50713386597727,453.4814715550778,490.1155794208381,302.4213717925248,357.74945524705595,242.72111881542557,112.01357161332736,5.126012834349702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478769598728256,145.25568879048228,280.10906999296725,416.62102816713633,477.67807741967766,380.815600358395,416.3946926449549,359.86009483427955,327.0706487014874,237.4442156329549,113.59670341095085,6.407363935731361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428201938439024,126.48626802765095,126.86349389795325,72.13775497825971,194.25246191216556,263.4502888173596,489.88924389865684,445.9436468660857,370.41329277039773,258.4751663311308,116.23485078777462,8.367113174834076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80057566493095,198.92580370215248,332.04516275889307,321.94463586713766,484.61294914500917,502.4021910738777,494.7889212108251,452.9533553366547,377.1972741476083,264.7316399187413,120.98363775182206,9.87479979839711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212995948396426,198.47313265778973,325.41207172980353,414.7361156732709,481.070068108283,503.6087054300218,490.1910245948986,389.2581587072895,372.44848718356087,253.8772697152044,120.6818570555802,9.799354624336653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459152636614895,194.77996970176568,284.78241178295434,308.45150985795385,395.51463229489997,440.8930792057965,394.15783601945776,383.30346581592096,327.0706487014874,160.70856403876874,77.03743229042801,3.844053304144975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839605385233934,32.71460938755478,51.71036567256749,97.46543002494329,52.237873462167634,34.6743586266575,118.94844333865886,164.7789528650951,12.512947175220885,93.24415085049604,44.24737772881278,0.0754451740604585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206922763991752,97.088204154641,155.35682411106075,145.55746948672413,217.84611481310475,177.21645486625556,166.66325693013738,181.96524183030297,175.33215080121332,54.122177527209885,25.02589435044177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27184683473651,39.27286367140706,146.6124850659244,212.3434845372758,358.42785338477705,491.9244383118199,397.2486544406444,386.0925035408656,361.06660919042383,157.61774561758227,75.68063601498591,4.522451441866033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01235057273306,72.7407079419203,223.42419026299407,354.4329097325111,503.6087054300218,524.2624302578955,518.7597999820665,478.95942852105935,400.48975478112885,146.9897109362267,74.17294939142288,6.105583239489525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90191518943315,241.89183032958363,383.1525754678,483.78366065916725,539.2626344618193,558.1829455727716,548.6099264706162,497.3522318424114,412.32430381862855,289.908424617304,135.682669688327,14.774477110565435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92173635547027,233.22354488733083,364.30770953090826,453.7826438224967,503.3823699078405,517.1766681844431,513.3326148802981,462.75270996099135,381.72033401829736,269.1792546153699,130.78299237615866,14.096078972844374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94216595033046,226.66529060347847,352.69949601558966,457.853032648823,511.674037908614,282.82266254385155,524.1115399097746,475.56743783245406,397.3234911858818,273.1741982676358,133.87320236852213,16.80967152372861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.8117051970697,222.67034695121257,350.4379660802452,440.96852437985694,236.9167078433548,403.3542376801338,410.74117202100507,308.9796260763772,197.342671904529,153.54735679125588,75.75608118904637,7.161207247512874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518003522954992,18.844865936891786,20.653724827873578,69.9516702169756,155.5071060303586,213.24760976835515,274.30465902089657,216.41387336360214,214.1523434282576,101.53581885126964,50.95652236078598,3.2411003404843743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3165455145448335,14.246969320965292,53.36833421542837,82.84184326249878,85.7817713355644,91.66101905287252,63.0167984916441,71.15818457311988,61.283384774722755,33.468452699336304,15.452875248286496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4322414495025753,1.3567962754421166,23.895433597181025,40.25243407654688,71.38391166647818,51.257694628204725,61.2079396006623,36.78499821388114,75.07768305132531,62.1881184346252,30.07646201073101,0.7538433117815169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63593733517759,222.74579212527308,342.9755865653136,427.249062848492,268.2745209554675,232.24336605336785,311.24054758289856,244.52997770640735,386.99662877194487,127.46644686161386,131.5368356879402,17.638960009570585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.688919241036764,111.41061864966673,223.95169805259425,256.74175261420953,224.10258840071515,244.45453253234692,287.34572241454066,246.640617293631,330.76381165751144,189.35278459999716,97.088204154641,13.493126009183776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45511312555134,236.1628645315733,322.999651446338,378.6295155971109,442.475602574597,463.0544906572332,444.5862421618206,404.56014360745513,330.2363038679113,194.47818900552383,99.0485618225668,14.472696414323599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51518505248572,202.8453021803579,256.1387996505489,288.17440247155963,302.27048144440386,336.19099675927987,406.2187205791391,345.08622615253717,199.3024211436317,110.05382237422464,54.649685316810036,5.804410972070758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19236214961249,105.07869988799584,166.28663948865815,446.4711546556859,493.432124935383,515.1414737712798,501.0453947984355,459.8882270619861,382.7753495974977,263.7520695136015,63.092243665704565,18.543085240649948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83173056703056,226.81618095159942,210.23284495005214,293.3004153059092,376.3685940905895,492.67828162360144,476.9242341078962,434.86233271154435,363.25208552288484,258.3242759830099,75.22857339944622,10.778925029476476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452875248286496,78.46967373993058,137.03946596376912,149.32607761680862,219.9567544003284,317.3461308223881,347.7998187034214,337.6232382087825,382.7753495974977,180.0809377652607,58.56979222383853,7.688715037113018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68670919939056,254.70655820104636,383.68008325740016,473.3813530711699,525.2420006630354,545.2933809560714,530.9709664610456,483.78366065916725,404.4846984333946,288.17440247155963,143.44682989950047,21.407568139655105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0550155792002829,103.87279396067464,247.69624130165437,372.147314916142,446.6220450038068,498.4826925956722,517.7796211481036,522.9056339824534,459.511609620507,382.6999044234372,272.872417571394,138.99921520287182,22.161411451436614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844053304144975,108.77247127284299,255.23406599064649,377.42360966978976,462.67726478693083,509.3370627992092,523.5840321201744,511.0710849449536,468.55712093306215,394.30872636757874,282.59632702167016,145.18024361642182,23.593652900939194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789037724944692,93.84710381415665,181.13595334446097,273.4005337898172,307.3964942787537,382.3987321560185,328.4274449769296,431.09372458146,233.97677977028926,244.60542288046784,267.1440602022068,130.93388272427958,21.33212296559464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83678691476467,134.02409271664305,124.67740913666916,137.79330927555063,218.82568521824456,285.38536474661487,170.0552476187427,159.42721293738708,163.79877403113227,101.68670919939056,30.83030532251253,12.588392349281348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825248974778425,104.09852105403296,98.6713359522645,470.6677605202857,535.3431359836138,558.7858985364321,530.3680134973848,487.0247609996516,408.3293601663627,291.9436190304671,144.35095513057985,23.669098074999646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518003522954992,120.0789040919196,276.717079304362,413.75654526813116,506.6989154223854,561.4994910873163,578.6109433072868,560.0672496378137,507.60364908228775,411.7967960290285,217.77066963904426,119.09933368677977,25.47795696598145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894620964434218,120.45612996222192,271.96829234031463,399.58502112122636,485.96974542045126,536.6999322590559,552.9820959931843,536.1724244694558,488.30672052985636,407.1228458102185,283.57650585563306,147.29088320364545,26.156355103702513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477752762057706,123.84812065082716,273.32508861575667,392.4238138737135,473.60768859335127,519.3627529457272,533.2324963963902,516.4982700467219,471.57249418018824,396.871428570342,285.1596376532566,147.5172187258268,25.47795696598145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231596073839226,121.58659071548263,269.2546997894304,391.51968864263415,474.13519638295145,456.2705092800227,541.5996095712242,526.7496872865984,482.20052886154366,404.56014360745513,282.5214902764328,146.53703989186394,25.779737662223287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909994211560285,117.74253741133766,259.6062355132146,266.01299102012297,238.72617516315967,268.57630165170934,120.75730222964066,376.74521153206877,470.0648075566251,387.7504720837265,275.13394750673854,138.16992671702985,26.23180027776297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.53276834125799,114.27510154867191,164.7789528650951,294.4308760591701,455.2903304460597,391.51968864263415,523.6594772942349,507.37731356010636,466.29559099771757,393.5548830557972,284.7069666088938,145.25568879048228,26.60902614806526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417680835123319,116.31029596183508,250.18349833035725,297.9737570958962,362.42340546586604,159.12543224114532,342.5229155209508,433.279809342744,362.95091325546616,211.212415355192,137.03946596376912,64.07242249966745,24.498386560841627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231596073839226,19.74959959679422,79.37440739983302,103.269232568191,127.69217395497215,242.9474543376069,360.08643035646094,213.7002808127179,201.11188846343657,121.4357003673617,101.53581885126964,61.2079396006623,26.60902614806526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236652421573335,41.533785177928536,266.691389157844,283.65195102969346,337.54779303472196,358.20212629141867,337.84957373096387,380.21264739473435,339.5835958767083,317.8742470408113,220.10703631962625,141.863698101877,28.869947654586746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538433117815169,7.01031689939196,28.49333021310752,43.94620546139401,45.529337259017495,72.66526276785984,89.70126981376984,209.1772209420288,184.302216939708,139.6776133405929,90.37966795149087,25.855182836283745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241912973231184,133.34569457892198,278.9786092397066,388.57976056956846,465.1651302444568,510.92019459683263,525.3174458370958,510.0909061109906,469.23551907078314,394.0069456713369,286.44098875463817,151.81394307433456,29.39806387300995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82443634203161,133.42113975298247,270.536050890812,380.6647100102741,457.4764152073439,416.9222004345551,521.3225021848298,501.49806584279816,460.11456258416763,384.509371743242,86.38472429922498,149.55241313898998,30.60396980033115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352552560454818,137.86875444961112,287.4960043338385,409.6107112677443,494.110523073104,542.8809606726059,556.7507041232689,476.9242341078962,377.57450001791057,416.5455829930759,297.9737570958962,128.97352505635382,30.67941497439161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407568139655105,138.99921520287182,287.11938689235933,408.17846981824175,492.37710935618253,541.9762270127034,556.5243686010875,542.1271173608243,495.1661470811274,415.18878671763366,300.0089515090594,95.58112595990104,31.28236793805221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312301799557535,139.52672299247197,277.01886000060387,400.71609030331007,483.0298173473858,530.5943490195664,544.3132021221086,529.0866623960034,481.5221307238226,272.1191826884356,284.4057943414751,150.38170162483198,33.468452699336304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518207726878728,140.4314566523744,277.92298523168324,388.50431539550794,464.4867321067357,507.7545394304088,519.9657059093878,453.17969085883607,465.9189735562383,390.01200201907096,285.31052800137746,155.20593376293982,34.22229601111782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04571551647888,143.5222750735609,281.01380365286974,401.09270774478927,480.46711514462237,525.1671639177979,541.072101781624,526.5239601932401,367.0967472558529,407.1982909842788,294.5817664072909,154.97959824075846,33.543897873396766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663837523341801,52.99171677394914,171.11087162676603,292.62201716818817,368.3780983572345,393.17765718549487,413.75654526813116,493.50757010944346,449.4110827287516,376.51887600988726,273.550815709115,146.16042245038471,32.71460938755478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498386560841627,95.27934526365921,206.53907356520503,282.4460451023723,267.9733486880487,463.7328887949543,237.5196608070154,449.8631453442911,290.73771310314595,267.1440602022068,155.9597770747214,81.2587114648753,26.156355103702513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3114891668107225,47.03641545375747,224.10258840071515,165.68368652499757,322.9242062722775,375.46386043068696,382.8507947715581,184.0758814175266,180.60844555486085,180.91022625110267,130.70754720209823,74.39928491360425,22.161411451436614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080909929642054,68.89665463777531,198.7749133540316,275.88779081852005,182.643639968024,415.64084933317343,440.5158533354943,340.7895018040295,299.3305533713384,196.51338341868703,137.6424189274297,70.55523160945927,23.36731737875781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538433117815169,70.17800573915697,16.658781175607693,25.628847314102373,98.44500043008313,198.6994681799711,256.3645267439072,202.69441183223702,182.34246770060528,207.44380722510743,168.24638872776092,95.43023561178013,27.438314633907236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34952988606179,89.17376202416969,85.47999063932255,336.19099675927987,283.65195102969346,166.51236658201643,212.26803936321528,138.6225977613926,121.28541844806387,113.52125823689042,28.869947654586746,15.829492689765715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462379514931643,22.91525476321813,56.684879729973204,213.09671942023425,482.5023095577856,522.3781261928532,537.3028852227163,461.47135885960967,483.55732513698575,408.3293601663627,290.96344019650434,159.04998706708486,36.10660007616008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247173524889035,152.19056051581381,287.4960043338385,391.8963060841133,464.4867321067357,505.7193450172455,516.3473796986011,499.3119810815142,456.4207911993204,383.9064187795816,281.31497592028853,153.47191161719545,34.22229601111782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.09628317676812,150.45714679889244,283.57650585563306,385.33866022908404,454.0844245187385,493.50757010944346,504.13621321962205,490.8694227326197,451.6720042352729,382.4741773300789,281.99337405800964,155.2813789370003,35.428201938439024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131477589931286,151.81394307433456,286.44098875463817,390.69040015679207,462.9790454831727,503.3823699078405,514.1612949373169,521.0961666626484,458.6068759606045,389.78566649688975,288.17440247155963,158.82425997372653,36.78499821388114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734430553591892,150.98465458849256,282.6717721957306,383.9064187795816,456.345954454083,495.31642900042516,505.49300949506414,456.87346224368315,449.93859051835165,380.06175704661337,278.30021110198555,153.8491374874977,37.61428669972311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036211249833734,150.15536610265062,272.72213565209614,393.6303282298577,466.37103617177803,452.72762824329635,523.1313610758117,506.09596245872467,461.99886664920973,391.29335312045265,279.3552266811858,154.6029807992793,37.840622221904475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247173524889035,126.63715837577186,238.951902256518,341.4678999417505,245.28382101818886,263.5257339914201,453.7826438224967,446.92321727122567,410.1382190573445,302.8734344080645,275.2848378548594,135.38088899208515,38.66930227892339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50364711249948,134.3258734128849,222.06739398755198,304.1547855094462,313.5020775182432,380.74015518433447,424.5354702976077,402.9015666357711,321.2662377294166,186.18652100475018,134.92882637654552,96.63614153910132,27.89037724944692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367113174834076,96.63614153910132,179.17620410535827,240.00752626454133,341.01522889738783,360.764828494182,404.2583629112133,477.6026322456172,432.450520856902,364.9861076686293,266.8422795059649,146.23586762444515,40.40332442466781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83475324142357,84.34952988606179,175.33215080121332,251.76663012798068,233.67560750287043,242.0427206777045,361.594116980024,345.31195324589544,390.7658453308525,315.310936409225,270.7623864129934,150.60742871819028,41.83556587417039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33293559834146,150.0044757545297,280.8629133047488,386.2427854601635,360.53849297200065,484.83928466719055,494.2614134212249,478.58281107958,436.5963548572888,191.61370610651872,274.38010419495697,151.51216237809268,41.38289482980763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2773115903181,148.64767947908757,276.9434148265434,227.64546943744136,389.33360388135003,499.4628714296352,511.8249282567352,478.2810303833383,373.8807286330635,293.8279230955094,221.4638325950683,119.9280137437987,31.43325828617313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63390366183648,5.7289657980103,80.95753919745651,159.42721293738708,360.53849297200065,245.58560171443068,213.92600790607625,329.78424125237166,333.6282945565166,173.74901900358978,117.6670922372772,83.89685884169907,43.719869939212636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27286367140706,168.09549837963996,312.0698360687405,422.12365844296517,497.4270685876489,539.6398603321215,548.6853716446767,528.4837094323427,483.10526252144615,407.72579877387903,301.6675284807433,165.0052883872765,44.24737772881278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34770041664446,161.6881344439086,290.58682275502497,392.6501493958948,461.2450233374283,499.6885985229934,509.8651790176324,497.6534041098303,453.33058120695694,385.94161319274485,285.235082827317,161.31151700242938,44.09709580951493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312301799557535,159.20087741520575,287.11938689235933,388.50431539550794,459.5870547945674,498.93475521121184,509.1113357058508,358.35301663953965,456.4207911993204,384.0573091277024,284.02856847117283,159.6529400307454,43.493534417031256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27286367140706,154.07486458085603,278.30021110198555,376.51887600988726,444.66168733588114,482.577754731846,492.7537267976619,426.26949244335196,444.81257768400184,91.58557387881208,144.12522803722158,158.37158892936375,46.50890766415733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08172256238886,125.9587602380508,275.209392680799,372.22276009020266,438.7824396185728,476.7733437597752,422.65116623256523,321.7937455190168,124.52651878854824,335.2868715282005,217.5443341168629,156.18550416807966,47.41364132405975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70449669208657,151.36127202997181,274.30465902089657,372.147314916142,440.5158533354943,479.2612092173011,267.1440602022068,484.00999618134864,437.19930782094946,370.7905186407,274.38010419495697,133.57203010110337,46.28257214197597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.176988902486436,154.37664527709788,284.4812395155355,387.0720739460054,458.0039229969439,498.5581377697326,509.8651790176324,497.3522318424114,455.51666596824106,384.81054401066086,276.8679696524829,159.04998706708486,46.65979801227825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62965994684918,152.64262313135347,274.5309945430779,383.1525754678,457.3255248592228,497.4270685876489,508.28204722000885,493.73390563162485,451.5965590612126,369.8103398067372,273.32508861575667,157.61774561758227,47.03641545375747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327675046683602,147.59266389988733,250.18349833035725,335.5125986215589,437.27475299500986,440.8176340317361,403.4296828541944,445.0389132061834,377.04699222831044,336.56822262958224,244.68086805452828,155.13048858887942,47.63936841741807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609230351989005,129.04897023041428,270.1588250205097,364.4585998790292,429.5105927838364,465.61719285999646,478.1301400352174,465.7680832081174,257.0429248816283,299.3305533713384,267.21950537626725,129.8028135421958,49.675171259404316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74029953407281,148.3465072116688,265.4854832305228,360.08643035646094,426.87244540701266,464.9387947222754,477.82896776779853,463.9592243171357,423.4804547184074,312.52189868428025,247.54535095353347,118.57121746835656,44.92577586653383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70955303982068,151.28582685591138,237.36937888771755,309.5825790400378,388.65520574362887,334.98509083195864,349.1566149788636,371.8455342199003,330.9901471796929,327.8238835844458,241.59004963334175,94.29916642969631,46.207735396738556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12642124219718,144.5772906527612,234.20311529247056,319.23104331625353,389.4090490554104,421.59615065336493,454.23531486685937,424.15885285612836,388.2031431280892,375.08663456038465,280.41085068920916,163.34671141559255,46.3580173160364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59385710486293,118.34549037499822,234.50489598871243,317.7233566926904,369.961230154858,403.73085512161316,434.1839345738234,406.74622836873914,401.09270774478927,329.48246055612975,217.3179985946815,145.10479844236139,47.18730580187839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66930227892339,145.7831965800824,210.23284495005214,310.78848496735884,351.1918093920267,302.3459266184644,160.6331188647083,292.01906420452764,366.4183491181318,294.65721158135136,230.4345071623861,144.200673211282,47.865703939599456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95126180912812,142.09003362405838,251.08823199025971,315.2360996639876,387.3738546422472,404.0326358178549,437.95315113273097,394.53445346093713,349.60867759440333,279.6570073774276,220.559707363989,140.58234700049533,19.07120145907316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48382594646237,152.26600568987422,271.5910664700123,366.11656842189,431.32006010364125,468.3307854108808,479.03487369511976,466.59737169395936,428.0783513343337,365.3627251101085,274.30465902089657,160.8594543868897,51.634920498507036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463396351602185,151.36127202997181,267.6715679918069,361.8952892474428,427.3245080225523,463.5819984468333,225.98689246575745,257.64587784528885,319.83399627991406,361.2923362837822,267.9733486880487,157.8440811397636,47.9411491136599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870760287333546,82.76639808843831,261.7917118456756,354.20657421032973,419.4855110661415,354.3574645584506,330.688366483451,206.84024583262382,49.97634352682307,168.17094355370043,185.0560602514895,130.63210202803776,48.92132794762279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327879250607346,155.2813789370003,279.95817964484644,378.6295155971109,447.4507250608257,486.7990339062932,498.4826925956722,417.6760437463366,450.7678790041937,381.6448888442369,287.19483206641974,169.3014043069611,52.237873462167634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.2121833156496,149.92903058046926,265.7118187527042,358.12668111735826,423.10322884810506,459.9636722360466,472.7784001075094,462.3760925195121,425.36475878344964,363.10180360358703,199.37786631769214,135.9838419557458,54.122177527209885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23261291050978,151.88938824839502,172.09044203190587,363.8556469153685,236.5400904018756,470.14025273068563,475.0399300428538,362.4988506399264,428.2292416824548,364.3831547049687,276.41529860812017,164.4023354236159,53.36833421542837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23261291050978,150.3062564507715,267.36978729556506,361.8952892474428,423.02778367404466,346.895085043519,478.20558520927773,460.8684058959491,424.3851883783098,362.5736873851638,272.4958001299148,162.97009397411333,54.876020838991394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589409185951894,107.56595691669872,264.6561947446808,355.6388156598323,419.0328400217787,456.345954454083,467.50149692503874,453.4060263810174,417.07309078267593,262.47010998339675,186.0356306566293,154.97959824075846,50.35356939712539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589409185951894,148.04472651542696,261.71687510043824,355.11130787023217,420.61597181940215,249.9571628081759,333.7791849046376,73.2688241603435,403.3542376801338,360.8402736682425,281.0892488269302,167.34165506785843,51.86064759186533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68467552604946,148.64767947908757,266.61594398378355,360.2373207045818,426.79700023295226,321.49257325159806,482.577754731846,382.7753495974977,181.81435148218205,19.372373726491926,29.623790966368254,27.362869459846774,16.055828211947095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68467552604946,148.7985698272085,263.2993984692387,357.67401007299554,424.15885285612836,398.07733449766334,206.91569100668426,309.5825790400378,430.71649871115767,363.32753069694536,274.9082204133802,141.863698101877,57.74050373799655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74454324906011,145.55746948672413,258.7015018533122,285.7625906169171,420.088464029802,295.26016454501195,185.88534873733144,280.71202295662795,358.50329855883734,237.36937888771755,64.97715615956989,4.145834000386809,53.443779389488824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68467552604946,147.06454768146406,263.97779660695977,359.93554000834,420.3141911231604,330.0854135197904,235.48446639385224,347.8752638774818,363.4784210450662,363.62931139318715,266.691389157844,70.70551352875711,32.11165642389419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609230351989005,147.5172187258268,262.9227810277595,357.2973926315163,423.7061818117656,309.2807983437959,107.56595691669872,412.32430381862855,373.5795563656447,272.9478627454544,32.33738351725249,56.684879729973204,41.00627738832841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704292488162828,93.01781532831465,77.64038525408861,84.49981180535966,140.58234700049533,200.05626445541316,386.99662877194487,339.5081507026478,102.81716995265131,19.598709248673305,87.5906302265462,63.54491471006731,38.29268483744417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55421477278872,147.29088320364545,263.4502888173596,359.63436774092116,418.9573948477182,375.8404778721662,472.3263374919696,457.92847782288345,420.61597181940215,359.93554000834,279.27978150712534,168.47272424994227,55.25324670929369,0.5275077896001413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654537460620396,147.29088320364545,267.9733486880487,366.11656842189,437.12386264688905,348.32732649302164,436.0688470676886,334.23124752017725,393.10282044025763,351.7193171816269,283.1998884141538,166.8141472782583,61.13249442660185,0.5275077896001413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16667200309447,146.31131279850558,260.9630317886568,329.03039794059015,419.25917554396005,404.7110339555761,387.7504720837265,433.6564267842232,298.275537792138,311.46688310508,279.20433633306493,169.82952052538437,55.17780153523323,0.6029529636605998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57403593882583,151.66305272621366,271.81740199219365,365.73995098041087,390.7658453308525,411.570460506847,504.73916618328263,487.85404948549365,450.16431761171,386.99662877194487,286.06376288433586,174.05079969983163,54.19762270127034,1.1304607532607414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6743586266575,122.49132437538508,220.86087963140773,320.5878395916956,377.2727193216688,410.66572684694466,433.8073171323441,462.3760925195121,423.78162698582616,363.93048366060594,277.24458709396214,168.6984513433006,55.93164484701475,0.4520626155396828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78499821388114,135.90839678168533,219.2783562626073,211.58964122549432,179.62887514972098,293.2249701318488,400.5651999551892,293.2249701318488,371.6191986977189,300.5370677274826,234.3540056405915,58.64523739789899,48.01659428772036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654537460620396,112.54107940292751,265.78726392676464,130.25548458655854,48.242929809901746,35.352756764378555,144.5772906527612,271.81740199219365,461.01929624407006,333.2516771150374,215.05707708816,153.24618452383712,61.961782912443816,1.2059059273211996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.920515314875985,135.83356003644792,208.34793245618684,375.9159230462267,436.7472452054098,500.3669966607145,416.5455829930759,367.47336469733216,201.7148414270972,250.6355609458969,129.95370389031672,55.705309324833365,0.6029529636605998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543897873396766,145.18024361642182,220.48426218992847,355.48853374053454,419.56034781137885,458.15481334506484,418.27899670999716,397.09776409252345,427.77717906691515,362.42340546586604,276.5661889562411,169.7540753513239,57.51416821581518,1.1304607532607414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97108297516523,143.74800216691926,260.1337433028148,354.50835490657164,422.5002758844445,464.5621772807962,477.07512445601714,280.93835847880933,436.8226903794702,369.65944945861617,268.12363060734657,172.91973051774784,57.58961338987564,1.8088588909817995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33293559834146,143.06960402919816,261.9426021937966,308.37606468389345,235.78624709009412,94.14888451039845,495.7691000447879,468.1050583175224,450.7678790041937,315.91449780170865,93.84710381415665,134.92882637654552,58.11712117947578,1.8088588909817995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.765177047844034,141.10985479009545,258.4751663311308,355.6388156598323,428.45557720463614,468.78345645524354,482.1250836874832,75.83152636310683,55.40352862859154,170.73364575646372,220.03159114556576,121.13452809994293,40.85538704020749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.412828691312946,141.33619031227684,259.5307903391542,357.3728378055767,427.09878092919405,100.32991292394844,89.85216016189074,85.85660808080178,159.6529400307454,207.44380722510743,221.3889958498309,168.54816942400268,58.04228443423839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06614511133905,129.50164127477706,248.0728587431336,355.413088566474,300.1598418571803,130.25548458655854,349.6841227684637,361.594116980024,286.06376288433586,293.6021960021511,142.01458844999792,171.03542645270556,32.639164213494325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478769598728256,81.2587114648753,208.5742679783682,277.1691419199017,15.754047515705258,36.33293559834146,51.86064759186533,111.56150899778768,236.84126266929437,355.6388156598323,228.32386757516244,7.839605385233934,58.72068257195946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2773115903181,139.6776133405929,254.70655820104636,350.36252090618467,414.8870060213919,471.7982212735465,485.44223763085114,453.85808899655717,418.73166775436,310.0346416555774,272.6466904780357,166.88959245231874,64.67537546332805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16222408418343,134.40131858694537,244.15336026492818,345.76462429025827,418.88194967365786,362.95091325546616,396.193030432621,467.35121500574087,427.3245080225523,362.0461795955637,266.1638813682439,163.49760176371348,56.00648159225214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634107865760214,135.53177934020607,246.4897269455101,339.80932297006666,364.00592883466635,417.8269340944575,402.7512847164732,397.6252718821236,357.14650228339536,311.01482048954034,239.85663591642043,162.6683132778715,61.13249442660185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12642124219718,132.89363196338232,241.2134321918625,332.2714982810745,403.05245698389206,337.6232382087825,281.69220179059084,452.65218306923583,68.97209981183579,108.99819836620128,122.49132437538508,169.45229465508206,56.91121525215458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352756764378555,133.57203010110337,243.39951695314662,334.98509083195864,402.0728865787522,442.17443030717817,299.70777924164065,281.31497592028853,420.61597181940215,356.6189944937952,272.4958001299148,169.60318500320298,64.5999302892676,0.4520626155396828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317562351215386,135.682669688327,250.40983385253855,346.21668690579787,414.51038857991267,453.85808899655717,422.5002758844445,399.50957594716573,245.0574854960076,317.94969221487185,253.19887157748332,159.72838520480587,63.243134013825475,0.4520626155396828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036211249833734,128.5969076148746,202.9207473544184,307.3964942787537,379.83602995325515,365.73995098041087,377.1224374023709,274.6818848911988,334.3821378682981,281.69220179059084,246.03766432997043,159.50265811144752,22.0105211033157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.1407776526527,43.19236214961249,121.13452809994293,140.28056630425348,286.74276945087996,399.9622469915286,373.2023304953424,371.16713608217935,337.47295628948467,259.0781192947914,180.0809377652607,137.34063823118788,52.840826425828226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01639008379662,84.34952988606179,130.63210202803776,226.13778281387832,343.42764918085334,346.1412417317375,323.22598696851935,403.20334733201304,398.2282248457842,298.12464744401717,236.9167078433548,122.49132437538508,43.493534417031256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191549516865678,128.89868831111642,236.99215301741526,329.78424125237166,301.1400206911432,349.9859034647056,152.19056051581381,432.7516931243207,384.1321458729398,278.9786092397066,71.45935684053863,31.508703460233587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.790054561615236,129.04897023041428,237.21848853959662,332.64811572255365,405.91693988289717,249.80688088887797,408.17846981824175,412.1734134705077,262.7718906796386,328.27655462880864,214.00145308013668,142.9941588551377,41.08172256238886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83030532251253,130.85843755021912,246.7915076417519,303.17521510430635,351.7193171816269,371.3934716043607,303.09976993024594,287.9486753782013,358.35301663953965,363.7047565672476,246.1131095040309,160.4822285165874,62.79107139828579,0.4520626155396828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734430553591892,129.42619610071657,242.64567364136516,339.4327055285873,409.1580402233815,450.91816092349154,410.2136642314049,461.6222492077305,425.13842326126826,366.19201359595047,278.67682854346475,169.97980244468218,57.66505856393609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206922763991752,128.89868831111642,212.04170384103398,292.62201716818817,272.6466904780357,112.16446196144828,74.17294939142288,182.643639968024,359.1062515224981,263.1485081211178,216.5641552829,168.84934169142147,46.433462490096865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83475324142357,90.83173056703056,247.0178431639333,140.50690182643487,333.1007867669165,331.14103752781375,77.94216595033046,113.3703678887695,216.3384281895417,210.00650942787084,167.5679905900398,93.39504119861697,18.241912973231184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794298276602545,96.03318857544072,34.825248974778425,93.4704863726774,112.16446196144828,212.79554715281552,222.2931210809103,246.7915076417519,260.81214144053587,263.67662433954104,33.16667200309447,83.44479622615937,51.9360927659258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100526891755417,76.35903415270697,115.25467195381174,192.36754941830017,439.91290037183364,369.65944945861617,481.97480176818533,318.326309656351,199.8305373620549,349.3075053269845,284.02856847117283,172.1658872059663,60.0020336733411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252229872623143,131.91345312941942,257.11837005568873,369.961230154858,445.0389132061834,195.68470336166808,406.51989284655787,478.5073659055197,439.91290037183364,380.28809256879487,289.68208909512265,131.3859453398193,55.02691118711233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438314633907236,129.8028135421958,248.977592403036,347.72437352936095,416.9222004345551,458.6823211346649,329.48246055612975,465.8435283821778,288.70251868998275,370.56418311851866,279.50611702930667,169.37684948102162,61.05704925254138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945392828647197,126.33537767953005,205.860675427484,309.2807983437959,364.3831547049687,407.27373615833926,462.07431182327036,450.91816092349154,207.5186439703449,271.2144490285331,274.6064397171384,166.58781175607692,53.14260712207007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89037724944692,124.22473809230641,237.67055115513637,335.43715344749836,405.540322441418,447.2249979674674,461.6222492077305,457.853032648823,422.5002758844445,363.5538662191267,276.9434148265434,167.11592797450015,59.32363553562004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875004002320853,125.12947175220884,245.28382101818886,345.38739841995596,308.30122793865604,166.28663948865815,481.070068108283,464.5621772807962,446.24481913350456,384.58481691730265,292.9992430384905,172.91973051774784,55.25324670929369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387746973617997,124.60196396260868,228.77593019070218,239.17823777869938,111.4860638237272,284.4812395155355,409.233485397442,370.6396282925791,306.5672057929117,304.9840739952882,207.44380722510743,140.28056630425348,54.72513049087048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.88006035005496,101.91243629274885,210.98607983301065,316.5928959394297,349.60867759440333,407.9521342960604,473.0795723749282,396.34392078074194,364.9861076686293,337.47295628948467,276.5661889562411,144.4264003046403,52.011537939986255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63390366183648,124.14929291824595,247.31901543135208,347.12142056570036,417.60059857227617,458.9841018309068,330.76381165751144,59.92658849928064,207.06658135480515,354.4329097325111,292.3202364719464,151.43671720403228,53.443779389488824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19660586459979,98.29471851078527,203.75003584026038,267.4452324696255,367.6997002195135,232.69542866890754,192.2166590701793,272.26946460773337,301.9693091769851,257.11837005568873,170.8845361045847,77.18832263854894,31.28236793805221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909994211560285,84.57525697942013,92.86692498019372,97.917492640483,281.69220179059084,240.30869853196012,245.66104688849117,369.13194166901604,347.4980380071796,331.2913194471116,195.38292266542626,81.63593733517759,53.2928890413679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463192147678452,121.51114554142215,178.7241414898186,178.42236079357673,422.424830710384,345.6891791161978,343.3522040067928,469.23551907078314,430.71649871115767,371.5443619524816,196.89060928898928,125.05402657814841,17.33717931332875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.0105211033157,121.58659071548263,240.5350340541415,340.33683075966667,411.1183978913074,452.1246752796357,466.74826204208017,456.11961893190164,168.47272424994227,369.20738684307656,274.5309945430779,164.02510955331363,53.21744386730745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352552560454818,120.30523961410098,240.76136957632286,339.6584326219457,409.3843757455629,450.7678790041937,357.4482829796372,476.17039079611465,420.61597181940215,362.72457773328466,275.9632359925805,163.79877403113227,45.83050952643626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995756285012703,94.8272826481195,240.15841661266225,340.4877211077877,412.4751941667495,453.33058120695694,467.8032776212806,457.174634511102,421.59615065336493,268.5008564776489,273.6262608831754,160.1056110751082,52.388763810288545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382486421960142,63.77064180342562,205.4834495571817,193.3477282522631,296.69240599451456,368.83016097277425,157.24112817610305,144.27550995651941,185.88534873733144,318.9292626200116,280.93835847880933,163.19582106747163,53.36833421542837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74959959679422,117.59164706321673,240.2332533578997,343.42764918085334,412.4751941667495,361.2168911097217,476.17039079611465,328.27655462880864,251.9175204761016,295.7128355893747,275.8123456444596,160.8594543868897,46.88613353445962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.899881516092066,117.51620188915628,240.76136957632286,341.9199625572902,413.3038742237684,352.7749411896503,350.66430160242663,223.19785474081277,155.88433190066092,185.5081228670292,240.9870966696812,158.29614375530332,50.80563201266504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352552560454818,115.93307009153277,235.86169226415456,337.6232382087825,412.55063934080994,455.13944009793886,331.14103752781375,463.5819984468333,300.0089515090594,332.64811572255365,199.00124887621297,96.10863374950115,34.44802310447613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975326690152528,115.78217974341189,236.5400904018756,337.9250189050243,410.1382190573445,384.81054401066086,398.8311778094448,376.59432118394767,342.4474703468904,361.5186718059635,270.1588250205097,157.31657335016345,49.448835737222936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734226349668152,98.44500043008313,220.40881701586812,332.1206079329536,353.98084711697135,390.69040015679207,322.09552621525864,459.81339031674884,419.56034781137885,356.9956119352743,263.1485081211178,144.72818100088213,39.8003714610072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025690146518027,88.41991871238815,175.78421341675298,328.12566428068766,404.4092532593342,450.54154348201234,469.6121365122625,389.9365568450105,402.0728865787522,333.6282945565166,213.32305494241558,139.15010555099278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.52832042234695,85.32910029120164,187.09125466465267,268.5008564776489,326.84431317930597,348.1009909708402,310.63759461923803,101.98788146680931,172.2413323800267,103.94763070591206,180.98567142516316,153.54735679125588,47.41364132405975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.3928033213521,115.85762491747235,240.9870966696812,346.44302242797926,420.84230734158365,370.33784759633727,368.9810513208952,279.8827344707859,439.0836118859917,371.0162457340583,277.8475400576228,159.35176776332662,43.041471801491575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734226349668152,115.4810074759931,242.19361102582548,347.1968657397608,291.49155641492746,302.64770731470617,504.81461135734315,489.6635168052984,434.1839345738234,371.6946438717794,279.8072892967254,159.95472072698726,41.609230351989005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20671856006801,113.59670341095085,239.02734743057846,341.54334511581095,414.2086078836708,456.79801706962274,473.45679824523046,412.0979682964472,338.527971868685,295.8631175086725,175.85965859081344,132.81818678932186,43.11691697555204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282163734128467,114.65171899015112,241.5152128881044,345.6137339421373,419.4855110661415,462.14975699733077,476.5470082375938,465.692638034057,431.01827940739935,368.0014809157554,274.6818848911988,155.20593376293982,40.85538704020749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301984900165575,114.04876602649055,241.66549480740227,346.9705302175795,419.33462071802046,461.47135885960967,397.4743815340026,200.5837722450134,167.86977128628163,371.6946438717794,253.7263793670834,136.21017747792718,34.523468278536576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.15109455204466,112.91830527322979,240.45958888008101,345.99035138361666,419.0328400217787,210.83579791371278,446.99866244528613,469.98936238256476,93.99799416227755,94.67639229999858,215.28280418151832,116.00851526559326,37.01133373606251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.54814158838406,113.06858719252764,242.0427206777045,347.57348318124014,435.84251154550736,484.83928466719055,406.97256389092064,311.54232827914035,313.87869495972234,299.3305533713384,118.42093554905871,156.11005899401925,37.61428669972311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699031936504975,74.85134752914394,96.93792223534314,179.4779848016001,240.76136957632286,313.5020775182432,246.33944502621225,170.0552476187427,123.39544960646442,31.734430553591892,142.01458844999792,1.1304607532607414,15.678602341644796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126012834349702,23.895433597181025,124.97858140408792,136.51195817416894,211.7399231447922,231.7158582637677,396.1175852585605,264.5059128253829,366.7195213855506,154.97959824075846,78.01761112439092,31.28236793805221,9.42212875403436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.778925029476476,65.35377360104911,96.63614153910132,194.55363417958432,340.2619940144293,378.2528981556317,174.65375266349224,324.20616580248225,65.50466394917002,368.604433879416,262.7718906796386,100.4053580980089,36.03115490209962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819175790373759,75.60519084092546,149.55241313898998,317.27129407715074,411.34412498466565,250.3343886784781,394.38417154163915,295.41105489313287,265.03342061498313,362.72457773328466,256.9674797075678,125.43125244845068,28.568775387167978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266790487002401,109.37542423650358,236.9167078433548,343.3522040067928,418.73166775436,462.3760925195121,479.33604596253855,155.80888672660046,195.1742315791139,187.45570352967053,202.43643801125612,120.60702031034279,30.905750496572992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191345312941944,110.1292675482851,240.8368147503833,277.7702695970931,291.621151754241,288.26688365266585,307.3052299552934,230.88656977792573,46.58435283821778,85.02792802378288,156.11005899401925,137.19035631189004,31.056032415870828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447614696628642,46.1322902226781,144.87907134900306,161.46240735055028,79.14807187765166,40.176988902486436,72.7407079419203,104.55119209839572,135.45633416614564,134.70249085436413,148.874015001269,133.19480423080108,29.69923614042872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13632973374166,52.99171677394914,142.8438769358399,225.30849432803643,283.27533358821427,337.47295628948467,307.9994472424142,147.13999285552455,258.2494392377725,228.0220868789206,162.14080548827138,81.63593733517759,17.86468710292889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165655166423916,63.996977325607006,148.49678913096668,157.99497148788456,88.49536388644863,210.30768169528955,206.4636283911446,290.21020531354577,299.55688889351967,344.7844454562953,215.28280418151832,110.5813301638248,16.055828211947095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402307587997251,72.7407079419203,169.22656756172375,225.38393950209684,305.96425282925105,317.1204037290298,411.49501533278647,389.63538457759176,360.16187553052134,316.4420055913088,214.60440604379727,91.81190940099346,19.14603820431055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.53276834125799,111.71179091708551,248.60036653273372,362.64913255922426,442.17443030717817,488.53244762321464,421.1434796090023,403.5051280282548,447.7525057570677,319.155598142193,263.82690625883885,124.14929291824595,24.950449176381305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553197936118167,108.16890988035931,239.40457330088083,349.45778724628235,242.64567364136516,474.81359452067255,356.39265897161386,396.34392078074194,429.8123734800783,266.4656620644857,35.05158449695979,90.00305051001165,24.27205103866025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.19640166067605,106.58638651155891,191.53826093245826,343.5030943549137,416.8467552604946,230.4345071623861,133.34569457892198,295.7128355893747,426.4952195367103,353.0761134570689,254.4802226788649,53.8958420050285,23.81998842312057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.1407776526527,106.05827029313568,233.75105267693093,350.0607402099429,429.73692830601783,475.6428830065145,492.67828162360144,480.6180054927433,437.8777059586705,353.0006682830085,252.1432475694599,128.4460172667537,22.312301799557535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6029529636605998,166.66325693013738,272.26946460773337,395.81641299114176,438.3297685742101,454.6119323083387,438.8578847926333,341.6936270351088,237.1430433655362,141.26074513821638,65.73039104252834,16.658781175607693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351739927708008,98.59589077820404,216.86593597914185,323.37687731664033,231.48952274158637,352.02109787786867,315.38638158328536,454.1598696927989,406.82167354279966,337.1711755932428,240.8368147503833,121.28541844806387,20.27710738639436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216222826713159,101.83759954751149,229.37888315436277,336.56822262958224,407.1228458102185,379.4588040829528,467.5769420990992,451.82289458339403,412.8518116082287,343.051031739374,243.7761343946259,121.96381658578493,19.899881516092066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.1407776526527,103.79734878661421,231.7158582637677,340.18654884036886,416.01807520347575,347.64892835530054,291.1143305446252,391.8963060841133,418.0532696166388,343.95515697045334,242.72111881542557,101.61126402533009,19.14603820431055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5378246889920995,102.44055251117209,230.2081716402047,338.527971868685,414.35949823179186,457.25007968516235,249.42965501857572,461.2450233374283,414.2840530577314,61.283384774722755,251.16367716432012,121.4357003673617,17.714405183631047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9348717253315,102.28966216305119,231.7158582637677,272.6466904780357,335.1359811800796,252.67136378788314,369.65944945861617,333.854630078698,337.69868338284294,346.1412417317375,241.74093998146267,117.59164706321673,14.774477110565435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236652421573335,87.5906302265462,188.74922320751355,291.1143305446252,195.53381301354716,285.1596376532566,276.8679696524829,356.39265897161386,182.1915773524844,113.06858719252764,132.21523382566127,60.07747884740157,6.708536203150125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9348717253315,91.88735457505392,203.82548101432084,251.9175204761016,339.3572603545269,143.59711181879834,52.99171677394914,119.32506078013807,303.09976993024594,280.25996034108823,128.67235278893506,76.96198711636755,6.783981377210584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824232138107868,99.19884374186465,170.43247348904498,216.48931853766263,310.41125909705664,346.66874952133765,212.1171490150944,63.69519662936516,73.64544160182272,217.24255342062102,158.22069858124286,16.432445653426313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783981377210583,21.55845848777601,167.41710024191892,149.7787486611714,229.83094576990243,269.2546997894304,367.47336469733216,353.0006682830085,272.26946460773337,183.69926397604732,77.2637678126094,7.915050559294393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165655166423916,40.55421477278872,198.3982959125524,290.58682275502497,277.6972581383249,293.9788134436303,287.2702772404802,225.30849432803643,107.64140209075916,137.86875444961112,84.1986395379409,66.86146022461214,3.6937713848471256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.3889680142123,23.44276255281828,135.90839678168533,30.905750496572992,52.840826425828226,342.37202517282986,335.8143793178007,316.89406820684843,200.2825999775946,106.88755877897765,9.497573928094816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783981377210583,68.7457642896544,194.62907935364484,249.35420984451525,328.2011094547481,281.16469400099066,393.6303282298577,299.02938110391955,284.63212986365636,248.0728587431336,206.68996391332595,50.503851316423216,1.8088588909817995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035194413163175,94.29916642969631,223.574472182292,279.1288911590044,286.6673242768196,215.1325222622205,267.06861502814627,264.05324178102023,289.5318071758247,258.5506115051913,131.68772603606112,85.32910029120164,3.0153732471260675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80057566493095,81.71077408041498,209.1017757679684,254.5556678529254,310.86393014141936,346.29213207985845,260.3594703961731,344.3323828407557,26.83475324142357,16.80967152372861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2411003404843743,96.48525119098042,97.99293781454344,342.82469621719264,413.90743561625214,454.83826783052,466.8985439613781,329.03039794059015,407.57551685458117,231.48952274158637,165.53279617687662,71.00729422499896,4.372169522568184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487257028702858,96.3343608428595,226.51440025535754,333.55284938245615,396.0421400845002,356.6189944937952,456.79801706962274,434.86233271154435,393.0273752661971,183.77470915010784,183.69926397604732,78.92173635547027,2.1106395872236337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9047336599024338,94.29916642969631,222.97151921863136,329.3315702080089,403.27879250607344,444.5862421618206,341.9199625572902,226.13778281387832,142.6175414136585,210.23284495005214,217.46888894280244,92.33941719059358,2.035194413163175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62076829197522,224.7055413643758,334.45758304235864,411.4195701587262,283.04899806603294,351.41753648538497,29.247173524889035,8.291668000773617,120.6818570555802,122.11409850508277,37.387951177541744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32465237229059,129.95370389031672,192.4429945923606,416.1683571227736,338.377081520564,179.70371189495842,178.8750318379395,172.31677755408722,256.51541709202814,123.54633995458536,63.243134013825475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83678691476467,0.5275077896001413,353.37789415331076,330.9901471796929,36.78499821388114,122.34043402726414,239.48001847494118,206.68996391332595,218.22273225458397,163.57304693777394,7.236652421573335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68165285165644,249.7314357148176,362.95091325546616,456.5716815474414,502.25190915457983,514.6139659816797,496.5983885306299,445.1898035543042,359.93554000834,233.82649785099136,95.50568078584058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34467774225143,246.7915076417519,359.48347739280035,433.20436416868347,475.8686100998728,486.27091768787005,465.3160205925777,417.4497082241552,339.6584326219457,225.53482985021782,90.37966795149087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3343608428595,230.50934390762347,349.08116980480315,411.7967960290285,451.5965590612126,401.9219962306314,383.0016851196791,291.26522089274613,232.99720936514942,182.71908514208442,79.44985257389348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00305051001165,220.559707363989,337.6232382087825,417.37487147891784,444.9634680321229,455.3657756201201,434.787495966307,386.77090167858665,310.1100868296378,201.41306073085534,77.56494008002815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64564580574645,220.559707363989,329.03039794059015,403.5051280282548,442.475602574597,453.4814715550778,197.19178155640807,347.72437352936095,205.33316763788383,200.13170962947368,70.9318490509385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83678691476467,148.49678913096668,327.8993287585064,402.2231684980501,300.5370677274826,369.0564964949556,317.27129407715074,352.1713797971666,162.89464880005286,163.6484921118344,70.47978643539882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10863374950115,236.46464522781517,348.55366201520303,426.94789058107307,469.9139172085042,480.99462293422255,478.4319207314592,427.249062848492,342.5983606950113,217.393443768742,81.03237594269392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87724187958571,243.7006892205654,357.3728378055767,435.9934018936283,478.6576478248177,488.2312753557959,466.82309878731763,416.69647334119685,335.5125986215589,217.6197792909234,60.22776076669941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25952409762209,235.78624709009412,347.1968657397608,433.43069969086486,477.3008515493754,487.100206173712,462.75270996099135,411.87224120308883,326.6934228311851,207.5186439703449,71.98686463013878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4704863726774,140.28056630425348,354.2820193843902,432.7516931243207,494.7134760367646,507.30186838604584,485.2913472827303,434.86233271154435,345.6891791161978,214.7552963919182,76.20814380458604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48525119098042,240.38414370602055,354.3574645584506,429.13397534235725,471.7982212735465,480.8437325861016,458.9086566568464,408.1030246441813,323.9043851062404,206.38818321708408,71.53480201459908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383707462554455,137.6424189274297,182.4927496199031,321.4171280775376,359.3325870446794,299.10482627797995,290.51137758096456,300.8382399949014,240.5350340541415,153.99941940679557,50.503851316423216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18326629081484,86.6104513925833,329.03039794059015,197.2672267304685,469.31096424484366,333.02534159285597,303.02432475618537,410.43999975358633,319.98488662803493,194.1015715640446,62.86651657234626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05684504861764,124.75285431072962,156.63817521244243,207.44380722510743,139.60216816653244,138.39626223921124,187.54331728019238,161.38696217648985,156.93934747986117,53.821005259791114,28.04126759756784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91019841548402,42.2121833156496,95.58112595990104,223.4990270082315,277.7720948835623,352.5486056674688,383.1525754678,292.01906420452764,248.60036653273372,130.1800394124981,45.67961917831536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851143325220185,116.61146822925384,224.4792058421944,303.2506602783668,234.8815134301916,319.6831059317932,307.8485568942933,195.08114196918442,172.09044203190587,103.57101326443285,32.639164213494325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01255477665681,216.94138115320231,327.9747739325668,402.6003943683525,443.45578140856,86.30927912516451,129.8028135421958,390.91673567897345,298.95393592985914,183.39748327980556,54.42395822345172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69095291437786,218.44906777676533,330.38719421603224,403.5799647734922,444.05873437222056,452.1246752796357,430.71649871115767,290.58682275502497,293.6021960021511,174.2010816191295,50.127233874944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80138829767776,191.68915128057915,255.9124641283676,233.22354488733083,291.3406660668065,198.7749133540316,263.4502888173596,194.47818900552383,143.5222750735609,115.85762491747235,51.86064759186533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73928269740226,63.39402436194639,126.63715837577186,356.920775190037,460.7175155478282,467.27576983168035,444.20962472034137,391.97175125817375,303.4763873717252,183.85015432416833,51.78581084662794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391990688605292,104.92780953987491,200.508935499776,415.64084933317343,364.7597721464479,366.4937942921922,443.38033623449934,385.56438732244237,296.69240599451456,176.23627603229266,47.71481359147853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92173635547027,217.3179985946815,331.36676462117197,407.6509620286417,444.05873437222056,447.37527988676527,432.6768563790834,368.9056061468347,277.1691419199017,161.53785252461074,40.93083221426794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03743229042801,212.64465680469456,323.30143214257976,398.4545603679656,439.46083775629404,447.37527988676527,426.04315692117063,372.0718697420817,283.80284137781445,165.0052883872765,41.911011048230826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70106560984608,208.49882280430782,329.78424125237166,411.34412498466565,455.4412207941806,464.1095062364334,441.8726496109364,208.49882280430782,296.69240599451456,167.26620989379802,41.83556587417039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17294939142288,209.4790016382706,330.76381165751144,413.8319904421916,440.21468106807566,448.0536780244863,339.884768144127,254.2538871566836,248.60036653273372,126.56171320171141,33.317562351215386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39402436194639,192.59388494048162,321.2662377294166,378.02656263345034,375.8404778721662,368.9810513208952,425.36475878344964,273.701706057236,280.48629586326956,106.73666843085674,31.584148634294053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56049216111711,232.6199834948471,356.9956119352743,442.09898513311776,469.98936238256476,477.82896776779853,377.1224374023709,397.3234911858818,303.4763873717252,177.74396265585568,42.287628489710066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21197911172586,33.61934304745722,200.2825999775946,197.19178155640807,283.3501703334517,462.75270996099135,435.0886682337258,379.986311872553,290.36048723284364,167.11592797450015,38.443575185565095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02266747212502,214.378678950439,267.89790351398824,370.8659638147605,414.6612789280336,390.3137827153128,281.69220179059084,133.87320236852213,154.5275356252188,34.146850837057364,9.497573928094816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.3238397395438,216.26298301548127,333.7791849046376,409.9873287092236,452.1246752796357,460.11456258416763,437.27475299500986,381.9466695404788,292.24539972670897,169.22656756172375,38.29268483744417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39422856587014,226.2132279879388,344.10604731857427,432.82713829838127,472.47661941126745,479.1857640432407,455.51666596824106,389.2581587072895,282.59632702167016,158.74881479966604,33.694788221517676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.4747300876647,218.22273225458397,336.1155515852194,426.94789058107307,472.02455679572785,480.24077962244104,453.17969085883607,393.856055323216,298.57671005955683,165.68368652499757,36.70955303982068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97108297516523,71.76113753678047,333.854630078698,416.7713100864341,460.4163432804094,468.1050583175224,443.0791639670806,383.6046380833397,281.69220179059084,158.29614375530332,33.01639008379662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12299015995669,209.40355646421017,322.7739243529797,408.9323131300232,436.0688470676886,146.31131279850558,427.62628871879417,360.3127658786423,182.2670225265448,146.76337541404533,27.21197911172586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18306208689108,206.31273804302367,323.5277676647612,405.9923850569577,449.1093020325097,456.5716815474414,430.03810057343657,373.7298382849426,269.4804268827886,150.2308112767111,29.247173524889035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86651657234626,201.41306073085534,317.497021170509,398.90662298350526,286.06376288433586,226.36350990723665,332.346943455135,231.2631872194049,261.2642040560755,104.55119209839572,14.54814158838406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283384774722755,199.679647013934,252.29413791758088,406.82167354279966,448.9584116843888,457.4764152073439,430.94283423333883,372.37304200950035,279.95817964484644,153.32102126907455,28.342439864986602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352756764378555,119.55139630231945,206.08701094966543,252.52047343976218,316.96951338090895,375.9159230462267,343.3522040067928,291.7927286823462,204.6547695001628,60.22776076669941,7.01031689939196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221279174447267,47.71481359147853,65.73039104252834,124.75285431072962,143.8234473409797,143.6725569928588,143.97433768910062,101.83759954751149,67.5398583623332,36.10660007616008,28.342439864986602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51942876747303,222.97151921863136,361.3677814578426,452.1246752796357,502.7039717701194,513.1062793581167,483.93455100728823,414.8870060213919,309.2807983437959,165.0052883872765,30.52852462627069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9919209778729,225.23304915397586,360.53849297200065,450.91816092349154,499.6885985229934,508.65866466148805,478.5073659055197,409.9118835351631,305.66247213300926,161.61329769867123,28.644220561228433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283384774722755,205.33316763788383,331.51765496929295,414.8115608473314,456.4962363733809,465.0142398963359,442.55104774865737,378.3283433296921,281.31497592028853,144.200673211282,20.955505524115413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291668000773617,180.23182811338157,74.85134752914394,402.5249491942918,447.0741076193465,459.28527409832566,440.8176340317361,377.42360966978976,276.3398534340597,142.31576071741668,21.63390366183648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.443779389488824,190.33235500513703,307.54738462687453,395.81641299114176,448.35545872072817,454.00897934467804,426.5706647107708,362.5736873851638,265.7118187527042,136.05928712980622,18.3928033213521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95652236078598,183.92499106940568,299.48144371945926,376.3685940905895,418.3544418840576,424.15885285612836,400.86637222260805,344.40782801481623,253.4245986708416,132.66729644120093,17.33717931332875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42840614236275,182.11613217842392,297.21991378411474,386.4691209823449,429.5860379578969,438.5561040963916,180.3072732874421,125.43125244845068,252.36958309164132,126.03420541211128,10.175972065815877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10680428008381,193.1213927300817,319.53221558367227,405.6906043607158,437.80226078461004,445.56642099578346,418.9573948477182,359.86009483427955,262.69644550557814,135.00427155060595,16.734226349668152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07666621465475,177.51823556249738,299.10482627797995,260.20918847687517,284.3303491674146,446.8477720971652,279.95817964484644,375.46386043068696,264.5807495706204,136.13473230386668,17.110843791147374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03641545375747,183.54837362792645,314.40681117814563,260.0582981287544,456.6471267215018,329.5579057301902,335.43715344749836,381.56944367017644,191.9154868027605,139.3009958991137,15.603765596407412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634920498507036,195.23203231730537,319.23104331625353,401.39448844103117,446.7723269231047,455.2148852719992,429.5860379578969,368.9056061468347,272.42035495585435,139.8285036887138,17.412624487389213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76538125176777,198.6994681799711,320.6632847657561,402.2231684980501,445.490975821723,453.5569167291383,425.51564913157057,363.0263584295266,233.52471715474948,121.13452809994293,15.075649377984199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75000800464171,190.70958087543931,312.37161676498243,391.29335312045265,434.9377778856049,442.475602574597,418.1287147906994,358.0512359432978,262.6210003315177,133.64747527516383,13.94518862472346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07666621465475,182.2670225265448,304.23023068350665,386.99662877194487,431.09372458146,438.93332996669386,317.94969221487185,174.27652679318996,174.3519719672504,121.88837141172445,9.648464276215735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523264074612843,144.4264003046403,233.52471715474948,303.09976993024594,280.8629133047488,270.3851605426911,256.81719778827005,195.91043045502644,145.33113396454274,47.33819614999929,0.0754451740604585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61428669972311,75.68063601498591,189.35278459999716,300.7627948208409,413.9822723614895,292.1699545526485,293.2249701318488,340.035658492248,145.93408692820339,122.86794181686427,9.87479979839711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145834000386809,22.53863732173891,51.18224945414428,124.07445617300856,130.78299237615866,165.68368652499757,227.87119653079966,153.39646644313498,108.9227531921408,8.442558348894535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95570972803915,168.24638872776092,75.98241671122773,185.58356804108962,176.61350190259498,102.89261512671177,92.71664306089588,67.16263249203092,48.69499242544143,126.71260354983234,6.9348717253315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678602341644796,87.9672476680254,165.0052883872765,225.7605569435761,187.54331728019238,121.88837141172445,116.00851526559326,84.1986395379409,33.99596048893645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.749803800717956,167.34165506785843,294.65721158135136,168.77389651736098,437.27475299500986,285.7625906169171,186.7894739684108,127.39100168755341,256.9674797075678,5.954692891368609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33293559834146,168.84934169142147,294.12970379175124,381.79577919235777,428.1537965083943,439.00816671193115,412.9272567822892,350.66430160242663,255.23406599064649,122.18954367914324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086778910122966,170.0552476187427,298.50187331431937,381.72033401829736,426.7215550588917,385.7907228446237,267.1440602022068,316.4420055913088,218.07184190646302,106.2091606412566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99596048893645,29.247173524889035,66.25850726095153,162.8192036259924,197.19178155640807,249.58054536669658,286.81760619611737,278.14932075386463,128.74779796299552,21.55845848777601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75486014845207,158.22069858124286,278.90316406564614,360.764828494182,404.4846984333946,427.4753983706732,405.2385417451762,343.80426662233236,245.88677398184953,116.76235857737477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94094490973616,165.30646065469531,287.87323020414084,381.3431081479952,430.4907716177992,441.04396955391746,414.8870060213919,354.20657421032973,249.1284827511569,122.49132437538508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734430553591892,159.72838520480587,280.8629133047488,363.32753069694536,421.6709873986025,432.37507568284167,408.17846981824175,348.0255457967798,244.75631322858882,119.24961560607764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623790966368254,166.73870210419784,302.57226214064576,396.871428570342,448.7320761622074,460.7175155478282,434.4102700960047,372.147314916142,270.4606057167516,131.98889830347989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654537460620396,171.7892697644871,299.78322441570106,386.6200113304658,433.20436416868347,444.13417954628096,418.88194967365786,357.9757907692373,260.5858059183545,129.3507509266561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734430553591892,165.0052883872765,290.8886034512669,375.53930560474737,420.4650814712813,429.3597024357154,332.04516275889307,243.92702474274682,249.6559905407571,120.53157513628234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5428810367262087,39.64948111288629,138.77287968069047,271.06355868041214,263.1485081211178,306.2654250966698,168.47272424994227,93.77165864009619,69.80138829767776,37.387951177541744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25667779153418,10.251417239876332,44.47371325099415,65.12743807886774,90.00305051001165,78.39422856587014,91.05806608921196,77.03743229042801,73.56999642776228,120.30523961410098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.493126009183776,138.77287968069047,268.9529190931886,369.28283201713697,405.0122062229948,412.4751941667495,387.22296429412637,325.6384072519848,232.46970157554924,109.37542423650358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6535206239498415,114.57627381609068,224.10258840071515,351.11636421796624,395.28829677271864,316.5174507653693,197.7198977748313,192.74477528860248,240.9870966696812,115.63189782411402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9801788339628924,34.825248974778425,162.59286810381099,242.11816585176499,328.27655462880864,320.7387299398165,298.65215523361724,230.66023425574437,133.57203010110337,93.39504119861697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61934304745722,259.0026741207309,348.4782168411425,397.4743815340026,408.4048053404232,386.99662877194487,125.65697954180895,242.49478329324418,114.12421120055099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282163734128467,133.79836562328472,253.12342640342285,346.5184676020398,395.3637419467791,406.97256389092064,302.27048144440386,223.34874508893367,235.86169226415456,109.6011513298619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708536203150125,60.68043181106216,107.1893394752195,187.317590186834,284.4812395155355,303.55183254578566,292.84835269036955,236.01197418345242,185.6590132151501,78.31878339180969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839605385233934,116.23485078777462,169.3014043069611,288.09956572632217,376.82065670612906,304.0799487642088,320.6632847657561,229.60521867654407,168.54816942400268,50.95652236078598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025690146518027,123.54633995458536,240.61047922820202,333.40195903433516,181.5886243888237,169.07567721360286,274.9830571586176,312.44706193904284,219.73041887814702,101.0083110616695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442558348894535,119.62684147637992,235.55991156791268,20.12621703827344,119.32506078013807,241.96727550364412,372.9759949731611,110.1292675482851,6.783981377210584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15434926598007,240.00752626454133,332.87445124473504,383.07713029373946,397.2486544406444,377.64994519197114,320.81417511387696,225.0067136317945,109.22453388838268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60702031034279,238.1980589447365,329.40701538206935,379.76058477919474,395.3637419467791,372.147314916142,184.37766211376842,71.30846649241771,40.10154372842597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.599726085343846,118.646662642417,237.74599632919683,378.70496077117133,405.2385417451762,273.4005337898172,240.9116514956207,182.4927496199031,113.44581306282991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72736836813533,258.92783737549354,147.7429458191851,271.365339376654,251.9929656501621,227.7203061826788,332.5732789773163,238.4998396409783,117.28986636697492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08416464357745,268.349966129528,369.13194166901604,429.8123734800783,449.3356375546912,428.5310223786966,371.0162457340583,272.6466904780357,135.9838419557458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70249085436413,266.1638813682439,358.8805244291397,350.4379660802452,319.7585511058536,312.37161676498243,343.7294298770952,247.84652322095218,123.0188321649852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.5242809112834,126.71260354983234,238.72617516315967,209.25266611608924,32.036211249833734,77.71583042814908,39.423145590704905,42.66485436001236,36.55866269169976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181028413549983,29.39806387300995,91.58557387881208,128.97352505635382,59.77569815115972,80.73120367527514,125.43125244845068,91.58557387881208,51.86064759186533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5566568539773,265.2591477083414,361.06660919042383,413.90743561625214,430.4153264437389,423.5558998924678,353.0006682830085,261.41509440419645,134.40131858694537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87825871625623,262.3952732381593,356.0914867041951,407.42462650646036,424.0079625080074,406.4444476724974,351.87020752974786,261.49053957825686,136.28562265198758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51114554142215,262.3198280640989,363.93048366060594,423.5558998924678,441.4205869953967,422.1991036170257,363.78020174130813,260.88758661459633,134.25042823882444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4460172667537,262.5455551574572,355.6388156598323,406.97256389092064,423.7061818117656,404.2583629112133,350.2870757321243,261.1133137079546,135.45633416614564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90293202610373,232.16792087930742,322.7739243529797,372.90115822792364,387.7504720837265,369.28283201713697,237.21848853959662,234.42945081465197,117.59164706321673,7.915050559294393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29471851078527,224.17803357477558,315.91449780170865,371.24258125623976,388.50431539550794,371.24258125623976,320.7387299398165,95.27934526365921,116.23485078777462,6.558254283852277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10863374950115,70.9318490509385,72.43953567450153,53.6701149116702,130.10459423843758,121.36025519330124,149.85358540640874,100.254467749888,117.28986636697492,7.915050559294393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.499403397512175,95.27934526365921,95.43023561178013,95.43023561178013,102.21421698899073,83.89685884169907,71.23362974718033,75.07768305132531,23.669098074999646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5969076148746,274.75733006525934,376.97154705425004,438.7824396185728,458.83321148278594,440.0637907199545,383.6046380833397,287.7977850300803,151.88938824839502,22.688919241036764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9919209778729,204.12665328173958,283.5010606815726,359.18169669655845,385.4141054031445,413.8319904421916,354.3574645584506,260.3594703961731,62.03722808650428,1.5076866235630335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.307041247899685,6.407363935731361,120.75730222964066,116.15940561371416,216.48931853766263,67.69074871045412,109.9783772001642,130.85843755021912,54.57424014274957,0.9047336599024338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3369751094050093,58.79551931719685,170.35702831498452,146.83882058810582,195.60925818760762,224.55465101625484,91.1335112632724,71.91202788490139,8.1407776526527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241912973231184,78.99718152953074,56.61004298473582,132.36612417378217,112.23990713550873,108.84730801808037,143.22049437731908,84.9524828497224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654537460620396,129.87825871625623,184.60338920712672,243.0222910828444,400.26341925894735,383.68008325740016,346.81963986945846,255.08317564252556,137.94419962367158,21.78479400995739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74050373799655,191.161643490979,334.98509083195864,326.3168053897058,169.15112238766332,178.27207887427892,182.56819479396358,52.011537939986255,57.81594891205701,2.789037724944692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9399280730656088,31.508703460233587,23.970878771241487,60.90615890442047,110.80766568600616,97.84204746642251,130.10459423843758,59.32363553562004,74.17294939142288,4.824232138107868,0.0,0.0,0.0,0.0,0.0,0.0]
