new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=4.16 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.063871245965643,18.386224612832024,25.954120749392647,79.75443417511237,18.289114960952944,42.7392108197506,63.93926591001444,68.83899604696188,34.395220610511174,2.2801189632737917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.911886345800069,40.41092860171421,56.56558907721198,2.23156413733425,121.42661353772385,43.418586811727245,157.6653512492299,108.42527575005778,57.244573498011704,4.899730136947442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.66901915143801,108.81332278639715,144.5669038096847,61.27109991040125,108.95859569303884,108.66765830857851,88.77780037632844,77.08626817549917,40.459483427653744,3.2018775137712163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.0220053583566,162.710354292819,231.01603039679975,273.65813156467135,289.9099016920481,282.2448959036085,248.2862771553762,190.3141644106253,103.71937334569157,20.375014620468566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.23154108214085,172.31598683413262,242.46478846793136,284.96161672916116,300.4854560386218,289.86134686610865,253.47694467678397,193.22471296875926,104.68968672212853,19.89024950342701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.028717351880466,144.5183489837451,226.55290212213131,203.0241732426541,229.5120055062048,236.7404094323656,237.66216798286305,180.32048483297226,97.60694727378636,18.2405601350134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95047590237791,61.51387404009896,219.809654884189,252.1185842640076,225.7764164782756,216.17117550813884,182.21255675990662,93.14381899911785,49.191520673232574,5.2392223473473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.06606218545656,147.04085050553968,38.80979405924013,51.13214742610651,114.44059217008385,132.5844342243951,108.61910348263895,70.39157576349642,37.354715565761616,4.317463796849875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.81246963457232,148.7872579546555,79.75443417511237,169.64782083451945,132.87537160885543,62.04719398308004,79.56021487135419,66.5588770836881,34.492330262390254,16.300324953316398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.029201987721763,74.2238828721278,119.583096436729,204.9647999955281,118.95227527069187,155.33667746001655,157.76206932993202,127.29626547993134,71.0220053583566,12.467626273508074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.20185445857783,173.09208090681147,242.2705691641732,283.9427485267847,299.27276010366415,289.9099016920481,256.048392595695,199.33713904066445,118.32184567583172,29.155998263163877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.23509286449126,164.06871470559537,230.2395447529441,279.18868286765587,296.26510189365104,289.66751913352743,256.6788221905552,194.34069082301482,115.55657002433945,28.71939640088493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.68251314795674,162.22519760460054,228.4445824778888,210.7377338570334,233.9265789549337,212.72691543584688,191.96346220786197,153.15366814862182,90.86370003584408,21.976149162942637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.44693564762419,69.76075459745931,126.42306175537344,161.1581661474614,184.6379486298221,169.45360153076132,100.22655844746001,81.59795127610721,46.0381979854009,7.519341310621091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.52383930946067,41.672179362611494,193.56420517915907,241.30064735891315,278.7035261794373,276.47196204210314,246.97647156853938,192.83666593241986,112.40324733650776,28.428067445247677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.27875812041431,149.36952429475303,210.68917903109383,178.186030347517,209.42792827019662,272.6878181882344,164.79664552351156,75.29130590044386,42.15733605082997,7.616450962500174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.46176743180901,159.84836056062457,233.34431261483618,284.37935038906363,295.197678865335,287.6297827287744,255.41757142965798,200.98682840907802,117.6910245097946,30.65963158258193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.57458507489113,163.48683993667476,236.54619012860744,280.15899624409286,297.6234623064275,290.15228425056887,260.4144112184844,203.89737696721198,119.77692416931022,31.629944959018896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.55255666134114,171.636610842156,240.71838101881562,281.85684886726915,308.78128299309867,300.87350307496126,267.40004101494753,204.52819813324916,125.84118698645278,34.492330262390254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.14564142262523,167.61008442976646,234.36318081721268,274.43461720852713,289.4247450038297,280.7408710130135,250.27545873418973,197.34834903302792,119.583096436729,32.16365647317692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.356537989268986,48.46398142649333,73.39923397350948,41.914561921132275,121.523331618426,32.40643060287464,33.812954270413606,0.4851566882184832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.852513098674,52.44195301294332,148.20538318573483,158.29578084409002,298.8361582413852,292.3838483879032,138.16314878214226,119.87403382118931,69.71219977151978,15.475284483521126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.18118688788733,52.344843361064264,60.83449804812232,151.40726069950608,319.4539469915515,314.0690601663855,280.30426915073457,221.2647333776675,133.50619277489253,37.83948068280317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.04537155957267,176.24540359464314,245.61811115576302,287.19318086649554,304.51198245101136,297.1383056182089,266.1387902540502,210.98011641555414,132.14783236211616,38.712684407361046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.26161927688085,168.43512489956169,234.31462599127315,274.62844494110834,291.17115245294553,283.21520928004537,254.30198514657928,202.9270635907751,126.8596636176524,37.40287882052422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.59843591194849,115.9931718866184,133.70002050747374,198.46393531610653,222.18649192816497,212.9207431684281,193.85553413479641,142.57772223087122,87.322330311673,24.935252547016148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.1555136273226,140.54037739729515,136.17435877450572,252.94362473380292,266.8667210719664,193.6127600050986,26.87587929989008,188.22787317993274,111.19015983037308,31.290452748619042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.027864200055653,27.409590814048105,41.33268715221163,63.8907110840749,50.45277143412986,35.02604177654828,35.51119846476676,13.777431860344901,7.08273944834215,0.1456644778186245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.14248121145175,174.644660623346,243.14416445990804,285.49532824331925,302.7655750018957,296.02232776395334,267.83664287722644,215.24941695764144,132.48732457251603,41.963116747071794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.11595479906221,168.2894604217431,235.47915867146833,275.841140876066,292.72373216948,286.70802417827696,258.18284708115016,165.718404074009,110.2687928510526,41.672179362611494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.771111437997952,72.914077285291,124.14333436327655,125.64696768269465,161.64332283567992,152.66851146040338,137.8236565717424,99.15913541914395,60.83449804812232,17.464466062334598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.09392638551222,176.05118429088498,249.49897309033398,292.2871303072011,310.33347113845633,304.9485843132904,273.90090569436904,220.779968260626,137.48416436134255,45.892533507582286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.38486376997254,171.3942282836352,237.7592776347421,278.60641652755834,295.24623369127465,290.68599576472695,263.22824169591615,213.0664076462467,137.43560953540302,46.76573723214017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.8029890010519,69.2270430833013,162.37086208241914,201.76292248175685,230.2395447529441,225.53403391975482,194.29213599707532,55.64383052671457,40.216709297956044,26.536387089490226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.659146946740655,166.2517240169901,233.15048488225497,303.7844432042721,303.5420606457514,278.1212598393398,226.164463514615,142.72338670868982,50.21038887560909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.63262053435109,153.6869880916029,229.9000525425442,307.0834303699225,259.49265266798704,291.7048639671035,286.3685319678771,222.42926605786263,85.96396989889662,41.817843840430115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.39971860935075,56.27426012157475,42.39971860935075,63.8907110840749,42.302608957471655,176.6334506309825,160.86683719182415,116.76926595929716,40.5562015083559,5.5791061289240895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.153322687831676,20.375014620468566,31.872719088716607,114.05254513374443,137.28994505758436,63.93926591001444,92.61010748495985,40.36237377577466,24.49865068473721,46.13530763728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.084077236008252,19.113763859571282,74.12677322024874,145.19733340454488,133.16630899331574,166.59160779856688,182.06689228208802,219.56688075449128,141.94729263601104,50.93792812234835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.106105649558234,40.89608528993269,76.50400183540161,284.9130619032217,106.92125085946276,106.3389845193652,120.69868271980766,90.81514520990451,2.23156413733425,47.34800357223774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.75990144563449,114.48914699602341,247.46162825675788,295.39189816909317,311.83749602905135,310.33347113845633,282.0025133450877,229.5605603321444,148.59343022207423,56.03187756305396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.198717302597741,94.45362458595469,188.51920213557,258.27995673302934,299.17565045178503,316.30062430371976,309.7030415435962,281.5659114828088,230.1428266722419,153.6869880916029,58.89387129524837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.343990209239434,91.05752776842532,181.6788452457486,247.21885412706015,287.19318086649554,304.31815471843015,299.7093619659431,281.85684886726915,223.3510246083601,148.3024928376139,57.09890902019307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.526999520634142,95.71487534685195,188.56775696150956,262.50031087800005,294.27592031483755,310.38202596439584,260.7539034288843,247.26740895299972,189.53767876676957,149.66046167921334,32.30932095099555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.194219303758166,53.1694922596826,121.71755092218416,172.02465787849542,195.84432414243287,231.16130330344143,244.64779777932603,162.710354292819,143.11143374502925,101.43925438241777,34.395220610511174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.328673789213333,85.67303251443631,171.78227531997464,240.71838101881562,282.73005259182696,300.19451865416147,295.58572590167444,269.5348870715796,217.86902813131508,139.42439954303956,53.89742307759879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.75856365796839,18.095287228371703,57.39023797583032,80.28814568927041,85.62447768849677,103.670818519752,66.0251655695301,57.293128323951244,60.98016252594093,22.655133583742362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4069152387159078,62.580905497238085,111.33582430819172,144.13030194740577,217.9661377831941,249.062371228055,194.874010765996,241.05787322921543,90.96080968772316,31.144788270800408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.236062136173825,31.775609436837524,68.49950383656203,120.7472375457472,167.12492774154796,323.2380908454203,312.07987858757207,284.33079556312407,233.68419639641297,157.6653512492299,63.59977369961458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09844743954518,97.17034541150741,187.9369357954724,252.99217955974242,292.72373216948,306.84065624022475,300.7767849942591,275.06504680338725,225.9706357820337,152.66851146040338,61.90192107643836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.933914759350053,36.96627695824529,154.65730146803992,186.91806759309588,289.0852527934298,304.2695998924906,298.88471306732475,272.8820374919925,223.98145420322027,151.55253360614773,58.84531646930884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.287777173286842,19.647475373729307,96.68518872328896,90.96080968772316,125.59841285675509,172.41309648601174,140.58893222323468,179.35017145653526,88.38936176881211,27.554863720689802,0.04855482593954149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5225015217945668,1.2612507608972836,15.184347099060805,98.48015099834423,68.3538393587434,157.71351450399246,171.1032908991749,113.27645106106563,12.419071447568534,58.21488687444865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.51302088827414,109.73508133689457,207.7300756470204,278.26692431715844,322.21922264304374,338.27677346666235,319.93910367977,292.33568513314066,240.71838101881562,165.23324738579055,69.85786424933839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.531889090650647,107.6002352802625,197.8335057212464,262.2579283194793,301.35865976317984,316.9796087245195,310.38202596439584,283.16665445410587,233.8294693030547,160.04218829320584,67.38352598230644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.321961795689448,97.41272797002821,152.81378436704503,211.0772260674333,256.048392595695,256.19366550233667,256.2907751542158,153.6388248368403,107.64879010620204,147.57456201969774,64.6668051567537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.034184622402608,59.912739497624884,134.62177905797114,160.72156428518247,195.84432414243287,191.13881330924363,235.8672057078077,175.32364504414574,88.53502624663072,27.700528198508426,27.45814563998765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.038682621242184,73.73872618390934,99.35335472290213,164.6024262197534,228.59024695570739,225.43692426787567,207.4387466913831,179.592945586233,173.67434724690898,100.80882478755758,23.38306440165855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.004497998839573,44.38890018816422,117.01164851781796,120.7472375457472,151.11593174386886,183.91040938308282,213.55156433446518,188.51920213557,166.97965483490628,121.08672975614708,37.59709812428239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.636656952542783,109.3470343005552,196.0870982721306,258.18284708115016,293.2088888576985,317.3680473320358,308.0533521751825,277.1513380340797,223.49629751500183,146.21620160692137,63.50266404773551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.67400178611887,117.15731299563656,211.3200001971309,279.28579251953494,320.86086223026734,336.8698582279465,330.2722754678228,270.8446926584165,248.67432419171558,157.85917898181108,75.77646258866235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.043180620081763,107.11547016322092,182.7944315288273,279.7709492077534,316.9796087245195,330.46610320040406,321.00613513690905,286.3199771419376,222.72020344232297,148.3024928376139,63.745438177433215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49865068473721,10.963601382913083,214.18199392932536,93.82280341991756,114.87719403236281,158.44144532190867,338.90720306152264,302.42608279149584,249.49897309033398,167.5615296038269,75.4851336330251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.118261858410854,120.65012789386812,209.6703108287173,271.863169289616,309.7030415435962,324.64461451295915,319.3568373396723,290.29794872838755,241.9310769537733,167.99813146610583,75.77646258866235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.76795122682447,127.53903960962904,220.48863930498874,288.4544316273927,329.10774278762767,344.72869174896744,336.82130340200695,307.2287032765642,246.63697935813957,172.65547904453254,79.0750581831357,4.026526412389559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.107443437224326,124.43427174773691,216.2197303340784,279.722394381814,316.25206947778025,318.24125105659374,311.69183155123267,283.16665445410587,231.79212446947858,161.78859574232158,72.86552245935145,2.7652756514922747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.622286749005852,111.86953582234976,211.8533201401121,276.5690716939822,313.1958564418277,325.61492788939614,321.24890926660674,278.3640339690375,229.1239584698654,158.5871097997273,71.11911501023567,2.473946695855026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.029201987721763,122.88169203120235,210.7377338570334,275.2107112812059,312.8563642314278,329.4476265692045,323.81996561434084,295.58572590167444,246.00615819210242,166.20356076222745,75.77646258866235,4.366018622789417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.31248116216902,105.61144527262593,210.68917903109383,245.13295446754455,309.4602674138984,321.2974640925463,313.63245830410665,285.10728120697985,233.2961493600736,119.48598678484993,72.914077285291,3.6870342019896993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.562913501879788,119.53454161078945,161.98281504607974,187.50033393319345,199.19186613402275,291.85052844492213,315.4274205791619,194.63162820747522,230.2395447529441,156.2098811845744,72.08942838667267,3.2989871656503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.051230401271734,93.48331120951772,180.2719300070327,268.1279718328637,307.4229225803223,245.08439964160505,267.98230735504507,231.59790516572045,210.49535129851262,152.81378436704503,73.10829658904916,4.1236360642686405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.800798061560982,81.40373197234905,81.64650610204674,46.426245021740314,125.01653808783449,169.55071118264038,315.2817561013433,286.9993531339142,238.38970722960227,166.34883366886916,74.80614921222536,5.384886825165925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.268424335069064,128.0241962978475,213.69683724110692,207.19636413286233,311.8860508549908,323.3348089261224,318.4350787891749,291.5106446633453,242.7557258523917,170.37536008125872,77.86236224817797,6.355200201602892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.8210040516036,127.73286734221027,209.42792827019662,266.914884326729,309.6059318917171,324.11129456997816,315.47597540510145,250.51784129271044,239.69951281643912,163.38973028479566,77.6681429444198,6.306645375663352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33584736338511,125.35603029823434,183.27958821704576,198.5124901420461,254.54436770510003,283.74892079420346,253.6711639805421,246.6855341840791,210.49535129851262,103.42843596123122,49.579567709571975,2.473946695855026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.045394614766066,21.05439061244521,33.27963432743251,62.72656997505671,33.61912653783237,22.3156413733425,76.55255666134114,106.04804713490488,8.053052824779117,60.009849149503964,28.476622271187228,0.04855482593954149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.084077236008252,62.483795845359,99.98417588893923,93.67753051327587,140.20088518689528,114.05254513374443,107.2607430698626,117.10875816969705,112.83984919878672,34.83182247279011,16.106105649558234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.967153165263491,25.27513632859294,94.35651493407559,136.65951546272422,230.67614661522305,316.59156168818004,255.6603455593556,248.4804964591344,232.3743908095762,101.43925438241777,48.70636398501411,2.9105485581339674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.12764942726694,46.81429205807971,143.79080973700587,228.1050902674889,324.11129456997816,337.4035697421045,333.86220001793345,308.24757147894064,257.74624521887125,94.59928906377328,47.73605060857714,3.9294167605104753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.42308481056681,155.6761696704164,246.5884245322,311.3523393408328,347.0573655381809,359.2340544272286,353.07307352938386,320.0847681575886,265.3626961813714,186.57857538269607,87.322330311673,9.508522889434566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.79226364452971,150.09745511266925,234.4602904690918,292.04435617750335,323.9656300921595,332.84333181555695,330.36938511970186,297.8172900390087,245.66666598170258,173.2377453846301,84.16900762384131,9.071921027155623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.16183404966956,145.8767093965215,226.98950398441025,294.663967351177,329.3019620913858,182.01833745614846,337.30646009022547,306.06456216754594,255.70850881411823,175.80880173236415,86.15779763147785,10.818328476271391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.43429480293029,143.3056530487874,225.53403391975482,283.79747562014296,152.4742921566452,259.58976231986605,264.3438279789949,198.85237392362285,127.005328095471,98.81964320874408,48.75491881095363,4.608792752487124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.481996477045008,12.128134063108215,13.292275172126415,45.019329783024396,100.0808939696414,137.24139023164483,176.53634097910347,139.27912663639785,137.8236565717424,65.34618114873037,32.79447763921403,2.0858996595156247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.134454485455167,9.169030679034707,34.34666578457164,53.31515673750122,55.20722866443562,58.990980947127454,40.5562015083559,45.79581542688013,39.44061522527724,21.5395473006637,9.945124751713509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9217585504974248,0.8732037245578833,15.378566402818976,25.90556592345311,45.941088333521826,32.98830537179526,39.392060399337694,23.67400178611887,48.318316948674706,40.022881565374796,19.356537989268986,0.4851566882184832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.539062664822424,143.35420787472697,220.73141343468643,274.9679371515082,172.65547904453254,149.46663394663213,200.30745241710142,157.37402229359262,249.062371228055,82.03455313838616,84.65416431205979,11.352039990429413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.60208075896324,71.70138135033324,144.13030194740577,165.23324738579055,144.22741159928484,157.32546746765306,184.92927758545932,158.732382706369,212.87218834248856,121.8632154000028,62.483795845359,8.683873990816224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.21488687444865,151.9891354684267,207.87534855366204,243.67748440288915,284.76739742540315,298.0115093427668,286.12575783817937,260.3658563925449,212.5326961320887,125.16181099447617,63.745438177433215,9.3143035856764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.322814947514274,130.54669781964208,164.8452003494511,185.46259752844043,194.5345185555961,216.3650032407201,261.43327942086097,222.0897738474628,128.26657885636828,70.82817762577538,35.171314683189976,3.7355890279292407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.797637850387503,67.62630011200415,107.01836051134184,287.33884534431405,317.56187506461714,331.5335262287201,322.4616052015645,295.9737729380138,246.34565040250232,169.74493048639857,40.60475633429544,11.933914759350053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.457269432969426,145.97381904840063,135.30115504994782,188.76158469409077,242.22240590941058,317.07671837639856,306.93776589210387,279.8676672884556,233.78091447711518,166.2517240169901,48.41542660055378,6.937074970523526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.945124751713509,50.50132626006941,88.19553403623087,96.10292238319136,141.55924559967164,204.23686917761185,223.83618129657856,217.28676179121754,246.34565040250232,115.89606223473929,37.69420777616147,4.948284962886983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.44329080060943,163.9234417989537,246.92791674259982,304.65764692883,338.0339993369647,350.93861904392867,341.72103353895443,311.3523393408328,260.3173015666053,185.46259752844043,92.31917010049952,13.777431860344901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6789844207997173,66.85020603932534,159.41175869834564,239.50568508385786,287.4359549961931,320.81230740432784,333.23137885189635,336.53036601754667,295.73139037949306,246.29709557656275,175.61458242860604,89.45678479712817,14.262588548563382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.473946695855026,70.00352872715703,164.26293400935353,242.90139033021038,297.7687352130692,327.79793720079084,336.96696787982563,328.9139150550465,301.55287906693786,253.76827363242126,181.87267297832986,93.4347563835782,15.184347099060805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.794962275055308,60.397896185843365,116.57504665553905,175.95446621018283,197.8335057212464,246.1032678439815,211.36855502307048,277.4422754185401,150.5822202297108,157.42257711953218,171.92793979779324,84.2661172757204,13.728877034405356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.886213085235326,86.25490728335693,80.23959086333085,88.68069072444935,140.83131478175542,183.66763525338516,109.44375238125734,102.60378706261288,105.41722596886775,65.44329080060943,19.841694677487467,8.101607650718659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.412751025221578,66.99547894596704,63.50266404773551,302.91123947971425,344.53486401638634,359.62210146356796,341.33298650261503,313.43823900034835,262.7916398336373,187.88838096953285,92.90104486942015,15.232901925000348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.481996477045008,77.28009590808041,178.088920695638,266.28445473186883,326.10008457761467,361.3685089126837,372.38105669271334,360.44675036218626,326.6823509177122,265.0232039709716,140.15233036095574,76.64966631322021,16.39704303401855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.724379035565783,77.52287003777813,175.0327076596854,257.16397887877366,312.75925457954867,345.40806774094415,355.88690400681566,345.0685755305443,314.26327947014374,262.0151541897816,182.50349414436693,94.79311679635454,16.833644896297493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.743247237942292,79.70587934917282,175.90591138424327,252.55518612628654,304.8033114066487,334.2502470542729,343.1765036036099,332.406729953278,303.49350581981184,255.41757142965798,183.52236234674348,94.93878127417317,16.39704303401855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.228403926160773,78.25040928451737,173.2863002105696,251.973311357366,305.1428036170485,293.6454907199775,348.5613904287757,339.0043127134017,310.33347113845633,260.3658563925449,181.8245097235672,94.30796010813606,16.591262337776715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.665005788439715,75.77646258866235,167.07676448678538,171.20000897987708,153.6388248368403,172.84969834829067,77.71669777035935,242.46478846793136,302.5231924433748,249.54752791627357,177.07005249326144,88.92307328297014,16.882199722237033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4222316587420085,73.5448984513281,106.04804713490488,189.48912394083,293.0146695539404,251.973311357366,337.0155227057652,326.53668643989363,300.09740900228246,253.28311694420276,183.2310333911062,93.48331120951772,17.12497385193474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.635319164876684,74.85470403816494,161.0125016696428,191.7692429041038,233.2475945341341,102.40956775885472,220.44008447904918,278.84919065725603,233.58708674453396,135.931584644808,88.19553403623087,41.235577500332546,15.766613439158373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.228403926160773,12.710400403205783,51.083592600166966,66.46176743180901,82.17982604502785,156.35554566239304,231.74356964353908,137.53271918728208,129.43111153656344,78.15329963263828,65.34618114873037,39.392060399337694,17.12497385193474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657347578426666,26.730214822071453,171.636610842156,182.55204897030652,217.23820696527798,230.5308737085813,217.43242626903614,244.6963526052656,218.5484041232917,204.5767529591887,141.65596368037382,91.300301898123,18.580052345413254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4851566882184832,4.511683100608042,18.337669786892484,28.28279453860599,29.3016627409825,46.76573723214017,57.729730186230185,134.62177905797114,118.61278306029206,89.8933866594071,58.16633204850912,16.639817163716256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.740087026768816,85.818305421078,179.54439076029342,250.08123943043157,299.36986975554316,328.8168054031673,338.08255416290433,328.28309388900936,301.9894809292169,253.5740543286631,184.3470112453618,97.70405692566544,18.919936126990052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.75856365796839,85.86686024701757,174.11094910918797,244.98728998972595,294.42158479265623,268.32179956544496,335.5114978151701,322.7529341572017,296.11943741583246,247.46162825675788,55.595275700775005,96.24858686100998,19.696030199668847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09844743954518,88.72924555038891,185.02599566616155,263.61628873225567,317.99847692689605,349.3860393273941,358.3122958767311,306.93776589210387,242.99849998208938,268.0794170069242,191.7692429041038,83.00447494364619,19.74458502560839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.777431860344901,89.45678479712817,184.78361310764078,262.69453018175824,316.88289064381735,348.8037729872965,358.1666313989125,348.9008826391756,318.6778529188727,267.20621328236626,193.07904849094058,61.51387404009896,20.13263206194779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.359698200442464,89.79627700752802,178.28313999939618,257.8919096966898,310.86718265261436,341.4786509804337,350.30779787789163,340.5083376039967,309.8968692761773,175.1298173115645,183.0372056585249,96.782298375168,21.5395473006637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.135792273121268,90.3785433476256,178.86501476831677,250.032684604492,298.93326789326426,326.7794605695913,334.63829409061225,291.656309141164,299.8550264437617,251.00299798092897,183.6194719986225,99.88706623706017,22.024703988882184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.475284483521126,92.36772492643905,180.85419634713026,258.1342922552106,309.21788485537763,337.9858360822021,348.22189821837594,338.85903980676005,236.2552527441471,262.0637090157211,189.58623359270908,99.74140175924153,21.588102126603236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.150162476658199,34.10428322605086,110.12312837323395,188.32498283181184,237.07990164276544,253.04034281450504,266.28445473186883,317.61042989055665,289.23091727124853,242.31912399011276,176.05118429088498,94.06557754961528,21.05439061244521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.766613439158373,61.3196547363408,132.92392643479496,181.77595489762768,172.4616513119513,298.4481112050458,152.86233919298456,289.52185465570875,187.1122868968541,171.92793979779324,100.37222292527862,52.296288535124724,16.833644896297493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.705510833189275,30.271584546242536,144.22741159928484,106.63031347500244,207.82679372772247,241.64013956931305,246.39420522844185,118.46711858247343,116.23555444513916,116.4297737488973,84.12045279790178,47.88171508639576,14.262588548563382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.78509007035795,44.340345362224674,127.92708664596844,177.55520918147994,117.54536003197599,267.49715066682666,283.50614666450576,219.32449819597053,192.6424466286617,126.471616581313,88.58358107257028,45.407768390540724,15.038682621242184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4851566882184832,45.16499426084302,10.721218824392308,16.49415268589763,63.35699956991689,127.87853182002888,164.99047325609283,130.449588167763,117.35153229939476,133.50619277489253,108.27961127223914,61.41676438821988,17.658685366092765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.28547011393818,57.39023797583032,55.01300936067743,216.3650032407201,182.55204897030652,107.16363341798352,136.61096063678465,89.21440223860736,78.05658155193612,73.05974176310961,18.580052345413254,10.187507310234283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.802620485068358,14.747745236781864,36.4811202700268,137.14428057976573,310.5276904422145,336.1908738071468,345.7961147772835,296.99264114039033,311.2066748630142,262.7916398336373,187.25755980349575,102.36101293291516,23.237399923839927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.822826475110965,97.94643948418623,185.02599566616155,252.21569391588667,298.93326789326426,325.46965498275443,332.309620301399,321.3460189184858,293.74220880067963,247.0735812204185,181.0480240797115,98.77108838280456,22.024703988882184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.725716823231878,96.83085320110756,182.50349414436693,247.99533977091588,292.23857548126153,317.61042989055665,324.450786780378,315.91257726738036,290.68599576472695,246.15182266992105,181.48462594199043,99.9356210629997,22.800798061560982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.035522410068708,97.70405692566544,184.3470112453618,251.4395998432079,297.96295451682727,323.9656300921595,330.90270506268297,335.36583333735155,295.1491240393955,250.8573335031104,185.46259752844043,102.2157400262735,23.67400178611887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.423569446408106,97.17034541150741,181.92122780426936,247.0735812204185,293.69404554591694,318.7745709995748,325.3239905049358,294.0335377563168,289.5704094816483,244.59924295338647,179.1077888980145,99.01386251250229,24.20771330027689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.61778875016628,96.63663389734941,175.51786434790387,253.33167177014232,300.145963828222,291.36537175670367,336.6756389241884,325.71203754127527,297.3321333507902,251.8276468795473,179.7867733188142,99.49901920072077,24.353377778095517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.822826475110965,81.50084162422813,153.784097743482,219.76110005824947,157.85917898181108,169.59926600857995,292.04435617750335,287.6297827287744,263.9557809426556,194.92256559193547,177.16716214514057,87.12811100791481,24.886697721076608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.849352887500526,86.44912658711512,142.91760601244803,195.74721449055383,201.76292248175685,245.03584481566543,273.2215297023924,259.29843336422886,206.7597622705834,119.82547899524977,86.83717362345449,62.192858460898684,17.949622750553086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.384886825165925,62.192858460898684,115.31379589464173,154.46347373545868,219.46977110261219,232.18017150581798,260.1716370887867,307.37436775438283,278.315479143098,234.89689233137074,171.73372049403508,94.1141323755548,26.002675575332198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.27024675857643,54.28547011393818,112.83984919878672,162.0313698720193,150.38839249712956,155.77327932229542,232.713883019976,222.2350467541045,251.48815466914746,202.9270635907751,174.2566135870066,96.9275712818097,26.92443412582963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.38306440165855,96.53952424547029,180.7570866952512,248.57721453983655,232.03450702799938,312.03171533280937,318.0955865787751,308.00518892041987,280.98364514271117,123.31829389348131,176.58489580504295,97.50983762190727,26.633105170192376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.7036884096819,95.66632052091242,178.23458517345662,146.50753056255863,250.56639611865,321.44312857036493,329.399071743265,307.81096961666174,240.62127136693653,189.10107690449055,142.52916740493168,77.18298625620132,20.229741713826872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.923096338163527,3.6870342019896993,52.102460802543476,102.60378706261288,232.03450702799938,158.05339828556927,137.67799209392376,212.24175874762835,214.71570544348342,111.8209809964102,75.72790776272282,53.994141158300934,28.137130060787374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.27513632859294,108.18250162036007,200.84116393125942,271.6693415570348,320.1329314123511,347.30013966787857,353.1216283553234,340.1202905676573,310.91573747855387,262.403201226121,194.14647151925664,106.1937116127235,28.476622271187228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.323299583355556,104.05886555609142,187.01517724497498,252.7008506041052,296.8469766625717,321.5884014770066,328.1378209823677,320.2785958901698,291.753418793043,248.38338680725533,183.57091717268295,103.81648299757063,28.37990419048507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.359698200442464,102.45812258479427,184.78361310764078,250.032684604492,295.7799452054326,321.1032447887882,327.6526642941492,230.6279833604604,293.74220880067963,247.1706908722976,182.7944315288273,102.74905996925457,27.99146558296874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.27513632859294,99.15913541914395,179.1077888980145,242.31912399011276,286.17431266411893,310.57624526815397,317.1252732023381,274.337507556648,286.271422315998,58.94242612118793,92.7557719627785,101.92441107063624,29.932092335842675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.439277437611143,81.06423976194918,177.118607319201,239.55423990979745,282.39056038142706,306.84065624022475,272.00883376743457,207.09925448098323,80.14248121145175,215.78312847179947,140.00666588313712,100.51749583192031,30.514358675940237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.196503307913428,97.41272797002821,176.53634097910347,239.50568508385786,283.50614666450576,308.44179078269883,171.92793979779324,311.49800381865145,281.3716921790506,238.63248135930002,176.58489580504295,85.96396989889662,29.786427858024048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.857011097513574,99.35335472290213,183.0857604844645,249.11092605399455,294.76107700305613,320.86086223026734,328.1378209823677,320.0847681575886,293.1603340317589,247.65545598933915,178.186030347517,102.36101293291516,30.029201987721763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.148340053150825,98.23737686864655,176.6820054569221,246.5884245322,294.3244751407771,320.1329314123511,327.11895277999116,317.7560943683752,290.63744093878745,238.00166019326286,175.90591138424327,101.43925438241777,30.271584546242536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.300324953316398,94.98733610011273,161.0125016696428,215.9284013784412,281.42024700499013,283.70036596826395,259.63831714580573,286.4170867938167,242.65900777168957,216.60777737041784,157.47113194547168,99.83851141112059,30.65963158258193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.778769648011004,83.05302976958573,173.86817497949025,234.55740012097087,276.4234072161636,299.6608071400035,307.7138599647826,299.7579167918826,165.42707511837176,192.6424466286617,171.97649462373283,83.5381864578042,31.969828740595695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.506700465927192,95.47249278833121,170.8605167694772,231.74356964353908,274.72555459298735,299.2242052777246,307.5200322322014,298.59377568286436,272.54254528159265,201.1321013157197,159.31464904646657,76.30978253164346,28.913224133466173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.62544696017932,97.36417314408865,152.76562111228242,199.24042095996228,250.12979425637107,215.58890916804125,224.70938502113648,239.31146578009967,213.01785282030718,210.98011641555414,155.4819503666582,60.688833570303686,29.73826460326144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.60657875780281,93.04670934723877,150.7278847075294,205.44995668374656,250.61495094458957,271.3298493466349,292.33568513314066,272.9791471438716,249.83885687191082,241.39736543961533,180.46614931079085,105.12628858440745,29.834982683963588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.838142895137068,76.16450962500174,150.9221040112876,204.47964330730957,238.098769845142,259.83214487838694,279.43106542617664,261.7727716312608,258.1342922552106,212.0475394438702,139.86100140531852,93.38620155763864,30.36869419812161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.886697721076608,93.82280341991756,135.30115504994782,200.0165150326411,226.01919060797331,194.5830733815356,103.3798811352917,187.9369357954724,235.81865088186814,189.6347884186486,148.3024928376139,92.804326788718,30.805296060400558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.711738190871877,91.44596637594164,161.5947680097403,202.8789003360124,249.30514535775276,260.026364182145,281.85684886726915,253.9135465390629,225.00032240559682,179.98099262257236,141.94729263601104,90.47565299950466,12.27379854092684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.48017405353763,97.99499431012578,174.78993352998768,235.62443157811,277.5879398963588,301.4072145891193,308.2961263048802,300.2916283060406,275.5016486656661,235.13927488989148,176.53634097910347,103.52554561311031,33.231079501492985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.11060364839781,97.41272797002821,172.26743200819314,232.90771075255725,275.0164919774477,298.35100155316667,145.4401075342426,165.81512215471113,205.838003720086,232.51966371621788,172.4616513119513,101.58491886023636,30.853850886340094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.23423971266645,53.26660191156167,168.48328815432433,227.9594257896703,269.97148893385855,228.05653544154939,212.823633516549,133.1177541673762,32.16365647317692,108.23105644629959,119.09793974851051,84.07189797196223,31.48467205237721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.954120749392647,99.9356210629997,180.17482035515357,243.67748440288915,287.96927493917417,313.2929660937067,320.81230740432784,268.80695625366343,290.1041209958064,245.61811115576302,184.83216793358025,108.95859569303884,33.61912653783237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.1668166843504,96.49096941953077,171.00618124729584,230.48231888264175,272.29977115189496,296.02232776395334,304.2695998924906,297.57490748048787,273.7552412165504,233.68419639641297,128.31513368230785,87.51615804425423,34.83182247279011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.536387089490226,97.752611751605,110.75355796809414,234.16935308463147,152.23190959812442,302.57174726931436,305.7250699571461,233.2961493600736,275.59875831754533,234.50884529503136,177.8947013918798,105.80566457638409,34.34666578457164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.536387089490226,96.73374354922846,172.07321270443498,232.90771075255725,272.2512163259554,223.25391495648103,307.7624147907222,296.60459410405093,273.12481162169024,233.34431261483618,175.37219987008527,104.88390602588665,35.316979161008604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.409590814048105,69.2270430833013,170.3268052553192,228.8811843401677,269.6801599782213,293.69404554591694,300.87350307496126,291.80197361898263,268.41890921732397,168.91989001660323,119.7283693433707,99.74140175924153,32.40643060287464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.409590814048105,95.27827348457302,168.43512489956169,228.54169212976782,270.69902818059785,160.86683719182415,214.81281509536248,47.154175839656496,259.58976231986605,232.2287263317575,180.90275117306984,107.69734493214158,33.37635240813466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.82732447395054,95.66632052091242,171.58805601621646,231.84067929541808,274.6769997670479,206.905426748402,310.57624526815397,246.34565040250232,117.01164851781796,12.467626273508074,19.06520903363174,17.610130540153225,10.333171788052908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.82732447395054,95.76343017279152,169.45360153076132,230.19098992700447,272.9791471438716,256.19366550233667,133.16630899331574,199.24042095996228,277.19950128884244,233.8294693030547,176.9247795866198,91.300301898123,37.160496262003456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.281456750939894,93.67753051327587,166.49449814668782,183.91040938308282,270.359535970198,190.02283545498798,119.63165126266851,180.65997704337207,230.72470144116247,152.76562111228242,41.817843840430115,2.6681659996131915,34.395220610511174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.82732447395054,94.64745231853593,169.89020339304025,231.64645999166,270.50480887683966,212.4355864802096,151.55253360614773,223.8847361225181,233.9265789549337,234.02368860681287,171.636610842156,45.504486471242885,20.666343576105817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.778769648011004,94.93878127417317,169.21121897224052,229.94860736848372,272.6878181882344,199.04620165620412,69.2270430833013,265.3626961813714,240.42744363435528,175.66313725454555,20.81161648274751,36.4811202700268,26.3907226116716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542707511837175,59.86418467168535,49.967614745911376,54.38218819464034,90.47565299950466,128.75173554458678,249.062371228055,218.49984929735217,66.1708300473487,12.6132907513267,56.37136977345381,40.89608528993269,24.644315162555827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.09978522721128,94.79311679635454,169.55071118264038,231.45263225907874,269.6316051522818,241.88252212783382,303.9786625080303,294.71252217711657,270.69902818059785,231.64645999166,179.7382184928747,108.42527575005778,35.559753290706304,0.33949221039985866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.94646253937961,94.79311679635454,172.4616513119513,235.62443157811,281.32313735311106,224.17567350697846,280.64415293231133,215.10375247982282,252.99217955974242,226.35868281837315,182.26111158584615,107.35785272174171,39.343505573398154,0.33949221039985866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34532799690553,94.16268720149435,167.94996821134325,211.75660205940991,269.8258244560399,260.46296604442404,249.54752791627357,279.0915732157768,191.96346220786197,200.45311689492002,179.68966366693513,109.29847947461563,35.51119846476676,0.3880470363394002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.468964061174177,97.60694727378636,174.93559800780633,235.3820490195892,251.48815466914746,264.87753949315294,324.8388338167174,313.9719505145065,289.71568238828996,249.062371228055,184.1042371156641,112.01520030016836,34.88037729872965,0.7275392467392591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.3156413733425,78.83267562461495,142.14112036859228,206.3231604083044,242.8042806783312,264.2952731530553,279.18868286765587,297.57490748048787,272.73637301417386,234.2175163393941,178.42841290603783,108.57054865669944,35.996355152985245,0.2909373844603172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.67400178611887,87.46760321831471,141.12264373739268,136.17435877450572,115.60512485027898,188.71302986815118,257.7948000448108,188.71302986815118,239.16580130228112,193.41893227251742,150.8249943594085,37.742762602101024,30.902405712279638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.94646253937961,72.42892059707249,171.05473607323538,83.82951541344146,31.048070190098265,22.752243235621442,93.04670934723877,174.93559800780633,296.70170375593005,214.4733228849626,138.40592291183998,98.62581547616287,39.87721708755618,0.7760940726788004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.83048468512401,87.41943996355205,134.08806754381314,241.9310769537733,281.0807547945903,322.0250033392856,268.0794170069242,236.49763530266787,129.81915857290286,161.30343905410308,83.6352961096833,35.85069067516662,0.3880470363394002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.588102126603236,93.4347563835782,141.89873781007148,228.78446625946557,270.0196521886212,294.8581866549352,269.1950032900029,255.56323590747647,275.3078209330849,233.2475945341341,177.9918110437589,109.24992464867609,37.01483178418482,0.7275392467392591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.08091702483478,92.51299783308077,167.41625669718522,228.15364509342845,271.9117241155556,298.9818227192038,307.03487554398293,180.80564152119072,281.1293096205298,237.90455054138374,172.55836939265342,111.2872694822522,37.06338661012437,1.1641411090182006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.38306440165855,92.0763959708018,168.5803978062034,198.46393531610653,151.74675290990592,60.59211548960153,319.06589995521205,301.2619416824776,290.1041209958064,203.3155021982914,60.397896185843365,86.83717362345449,37.40287882052422,1.1641411090182006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.304822952155966,90.81514520990451,166.34883366886916,228.8811843401677,275.7444227953639,301.6985435447565,310.2849163125168,48.80347363689319,35.656471371408465,109.88035424353626,141.60740885443425,77.95947190005705,26.293612959792515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.86017130868705,90.96080968772316,167.02820966084582,229.99716219442328,274.87121907080603,64.57008707605155,57.82683983810927,55.255391919198225,102.74905996925457,133.50619277489253,142.48100415016904,108.47383057599728,37.354715565761616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.844854888660949,83.34435872522299,159.6541412568664,228.735911433526,193.17615814281967,83.82951541344146,225.04887723153632,232.713883019976,184.1042371156641,188.9558039978489,91.39741155000208,110.07457354729445,21.005835786505674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.051230401271734,52.296288535124724,134.23373202163177,178.3798580800983,10.13895248429474,23.38306440165855,33.37635240813466,71.79849100221233,152.42573733070563,228.8811843401677,146.94413242483756,5.045394614766066,37.791317428040564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.7036884096819,89.8933866594071,163.9234417989537,225.48547909381526,267.01199397860813,303.63877872645355,312.4197623691488,292.09291100344285,269.4863322456401,199.53135834442256,175.4693095219643,107.40640754768124,41.623624536671954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.91677591581657,86.49768141305465,157.13163973507187,222.52637570974176,269.58305032634223,233.58708674453396,254.980969567379,300.7767849942591,275.0164919774477,233.00482040443637,171.29711863175615,105.22339823628651,36.04451840774786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.576892134239785,87.2252206597939,158.6352730544899,218.69367702993338,234.26607116533364,268.9040659055425,259.2017152835267,255.9027281178764,229.85149771660468,200.16217951045968,154.3663640835796,104.68968672212853,39.343505573398154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.60657875780281,85.52736803661769,155.2395678081374,213.84250171892555,259.3955430161079,217.28676179121754,181.2907982094092,291.3168169307641,44.38890018816422,70.14880163379871,78.83267562461495,109.05570534491793,36.62678474784543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.752243235621442,85.96396989889662,156.64648304685338,215.58890916804125,258.7651134212477,284.5735696928218,192.88522075835942,181.0480240797115,270.69902818059785,229.5120055062048,175.37219987008527,109.152814996797,41.57506971073241,0.2909373844603172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.442437648784615,87.322330311673,161.1581661474614,222.81731309420204,266.7696114200873,292.09291100344285,271.9117241155556,257.11542405283416,157.71351450399246,204.62530778512826,162.95312842251673,102.79761479519414,40.701865986174525,0.2909373844603172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.61778875016628,82.76209238512541,130.59525264558164,197.8335057212464,244.45397004674484,235.3820490195892,242.70756259762908,176.77911510880116,215.20086213170188,181.2907982094092,158.3443356700296,102.6523418885524,14.1654788966843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2392223473473,27.797637850387503,77.95947190005705,90.2814336957465,184.54123054912,257.4067530084714,240.18466950465756,238.87486391782082,217.19004371051537,166.73688070520856,115.89606223473929,88.38936176881211,34.007173574171766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.248609916203378,54.28547011393818,84.07189797196223,145.5372171861216,221.0223508191468,222.76875826826247,208.02101303148063,259.49265266798704,256.2907751542158,191.86635255598284,152.4742921566452,78.83267562461495,27.99146558296874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.14345048313432,82.95631168888356,152.52284698258472,212.24175874762835,193.80697930885682,225.24309653529446,97.94643948418623,278.50930687567916,247.21885412706015,179.54439076029342,45.989643159461366,20.27829653976641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.10294543838476,83.05302976958573,152.66851146040338,214.08488427744632,261.2390601171027,160.770119111122,262.69453018175824,265.2655865294924,169.11410932036145,211.27144537119145,137.7265469198633,92.02784114486226,26.439277437611143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.841694677487467,84.21756244978086,158.82949235824802,195.11678489569363,226.35868281837315,239.02052839563942,195.0682300697541,185.31732462179883,230.6279833604604,234.07224343275243,158.39289049596908,103.28277148341259,40.41092860171421,0.2909373844603172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.423569446408106,83.29580389928344,156.16132635863488,218.4512944714127,263.3249597766184,290.2008390765085,264.004335768595,297.08975079226934,273.60957673873185,235.67298640404957,179.35017145653526,109.39519755531778,37.1119414360639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.084077236008252,82.95631168888356,136.46529615896605,188.32498283181184,175.4693095219643,72.18653803855173,47.73605060857714,117.54536003197599,231.11274847750198,169.35649187888222,139.3758447171,108.66765830857851,29.88353750990313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.27024675857643,58.457269432969426,158.97515683606667,90.42709817356513,214.37621323308358,213.11496247218625,50.16183404966956,72.96263211123052,139.23057181045831,135.15549057212922,107.84300940996019,60.106958801383065,11.740087026768816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.877701723397461,61.804811424559276,22.412751025221578,60.1555136273226,72.18653803855173,136.95045284718452,143.06287891908968,158.82949235824802,167.85285855946415,169.69637566045895,21.34532799690553,53.70320377384062,33.42490723407421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.500473108244583,49.14296584729304,74.17532804618827,123.80345058169979,283.1180996281663,237.90455054138374,310.18819823181457,204.86769034364892,128.60646263794507,224.80649467301555,182.7944315288273,110.8021127940337,38.6159663266589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.251770127376858,84.89654687058058,165.47562994431132,238.098769845142,286.4170867938167,125.93829663833188,261.6271071534423,307.95663409448036,283.1180996281663,244.74490743120518,186.43291090487745,84.55705466018073,35.41408881288769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.658685366092765,83.5381864578042,160.23640759696397,223.787626470639,268.32179956544496,295.197678865335,212.0475394438702,299.8064716178221,185.80248131001724,238.4868168814814,179.88388297069332,109.0071505189784,39.29495074745861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6286071713528,81.30662232046996,132.48732457251603,199.04620165620412,234.50884529503136,262.1122638416606,297.38068817672973,290.2008390765085,133.55435602965514,174.5475509714669,176.7305602828616,107.21218824392307,34.20139287792994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.949622750553086,79.94826190769359,152.95944884486366,215.8798465525016,260.996677558582,287.82400203253263,297.08975079226934,294.663967351177,271.9117241155556,233.9751337808733,178.23458517345662,107.55207202549988,38.17936446437996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.008995997679147,80.53052824779115,157.85917898181108,222.28360158004404,198.41577206134394,107.01836051134184,309.6059318917171,298.9818227192038,287.19318086649554,247.5101830826975,188.56775696150956,111.2872694822522,35.559753290706304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.408253026382004,80.1910360373913,147.2350698092979,153.92976222130062,71.74993617627278,183.0857604844645,263.3735146025579,238.5353717074209,197.29979420708835,196.28092600471183,133.50619277489253,90.2814336957465,35.21986950912951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.43793964994504,65.58856370725113,135.7859201669894,203.75210406057036,225.00032240559682,262.5488657039396,304.46342762507186,255.0780792192581,234.89689233137074,217.19004371051537,177.9918110437589,92.94959969535971,33.473462060013745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.923096338163527,79.89970708175406,159.16898456864794,223.3995794342996,268.75840142772387,295.39189816909317,212.87218834248856,38.56741150071935,133.2634186451948,228.1050902674889,188.13076352805362,97.46128279596772,34.395220610511174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.572394135400204,63.26028148921473,131.1289641597397,172.12176753037448,236.6432997804865,149.75757133109244,123.70634092982071,175.22653539226658,194.34069082301482,165.47562994431132,109.97746389541537,49.67667736145106,20.13263206194779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.665005788439715,54.43074302057988,59.76707501980626,63.01750735951703,181.2907982094092,154.65730146803992,158.1019531115088,237.56505833098396,223.6419619928204,213.21168055288842,125.74407733457373,52.539062664822424,34.29811095863209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.456807852321546,78.20185445857783,115.02285851018142,114.82863920642322,271.863169289616,222.47782088380225,220.97379599320723,301.9894809292169,277.19950128884244,239.11763804751843,126.71439071101071,80.48197342185162,11.15782068667125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.1654788966843,78.25040928451737,154.80296594585855,219.03316924033328,264.5866021086926,290.9773247203642,300.3887379579197,293.5483810680983,108.42527575005778,237.6136131569235,176.6820054569221,105.5628904466864,34.249556132692554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09844743954518,77.42576038589905,154.94863042367712,218.5965673780544,263.47062425443704,290.1041209958064,230.04571702036284,306.4526092038854,270.69902818059785,233.44142226671528,177.6037640074195,105.41722596886775,29.495490473563727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.225243714987302,61.028717351880466,154.56058338733772,219.1302788922124,265.4598058332505,291.753418793043,301.06772237871945,294.2273654888981,271.3298493466349,172.8011435223511,176.09973911682445,103.04038892489183,33.71623618971146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.325513578039857,41.041358196574386,132.2445504428183,124.43427174773691,190.9445940054854,237.37083902722577,101.19687182389696,92.85249004348059,119.63165126266851,205.25573737998837,180.80564152119072,105.02917893252837,34.34666578457164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.710400403205783,75.67935293678325,154.60874664210039,221.0223508191468,265.4598058332505,232.47110889027832,306.4526092038854,211.27144537119145,162.12847952389836,190.3141644106253,177.50665435554038,103.52554561311031,30.174866465540386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.807118483907932,75.6307981108437,154.94863042367712,220.05203744270972,265.9931257762316,227.03805881034972,225.67969839757345,143.64514525918727,100.32366809933912,119.38887713297085,155.09390333031882,101.8758562446967,32.69736798733494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09844743954518,74.6119299084672,151.79530773584548,217.28676179121754,265.5083606591901,292.9175599020612,213.11496247218625,298.35100155316667,193.07904849094058,214.08488427744632,128.07275112378707,61.85336625049882,22.169976895523877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.855673309847473,74.51482025658812,152.23190959812442,217.48098109497562,263.9557809426556,247.65545598933915,256.6788221905552,242.36767881605232,220.3915296531097,232.66532819403648,173.86817497949025,101.24542664983652,31.824164262777067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.76977365033185,63.35699956991689,141.85018298413198,213.7453920670464,227.81415288302856,251.4395998432079,207.29347378474145,295.92560968325125,270.0196521886212,229.75438806472562,169.35649187888222,93.14381899911785,25.6146285389928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.452309853481975,56.90508128761185,113.13078658324706,211.17433571931232,260.26874674066585,289.95845651798777,302.2318634877377,250.9544431549894,258.7651134212477,214.71570544348342,137.28994505758436,89.55389444900725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.993679577653047,54.91589970879837,120.40774533534734,172.8011435223511,210.34968682069402,224.0300090291598,199.919405380762,65.63711853319067,110.85066761997322,66.89836929408796,116.47832857483688,98.81964320874408,30.514358675940237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.8371966786479,74.56337508252767,155.09390333031882,222.9629775720206,270.8446926584165,238.34115240366268,237.46794867910484,180.1262655292141,282.5843881140084,238.7777542659417,178.81645994237724,102.55523223667332,27.700528198508426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.76977365033185,74.32099252400691,155.87038897417455,223.4481342602392,187.5974435850725,194.77729268529382,324.88738864265684,315.13648319470155,279.43106542617664,239.2143561282206,180.0777107032745,102.94327927301278,26.778769648011004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.43028143993199,73.10829658904916,153.83265256942155,219.809654884189,266.57539211632917,293.9849829303772,304.7062017547696,265.21703170355283,217.86902813131508,190.4108824913274,113.17934140918655,85.47881321067814,27.749083024447962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.478836265871534,73.78728100984887,155.4337871118956,222.42926605786263,269.97148893385855,297.4292430026693,306.6949917624061,299.7093619659431,277.3937205926006,236.8375190842447,176.77911510880116,99.88706623706017,26.293612959792515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.848015099834424,73.39923397350948,155.53050519259781,223.3024697824206,269.87437928197943,296.99264114039033,255.80561846599733,129.09122775498662,108.03722871371836,239.2143561282206,163.29262063291657,87.66182252207287,22.218531721463414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.750905447955342,72.6716947267702,154.75441111991898,222.67164861638344,269.6801599782213,135.68920208628722,287.67833755471395,302.4746376174353,60.49500583772245,60.93160770000139,138.55119581848166,74.66048473440677,23.81966626393749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.362858411615939,72.76841280747236,155.77327932229542,223.69051681876,280.4984884544927,312.03171533280937,261.91843610907944,200.50167172085958,202.00530504027765,192.6424466286617,76.21306445094126,100.4689410059808,24.20771330027689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.459968063495023,48.172652470856065,62.38707776465684,115.50801519839987,154.94863042367712,201.76292248175685,158.53855497378774,109.44375238125734,79.41455039353556,20.423569446408106,91.39741155000208,0.7275392467392591,10.090397658355199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2989871656503,15.378566402818976,80.43341859591209,87.85604182583101,136.2710768552079,149.12714173623223,254.9324147414394,170.230087174617,236.01247861444938,99.74140175924153,50.21038887560909,20.13263206194779,6.063871245965643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.937074970523526,42.06022639895089,62.192858460898684,125.2103658204157,218.98500598557067,243.43510184436838,112.40324733650776,208.65183419751773,42.15733605082997,237.22556612058412,169.11410932036145,64.6186419019911,23.18884509790038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.67582420962624,48.65780915907457,96.24858686100998,204.18870592284927,264.7318750153344,161.10961132152187,253.81682845836082,190.1199451068671,170.56957938501688,233.44142226671528,165.3785202924322,80.72474755154933,18.386224612832024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.538209512997598,70.39157576349642,152.4742921566452,220.97379599320723,269.4863322456401,297.57490748048787,308.48995403746136,100.27511327339957,125.60976842088611,120.6422964703295,130.2835619887439,77.6199796896572,19.89024950342701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.489654687058058,70.8767324517149,154.99718524961668,178.76673040290692,187.68084824575905,185.5221163473341,197.77477004470657,148.59343022207423,29.980647161782212,54.72207197621714,100.4689410059808,88.29264368810995,19.986967584129165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8623853033713567,29.689709777321898,93.24092865099695,103.91359264944971,50.93792812234835,25.857011097513574,46.81429205807971,67.28680790160429,87.17666583385437,86.69150914563589,95.81198499873106,85.7211957691989,19.113763859571282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.81067026625834,34.10428322605086,91.93112306416012,145.00350567196364,182.30966641178568,217.19004371051537,198.22155275758573,94.69600714447547,166.20356076222745,146.74991312107937,104.35019451172865,52.539062664822424,11.497312897071106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.037344833576084,41.18702267439301,95.56921086903336,101.68202851211548,56.953636113551376,135.3493183047104,132.87537160885543,186.7727946864542,192.78811110648033,221.89555454370463,138.55119581848166,71.16766983617522,10.333171788052908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.694692412002751,46.81429205807971,108.91043243827623,145.05206049790317,196.91174717074887,204.09159627097014,264.8289846672134,250.76061542240814,231.79212446947858,203.65499440869127,138.1145939562027,59.08809059900654,12.321961795689448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4222316587420085,71.89520908291449,159.99363346726628,233.39286744077572,284.5735696928218,314.4085523767854,271.03852039099763,259.6868719717453,288.16349424293236,205.401401857807,169.79309374116116,79.89970708175406,16.057550823618694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.791802063881832,69.61509011964068,154.07542669911928,224.9032127537177,156.16132635863488,305.57940547932753,229.3663410283862,255.0780792192581,276.61762651992177,171.4913379355143,22.558415503040205,57.923949489988345,15.62094896133975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.91859833932395,68.59661348844111,123.26973906754178,221.0709056450863,268.2732447395054,148.3024928376139,85.818305421078,190.3141644106253,274.48278046328966,227.23188654293102,163.77777732113506,34.68615799497149,15.33001157687943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2392223473473,68.25672970686432,150.4369473230691,225.2912597900571,276.5690716939822,306.1131169934855,317.07671837639856,309.3149945072567,281.8082940413296,227.18333171699143,162.27375243054001,82.66498273324632,14.359698200442464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3880470363394002,107.2607430698626,175.22653539226658,254.7385870088582,282.0992314257898,292.5780676916614,282.4391152073666,219.90637296489118,152.61995663446382,90.9122548617836,42.302608957471655,10.721218824392308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4442600722919914,63.45410922179597,139.57006402085815,208.11812268335976,148.98147725841363,226.55290212213131,202.97561841671455,292.2871303072011,261.82132645720037,216.9958244067572,154.99718524961668,78.05658155193612,13.04989261360564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.287777173286842,65.54040045248853,147.62311684563733,216.60777737041784,262.0151541897816,244.21119591704712,300.9220579009008,290.78310541660613,265.70218839177124,220.779968260626,156.88886560537418,78.49318341421508,12.807118483907932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2392223473473,66.80165121338581,149.12714173623223,218.93645115963116,267.7399247965244,223.73907164469952,187.3546694553748,252.21569391588667,269.04973038336107,221.36184302954658,156.2098811845744,65.3947359746699,12.321961795689448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8511753110079,65.9284474888279,148.1568283597953,217.86902813131508,266.6725017682083,294.27592031483755,160.52734498142428,296.8469766625717,266.62394694226873,39.44061522527724,161.64332283567992,78.15329963263828,11.400594816368955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4631282746685,65.83133783694885,149.12714173623223,175.4693095219643,215.68601881992038,162.61363621211686,237.90455054138374,214.86136992130204,217.33531661715702,222.76875826826247,155.57906001853732,75.67935293678325,9.508522889434566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657347578426666,56.37136977345381,121.47477679248644,187.3546694553748,125.84118698645278,183.52236234674348,178.186030347517,229.3663410283862,117.25442264751568,72.76841280747236,85.09076617433875,38.66452115259844,4.317463796849875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4631282746685,59.136645424946096,131.17751898567914,162.12847952389836,218.4027396454731,92.41588818120168,34.10428322605086,76.79493921986193,195.0682300697541,180.36903965891182,82.81064721106495,49.53101288363244,4.366018622789417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1047678618921335,63.842156258135354,109.68652651095505,139.3276814623374,199.77374090294342,223.10825047866243,136.51385098490556,40.99280337063484,47.39655839817727,139.81244657937893,101.82730141875716,10.575554346573684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4366018622789417,13.874541512223981,107.74589975808114,96.3942513388286,147.9140542300976,173.2863002105696,236.49763530266787,227.18333171699143,175.22653539226658,118.22473602395262,49.7252321873906,5.0939494407056065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.037344833576084,26.09978522721128,127.68470408744768,187.01517724497498,178.71974186167506,189.1981865563697,184.8807227595198,145.00350567196364,69.27559790924083,88.72924555038891,54.18836046205911,43.03053977538786,2.377228615152874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.37003198578772,15.087237447181726,87.46760321831471,19.89024950342701,34.007173574171766,220.3429748271701,216.1226206821993,203.94593179315154,128.8974000224054,68.79044122102233,6.112426071905182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4366018622789417,44.2432357103456,125.25892064635522,160.47879015548475,211.22289054525186,180.9513059990093,253.33167177014232,192.44861889608046,183.1828701363436,159.6541412568664,133.02103608667403,32.50314868357678,1.1641411090182006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.309805586836825,60.688833570303686,143.88752781770805,179.64110884099557,184.49267572318044,138.4544777377795,171.87938497185368,169.9387582189798,186.33619282417527,166.3973884948087,84.7512739639389,54.91589970879837,1.940626752873933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.268424335069064,52.58722591958503,134.57322423203166,163.8263321470746,200.06506985858059,222.8658679201416,167.5615296038269,221.6046171592443,17.27024675857643,10.818328476271391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0858996595156247,62.0957488090196,63.06606218545656,220.6343037828073,266.381564383748,292.72373216948,300.4854560386218,211.75660205940991,262.30648314541884,148.98147725841363,106.53320382312334,45.69870577500105,2.8138304774318157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6007429712971422,61.99863915714052,145.7795997446424,214.66715061754388,254.88385991549995,229.5120055062048,293.9849829303772,279.8676672884556,252.94362473380292,118.27329084989219,118.22473602395262,50.79226364452971,1.3583604127763669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5822663400975662,60.688833570303686,143.49948078136862,211.95042979199118,259.5412074939266,286.12575783817937,220.05203744270972,145.5372171861216,91.78545858634148,135.30115504994782,139.95811105719758,59.4275828094064,1.309805586836825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.25223170802474,144.61545863562426,215.24941695764144,264.78042984127393,182.16400193396709,226.164463514615,18.822826475110965,5.336331999226383,77.6681429444198,78.58990149491723,24.062048822458266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.48734762770941,83.6352961096833,123.85200540763935,267.83664287722644,217.771918479436,115.6532881050416,115.1199681620605,110.89922244591278,165.0875829079719,79.51166004541466,40.701865986174525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.886213085235326,0.33949221039985866,227.42610584668915,213.01785282030718,23.67400178611887,78.73556597273584,154.12398152505878,133.02103608667403,140.44326774541605,105.27195306222609,4.657347578426666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.01434714834355,160.72156428518247,233.58708674453396,293.83931845255864,323.2380908454203,331.19403401832034,319.59961146937013,286.5141964456957,231.64645999166,150.48550214900862,61.46531921415942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.51032225774857,158.82949235824802,231.35552260719967,278.80063583131647,306.25838990012716,312.95308231212994,299.4669794074223,268.6612917758448,218.5965673780544,145.14917014978226,58.16633204850912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.99863915714052,148.35065609237654,224.66083019519692,265.0232039709716,290.63744093878745,258.6680037693687,246.49131488032089,187.4517791072539,149.95179063485062,117.59391485791552,51.13214742610651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.923949489988345,141.94729263601104,217.28676179121754,268.6131285210822,286.3685319678771,293.0632243798798,279.81950403369297,248.9170983214133,199.5799131703621,129.62493926914465,49.91905991997185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.05035419425353,141.94729263601104,211.75660205940991,259.6868719717453,284.76739742540315,291.85052844492213,126.90821844359192,223.787626470639,132.14783236211616,128.80029037052628,45.650150949061505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.886213085235326,95.56921086903336,211.02867124149373,258.86183150194995,193.41893227251742,237.5165035050444,204.18870592284927,226.64962020283343,104.83535119994714,105.32050788816562,45.359213564601184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.85336625049882,152.18335477218486,224.32133798479703,274.7741094189269,302.42608279149584,309.55737706577753,307.9080792685408,274.9679371515082,220.48863930498874,139.90955623125802,52.15062405730608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.27875812041431,156.8403107794346,229.99716219442328,280.5955981063718,308.0533521751825,314.2147246442042,300.4369012126823,268.17652665880325,215.9284013784412,140.05522070907662,38.76123923330059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95047590237791,151.74675290990592,223.4481342602392,278.9463003091351,307.18014845062464,313.486793826288,297.8172900390087,265.07175879691107,210.2525771688149,133.55435602965514,46.329135369861234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.1555136273226,90.2814336957465,228.00798061560985,278.50930687567916,318.38652396323545,326.48813161395407,312.32265271726976,279.8676672884556,222.47782088380225,138.2117036080818,49.04585619541396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0957488090196,154.7058562939794,228.05653544154939,276.18102465764287,303.63877872645355,309.4602674138984,295.3433433431536,262.6459753558187,208.45761489375957,132.82681678291587,46.0381979854009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.287292537445566,88.58358107257028,117.44825038009688,206.85687192246243,231.25841295532055,192.49717372202,186.96662241903545,193.6127600050986,154.80296594585855,99.11058059320442,32.50314868357678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.247733709185184,55.74054860741671,211.75660205940991,126.95677326953148,302.03803575515644,214.327658407144,195.01967524381453,264.1500002464137,205.935113371965,124.91942843595537,40.459483427653744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.641154951382354,80.28814568927041,100.80882478755758,133.50619277489253,89.84483183346757,89.06873776078876,120.69868271980766,103.86503782351019,101.00265252013882,34.63799474020888,18.046732402432166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.318801584515974,27.1668166843504,61.51387404009896,143.8389729917685,178.76790511643773,226.89239433253115,246.5884245322,187.9369357954724,159.99363346726628,83.78096058750192,29.398380821684647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.51885667477982,75.04853177074615,144.4697941578056,195.1653397216332,151.16448656980836,205.74089406820687,198.12444310570666,125.54985803081554,110.75355796809414,66.65598673556718,21.005835786505674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7814452233432,139.61861884679772,211.0772260674333,259.10460563164764,285.3982185914401,55.54672087483547,83.5381864578042,251.5852643210265,192.40006407014093,118.0305167201945,35.02604177654828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.21804708562214,140.58893222323468,212.6298057839678,259.7350352265078,285.78626562777964,290.9773247203642,277.19950128884244,187.01517724497498,188.9558039978489,112.11191838087052,32.260766125056016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.92261170232226,123.36684871942086,164.6995358716325,150.09745511266925,187.50033393319345,127.92708664596844,169.55071118264038,125.16181099447617,92.36772492643905,74.56337508252767,33.37635240813466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.198717302597741,40.798975638053605,81.50084162422813,229.70622480996292,296.50748445217187,300.7282301683196,285.88337527965865,252.26424874182624,195.31061262827487,118.32184567583172,33.32818915337206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1830093113947084,67.52919046012505,129.04306450022406,267.49715066682666,234.75122785355208,235.8672057078077,285.3496637655006,248.1406126775576,190.9445940054854,113.42172396770736,30.708186408521478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.79226364452971,139.86100140531852,213.26023537882799,262.3550379713584,285.78626562777964,287.92072011323467,278.46114362091663,237.41939385316533,178.3798580800983,103.96214747538923,26.342167785732048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.579567709571975,136.85334319530546,208.06956785742017,256.4364396320344,282.827162243706,287.92072011323467,274.19184307882944,239.45713025791832,182.64915862218555,106.1937116127235,26.972988951769167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.07593439015393,134.18517719569226,212.24175874762835,264.7318750153344,293.11177920581935,298.6904937635665,284.37935038906363,134.18517719569226,190.9445940054854,107.64879010620204,26.92443412582963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.73605060857714,134.81599836172936,212.87218834248856,266.3330095578084,283.3123189319245,288.3573219755136,218.74223185587292,163.63211284331646,159.99363346726628,81.45228679828857,21.442437648784615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.798975638053605,123.94911505951842,206.7597622705834,243.2894373665497,241.88252212783382,237.46794867910484,273.7552412165504,176.1482939427641,180.51470413673042,68.69333156914328,20.32685136570596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.490507838882884,149.7090165051529,229.75438806472562,284.52501486688226,302.4746376174353,307.5200322322014,242.70756259762908,255.70850881411823,195.31061262827487,114.39203734414431,27.21537151028994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.51302088827414,21.636656952542783,128.8974000224054,126.90821844359192,182.35782966654838,297.8172900390087,280.01333176627423,244.55068812744702,186.8695127671564,107.55207202549988,24.741424814434914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.63933252787498,137.96932104956102,172.41309648601174,238.68103618523952,266.8667210719664,251.19721728468707,181.2907982094092,86.15779763147785,99.4504643747812,21.976149162942637,6.112426071905182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.83316026045621,139.18201698451875,214.81281509536248,263.85867129077644,290.9773247203642,296.11943741583246,281.42024700499013,245.81233045952126,188.082600273291,108.91043243827623,24.644315162555827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.45277143412986,145.5857720120612,221.4589526814257,278.55786170161883,304.0753805887325,308.39323595675927,293.1603340317589,250.51784129271044,181.87267297832986,102.16718520033392,21.685211778482323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.9302699123353,140.44326774541605,216.31644841478055,274.7741094189269,303.7844432042721,309.072220377559,291.656309141164,253.47694467678397,192.15728994044318,106.63031347500244,23.62544696017932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.08091702483478,46.183862463219526,214.86136992130204,268.22468991356584,296.3136567195906,301.2619416824776,285.1558360329193,246.87936191666037,181.2907982094092,101.8758562446967,21.248609916203378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.486009840043295,134.7674435357898,207.7300756470204,263.1796868699767,280.64415293231133,94.16268720149435,275.2107112812059,231.8892341213577,117.3029774734552,94.45362458595469,17.51302088827414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.593937913108924,132.77826195697634,208.21523233523885,261.2876149430424,289.0366979674903,293.83931845255864,276.7628994265635,240.52416171505746,173.43157311721131,96.68518872328896,18.822826475110965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.459483427653744,129.62493926914465,204.3339788294909,256.7273770164948,184.1042371156641,145.68249009276337,213.8910565448651,148.835812780595,168.14379594392452,67.28680790160429,9.362858411615939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.44061522527724,128.509352986066,162.37086208241914,261.82132645720037,288.9395883156112,294.42158479265623,277.345165766661,239.65095799049956,180.17482035515357,98.67397873092548,18.2405601350134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.752243235621442,76.94060369768054,132.63298905033466,162.51652656023776,203.99448661909116,241.9310769537733,220.97379599320723,187.79127131765372,131.7112304998372,38.76123923330059,4.511683100608042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7167208255527333,30.708186408521478,42.302608957471655,80.28814568927041,92.5615526590203,92.46444300714121,92.65866231089942,65.54040045248853,43.4671416376668,23.237399923839927,18.2405601350134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.09757123252698,143.49948078136862,232.5682185421574,290.9773247203642,323.5290282298805,330.2237206418833,311.4494489927119,267.01199397860813,199.04620165620412,106.1937116127235,19.647475373729307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.75807902212711,144.9549508460241,232.03450702799938,290.2008390765085,321.5884014770066,327.36133533851194,307.95663409448036,263.81011646483694,196.71752786699082,104.01070230132879,18.434779438771567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.44061522527724,132.14783236211616,213.35734503070702,266.96343915266857,293.7907636266192,299.27276010366415,284.8159522513425,243.48365667030788,181.0480240797115,92.804326788718,13.486494475884584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.336331999226383,115.9931718866184,48.172652470856065,259.0560508057081,287.7268923806534,295.58572590167444,283.70036596826395,242.90139033021038,177.84614656594027,91.59123928258332,13.923096338163527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.395220610511174,122.49364499486298,197.93061537312542,254.7385870088582,288.5515412792718,292.190020655322,274.5313352892292,233.34431261483618,171.00618124729584,87.56471287019377,11.8371966786479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79447763921403,118.37000893059431,192.7395562805408,242.22240590941058,269.2435581159424,272.9791471438716,257.9886277773921,221.65317198518392,163.09840132915843,85.38170355879906,11.15782068667125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.454593857637235,117.20586782157612,191.2840862158853,248.72287901765517,276.47196204210314,282.2448959036085,116.04172671255793,80.72474755154933,162.4194169083587,81.11279458788874,6.549027934184125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.89119571991618,124.28860726991829,205.64378441632783,261.09339563928415,281.75973921539,286.7565790042165,269.6316051522818,231.59790516572045,169.0655544944219,86.88572844939405,10.76977365033185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01033378534525,114.24676443750259,192.49717372202,167.46481152312475,182.98865083258545,287.5812279028348,180.17482035515357,241.64013956931305,170.27825042937963,87.61326769613329,11.012156208852623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.271584546242536,118.12762637207355,202.3451888218544,167.36770187124569,293.8878732784982,212.09609426980973,215.8798465525016,245.56955632982348,123.51251319723947,89.65100410088633,10.042234403592591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.231079501492985,125.64696768269465,205.44995668374656,258.32851155896884,287.53267307689526,292.9661147280008,276.47196204210314,237.41939385316533,175.32364504414574,89.99049631128618,11.206375512610789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.95861874823223,127.87853182002888,206.371715234244,258.86183150194995,286.70802417827696,291.89908327086164,273.85235086842954,233.63564157047347,150.29128284525046,77.95947190005705,9.7023506220158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.017991995358294,122.73641912456068,201.03538323501758,251.8276468795473,279.9162221143951,284.76739742540315,269.0982852093007,230.43376405670224,169.01699966848238,86.01252472483618,8.974811375276541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01033378534525,117.3029774734552,195.7957693164934,249.062371228055,277.4422754185401,282.48767003330624,204.62530778512826,112.16047320681007,112.2090280327496,78.44462858827553,6.209535723784267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.564735925387158,92.94959969535971,150.29128284525046,195.0682300697541,180.7570866952512,174.01383945730888,165.28180221173002,126.0835695449736,93.53186603545727,30.465803850000697,0.04855482593954149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.20771330027689,48.70636398501411,121.8632154000028,193.56420517915907,266.4297276385105,188.0340454473515,188.71302986815118,218.83934150775207,93.91991307179669,79.0750581831357,6.355200201602892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6681659996131915,14.505362678261086,32.939750545855716,79.85154382699143,84.16900762384131,106.63031347500244,146.65280346920034,98.72253355686503,70.10024680785915,5.4334416511054675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.14029027196084,108.27961127223914,48.90058328877226,119.43743195891037,113.66449809740507,66.21938487328823,59.67035693910411,43.22436750796909,31.339007574558586,81.54939645016769,4.4631282746685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.090397658355199,56.613752331974595,106.1937116127235,145.29444305642394,120.69868271980766,78.44462858827553,74.66048473440677,54.18836046205911,21.879039511063556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.36419619928204,107.69734493214158,189.6347884186486,108.61910348263895,281.42024700499013,183.91040938308282,120.21352603158917,81.98599831244661,165.3785202924322,3.832307108631393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.38306440165855,108.66765830857851,189.29529620824883,245.71522080764208,275.55020349160566,282.53583328806883,265.75074321771086,225.67969839757345,164.26293400935353,78.63845632085678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.868221089877032,109.44375238125734,192.1091266856806,245.66666598170258,274.62844494110834,248.2862771553762,171.92793979779324,203.65499440869127,140.34615809353696,68.3538393587434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.879039511063556,18.822826475110965,42.64249273904845,104.7867963740076,126.90821844359192,160.62445463330337,184.58939380388256,179.0106792461354,82.8592020370045,13.874541512223981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.79313985154793,101.82730141875716,179.4958359343539,232.18017150581798,260.3173015666053,275.1136016293268,260.80245825482393,221.2647333776675,158.2472260181505,75.14564142262523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.200055090263838,106.38753934530476,185.26876979585919,245.42389185200489,277.0542283822007,283.84603044608264,267.01199397860813,227.9594257896703,160.3335172488431,78.83267562461495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.423569446408106,102.79761479519414,180.7570866952512,233.8294693030547,271.37801260139753,278.26692431715844,262.69453018175824,223.98145420322027,157.51968677141127,76.74638439392238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.06520903363174,107.30929789580216,194.72873785935425,255.41757142965798,288.79392383779253,296.50748445217187,279.57672990399533,239.50568508385786,174.06239428324844,84.94510169652013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.94646253937961,110.55973023551293,192.9337755842989,248.81998866953427,278.80063583131647,285.8348204537192,269.58305032634223,230.38520923076268,167.70719408164553,83.24724907334391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.423569446408106,106.1937116127235,187.20939654873314,241.68869439525253,270.60191852871867,276.3262975642845,213.69683724110692,156.98597525725324,160.6730094592429,77.57142486371767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2801189632737917,25.51751888711372,89.31112031930954,174.4504413195878,169.35649187888222,197.1055749033302,108.42527575005778,60.34934135990383,44.92261170232226,24.062048822458266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.680322208465814,6.597582760123666,28.622286749005852,41.914561921132275,57.923949489988345,50.45277143412986,58.60293391078807,49.579567709571975,47.34800357223774,77.42576038589905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.683873990816224,89.31112031930954,173.09208090681147,237.66216798286305,260.6567937770052,265.4598058332505,249.20803570587367,209.5735927480152,149.61229842445073,70.39157576349642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6384793760501584,73.73872618390934,144.22741159928484,225.9706357820337,254.39870322728143,203.70354923463083,127.24810222516872,124.0462247113975,155.09390333031882,74.41810217588598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6308211660371076,22.412751025221578,104.64113189618895,155.82183414823498,211.27144537119145,206.4202700601835,192.20584476638274,148.4477657442556,85.96396989889662,60.106958801383065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.636656952542783,166.68832587926903,224.2727831588575,255.80561846599733,262.84019465957687,249.062371228055,80.87002045819101,156.06421670675581,73.44778879944901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.478836265871534,86.10963437671523,162.90457359657714,223.01153239796025,254.44725805322102,261.91843610907944,194.5345185555961,143.74225491106637,151.79530773584548,70.53684867013813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.317463796849875,39.05256818893785,68.98466052478051,120.55340981316596,183.0857604844645,195.35916745421443,188.47064730963044,151.89202581654757,119.48598678484993,50.404216608190325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.045394614766066,74.80614921222536,108.95859569303884,185.4144342736778,242.5133432938709,195.69905123579122,206.371715234244,147.7687813234559,108.47383057599728,32.79447763921403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.452309853481975,79.51166004541466,154.8515207717981,214.57004096566482,116.86637561117628,108.81332278639715,176.9729428413824,201.0839380609571,141.413581121853,65.00668893833048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4334416511054675,76.98915852362009,151.6010884320873,12.952782961726555,76.79493921986193,155.72472449635598,240.0390050268389,70.8767324517149,4.366018622789417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.32865073401993,154.46347373545868,214.2305487552649,246.53986970626045,255.6603455593556,243.04705480802892,206.46882488612306,144.80928636820542,70.29446611161734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.6199796896572,153.29894105526353,211.99898461793063,244.4054152208053,254.44725805322102,239.50568508385786,118.66133788623158,45.892533507582286,25.80845627157403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.921273914656147,76.35833735758297,153.00800367080322,243.7260392288287,260.80245825482393,175.95446621018283,155.04534850437932,117.44825038009688,73.01118693717007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.4896316318647,166.6401626245064,95.08405418081486,174.644660623346,162.17703434983792,146.55569381732124,214.03672102268368,153.4931603590217,75.4851336330251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.36283535642255,172.70403387047202,237.56505833098396,276.61762651992177,289.18236244530897,275.7929776213034,238.7777542659417,175.4693095219643,87.51615804425423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.69150914563589,171.29711863175615,230.96747557086024,225.53403391975482,205.78944889414643,201.03538323501758,221.2165701229049,159.50847677904778,79.1721678350148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.872719088716607,81.54939645016769,153.6388248368403,134.6703338839107,20.61778875016628,50.01616957185093,25.371854409295093,27.45814563998765,23.528337308300237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.977971586450017,18.919936126990052,58.94242612118793,83.00447494364619,38.47030184884027,51.956796324724856,80.72474755154933,58.94242612118793,33.37635240813466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.0233431460227,170.7148522916586,232.3743908095762,266.381564383748,277.0056735562612,272.5911001075322,227.18333171699143,168.24090559580355,86.49768141305465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.58674128374375,168.87172676184062,229.1725132958049,262.20937349353983,272.8820374919925,261.5785523275026,226.45579247025228,168.2894604217431,87.71037734801239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.20185445857783,168.82317193590112,234.2175163393941,272.5911001075322,284.0884130046033,271.71789638297435,234.120798258692,167.90141338540369,86.40057176117556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.66498273324632,168.96844484254282,228.8811843401677,261.91843610907944,272.6878181882344,260.1716370887867,225.43692426787567,168.0466862920454,87.17666583385437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.73106797389626,149.4180791206926,207.7300756470204,239.99084177207638,249.54752791627357,237.66216798286305,152.66851146040338,150.87354918534803,75.67935293678325,5.0939494407056065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.26028148921473,144.27596642522437,203.3155021982914,238.9234187437603,250.032684604492,238.9234187437603,206.4202700601835,61.3196547363408,74.80614921222536,4.220745716147724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.85336625049882,45.650150949061505,46.620464325498475,34.540885088329794,83.73240576156238,78.10474480669875,96.44241459359121,64.52153225011203,75.4851336330251,5.0939494407056065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.07459660248782,61.3196547363408,61.41676438821988,61.41676438821988,65.78278301100929,53.994141158300934,45.84437025281967,48.318316948674706,15.232901925000348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.76209238512541,176.82766993474067,242.61045294575,282.39056038142706,295.2947885172142,283.21520928004537,246.87936191666037,185.22021496991962,97.752611751605,14.60208075896324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.75807902212711,131.37134671826044,182.4549393184274,231.16130330344143,248.04389459685547,266.3330095578084,228.05653544154939,167.5615296038269,39.925771913495716,0.9703133764369664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.276958752100317,4.1236360642686405,77.71669777035935,74.75759438628583,139.3276814623374,43.56425128954588,70.77962279983582,84.21756244978086,35.12275985725044,0.5822663400975662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5040248905949911,37.83948068280317,109.6379716850155,94.50217941189423,125.88974181239237,144.5183489837451,58.6514887367276,46.280972115098606,5.2392223473473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.740087026768816,50.84081847046927,36.432957015264186,85.18787582621783,72.23509286449126,70.05169198191963,92.1735056226809,54.6735171502776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.94646253937961,83.58674128374375,118.80661079287329,156.40370891715563,257.60058074105257,246.92791674259982,223.2053601305414,164.16582435747446,88.77780037632844,14.020205990042609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.160496262003456,123.02735650902099,215.58890916804125,210.01019461029406,108.8618776123367,114.73192112572113,117.49680520603643,33.473462060013745,37.20905108794299,1.794962275055308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8920719269343909,20.27829653976641,15.42712122875852,39.197841095579534,71.31333431399385,62.96895253357748,83.73240576156238,38.17936446437996,47.73605060857714,3.1047678618921335,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[246.947,243.40599999999998,244.447,244.59400000000002,258.528,270.176,308.774,283.036,273.291,232.12900000000002,206.426,70.14399999999999,225.49599999999998,159.67700000000002,105.719,97.065,199.312,310.45,333.49199999999996,329.332,318.1389999999999,302.774,278.705,265.599,259.003,259.881,260.572,261.151,303.39,322.09399999999994,413.98800000000006,454.01,438.036,390.964,346.543,495.465,175.18400000000003,388.44599999999997,94.925,224.792,375.119,481.173,421.99300000000005,419.506,376.49799999999993,351.67699999999996,304.56,290.60900000000004,282.057,280.591,279.716,279.506,322.95400000000006,340.849,431.73,471.029,371.87199999999996,226.43200000000002,127.008,340.36,201.327,222.865,276.461,312.819,423.83099999999996,478.60699999999997,408.666,406.038,362.846,340.411,293.819,277.837,265.207,264.178,263.08299999999997,263.02299999999997,305.485,317.661,411.762,453.153,298.39799999999997,79.79899999999999,0.0,0.0,0.0,0.0,0.0,26.193,269.318,455.537,431.19599999999997,425.656,379.654,354.588,306.823,290.732,277.203,274.862,273.65,270.707,308.159,324.941,425.22,468.31800000000004,305.031,105.435,0.0,0.0,0.0,0.0,0.0,67.555,309.994,479.152,435.694,425.952,379.61,352.23699999999997,299.418,279.012,259.715,257.474,256.05,254.403,296.66,311.764,413.26499999999993,461.465,365.773,182.463,0.0,63.967,0.0,0.0,0.0,125.61399999999999,338.615,488.861,457.75800000000004,448.852,404.582,354.59,286.625,268.472,255.516,255.584,255.47299999999998,254.988,268.577,280.592,319.532,338.30800000000005,167.44299999999996,206.058,0.0,0.0,0.0,0.0,0.0,106.148,225.985,349.168,376.306,370.43199999999996,333.51099999999997,317.14299999999986,286.839,268.23,249.199,247.21900000000002,245.951,245.606,260.127,273.01599999999996,312.982,287.911,148.77200000000002,0.0,245.752,219.301,60.606,21.771,95.391,196.379,282.595,364.019,371.961,351.56300000000005,332.13300000000004,312.362,281.272,263.643,254.37,255.03099999999998,256.772,259.078,300.8,313.9960000000001,409.273,451.309,312.707,121.179,307.187,98.029,189.542,401.07300000000004,370.42800000000005,397.496,485.78500000000014,477.01999999999987,435.401,424.95300000000003,380.015,356.44699999999995,307.0080000000001,289.259,271.502,266.487,262.464,260.749,303.28500000000014,319.968,417.95,463.03899999999993,425.809,349.829,262.204,63.007,256.066,179.59900000000002,175.16,249.419,408.63699999999994,518.352,467.829,453.392,398.996,361.615,302.172,282.447,266.846,261.347,257.817,255.187,293.655,309.05200000000013,407.38900000000007,450.025,281.82599999999996,64.699,0.0,0.0,0.0,0.0,0.0,97.479,310.967,479.336,471.57800000000003,445.213,376.491,342.037,290.07099999999997,270.7,255.86900000000003,254.205,252.053,250.97400000000002,291.841,310.93,412.92900000000003,458.846,305.44599999999997,89.464,0.0,0.0,0.0,0.0,0.0,0.45899999999999996,223.942,414.27800000000013,419.68800000000005,417.242,372.01199999999994,353.73400000000004,307.33099999999996,289.788,277.824,279.55400000000003,278.298,281.192,321.14799999999997,337.961,429.457,473.226,315.901,88.99900000000002,0.0,0.0,0.0,0.0,0.0,101.07799999999999,281.77,421.73699999999997,405.43199999999996,398.244,352.66899999999987,327.23799999999994,278.654,262.47700000000003,249.25099999999998,247.627,246.796,246.373,260.363,273.216,311.599,331.92800000000005,243.541,192.357,66.695,0.0,0.0,0.0,161.105,186.65,269.556,374.918,404.056,393.664,351.835,328.81500000000005,296.904,278.41200000000003,255.565,251.236,248.6,246.80599999999998,258.964,270.455,308.188,283.628,274.569,239.385,0.0,0.0,0.0,0.0,0.0,0.0,137.31,351.69199999999995,418.6,390.435,369.921,348.00199999999995,312.189,286.92900000000003,264.822,258.64799999999997,255.332,253.68400000000003,265.626,279.48900000000003,316.909,289.036,147.485,0.0,0.0,0.0,0.0,0.0,0.0,213.55700000000002,301.232,379.912,397.249,381.35500000000013,362.5,337.032,292.569,267.495,255.62,253.05900000000003,251.855,252.024,294.166,313.368,415.19199999999995,461.43300000000005,328.784,121.77799999999999,0.0,0.0,0.0,0.0,0.0,38.523,266.245,443.871,449.258,440.61300000000006,390.806,361.64599999999996,306.878,284.471,267.26,262.666,258.411,256.58799999999997,296.755,313.108,411.754,455.062,305.53700000000003,114.762,0.0,0.0,0.0,0.0,0.0,37.274,273.406,451.151,449.246,439.066,385.53,355.395,305.07000000000005,287.436,269.233,265.278,263.548,259.85,297.12799999999993,315.036,415.971,457.441,292.106,84.34200000000001,0.0,0.0,0.0,0.0,0.0,49.955,263.215,449.122,454.918,443.88300000000004,395.33,364.501,308.881,286.218,264.173,258.315,255.328,253.282,294.374,307.627,407.16900000000004,456.94199999999995,316.98900000000003,137.46200000000002,0.0,0.0,0.0,0.0,0.0,86.53299999999999,305.046,473.662,480.455,468.969,417.601,387.405,334.61699999999996,311.777,288.154,277.79400000000004,272.74,269.619,278.533,290.439,332.801,362.598,328.57199999999995,321.232,254.66400000000002,340.028,118.07,316.629,298.712,366.985,363.73199999999997,382.13800000000003,409.788,410.783,379.288,364.98800000000006,336.69699999999995,315.20599999999996,293.149,289.491,284.23400000000004,281.383,293.091,306.10900000000004,350.319,325.05400000000003,306.009,236.48,2.3609999999999998,0.0,0.0,0.0,56.218999999999994,104.296,233.609,362.99,421.213,410.26300000000003,393.816,372.98400000000004,337.856,312.607,296.1860000000001,288.002,284.17,281.028,316.91200000000003,331.582,434.535,483.449,489.68699999999995,461.894,450.624,216.345,0.0,0.0,0.0,48.77400000000001,288.52299999999997,467.527,473.819,455.30300000000005,402.287,371.899,317.773,295.631,273.816,262.932,256.686,254.709,296.601,309.546,408.305,455.541,315.87,128.267,0.0,0.0,0.0,0.0,0.0,59.242,269.95799999999997,460.19,486.93300000000005,473.81,424.20599999999996,394.665,341.159,320.05400000000003,299.7530000000001,293.947,290.404,286.231,319.605,323.44,424.024,471.00599999999986,339.80199999999996,159.608,0.0,0.0,0.0,0.0,0.0,107.492,316.259,476.869,485.1,467.01300000000003,412.751,380.825,327.735,307.53,289.0,282.836,278.47900000000004,274.647,314.66599999999994,329.07800000000003,428.555,475.462,407.82199999999995,288.92900000000003,252.327,101.025,27.603,75.708,115.93899999999998,242.757,405.31300000000005,502.76099999999997,485.42,474.897,421.505,388.149,334.07,312.336,294.30400000000003,290.256,285.215,280.871,322.464,337.81699999999995,439.33,484.381,366.249,192.918,213.71900000000002,0.0,0.0,117.43799999999999,541.925,120.122,319.77,466.26300000000003,472.61300000000006,458.98199999999997,404.39,368.559,313.72700000000003,293.01599999999996,275.055,271.938,269.684,267.283,283.315,302.633,347.56,365.50199999999995,306.78700000000003,325.755,304.973,279.244,302.96899999999994,354.835,360.582,388.88800000000003,402.968,415.468,423.351,404.046,355.881,332.32800000000003,298.809,279.52299999999997,259.965,257.04200000000003,256.61,259.10900000000004,272.205,283.575,321.86,294.51,96.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.485,247.262,369.159,359.798,349.69599999999997,334.69199999999995,307.147,284.387,274.046,271.592,265.889,267.19599999999997,308.293,324.453,420.358,459.276,291.894,90.708,0.0,0.0,0.0,0.0,0.0,143.319,297.54900000000004,412.39300000000003,442.719,432.608,381.60900000000004,354.99699999999996,305.195,292.262,280.186,279.194,280.578,281.965,324.178,338.654,432.861,464.94599999999997,437.759,328.07099999999997,197.02200000000002,197.732,88.414,134.679,179.363,283.18,391.86400000000003,441.48,412.03,406.10400000000004,365.244,344.908,302.478,288.85200000000003,254.09,249.594,246.52900000000002,243.135,280.506,293.224,387.749,420.759,255.04,47.818000000000005,0.0,0.0,0.0,0.0,0.0,0.563,229.17,399.21,432.42800000000005,414.455,363.093,331.789,280.157,261.612,245.21400000000003,242.919,241.29200000000003,239.826,279.673,295.056,393.85900000000004,428.316,264.053,67.061,0.0,0.0,0.0,0.0,0.0,0.0,207.898,385.39599999999996,447.042,435.52099999999996,378.894,345.31300000000005,295.478,279.408,264.835,262.906,261.58799999999997,260.651,302.16700000000003,315.54900000000004,415.468,450.019,282.966,341.10699999999997,118.07700000000001,43.108999999999995,0.0,4.436,85.685,429.504,476.33099999999996,450.59,445.777,426.077,366.26300000000003,326.401,270.888,250.27700000000002,236.106,232.542,229.93400000000003,229.11700000000002,242.68200000000002,255.231,294.19,310.66700000000003,308.487,189.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.162,359.68300000000005,351.80699999999996,314.723,299.254,271.665,256.556,239.305,237.18599999999998,233.915,228.0,239.68599999999998,251.831,291.488,257.513,126.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.835,195.192,340.524,332.94199999999995,322.436,305.815,276.76599999999996,260.788,252.861,252.45,251.003,249.61,288.64799999999997,301.89100000000013,400.344,434.566,368.376,364.42000000000013,409.275,365.64,406.11,84.555,125.696,238.705,444.915,460.847,422.95,422.57,375.559,348.20700000000005,296.776,274.659,256.88599999999997,257.111,254.226,251.313,291.11,297.336,392.63599999999997,431.01199999999994,471.009,466.36800000000005,451.103,260.0,195.558,411.215,332.93,460.61699999999996,515.998,399.658,447.157,431.162,381.18300000000005,340.939,277.894,258.657,241.25400000000002,236.52599999999998,232.99900000000002,232.10299999999998,273.16700000000003,285.493,384.48900000000003,421.29,417.389,443.58099999999996,308.305,141.312,165.97099999999998,112.992,83.993,0.0,210.833,377.332,421.398,399.356,348.62800000000004,319.807,270.07,252.918,238.778,236.80599999999998,236.829,235.69099999999997,276.676,291.215,385.48,417.89099999999996,414.715,375.652,288.752,0.0,210.419,239.841,211.662,294.779,542.336,362.31699999999995,405.744,390.00199999999995,340.57300000000004,312.983,264.366,248.787,236.58599999999998,236.106,235.854,237.011,278.499,293.983,386.499,418.92,388.667,182.02900000000002,0.0,0.0,0.0,0.0,0.0,0.0,150.73799999999997,328.773,411.945,405.24199999999996,357.792,331.94599999999997,282.491,264.767,249.525,246.86599999999999,244.34100000000004,244.36900000000003,255.947,269.754,307.372,296.27299999999997,73.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.65,371.74,369.73900000000003,333.972,317.875,290.486,273.743,258.994,259.774,259.078,254.446,266.966,276.449,313.647,254.192,53.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.524,319.228,310.57999999999987,300.302,285.155,258.368,243.837,241.237,251.005,245.634,239.49200000000002,280.49,301.065,396.80699999999996,401.245,218.003,3.682,0.0,0.0,0.0,0.0,0.0,32.013000000000005,153.18,389.333,399.43800000000005,386.087,338.72,312.932,264.723,246.5,231.907,229.855,227.98,226.644,267.382,282.793,379.76599999999996,410.80300000000005,324.161,186.394,69.697,22.266,0.0,0.0,138.90200000000002,187.475,313.377,420.86599999999993,437.23700000000014,421.278,365.69599999999997,331.897,276.316,258.135,243.827,242.30300000000003,240.075,237.975,278.922,296.791,394.43800000000005,423.889,267.125,98.357,0.0,0.0,0.0,0.0,0.0,0.0,210.05200000000002,357.593,419.772,405.853,353.843,323.215,270.358,251.043,234.604,233.378,232.734,231.958,272.97,286.631,385.653,422.60600000000005,438.209,459.20300000000003,378.977,342.316,307.383,266.038,360.545,391.732,403.21900000000005,430.958,412.056,404.492,353.42000000000013,326.671,278.615,259.35200000000003,242.22099999999998,239.01,237.517,236.767,277.55,290.769,384.095,428.18699999999995,470.67,353.01199999999994,246.16900000000004,179.16099999999997,0.0,0.0,38.93000000000001,0.0,333.227,427.662,421.675,410.63800000000003,361.11699999999996,333.162,280.435,259.688,242.635,239.813,239.71200000000002,238.19799999999998,250.642,264.56,299.241,300.397,267.79200000000003,235.356,116.65,5.867999999999999,0.0,0.0,0.0,0.0,0.0,227.74200000000002,403.14599999999996,392.969,349.04699999999997,328.189,295.075,275.64599999999996,253.58900000000003,249.937,248.623,247.122,259.809,274.823,309.691,260.34,79.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.521,385.76599999999996,377.143,359.749,337.841,303.475,282.139,262.318,258.702,254.764,252.69799999999998,266.11400000000003,277.29200000000003,312.233,265.4,239.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.15400000000002,384.63,383.034,368.656,346.954,312.422,291.782,278.428,273.881,268.595,263.887,302.119,314.58699999999993,413.25999999999993,447.08,454.416,282.20599999999996,339.73800000000006,262.49,123.583,230.03900000000002,135.92,369.509,541.286,540.306,458.7600000000001,448.809,397.134,368.639,314.67599999999993,290.88599999999997,273.58099999999996,273.439,271.612,269.375,310.20599999999996,325.622,423.153,472.432,522.489,558.753,535.1669999999999,338.43699999999995,401.23699999999997,198.618,161.66499999999996,314.837,590.0089999999999,401.82800000000003,464.80300000000005,451.093,402.31,374.469,318.7519999999999,297.428,282.48400000000004,281.65,280.253,277.684,317.031,330.79699999999997,425.472,433.07099999999997,264.301,59.001000000000005,0.0,0.0,0.0,0.0,0.0,0.0,179.405,356.015,463.35400000000004,458.89300000000003,408.45599999999996,376.42199999999997,316.638,292.007,271.693,264.008,258.8,256.379,297.407,315.309,410.54,415.50199999999995,258.587,65.869,0.0,0.0,0.0,0.0,0.0,17.201,222.963,390.954,470.30300000000005,454.20599999999996,406.178,376.75699999999995,320.936,298.902,279.515,276.715,273.373,272.075,288.465,303.249,342.418,337.98400000000004,124.63500000000002,29.741,0.0,0.0,0.0,0.0,32.400999999999996,89.63600000000001,1.517,200.12099999999998,384.81,376.282,326.844,303.52299999999997,271.987,255.253,239.343,239.755,241.699,241.149,254.433,263.944,293.962,241.479,120.9,0.0,0.0,0.0,0.0,0.0,0.0,73.233,240.949,238.27500000000003,321.732,322.80599999999987,316.507,301.64799999999997,273.014,256.21299999999997,248.274,247.993,249.144,249.66800000000003,289.527,301.45,391.61,389.04500000000013,276.748,239.623,80.507,0.0,0.0,9.821,86.425,106.27799999999999,298.374,434.615,430.875,431.36,386.11699999999996,359.07099999999997,305.302,287.401,267.848,263.278,262.105,258.681,296.692,307.224,393.75,439.569,420.01099999999997,275.08799999999997,279.611,213.005,111.811,48.095,107.255,170.69299999999998,307.693,452.87300000000005,459.07099999999997,435.16,370.751,331.61199999999997,273.914,251.522,255.158,252.173,250.67700000000002,250.525,292.173,306.784,392.139,382.30800000000005,204.61,12.860999999999999,0.0,0.0,0.0,0.0,0.0,0.0,212.483,360.029,438.72500000000014,427.69800000000004,375.361,344.63800000000003,292.795,276.881,264.47900000000004,263.478,263.998,265.858,307.07599999999996,321.22899999999987,406.093,390.569,204.991,6.97,0.0,0.0,0.0,0.0,0.0,0.0,181.919,328.18,444.589,439.55199999999996,389.412,360.32,309.901,291.58799999999997,275.593,272.894,272.765,272.978,312.95,325.095,412.411,407.79699999999997,254.92,97.693,0.0,0.0,0.0,0.0,0.0,50.172,243.523,392.51599999999996,478.954,471.565,419.52600000000007,388.94,334.74699999999996,316.932,303.41700000000003,301.122,297.154,292.85200000000003,302.283,314.7,343.244,318.11400000000003,376.93,0.0,243.968,213.24099999999999,76.809,0.0,0.0,0.0,26.671,252.93,449.608,449.214,408.026,386.86400000000003,352.57599999999996,330.534,305.731,299.55400000000003,297.45900000000006,297.79500000000013,311.41900000000004,321.18,346.089,261.879,51.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.51,413.605,413.327,398.121,375.6,339.876,315.666,297.38599999999997,293.501,292.031,286.111,325.007,340.694,429.481,409.974,211.77900000000002,9.05,0.0,0.0,0.0,0.0,0.0,0.0,160.90600000000003,335.06800000000004,444.585,458.125,409.15,379.06300000000005,325.035,302.454,282.106,278.04900000000004,276.63,276.129,317.737,332.65,418.75800000000004,392.912,193.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.50999999999996,342.776,444.065,456.908,408.06800000000004,374.2360000000001,313.751,285.932,265.621,262.002,259.019,257.209,297.757,311.699,399.95300000000003,385.509,227.707,9.472999999999999,0.0,0.0,0.0,0.0,0.0,5.987,194.409,353.39099999999996,443.727,451.539,403.10699999999997,371.395,313.811,291.54,272.29200000000003,266.961,264.112,264.654,307.078,322.047,411.475,389.095,211.984,26.171999999999997,0.0,0.0,0.0,0.0,0.0,0.0,204.52200000000002,363.57300000000004,452.285,460.664,410.81300000000005,379.071,321.981,300.077,281.936,280.548,278.046,275.12,315.52600000000007,331.844,421.85900000000004,409.56300000000005,253.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.998,311.372,402.93300000000005,412.197,363.17,337.8350000000001,289.774,273.855,262.376,262.832,266.774,269.531,284.871,299.572,319.839,272.07,43.208999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.36300000000003,390.27600000000007,403.376,364.101,346.23800000000006,310.137,279.113,250.96400000000003,248.18,246.179,259.579,273.20099999999996,313.488,300.153,230.92700000000002,58.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.994,188.54,366.82299999999987,372.221,351.374,316.94599999999997,294.259,277.664,280.225,276.472,270.813,307.5420000000001,326.035,428.03199999999987,484.99300000000005,459.37199999999996,354.272,364.94300000000004,478.7,284.671,200.967,0.0,0.0,76.23100000000001,197.80700000000002,310.523,488.866,456.06800000000004,421.134,364.147,340.44199999999995,318.493,310.867,306.725,304.134,343.705,356.694,456.72900000000004,513.325,446.91900000000004,243.325,62.001000000000005,95.619,0.0,0.0,0.0,0.0,13.513,137.614,253.51300000000003,435.86199999999997,405.129,368.31199999999995,308.097,285.597,271.101,268.192,268.319,269.968,310.633,323.311,419.041,473.978,390.86400000000003,171.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.31,179.285,376.74199999999996,360.336,334.769,287.65,274.72,262.853,264.752,265.82599999999996,269.101,308.722,324.61,419.098,476.092,394.67400000000004,182.935,30.449000000000005,0.0,0.0,0.0,0.0,0.0,6.992999999999999,227.142,256.64099999999996,395.413,370.689,344.596,295.296,278.887,265.858,260.883,257.691,259.673,302.60900000000004,318.62599999999986,418.915,476.421,477.834,453.342,418.171,353.046,416.29699999999997,463.88,333.44199999999995,266.068,530.703,339.11,314.192,400.67900000000003,366.369,341.701,294.95099999999996,280.056,267.85200000000003,266.675,265.781,265.358,279.915,293.012,327.944,362.163,282.592,214.799,115.93899999999998,134.642,0.0,67.305,88.335,49.907,87.61399999999999,304.621,334.441,392.405,364.395,344.539,312.473,291.63599999999997,272.566,263.856,261.056,259.369,276.802,294.322,338.4530000000001,327.57099999999997,288.23900000000003,218.695,35.203,0.0,0.0,0.0,0.0,0.0,0.0,41.20199999999999,169.283,309.135,322.295,307.056,279.642,264.127,252.245,255.88,256.107,256.726,298.437,312.33299999999997,409.483,459.713,369.435,376.275,121.95300000000002,0.0,0.0,0.0,0.0,0.0,0.0,237.30700000000002,252.44099999999997,383.582,362.091,334.00199999999995,284.48,269.505,257.494,257.569,257.95599999999996,258.902,300.625,314.499,412.346,463.597,354.57,107.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.201,198.604,400.84,385.75500000000005,353.855,302.606,285.452,270.682,269.828,269.001,266.868,310.018,324.744,421.477,469.726,365.48699999999997,130.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.51700000000001,216.47,412.685,396.977,364.76300000000003,314.097,297.002,281.595,278.837,277.08,274.565,313.46,326.348,424.874,472.401,370.565,150.02100000000002,0.0,0.0,0.0,86.56200000000001,0.0,0.0,0.0,99.494,213.53799999999998,416.13300000000004,404.10699999999997,371.42400000000004,317.225,294.365,273.29400000000004,266.976,263.10200000000003,259.35400000000004,299.121,312.082,414.452,465.55699999999996,376.96,170.403,0.0,0.0,169.075,0.0,0.0,68.309,274.195,294.129,308.316,431.725,407.79900000000004,376.37300000000005,321.257,299.88,280.119,273.981,271.232,269.035,281.395,293.72,334.93699999999995,363.56800000000004,343.73299999999995,381.20599999999996,390.75599999999986,326.899,174.893,87.48899999999999,0.0,83.411,99.969,282.91900000000004,348.722,421.89300000000003,398.19699999999995,373.275,336.62199999999996,303.691,286.666,282.649,277.538,270.725,280.198,289.357,328.66,311.289,320.89,310.34,263.797,237.463,242.422,244.80599999999998,313.42900000000003,311.918,321.512,351.0619999999999,361.63699999999994,388.13699999999994,386.056,362.54,326.262,296.651,274.009,269.809,264.96,262.04900000000004,300.279,311.96,411.31800000000004,463.131,500.54900000000004,547.012,538.137,543.234,473.719,541.361,536.724,589.607,553.0880000000001,507.29900000000004,435.116,480.17199999999997,445.957,412.74199999999996,357.74699999999996,330.776,304.033,293.35200000000003,286.98400000000004,280.976,320.54200000000003,331.309,428.796,477.098,382.56300000000005,190.81400000000002,11.742,0.0,151.85399999999998,228.503,103.439,222.584,7.488000000000001,376.548,255.457,434.278,429.25,399.921,343.097,314.14199999999994,291.415,285.438,279.76099999999997,276.278,315.73399999999987,328.663,428.339,480.01800000000003,486.051,375.205,207.243,166.535,207.355,199.032,146.474,229.248,106.65699999999998,276.315,314.83899999999994,451.36300000000006,438.702,405.61900000000014,349.7000000000001,324.67,302.08,295.68900000000014,290.041,284.425,322.793,336.092,438.42199999999997,484.978,380.961,176.33900000000003,48.443000000000005,0.0,0.0,0.0,0.0,0.0,108.44100000000002,265.572,299.746,426.69300000000004,410.956,381.97900000000004,331.149,312.735,295.45799999999997,291.531,286.349,282.71,322.50400000000013,336.556,437.401,483.774,386.25300000000004,231.488,155.563,113.715,74.944,38.18999999999999,0.0,35.545,308.03,392.728,364.74800000000005,446.135,424.35,392.256,334.76800000000003,309.125,288.643,282.202,277.686,273.067,283.798,294.745,332.483,355.42800000000005,287.163,249.956,171.502,0.0,0.0,0.0,0.0,0.0,0.0,69.457,375.06199999999995,439.74199999999996,436.023,404.773,366.81,345.31800000000004,324.538,315.177,311.035,308.774,321.925,334.546,368.839,334.85899999999987,207.391,13.004000000000001,56.687,0.0,0.0,0.0,0.0,0.0,0.0,47.506,328.265,426.62699999999995,436.0,403.129,363.145,340.465,319.724,318.948,315.631,312.041,346.901,357.07199999999995,457.468,491.398,508.653,446.8,369.94199999999995,373.18300000000005,247.305,114.946,85.677,119.912,66.828,326.98,411.51,489.665,461.156,425.336,364.832,339.72900000000004,320.998,316.52299999999997,307.015,300.41,338.712,352.885,453.634,492.14599999999996,374.848,164.734,0.0,0.0,0.0,0.0,0.0,0.0,8.665,144.86,264.813,456.63800000000003,451.971,420.37300000000005,364.52,341.26300000000003,323.18,320.27299999999997,317.72,314.845,351.995,364.971,469.523,509.468,379.421,175.03799999999998,0.0,0.0,0.0,0.0,0.0,0.0,8.238999999999999,134.68200000000002,240.062,425.292,430.889,400.81800000000004,345.403,319.137,291.688,274.44599999999997,269.327,261.284,295.45099999999996,309.116,408.761,441.981,300.251,80.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.17799999999999,171.187,369.3,374.43300000000005,342.70700000000005,290.004,271.791,257.189,253.766,252.583,252.58,294.811,311.347,416.905,455.999,340.918,218.113,73.64,35.512,0.0,11.901,0.0,187.30700000000002,196.77599999999998,112.119,219.942,400.798,404.0990000000001,375.056,322.67900000000003,298.58099999999996,274.399,267.651,264.406,262.372,275.86,289.068,327.45799999999997,331.22000000000014,194.34799999999998,178.442,211.405,208.565,63.18899999999999,0.0,153.459,158.828,169.958,281.788,379.26,405.088,397.07,373.782,336.34699999999987,306.72900000000004,280.702,268.246,267.129,269.906,285.56,295.92,334.009,297.345,267.754,165.11200000000005,195.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.97799999999998,373.3,400.885,363.298,316.091,287.731,269.913,272.527,271.361,271.626,312.97700000000003,325.363,422.749,439.89099999999996,291.629,53.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.523,236.078,392.355,402.45599999999996,369.434,314.416,290.753,272.559,266.786,263.267,261.131,299.907,314.04,415.949,438.49699999999996,306.012,99.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.68799999999999,220.789,423.64099999999996,436.412,408.48,354.48800000000006,332.777,313.827,308.7630000000001,303.746,299.98,340.298,356.10900000000004,459.85699999999997,479.077,338.61400000000003,123.19700000000002,0.0,0.0,0.0,0.0,0.0,0.0,11.147,135.441,247.15900000000002,448.524,459.978,426.07199999999995,369.345,346.82599999999996,326.199,318.353,313.52,313.46,356.176,370.695,474.04400000000004,492.055,363.749,161.208,0.0,0.0,0.0,0.0,0.0,0.0,40.28399999999999,171.34799999999998,272.805,464.494,467.101,429.223,371.145,343.86199999999997,321.468,317.35200000000003,314.312,309.531,348.327,362.903,467.409,488.202,375.217,181.03400000000002,188.092,251.925,192.676,456.79,43.033,0.0,64.362,188.859,295.671,469.655,470.88599999999997,433.347,374.73400000000004,348.589,324.077,316.987,310.89099999999996,306.532,320.005,336.48900000000003,382.30300000000005,377.733,222.49400000000003,204.907,10.19,0.0,0.0,0.0,0.0,0.0,0.0,45.086999999999996,248.68099999999998,435.276,447.175,418.42699999999996,377.656,349.895,328.095,313.58300000000014,304.46299999999997,299.793,313.559,326.35,368.161,314.032,181.55200000000002,0.0,0.0,0.0,190.285,0.0,0.0,0.0,63.065,196.533,300.721,360.68800000000005,408.866,387.805,348.72,318.694,293.624,284.068,273.505,267.286,304.16700000000003,315.08799999999997,414.69199999999995,428.43,462.92800000000005,403.411,392.981,386.1,198.511,44.03,295.752,281.66900000000004,391.731,359.54699999999997,322.98,392.994,415.844,382.55199999999996,326.176,303.135,284.149,279.433,272.73400000000004,266.877,305.05500000000006,316.14799999999997,408.94,438.47,432.041,97.73,95.98,34.626999999999995,0.0,47.148,0.0,61.705,120.59200000000001,224.84599999999998,233.197,406.759,425.12300000000005,391.041,335.11199999999997,309.987,288.046,282.887,280.103,275.806,313.803,327.07599999999996,421.767,467.352,511.713,510.695,501.884,518.6659999999999,460.56,451.531,260.358,312.934,409.749,432.713,424.173,459.092,428.639,392.64099999999996,335.884,311.144,289.925,279.857,271.616,268.55,308.611,322.80599999999987,416.962,430.426,292.803,92.74200000000002,0.0,0.0,0.0,0.0,0.0,0.0,1.8430000000000002,124.861,227.075,416.777,436.01100000000014,400.589,345.57300000000004,323.24599999999987,303.561,298.279,293.02099999999996,288.577,330.033,344.39099999999996,439.171,454.94,321.12999999999994,126.25,0.0,0.0,0.0,0.0,0.0,0.0,15.035,441.774,223.843,404.843,420.343,389.314,331.314,303.668,280.735,273.901,266.772,263.855,279.097,290.645,324.226,319.10400000000004,138.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.62400000000002,384.95,413.525,386.445,348.59,322.362,300.661,291.406,288.565,285.69,298.608,309.22900000000004,343.394,287.91700000000003,126.31299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.172,335.894,398.64,376.86,341.19599999999997,315.308,292.552,290.937,284.30400000000003,276.73400000000004,313.504,324.558,416.005,423.68800000000005,287.467,100.93799999999999,0.0,0.0,0.0,0.0,0.0,0.0,220.03000000000003,115.561,210.63099999999997,408.25199999999995,439.70599999999996,400.486,343.842,320.22000000000014,292.145,276.335,268.498,264.92400000000004,304.61500000000007,316.795,408.789,415.99199999999996,284.151,92.53199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.161,193.514,385.269,412.187,375.24,320.124,299.21900000000005,278.932,272.899,269.433,267.834,307.48400000000004,319.682,412.962,418.025,266.95,74.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.88,186.06599999999997,383.689,413.11699999999996,380.24300000000005,325.904,301.456,276.612,269.944,266.603,262.64599999999996,300.62,312.894,403.468,423.68,407.366,253.894,64.439,0.0,0.0,0.0,0.0,0.0,0.0,107.525,201.546,378.82599999999996,405.972,374.372,319.357,298.027,277.69599999999997,269.64,265.95099999999996,265.721,305.415,318.683,409.675,416.134,357.444,200.452,93.48700000000001,134.47299999999998,0.0,188.05200000000002,0.0,117.934,176.93599999999998,302.994,315.748,399.82,419.31699999999995,388.31800000000004,332.413,310.10500000000013,289.79400000000004,282.962,279.87,276.627,285.348,295.763,329.298,340.556,282.41200000000003,49.169,159.20600000000002,0.0,0.0,0.0,134.149,124.31700000000001,137.279,226.935,305.308,381.18800000000005,394.93,368.04,328.88599999999997,302.877,282.014,272.57099999999997,268.447,263.173,273.47700000000003,283.637,307.942,243.55900000000003,199.363,0.0,0.0,59.23,0.0,0.0,0.0,0.0,78.714,182.88099999999997,276.073,341.361,383.721,357.49199999999996,317.973,291.82599999999996,270.445,269.058,265.954,263.314,303.131,316.83099999999996,402.01299999999986,450.86800000000005,392.50300000000004,519.7869999999999,522.179,423.074,253.26,180.577,278.166,329.36,300.307,298.449,307.32699999999994,420.94800000000004,437.79,393.486,331.63699999999994,317.10900000000004,295.815,290.79900000000004,289.038,281.342,318.83,334.524,416.075,470.273,365.52,369.41,370.38199999999995,0.0,70.441,296.664,227.30900000000003,331.983,365.843,338.847,388.166,413.55199999999996,420.07800000000003,392.48400000000004,337.789,314.135,295.137,291.248,289.675,288.512,327.57599999999996,340.899,428.941,469.28,503.99800000000005,478.339,245.332,0.0,0.0,0.0,0.0,0.0,0.0,129.178,228.738,413.5,436.527,401.98300000000006,347.222,326.555,306.369,299.43,293.724,287.455,322.24700000000007,327.504,410.441,422.481,287.017,105.745,0.0,0.0,0.0,0.0,0.0,0.0,30.074,114.604,203.105,409.28,439.444,399.514,334.827,305.358,278.849,267.764,262.528,259.437,299.48,312.04800000000006,398.463,404.908,257.473,76.745,0.0,0.0,0.0,0.0,0.0,0.0,58.87,153.7,240.47099999999998,413.305,429.05199999999996,390.213,330.26800000000003,303.949,280.846,273.251,267.656,263.314,275.198,287.078,311.339,289.866,104.95700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.438,383.473,432.495,406.842,355.475,321.692,296.871,281.177,273.079,269.51599999999996,281.207,292.212,317.57099999999997,254.583,90.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.74900000000002,360.481,429.206,404.82599999999996,364.3,334.365,309.187,308.505,303.138,293.574,328.327,338.713,424.0100000000001,429.93800000000005,298.427,132.54,0.0,0.0,0.0,0.0,0.0,0.0,48.729,170.794,257.54200000000003,433.78400000000005,466.20599999999996,422.81800000000004,358.244,327.591,302.595,296.345,291.796,289.247,328.81999999999994,345.334,435.298,445.347,355.19800000000004,219.915,69.294,244.88299999999998,216.005,0.0,0.0,1.375,163.385,98.205,205.327,362.32800000000003,415.67900000000003,391.82,333.80599999999987,307.707,290.006,287.061,287.355,283.41200000000003,319.03,329.754,414.834,418.36699999999996,309.791,195.459,83.587,107.661,0.0,0.0,0.0,146.57399999999998,394.621,408.75800000000004,355.276,447.665,454.786,420.56199999999995,366.445,341.754,325.349,318.66900000000004,311.576,305.371,342.162,350.665,432.57,486.1,413.801,314.927,220.86599999999999,71.743,33.715,0.0,0.0,0.0,102.081,196.797,278.663,427.914,461.108,426.54699999999997,374.273,351.145,331.61699999999996,327.93699999999995,321.693,314.988,351.04700000000014,361.91,447.371,467.69699999999995,437.35400000000004,321.6020000000001,209.722,268.764,237.171,56.577,103.088,49.66,191.937,191.963,276.755,434.435,472.514,439.52600000000007,381.546,355.07300000000004,329.767,319.843,311.95599999999996,302.905,310.345,318.628,342.417,334.8,177.768,24.921,0.0,0.0,0.0,0.0,0.0,0.0,186.331,61.04,242.535,406.837,458.559,435.00000000000006,397.95099999999996,374.339,351.494,339.36199999999997,334.93699999999995,331.714,343.74,353.63199999999995,376.353,314.126,154.10399999999998,0.0,48.494,0.0,0.0,0.0,0.0,0.0,0.0,112.955,272.256,407.405,466.959,444.17900000000003,408.389,383.163,360.44699999999995,358.374,351.608,341.72300000000007,376.97900000000004,389.18699999999995,469.298,507.809,589.648,513.183,401.26100000000014,91.245,270.691,351.62800000000004,176.692,182.727,475.941,498.102,436.75,462.548,500.94799999999987,462.51800000000003,399.363,372.43,349.657,340.931,335.95099999999996,332.124,372.228,384.966,464.57199999999995,472.272,316.48000000000013,118.49700000000001,0.0,0.0,0.0,0.0,0.0,0.0,65.917,170.11,277.593,441.56,483.046,449.624,392.457,367.6,344.9170000000001,336.76300000000003,330.284,325.531,364.024,377.99300000000005,460.37,465.38700000000006,328.67900000000003,154.389,1.8019999999999998,0.0,0.0,0.0,0.0,0.0,74.65100000000001,165.727,238.334,412.848,463.025,429.01,373.474,351.13300000000004,332.20899999999995,327.88199999999995,323.374,316.031,350.33,361.829,444.392,487.311,324.837,151.433,0.0,0.0,0.0,0.0,94.70200000000001,0.0,84.09700000000001,184.717,269.308,431.31,475.871,438.471,379.095,354.30699999999996,330.723,321.49099999999993,317.237,311.29900000000004,348.879,359.85400000000004,439.105,458.57800000000003,338.86699999999996,172.37599999999998,30.895,0.0,0.0,0.0,0.0,0.0,590.0089999999999,427.778,286.949,433.219,482.024,448.289,388.23199999999997,361.607,339.87300000000005,333.54699999999997,330.163,324.276,335.676,350.93300000000005,372.157,351.963,233.22299999999998,29.965999999999998,0.0,0.0,0.0,0.0,22.406,284.76599999999996,0.0,95.84,190.015,371.9,443.905,427.832,394.66,371.96699999999987,352.69300000000004,344.657,338.17900000000003,332.04099999999994,340.694,352.18900000000014,376.853,305.048,155.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.11599999999999,316.99,416.205,400.713,374.344,361.53,342.24199999999996,337.713,331.99699999999996,331.62,375.475,387.88800000000003,467.48199999999997,470.525,326.70899999999995,172.657,25.574,0.0,0.0,0.0,0.0,0.0,55.131,127.40600000000002,199.875,383.935,448.29699999999997,421.537,362.80300000000005,338.352,319.298,313.58099999999996,313.42999999999995,314.08299999999997,356.50199999999995,372.37,450.31300000000005,475.82800000000003,378.29,193.665,18.298,0.0,0.0,0.0,0.0,0.0,11.299000000000001,96.42200000000001,192.60299999999998,388.535,444.152,417.766,363.889,340.78,320.05400000000003,305.373,290.903,280.20099999999996,313.955,327.645,411.3490000000001,456.10699999999997,333.25800000000004,217.271,94.656,0.0,0.0,42.077,0.0,134.795,138.332,155.66299999999998,201.362,369.13800000000003,431.9,401.392,343.48,318.505,296.635,290.86400000000003,287.237,284.017,320.987,329.83,407.05400000000003,426.836,369.47000000000014,192.69099999999997,47.277,0.0,0.0,0.0,0.0,131.156,74.749,94.76299999999999,245.98,365.06799999999987,435.615,410.24699999999996,340.64599999999996,299.218,278.643,272.38599999999997,269.082,267.094,307.024,320.23900000000003,398.92900000000003,386.39299999999986,255.333,85.31700000000001,0.0,0.0,0.0,0.0,0.0,0.0,112.369,165.519,258.683,359.80199999999996,419.42700000000013,390.531,337.325,314.149,292.506,281.474,273.725,269.709,282.21299999999997,293.594,310.855,299.51099999999997,139.435,69.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.319,324.27299999999997,378.23699999999997,440.037,417.458,381.471,369.342,342.24,321.08299999999997,319.3280000000001,311.23400000000004,316.837,330.968,352.593,295.6670000000001,147.27200000000002,7.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.164,184.037,345.96,438.755,419.85400000000004,382.796,357.30400000000003,335.974,327.158,319.972,315.45,324.73,334.284,351.545,287.981,196.157,12.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.406,200.123,346.13,441.28,419.012,384.129,361.29,343.435,339.325,331.98199999999997,325.755,362.788,375.55,457.963,472.877,366.031,292.177,141.08100000000002,90.296,155.779,406.702,195.658,74.273,212.352,248.82,272.421,413.526,479.38,447.811,391.939,369.418,348.48899999999986,342.684,339.57099999999997,335.48,374.11,387.347,468.814,473.99699999999996,365.529,229.08599999999998,132.704,19.579,0.0,0.0,33.591,118.807,264.993,296.755,304.69900000000007,481.959,497.336,461.96,404.00300000000004,379.917,359.01800000000003,235.03099999999998,227.06400000000002,221.87400000000002,259.911,272.616,352.65399999999994,357.009,228.984,76.73899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.43,88.242,146.341,302.414,372.579,341.55800000000005,286.04900000000004,260.438,238.09,228.69799999999998,221.11,214.91400000000002,252.72,265.434,346.351,353.397,228.50900000000001,75.03,0.0,0.0,0.0,179.66099999999997,137.085,53.286,18.508,102.988,150.52700000000002,304.043,363.98199999999997,329.765,274.062,252.53400000000002,232.78500000000003,224.955,216.487,212.717,223.19,231.28700000000003,250.203,230.24900000000002,181.679,0.0,0.0,0.0,0.0,0.0,52.711999999999996,289.932,104.273,89.682,163.096,273.902,341.48800000000006,319.125,282.89099999999996,258.914,237.585,220.24900000000002,211.42700000000002,207.475,218.739,230.261,249.368,176.37399999999997,13.494000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.296999999999997,202.895,315.567,296.74700000000007,257.78700000000003,230.543,214.033,214.194,211.106,208.827,245.06,257.693,342.57800000000003,343.527,235.67700000000002,80.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.211,121.399,255.915,331.69300000000004,295.635,238.46900000000002,217.49,201.253,196.058,192.234,190.43,233.611,251.312,334.351,332.31699999999995,214.518,221.389,0.0,152.034,0.0,0.0,0.0,0.0,62.398999999999994,150.81699999999995,208.986,362.341,412.708,359.46,285.297,249.761,220.9,212.32299999999998,206.804,200.607,238.856,253.764,335.86,340.994,232.708,86.211,0.0,0.0,10.782,0.0,0.0,0.0,63.80499999999999,142.97899999999998,187.94,335.07800000000003,398.76599999999996,362.631,298.79200000000003,267.241,237.08700000000002,227.2,221.296,216.34,253.51,261.376,338.904,341.028,303.707,91.994,0.0,0.0,0.0,0.0,0.0,0.0,261.671,322.284,207.368,341.79699999999997,398.86199999999997,363.907,305.06000000000006,276.182,250.985,241.997,235.014,225.385,258.508,268.29900000000004,347.006,346.865,238.579,104.59100000000001,0.0,0.0,177.37599999999998,64.748,500.795,0.0,92.211,160.623,200.389,360.7000000000001,410.945,369.18,301.135,266.54,237.412,224.65900000000002,214.912,207.69,218.05700000000002,229.648,245.19299999999998,225.632,77.33599999999998,0.0,0.0,0.0,0.0,0.0,0.0,106.72200000000001,322.824,298.671,312.17900000000003,314.617,335.82199999999995,317.017,282.922,259.845,237.69,219.047,203.412,185.91299999999998,189.09,196.393,211.362,129.66899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.04799999999999,224.392,319.95,293.015,251.601,218.73,193.3,185.301,177.83599999999996,174.157,213.671,227.07299999999998,306.836,344.11800000000005,229.689,101.76100000000001,87.525,0.0,24.54,199.62200000000004,92.786,16.886,206.77599999999998,384.582,398.694,299.599,373.98,343.405,270.207,229.795,207.707,198.76,189.328,182.753,220.87099999999998,233.368,313.394,311.661,216.546,83.113,0.0,0.0,21.67,193.21,13.229,0.0,24.238000000000003,126.809,311.207,333.38199999999995,364.522,319.244,255.44,228.456,205.56799999999998,197.301,189.11599999999999,182.921,220.878,232.549,312.367,318.654,220.673,82.74199999999998,0.0,0.0,55.093999999999994,405.546,0.0,3.068,197.48,509.61300000000006,337.635,330.5,369.92900000000003,332.463,269.873,243.546,219.998,209.287,202.11700000000002,197.828,237.047,251.505,334.18199999999996,350.527,280.45099999999996,354.24099999999993,367.722,311.223,207.90599999999998,0.0,23.622,422.63699999999994,590.0089999999999,408.32800000000003,320.651,324.56,360.59600000000006,329.148,270.883,243.299,217.697,211.438,202.231,191.678,235.53900000000002,253.362,337.477,340.325,235.308,96.538,0.0,0.0,0.0,0.0,0.0,0.0,23.405,84.73200000000001,156.023,308.814,374.47900000000004,336.9500000000001,276.566,254.46400000000003,233.865,225.578,223.726,221.875,233.576,234.785,242.89500000000004,220.66400000000002,38.443000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.78299999999999,245.803,341.46100000000007,319.915,282.428,257.539,235.738,224.18200000000002,222.109,221.361,230.803,241.632,258.125,193.81800000000004,57.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.395,275.375,361.80199999999996,342.204,301.11999999999995,271.068,243.202,243.03799999999998,238.09400000000002,228.74,260.34,270.184,347.33099999999996,356.02099999999996,250.424,115.60700000000001,0.0,0.0,0.0,0.0,0.0,0.0,42.724,151.621,207.993,368.215,401.265,369.99800000000005,307.72700000000003,280.252,258.555,251.942,248.329,244.801,281.224,288.345,362.529,382.301,309.028,207.692,69.34,0.0,0.0,0.0,0.0,0.0,98.135,176.765,222.09400000000002,374.847,418.559,381.44800000000004,322.87500000000006,295.64,263.44599999999997,248.46400000000003,240.955,236.852,276.249,292.503,377.214,403.06300000000005,309.471,211.46900000000002,248.862,325.97700000000003,125.748,0.0,165.88,43.777,181.83900000000003,227.82,373.533,359.185,394.469,356.32599999999996,292.495,267.472,246.94299999999998,240.727,236.627,235.37,274.408,291.099,379.841,399.077,339.065,147.44899999999998,386.93699999999995,538.616,571.5459999999999,393.506,149.405,0.0,145.951,266.847,220.3,339.05400000000003,408.834,391.324,334.155,305.884,282.127,267.651,250.78,236.668,271.759,286.452,366.855,441.85400000000004,465.028,367.279,278.818,35.019,0.0,0.0,0.0,0.0,208.55700000000002,85.31299999999999,172.02700000000002,274.409,348.61400000000003,332.967,278.122,255.36900000000003,236.981,228.217,220.74599999999998,217.476,231.919,246.24900000000002,267.203,255.21599999999998,95.571,53.138999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49100000000001,230.671,316.22,303.595,269.695,249.671,232.75599999999997,225.495,223.548,219.822,228.234,235.06799999999998,250.97,186.015,60.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.24,293.35900000000004,289.264,256.007,232.955,210.737,209.232,206.0,203.637,244.97099999999998,262.156,344.601,361.177,263.483,123.16799999999999,82.214,238.512,458.83099999999996,0.0,0.0,0.0,178.34400000000005,446.19,203.21099999999998,286.851,379.903,368.789,313.055,285.405,258.135,244.764,234.63099999999997,224.362,261.04400000000004,275.39,357.525,372.89599999999996,275.608,153.191,21.329,0.0,0.0,0.0,534.8480000000001,589.112,432.37699999999995,280.589,318.887,430.346,447.969,406.718,339.975,300.876,272.913,259.998,248.167,241.40099999999998,277.849,289.978,369.583,394.066,288.906,162.164,32.53,0.0,465.644,512.243,533.264,428.31800000000004,372.20900000000006,273.073,212.24600000000004,328.744,351.991,329.724,275.71299999999997,253.659,237.118,234.69299999999998,233.58599999999998,231.226,262.92900000000003,271.77299999999997,352.20899999999995,386.226,286.994,153.295,8.371,130.192,405.625,8.269,0.0,47.76,113.52,289.967,129.518,341.48,369.538,344.094,281.272,254.185,238.6,232.317,228.196,222.06099999999998,260.58,276.353,356.316,363.529,384.60300000000007,237.21700000000004,140.438,559.13,499.6,518.293,410.126,217.89,24.013,139.121,380.53,285.46,365.11300000000006,340.55300000000005,280.964,257.28,239.229,281.447,282.244,281.10400000000004,290.763,301.119,318.942,308.887,139.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.931999999999995,209.43099999999998,334.496,416.213,390.658,346.582,321.053,297.946,284.974,275.626,266.03,276.905,290.32,314.244,255.98,140.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.704,205.266,346.577,423.45,396.934,358.1910000000001,331.497,311.368,303.756,291.801,285.122,322.975,335.725,420.616,449.522,369.695,248.26,123.745,103.351,1.3659999999999999,47.711000000000006,68.833,158.028,268.781,315.231,279.113,406.634,466.99300000000005,434.81800000000004,369.181,339.925,316.97,304.283,296.185,293.368,299.216,305.6880000000001,324.873,275.312,166.83900000000003,20.079,0.0,0.0,0.0,9.825,0.0,375.45300000000003,321.71800000000013,291.469,207.40200000000002,348.903,442.5,411.721,361.712,330.93300000000005,304.362,296.42599999999993,287.874,276.23,307.783,319.268,396.29,408.394,347.42900000000003,242.91099999999997,109.881,16.63,0.0,93.5,127.835,0.0,0.0,64.236,105.65,277.786,365.38599999999997,342.213,286.325,264.783,245.662,241.49400000000003,233.512,226.016,264.52,278.89099999999996,360.73900000000003,389.765,296.289,177.52700000000002,48.403,0.0,0.0,0.0,0.0,164.94,93.81700000000001,131.503,174.975,317.994,388.74,361.352,298.447,269.063,248.67700000000002,244.50599999999997,241.053,237.48400000000004,278.138,290.069,371.473,396.21100000000007,316.868,255.804,112.02799999999999,22.871,33.413000000000004,0.0,68.882,0.0,174.891,180.24099999999999,208.285,419.95,416.689,377.17800000000005,315.17500000000007,289.709,268.655,264.437,256.529,248.808,259.371,268.103,285.325,322.075,302.184,252.388,254.722,41.931999999999995,0.0,0.0,0.0,0.0,63.1,158.92600000000002,167.172,279.568,365.17900000000003,350.435,313.643,290.189,268.425,257.121,252.62900000000002,246.75799999999998,260.207,269.97900000000004,284.98,235.826,200.15900000000002,149.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.17,280.837,347.722,392.319,382.57199999999995,348.749,324.406,300.091,290.818,280.013,272.59,307.42400000000004,318.91200000000003,406.62199999999996,445.265,361.963,242.669,112.682,173.888,81.919,448.194,8.597000000000001,92.913,292.676,535.746,390.658,402.26099999999997,393.413,375.827,323.606,302.71299999999997,279.276,270.712,265.851,260.14799999999997,294.204,304.268,391.705,429.539,366.459,247.033,117.491,26.451,276.844,38.774,6.318,182.065,56.74400000000001,225.97000000000003,288.884,432.901,457.93,418.093,355.767,326.257,296.051,283.421,279.949,273.017,310.02600000000007,324.366,414.231,440.874,367.017,236.30200000000002,178.21200000000002,117.726,73.077,211.37400000000002,250.6,145.69299999999998,164.532,298.277,296.71299999999997,427.25699999999995,475.74199999999996,444.07099999999997,381.032,343.656,317.801,304.89200000000005,296.395,292.258,333.795,350.746,445.50099999999986,484.795,406.006,268.337,126.47100000000002,35.959,0.0,53.066,0.0,53.833999999999996,179.513,249.988,277.629,433.796,473.92199999999997,436.097,373.395,347.93699999999995,338.19199999999995,324.445,316.202,308.48,347.334,361.647,453.858,493.13400000000007,413.069,316.932,205.24400000000003,249.835,503.723,590.0089999999999,420.403,132.72299999999998,310.704,316.985,261.211,436.51599999999996,469.106,438.55700000000013,381.541,331.136,305.008,304.198,301.754,293.29900000000004,303.85899999999987,318.068,344.49,343.421,266.89599999999996,75.878,273.084,0.0,0.0,306.67900000000003,303.99200000000013,129.418,143.806,214.12400000000002,321.981,411.757,419.324,397.73199999999997,359.249,323.67,297.53,291.942,288.98400000000004,282.24,286.01099999999997,296.111,323.598,299.78,181.614,273.32599999999996,167.40200000000002,114.096,0.0,0.0,0.0,0.0,0.0,347.00300000000004,244.658,284.685,392.23800000000006,380.81300000000005,333.648,303.41399999999993,286.22700000000003,280.889,267.911,264.438,308.525,311.258,389.756,447.75199999999995,410.68699999999995,416.624,293.435,0.0,7.207000000000001,0.0,145.306,341.54,109.54299999999999,146.18,207.736,367.9500000000001,445.96,420.705,356.494,330.644,306.744,298.62599999999986,291.04400000000004,283.67400000000004,321.08,335.223,424.134,447.362,357.212,198.72,34.943000000000005,0.0,333.269,10.379000000000001,0.0,0.0,91.553,170.551,302.14599999999996,403.594,453.142,417.603,362.593,338.8830000000001,314.476,305.103,298.68500000000006,287.278,321.97900000000004,337.954,428.466,469.124,388.38800000000003,235.40099999999998,84.39999999999998,0.0,0.0,151.111,0.0,236.489,135.007,215.24099999999999,258.622,412.515,468.89300000000003,426.06900000000013,364.819,340.16900000000004,319.355,308.80000000000007,296.183,288.474,330.82800000000003,343.529,431.094,462.395,386.98699999999997,295.203,139.358,79.279,0.0,0.0,0.0,376.314,300.349,231.639,261.532,415.70599999999996,461.478,414.56300000000005,354.92,328.88800000000003,307.18,299.814,291.607,286.695,328.31,341.57599999999996,428.70099999999996,453.594,362.565,223.678,93.28200000000001,8.468,0.0,0.0,0.0,11.681,135.545,207.88,249.40200000000002,397.089,456.97900000000004,416.13200000000006,358.094,332.15,309.197,299.786,285.2,282.147,302.248,315.71899999999994,336.163,322.999,183.343,85.936,0.0,26.165,249.732,0.0,0.0,0.0,0.0,21.454,194.104,352.44300000000004,432.91399999999993,405.977,360.06700000000006,337.99699999999996,308.249,289.195,278.381,276.094,293.296,301.663,330.00699999999995,286.058,164.96200000000002,26.989,39.385,281.293,0.0,0.0,0.0,0.0,0.0,80.773,172.144,264.08799999999997,367.775,352.385,318.064,300.383,279.962,274.79200000000003,269.99,266.225,302.52,313.574,404.88300000000004,434.811,380.599,265.89799999999997,114.57700000000001,86.771,0.0,0.0,59.598,34.439,18.541,78.91199999999999,217.399,326.556,386.083,364.714,312.988,293.262,274.342,270.123,268.046,266.54900000000004,308.242,320.572,409.619,445.42,351.24800000000005,209.054,78.33399999999997,0.0,0.0,76.691,573.74,299.37,3.8160000000000003,50.81,167.80700000000002,334.886,416.68699999999995,387.164,331.914,306.397,285.111,278.225,271.95099999999996,268.10400000000004,307.496,320.087,408.77,439.7,398.829,292.58,215.923,80.34899999999999,294.53700000000003,393.735,277.38599999999997,243.959,334.759,393.35900000000004,393.686,436.98199999999997,454.684,412.24699999999996,348.574,324.785,303.543,292.472,285.953,284.012,323.365,338.785,426.778,479.491,449.514,488.631,506.00699999999995,221.86599999999999,282.14799999999997,307.676,115.214,164.695,222.07300000000004,375.849,400.81199999999995,421.402,478.879,431.68199999999996,371.73800000000006,347.05800000000005,320.39,310.242,304.937,302.01099999999997,343.6,362.034,453.411,470.468,368.499,367.25699999999995,385.26599999999996,3.606,125.671,155.276,0.0,26.484,130.651,355.36800000000005,332.769,479.702,468.566,428.11800000000005,368.483,327.507,303.545,301.65,292.902,286.86400000000003,301.389,315.37,344.34,352.651,228.325,110.17399999999999,0.0,0.0,0.0,0.0,0.0,247.065,0.0,69.094,232.61,372.76099999999997,439.31300000000005,404.115,363.32,337.425,314.223,299.64,293.492,289.959,298.94700000000006,312.97900000000004,343.121,297.64699999999993,164.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.777,199.90400000000002,355.32300000000004,437.404,409.899,367.849,338.73400000000004,315.25900000000007,311.626,304.738,301.084,337.295,347.665,444.411,483.43800000000005,440.395,253.86900000000003,116.807,28.124000000000002,0.0,0.0,0.0,40.294000000000004,322.436,245.28799999999998,288.89099999999996,434.776,471.92900000000003,423.03,355.97900000000004,322.743,299.259,162.322,155.69,147.227,181.421,194.47400000000002,290.493,329.59100000000007,317.237,137.845,186.205,57.729,0.0,151.83799999999997,183.595,179.655,29.419000000000004,35.051,100.20700000000001,226.859,276.776,244.83700000000002,190.115,165.72400000000002,144.09799999999998,136.355,128.174,124.45200000000001,161.68,170.838,264.47,286.759,201.407,74.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.399,240.18700000000004,210.993,154.17700000000002,129.168,107.868,102.67,99.98299999999999,97.45100000000001,137.046,150.476,245.80900000000003,267.486,185.035,51.593,0.0,0.0,0.0,0.0,180.90900000000002,306.559,287.95099999999996,128.634,133.053,288.26599999999996,336.105,300.368,246.08000000000004,189.90599999999998,155.105,158.351,153.987,146.27100000000002,183.83,198.165,293.341,310.923,211.051,33.714,0.0,0.0,0.0,0.0,0.0,72.266,50.951,205.56599999999997,239.297,322.189,338.866,298.89,236.61599999999999,201.033,180.628,165.06799999999998,151.394,146.812,156.444,164.88400000000001,196.44099999999997,190.437,46.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.272,214.28,289.748,268.691,234.31,190.72,151.741,133.217,128.428,127.883,142.61,156.42600000000002,190.44,141.681,44.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.348,204.02599999999998,283.819,250.77700000000002,213.158,187.24400000000003,167.59400000000002,168.222,165.386,159.119,197.028,203.575,291.55400000000003,332.215,263.413,201.388,0.0,0.0,0.0,0.0,0.0,0.0,52.138999999999996,169.787,156.67600000000002,358.68799999999993,326.728,288.31,222.25100000000003,193.417,175.11200000000005,167.75099999999998,161.405,159.513,199.96599999999998,214.08700000000002,305.082,338.789,294.834,167.71400000000003,47.755,0.0,0.0,45.449,400.976,295.382,424.259,226.666,147.035,301.5080000000001,335.311,294.913,236.32100000000003,210.805,190.456,185.165,172.861,168.18599999999998,202.213,207.255,298.842,332.37,252.74200000000002,94.089,0.0,0.0,0.0,0.0,100.04899999999999,0.0,2.14,87.63600000000001,139.984,309.08099999999996,347.545,313.578,260.403,226.551,195.53,187.04,182.013,173.19,208.067,221.72799999999998,317.978,355.49300000000005,270.103,111.311,0.0,70.85300000000001,47.068000000000005,0.0,0.0,0.0,13.905,91.06200000000001,143.74,322.973,351.397,314.42400000000004,255.435,221.055,193.123,180.29,178.865,171.549,210.31,224.535,331.832,372.189,269.517,102.13799999999999,0.0,0.0,0.0,0.0,0.0,0.0,6.4,110.212,66.148,224.549,282.075,252.975,202.37400000000002,186.46,170.47799999999998,159.257,149.821,145.42,158.64700000000002,171.928,207.324,208.445,78.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.679,233.66099999999997,272.55400000000003,244.319,206.702,182.451,160.618,147.937,142.149,139.158,148.834,162.28,198.104,145.968,8.971,0.0,0.0,0.0,0.0,0.0,1.896,75.737,0.0,0.0,122.431,267.594,316.245,290.927,258.986,232.118,210.696,207.01800000000003,202.753,193.03900000000002,225.22400000000002,233.669,332.403,370.81800000000004,272.791,123.14200000000001,0.0,0.0,211.78400000000002,0.0,0.0,455.004,480.051,214.80599999999998,241.69000000000003,348.129,358.99,324.586,264.384,240.349,218.66300000000004,209.765,203.132,197.952,226.125,239.528,347.18199999999996,392.205,296.19599999999997,126.615,0.0,0.0,0.0,0.0,84.38600000000001,84.59299999999999,125.54700000000001,353.07400000000007,156.755,338.9,359.01599999999996,328.98900000000003,264.663,233.567,210.793,200.293,190.403,179.17,216.986,229.842,334.036,378.45300000000003,356.36699999999996,362.67,254.325,185.093,57.443999999999996,191.873,322.63,414.798,590.0089999999999,330.032,409.086,364.667,358.18300000000005,323.527,262.546,237.494,212.565,208.75799999999998,207.889,205.062,241.322,244.88,350.535,407.376,450.22,333.648,341.341,246.457,207.96,0.0,187.77900000000002,27.854,403.468,460.81699999999995,384.85,392.731,364.485,333.904,272.20099999999996,248.66,235.49900000000002,226.866,215.605,205.58900000000003,245.465,250.43900000000002,351.534,395.11300000000006,373.62199999999996,377.923,238.446,21.898000000000003,0.0,334.45,98.54299999999999,533.577,17.609,70.352,230.701,342.269,364.431,332.9530000000001,264.795,228.245,193.352,184.11900000000003,170.44099999999997,159.626,171.32,182.457,217.946,233.877,158.408,120.789,0.0,0.0,4.087,0.0,0.0,0.0,0.0,0.0,67.905,221.11,255.52700000000002,231.68099999999998,195.027,171.52900000000002,148.36,135.623,132.08100000000002,130.437,143.539,155.23,190.907,144.815,30.234,0.0,0.0,0.0,0.0,0.0,82.68,0.0,0.0,0.0,120.213,263.915,318.894,305.313,283.123,264.996,242.6,237.32,231.636,226.866,248.71599999999998,254.785,319.20099999999996,324.36,211.14,37.224000000000004,0.0,0.0,0.0,0.0,144.408,456.403,410.25,244.64,186.37599999999998,352.991,362.472,335.401,297.915,279.04900000000004,251.496,243.262,241.389,243.30900000000003,266.378,272.389,339.25800000000004,362.55199999999996,324.41200000000003,159.181,119.826,261.678,327.643,315.884,281.027,236.069,340.54900000000004,274.94,172.065,327.499,328.819,285.567,217.84599999999998,186.67700000000002,166.796,162.753,158.484,154.88700000000003,194.553,209.96099999999998,313.003,334.293,319.228,243.33700000000002,104.586,0.0,0.0,0.0,323.552,86.33800000000002,88.891,133.29,139.048,248.674,263.493,235.94799999999998,180.828,157.079,137.82399999999998,131.795,127.962,123.28200000000001,162.743,179.37100000000004,280.655,305.39599999999996,248.838,138.192,127.51,258.54200000000003,60.437,118.956,16.755,35.574,0.0,131.361,170.081,305.056,293.788,262.195,206.238,166.38299999999998,134.34799999999998,130.22899999999998,126.274,121.516,161.04699999999997,175.593,278.422,305.575,265.932,159.33399999999997,118.14299999999999,27.398000000000003,20.901999999999997,0.0,0.0,3.9989999999999997,102.68,190.234,237.197,346.22900000000004,333.733,293.608,237.58,212.173,178.435,163.70799999999997,154.616,148.687,159.061,171.76,210.985,211.088,70.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.12699999999995,305.83099999999996,318.513,285.775,241.20800000000003,211.192,190.94,181.697,166.271,153.46200000000005,162.65200000000002,173.05900000000003,214.408,164.76,41.721000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.126,169.74599999999998,252.762,287.564,263.284,221.202,190.989,165.783,160.406,154.52700000000002,153.08100000000002,189.514,197.44,296.157,322.335,236.97099999999998,172.78,0.0,0.0,162.08,342.286,88.024,0.0,28.410999999999998,116.00199999999998,311.105,345.264,337.096,296.827,240.727,217.928,197.287,181.41099999999997,172.21400000000003,164.00099999999998,200.449,213.581,317.389,360.68800000000005,269.8,111.678,0.0,0.0,0.0,0.0,0.0,0.0,29.217,118.40700000000001,179.636,340.16599999999994,333.81800000000004,292.74,228.765,195.21200000000002,163.026,148.52700000000002,138.501,134.612,171.515,187.078,295.069,344.152,425.585,210.243,71.01899999999999,0.0,0.0,0.0,0.0,13.814,138.688,196.946,240.15599999999998,297.97300000000007,281.117,244.90900000000002,188.162,164.885,140.09,130.27200000000002,118.384,108.51399999999998,146.174,165.671,271.249,310.053,223.296,72.843,0.0,161.52400000000003,0.0,36.413000000000004,0.0,0.0,42.59799999999999,120.852,186.476,350.845,331.009,288.41200000000003,227.273,199.317,170.8,256.753,254.61599999999999,252.708,288.652,297.758,404.05400000000003,443.952,356.783,209.325,59.841,0.0,28.884,0.0,0.0,22.14,151.188,212.35,264.853,425.86300000000006,421.639,386.319,330.62800000000004,304.168,277.757,267.558,260.382,256.735,267.151,279.155,324.123,330.54,201.25100000000003,57.78099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.018999999999999,228.75099999999998,362.374,372.707,341.309,291.947,265.172,245.692,234.52,228.736,226.197,240.549,255.453,298.926,257.644,143.618,0.0,0.0,0.0,0.0,4.236000000000001,0.0,0.0,339.462,35.821999999999996,212.98500000000004,369.724,377.50800000000004,350.11400000000003,311.48,281.882,258.105,255.84099999999998,251.451,243.873,254.611,267.572,307.478,262.034,151.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.234,208.223,371.12800000000004,390.88300000000004,359.957,318.69000000000005,290.091,267.04900000000004,266.121,260.22,254.338,292.454,302.314,405.26,444.017,389.19300000000004,283.904,140.10299999999998,324.63000000000005,170.66299999999998,180.60299999999998,13.002,257.717,386.259,342.962,352.9,431.908,404.835,371.07099999999997,311.259,284.362,261.754,256.512,250.78099999999998,242.197,278.918,289.45799999999997,388.363,421.344,354.208,237.22200000000004,206.655,92.098,411.088,590.0089999999999,428.36800000000005,42.871,113.235,355.87800000000004,310.403,412.27,389.655,353.81300000000005,299.684,272.768,250.488,243.09599999999998,234.08,226.082,262.17900000000003,276.83299999999997,379.26099999999997,413.78,329.964,279.389,252.77599999999998,130.83,64.581,319.633,578.27,504.715,208.532,224.47099999999998,336.185,383.52099999999996,357.785,331.478,274.316,249.544,228.845,219.072,210.301,202.56599999999997,241.261,256.144,360.481,410.68800000000005,493.13400000000007,524.44,322.66900000000004,382.25,250.75,208.263,56.13900000000001,77.913,226.831,295.79299999999995,329.93699999999995,435.895,399.14,363.825,303.742,276.536,251.791,242.338,237.141,229.18200000000002,243.308,252.488,291.928,307.1810000000001,268.283,93.045,0.0,46.055,4.9990000000000006,20.901,135.532,308.16,257.98400000000004,340.483,342.20599999999996,430.36199999999997,392.825,361.825,322.34,284.986,256.809,246.144,242.56400000000002,236.47,242.268,253.56500000000003,296.4530000000001,262.039,292.377,211.995,338.296,183.76,368.99,324.466,0.0,0.0,0.0,105.51100000000001,229.465,386.62300000000005,390.76199999999994,337.98800000000006,286.722,266.849,249.541,245.771,240.898,233.88299999999998,269.514,282.844,386.11199999999997,431.57099999999997,386.639,237.768,203.081,104.126,173.90099999999998,14.886,181.84099999999998,226.60299999999998,308.91900000000004,283.61400000000003,391.76,468.065,427.647,384.037,322.90499999999986,298.117,274.79900000000004,264.60900000000004,257.223,252.334,282.947,288.745,395.618,437.264,345.13599999999997,190.97,142.512,155.269,266.013,208.592,221.275,133.878,186.21099999999998,371.80199999999996,305.285,412.68800000000005,374.855,351.291,295.35799999999995,267.143,247.35300000000004,240.22,230.44799999999998,225.887,265.842,280.378,384.55,433.355,481.92699999999996,435.59,466.995,281.298,192.533,122.848,79.96,237.868,110.57600000000001,542.802,424.68199999999996,442.625,390.851,349.07099999999997,292.202,268.199,243.203,232.727,221.87900000000002,208.84,242.953,253.85,358.2800000000001,398.127,317.053,385.495,26.127,0.0,0.0,0.0,78.393,0.0,146.876,198.385,250.542,383.92800000000005,353.76599999999996,321.33799999999997,263.237,241.845,223.923,215.718,210.97,204.97299999999998,239.917,252.24400000000003,356.63800000000003,398.51099999999997,284.594,89.634,0.0,0.0,9.472000000000001,0.0,0.0,0.0,358.69,283.418,312.945,431.18699999999995,389.825,357.54599999999994,299.8889999999999,261.7,229.831,228.30700000000002,227.868,220.202,230.293,242.019,282.225,304.835,169.66299999999998,4.493,0.0,0.0,0.0,0.0,86.54500000000002,204.168,89.444,73.533,244.898,375.85000000000014,338.82300000000004,317.653,285.118,259.863,236.60400000000004,222.11700000000002,215.959,209.30599999999998,216.226,224.778,266.765,241.762,124.803,0.0,0.0,0.0,0.0,0.0,373.741,384.656,184.891,185.908,285.414,356.88699999999994,352.29799999999994,327.616,287.926,262.819,243.024,241.611,236.53099999999998,232.393,269.478,281.91900000000004,383.48400000000004,430.041,343.86199999999997,351.82199999999995,287.802,0.0,62.578,301.5080000000001,256.733,263.274,150.506,307.9,284.596,413.407,365.86699999999996,316.453,253.104,233.079,214.727,211.765,213.29900000000004,215.91400000000002,260.52,275.95,380.725,432.43699999999995,329.602,510.527,0.0,0.0,394.068,269.916,77.985,130.394,148.891,196.608,338.644,378.88800000000003,330.2290000000001,297.791,248.55900000000003,231.22799999999998,214.235,208.99400000000003,203.487,193.49900000000002,228.68400000000003,247.44400000000002,354.579,405.001,289.77,105.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.63,237.555,421.714,359.08,309.421,254.86,233.424,217.39700000000002,213.253,212.291,216.533,263.257,283.72700000000003,393.45300000000003,451.62300000000005,325.79,81.87100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.837,207.627,381.632,348.55400000000003,325.15,256.62,215.702,194.64700000000002,191.101,190.521,191.209,240.692,273.111,389.79,444.23199999999997,332.175,166.74099999999999,12.253,0.0,0.0,0.0,9.297,171.563,288.987,286.52,312.23900000000003,441.384,392.414,360.704,299.736,270.78700000000003,247.08700000000002,239.155,232.32,229.84,238.91400000000002,245.715,286.328,302.638,156.425,30.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.902,220.889,365.667,331.587,307.20800000000014,257.45,227.57,214.68200000000002,209.775,205.19099999999997,203.733,217.23,228.02599999999998,265.85900000000004,236.523,104.24799999999999,0.0,0.0,0.0,0.0,0.0,64.12899999999999,0.0,56.003,52.57,231.82,364.344,350.855,323.566,282.425,255.437,232.31400000000002,229.588,222.174,214.35700000000003,252.87900000000002,266.184,365.26099999999997,413.916,333.32199999999995,293.118,46.31399999999999,0.0,104.203,20.781999999999996,117.84200000000001,72.195,392.475,310.188,330.56500000000005,447.903,389.349,354.24199999999996,292.096,256.757,230.731,219.71400000000003,210.44799999999998,203.905,238.956,250.574,353.191,397.915,294.981,132.494,2.662,0.0,0.0,0.0,0.0,0.0,116.21799999999999,240.622,309.829,443.796,393.792,357.32800000000003,293.657,263.52099999999996,242.718,234.13,223.123,216.66299999999998,253.604,267.129,368.05399999999986,415.73800000000006,317.688,145.3,4.5760000000000005,0.0,0.0,0.0,0.0,0.0,152.156,262.51099999999997,376.519,477.69300000000004,408.158,370.24699999999996,306.14099999999996,273.04900000000004,248.187,236.639,228.67300000000003,224.95400000000004,261.899,274.21,376.532,426.289,329.86,162.295,13.46,0.0,0.0,0.0,0.0,0.0,0.0,171.982,265.575,406.54699999999997,356.472,321.485,259.265,230.015,207.92,201.53099999999998,195.45200000000003,190.545,231.417,247.201,351.13300000000004,398.458,294.217,272.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.579,256.878,410.867,359.911,329.668,269.871,243.617,222.99400000000003,217.757,215.38299999999998,211.206,221.28799999999998,234.489,274.884,297.60200000000003,166.243,14.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.681999999999995,230.649,375.24800000000005,331.211,310.166,272.44599999999997,248.329,227.90200000000002,324.535,322.15800000000013,320.844,336.15,350.36400000000003,392.626,369.843,298.909,170.52799999999996,112.119,0.0,0.0,0.0,0.0,0.0,75.796,219.732,362.936,467.096,447.88,423.26199999999994,383.95,356.9129999999999,333.94,329.61400000000003,323.539,318.4380000000001,356.45599999999996,369.754,472.36400000000003,516.664,428.92900000000003,461.00300000000004,77.84100000000001,318.78700000000003,0.0,147.891,213.5,40.778,205.77900000000002,318.505,400.037,513.27,451.596,413.392,351.25300000000004,322.782,299.11,290.47,283.42900000000003,277.23,314.621,327.157,429.51199999999994,474.89599999999996,453.51,385.82099999999997,369.64800000000014,311.907,416.555,457.09899999999993,388.401,436.032,452.18,540.25,459.32199999999995,522.822,462.972,429.486,366.60400000000004,337.249,312.573,302.284,296.24299999999994,294.03,334.02,347.07599999999996,447.569,490.43699999999995,498.10000000000014,526.414,466.41,280.723,188.06900000000002,102.149,66.512,228.424,316.89599999999996,425.63,431.92900000000003,522.339,464.213,430.437,372.401,343.527,313.18,296.92000000000013,289.323,286.366,326.285,341.425,445.05699999999996,491.62699999999995,451.349,408.134,256.353,158.971,269.074,157.292,174.649,367.616,393.48,414.151,426.01499999999993,500.38,441.50300000000004,411.55300000000005,354.249,331.02999999999986,312.8540000000001,308.623,304.90699999999987,302.895,342.76099999999997,357.54,460.63600000000014,508.981,438.01300000000003,266.629,112.65000000000002,21.936999999999998,0.0,564.486,505.67400000000004,86.04199999999999,258.491,363.782,447.23900000000003,549.549,490.779,451.49000000000007,388.102,363.07099999999997,345.05299999999994,342.176,337.848,332.171,343.103,354.718,396.54699999999997,417.704,289.351,136.703,0.0,0.0,0.0,0.0,0.0,44.792,45.599,235.02,401.852,492.599,441.30400000000003,416.716,377.843,349.92699999999996,325.329,311.705,306.15,303.314,316.57099999999997,331.3660000000001,376.50199999999995,353.93699999999995,263.006,81.963,0.0,57.821999999999996,0.0,159.782,66.141,179.53400000000002,269.817,304.748,377.97100000000006,474.81300000000005,451.38300000000004,423.73699999999997,381.69,351.708,326.81299999999993,316.506,307.0030000000001,298.29400000000004,305.129,314.068,354.594,334.12800000000004,327.39,273.904,206.046,0.0,0.0,0.0,0.0,0.0,0.0,170.03400000000002,365.36300000000006,464.773,443.744,418.671,379.57099999999997,350.45300000000003,323.83400000000006,312.93300000000005,297.472,286.27099999999996,319.91700000000003,327.82600000000014,426.642,476.423,520.611,409.096,278.91700000000003,0.0,24.413,56.842,0.0,51.45200000000001,222.46600000000004,336.491,422.524,507.935,448.131,414.225,355.985,328.45099999999996,302.316,291.876,283.125,276.26,309.844,321.665,423.96300000000014,478.338,404.901,238.454,80.51,0.0,0.0,0.0,0.0,82.633,258.691,368.426,442.35,516.664,456.311,420.671,360.399,333.199,309.892,301.395,292.47700000000003,282.283,314.30499999999995,324.749,427.77999999999986,481.744,407.535,248.137,99.605,5.8420000000000005,0.0,0.0,0.0,74.60300000000001,227.546,348.57299999999987,439.25699999999995,529.589,474.154,436.769,374.414,347.214,325.819,318.998,314.58099999999996,311.17300000000006,350.902,365.726,470.496,521.977,426.413,225.285,10.685,0.0,0.0,0.0,0.0,234.78,109.59,263.393,366.34800000000007,469.099,430.655,406.417,356.719,333.899,311.149,300.76899999999995,295.698,299.17,311.931,321.2560000000001,361.522,382.95099999999996,237.94799999999998,70.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.937,339.38999999999993,421.691,377.67,358.731,322.50400000000013,299.495,284.22900000000004,277.714,277.226,277.1,293.225,308.492,349.19599999999997,328.343,229.904,34.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.938,369.33,429.596,406.532,383.352,345.30199999999996,317.6520000000001,293.214,287.221,280.219,276.97700000000003,316.275,330.291,430.37699999999995,478.51199999999994,374.413,168.39599999999996,0.0,0.0,0.0,0.0,55.578,35.897,206.50900000000001,326.414,435.91900000000004,522.951,465.86199999999997,429.036,367.215,337.996,312.744,301.98400000000004,294.58,290.70099999999996,330.597,344.48800000000006,446.056,497.566,489.99,534.679,297.001,327.532,179.864,0.0,0.0,77.047,244.12600000000003,353.29199999999986,450.277,517.5,458.65,420.49699999999996,357.4000000000001,328.905,306.26,297.79400000000004,290.376,283.03,319.263,330.19300000000004,430.184,480.848,397.233,217.94099999999997,163.924,22.604000000000006,0.0,12.847999999999999,202.18400000000003,456.577,441.82199999999995,560.856,492.022,517.305,463.87199999999996,430.941,373.08,345.45,319.39700000000005,307.432,297.865,289.436,324.709,336.721,438.97900000000004,493.31,419.342,245.44600000000003,85.272,0.0,0.0,0.0,0.0,81.811,249.71400000000003,371.32900000000006,473.87,534.379,471.74,433.843,367.519,339.225,319.212,314.036,309.69999999999993,305.087,345.87,360.67,463.19300000000004,515.655,430.309,252.767,91.574,0.0,0.0,0.0,0.0,40.459,209.90099999999998,337.9190000000001,442.76099999999997,512.617,459.296,427.92800000000005,373.59,351.67900000000003,332.38599999999997,328.836,324.69199999999995,319.363,331.38099999999986,345.019,388.103,417.68300000000005,290.547,126.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.63,418.212,483.04,437.63699999999994,418.345,385.235,363.61300000000006,342.973,331.81800000000004,324.88,317.14299999999986,324.53,335.87199999999996,377.74800000000005,359.82599999999996,310.796,273.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.504,371.001,446.471,430.406,409.689,370.45099999999996,343.7,322.72,322.01099999999997,318.538,313.326,346.09,350.006,444.56199999999995,487.31699999999995,389.50199999999995,178.023,0.0,0.0,0.0,284.07099999999997,0.0,0.0,270.998,270.465,374.42699999999996,436.583,384.139,351.524,295.88199999999995,274.85400000000004,259.526,257.113,255.237,254.72300000000004,295.698,308.664,407.07199999999995,456.726,374.895,176.773,2.2840000000000003,0.0,0.0,0.0,0.0,0.0,180.253,309.128,395.574,447.875,390.209,353.411,297.816,278.372,262.697,259.83299999999997,258.03700000000003,256.783,296.68799999999993,311.248,410.861,461.189,386.67400000000004,195.183,34.225,0.0,88.50299999999999,199.356,41.758,212.968,186.428,383.12300000000005,425.95099999999996,461.33800000000014,408.97,376.145,318.535,293.323,272.105,266.643,263.369,260.754,298.531,310.957,411.32300000000004,462.717,390.20099999999996,207.203,157.764,0.0,0.0,0.0,0.0,9.286,183.78400000000002,324.811,418.67400000000004,469.915,410.653,372.30300000000005,310.24,283.686,264.812,262.91,260.633,257.53,303.58799999999997,316.385,413.505,465.189,443.01300000000003,344.78099999999995,220.173,162.261,43.896,0.0,47.831,145.612,313.409,486.85300000000007,459.305,476.103,418.416,378.00699999999995,313.217,286.055,267.527,263.882,261.519,259.858,270.499,281.496,320.73400000000004,353.91,331.38300000000004,324.97,321.858,252.338,210.742,215.84,222.18200000000002,276.395,343.5,391.51200000000006,397.20599999999996,443.961,396.38199999999995,368.827,326.375,297.967,276.222,266.653,263.096,261.132,274.594,288.939,334.17,325.7870000000001,213.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.904,357.68400000000014,412.74300000000005,394.98699999999997,373.224,337.4369999999999,313.62,294.685,295.178,292.375,289.32099999999997,326.7560000000001,341.45300000000003,450.344,512.716,429.786,214.63299999999998,11.614,0.0,0.0,0.0,0.0,0.0,129.028,307.691,438.80300000000005,490.745,437.225,408.532,352.106,331.733,317.58,317.79900000000004,316.778,313.02299999999997,351.84,361.82099999999997,458.282,506.402,416.064,208.53099999999998,6.066,0.0,0.0,0.0,0.0,0.0,138.945,300.988,427.056,470.01800000000003,419.037,393.51300000000003,339.589,317.319,298.268,279.075,273.85200000000003,271.3,311.748,326.052,429.99,489.51199999999994,514.873,298.87799999999993,493.798,0.0,0.0,0.0,0.0,12.144999999999998,184.39,325.54700000000014,435.592,482.457,431.55,405.63800000000003,354.875,334.336,316.472,314.968,311.855,306.93,346.26400000000007,360.608,457.782,513.764,442.883,262.277,89.814,0.0,0.0,0.0,0.0,13.716,198.11,339.48800000000006,443.097,485.772,434.529,404.37199999999996,348.956,326.664,306.887,298.01099999999997,290.384,283.496,315.78,328.048,430.476,489.89300000000003,434.708,277.54,108.742,0.0,0.0,0.0,0.0,32.585,201.138,322.368,417.70300000000003,462.11400000000003,412.506,385.106,335.64999999999986,313.06,287.86400000000003,280.449,275.618,267.728,278.492,288.233,325.862,364.379,257.45,113.07700000000001,0.0,0.0,0.0,0.0,114.723,165.933,0.0,164.639,374.844,405.139,362.4500000000001,338.6629999999999,303.668,282.845,262.362,250.157,246.479,245.03099999999998,257.855,270.498,312.119,302.812,218.04,0.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.817,366.18800000000005,404.884,387.305,365.37800000000004,335.80699999999996,312.7,292.432,291.88599999999997,285.599,275.555,269.92400000000004,315.92400000000004,333.251,413.56800000000004,405.776,246.33900000000003,94.676,165.64,137.695,0.0,144.839,0.0,168.965,388.835,538.444,480.31300000000005,470.79400000000004,420.14599999999996,381.25,318.8780000000001,300.92400000000004,281.099,273.897,271.283,264.422,296.14099999999996,303.90300000000013,384.6230000000001,385.311,234.47,65.634,172.422,0.0,55.66100000000001,73.509,5.771,316.08499999999987,408.96600000000007,551.48,479.025,464.296,409.215,370.89300000000003,310.726,284.28,258.874,251.111,247.239,245.093,285.029,297.05,378.79199999999986,358.168,191.49200000000002,36.221,0.0,0.0,0.0,0.0,0.0,129.32299999999998,367.14099999999996,519.232,458.00800000000004,441.64300000000003,393.776,367.219,312.126,290.957,279.772,276.9,273.153,271.823,309.991,322.052,403.03600000000006,377.255,201.38200000000003,35.662,0.0,0.0,0.0,0.0,0.0,170.108,366.43199999999996,506.474,451.561,433.913,379.75599999999986,357.56300000000005,308.13,288.278,270.04200000000003,257.408,245.97,242.449,283.373,299.689,381.80800000000005,363.019,204.905,48.00899999999999,0.0,0.0,0.0,0.0,0.0,128.379,352.54000000000013,498.423,423.325,406.965,354.892,324.099,271.79,254.334,235.84,234.338,235.336,236.97299999999998,252.032,266.29400000000004,283.935,192.233,0.0,0.0,0.0,0.0,0.0,0.0,58.77,55.521,141.26,341.35400000000004,359.279,345.30499999999995,332.855,314.20100000000014,283.127,266.97700000000003,253.05599999999998,251.25000000000003,250.739,251.22,267.805,282.822,308.254,253.232,72.03,0.0,0.0,0.0,0.0,0.0,43.14,126.311,290.024,377.309,372.84199999999987,357.5,341.708,321.74799999999993,290.14799999999997,271.562,262.153,262.122,260.314,258.905,299.955,312.57700000000006,395.714,378.241,359.767,208.399,45.053000000000004,0.0,65.63,74.88600000000001,0.0,312.736,364.80400000000003,517.543,440.224,426.43800000000005,371.77400000000006,337.444,282.782,261.88599999999997,246.106,243.80599999999998,242.69400000000002,242.47799999999998,285.634,306.357,395.281,435.88300000000004,451.49699999999996,445.472,347.083,357.084,287.152,206.00400000000002,332.315,402.87699999999995,571.188,547.124,455.68199999999996,445.782,398.122,367.997,310.385,284.938,264.80400000000003,259.41900000000004,256.60400000000004,254.338,293.967,313.17,404.059,397.858,236.688,424.824,252.88299999999998,272.161,380.536,415.11800000000005,452.951,482.335,367.89099999999996,539.202,467.249,460.26099999999997,416.07299999999987,388.228,333.86199999999997,311.81599999999986,293.534,290.342,289.14799999999997,285.012,322.903,339.42800000000005,429.022,483.755,507.969,416.05,299.027,216.825,259.878,379.274,385.499,441.153,535.653,558.319,465.85400000000004,454.60700000000014,406.599,379.168,327.726,306.7360000000001,288.873,282.848,279.49,276.798,316.247,329.282,416.684,424.899,262.763,71.433,293.343,0.0,108.46,292.752,392.345,171.03400000000002,590.0089999999999,554.143,455.529,445.20300000000003,398.704,369.37699999999995,312.23,289.355,270.695,265.403,262.52299999999997,260.774,274.486,288.426,316.288,291.172,90.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.114,423.494,415.536,404.37,363.601,345.111,312.53,291.131,266.29200000000003,260.358,257.969,256.665,268.112,276.467,300.76899999999995,239.08599999999998,61.127,0.0,0.0,0.0,0.0,0.0,0.0,28.726999999999997,212.822,400.434,389.906,377.45,362.63699999999994,332.55999999999995,288.985,265.775,251.253,245.293,240.945,238.98200000000003,279.374,292.324,377.954,373.668,442.27099999999996,432.664,301.878,264.004,166.731,134.741,155.80700000000002,395.841,576.935,563.322,463.718,449.108,388.676,349.374,289.754,266.31,249.09599999999998,245.271,243.172,242.99900000000002,283.948,295.486,380.361,382.25800000000004,222.27599999999998,72.432,0.0,0.0,0.0,0.0,25.13,194.184,416.51,556.378,444.97199999999987,423.01800000000003,368.68199999999996,335.37,281.099,262.278,249.231,249.929,250.15500000000003,249.831,291.12,305.842,392.49300000000005,386.151,218.08700000000002,50.788999999999994,0.0,0.0,0.0,0.0,0.0,156.578,371.61400000000003,535.295,434.592,424.99300000000005,379.866,353.165,295.908,278.119,262.676,262.445,261.902,261.33799999999997,275.716,288.96299999999997,316.173,244.723,51.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.197,376.816,370.653,360.555,348.64599999999996,328.341,295.736,274.96,260.574,259.246,256.897,253.248,293.45799999999997,309.86,396.477,409.31200000000007,256.07599999999996,77.84100000000001,0.0,0.0,0.0,0.0,0.0,141.055,384.265,563.14,462.68,444.755,392.246,360.917,301.873,279.483,263.248,260.09,258.246,255.398,268.318,281.631,308.93,277.434,54.68800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.738,404.89099999999996,394.269,377.42,333.39099999999996,312.032,281.23900000000003,264.931,247.08599999999998,242.193,240.68599999999998,241.53599999999997,255.521,267.64,299.25,216.783,23.223000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.35600000000001,348.36,348.159,336.603,324.761,308.72900000000004,276.91,257.747,246.027,240.415,237.84799999999998,237.107,278.087,291.54400000000004,383.969,418.69699999999995,404.94,284.44599999999997,73.845,106.863,16.422,280.788,416.869,450.228,507.556,534.663,440.68,430.485,378.76300000000003,346.283,290.357,269.279,251.798,248.98,247.88400000000001,247.61900000000003,289.415,302.139,393.565,401.704,482.597,474.52099999999996,453.667,423.74699999999996,432.80199999999996,436.46,469.30400000000003,476.86300000000006,410.149,558.599,457.00300000000004,446.52900000000005,397.527,369.59899999999993,316.369,293.215,271.528,264.719,261.857,260.392,297.66199999999986,303.944,396.66600000000005,424.579,286.33299999999997,110.148,0.0,0.0,0.0,0.0,9.871000000000002,151.924,387.906,542.391,454.491,446.50199999999995,400.68,373.265,315.613,285.598,261.126,255.975,253.73,251.936,294.414,315.387,408.54699999999997,450.344,348.865,209.49600000000004,12.802999999999999,0.0,85.78399999999999,305.91200000000003,309.745,213.394,423.349,574.905,473.346,452.195,393.001,353.13,292.863,270.52299999999997,270.1,269.503,269.039,269.19599999999997,309.86799999999994,323.68,414.50699999999995,450.95300000000003,432.01599999999996,241.386,112.191,0.0,0.0,40.611999999999995,157.965,318.89299999999986,393.01800000000003,510.11199999999997,417.17900000000003,410.782,364.412,338.58899999999994,291.618,277.224,265.41700000000003,265.493,264.377,264.439,275.512,285.66900000000004,318.06,336.121,278.298,0.0,0.0,0.0,0.0,0.0,138.606,0.0,145.762,370.892,373.653,367.88199999999995,331.819,316.358,288.832,273.19599999999997,254.754,255.25900000000001,256.752,256.73,270.153,284.099,317.83499999999987,263.582,93.48100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.596,369.39100000000013,370.903,361.12199999999996,349.103,331.30699999999996,297.41700000000003,275.619,262.777,259.814,258.53,257.762,297.944,310.528,404.42800000000005,440.15,397.921,358.976,243.18099999999998,103.741,62.318000000000005,98.273,182.408,260.553,453.33,556.258,467.08099999999996,457.07800000000003,406.36300000000006,375.25,319.999,298.356,281.76599999999996,279.759,275.53,269.187,307.824,318.302,407.79699999999997,435.08099999999996,302.60400000000004,241.95,50.383,0.0,60.568000000000005,48.626999999999995,177.41,272.095,485.328,540.731,448.277,438.522,389.44199999999995,360.185,306.57799999999986,283.758,267.35,264.866,260.32099999999997,256.823,295.022,311.284,404.23900000000003,432.32599999999996,299.202,144.455,5.874,270.33099999999996,288.142,144.971,77.117,226.89,422.354,549.984,452.509,438.171,388.89099999999996,359.005,307.396,288.536,273.09,270.053,265.775,260.502,297.411,312.66900000000004,404.781,433.75,290.95099999999996,124.365,485.897,341.399,134.308,0.0,376.37300000000005,548.056,569.8919999999999,529.222,432.686,424.337,377.741,350.6790000000001,301.22900000000004,284.837,270.172,265.765,262.453,261.301,304.962,322.418,412.561,454.582,294.363,125.367,0.0,0.0,0.0,0.0,2.657,151.90700000000004,356.527,512.931,426.235,420.245,373.301,345.41399999999993,296.20800000000014,280.584,267.252,266.029,266.423,262.895,276.972,287.387,316.79199999999986,335.343,140.491,0.0,0.0,0.0,0.0,0.0,90.17299999999999,253.937,309.20099999999996,399.046,395.495,386.815,348.339,331.4550000000001,301.607,285.058,265.51,258.671,252.512,251.1,264.801,274.274,311.94,277.355,214.80900000000003,106.425,0.0,0.0,0.0,0.0,0.0,19.376000000000005,142.293,362.60699999999997,366.522,354.983,341.963,324.651,292.83799999999997,273.297,263.10900000000004,259.365,256.116,254.102,292.60400000000004,308.11299999999994,406.145,441.129,280.47700000000003,119.83,327.897,142.15200000000002,158.341,216.90900000000002,39.6,190.855,405.759,559.043,460.341,446.596,394.597,363.94199999999995,308.921,280.961,263.32099999999997,266.65,268.66,269.77,311.469,327.76599999999996,427.056,461.27099999999996,298.032,115.17,0.0,0.0,0.0,0.0,0.0,115.46,355.09,546.386,456.94199999999995,448.62,400.66300000000007,370.856,316.225,293.267,272.517,266.462,262.388,261.514,302.744,317.839,421.12199999999996,461.35400000000004,287.529,109.06299999999999,0.0,19.69,68.544,100.62899999999999,38.533,201.898,415.25700000000006,570.107,471.81800000000004,461.32099999999997,406.709,366.57599999999996,306.79900000000004,284.832,268.434,265.927,265.274,265.788,307.74200000000013,321.70599999999996,421.90900000000005,458.92300000000006,428.63199999999995,344.2940000000001,188.68,257.54400000000004,544.105,489.51099999999997,542.766,539.841,553.3480000000001,573.4490000000001,475.97199999999987,463.36500000000007,410.38000000000005,376.25199999999995,318.693,295.038,276.388,271.565,268.927,267.16700000000003,307.60200000000003,321.10200000000003,420.358,457.355,513.996,526.319,432.43900000000014,377.34300000000013,470.374,458.536,382.54400000000004,443.11400000000003,517.976,562.072,465.17400000000004,452.783,400.957,367.19300000000004,309.86799999999994,288.765,271.135,267.703,266.302,264.612,278.4,293.159,335.955,355.67900000000003,158.283,8.704,0.0,0.0,0.0,0.0,0.0,0.0,195.93099999999998,440.50800000000004,433.352,419.30199999999996,374.783,351.056,312.265,287.42400000000004,263.127,258.403,254.644,252.175,266.45599999999996,278.786,317.89400000000006,288.509,112.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.097,427.527,419.01800000000003,401.47899999999987,382.31300000000005,358.079,319.251,290.268,271.433,264.442,260.67400000000004,259.457,300.316,318.058,417.015,456.91,311.52900000000005,120.575,0.0,0.0,0.0,0.0,0.0,151.352,367.336,561.232,472.115,463.116,414.084,381.36,320.58100000000013,295.732,275.824,268.69599999999997,264.403,260.885,301.318,318.189,418.598,464.67199999999997,325.526,155.358,10.209,0.0,0.0,0.0,51.229,190.325,405.075,582.784,477.45999999999987,460.95599999999996,409.95099999999996,378.135,323.932,303.019,285.58,284.472,284.535,282.812,314.632,321.7800000000001,416.144,451.65800000000013,315.204,147.916,7.85,0.0,0.0,0.0,129.138,134.183,339.069,487.64099999999996,410.31199999999995,404.09,358.583,338.87199999999996,296.67299999999994,277.532,260.184,258.305,258.402,258.665,300.457,317.763,414.385,448.165,323.48900000000003,142.19799999999998,0.0,0.0,0.0,0.0,24.308000000000003,399.95300000000003,379.67199999999997,513.664,426.022,414.29699999999997,366.44800000000004,339.39300000000003,290.401,274.474,261.58,259.57099999999997,257.85900000000004,256.529,296.911,311.126,406.42699999999996,438.892,318.416,388.12300000000005,395.611,446.35900000000004,314.27,352.215,308.71100000000007,395.105,377.68800000000005,509.162,433.23000000000013,423.718,374.38800000000003,344.246,294.29200000000003,277.872,265.388,261.732,262.316,262.39,277.11,290.397,330.139,341.401,248.88099999999997,237.745,244.81099999999998,253.888,219.38099999999997,246.12700000000004,265.346,235.236,319.17400000000004,381.35000000000014,389.709,382.985,345.499,329.75300000000004,301.264,284.274,265.76599999999996,263.881,263.593,261.672,272.972,284.692,323.464,288.955,100.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.505,317.878,359.37699999999995,348.17900000000003,336.824,318.684,286.983,268.33799999999997,253.861,251.66400000000002,249.75400000000002,249.082,263.045,274.86400000000003,314.798,280.344,185.65200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.2,360.38,365.842,351.842,334.759,314.514,284.357,268.923,261.44599999999997,260.913,263.285,266.806,309.095,323.159,423.305,458.39,479.282,506.815,323.851,351.355,176.739,447.32000000000005,381.816,348.894,482.67699999999996,516.504,424.39599999999996,411.902,361.519,333.07400000000007,285.41700000000003,270.723,257.819,258.563,258.176,259.817,301.108,316.845,413.724,449.599,475.274,409.25699999999995,236.18099999999998,285.265,191.40400000000002,166.59,393.095,425.097,546.832,521.405,435.417,425.93800000000005,378.689,353.56199999999995,302.71299999999997,284.11,270.106,265.756,262.207,261.17,298.881,314.883,412.39300000000003,456.039,473.12400000000014,414.22399999999993,459.37699999999995,346.68800000000005,362.144,394.721,329.231,415.037,565.591,529.604,449.591,442.93699999999995,393.31699999999995,363.32099999999997,311.024,291.895,277.135,275.901,273.528,270.868,309.985,322.39,420.121,462.13900000000007,434.12500000000006,305.488,219.63,135.414,0.0,0.0,0.0,142.528,350.211,497.74900000000014,445.22,436.014,389.809,360.158,303.876,283.556,266.92,260.856,255.37099999999998,254.05599999999998,268.027,280.259,320.573,342.589,242.857,80.768,0.0,0.0,116.725,102.465,98.625,287.905,284.01,391.477,397.517,387.27,348.29,330.534,298.60900000000004,280.378,261.962,263.057,267.335,267.743,282.501,296.462,338.309,319.149,341.213,309.98,334.42900000000003,284.164,207.17700000000002,223.12600000000003,161.497,279.586,251.532,376.603,387.23900000000003,377.042,366.028,347.80800000000005,313.322,291.203]
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.603,62.468999999999994,88.182,270.974,62.139,145.21200000000002,217.24099999999999,233.888,116.86200000000001,7.747000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.063,137.3,192.187,7.582000000000001,412.56,147.519,535.685,368.38599999999997,194.495,16.647000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.563,369.705,491.18200000000013,208.175,370.199,369.21,301.632,261.909,137.465,10.879000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.30500000000004,552.827,784.9019999999999,929.784,985.0010000000001,958.958,843.58,646.613,352.398,69.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.403,585.462,823.8,968.189,1020.933,984.836,861.216,656.502,355.695,67.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.351,491.017,769.738,689.797,779.7919999999999,804.3510000000001,807.4830000000001,612.659,331.63,61.97500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.483,208.99900000000002,746.827,856.6010000000001,767.1010000000001,734.465,619.087,316.466,167.13400000000001,17.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.274,499.588,131.861,173.727,388.825,450.47,369.046,239.163,126.916,14.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.20800000000003,505.52199999999993,270.974,576.3969999999999,451.45900000000006,210.813,270.315,226.141,117.191,55.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.027,252.18400000000003,406.296,696.39,404.154,527.773,536.014,432.504,241.30500000000004,42.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.7,588.099,823.1419999999999,964.727,1016.812,985.0010000000001,869.952,677.27,402.01099999999997,99.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.426,557.442,782.265,948.574,1006.5929999999997,984.177,872.095,660.293,392.616,97.57700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.152,551.178,776.166,716.005,794.791,722.762,652.217,520.356,308.719,74.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.04899999999999,237.02,429.537,547.552,627.328,575.738,340.531,277.237,156.42,25.548000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.744,141.586,657.6560000000001,819.845,946.926,939.3439999999999,839.13,655.184,381.902,96.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.395,507.5,715.84,605.406,711.554,926.487,559.914,255.81000000000003,143.234,25.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.812,543.102,792.813,966.211,1002.967,977.254,867.809,682.8739999999999,399.86800000000005,104.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.58,555.464,803.692,951.8710000000001,1011.208,985.8250000000003,884.7859999999997,692.7639999999999,406.95599999999996,107.46700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.096,583.155,817.867,957.639,1049.118,1022.251,908.5210000000001,694.9069999999999,427.559,117.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.316,569.474,796.275,932.421,983.352,953.8489999999999,850.3380000000001,670.513,406.296,109.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.766,164.66099999999997,249.382,142.41,412.889,110.104,114.884,1.6480000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.656000000000006,178.17700000000002,503.54400000000004,537.828,1015.329,993.4070000000003,469.42500000000007,407.285,236.855,52.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.568,177.847,206.692,514.422,1085.38,1067.0839999999998,952.365,751.7719999999999,453.60100000000006,128.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.96299999999997,598.813,834.5139999999999,975.77,1034.613,1009.56,904.2360000000001,716.829,448.986,131.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.107,572.276,796.11,933.081,989.2860000000001,962.255,864.018,689.4680000000001,431.02,127.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.91400000000002,394.099,454.26099999999997,674.304,754.903,723.422,658.645,484.42400000000004,296.687,84.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.38400000000001,477.501,462.667,859.403,906.7080000000001,657.821,91.314,639.525,377.781,106.31299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.854,93.12700000000001,140.43200000000002,217.076,171.419,119.00399999999999,120.653,46.81100000000001,24.065,0.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.293,593.374,826.1080000000001,970.0019999999997,1028.68,1005.7689999999999,910.005,731.3330000000001,450.14,142.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.612,571.7819999999999,800.066,937.202,994.561,974.122,877.2040000000002,563.0459999999999,374.65,141.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.765,247.73400000000004,421.79,426.9,549.201,518.7080000000001,468.27099999999996,336.905,206.692,59.336999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.128,598.154,847.701,993.077,1054.392,1036.097,930.6080000000001,750.1239999999999,467.11699999999996,155.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.117,582.331,807.813,946.596,1003.1319999999997,987.638,894.3459999999999,723.916,466.952,158.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.139,235.207,551.673,685.512,782.265,766.2760000000001,660.128,189.05599999999998,136.641,90.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.49400000000003,564.859,792.154,1032.141,1031.317,944.948,768.419,484.918,170.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.813,522.169,781.1110000000001,1043.349,881.6550000000002,991.0989999999999,972.9680000000001,755.7280000000001,292.072,142.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.058,191.19799999999998,144.058,217.076,143.72799999999998,600.132,546.563,396.736,137.795,18.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.714,69.227,108.291,387.506,466.45800000000014,217.24099999999999,314.653,137.135,83.23700000000001,156.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.238,64.941,251.854,493.32400000000007,452.44800000000004,566.013,618.592,746.003,482.281,173.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.722,138.94799999999998,259.931,968.0239999999999,363.277,361.29900000000004,410.087,308.55400000000003,7.582000000000001,160.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.523,388.99,840.778,1003.6260000000001,1059.502,1054.392,958.1339999999999,779.957,504.86200000000014,190.37400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.855999999999998,320.916,640.514,877.534,1016.482,1074.6660000000002,1052.25,956.6510000000001,781.935,522.169,200.09900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.35,309.379,617.274,839.953,975.77,1033.954,1018.296,957.64,758.8589999999999,503.8730000000001,194.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.766999999999996,325.202,640.679,891.8739999999998,999.835,1054.557,885.9399999999998,840.1189999999999,643.976,508.488,109.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.659,180.649,413.54900000000004,584.4730000000001,665.403,785.3960000000001,831.2180000000001,552.827,486.23699999999997,344.651,116.86200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.912000000000001,291.08299999999997,583.649,817.867,960.607,1019.944,1004.285,915.774,740.2339999999999,473.71,183.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.349,61.47999999999999,194.989,272.78700000000003,290.918,352.233,224.328,194.66,207.18599999999998,76.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.78,212.62599999999998,378.276,489.69799999999987,740.564,846.217,662.1060000000001,819.0210000000001,309.04900000000004,105.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.778,107.961,232.734,410.25199999999995,567.826,1098.236,1060.326,966.046,793.967,535.685,216.08700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.503,330.147,638.536,859.568,994.561,1042.525,1021.922,934.564,767.76,518.7080000000001,210.31799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.547,125.59700000000001,525.466,635.075,982.198,1033.789,1015.494,927.1469999999999,761.002,514.9169999999999,199.93400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.965999999999998,66.755,328.49800000000005,309.04900000000004,426.735,585.7919999999999,477.666,609.362,300.313,93.62100000000001,0.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.571,4.285,51.591,334.597,232.24,535.85,581.342,384.869,42.195,197.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.501999999999995,372.837,705.785,945.443,1094.775,1149.3319999999999,1087.028,993.242,817.867,561.398,237.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.964,365.584,672.1610000000001,891.05,1023.899,1076.974,1054.557,962.09,794.462,543.761,228.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.86600000000001,330.971,519.202,717.158,869.952,870.447,870.7760000000001,522.004,365.749,501.40100000000007,219.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.9,203.56,457.392,546.069,665.403,649.415,801.3839999999999,595.681,300.808,94.116,93.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.096000000000004,250.53599999999997,337.564,559.255,776.66,765.947,704.796,610.186,590.077,342.509,79.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.195999999999998,150.816,397.561,410.25199999999995,513.433,624.856,725.564,640.514,567.331,411.406,127.73999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.512,371.51800000000003,666.227,877.205,996.209,1078.292,1046.646,941.6510000000001,759.3539999999999,496.786,215.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.435,398.055,717.982,948.904,1090.1589999999999,1144.552,1122.136,920.2240000000003,844.8989999999999,536.344,257.45799999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.292,363.936,621.065,950.552,1076.973,1122.795,1090.654,972.804,756.717,503.8730000000001,216.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.23700000000001,37.251,727.707,318.774,390.30800000000005,538.322,1151.475,1027.526,847.701,569.309,256.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.13799999999999,409.92199999999997,712.378,923.685,1052.25,1103.016,1085.05,986.319,821.988,570.793,257.45799999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.742,433.32800000000003,749.135,980.056,1118.18,1171.254,1144.388,1043.844,837.9760000000001,586.616,268.66700000000003,13.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.896,422.779,734.63,950.3869999999997,1074.501,1081.259,1059.008,962.09,787.539,549.695,247.56900000000002,9.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.24700000000001,380.089,719.796,939.674,1064.117,1106.313,1091.478,945.7720000000003,778.4739999999999,538.816,241.635,8.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.027,417.504,716.005,935.058,1062.963,1119.3339999999998,1100.214,1004.285,835.8330000000001,564.694,257.45799999999997,14.834000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.79700000000001,358.82599999999996,715.84,832.8660000000001,1051.425,1091.643,1065.601,968.683,792.6489999999999,405.967,247.73400000000004,12.527000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.84,406.131,550.354,637.053,676.7760000000001,991.594,1071.6989999999998,661.2819999999999,782.265,530.74,244.93200000000002,11.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.512,317.62,612.494,910.993,1044.503,832.701,910.499,786.88,715.18,519.202,248.393,14.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.468,276.578,277.402,157.739,424.75699999999995,576.067,1071.205,975.1110000000001,809.955,565.189,254.162,18.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.829,434.976,726.059,703.972,1059.667,1098.566,1081.9180000000001,990.44,824.79,578.869,264.546,21.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.103,433.98699999999997,711.554,906.873,1051.92,1101.203,1071.864,851.1619999999999,814.4060000000001,555.134,263.887,21.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.455,425.911,622.7130000000001,674.4680000000001,864.8430000000001,964.067,861.8760000000001,838.1410000000001,715.18,351.409,168.452,8.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.142,71.535,113.071,213.12,114.22399999999999,75.82,260.096,360.31,27.361,203.89,96.75299999999999,0.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.238,212.296,339.707,318.279,476.347,387.506,364.43,397.89,383.385,118.345,54.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.274,85.874,320.587,464.31500000000005,783.748,1075.655,868.633,844.2389999999999,789.5169999999999,344.651,165.485,9.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.53,159.05700000000002,488.545,775.012,1101.203,1146.365,1134.333,1047.305,875.7210000000001,321.411,162.189,13.350999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.71599999999998,528.927,837.811,1057.854,1179.1660000000002,1220.537,1199.604,1087.5230000000001,901.5989999999999,633.9209999999999,296.687,32.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.57299999999998,509.972,796.6039999999999,992.253,1100.7089999999998,1130.872,1122.4660000000001,1011.867,834.679,588.594,285.973,30.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.43,495.63199999999995,771.221,1001.153,1118.84,618.427,1146.036,1039.887,868.798,597.33,292.731,36.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.958,486.89600000000013,766.2769999999999,964.232,518.048,881.9839999999999,898.137,675.622,431.515,335.751,165.65,15.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.625,41.207,45.162,152.959,340.036,466.293,599.802,473.21600000000007,468.27099999999996,222.021,111.42200000000001,7.087999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.252000000000001,31.152000000000005,116.697,181.144,187.572,200.429,137.795,155.596,134.004,73.183,33.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1319999999999997,2.967,52.25,88.01700000000001,156.09,112.08199999999998,133.839,80.435,164.167,135.982,65.766,1.6480000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.507,487.061,749.959,934.2339999999999,586.616,507.829,680.567,534.696,846.217,278.721,287.622,38.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.613,243.613,489.69799999999987,561.398,490.028,534.531,628.317,539.311,723.257,414.043,212.296,29.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.791,516.4,706.28,827.921,967.529,1012.5269999999999,972.1439999999999,884.622,722.1030000000001,425.251,216.581,31.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.363,443.54699999999997,560.0790000000001,630.13,660.953,735.1239999999999,888.248,754.574,435.8,240.646,119.499,12.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.445,229.768,363.606,976.265,1078.951,1126.422,1095.599,1005.6039999999999,836.987,576.726,137.959,40.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.615,495.962,459.7,641.3380000000001,822.977,1077.303,1042.855,950.882,794.297,564.859,164.49599999999998,23.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.789,171.584,299.654,326.52,480.96300000000014,693.918,760.508,738.2560000000001,836.987,393.77,128.07,16.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.35,556.947,838.965,1035.107,1148.508,1192.3519999999999,1161.035,1057.854,884.457,630.13,313.664,46.81100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3080000000000003,227.13,541.619,813.7460000000001,976.5939999999999,1089.995,1132.19,1143.399,1004.78,836.822,596.67,303.939,48.458999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.406,237.844,558.101,825.284,1011.702,1113.73,1144.882,1117.521,1024.559,862.205,617.933,317.455,51.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.099,205.208,396.077,597.8240000000001,672.1610000000001,836.163,718.1469999999999,942.64,511.62000000000006,534.861,584.144,286.303,46.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.88,293.061,272.622,301.302,478.49,624.0319999999999,371.848,348.60699999999997,358.167,222.35,67.414,27.526000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15,227.625,215.757,1029.174,1170.595,1221.856,1159.7160000000001,1064.941,892.8630000000003,638.371,315.642,51.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.625,262.568,605.077,904.73,1107.961,1227.79,1265.205,1224.6580000000001,1109.9389999999999,900.4449999999998,476.18300000000005,260.425,55.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.449,263.392,594.693,873.743,1062.633,1173.562,1209.164,1172.4080000000001,1067.743,890.2260000000001,620.076,322.07,57.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.910999999999998,270.809,597.659,858.085,1035.6019999999999,1135.652,1165.98,1129.388,1031.152,867.809,623.5369999999999,322.565,55.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.559,265.86400000000003,588.759,856.107,1036.756,997.692,1184.275,1151.805,1054.392,884.622,617.768,320.422,56.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.043000000000003,257.45799999999997,567.661,581.6709999999999,522.004,587.275,264.051,823.801,1027.856,847.865,601.615,302.126,57.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.218000000000004,249.87599999999998,360.31,643.811,995.5499999999997,856.1060000000001,1145.047,1109.444,1019.614,860.557,622.548,317.62,58.18400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.339000000000002,254.327,547.058,651.558,792.4839999999999,347.94800000000004,748.97,947.42,793.638,461.843,299.654,140.102,53.568000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.559,43.184,173.562,225.812,279.215,531.234,787.3739999999999,467.282,439.756,265.535,222.021,133.839,58.18400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.823,90.819,583.155,620.241,738.091,783.2539999999999,738.7510000000001,831.383,742.5419999999999,695.072,481.292,310.203,63.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6480000000000001,15.329,62.30400000000001,96.094,99.555,158.892,196.143,457.392,403.0,305.423,197.62599999999998,56.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.888000000000005,291.577,610.021,849.678,1017.142,1117.191,1148.673,1115.378,1026.042,861.546,626.339,331.96,64.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.349,291.742,591.561,832.372,1000.3300000000003,911.653,1139.937,1096.588,1006.0980000000001,840.778,188.891,327.015,66.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.503,301.467,628.6469999999999,895.665,1080.435,1187.078,1217.406,1042.855,825.6139999999999,910.829,651.558,282.017,67.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.81100000000001,303.939,627.822,892.533,1076.644,1185.1,1216.911,1185.4289999999999,1082.743,907.862,656.008,208.99900000000002,68.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.788999999999994,305.093,605.736,876.216,1056.205,1160.211,1190.2089999999998,1156.914,1052.9089999999999,595.0219999999999,621.889,328.82800000000003,73.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.426,307.07099999999997,607.714,849.5139999999999,1015.658,1110.269,1136.97,990.934,1018.79,852.81,623.867,339.37699999999995,74.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.58,313.829,614.472,877.04,1050.601,1148.343,1183.122,1151.31,802.703,890.3910000000001,644.14,338.88199999999995,73.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.691,115.87300000000002,374.155,639.855,805.5060000000001,859.7330000000001,904.73,1079.116,982.693,823.306,598.154,319.598,71.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.568000000000005,208.34,451.62300000000005,617.6030000000001,585.957,1014.01,519.367,983.682,635.734,584.144,341.025,177.683,57.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.988,102.851,490.028,362.288,706.115,820.9989999999999,837.1519999999999,402.505,394.923,395.583,285.808,162.683,48.458999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.03000000000001,150.651,434.64599999999996,603.263,399.374,908.851,963.243,745.179,654.524,429.702,300.972,154.27700000000002,51.096000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6480000000000001,153.453,36.427,56.04099999999999,215.263,434.48199999999997,560.5740000000001,443.217,398.714,453.60100000000006,367.892,208.67,59.99699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.44,194.989,186.91299999999998,735.1239999999999,620.241,364.101,464.14999999999986,303.115,265.205,248.22799999999998,63.128,34.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.317999999999998,50.107,123.949,465.963,1055.052,1142.244,1174.88,1009.065,1057.359,892.8630000000003,636.229,347.783,78.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95300000000001,332.784,628.6469999999999,856.931,1015.658,1105.818,1129.059,1091.808,998.0219999999999,839.459,615.131,335.586,74.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.62300000000001,328.99300000000005,620.076,842.591,992.9119999999999,1079.116,1102.357,1073.348,987.638,836.328,616.614,339.542,77.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.07300000000001,331.96,626.339,854.294,1012.362,1100.7089999999998,1124.279,1139.443,1002.802,852.316,630.13,347.289,80.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.392,330.147,618.0980000000001,839.459,997.857,1083.072,1105.3239999999998,999.011,983.847,831.053,608.538,336.41,82.24799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.051,328.334,596.341,860.722,1019.779,989.945,1143.893,1106.642,1010.2189999999999,855.612,610.845,338.05800000000005,82.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95300000000001,276.908,522.499,746.6619999999999,536.344,576.232,992.253,977.254,896.8190000000002,662.2710000000001,601.945,296.028,84.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.633,293.72,485.57800000000003,665.073,685.512,832.5360000000001,928.301,880.995,702.4889999999999,407.12,295.039,211.30700000000002,60.986000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.296,211.30700000000002,391.792,524.806,745.673,788.8580000000001,883.9619999999999,1044.338,945.607,798.0880000000001,583.484,319.763,88.34700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.678000000000004,184.44,383.385,550.519,510.961,529.257,790.671,755.068,854.4580000000001,689.4680000000001,592.055,329.32300000000004,91.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.446,328.004,614.1419999999999,844.569,788.363,1060.161,1080.765,1046.481,954.673,418.98800000000006,599.967,331.3,90.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.139,325.03700000000003,605.571,497.77499999999986,851.327,1092.137,1119.1689999999999,1045.822,817.5369999999999,642.492,484.259,262.238,68.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.305,12.527000000000001,177.023,348.60699999999997,788.363,537.003,467.776,721.1139999999999,729.52,379.92400000000004,257.29400000000004,183.451,95.59899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.874,367.56199999999995,682.38,923.0260000000001,1087.687,1179.99,1199.769,1155.596,1056.37,891.544,659.6339999999999,360.80400000000003,96.75299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.039,353.55199999999996,635.405,858.579,1008.571,1092.632,1114.884,1088.182,991.2639999999999,843.91,623.702,352.728,96.42299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.788999999999994,348.11300000000006,627.823,849.513,1004.945,1090.984,1113.235,783.5830000000001,998.0219999999999,839.789,621.065,349.102,95.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.874,336.905,608.538,823.306,972.309,1055.2160000000001,1077.468,932.092,972.639,200.264,315.147,346.3,101.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.83,275.42400000000004,601.78,813.9110000000001,959.452,1042.525,924.18,703.643,272.293,733.1469999999999,475.68799999999993,341.52,103.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.006,330.971,599.802,813.7460000000001,963.243,1047.964,584.144,1058.348,955.9910000000001,810.78,599.967,292.072,101.20299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.852,337.564,622.054,846.382,1001.4829999999997,1090.1589999999999,1114.884,1087.5230000000001,996.044,841.437,605.406,347.783,102.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84100000000001,333.773,600.297,837.811,1000.0,1087.687,1111.422,1079.611,987.4730000000001,808.637,597.659,344.651,102.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.382,322.72900000000004,547.058,733.6410000000001,956.1560000000001,963.903,882.1489999999999,973.133,824.46,735.948,535.025,339.212,104.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.984,282.182,590.737,796.934,939.179,1018.13,1045.492,1018.46,562.057,654.524,584.308,283.83099999999996,108.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.456,324.378,580.5169999999999,787.3739999999999,933.41,1016.6469999999999,1044.833,1014.505,925.993,683.3689999999999,541.289,259.27099999999996,98.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.27,330.806,519.0369999999999,676.941,849.8430000000001,732.487,763.4739999999999,813.087,723.7510000000001,716.829,528.268,206.197,101.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.809,316.13599999999997,512.115,698.039,851.4910000000001,921.872,993.242,927.476,848.8539999999999,820.175,613.153,357.17800000000005,101.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.391,258.777,512.774,694.742,808.966,882.809,949.398,889.4020000000003,877.04,720.455,475.194,317.29,103.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.556,318.774,459.7,679.578,767.925,661.117,351.244,638.536,801.22,644.305,503.8730000000001,315.312,104.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.35799999999999,310.697,549.036,689.303,847.041,883.4680000000001,957.64,862.7,764.4630000000001,611.505,482.281,307.401,41.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.77600000000001,332.949,593.868,800.56,943.135,1024.0639999999999,1047.47,1020.273,936.047,798.9119999999999,599.802,351.73900000000003,112.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.919,330.971,585.297,791.33,934.399,1013.68,494.14900000000006,563.376,699.357,790.0110000000001,585.957,345.14599999999996,104.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.929,180.979,572.441,774.518,917.257,774.847,723.092,452.283,109.28,367.727,404.648,285.644,106.97200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.182,339.542,612.164,827.922,978.4069999999999,1064.447,1089.995,913.3010000000003,985.66,834.5139999999999,627.987,370.199,114.22399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.303,327.839,581.012,783.0889999999999,925.169,1005.768,1033.789,1011.043,930.114,793.967,435.965,297.346,118.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.16,332.125,376.298,795.6160000000001,517.224,1028.02,1038.734,792.6489999999999,936.377,796.7689999999999,604.4169999999999,359.486,116.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.16,328.663,584.638,791.33,925.004,758.53,1045.657,1007.746,927.971,792.813,595.846,356.35400000000004,119.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.12700000000001,235.207,578.7040000000001,777.6489999999999,916.268,997.857,1022.251,991.429,911.9829999999997,573.924,406.791,338.88199999999995,110.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.12700000000001,323.718,572.276,776.4960000000001,919.7289999999999,546.563,729.85,160.211,881.9839999999999,789.0219999999999,614.636,365.914,113.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.149,325.03700000000003,582.99,787.704,933.245,702.9830000000001,1055.2169999999999,836.987,397.561,42.36,64.777,59.832,35.108000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.149,325.367,575.738,782.1,927.476,870.447,452.44800000000004,676.941,941.816,794.462,601.121,310.203,126.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.92,318.279,565.683,624.856,918.576,645.624,406.461,613.812,783.913,519.0369999999999,142.08,9.065,116.86200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.149,321.57599999999996,577.221,787.045,919.07,721.773,514.9169999999999,760.672,794.791,795.1210000000001,583.155,154.607,70.21600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.984,322.565,574.913,781.2760000000001,926.488,676.2810000000001,235.207,901.5980000000001,816.878,596.835,70.71,123.949,89.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.206,203.395,169.771,184.77,307.401,437.44800000000004,846.217,742.377,224.82299999999998,42.855,191.528,138.94799999999998,83.73200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.676,322.07,576.067,786.385,916.1030000000001,821.823,1032.8,1001.318,919.73,787.045,610.681,368.38599999999997,120.818,1.1540000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.96300000000001,322.07,585.957,800.56,955.826,761.6610000000001,953.5189999999999,730.8389999999999,859.568,769.079,619.252,364.76,133.674,1.1540000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.523,319.927,570.628,719.466,916.762,884.9509999999998,847.865,948.244,652.217,681.061,610.516,371.353,120.653,1.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.53399999999999,331.63,594.363,799.7360000000001,854.4580000000001,899.951,1103.6760000000002,1066.755,984.341,846.217,625.515,380.583,118.51,2.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.82,267.842,482.94,701.005,824.955,897.9730000000001,948.574,1011.043,926.6519999999999,795.78,606.23,368.881,122.301,0.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.435,297.181,479.47899999999987,462.667,392.781,641.173,875.8860000000001,641.173,812.5930000000001,657.1619999999999,512.444,128.235,104.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.96300000000001,246.085,581.177,284.819,105.48899999999999,77.303,316.13599999999997,594.363,1008.076,728.696,470.249,335.091,135.487,2.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.172,297.017,455.579,821.988,955.002,1094.115,910.829,803.5269999999999,441.075,548.047,284.16,121.806,1.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.348,317.455,482.116,777.32,917.422,1001.813,914.62,868.304,935.388,792.4839999999999,604.747,371.18800000000005,125.762,2.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.215,314.323,568.815,775.177,923.85,1015.823,1043.184,614.307,955.1669999999999,808.307,586.286,378.111,125.927,3.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.446,312.84,572.771,674.304,515.576,205.868,1084.0610000000001,1023.57,985.66,690.7860000000001,205.208,295.039,127.081,3.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.57799999999999,308.55400000000003,565.189,777.6489999999999,936.871,1025.0539999999999,1054.228,165.815,121.147,373.33099999999996,481.12699999999995,264.876,89.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.875,309.04900000000004,567.496,781.44,933.905,219.38400000000001,196.47299999999998,187.737,349.102,453.60100000000006,484.094,368.551,126.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.437,283.171,542.443,777.155,656.337,284.819,764.628,790.671,625.515,641.998,310.532,373.99,71.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.512,177.683,456.074,606.066,34.449,79.446,113.4,243.94299999999998,517.884,777.6489999999999,499.25800000000004,17.142,128.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.139,305.423,556.947,766.112,907.203,1031.646,1061.48,992.418,915.6089999999999,677.93,596.1759999999999,364.925,141.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.259,293.885,533.872,756.057,915.938,793.638,866.326,1021.922,934.399,791.66,582.001,357.50800000000004,122.46600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.105,296.357,538.981,743.0360000000001,795.945,913.6310000000001,880.666,869.4580000000001,780.946,680.072,524.477,355.695,133.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.809,290.58799999999997,527.443,726.553,881.325,738.2560000000001,615.955,989.781,150.816,238.33900000000003,267.842,370.529,124.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.303,292.072,532.2230000000001,732.487,879.1820000000001,966.87,655.349,615.131,919.73,779.7919999999999,595.846,370.85900000000004,141.256,0.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.85300000000001,296.687,547.552,757.046,906.379,992.417,923.85,873.578,535.85,695.2360000000001,553.651,349.26599999999996,138.289,0.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.051,281.193,443.71199999999993,672.1610000000001,830.559,799.7360000000001,824.625,600.626,731.169,615.955,537.992,348.772,48.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.801,94.445,264.876,306.741,626.998,874.567,816.054,811.6039999999999,737.926,566.507,393.77,300.313,115.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.194,184.44,285.644,494.478,750.948,756.8810000000001,706.7739999999999,881.6550000000002,870.7760000000001,651.887,518.048,267.842,95.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.645,281.853,518.2130000000001,721.1139999999999,658.48,765.288,332.784,946.2669999999999,839.954,610.021,156.255,68.89699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.699,282.182,518.7080000000001,727.378,887.5880000000002,546.234,892.533,901.269,574.5840000000001,717.818,467.94099999999986,312.675,89.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.414,286.138,539.641,662.931,769.079,812.0980000000001,662.7660000000001,629.636,783.5830000000001,795.2860000000001,538.1569999999999,350.915,137.3,0.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.392,283.006,530.575,742.212,894.6760000000003,985.99,896.9839999999998,1009.395,929.6189999999999,800.725,609.362,371.68300000000005,126.09200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.238,281.853,463.656,639.855,596.1759999999999,245.261,162.189,399.374,785.2310000000001,575.408,473.545,369.21,101.53299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.678000000000004,198.615,540.135,307.236,728.3660000000001,724.081,170.43,247.898,473.051,459.205,366.408,204.22,39.888000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.163000000000004,209.988,76.15,204.38400000000001,245.261,465.30400000000003,486.07199999999995,539.641,570.298,576.562,72.523,182.46200000000002,113.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.087,166.96900000000002,252.019,420.63599999999997,961.925,808.307,1053.8980000000001,696.061,436.954,763.804,621.065,376.463,131.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.217,288.44599999999997,562.222,808.966,973.133,427.889,888.9069999999999,1046.316,961.925,831.548,633.427,287.29200000000003,120.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.99699999999999,283.83099999999996,544.4209999999999,760.3430000000001,911.653,1002.967,720.455,1018.625,631.284,810.285,611.175,370.36400000000003,133.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.29299999999999,276.249,450.14,676.2810000000001,796.7689999999999,890.555,1010.384,985.9889999999999,453.76599999999996,593.044,600.461,364.26599999999996,116.20200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.986000000000004,271.633,519.697,733.4760000000001,886.7640000000001,977.913,1009.395,1001.154,923.85,794.956,605.571,365.41900000000004,129.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.393,273.611,536.344,755.2330000000001,674.1389999999999,363.606,1051.92,1015.823,975.77,840.943,640.679,378.111,120.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.953,272.45799999999997,500.24699999999996,522.993,243.778,622.054,894.841,810.45,670.3480000000001,666.8860000000001,453.60100000000006,306.741,119.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.657,222.845,461.34800000000007,692.27,764.4630000000001,892.039,1034.4489999999998,866.6560000000001,798.0880000000001,737.926,604.747,315.807,113.73000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.305,271.469,540.794,759.0239999999999,913.137,1003.6260000000001,723.257,131.037,452.777,775.012,639.196,331.13599999999997,116.86200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.909,214.933,445.525,584.803,804.0219999999999,508.81800000000004,420.30699999999996,595.352,660.293,562.222,373.661,168.782,68.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.043000000000003,184.935,203.06599999999997,214.109,615.955,525.466,537.168,807.153,759.8480000000001,724.4110000000001,427.22900000000004,178.507,116.53200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.118,265.7,390.80300000000005,390.14300000000003,923.685,755.8919999999999,750.783,1026.0430000000001,941.816,812.428,430.526,273.44599999999997,37.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.129,265.86400000000003,525.96,744.19,898.962,988.627,1020.6030000000001,997.363,368.38599999999997,807.318,600.297,358.662,116.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.503,263.062,526.455,742.706,895.1700000000002,985.66,781.605,1041.2060000000001,919.73,793.143,603.428,358.167,100.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.536,207.351,525.136,744.5189999999999,901.928,991.2639999999999,1022.911,999.67,921.872,587.111,598.319,350.091,114.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.889,139.44299999999998,449.316,422.779,648.755,806.4939999999999,343.827,315.47700000000003,406.461,697.3789999999999,614.307,356.848,116.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.184,257.129,525.3009999999999,750.948,901.929,789.847,1041.2060000000001,717.818,550.849,646.613,603.099,351.73900000000003,102.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.513999999999996,256.964,526.455,747.6510000000001,903.742,771.3860000000001,766.7710000000001,488.05,340.86,405.63699999999994,526.9490000000001,346.135,111.09299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.503,253.503,515.741,738.2560000000001,902.093,995.22,724.081,1013.681,656.008,727.378,435.14099999999996,210.153,75.32600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.678999999999995,253.173,517.224,738.915,896.8190000000002,841.437,872.095,823.471,748.805,790.5060000000001,590.737,343.99199999999996,108.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.591,215.263,481.95099999999996,726.2239999999999,774.023,854.294,704.302,1005.439,917.422,780.6160000000001,575.408,316.466,87.02799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.921999999999997,193.34099999999998,384.374,717.488,884.2920000000001,985.166,1026.866,852.645,879.1820000000001,729.52,466.45800000000014,304.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.954,186.583,409.098,587.111,714.686,761.1669999999999,679.248,223.01,376.62800000000004,227.295,395.74699999999996,335.751,103.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.218,253.338,526.9490000000001,757.541,920.2240000000003,809.791,806.824,611.999,960.112,811.2739999999999,607.549,348.44199999999995,94.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.591,252.514,529.586,759.189,637.382,661.7769999999999,1103.84,1070.71,949.398,812.757,611.8340000000001,349.76099999999997,90.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.438,248.393,522.664,746.827,905.7190000000003,998.846,1035.272,901.1039999999999,740.2339999999999,646.942,384.539,290.42400000000004,94.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.602,250.7,528.1030000000001,755.7280000000001,917.257,1010.548,1042.031,1018.296,942.4760000000001,804.681,600.626,339.37699999999995,89.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.46,249.382,528.432,758.695,916.927,1009.065,869.128,438.602,367.06800000000004,812.758,554.805,297.841,75.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.13,246.90900000000002,525.795,756.552,916.268,461.019,977.419,1027.691,205.53799999999998,207.02200000000002,470.74300000000005,253.66700000000003,80.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.811,247.239,529.257,760.013,953.024,1060.161,889.8959999999997,681.2260000000001,686.336,654.524,258.942,341.355,82.24799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.141,163.672,211.96599999999998,392.45099999999996,526.455,685.512,538.6519999999999,371.848,269.82,69.392,310.532,2.472,34.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.208,52.25,273.282,298.5,441.90499999999986,396.591,405.14599999999996,407.029,409.418,338.88199999999995,170.595,68.403,20.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.57,142.904,211.30700000000002,425.416,401.205,391.51199999999994,381.902,424.935,143.234,452.661,574.5840000000001,219.548,78.78699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.285,165.321,327.015,693.753,899.4559999999999,547.387,862.37,645.953,579.529,793.143,561.8919999999999,274.27099999999996,62.468999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.009,239.163,518.048,750.783,915.6089999999999,1011.043,1048.129,340.69599999999997,815.065,787.044,573.595,263.722,67.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.844999999999995,240.81099999999998,526.619,765.7819999999999,925.663,758.53,813.7460000000001,504.86200000000014,101.863,185.924,341.355,299.983,67.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.725,100.874,316.796,353.05699999999996,173.067,87.852,159.05700000000002,228.614,296.192,294.54400000000004,325.532,291.248,64.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.537,115.87300000000002,312.345,492.665,619.4159999999999,737.926,673.4789999999999,321.741,564.694,498.599,354.541,178.507,39.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.922999999999999,139.937,324.707,345.475,193.50599999999997,459.865,451.45900000000006,634.58,655.019,753.915,470.74300000000005,241.8,35.108000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.746,159.05700000000002,370.035,492.83,669.029,693.423,899.7860000000001,851.9860000000001,787.539,691.94,469.25999999999993,200.75799999999998,41.86600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.218000000000004,244.272,543.596,792.9780000000001,966.87,1068.238,920.883,882.3139999999999,979.067,697.8739999999999,576.891,271.469,54.556999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.076,236.525,523.488,764.1339999999999,530.575,1038.24,779.297,866.6560000000001,939.8380000000001,582.66,76.64399999999999,196.80200000000002,53.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.109,233.06400000000002,418.82300000000004,751.112,911.489,503.8730000000001,291.577,646.613,932.586,772.045,556.453,117.85099999999998,52.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.801,231.91000000000003,511.126,765.452,939.673,1040.052,1077.303,1050.931,957.475,771.8810000000001,551.3430000000001,280.86400000000003,48.788999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.319,364.43,595.352,865.502,958.464,994.066,959.617,747.1569999999999,518.543,308.884,143.72799999999998,36.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.703,215.593,474.205,707.1039999999999,506.181,769.738,689.632,993.077,889.566,737.2669999999999,526.619,265.205,44.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.965999999999998,222.68,501.56599999999986,735.948,890.2260000000001,829.735,1022.4160000000003,987.967,902.7519999999997,750.1239999999999,533.048,266.689,43.513999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.801,226.96599999999998,506.675,743.86,909.675,760.178,636.558,856.931,914.125,752.1010000000001,530.74,222.18599999999998,41.86600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.483,223.999,503.379,740.2339999999999,906.049,999.835,545.41,1008.571,905.8839999999999,134.004,549.201,265.535,38.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.164000000000001,223.66900000000004,506.675,596.1759999999999,732.817,552.497,808.307,730.0139999999999,738.421,756.8810000000001,528.597,257.129,32.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.823,191.528,412.725,636.558,427.559,623.5369999999999,605.406,779.298,398.385,247.239,289.105,131.366,14.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.164000000000001,200.923,445.69,550.849,742.047,313.994,115.87300000000002,260.92,662.7660000000001,612.823,281.358,168.287,14.834000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.549000000000001,216.91099999999997,372.67199999999997,473.381,678.7539999999999,758.035,463.821,139.278,161.035,475.029,345.97,35.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.483,47.14,366.079,327.509,502.555,588.759,803.5269999999999,771.8810000000001,595.352,401.681,168.947,17.307000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.922999999999999,88.676,433.82199999999995,635.405,607.219,642.822,628.1519999999999,492.665,235.37200000000004,301.467,184.111,146.201,8.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.355,51.261,297.181,67.579,115.543,748.64,734.3,692.929,437.94300000000004,233.72299999999998,20.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.483,150.322,425.58099999999996,545.245,717.653,614.8009999999999,860.722,653.865,622.383,542.443,451.95300000000003,110.433,3.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.45,206.197,488.874,610.351,626.8340000000001,470.414,583.979,577.386,633.097,565.3530000000001,287.95099999999996,186.583,6.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.829,178.671,457.228,556.618,679.743,757.211,569.309,752.926,58.678000000000004,36.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.087999999999999,210.977,214.274,749.6289999999999,905.06,994.56,1020.933,719.466,891.2150000000001,506.181,361.958,155.266,9.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.439,210.648,495.30199999999996,729.355,865.9960000000001,779.7919999999999,998.846,950.8810000000001,859.403,401.846,401.681,172.57299999999998,4.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.978,206.197,487.55599999999987,720.125,881.8200000000003,972.1439999999999,747.6510000000001,494.478,311.851,459.7,475.523,201.912,4.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.71400000000003,491.347,731.3330000000001,899.6200000000001,618.922,768.419,63.95300000000001,18.131,263.887,267.018,81.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.31900000000002,284.16,420.801,910.0039999999999,739.904,392.945,391.13199999999995,376.792,560.903,270.15,138.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.88,1.1540000000000001,772.705,723.7510000000001,80.435,267.513,523.6519999999999,451.95300000000003,477.17200000000014,357.673,15.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.086,546.069,793.638,998.352,1098.236,1125.268,1085.874,973.463,787.045,511.291,208.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.97700000000003,539.641,786.056,947.256,1040.547,1063.2930000000001,1017.471,912.807,742.706,493.16,197.62599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.648,504.038,763.31,900.4449999999998,987.4730000000001,878.8529999999997,837.4810000000001,636.888,509.477,399.538,173.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.80200000000002,482.281,738.2560000000001,912.6419999999999,972.9680000000001,995.7139999999999,950.717,845.7230000000001,678.095,440.415,169.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.835,482.281,719.466,882.3139999999999,967.529,991.594,431.185,760.3430000000001,448.986,437.61300000000006,155.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.88,324.707,716.993,879.512,657.1619999999999,806.9889999999999,693.753,770.067,356.189,357.837,154.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.153,517.059,762.1560000000001,933.575,1027.525,1051.755,1046.151,934.2339999999999,749.135,475.35800000000006,177.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.395,532.883,781.44,953.3540000000003,1046.646,1067.579,1020.768,911.159,733.6410000000001,475.853,131.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.483,515.576,759.189,947.75,1043.678,1065.106,1011.867,900.61,714.3560000000001,453.76599999999996,157.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.38400000000001,306.741,774.683,946.2669999999999,1081.753,1109.28,1061.15,950.882,755.8919999999999,469.59,166.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.977,525.63,774.8480000000001,938.355,1031.646,1051.4260000000002,1003.461,892.368,708.258,451.29400000000004,156.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.29,300.972,399.04400000000004,702.819,785.7260000000001,654.03,635.24,657.821,525.96,336.74,110.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.518,189.385,719.466,431.35,1026.2069999999999,728.202,662.6010000000001,897.4779999999997,699.687,424.42699999999996,137.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.709,272.78700000000003,342.509,453.60100000000006,305.258,302.621,410.087,352.89300000000003,343.168,117.68600000000002,61.31499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.84300000000001,92.303,208.99900000000002,488.709,607.384,770.8919999999999,837.811,638.536,543.596,284.655,99.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.872,254.986,490.852,663.095,513.5980000000001,699.0269999999999,673.15,426.57,376.298,226.47099999999998,71.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.331,474.369,717.158,880.336,969.672,188.726,283.83099999999996,854.788,653.7,401.022,119.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.81400000000002,477.666,722.433,882.4789999999998,970.99,988.627,941.816,635.405,641.998,380.913,109.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.629,419.153,559.585,509.972,637.053,434.64599999999996,576.067,425.251,313.829,253.338,113.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.855999999999998,138.619,276.908,780.452,1007.4169999999999,1021.757,971.3200000000003,857.096,663.59,402.01099999999997,113.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.417000000000001,229.438,438.43699999999995,908.851,797.5930000000001,801.3839999999999,969.507,843.085,648.755,385.36300000000006,104.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.57299999999998,475.194,724.575,891.38,970.99,978.243,946.102,806.659,606.066,353.222,89.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.452,464.97399999999993,706.939,871.2710000000001,960.937,978.243,931.597,813.582,620.57,360.80400000000003,91.64299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.343,455.909,721.1139999999999,899.4559999999999,995.879,1014.834,966.211,455.909,648.755,365.749,91.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.189,458.05199999999996,723.257,904.895,962.584,979.726,743.201,555.9580000000001,543.596,276.743,72.85300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.619,421.131,702.4889999999999,826.602,821.823,806.824,930.114,598.484,613.318,233.394,69.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.342,508.65300000000013,780.6160000000001,966.705,1027.691,1044.833,824.625,868.799,663.59,388.66,92.46700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.501999999999995,73.512,437.94300000000004,431.185,619.581,1011.867,951.376,830.888,634.91,365.41900000000004,84.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.859,468.765,585.7919999999999,810.944,906.7080000000001,853.4689999999999,615.955,292.731,337.89300000000003,74.666,20.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.519,472.88600000000014,729.85,896.4889999999999,988.627,1006.0980000000001,956.1560000000001,835.174,639.031,370.035,83.73200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.419,494.64300000000003,752.431,946.431,1033.13,1047.799,996.044,851.1619999999999,617.933,347.124,73.67699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.84799999999998,477.17200000000014,734.96,933.575,1032.141,1050.107,990.934,861.216,652.876,362.288,80.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.215,156.914,730.015,911.323,1006.758,1023.57,968.8480000000001,838.8,615.955,346.135,72.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.14600000000002,457.88700000000006,705.785,894.182,953.5189999999999,319.927,935.058,787.868,398.54900000000004,320.916,59.501999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.717,451.12900000000013,707.434,887.7530000000003,982.034,998.352,940.333,817.2080000000001,589.253,328.49800000000005,63.95300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.465,440.415,694.247,872.26,625.515,494.97300000000007,726.7180000000001,505.686,571.2869999999999,228.614,31.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.004,436.624,551.673,889.566,981.704,1000.3300000000003,942.311,814.2410000000001,612.164,335.256,61.97500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.303,261.414,450.6350000000001,552.1669999999999,693.0939999999999,821.987,750.783,638.0419999999999,447.50299999999993,131.696,15.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.23,104.335,143.72799999999998,272.78700000000003,314.488,314.159,314.818,222.68,147.684,78.952,61.97500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.827,487.55599999999987,790.176,988.627,1099.225,1121.971,1058.183,907.203,676.2810000000001,360.80400000000003,66.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.673,492.5,788.363,985.99,1092.632,1112.246,1046.316,896.324,668.37,353.38699999999994,62.63399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.004,448.986,724.905,907.038,998.186,1016.812,967.694,827.262,615.131,315.312,45.821999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.131,394.099,163.672,880.1710000000003,977.5830000000001,1004.285,963.903,825.284,604.252,311.192,47.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.86200000000001,416.186,672.49,865.502,980.386,992.748,932.751,792.813,581.012,297.51099999999997,40.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.42200000000001,402.176,654.854,822.977,914.785,927.477,876.545,753.09,554.145,290.094,37.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.26899999999999,398.22,649.909,845.063,939.3439999999999,958.958,394.264,274.27099999999996,551.8380000000001,275.589,22.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.75200000000001,422.284,698.698,887.0939999999999,957.31,974.2869999999999,916.1030000000001,786.88,574.419,295.204,36.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.566,388.165,654.03,568.98,621.724,977.089,612.164,820.998,578.54,297.676,37.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.851,401.352,687.49,568.65,998.5170000000003,720.62,733.4760000000001,834.3489999999999,419.647,304.599,34.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.906,426.9,698.038,877.699,976.924,995.385,939.3439999999999,806.659,595.681,305.752,38.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.37799999999999,434.48199999999997,701.17,879.512,974.122,991.7589999999999,930.443,793.802,510.631,264.876,32.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.785,417.01,683.039,855.612,951.046,967.529,914.29,782.924,574.254,292.237,30.493000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.566,398.54900000000004,665.238,846.217,942.64,959.7819999999999,695.2360000000001,381.07800000000003,381.24300000000005,266.524,21.098000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.69,315.807,510.631,662.7660000000001,614.1419999999999,591.231,561.562,428.38300000000004,317.785,103.51100000000001,0.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.24799999999999,165.485,414.043,657.6560000000001,905.225,638.866,641.173,743.53,319.103,268.66700000000003,21.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.065,49.283,111.91700000000002,271.30400000000003,285.973,362.288,498.269,335.421,238.174,18.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.622,367.892,166.145,405.80199999999996,386.18800000000005,224.988,202.736,146.86,106.478,277.073,15.164000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.284,192.352,360.80400000000003,493.65400000000005,410.087,266.524,253.66700000000003,184.111,74.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.985,365.914,644.305,369.046,956.1560000000001,624.856,408.439,278.556,561.8919999999999,13.020999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.446,369.21,643.151,834.8439999999999,936.212,959.947,902.917,766.7710000000001,558.101,267.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.094,371.848,652.711,834.679,933.08,843.58,584.144,691.94,476.842,232.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.337,63.95300000000001,144.882,356.024,431.185,545.739,627.163,608.2080000000001,281.52299999999997,47.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.249,345.97,609.857,788.857,884.457,934.7290000000003,886.105,751.7719999999999,537.663,255.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.029,361.464,629.471,833.855,941.322,964.397,907.203,774.518,544.75,267.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.392,349.26599999999996,614.1419999999999,794.462,922.0369999999999,945.442,892.533,761.002,535.19,260.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.777,364.595,661.612,867.809,981.209,1007.4169999999999,949.893,813.7460000000001,591.396,288.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.96300000000001,375.639,655.513,845.393,947.255,971.155,915.939,782.7589999999999,569.804,282.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.392,360.80400000000003,636.064,821.163,919.4,938.8490000000003,726.059,533.377,545.904,263.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.747000000000001,86.699,303.445,592.715,575.408,669.688,368.38599999999997,205.044,152.629,81.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.481,22.416,97.24700000000001,142.41,196.80200000000002,171.419,199.11,168.452,160.87,263.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.504,303.445,588.099,807.4830000000001,885.6110000000001,901.928,846.712,712.049,508.324,239.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.362,250.53599999999997,490.028,767.76,864.3480000000001,692.105,432.339,421.46,526.9490000000001,252.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1430000000000002,76.15,355.53,529.4209999999999,717.818,701.335,653.0409999999999,504.36800000000005,292.072,204.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.512,566.342,761.9910000000001,869.128,893.028,846.217,274.765,530.246,249.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.602,292.566,553.486,757.706,864.512,889.8959999999997,660.953,488.38,515.741,239.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.67,132.685,234.38299999999998,409.593,622.054,663.755,640.349,516.07,405.967,171.25400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.142,254.162,370.199,629.965,823.966,664.908,701.17,502.06,368.551,111.42200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.921999999999997,270.15,526.125,729.0260000000001,397.066,369.705,601.286,683.204,480.468,220.86700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.461,261.579,515.082,44.00899999999999,260.92,529.092,815.559,240.81099999999998,14.834000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.733,524.806,727.872,837.6460000000001,868.633,825.779,701.5,492.006,238.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.722,520.85,720.29,830.393,864.513,813.7460000000001,403.165,155.925,87.68700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.456,259.436,519.861,828.086,886.105,597.8240000000001,526.784,399.04400000000004,248.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.666,566.178,323.059,593.374,551.014,497.94000000000005,727.2130000000001,521.51,256.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.633,586.781,807.153,939.8380000000001,982.528,937.0360000000001,811.2739999999999,596.1759999999999,297.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.54400000000004,582.001,784.737,766.2760000000001,699.192,683.039,751.607,541.948,268.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.291,277.073,522.004,457.55699999999996,70.051,169.93599999999998,86.204,93.292,79.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.515999999999998,64.282,200.264,282.017,130.707,176.52900000000002,274.27099999999996,200.264,113.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.47900000000004,580.023,789.5169999999999,905.06,941.1569999999999,926.158,771.8810000000001,571.617,293.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.995,573.76,778.6389999999999,890.8849999999999,927.1469999999999,888.742,769.408,571.7819999999999,298.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.7,573.595,795.78,926.158,965.221,923.191,795.451,570.4630000000001,293.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.86400000000003,574.089,777.6489999999999,889.8959999999997,926.487,883.9619999999999,765.947,570.9580000000001,296.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.31599999999997,507.664,705.785,815.395,847.865,807.4830000000001,518.7080000000001,512.609,257.129,17.307000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.933,490.193,690.7860000000001,811.7689999999999,849.513,811.768,701.335,208.34,254.162,14.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.153,155.101,158.398,117.35600000000001,284.49,265.37,327.67400000000004,219.21900000000002,256.469,17.307000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.169,208.34,208.67,208.67,223.50400000000002,183.451,155.761,164.167,51.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.193,600.7909999999999,824.295,959.453,1003.296,962.255,838.8,629.306,332.125,49.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.673,446.3490000000001,619.911,785.3960000000001,842.7560000000001,904.895,774.847,569.309,135.65200000000002,3.2969999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724,14.01,264.051,253.997,473.381,148.014,240.481,286.138,119.334,1.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.11,128.564,372.50699999999995,321.08099999999996,427.724,491.017,199.275,157.244,17.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.888000000000005,172.738,123.78399999999999,289.435,245.426,238.009,313.17,185.75900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.96300000000001,283.995,403.659,531.399,875.227,838.9639999999999,758.365,557.771,301.632,47.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.257,417.999,732.487,713.5319999999999,369.87,389.814,399.209,113.73000000000002,126.42200000000001,6.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.428,68.89699999999999,52.415,133.179,242.294,213.94400000000002,284.49,129.718,162.189,10.549000000000001,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_shape npts=8760 interval=1 useactual=yes mult=[327.70058410617725,331.9389579215508,329.0499732294461,328.53318590564095,344.35082569502214,350.44371235467537,417.2088663493891,421.3772585479975,456.5430209725464,399.3832924789736,352.69658209438825,186.5844482994375,371.6077682248804,293.1449178277872,229.23375771679557,215.52453843252198,319.697558188918,419.96506540968284,440.5226139345888,441.79484383937285,430.03344622173256,420.3930299122089,377.1399047501966,344.9761742448349,335.06300906996967,333.65709633315976,331.23016975174875,330.46306356797555,393.2652842133021,412.7587532832899,563.4130245750499,627.7485603877077,579.9233029303646,520.3877882676323,466.1026892627255,648.0001636393196,276.0550481336219,524.7338261087987,173.96353287588525,326.50013021858837,490.4374506925261,673.4304065315613,576.6583913482001,578.5200817941994,513.4407670033568,483.3872514035325,401.1866649110018,374.0813492174682,364.0165572062784,359.92352982572487,354.1572240443095,354.61120735306883,418.44520824557566,440.70833437908135,588.927604287496,651.9137509768851,506.7234289941057,327.13175916990565,202.18765723744815,454.63019011429566,294.30051170462906,312.7119573154,376.0856944976429,414.93087500365806,535.9084547858686,665.2425573700243,554.3351528002936,554.7747809056139,490.21853384008085,463.8354643195736,384.25470245466585,357.5818372647331,342.888389344671,340.61667840044447,338.2435838319298,338.68410913746504,401.4414697720445,413.6918415068268,567.3086679083167,635.3765566151226,420.1095146442881,134.215768953641,0.0,0.0,0.0,0.0,0.0,97.56155137250776,373.56366469344835,655.2486441758148,601.4327808833211,602.3649719066432,537.3673023353599,509.3486368230182,429.06985319088767,401.40558176344706,387.5913900540253,383.7092047239828,380.0145342388623,375.253989898394,431.13072208460335,450.9301364278856,613.2686461188014,686.8632881496335,457.26706154600237,151.32627425274984,0.0,0.0,0.0,0.0,0.0,114.61553305807541,382.07719753300796,651.3189072343803,584.2854903753998,583.6933382335397,519.3766436253957,491.01614483116185,408.64150149693313,377.6710472774407,358.86034757102175,355.1899014917047,351.1713417289913,350.2535059091083,413.8147579362735,429.213405225278,590.0356465529462,664.6907792378368,497.16376070392664,258.3120166829808,2.7705542637327927,37.214070515255436,0.0,0.0,0.0,150.16619437483328,404.2559868463094,661.741682131331,596.8444989841213,596.8938449959428,533.6546878459409,491.1587996653373,397.9495665355005,366.7018774495919,354.091728428619,355.62773519659515,349.4612781193168,348.26351583237283,363.8191731589917,370.08521946012826,436.8566538563466,497.5773700030136,330.4397363623871,325.37683554948416,0.0,0.0,0.0,0.0,0.0,214.1643829066739,357.28306959315836,488.1253657386272,509.21136519013254,508.375174589809,454.9379297880198,447.37453197608085,404.1187152134237,370.13635987237984,344.21355406213644,342.3087980058201,334.37216490446644,333.979191210323,351.7581106695617,359.5592665384595,427.4880892119496,431.3406669348992,306.86759511528487,52.84598986014418,371.2470937384748,332.3480812195632,140.37863723005958,88.05212629436531,168.19812429468482,283.8606900035945,374.5344353260127,461.6166881880285,472.76798965950996,463.7116506899119,449.86515977275263,439.4145716691387,394.68555215355104,360.4394199493151,347.1689315701467,342.4649108432196,339.63514136530085,340.8481560558988,402.12154753496867,413.9421603667949,568.475925387953,638.6764590056695,444.2962380386238,205.6661024707681,412.5308644286953,152.05749242792544,257.7449861471391,496.6667117848502,451.8013178365917,489.2486604077314,588.7418838430036,655.4747386299795,587.122437455038,591.1741936257042,531.9509046377708,509.23379519550605,429.95180100217306,400.4258391287331,379.1657828355297,370.6127731865126,362.6878036879532,360.3290643228775,424.51835650050026,443.1451301628567,599.5648100358172,671.9948861876583,588.2412461230674,477.33114995269165,346.6709854508554,103.89847649062456,345.9604028806234,248.14763544793263,242.5787137138039,332.84333573820976,513.2999065696113,706.939040159117,629.4227359887849,622.3850975028004,545.2420286218828,505.0142625846461,416.47585377378374,387.1069019379581,371.22017773202657,362.43479322734015,354.4739357201832,349.62815735929564,406.2307245193909,422.553488029783,580.2113041993599,651.4023468543696,416.94329508576703,113.5397900003631,0.0,0.0,0.0,0.0,0.0,133.82010365885276,383.46965226659376,665.2443517704544,631.3463332496148,614.679044856686,527.7484188309949,487.84992527264086,403.7472743244387,370.4019311360018,352.4668988393638,348.15405740615023,341.20524174144475,338.16373301280026,398.4116246461943,420.0153086217195,583.0267184738398,654.4321919802201,432.5590648267869,117.94594025593037,0.0,0.0,0.0,0.0,0.0,47.013291262823294,299.92954585315874,589.4722048179642,562.0878598575846,563.6301470270654,497.5289211914069,476.3370521145389,402.086556726586,370.27183710483564,357.4795564402301,355.68695041078115,353.7929607570442,356.5662066214217,420.3723943072654,436.94188787676575,587.4283827283324,654.5918936184793,436.2474549104026,113.80984726505986,0.0,0.0,0.0,0.0,52.93660708185307,173.03582785363795,374.32359327550193,603.5914446004653,554.6931356860543,552.8126040355414,488.41785300869753,460.8047219935083,380.4613399459022,352.9128073461887,340.4856871690633,340.0514422650327,333.57903991446005,332.32924001504944,348.38732946203436,356.39484138036835,423.3950618313961,488.7982658998319,423.43812744171316,352.6023760718196,175.0222291295137,83.93397730779355,15.556554526833839,67.3124461258267,288.0667646112302,303.32993466777896,410.93295084588823,515.952030404972,542.368296333432,535.5818739076307,477.54288920341736,463.01721772354887,416.7593690417045,382.60744286003717,354.99341464463305,351.1498089238328,341.4286445949646,338.85726877894837,352.42652482969146,357.60965047139626,422.10847672317317,425.40030431178565,451.9726830776452,337.60118847803324,0.0,0.0,0.0,0.0,0.0,0.0,209.15800570731216,447.57191602336746,533.7740154745278,510.28710824784486,491.9922986650161,477.8425540752071,428.52345825998964,391.73466064661545,367.71661089268827,361.1517969199769,350.8438636505384,347.76108371200684,360.6951220105728,370.04125664959616,433.90576234941085,433.32706821077517,309.64981298181186,13.441853620221732,0.0,0.0,0.0,0.0,42.89783387689639,313.40100708047345,403.0645049608697,474.9311393777288,492.2551783279933,482.6712856320109,469.1486839924446,454.9316493865152,402.3736607953665,365.3417219237438,352.52252525268995,347.9710285623025,343.9013283873376,344.04488042172784,407.22841115840345,429.7983797654185,591.8641405909926,668.0588688447192,473.2820853826703,161.97604080408027,0.0,0.0,0.0,0.0,0.0,66.96612684286008,330.46754956905016,613.8948918688291,601.0801811988499,602.853946023785,536.0834088277818,506.59871816422896,420.8344524179592,385.6704843938402,367.33709520176905,361.2343393397514,354.7502733863845,351.6136614349564,411.1061104873715,428.74416951286486,586.6083417318778,658.6526217912948,445.64383276146276,151.427657877038,0.0,0.0,0.0,0.0,0.0,63.178147535386046,335.27564552091036,615.6148246808677,596.5538061144807,599.5226416257152,530.3233834478708,500.5112147058654,420.7680596020536,392.61301965704115,373.21106500897713,368.1858466051017,363.785079550824,357.9963437640352,413.64518709564993,434.4853536882618,595.573166279552,664.4323855759342,431.80182784537806,117.2012640775307,0.0,0.0,0.0,0.0,0.0,70.37817926027455,317.3136972178241,608.3358393370647,594.536900031297,593.2449317217843,527.3132767267493,496.4208789259568,412.5425280314894,380.61296678222703,360.0975866674232,353.83154036628656,348.7847891572525,346.8297898888996,408.94654957001234,422.04118670705276,581.277178054708,662.9017620092476,457.99199931967337,172.80435019818358,0.0,0.0,0.0,0.0,0.0,119.35903059445991,368.57882029924497,650.1776685609774,632.3287674849734,630.0938417495595,560.9546959861161,528.6258806412059,447.27583995243754,414.71823855271737,392.0558583235637,381.20063292301217,369.44641290709154,365.9545096705474,374.60082814191816,379.7211497685772,449.14201639951136,521.4760921283538,507.1720291015752,481.32548530960185,385.0792294521952,482.67487443287064,233.949442046517,489.6209984969312,478.12786374355784,541.7528169859837,547.2033082917403,546.5330997311806,556.9137062180293,560.3131978324346,511.85361982312895,505.02502898722537,464.8241789564367,430.8202908102344,403.90338716183817,401.29612333722434,390.53151515838175,387.35183759663664,399.95929501696475,404.24791204437486,473.4884414321063,472.76529805886514,488.33800218956804,383.9451683805118,81.08536662536106,7.8101278710472695,0.0,0.0,132.4393125280611,186.93884238433853,329.0777864361092,474.6359605070138,535.3288634470179,529.2844255989712,515.2800274439825,505.28431984934286,457.406127579318,418.9171355586337,403.4628618563029,392.59776725338713,386.5264133988924,383.2417634119993,438.9561023593047,455.5094463249362,616.8359141734003,689.6257676114319,646.4327548638205,579.6738812706112,541.2109080561603,206.83246275018934,0.0,0.0,0.0,48.65696205659224,325.498854778716,623.5541493828664,611.0426923855367,602.7355155954132,532.0083254515271,500.94545960989603,418.31421701419447,386.7614798552065,366.3519693657655,357.15746156306676,349.98255144419664,348.26620743301766,411.46050457227255,424.2016448246266,582.6166979756125,657.0367642041889,440.7316615846697,139.68779306455627,0.0,0.0,0.0,0.0,0.0,83.10855311004934,331.5109934190248,634.8032456777762,638.4647197549439,636.0736811821304,569.6431828675893,540.2410346238108,458.3661318093032,428.0030821353248,409.47769209725647,402.15294954249146,393.65197750594086,387.73225048777084,436.94278507698067,438.98750436682764,603.4093129568325,679.4012739619827,471.39437613043776,194.8063910691419,0.0,0.0,0.0,0.0,0.0,129.9935447421363,371.63917023240333,647.8987800150313,636.6945437308684,630.7766111131283,560.4809742726284,529.9519425588861,449.4093820635633,418.79601352961686,399.0504311992311,390.15469106810724,383.1314077855617,379.2555028570237,440.7137175803709,456.19311288872,614.7256992678629,687.7524135626384,556.6023777434452,385.84184963489366,323.5465471110079,134.69128506755888,48.5923636411166,96.16281623741727,150.16978317569303,303.1478030241463,484.296115221266,680.5129050282926,636.0485595761122,636.8022077566611,565.0450317660249,530.5656275059047,448.0025721265384,416.6158170073142,400.27421229240855,396.40907376644964,390.2022426794989,386.03474768110567,447.9801421211649,462.1137371071049,621.7400105482589,691.4623364514129,512.7292872329098,284.84940464045775,245.33850157495743,0.0,0.0,145.60662288251132,653.4111781356189,158.23740750842788,394.6128789361409,644.9694213132544,623.2867837188144,619.6244124414319,548.365182570087,514.3891076305476,433.03009493963015,402.56925044222334,385.6058859783645,382.8353317146317,373.21106500897713,369.71018977028365,389.92949381415747,407.87888131423455,480.9845492279248,540.5586434998994,509.76404052253525,522.9385284787049,471.7092934058815,419.46173608910203,456.02264484788145,510.9725692120585,513.1608405362956,534.9215345494354,558.7906490676825,565.4658186668313,569.8710717221837,560.6101711035794,493.43409941042364,474.6054556997057,423.96837276874237,386.9364338971197,358.6423279187915,352.0514951398468,343.09653979453685,344.2799468780418,360.3102231183638,365.5337227697409,429.53639730265616,428.1439425690703,200.12589114351746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.03164036209299,363.98874399961534,499.14836757937246,494.36718763396055,485.19331543620535,477.74655365220855,433.52534945827676,387.34196839427216,371.53060900639565,364.8141681973594,352.6903016928836,354.0073916084147,415.7868040087103,432.06739910900006,587.1107738522437,652.5534547301369,423.4488938442925,133.86316926916984,0.0,0.0,0.0,0.0,0.0,214.0450552780869,388.52627267799215,601.7853805677922,612.5141007380373,611.0408979851069,538.3954937816806,508.5752502377405,425.7735396012004,400.3666239145472,383.44094185971596,377.46738282864936,375.5437855678194,374.913951016932,436.626970601322,448.9482211530845,602.9302080420549,669.3598091563812,602.0671014352832,457.7883348708821,286.53793544497364,279.31278211406675,151.08313299450128,197.70524496361102,247.28094004030118,366.11780010966635,487.9764305029474,626.1102727952288,563.5682402122346,567.3122567091766,510.1704722199027,490.6438067419621,419.75691495981687,394.10954961556,377.6862996810947,368.88117677167963,360.247419103318,354.0710928236753,410.2797890894123,423.0586117507938,574.9285893337968,640.771421507553,406.214574915522,101.08844541743444,0.0,0.0,0.0,0.0,0.0,63.25889555473058,325.8900340724296,609.7471352751643,624.714229260783,612.7321203902676,542.0569678588481,506.3717265098492,422.6432080512769,390.55753396461495,370.07355585733416,365.02501024787017,359.6480893597385,357.25884518735495,416.7539858404149,431.8969310681617,588.4673405772323,656.8689877639953,423.5673242726645,131.31242905809722,0.0,0.0,0.0,0.0,0.0,74.74485270638449,315.1173510916525,602.0356994277604,638.8074502370508,636.2791400313515,564.7525444959546,530.6158707179412,449.17700720789406,421.65628781484367,404.7521385651708,401.1220664955261,397.4462372149197,396.2081009183032,458.4702070342361,471.18981448143165,631.1731736081315,698.4515261257906,458.443291027788,510.9528308073297,221.35992863048767,115.25075081025247,20.106256816791415,51.16463665734779,145.68826810207082,560.30691743093,611.6222837243876,657.6028975398158,620.7145107025832,607.9051832338937,532.2433919078412,494.0101019484148,406.4281085666776,372.4681832310072,357.702062093535,353.35243545150894,343.3845410635325,342.0504043439176,357.6383608782743,364.58897094340966,431.2150589048077,497.66888442493735,525.7440735508203,364.6993265698472,0.0,0.0,0.0,0.0,0.0,0.0,67.32500692883585,343.303793044188,520.8516407787561,517.9509924838569,464.17909200189536,457.21861273439566,415.02777262687147,384.1452440284433,360.0051750452844,357.1457979602726,345.8652996578399,334.2259212694313,346.4466853971205,355.0580130601087,423.4883706537498,425.77802560227514,277.904177776612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.44553193879315,330.73670963353214,486.9482390566268,484.7815005375482,476.30385570658615,467.4951439963112,423.83289553628646,392.5232996355471,383.1672957941593,381.8834022865811,377.43149482005185,375.1346622698071,433.5459850632202,446.81109024109884,604.5092804203483,671.9886057861537,553.0494648922854,532.8355440497012,567.6774171966571,509.604338884276,563.9118678945564,173.46827835723875,223.8056964164124,359.1268160348587,594.6481528579495,684.3977819589802,606.8204681740323,620.7746231169842,554.9578097494615,525.8669899802671,443.29406539853653,409.620346931432,390.65443158782836,389.9788398259791,383.5521946863684,379.6960281625589,438.74436310857897,439.3724032590365,590.1101141707862,662.1552914304181,661.3845964457852,628.3945445424642,585.4688974589047,345.5503823823961,267.03728877326625,511.7477501977662,419.7667841621813,573.5289569984916,630.4240114286572,572.9996088716772,601.8060161727358,597.2652858849276,530.8599091764047,494.566366081677,407.5262816297634,376.40778937480616,358.1748866068081,353.05815378100885,347.51614805332827,346.4933398082973,408.12202257248316,420.26742188211745,578.8385878705028,648.2226692926245,597.8951204358151,615.4308986368053,436.3497357349058,230.72490447402492,269.408588941351,197.82995579348758,157.969144644161,47.03841286884161,290.7529820547588,571.8224821896769,598.4612537714419,585.9587687762616,516.5244441421033,485.16191342868245,403.55617067865677,371.97023711171585,352.3269356058332,346.8737526994317,342.51335965482633,340.34841553617764,401.1516741026191,415.93573924439016,567.1983122818792,632.8626016128624,591.6577845415567,534.969086160827,381.94261750076714,0.0,333.9881632124724,362.6869064877382,328.6614855363773,424.72471254993627,706.939040159117,571.0822920123518,587.7110007960383,575.356553836323,503.6657706615922,470.4523159047515,388.58638509239313,358.15963420315416,341.24112975004226,336.9112415127449,333.12595380591563,332.55802606985895,394.83628178966086,409.7531325632429,560.6738723188402,624.4064895870587,553.4361581849241,259.09886127148263,0.0,0.0,0.0,0.0,0.0,1.6705868002171185,256.68359829286584,543.391104578463,600.4144586393649,594.5736852401095,523.8393174945041,491.86041023342005,411.393214556152,379.6807757589049,363.52848028935136,359.033507212505,349.9897290459162,347.82119612640764,361.19306812986406,368.90360677705314,433.43293783613785,466.8419822398354,187.36321808600482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.44551319943798,338.8590631793782,540.059800180393,541.4477689129043,485.169091030402,474.5534180872394,430.12137184279663,394.99777782834985,372.3703884075789,375.9663668690558,368.4352682648548,361.42275138488856,371.30092575137115,372.8898673320288,432.53394322076866,400.36931551519206,159.58231063062198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.015349201511112,262.01476197003564,453.71504589505736,450.2922270750638,440.1736030509774,432.00997829524414,389.06369560674085,356.74116066333494,354.38601009911906,366.7673730652825,354.9413770321666,342.7331737074865,404.6722877460412,426.1826628992128,582.0819666475086,615.2990102052091,361.0288804905302,49.516479862504156,0.0,0.0,0.0,0.0,0.0,97.00259563860052,229.1628788998154,591.9116922023843,575.1448145855974,569.7382860903728,503.77074308674014,476.0104712363009,396.88369268015254,365.3453107246037,347.84272893156617,343.9013283873376,338.6536043301572,335.74577843353865,395.77385601427255,410.0806106416958,564.9804333505492,630.041804137093,485.2982878613533,303.35057027272256,149.85845470110903,55.776245762136185,0.0,0.0,229.0767476791813,287.3705372444373,425.98886765278587,635.6107258712218,626.4718444818492,619.5687860281056,541.9170046253175,502.81073885675517,414.1870960254734,384.42247889485947,369.0704860170318,366.0388464907517,360.52016796865956,357.05069473748904,418.3680490270908,438.5101938524798,594.6230312519313,657.2790082622226,429.25736803581003,156.9319811956911,0.0,0.0,0.0,0.0,0.0,25.84116059068391,274.781921028623,535.5343222962389,582.7826800153763,581.2403928458955,513.3833461896006,482.7457532498508,401.0816924858538,371.69928264680425,353.57494110481383,350.91205086687387,347.82119612640764,346.5561438233432,408.01435854669035,421.63475500968514,580.1772105911922,651.9765549919308,624.3723959788912,629.5474468186612,511.6804601816457,458.43342182542364,419.8645789856097,367.74891010042603,480.77729597827386,512.3542575430652,513.7529926781557,631.9277189888955,583.6583474251571,582.566454763576,515.6703095374811,487.10255749359635,409.14572801772897,379.6915421614842,361.9081367011708,357.1628447643565,353.70324073555025,353.3730710564525,414.90934219849953,427.27455556079394,581.7885821772234,653.7413478147166,660.7861639024206,495.8009135774337,344.2063764604169,238.6651263762384,0.0,0.0,65.91101939009138,0.0,432.51061601518023,622.3438262929131,591.9646270150657,585.1530829832461,517.7697580404392,488.78749949725267,406.9054190810254,376.3602377634143,361.0181140879509,359.5942573468422,353.2851454353885,351.5517546201257,366.8454294839822,375.69182360328455,440.4625015201879,474.75887693646047,452.5486856156362,392.7718240950853,226.36540862963443,46.57007435664325,0.0,0.0,0.0,0.0,74.15180336430956,348.0329353771334,548.7222682556328,539.9611081567497,479.71411372357073,469.41515245628165,424.80635776949583,391.8405302719783,365.87376165120287,364.03270681014726,357.5710708621539,355.90676446344133,370.4925483577108,379.9571134251063,444.1410224014393,411.96921709414323,182.47347691458526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.44536352676669,299.6567969878172,502.2840823305857,497.6482488199938,484.19383439676295,473.08200973473885,426.93092787847223,392.58610365059286,373.5107298807668,372.0599571332098,362.4419708290598,360.77407562948736,377.517626040686,383.126921784487,447.0138574896752,418.3438246212874,417.0733891169333,11.036459843969263,0.0,0.0,0.0,0.0,0.0,0.0,57.6630578141537,314.41753492399977,508.28904336917486,507.60178800453116,497.48406118065986,486.36147011605635,439.24141202765543,406.1759953062796,394.0763532076072,389.7662033750385,384.19189843962005,381.1468009101158,442.2156307401794,455.3596138890412,613.6427786084311,670.6616466682583,635.1468733600981,415.3731947096232,444.01361997091794,344.9250338325834,185.25748918154213,302.2398364066276,187.87462220852032,464.3684012472476,658.1771056773769,706.939040159117,625.6885886942073,617.7950212031707,549.1968871693357,520.1302918059447,436.7211766238907,404.6355025372287,389.37502408132485,389.7671005752534,388.90219956805186,389.8451569939531,453.0618841385816,469.0185899612784,629.2738007531049,702.8756203856566,703.3538281002193,706.939040159117,670.5378330385965,425.8031472082935,505.386600673846,249.41537935164197,204.27903093847183,382.46478802586176,704.3622811418111,571.8341457924712,628.5371993766396,621.4986636904401,558.3743481679505,533.904109505694,450.8996316205776,420.01620582193453,405.2106078750048,404.3080244587758,401.9950423046621,399.2917780570498,458.8542087262302,471.59714337901397,627.1303894396146,650.1112757450719,390.16007426939683,117.9100522473328,0.0,0.0,0.0,0.0,0.0,0.0,235.0251851042293,531.6799501728593,633.4870529624602,633.5956141884677,565.9189047753757,535.7308091433107,452.19518873095006,418.7394899160757,398.89970156312125,392.1482699457025,380.8695660436997,375.3167939134397,436.2779597177106,453.80566311676625,609.6708732568944,630.1575429648201,387.4415576181305,92.08863006137756,0.0,0.0,0.0,0.0,0.0,35.79200817457653,270.4654907945496,556.6678733591359,631.8756813764289,627.8355888085571,563.7234558494191,534.8829549401929,452.42307758554466,421.4221185587445,403.66204030401946,401.55900300020164,392.83911411120573,391.6269966208227,409.77287096797164,418.23795499592455,485.850963193756,514.7354269135143,281.45350182691215,107.78963382281664,0.0,0.0,0.0,0.0,138.85519126509251,219.3116205397811,108.34679515629401,333.30090784782885,540.9964772047897,537.1116002741023,473.73158269035486,459.97391459447454,414.5675089166076,381.94710350184175,358.56157989944694,357.30819119917663,352.02816793425836,350.5459931791785,363.81558435813184,365.0124494448609,419.3495860622345,392.6865900746661,294.65939179060484,9.022245361430363,0.0,0.0,0.0,0.0,0.0,194.7884470648431,377.1632319557849,361.0010672838671,455.3892214961343,467.0214222828233,465.27816226519616,459.0803031803949,415.7195139925897,382.45491882349745,370.0771446581939,365.8764532518477,363.33289064249465,363.47375107624,422.4673568091488,433.12071216133904,586.2656112497709,606.5073452990182,436.79295264108583,376.7693610614266,137.60539136568198,0.0,0.0,64.41807823243226,157.79957380353747,184.9389831052386,412.7399120787761,654.8260628745784,615.7673487174076,621.9391889959755,559.1899031633304,531.6027909543744,448.81902432213326,420.1005426421388,399.83278978665817,396.19284851464926,393.93549277386177,390.5368983596714,448.59472426839835,456.88754585508315,609.9068369134235,669.2889303394011,585.7281883210222,386.3945249672962,371.8195074756061,287.2817144231583,172.5226293306926,81.68649076937044,149.86563230282857,220.53899043381813,375.1687558779748,635.6681466849777,621.6108137173078,609.9938653342726,529.4584824406695,490.83491038774423,405.25726228618174,371.5925158212265,351.51138061045333,345.8114676449435,340.9396704778227,339.2305040683632,400.2140998780074,412.6053320465352,565.5223422803724,569.9652777447523,316.91264872174617,28.19361955425495,0.0,0.0,0.0,0.0,0.0,7.316667752830612,254.9744318834064,512.9769144922332,587.049764237628,588.5534717978663,520.1886098199159,489.46578285974675,407.3459443865606,379.77498178147346,365.95809847140714,362.244586781773,359.46236891524603,361.0629740986979,421.64552141226443,435.5718631485534,589.787122093408,587.759449607645,322.7444501188521,19.490777469343005,0.0,0.0,0.0,0.0,0.0,0.0,237.24037243491463,494.27029001074715,604.7084588680648,608.2030537052536,540.548774297535,510.80210117122004,431.34246133532906,402.2085759558177,384.6934333597712,380.5008167553595,378.8975199712628,379.5040273165618,439.4639176809604,450.20699305464444,605.7510055178244,610.1697165764008,377.49429883509765,121.51948871203392,0.0,0.0,0.0,0.0,0.0,73.87008249681858,299.23062688572094,559.1432487521537,631.329286445531,632.4624503169994,561.7594845789167,529.1570231684498,445.9013292231504,421.17538849963614,412.9534457299316,413.4630554520172,405.3030194971436,401.77971425307663,411.7637582449221,417.55967163343047,480.7799875789186,474.65300731109767,561.4885301140051,0.0,357.9712221580169,305.1261294980876,114.26203617338928,0.0,0.0,0.0,88.03418229006651,351.3409125696148,584.1266859373553,586.8783989965747,532.2667191134296,522.1750110957914,476.33346331367903,441.3875149417904,414.04085239043815,410.47537873626914,402.68319486952066,402.0991175295951,416.2694977243476,419.1656600181718,478.6984830802594,400.7909996162135,144.11368172485226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.670455031088157,286.0660081319155,523.9496731209416,525.824821570165,513.9611431280216,501.8013886149482,455.26989386754735,418.43533904321123,401.75010664598364,397.0756935261495,393.2670786137318,389.6531561479561,448.9625763565235,462.40712157739006,614.532801221651,603.313312533834,320.3282899400204,14.295988224844017,0.0,0.0,0.0,0.0,0.0,0.0,200.70907128322804,490.95872401740576,599.909334918354,618.6419782060732,551.2209708542389,520.289096243989,438.82421392770857,407.9219469245517,389.4503888993798,384.9993786330655,382.5464332454212,383.66075591237603,447.2372603431951,463.35905100544085,613.9451350808656,597.6026331657448,317.6528388990711,7.313078951970854,0.0,0.0,0.0,0.0,0.0,0.0,219.17704050754017,496.9690682572847,596.3662912695585,614.8656625013933,547.5280947695485,511.21391606987714,419.2553800396659,380.06388025068406,360.5390091731732,356.3571589713409,351.8648774951394,350.40064674435837,411.6695522223535,425.3069954894318,578.2598937318669,570.1231849825817,334.3219216924298,7.73655745342224,0.0,0.0,0.0,0.0,0.0,12.16334331393312,233.18054146231398,505.9455564077532,593.2126325140465,606.361998864198,540.5819707054877,508.6667646596643,422.0456727081273,389.66930575182505,369.83669500059005,361.8991646990215,355.62145479509064,355.5317347735967,417.9849445353117,432.47383080636774,586.1947324327907,571.3012088647971,307.9908897843889,17.550133404429136,0.0,0.0,0.0,0.0,0.0,0.0,216.04850335804656,494.28015921311135,585.1997373944229,602.6673283790777,536.2861760763581,505.20985223150285,420.5778531564865,389.01793839577897,371.03266288710427,368.7250639342802,365.0070662435714,364.22919365721896,425.97720404999166,442.7736892738717,597.1154534490329,595.4681938544041,368.7089143304113,9.33177943558445,0.0,0.0,0.0,0.0,0.0,0.0,326.9828239342257,471.3970677310826,561.002247597508,572.6425231861315,504.7495885212389,479.3812524438282,401.51952619074433,373.9727879914606,362.2365119798386,362.9614497535096,362.39172761702315,364.4346525064401,382.00452431559785,392.1653167497863,451.3886057377197,427.0152646986765,186.73338353511738,63.490373210184956,0.0,0.0,0.0,0.0,0.0,0.0,79.2317509812963,322.70676770982465,538.7552710678714,553.4137281795507,497.11979789339455,487.98629970531164,437.21194514146254,384.69253615955625,347.3411940114151,337.37599122408346,334.76872739946964,350.57290918562666,359.6319397558696,428.3368406152822,437.1276083212583,409.056007996235,152.4728961274424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4062120821526,269.7037678120661,485.2507362499616,492.9837049025241,482.34111595291307,437.8794621013774,403.3336650253517,385.72072760587685,387.9735973455896,380.9099400533718,373.4802250734589,428.1071573602577,449.1536800023057,609.8754349059006,688.6711465827364,621.7785901575012,472.1543047124915,466.8706926467135,590.4232370458001,349.08445402904226,191.39344145151253,0.0,0.0,49.337039819516285,277.05632357349424,414.8896037937709,633.697895012971,585.4742806601945,552.3101719151754,468.0944737398908,435.67862997413107,415.5768591584144,408.9303999661435,403.3022630178288,401.4001985621573,461.95044666798594,475.64620794903567,636.0288211713835,706.939040159117,605.1265541682267,343.42940107427944,90.8271665591728,84.26414698689128,0.0,0.0,0.0,0.0,8.78359010425649,235.9977501372236,374.9480446250997,597.913064440114,551.3708032901338,516.1485172520438,428.2282793892745,393.9884275865432,375.7510388174704,368.19302420682124,363.80840675641235,363.49528388139856,423.3941646311812,434.3687176603196,587.8680108336528,662.0251973992519,536.4019149040852,218.77419761103243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.6071158235682,314.03981363351033,541.4235445071009,500.11375501064725,470.0575478101782,390.2031398797139,362.6411492767763,346.81812628610544,344.3463396939475,342.946707358642,343.77123435617136,404.50002530477286,417.6745132609426,573.5935554139672,649.708432848564,531.5660057455619,272.44561166892083,87.6851714064551,7.396518571960216,0.0,0.0,0.0,0.0,48.354605584157675,387.656885669716,412.29400357195124,568.6383186268572,517.8747304655872,488.18278655238345,406.585118604292,377.6710472774407,362.02118392825315,351.78682107643965,343.17369901302175,345.84825285375604,410.62162237130417,426.07679327384994,586.0072175878684,665.9567287411163,644.603363625559,607.4422279229851,557.7113172091105,477.5994128169586,555.2816990270545,604.8520109024549,445.57115954405265,357.56927646172403,662.0871042140827,509.8618353459635,470.9753836300611,571.4734713060653,513.6390482508583,487.99437450724616,411.61033700816733,385.7557184142593,372.237602775768,373.2882242274618,366.228155736104,365.46463835319054,382.9627341451532,391.58572541093554,452.06509469978386,523.4965870123972,472.3068287490311,378.4982658756148,242.78506976324,259.5241341733639,105.97459778799428,185.9178285397375,208.9067896471291,143.72429683156852,177.57296934058635,413.8156551364883,461.38341613214425,524.0017107334081,476.37922052464097,467.45656438706897,423.159995375082,388.48948746917966,368.37425865023886,358.23499902120903,349.81118620314317,348.2626186321578,367.0167947250357,376.9523899052743,447.41670038618287,459.1242659909269,479.1192699810658,394.67029974989714,136.63103193225786,0.0,0.0,0.0,0.0,0.0,0.0,118.55962520294891,278.0486270112172,432.71069166311173,440.2803698765552,431.73722942990236,388.75775033344667,356.62362743517787,339.0977184365522,340.697426419789,337.3508696180652,337.14630796905897,399.16258122609855,411.8427118638368,567.2090786844585,639.9477917102387,505.05643099474815,505.1748614231203,151.46085428499075,0.0,0.0,0.0,0.0,0.0,0.0,397.19322675430664,406.27199572927816,553.2333909363479,505.66652714090696,472.5849608156623,389.6352121436572,360.7534400245439,344.4378541158713,341.0186240967373,338.1556582108658,337.81651652961875,400.7129431975137,413.7268323152094,570.799673944646,645.8154811159421,490.5531895202532,146.45986028691868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.6491345609991,337.48544965030607,578.4357449739949,545.4959362827109,509.0256447456401,424.655628133386,394.212727640278,375.46124314804496,371.7845166672234,367.1432999553421,361.4048073805898,424.42953367922127,438.5128854531246,593.929495485783,666.2958704223634,516.4445933229738,185.09868474349784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.35908430508687,358.4494298725794,587.9918244633143,553.9924223181866,521.8609910205628,442.59245483045385,414.7873229692677,397.21924556053983,392.32412118783066,387.34465999491715,383.35032463800695,441.61988979745973,454.1690292038168,610.9018319517912,680.7560462865412,524.8109853272834,196.9372415796229,0.0,0.0,0.0,87.89780785739572,0.0,0.0,0.0,201.52821507946769,332.64146568984836,571.7533977731265,542.6455311998484,508.55461463279676,425.0315550234456,391.1954433174369,370.03407904787673,363.66126592116234,356.9851991217985,352.2372155843393,413.25580220236634,426.05077446761663,587.6167947734698,661.8807481646468,517.2798867230823,205.26146517383046,0.0,0.0,169.39229778076913,0.0,0.0,88.52405360742344,322.7265061145533,422.77868528373284,436.9849534870829,582.4390523330545,540.6752795278417,510.2637810422565,427.46924800743585,397.0128895111038,378.95045478394417,377.3005035886708,369.27235606539324,367.3021043933864,382.6173120624015,389.56881932775184,458.45136582972236,524.2215247860682,534.4065416260602,560.2638518206129,544.2255007783566,455.836924403389,285.2917243464228,180.00797072393183,67.18863249616507,150.09531555785304,166.09508699086692,370.78234402713616,467.85312688207205,559.8161489133581,514.8368105378023,499.0398063533648,449.1572688031654,396.4987937879435,379.811766990286,377.54633644756416,367.79018131031336,360.6305235950972,371.74055385669146,375.1005686616394,442.35021077242027,448.10126415018175,503.80663109533765,474.36680044253194,389.8962974062048,348.9211635899233,355.30653751964684,352.86525573479685,424.7498341559546,413.2010729892549,418.129393769917,444.68203413104766,470.14995943231696,502.6286072131224,494.4874124627624,480.196807439208,432.852449297072,391.00164807101,368.38861385367795,365.11383306914917,358.61361751191345,355.8170444419474,414.77027616518393,426.53885138454376,585.9022451627205,663.0713328498712,671.3497992331169,700.3805065879103,660.3420497960254,649.1082059047696,575.0326645587301,643.6020881856867,633.4278377482742,687.5989923258838,624.5634996246731,652.2941638680194,571.3990036882254,633.1317616773441,578.0526404822157,545.3057298371435,461.28921010957566,426.6429266094768,401.67294742749885,390.8894980441426,383.96221518459566,378.5072378777642,439.22885122464623,451.8327198441146,610.2675113998292,683.0187852286182,531.3506776939765,278.2469082587188,0.0,0.0,192.8630554035832,276.3143389957394,121.81107878188921,247.36617406072045,0.0,509.7945453298431,359.48121011975985,580.625810698662,560.7330875330263,531.6090713558791,446.00899324894317,408.13996657678183,385.93067245617266,379.7471685748104,373.33577583885364,371.54945021090936,431.64840660862336,444.0091339698432,603.5743977963814,678.1792872692353,643.9869870778957,493.178397349166,272.26168562485816,220.04463311538655,274.08838526247484,255.89675370436402,182.9965446398949,271.84269312448157,116.74010316705187,400.94800965382797,440.9981300485066,608.8077666501227,578.7524566498688,545.3936554582077,460.14348543509806,426.07499887342004,403.9518359734449,396.69169183415545,389.67199735246976,384.4969465126995,443.2061397774725,455.9383080276772,617.1553174499187,692.2805830474374,522.2584507157809,256.19103537486416,35.884419796715285,0.0,0.0,0.0,0.0,0.0,112.11055005796469,382.4109560129654,417.18015594251113,570.694701519498,534.3374572095098,506.25239888126254,429.37400406375224,406.14100449789703,392.6210944589756,389.62713734172286,383.7863639424675,381.1306513062469,441.4287861516776,457.78026006894777,619.0412323017214,694.3226107366396,531.4529585184797,325.20367590800095,213.14964946357742,156.98312160794262,114.80663670385749,24.871287158334447,0.0,51.243590276262466,356.52942141260917,540.8771495762029,509.01308394263083,609.9956597347025,566.6904969602236,533.6295662399226,447.3072419599604,410.31567709800987,388.80171314397865,384.8414713952362,375.33473791773855,371.58264661886216,385.03706104209294,389.9034750079242,453.7006906916183,520.6479763299649,463.1168069474071,389.1498268273752,214.1491305030199,0.0,0.0,0.0,0.0,0.0,0.0,79.21201257656762,459.4113700597074,546.1275652340281,531.6629033687757,514.1029007619819,467.8764540876606,435.1124966385044,414.89678139549034,408.0242277490547,400.18897827198913,398.0177537518359,413.9466463678696,419.6923165443413,475.6219835432322,466.4517001463368,358.1838586089575,110.17259759369564,89.43112302472711,0.0,0.0,0.0,0.0,0.0,0.0,47.9427906855005,399.6075925327085,522.2754975198646,533.8386138900033,511.2273740731014,460.9025168169368,427.1202371238244,404.65882974281715,404.1249956149282,399.6641161462496,397.10440393302764,454.46869407560655,464.87173056782854,623.2446153087122,676.8191317433872,653.0774196556614,551.6103557475227,432.60661643817866,421.23370651360716,274.82767823958494,110.85088095618978,64.48447104833778,91.31165467524004,15.064888809047066,420.59669436100023,519.7050189040633,620.0344329396593,571.7758277785,536.0134272110165,448.81722992170336,416.1654224994146,398.0177537518359,392.2352983665516,383.2444550126441,379.1774464383239,437.9799485254506,451.84976664819845,611.9219485961772,677.9666508182947,494.7063293152076,174.42738538700888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.41634649440056,336.40073459044436,575.3413014326692,560.8927891712854,531.8351658100438,450.3478534883899,420.1992346657821,403.8809571564647,401.60386301094866,398.6278498979947,396.77154265328505,455.1012202271387,467.6108828240384,630.6384422800278,697.3174650541072,504.6867845061933,196.17192979627964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.10063776837018,338.0650409891569,561.5441565273314,551.6390661544007,522.9815940890221,438.5846614703198,403.7679099293824,381.23562373139487,367.33081480026436,363.47733987709984,356.4109909842373,410.3084994962904,424.01502717991923,582.7064179971064,640.2124657736458,436.2447633097578,117.09718885259774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.41690042622992,294.4889237497664,532.7853008376646,520.0603101891794,485.6948503563565,401.30778694001856,370.42525834159034,352.8526949317877,345.63561640281534,340.94415647889736,340.1303958839473,403.0698881621595,420.86585442548204,588.2161245170493,655.3401585977385,488.3119833833347,333.6714515365988,149.3309009747247,57.30597212860783,0.0,28.367676395953197,0.0,265.34158036703093,261.5993582705187,233.9512364469469,356.62273023496294,573.3961713666805,559.4294556207193,529.879269341476,448.9374547505052,411.70454303073615,382.0431039248403,375.85242244175856,365.3488995254633,362.0597635374955,377.800244108392,386.2375149296819,451.37425053428063,496.20196207351165,356.81473108095986,317.57747408101625,328.45154068608144,312.5073956663938,147.41717291625898,14.940177979170489,245.2756975599117,235.19296154442299,245.76467167705366,363.9151735819902,496.7017025932328,534.2235127822124,515.3939718712796,505.91594880066015,458.32755220006067,416.9648278909256,392.2038963590287,377.4799436316586,370.7276148140249,375.4217663385877,394.57071052603874,397.9827629434533,462.88891809281256,457.56313761693235,459.8877833738404,321.9351755249768,280.5015723988615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.74738735421246,473.27849658181054,511.04165362860886,490.5989467312152,438.3818942217434,399.717948159146,378.4103402545507,380.08451585562767,374.5586597318161,372.68710008345255,433.1610861710112,442.5224732136887,597.718371993472,642.8008883937457,426.6070386008792,88.57968002074966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.01346051066264,361.2738161492087,548.1848453268841,540.0400617756644,505.58936792242224,420.68641438249415,387.15893955042463,370.1704534805475,362.6492240787108,356.52224381088973,354.3546080915963,412.5622664362182,426.0400080650375,586.6720429471385,637.4096123021751,435.0084214135714,122.63560577941851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.03947848108302,336.36125778098705,573.789145060824,569.8306977125113,544.6534652808826,462.452878788352,431.16571289298605,412.07149791864623,405.8350592246027,400.28138989412787,398.17745539009513,459.2005280091967,475.0414950041664,638.4503645515048,685.8593211091163,474.02676156106986,153.51454557698705,0.0,0.0,0.0,0.0,0.0,0.0,2.094962501883443,233.53314114678517,360.2285778988043,599.2983415719804,594.4974232218398,559.5487832493062,474.8243725521511,441.74818942819604,421.1646220970569,414.69491134712905,409.295560453624,410.63418317431336,475.69914276171687,490.1889262329879,652.6620159561445,697.913205996827,498.18298014809767,186.5844482994375,0.0,0.0,0.0,0.0,0.0,0.0,10.731411770889878,256.4252046309633,372.09135914073266,606.7522809576967,598.1571028985775,561.3207536738114,474.77682094075925,438.196173777251,417.05993111370924,412.6475004566373,407.3333835835514,404.1958744319085,465.38582629098886,479.9052173693528,644.9039256975637,691.7826369281462,505.445815888032,251.04379774175686,233.25949508122864,298.21230464176466,231.6651702992813,541.5141617288098,3.612128065345928,0.0,40.139840416172746,275.5427468108915,398.12003457633904,612.0502482269136,602.6269543694052,564.479795630613,476.0508452459732,440.9864664457125,418.5501806707235,415.7266915943092,404.4174828849984,401.64154541997596,419.6896249436965,432.9062813099685,508.2199589526245,543.6261710347771,382.53207804198234,338.8312499727151,31.052996639266738,0.0,0.0,0.0,0.0,0.0,0.0,60.36901366241087,321.1869105457173,551.4497569090485,555.1551937967481,537.8921644610996,486.8926126433005,447.90477730311,426.1683076957737,412.7479868807106,401.4396753716146,399.1580952250237,417.26808156357515,426.7784038419325,498.0403253139223,470.4523159047515,345.48488676670553,39.81864273922445,0.0,0.0,225.84323810453972,0.0,0.0,0.0,118.73368204464714,253.70309917883725,391.81271706531516,465.5993599421444,509.3486368230182,498.72847787878084,448.8253047236378,407.7676284875821,382.95824814407837,375.9062544546549,364.6724105633991,358.71948713727625,416.84191146147896,428.09369935703364,587.3081578995307,628.7238170213469,625.0650345448242,529.0296207379284,484.77252853539886,457.33165996147795,227.77401296708928,27.73245864377612,323.8632587868815,333.1770942181672,482.46313518214487,527.9978404907481,472.369632764077,552.625089190619,554.5809856591868,520.4694334871918,433.84385553458014,400.3675211147621,381.57297101221207,375.97623607142026,367.0087199231012,360.90147806000886,418.7044991076929,428.8608055408069,583.4878793843186,637.8133523988979,585.3262426247294,170.09301114863678,143.4596227681614,57.7016374233961,8.480336431606982,58.26597635859295,0.0,73.50671640976815,128.88909127754596,332.69529770274465,338.6948755400444,557.2923247087336,558.0746832961609,524.0743839508182,438.7264191042802,403.7607323276628,383.34045543564264,379.60899974170974,375.86946924584237,372.26362158200106,431.26530211684434,443.69601109482943,599.3387155816525,669.8631384769623,679.0917398878288,664.154253509303,634.8678440932521,646.469540072633,580.301921421069,561.964046227923,331.7496486761986,385.72431640673653,485.9065896070822,593.1884081082433,574.2655583749568,626.0779735874908,569.18561075797,533.7488938685095,448.8414543275067,414.32975085964864,393.05892816386597,383.6858775183943,374.5819869374045,371.8491150826992,432.3231011702578,446.972586279788,604.0606803128786,640.120054151507,435.01380461486093,134.28485337019134,0.0,0.0,0.0,0.0,0.0,0.0,2.050999691351413,226.12675337246057,338.36739746159145,575.9433227768934,577.5304699571212,541.866761413281,457.45009038985,423.9845223726113,403.0662993612997,396.6522150246982,389.82093258814973,385.8822236445659,448.6620142845189,464.1046243840554,621.4152240704509,656.4401260612543,451.0324172523887,158.06335066672963,0.0,0.0,0.0,0.0,0.0,0.0,21.689815196159415,613.9191162746323,344.05385242387723,570.5834486928456,566.2122892456608,528.8376198919314,438.7389799072894,399.2056468364156,375.4639347486897,371.3421969612583,358.7356367411452,355.25719150782515,372.3757716088685,379.04017480543814,443.3425142101432,468.150100153217,261.21266497787985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.2679839299052,500.74000076067495,514.5165100610691,497.13505029704856,446.1399844803242,406.4047813610892,384.76879817782617,374.33077087722137,365.9661732733416,363.74291114072173,379.7615237782495,385.70637240243775,450.2985074765682,412.30118117367067,209.23337052536706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.8352080614611,440.7989516007902,504.9658137730393,492.59073120838053,444.3581448534547,405.2680286887609,381.3136801500945,379.664626155036,371.93883510419306,365.960790072052,423.6247450864206,435.1017302359251,589.7691780891092,616.9552418019872,406.8363346644751,118.89697248376612,0.0,0.0,0.0,0.0,0.0,0.0,226.7215971149654,199.42248617500496,314.17618806618106,549.4364396267245,561.2426972551117,523.9110935116993,444.05758278144987,414.4338260845816,390.83387163081636,377.69078568216935,368.87758797081983,365.52026476651673,425.58064155498846,437.0710847077169,591.0073143857256,617.5321415401933,406.62638981417916,113.14233030514495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.63280031318703,301.34173899147333,538.4663725986608,548.6388286356433,513.4811410130291,431.94358547933854,401.9537710947749,381.6061674201648,374.59723934105835,369.22211285335663,367.98846255781484,427.837997295776,439.84074177123495,593.9079626806246,620.0003393314914,397.8571549133617,104.15507575209722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.5898664719989,292.8237201508389,534.6102060748514,551.4784673159265,520.0387773840208,438.211426180905,401.73485424232973,372.2133783699645,362.91300094190285,361.6703786442119,359.5646497397492,417.70860686911044,430.2110918642906,581.8791993989323,627.2389506656224,562.3211319134688,356.3670281737052,65.98458980771642,0.0,0.0,0.0,0.0,0.0,0.0,204.64598582638203,309.0074176279153,525.3510998566769,536.1946616544343,502.7290936371956,417.7489808787827,386.4582261825568,367.02576672718493,360.0572126577509,355.65824000390313,356.858693891492,417.9975053383208,430.51434553694014,581.9464894150527,606.6482057327637,486.3650589169162,285.88208208785284,138.46760077223874,139.74880267917214,0.0,201.70675792224063,0.0,146.28580344522044,203.25263389258117,432.4173071928265,437.70361085924935,543.4422449907145,546.2657340671287,514.4626780481727,429.7822301615496,397.90201492410864,378.6938555224716,375.874852447132,367.95885495072196,366.4022125778022,379.92212261672364,385.5197547577304,447.7666084700094,496.67837538764434,455.08327622283997,160.32339800816194,222.94707581071543,0.0,0.0,0.0,237.0654183930015,208.6349379820025,221.01540374795098,311.82821510368467,415.61364436722687,512.9437180842804,512.8656616655807,496.75822620677405,445.9282452295985,407.4347672078395,385.89568164779,375.10505466271417,364.65626095953013,359.878669814978,373.8570491637335,377.27717638308235,436.30487572415876,388.31812222812624,376.6922018429418,85.74991054283088,0.0,108.48944999046937,0.0,0.0,0.0,0.0,137.08770684166194,242.12652480547447,366.8759342912902,451.42180214567236,497.2454059234861,481.98582466779715,431.4025737497301,393.1396761832105,371.18518692364387,369.941667425738,364.4588769122435,362.3280264017624,423.5583522705151,437.58876923173705,590.5201346690135,662.9968652320313,546.8839050152219,678.3506525102888,659.5552052075237,529.1184435592074,324.1934284659792,229.62852581136897,339.765235396467,388.4535994605822,348.60355471383485,433.47869504709985,437.4362451951974,573.1709741127307,573.9721739046716,536.2745124735638,448.85132352987097,420.5572175515429,399.7071817565668,395.03456303716246,391.0913680925039,385.94502765961164,446.6827906103625,460.92315242188033,610.2011185839236,684.931616086869,523.2381933504947,519.2187363875663,510.7698019634822,27.659785426366035,137.3191844971163,391.5848282107205,307.27402681265244,442.74228726634885,483.21588616247897,519.8162717307158,557.627877589121,588.2672649293006,571.925660214395,543.4853106010316,458.50609504283364,422.60732004267936,402.9460745324978,398.27883901438327,395.13325506080577,394.9591982191075,455.2133702540061,467.45656438706897,621.0805683902786,679.8597432718168,667.7224187641169,620.7046415002187,268.13366743592206,0.0,0.0,0.0,0.0,0.0,0.0,215.47788402134515,327.94013656356606,558.8642194853077,569.617164061356,535.7335007439556,451.75107462455514,421.53875458668665,402.14218313991216,393.31283582469376,384.2672632576751,376.38446216921767,430.05497902689115,436.50225977144544,589.0236047104946,610.1849689800548,391.2447893292586,103.0129398784794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.5300094798976,304.59139816998373,546.3680148916318,560.1472157926706,523.4876150102479,432.7474768719242,395.87075363748596,371.4076925769489,361.4389009887574,354.8543486113174,352.48663724409244,414.01483358420495,426.28584092393083,580.5163522724392,599.1727335418889,376.59889302058815,94.89776393435277,0.0,0.0,0.0,0.0,0.0,0.0,15.611283739945145,227.76324656451004,325.6011356032191,548.540136612,556.6301909501084,523.336885374138,437.84357409277993,403.55706787887164,381.82059827153535,378.25422741715136,368.0889489818882,363.79674315361814,377.1120915435335,383.127818984702,442.58168842787467,446.74380022497843,252.0567367844235,0.27902926684614593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.497392187461998,274.3001245132005,508.09883692360773,540.7972987570732,528.5092446132636,471.5513861680522,428.5108974569805,404.3295572639344,388.7855635401097,376.07403089484876,372.42691202112013,386.8027510650937,392.22632636440215,450.3998911008564,400.76587801019514,196.41148225366845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.681968961211068,244.21700130628327,464.6016733031319,540.6537467226831,531.0770316284201,482.48915398837823,442.1653875281428,418.2756374049521,421.0013316579378,415.95996365019363,406.6371562167585,461.17347128184855,471.05523444919066,620.2461721903849,635.6896794901363,419.82241057550766,150.33935401631658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.3069498947633,335.44162756067414,560.7456483360353,577.2711790950036,538.6825978504611,447.63920603948793,409.0676715990292,385.83198043252924,379.64309334987746,374.588267338909,373.2227286117712,435.22554386558676,450.91129522337184,603.5241545843448,627.1007818325216,458.9089379393415,262.64011051984835,55.35366446089974,251.18734977614724,162.59510895238841,0.0,0.0,0.0,150.9422725607558,194.78126946312358,324.1117832464197,517.7894964451679,549.501935242415,525.1250054025122,440.5324831369532,407.15394354056366,390.1950650777795,387.0270511188285,385.21560388486586,382.550919246496,441.5238893744612,454.35116084744936,605.801248729861,620.4094626295039,443.2474109873597,288.4005230911877,128.02957347163405,88.49444600033043,0.0,0.0,0.0,149.29142416526736,429.07164759131757,540.296661037137,471.27235690120614,600.2143829914335,593.5966342060407,560.7519287375399,476.4411273394717,443.2752241940228,426.18714890028747,418.7251347126367,409.75133816281306,404.82301738215114,463.0916853413889,472.663914434577,622.5376215393401,693.9054126366929,549.0183443265627,408.7222495162776,279.2894549084784,91.11965382924305,0.03140200752287817,0.0,0.0,0.0,84.69121428920239,291.05264692654856,380.6641071944785,577.5457223607752,599.4176692005673,568.0999984978934,486.3031521020855,453.6872326883943,433.99279077026006,428.75673031587377,421.8859710698681,417.0195571040369,474.7265777287227,485.2920074598488,634.6211140341436,668.4258237326294,579.9170225288599,422.13808433026605,267.84925496778635,323.0817973996693,294.2735956981809,74.26933659246662,115.93262297360643,34.78624673362949,193.4919927542557,291.40165781016003,380.0441418459554,583.8063854606221,609.707658465707,580.6069694941483,495.77758637184525,460.4162343004396,434.14531480679983,425.7134271867995,412.3900039949498,405.43759952938456,417.9678977312279,421.7576714391317,475.99432163243205,487.16715590907205,315.56595119912214,68.38908638375393,0.0,0.0,0.0,0.0,0.0,0.0,250.8598716976944,85.73824694003666,319.7101189919271,529.7976241219163,567.9564464635031,557.79116802824,511.187897263644,474.4484456620914,450.69058397049673,437.5771056289428,427.76891287922564,425.23970547331146,440.00941541164354,444.6380713205157,499.86164175024925,447.83030968527,297.1616831900708,43.434359605430146,80.05717517904053,0.0,0.0,0.0,0.0,0.0,11.927379657404066,140.40734763693766,339.6548797700295,511.6113757650954,575.0972629742056,565.7906051446395,519.1684931755298,480.9782688264202,457.15670591956484,455.35871668882635,446.86223065335037,439.2315428252911,495.10737781128563,505.69164874692535,653.9674422688814,701.3503800202595,706.939040159117,630.2140665783613,471.629442586752,85.9580609926968,300.90480248679785,384.1129448207055,164.673024650188,163.2213547024161,492.9478168939264,613.5862549948899,531.6297069608229,596.2873376506437,622.8076788040368,585.7640763296198,492.5718900038668,453.9330655472877,431.07509567127715,421.7065310268802,413.6532618975844,409.4678228948922,470.4065586937895,481.92032905210664,629.2065107369845,636.6667305242053,400.18538947112944,140.4791236541328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.30505869647624,344.16151644967005,571.1415072265379,601.4435472859003,569.9598945434627,484.11308637741837,449.64893452095225,427.1785551377956,417.48699841602036,408.5347346713552,403.1291033763456,461.4148181396672,474.50766087627744,625.1807733725515,633.6413713994298,414.04085239043815,138.23163711570967,0.0,0.0,0.0,0.0,0.0,0.0,16.07603345128374,221.76546312764026,313.96265441502544,539.0899267480436,573.4374425765677,541.3858620980735,456.78347063015013,424.0545039893766,405.01860702900797,400.03196823437486,394.1472320245874,389.1399576250107,446.25482610783655,457.73360565777085,608.5987190000419,655.3419529981684,405.3075054982184,129.41754220414524,0.0,0.0,0.0,0.0,10.579784934565124,0.0,22.16443410986234,236.0058249391581,333.41933827620085,554.5729108572524,584.8928949209138,550.1972654089932,462.0276058864707,427.3364623756248,404.99976582449415,396.3660081561325,390.378991121842,385.50539955429133,444.9224837886515,456.726049816394,605.6639770969751,621.3003824429386,418.7996023304768,156.8225227694685,0.0,0.0,0.0,0.0,0.0,0.0,611.9363037996164,521.1692496548445,345.97744968470727,554.135077152362,591.414643283308,559.9309905408703,472.2915763453771,437.01904709525047,415.99674885900606,413.1750541830217,404.009256787201,400.3065115001463,416.2964137307957,425.7161187874443,483.1324465424897,480.78537078020827,360.55156997618246,68.04815030207698,0.0,0.0,0.0,0.0,25.92998341196291,317.19706118988194,0.0,161.29416864072633,278.44160070536066,495.77310037077046,552.0544698539176,547.8053296359647,503.56259263687423,467.4789943924424,447.0057826877408,436.865625858496,425.2720046810493,420.42891792080655,434.55174650416734,441.32829972760436,499.8248565414368,434.84782257509727,294.17221207389275,15.160889232045575,0.0,0.0,0.0,4.364879045680064,0.0,0.0,0.0,0.0,267.249028023992,440.88149402056456,539.9180425464326,535.7236315415911,495.1100694119304,465.34006908002686,443.9131335468448,438.5200630548441,430.3815599051291,430.1204746425817,493.67275466759736,504.9397949668061,652.0375646065468,657.744655173776,442.8795588992346,194.46724938789487,0.0,0.0,0.0,0.0,0.0,0.0,48.40395159597935,249.14891088780502,335.5555719879714,560.9053499742945,602.8925256330275,574.0672771274552,484.7043413190635,448.9975671649062,427.95732492436287,421.41494095702484,419.11990280721,419.9955702169908,484.70344411884855,500.323699860943,648.6874190039631,667.5375955198394,480.10529301728417,228.5142031444143,0.0,0.0,0.0,0.0,0.0,0.0,29.335755427872783,218.9240300469273,307.6454677016373,534.777982515045,572.0153802358889,545.5659178994761,461.57093097706667,427.5822952345182,406.3213417410998,393.1450593845002,380.64436878974976,372.2815655862999,427.67470685665705,441.22960770396105,594.0434399130802,640.489700640062,431.43935895854247,259.5627137826063,43.97088533396389,0.0,0.0,0.0,0.0,50.6155501258049,111.14247102604507,272.68785572695447,308.227750641133,518.3026949681132,561.5710725337796,532.8014504415337,445.7918707969277,410.49421994078284,389.00358319234,382.97439774794736,377.4126536155382,374.19619084498055,432.7232524661208,442.47402440208197,590.1756097864768,607.1874230619422,472.1381551086226,219.13128329657832,0.0,0.0,0.0,0.0,0.0,207.07650120865281,132.03646963155327,217.9308294089894,361.87494029321806,516.4374157212543,567.4647807457162,544.1348835566478,452.0175430883922,408.68546430746505,388.61509549927115,380.79779002650434,373.6937587246145,370.6396891929608,430.6004767575743,443.5040102488324,592.583695163374,589.4228588061427,395.41587312851163,142.7831338060971,0.0,0.0,0.0,0.0,0.0,0.0,142.41797331861682,283.04513500821463,383.9514487820163,521.9991598536634,561.2301364521027,534.7017204967751,453.0161269276197,419.0041639794828,397.5494152396376,391.53009899760934,378.8616319626652,374.54251012794714,389.12649962178665,394.1588956273816,447.9406653117076,455.6171103507289,282.4511884659248,152.54556934485245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.70016027185116,410.91590404180425,494.6928713119835,543.4449365913594,534.5195888531424,488.35146019279205,459.81959615750486,434.5248304977191,416.4929005778675,407.40695400117636,401.08707568714345,412.770416886084,420.8864900304257,478.0686485293718,426.00770885729963,284.23661689365406,56.57565115364717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.00246303365871,237.72037454990718,453.53740025249937,551.7583937829876,546.367117691417,496.388579718219,456.6587598002735,434.7877101606964,431.52010697788717,422.34264597927216,418.7116767094126,431.50395737401817,434.94382299809575,486.664723788706,424.0859059968995,342.6290984825535,63.52715841899746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.65837010140638,266.0243497305997,452.4015447803861,551.1052320265119,543.2879265537449,497.07493788264765,460.4207203015143,439.68821773469523,436.479829766072,428.0120541374741,423.1285933675592,481.94545065812486,493.9284567288552,642.6645139610749,657.9851048313798,474.2277344092163,369.4203941008582,169.57173782375705,96.69036996380163,177.14590203827527,473.66429267423445,218.6988327929775,72.5305625759141,225.93026652538884,363.4046666596897,388.94167637750917,573.3181149479807,620.3915186252052,592.1054874488112,507.64664801527823,474.5130440775671,453.61635387141405,446.79224903658513,441.2206357018116,437.25501075177965,496.16248526405417,508.1167809279065,657.1937742418033,665.8768779219866,485.70382235850593,297.59592809410145,147.9510070441479,0.0,0.0,0.0,26.060974643344053,120.75058812783087,277.42776446247916,414.38448007276,417.68707406395197,648.3527633237908,635.6232866742307,604.0840075184668,518.4471442027185,484.7958557409872,464.34956004273386,418.90547195583946,408.5508842752242,403.19639339246595,461.7961282310163,474.0940515771904,623.3711205390188,634.4255243872867,426.64561821012137,197.89365700874833,0.0,0.0,0.0,0.0,0.0,0.0,73.0679855046628,271.16351256177245,333.18875782096137,539.1877215714719,592.4033579201713,564.3407295972974,480.07568541019117,445.4069719047187,423.25958459894025,413.0736705587335,403.3857026378182,398.91046796570055,459.3494632448767,471.89770545101885,622.0459558215533,635.7488947043223,435.6167231593003,225.4197596030883,0.0,0.0,0.0,327.4771812526573,272.8403797634941,161.75263795056034,101.34773627955192,298.41866069120084,337.8685541420852,545.0607941784652,588.1784421080217,557.8629440454351,474.2806692218979,443.7067774974088,424.2124112272059,420.4594227281145,407.9829565391675,403.9383779702208,415.93394484396026,417.04737031070005,471.10547766122727,465.14447943317015,428.0084653366144,79.10075974991516,0.0,0.0,0.0,0.0,220.8314777038884,489.21456679956367,271.84000152383675,233.70540358805349,335.0082798568584,487.4408019746286,542.6500172009231,534.2010827768389,486.0007956296509,448.60907947183745,425.2235558694426,404.380697676186,389.18481763575767,384.25470245466585,396.50327978901817,400.39982032249986,453.92499074535317,386.59639501565766,186.49562547815844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.9742992784645,398.95263637580274,509.99820977863436,500.9723756163442,449.1814932089688,408.5338374711402,389.55625852474265,389.9878118281285,385.1743326749787,383.41940905455726,440.82855920788325,453.4754934376686,604.8591885041745,606.8599449834894,422.6925540630986,204.5167889954308,0.0,0.0,0.0,0.0,0.0,0.0,15.168066833765092,356.67656224785935,338.5638843086632,500.92213240430766,556.6795369619301,524.9339017567302,439.74025534716174,408.183929387314,390.01383063436174,383.0309213614885,377.05915673085207,375.6487579929674,441.1632148880557,459.5387724902289,611.7828825628618,616.1486588087567,419.8879061911981,401.5751526040705,18.47963282710633,236.110797364306,0.0,0.0,19.545506682454306,0.0,78.7122720568464,271.32500860046156,347.78799971845496,559.6474752729496,611.1431788096099,569.5220608385724,473.0506077272158,431.2626105161994,404.6911289505549,396.4548309774114,390.37181352012254,386.92207869368065,448.3372278067108,464.3854480513314,615.9360223578161,624.2512739498743,435.991752849145,232.3497340632801,28.792949297834454,0.0,46.24887667969496,0.0,0.0,0.0,118.60538241391079,307.2381388040548,349.6873725734816,554.059712334307,611.601648119444,580.1332477806602,490.1862346323431,453.20095017189715,428.2560925959377,420.21000106836135,413.5877662818938,410.5543323551837,470.25224025682,481.16129767026786,630.0328321349434,634.3367015660077,531.5157625335255,249.01791965642383,23.30298118262041,0.0,0.0,0.0,0.0,8.869721324890673,337.559917268146,501.5609389573444,369.86809700811295,564.5417024454438,613.4489833620041,580.7496243283236,493.9132043252012,457.3397347634125,434.4979144912709,426.0480828669718,419.6429705325197,414.02201118592455,471.8061910290951,483.78560829896554,632.8222276031902,636.3957760592938,451.915262263889,256.40456902601966,62.01447885660968,0.0,280.84789168182806,136.95761281049576,652.3031358701687,15.625638943384173,122.86708343487284,296.8377939124776,343.89953398690767,561.4849413131453,610.507063857218,575.8553971558292,482.0576006849923,440.59438995178397,415.11300664729066,409.3260652609317,396.3848493606463,390.38168272248686,403.5409182750027,408.9770543773204,462.7911232693842,458.9062463386967,297.30433802424614,77.71368821761888,0.0,0.0,0.0,0.0,0.0,247.80849376668556,556.1448056338262,520.7394907518885,530.7423759482476,546.8865966158668,540.252698226605,533.6726318502397,487.3107079434623,450.7264719790944,428.1053629598278,412.86282850822283,394.1283908200737,371.43909458447183,371.91640509881967,369.13957043358215,417.00520190059785,341.1433349266139,160.1313971621649,0.0,0.0,0.0,0.0,55.691011741716956,0.0,0.0,0.0,0.0,230.886400512714,381.5155501984559,490.2301974428751,477.32576675140206,425.4792579307003,383.0730897715907,358.4557102740841,352.9899665646734,344.6172941588592,341.0159324960925,400.86457003383856,413.02611894734184,560.3607494438264,605.5590046718272,402.75586808693083,211.2565570100554,115.40955524829675,0.0,114.77523469633464,336.24731335368966,172.12696403590434,42.8754038715229,284.534487365014,624.1642455290249,614.2753047599632,512.281584325655,568.6176830219134,540.6214475149452,445.1979242546379,402.1538467427064,381.5568214083431,372.90511973568283,362.8537857277169,356.65592664291574,415.0331558281611,426.3360841359674,575.4974142700686,581.217962840522,406.6254926139642,193.146570671504,0.0,0.0,81.05037581697843,282.94285418371163,66.70683598074261,38.24226196157597,54.88532594870139,262.0667995825021,489.49090446576514,551.5681873374205,560.0673649735412,522.0215898590369,432.1023899173828,397.28204957558563,376.8456230796965,369.91205981864505,361.9413331091236,356.7949926762313,415.7536076007575,428.66701029438,578.5721194066657,588.0196376699773,411.07470847984865,210.40870280693764,0.0,0.0,129.82397390151274,524.8944249472728,0.0,32.793565056249136,246.3155526090264,706.939040159117,520.8148555699435,539.8292197251536,565.8076519487232,532.9261612714101,444.41556566721084,409.68853414776726,387.91886813247817,378.47134986916666,369.6509745560977,365.3336471218094,425.2666214797597,439.48006728482926,591.1302308151722,621.028530777812,500.19270862956193,559.4339416217939,547.0660366588547,450.5990695485729,319.3153508973538,0.0,69.77795231648007,535.9120435867284,706.939040159117,593.5733070004521,488.03205691627363,524.2681791972451,550.523846287231,523.1457817283558,437.8731816998728,402.9478689329278,380.315993511082,374.8170533937186,366.98898151837255,360.24472750267324,423.6687078969526,440.66885756962387,593.6504662189368,599.8797273112611,416.39241415379433,216.46300985734857,8.658879274379919,0.0,0.0,0.0,0.0,0.0,62.43795735806106,238.6355187691454,307.81324414183103,518.9800811303925,571.7148181638843,539.4891808436917,452.4607599945721,421.03363086567566,400.13873505995264,394.864094996324,386.9229758938956,383.8662147615971,397.3331899878372,397.1331143399057,446.69804301401655,448.481677041316,263.8979852211934,46.42831672268285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.39383592308657,244.4987221737741,446.7159870183153,529.3732484202502,524.2430575912268,475.27386985983566,437.91445290976,414.27591884675235,400.0517066391035,391.4071825681626,390.20403707992887,404.96118621525176,410.12277905179786,462.6466740347788,408.94206356893767,272.2554052233536,7.726688251057907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.07868112888557,228.00279902189885,442.0640039038546,549.9927037599869,542.7343540211273,492.8589940726475,449.0074363672705,417.877280509519,421.39879135315596,415.53199914766736,408.42168744427283,462.97684371387663,474.9715133874012,621.1263256012404,629.8336536872271,439.3526648543079,238.33675109757058,25.116222817012893,0.0,0.0,0.0,0.0,0.0,58.52167841985068,275.5822236203489,339.9258342349412,561.8474101999808,608.4318397600631,581.9814802234355,495.1782566282657,461.1339944723912,440.4840343253464,433.68415389632094,428.35209301893616,425.0979478393511,483.112708137761,490.05614060117693,635.5353610531668,658.3179661111224,512.2277523127588,346.8441450923387,140.13998197288572,0.0,0.0,0.0,0.0,0.0,110.5799264912781,298.1548838280086,351.7993818794488,560.9681539893403,613.1600848927936,586.8496885896965,501.0423572331095,465.9142772175881,438.21322058133484,423.55476346965537,413.3876906339624,409.8527217871012,470.0557534097482,486.4879753463628,640.2079797725711,662.2171982452487,488.08768332959977,337.4378980389143,347.22994118476265,425.3778743064122,191.6957979239471,0.16957084062354208,221.17151658535042,76.67114156785932,236.5235094631781,383.542325484004,559.6528584742392,569.9150345327157,607.1667874569988,574.617260859213,485.4176154899402,451.6452049991922,431.61431300045575,425.51604313951276,419.71833535057465,418.94315436486687,477.93855449820563,492.1807107101533,647.5713019365785,667.3177814671793,539.8148645217146,265.86195649169565,524.8809669440487,697.0160057818875,706.939040159117,517.0340538641889,231.73425471583167,0.0,187.7517057790736,433.38359182431617,375.48457035363344,544.1384723575077,613.5754885923106,594.3969367977663,509.05076635165835,473.0084393171137,450.5775367434144,437.2146367421073,423.61577308427127,413.8964031558329,469.96334178760947,484.93851057516264,637.469724716576,706.939040159117,693.3482513032153,527.9072232690392,384.19189843962005,52.38213734902053,0.0,0.0,0.0,50.184894022634,390.95947966090785,311.61109265166937,380.56810677148,519.0751843531759,580.5585206825417,561.7029609653757,478.0049473141111,444.95747459703415,425.15267705246237,418.38778743181945,406.6245954137493,404.81135377935686,422.8845549090957,430.64174796746147,486.2080488793019,495.5514919176805,323.1975362273965,195.8866201279289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.483512021537514,239.0374644654382,460.00352220156753,532.1339334816187,526.401721308371,479.63157130379614,444.6389685207306,425.54206194574607,415.2350258765225,406.52321178946113,401.7850974543664,410.0312646298742,408.81914713949095,459.67873572375936,397.30089078009934,269.7270950176545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.29326248874025,365.38747913470564,488.48514302481794,490.80440558043625,444.94939979509974,408.1202281720533,384.726629767724,383.4795214689583,378.4919854741103,376.65541663412944,438.5308294574234,454.57815250182915,604.5012056184138,621.1299144021001,438.72462470385034,229.56931059718295,134.25165696223857,291.4994526335883,511.588048559507,0.0,0.0,0.0,173.57325078238662,610.6658682952623,365.398245537285,503.1202729309092,575.5709846876937,559.0768559362481,472.5804748145876,435.67683557370117,411.0271568684568,399.76191096967796,390.5997023747171,385.9225976542381,447.3485131698477,461.73063261532576,612.6693163752219,626.6432097229026,447.8437676884941,244.9787242887668,8.255139177657199,0.0,0.0,0.0,635.251845785246,685.8808539142749,477.51597319696924,392.2675975742894,438.2724357955208,584.6596228650295,606.9308238004696,576.1460900254698,487.08551068951266,449.02896917242896,425.3617247025432,415.10941784643103,404.20574363427284,399.171553228248,457.63760523477237,470.961925626837,621.2896160403593,646.5763068982108,458.24411258007143,253.89689442526412,32.286646934808395,0.0,562.2915243063758,604.1216899274942,620.3654998189719,485.821355586663,405.7247035981652,387.4298940153363,333.283861043745,524.1434683673684,564.5273472420048,539.2523199869477,454.5557224964556,422.879171707806,407.91835812369186,403.786751133896,398.64758830272336,396.60197181266153,452.2876003530889,463.3823782110292,614.1138087212743,657.4028218918843,478.5719778499529,276.1043941454436,62.320424129904005,182.24827966063546,503.7833038897493,68.46714280245367,23.61341245698944,178.2045982919037,201.97950678758218,512.1461070931991,305.7075152373684,571.9202770131052,583.4322529709923,557.2950163093784,469.56498489217637,435.59160155328203,418.31960021548406,410.9176984422342,404.47849249961433,400.8968692415764,463.25946178158256,480.5619679266884,631.4297728696042,641.0567311759038,596.9521630099139,377.65400047335686,237.1703908181494,706.939040159117,693.5420465496422,686.3725196320618,566.4733745082083,323.4299110830658,92.64668859506985,345.02103425558187,620.6355570836686,517.8056460490368,579.9717517419713,551.27928886821,465.2844426667007,432.4514008009942,414.52623770672034,448.6790610886027,443.3927574221799,442.6175764364722,456.9072842598118,462.661029238218,517.6055704011053,527.3123795265343,356.8533106902023,167.78361779538284,0.0,0.0,0.0,0.0,0.0,0.0,61.90322602995719,124.93243832966331,320.63244081288485,509.1010095636949,595.9123079607991,589.0774367233911,537.9334356709867,501.27921808985354,479.1748963943921,465.79315518857135,452.1252071141848,445.27508347312266,460.15514903789216,467.8172388734745,526.9229946332507,472.7617092580052,362.94619734985565,102.75903221765155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.49284519561482,292.984318989313,491.9384666521196,598.4442069673581,591.177782426564,541.793190995656,502.3791855533692,481.5623461663458,476.88613864608186,466.2740545037787,460.9401992259642,520.9368747991751,533.0410028989223,685.65834826097,706.939040159117,541.807546199095,354.180551249898,178.0431022532146,144.26082256010227,27.995338306753354,75.11091039407974,89.24540258023468,177.992859041178,287.97883899016625,438.99916796962174,404.46503449639016,591.2378948409649,657.597514338526,630.0947389497743,541.3427964877565,503.2620305648695,482.76190285371973,473.1430193493546,463.4397990247853,461.3762385304248,472.5203624001867,475.93600361846086,530.8931055843575,482.77625805715866,376.6276034274662,120.67432610956102,0.0,0.0,0.0,41.187770267221936,0.0,499.48302325954484,405.57845996312994,365.9912948793599,270.5309864102402,479.3561308378098,590.8987531597179,582.2892198971597,527.6021751959598,487.38607276151726,462.4564675892116,458.21360777276334,448.6243318754914,435.8679392194833,486.11922605802283,495.2006866336393,642.0983806254483,656.6814729190729,498.91509552348816,315.864718870697,91.43008510361206,0.0,0.0,168.1721054884516,168.906015264272,0.0,59.74635671324293,243.52974594163965,288.23992425271365,496.9125446437435,572.161623870924,545.4430014700293,458.83985352279115,426.0355220639628,407.11536393132116,400.99197246435995,391.9114090889585,386.3595341589137,445.0866714279854,459.03992917072264,609.6888172611932,638.017914047904,467.58486401780516,276.3618906071312,42.175587703870185,0.0,0.0,0.0,0.0,283.1689486378762,165.3548968135419,307.0048667481706,343.3683914596636,528.9677139230976,594.5019092229145,566.4285144974613,477.0691674899293,440.5890067504943,420.09964544192377,413.1041753660415,406.6075486096655,403.76611552895247,465.9501652261857,478.49392143125306,628.0365616567034,657.5768787335826,502.9103280806132,386.4142633720249,176.9242935851852,49.357675424459885,64.36155461889108,29.791533137061982,212.00841079017457,108.4472815803672,259.01901045235303,348.4878158861076,369.4885813171936,637.0229190095363,621.5318600983928,585.2742050122629,495.0903310072017,461.2954905110802,442.7575396700028,442.4435195947741,430.6605891719752,425.83454921581625,440.7101287795112,444.06565758338445,497.8725488737287,562.0403082461928,548.466566194375,457.76500766529375,412.0652175171417,88.31769755798737,0.0,0.0,0.0,0.0,153.1305438849929,287.8962965703917,343.01848337583715,494.4255056479316,563.8077926696234,558.1087769043286,510.7608299613328,474.3497536384482,451.4541013534102,438.73449390621465,428.0928021568187,423.44261344278783,437.89561170524627,440.0713222264743,491.90885904502665,446.602939791233,431.2572273149098,344.95912744075105,77.22381690026198,0.0,0.0,0.0,0.0,0.0,29.963795578330334,146.60969272281358,370.30413631257346,504.39429723612295,579.6415820628736,576.5067645118754,532.9441052757088,496.17684046749326,471.7469758149089,463.6946038858281,453.25298778436365,446.12204047602546,502.5891304036649,515.004586977996,668.0570744442892,706.939040159117,538.9508607147278,349.37873569954246,161.91503118946437,223.9079772409155,113.23833072814348,514.1935179836909,0.0,80.95168379333509,302.3618556358593,706.939040159117,608.6444762110037,653.9970498759743,608.6687006168071,582.8221568248338,498.2170737562654,466.1699792788458,444.09616239069237,435.55840514532923,428.72891710921067,424.2312524317196,480.4928835101381,490.97846242213456,641.6632385212026,679.4048627628425,527.9422140774219,341.37481258206833,152.75730859557817,22.514342193688698,318.8667507898841,26.53021035575735,9.024936962075182,277.8539345645753,153.98288408918538,413.74567351972314,425.11140584257515,616.0732939907017,640.9580391522603,612.1184354432493,522.567984789935,484.09603957333456,455.65479275975633,443.9283859504988,438.79640072104553,434.85769177746164,493.69339027254114,507.3389083415541,661.6672145134911,695.9232159200914,534.2351763850066,335.8983024700783,223.11844105176883,136.10975860737804,84.43192342708494,239.7857294446976,279.2113984897786,148.8024500481254,158.79995204319488,412.6439116557776,407.4859076200911,586.8380249869023,651.7872457465786,628.6825458114597,542.5943907875968,506.0011828210794,483.6250094604914,472.93935490056333,462.45915918985656,456.3303845216057,516.1476200518289,531.4888465270774,688.1247516518382,706.939040159117,556.5862281395763,359.2039752533437,168.15236708372294,35.508492906655675,0.0,30.966865418632565,0.0,49.01315054192317,180.84057252339556,360.2842043121305,387.52948323919463,596.6964609486562,650.8353163185279,621.64939332655,534.6075144742065,503.91070632027066,486.79661222030205,479.59209449433894,471.0767672543492,465.3248166763729,525.1232110020824,540.2715394311186,695.6737942603382,706.939040159117,561.8142137920282,420.9232752392381,262.5180912906166,314.1429916582283,621.7247581446051,706.939040159117,504.69306490769776,151.6277335249695,350.84834965161315,457.87177449087153,385.3941467276388,614.7113440644239,649.001439079192,622.8166508061862,537.902033663464,494.3259164240734,471.1727676773478,469.7516025368839,461.5619589749172,457.35588436728136,472.18480951979933,479.6243937020767,536.7509257876967,563.2264069303427,481.50313095215967,227.2141600329671,425.4909215334945,54.189098581908425,29.063903762746143,514.1504523733738,465.49349031678145,224.9155330822924,245.0433227042424,322.82968413927136,463.43621022392546,601.7656421630636,597.1791546642935,590.1791985873365,541.5913209472944,498.85767470973207,474.30399642748637,464.7685525431105,454.91639698286133,449.5906165069811,457.60082002595976,461.1007980644384,518.142993329854,510.4315574824501,416.3053857329451,523.1278377240571,384.54001212301665,335.63990880817573,140.49886205886148,134.81061269614582,107.56353936865193,78.49873840569083,72.48659976538207,511.58535695886206,409.35657006823965,467.87735128787546,579.783339696834,575.1977493982787,520.7251355484494,479.4252152543601,458.9511063494436,450.46718111697686,432.4531952014241,425.3581359016835,486.3955637242242,491.4835861431454,633.3731085351627,704.2689723194574,603.6910338243235,559.6716996787529,386.4734785862109,0.0,4.250934618382764,0.0,177.27420166901157,412.46267721235984,132.00237602338558,274.6195277897189,349.4487173163077,562.7607600187891,634.3663091731007,608.1922873026745,519.7256545090071,483.31368098590747,462.1684663202162,455.45381991160986,448.3417138077855,442.12411631825563,499.0460867548694,511.81055421281184,665.3645765992563,701.0955751592169,520.7556403557576,300.9882421067872,39.3799118341191,0.0,403.2170289974095,0.0,0.0,0.0,91.29191627051138,283.4022206937605,442.148340724059,585.3558502318224,642.280512269081,614.8629709007486,531.4125845088074,497.4804723798001,475.698245561502,467.21880633010994,459.57376329861154,451.5662513802776,507.5093763823925,523.3180441696243,676.7123649178094,706.939040159117,543.9383967095761,331.8268078946834,114.6837202744108,0.0,0.0,158.52989477849812,0.0,289.59379937705705,147.53291174398618,337.0018587344537,378.72794913063933,584.6739780684685,651.5817868973577,620.2282281860861,534.5052336497033,500.99390842150285,479.7464129313085,469.58741489755,457.14414511655576,452.0067766858129,515.7286275514522,529.7581473124591,682.3333242644047,706.939040159117,552.9947356791739,417.05185631177466,207.74760696942747,96.04887181011995,0.0,0.0,0.0,454.2004312113397,349.8739902181889,360.54259797403313,390.8177220269474,602.1962982662345,651.3960664528649,616.9722886060711,529.1175463589925,493.9580643359481,472.2072395251729,464.4007004549853,453.5885406647509,447.7495616659255,510.9142511980874,526.920303032606,683.7024517924019,706.939040159117,545.5156746874394,344.1184508393529,131.7547487640623,0.0,0.0,0.0,0.0,11.309208709310838,143.17790190067046,325.45937796925864,380.4694147478366,581.5956841310117,645.4601898308263,614.7337740697974,529.0762751491052,494.0163823499192,470.76723318019515,466.31622291388084,450.59996674878784,447.38798997930496,467.0294970847578,473.4211514159858,530.191495016275,546.4559405126959,393.9049879665538,218.44582233236457,11.838556836125068,88.13646311456961,316.352795787624,0.0,0.0,0.0,0.0,74.67845989047895,299.55720776395884,524.8432845350212,597.7766900074432,588.573210202595,539.558265260242,503.6020694463315,477.9233020945516,462.64936563542375,449.4623168762448,447.6562528435718,466.25790489991,471.10816926187215,533.9722967220295,500.32818586201785,381.04721168625764,176.51965628824757,144.32362657514804,402.24894996548994,26.25297548934108,0.0,0.0,0.0,0.0,179.85903548825192,306.6415006611202,453.5248394494903,563.6157918236264,559.121715946995,513.3860377902454,480.80869798579664,459.9263629830828,457.01315388517463,449.95218819360167,446.0834608667831,503.817397497917,514.2177423894942,670.8051987026486,706.939040159117,579.708872078994,394.8120573838575,181.6543331183456,96.5620703330653,0.0,0.0,58.354799179871954,92.59195938195852,130.84319334568391,273.74027157907835,404.1886968301889,567.2324058900472,612.7536531954263,588.4655461768023,506.84275662269266,476.83858703469,458.0000741216079,453.33822180478285,449.1213807945678,446.9591282765639,509.14317797379715,522.1498894897732,678.4053817234001,706.939040159117,543.731143459925,329.1450764522296,119.15805774631347,0.0,0.0,172.3772828958724,706.939040159117,446.44772415404844,128.6100620106998,269.20313009212987,374.604416942778,573.0821512914517,631.4800160816408,602.6987303866007,518.6669582553786,484.4979852696274,464.65909411688796,459.1341351932912,452.93986490934975,449.784411753408,510.1641918183982,523.928140315783,680.3469229885287,706.939040159117,612.0314070224,424.55065570823797,298.86098039716586,118.96785130074629,376.01661008109255,481.9903106688719,337.427131636335,289.2770877011835,391.7768290567176,569.9733525466868,561.4329037006788,638.597505386755,649.3800575698963,617.0449618234812,528.5873010319633,495.7820723729199,476.50662295516236,467.14972191355963,459.5414640908737,458.19656096867965,518.4399666009988,533.9032123054791,690.0994893249199,706.939040159117,683.0923556462434,651.2327760137463,636.0036995653652,287.3149108311111,359.52696733072173,373.6946559248294,141.0192381835263,192.940214622068,244.205337703489,525.1922954186326,556.4911249167928,604.1575779360918,660.5824994536292,629.0611643021642,544.5242684499314,511.527038944891,488.54346103878896,479.7069361218512,473.5521426473671,471.4625633467732,534.4029528252004,554.0049831211958,706.939040159117,706.939040159117,574.5078024329904,503.9672299338119,501.8848282349376,36.857882029924504,178.8864704552576,202.18317123637345,0.0,37.111789690752346,164.73134266415906,518.882286306964,469.5057696779905,670.9038907262919,654.6708472373937,626.8432853708341,542.2570435067796,500.3954758781382,479.4628976633876,479.51852407671385,468.04064172699447,463.53041624649416,480.21475144350677,489.00910795034247,551.8947682156584,582.9127740465425,437.4757220046547,261.89274274080384,16.90953245096242,0.0,0.0,0.0,0.0,307.9155249663341,0.0,134.1637313411745,336.6259318443942,542.3019035175266,605.7527999182543,595.4062870395733,544.6139884714254,507.17651510265,485.5189991142285,471.89860265123366,461.8140722353151,459.31895843756865,472.55445600835435,479.38214964404295,542.5127455680373,509.6079276851358,384.31032886799204,99.12716574757697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.396695099945,291.6699206744268,511.2453180774,607.8091828108952,597.927419643553,547.1467846781992,507.08589788094116,484.2153672019216,482.1087410972438,475.2209350471544,472.84156007713517,531.2107144604461,541.6038817503037,698.9656218489508,706.939040159117,622.7996040021022,363.98874399961534,171.04045457561278,42.080484481086614,0.0,0.0,0.0,42.07689568022686,365.679069204561,371.4283281818925,412.7390148785611,610.0853797561965,654.4582107864533,621.9033009873779,530.9828256058514,492.3233655443286,470.3913062901357,432.93499171684647,424.53988930565873,414.9416414062374,469.1101043832022,481.32817691024655,636.5545804973381,691.5152712640943,615.2855522019851,364.7199621747908,390.32874790980554,207.82566338812717,26.48445314479544,435.576349149628,468.53589624564097,416.6499106154819,186.90833757703055,278.0351690079931,348.4707690820238,542.3189503216104,587.8276368239804,558.7727050633837,475.5223943193738,440.13771504237985,418.14016017249617,408.40822944104883,397.9702021404441,393.3864062423188,450.1567498426078,458.3257577996308,612.8236348121914,650.4620810291133,486.7122754000978,284.5560201701725,73.7974092794085,0.0,4.4501130660993065,0.0,70.99096700707814,221.07461896213692,149.9867543318454,207.66685895008288,288.2094194454057,512.5677911942208,557.2151654902489,528.6994510588307,442.20845313845984,406.32044454088486,384.4583669034572,378.8975199712628,373.83910515943467,370.8236152370234,430.66148637219015,444.69818373491677,603.2415365166389,644.2570443425925,483.9372351352903,281.5154086417429,78.67907564889364,0.0,69.46124064060649,93.0513258920075,348.4402642747158,489.3087728221323,448.52474265163323,354.55558093974264,360.1944842906366,563.7754934618856,613.6463674092909,587.3036718984557,500.35958786954063,450.27787187162477,422.00081269738035,421.98825189437116,416.3269185381037,411.706337431166,471.20147808422587,485.2184370422237,641.9341929861145,677.3054142598843,510.93578400324594,291.05623572740825,42.5129349846874,0.0,0.0,96.7056223674556,0.0,221.14280617847237,176.73857314069275,455.47983871784317,486.53104095668016,600.221560593153,615.4757586475523,585.9228807676641,499.5503132756653,464.09924118276564,444.82558616543815,434.9976550109922,419.15309921516274,416.484825775933,430.17879265655273,434.7706633566125,496.1938872715771,523.5118394160512,373.8749931680322,145.9430729631136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.832769375677366,276.78178030772284,484.8622485568928,548.244957741285,543.5382454137132,498.40907460226236,454.09276718554685,421.34047333918505,404.30353845770117,394.88831940212737,394.75643097053126,412.22043315432614,420.01082262064483,483.1521849472183,456.3528145269792,373.54661788936437,89.58903026255646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54395875255287,271.9907311599465,470.3670818843322,552.2312182962606,541.1579732434789,492.21749591896577,452.0982911077367,431.03382446139,432.0144642963188,427.2718639601492,422.75984407921914,482.52773359762057,491.5652313627048,643.7635842243758,700.6972182637837,564.984022151409,427.3588923809983,82.13688527727,0.0,0.0,0.0,29.233474603369693,15.494647712003026,165.77927251520828,413.1248109709851,403.8100783394845,666.8270129496074,614.9625601246069,581.4951977069383,493.9652419376677,455.9383080276772,436.22053890395455,428.4409158402152,421.6338578094702,420.2055150672866,481.34522371433036,494.1016163703385,648.8901862525395,695.9698703312683,579.6361988615838,400.4671103386204,234.24820971809186,134.00044090205557,87.54700257335443,183.1634238798736,600.205410989284,467.040263487337,614.3659219816723,472.86399008250845,371.12328010881316,573.9093698896259,612.9214296356197,580.5728758859806,495.277845852124,460.1246442305844,440.565679544906,434.9761222058336,428.3601678208706,425.690997181426,483.1853813551711,491.59214736915305,645.0223561259357,688.2889392911721,521.2293620692453,299.4235249319329,73.77856807489478,0.0,46.493812338373395,64.70966830228755,231.14479417461655,0.0,105.30797802829431,304.22085448121373,369.1951968469085,590.5946022868534,625.9146831483719,597.6609511797159,512.845026060637,477.44509437998886,454.43549766765375,447.88503889838137,441.22601890310136,433.9353699565039,489.1768843905362,502.38636315508865,660.6318454654511,706.3316356136031,534.1257179587841,309.1671192661745,97.01964244268436,218.89621684026417,145.94755896418832,0.0,0.0,0.0,112.60670177682616,304.8049318211393,366.6426622354059,593.8828410746063,623.9480202772247,595.23312739809,507.32275873768515,467.4951439963112,439.21001002013253,430.56548594919167,424.98400341205377,421.9451862840541,482.62552842104895,495.6277539359504,654.9032220930629,701.848326139551,529.1758643729635,305.1736811094794,59.87914234505396,0.0,0.0,0.0,2.066252095005383,142.09318684080873,211.79577433923396,449.35196124980723,371.8473206822693,557.360511925069,594.7854244908352,565.4828654709153,484.8137997452861,457.56582921757723,440.9613448396942,435.30539468471636,421.57015659420944,416.20848810973166,431.434872957468,438.4025298266871,503.7339578779277,537.4094707454622,390.0577934448937,147.61186536290086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.37908541226065,304.86145543468035,521.3531756989072,558.1464593133559,544.9513357522425,496.5312345523943,458.7483391008672,436.24924931083257,421.5333713853969,409.4803836979014,407.3827295953732,421.03363086567566,427.7043144637498,492.88770447952555,463.6928094853982,339.8764882231195,49.10376776363205,0.0,0.0,0.0,0.0,198.12244306355785,224.69302742898742,0.0,84.59700826663378,309.24068968379953,499.59786488705714,569.7382860903728,561.6213157458162,514.3819300288282,477.91343289218736,456.6004417863023,455.42152070387215,449.4479616728057,444.19844321519537,501.6937245891555,511.24621527761497,666.8799477622888,706.939040159117,540.3038386388566,318.76446996538107,109.14440614737512,0.0,337.2109063845346,0.0,0.0,648.2208748921946,663.7810182198882,443.2904765976768,470.66046635461737,617.8309092117681,634.2335235412897,602.4232899206141,516.9766330504328,484.7088273201381,466.90658065531096,459.30460323412973,452.32079676104166,448.0608901405095,506.57359655821085,519.7633369180345,679.3348811460772,706.939040159117,555.0582961735346,324.80352461213795,97.31571851361437,0.0,0.0,34.83918154631091,224.13766049593997,214.91803108722291,249.3122013269239,615.8328443330981,378.4560974655127,608.4031293531851,629.2657259511705,599.1924719466175,515.1418586108819,479.37228044167887,457.0705746989306,449.3654192530314,440.5531187418968,436.5166149748845,496.0000920251503,509.8340221393004,669.4333795740063,706.939040159117,627.4228767096849,608.6355042088542,451.02254805002434,350.66890960862526,198.07758305281087,347.8651589369397,503.7097334721242,603.9036702752642,298.4213522918456,83.91693050370972,288.55304712772744,258.12719343870333,268.73030557885687,255.88150130071003,221.37069503306697,207.8534765947903,199.5543746066011,198.8608388404529,198.93440925807798,197.8882738074586,221.65062150012798,226.8113171364593,291.22849816867665,312.78552773302505,286.9542363447054,100.95476258540847,46.422036321178254,0.0,0.0,0.0,0.0,0.0,67.88844866381778,223.7662196069551,236.31087301223744,275.03134268837607,271.2971953937984,259.11411367513665,225.71583567401836,212.73245136363064,205.4857652275653,202.97809062680977,199.1730645152519,197.44954290235333,222.37645647401402,228.7833632088961,292.8012901454654,303.08051300802583,204.76262185432412,110.42201925344877,0.0,0.0,0.0,0.0,0.0,196.08041537435585,0.0,338.43558467792684,487.6444664234198,617.1014854370222,636.0458679754672,606.0085019795117,518.2569377571514,481.0581196455498,456.8067978357385,451.31144651923483,435.664274770692,428.3861866271039,443.199859375968,446.8720998557148,510.5715207159806,561.5136517200233,476.0320040414595,390.87424564048865,16.600895577023277,0.0,147.21171406703792,0.0,50.829980977175424,44.64109389452359,0.0,108.89319008719208,343.99912321076584,534.4684484408909,549.4902716396209,537.485732763732,490.82324678495,454.71901293557465,431.4582001630564,417.97776693359225,408.6782867057456,407.3531219882801,422.57950683601615,426.24367251382864,491.5383153562567,466.83839343897563,358.7329451405004,74.06656934389031,0.0,0.0,0.0,0.0,246.24646819247607,0.0,0.0,52.06093967207224,326.10177332315527,501.3536857076934,568.8428802758633,561.5378761258269,514.5855944776195,475.5188055185141,450.0078146069279,445.611533553725,436.6906718165828,430.9566652429052,488.26712337258766,498.15426974121965,658.0461144459957,698.4927973356778,533.8637354960216,308.3067042600477,88.43702518657429,0.0,105.34924923818151,85.7283777376723,379.77498178147346,706.939040159117,706.939040159117,591.1158756117333,436.10569727644236,635.5138282480083,636.2226164178104,600.1435041744533,517.3525599404924,482.3393215524833,455.76604558640884,446.06192806162454,441.2089720990174,442.4910712061658,502.60348560710406,513.9180775177044,677.711845957252,706.939040159117,668.7802178175306,477.25040193334706,423.78085792382007,594.314394377992,669.349042753802,641.5143032855227,590.94092156982,536.9034498242364,564.1864111603279,561.6886057619366,419.2275668330027,616.767726957065,622.7367999870568,588.7481642445083,498.37318659366485,460.06632621661316,440.6410443629608,436.1469684863295,431.22313370674215,427.9976989340351,488.28058137581183,503.5607982364444,666.9014805674473,706.939040159117,648.6658861988046,508.0145001034034,336.701296662449,218.07168984273488,94.94172674488478,189.0903284997632,544.2649775878139,305.4186167681578,351.23055694317736,486.4906669470077,463.99337155740295,592.9120704420419,586.013497989373,556.6974809662288,472.30862314946097,439.17860801260963,420.07990703719514,413.6057102861926,408.1803405864542,402.7119052763987,461.50094936030126,477.4074119709615,639.187863128185,695.972561931913,590.260843806896,445.9650304384111,421.64282981161966,574.7536352918838,335.25052391489214,378.2192366087687,229.0345792690791,225.33811438352888,157.3357212924138,422.6342360491275,448.0797313450232,628.9274814701382,608.8858230688224,578.5918578113943,494.14916798173033,450.01499220864747,423.00388253768256,417.6054288443924,411.63007541289613,407.4536084123533,468.6040834619764,483.5577194443709,645.6566766778977,695.6208594476567,595.3470718253874,437.2711603556485,336.86817590242777,201.7399543301934,180.05103633424892,18.430286815284664,71.11119183588,136.12949701210673,237.7006361451785,443.50670184947717,493.6252030562056,635.3352854052353,619.0035498926939,585.4051962436441,501.54748095412043,466.7630286209208,442.0146578920329,433.26067539486957,420.0153086217195,413.64518709564993,426.5011689755163,433.11981496112395,500.7767859694874,539.36716161446,386.61523622017125,173.36420313230576,0.0,0.0,0.0,0.0,0.0,0.0,26.209012678809053,124.92974672901848,386.1648417122717,577.1105802565296,581.1955328351485,568.5584678077273,519.2985872066959,480.0586386061074,459.33869684229734,448.26096578844096,431.81708024903213,423.723437110064,438.07146294737447,443.87903993867707,512.2205747110391,488.8467147114386,375.07724145605096,80.51385008844467,0.0,78.78494527425649,0.0,0.0,0.0,0.0,71.10939743545012,507.8153216556868,389.21352804263597,510.51768870308416,557.5193163631134,545.3712254528342,495.9704844180572,451.0171648487348,423.2739398023793,419.56491411382007,413.0431657514257,413.008174943043,471.5011429560155,480.34753707531786,639.6364632356548,688.5329777496357,524.136290765649,392.24696196934576,92.451996148428,0.0,325.0367966680222,534.2091575787733,222.7676357677276,0.0,130.27257400898247,335.62465640452183,574.6002140551292,631.2431552248969,621.2330924268182,588.1479373007137,503.6828174656761,470.4496243041066,449.4659056771045,439.2934496401218,430.2245498675147,422.9033961136094,479.56787008853547,490.53345111552477,652.0429478078364,704.7758904408981,530.500131890214,306.77697789357615,36.34827230783893,0.0,0.0,0.0,0.0,0.0,114.33201779015457,321.79700669187616,409.01204518570296,614.5561284272394,602.9167500388309,566.8098245888107,476.1055744590845,435.561993946189,410.16225586125535,397.7970424989608,387.61740886025865,383.6212791029186,441.54990818069433,456.37434733213775,624.3993119853393,697.1478942134836,706.939040159117,424.0554011895915,191.23912301454297,0.0,0.0,0.0,0.0,124.45064181424088,318.2198694349128,506.62653137089217,518.5153314190538,608.1546048936468,579.988798546055,544.8122697189268,459.2938368315504,425.1203778447245,399.3366380677968,387.507053233821,375.21271868850687,367.4905164385236,425.8139136108728,443.420570628843,609.0589827103058,671.6306229003927,515.7690015611245,314.089159645332,118.17382911052498,327.81901453454924,81.51512552831701,128.97522249818013,0.0,0.0,145.62097808595038,344.58499495112136,426.5119353780955,623.3702233388038,602.4977575384539,565.339313436525,477.94842370057,443.12359735769815,422.96171412758036,416.7934626498722,415.02687542665666,415.4548399291826,476.74258661169137,490.7003303555033,659.2519515348743,706.939040159117,559.773980503256,334.72925059001227,120.40606324529415,0.0,23.218644362416114,0.0,0.0,27.867038676017017,178.46837515509586,375.58326237727687,434.2233712254995,635.0392093343054,619.0313630993569,588.7867438537506,504.7657381251079,470.31414707165084,447.41670038618287,443.4133930271235,433.45357344108146,431.36758294134745,446.37684533706835,452.4087223821056,522.2997219256681,565.5932210973529,415.7993648117194,169.3555125719566,0.0,0.0,0.0,24.9888203864915,0.0,0.0,0.0,125.15942998404294,397.8759961178755,563.6050254210471,558.8929298921855,540.4823814816294,484.08258157011045,445.33429868730866,424.50310409684624,412.10110552573934,401.20819771616027,398.8243367450664,415.9698328525578,424.99028381355834,495.85025958925536,481.8001042233047,371.5539362119841,78.42965398914048,0.0,0.0,0.0,41.68751078694317,0.0,0.0,461.3224065175283,74.82380632529916,319.90481143856897,520.3886854678473,549.829413320868,536.6396729610442,486.4368349341114,445.1835690511989,421.77561544343047,419.33881965965514,408.8981007584057,404.0666776009572,420.4181515182273,429.41348087320944,497.7639876477211,482.66231362986144,375.6003091813606,124.60137145035064,0.0,0.0,45.68812654535785,0.0,0.0,0.0,0.0,93.42725278206713,329.63763937023134,535.3737234577649,564.227682370215,551.4389905064692,500.5040371041459,461.1905180859324,438.8358775305028,438.99916796962174,431.66365901227744,427.30326596767196,488.8826027200362,500.36766267147516,662.6684899533633,706.939040159117,604.1441199328679,416.3834421516449,209.7869430579847,409.2973548540537,222.68329894752327,243.08742623567454,71.57683874743354,399.1536092239491,548.0825645023809,548.3696685711617,547.8789000535897,655.0593349304627,614.1990427416935,582.2569206894218,495.23926624288146,459.8806057721208,438.40432422711694,432.54650402377786,426.34146733725703,420.17321585954886,478.65093146886767,490.28582385620126,651.7064977272341,706.939040159117,573.5809946109581,380.9404448606798,287.820034552122,130.47085525648404,508.5653810353762,706.939040159117,556.8419302008341,165.20596157786198,228.69812918847683,564.4573656252395,505.8011071731479,644.5818308204006,602.3999627150258,567.9232500555503,484.1382079834368,448.26904059037537,427.24315355327116,419.20513682762925,409.8625909894656,402.6168020536151,460.3588134866834,474.28336082254265,637.515481927538,700.9574063261161,541.1023468301527,439.1229815992834,354.15542964387964,183.26839630502155,100.97450099013712,386.3523565571941,685.8880315159945,644.6724480421094,346.8145374852457,466.5530837706248,585.8152167418714,633.5005109656843,581.7096285583089,553.4693545928769,466.5755137759984,433.12071216133904,413.4899714584655,403.27086101030585,392.80232890239336,386.6233110221057,447.70739325582326,462.9705633123721,627.3295678873312,703.7485961947926,706.939040159117,706.939040159117,439.30690764334605,488.7318730839263,324.87350622890324,264.5735769830427,77.00490004781678,106.9453684205587,279.4096797372802,465.26739586261687,510.09151860098814,648.0925752614584,603.9566050879456,569.7068840828497,481.35150411583504,445.48413112320367,422.4386464022708,417.70860686911044,407.00859710574343,401.2234501198143,418.1249077688423,422.9428729230667,490.83760198838905,548.1462657176417,517.6118508026099,271.87499233221934,90.89445657529323,129.18068134740125,90.14439719560394,104.76696629868587,230.31488397579758,420.32932869694827,371.67774984164566,463.9781191537489,482.32855514990405,609.0580855100907,565.086302975912,553.0216516856224,502.79189765224123,457.71297005282725,431.360405339628,419.09747280183655,410.4009111184292,406.3733793535663,416.9989214990932,422.2170379491807,492.5997032105301,489.04499595894015,559.3621656045989,435.94150963710837,530.6553475273986,319.1009200459833,526.2124120630187,480.7539687726853,0.0,0.0,0.0,174.55478781753033,345.16189468932737,544.8275221225811,558.9467619050819,533.7506882689395,478.4347062170672,445.8564692124034,428.97205836745934,425.3132758909366,419.10823920441584,414.47689169489865,472.83707407606033,486.20356287822716,649.1485799144419,706.939040159117,613.9334714780715,392.2182515624678,291.67081787464167,149.44753700266682,232.64670733442506,32.84111666764092,226.7691487263572,261.772517912002,342.7672673156542,429.2214800272125,575.7719575358401,679.6901724311932,623.5864485906043,586.1409004198944,497.1700411054312,461.5969497832998,436.97508428471855,428.1502229705748,420.88110682913594,416.4462461666907,472.7249240491929,482.4712099840793,647.5695075361488,706.939040159117,547.7954604336004,321.3744253906397,213.9445688540137,211.34268823068953,340.3403407342432,257.052347581206,266.29081819443667,198.57104317102755,264.9333542692334,546.5698849399932,478.4338090168522,631.3391556478954,574.5078024329904,545.6385911168861,458.7923019113993,421.0632384727688,400.5720827637682,392.3187379865409,381.2553621361235,377.47007442929436,438.64297948429083,452.8313036833421,616.5703429097782,688.3759677120212,701.2140055875888,616.7013341411594,582.0380038369766,346.4718070031388,246.22762698796242,154.08965091476313,88.46842719409719,265.99384492329176,110.20310240100358,706.939040159117,600.7051515090053,637.7370903806279,570.9827027884936,535.2158162199353,450.4339847090241,416.82217305675033,393.6717159106696,384.02412199942637,373.9099839764149,364.702915370707,421.64641861247935,434.2493900317328,599.0345647087883,666.6224513006013,511.39694491372484,548.6092210285503,78.02053069112812,0.0,0.0,0.0,120.02744475458971,0.0,293.36562908066225,435.71451798272864,479.0313443600018,626.8926313826557,573.6949390382554,538.8234582842066,451.60841979037974,420.38674951070436,402.8061112989674,395.6491451843959,388.8061991450533,381.64923303048187,438.47430584388223,451.0539500575471,615.2972158047793,683.0869724449537,512.609959604323,273.54109313136183,68.83858369143856,0.0,23.82963770878983,0.0,0.0,31.623615975968185,456.1007012665812,465.95375402704536,502.5056907836756,660.306161787428,600.5068702615036,568.5746174115964,481.50313095215967,437.189515136089,408.6441930975777,407.71289927447083,400.24998788660514,395.90574444586855,412.42678920376227,419.61695172628646,486.6333217811831,546.6685769636365,407.41413160289596,152.54287774420766,0.0,0.0,0.0,0.0,191.87254636629012,315.4098383617227,192.90701821411525,170.3487132098945,402.44184801170195,580.8644659558361,530.5108982927934,520.7762759607011,475.3994778899272,436.0509680633309,411.7969546528749,397.40048000395757,386.59370341501284,380.8740520447743,391.7427354485498,396.225147722387,464.73087013408315,463.85430552408724,356.47828100035775,66.86743481921675,0.0,0.0,0.0,0.0,521.4195685148126,554.8923141337709,322.6995901081051,314.7853870121249,466.4947657566539,548.1606209210806,541.5715825425658,527.9126064703289,477.8120492678991,441.2933089192217,421.2426785157566,420.11489784557784,412.0813671210106,407.7748060893016,466.92452465960986,479.2260368066436,639.2883495522582,706.939040159117,553.5527942128664,510.329276657947,375.43073834073715,0.0,97.91056225611919,409.1349616151497,393.62775310013745,404.5556517180991,255.0004506896396,534.5967480716272,507.0024582609519,645.8136867155123,579.5294320360061,537.6893972125233,449.8463185682388,419.45545568759735,398.73461672357246,392.1904383558046,390.1385414642383,390.1807098743405,454.72977933815383,469.54614368766266,633.7149418170549,706.5711880709919,546.661399361917,706.939040159117,56.61692236353439,90.24936962075184,627.2524086688463,473.61315226198286,245.18508033820282,308.3354146669257,307.74326252506575,435.57993795048776,596.3725716710628,628.5721901850222,561.4849413131453,527.0306586590435,446.46566815834717,417.43675520398375,400.3755959166966,392.9916381477455,383.6033350986198,375.8874132501412,433.3620590191577,449.7332713411564,616.0149759767307,689.9523484896698,506.03617362946216,258.7103735784139,28.76244449052652,0.0,0.0,0.0,0.0,0.0,66.77502319707801,344.1175536391379,455.0689210194009,660.513415037079,587.6446079801327,544.9935041623447,461.37264972956496,429.6539305308132,412.35770478721184,406.94130708962285,401.85328467070167,402.0946315285204,466.0739788558473,483.94620713743967,652.4879591144463,706.939040159117,537.7916780370263,230.48535201663609,0.0,0.0,0.0,0.0,0.0,0.0,84.741457501239,334.0805748346111,441.06362566419733,634.1536727221601,579.0117475119862,551.530504928393,457.6914372476688,410.9392312473928,388.15483178900735,382.1740951562215,378.65078991215455,377.1668207566448,444.3276400461467,471.66891939620916,645.830733519596,706.939040159117,545.8090591577246,314.9388082488795,57.58141259459422,0.0,0.0,1.081126259001948,42.80362785432775,229.33962734215842,358.76255274759336,461.36816372849023,500.3380550643821,664.0717110895285,600.8810027511332,567.1193586629648,476.7138762048134,438.5326238578533,417.1272211298297,413.7959167317598,402.6814004690908,400.6914103923552,414.62044372928904,418.6076014844796,486.8755658392168,543.3803381758837,399.4586572970285,163.72378682278216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.386307772836,412.50215402181715,579.0395607186492,528.2992997629677,515.7106835471533,458.7474419006524,417.0733891169333,400.27959549369797,391.5955946132998,379.36855008410606,376.8231930743231,393.27605061588133,399.21282443813516,466.0264272444555,462.5731036171538,352.52252525268995,57.81647905090835,0.0,0.0,0.0,0.0,142.7651898017983,0.0,157.54746054313947,150.56634567069622,394.57160772625383,548.5239870081314,535.5540607009676,520.5358263030973,469.852088960957,432.2046707418858,409.0963820059073,406.4092673621639,398.75525232851606,393.7973239407611,454.1080195892009,466.75585101920126,625.4741578428366,699.184538701396,550.1613774003955,463.23254577513427,114.21897056307222,0.0,165.2571019901135,50.81742017416626,158.23471590778308,94.97851195369728,472.28978194494726,477.193878319806,511.705581787664,659.2196523271364,587.4552987347805,552.6529023972822,462.9535165082882,422.02413990296884,399.2092356372754,388.39438424639616,376.9748199106478,371.77285306442934,430.4964015326413,443.1092421542591,605.8371367384585,677.5718827237214,504.80880373542504,266.21007017509214,11.827790433545792,0.0,0.0,0.0,0.0,0.0,123.06985068344915,380.582461974919,490.5971523307852,661.6869529182196,592.4778255380113,557.0850714590828,467.43772318255515,429.8405481755206,411.24248492004233,404.4713148978949,394.1436432237276,389.8460541941681,449.09446478811964,464.5738600964687,627.7297191831942,700.2540013576038,526.0338692202458,280.34187076060226,18.057051525869888,0.0,0.0,0.0,0.0,0.0,162.4147717091856,400.33522190702416,552.4375743456967,683.2933284943897,612.0009022150922,577.10340265481,488.21149695926147,448.84055712729173,425.3751827057673,413.30155941332816,404.29456645555183,401.1875621112167,460.00172780113763,472.93397169927374,635.4375662297384,706.939040159117,539.9297061492268,300.3503327539653,41.82657682025877,0.0,0.0,0.0,0.0,0.0,117.16896486979289,382.4629936254319,488.35056299257695,645.9608275507624,579.8201249056465,543.4610861952284,452.6814712474472,415.3337179001659,394.8030853817082,388.88425556375313,381.2060161243018,375.88382444928146,437.65605924785757,453.2458101826441,617.9062740298232,695.382204190483,522.850602857641,462.64039363327436,0.8397794011832559,0.0,0.0,0.0,0.0,0.0,79.28019979290303,362.23561477962375,478.8716427217426,648.2782957059508,581.1757944304197,548.6486978380077,460.5238983262323,424.8287877748693,404.38877247812036,402.83213010520063,395.7648840121231,393.26348981287214,406.155359701336,412.34693838463267,479.83703015301734,542.5297923721212,395.6231263781627,138.11589828798247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.80435019818358,421.7334470333285,579.2755243751782,522.8308644529122,512.5211367830439,464.56399089410434,428.37721462495455,407.35401918849504,429.0285819810005,419.87713978861876,417.65656925664393,434.6638965310346,440.9469896362552,507.23662751705086,510.4082302768617,463.1616669581542,297.4012356474595,156.62872752304156,0.0,0.0,0.0,17.289048141881775,0.0,113.25358313179743,266.9116807431748,455.4807359180581,568.6356270262122,555.9178139794467,543.2439637432129,493.8521947105854,454.85897616910506,431.5721445903536,428.2596813967974,421.01299526073205,416.8275562580399,476.290397703362,490.24186104566934,653.1554760743612,706.939040159117,575.3511706350333,590.0257773505817,110.96661978391695,363.34545144550367,0.0,142.60369376310925,190.0045755187864,0.0,169.78257987426775,416.14837569533074,514.1818543808967,644.5333820087938,570.1366429858058,533.9238479104229,445.5550099401837,409.4391124880141,387.2244351661152,379.71038336599787,371.97651751322036,366.0235940870977,424.7265069503663,437.1374775236225,598.8165450565579,674.3706723568176,599.6814460637595,482.5681076072928,431.373863342852,352.1277571581166,475.95394762275976,500.94276800925127,410.00973182471563,465.1588346366092,482.7645944543645,692.0248809861798,591.7062333531634,659.0276514811394,586.7743237716414,553.7555614614428,464.5998789027018,427.81467009018763,404.60948373099546,394.6604305475328,387.1069019379581,384.1865152383305,442.8652036957955,455.408062700648,617.6631327715744,691.7476461197635,650.8765875284151,651.3018604302964,551.6830289649328,322.0446339511994,211.40100624466058,85.03843077238393,28.43496641207365,210.90934052687385,304.32223810550187,537.4659943590033,551.6193277496718,653.143812471567,582.1537426647037,548.4118369812636,462.0276058864707,424.758806158104,395.572883166126,379.3766248860405,370.91602685916223,368.6523907168701,429.52383649964696,443.78214231546366,606.3673820654877,681.8156397403845,577.8193684263316,493.08149972595237,280.70972284872744,141.98283121437117,269.7827214309808,125.28593521434941,146.43473868090038,370.70069880757666,414.78642576905287,549.8895257352689,551.3923360952923,629.9467009143094,555.2117174102891,525.1196222012226,440.1332290413052,407.59895484717345,390.2417194889563,385.43810953817086,379.8978982109202,378.9917259938315,439.6953953364147,454.032654771146,615.9799851683482,692.2994242519511,546.6237169528896,308.7723511716012,46.19683906722848,0.0,0.0,596.3653940693437,520.2038622235698,13.555798047519033,206.53548947904437,442.18243433222665,548.2584157445091,672.0738398065729,599.526230426575,562.8585548422176,474.2806692218979,440.20859385936006,421.2839497256437,419.8834201901234,407.7945444940303,400.6286063773095,413.1723625823769,417.85485050414553,486.5794897682868,550.5767810999123,419.3101092527772,163.09484947210967,0.0,0.0,0.0,0.0,0.0,29.58158828676617,37.457211773504014,256.03402533724966,483.83226271014234,590.6322846958809,527.9673356834402,514.5550896703113,464.376476049182,424.14691561151534,399.8623973937512,386.89785428787735,377.0268575231142,374.94355862402494,391.29503254129514,399.613872934213,470.6344475483842,476.8116710282417,404.8355781851602,166.33374224804078,34.871480754048726,96.1179562266703,0.0,189.70311624656674,69.42894143286867,203.26429749537544,298.84841959415667,334.6422221691632,449.13124999693224,561.6302877479657,544.9710741569712,529.4172112307822,477.06288708842493,435.67773277391615,411.6812158251476,404.6570353423873,391.64404342490656,385.2380338902394,396.8397298696206,400.650139182468,467.83428567755834,471.422189337101,509.7469937184514,418.19399218539263,256.95455275777755,0.0,0.0,0.0,0.0,0.0,0.0,205.52344763659275,453.5714938606672,566.4464585017603,551.0065400028683,537.2811711147258,488.0455149194977,447.875169696017,422.86302210393717,412.9821561368097,392.9387033350641,379.0949040185495,431.92474427482483,437.76731207451,595.2528658028186,668.2158788823335,673.5865193689607,503.0637493173679,271.0280353293166,0.0,0.0,0.0,0.0,0.0,176.3545714486987,417.3470351824898,527.4550343607099,629.8821024988338,557.6655599981485,525.8903171858555,441.01248525194575,406.0952472869351,382.1005247385965,373.6210855072044,365.8943972561465,362.52630764926414,418.79511632940194,431.20518970244336,592.1575250612779,668.9470970575093,529.7464837096649,291.2921993839374,25.951516217121448,0.0,0.0,0.0,0.0,26.91241764732152,222.4051668808921,458.4791790363855,552.5183223650413,641.8005101540883,568.0668020899407,533.546126619933,445.40607470450396,409.5180661069288,387.90899893011397,380.3922555293518,372.29143478866416,365.96258447248186,422.2852251655162,433.8833323440374,595.8091299360811,672.9351520129146,536.3884569008611,305.3728595571959,53.4614692075926,0.0,0.0,0.0,0.0,48.87408450860757,234.3433129408754,478.1637517521554,571.6896965578659,668.7945730209694,596.4901048992201,560.4540582661799,470.9762808302762,434.911523790358,414.16376881988487,407.11267233067633,401.29791773765436,399.37252607639437,461.51979056481497,475.9656112255539,639.2407979408664,706.939040159117,567.0045170354523,316.7466666819824,21.11650425881316,0.0,0.0,0.0,0.0,306.67021106799825,140.91695735902326,400.5702883633384,505.6198727297302,614.1434163283673,559.8699809262547,533.1145733165473,452.40513358124593,419.12977200957437,398.68437351153597,395.6751639906292,387.8587557180773,389.83169899072897,405.1783086672672,409.7342913587292,476.83679263426,540.6977095332151,412.3307887807637,149.26450815881915,0.0,0.0,0.0,0.0,0.0,37.997326302897505,50.56171811290854,284.48334695276236,474.88448496655195,556.6571069565566,494.566366081677,484.09514237311964,435.91728523130496,399.4308440903654,381.5272138012501,373.0621297732972,366.18598732600174,365.36774072997713,383.94337398008184,393.5057338709058,461.2183312925954,466.522578963317,398.5776066859581,97.09231566009446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.76409172572363,455.65389555954147,521.8744490237868,502.71294403332655,490.93719121224734,442.17077072943255,402.9667101374415,379.86470180296755,376.52891140382286,369.4562821094558,367.2572443826394,427.1956019418794,440.7549887902581,599.984699736409,673.5308929556344,512.8234932554784,194.77050306054437,0.0,0.0,0.0,0.0,25.46523370062431,0.0,187.8710334076605,439.15528080702126,565.7475395343224,664.7813964595456,593.7025038314033,558.0980105017492,469.16931959738815,432.054838305991,408.8478575463691,399.5232557125042,391.58931421179534,388.0489621636445,448.95898755566367,461.99261507808814,622.2397510679801,699.1531366938732,651.056924771618,669.1471727054408,351.65762424548836,378.16271299522754,157.5788625506624,0.0,0.0,39.58537068334021,227.57573171958768,468.7978787084032,574.9025705275637,658.5180417590539,586.0251615921673,550.5014162818575,461.02633044659837,424.4053092734178,403.02592535162745,394.8219265862218,386.7076478423101,381.1799973180686,439.5599181039589,451.0252396506691,610.817495131587,686.9081481603805,548.3571077681524,305.1144658952934,201.46002786313232,0.0,0.0,9.810884350362077,225.69071406800003,520.363563861829,493.7669606901661,706.939040159117,635.1226489542947,665.4157170115077,596.3671884697734,563.3250989539862,477.05750388713517,441.25652371040917,417.37933439022765,406.58332420386216,397.0263475143278,390.8509184349001,448.7759587118162,461.59066938179535,624.9448097160223,706.3226636114537,573.4598725819412,329.24107687522815,85.65121851918755,0.0,0.0,0.0,0.0,52.08606127809055,241.2203525883857,492.7450496453501,603.9530162870857,682.8851023965923,608.6552426135831,572.9215524529777,481.50941135366435,445.18267185098387,425.66946437626746,420.0144114215046,413.2836154090294,408.0986953668948,470.6496999520382,486.5220689545307,649.5774416171829,706.939040159117,584.6820528704029,328.9737112111762,79.67945388855104,0.0,0.0,0.0,0.0,33.530166432714374,245.2936415642105,491.17764086985113,598.4980389802544,679.0899454873987,607.5642471522167,573.6841726356761,489.522306473288,456.6749094041424,436.5856993914348,435.9002384272212,425.9449048422537,420.7303771930262,436.6843914150782,446.0547504599051,517.787702044738,587.2292042806158,469.35055404080595,210.37460919876995,0.0,0.0,0.0,0.0,0.0,0.0,44.2310733962963,297.0028787520265,541.3499740894758,619.5266176180035,559.7336064935837,548.5948658251114,501.59054656443743,465.9896420356429,443.4026266245442,430.3286250924477,419.3101092527772,413.169670981732,425.19843426342425,431.98934269030036,500.5533831159674,507.8619760668638,493.85398911101515,381.7936822650871,0.0,0.0,0.0,0.0,0.0,0.0,0.6549561569057445,224.52614818900875,476.8107738280268,555.2413250173822,543.2296085397738,533.4913974068219,485.07667940826326,446.32929372567634,424.95977900625036,426.47245856863816,422.2959915680955,416.352937344337,466.5584669719145,466.59166337986727,618.1799200953794,687.9300592051966,545.1173177920064,266.3401642062584,0.0,0.0,0.0,335.92880727738617,0.0,0.0,341.9983667314512,418.5178814629857,526.4259457141743,591.0665295999115,520.9951928131463,489.1616319868822,405.9328540480312,375.00725983928567,358.9321235882169,354.79333899670166,349.76273739153646,348.41603986891243,409.5216549077886,421.8859710698681,579.5410956388002,654.7246792502901,525.7629147553341,269.602384187778,0.0,0.0,0.0,0.0,0.0,0.0,206.02767415738867,446.03321765474647,543.6800030476735,604.3289431771452,530.3431218525997,493.0689389229432,409.96487181396867,380.583359175134,363.40735826033455,358.77870235146224,353.87011997552895,351.7204282605342,411.3564293473395,426.31455133080885,585.5505426784642,661.415998453308,540.2571842276797,292.1902967990916,29.339344228732532,0.0,125.44832845325344,254.34280293208903,61.15496105069776,265.3335055650964,219.52784579158146,536.6342897597547,577.666844389792,614.6198296425001,545.5434878941027,512.4475663654189,426.44285096154516,392.8050205030381,372.8764093288047,367.31825399725534,362.09026834480346,359.1214328335691,415.87024362869965,427.5670428308642,587.553093558209,664.5283859989328,545.9463307906103,299.6262921805092,157.07194442922162,0.0,0.0,0.0,0.0,7.104031301889981,205.13137114266425,456.86511584970964,562.8567604417876,622.1670778505702,545.8512275678269,508.3904269934629,419.97314021161736,384.0923092157619,364.37184849139436,362.77842090966203,358.3040834377594,353.76694195081086,424.0733451938903,436.39818454651254,591.223539637526,669.1050042953385,606.7594585594163,465.2315078540193,290.88845928721463,208.45818953965943,49.06249655374484,0.0,63.361176379233676,173.79934523655137,358.2475598242181,648.2782957059508,606.5306725046066,624.9815949248349,552.8350340409148,515.1212230059382,424.966059407755,388.4356554562833,368.69186752632737,367.40797401874914,359.0954140273359,357.3548456103535,368.6622599192344,373.227214612846,439.79049855919817,508.52321262527397,519.5560836683835,490.24455264631416,452.50113400424436,354.979059441194,317.5487636741382,322.32456041826043,327.34977882213593,375.0557086508925,454.4947128818397,500.09491380613343,509.09562636240537,567.9537548628583,507.4384975654123,492.7073672363227,441.06362566419733,401.2449829249728,379.0177448000647,368.3338846405666,359.1743676462505,357.4257244273337,373.8471799613691,383.61140990055435,458.72590909549376,474.6377549074436,393.3666678375901,41.29094829193996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.9852153537151,456.2245148962429,523.0318373010587,508.1185753283364,495.9722788184871,448.4063122232611,411.2478681213319,391.20441531958636,392.9718997430168,389.135471623936,386.26622533655996,445.59089794878133,460.10041982478094,625.319839405867,706.939040159117,576.601867734659,272.3854992545199,0.0,0.0,0.0,0.0,0.0,0.0,153.68411641761054,448.0788341448082,585.3208594234397,649.0534766916584,579.9879013458401,550.6691927220512,466.2911013078626,435.87601402141786,420.4154599175824,418.0997861628239,414.3728164699658,411.50446738280465,471.9138550548877,482.3186859475396,639.778220869615,706.939040159117,583.1307936987728,317.5936236848852,22.43179977391428,0.0,0.0,0.0,0.0,0.0,189.7111910485012,465.9017164145789,588.2385545224226,636.2961868354354,564.363159602671,532.8373384501311,446.03501205517637,411.01369886523287,389.79401658170167,359.8373986050907,350.5890587894956,348.20160901754195,409.40143007898666,422.91326531597366,585.6967863134993,669.9806717051192,660.9682955460532,361.654229040343,525.1205194014376,0.0,0.0,0.0,0.0,0.0,183.92066086128247,434.7850185600514,546.6273057537494,602.5201875438278,538.77321507217,515.6774871392006,437.4183011908986,408.27006060794815,391.7256886444661,390.92090005166534,387.88477452431056,385.4434927394605,446.68368781057745,462.79650647067365,621.4932804891506,701.6258204862462,587.9272260478388,344.36069489738645,68.62415284006805,0.0,0.0,0.0,0.0,18.144079946719,223.1677870635905,480.54492112260453,586.1238536158105,633.9526998740138,563.9046902928368,531.5740805474965,449.15547440273554,416.28923612907613,397.13131993947576,390.8625820376944,382.23061876976266,375.13914827088183,423.4695294492361,433.61955548084524,594.8715557114692,677.4328166904057,582.831128826983,362.4455596299195,90.89894257636793,0.0,0.0,0.0,0.0,52.444941364066295,239.99208549413368,473.83834951593263,568.0623160888659,615.8633491404061,546.5779597419275,518.4139477947657,441.04119565882377,408.9869235796847,386.96783590464247,384.7607233758917,373.1895322038186,365.4251615437332,379.1361752284367,382.7025460828208,445.8986376225055,522.598489597243,437.51161001325227,191.5334046850431,0.0,0.0,0.0,0.0,207.3797548813023,264.36991253425145,15.705489762513777,253.94534323687085,490.92552760945307,519.6691308954659,461.91545585960336,449.99525380391884,403.8818543566797,369.70390936877914,349.073687626463,337.2180839862541,328.72787835228286,327.5023028586756,343.7425239492933,351.1345565201788,420.13822505116616,434.15249240851927,385.2120150840061,61.32363469110635,0.0,0.0,0.0,0.0,0.0,0.0,8.366392004309679,232.7723153645165,461.712688611027,503.1651329416561,489.80133574013405,479.2278312070735,435.6669663713369,398.75973832959085,377.09683913987953,377.0250631226844,368.2908190302495,357.3593316114282,354.3599912928859,419.284090446544,434.01432357541864,582.6310531790516,573.9138558907006,333.73604995207444,121.64330234169556,188.42460594027813,111.55697752534708,0.0,158.1306406828501,0.0,190.65325127418754,448.1595821641528,699.2913055269737,609.9759213299739,609.5192464205696,541.0610756202653,502.8789260730904,412.41063959989333,380.6344995873855,359.11066643098985,352.0882803486593,347.75839211136184,343.23740022828235,399.9368650115912,409.6355993350859,560.5060958786464,554.6814720832601,314.8894622370579,83.9528185123073,146.31810265295823,0.0,46.53328914783074,49.93188356202109,0.0,340.53323878045506,447.6966268532441,699.0149678607722,598.1840189050256,594.1582815405926,524.1820479766109,488.21777736076615,401.91070548445776,368.6622599192344,346.70866785988284,339.3623924999592,333.66696553552407,331.79720028759044,391.9957459091629,403.4413290511444,555.5822610990592,534.5581684623849,278.2675438636624,18.897728127268078,0.0,0.0,0.0,0.0,0.0,155.64988208854274,427.23687315176664,679.8220608627894,586.2440784446122,582.6086231736781,518.3538353803648,490.7900503769972,408.745576721866,378.21564780790885,364.47143771525276,360.80906643787,355.81883884237726,356.0144284892341,415.7168223919449,428.89669354940435,579.3643471964572,552.4653875523599,286.1799525592128,20.008461993363024,0.0,0.0,0.0,0.0,0.0,210.1637671482592,437.02712189718505,669.1319203017866,578.9148498887728,573.6617426303027,504.9182621616475,479.6028608969182,399.555554920242,369.11265442713403,351.1345565201788,341.3577657779844,331.8133498914593,329.110085643847,391.33271495032267,406.52949219096575,559.093005540117,540.4222690672285,291.81885591010683,34.8867331577027,0.0,0.0,0.0,0.0,0.0,166.8236135653977,425.74841799518214,671.360565635696,565.012732558287,557.9544584673589,488.7184150807023,457.1279955126868,374.25899486002635,344.1480584464459,321.0415641108972,318.8523955864452,314.20579567327405,316.4326466067536,334.1882388604038,344.0610300255967,400.2320438823062,316.1993745508693,67.52059657569262,0.0,0.0,0.0,0.0,0.0,142.19815926595666,137.5282321471972,226.45333425069856,443.9113391464148,470.2656982600441,465.05834821253586,454.7611813456768,444.3545560525949,400.266137490474,369.46076811053047,351.80476508073843,349.4505117167376,342.0082359338154,341.8368706927621,361.82200548053663,373.1644105978002,432.0808571122242,399.1078520129872,224.43194216644008,1.9944760778102328,0.0,0.0,0.0,3.2182571709875423,127.36205651171913,225.92488332409928,411.10790488780134,494.4910012636221,491.95999945727823,484.6469205053074,470.46667110819055,458.40740301919027,412.02304910703964,376.92457669861113,365.38658193449083,364.60691494770833,359.1492460402322,355.80807243979797,417.0590339134943,428.57908467331583,575.1178985791491,572.3006899042397,512.4233419596155,314.769237408256,57.246756914421816,0.0,111.02314339745816,119.7780230948366,27.399597364033603,404.3187908613551,456.6300493933954,701.1646595757672,595.3443802247425,591.3240260615993,517.3453823387729,478.61683786069983,391.2699109352768,357.4275188277636,339.30766328684786,335.05313986760535,331.3719273857091,331.152113333049,396.462905779346,422.20537434638663,578.3594829557253,643.625415391275,621.2223260242389,591.5761393219972,448.0339741340613,446.24944290654685,364.1502400383043,258.48786792510896,406.1822757077842,490.3701606764057,688.5482301532898,706.939040159117,623.1845028943112,598.2782249275942,532.1258586796841,498.7347582802855,408.58677228382174,369.9981910392791,347.5879240705234,340.6444916071076,335.3205055316573,332.71683050790335,392.15724194785184,413.7887391300402,569.4727148267507,576.3560348757655,341.11283011930595,547.6985628103869,324.3970929147704,347.6274008799808,480.9082872096549,516.5899397577939,565.7188291274442,601.493790497937,456.7511714224122,706.939040159117,610.7609715180457,609.6287048467922,547.9488816703548,518.675930257528,435.4067783090045,402.40506280288946,383.35929664015634,379.05901600995185,375.40292513407394,369.60073134406105,426.5361597838988,444.15717200530815,595.0904725639145,673.2446860870688,658.7333698106394,532.2505695095607,373.75745993987516,267.2391588216276,326.5512706308398,468.20393216611336,480.1142650194336,544.1411639581523,650.3705666071894,706.939040159117,612.1354822473328,607.7427899949896,542.9855700813105,514.9148669565021,434.89627138670403,404.527838511436,387.2899307818058,379.7704957803988,373.9916291959743,370.9052604565829,430.05587622710607,441.2951033196516,591.0853708044252,608.1160252844045,359.6319397558696,104.75350829546178,347.76556971308145,0.0,124.75568988732027,338.8240723709956,457.65196043821135,197.40378569139136,692.893370794241,706.939040159117,584.3734159964638,580.4338098526649,514.9094837552126,485.1080814157862,400.7120459972988,368.8336251602879,351.92947591061505,348.40706786676316,340.2649759161883,339.1515504494485,355.99917608557996,364.45528811138365,424.31200045106425,422.9635085280103,184.70391664892452,0.0,0.0,0.0,0.0,0.0,0.0,23.83053490900477,291.64121026754884,532.8050392423934,523.5997650371153,517.8280760544102,462.12181190903937,453.2637541869429,408.68725870789496,374.05891921209474,345.95322527890386,342.1203859606829,334.0061072167712,332.7159333076883,347.88130854080856,352.3080944013195,413.51060706340894,354.70182457477773,126.04586379640308,0.0,0.0,0.0,0.0,0.0,0.0,84.63827947652099,293.7586027748057,494.6507029018814,485.939786015035,478.79986670454736,465.4890043157068,448.3165922017672,395.9523988570455,359.3394524857994,343.4033822680462,335.0100742572883,327.5005084582457,325.00449746028437,385.762896015979,398.2573062092248,551.6462437561203,559.0391735272206,589.6686916650359,549.0165499261328,367.91220053954515,314.75667660524687,202.75020177221515,153.58632159418215,174.87239669361884,461.88584825251024,674.1481667035126,706.939040159117,600.3561406253939,595.0832949621953,520.553770307396,483.91390792970185,395.20233947735613,360.8350852441033,341.82969309104254,336.06877051091675,331.28041296378535,331.47151660956746,393.0472645610717,403.26368340858636,556.1717216402743,570.9791139876337,334.9948218536344,110.09364397478096,0.0,0.0,0.0,0.0,37.6393434171367,234.57479059632976,491.73031620225373,706.939040159117,589.3250639827143,580.3135850238632,509.05256075208825,473.9899763522575,388.6761051138871,357.0811995447969,342.0333575398338,342.2612463944283,339.7589549949624,338.3476590568628,399.377909277684,413.7546455218725,568.0452692847821,578.0589208837205,334.69695138227445,100.66317251555316,0.0,0.0,0.0,0.0,6.8393572384828625,211.72489552225372,462.1469335150577,706.939040159117,583.5695246038781,582.2192382803943,519.7812809223333,494.3411688277272,410.8719412312723,382.60744286003717,364.8374954029479,366.80236387366506,361.0405440933245,360.5318315714538,377.9411045421375,385.9584856628357,448.7795475126758,389.47730490582785,172.24180566341659,0.0,0.0,0.0,0.0,0.0,0.0,4.4187110585764255,241.86633674314209,471.094711258648,464.9049269757812,459.69847412848816,448.8154355212735,438.4832778460316,396.22604492260194,364.5297557292237,351.3750061777825,351.1067433135157,348.85746237466265,346.12997372124687,407.6770112658732,424.81174097078537,578.0149580731885,598.0718688781583,356.6272162360376,71.43956711454783,0.0,0.0,0.0,0.0,0.0,155.22460918666144,438.6205494789173,706.939040159117,591.548326115334,586.3023964585834,520.3276758532313,491.8864290396531,408.3813134346006,379.176549238109,364.6957377689875,362.36481161057486,354.40933730470755,351.66121304634817,366.9333551050463,374.48867811505073,438.2069401798303,431.97229588621656,169.62018663536375,0.0,0.0,0.0,0.0,0.0,0.0,20.208537641294512,277.6852609241668,528.9650223224527,522.8703412623696,515.6209635256595,456.4030577390157,442.5960436313137,397.6427240619912,366.01731368559314,341.59372943451336,333.7145171469159,324.2068864692033,324.28404568768815,339.7374221898039,344.855949416033,405.711245594941,346.6889294551541,110.50815047408295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.01497263347937,445.0498862191729,445.8053288001519,441.9294238716137,432.42179319390124,425.03514382430535,381.0149124785198,348.0697205859459,335.49276797292566,328.64084993143365,322.90415175711126,321.6426882549065,383.0524541666471,396.0537824813336,550.8082587553669,614.501399214128,556.5261157251755,388.9667979835274,121.05294460026545,149.7274634697279,48.50443802005255,347.8050465225388,503.24498376078566,546.7268949776077,614.4816608093994,706.939040159117,584.9323717303711,584.2675463711008,515.5267575030908,483.6591030686592,399.55106891916734,368.06203297544,348.69865793661836,343.32353144891664,339.11476524063596,337.930460956916,400.4913347444237,412.56944403793767,566.1234664243821,597.8475688244232,643.1041420663953,605.9851747739235,560.7537231379698,519.3936904294795,531.9455214364814,526.1702436529166,561.4122680957354,569.0492363252993,483.3540549955797,706.939040159117,603.831894258069,602.5946551616677,537.130441478616,509.35760882516763,427.62266924419055,395.52622875494933,372.9266525408413,362.91928134340753,357.39342521959594,355.8681848541989,411.83015106082763,412.66634166115114,564.3218883927836,614.1398275275075,396.26821333270414,157.73407818784688,0.0,0.0,0.0,0.0,41.564594357496475,218.4745327392427,479.2951212231939,706.939040159117,600.9141991590861,601.0407043893928,537.0793010663646,508.24149175778314,418.5178814629857,378.2712742212352,354.40574850384775,348.7399291465057,344.7581545926046,343.5173266953435,407.5361508321277,431.240180510826,585.7326743220971,652.787623986236,475.2074770439301,285.983465712141,29.210147397781267,0.0,100.3195448332314,350.7263304223813,357.435593629698,252.92971259355954,501.72153779581856,706.939040159117,617.3275798911869,608.9208138772053,534.0539419415888,496.0871204459993,406.4137533632386,371.4776741937142,360.1612878826838,358.28075623217086,354.4030569032029,352.76476931072375,411.91179628038714,422.7885544860971,572.264801895642,637.0148442076019,576.7059429595919,340.08912467406014,174.2030853332741,12.901739090828231,16.211510683739586,81.59318194701673,221.8192951405366,410.49421994078284,488.90772432605456,690.926707923094,559.2338659738624,558.2451513369992,491.2808188945691,460.973395633917,381.7237006483218,354.23079446193464,342.073731549506,342.24150798969964,336.5963242373012,336.7739698798591,351.4261465900341,358.64681391986625,423.8669891444543,487.921701289836,449.91899178564904,44.026511747290115,0.0,0.0,0.0,0.0,265.2733931506954,0.0,258.98222524354054,492.924489688338,492.1197010955373,490.8600319937625,438.29576300110926,431.65648141055794,391.56688420642183,362.0283615299727,337.6765532960882,340.2604899151136,337.3867576266627,337.59580527674365,353.43587507149834,362.88159893437995,427.2978827663824,395.3746019186245,184.8833566919124,0.0,0.0,0.0,0.0,0.0,25.23375604516995,2.5803478181656456,247.5743245105864,467.4870691943769,467.17484351957785,462.42775718233366,451.4379517495413,442.35379957328,396.9590574982074,362.5478404544226,348.95974319916564,344.4037605077036,340.51978077723106,339.43955171844397,399.68026575011856,411.25504572305135,567.010797436957,630.337880208023,537.7988556387459,471.02652404231264,309.93153384930287,132.50301374332176,84.36373621074955,120.74969092761593,228.63532517343103,324.7891694086989,545.3227766412274,706.939040159117,604.3666255861729,604.023895104066,537.0523850599161,506.94055144612093,424.4546552852395,393.60622029497904,377.11119434331863,375.37780352805567,367.59997486474623,357.71013689546953,415.62710237045104,424.13345760829117,573.8349022717857,626.355208453907,419.6779613409024,330.4657551686203,67.86153265736961,0.0,70.53967529896363,50.5949145208613,219.04694647637402,336.03377970253416,579.6379932620138,706.939040159117,582.9154656471874,583.6170762152699,517.90613247311,489.2675016122451,408.47013625587965,374.87985740876434,356.7438522639798,352.1349347598362,342.39403202623936,336.1163221223086,391.9858767067984,408.66752030316627,563.0828548959523,622.4470043176311,419.2553800396659,212.13401882026608,27.857169473652693,338.2059014229024,359.6148929517858,174.92263990565544,98.45247118594256,278.81752759542024,510.4575762886834,706.939040159117,601.6490061351216,595.8835975539209,527.82198924862,494.95036777367113,412.4860044179482,381.88071068593626,364.57730734061545,359.0909280262612,349.8084946024984,339.91327343193205,393.51739747369993,409.29197165276406,562.8406108379188,621.1487556066138,412.800921693392,204.8900242848456,622.9718664433707,441.85944225484855,191.66080711556447,0.0,471.673405397284,673.9301470512825,692.6349771323386,706.939040159117,581.0833828082813,580.3934358429927,515.3150182523651,484.94389377645234,403.4673478573777,374.26168646067117,355.6510624021836,346.4870594067928,337.7070581033961,334.80371820785234,399.9449398135257,418.13746857185134,569.5211636383574,645.047477731954,416.60505060473497,177.3764824935146,0.0,0.0,0.0,0.0,38.05295271622376,219.23625572172614,453.986000359969,697.5570175114958,572.9063000493237,573.9111642900558,507.72739603462287,476.91395185274484,396.9016366844513,370.18301428355664,356.8012730777359,355.9605964763377,348.8691259774569,339.7688241973268,353.6754275288871,356.94572231234116,413.83718794164696,482.1796199142241,283.8588956031646,59.602804678852635,0.0,0.0,0.0,0.0,197.84161939628183,379.35240048023707,447.92092690697893,528.4679734033763,524.3605908193839,520.3743302644083,465.0170770026487,456.6453017970494,412.68787446630967,381.38814776793447,354.97188183947446,345.05064186267487,328.8714303866731,325.4584807690437,340.5000423725024,342.473882845369,406.81121305845664,406.81659625974635,376.7406506545485,200.36903240176602,0.0,0.0,0.0,0.0,3.491903236544052,115.33419043024185,245.83016729274425,473.62571306499206,476.3128277087355,467.5633312126466,454.8876865759832,445.669851567696,398.90149596355116,362.2840635912304,348.96153759959566,342.02887153875906,335.42099195573064,332.6271104864093,390.21570068272314,406.97270909714587,563.3789309668822,631.567941702705,394.82372098665167,178.1687102833061,406.4343889681821,182.51295372404255,208.5183019540604,270.9966333217937,62.653285409646514,243.42208191584686,489.3069784217025,706.939040159117,606.4705600902056,603.4936497770367,536.9402350330489,506.19138926664664,418.66771389888055,371.8634702861382,349.4505117167376,354.42010370728684,355.71835241830405,357.0605639398533,419.03377158657577,436.31474492652313,594.4767876168961,663.6096529788348,423.04066774649516,168.5552099802307,0.0,0.0,0.0,0.0,0.0,143.62650200814014,420.4764695321984,706.939040159117,589.4246532065725,590.4743774580515,524.8091909268536,494.0038215469101,410.3237518999444,376.305508550303,353.83154036628656,345.64279400453484,338.3001074454711,337.79049772338544,399.8229205842939,414.3764052708255,576.2761840566359,648.0136216425436,394.4154948888543,161.63510472240333,0.0,19.865807159187664,74.66410468703992,102.4136101348999,31.81920562282497,219.84545466767003,471.0839448560688,706.939040159117,611.7514805553387,601.759361761559,533.1127789161176,493.3434821887147,405.9983496637216,373.8597407643783,357.1197791540393,353.92933518971495,351.28887495714827,352.078411146295,415.2278482748029,429.62701452436517,590.3963210393517,660.9916227516418,578.6744002311689,453.3301470028484,235.15079313432082,304.7699410127566,642.7488507812794,566.7541981754844,635.6932682909961,630.0983277506342,644.4508395890194,706.939040159117,606.7567669587713,604.4545512072368,535.5307334953791,502.7362712389151,418.84177074057885,386.043719683255,367.29223519102203,360.8144496391597,355.4626503570463,353.5076510886935,414.6554345376717,428.0237177402684,586.4764533002817,649.6842084427608,654.8063244698495,637.9497268315686,505.65755513875763,434.6271113222222,551.3492704849752,526.6116661586668,437.2298891457613,505.1945998278489,589.3268583831441,706.939040159117,583.6816746307454,582.5215947528287,515.2423450349552,483.1710261517321,399.83548138730316,371.5126650020968,356.4612341962738,355.18541549063013,349.27286607417955,348.16841260958915,364.9469538291705,375.12299866701284,446.1328068786048,511.81504021388656,296.0060893132288,88.36704356980904,0.0,0.0,0.0,0.0,0.0,30.067870803263308,284.20431768591624,551.7610853836325,547.1440930775544,541.2162912574498,481.1523256681185,467.3327507574072,417.53724162805696,379.102978820484,349.34374489115976,344.84428581323886,333.5539183084417,329.7354341936597,346.7983878813767,353.677221929317,420.23332827394984,423.5090062586934,199.80469346656918,0.0,0.0,0.0,0.0,0.0,0.0,17.71162944311822,249.7536238326741,512.2618459209265,506.17793126342247,494.3788512367548,478.2238641665564,464.7963657497737,415.7329719958139,375.84524484003913,357.94789495242844,349.50344652941897,342.7322765072716,341.6062902375226,403.1874213903166,423.64717509179405,581.6127309350952,653.7781330235291,433.40243302882993,142.65573137557573,0.0,0.0,0.0,0.0,6.899469652883803,201.81980514932297,452.29836675566816,706.939040159117,616.6995397407295,616.4878004900038,550.0160309655753,515.3544950618224,423.54579146750604,387.9987189516078,366.6058770265934,357.10542395060037,349.58150294811867,344.30776008470497,405.07513064254897,423.78085792382007,582.4193139283259,657.7033839638889,434.23503482829364,209.4065301668504,13.068618330806954,0.0,0.0,0.0,47.017777263898,215.54786563811038,467.4126015765368,706.939040159117,614.1227807234237,607.501443137171,539.6973312935577,508.26033296229673,425.13293864773374,392.2855415785882,372.767848102797,369.5585629339589,365.8764532518477,362.70215889139223,417.29410036980835,426.07679327384994,579.8317885084408,648.0288740461975,440.535174737598,220.274316370411,31.691803192303578,0.0,0.0,0.0,178.15973828115673,182.45104690921173,418.6704054995254,658.3646205222991,548.0296296896996,548.7653338659499,483.6734582720982,464.69677652591537,393.0607225642959,356.90983430374354,332.5678952722233,327.22686239268927,324.08666164040136,323.3285274587776,384.60819933935204,402.8141861009018,558.6264614283484,628.3200769246242,444.45773407731286,200.01822711772476,0.0,0.0,0.0,0.0,60.460528084334676,506.63281177239685,473.15019695107424,703.151060851643,573.062412886723,564.9436481417366,496.26925208963206,465.54193912838826,384.32558127164606,352.83475092748887,334.43138011865244,328.76017756002057,323.43260268371057,321.43184620439587,381.1234737045274,394.62364533872017,547.7353480191995,614.3076039677011,435.62479796123483,509.6007500834162,509.35940322559753,571.7982577838734,419.2571744400958,456.25232810290606,403.40633824276176,502.97313209565897,472.64507323006325,698.635452169853,585.8152167418714,580.1144065761465,508.28635176853004,471.3979649312976,387.1140795396777,357.5100612475381,343.5236070968481,338.34586465643287,332.025089142185,332.05559394949296,348.1522630057203,358.02415697069824,424.0473263876571,488.9911639460437,414.31449845599474,397.76025729014833,387.9897469494585,392.2155599618229,362.7730377083723,389.08792001254426,409.320682059642,359.7153793758589,463.55733225294233,512.9939612963169,518.3143585709074,516.1853024608563,461.52876256696436,454.57635810139914,412.64211725534767,380.7098644054404,355.9004840619367,354.27924327354134,348.2805626364566,345.1717638916917,357.39252801938085,363.430685465923,429.80196856627833,428.8410671360781,204.20904932170657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.90813502954512,408.9357831674331,456.2047764915142,451.6667378043508,443.40890702604884,434.2807920392556,388.2678790160897,354.2119532574209,336.30293976701597,333.904723592483,324.70124378763484,322.47887885523005,337.84253533585195,342.9969505706787,410.4466683293911,411.54932739355166,341.1890921375758,23.693263276119048,0.0,0.0,0.0,0.0,0.0,0.0,336.09478931715,447.593448828526,455.0644350183262,449.90912258328456,437.2245059444717,427.0206478999662,383.54860588550855,354.66593656618016,346.8208178867503,345.44540995724816,347.6552140866439,353.7848859551098,417.5722324364396,431.8511738571997,590.7444347227482,658.2919473048889,644.2292311359295,667.0755374091457,435.5790407502729,458.2019441699692,250.34667317474904,563.429174178919,483.4034010074013,439.7599937518904,589.9979641439188,699.5308579843627,568.8913290874699,560.8757423672015,488.0670477246563,454.313478438422,373.108784184474,344.1695912516044,327.85041654207214,325.56165879376175,323.3285274587776,323.8291651787138,386.51295539566826,401.2674129303463,558.8651166855224,632.2551970673484,625.1601377676077,532.2021206979541,309.01010922856017,363.5006670826882,257.3564984540704,220.90773972215825,495.62595953552045,537.3619191340704,672.011932991742,706.939040159117,586.6837065499328,583.4017481636845,516.0247036223819,489.2675016122451,407.857348509076,376.4607241874875,359.4713409173954,351.05291130061926,344.0314224185037,343.44734507857817,399.5681157232512,415.95368324868895,570.1815029965527,644.0542770940162,628.4923393658927,535.013946171574,572.1786706750079,437.15542152792136,467.59024721909486,497.8169224604025,425.483743931775,530.4220754715143,698.6507045735069,706.939040159117,596.8148913770283,599.9066433177093,532.1949430962345,500.8862443957101,418.43175024235154,387.04050912205264,370.75004481939834,368.73134433578485,363.60922830869583,359.92891302701463,418.5986294823302,429.6341921260846,584.3357335874364,651.8778629682873,581.5786373269276,406.81839066017614,287.2844060238032,147.06905923286254,0.0,0.0,0.0,188.98535607461525,428.5719070715963,673.1612464670794,590.4896298617057,590.023982950152,526.6179465601714,494.2855424144011,405.80096561643495,374.09032121961764,357.17361116693576,349.16609924860177,334.25283727587953,331.54598422740736,347.77095291437104,354.2998788784849,422.3803283882997,485.081165409338,399.24960964694765,144.45820660738897,0.0,0.0,208.1657022695892,188.97817847289573,182.4250281029785,396.75270144877135,394.00278278998223,499.96123097410754,506.5009233408006,503.3266289803451,449.10074518962415,441.8540590535589,398.24474540621554,366.923485902682,344.82634180893996,349.73582138508834,352.61673127525864,354.1868316514026,372.5821276583046,381.9892719119439,452.5083116059639,461.28921010957566,524.700629700846,466.2830265059281,469.59818130012917,403.0232337509827,308.92936120921564,323.7807163671071,248.62494596228038,386.04282248304,342.4065928292485,468.7575046987308,481.12540966167023,477.84434847563705,470.22622145058676,461.84547424283807,414.3441060630877,333.9271535978565]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-20.686,-34.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-14.651,-19.337,-20.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.656000000000006,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-0.723,-4.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-27.660999999999998,-27.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-35.899,-18.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.391000000000005,7.916,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-36.524,-18.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.318000000000005,16.989,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-27.023000000000003,-27.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-18.633,-36.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.449000000000002,35.858000000000004,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.107,8.2,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.466,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.424,0.883,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.049,-18.485,-27.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-14.027999999999999,-40.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.296,21.009,-49.306999999999995,40.598,-45.181000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.303000000000004,-3.9610000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.562999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-41.46,-13.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.105,-5.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.511,-18.61,-15.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6889999999999996,-2.9930000000000003,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.141000000000005,8.166,-31.070999999999998,-23.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.603,0.0,0.0,0.0,40.704,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-2.142,-49.306999999999995,-3.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.193,26.114,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-34.624,-20.249000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-27.406,-27.467,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-12.95,-41.923,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.322,43.983999999999995,-49.306999999999995,0.0,0.0,0.0,10.495,-11.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-18.309,-36.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-24.818,-30.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-44.56399999999999,-10.309000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-12.347999999999999,-42.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-41.395,-13.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-16.119,-38.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-15.325,-39.549,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.404000000000002,-11.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-33.491,-21.381999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-14.815999999999999,-40.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.786,33.521,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-48.489,-6.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-34.478,-20.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-35.084,-19.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.694,-44.175,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-17.796,-37.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-8.861,-46.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-24.404,-30.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-27.785,-27.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-39.501,-15.372,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.456,2.8510000000000004,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.384,20.923000000000002,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.276,25.031,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78,40.527,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.281000000000006,4.026,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.538,26.769000000000002,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.379,30.928,-18.813,-36.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.397,26.91,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.097,43.21,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-44.352,-10.520999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.527000000000001,33.78,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,32.695,-36.385999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.329,-22.624000000000002,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-8.916,-45.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.605,-12.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-32.177,-22.695999999999998,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.852999999999998,24.451999999999998,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.643,37.662,-49.306999999999995,0.0,17.815,-19.826,0.0,0.0,20.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.765,-41.645,37.421,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.293,17.014,-3.502,-49.306999999999995,-2.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.767,43.54,-4.157,-31.361,-19.355999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.892000000000001,0.0,28.413,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.862,0.0,0.0,0.0,26.445,-35.698,-19.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1159999999999999,48.191,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.106,-5.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.926,-34.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.256,-23.618000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.096000000000004,-24.739,-30.134,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.593999999999994,2.7119999999999997,-49.306999999999995,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-33.099000000000004,-21.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.083,0.0,0.0,0.0,0.0,0.0,10.958,-15.626,0.0,0.0,3.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.136,0.0,0.0,0.0,15.487,-39.656,31.956999999999997,-35.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.096,0.0,0.0,0.0,0.0,0.0,11.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.076,-49.306999999999995,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,20.864,28.443,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.672,0.0,0.0,19.672,11.962,-49.306999999999995,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.905,0.0,0.0,0.0,19.084,19.317999999999998,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.143,0.0,0.0,18.743,24.421,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.378,0.0,0.0,0.0,36.4,5.527,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.409,0.0,0.0,16.748,14.148,-49.306999999999995,0.0,19.902,-22.148000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.651,-11.854000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.893,41.978,0.0,0.0,0.0,0.0,0.0,0.0,-45.888000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.233000000000004,-49.306999999999995,-5.566,0.0,0.0,38.028,-42.321000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.525,0.0,0.0,0.0,5.782,-45.263999999999996,-9.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.536,-11.725999999999999,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.09,-10.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.516999999999996,-3.574,-49.306999999999995,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.783,-16.452,0.0,0.0,18.433,-20.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.62,0.0,0.0,0.0,0.0,43.687,-38.117,-16.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.524,0.0,0.0,23.574,-4.221,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.849000000000004,-49.306999999999995,-5.566,-2.6350000000000016,-2.6350000000000016,-2.6350000000000016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-42.631,-12.242,-2.6350000000000016,19.073,-21.226,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,44.305,-49.306999999999995,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.329,-5.93,0.0,0.0,0.0,49.306999999999995,-14.981,-29.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.211,-30.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.032,-5.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-39.134,-15.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.997,0.0,33.31,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.852999999999998,0.0,0.0,0.0,0.0,32.454,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-10.052,-44.821000000000005,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.499,39.806,-49.306999999999995,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.131,-17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.927,-5.483,0.0,0.0,0.0,0.0,0.507,-0.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735,21.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.299,-5.212000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9239999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.105,-41.768,0.0,11.414000000000001,-12.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-1.005,-49.306999999999995,-4.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4469999999999998,0.0,0.0,12.203,-15.190999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.266999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.04,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.643,0.0,24.664,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.8,0.0,0.0,29.505,0.0,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-47.104,-7.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-43.44,-11.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.757000000000001,0.0,0.0,43.55,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-9.318999999999999,-45.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.46299999999999997,-0.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.435,0.0,0.0,0.0,21.87,-49.306999999999995,0.0,14.045,-15.630999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-45.373000000000005,-9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-18.195,-36.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.432,-1.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,13.565,-15.095999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-31.023000000000003,-23.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.185,0.0,0.0,42.122,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-2.6010000000000004,-49.306999999999995,-2.965,0.0,5.138,-5.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.106,34.2,-49.306999999999995,0.0,0.0,0.0,0.0,28.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.572,-33.056,-21.816999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.252,0.0,0.0,25.055,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.632,11.675,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.559000000000001,35.748000000000005,-49.306999999999995,-5.566,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.546,47.761,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.261,-24.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.616,0.0,21.195,25.496,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.769,0.0,0.0,41.537,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-42.443999999999996,-12.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-25.304000000000002,-29.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-2.608,-49.306999999999995,-2.9589999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,4.986000000000001,-5.547999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,7.478,-8.322000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.305,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.44,-24.973000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.710999999999999,-1.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,14.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.305999999999997,9.997,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,8.776,-9.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.667,-13.857000000000001,-41.016000000000005,0.0,0.0,0.0,0.0,0.0,28.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.496,-48.974,-5.9,0.0,0.0,0.0,0.0,0.0,16.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.084,-38.585,-16.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,17.000999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.595,2.7110000000000003,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,3.383,-3.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.84,-22.528000000000002,-32.345,0.0,0.0,0.0,0.0,0.0,20.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.075,-22.378,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.982,-49.306999999999995,0.0,0.0,0.0,0.0,0.0,2.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.491999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.673000000000002,0.0,0.0,0.0,6.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.186999999999998,12.777999999999999,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.260999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.046,-9.312999999999999,-45.56,0.0,0.0,0.0,0.0,0.0,6.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.595,0.0,0.0,0.0,0.0,0.0,0.0,22.368000000000002,-15.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.461999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.827000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,38.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.366,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,49.306999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.428,31.878,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-25.205,-29.668000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1919999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.641,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995,-49.306999999999995,-5.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.306999999999995]
new object=generator.generator_newbattery_675_1_shape bus1=675.1 phases=1 kv=4.16 kw=514.8621 yearly=newbattery_675_1_shape
new object=vsource.vsource_newdiesel_675_1_shape bus1=675.1 angle=240.000000 phases=1 yearly=newdiesel_675_1_shape
new object=generator.generator_solar_675_1_shape bus1=675.1 phases=1 kv=4.16 kw=514.8621 yearly=newsolar_675_1_shape
new object=generator.generator_newbattery_675_2_shape bus1=675.2 phases=1 kv=4.16 kw=514.8621 yearly=newbattery_675_2_shape
new object=vsource.vsource_newdiesel_675_2_shape bus1=675.2 angle=120.000000 phases=1 yearly=newdiesel_675_2_shape
new object=generator.generator_solar_675_2_shape bus1=675.2 phases=1 kv=4.16 kw=514.8621 yearly=newsolar_675_2_shape
new object=generator.generator_newbattery_675_3_shape bus1=675.3 phases=1 kv=4.16 kw=514.8621 yearly=newbattery_675_3_shape
new object=vsource.vsource_newdiesel_675_3_shape bus1=675.3 angle=0.000000 phases=1 yearly=newdiesel_675_3_shape
new object=generator.generator_solar_675_3_shape bus1=675.3 phases=1 kv=4.16 kw=514.8621 yearly=newsolar_675_3_shape
new object=generator.generator_newbattery_684_3_shape bus1=684.3 phases=1 kv=2.4 kw=1749.3005 yearly=newbattery_684_3_shape
new object=vsource.vsource_newdiesel_684_3_shape bus1=684.3 angle=0.000000 phases=1 yearly=newdiesel_684_3_shape
new object=generator.generator_solar_684_3_shape bus1=684.3 phases=1 kv=2.4 kw=1749.3005 yearly=newsolar_684_3_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
