}}(t.fn.show),hide:function(t){return function(s){if(i(s))return t.apply(this,arguments);var n=e.apply(this,arguments);return n.mode="hide",this.effect.call(this,n)}}(t.fn.hide),toggle:function(t){return function(s){if(i(s)||"boolean"==typeof s)return t.apply(this,arguments);var n=e.apply(this,arguments);return n.mode="toggle",this.effect.call(this,n)}}(t.fn.toggle),cssUnit:function(e){var i=this.css(e),s=[];return t.each(["em","px","%","pt"],function(t,e){i.indexOf(e)>0&&(s=[parseFloat(i),e])}),s},cssClip:function(t){return t?this.css("clip","rect("+t.top+"px "+t.right+"px "+t.bottom+"px "+t.left+"px)"):s(this.css("clip"),this)},transfer:function(e,i){var s=t(this),n=t(e.to),o="fixed"===n.css("position"),a=t("body"),r=o?a.scrollTop():0,h=o?a.scrollLeft():0,l=n.offset(),c={top:l.top-r,left:l.left-h,height:n.innerHeight(),width:n.innerWidth()},u=s.offset(),d=t("<div class='ui-effects-transfer'></div>").appendTo("body").addClass(e.className).css({top:u.top-r,left:u.left-h,height:s.innerHeight(),width:s.innerWidth(),position:o?"fixed":"absolute"}).animate(c,e.duration,e.easing,function(){d.remove(),t.isFunction(i)&&i()})}}),t.fx.step.clip=function(e){e.clipInit||(e.start=t(e.elem).cssClip(),"string"==typeof e.end&&(e.end=s(e.end,e.elem)),e.clipInit=!0),t(e.elem).cssClip({top:e.pos*(e.end.top-e.start.top)+e.start.top,right:e.pos*(e.end.right-e.start.right)+e.start.right,bottom:e.pos*(e.end.bottom-e.start.bottom)+e.start.bottom,left:e.pos*(e.end.left-e.start.left)+e.start.left})}}(),function(){var e={};t.each(["Quad","Cubic","Quart","Quint","Expo"],function(t,i){e[i]=function(e){return Math.pow(e,t+2)}}),t.extend(e,{Sine:function(t){return 1-Math.cos(t*Math.PI/2)},Circ:function(t){return 1-Math.sqrt(1-t*t)},Elastic:function(t){return 0===t||1===t?t:-Math.pow(2,8*(t-1))*Math.sin((80*(t-1)-7.5)*Math.PI/15)},Back:function(t){return t*t*(3*t-2)},Bounce:function(t){for(var e,i=4;((e=Math.pow(2,--i))-1)/11>t;);return 1/Math.pow(4,3-i)-7.5625*Math.pow((3*e-2)/22-t,2)}}),t.each(e,function(e,i){t.easing["easeIn"+e]=i,t.easing["easeOut"+e]=function(t){return 1-i(1-t)},t.easing["easeInOut"+e]=function(t){return.5>t?i(2*t)/2:1-i(-2*t+2)/2}})}();var f=t.effects;t.effects.define("blind","hide",function(e,i){var s={up:["bottom","top"],vertical:["bottom","top"],down:["top","bottom"],left:["right","left"],horizontal:["right","left"],right:["left","right"]},n=t(this),o=e.direction||"up",a=n.cssClip(),r={clip:t.extend({},a)},h=t.effects.createPlaceholder(n);r.clip[s[o][0]]=r.clip[s[o][1]],"show"===e.mode&&(n.cssClip(r.clip),h&&h.css(t.effects.clipToBox(r)),r.clip=a),h&&h.animate(t.effects.clipToBox(r),e.duration,e.easing),n.animate(r,{queue:!1,duration:e.duration,easing:e.easing,complete:i})}),t.effects.define("bounce",function(e,i){var s,n,o,a=t(this),r=e.mode,h="hide"===r,l="show"===r,c=e.direction||"up",u=e.distance,d=e.times||5,p=2*d+(l||h?1:0),f=e.duration/p,g=e.easing,m="up"===c||"down"===c?"top":"left",_="up"===c||"left"===c,v=0,b=a.queue().length;for(t.effects.createPlaceholder(a),o=a.css(m),u||(u=a["top"===m?"outerHeight":"outerWidth"]()/3),l&&(n={opacity:1},n[m]=o,a.css("opacity",0).css(m,_?2*-u:2*u).animate(n,f,g)),h&&(u/=Math.pow(2,d-1)),n={},n[m]=o;d>v;v++)s={},s[m]=(_?"-=":"+=")+u,a.animate(s,f,g).animate(n,f,g),u=h?2*u:u/2;h&&(s={opacity:0},s[m]=(_?"-=":"+=")+u,a.animate(s,f,g)),a.queue(i),t.effects.unshift(a,b,p+1)}),t.effects.define("clip","hide",function(e,i){var s,n={},o=t(this),a=e.direction||"vertical",r="both"===a,h=r||"horizontal"===a,l=r||"vertical"===a;s=o.cssClip(),n.clip={top:l?(s.bottom-s.top)/2:s.top,right:h?(s.right-s.left)/2:s.right,bottom:l?(s.bottom-s.top)/2:s.bottom,left:h?(s.right-s.left)/2:s.left},t.effects.createPlaceholder(o),"show"===e.mode&&(o.cssClip(n.clip),n.clip=s),o.animate(n,{queue:!1,duration:e.duration,easing:e.easing,complete:i})}),t.effects.define("drop","hide",function(e,i){var s,n=t(this),o=e.mode,a="show"===o,r=e.direction||"left",h="up"===r||"down"===r?"top":"left",l="up"===r||"left"===r?"-=":"+=",c="+="===l?"-=":"+=",u={opacity:0};t.effects.createPlaceholder(n),s=e.distance||n["top"===h?"outerHeight":"outerWidth"](!0)/2,u[h]=l+s,a&&(n.css(u),u[h]=c+s,u.opacity=1),n.animate(u,{queue:!1,duration:e.duration,easing:e.easing,complete:i})}),t.effects.define("explode","hide",function(e,i){function s(){b.push(this),b.length===u*d&&n()}function n(){p.css({visibility:"visible"}),t(b).remove(),i()}var o,a,r,h,l,c,u=e.pieces?Math.round(Math.sqrt(e.pieces)):3,d=u,p=t(this),f=e.mode,g="show"===f,m=p.show().css("visibility","hidden").offset(),_=Math.ceil(p.outerWidth()/d),v=Math.ceil(p.outerHeight()/u),b=[];for(o=0;u>o;o++)for(h=m.top+o*v,c=o-(u-1)/2,a=0;d>a;a++)r=m.left+a*_,l=a-(d-1)/2,p.clone().appendTo("body").wrap("<div></div>").css({position:"absolute",visibility:"visible",left:-a*_,top:-o*v}).parent().addClass("ui-effects-explode").css({position:"absolute",overflow:"hidden",width:_,height:v,left:r+(g?l*_:0),top:h+(g?c*v:0),opacity:g?0:1}).animate({left:r+(g?0:l*_),top:h+(g?0:c*v),opacity:g?1:0},e.duration||500,e.easing,s)}),t.effects.define("fade","toggle",function(e,i){var s="show"===e.mode;t(this).css("opacity",s?0:1).animate({opacity:s?1:0},{queue:!1,duration:e.duration,easing:e.easing,complete:i})}),t.effects.define("fold","hide",function(e,i){var s=t(this),n=e.mode,o="show"===n,a="hide"===n,r=e.size||15,h=/([0-9]+)%/.exec(r),l=!!e.horizFirst,c=l?["right","bottom"]:["bottom","right"],u=e.duration/2,d=t.effects.createPlaceholder(s),p=s.cssClip(),f={clip:t.extend({},p)},g={clip:t.extend({},p)},m=[p[c[0]],p[c[1]]],_=s.queue().length;h&&(r=parseInt(h[1],10)/100*m[a?0:1]),f.clip[c[0]]=r,g.clip[c[0]]=r,g.clip[c[1]]=0,o&&(s.cssClip(g.clip),d&&d.css(t.effects.clipToBox(g)),g.clip=p),s.queue(function(i){d&&d.animate(t.effects.clipToBox(f),u,e.easing).animate(t.effects.clipToBox(g),u,e.easing),i()}).animate(f,u,e.easing).animate(g,u,e.easing).queue(i),t.effects.unshift(s,_,4)}),t.effects.define("highlight","show",function(e,i){var s=t(this),n={backgroundColor:s.css("backgroundColor")};"hide"===e.mode&&(n.opacity=0),t.effects.saveStyle(s),s.css({backgroundImage:"none",backgroundColor:e.color||"#ffff99"}).animate(n,{queue:!1,duration:e.duration,easing:e.easing,complete:i})}),t.effects.define("size",function(e,i){var s,n,o,a=t(this),r=["fontSize"],h=["borderTopWidth","borderBottomWidth","paddingTop","paddingBottom"],l=["borderLeftWidth","borderRightWidth","paddingLeft","paddingRight"],c=e.mode,u="effect"!==c,d=e.scale||"both",p=e.origin||["middle","center"],f=a.css("position"),g=a.position(),m=t.effects.scaledDimensions(a),_=e.from||m,v=e.to||t.effects.scaledDimensions(a,0);t.effects.createPlaceholder(a),"show"===c&&(o=_,_=v,v=o),n={from:{y:_.height/m.height,x:_.width/m.width},to:{y:v.height/m.height,x:v.width/m.width}},("box"===d||"both"===d)&&(n.from.y!==n.to.y&&(_=t.effects.setTransition(a,h,n.from.y,_),v=t.effects.setTransition(a,h,n.to.y,v)),n.from.x!==n.to.x&&(_=t.effects.setTransition(a,l,n.from.x,_),v=t.effects.setTransition(a,l,n.to.x,v))),("content"===d||"both"===d)&&n.from.y!==n.to.y&&(_=t.effects.setTransition(a,r,n.from.y,_),v=t.effects.setTransition(a,r,n.to.y,v)),p&&(s=t.effects.getBaseline(p,m),_.top=(m.outerHeight-_.outerHeight)*s.y+g.top,_.left=(m.outerWidth-_.outerWidth)*s.x+g.left,v.top=(m.outerHeight-v.outerHeight)*s.y+g.top,v.left=(m.outerWidth-v.outerWidth)*s.x+g.left),a.css(_),("content"===d||"both"===d)&&(h=h.concat(["marginTop","marginBottom"]).concat(r),l=l.concat(["marginLeft","marginRight"]),a.find("*[width]").each(function(){var i=t(this),s=t.effects.scaledDimensions(i),o={height:s.height*n.from.y,width:s.width*n.from.x,outerHeight:s.outerHeight*n.from.y,outerWidth:s.outerWidth*n.from.x},a={height:s.height*n.to.y,width:s.width*n.to.x,outerHeight:s.height*n.to.y,outerWidth:s.width*n.to.x};n.from.y!==n.to.y&&(o=t.effects.setTransition(i,h,n.from.y,o),a=t.effects.setTransition(i,h,n.to.y,a)),n.from.x!==n.to.x&&(o=t.effects.setTransition(i,l,n.from.x,o),a=t.effects.setTransition(i,l,n.to.x,a)),u&&t.effects.saveStyle(i),i.css(o),i.animate(a,e.duration,e.easing,function(){u&&t.effects.restoreStyle(i)})})),a.animate(v,{queue:!1,duration:e.duration,easing:e.easing,complete:function(){var e=a.offset();0===v.opacity&&a.css("opacity",_.opacity),u||(a.css("position","static"===f?"relative":f).offset(e),t.effects.saveStyle(a)),i()}})}),t.effects.define("scale",function(e,i){var s=t(this),n=e.mode,o=parseInt(e.percent,10)||(0===parseInt(e.percent,10)?0:"effect"!==n?0:100),a=t.extend(!0,{from:t.effects.scaledDimensions(s),to:t.effects.scaledDimensions(s,o,e.direction||"both"),origin:e.origin||["middle","center"]},e);e.fade&&(a.from.opacity=1,a.to.opacity=0),t.effects.effect.size.call(this,a,i)}),t.effects.define("puff","hide",function(e,i){var s=t.extend(!0,{},e,{fade:!0,percent:parseInt(e.percent,10)||150});t.effects.effect.scale.call(this,s,i)}),t.effects.define("pulsate","show",function(e,i){var s=t(this),n=e.mode,o="show"===n,a="hide"===n,r=o||a,h=2*(e.times||5)+(r?1:0),l=e.duration/h,c=0,u=1,d=s.queue().length;for((o||!s.is(":visible"))&&(s.css("opacity",0).show(),c=1);h>u;u++)s.animate({opacity:c},l,e.easing),c=1-c;s.animate({opacity:c},l,e.easing),s.queue(i),t.effects.unshift(s,d,h+1)}),t.effects.define("shake",function(e,i){var s=1,n=t(this),o=e.direction||"left",a=e.distance||20,r=e.times||3,h=2*r+1,l=Math.round(e.duration/h),c="up"===o||"down"===o?"top":"left",u="up"===o||"left"===o,d={},p={},f={},g=n.queue().length;for(t.effects.createPlaceholder(n),d[c]=(u?"-=":"+=")+a,p[c]=(u?"+=":"-=")+2*a,f[c]=(u?"-=":"+=")+2*a,n.animate(d,l,e.easing);r>s;s++)n.animate(p,l,e.easing).animate(f,l,e.easing);n.animate(p,l,e.easing).animate(d,l/2,e.easing).queue(i),t.effects.unshift(n,g,h+1)}),t.effects.define("slide","show",function(e,i){var s,n,o=t(this),a={up:["bottom","top"],down:["top","bottom"],left:["right","left"],right:["left","right"]},r=e.mode,h=e.direction||"left",l="up"===h||"down"===h?"top":"left",c="up"===h||"left"===h,u=e.distance||o["top"===l?"outerHeight":"outerWidth"](!0),d={};t.effects.createPlaceholder(o),s=o.cssClip(),n=o.position()[l],d[l]=(c?-1:1)*u+n,d.clip=o.cssClip(),d.clip[a[h][1]]=d.clip[a[h][0]],"show"===r&&(o.cssClip(d.clip),o.css(l,d[l]),d.clip=s,d[l]=n),o.animate(d,{queue:!1,duration:e.duration,easing:e.easing,complete:i})});var f;t.uiBackCompat!==!1&&(f=t.effects.define("transfer",function(e,i){t(this).transfer(e,i)})),t.ui.focusable=function(i,s){var n,o,a,r,h,l=i.nodeName.toLowerCase();return"area"===l?(n=i.parentNode,o=n.name,i.href&&o&&"map"===n.nodeName.toLowerCase()?(a=t("img[usemap='#"+o+"']"),a.length>0&&a.is(":visible")):!1):(/^(input|select|textarea|button|object)$/.test(l)?(r=!i.disabled,r&&(h=t(i).closest("fieldset")[0],h&&(r=!h.disabled))):r="a"===l?i.href||s:s,r&&t(i).is(":visible")&&e(t(i)))},t.extend(t.expr[":"],{focusable:function(e){return t.ui.focusable(e,null!=t.attr(e,"tabindex"))}}),t.ui.focusable,t.fn.form=function(){return"string"==typeof this[0].form?this.closest("form"):t(this[0].form)},t.ui.formResetMixin={_formResetHandler:function(){var e=t(this);setTimeout(function(){var i=e.data("ui-form-reset-instances");t.each(i,function(){this.refresh()})})},_bindFormResetHandler:function(){if(this.form=this.element.form(),this.form.length){var t=this.form.data("ui-form-reset-instances")||[];t.length||this.form.on("reset.ui-form-reset",this._formResetHandler),t.push(this),this.form.data("ui-form-reset-instances",t)}},_unbindFormResetHandler:function(){if(this.form.length){var e=this.form.data("ui-form-reset-instances");e.splice(t.inArray(this,e),1),e.length?this.form.data("ui-form-reset-instances",e):this.form.removeData("ui-form-reset-instances").off("reset.ui-form-reset")}}},"1.7"===t.fn.jquery.substring(0,3)&&(t.each(["Width","Height"],function(e,i){function s(e,i,s,o){return t.each(n,function(){i-=parseFloat(t.css(e,"padding"+this))||0,s&&(i-=parseFloat(t.css(e,"border"+this+"Width"))||0),o&&(i-=parseFloat(t.css(e,"margin"+this))||0)}),i}var n="Width"===i?["Left","Right"]:["Top","Bottom"],o=i.toLowerCase(),a={innerWidth:t.fn.innerWidth,innerHeight:t.fn.innerHeight,outerWidth:t.fn.outerWidth,outerHeight:t.fn.outerHeight};t.fn["inner"+i]=function(e){return void 0===e?a["inner"+i].call(this):this.each(function(){t(this).css(o,s(this,e)+"px")})},t.fn["outer"+i]=function(e,n){return"number"!=typeof e?a["outer"+i].call(this,e):this.each(function(){t(this).css(o,s(this,e,!0,n)+"px")})}}),t.fn.addBack=function(t){return this.add(null==t?this.prevObject:this.prevObject.filter(t))}),t.ui.keyCode={BACKSPACE:8,COMMA:188,DELETE:46,DOWN:40,END:35,ENTER:13,ESCAPE:27,HOME:36,LEFT:37,PAGE_DOWN:34,PAGE_UP:33,PERIOD:190,RIGHT:39,SPACE:32,TAB:9,UP:38},t.ui.escapeSelector=function(){var t=/([!"#$%&'()*+,.\/:;<=>?@[\]^`{|}~])/g;return function(e){return e.replace(t,"\\$1")}}(),t.fn.labels=function(){var e,i,s,n,o;return this[0].labels&&this[0].labels.length?this.pushStack(this[0].labels):(n=this.eq(0).parents("label"),s=this.attr("id"),s&&(e=this.eq(0).parents().last(),o=e.add(e.length?e.siblings():this.siblings()),i="label[for='"+t.ui.escapeSelector(s)+"']",n=n.add(o.find(i).addBack(i))),this.pushStack(n))},t.fn.scrollParent=function(e){var i=this.css("position"),s="absolute"===i,n=e?/(auto|scroll|hidden)/:/(auto|scroll)/,o=this.parents().filter(function(){var e=t(this);return s&&"static"===e.css("position")?!1:n.test(e.css("overflow")+e.css("overflow-y")+e.css("overflow-x"))}).eq(0);return"fixed"!==i&&o.length?o:t(this[0].ownerDocument||document)},t.extend(t.expr[":"],{tabbable:function(e){var i=t.attr(e,"tabindex"),s=null!=i;return(!s||i>=0)&&t.ui.focusable(e,s)}}),t.fn.extend({uniqueId:function(){var t=0;return function(){return this.each(function(){this.id||(this.id="ui-id-"+ ++t)})}}(),removeUniqueId:function(){return this.each(function(){/^ui-id-\d+$/.test(this.id)&&t(this).removeAttr("id")})}}),t.widget("ui.accordion",{version:"1.12.1",options:{active:0,animate:{},classes:{"ui-accordion-header":"ui-corner-top","ui-accordion-header-collapsed":"ui-corner-all","ui-accordion-content":"ui-corner-bottom"},collapsible:!1,event:"click",header:"> li > :first-child, > :not(li):even",heightStyle:"auto",icons:{activeHeader:"ui-icon-triangle-1-s",header:"ui-icon-triangle-1-e"},activate:null,beforeActivate:null},hideProps:{borderTopWidth:"hide",borderBottomWidth:"hide",paddingTop:"hide",paddingBottom:"hide",height:"hide"},showProps:{borderTopWidth:"show",borderBottomWidth:"show",paddingTop:"show",paddingBottom:"show",height:"show"},_create:function(){var e=this.options;this.prevShow=this.prevHide=t(),this._addClass("ui-accordion","ui-widget ui-helper-reset"),this.element.attr("role","tablist"),e.collapsible||e.active!==!1&&null!=e.active||(e.active=0),this._processPanels(),0>e.active&&(e.active+=this.headers.length),this._refresh()},_getCreateEventData:function(){return{header:this.active,panel:this.active.length?this.active.next():t()}},_createIcons:function(){var e,i,s=this.options.icons;s&&(e=t("<span>"),this._addClass(e,"ui-accordion-header-icon","ui-icon "+s.header),e.prependTo(this.headers),i=this.active.children(".ui-accordion-header-icon"),this._removeClass(i,s.header)._addClass(i,null,s.activeHeader)._addClass(this.headers,"ui-accordion-icons"))},_destroyIcons:function(){this._removeClass(this.headers,"ui-accordion-icons"),this.headers.children(".ui-accordion-header-icon").remove()},_destroy:function(){var t;this.element.removeAttr("role"),this.headers.removeAttr("role aria-expanded aria-selected aria-controls tabIndex").removeUniqueId(),this._destroyIcons(),t=this.headers.next().css("display","").removeAttr("role aria-hidden aria-labelledby").removeUniqueId(),"content"!==this.options.heightStyle&&t.css("height","")},_setOption:function(t,e){return"active"===t?(this._activate(e),void 0):("event"===t&&(this.options.event&&this._off(this.headers,this.options.event),this._setupEvents(e)),this._super(t,e),"collapsible"!==t||e||this.options.active!==!1||this._activate(0),"icons"===t&&(this._destroyIcons(),e&&this._createIcons()),void 0)},_setOptionDisabled:function(t){this._super(t),this.element.attr("aria-disabled",t),this._toggleClass(null,"ui-state-disabled",!!t),this._toggleClass(this.headers.add(this.headers.next()),null,"ui-state-disabled",!!t)},_keydown:function(e){if(!e.altKey&&!e.ctrlKey){var i=t.ui.keyCode,s=this.headers.length,n=this.headers.index(e.target),o=!1;switch(e.keyCode){case i.RIGHT:case i.DOWN:o=this.headers[(n+1)%s];break;case i.LEFT:case i.UP:o=this.headers[(n-1+s)%s];break;case i.SPACE:case i.ENTER:this._eventHandler(e);break;case i.HOME:o=this.headers[0];break;case i.END:o=this.headers[s-1]}o&&(t(e.target).attr("tabIndex",-1),t(o).attr("tabIndex",0),t(o).trigger("focus"),e.preventDefault())}},_panelKeyDown:function(e){e.keyCode===t.ui.keyCode.UP&&e.ctrlKey&&t(e.currentTarget).prev().trigger("focus")},refresh:function(){var e=this.options;this._processPanels(),e.active===!1&&e.collapsible===!0||!this.headers.length?(e.active=!1,this.active=t()):e.active===!1?this._activate(0):this.active.length&&!t.contains(this.element[0],this.active[0])?this.headers.length===this.headers.find(".ui-state-disabled").length?(e.active=!1,this.active=t()):this._activate(Math.max(0,e.active-1)):e.active=this.headers.index(this.active),this._destroyIcons(),this._refresh()},_processPanels:function(){var t=this.headers,e=this.panels;this.headers=this.element.find(this.options.header),this._addClass(this.headers,"ui-accordion-header ui-accordion-header-collapsed","ui-state-default"),this.panels=this.headers.next().filter(":not(.ui-accordion-content-active)").hide(),this._addClass(this.panels,"ui-accordion-content","ui-helper-reset ui-widget-content"),e&&(this._off(t.not(this.headers)),this._off(e.not(this.panels)))},_refresh:function(){var e,i=this.options,s=i.heightStyle,n=this.element.parent();this.active=this._findActive(i.active),this._addClass(this.active,"ui-accordion-header-active","ui-state-active")._removeClass(this.active,"ui-accordion-header-collapsed"),this._addClass(this.active.next(),"ui-accordion-content-active"),this.active.next().show(),this.headers.attr("role","tab").each(function(){var e=t(this),i=e.uniqueId().attr("id"),s=e.next(),n=s.uniqueId().attr("id");e.attr("aria-controls",n),s.attr("aria-labelledby",i)}).next().attr("role","tabpanel"),this.headers.not(this.active).attr({"aria-selected":"false","aria-expanded":"false",tabIndex:-1}).next().attr({"aria-hidden":"true"}).hide(),this.active.length?this.active.attr({"aria-selected":"true","aria-expanded":"true",tabIndex:0}).next().attr({"aria-hidden":"false"}):this.headers.eq(0).attr("tabIndex",0),this._createIcons(),this._setupEvents(i.event),"fill"===s?(e=n.height(),this.element.siblings(":visible").each(function(){var i=t(this),s=i.css("position");"absolute"!==s&&"fixed"!==s&&(e-=i.outerHeight(!0))}),this.headers.each(function(){e-=t(this).outerHeight(!0)}),this.headers.next().each(function(){t(this).height(Math.max(0,e-t(this).innerHeight()+t(this).height()))}).css("overflow","auto")):"auto"===s&&(e=0,this.headers.next().each(function(){var i=t(this).is(":visible");i||t(this).show(),e=Math.max(e,t(this).css("height","").height()),i||t(this).hide()}).height(e))},_activate:function(e){var i=this._findActive(e)[0];i!==this.active[0]&&(i=i||this.active[0],this._eventHandler({target:i,currentTarget:i,preventDefault:t.noop}))},_findActive:function(e){return"number"==typeof e?this.headers.eq(e):t()},_setupEvents:function(e){var i={keydown:"_keydown"};e&&t.each(e.split(" "),function(t,e){i[e]="_eventHandler"}),this._off(this.headers.add(this.headers.next())),this._on(this.headers,i),this._on(this.headers.next(),{keydown:"_panelKeyDown"}),this._hoverable(this.headers),this._focusable(this.headers)},_eventHandler:function(e){var i,s,n=this.options,o=this.active,a=t(e.currentTarget),r=a[0]===o[0],h=r&&n.collapsible,l=h?t():a.next(),c=o.next(),u={oldHeader:o,oldPanel:c,newHeader:h?t():a,newPanel:l};e.preventDefault(),r&&!n.collapsible||this._trigger("beforeActivate",e,u)===!1||(n.active=h?!1:this.headers.index(a),this.active=r?t():a,this._toggle(u),this._removeClass(o,"ui-accordion-header-active","ui-state-active"),n.icons&&(i=o.children(".ui-accordion-header-icon"),this._removeClass(i,null,n.icons.activeHeader)._addClass(i,null,n.icons.header)),r||(this._removeClass(a,"ui-accordion-header-collapsed")._addClass(a,"ui-accordion-header-active","ui-state-active"),n.icons&&(s=a.children(".ui-accordion-header-icon"),this._removeClass(s,null,n.icons.header)._addClass(s,null,n.icons.activeHeader)),this._addClass(a.next(),"ui-accordion-content-active")))},_toggle:function(e){var i=e.newPanel,s=this.prevShow.length?this.prevShow:e.oldPanel;this.prevShow.add(this.prevHide).stop(!0,!0),this.prevShow=i,this.prevHide=s,this.options.animate?this._animate(i,s,e):(s.hide(),i.show(),this._toggleComplete(e)),s.attr({"aria-hidden":"true"}),s.prev().attr({"aria-selected":"false","aria-expanded":"false"}),i.length&&s.length?s.prev().attr({tabIndex:-1,"aria-expanded":"false"}):i.length&&this.headers.filter(function(){return 0===parseInt(t(this).attr("tabIndex"),10)}).attr("tabIndex",-1),i.attr("aria-hidden","false").prev().attr({"aria-selected":"true","aria-expanded":"true",tabIndex:0})},_animate:function(t,e,i){var s,n,o,a=this,r=0,h=t.css("box-sizing"),l=t.length&&(!e.length||t.index()<e.index()),c=this.options.animate||{},u=l&&c.down||c,d=function(){a._toggleComplete(i)};return"number"==typeof u&&(o=u),"string"==typeof u&&(n=u),n=n||u.easing||c.easing,o=o||u.duration||c.duration,e.length?t.length?(s=t.show().outerHeight(),e.animate(this.hideProps,{duration:o,easing:n,step:function(t,e){e.now=Math.round(t)}}),t.hide().animate(this.showProps,{duration:o,easing:n,complete:d,step:function(t,i){i.now=Math.round(t),"height"!==i.prop?"content-box"===h&&(r+=i.now):"content"!==a.options.heightStyle&&(i.now=Math.round(s-e.outerHeight()-r),r=0)}}),void 0):e.animate(this.hideProps,o,n,d):t.animate(this.showProps,o,n,d)},_toggleComplete:function(t){var e=t.oldPanel,i=e.prev();this._removeClass(e,"ui-accordion-content-active"),this._removeClass(i,"ui-accordion-header-active")._addClass(i,"ui-accordion-header-collapsed"),e.length&&(e.parent()[0].className=e.parent()[0].className),this._trigger("activate",null,t)}}),t.ui.safeActiveElement=function(t){var e;try{e=t.activeElement}catch(i){e=t.body}return e||(e=t.body),e.nodeName||(e=t.body),e},t.widget("ui.menu",{version:"1.12.1",defaultElement:"<ul>",delay:300,options:{icons:{submenu:"ui-icon-caret-1-e"},items:"> *",menus:"ul",position:{my:"left top",at:"right top"},role:"menu",blur:null,focus:null,select:null},_create:function(){this.activeMenu=this.element,this.mouseHandled=!1,this.element.uniqueId().attr({role:this.options.role,tabIndex:0}),this._addClass("ui-menu","ui-widget ui-widget-content"),this._on({"mousedown .ui-menu-item":function(t){t.preventDefault()},"click .ui-menu-item":function(e){var i=t(e.target),s=t(t.ui.safeActiveElement(this.document[0]));!this.mouseHandled&&i.not(".ui-state-disabled").length&&(this.select(e),e.isPropagationStopped()||(this.mouseHandled=!0),i.has(".ui-menu").length?this.expand(e):!this.element.is(":focus")&&s.closest(".ui-menu").length&&(this.element.trigger("focus",[!0]),this.active&&1===this.active.parents(".ui-menu").length&&clearTimeout(this.timer)))},"mouseenter .ui-menu-item":function(e){if(!this.previousFilter){var i=t(e.target).closest(".ui-menu-item"),s=t(e.currentTarget);i[0]===s[0]&&(this._removeClass(s.siblings().children(".ui-state-active"),null,"ui-state-active"),this.focus(e,s))}},mouseleave:"collapseAll","mouseleave .ui-menu":"collapseAll",focus:function(t,e){var i=this.active||this.element.find(this.options.items).eq(0);e||this.focus(t,i)},blur:function(e){this._delay(function(){var i=!t.contains(this.element[0],t.ui.safeActiveElement(this.document[0]));i&&this.collapseAll(e)})},keydown:"_keydown"}),this.refresh(),this._on(this.document,{click:function(t){this._closeOnDocumentClick(t)&&this.collapseAll(t),this.mouseHandled=!1}})},_destroy:function(){var e=this.element.find(".ui-menu-item").removeAttr("role aria-disabled"),i=e.children(".ui-menu-item-wrapper").removeUniqueId().removeAttr("tabIndex role aria-haspopup");this.element.removeAttr("aria-activedescendant").find(".ui-menu").addBack().removeAttr("role aria-labelledby aria-expanded aria-hidden aria-disabled tabIndex").removeUniqueId().show(),i.children().each(function(){var e=t(this);e.data("ui-menu-submenu-caret")&&e.remove()})},_keydown:function(e){var i,s,n,o,a=!0;switch(e.keyCode){case t.ui.keyCode.PAGE_UP:this.previousPage(e);break;case t.ui.keyCode.PAGE_DOWN:this.nextPage(e);break;case t.ui.keyCode.HOME:this._move("first","first",e);break;case t.ui.keyCode.END:this._move("last","last",e);break;case t.ui.keyCode.UP:this.previous(e);break;case t.ui.keyCode.DOWN:this.next(e);break;case t.ui.keyCode.LEFT:this.collapse(e);break;case t.ui.keyCode.RIGHT:this.active&&!this.active.is(".ui-state-disabled")&&this.expand(e);break;case t.ui.keyCode.ENTER:case t.ui.keyCode.SPACE:this._activate(e);break;case t.ui.keyCode.ESCAPE:this.collapse(e);break;default:a=!1,s=this.previousFilter||"",o=!1,n=e.keyCode>=96&&105>=e.keyCode?""+(e.keyCode-96):String.fromCharCode(e.keyCode),clearTimeout(this.filterTimer),n===s?o=!0:n=s+n,i=this._filterMenuItems(n),i=o&&-1!==i.index(this.active.next())?this.active.nextAll(".ui-menu-item"):i,i.length||(n=String.fromCharCode(e.keyCode),i=this._filterMenuItems(n)),i.length?(this.focus(e,i),this.previousFilter=n,this.filterTimer=this._delay(function(){delete this.previousFilter},1e3)):delete this.previousFilter}a&&e.preventDefault()},_activate:function(t){this.active&&!this.active.is(".ui-state-disabled")&&(this.active.children("[aria-haspopup='true']").length?this.expand(t):this.select(t))},refresh:function(){var e,i,s,n,o,a=this,r=this.options.icons.submenu,h=this.element.find(this.options.menus);this._toggleClass("ui-menu-icons",null,!!this.element.find(".ui-icon").length),s=h.filter(":not(.ui-menu)").hide().attr({role:this.options.role,"aria-hidden":"true","aria-expanded":"false"}).each(function(){var e=t(this),i=e.prev(),s=t("<span>").data("ui-menu-submenu-caret",!0);a._addClass(s,"ui-menu-icon","ui-icon "+r),i.attr("aria-haspopup","true").prepend(s),e.attr("aria-labelledby",i.attr("id"))}),this._addClass(s,"ui-menu","ui-widget ui-widget-content ui-front"),e=h.add(this.element),i=e.find(this.options.items),i.not(".ui-menu-item").each(function(){var e=t(this);a._isDivider(e)&&a._addClass(e,"ui-menu-divider","ui-widget-content")}),n=i.not(".ui-menu-item, .ui-menu-divider"),o=n.children().not(".ui-menu").uniqueId().attr({tabIndex:-1,role:this._itemRole()}),this._addClass(n,"ui-menu-item")._addClass(o,"ui-menu-item-wrapper"),i.filter(".ui-state-disabled").attr("aria-disabled","true"),this.active&&!t.contains(this.element[0],this.active[0])&&this.blur()},_itemRole:function(){return{menu:"menuitem",listbox:"option"}[this.options.role]},_setOption:function(t,e){if("icons"===t){var i=this.element.find(".ui-menu-icon");this._removeClass(i,null,this.options.icons.submenu)._addClass(i,null,e.submenu)}this._super(t,e)},_setOptionDisabled:function(t){this._super(t),this.element.attr("aria-disabled",t+""),this._toggleClass(null,"ui-state-disabled",!!t)},focus:function(t,e){var i,s,n;this.blur(t,t&&"focus"===t.type),this._scrollIntoView(e),this.active=e.first(),s=this.active.children(".ui-menu-item-wrapper"),this._addClass(s,null,"ui-state-active"),this.options.role&&this.element.attr("aria-activedescendant",s.attr("id")),n=this.active.parent().closest(".ui-menu-item").children(".ui-menu-item-wrapper"),this._addClass(n,null,"ui-state-active"),t&&"keydown"===t.type?this._close():this.timer=this._delay(function(){this._close()},this.delay),i=e.children(".ui-menu"),i.length&&t&&/^mouse/.test(t.type)&&this._startOpening(i),this.activeMenu=e.parent(),this._trigger("focus",t,{item:e})},_scrollIntoView:function(e){var i,s,n,o,a,r;this._hasScroll()&&(i=parseFloat(t.css(this.activeMenu[0],"borderTopWidth"))||0,s=parseFloat(t.css(this.activeMenu[0],"paddingTop"))||0,n=e.offset().top-this.activeMenu.offset().top-i-s,o=this.activeMenu.scrollTop(),a=this.activeMenu.height(),r=e.outerHeight(),0>n?this.activeMenu.scrollTop(o+n):n+r>a&&this.activeMenu.scrollTop(o+n-a+r))},blur:function(t,e){e||clearTimeout(this.timer),this.active&&(this._removeClass(this.active.children(".ui-menu-item-wrapper"),null,"ui-state-active"),this._trigger("blur",t,{item:this.active}),this.active=null)},_startOpening:function(t){clearTimeout(this.timer),"true"===t.attr("aria-hidden")&&(this.timer=this._delay(function(){this._close(),this._open(t)},this.delay))},_open:function(e){var i=t.extend({of:this.active},this.options.position);clearTimeout(this.timer),this.element.find(".ui-menu").not(e.parents(".ui-menu")).hide().attr("aria-hidden","true"),e.show().removeAttr("aria-hidden").attr("aria-expanded","true").position(i)},collapseAll:function(e,i){clearTimeout(this.timer),this.timer=this._delay(function(){var s=i?this.element:t(e&&e.target).closest(this.element.find(".ui-menu"));s.length||(s=this.element),this._close(s),this.blur(e),this._removeClass(s.find(".ui-state-active"),null,"ui-state-active"),this.activeMenu=s},this.delay)},_close:function(t){t||(t=this.active?this.active.parent():this.element),t.find(".ui-menu").hide().attr("aria-hidden","true").attr("aria-expanded","false")},_closeOnDocumentClick:function(e){return!t(e.target).closest(".ui-menu").length},_isDivider:function(t){return!/[^\-\u2014\u2013\s]/.test(t.text())},collapse:function(t){var e=this.active&&this.active.parent().closest(".ui-menu-item",this.element);e&&e.length&&(this._close(),this.focus(t,e))},expand:function(t){var e=this.active&&this.active.children(".ui-menu ").find(this.options.items).first();e&&e.length&&(this._open(e.parent()),this._delay(function(){this.focus(t,e)}))},next:function(t){this._move("next","first",t)},previous:function(t){this._move("prev","last",t)},isFirstItem:function(){return this.active&&!this.active.prevAll(".ui-menu-item").length},isLastItem:function(){return this.active&&!this.active.nextAll(".ui-menu-item").length},_move:function(t,e,i){var s;this.active&&(s="first"===t||"last"===t?this.active["first"===t?"prevAll":"nextAll"](".ui-menu-item").eq(-1):this.active[t+"All"](".ui-menu-item").eq(0)),s&&s.length&&this.active||(s=this.activeMenu.find(this.options.items)[e]()),this.focus(i,s)},nextPage:function(e){var i,s,n;return this.active?(this.isLastItem()||(this._hasScroll()?(s=this.active.offset().top,n=this.element.height(),this.active.nextAll(".ui-menu-item").each(function(){return i=t(this),0>i.offset().top-s-n}),this.focus(e,i)):this.focus(e,this.activeMenu.find(this.options.items)[this.active?"last":"first"]())),void 0):(this.next(e),void 0)},previousPage:function(e){var i,s,n;return this.active?(this.isFirstItem()||(this._hasScroll()?(s=this.active.offset().top,n=this.element.height(),this.active.prevAll(".ui-menu-item").each(function(){return i=t(this),i.offset().top-s+n>0}),this.focus(e,i)):this.focus(e,this.activeMenu.find(this.options.items).first())),void 0):(this.next(e),void 0)},_hasScroll:function(){return this.element.outerHeight()<this.element.prop("scrollHeight")},select:function(e){this.active=this.active||t(e.target).closest(".ui-menu-item");var i={item:this.active};this.active.has(".ui-menu").length||this.collapseAll(e,!0),this._trigger("select",e,i)},_filterMenuItems:function(e){var i=e.replace(/[\-\[\]{}()*+?.,\\\^$|#\s]/g,"\\$&"),s=RegExp("^"+i,"i");return this.activeMenu.find(this.options.items).filter(".ui-menu-item").filter(function(){return s.test(t.trim(t(this).children(".ui-menu-item-wrapper").text()))})}}),t.widget("ui.autocomplete",{version:"1.12.1",defaultElement:"<input>",options:{appendTo:null,autoFocus:!1,delay:300,minLength:1,position:{my:"left top",at:"left bottom",collision:"none"},source:null,change:null,close:null,focus:null,open:null,response:null,search:null,select:null},requestIndex:0,pending:0,_create:function(){var e,i,s,n=this.element[0].nodeName.toLowerCase(),o="textarea"===n,a="input"===n;
this.isMultiLine=o||!a&&this._isContentEditable(this.element),this.valueMethod=this.element[o||a?"val":"text"],this.isNewMenu=!0,this._addClass("ui-autocomplete-input"),this.element.attr("autocomplete","off"),this._on(this.element,{keydown:function(n){if(this.element.prop("readOnly"))return e=!0,s=!0,i=!0,void 0;e=!1,s=!1,i=!1;var o=t.ui.keyCode;switch(n.keyCode){case o.PAGE_UP:e=!0,this._move("previousPage",n);break;case o.PAGE_DOWN:e=!0,this._move("nextPage",n);break;case o.UP:e=!0,this._keyEvent("previous",n);break;case o.DOWN:e=!0,this._keyEvent("next",n);break;case o.ENTER:this.menu.active&&(e=!0,n.preventDefault(),this.menu.select(n));break;case o.TAB:this.menu.active&&this.menu.select(n);break;case o.ESCAPE:this.menu.element.is(":visible")&&(this.isMultiLine||this._value(this.term),this.close(n),n.preventDefault());break;default:i=!0,this._searchTimeout(n)}},keypress:function(s){if(e)return e=!1,(!this.isMultiLine||this.menu.element.is(":visible"))&&s.preventDefault(),void 0;if(!i){var n=t.ui.keyCode;switch(s.keyCode){case n.PAGE_UP:this._move("previousPage",s);break;case n.PAGE_DOWN:this._move("nextPage",s);break;case n.UP:this._keyEvent("previous",s);break;case n.DOWN:this._keyEvent("next",s)}}},input:function(t){return s?(s=!1,t.preventDefault(),void 0):(this._searchTimeout(t),void 0)},focus:function(){this.selectedItem=null,this.previous=this._value()},blur:function(t){return this.cancelBlur?(delete this.cancelBlur,void 0):(clearTimeout(this.searching),this.close(t),this._change(t),void 0)}}),this._initSource(),this.menu=t("<ul>").appendTo(this._appendTo()).menu({role:null}).hide().menu("instance"),this._addClass(this.menu.element,"ui-autocomplete","ui-front"),this._on(this.menu.element,{mousedown:function(e){e.preventDefault(),this.cancelBlur=!0,this._delay(function(){delete this.cancelBlur,this.element[0]!==t.ui.safeActiveElement(this.document[0])&&this.element.trigger("focus")})},menufocus:function(e,i){var s,n;return this.isNewMenu&&(this.isNewMenu=!1,e.originalEvent&&/^mouse/.test(e.originalEvent.type))?(this.menu.blur(),this.document.one("mousemove",function(){t(e.target).trigger(e.originalEvent)}),void 0):(n=i.item.data("ui-autocomplete-item"),!1!==this._trigger("focus",e,{item:n})&&e.originalEvent&&/^key/.test(e.originalEvent.type)&&this._value(n.value),s=i.item.attr("aria-label")||n.value,s&&t.trim(s).length&&(this.liveRegion.children().hide(),t("<div>").text(s).appendTo(this.liveRegion)),void 0)},menuselect:function(e,i){var s=i.item.data("ui-autocomplete-item"),n=this.previous;this.element[0]!==t.ui.safeActiveElement(this.document[0])&&(this.element.trigger("focus"),this.previous=n,this._delay(function(){this.previous=n,this.selectedItem=s})),!1!==this._trigger("select",e,{item:s})&&this._value(s.value),this.term=this._value(),this.close(e),this.selectedItem=s}}),this.liveRegion=t("<div>",{role:"status","aria-live":"assertive","aria-relevant":"additions"}).appendTo(this.document[0].body),this._addClass(this.liveRegion,null,"ui-helper-hidden-accessible"),this._on(this.window,{beforeunload:function(){this.element.removeAttr("autocomplete")}})},_destroy:function(){clearTimeout(this.searching),this.element.removeAttr("autocomplete"),this.menu.element.remove(),this.liveRegion.remove()},_setOption:function(t,e){this._super(t,e),"source"===t&&this._initSource(),"appendTo"===t&&this.menu.element.appendTo(this._appendTo()),"disabled"===t&&e&&this.xhr&&this.xhr.abort()},_isEventTargetInWidget:function(e){var i=this.menu.element[0];return e.target===this.element[0]||e.target===i||t.contains(i,e.target)},_closeOnClickOutside:function(t){this._isEventTargetInWidget(t)||this.close()},_appendTo:function(){var e=this.options.appendTo;return e&&(e=e.jquery||e.nodeType?t(e):this.document.find(e).eq(0)),e&&e[0]||(e=this.element.closest(".ui-front, dialog")),e.length||(e=this.document[0].body),e},_initSource:function(){var e,i,s=this;t.isArray(this.options.source)?(e=this.options.source,this.source=function(i,s){s(t.ui.autocomplete.filter(e,i.term))}):"string"==typeof this.options.source?(i=this.options.source,this.source=function(e,n){s.xhr&&s.xhr.abort(),s.xhr=t.ajax({url:i,data:e,dataType:"json",success:function(t){n(t)},error:function(){n([])}})}):this.source=this.options.source},_searchTimeout:function(t){clearTimeout(this.searching),this.searching=this._delay(function(){var e=this.term===this._value(),i=this.menu.element.is(":visible"),s=t.altKey||t.ctrlKey||t.metaKey||t.shiftKey;(!e||e&&!i&&!s)&&(this.selectedItem=null,this.search(null,t))},this.options.delay)},search:function(t,e){return t=null!=t?t:this._value(),this.term=this._value(),t.length<this.options.minLength?this.close(e):this._trigger("search",e)!==!1?this._search(t):void 0},_search:function(t){this.pending++,this._addClass("ui-autocomplete-loading"),this.cancelSearch=!1,this.source({term:t},this._response())},_response:function(){var e=++this.requestIndex;return t.proxy(function(t){e===this.requestIndex&&this.__response(t),this.pending--,this.pending||this._removeClass("ui-autocomplete-loading")},this)},__response:function(t){t&&(t=this._normalize(t)),this._trigger("response",null,{content:t}),!this.options.disabled&&t&&t.length&&!this.cancelSearch?(this._suggest(t),this._trigger("open")):this._close()},close:function(t){this.cancelSearch=!0,this._close(t)},_close:function(t){this._off(this.document,"mousedown"),this.menu.element.is(":visible")&&(this.menu.element.hide(),this.menu.blur(),this.isNewMenu=!0,this._trigger("close",t))},_change:function(t){this.previous!==this._value()&&this._trigger("change",t,{item:this.selectedItem})},_normalize:function(e){return e.length&&e[0].label&&e[0].value?e:t.map(e,function(e){return"string"==typeof e?{label:e,value:e}:t.extend({},e,{label:e.label||e.value,value:e.value||e.label})})},_suggest:function(e){var i=this.menu.element.empty();this._renderMenu(i,e),this.isNewMenu=!0,this.menu.refresh(),i.show(),this._resizeMenu(),i.position(t.extend({of:this.element},this.options.position)),this.options.autoFocus&&this.menu.next(),this._on(this.document,{mousedown:"_closeOnClickOutside"})},_resizeMenu:function(){var t=this.menu.element;t.outerWidth(Math.max(t.width("").outerWidth()+1,this.element.outerWidth()))},_renderMenu:function(e,i){var s=this;t.each(i,function(t,i){s._renderItemData(e,i)})},_renderItemData:function(t,e){return this._renderItem(t,e).data("ui-autocomplete-item",e)},_renderItem:function(e,i){return t("<li>").append(t("<div>").text(i.label)).appendTo(e)},_move:function(t,e){return this.menu.element.is(":visible")?this.menu.isFirstItem()&&/^previous/.test(t)||this.menu.isLastItem()&&/^next/.test(t)?(this.isMultiLine||this._value(this.term),this.menu.blur(),void 0):(this.menu[t](e),void 0):(this.search(null,e),void 0)},widget:function(){return this.menu.element},_value:function(){return this.valueMethod.apply(this.element,arguments)},_keyEvent:function(t,e){(!this.isMultiLine||this.menu.element.is(":visible"))&&(this._move(t,e),e.preventDefault())},_isContentEditable:function(t){if(!t.length)return!1;var e=t.prop("contentEditable");return"inherit"===e?this._isContentEditable(t.parent()):"true"===e}}),t.extend(t.ui.autocomplete,{escapeRegex:function(t){return t.replace(/[\-\[\]{}()*+?.,\\\^$|#\s]/g,"\\$&")},filter:function(e,i){var s=RegExp(t.ui.autocomplete.escapeRegex(i),"i");return t.grep(e,function(t){return s.test(t.label||t.value||t)})}}),t.widget("ui.autocomplete",t.ui.autocomplete,{options:{messages:{noResults:"No search results.",results:function(t){return t+(t>1?" results are":" result is")+" available, use up and down arrow keys to navigate."}}},__response:function(e){var i;this._superApply(arguments),this.options.disabled||this.cancelSearch||(i=e&&e.length?this.options.messages.results(e.length):this.options.messages.noResults,this.liveRegion.children().hide(),t("<div>").text(i).appendTo(this.liveRegion))}}),t.ui.autocomplete;var g=/ui-corner-([a-z]){2,6}/g;t.widget("ui.controlgroup",{version:"1.12.1",defaultElement:"<div>",options:{direction:"horizontal",disabled:null,onlyVisible:!0,items:{button:"input[type=button], input[type=submit], input[type=reset], button, a",controlgroupLabel:".ui-controlgroup-label",checkboxradio:"input[type='checkbox'], input[type='radio']",selectmenu:"select",spinner:".ui-spinner-input"}},_create:function(){this._enhance()},_enhance:function(){this.element.attr("role","toolbar"),this.refresh()},_destroy:function(){this._callChildMethod("destroy"),this.childWidgets.removeData("ui-controlgroup-data"),this.element.removeAttr("role"),this.options.items.controlgroupLabel&&this.element.find(this.options.items.controlgroupLabel).find(".ui-controlgroup-label-contents").contents().unwrap()},_initWidgets:function(){var e=this,i=[];t.each(this.options.items,function(s,n){var o,a={};return n?"controlgroupLabel"===s?(o=e.element.find(n),o.each(function(){var e=t(this);e.children(".ui-controlgroup-label-contents").length||e.contents().wrapAll("<span class='ui-controlgroup-label-contents'></span>")}),e._addClass(o,null,"ui-widget ui-widget-content ui-state-default"),i=i.concat(o.get()),void 0):(t.fn[s]&&(a=e["_"+s+"Options"]?e["_"+s+"Options"]("middle"):{classes:{}},e.element.find(n).each(function(){var n=t(this),o=n[s]("instance"),r=t.widget.extend({},a);if("button"!==s||!n.parent(".ui-spinner").length){o||(o=n[s]()[s]("instance")),o&&(r.classes=e._resolveClassesValues(r.classes,o)),n[s](r);var h=n[s]("widget");t.data(h[0],"ui-controlgroup-data",o?o:n[s]("instance")),i.push(h[0])}})),void 0):void 0}),this.childWidgets=t(t.unique(i)),this._addClass(this.childWidgets,"ui-controlgroup-item")},_callChildMethod:function(e){this.childWidgets.each(function(){var i=t(this),s=i.data("ui-controlgroup-data");s&&s[e]&&s[e]()})},_updateCornerClass:function(t,e){var i="ui-corner-top ui-corner-bottom ui-corner-left ui-corner-right ui-corner-all",s=this._buildSimpleOptions(e,"label").classes.label;this._removeClass(t,null,i),this._addClass(t,null,s)},_buildSimpleOptions:function(t,e){var i="vertical"===this.options.direction,s={classes:{}};return s.classes[e]={middle:"",first:"ui-corner-"+(i?"top":"left"),last:"ui-corner-"+(i?"bottom":"right"),only:"ui-corner-all"}[t],s},_spinnerOptions:function(t){var e=this._buildSimpleOptions(t,"ui-spinner");return e.classes["ui-spinner-up"]="",e.classes["ui-spinner-down"]="",e},_buttonOptions:function(t){return this._buildSimpleOptions(t,"ui-button")},_checkboxradioOptions:function(t){return this._buildSimpleOptions(t,"ui-checkboxradio-label")},_selectmenuOptions:function(t){var e="vertical"===this.options.direction;return{width:e?"auto":!1,classes:{middle:{"ui-selectmenu-button-open":"","ui-selectmenu-button-closed":""},first:{"ui-selectmenu-button-open":"ui-corner-"+(e?"top":"tl"),"ui-selectmenu-button-closed":"ui-corner-"+(e?"top":"left")},last:{"ui-selectmenu-button-open":e?"":"ui-corner-tr","ui-selectmenu-button-closed":"ui-corner-"+(e?"bottom":"right")},only:{"ui-selectmenu-button-open":"ui-corner-top","ui-selectmenu-button-closed":"ui-corner-all"}}[t]}},_resolveClassesValues:function(e,i){var s={};return t.each(e,function(n){var o=i.options.classes[n]||"";o=t.trim(o.replace(g,"")),s[n]=(o+" "+e[n]).replace(/\s+/g," ")}),s},_setOption:function(t,e){return"direction"===t&&this._removeClass("ui-controlgroup-"+this.options.direction),this._super(t,e),"disabled"===t?(this._callChildMethod(e?"disable":"enable"),void 0):(this.refresh(),void 0)},refresh:function(){var e,i=this;this._addClass("ui-controlgroup ui-controlgroup-"+this.options.direction),"horizontal"===this.options.direction&&this._addClass(null,"ui-helper-clearfix"),this._initWidgets(),e=this.childWidgets,this.options.onlyVisible&&(e=e.filter(":visible")),e.length&&(t.each(["first","last"],function(t,s){var n=e[s]().data("ui-controlgroup-data");if(n&&i["_"+n.widgetName+"Options"]){var o=i["_"+n.widgetName+"Options"](1===e.length?"only":s);o.classes=i._resolveClassesValues(o.classes,n),n.element[n.widgetName](o)}else i._updateCornerClass(e[s](),s)}),this._callChildMethod("refresh"))}}),t.widget("ui.checkboxradio",[t.ui.formResetMixin,{version:"1.12.1",options:{disabled:null,label:null,icon:!0,classes:{"ui-checkboxradio-label":"ui-corner-all","ui-checkboxradio-icon":"ui-corner-all"}},_getCreateOptions:function(){var e,i,s=this,n=this._super()||{};return this._readType(),i=this.element.labels(),this.label=t(i[i.length-1]),this.label.length||t.error("No label found for checkboxradio widget"),this.originalLabel="",this.label.contents().not(this.element[0]).each(function(){s.originalLabel+=3===this.nodeType?t(this).text():this.outerHTML}),this.originalLabel&&(n.label=this.originalLabel),e=this.element[0].disabled,null!=e&&(n.disabled=e),n},_create:function(){var t=this.element[0].checked;this._bindFormResetHandler(),null==this.options.disabled&&(this.options.disabled=this.element[0].disabled),this._setOption("disabled",this.options.disabled),this._addClass("ui-checkboxradio","ui-helper-hidden-accessible"),this._addClass(this.label,"ui-checkboxradio-label","ui-button ui-widget"),"radio"===this.type&&this._addClass(this.label,"ui-checkboxradio-radio-label"),this.options.label&&this.options.label!==this.originalLabel?this._updateLabel():this.originalLabel&&(this.options.label=this.originalLabel),this._enhance(),t&&(this._addClass(this.label,"ui-checkboxradio-checked","ui-state-active"),this.icon&&this._addClass(this.icon,null,"ui-state-hover")),this._on({change:"_toggleClasses",focus:function(){this._addClass(this.label,null,"ui-state-focus ui-visual-focus")},blur:function(){this._removeClass(this.label,null,"ui-state-focus ui-visual-focus")}})},_readType:function(){var e=this.element[0].nodeName.toLowerCase();this.type=this.element[0].type,"input"===e&&/radio|checkbox/.test(this.type)||t.error("Can't create checkboxradio on element.nodeName="+e+" and element.type="+this.type)},_enhance:function(){this._updateIcon(this.element[0].checked)},widget:function(){return this.label},_getRadioGroup:function(){var e,i=this.element[0].name,s="input[name='"+t.ui.escapeSelector(i)+"']";return i?(e=this.form.length?t(this.form[0].elements).filter(s):t(s).filter(function(){return 0===t(this).form().length}),e.not(this.element)):t([])},_toggleClasses:function(){var e=this.element[0].checked;this._toggleClass(this.label,"ui-checkboxradio-checked","ui-state-active",e),this.options.icon&&"checkbox"===this.type&&this._toggleClass(this.icon,null,"ui-icon-check ui-state-checked",e)._toggleClass(this.icon,null,"ui-icon-blank",!e),"radio"===this.type&&this._getRadioGroup().each(function(){var e=t(this).checkboxradio("instance");e&&e._removeClass(e.label,"ui-checkboxradio-checked","ui-state-active")})},_destroy:function(){this._unbindFormResetHandler(),this.icon&&(this.icon.remove(),this.iconSpace.remove())},_setOption:function(t,e){return"label"!==t||e?(this._super(t,e),"disabled"===t?(this._toggleClass(this.label,null,"ui-state-disabled",e),this.element[0].disabled=e,void 0):(this.refresh(),void 0)):void 0},_updateIcon:function(e){var i="ui-icon ui-icon-background ";this.options.icon?(this.icon||(this.icon=t("<span>"),this.iconSpace=t("<span> </span>"),this._addClass(this.iconSpace,"ui-checkboxradio-icon-space")),"checkbox"===this.type?(i+=e?"ui-icon-check ui-state-checked":"ui-icon-blank",this._removeClass(this.icon,null,e?"ui-icon-blank":"ui-icon-check")):i+="ui-icon-blank",this._addClass(this.icon,"ui-checkboxradio-icon",i),e||this._removeClass(this.icon,null,"ui-icon-check ui-state-checked"),this.icon.prependTo(this.label).after(this.iconSpace)):void 0!==this.icon&&(this.icon.remove(),this.iconSpace.remove(),delete this.icon)},_updateLabel:function(){var t=this.label.contents().not(this.element[0]);this.icon&&(t=t.not(this.icon[0])),this.iconSpace&&(t=t.not(this.iconSpace[0])),t.remove(),this.label.append(this.options.label)},refresh:function(){var t=this.element[0].checked,e=this.element[0].disabled;this._updateIcon(t),this._toggleClass(this.label,"ui-checkboxradio-checked","ui-state-active",t),null!==this.options.label&&this._updateLabel(),e!==this.options.disabled&&this._setOptions({disabled:e})}}]),t.ui.checkboxradio,t.widget("ui.button",{version:"1.12.1",defaultElement:"<button>",options:{classes:{"ui-button":"ui-corner-all"},disabled:null,icon:null,iconPosition:"beginning",label:null,showLabel:!0},_getCreateOptions:function(){var t,e=this._super()||{};return this.isInput=this.element.is("input"),t=this.element[0].disabled,null!=t&&(e.disabled=t),this.originalLabel=this.isInput?this.element.val():this.element.html(),this.originalLabel&&(e.label=this.originalLabel),e},_create:function(){!this.option.showLabel&!this.options.icon&&(this.options.showLabel=!0),null==this.options.disabled&&(this.options.disabled=this.element[0].disabled||!1),this.hasTitle=!!this.element.attr("title"),this.options.label&&this.options.label!==this.originalLabel&&(this.isInput?this.element.val(this.options.label):this.element.html(this.options.label)),this._addClass("ui-button","ui-widget"),this._setOption("disabled",this.options.disabled),this._enhance(),this.element.is("a")&&this._on({keyup:function(e){e.keyCode===t.ui.keyCode.SPACE&&(e.preventDefault(),this.element[0].click?this.element[0].click():this.element.trigger("click"))}})},_enhance:function(){this.element.is("button")||this.element.attr("role","button"),this.options.icon&&(this._updateIcon("icon",this.options.icon),this._updateTooltip())},_updateTooltip:function(){this.title=this.element.attr("title"),this.options.showLabel||this.title||this.element.attr("title",this.options.label)},_updateIcon:function(e,i){var s="iconPosition"!==e,n=s?this.options.iconPosition:i,o="top"===n||"bottom"===n;this.icon?s&&this._removeClass(this.icon,null,this.options.icon):(this.icon=t("<span>"),this._addClass(this.icon,"ui-button-icon","ui-icon"),this.options.showLabel||this._addClass("ui-button-icon-only")),s&&this._addClass(this.icon,null,i),this._attachIcon(n),o?(this._addClass(this.icon,null,"ui-widget-icon-block"),this.iconSpace&&this.iconSpace.remove()):(this.iconSpace||(this.iconSpace=t("<span> </span>"),this._addClass(this.iconSpace,"ui-button-icon-space")),this._removeClass(this.icon,null,"ui-wiget-icon-block"),this._attachIconSpace(n))},_destroy:function(){this.element.removeAttr("role"),this.icon&&this.icon.remove(),this.iconSpace&&this.iconSpace.remove(),this.hasTitle||this.element.removeAttr("title")},_attachIconSpace:function(t){this.icon[/^(?:end|bottom)/.test(t)?"before":"after"](this.iconSpace)},_attachIcon:function(t){this.element[/^(?:end|bottom)/.test(t)?"append":"prepend"](this.icon)},_setOptions:function(t){var e=void 0===t.showLabel?this.options.showLabel:t.showLabel,i=void 0===t.icon?this.options.icon:t.icon;e||i||(t.showLabel=!0),this._super(t)},_setOption:function(t,e){"icon"===t&&(e?this._updateIcon(t,e):this.icon&&(this.icon.remove(),this.iconSpace&&this.iconSpace.remove())),"iconPosition"===t&&this._updateIcon(t,e),"showLabel"===t&&(this._toggleClass("ui-button-icon-only",null,!e),this._updateTooltip()),"label"===t&&(this.isInput?this.element.val(e):(this.element.html(e),this.icon&&(this._attachIcon(this.options.iconPosition),this._attachIconSpace(this.options.iconPosition)))),this._super(t,e),"disabled"===t&&(this._toggleClass(null,"ui-state-disabled",e),this.element[0].disabled=e,e&&this.element.blur())},refresh:function(){var t=this.element.is("input, button")?this.element[0].disabled:this.element.hasClass("ui-button-disabled");t!==this.options.disabled&&this._setOptions({disabled:t}),this._updateTooltip()}}),t.uiBackCompat!==!1&&(t.widget("ui.button",t.ui.button,{options:{text:!0,icons:{primary:null,secondary:null}},_create:function(){this.options.showLabel&&!this.options.text&&(this.options.showLabel=this.options.text),!this.options.showLabel&&this.options.text&&(this.options.text=this.options.showLabel),this.options.icon||!this.options.icons.primary&&!this.options.icons.secondary?this.options.icon&&(this.options.icons.primary=this.options.icon):this.options.icons.primary?this.options.icon=this.options.icons.primary:(this.options.icon=this.options.icons.secondary,this.options.iconPosition="end"),this._super()},_setOption:function(t,e){return"text"===t?(this._super("showLabel",e),void 0):("showLabel"===t&&(this.options.text=e),"icon"===t&&(this.options.icons.primary=e),"icons"===t&&(e.primary?(this._super("icon",e.primary),this._super("iconPosition","beginning")):e.secondary&&(this._super("icon",e.secondary),this._super("iconPosition","end"))),this._superApply(arguments),void 0)}}),t.fn.button=function(e){return function(){return!this.length||this.length&&"INPUT"!==this[0].tagName||this.length&&"INPUT"===this[0].tagName&&"checkbox"!==this.attr("type")&&"radio"!==this.attr("type")?e.apply(this,arguments):(t.ui.checkboxradio||t.error("Checkboxradio widget missing"),0===arguments.length?this.checkboxradio({icon:!1}):this.checkboxradio.apply(this,arguments))}}(t.fn.button),t.fn.buttonset=function(){return t.ui.controlgroup||t.error("Controlgroup widget missing"),"option"===arguments[0]&&"items"===arguments[1]&&arguments[2]?this.controlgroup.apply(this,[arguments[0],"items.button",arguments[2]]):"option"===arguments[0]&&"items"===arguments[1]?this.controlgroup.apply(this,[arguments[0],"items.button"]):("object"==typeof arguments[0]&&arguments[0].items&&(arguments[0].items={button:arguments[0].items}),this.controlgroup.apply(this,arguments))}),t.ui.button,t.extend(t.ui,{datepicker:{version:"1.12.1"}});var m;t.extend(s.prototype,{markerClassName:"hasDatepicker",maxRows:4,_widgetDatepicker:function(){return this.dpDiv},setDefaults:function(t){return a(this._defaults,t||{}),this},_attachDatepicker:function(e,i){var s,n,o;s=e.nodeName.toLowerCase(),n="div"===s||"span"===s,e.id||(this.uuid+=1,e.id="dp"+this.uuid),o=this._newInst(t(e),n),o.settings=t.extend({},i||{}),"input"===s?this._connectDatepicker(e,o):n&&this._inlineDatepicker(e,o)},_newInst:function(e,i){var s=e[0].id.replace(/([^A-Za-z0-9_\-])/g,"\\\\$1");return{id:s,input:e,selectedDay:0,selectedMonth:0,selectedYear:0,drawMonth:0,drawYear:0,inline:i,dpDiv:i?n(t("<div class='"+this._inlineClass+" ui-datepicker ui-widget ui-widget-content ui-helper-clearfix ui-corner-all'></div>")):this.dpDiv}},_connectDatepicker:function(e,i){var s=t(e);i.append=t([]),i.trigger=t([]),s.hasClass(this.markerClassName)||(this._attachments(s,i),s.addClass(this.markerClassName).on("keydown",this._doKeyDown).on("keypress",this._doKeyPress).on("keyup",this._doKeyUp),this._autoSize(i),t.data(e,"datepicker",i),i.settings.disabled&&this._disableDatepicker(e))},_attachments:function(e,i){var s,n,o,a=this._get(i,"appendText"),r=this._get(i,"isRTL");i.append&&i.append.remove(),a&&(i.append=t("<span class='"+this._appendClass+"'>"+a+"</span>"),e[r?"before":"after"](i.append)),e.off("focus",this._showDatepicker),i.trigger&&i.trigger.remove(),s=this._get(i,"showOn"),("focus"===s||"both"===s)&&e.on("focus",this._showDatepicker),("button"===s||"both"===s)&&(n=this._get(i,"buttonText"),o=this._get(i,"buttonImage"),i.trigger=t(this._get(i,"buttonImageOnly")?t("<img/>").addClass(this._triggerClass).attr({src:o,alt:n,title:n}):t("<button type='button'></button>").addClass(this._triggerClass).html(o?t("<img/>").attr({src:o,alt:n,title:n}):n)),e[r?"before":"after"](i.trigger),i.trigger.on("click",function(){return t.datepicker._datepickerShowing&&t.datepicker._lastInput===e[0]?t.datepicker._hideDatepicker():t.datepicker._datepickerShowing&&t.datepicker._lastInput!==e[0]?(t.datepicker._hideDatepicker(),t.datepicker._showDatepicker(e[0])):t.datepicker._showDatepicker(e[0]),!1}))},_autoSize:function(t){if(this._get(t,"autoSize")&&!t.inline){var e,i,s,n,o=new Date(2009,11,20),a=this._get(t,"dateFormat");a.match(/[DM]/)&&(e=function(t){for(i=0,s=0,n=0;t.length>n;n++)t[n].length>i&&(i=t[n].length,s=n);return s},o.setMonth(e(this._get(t,a.match(/MM/)?"monthNames":"monthNamesShort"))),o.setDate(e(this._get(t,a.match(/DD/)?"dayNames":"dayNamesShort"))+20-o.getDay())),t.input.attr("size",this._formatDate(t,o).length)}},_inlineDatepicker:function(e,i){var s=t(e);s.hasClass(this.markerClassName)||(s.addClass(this.markerClassName).append(i.dpDiv),t.data(e,"datepicker",i),this._setDate(i,this._getDefaultDate(i),!0),this._updateDatepicker(i),this._updateAlternate(i),i.settings.disabled&&this._disableDatepicker(e),i.dpDiv.css("display","block"))},_dialogDatepicker:function(e,i,s,n,o){var r,h,l,c,u,d=this._dialogInst;return d||(this.uuid+=1,r="dp"+this.uuid,this._dialogInput=t("<input type='text' id='"+r+"' style='position: absolute; top: -100px; width: 0px;'/>"),this._dialogInput.on("keydown",this._doKeyDown),t("body").append(this._dialogInput),d=this._dialogInst=this._newInst(this._dialogInput,!1),d.settings={},t.data(this._dialogInput[0],"datepicker",d)),a(d.settings,n||{}),i=i&&i.constructor===Date?this._formatDate(d,i):i,this._dialogInput.val(i),this._pos=o?o.length?o:[o.pageX,o.pageY]:null,this._pos||(h=document.documentElement.clientWidth,l=document.documentElement.clientHeight,c=document.documentElement.scrollLeft||document.body.scrollLeft,u=document.documentElement.scrollTop||document.body.scrollTop,this._pos=[h/2-100+c,l/2-150+u]),this._dialogInput.css("left",this._pos[0]+20+"px").css("top",this._pos[1]+"px"),d.settings.onSelect=s,this._inDialog=!0,this.dpDiv.addClass(this._dialogClass),this._showDatepicker(this._dialogInput[0]),t.blockUI&&t.blockUI(this.dpDiv),t.data(this._dialogInput[0],"datepicker",d),this},_destroyDatepicker:function(e){var i,s=t(e),n=t.data(e,"datepicker");s.hasClass(this.markerClassName)&&(i=e.nodeName.toLowerCase(),t.removeData(e,"datepicker"),"input"===i?(n.append.remove(),n.trigger.remove(),s.removeClass(this.markerClassName).off("focus",this._showDatepicker).off("keydown",this._doKeyDown).off("keypress",this._doKeyPress).off("keyup",this._doKeyUp)):("div"===i||"span"===i)&&s.removeClass(this.markerClassName).empty(),m===n&&(m=null))},_enableDatepicker:function(e){var i,s,n=t(e),o=t.data(e,"datepicker");n.hasClass(this.markerClassName)&&(i=e.nodeName.toLowerCase(),"input"===i?(e.disabled=!1,o.trigger.filter("button").each(function(){this.disabled=!1}).end().filter("img").css({opacity:"1.0",cursor:""})):("div"===i||"span"===i)&&(s=n.children("."+this._inlineClass),s.children().removeClass("ui-state-disabled"),s.find("select.ui-datepicker-month, select.ui-datepicker-year").prop("disabled",!1)),this._disabledInputs=t.map(this._disabledInputs,function(t){return t===e?null:t}))},_disableDatepicker:function(e){var i,s,n=t(e),o=t.data(e,"datepicker");n.hasClass(this.markerClassName)&&(i=e.nodeName.toLowerCase(),"input"===i?(e.disabled=!0,o.trigger.filter("button").each(function(){this.disabled=!0}).end().filter("img").css({opacity:"0.5",cursor:"default"})):("div"===i||"span"===i)&&(s=n.children("."+this._inlineClass),s.children().addClass("ui-state-disabled"),s.find("select.ui-datepicker-month, select.ui-datepicker-year").prop("disabled",!0)),this._disabledInputs=t.map(this._disabledInputs,function(t){return t===e?null:t}),this._disabledInputs[this._disabledInputs.length]=e)},_isDisabledDatepicker:function(t){if(!t)return!1;for(var e=0;this._disabledInputs.length>e;e++)if(this._disabledInputs[e]===t)return!0;return!1},_getInst:function(e){try{return t.data(e,"datepicker")}catch(i){throw"Missing instance data for this datepicker"}},_optionDatepicker:function(e,i,s){var n,o,r,h,l=this._getInst(e);return 2===arguments.length&&"string"==typeof i?"defaults"===i?t.extend({},t.datepicker._defaults):l?"all"===i?t.extend({},l.settings):this._get(l,i):null:(n=i||{},"string"==typeof i&&(n={},n[i]=s),l&&(this._curInst===l&&this._hideDatepicker(),o=this._getDateDatepicker(e,!0),r=this._getMinMaxDate(l,"min"),h=this._getMinMaxDate(l,"max"),a(l.settings,n),null!==r&&void 0!==n.dateFormat&&void 0===n.minDate&&(l.settings.minDate=this._formatDate(l,r)),null!==h&&void 0!==n.dateFormat&&void 0===n.maxDate&&(l.settings.maxDate=this._formatDate(l,h)),"disabled"in n&&(n.disabled?this._disableDatepicker(e):this._enableDatepicker(e)),this._attachments(t(e),l),this._autoSize(l),this._setDate(l,o),this._updateAlternate(l),this._updateDatepicker(l)),void 0)},_changeDatepicker:function(t,e,i){this._optionDatepicker(t,e,i)},_refreshDatepicker:function(t){var e=this._getInst(t);e&&this._updateDatepicker(e)},_setDateDatepicker:function(t,e){var i=this._getInst(t);i&&(this._setDate(i,e),this._updateDatepicker(i),this._updateAlternate(i))},_getDateDatepicker:function(t,e){var i=this._getInst(t);return i&&!i.inline&&this._setDateFromField(i,e),i?this._getDate(i):null},_doKeyDown:function(e){var i,s,n,o=t.datepicker._getInst(e.target),a=!0,r=o.dpDiv.is(".ui-datepicker-rtl");if(o._keyEvent=!0,t.datepicker._datepickerShowing)switch(e.keyCode){case 9:t.datepicker._hideDatepicker(),a=!1;break;case 13:return n=t("td."+t.datepicker._dayOverClass+":not(."+t.datepicker._currentClass+")",o.dpDiv),n[0]&&t.datepicker._selectDay(e.target,o.selectedMonth,o.selectedYear,n[0]),i=t.datepicker._get(o,"onSelect"),i?(s=t.datepicker._formatDate(o),i.apply(o.input?o.input[0]:null,[s,o])):t.datepicker._hideDatepicker(),!1;case 27:t.datepicker._hideDatepicker();break;case 33:t.datepicker._adjustDate(e.target,e.ctrlKey?-t.datepicker._get(o,"stepBigMonths"):-t.datepicker._get(o,"stepMonths"),"M");break;case 34:t.datepicker._adjustDate(e.target,e.ctrlKey?+t.datepicker._get(o,"stepBigMonths"):+t.datepicker._get(o,"stepMonths"),"M");break;case 35:(e.ctrlKey||e.metaKey)&&t.datepicker._clearDate(e.target),a=e.ctrlKey||e.metaKey;break;case 36:(e.ctrlKey||e.metaKey)&&t.datepicker._gotoToday(e.target),a=e.ctrlKey||e.metaKey;break;case 37:(e.ctrlKey||e.metaKey)&&t.datepicker._adjustDate(e.target,r?1:-1,"D"),a=e.ctrlKey||e.metaKey,e.originalEvent.altKey&&t.datepicker._adjustDate(e.target,e.ctrlKey?-t.datepicker._get(o,"stepBigMonths"):-t.datepicker._get(o,"stepMonths"),"M");break;case 38:(e.ctrlKey||e.metaKey)&&t.datepicker._adjustDate(e.target,-7,"D"),a=e.ctrlKey||e.metaKey;break;case 39:(e.ctrlKey||e.metaKey)&&t.datepicker._adjustDate(e.target,r?-1:1,"D"),a=e.ctrlKey||e.metaKey,e.originalEvent.altKey&&t.datepicker._adjustDate(e.target,e.ctrlKey?+t.datepicker._get(o,"stepBigMonths"):+t.datepicker._get(o,"stepMonths"),"M");break;case 40:(e.ctrlKey||e.metaKey)&&t.datepicker._adjustDate(e.target,7,"D"),a=e.ctrlKey||e.metaKey;break;default:a=!1}else 36===e.keyCode&&e.ctrlKey?t.datepicker._showDatepicker(this):a=!1;a&&(e.preventDefault(),e.stopPropagation())},_doKeyPress:function(e){var i,s,n=t.datepicker._getInst(e.target);return t.datepicker._get(n,"constrainInput")?(i=t.datepicker._possibleChars(t.datepicker._get(n,"dateFormat")),s=String.fromCharCode(null==e.charCode?e.keyCode:e.charCode),e.ctrlKey||e.metaKey||" ">s||!i||i.indexOf(s)>-1):void 0},_doKeyUp:function(e){var i,s=t.datepicker._getInst(e.target);if(s.input.val()!==s.lastVal)try{i=t.datepicker.parseDate(t.datepicker._get(s,"dateFormat"),s.input?s.input.val():null,t.datepicker._getFormatConfig(s)),i&&(t.datepicker._setDateFromField(s),t.datepicker._updateAlternate(s),t.datepicker._updateDatepicker(s))}catch(n){}return!0},_showDatepicker:function(e){if(e=e.target||e,"input"!==e.nodeName.toLowerCase()&&(e=t("input",e.parentNode)[0]),!t.datepicker._isDisabledDatepicker(e)&&t.datepicker._lastInput!==e){var s,n,o,r,h,l,c;s=t.datepicker._getInst(e),t.datepicker._curInst&&t.datepicker._curInst!==s&&(t.datepicker._curInst.dpDiv.stop(!0,!0),s&&t.datepicker._datepickerShowing&&t.datepicker._hideDatepicker(t.datepicker._curInst.input[0])),n=t.datepicker._get(s,"beforeShow"),o=n?n.apply(e,[e,s]):{},o!==!1&&(a(s.settings,o),s.lastVal=null,t.datepicker._lastInput=e,t.datepicker._setDateFromField(s),t.datepicker._inDialog&&(e.value=""),t.datepicker._pos||(t.datepicker._pos=t.datepicker._findPos(e),t.datepicker._pos[1]+=e.offsetHeight),r=!1,t(e).parents().each(function(){return r|="fixed"===t(this).css("position"),!r}),h={left:t.datepicker._pos[0],top:t.datepicker._pos[1]},t.datepicker._pos=null,s.dpDiv.empty(),s.dpDiv.css({position:"absolute",display:"block",top:"-1000px"}),t.datepicker._updateDatepicker(s),h=t.datepicker._checkOffset(s,h,r),s.dpDiv.css({position:t.datepicker._inDialog&&t.blockUI?"static":r?"fixed":"absolute",display:"none",left:h.left+"px",top:h.top+"px"}),s.inline||(l=t.datepicker._get(s,"showAnim"),c=t.datepicker._get(s,"duration"),s.dpDiv.css("z-index",i(t(e))+1),t.datepicker._datepickerShowing=!0,t.effects&&t.effects.effect[l]?s.dpDiv.show(l,t.datepicker._get(s,"showOptions"),c):s.dpDiv[l||"show"](l?c:null),t.datepicker._shouldFocusInput(s)&&s.input.trigger("focus"),t.datepicker._curInst=s))
}},_updateDatepicker:function(e){this.maxRows=4,m=e,e.dpDiv.empty().append(this._generateHTML(e)),this._attachHandlers(e);var i,s=this._getNumberOfMonths(e),n=s[1],a=17,r=e.dpDiv.find("."+this._dayOverClass+" a");r.length>0&&o.apply(r.get(0)),e.dpDiv.removeClass("ui-datepicker-multi-2 ui-datepicker-multi-3 ui-datepicker-multi-4").width(""),n>1&&e.dpDiv.addClass("ui-datepicker-multi-"+n).css("width",a*n+"em"),e.dpDiv[(1!==s[0]||1!==s[1]?"add":"remove")+"Class"]("ui-datepicker-multi"),e.dpDiv[(this._get(e,"isRTL")?"add":"remove")+"Class"]("ui-datepicker-rtl"),e===t.datepicker._curInst&&t.datepicker._datepickerShowing&&t.datepicker._shouldFocusInput(e)&&e.input.trigger("focus"),e.yearshtml&&(i=e.yearshtml,setTimeout(function(){i===e.yearshtml&&e.yearshtml&&e.dpDiv.find("select.ui-datepicker-year:first").replaceWith(e.yearshtml),i=e.yearshtml=null},0))},_shouldFocusInput:function(t){return t.input&&t.input.is(":visible")&&!t.input.is(":disabled")&&!t.input.is(":focus")},_checkOffset:function(e,i,s){var n=e.dpDiv.outerWidth(),o=e.dpDiv.outerHeight(),a=e.input?e.input.outerWidth():0,r=e.input?e.input.outerHeight():0,h=document.documentElement.clientWidth+(s?0:t(document).scrollLeft()),l=document.documentElement.clientHeight+(s?0:t(document).scrollTop());return i.left-=this._get(e,"isRTL")?n-a:0,i.left-=s&&i.left===e.input.offset().left?t(document).scrollLeft():0,i.top-=s&&i.top===e.input.offset().top+r?t(document).scrollTop():0,i.left-=Math.min(i.left,i.left+n>h&&h>n?Math.abs(i.left+n-h):0),i.top-=Math.min(i.top,i.top+o>l&&l>o?Math.abs(o+r):0),i},_findPos:function(e){for(var i,s=this._getInst(e),n=this._get(s,"isRTL");e&&("hidden"===e.type||1!==e.nodeType||t.expr.filters.hidden(e));)e=e[n?"previousSibling":"nextSibling"];return i=t(e).offset(),[i.left,i.top]},_hideDatepicker:function(e){var i,s,n,o,a=this._curInst;!a||e&&a!==t.data(e,"datepicker")||this._datepickerShowing&&(i=this._get(a,"showAnim"),s=this._get(a,"duration"),n=function(){t.datepicker._tidyDialog(a)},t.effects&&(t.effects.effect[i]||t.effects[i])?a.dpDiv.hide(i,t.datepicker._get(a,"showOptions"),s,n):a.dpDiv["slideDown"===i?"slideUp":"fadeIn"===i?"fadeOut":"hide"](i?s:null,n),i||n(),this._datepickerShowing=!1,o=this._get(a,"onClose"),o&&o.apply(a.input?a.input[0]:null,[a.input?a.input.val():"",a]),this._lastInput=null,this._inDialog&&(this._dialogInput.css({position:"absolute",left:"0",top:"-100px"}),t.blockUI&&(t.unblockUI(),t("body").append(this.dpDiv))),this._inDialog=!1)},_tidyDialog:function(t){t.dpDiv.removeClass(this._dialogClass).off(".ui-datepicker-calendar")},_checkExternalClick:function(e){if(t.datepicker._curInst){var i=t(e.target),s=t.datepicker._getInst(i[0]);(i[0].id!==t.datepicker._mainDivId&&0===i.parents("#"+t.datepicker._mainDivId).length&&!i.hasClass(t.datepicker.markerClassName)&&!i.closest("."+t.datepicker._triggerClass).length&&t.datepicker._datepickerShowing&&(!t.datepicker._inDialog||!t.blockUI)||i.hasClass(t.datepicker.markerClassName)&&t.datepicker._curInst!==s)&&t.datepicker._hideDatepicker()}},_adjustDate:function(e,i,s){var n=t(e),o=this._getInst(n[0]);this._isDisabledDatepicker(n[0])||(this._adjustInstDate(o,i+("M"===s?this._get(o,"showCurrentAtPos"):0),s),this._updateDatepicker(o))},_gotoToday:function(e){var i,s=t(e),n=this._getInst(s[0]);this._get(n,"gotoCurrent")&&n.currentDay?(n.selectedDay=n.currentDay,n.drawMonth=n.selectedMonth=n.currentMonth,n.drawYear=n.selectedYear=n.currentYear):(i=new Date,n.selectedDay=i.getDate(),n.drawMonth=n.selectedMonth=i.getMonth(),n.drawYear=n.selectedYear=i.getFullYear()),this._notifyChange(n),this._adjustDate(s)},_selectMonthYear:function(e,i,s){var n=t(e),o=this._getInst(n[0]);o["selected"+("M"===s?"Month":"Year")]=o["draw"+("M"===s?"Month":"Year")]=parseInt(i.options[i.selectedIndex].value,10),this._notifyChange(o),this._adjustDate(n)},_selectDay:function(e,i,s,n){var o,a=t(e);t(n).hasClass(this._unselectableClass)||this._isDisabledDatepicker(a[0])||(o=this._getInst(a[0]),o.selectedDay=o.currentDay=t("a",n).html(),o.selectedMonth=o.currentMonth=i,o.selectedYear=o.currentYear=s,this._selectDate(e,this._formatDate(o,o.currentDay,o.currentMonth,o.currentYear)))},_clearDate:function(e){var i=t(e);this._selectDate(i,"")},_selectDate:function(e,i){var s,n=t(e),o=this._getInst(n[0]);i=null!=i?i:this._formatDate(o),o.input&&o.input.val(i),this._updateAlternate(o),s=this._get(o,"onSelect"),s?s.apply(o.input?o.input[0]:null,[i,o]):o.input&&o.input.trigger("change"),o.inline?this._updateDatepicker(o):(this._hideDatepicker(),this._lastInput=o.input[0],"object"!=typeof o.input[0]&&o.input.trigger("focus"),this._lastInput=null)},_updateAlternate:function(e){var i,s,n,o=this._get(e,"altField");o&&(i=this._get(e,"altFormat")||this._get(e,"dateFormat"),s=this._getDate(e),n=this.formatDate(i,s,this._getFormatConfig(e)),t(o).val(n))},noWeekends:function(t){var e=t.getDay();return[e>0&&6>e,""]},iso8601Week:function(t){var e,i=new Date(t.getTime());return i.setDate(i.getDate()+4-(i.getDay()||7)),e=i.getTime(),i.setMonth(0),i.setDate(1),Math.floor(Math.round((e-i)/864e5)/7)+1},parseDate:function(e,i,s){if(null==e||null==i)throw"Invalid arguments";if(i="object"==typeof i?""+i:i+"",""===i)return null;var n,o,a,r,h=0,l=(s?s.shortYearCutoff:null)||this._defaults.shortYearCutoff,c="string"!=typeof l?l:(new Date).getFullYear()%100+parseInt(l,10),u=(s?s.dayNamesShort:null)||this._defaults.dayNamesShort,d=(s?s.dayNames:null)||this._defaults.dayNames,p=(s?s.monthNamesShort:null)||this._defaults.monthNamesShort,f=(s?s.monthNames:null)||this._defaults.monthNames,g=-1,m=-1,_=-1,v=-1,b=!1,y=function(t){var i=e.length>n+1&&e.charAt(n+1)===t;return i&&n++,i},w=function(t){var e=y(t),s="@"===t?14:"!"===t?20:"y"===t&&e?4:"o"===t?3:2,n="y"===t?s:1,o=RegExp("^\\d{"+n+","+s+"}"),a=i.substring(h).match(o);if(!a)throw"Missing number at position "+h;return h+=a[0].length,parseInt(a[0],10)},k=function(e,s,n){var o=-1,a=t.map(y(e)?n:s,function(t,e){return[[e,t]]}).sort(function(t,e){return-(t[1].length-e[1].length)});if(t.each(a,function(t,e){var s=e[1];return i.substr(h,s.length).toLowerCase()===s.toLowerCase()?(o=e[0],h+=s.length,!1):void 0}),-1!==o)return o+1;throw"Unknown name at position "+h},x=function(){if(i.charAt(h)!==e.charAt(n))throw"Unexpected literal at position "+h;h++};for(n=0;e.length>n;n++)if(b)"'"!==e.charAt(n)||y("'")?x():b=!1;else switch(e.charAt(n)){case"d":_=w("d");break;case"D":k("D",u,d);break;case"o":v=w("o");break;case"m":m=w("m");break;case"M":m=k("M",p,f);break;case"y":g=w("y");break;case"@":r=new Date(w("@")),g=r.getFullYear(),m=r.getMonth()+1,_=r.getDate();break;case"!":r=new Date((w("!")-this._ticksTo1970)/1e4),g=r.getFullYear(),m=r.getMonth()+1,_=r.getDate();break;case"'":y("'")?x():b=!0;break;default:x()}if(i.length>h&&(a=i.substr(h),!/^\s+/.test(a)))throw"Extra/unparsed characters found in date: "+a;if(-1===g?g=(new Date).getFullYear():100>g&&(g+=(new Date).getFullYear()-(new Date).getFullYear()%100+(c>=g?0:-100)),v>-1)for(m=1,_=v;;){if(o=this._getDaysInMonth(g,m-1),o>=_)break;m++,_-=o}if(r=this._daylightSavingAdjust(new Date(g,m-1,_)),r.getFullYear()!==g||r.getMonth()+1!==m||r.getDate()!==_)throw"Invalid date";return r},ATOM:"yy-mm-dd",COOKIE:"D, dd M yy",ISO_8601:"yy-mm-dd",RFC_822:"D, d M y",RFC_850:"DD, dd-M-y",RFC_1036:"D, d M y",RFC_1123:"D, d M yy",RFC_2822:"D, d M yy",RSS:"D, d M y",TICKS:"!",TIMESTAMP:"@",W3C:"yy-mm-dd",_ticksTo1970:1e7*60*60*24*(718685+Math.floor(492.5)-Math.floor(19.7)+Math.floor(4.925)),formatDate:function(t,e,i){if(!e)return"";var s,n=(i?i.dayNamesShort:null)||this._defaults.dayNamesShort,o=(i?i.dayNames:null)||this._defaults.dayNames,a=(i?i.monthNamesShort:null)||this._defaults.monthNamesShort,r=(i?i.monthNames:null)||this._defaults.monthNames,h=function(e){var i=t.length>s+1&&t.charAt(s+1)===e;return i&&s++,i},l=function(t,e,i){var s=""+e;if(h(t))for(;i>s.length;)s="0"+s;return s},c=function(t,e,i,s){return h(t)?s[e]:i[e]},u="",d=!1;if(e)for(s=0;t.length>s;s++)if(d)"'"!==t.charAt(s)||h("'")?u+=t.charAt(s):d=!1;else switch(t.charAt(s)){case"d":u+=l("d",e.getDate(),2);break;case"D":u+=c("D",e.getDay(),n,o);break;case"o":u+=l("o",Math.round((new Date(e.getFullYear(),e.getMonth(),e.getDate()).getTime()-new Date(e.getFullYear(),0,0).getTime())/864e5),3);break;case"m":u+=l("m",e.getMonth()+1,2);break;case"M":u+=c("M",e.getMonth(),a,r);break;case"y":u+=h("y")?e.getFullYear():(10>e.getFullYear()%100?"0":"")+e.getFullYear()%100;break;case"@":u+=e.getTime();break;case"!":u+=1e4*e.getTime()+this._ticksTo1970;break;case"'":h("'")?u+="'":d=!0;break;default:u+=t.charAt(s)}return u},_possibleChars:function(t){var e,i="",s=!1,n=function(i){var s=t.length>e+1&&t.charAt(e+1)===i;return s&&e++,s};for(e=0;t.length>e;e++)if(s)"'"!==t.charAt(e)||n("'")?i+=t.charAt(e):s=!1;else switch(t.charAt(e)){case"d":case"m":case"y":case"@":i+="0123456789";break;case"D":case"M":return null;case"'":n("'")?i+="'":s=!0;break;default:i+=t.charAt(e)}return i},_get:function(t,e){return void 0!==t.settings[e]?t.settings[e]:this._defaults[e]},_setDateFromField:function(t,e){if(t.input.val()!==t.lastVal){var i=this._get(t,"dateFormat"),s=t.lastVal=t.input?t.input.val():null,n=this._getDefaultDate(t),o=n,a=this._getFormatConfig(t);try{o=this.parseDate(i,s,a)||n}catch(r){s=e?"":s}t.selectedDay=o.getDate(),t.drawMonth=t.selectedMonth=o.getMonth(),t.drawYear=t.selectedYear=o.getFullYear(),t.currentDay=s?o.getDate():0,t.currentMonth=s?o.getMonth():0,t.currentYear=s?o.getFullYear():0,this._adjustInstDate(t)}},_getDefaultDate:function(t){return this._restrictMinMax(t,this._determineDate(t,this._get(t,"defaultDate"),new Date))},_determineDate:function(e,i,s){var n=function(t){var e=new Date;return e.setDate(e.getDate()+t),e},o=function(i){try{return t.datepicker.parseDate(t.datepicker._get(e,"dateFormat"),i,t.datepicker._getFormatConfig(e))}catch(s){}for(var n=(i.toLowerCase().match(/^c/)?t.datepicker._getDate(e):null)||new Date,o=n.getFullYear(),a=n.getMonth(),r=n.getDate(),h=/([+\-]?[0-9]+)\s*(d|D|w|W|m|M|y|Y)?/g,l=h.exec(i);l;){switch(l[2]||"d"){case"d":case"D":r+=parseInt(l[1],10);break;case"w":case"W":r+=7*parseInt(l[1],10);break;case"m":case"M":a+=parseInt(l[1],10),r=Math.min(r,t.datepicker._getDaysInMonth(o,a));break;case"y":case"Y":o+=parseInt(l[1],10),r=Math.min(r,t.datepicker._getDaysInMonth(o,a))}l=h.exec(i)}return new Date(o,a,r)},a=null==i||""===i?s:"string"==typeof i?o(i):"number"==typeof i?isNaN(i)?s:n(i):new Date(i.getTime());return a=a&&"Invalid Date"==""+a?s:a,a&&(a.setHours(0),a.setMinutes(0),a.setSeconds(0),a.setMilliseconds(0)),this._daylightSavingAdjust(a)},_daylightSavingAdjust:function(t){return t?(t.setHours(t.getHours()>12?t.getHours()+2:0),t):null},_setDate:function(t,e,i){var s=!e,n=t.selectedMonth,o=t.selectedYear,a=this._restrictMinMax(t,this._determineDate(t,e,new Date));t.selectedDay=t.currentDay=a.getDate(),t.drawMonth=t.selectedMonth=t.currentMonth=a.getMonth(),t.drawYear=t.selectedYear=t.currentYear=a.getFullYear(),n===t.selectedMonth&&o===t.selectedYear||i||this._notifyChange(t),this._adjustInstDate(t),t.input&&t.input.val(s?"":this._formatDate(t))},_getDate:function(t){var e=!t.currentYear||t.input&&""===t.input.val()?null:this._daylightSavingAdjust(new Date(t.currentYear,t.currentMonth,t.currentDay));return e},_attachHandlers:function(e){var i=this._get(e,"stepMonths"),s="#"+e.id.replace(/\\\\/g,"\\");e.dpDiv.find("[data-handler]").map(function(){var e={prev:function(){t.datepicker._adjustDate(s,-i,"M")},next:function(){t.datepicker._adjustDate(s,+i,"M")},hide:function(){t.datepicker._hideDatepicker()},today:function(){t.datepicker._gotoToday(s)},selectDay:function(){return t.datepicker._selectDay(s,+this.getAttribute("data-month"),+this.getAttribute("data-year"),this),!1},selectMonth:function(){return t.datepicker._selectMonthYear(s,this,"M"),!1},selectYear:function(){return t.datepicker._selectMonthYear(s,this,"Y"),!1}};t(this).on(this.getAttribute("data-event"),e[this.getAttribute("data-handler")])})},_generateHTML:function(t){var e,i,s,n,o,a,r,h,l,c,u,d,p,f,g,m,_,v,b,y,w,k,x,C,D,I,T,P,M,S,H,z,O,A,N,W,E,F,L,R=new Date,B=this._daylightSavingAdjust(new Date(R.getFullYear(),R.getMonth(),R.getDate())),Y=this._get(t,"isRTL"),j=this._get(t,"showButtonPanel"),q=this._get(t,"hideIfNoPrevNext"),K=this._get(t,"navigationAsDateFormat"),U=this._getNumberOfMonths(t),V=this._get(t,"showCurrentAtPos"),$=this._get(t,"stepMonths"),X=1!==U[0]||1!==U[1],G=this._daylightSavingAdjust(t.currentDay?new Date(t.currentYear,t.currentMonth,t.currentDay):new Date(9999,9,9)),Q=this._getMinMaxDate(t,"min"),J=this._getMinMaxDate(t,"max"),Z=t.drawMonth-V,te=t.drawYear;if(0>Z&&(Z+=12,te--),J)for(e=this._daylightSavingAdjust(new Date(J.getFullYear(),J.getMonth()-U[0]*U[1]+1,J.getDate())),e=Q&&Q>e?Q:e;this._daylightSavingAdjust(new Date(te,Z,1))>e;)Z--,0>Z&&(Z=11,te--);for(t.drawMonth=Z,t.drawYear=te,i=this._get(t,"prevText"),i=K?this.formatDate(i,this._daylightSavingAdjust(new Date(te,Z-$,1)),this._getFormatConfig(t)):i,s=this._canAdjustMonth(t,-1,te,Z)?"<a class='ui-datepicker-prev ui-corner-all' data-handler='prev' data-event='click' title='"+i+"'><span class='ui-icon ui-icon-circle-triangle-"+(Y?"e":"w")+"'>"+i+"</span></a>":q?"":"<a class='ui-datepicker-prev ui-corner-all ui-state-disabled' title='"+i+"'><span class='ui-icon ui-icon-circle-triangle-"+(Y?"e":"w")+"'>"+i+"</span></a>",n=this._get(t,"nextText"),n=K?this.formatDate(n,this._daylightSavingAdjust(new Date(te,Z+$,1)),this._getFormatConfig(t)):n,o=this._canAdjustMonth(t,1,te,Z)?"<a class='ui-datepicker-next ui-corner-all' data-handler='next' data-event='click' title='"+n+"'><span class='ui-icon ui-icon-circle-triangle-"+(Y?"w":"e")+"'>"+n+"</span></a>":q?"":"<a class='ui-datepicker-next ui-corner-all ui-state-disabled' title='"+n+"'><span class='ui-icon ui-icon-circle-triangle-"+(Y?"w":"e")+"'>"+n+"</span></a>",a=this._get(t,"currentText"),r=this._get(t,"gotoCurrent")&&t.currentDay?G:B,a=K?this.formatDate(a,r,this._getFormatConfig(t)):a,h=t.inline?"":"<button type='button' class='ui-datepicker-close ui-state-default ui-priority-primary ui-corner-all' data-handler='hide' data-event='click'>"+this._get(t,"closeText")+"</button>",l=j?"<div class='ui-datepicker-buttonpane ui-widget-content'>"+(Y?h:"")+(this._isInRange(t,r)?"<button type='button' class='ui-datepicker-current ui-state-default ui-priority-secondary ui-corner-all' data-handler='today' data-event='click'>"+a+"</button>":"")+(Y?"":h)+"</div>":"",c=parseInt(this._get(t,"firstDay"),10),c=isNaN(c)?0:c,u=this._get(t,"showWeek"),d=this._get(t,"dayNames"),p=this._get(t,"dayNamesMin"),f=this._get(t,"monthNames"),g=this._get(t,"monthNamesShort"),m=this._get(t,"beforeShowDay"),_=this._get(t,"showOtherMonths"),v=this._get(t,"selectOtherMonths"),b=this._getDefaultDate(t),y="",k=0;U[0]>k;k++){for(x="",this.maxRows=4,C=0;U[1]>C;C++){if(D=this._daylightSavingAdjust(new Date(te,Z,t.selectedDay)),I=" ui-corner-all",T="",X){if(T+="<div class='ui-datepicker-group",U[1]>1)switch(C){case 0:T+=" ui-datepicker-group-first",I=" ui-corner-"+(Y?"right":"left");break;case U[1]-1:T+=" ui-datepicker-group-last",I=" ui-corner-"+(Y?"left":"right");break;default:T+=" ui-datepicker-group-middle",I=""}T+="'>"}for(T+="<div class='ui-datepicker-header ui-widget-header ui-helper-clearfix"+I+"'>"+(/all|left/.test(I)&&0===k?Y?o:s:"")+(/all|right/.test(I)&&0===k?Y?s:o:"")+this._generateMonthYearHeader(t,Z,te,Q,J,k>0||C>0,f,g)+"</div><table class='ui-datepicker-calendar'><thead>"+"<tr>",P=u?"<th class='ui-datepicker-week-col'>"+this._get(t,"weekHeader")+"</th>":"",w=0;7>w;w++)M=(w+c)%7,P+="<th scope='col'"+((w+c+6)%7>=5?" class='ui-datepicker-week-end'":"")+">"+"<span title='"+d[M]+"'>"+p[M]+"</span></th>";for(T+=P+"</tr></thead><tbody>",S=this._getDaysInMonth(te,Z),te===t.selectedYear&&Z===t.selectedMonth&&(t.selectedDay=Math.min(t.selectedDay,S)),H=(this._getFirstDayOfMonth(te,Z)-c+7)%7,z=Math.ceil((H+S)/7),O=X?this.maxRows>z?this.maxRows:z:z,this.maxRows=O,A=this._daylightSavingAdjust(new Date(te,Z,1-H)),N=0;O>N;N++){for(T+="<tr>",W=u?"<td class='ui-datepicker-week-col'>"+this._get(t,"calculateWeek")(A)+"</td>":"",w=0;7>w;w++)E=m?m.apply(t.input?t.input[0]:null,[A]):[!0,""],F=A.getMonth()!==Z,L=F&&!v||!E[0]||Q&&Q>A||J&&A>J,W+="<td class='"+((w+c+6)%7>=5?" ui-datepicker-week-end":"")+(F?" ui-datepicker-other-month":"")+(A.getTime()===D.getTime()&&Z===t.selectedMonth&&t._keyEvent||b.getTime()===A.getTime()&&b.getTime()===D.getTime()?" "+this._dayOverClass:"")+(L?" "+this._unselectableClass+" ui-state-disabled":"")+(F&&!_?"":" "+E[1]+(A.getTime()===G.getTime()?" "+this._currentClass:"")+(A.getTime()===B.getTime()?" ui-datepicker-today":""))+"'"+(F&&!_||!E[2]?"":" title='"+E[2].replace(/'/g,"&#39;")+"'")+(L?"":" data-handler='selectDay' data-event='click' data-month='"+A.getMonth()+"' data-year='"+A.getFullYear()+"'")+">"+(F&&!_?"&#xa0;":L?"<span class='ui-state-default'>"+A.getDate()+"</span>":"<a class='ui-state-default"+(A.getTime()===B.getTime()?" ui-state-highlight":"")+(A.getTime()===G.getTime()?" ui-state-active":"")+(F?" ui-priority-secondary":"")+"' href='#'>"+A.getDate()+"</a>")+"</td>",A.setDate(A.getDate()+1),A=this._daylightSavingAdjust(A);T+=W+"</tr>"}Z++,Z>11&&(Z=0,te++),T+="</tbody></table>"+(X?"</div>"+(U[0]>0&&C===U[1]-1?"<div class='ui-datepicker-row-break'></div>":""):""),x+=T}y+=x}return y+=l,t._keyEvent=!1,y},_generateMonthYearHeader:function(t,e,i,s,n,o,a,r){var h,l,c,u,d,p,f,g,m=this._get(t,"changeMonth"),_=this._get(t,"changeYear"),v=this._get(t,"showMonthAfterYear"),b="<div class='ui-datepicker-title'>",y="";if(o||!m)y+="<span class='ui-datepicker-month'>"+a[e]+"</span>";else{for(h=s&&s.getFullYear()===i,l=n&&n.getFullYear()===i,y+="<select class='ui-datepicker-month' data-handler='selectMonth' data-event='change'>",c=0;12>c;c++)(!h||c>=s.getMonth())&&(!l||n.getMonth()>=c)&&(y+="<option value='"+c+"'"+(c===e?" selected='selected'":"")+">"+r[c]+"</option>");y+="</select>"}if(v||(b+=y+(!o&&m&&_?"":"&#xa0;")),!t.yearshtml)if(t.yearshtml="",o||!_)b+="<span class='ui-datepicker-year'>"+i+"</span>";else{for(u=this._get(t,"yearRange").split(":"),d=(new Date).getFullYear(),p=function(t){var e=t.match(/c[+\-].*/)?i+parseInt(t.substring(1),10):t.match(/[+\-].*/)?d+parseInt(t,10):parseInt(t,10);return isNaN(e)?d:e},f=p(u[0]),g=Math.max(f,p(u[1]||"")),f=s?Math.max(f,s.getFullYear()):f,g=n?Math.min(g,n.getFullYear()):g,t.yearshtml+="<select class='ui-datepicker-year' data-handler='selectYear' data-event='change'>";g>=f;f++)t.yearshtml+="<option value='"+f+"'"+(f===i?" selected='selected'":"")+">"+f+"</option>";t.yearshtml+="</select>",b+=t.yearshtml,t.yearshtml=null}return b+=this._get(t,"yearSuffix"),v&&(b+=(!o&&m&&_?"":"&#xa0;")+y),b+="</div>"},_adjustInstDate:function(t,e,i){var s=t.selectedYear+("Y"===i?e:0),n=t.selectedMonth+("M"===i?e:0),o=Math.min(t.selectedDay,this._getDaysInMonth(s,n))+("D"===i?e:0),a=this._restrictMinMax(t,this._daylightSavingAdjust(new Date(s,n,o)));t.selectedDay=a.getDate(),t.drawMonth=t.selectedMonth=a.getMonth(),t.drawYear=t.selectedYear=a.getFullYear(),("M"===i||"Y"===i)&&this._notifyChange(t)},_restrictMinMax:function(t,e){var i=this._getMinMaxDate(t,"min"),s=this._getMinMaxDate(t,"max"),n=i&&i>e?i:e;return s&&n>s?s:n},_notifyChange:function(t){var e=this._get(t,"onChangeMonthYear");e&&e.apply(t.input?t.input[0]:null,[t.selectedYear,t.selectedMonth+1,t])},_getNumberOfMonths:function(t){var e=this._get(t,"numberOfMonths");return null==e?[1,1]:"number"==typeof e?[1,e]:e},_getMinMaxDate:function(t,e){return this._determineDate(t,this._get(t,e+"Date"),null)},_getDaysInMonth:function(t,e){return 32-this._daylightSavingAdjust(new Date(t,e,32)).getDate()},_getFirstDayOfMonth:function(t,e){return new Date(t,e,1).getDay()},_canAdjustMonth:function(t,e,i,s){var n=this._getNumberOfMonths(t),o=this._daylightSavingAdjust(new Date(i,s+(0>e?e:n[0]*n[1]),1));return 0>e&&o.setDate(this._getDaysInMonth(o.getFullYear(),o.getMonth())),this._isInRange(t,o)},_isInRange:function(t,e){var i,s,n=this._getMinMaxDate(t,"min"),o=this._getMinMaxDate(t,"max"),a=null,r=null,h=this._get(t,"yearRange");return h&&(i=h.split(":"),s=(new Date).getFullYear(),a=parseInt(i[0],10),r=parseInt(i[1],10),i[0].match(/[+\-].*/)&&(a+=s),i[1].match(/[+\-].*/)&&(r+=s)),(!n||e.getTime()>=n.getTime())&&(!o||e.getTime()<=o.getTime())&&(!a||e.getFullYear()>=a)&&(!r||r>=e.getFullYear())},_getFormatConfig:function(t){var e=this._get(t,"shortYearCutoff");return e="string"!=typeof e?e:(new Date).getFullYear()%100+parseInt(e,10),{shortYearCutoff:e,dayNamesShort:this._get(t,"dayNamesShort"),dayNames:this._get(t,"dayNames"),monthNamesShort:this._get(t,"monthNamesShort"),monthNames:this._get(t,"monthNames")}},_formatDate:function(t,e,i,s){e||(t.currentDay=t.selectedDay,t.currentMonth=t.selectedMonth,t.currentYear=t.selectedYear);var n=e?"object"==typeof e?e:this._daylightSavingAdjust(new Date(s,i,e)):this._daylightSavingAdjust(new Date(t.currentYear,t.currentMonth,t.currentDay));return this.formatDate(this._get(t,"dateFormat"),n,this._getFormatConfig(t))}}),t.fn.datepicker=function(e){if(!this.length)return this;t.datepicker.initialized||(t(document).on("mousedown",t.datepicker._checkExternalClick),t.datepicker.initialized=!0),0===t("#"+t.datepicker._mainDivId).length&&t("body").append(t.datepicker.dpDiv);var i=Array.prototype.slice.call(arguments,1);return"string"!=typeof e||"isDisabled"!==e&&"getDate"!==e&&"widget"!==e?"option"===e&&2===arguments.length&&"string"==typeof arguments[1]?t.datepicker["_"+e+"Datepicker"].apply(t.datepicker,[this[0]].concat(i)):this.each(function(){"string"==typeof e?t.datepicker["_"+e+"Datepicker"].apply(t.datepicker,[this].concat(i)):t.datepicker._attachDatepicker(this,e)}):t.datepicker["_"+e+"Datepicker"].apply(t.datepicker,[this[0]].concat(i))},t.datepicker=new s,t.datepicker.initialized=!1,t.datepicker.uuid=(new Date).getTime(),t.datepicker.version="1.12.1",t.datepicker,t.ui.ie=!!/msie [\w.]+/.exec(navigator.userAgent.toLowerCase());var _=!1;t(document).on("mouseup",function(){_=!1}),t.widget("ui.mouse",{version:"1.12.1",options:{cancel:"input, textarea, button, select, option",distance:1,delay:0},_mouseInit:function(){var e=this;this.element.on("mousedown."+this.widgetName,function(t){return e._mouseDown(t)}).on("click."+this.widgetName,function(i){return!0===t.data(i.target,e.widgetName+".preventClickEvent")?(t.removeData(i.target,e.widgetName+".preventClickEvent"),i.stopImmediatePropagation(),!1):void 0}),this.started=!1},_mouseDestroy:function(){this.element.off("."+this.widgetName),this._mouseMoveDelegate&&this.document.off("mousemove."+this.widgetName,this._mouseMoveDelegate).off("mouseup."+this.widgetName,this._mouseUpDelegate)},_mouseDown:function(e){if(!_){this._mouseMoved=!1,this._mouseStarted&&this._mouseUp(e),this._mouseDownEvent=e;var i=this,s=1===e.which,n="string"==typeof this.options.cancel&&e.target.nodeName?t(e.target).closest(this.options.cancel).length:!1;return s&&!n&&this._mouseCapture(e)?(this.mouseDelayMet=!this.options.delay,this.mouseDelayMet||(this._mouseDelayTimer=setTimeout(function(){i.mouseDelayMet=!0},this.options.delay)),this._mouseDistanceMet(e)&&this._mouseDelayMet(e)&&(this._mouseStarted=this._mouseStart(e)!==!1,!this._mouseStarted)?(e.preventDefault(),!0):(!0===t.data(e.target,this.widgetName+".preventClickEvent")&&t.removeData(e.target,this.widgetName+".preventClickEvent"),this._mouseMoveDelegate=function(t){return i._mouseMove(t)},this._mouseUpDelegate=function(t){return i._mouseUp(t)},this.document.on("mousemove."+this.widgetName,this._mouseMoveDelegate).on("mouseup."+this.widgetName,this._mouseUpDelegate),e.preventDefault(),_=!0,!0)):!0}},_mouseMove:function(e){if(this._mouseMoved){if(t.ui.ie&&(!document.documentMode||9>document.documentMode)&&!e.button)return this._mouseUp(e);if(!e.which)if(e.originalEvent.altKey||e.originalEvent.ctrlKey||e.originalEvent.metaKey||e.originalEvent.shiftKey)this.ignoreMissingWhich=!0;else if(!this.ignoreMissingWhich)return this._mouseUp(e)}return(e.which||e.button)&&(this._mouseMoved=!0),this._mouseStarted?(this._mouseDrag(e),e.preventDefault()):(this._mouseDistanceMet(e)&&this._mouseDelayMet(e)&&(this._mouseStarted=this._mouseStart(this._mouseDownEvent,e)!==!1,this._mouseStarted?this._mouseDrag(e):this._mouseUp(e)),!this._mouseStarted)},_mouseUp:function(e){this.document.off("mousemove."+this.widgetName,this._mouseMoveDelegate).off("mouseup."+this.widgetName,this._mouseUpDelegate),this._mouseStarted&&(this._mouseStarted=!1,e.target===this._mouseDownEvent.target&&t.data(e.target,this.widgetName+".preventClickEvent",!0),this._mouseStop(e)),this._mouseDelayTimer&&(clearTimeout(this._mouseDelayTimer),delete this._mouseDelayTimer),this.ignoreMissingWhich=!1,_=!1,e.preventDefault()},_mouseDistanceMet:function(t){return Math.max(Math.abs(this._mouseDownEvent.pageX-t.pageX),Math.abs(this._mouseDownEvent.pageY-t.pageY))>=this.options.distance},_mouseDelayMet:function(){return this.mouseDelayMet},_mouseStart:function(){},_mouseDrag:function(){},_mouseStop:function(){},_mouseCapture:function(){return!0}}),t.ui.plugin={add:function(e,i,s){var n,o=t.ui[e].prototype;for(n in s)o.plugins[n]=o.plugins[n]||[],o.plugins[n].push([i,s[n]])},call:function(t,e,i,s){var n,o=t.plugins[e];if(o&&(s||t.element[0].parentNode&&11!==t.element[0].parentNode.nodeType))for(n=0;o.length>n;n++)t.options[o[n][0]]&&o[n][1].apply(t.element,i)}},t.ui.safeBlur=function(e){e&&"body"!==e.nodeName.toLowerCase()&&t(e).trigger("blur")},t.widget("ui.draggable",t.ui.mouse,{version:"1.12.1",widgetEventPrefix:"drag",options:{addClasses:!0,appendTo:"parent",axis:!1,connectToSortable:!1,containment:!1,cursor:"auto",cursorAt:!1,grid:!1,handle:!1,helper:"original",iframeFix:!1,opacity:!1,refreshPositions:!1,revert:!1,revertDuration:500,scope:"default",scroll:!0,scrollSensitivity:20,scrollSpeed:20,snap:!1,snapMode:"both",snapTolerance:20,stack:!1,zIndex:!1,drag:null,start:null,stop:null},_create:function(){"original"===this.options.helper&&this._setPositionRelative(),this.options.addClasses&&this._addClass("ui-draggable"),this._setHandleClassName(),this._mouseInit()},_setOption:function(t,e){this._super(t,e),"handle"===t&&(this._removeHandleClassName(),this._setHandleClassName())},_destroy:function(){return(this.helper||this.element).is(".ui-draggable-dragging")?(this.destroyOnClear=!0,void 0):(this._removeHandleClassName(),this._mouseDestroy(),void 0)},_mouseCapture:function(e){var i=this.options;return this.helper||i.disabled||t(e.target).closest(".ui-resizable-handle").length>0?!1:(this.handle=this._getHandle(e),this.handle?(this._blurActiveElement(e),this._blockFrames(i.iframeFix===!0?"iframe":i.iframeFix),!0):!1)},_blockFrames:function(e){this.iframeBlocks=this.document.find(e).map(function(){var e=t(this);return t("<div>").css("position","absolute").appendTo(e.parent()).outerWidth(e.outerWidth()).outerHeight(e.outerHeight()).offset(e.offset())[0]})},_unblockFrames:function(){this.iframeBlocks&&(this.iframeBlocks.remove(),delete this.iframeBlocks)},_blurActiveElement:function(e){var i=t.ui.safeActiveElement(this.document[0]),s=t(e.target);s.closest(i).length||t.ui.safeBlur(i)},_mouseStart:function(e){var i=this.options;return this.helper=this._createHelper(e),this._addClass(this.helper,"ui-draggable-dragging"),this._cacheHelperProportions(),t.ui.ddmanager&&(t.ui.ddmanager.current=this),this._cacheMargins(),this.cssPosition=this.helper.css("position"),this.scrollParent=this.helper.scrollParent(!0),this.offsetParent=this.helper.offsetParent(),this.hasFixedAncestor=this.helper.parents().filter(function(){return"fixed"===t(this).css("position")}).length>0,this.positionAbs=this.element.offset(),this._refreshOffsets(e),this.originalPosition=this.position=this._generatePosition(e,!1),this.originalPageX=e.pageX,this.originalPageY=e.pageY,i.cursorAt&&this._adjustOffsetFromHelper(i.cursorAt),this._setContainment(),this._trigger("start",e)===!1?(this._clear(),!1):(this._cacheHelperProportions(),t.ui.ddmanager&&!i.dropBehaviour&&t.ui.ddmanager.prepareOffsets(this,e),this._mouseDrag(e,!0),t.ui.ddmanager&&t.ui.ddmanager.dragStart(this,e),!0)},_refreshOffsets:function(t){this.offset={top:this.positionAbs.top-this.margins.top,left:this.positionAbs.left-this.margins.left,scroll:!1,parent:this._getParentOffset(),relative:this._getRelativeOffset()},this.offset.click={left:t.pageX-this.offset.left,top:t.pageY-this.offset.top}},_mouseDrag:function(e,i){if(this.hasFixedAncestor&&(this.offset.parent=this._getParentOffset()),this.position=this._generatePosition(e,!0),this.positionAbs=this._convertPositionTo("absolute"),!i){var s=this._uiHash();if(this._trigger("drag",e,s)===!1)return this._mouseUp(new t.Event("mouseup",e)),!1;this.position=s.position}return this.helper[0].style.left=this.position.left+"px",this.helper[0].style.top=this.position.top+"px",t.ui.ddmanager&&t.ui.ddmanager.drag(this,e),!1},_mouseStop:function(e){var i=this,s=!1;return t.ui.ddmanager&&!this.options.dropBehaviour&&(s=t.ui.ddmanager.drop(this,e)),this.dropped&&(s=this.dropped,this.dropped=!1),"invalid"===this.options.revert&&!s||"valid"===this.options.revert&&s||this.options.revert===!0||t.isFunction(this.options.revert)&&this.options.revert.call(this.element,s)?t(this.helper).animate(this.originalPosition,parseInt(this.options.revertDuration,10),function(){i._trigger("stop",e)!==!1&&i._clear()}):this._trigger("stop",e)!==!1&&this._clear(),!1},_mouseUp:function(e){return this._unblockFrames(),t.ui.ddmanager&&t.ui.ddmanager.dragStop(this,e),this.handleElement.is(e.target)&&this.element.trigger("focus"),t.ui.mouse.prototype._mouseUp.call(this,e)},cancel:function(){return this.helper.is(".ui-draggable-dragging")?this._mouseUp(new t.Event("mouseup",{target:this.element[0]})):this._clear(),this},_getHandle:function(e){return this.options.handle?!!t(e.target).closest(this.element.find(this.options.handle)).length:!0},_setHandleClassName:function(){this.handleElement=this.options.handle?this.element.find(this.options.handle):this.element,this._addClass(this.handleElement,"ui-draggable-handle")},_removeHandleClassName:function(){this._removeClass(this.handleElement,"ui-draggable-handle")},_createHelper:function(e){var i=this.options,s=t.isFunction(i.helper),n=s?t(i.helper.apply(this.element[0],[e])):"clone"===i.helper?this.element.clone().removeAttr("id"):this.element;return n.parents("body").length||n.appendTo("parent"===i.appendTo?this.element[0].parentNode:i.appendTo),s&&n[0]===this.element[0]&&this._setPositionRelative(),n[0]===this.element[0]||/(fixed|absolute)/.test(n.css("position"))||n.css("position","absolute"),n},_setPositionRelative:function(){/^(?:r|a|f)/.test(this.element.css("position"))||(this.element[0].style.position="relative")},_adjustOffsetFromHelper:function(e){"string"==typeof e&&(e=e.split(" ")),t.isArray(e)&&(e={left:+e[0],top:+e[1]||0}),"left"in e&&(this.offset.click.left=e.left+this.margins.left),"right"in e&&(this.offset.click.left=this.helperProportions.width-e.right+this.margins.left),"top"in e&&(this.offset.click.top=e.top+this.margins.top),"bottom"in e&&(this.offset.click.top=this.helperProportions.height-e.bottom+this.margins.top)},_isRootNode:function(t){return/(html|body)/i.test(t.tagName)||t===this.document[0]},_getParentOffset:function(){var e=this.offsetParent.offset(),i=this.document[0];return"absolute"===this.cssPosition&&this.scrollParent[0]!==i&&t.contains(this.scrollParent[0],this.offsetParent[0])&&(e.left+=this.scrollParent.scrollLeft(),e.top+=this.scrollParent.scrollTop()),this._isRootNode(this.offsetParent[0])&&(e={top:0,left:0}),{top:e.top+(parseInt(this.offsetParent.css("borderTopWidth"),10)||0),left:e.left+(parseInt(this.offsetParent.css("borderLeftWidth"),10)||0)}},_getRelativeOffset:function(){if("relative"!==this.cssPosition)return{top:0,left:0};var t=this.element.position(),e=this._isRootNode(this.scrollParent[0]);return{top:t.top-(parseInt(this.helper.css("top"),10)||0)+(e?0:this.scrollParent.scrollTop()),left:t.left-(parseInt(this.helper.css("left"),10)||0)+(e?0:this.scrollParent.scrollLeft())}
},_cacheMargins:function(){this.margins={left:parseInt(this.element.css("marginLeft"),10)||0,top:parseInt(this.element.css("marginTop"),10)||0,right:parseInt(this.element.css("marginRight"),10)||0,bottom:parseInt(this.element.css("marginBottom"),10)||0}},_cacheHelperProportions:function(){this.helperProportions={width:this.helper.outerWidth(),height:this.helper.outerHeight()}},_setContainment:function(){var e,i,s,n=this.options,o=this.document[0];return this.relativeContainer=null,n.containment?"window"===n.containment?(this.containment=[t(window).scrollLeft()-this.offset.relative.left-this.offset.parent.left,t(window).scrollTop()-this.offset.relative.top-this.offset.parent.top,t(window).scrollLeft()+t(window).width()-this.helperProportions.width-this.margins.left,t(window).scrollTop()+(t(window).height()||o.body.parentNode.scrollHeight)-this.helperProportions.height-this.margins.top],void 0):"document"===n.containment?(this.containment=[0,0,t(o).width()-this.helperProportions.width-this.margins.left,(t(o).height()||o.body.parentNode.scrollHeight)-this.helperProportions.height-this.margins.top],void 0):n.containment.constructor===Array?(this.containment=n.containment,void 0):("parent"===n.containment&&(n.containment=this.helper[0].parentNode),i=t(n.containment),s=i[0],s&&(e=/(scroll|auto)/.test(i.css("overflow")),this.containment=[(parseInt(i.css("borderLeftWidth"),10)||0)+(parseInt(i.css("paddingLeft"),10)||0),(parseInt(i.css("borderTopWidth"),10)||0)+(parseInt(i.css("paddingTop"),10)||0),(e?Math.max(s.scrollWidth,s.offsetWidth):s.offsetWidth)-(parseInt(i.css("borderRightWidth"),10)||0)-(parseInt(i.css("paddingRight"),10)||0)-this.helperProportions.width-this.margins.left-this.margins.right,(e?Math.max(s.scrollHeight,s.offsetHeight):s.offsetHeight)-(parseInt(i.css("borderBottomWidth"),10)||0)-(parseInt(i.css("paddingBottom"),10)||0)-this.helperProportions.height-this.margins.top-this.margins.bottom],this.relativeContainer=i),void 0):(this.containment=null,void 0)},_convertPositionTo:function(t,e){e||(e=this.position);var i="absolute"===t?1:-1,s=this._isRootNode(this.scrollParent[0]);return{top:e.top+this.offset.relative.top*i+this.offset.parent.top*i-("fixed"===this.cssPosition?-this.offset.scroll.top:s?0:this.offset.scroll.top)*i,left:e.left+this.offset.relative.left*i+this.offset.parent.left*i-("fixed"===this.cssPosition?-this.offset.scroll.left:s?0:this.offset.scroll.left)*i}},_generatePosition:function(t,e){var i,s,n,o,a=this.options,r=this._isRootNode(this.scrollParent[0]),h=t.pageX,l=t.pageY;return r&&this.offset.scroll||(this.offset.scroll={top:this.scrollParent.scrollTop(),left:this.scrollParent.scrollLeft()}),e&&(this.containment&&(this.relativeContainer?(s=this.relativeContainer.offset(),i=[this.containment[0]+s.left,this.containment[1]+s.top,this.containment[2]+s.left,this.containment[3]+s.top]):i=this.containment,t.pageX-this.offset.click.left<i[0]&&(h=i[0]+this.offset.click.left),t.pageY-this.offset.click.top<i[1]&&(l=i[1]+this.offset.click.top),t.pageX-this.offset.click.left>i[2]&&(h=i[2]+this.offset.click.left),t.pageY-this.offset.click.top>i[3]&&(l=i[3]+this.offset.click.top)),a.grid&&(n=a.grid[1]?this.originalPageY+Math.round((l-this.originalPageY)/a.grid[1])*a.grid[1]:this.originalPageY,l=i?n-this.offset.click.top>=i[1]||n-this.offset.click.top>i[3]?n:n-this.offset.click.top>=i[1]?n-a.grid[1]:n+a.grid[1]:n,o=a.grid[0]?this.originalPageX+Math.round((h-this.originalPageX)/a.grid[0])*a.grid[0]:this.originalPageX,h=i?o-this.offset.click.left>=i[0]||o-this.offset.click.left>i[2]?o:o-this.offset.click.left>=i[0]?o-a.grid[0]:o+a.grid[0]:o),"y"===a.axis&&(h=this.originalPageX),"x"===a.axis&&(l=this.originalPageY)),{top:l-this.offset.click.top-this.offset.relative.top-this.offset.parent.top+("fixed"===this.cssPosition?-this.offset.scroll.top:r?0:this.offset.scroll.top),left:h-this.offset.click.left-this.offset.relative.left-this.offset.parent.left+("fixed"===this.cssPosition?-this.offset.scroll.left:r?0:this.offset.scroll.left)}},_clear:function(){this._removeClass(this.helper,"ui-draggable-dragging"),this.helper[0]===this.element[0]||this.cancelHelperRemoval||this.helper.remove(),this.helper=null,this.cancelHelperRemoval=!1,this.destroyOnClear&&this.destroy()},_trigger:function(e,i,s){return s=s||this._uiHash(),t.ui.plugin.call(this,e,[i,s,this],!0),/^(drag|start|stop)/.test(e)&&(this.positionAbs=this._convertPositionTo("absolute"),s.offset=this.positionAbs),t.Widget.prototype._trigger.call(this,e,i,s)},plugins:{},_uiHash:function(){return{helper:this.helper,position:this.position,originalPosition:this.originalPosition,offset:this.positionAbs}}}),t.ui.plugin.add("draggable","connectToSortable",{start:function(e,i,s){var n=t.extend({},i,{item:s.element});s.sortables=[],t(s.options.connectToSortable).each(function(){var i=t(this).sortable("instance");i&&!i.options.disabled&&(s.sortables.push(i),i.refreshPositions(),i._trigger("activate",e,n))})},stop:function(e,i,s){var n=t.extend({},i,{item:s.element});s.cancelHelperRemoval=!1,t.each(s.sortables,function(){var t=this;t.isOver?(t.isOver=0,s.cancelHelperRemoval=!0,t.cancelHelperRemoval=!1,t._storedCSS={position:t.placeholder.css("position"),top:t.placeholder.css("top"),left:t.placeholder.css("left")},t._mouseStop(e),t.options.helper=t.options._helper):(t.cancelHelperRemoval=!0,t._trigger("deactivate",e,n))})},drag:function(e,i,s){t.each(s.sortables,function(){var n=!1,o=this;o.positionAbs=s.positionAbs,o.helperProportions=s.helperProportions,o.offset.click=s.offset.click,o._intersectsWith(o.containerCache)&&(n=!0,t.each(s.sortables,function(){return this.positionAbs=s.positionAbs,this.helperProportions=s.helperProportions,this.offset.click=s.offset.click,this!==o&&this._intersectsWith(this.containerCache)&&t.contains(o.element[0],this.element[0])&&(n=!1),n})),n?(o.isOver||(o.isOver=1,s._parent=i.helper.parent(),o.currentItem=i.helper.appendTo(o.element).data("ui-sortable-item",!0),o.options._helper=o.options.helper,o.options.helper=function(){return i.helper[0]},e.target=o.currentItem[0],o._mouseCapture(e,!0),o._mouseStart(e,!0,!0),o.offset.click.top=s.offset.click.top,o.offset.click.left=s.offset.click.left,o.offset.parent.left-=s.offset.parent.left-o.offset.parent.left,o.offset.parent.top-=s.offset.parent.top-o.offset.parent.top,s._trigger("toSortable",e),s.dropped=o.element,t.each(s.sortables,function(){this.refreshPositions()}),s.currentItem=s.element,o.fromOutside=s),o.currentItem&&(o._mouseDrag(e),i.position=o.position)):o.isOver&&(o.isOver=0,o.cancelHelperRemoval=!0,o.options._revert=o.options.revert,o.options.revert=!1,o._trigger("out",e,o._uiHash(o)),o._mouseStop(e,!0),o.options.revert=o.options._revert,o.options.helper=o.options._helper,o.placeholder&&o.placeholder.remove(),i.helper.appendTo(s._parent),s._refreshOffsets(e),i.position=s._generatePosition(e,!0),s._trigger("fromSortable",e),s.dropped=!1,t.each(s.sortables,function(){this.refreshPositions()}))})}}),t.ui.plugin.add("draggable","cursor",{start:function(e,i,s){var n=t("body"),o=s.options;n.css("cursor")&&(o._cursor=n.css("cursor")),n.css("cursor",o.cursor)},stop:function(e,i,s){var n=s.options;n._cursor&&t("body").css("cursor",n._cursor)}}),t.ui.plugin.add("draggable","opacity",{start:function(e,i,s){var n=t(i.helper),o=s.options;n.css("opacity")&&(o._opacity=n.css("opacity")),n.css("opacity",o.opacity)},stop:function(e,i,s){var n=s.options;n._opacity&&t(i.helper).css("opacity",n._opacity)}}),t.ui.plugin.add("draggable","scroll",{start:function(t,e,i){i.scrollParentNotHidden||(i.scrollParentNotHidden=i.helper.scrollParent(!1)),i.scrollParentNotHidden[0]!==i.document[0]&&"HTML"!==i.scrollParentNotHidden[0].tagName&&(i.overflowOffset=i.scrollParentNotHidden.offset())},drag:function(e,i,s){var n=s.options,o=!1,a=s.scrollParentNotHidden[0],r=s.document[0];a!==r&&"HTML"!==a.tagName?(n.axis&&"x"===n.axis||(s.overflowOffset.top+a.offsetHeight-e.pageY<n.scrollSensitivity?a.scrollTop=o=a.scrollTop+n.scrollSpeed:e.pageY-s.overflowOffset.top<n.scrollSensitivity&&(a.scrollTop=o=a.scrollTop-n.scrollSpeed)),n.axis&&"y"===n.axis||(s.overflowOffset.left+a.offsetWidth-e.pageX<n.scrollSensitivity?a.scrollLeft=o=a.scrollLeft+n.scrollSpeed:e.pageX-s.overflowOffset.left<n.scrollSensitivity&&(a.scrollLeft=o=a.scrollLeft-n.scrollSpeed))):(n.axis&&"x"===n.axis||(e.pageY-t(r).scrollTop()<n.scrollSensitivity?o=t(r).scrollTop(t(r).scrollTop()-n.scrollSpeed):t(window).height()-(e.pageY-t(r).scrollTop())<n.scrollSensitivity&&(o=t(r).scrollTop(t(r).scrollTop()+n.scrollSpeed))),n.axis&&"y"===n.axis||(e.pageX-t(r).scrollLeft()<n.scrollSensitivity?o=t(r).scrollLeft(t(r).scrollLeft()-n.scrollSpeed):t(window).width()-(e.pageX-t(r).scrollLeft())<n.scrollSensitivity&&(o=t(r).scrollLeft(t(r).scrollLeft()+n.scrollSpeed)))),o!==!1&&t.ui.ddmanager&&!n.dropBehaviour&&t.ui.ddmanager.prepareOffsets(s,e)}}),t.ui.plugin.add("draggable","snap",{start:function(e,i,s){var n=s.options;s.snapElements=[],t(n.snap.constructor!==String?n.snap.items||":data(ui-draggable)":n.snap).each(function(){var e=t(this),i=e.offset();this!==s.element[0]&&s.snapElements.push({item:this,width:e.outerWidth(),height:e.outerHeight(),top:i.top,left:i.left})})},drag:function(e,i,s){var n,o,a,r,h,l,c,u,d,p,f=s.options,g=f.snapTolerance,m=i.offset.left,_=m+s.helperProportions.width,v=i.offset.top,b=v+s.helperProportions.height;for(d=s.snapElements.length-1;d>=0;d--)h=s.snapElements[d].left-s.margins.left,l=h+s.snapElements[d].width,c=s.snapElements[d].top-s.margins.top,u=c+s.snapElements[d].height,h-g>_||m>l+g||c-g>b||v>u+g||!t.contains(s.snapElements[d].item.ownerDocument,s.snapElements[d].item)?(s.snapElements[d].snapping&&s.options.snap.release&&s.options.snap.release.call(s.element,e,t.extend(s._uiHash(),{snapItem:s.snapElements[d].item})),s.snapElements[d].snapping=!1):("inner"!==f.snapMode&&(n=g>=Math.abs(c-b),o=g>=Math.abs(u-v),a=g>=Math.abs(h-_),r=g>=Math.abs(l-m),n&&(i.position.top=s._convertPositionTo("relative",{top:c-s.helperProportions.height,left:0}).top),o&&(i.position.top=s._convertPositionTo("relative",{top:u,left:0}).top),a&&(i.position.left=s._convertPositionTo("relative",{top:0,left:h-s.helperProportions.width}).left),r&&(i.position.left=s._convertPositionTo("relative",{top:0,left:l}).left)),p=n||o||a||r,"outer"!==f.snapMode&&(n=g>=Math.abs(c-v),o=g>=Math.abs(u-b),a=g>=Math.abs(h-m),r=g>=Math.abs(l-_),n&&(i.position.top=s._convertPositionTo("relative",{top:c,left:0}).top),o&&(i.position.top=s._convertPositionTo("relative",{top:u-s.helperProportions.height,left:0}).top),a&&(i.position.left=s._convertPositionTo("relative",{top:0,left:h}).left),r&&(i.position.left=s._convertPositionTo("relative",{top:0,left:l-s.helperProportions.width}).left)),!s.snapElements[d].snapping&&(n||o||a||r||p)&&s.options.snap.snap&&s.options.snap.snap.call(s.element,e,t.extend(s._uiHash(),{snapItem:s.snapElements[d].item})),s.snapElements[d].snapping=n||o||a||r||p)}}),t.ui.plugin.add("draggable","stack",{start:function(e,i,s){var n,o=s.options,a=t.makeArray(t(o.stack)).sort(function(e,i){return(parseInt(t(e).css("zIndex"),10)||0)-(parseInt(t(i).css("zIndex"),10)||0)});a.length&&(n=parseInt(t(a[0]).css("zIndex"),10)||0,t(a).each(function(e){t(this).css("zIndex",n+e)}),this.css("zIndex",n+a.length))}}),t.ui.plugin.add("draggable","zIndex",{start:function(e,i,s){var n=t(i.helper),o=s.options;n.css("zIndex")&&(o._zIndex=n.css("zIndex")),n.css("zIndex",o.zIndex)},stop:function(e,i,s){var n=s.options;n._zIndex&&t(i.helper).css("zIndex",n._zIndex)}}),t.ui.draggable,t.widget("ui.resizable",t.ui.mouse,{version:"1.12.1",widgetEventPrefix:"resize",options:{alsoResize:!1,animate:!1,animateDuration:"slow",animateEasing:"swing",aspectRatio:!1,autoHide:!1,classes:{"ui-resizable-se":"ui-icon ui-icon-gripsmall-diagonal-se"},containment:!1,ghost:!1,grid:!1,handles:"e,s,se",helper:!1,maxHeight:null,maxWidth:null,minHeight:10,minWidth:10,zIndex:90,resize:null,start:null,stop:null},_num:function(t){return parseFloat(t)||0},_isNumber:function(t){return!isNaN(parseFloat(t))},_hasScroll:function(e,i){if("hidden"===t(e).css("overflow"))return!1;var s=i&&"left"===i?"scrollLeft":"scrollTop",n=!1;return e[s]>0?!0:(e[s]=1,n=e[s]>0,e[s]=0,n)},_create:function(){var e,i=this.options,s=this;this._addClass("ui-resizable"),t.extend(this,{_aspectRatio:!!i.aspectRatio,aspectRatio:i.aspectRatio,originalElement:this.element,_proportionallyResizeElements:[],_helper:i.helper||i.ghost||i.animate?i.helper||"ui-resizable-helper":null}),this.element[0].nodeName.match(/^(canvas|textarea|input|select|button|img)$/i)&&(this.element.wrap(t("<div class='ui-wrapper' style='overflow: hidden;'></div>").css({position:this.element.css("position"),width:this.element.outerWidth(),height:this.element.outerHeight(),top:this.element.css("top"),left:this.element.css("left")})),this.element=this.element.parent().data("ui-resizable",this.element.resizable("instance")),this.elementIsWrapper=!0,e={marginTop:this.originalElement.css("marginTop"),marginRight:this.originalElement.css("marginRight"),marginBottom:this.originalElement.css("marginBottom"),marginLeft:this.originalElement.css("marginLeft")},this.element.css(e),this.originalElement.css("margin",0),this.originalResizeStyle=this.originalElement.css("resize"),this.originalElement.css("resize","none"),this._proportionallyResizeElements.push(this.originalElement.css({position:"static",zoom:1,display:"block"})),this.originalElement.css(e),this._proportionallyResize()),this._setupHandles(),i.autoHide&&t(this.element).on("mouseenter",function(){i.disabled||(s._removeClass("ui-resizable-autohide"),s._handles.show())}).on("mouseleave",function(){i.disabled||s.resizing||(s._addClass("ui-resizable-autohide"),s._handles.hide())}),this._mouseInit()},_destroy:function(){this._mouseDestroy();var e,i=function(e){t(e).removeData("resizable").removeData("ui-resizable").off(".resizable").find(".ui-resizable-handle").remove()};return this.elementIsWrapper&&(i(this.element),e=this.element,this.originalElement.css({position:e.css("position"),width:e.outerWidth(),height:e.outerHeight(),top:e.css("top"),left:e.css("left")}).insertAfter(e),e.remove()),this.originalElement.css("resize",this.originalResizeStyle),i(this.originalElement),this},_setOption:function(t,e){switch(this._super(t,e),t){case"handles":this._removeHandles(),this._setupHandles();break;default:}},_setupHandles:function(){var e,i,s,n,o,a=this.options,r=this;if(this.handles=a.handles||(t(".ui-resizable-handle",this.element).length?{n:".ui-resizable-n",e:".ui-resizable-e",s:".ui-resizable-s",w:".ui-resizable-w",se:".ui-resizable-se",sw:".ui-resizable-sw",ne:".ui-resizable-ne",nw:".ui-resizable-nw"}:"e,s,se"),this._handles=t(),this.handles.constructor===String)for("all"===this.handles&&(this.handles="n,e,s,w,se,sw,ne,nw"),s=this.handles.split(","),this.handles={},i=0;s.length>i;i++)e=t.trim(s[i]),n="ui-resizable-"+e,o=t("<div>"),this._addClass(o,"ui-resizable-handle "+n),o.css({zIndex:a.zIndex}),this.handles[e]=".ui-resizable-"+e,this.element.append(o);this._renderAxis=function(e){var i,s,n,o;e=e||this.element;for(i in this.handles)this.handles[i].constructor===String?this.handles[i]=this.element.children(this.handles[i]).first().show():(this.handles[i].jquery||this.handles[i].nodeType)&&(this.handles[i]=t(this.handles[i]),this._on(this.handles[i],{mousedown:r._mouseDown})),this.elementIsWrapper&&this.originalElement[0].nodeName.match(/^(textarea|input|select|button)$/i)&&(s=t(this.handles[i],this.element),o=/sw|ne|nw|se|n|s/.test(i)?s.outerHeight():s.outerWidth(),n=["padding",/ne|nw|n/.test(i)?"Top":/se|sw|s/.test(i)?"Bottom":/^e$/.test(i)?"Right":"Left"].join(""),e.css(n,o),this._proportionallyResize()),this._handles=this._handles.add(this.handles[i])},this._renderAxis(this.element),this._handles=this._handles.add(this.element.find(".ui-resizable-handle")),this._handles.disableSelection(),this._handles.on("mouseover",function(){r.resizing||(this.className&&(o=this.className.match(/ui-resizable-(se|sw|ne|nw|n|e|s|w)/i)),r.axis=o&&o[1]?o[1]:"se")}),a.autoHide&&(this._handles.hide(),this._addClass("ui-resizable-autohide"))},_removeHandles:function(){this._handles.remove()},_mouseCapture:function(e){var i,s,n=!1;for(i in this.handles)s=t(this.handles[i])[0],(s===e.target||t.contains(s,e.target))&&(n=!0);return!this.options.disabled&&n},_mouseStart:function(e){var i,s,n,o=this.options,a=this.element;return this.resizing=!0,this._renderProxy(),i=this._num(this.helper.css("left")),s=this._num(this.helper.css("top")),o.containment&&(i+=t(o.containment).scrollLeft()||0,s+=t(o.containment).scrollTop()||0),this.offset=this.helper.offset(),this.position={left:i,top:s},this.size=this._helper?{width:this.helper.width(),height:this.helper.height()}:{width:a.width(),height:a.height()},this.originalSize=this._helper?{width:a.outerWidth(),height:a.outerHeight()}:{width:a.width(),height:a.height()},this.sizeDiff={width:a.outerWidth()-a.width(),height:a.outerHeight()-a.height()},this.originalPosition={left:i,top:s},this.originalMousePosition={left:e.pageX,top:e.pageY},this.aspectRatio="number"==typeof o.aspectRatio?o.aspectRatio:this.originalSize.width/this.originalSize.height||1,n=t(".ui-resizable-"+this.axis).css("cursor"),t("body").css("cursor","auto"===n?this.axis+"-resize":n),this._addClass("ui-resizable-resizing"),this._propagate("start",e),!0},_mouseDrag:function(e){var i,s,n=this.originalMousePosition,o=this.axis,a=e.pageX-n.left||0,r=e.pageY-n.top||0,h=this._change[o];return this._updatePrevProperties(),h?(i=h.apply(this,[e,a,r]),this._updateVirtualBoundaries(e.shiftKey),(this._aspectRatio||e.shiftKey)&&(i=this._updateRatio(i,e)),i=this._respectSize(i,e),this._updateCache(i),this._propagate("resize",e),s=this._applyChanges(),!this._helper&&this._proportionallyResizeElements.length&&this._proportionallyResize(),t.isEmptyObject(s)||(this._updatePrevProperties(),this._trigger("resize",e,this.ui()),this._applyChanges()),!1):!1},_mouseStop:function(e){this.resizing=!1;var i,s,n,o,a,r,h,l=this.options,c=this;return this._helper&&(i=this._proportionallyResizeElements,s=i.length&&/textarea/i.test(i[0].nodeName),n=s&&this._hasScroll(i[0],"left")?0:c.sizeDiff.height,o=s?0:c.sizeDiff.width,a={width:c.helper.width()-o,height:c.helper.height()-n},r=parseFloat(c.element.css("left"))+(c.position.left-c.originalPosition.left)||null,h=parseFloat(c.element.css("top"))+(c.position.top-c.originalPosition.top)||null,l.animate||this.element.css(t.extend(a,{top:h,left:r})),c.helper.height(c.size.height),c.helper.width(c.size.width),this._helper&&!l.animate&&this._proportionallyResize()),t("body").css("cursor","auto"),this._removeClass("ui-resizable-resizing"),this._propagate("stop",e),this._helper&&this.helper.remove(),!1},_updatePrevProperties:function(){this.prevPosition={top:this.position.top,left:this.position.left},this.prevSize={width:this.size.width,height:this.size.height}},_applyChanges:function(){var t={};return this.position.top!==this.prevPosition.top&&(t.top=this.position.top+"px"),this.position.left!==this.prevPosition.left&&(t.left=this.position.left+"px"),this.size.width!==this.prevSize.width&&(t.width=this.size.width+"px"),this.size.height!==this.prevSize.height&&(t.height=this.size.height+"px"),this.helper.css(t),t},_updateVirtualBoundaries:function(t){var e,i,s,n,o,a=this.options;o={minWidth:this._isNumber(a.minWidth)?a.minWidth:0,maxWidth:this._isNumber(a.maxWidth)?a.maxWidth:1/0,minHeight:this._isNumber(a.minHeight)?a.minHeight:0,maxHeight:this._isNumber(a.maxHeight)?a.maxHeight:1/0},(this._aspectRatio||t)&&(e=o.minHeight*this.aspectRatio,s=o.minWidth/this.aspectRatio,i=o.maxHeight*this.aspectRatio,n=o.maxWidth/this.aspectRatio,e>o.minWidth&&(o.minWidth=e),s>o.minHeight&&(o.minHeight=s),o.maxWidth>i&&(o.maxWidth=i),o.maxHeight>n&&(o.maxHeight=n)),this._vBoundaries=o},_updateCache:function(t){this.offset=this.helper.offset(),this._isNumber(t.left)&&(this.position.left=t.left),this._isNumber(t.top)&&(this.position.top=t.top),this._isNumber(t.height)&&(this.size.height=t.height),this._isNumber(t.width)&&(this.size.width=t.width)},_updateRatio:function(t){var e=this.position,i=this.size,s=this.axis;return this._isNumber(t.height)?t.width=t.height*this.aspectRatio:this._isNumber(t.width)&&(t.height=t.width/this.aspectRatio),"sw"===s&&(t.left=e.left+(i.width-t.width),t.top=null),"nw"===s&&(t.top=e.top+(i.height-t.height),t.left=e.left+(i.width-t.width)),t},_respectSize:function(t){var e=this._vBoundaries,i=this.axis,s=this._isNumber(t.width)&&e.maxWidth&&e.maxWidth<t.width,n=this._isNumber(t.height)&&e.maxHeight&&e.maxHeight<t.height,o=this._isNumber(t.width)&&e.minWidth&&e.minWidth>t.width,a=this._isNumber(t.height)&&e.minHeight&&e.minHeight>t.height,r=this.originalPosition.left+this.originalSize.width,h=this.originalPosition.top+this.originalSize.height,l=/sw|nw|w/.test(i),c=/nw|ne|n/.test(i);return o&&(t.width=e.minWidth),a&&(t.height=e.minHeight),s&&(t.width=e.maxWidth),n&&(t.height=e.maxHeight),o&&l&&(t.left=r-e.minWidth),s&&l&&(t.left=r-e.maxWidth),a&&c&&(t.top=h-e.minHeight),n&&c&&(t.top=h-e.maxHeight),t.width||t.height||t.left||!t.top?t.width||t.height||t.top||!t.left||(t.left=null):t.top=null,t},_getPaddingPlusBorderDimensions:function(t){for(var e=0,i=[],s=[t.css("borderTopWidth"),t.css("borderRightWidth"),t.css("borderBottomWidth"),t.css("borderLeftWidth")],n=[t.css("paddingTop"),t.css("paddingRight"),t.css("paddingBottom"),t.css("paddingLeft")];4>e;e++)i[e]=parseFloat(s[e])||0,i[e]+=parseFloat(n[e])||0;return{height:i[0]+i[2],width:i[1]+i[3]}},_proportionallyResize:function(){if(this._proportionallyResizeElements.length)for(var t,e=0,i=this.helper||this.element;this._proportionallyResizeElements.length>e;e++)t=this._proportionallyResizeElements[e],this.outerDimensions||(this.outerDimensions=this._getPaddingPlusBorderDimensions(t)),t.css({height:i.height()-this.outerDimensions.height||0,width:i.width()-this.outerDimensions.width||0})},_renderProxy:function(){var e=this.element,i=this.options;this.elementOffset=e.offset(),this._helper?(this.helper=this.helper||t("<div style='overflow:hidden;'></div>"),this._addClass(this.helper,this._helper),this.helper.css({width:this.element.outerWidth(),height:this.element.outerHeight(),position:"absolute",left:this.elementOffset.left+"px",top:this.elementOffset.top+"px",zIndex:++i.zIndex}),this.helper.appendTo("body").disableSelection()):this.helper=this.element},_change:{e:function(t,e){return{width:this.originalSize.width+e}},w:function(t,e){var i=this.originalSize,s=this.originalPosition;return{left:s.left+e,width:i.width-e}},n:function(t,e,i){var s=this.originalSize,n=this.originalPosition;return{top:n.top+i,height:s.height-i}},s:function(t,e,i){return{height:this.originalSize.height+i}},se:function(e,i,s){return t.extend(this._change.s.apply(this,arguments),this._change.e.apply(this,[e,i,s]))},sw:function(e,i,s){return t.extend(this._change.s.apply(this,arguments),this._change.w.apply(this,[e,i,s]))},ne:function(e,i,s){return t.extend(this._change.n.apply(this,arguments),this._change.e.apply(this,[e,i,s]))},nw:function(e,i,s){return t.extend(this._change.n.apply(this,arguments),this._change.w.apply(this,[e,i,s]))}},_propagate:function(e,i){t.ui.plugin.call(this,e,[i,this.ui()]),"resize"!==e&&this._trigger(e,i,this.ui())},plugins:{},ui:function(){return{originalElement:this.originalElement,element:this.element,helper:this.helper,position:this.position,size:this.size,originalSize:this.originalSize,originalPosition:this.originalPosition}}}),t.ui.plugin.add("resizable","animate",{stop:function(e){var i=t(this).resizable("instance"),s=i.options,n=i._proportionallyResizeElements,o=n.length&&/textarea/i.test(n[0].nodeName),a=o&&i._hasScroll(n[0],"left")?0:i.sizeDiff.height,r=o?0:i.sizeDiff.width,h={width:i.size.width-r,height:i.size.height-a},l=parseFloat(i.element.css("left"))+(i.position.left-i.originalPosition.left)||null,c=parseFloat(i.element.css("top"))+(i.position.top-i.originalPosition.top)||null;i.element.animate(t.extend(h,c&&l?{top:c,left:l}:{}),{duration:s.animateDuration,easing:s.animateEasing,step:function(){var s={width:parseFloat(i.element.css("width")),height:parseFloat(i.element.css("height")),top:parseFloat(i.element.css("top")),left:parseFloat(i.element.css("left"))};n&&n.length&&t(n[0]).css({width:s.width,height:s.height}),i._updateCache(s),i._propagate("resize",e)}})}}),t.ui.plugin.add("resizable","containment",{start:function(){var e,i,s,n,o,a,r,h=t(this).resizable("instance"),l=h.options,c=h.element,u=l.containment,d=u instanceof t?u.get(0):/parent/.test(u)?c.parent().get(0):u;d&&(h.containerElement=t(d),/document/.test(u)||u===document?(h.containerOffset={left:0,top:0},h.containerPosition={left:0,top:0},h.parentData={element:t(document),left:0,top:0,width:t(document).width(),height:t(document).height()||document.body.parentNode.scrollHeight}):(e=t(d),i=[],t(["Top","Right","Left","Bottom"]).each(function(t,s){i[t]=h._num(e.css("padding"+s))}),h.containerOffset=e.offset(),h.containerPosition=e.position(),h.containerSize={height:e.innerHeight()-i[3],width:e.innerWidth()-i[1]},s=h.containerOffset,n=h.containerSize.height,o=h.containerSize.width,a=h._hasScroll(d,"left")?d.scrollWidth:o,r=h._hasScroll(d)?d.scrollHeight:n,h.parentData={element:d,left:s.left,top:s.top,width:a,height:r}))},resize:function(e){var i,s,n,o,a=t(this).resizable("instance"),r=a.options,h=a.containerOffset,l=a.position,c=a._aspectRatio||e.shiftKey,u={top:0,left:0},d=a.containerElement,p=!0;d[0]!==document&&/static/.test(d.css("position"))&&(u=h),l.left<(a._helper?h.left:0)&&(a.size.width=a.size.width+(a._helper?a.position.left-h.left:a.position.left-u.left),c&&(a.size.height=a.size.width/a.aspectRatio,p=!1),a.position.left=r.helper?h.left:0),l.top<(a._helper?h.top:0)&&(a.size.height=a.size.height+(a._helper?a.position.top-h.top:a.position.top),c&&(a.size.width=a.size.height*a.aspectRatio,p=!1),a.position.top=a._helper?h.top:0),n=a.containerElement.get(0)===a.element.parent().get(0),o=/relative|absolute/.test(a.containerElement.css("position")),n&&o?(a.offset.left=a.parentData.left+a.position.left,a.offset.top=a.parentData.top+a.position.top):(a.offset.left=a.element.offset().left,a.offset.top=a.element.offset().top),i=Math.abs(a.sizeDiff.width+(a._helper?a.offset.left-u.left:a.offset.left-h.left)),s=Math.abs(a.sizeDiff.height+(a._helper?a.offset.top-u.top:a.offset.top-h.top)),i+a.size.width>=a.parentData.width&&(a.size.width=a.parentData.width-i,c&&(a.size.height=a.size.width/a.aspectRatio,p=!1)),s+a.size.height>=a.parentData.height&&(a.size.height=a.parentData.height-s,c&&(a.size.width=a.size.height*a.aspectRatio,p=!1)),p||(a.position.left=a.prevPosition.left,a.position.top=a.prevPosition.top,a.size.width=a.prevSize.width,a.size.height=a.prevSize.height)},stop:function(){var e=t(this).resizable("instance"),i=e.options,s=e.containerOffset,n=e.containerPosition,o=e.containerElement,a=t(e.helper),r=a.offset(),h=a.outerWidth()-e.sizeDiff.width,l=a.outerHeight()-e.sizeDiff.height;e._helper&&!i.animate&&/relative/.test(o.css("position"))&&t(this).css({left:r.left-n.left-s.left,width:h,height:l}),e._helper&&!i.animate&&/static/.test(o.css("position"))&&t(this).css({left:r.left-n.left-s.left,width:h,height:l})}}),t.ui.plugin.add("resizable","alsoResize",{start:function(){var e=t(this).resizable("instance"),i=e.options;t(i.alsoResize).each(function(){var e=t(this);e.data("ui-resizable-alsoresize",{width:parseFloat(e.width()),height:parseFloat(e.height()),left:parseFloat(e.css("left")),top:parseFloat(e.css("top"))})})},resize:function(e,i){var s=t(this).resizable("instance"),n=s.options,o=s.originalSize,a=s.originalPosition,r={height:s.size.height-o.height||0,width:s.size.width-o.width||0,top:s.position.top-a.top||0,left:s.position.left-a.left||0};t(n.alsoResize).each(function(){var e=t(this),s=t(this).data("ui-resizable-alsoresize"),n={},o=e.parents(i.originalElement[0]).length?["width","height"]:["width","height","top","left"];t.each(o,function(t,e){var i=(s[e]||0)+(r[e]||0);i&&i>=0&&(n[e]=i||null)}),e.css(n)})},stop:function(){t(this).removeData("ui-resizable-alsoresize")}}),t.ui.plugin.add("resizable","ghost",{start:function(){var e=t(this).resizable("instance"),i=e.size;e.ghost=e.originalElement.clone(),e.ghost.css({opacity:.25,display:"block",position:"relative",height:i.height,width:i.width,margin:0,left:0,top:0}),e._addClass(e.ghost,"ui-resizable-ghost"),t.uiBackCompat!==!1&&"string"==typeof e.options.ghost&&e.ghost.addClass(this.options.ghost),e.ghost.appendTo(e.helper)},resize:function(){var e=t(this).resizable("instance");e.ghost&&e.ghost.css({position:"relative",height:e.size.height,width:e.size.width})},stop:function(){var e=t(this).resizable("instance");e.ghost&&e.helper&&e.helper.get(0).removeChild(e.ghost.get(0))}}),t.ui.plugin.add("resizable","grid",{resize:function(){var e,i=t(this).resizable("instance"),s=i.options,n=i.size,o=i.originalSize,a=i.originalPosition,r=i.axis,h="number"==typeof s.grid?[s.grid,s.grid]:s.grid,l=h[0]||1,c=h[1]||1,u=Math.round((n.width-o.width)/l)*l,d=Math.round((n.height-o.height)/c)*c,p=o.width+u,f=o.height+d,g=s.maxWidth&&p>s.maxWidth,m=s.maxHeight&&f>s.maxHeight,_=s.minWidth&&s.minWidth>p,v=s.minHeight&&s.minHeight>f;s.grid=h,_&&(p+=l),v&&(f+=c),g&&(p-=l),m&&(f-=c),/^(se|s|e)$/.test(r)?(i.size.width=p,i.size.height=f):/^(ne)$/.test(r)?(i.size.width=p,i.size.height=f,i.position.top=a.top-d):/^(sw)$/.test(r)?(i.size.width=p,i.size.height=f,i.position.left=a.left-u):((0>=f-c||0>=p-l)&&(e=i._getPaddingPlusBorderDimensions(this)),f-c>0?(i.size.height=f,i.position.top=a.top-d):(f=c-e.height,i.size.height=f,i.position.top=a.top+o.height-f),p-l>0?(i.size.width=p,i.position.left=a.left-u):(p=l-e.width,i.size.width=p,i.position.left=a.left+o.width-p))}}),t.ui.resizable,t.widget("ui.dialog",{version:"1.12.1",options:{appendTo:"body",autoOpen:!0,buttons:[],classes:{"ui-dialog":"ui-corner-all","ui-dialog-titlebar":"ui-corner-all"},closeOnEscape:!0,closeText:"Close",draggable:!0,hide:null,height:"auto",maxHeight:null,maxWidth:null,minHeight:150,minWidth:150,modal:!1,position:{my:"center",at:"center",of:window,collision:"fit",using:function(e){var i=t(this).css(e).offset().top;0>i&&t(this).css("top",e.top-i)}},resizable:!0,show:null,title:null,width:300,beforeClose:null,close:null,drag:null,dragStart:null,dragStop:null,focus:null,open:null,resize:null,resizeStart:null,resizeStop:null},sizeRelatedOptions:{buttons:!0,height:!0,maxHeight:!0,maxWidth:!0,minHeight:!0,minWidth:!0,width:!0},resizableRelatedOptions:{maxHeight:!0,maxWidth:!0,minHeight:!0,minWidth:!0},_create:function(){this.originalCss={display:this.element[0].style.display,width:this.element[0].style.width,minHeight:this.element[0].style.minHeight,maxHeight:this.element[0].style.maxHeight,height:this.element[0].style.height},this.originalPosition={parent:this.element.parent(),index:this.element.parent().children().index(this.element)},this.originalTitle=this.element.attr("title"),null==this.options.title&&null!=this.originalTitle&&(this.options.title=this.originalTitle),this.options.disabled&&(this.options.disabled=!1),this._createWrapper(),this.element.show().removeAttr("title").appendTo(this.uiDialog),this._addClass("ui-dialog-content","ui-widget-content"),this._createTitlebar(),this._createButtonPane(),this.options.draggable&&t.fn.draggable&&this._makeDraggable(),this.options.resizable&&t.fn.resizable&&this._makeResizable(),this._isOpen=!1,this._trackFocus()},_init:function(){this.options.autoOpen&&this.open()},_appendTo:function(){var e=this.options.appendTo;return e&&(e.jquery||e.nodeType)?t(e):this.document.find(e||"body").eq(0)},_destroy:function(){var t,e=this.originalPosition;this._untrackInstance(),this._destroyOverlay(),this.element.removeUniqueId().css(this.originalCss).detach(),this.uiDialog.remove(),this.originalTitle&&this.element.attr("title",this.originalTitle),t=e.parent.children().eq(e.index),t.length&&t[0]!==this.element[0]?t.before(this.element):e.parent.append(this.element)},widget:function(){return this.uiDialog
},disable:t.noop,enable:t.noop,close:function(e){var i=this;this._isOpen&&this._trigger("beforeClose",e)!==!1&&(this._isOpen=!1,this._focusedElement=null,this._destroyOverlay(),this._untrackInstance(),this.opener.filter(":focusable").trigger("focus").length||t.ui.safeBlur(t.ui.safeActiveElement(this.document[0])),this._hide(this.uiDialog,this.options.hide,function(){i._trigger("close",e)}))},isOpen:function(){return this._isOpen},moveToTop:function(){this._moveToTop()},_moveToTop:function(e,i){var s=!1,n=this.uiDialog.siblings(".ui-front:visible").map(function(){return+t(this).css("z-index")}).get(),o=Math.max.apply(null,n);return o>=+this.uiDialog.css("z-index")&&(this.uiDialog.css("z-index",o+1),s=!0),s&&!i&&this._trigger("focus",e),s},open:function(){var e=this;return this._isOpen?(this._moveToTop()&&this._focusTabbable(),void 0):(this._isOpen=!0,this.opener=t(t.ui.safeActiveElement(this.document[0])),this._size(),this._position(),this._createOverlay(),this._moveToTop(null,!0),this.overlay&&this.overlay.css("z-index",this.uiDialog.css("z-index")-1),this._show(this.uiDialog,this.options.show,function(){e._focusTabbable(),e._trigger("focus")}),this._makeFocusTarget(),this._trigger("open"),void 0)},_focusTabbable:function(){var t=this._focusedElement;t||(t=this.element.find("[autofocus]")),t.length||(t=this.element.find(":tabbable")),t.length||(t=this.uiDialogButtonPane.find(":tabbable")),t.length||(t=this.uiDialogTitlebarClose.filter(":tabbable")),t.length||(t=this.uiDialog),t.eq(0).trigger("focus")},_keepFocus:function(e){function i(){var e=t.ui.safeActiveElement(this.document[0]),i=this.uiDialog[0]===e||t.contains(this.uiDialog[0],e);i||this._focusTabbable()}e.preventDefault(),i.call(this),this._delay(i)},_createWrapper:function(){this.uiDialog=t("<div>").hide().attr({tabIndex:-1,role:"dialog"}).appendTo(this._appendTo()),this._addClass(this.uiDialog,"ui-dialog","ui-widget ui-widget-content ui-front"),this._on(this.uiDialog,{keydown:function(e){if(this.options.closeOnEscape&&!e.isDefaultPrevented()&&e.keyCode&&e.keyCode===t.ui.keyCode.ESCAPE)return e.preventDefault(),this.close(e),void 0;if(e.keyCode===t.ui.keyCode.TAB&&!e.isDefaultPrevented()){var i=this.uiDialog.find(":tabbable"),s=i.filter(":first"),n=i.filter(":last");e.target!==n[0]&&e.target!==this.uiDialog[0]||e.shiftKey?e.target!==s[0]&&e.target!==this.uiDialog[0]||!e.shiftKey||(this._delay(function(){n.trigger("focus")}),e.preventDefault()):(this._delay(function(){s.trigger("focus")}),e.preventDefault())}},mousedown:function(t){this._moveToTop(t)&&this._focusTabbable()}}),this.element.find("[aria-describedby]").length||this.uiDialog.attr({"aria-describedby":this.element.uniqueId().attr("id")})},_createTitlebar:function(){var e;this.uiDialogTitlebar=t("<div>"),this._addClass(this.uiDialogTitlebar,"ui-dialog-titlebar","ui-widget-header ui-helper-clearfix"),this._on(this.uiDialogTitlebar,{mousedown:function(e){t(e.target).closest(".ui-dialog-titlebar-close")||this.uiDialog.trigger("focus")}}),this.uiDialogTitlebarClose=t("<button type='button'></button>").button({label:t("<a>").text(this.options.closeText).html(),icon:"ui-icon-closethick",showLabel:!1}).appendTo(this.uiDialogTitlebar),this._addClass(this.uiDialogTitlebarClose,"ui-dialog-titlebar-close"),this._on(this.uiDialogTitlebarClose,{click:function(t){t.preventDefault(),this.close(t)}}),e=t("<span>").uniqueId().prependTo(this.uiDialogTitlebar),this._addClass(e,"ui-dialog-title"),this._title(e),this.uiDialogTitlebar.prependTo(this.uiDialog),this.uiDialog.attr({"aria-labelledby":e.attr("id")})},_title:function(t){this.options.title?t.text(this.options.title):t.html("&#160;")},_createButtonPane:function(){this.uiDialogButtonPane=t("<div>"),this._addClass(this.uiDialogButtonPane,"ui-dialog-buttonpane","ui-widget-content ui-helper-clearfix"),this.uiButtonSet=t("<div>").appendTo(this.uiDialogButtonPane),this._addClass(this.uiButtonSet,"ui-dialog-buttonset"),this._createButtons()},_createButtons:function(){var e=this,i=this.options.buttons;return this.uiDialogButtonPane.remove(),this.uiButtonSet.empty(),t.isEmptyObject(i)||t.isArray(i)&&!i.length?(this._removeClass(this.uiDialog,"ui-dialog-buttons"),void 0):(t.each(i,function(i,s){var n,o;s=t.isFunction(s)?{click:s,text:i}:s,s=t.extend({type:"button"},s),n=s.click,o={icon:s.icon,iconPosition:s.iconPosition,showLabel:s.showLabel,icons:s.icons,text:s.text},delete s.click,delete s.icon,delete s.iconPosition,delete s.showLabel,delete s.icons,"boolean"==typeof s.text&&delete s.text,t("<button></button>",s).button(o).appendTo(e.uiButtonSet).on("click",function(){n.apply(e.element[0],arguments)})}),this._addClass(this.uiDialog,"ui-dialog-buttons"),this.uiDialogButtonPane.appendTo(this.uiDialog),void 0)},_makeDraggable:function(){function e(t){return{position:t.position,offset:t.offset}}var i=this,s=this.options;this.uiDialog.draggable({cancel:".ui-dialog-content, .ui-dialog-titlebar-close",handle:".ui-dialog-titlebar",containment:"document",start:function(s,n){i._addClass(t(this),"ui-dialog-dragging"),i._blockFrames(),i._trigger("dragStart",s,e(n))},drag:function(t,s){i._trigger("drag",t,e(s))},stop:function(n,o){var a=o.offset.left-i.document.scrollLeft(),r=o.offset.top-i.document.scrollTop();s.position={my:"left top",at:"left"+(a>=0?"+":"")+a+" "+"top"+(r>=0?"+":"")+r,of:i.window},i._removeClass(t(this),"ui-dialog-dragging"),i._unblockFrames(),i._trigger("dragStop",n,e(o))}})},_makeResizable:function(){function e(t){return{originalPosition:t.originalPosition,originalSize:t.originalSize,position:t.position,size:t.size}}var i=this,s=this.options,n=s.resizable,o=this.uiDialog.css("position"),a="string"==typeof n?n:"n,e,s,w,se,sw,ne,nw";this.uiDialog.resizable({cancel:".ui-dialog-content",containment:"document",alsoResize:this.element,maxWidth:s.maxWidth,maxHeight:s.maxHeight,minWidth:s.minWidth,minHeight:this._minHeight(),handles:a,start:function(s,n){i._addClass(t(this),"ui-dialog-resizing"),i._blockFrames(),i._trigger("resizeStart",s,e(n))},resize:function(t,s){i._trigger("resize",t,e(s))},stop:function(n,o){var a=i.uiDialog.offset(),r=a.left-i.document.scrollLeft(),h=a.top-i.document.scrollTop();s.height=i.uiDialog.height(),s.width=i.uiDialog.width(),s.position={my:"left top",at:"left"+(r>=0?"+":"")+r+" "+"top"+(h>=0?"+":"")+h,of:i.window},i._removeClass(t(this),"ui-dialog-resizing"),i._unblockFrames(),i._trigger("resizeStop",n,e(o))}}).css("position",o)},_trackFocus:function(){this._on(this.widget(),{focusin:function(e){this._makeFocusTarget(),this._focusedElement=t(e.target)}})},_makeFocusTarget:function(){this._untrackInstance(),this._trackingInstances().unshift(this)},_untrackInstance:function(){var e=this._trackingInstances(),i=t.inArray(this,e);-1!==i&&e.splice(i,1)},_trackingInstances:function(){var t=this.document.data("ui-dialog-instances");return t||(t=[],this.document.data("ui-dialog-instances",t)),t},_minHeight:function(){var t=this.options;return"auto"===t.height?t.minHeight:Math.min(t.minHeight,t.height)},_position:function(){var t=this.uiDialog.is(":visible");t||this.uiDialog.show(),this.uiDialog.position(this.options.position),t||this.uiDialog.hide()},_setOptions:function(e){var i=this,s=!1,n={};t.each(e,function(t,e){i._setOption(t,e),t in i.sizeRelatedOptions&&(s=!0),t in i.resizableRelatedOptions&&(n[t]=e)}),s&&(this._size(),this._position()),this.uiDialog.is(":data(ui-resizable)")&&this.uiDialog.resizable("option",n)},_setOption:function(e,i){var s,n,o=this.uiDialog;"disabled"!==e&&(this._super(e,i),"appendTo"===e&&this.uiDialog.appendTo(this._appendTo()),"buttons"===e&&this._createButtons(),"closeText"===e&&this.uiDialogTitlebarClose.button({label:t("<a>").text(""+this.options.closeText).html()}),"draggable"===e&&(s=o.is(":data(ui-draggable)"),s&&!i&&o.draggable("destroy"),!s&&i&&this._makeDraggable()),"position"===e&&this._position(),"resizable"===e&&(n=o.is(":data(ui-resizable)"),n&&!i&&o.resizable("destroy"),n&&"string"==typeof i&&o.resizable("option","handles",i),n||i===!1||this._makeResizable()),"title"===e&&this._title(this.uiDialogTitlebar.find(".ui-dialog-title")))},_size:function(){var t,e,i,s=this.options;this.element.show().css({width:"auto",minHeight:0,maxHeight:"none",height:0}),s.minWidth>s.width&&(s.width=s.minWidth),t=this.uiDialog.css({height:"auto",width:s.width}).outerHeight(),e=Math.max(0,s.minHeight-t),i="number"==typeof s.maxHeight?Math.max(0,s.maxHeight-t):"none","auto"===s.height?this.element.css({minHeight:e,maxHeight:i,height:"auto"}):this.element.height(Math.max(0,s.height-t)),this.uiDialog.is(":data(ui-resizable)")&&this.uiDialog.resizable("option","minHeight",this._minHeight())},_blockFrames:function(){this.iframeBlocks=this.document.find("iframe").map(function(){var e=t(this);return t("<div>").css({position:"absolute",width:e.outerWidth(),height:e.outerHeight()}).appendTo(e.parent()).offset(e.offset())[0]})},_unblockFrames:function(){this.iframeBlocks&&(this.iframeBlocks.remove(),delete this.iframeBlocks)},_allowInteraction:function(e){return t(e.target).closest(".ui-dialog").length?!0:!!t(e.target).closest(".ui-datepicker").length},_createOverlay:function(){if(this.options.modal){var e=!0;this._delay(function(){e=!1}),this.document.data("ui-dialog-overlays")||this._on(this.document,{focusin:function(t){e||this._allowInteraction(t)||(t.preventDefault(),this._trackingInstances()[0]._focusTabbable())}}),this.overlay=t("<div>").appendTo(this._appendTo()),this._addClass(this.overlay,null,"ui-widget-overlay ui-front"),this._on(this.overlay,{mousedown:"_keepFocus"}),this.document.data("ui-dialog-overlays",(this.document.data("ui-dialog-overlays")||0)+1)}},_destroyOverlay:function(){if(this.options.modal&&this.overlay){var t=this.document.data("ui-dialog-overlays")-1;t?this.document.data("ui-dialog-overlays",t):(this._off(this.document,"focusin"),this.document.removeData("ui-dialog-overlays")),this.overlay.remove(),this.overlay=null}}}),t.uiBackCompat!==!1&&t.widget("ui.dialog",t.ui.dialog,{options:{dialogClass:""},_createWrapper:function(){this._super(),this.uiDialog.addClass(this.options.dialogClass)},_setOption:function(t,e){"dialogClass"===t&&this.uiDialog.removeClass(this.options.dialogClass).addClass(e),this._superApply(arguments)}}),t.ui.dialog,t.widget("ui.droppable",{version:"1.12.1",widgetEventPrefix:"drop",options:{accept:"*",addClasses:!0,greedy:!1,scope:"default",tolerance:"intersect",activate:null,deactivate:null,drop:null,out:null,over:null},_create:function(){var e,i=this.options,s=i.accept;this.isover=!1,this.isout=!0,this.accept=t.isFunction(s)?s:function(t){return t.is(s)},this.proportions=function(){return arguments.length?(e=arguments[0],void 0):e?e:e={width:this.element[0].offsetWidth,height:this.element[0].offsetHeight}},this._addToManager(i.scope),i.addClasses&&this._addClass("ui-droppable")},_addToManager:function(e){t.ui.ddmanager.droppables[e]=t.ui.ddmanager.droppables[e]||[],t.ui.ddmanager.droppables[e].push(this)},_splice:function(t){for(var e=0;t.length>e;e++)t[e]===this&&t.splice(e,1)},_destroy:function(){var e=t.ui.ddmanager.droppables[this.options.scope];this._splice(e)},_setOption:function(e,i){if("accept"===e)this.accept=t.isFunction(i)?i:function(t){return t.is(i)};else if("scope"===e){var s=t.ui.ddmanager.droppables[this.options.scope];this._splice(s),this._addToManager(i)}this._super(e,i)},_activate:function(e){var i=t.ui.ddmanager.current;this._addActiveClass(),i&&this._trigger("activate",e,this.ui(i))},_deactivate:function(e){var i=t.ui.ddmanager.current;this._removeActiveClass(),i&&this._trigger("deactivate",e,this.ui(i))},_over:function(e){var i=t.ui.ddmanager.current;i&&(i.currentItem||i.element)[0]!==this.element[0]&&this.accept.call(this.element[0],i.currentItem||i.element)&&(this._addHoverClass(),this._trigger("over",e,this.ui(i)))},_out:function(e){var i=t.ui.ddmanager.current;i&&(i.currentItem||i.element)[0]!==this.element[0]&&this.accept.call(this.element[0],i.currentItem||i.element)&&(this._removeHoverClass(),this._trigger("out",e,this.ui(i)))},_drop:function(e,i){var s=i||t.ui.ddmanager.current,n=!1;return s&&(s.currentItem||s.element)[0]!==this.element[0]?(this.element.find(":data(ui-droppable)").not(".ui-draggable-dragging").each(function(){var i=t(this).droppable("instance");return i.options.greedy&&!i.options.disabled&&i.options.scope===s.options.scope&&i.accept.call(i.element[0],s.currentItem||s.element)&&v(s,t.extend(i,{offset:i.element.offset()}),i.options.tolerance,e)?(n=!0,!1):void 0}),n?!1:this.accept.call(this.element[0],s.currentItem||s.element)?(this._removeActiveClass(),this._removeHoverClass(),this._trigger("drop",e,this.ui(s)),this.element):!1):!1},ui:function(t){return{draggable:t.currentItem||t.element,helper:t.helper,position:t.position,offset:t.positionAbs}},_addHoverClass:function(){this._addClass("ui-droppable-hover")},_removeHoverClass:function(){this._removeClass("ui-droppable-hover")},_addActiveClass:function(){this._addClass("ui-droppable-active")},_removeActiveClass:function(){this._removeClass("ui-droppable-active")}});var v=t.ui.intersect=function(){function t(t,e,i){return t>=e&&e+i>t}return function(e,i,s,n){if(!i.offset)return!1;var o=(e.positionAbs||e.position.absolute).left+e.margins.left,a=(e.positionAbs||e.position.absolute).top+e.margins.top,r=o+e.helperProportions.width,h=a+e.helperProportions.height,l=i.offset.left,c=i.offset.top,u=l+i.proportions().width,d=c+i.proportions().height;switch(s){case"fit":return o>=l&&u>=r&&a>=c&&d>=h;case"intersect":return o+e.helperProportions.width/2>l&&u>r-e.helperProportions.width/2&&a+e.helperProportions.height/2>c&&d>h-e.helperProportions.height/2;case"pointer":return t(n.pageY,c,i.proportions().height)&&t(n.pageX,l,i.proportions().width);case"touch":return(a>=c&&d>=a||h>=c&&d>=h||c>a&&h>d)&&(o>=l&&u>=o||r>=l&&u>=r||l>o&&r>u);default:return!1}}}();t.ui.ddmanager={current:null,droppables:{"default":[]},prepareOffsets:function(e,i){var s,n,o=t.ui.ddmanager.droppables[e.options.scope]||[],a=i?i.type:null,r=(e.currentItem||e.element).find(":data(ui-droppable)").addBack();t:for(s=0;o.length>s;s++)if(!(o[s].options.disabled||e&&!o[s].accept.call(o[s].element[0],e.currentItem||e.element))){for(n=0;r.length>n;n++)if(r[n]===o[s].element[0]){o[s].proportions().height=0;continue t}o[s].visible="none"!==o[s].element.css("display"),o[s].visible&&("mousedown"===a&&o[s]._activate.call(o[s],i),o[s].offset=o[s].element.offset(),o[s].proportions({width:o[s].element[0].offsetWidth,height:o[s].element[0].offsetHeight}))}},drop:function(e,i){var s=!1;return t.each((t.ui.ddmanager.droppables[e.options.scope]||[]).slice(),function(){this.options&&(!this.options.disabled&&this.visible&&v(e,this,this.options.tolerance,i)&&(s=this._drop.call(this,i)||s),!this.options.disabled&&this.visible&&this.accept.call(this.element[0],e.currentItem||e.element)&&(this.isout=!0,this.isover=!1,this._deactivate.call(this,i)))}),s},dragStart:function(e,i){e.element.parentsUntil("body").on("scroll.droppable",function(){e.options.refreshPositions||t.ui.ddmanager.prepareOffsets(e,i)})},drag:function(e,i){e.options.refreshPositions&&t.ui.ddmanager.prepareOffsets(e,i),t.each(t.ui.ddmanager.droppables[e.options.scope]||[],function(){if(!this.options.disabled&&!this.greedyChild&&this.visible){var s,n,o,a=v(e,this,this.options.tolerance,i),r=!a&&this.isover?"isout":a&&!this.isover?"isover":null;r&&(this.options.greedy&&(n=this.options.scope,o=this.element.parents(":data(ui-droppable)").filter(function(){return t(this).droppable("instance").options.scope===n}),o.length&&(s=t(o[0]).droppable("instance"),s.greedyChild="isover"===r)),s&&"isover"===r&&(s.isover=!1,s.isout=!0,s._out.call(s,i)),this[r]=!0,this["isout"===r?"isover":"isout"]=!1,this["isover"===r?"_over":"_out"].call(this,i),s&&"isout"===r&&(s.isout=!1,s.isover=!0,s._over.call(s,i)))}})},dragStop:function(e,i){e.element.parentsUntil("body").off("scroll.droppable"),e.options.refreshPositions||t.ui.ddmanager.prepareOffsets(e,i)}},t.uiBackCompat!==!1&&t.widget("ui.droppable",t.ui.droppable,{options:{hoverClass:!1,activeClass:!1},_addActiveClass:function(){this._super(),this.options.activeClass&&this.element.addClass(this.options.activeClass)},_removeActiveClass:function(){this._super(),this.options.activeClass&&this.element.removeClass(this.options.activeClass)},_addHoverClass:function(){this._super(),this.options.hoverClass&&this.element.addClass(this.options.hoverClass)},_removeHoverClass:function(){this._super(),this.options.hoverClass&&this.element.removeClass(this.options.hoverClass)}}),t.ui.droppable,t.widget("ui.progressbar",{version:"1.12.1",options:{classes:{"ui-progressbar":"ui-corner-all","ui-progressbar-value":"ui-corner-left","ui-progressbar-complete":"ui-corner-right"},max:100,value:0,change:null,complete:null},min:0,_create:function(){this.oldValue=this.options.value=this._constrainedValue(),this.element.attr({role:"progressbar","aria-valuemin":this.min}),this._addClass("ui-progressbar","ui-widget ui-widget-content"),this.valueDiv=t("<div>").appendTo(this.element),this._addClass(this.valueDiv,"ui-progressbar-value","ui-widget-header"),this._refreshValue()},_destroy:function(){this.element.removeAttr("role aria-valuemin aria-valuemax aria-valuenow"),this.valueDiv.remove()},value:function(t){return void 0===t?this.options.value:(this.options.value=this._constrainedValue(t),this._refreshValue(),void 0)},_constrainedValue:function(t){return void 0===t&&(t=this.options.value),this.indeterminate=t===!1,"number"!=typeof t&&(t=0),this.indeterminate?!1:Math.min(this.options.max,Math.max(this.min,t))},_setOptions:function(t){var e=t.value;delete t.value,this._super(t),this.options.value=this._constrainedValue(e),this._refreshValue()},_setOption:function(t,e){"max"===t&&(e=Math.max(this.min,e)),this._super(t,e)},_setOptionDisabled:function(t){this._super(t),this.element.attr("aria-disabled",t),this._toggleClass(null,"ui-state-disabled",!!t)},_percentage:function(){return this.indeterminate?100:100*(this.options.value-this.min)/(this.options.max-this.min)},_refreshValue:function(){var e=this.options.value,i=this._percentage();this.valueDiv.toggle(this.indeterminate||e>this.min).width(i.toFixed(0)+"%"),this._toggleClass(this.valueDiv,"ui-progressbar-complete",null,e===this.options.max)._toggleClass("ui-progressbar-indeterminate",null,this.indeterminate),this.indeterminate?(this.element.removeAttr("aria-valuenow"),this.overlayDiv||(this.overlayDiv=t("<div>").appendTo(this.valueDiv),this._addClass(this.overlayDiv,"ui-progressbar-overlay"))):(this.element.attr({"aria-valuemax":this.options.max,"aria-valuenow":e}),this.overlayDiv&&(this.overlayDiv.remove(),this.overlayDiv=null)),this.oldValue!==e&&(this.oldValue=e,this._trigger("change")),e===this.options.max&&this._trigger("complete")}}),t.widget("ui.selectable",t.ui.mouse,{version:"1.12.1",options:{appendTo:"body",autoRefresh:!0,distance:0,filter:"*",tolerance:"touch",selected:null,selecting:null,start:null,stop:null,unselected:null,unselecting:null},_create:function(){var e=this;this._addClass("ui-selectable"),this.dragged=!1,this.refresh=function(){e.elementPos=t(e.element[0]).offset(),e.selectees=t(e.options.filter,e.element[0]),e._addClass(e.selectees,"ui-selectee"),e.selectees.each(function(){var i=t(this),s=i.offset(),n={left:s.left-e.elementPos.left,top:s.top-e.elementPos.top};t.data(this,"selectable-item",{element:this,$element:i,left:n.left,top:n.top,right:n.left+i.outerWidth(),bottom:n.top+i.outerHeight(),startselected:!1,selected:i.hasClass("ui-selected"),selecting:i.hasClass("ui-selecting"),unselecting:i.hasClass("ui-unselecting")})})},this.refresh(),this._mouseInit(),this.helper=t("<div>"),this._addClass(this.helper,"ui-selectable-helper")},_destroy:function(){this.selectees.removeData("selectable-item"),this._mouseDestroy()},_mouseStart:function(e){var i=this,s=this.options;this.opos=[e.pageX,e.pageY],this.elementPos=t(this.element[0]).offset(),this.options.disabled||(this.selectees=t(s.filter,this.element[0]),this._trigger("start",e),t(s.appendTo).append(this.helper),this.helper.css({left:e.pageX,top:e.pageY,width:0,height:0}),s.autoRefresh&&this.refresh(),this.selectees.filter(".ui-selected").each(function(){var s=t.data(this,"selectable-item");s.startselected=!0,e.metaKey||e.ctrlKey||(i._removeClass(s.$element,"ui-selected"),s.selected=!1,i._addClass(s.$element,"ui-unselecting"),s.unselecting=!0,i._trigger("unselecting",e,{unselecting:s.element}))}),t(e.target).parents().addBack().each(function(){var s,n=t.data(this,"selectable-item");return n?(s=!e.metaKey&&!e.ctrlKey||!n.$element.hasClass("ui-selected"),i._removeClass(n.$element,s?"ui-unselecting":"ui-selected")._addClass(n.$element,s?"ui-selecting":"ui-unselecting"),n.unselecting=!s,n.selecting=s,n.selected=s,s?i._trigger("selecting",e,{selecting:n.element}):i._trigger("unselecting",e,{unselecting:n.element}),!1):void 0}))},_mouseDrag:function(e){if(this.dragged=!0,!this.options.disabled){var i,s=this,n=this.options,o=this.opos[0],a=this.opos[1],r=e.pageX,h=e.pageY;return o>r&&(i=r,r=o,o=i),a>h&&(i=h,h=a,a=i),this.helper.css({left:o,top:a,width:r-o,height:h-a}),this.selectees.each(function(){var i=t.data(this,"selectable-item"),l=!1,c={};i&&i.element!==s.element[0]&&(c.left=i.left+s.elementPos.left,c.right=i.right+s.elementPos.left,c.top=i.top+s.elementPos.top,c.bottom=i.bottom+s.elementPos.top,"touch"===n.tolerance?l=!(c.left>r||o>c.right||c.top>h||a>c.bottom):"fit"===n.tolerance&&(l=c.left>o&&r>c.right&&c.top>a&&h>c.bottom),l?(i.selected&&(s._removeClass(i.$element,"ui-selected"),i.selected=!1),i.unselecting&&(s._removeClass(i.$element,"ui-unselecting"),i.unselecting=!1),i.selecting||(s._addClass(i.$element,"ui-selecting"),i.selecting=!0,s._trigger("selecting",e,{selecting:i.element}))):(i.selecting&&((e.metaKey||e.ctrlKey)&&i.startselected?(s._removeClass(i.$element,"ui-selecting"),i.selecting=!1,s._addClass(i.$element,"ui-selected"),i.selected=!0):(s._removeClass(i.$element,"ui-selecting"),i.selecting=!1,i.startselected&&(s._addClass(i.$element,"ui-unselecting"),i.unselecting=!0),s._trigger("unselecting",e,{unselecting:i.element}))),i.selected&&(e.metaKey||e.ctrlKey||i.startselected||(s._removeClass(i.$element,"ui-selected"),i.selected=!1,s._addClass(i.$element,"ui-unselecting"),i.unselecting=!0,s._trigger("unselecting",e,{unselecting:i.element})))))}),!1}},_mouseStop:function(e){var i=this;return this.dragged=!1,t(".ui-unselecting",this.element[0]).each(function(){var s=t.data(this,"selectable-item");i._removeClass(s.$element,"ui-unselecting"),s.unselecting=!1,s.startselected=!1,i._trigger("unselected",e,{unselected:s.element})}),t(".ui-selecting",this.element[0]).each(function(){var s=t.data(this,"selectable-item");i._removeClass(s.$element,"ui-selecting")._addClass(s.$element,"ui-selected"),s.selecting=!1,s.selected=!0,s.startselected=!0,i._trigger("selected",e,{selected:s.element})}),this._trigger("stop",e),this.helper.remove(),!1}}),t.widget("ui.selectmenu",[t.ui.formResetMixin,{version:"1.12.1",defaultElement:"<select>",options:{appendTo:null,classes:{"ui-selectmenu-button-open":"ui-corner-top","ui-selectmenu-button-closed":"ui-corner-all"},disabled:null,icons:{button:"ui-icon-triangle-1-s"},position:{my:"left top",at:"left bottom",collision:"none"},width:!1,change:null,close:null,focus:null,open:null,select:null},_create:function(){var e=this.element.uniqueId().attr("id");this.ids={element:e,button:e+"-button",menu:e+"-menu"},this._drawButton(),this._drawMenu(),this._bindFormResetHandler(),this._rendered=!1,this.menuItems=t()},_drawButton:function(){var e,i=this,s=this._parseOption(this.element.find("option:selected"),this.element[0].selectedIndex);this.labels=this.element.labels().attr("for",this.ids.button),this._on(this.labels,{click:function(t){this.button.focus(),t.preventDefault()}}),this.element.hide(),this.button=t("<span>",{tabindex:this.options.disabled?-1:0,id:this.ids.button,role:"combobox","aria-expanded":"false","aria-autocomplete":"list","aria-owns":this.ids.menu,"aria-haspopup":"true",title:this.element.attr("title")}).insertAfter(this.element),this._addClass(this.button,"ui-selectmenu-button ui-selectmenu-button-closed","ui-button ui-widget"),e=t("<span>").appendTo(this.button),this._addClass(e,"ui-selectmenu-icon","ui-icon "+this.options.icons.button),this.buttonItem=this._renderButtonItem(s).appendTo(this.button),this.options.width!==!1&&this._resizeButton(),this._on(this.button,this._buttonEvents),this.button.one("focusin",function(){i._rendered||i._refreshMenu()})},_drawMenu:function(){var e=this;this.menu=t("<ul>",{"aria-hidden":"true","aria-labelledby":this.ids.button,id:this.ids.menu}),this.menuWrap=t("<div>").append(this.menu),this._addClass(this.menuWrap,"ui-selectmenu-menu","ui-front"),this.menuWrap.appendTo(this._appendTo()),this.menuInstance=this.menu.menu({classes:{"ui-menu":"ui-corner-bottom"},role:"listbox",select:function(t,i){t.preventDefault(),e._setSelection(),e._select(i.item.data("ui-selectmenu-item"),t)},focus:function(t,i){var s=i.item.data("ui-selectmenu-item");null!=e.focusIndex&&s.index!==e.focusIndex&&(e._trigger("focus",t,{item:s}),e.isOpen||e._select(s,t)),e.focusIndex=s.index,e.button.attr("aria-activedescendant",e.menuItems.eq(s.index).attr("id"))}}).menu("instance"),this.menuInstance._off(this.menu,"mouseleave"),this.menuInstance._closeOnDocumentClick=function(){return!1},this.menuInstance._isDivider=function(){return!1}},refresh:function(){this._refreshMenu(),this.buttonItem.replaceWith(this.buttonItem=this._renderButtonItem(this._getSelectedItem().data("ui-selectmenu-item")||{})),null===this.options.width&&this._resizeButton()},_refreshMenu:function(){var t,e=this.element.find("option");this.menu.empty(),this._parseOptions(e),this._renderMenu(this.menu,this.items),this.menuInstance.refresh(),this.menuItems=this.menu.find("li").not(".ui-selectmenu-optgroup").find(".ui-menu-item-wrapper"),this._rendered=!0,e.length&&(t=this._getSelectedItem(),this.menuInstance.focus(null,t),this._setAria(t.data("ui-selectmenu-item")),this._setOption("disabled",this.element.prop("disabled")))},open:function(t){this.options.disabled||(this._rendered?(this._removeClass(this.menu.find(".ui-state-active"),null,"ui-state-active"),this.menuInstance.focus(null,this._getSelectedItem())):this._refreshMenu(),this.menuItems.length&&(this.isOpen=!0,this._toggleAttr(),this._resizeMenu(),this._position(),this._on(this.document,this._documentClick),this._trigger("open",t)))},_position:function(){this.menuWrap.position(t.extend({of:this.button},this.options.position))},close:function(t){this.isOpen&&(this.isOpen=!1,this._toggleAttr(),this.range=null,this._off(this.document),this._trigger("close",t))},widget:function(){return this.button},menuWidget:function(){return this.menu},_renderButtonItem:function(e){var i=t("<span>");return this._setText(i,e.label),this._addClass(i,"ui-selectmenu-text"),i},_renderMenu:function(e,i){var s=this,n="";t.each(i,function(i,o){var a;o.optgroup!==n&&(a=t("<li>",{text:o.optgroup}),s._addClass(a,"ui-selectmenu-optgroup","ui-menu-divider"+(o.element.parent("optgroup").prop("disabled")?" ui-state-disabled":"")),a.appendTo(e),n=o.optgroup),s._renderItemData(e,o)})},_renderItemData:function(t,e){return this._renderItem(t,e).data("ui-selectmenu-item",e)},_renderItem:function(e,i){var s=t("<li>"),n=t("<div>",{title:i.element.attr("title")});return i.disabled&&this._addClass(s,null,"ui-state-disabled"),this._setText(n,i.label),s.append(n).appendTo(e)},_setText:function(t,e){e?t.text(e):t.html("&#160;")},_move:function(t,e){var i,s,n=".ui-menu-item";this.isOpen?i=this.menuItems.eq(this.focusIndex).parent("li"):(i=this.menuItems.eq(this.element[0].selectedIndex).parent("li"),n+=":not(.ui-state-disabled)"),s="first"===t||"last"===t?i["first"===t?"prevAll":"nextAll"](n).eq(-1):i[t+"All"](n).eq(0),s.length&&this.menuInstance.focus(e,s)},_getSelectedItem:function(){return this.menuItems.eq(this.element[0].selectedIndex).parent("li")},_toggle:function(t){this[this.isOpen?"close":"open"](t)},_setSelection:function(){var t;this.range&&(window.getSelection?(t=window.getSelection(),t.removeAllRanges(),t.addRange(this.range)):this.range.select(),this.button.focus())},_documentClick:{mousedown:function(e){this.isOpen&&(t(e.target).closest(".ui-selectmenu-menu, #"+t.ui.escapeSelector(this.ids.button)).length||this.close(e))}},_buttonEvents:{mousedown:function(){var t;window.getSelection?(t=window.getSelection(),t.rangeCount&&(this.range=t.getRangeAt(0))):this.range=document.selection.createRange()},click:function(t){this._setSelection(),this._toggle(t)},keydown:function(e){var i=!0;switch(e.keyCode){case t.ui.keyCode.TAB:case t.ui.keyCode.ESCAPE:this.close(e),i=!1;break;case t.ui.keyCode.ENTER:this.isOpen&&this._selectFocusedItem(e);break;case t.ui.keyCode.UP:e.altKey?this._toggle(e):this._move("prev",e);break;case t.ui.keyCode.DOWN:e.altKey?this._toggle(e):this._move("next",e);break;case t.ui.keyCode.SPACE:this.isOpen?this._selectFocusedItem(e):this._toggle(e);break;case t.ui.keyCode.LEFT:this._move("prev",e);break;case t.ui.keyCode.RIGHT:this._move("next",e);break;case t.ui.keyCode.HOME:case t.ui.keyCode.PAGE_UP:this._move("first",e);break;case t.ui.keyCode.END:case t.ui.keyCode.PAGE_DOWN:this._move("last",e);break;default:this.menu.trigger(e),i=!1}i&&e.preventDefault()}},_selectFocusedItem:function(t){var e=this.menuItems.eq(this.focusIndex).parent("li");e.hasClass("ui-state-disabled")||this._select(e.data("ui-selectmenu-item"),t)},_select:function(t,e){var i=this.element[0].selectedIndex;this.element[0].selectedIndex=t.index,this.buttonItem.replaceWith(this.buttonItem=this._renderButtonItem(t)),this._setAria(t),this._trigger("select",e,{item:t}),t.index!==i&&this._trigger("change",e,{item:t}),this.close(e)},_setAria:function(t){var e=this.menuItems.eq(t.index).attr("id");this.button.attr({"aria-labelledby":e,"aria-activedescendant":e}),this.menu.attr("aria-activedescendant",e)},_setOption:function(t,e){if("icons"===t){var i=this.button.find("span.ui-icon");this._removeClass(i,null,this.options.icons.button)._addClass(i,null,e.button)}this._super(t,e),"appendTo"===t&&this.menuWrap.appendTo(this._appendTo()),"width"===t&&this._resizeButton()},_setOptionDisabled:function(t){this._super(t),this.menuInstance.option("disabled",t),this.button.attr("aria-disabled",t),this._toggleClass(this.button,null,"ui-state-disabled",t),this.element.prop("disabled",t),t?(this.button.attr("tabindex",-1),this.close()):this.button.attr("tabindex",0)},_appendTo:function(){var e=this.options.appendTo;return e&&(e=e.jquery||e.nodeType?t(e):this.document.find(e).eq(0)),e&&e[0]||(e=this.element.closest(".ui-front, dialog")),e.length||(e=this.document[0].body),e},_toggleAttr:function(){this.button.attr("aria-expanded",this.isOpen),this._removeClass(this.button,"ui-selectmenu-button-"+(this.isOpen?"closed":"open"))._addClass(this.button,"ui-selectmenu-button-"+(this.isOpen?"open":"closed"))._toggleClass(this.menuWrap,"ui-selectmenu-open",null,this.isOpen),this.menu.attr("aria-hidden",!this.isOpen)},_resizeButton:function(){var t=this.options.width;return t===!1?(this.button.css("width",""),void 0):(null===t&&(t=this.element.show().outerWidth(),this.element.hide()),this.button.outerWidth(t),void 0)},_resizeMenu:function(){this.menu.outerWidth(Math.max(this.button.outerWidth(),this.menu.width("").outerWidth()+1))},_getCreateOptions:function(){var t=this._super();return t.disabled=this.element.prop("disabled"),t},_parseOptions:function(e){var i=this,s=[];e.each(function(e,n){s.push(i._parseOption(t(n),e))}),this.items=s},_parseOption:function(t,e){var i=t.parent("optgroup");return{element:t,index:e,value:t.val(),label:t.text(),optgroup:i.attr("label")||"",disabled:i.prop("disabled")||t.prop("disabled")}},_destroy:function(){this._unbindFormResetHandler(),this.menuWrap.remove(),this.button.remove(),this.element.show(),this.element.removeUniqueId(),this.labels.attr("for",this.ids.element)}}]),t.widget("ui.slider",t.ui.mouse,{version:"1.12.1",widgetEventPrefix:"slide",options:{animate:!1,classes:{"ui-slider":"ui-corner-all","ui-slider-handle":"ui-corner-all","ui-slider-range":"ui-corner-all ui-widget-header"},distance:0,max:100,min:0,orientation:"horizontal",range:!1,step:1,value:0,values:null,change:null,slide:null,start:null,stop:null},numPages:5,_create:function(){this._keySliding=!1,this._mouseSliding=!1,this._animateOff=!0,this._handleIndex=null,this._detectOrientation(),this._mouseInit(),this._calculateNewMax(),this._addClass("ui-slider ui-slider-"+this.orientation,"ui-widget ui-widget-content"),this._refresh(),this._animateOff=!1
},_refresh:function(){this._createRange(),this._createHandles(),this._setupEvents(),this._refreshValue()},_createHandles:function(){var e,i,s=this.options,n=this.element.find(".ui-slider-handle"),o="<span tabindex='0'></span>",a=[];for(i=s.values&&s.values.length||1,n.length>i&&(n.slice(i).remove(),n=n.slice(0,i)),e=n.length;i>e;e++)a.push(o);this.handles=n.add(t(a.join("")).appendTo(this.element)),this._addClass(this.handles,"ui-slider-handle","ui-state-default"),this.handle=this.handles.eq(0),this.handles.each(function(e){t(this).data("ui-slider-handle-index",e).attr("tabIndex",0)})},_createRange:function(){var e=this.options;e.range?(e.range===!0&&(e.values?e.values.length&&2!==e.values.length?e.values=[e.values[0],e.values[0]]:t.isArray(e.values)&&(e.values=e.values.slice(0)):e.values=[this._valueMin(),this._valueMin()]),this.range&&this.range.length?(this._removeClass(this.range,"ui-slider-range-min ui-slider-range-max"),this.range.css({left:"",bottom:""})):(this.range=t("<div>").appendTo(this.element),this._addClass(this.range,"ui-slider-range")),("min"===e.range||"max"===e.range)&&this._addClass(this.range,"ui-slider-range-"+e.range)):(this.range&&this.range.remove(),this.range=null)},_setupEvents:function(){this._off(this.handles),this._on(this.handles,this._handleEvents),this._hoverable(this.handles),this._focusable(this.handles)},_destroy:function(){this.handles.remove(),this.range&&this.range.remove(),this._mouseDestroy()},_mouseCapture:function(e){var i,s,n,o,a,r,h,l,c=this,u=this.options;return u.disabled?!1:(this.elementSize={width:this.element.outerWidth(),height:this.element.outerHeight()},this.elementOffset=this.element.offset(),i={x:e.pageX,y:e.pageY},s=this._normValueFromMouse(i),n=this._valueMax()-this._valueMin()+1,this.handles.each(function(e){var i=Math.abs(s-c.values(e));(n>i||n===i&&(e===c._lastChangedValue||c.values(e)===u.min))&&(n=i,o=t(this),a=e)}),r=this._start(e,a),r===!1?!1:(this._mouseSliding=!0,this._handleIndex=a,this._addClass(o,null,"ui-state-active"),o.trigger("focus"),h=o.offset(),l=!t(e.target).parents().addBack().is(".ui-slider-handle"),this._clickOffset=l?{left:0,top:0}:{left:e.pageX-h.left-o.width()/2,top:e.pageY-h.top-o.height()/2-(parseInt(o.css("borderTopWidth"),10)||0)-(parseInt(o.css("borderBottomWidth"),10)||0)+(parseInt(o.css("marginTop"),10)||0)},this.handles.hasClass("ui-state-hover")||this._slide(e,a,s),this._animateOff=!0,!0))},_mouseStart:function(){return!0},_mouseDrag:function(t){var e={x:t.pageX,y:t.pageY},i=this._normValueFromMouse(e);return this._slide(t,this._handleIndex,i),!1},_mouseStop:function(t){return this._removeClass(this.handles,null,"ui-state-active"),this._mouseSliding=!1,this._stop(t,this._handleIndex),this._change(t,this._handleIndex),this._handleIndex=null,this._clickOffset=null,this._animateOff=!1,!1},_detectOrientation:function(){this.orientation="vertical"===this.options.orientation?"vertical":"horizontal"},_normValueFromMouse:function(t){var e,i,s,n,o;return"horizontal"===this.orientation?(e=this.elementSize.width,i=t.x-this.elementOffset.left-(this._clickOffset?this._clickOffset.left:0)):(e=this.elementSize.height,i=t.y-this.elementOffset.top-(this._clickOffset?this._clickOffset.top:0)),s=i/e,s>1&&(s=1),0>s&&(s=0),"vertical"===this.orientation&&(s=1-s),n=this._valueMax()-this._valueMin(),o=this._valueMin()+s*n,this._trimAlignValue(o)},_uiHash:function(t,e,i){var s={handle:this.handles[t],handleIndex:t,value:void 0!==e?e:this.value()};return this._hasMultipleValues()&&(s.value=void 0!==e?e:this.values(t),s.values=i||this.values()),s},_hasMultipleValues:function(){return this.options.values&&this.options.values.length},_start:function(t,e){return this._trigger("start",t,this._uiHash(e))},_slide:function(t,e,i){var s,n,o=this.value(),a=this.values();this._hasMultipleValues()&&(n=this.values(e?0:1),o=this.values(e),2===this.options.values.length&&this.options.range===!0&&(i=0===e?Math.min(n,i):Math.max(n,i)),a[e]=i),i!==o&&(s=this._trigger("slide",t,this._uiHash(e,i,a)),s!==!1&&(this._hasMultipleValues()?this.values(e,i):this.value(i)))},_stop:function(t,e){this._trigger("stop",t,this._uiHash(e))},_change:function(t,e){this._keySliding||this._mouseSliding||(this._lastChangedValue=e,this._trigger("change",t,this._uiHash(e)))},value:function(t){return arguments.length?(this.options.value=this._trimAlignValue(t),this._refreshValue(),this._change(null,0),void 0):this._value()},values:function(e,i){var s,n,o;if(arguments.length>1)return this.options.values[e]=this._trimAlignValue(i),this._refreshValue(),this._change(null,e),void 0;if(!arguments.length)return this._values();if(!t.isArray(arguments[0]))return this._hasMultipleValues()?this._values(e):this.value();for(s=this.options.values,n=arguments[0],o=0;s.length>o;o+=1)s[o]=this._trimAlignValue(n[o]),this._change(null,o);this._refreshValue()},_setOption:function(e,i){var s,n=0;switch("range"===e&&this.options.range===!0&&("min"===i?(this.options.value=this._values(0),this.options.values=null):"max"===i&&(this.options.value=this._values(this.options.values.length-1),this.options.values=null)),t.isArray(this.options.values)&&(n=this.options.values.length),this._super(e,i),e){case"orientation":this._detectOrientation(),this._removeClass("ui-slider-horizontal ui-slider-vertical")._addClass("ui-slider-"+this.orientation),this._refreshValue(),this.options.range&&this._refreshRange(i),this.handles.css("horizontal"===i?"bottom":"left","");break;case"value":this._animateOff=!0,this._refreshValue(),this._change(null,0),this._animateOff=!1;break;case"values":for(this._animateOff=!0,this._refreshValue(),s=n-1;s>=0;s--)this._change(null,s);this._animateOff=!1;break;case"step":case"min":case"max":this._animateOff=!0,this._calculateNewMax(),this._refreshValue(),this._animateOff=!1;break;case"range":this._animateOff=!0,this._refresh(),this._animateOff=!1}},_setOptionDisabled:function(t){this._super(t),this._toggleClass(null,"ui-state-disabled",!!t)},_value:function(){var t=this.options.value;return t=this._trimAlignValue(t)},_values:function(t){var e,i,s;if(arguments.length)return e=this.options.values[t],e=this._trimAlignValue(e);if(this._hasMultipleValues()){for(i=this.options.values.slice(),s=0;i.length>s;s+=1)i[s]=this._trimAlignValue(i[s]);return i}return[]},_trimAlignValue:function(t){if(this._valueMin()>=t)return this._valueMin();if(t>=this._valueMax())return this._valueMax();var e=this.options.step>0?this.options.step:1,i=(t-this._valueMin())%e,s=t-i;return 2*Math.abs(i)>=e&&(s+=i>0?e:-e),parseFloat(s.toFixed(5))},_calculateNewMax:function(){var t=this.options.max,e=this._valueMin(),i=this.options.step,s=Math.round((t-e)/i)*i;t=s+e,t>this.options.max&&(t-=i),this.max=parseFloat(t.toFixed(this._precision()))},_precision:function(){var t=this._precisionOf(this.options.step);return null!==this.options.min&&(t=Math.max(t,this._precisionOf(this.options.min))),t},_precisionOf:function(t){var e=""+t,i=e.indexOf(".");return-1===i?0:e.length-i-1},_valueMin:function(){return this.options.min},_valueMax:function(){return this.max},_refreshRange:function(t){"vertical"===t&&this.range.css({width:"",left:""}),"horizontal"===t&&this.range.css({height:"",bottom:""})},_refreshValue:function(){var e,i,s,n,o,a=this.options.range,r=this.options,h=this,l=this._animateOff?!1:r.animate,c={};this._hasMultipleValues()?this.handles.each(function(s){i=100*((h.values(s)-h._valueMin())/(h._valueMax()-h._valueMin())),c["horizontal"===h.orientation?"left":"bottom"]=i+"%",t(this).stop(1,1)[l?"animate":"css"](c,r.animate),h.options.range===!0&&("horizontal"===h.orientation?(0===s&&h.range.stop(1,1)[l?"animate":"css"]({left:i+"%"},r.animate),1===s&&h.range[l?"animate":"css"]({width:i-e+"%"},{queue:!1,duration:r.animate})):(0===s&&h.range.stop(1,1)[l?"animate":"css"]({bottom:i+"%"},r.animate),1===s&&h.range[l?"animate":"css"]({height:i-e+"%"},{queue:!1,duration:r.animate}))),e=i}):(s=this.value(),n=this._valueMin(),o=this._valueMax(),i=o!==n?100*((s-n)/(o-n)):0,c["horizontal"===this.orientation?"left":"bottom"]=i+"%",this.handle.stop(1,1)[l?"animate":"css"](c,r.animate),"min"===a&&"horizontal"===this.orientation&&this.range.stop(1,1)[l?"animate":"css"]({width:i+"%"},r.animate),"max"===a&&"horizontal"===this.orientation&&this.range.stop(1,1)[l?"animate":"css"]({width:100-i+"%"},r.animate),"min"===a&&"vertical"===this.orientation&&this.range.stop(1,1)[l?"animate":"css"]({height:i+"%"},r.animate),"max"===a&&"vertical"===this.orientation&&this.range.stop(1,1)[l?"animate":"css"]({height:100-i+"%"},r.animate))},_handleEvents:{keydown:function(e){var i,s,n,o,a=t(e.target).data("ui-slider-handle-index");switch(e.keyCode){case t.ui.keyCode.HOME:case t.ui.keyCode.END:case t.ui.keyCode.PAGE_UP:case t.ui.keyCode.PAGE_DOWN:case t.ui.keyCode.UP:case t.ui.keyCode.RIGHT:case t.ui.keyCode.DOWN:case t.ui.keyCode.LEFT:if(e.preventDefault(),!this._keySliding&&(this._keySliding=!0,this._addClass(t(e.target),null,"ui-state-active"),i=this._start(e,a),i===!1))return}switch(o=this.options.step,s=n=this._hasMultipleValues()?this.values(a):this.value(),e.keyCode){case t.ui.keyCode.HOME:n=this._valueMin();break;case t.ui.keyCode.END:n=this._valueMax();break;case t.ui.keyCode.PAGE_UP:n=this._trimAlignValue(s+(this._valueMax()-this._valueMin())/this.numPages);break;case t.ui.keyCode.PAGE_DOWN:n=this._trimAlignValue(s-(this._valueMax()-this._valueMin())/this.numPages);break;case t.ui.keyCode.UP:case t.ui.keyCode.RIGHT:if(s===this._valueMax())return;n=this._trimAlignValue(s+o);break;case t.ui.keyCode.DOWN:case t.ui.keyCode.LEFT:if(s===this._valueMin())return;n=this._trimAlignValue(s-o)}this._slide(e,a,n)},keyup:function(e){var i=t(e.target).data("ui-slider-handle-index");this._keySliding&&(this._keySliding=!1,this._stop(e,i),this._change(e,i),this._removeClass(t(e.target),null,"ui-state-active"))}}}),t.widget("ui.sortable",t.ui.mouse,{version:"1.12.1",widgetEventPrefix:"sort",ready:!1,options:{appendTo:"parent",axis:!1,connectWith:!1,containment:!1,cursor:"auto",cursorAt:!1,dropOnEmpty:!0,forcePlaceholderSize:!1,forceHelperSize:!1,grid:!1,handle:!1,helper:"original",items:"> *",opacity:!1,placeholder:!1,revert:!1,scroll:!0,scrollSensitivity:20,scrollSpeed:20,scope:"default",tolerance:"intersect",zIndex:1e3,activate:null,beforeStop:null,change:null,deactivate:null,out:null,over:null,receive:null,remove:null,sort:null,start:null,stop:null,update:null},_isOverAxis:function(t,e,i){return t>=e&&e+i>t},_isFloating:function(t){return/left|right/.test(t.css("float"))||/inline|table-cell/.test(t.css("display"))},_create:function(){this.containerCache={},this._addClass("ui-sortable"),this.refresh(),this.offset=this.element.offset(),this._mouseInit(),this._setHandleClassName(),this.ready=!0},_setOption:function(t,e){this._super(t,e),"handle"===t&&this._setHandleClassName()},_setHandleClassName:function(){var e=this;this._removeClass(this.element.find(".ui-sortable-handle"),"ui-sortable-handle"),t.each(this.items,function(){e._addClass(this.instance.options.handle?this.item.find(this.instance.options.handle):this.item,"ui-sortable-handle")})},_destroy:function(){this._mouseDestroy();for(var t=this.items.length-1;t>=0;t--)this.items[t].item.removeData(this.widgetName+"-item");return this},_mouseCapture:function(e,i){var s=null,n=!1,o=this;return this.reverting?!1:this.options.disabled||"static"===this.options.type?!1:(this._refreshItems(e),t(e.target).parents().each(function(){return t.data(this,o.widgetName+"-item")===o?(s=t(this),!1):void 0}),t.data(e.target,o.widgetName+"-item")===o&&(s=t(e.target)),s?!this.options.handle||i||(t(this.options.handle,s).find("*").addBack().each(function(){this===e.target&&(n=!0)}),n)?(this.currentItem=s,this._removeCurrentsFromItems(),!0):!1:!1)},_mouseStart:function(e,i,s){var n,o,a=this.options;if(this.currentContainer=this,this.refreshPositions(),this.helper=this._createHelper(e),this._cacheHelperProportions(),this._cacheMargins(),this.scrollParent=this.helper.scrollParent(),this.offset=this.currentItem.offset(),this.offset={top:this.offset.top-this.margins.top,left:this.offset.left-this.margins.left},t.extend(this.offset,{click:{left:e.pageX-this.offset.left,top:e.pageY-this.offset.top},parent:this._getParentOffset(),relative:this._getRelativeOffset()}),this.helper.css("position","absolute"),this.cssPosition=this.helper.css("position"),this.originalPosition=this._generatePosition(e),this.originalPageX=e.pageX,this.originalPageY=e.pageY,a.cursorAt&&this._adjustOffsetFromHelper(a.cursorAt),this.domPosition={prev:this.currentItem.prev()[0],parent:this.currentItem.parent()[0]},this.helper[0]!==this.currentItem[0]&&this.currentItem.hide(),this._createPlaceholder(),a.containment&&this._setContainment(),a.cursor&&"auto"!==a.cursor&&(o=this.document.find("body"),this.storedCursor=o.css("cursor"),o.css("cursor",a.cursor),this.storedStylesheet=t("<style>*{ cursor: "+a.cursor+" !important; }</style>").appendTo(o)),a.opacity&&(this.helper.css("opacity")&&(this._storedOpacity=this.helper.css("opacity")),this.helper.css("opacity",a.opacity)),a.zIndex&&(this.helper.css("zIndex")&&(this._storedZIndex=this.helper.css("zIndex")),this.helper.css("zIndex",a.zIndex)),this.scrollParent[0]!==this.document[0]&&"HTML"!==this.scrollParent[0].tagName&&(this.overflowOffset=this.scrollParent.offset()),this._trigger("start",e,this._uiHash()),this._preserveHelperProportions||this._cacheHelperProportions(),!s)for(n=this.containers.length-1;n>=0;n--)this.containers[n]._trigger("activate",e,this._uiHash(this));return t.ui.ddmanager&&(t.ui.ddmanager.current=this),t.ui.ddmanager&&!a.dropBehaviour&&t.ui.ddmanager.prepareOffsets(this,e),this.dragging=!0,this._addClass(this.helper,"ui-sortable-helper"),this._mouseDrag(e),!0},_mouseDrag:function(e){var i,s,n,o,a=this.options,r=!1;for(this.position=this._generatePosition(e),this.positionAbs=this._convertPositionTo("absolute"),this.lastPositionAbs||(this.lastPositionAbs=this.positionAbs),this.options.scroll&&(this.scrollParent[0]!==this.document[0]&&"HTML"!==this.scrollParent[0].tagName?(this.overflowOffset.top+this.scrollParent[0].offsetHeight-e.pageY<a.scrollSensitivity?this.scrollParent[0].scrollTop=r=this.scrollParent[0].scrollTop+a.scrollSpeed:e.pageY-this.overflowOffset.top<a.scrollSensitivity&&(this.scrollParent[0].scrollTop=r=this.scrollParent[0].scrollTop-a.scrollSpeed),this.overflowOffset.left+this.scrollParent[0].offsetWidth-e.pageX<a.scrollSensitivity?this.scrollParent[0].scrollLeft=r=this.scrollParent[0].scrollLeft+a.scrollSpeed:e.pageX-this.overflowOffset.left<a.scrollSensitivity&&(this.scrollParent[0].scrollLeft=r=this.scrollParent[0].scrollLeft-a.scrollSpeed)):(e.pageY-this.document.scrollTop()<a.scrollSensitivity?r=this.document.scrollTop(this.document.scrollTop()-a.scrollSpeed):this.window.height()-(e.pageY-this.document.scrollTop())<a.scrollSensitivity&&(r=this.document.scrollTop(this.document.scrollTop()+a.scrollSpeed)),e.pageX-this.document.scrollLeft()<a.scrollSensitivity?r=this.document.scrollLeft(this.document.scrollLeft()-a.scrollSpeed):this.window.width()-(e.pageX-this.document.scrollLeft())<a.scrollSensitivity&&(r=this.document.scrollLeft(this.document.scrollLeft()+a.scrollSpeed))),r!==!1&&t.ui.ddmanager&&!a.dropBehaviour&&t.ui.ddmanager.prepareOffsets(this,e)),this.positionAbs=this._convertPositionTo("absolute"),this.options.axis&&"y"===this.options.axis||(this.helper[0].style.left=this.position.left+"px"),this.options.axis&&"x"===this.options.axis||(this.helper[0].style.top=this.position.top+"px"),i=this.items.length-1;i>=0;i--)if(s=this.items[i],n=s.item[0],o=this._intersectsWithPointer(s),o&&s.instance===this.currentContainer&&n!==this.currentItem[0]&&this.placeholder[1===o?"next":"prev"]()[0]!==n&&!t.contains(this.placeholder[0],n)&&("semi-dynamic"===this.options.type?!t.contains(this.element[0],n):!0)){if(this.direction=1===o?"down":"up","pointer"!==this.options.tolerance&&!this._intersectsWithSides(s))break;this._rearrange(e,s),this._trigger("change",e,this._uiHash());break}return this._contactContainers(e),t.ui.ddmanager&&t.ui.ddmanager.drag(this,e),this._trigger("sort",e,this._uiHash()),this.lastPositionAbs=this.positionAbs,!1},_mouseStop:function(e,i){if(e){if(t.ui.ddmanager&&!this.options.dropBehaviour&&t.ui.ddmanager.drop(this,e),this.options.revert){var s=this,n=this.placeholder.offset(),o=this.options.axis,a={};o&&"x"!==o||(a.left=n.left-this.offset.parent.left-this.margins.left+(this.offsetParent[0]===this.document[0].body?0:this.offsetParent[0].scrollLeft)),o&&"y"!==o||(a.top=n.top-this.offset.parent.top-this.margins.top+(this.offsetParent[0]===this.document[0].body?0:this.offsetParent[0].scrollTop)),this.reverting=!0,t(this.helper).animate(a,parseInt(this.options.revert,10)||500,function(){s._clear(e)})}else this._clear(e,i);return!1}},cancel:function(){if(this.dragging){this._mouseUp(new t.Event("mouseup",{target:null})),"original"===this.options.helper?(this.currentItem.css(this._storedCSS),this._removeClass(this.currentItem,"ui-sortable-helper")):this.currentItem.show();for(var e=this.containers.length-1;e>=0;e--)this.containers[e]._trigger("deactivate",null,this._uiHash(this)),this.containers[e].containerCache.over&&(this.containers[e]._trigger("out",null,this._uiHash(this)),this.containers[e].containerCache.over=0)}return this.placeholder&&(this.placeholder[0].parentNode&&this.placeholder[0].parentNode.removeChild(this.placeholder[0]),"original"!==this.options.helper&&this.helper&&this.helper[0].parentNode&&this.helper.remove(),t.extend(this,{helper:null,dragging:!1,reverting:!1,_noFinalSort:null}),this.domPosition.prev?t(this.domPosition.prev).after(this.currentItem):t(this.domPosition.parent).prepend(this.currentItem)),this},serialize:function(e){var i=this._getItemsAsjQuery(e&&e.connected),s=[];return e=e||{},t(i).each(function(){var i=(t(e.item||this).attr(e.attribute||"id")||"").match(e.expression||/(.+)[\-=_](.+)/);i&&s.push((e.key||i[1]+"[]")+"="+(e.key&&e.expression?i[1]:i[2]))}),!s.length&&e.key&&s.push(e.key+"="),s.join("&")},toArray:function(e){var i=this._getItemsAsjQuery(e&&e.connected),s=[];return e=e||{},i.each(function(){s.push(t(e.item||this).attr(e.attribute||"id")||"")}),s},_intersectsWith:function(t){var e=this.positionAbs.left,i=e+this.helperProportions.width,s=this.positionAbs.top,n=s+this.helperProportions.height,o=t.left,a=o+t.width,r=t.top,h=r+t.height,l=this.offset.click.top,c=this.offset.click.left,u="x"===this.options.axis||s+l>r&&h>s+l,d="y"===this.options.axis||e+c>o&&a>e+c,p=u&&d;return"pointer"===this.options.tolerance||this.options.forcePointerForContainers||"pointer"!==this.options.tolerance&&this.helperProportions[this.floating?"width":"height"]>t[this.floating?"width":"height"]?p:e+this.helperProportions.width/2>o&&a>i-this.helperProportions.width/2&&s+this.helperProportions.height/2>r&&h>n-this.helperProportions.height/2},_intersectsWithPointer:function(t){var e,i,s="x"===this.options.axis||this._isOverAxis(this.positionAbs.top+this.offset.click.top,t.top,t.height),n="y"===this.options.axis||this._isOverAxis(this.positionAbs.left+this.offset.click.left,t.left,t.width),o=s&&n;return o?(e=this._getDragVerticalDirection(),i=this._getDragHorizontalDirection(),this.floating?"right"===i||"down"===e?2:1:e&&("down"===e?2:1)):!1},_intersectsWithSides:function(t){var e=this._isOverAxis(this.positionAbs.top+this.offset.click.top,t.top+t.height/2,t.height),i=this._isOverAxis(this.positionAbs.left+this.offset.click.left,t.left+t.width/2,t.width),s=this._getDragVerticalDirection(),n=this._getDragHorizontalDirection();return this.floating&&n?"right"===n&&i||"left"===n&&!i:s&&("down"===s&&e||"up"===s&&!e)},_getDragVerticalDirection:function(){var t=this.positionAbs.top-this.lastPositionAbs.top;return 0!==t&&(t>0?"down":"up")},_getDragHorizontalDirection:function(){var t=this.positionAbs.left-this.lastPositionAbs.left;return 0!==t&&(t>0?"right":"left")},refresh:function(t){return this._refreshItems(t),this._setHandleClassName(),this.refreshPositions(),this},_connectWith:function(){var t=this.options;return t.connectWith.constructor===String?[t.connectWith]:t.connectWith},_getItemsAsjQuery:function(e){function i(){r.push(this)}var s,n,o,a,r=[],h=[],l=this._connectWith();if(l&&e)for(s=l.length-1;s>=0;s--)for(o=t(l[s],this.document[0]),n=o.length-1;n>=0;n--)a=t.data(o[n],this.widgetFullName),a&&a!==this&&!a.options.disabled&&h.push([t.isFunction(a.options.items)?a.options.items.call(a.element):t(a.options.items,a.element).not(".ui-sortable-helper").not(".ui-sortable-placeholder"),a]);for(h.push([t.isFunction(this.options.items)?this.options.items.call(this.element,null,{options:this.options,item:this.currentItem}):t(this.options.items,this.element).not(".ui-sortable-helper").not(".ui-sortable-placeholder"),this]),s=h.length-1;s>=0;s--)h[s][0].each(i);return t(r)},_removeCurrentsFromItems:function(){var e=this.currentItem.find(":data("+this.widgetName+"-item)");this.items=t.grep(this.items,function(t){for(var i=0;e.length>i;i++)if(e[i]===t.item[0])return!1;return!0})},_refreshItems:function(e){this.items=[],this.containers=[this];var i,s,n,o,a,r,h,l,c=this.items,u=[[t.isFunction(this.options.items)?this.options.items.call(this.element[0],e,{item:this.currentItem}):t(this.options.items,this.element),this]],d=this._connectWith();if(d&&this.ready)for(i=d.length-1;i>=0;i--)for(n=t(d[i],this.document[0]),s=n.length-1;s>=0;s--)o=t.data(n[s],this.widgetFullName),o&&o!==this&&!o.options.disabled&&(u.push([t.isFunction(o.options.items)?o.options.items.call(o.element[0],e,{item:this.currentItem}):t(o.options.items,o.element),o]),this.containers.push(o));for(i=u.length-1;i>=0;i--)for(a=u[i][1],r=u[i][0],s=0,l=r.length;l>s;s++)h=t(r[s]),h.data(this.widgetName+"-item",a),c.push({item:h,instance:a,width:0,height:0,left:0,top:0})},refreshPositions:function(e){this.floating=this.items.length?"x"===this.options.axis||this._isFloating(this.items[0].item):!1,this.offsetParent&&this.helper&&(this.offset.parent=this._getParentOffset());var i,s,n,o;for(i=this.items.length-1;i>=0;i--)s=this.items[i],s.instance!==this.currentContainer&&this.currentContainer&&s.item[0]!==this.currentItem[0]||(n=this.options.toleranceElement?t(this.options.toleranceElement,s.item):s.item,e||(s.width=n.outerWidth(),s.height=n.outerHeight()),o=n.offset(),s.left=o.left,s.top=o.top);if(this.options.custom&&this.options.custom.refreshContainers)this.options.custom.refreshContainers.call(this);else for(i=this.containers.length-1;i>=0;i--)o=this.containers[i].element.offset(),this.containers[i].containerCache.left=o.left,this.containers[i].containerCache.top=o.top,this.containers[i].containerCache.width=this.containers[i].element.outerWidth(),this.containers[i].containerCache.height=this.containers[i].element.outerHeight();return this},_createPlaceholder:function(e){e=e||this;var i,s=e.options;s.placeholder&&s.placeholder.constructor!==String||(i=s.placeholder,s.placeholder={element:function(){var s=e.currentItem[0].nodeName.toLowerCase(),n=t("<"+s+">",e.document[0]);return e._addClass(n,"ui-sortable-placeholder",i||e.currentItem[0].className)._removeClass(n,"ui-sortable-helper"),"tbody"===s?e._createTrPlaceholder(e.currentItem.find("tr").eq(0),t("<tr>",e.document[0]).appendTo(n)):"tr"===s?e._createTrPlaceholder(e.currentItem,n):"img"===s&&n.attr("src",e.currentItem.attr("src")),i||n.css("visibility","hidden"),n},update:function(t,n){(!i||s.forcePlaceholderSize)&&(n.height()||n.height(e.currentItem.innerHeight()-parseInt(e.currentItem.css("paddingTop")||0,10)-parseInt(e.currentItem.css("paddingBottom")||0,10)),n.width()||n.width(e.currentItem.innerWidth()-parseInt(e.currentItem.css("paddingLeft")||0,10)-parseInt(e.currentItem.css("paddingRight")||0,10)))}}),e.placeholder=t(s.placeholder.element.call(e.element,e.currentItem)),e.currentItem.after(e.placeholder),s.placeholder.update(e,e.placeholder)},_createTrPlaceholder:function(e,i){var s=this;e.children().each(function(){t("<td>&#160;</td>",s.document[0]).attr("colspan",t(this).attr("colspan")||1).appendTo(i)})},_contactContainers:function(e){var i,s,n,o,a,r,h,l,c,u,d=null,p=null;for(i=this.containers.length-1;i>=0;i--)if(!t.contains(this.currentItem[0],this.containers[i].element[0]))if(this._intersectsWith(this.containers[i].containerCache)){if(d&&t.contains(this.containers[i].element[0],d.element[0]))continue;d=this.containers[i],p=i}else this.containers[i].containerCache.over&&(this.containers[i]._trigger("out",e,this._uiHash(this)),this.containers[i].containerCache.over=0);if(d)if(1===this.containers.length)this.containers[p].containerCache.over||(this.containers[p]._trigger("over",e,this._uiHash(this)),this.containers[p].containerCache.over=1);else{for(n=1e4,o=null,c=d.floating||this._isFloating(this.currentItem),a=c?"left":"top",r=c?"width":"height",u=c?"pageX":"pageY",s=this.items.length-1;s>=0;s--)t.contains(this.containers[p].element[0],this.items[s].item[0])&&this.items[s].item[0]!==this.currentItem[0]&&(h=this.items[s].item.offset()[a],l=!1,e[u]-h>this.items[s][r]/2&&(l=!0),n>Math.abs(e[u]-h)&&(n=Math.abs(e[u]-h),o=this.items[s],this.direction=l?"up":"down"));if(!o&&!this.options.dropOnEmpty)return;if(this.currentContainer===this.containers[p])return this.currentContainer.containerCache.over||(this.containers[p]._trigger("over",e,this._uiHash()),this.currentContainer.containerCache.over=1),void 0;o?this._rearrange(e,o,null,!0):this._rearrange(e,null,this.containers[p].element,!0),this._trigger("change",e,this._uiHash()),this.containers[p]._trigger("change",e,this._uiHash(this)),this.currentContainer=this.containers[p],this.options.placeholder.update(this.currentContainer,this.placeholder),this.containers[p]._trigger("over",e,this._uiHash(this)),this.containers[p].containerCache.over=1}},_createHelper:function(e){var i=this.options,s=t.isFunction(i.helper)?t(i.helper.apply(this.element[0],[e,this.currentItem])):"clone"===i.helper?this.currentItem.clone():this.currentItem;return s.parents("body").length||t("parent"!==i.appendTo?i.appendTo:this.currentItem[0].parentNode)[0].appendChild(s[0]),s[0]===this.currentItem[0]&&(this._storedCSS={width:this.currentItem[0].style.width,height:this.currentItem[0].style.height,position:this.currentItem.css("position"),top:this.currentItem.css("top"),left:this.currentItem.css("left")}),(!s[0].style.width||i.forceHelperSize)&&s.width(this.currentItem.width()),(!s[0].style.height||i.forceHelperSize)&&s.height(this.currentItem.height()),s},_adjustOffsetFromHelper:function(e){"string"==typeof e&&(e=e.split(" ")),t.isArray(e)&&(e={left:+e[0],top:+e[1]||0}),"left"in e&&(this.offset.click.left=e.left+this.margins.left),"right"in e&&(this.offset.click.left=this.helperProportions.width-e.right+this.margins.left),"top"in e&&(this.offset.click.top=e.top+this.margins.top),"bottom"in e&&(this.offset.click.top=this.helperProportions.height-e.bottom+this.margins.top)},_getParentOffset:function(){this.offsetParent=this.helper.offsetParent();var e=this.offsetParent.offset();return"absolute"===this.cssPosition&&this.scrollParent[0]!==this.document[0]&&t.contains(this.scrollParent[0],this.offsetParent[0])&&(e.left+=this.scrollParent.scrollLeft(),e.top+=this.scrollParent.scrollTop()),(this.offsetParent[0]===this.document[0].body||this.offsetParent[0].tagName&&"html"===this.offsetParent[0].tagName.toLowerCase()&&t.ui.ie)&&(e={top:0,left:0}),{top:e.top+(parseInt(this.offsetParent.css("borderTopWidth"),10)||0),left:e.left+(parseInt(this.offsetParent.css("borderLeftWidth"),10)||0)}},_getRelativeOffset:function(){if("relative"===this.cssPosition){var t=this.currentItem.position();return{top:t.top-(parseInt(this.helper.css("top"),10)||0)+this.scrollParent.scrollTop(),left:t.left-(parseInt(this.helper.css("left"),10)||0)+this.scrollParent.scrollLeft()}}return{top:0,left:0}},_cacheMargins:function(){this.margins={left:parseInt(this.currentItem.css("marginLeft"),10)||0,top:parseInt(this.currentItem.css("marginTop"),10)||0}},_cacheHelperProportions:function(){this.helperProportions={width:this.helper.outerWidth(),height:this.helper.outerHeight()}},_setContainment:function(){var e,i,s,n=this.options;"parent"===n.containment&&(n.containment=this.helper[0].parentNode),("document"===n.containment||"window"===n.containment)&&(this.containment=[0-this.offset.relative.left-this.offset.parent.left,0-this.offset.relative.top-this.offset.parent.top,"document"===n.containment?this.document.width():this.window.width()-this.helperProportions.width-this.margins.left,("document"===n.containment?this.document.height()||document.body.parentNode.scrollHeight:this.window.height()||this.document[0].body.parentNode.scrollHeight)-this.helperProportions.height-this.margins.top]),/^(document|window|parent)$/.test(n.containment)||(e=t(n.containment)[0],i=t(n.containment).offset(),s="hidden"!==t(e).css("overflow"),this.containment=[i.left+(parseInt(t(e).css("borderLeftWidth"),10)||0)+(parseInt(t(e).css("paddingLeft"),10)||0)-this.margins.left,i.top+(parseInt(t(e).css("borderTopWidth"),10)||0)+(parseInt(t(e).css("paddingTop"),10)||0)-this.margins.top,i.left+(s?Math.max(e.scrollWidth,e.offsetWidth):e.offsetWidth)-(parseInt(t(e).css("borderLeftWidth"),10)||0)-(parseInt(t(e).css("paddingRight"),10)||0)-this.helperProportions.width-this.margins.left,i.top+(s?Math.max(e.scrollHeight,e.offsetHeight):e.offsetHeight)-(parseInt(t(e).css("borderTopWidth"),10)||0)-(parseInt(t(e).css("paddingBottom"),10)||0)-this.helperProportions.height-this.margins.top])},_convertPositionTo:function(e,i){i||(i=this.position);var s="absolute"===e?1:-1,n="absolute"!==this.cssPosition||this.scrollParent[0]!==this.document[0]&&t.contains(this.scrollParent[0],this.offsetParent[0])?this.scrollParent:this.offsetParent,o=/(html|body)/i.test(n[0].tagName);return{top:i.top+this.offset.relative.top*s+this.offset.parent.top*s-("fixed"===this.cssPosition?-this.scrollParent.scrollTop():o?0:n.scrollTop())*s,left:i.left+this.offset.relative.left*s+this.offset.parent.left*s-("fixed"===this.cssPosition?-this.scrollParent.scrollLeft():o?0:n.scrollLeft())*s}},_generatePosition:function(e){var i,s,n=this.options,o=e.pageX,a=e.pageY,r="absolute"!==this.cssPosition||this.scrollParent[0]!==this.document[0]&&t.contains(this.scrollParent[0],this.offsetParent[0])?this.scrollParent:this.offsetParent,h=/(html|body)/i.test(r[0].tagName);return"relative"!==this.cssPosition||this.scrollParent[0]!==this.document[0]&&this.scrollParent[0]!==this.offsetParent[0]||(this.offset.relative=this._getRelativeOffset()),this.originalPosition&&(this.containment&&(e.pageX-this.offset.click.left<this.containment[0]&&(o=this.containment[0]+this.offset.click.left),e.pageY-this.offset.click.top<this.containment[1]&&(a=this.containment[1]+this.offset.click.top),e.pageX-this.offset.click.left>this.containment[2]&&(o=this.containment[2]+this.offset.click.left),e.pageY-this.offset.click.top>this.containment[3]&&(a=this.containment[3]+this.offset.click.top)),n.grid&&(i=this.originalPageY+Math.round((a-this.originalPageY)/n.grid[1])*n.grid[1],a=this.containment?i-this.offset.click.top>=this.containment[1]&&i-this.offset.click.top<=this.containment[3]?i:i-this.offset.click.top>=this.containment[1]?i-n.grid[1]:i+n.grid[1]:i,s=this.originalPageX+Math.round((o-this.originalPageX)/n.grid[0])*n.grid[0],o=this.containment?s-this.offset.click.left>=this.containment[0]&&s-this.offset.click.left<=this.containment[2]?s:s-this.offset.click.left>=this.containment[0]?s-n.grid[0]:s+n.grid[0]:s)),{top:a-this.offset.click.top-this.offset.relative.top-this.offset.parent.top+("fixed"===this.cssPosition?-this.scrollParent.scrollTop():h?0:r.scrollTop()),left:o-this.offset.click.left-this.offset.relative.left-this.offset.parent.left+("fixed"===this.cssPosition?-this.scrollParent.scrollLeft():h?0:r.scrollLeft())}},_rearrange:function(t,e,i,s){i?i[0].appendChild(this.placeholder[0]):e.item[0].parentNode.insertBefore(this.placeholder[0],"down"===this.direction?e.item[0]:e.item[0].nextSibling),this.counter=this.counter?++this.counter:1;var n=this.counter;
this._delay(function(){n===this.counter&&this.refreshPositions(!s)})},_clear:function(t,e){function i(t,e,i){return function(s){i._trigger(t,s,e._uiHash(e))}}this.reverting=!1;var s,n=[];if(!this._noFinalSort&&this.currentItem.parent().length&&this.placeholder.before(this.currentItem),this._noFinalSort=null,this.helper[0]===this.currentItem[0]){for(s in this._storedCSS)("auto"===this._storedCSS[s]||"static"===this._storedCSS[s])&&(this._storedCSS[s]="");this.currentItem.css(this._storedCSS),this._removeClass(this.currentItem,"ui-sortable-helper")}else this.currentItem.show();for(this.fromOutside&&!e&&n.push(function(t){this._trigger("receive",t,this._uiHash(this.fromOutside))}),!this.fromOutside&&this.domPosition.prev===this.currentItem.prev().not(".ui-sortable-helper")[0]&&this.domPosition.parent===this.currentItem.parent()[0]||e||n.push(function(t){this._trigger("update",t,this._uiHash())}),this!==this.currentContainer&&(e||(n.push(function(t){this._trigger("remove",t,this._uiHash())}),n.push(function(t){return function(e){t._trigger("receive",e,this._uiHash(this))}}.call(this,this.currentContainer)),n.push(function(t){return function(e){t._trigger("update",e,this._uiHash(this))}}.call(this,this.currentContainer)))),s=this.containers.length-1;s>=0;s--)e||n.push(i("deactivate",this,this.containers[s])),this.containers[s].containerCache.over&&(n.push(i("out",this,this.containers[s])),this.containers[s].containerCache.over=0);if(this.storedCursor&&(this.document.find("body").css("cursor",this.storedCursor),this.storedStylesheet.remove()),this._storedOpacity&&this.helper.css("opacity",this._storedOpacity),this._storedZIndex&&this.helper.css("zIndex","auto"===this._storedZIndex?"":this._storedZIndex),this.dragging=!1,e||this._trigger("beforeStop",t,this._uiHash()),this.placeholder[0].parentNode.removeChild(this.placeholder[0]),this.cancelHelperRemoval||(this.helper[0]!==this.currentItem[0]&&this.helper.remove(),this.helper=null),!e){for(s=0;n.length>s;s++)n[s].call(this,t);this._trigger("stop",t,this._uiHash())}return this.fromOutside=!1,!this.cancelHelperRemoval},_trigger:function(){t.Widget.prototype._trigger.apply(this,arguments)===!1&&this.cancel()},_uiHash:function(e){var i=e||this;return{helper:i.helper,placeholder:i.placeholder||t([]),position:i.position,originalPosition:i.originalPosition,offset:i.positionAbs,item:i.currentItem,sender:e?e.element:null}}}),t.widget("ui.spinner",{version:"1.12.1",defaultElement:"<input>",widgetEventPrefix:"spin",options:{classes:{"ui-spinner":"ui-corner-all","ui-spinner-down":"ui-corner-br","ui-spinner-up":"ui-corner-tr"},culture:null,icons:{down:"ui-icon-triangle-1-s",up:"ui-icon-triangle-1-n"},incremental:!0,max:null,min:null,numberFormat:null,page:10,step:1,change:null,spin:null,start:null,stop:null},_create:function(){this._setOption("max",this.options.max),this._setOption("min",this.options.min),this._setOption("step",this.options.step),""!==this.value()&&this._value(this.element.val(),!0),this._draw(),this._on(this._events),this._refresh(),this._on(this.window,{beforeunload:function(){this.element.removeAttr("autocomplete")}})},_getCreateOptions:function(){var e=this._super(),i=this.element;return t.each(["min","max","step"],function(t,s){var n=i.attr(s);null!=n&&n.length&&(e[s]=n)}),e},_events:{keydown:function(t){this._start(t)&&this._keydown(t)&&t.preventDefault()},keyup:"_stop",focus:function(){this.previous=this.element.val()},blur:function(t){return this.cancelBlur?(delete this.cancelBlur,void 0):(this._stop(),this._refresh(),this.previous!==this.element.val()&&this._trigger("change",t),void 0)},mousewheel:function(t,e){if(e){if(!this.spinning&&!this._start(t))return!1;this._spin((e>0?1:-1)*this.options.step,t),clearTimeout(this.mousewheelTimer),this.mousewheelTimer=this._delay(function(){this.spinning&&this._stop(t)},100),t.preventDefault()}},"mousedown .ui-spinner-button":function(e){function i(){var e=this.element[0]===t.ui.safeActiveElement(this.document[0]);e||(this.element.trigger("focus"),this.previous=s,this._delay(function(){this.previous=s}))}var s;s=this.element[0]===t.ui.safeActiveElement(this.document[0])?this.previous:this.element.val(),e.preventDefault(),i.call(this),this.cancelBlur=!0,this._delay(function(){delete this.cancelBlur,i.call(this)}),this._start(e)!==!1&&this._repeat(null,t(e.currentTarget).hasClass("ui-spinner-up")?1:-1,e)},"mouseup .ui-spinner-button":"_stop","mouseenter .ui-spinner-button":function(e){return t(e.currentTarget).hasClass("ui-state-active")?this._start(e)===!1?!1:(this._repeat(null,t(e.currentTarget).hasClass("ui-spinner-up")?1:-1,e),void 0):void 0},"mouseleave .ui-spinner-button":"_stop"},_enhance:function(){this.uiSpinner=this.element.attr("autocomplete","off").wrap("<span>").parent().append("<a></a><a></a>")},_draw:function(){this._enhance(),this._addClass(this.uiSpinner,"ui-spinner","ui-widget ui-widget-content"),this._addClass("ui-spinner-input"),this.element.attr("role","spinbutton"),this.buttons=this.uiSpinner.children("a").attr("tabIndex",-1).attr("aria-hidden",!0).button({classes:{"ui-button":""}}),this._removeClass(this.buttons,"ui-corner-all"),this._addClass(this.buttons.first(),"ui-spinner-button ui-spinner-up"),this._addClass(this.buttons.last(),"ui-spinner-button ui-spinner-down"),this.buttons.first().button({icon:this.options.icons.up,showLabel:!1}),this.buttons.last().button({icon:this.options.icons.down,showLabel:!1}),this.buttons.height()>Math.ceil(.5*this.uiSpinner.height())&&this.uiSpinner.height()>0&&this.uiSpinner.height(this.uiSpinner.height())},_keydown:function(e){var i=this.options,s=t.ui.keyCode;switch(e.keyCode){case s.UP:return this._repeat(null,1,e),!0;case s.DOWN:return this._repeat(null,-1,e),!0;case s.PAGE_UP:return this._repeat(null,i.page,e),!0;case s.PAGE_DOWN:return this._repeat(null,-i.page,e),!0}return!1},_start:function(t){return this.spinning||this._trigger("start",t)!==!1?(this.counter||(this.counter=1),this.spinning=!0,!0):!1},_repeat:function(t,e,i){t=t||500,clearTimeout(this.timer),this.timer=this._delay(function(){this._repeat(40,e,i)},t),this._spin(e*this.options.step,i)},_spin:function(t,e){var i=this.value()||0;this.counter||(this.counter=1),i=this._adjustValue(i+t*this._increment(this.counter)),this.spinning&&this._trigger("spin",e,{value:i})===!1||(this._value(i),this.counter++)},_increment:function(e){var i=this.options.incremental;return i?t.isFunction(i)?i(e):Math.floor(e*e*e/5e4-e*e/500+17*e/200+1):1},_precision:function(){var t=this._precisionOf(this.options.step);return null!==this.options.min&&(t=Math.max(t,this._precisionOf(this.options.min))),t},_precisionOf:function(t){var e=""+t,i=e.indexOf(".");return-1===i?0:e.length-i-1},_adjustValue:function(t){var e,i,s=this.options;return e=null!==s.min?s.min:0,i=t-e,i=Math.round(i/s.step)*s.step,t=e+i,t=parseFloat(t.toFixed(this._precision())),null!==s.max&&t>s.max?s.max:null!==s.min&&s.min>t?s.min:t},_stop:function(t){this.spinning&&(clearTimeout(this.timer),clearTimeout(this.mousewheelTimer),this.counter=0,this.spinning=!1,this._trigger("stop",t))},_setOption:function(t,e){var i,s,n;return"culture"===t||"numberFormat"===t?(i=this._parse(this.element.val()),this.options[t]=e,this.element.val(this._format(i)),void 0):(("max"===t||"min"===t||"step"===t)&&"string"==typeof e&&(e=this._parse(e)),"icons"===t&&(s=this.buttons.first().find(".ui-icon"),this._removeClass(s,null,this.options.icons.up),this._addClass(s,null,e.up),n=this.buttons.last().find(".ui-icon"),this._removeClass(n,null,this.options.icons.down),this._addClass(n,null,e.down)),this._super(t,e),void 0)},_setOptionDisabled:function(t){this._super(t),this._toggleClass(this.uiSpinner,null,"ui-state-disabled",!!t),this.element.prop("disabled",!!t),this.buttons.button(t?"disable":"enable")},_setOptions:r(function(t){this._super(t)}),_parse:function(t){return"string"==typeof t&&""!==t&&(t=window.Globalize&&this.options.numberFormat?Globalize.parseFloat(t,10,this.options.culture):+t),""===t||isNaN(t)?null:t},_format:function(t){return""===t?"":window.Globalize&&this.options.numberFormat?Globalize.format(t,this.options.numberFormat,this.options.culture):t},_refresh:function(){this.element.attr({"aria-valuemin":this.options.min,"aria-valuemax":this.options.max,"aria-valuenow":this._parse(this.element.val())})},isValid:function(){var t=this.value();return null===t?!1:t===this._adjustValue(t)},_value:function(t,e){var i;""!==t&&(i=this._parse(t),null!==i&&(e||(i=this._adjustValue(i)),t=this._format(i))),this.element.val(t),this._refresh()},_destroy:function(){this.element.prop("disabled",!1).removeAttr("autocomplete role aria-valuemin aria-valuemax aria-valuenow"),this.uiSpinner.replaceWith(this.element)},stepUp:r(function(t){this._stepUp(t)}),_stepUp:function(t){this._start()&&(this._spin((t||1)*this.options.step),this._stop())},stepDown:r(function(t){this._stepDown(t)}),_stepDown:function(t){this._start()&&(this._spin((t||1)*-this.options.step),this._stop())},pageUp:r(function(t){this._stepUp((t||1)*this.options.page)}),pageDown:r(function(t){this._stepDown((t||1)*this.options.page)}),value:function(t){return arguments.length?(r(this._value).call(this,t),void 0):this._parse(this.element.val())},widget:function(){return this.uiSpinner}}),t.uiBackCompat!==!1&&t.widget("ui.spinner",t.ui.spinner,{_enhance:function(){this.uiSpinner=this.element.attr("autocomplete","off").wrap(this._uiSpinnerHtml()).parent().append(this._buttonHtml())},_uiSpinnerHtml:function(){return"<span>"},_buttonHtml:function(){return"<a></a><a></a>"}}),t.ui.spinner,t.widget("ui.tabs",{version:"1.12.1",delay:300,options:{active:null,classes:{"ui-tabs":"ui-corner-all","ui-tabs-nav":"ui-corner-all","ui-tabs-panel":"ui-corner-bottom","ui-tabs-tab":"ui-corner-top"},collapsible:!1,event:"click",heightStyle:"content",hide:null,show:null,activate:null,beforeActivate:null,beforeLoad:null,load:null},_isLocal:function(){var t=/#.*$/;return function(e){var i,s;i=e.href.replace(t,""),s=location.href.replace(t,"");try{i=decodeURIComponent(i)}catch(n){}try{s=decodeURIComponent(s)}catch(n){}return e.hash.length>1&&i===s}}(),_create:function(){var e=this,i=this.options;this.running=!1,this._addClass("ui-tabs","ui-widget ui-widget-content"),this._toggleClass("ui-tabs-collapsible",null,i.collapsible),this._processTabs(),i.active=this._initialActive(),t.isArray(i.disabled)&&(i.disabled=t.unique(i.disabled.concat(t.map(this.tabs.filter(".ui-state-disabled"),function(t){return e.tabs.index(t)}))).sort()),this.active=this.options.active!==!1&&this.anchors.length?this._findActive(i.active):t(),this._refresh(),this.active.length&&this.load(i.active)},_initialActive:function(){var e=this.options.active,i=this.options.collapsible,s=location.hash.substring(1);return null===e&&(s&&this.tabs.each(function(i,n){return t(n).attr("aria-controls")===s?(e=i,!1):void 0}),null===e&&(e=this.tabs.index(this.tabs.filter(".ui-tabs-active"))),(null===e||-1===e)&&(e=this.tabs.length?0:!1)),e!==!1&&(e=this.tabs.index(this.tabs.eq(e)),-1===e&&(e=i?!1:0)),!i&&e===!1&&this.anchors.length&&(e=0),e},_getCreateEventData:function(){return{tab:this.active,panel:this.active.length?this._getPanelForTab(this.active):t()}},_tabKeydown:function(e){var i=t(t.ui.safeActiveElement(this.document[0])).closest("li"),s=this.tabs.index(i),n=!0;if(!this._handlePageNav(e)){switch(e.keyCode){case t.ui.keyCode.RIGHT:case t.ui.keyCode.DOWN:s++;break;case t.ui.keyCode.UP:case t.ui.keyCode.LEFT:n=!1,s--;break;case t.ui.keyCode.END:s=this.anchors.length-1;break;case t.ui.keyCode.HOME:s=0;break;case t.ui.keyCode.SPACE:return e.preventDefault(),clearTimeout(this.activating),this._activate(s),void 0;case t.ui.keyCode.ENTER:return e.preventDefault(),clearTimeout(this.activating),this._activate(s===this.options.active?!1:s),void 0;default:return}e.preventDefault(),clearTimeout(this.activating),s=this._focusNextTab(s,n),e.ctrlKey||e.metaKey||(i.attr("aria-selected","false"),this.tabs.eq(s).attr("aria-selected","true"),this.activating=this._delay(function(){this.option("active",s)},this.delay))}},_panelKeydown:function(e){this._handlePageNav(e)||e.ctrlKey&&e.keyCode===t.ui.keyCode.UP&&(e.preventDefault(),this.active.trigger("focus"))},_handlePageNav:function(e){return e.altKey&&e.keyCode===t.ui.keyCode.PAGE_UP?(this._activate(this._focusNextTab(this.options.active-1,!1)),!0):e.altKey&&e.keyCode===t.ui.keyCode.PAGE_DOWN?(this._activate(this._focusNextTab(this.options.active+1,!0)),!0):void 0},_findNextTab:function(e,i){function s(){return e>n&&(e=0),0>e&&(e=n),e}for(var n=this.tabs.length-1;-1!==t.inArray(s(),this.options.disabled);)e=i?e+1:e-1;return e},_focusNextTab:function(t,e){return t=this._findNextTab(t,e),this.tabs.eq(t).trigger("focus"),t},_setOption:function(t,e){return"active"===t?(this._activate(e),void 0):(this._super(t,e),"collapsible"===t&&(this._toggleClass("ui-tabs-collapsible",null,e),e||this.options.active!==!1||this._activate(0)),"event"===t&&this._setupEvents(e),"heightStyle"===t&&this._setupHeightStyle(e),void 0)},_sanitizeSelector:function(t){return t?t.replace(/[!"$%&'()*+,.\/:;<=>?@\[\]\^`{|}~]/g,"\\$&"):""},refresh:function(){var e=this.options,i=this.tablist.children(":has(a[href])");e.disabled=t.map(i.filter(".ui-state-disabled"),function(t){return i.index(t)}),this._processTabs(),e.active!==!1&&this.anchors.length?this.active.length&&!t.contains(this.tablist[0],this.active[0])?this.tabs.length===e.disabled.length?(e.active=!1,this.active=t()):this._activate(this._findNextTab(Math.max(0,e.active-1),!1)):e.active=this.tabs.index(this.active):(e.active=!1,this.active=t()),this._refresh()},_refresh:function(){this._setOptionDisabled(this.options.disabled),this._setupEvents(this.options.event),this._setupHeightStyle(this.options.heightStyle),this.tabs.not(this.active).attr({"aria-selected":"false","aria-expanded":"false",tabIndex:-1}),this.panels.not(this._getPanelForTab(this.active)).hide().attr({"aria-hidden":"true"}),this.active.length?(this.active.attr({"aria-selected":"true","aria-expanded":"true",tabIndex:0}),this._addClass(this.active,"ui-tabs-active","ui-state-active"),this._getPanelForTab(this.active).show().attr({"aria-hidden":"false"})):this.tabs.eq(0).attr("tabIndex",0)},_processTabs:function(){var e=this,i=this.tabs,s=this.anchors,n=this.panels;this.tablist=this._getList().attr("role","tablist"),this._addClass(this.tablist,"ui-tabs-nav","ui-helper-reset ui-helper-clearfix ui-widget-header"),this.tablist.on("mousedown"+this.eventNamespace,"> li",function(e){t(this).is(".ui-state-disabled")&&e.preventDefault()}).on("focus"+this.eventNamespace,".ui-tabs-anchor",function(){t(this).closest("li").is(".ui-state-disabled")&&this.blur()}),this.tabs=this.tablist.find("> li:has(a[href])").attr({role:"tab",tabIndex:-1}),this._addClass(this.tabs,"ui-tabs-tab","ui-state-default"),this.anchors=this.tabs.map(function(){return t("a",this)[0]}).attr({role:"presentation",tabIndex:-1}),this._addClass(this.anchors,"ui-tabs-anchor"),this.panels=t(),this.anchors.each(function(i,s){var n,o,a,r=t(s).uniqueId().attr("id"),h=t(s).closest("li"),l=h.attr("aria-controls");e._isLocal(s)?(n=s.hash,a=n.substring(1),o=e.element.find(e._sanitizeSelector(n))):(a=h.attr("aria-controls")||t({}).uniqueId()[0].id,n="#"+a,o=e.element.find(n),o.length||(o=e._createPanel(a),o.insertAfter(e.panels[i-1]||e.tablist)),o.attr("aria-live","polite")),o.length&&(e.panels=e.panels.add(o)),l&&h.data("ui-tabs-aria-controls",l),h.attr({"aria-controls":a,"aria-labelledby":r}),o.attr("aria-labelledby",r)}),this.panels.attr("role","tabpanel"),this._addClass(this.panels,"ui-tabs-panel","ui-widget-content"),i&&(this._off(i.not(this.tabs)),this._off(s.not(this.anchors)),this._off(n.not(this.panels)))},_getList:function(){return this.tablist||this.element.find("ol, ul").eq(0)},_createPanel:function(e){return t("<div>").attr("id",e).data("ui-tabs-destroy",!0)},_setOptionDisabled:function(e){var i,s,n;for(t.isArray(e)&&(e.length?e.length===this.anchors.length&&(e=!0):e=!1),n=0;s=this.tabs[n];n++)i=t(s),e===!0||-1!==t.inArray(n,e)?(i.attr("aria-disabled","true"),this._addClass(i,null,"ui-state-disabled")):(i.removeAttr("aria-disabled"),this._removeClass(i,null,"ui-state-disabled"));this.options.disabled=e,this._toggleClass(this.widget(),this.widgetFullName+"-disabled",null,e===!0)},_setupEvents:function(e){var i={};e&&t.each(e.split(" "),function(t,e){i[e]="_eventHandler"}),this._off(this.anchors.add(this.tabs).add(this.panels)),this._on(!0,this.anchors,{click:function(t){t.preventDefault()}}),this._on(this.anchors,i),this._on(this.tabs,{keydown:"_tabKeydown"}),this._on(this.panels,{keydown:"_panelKeydown"}),this._focusable(this.tabs),this._hoverable(this.tabs)},_setupHeightStyle:function(e){var i,s=this.element.parent();"fill"===e?(i=s.height(),i-=this.element.outerHeight()-this.element.height(),this.element.siblings(":visible").each(function(){var e=t(this),s=e.css("position");"absolute"!==s&&"fixed"!==s&&(i-=e.outerHeight(!0))}),this.element.children().not(this.panels).each(function(){i-=t(this).outerHeight(!0)}),this.panels.each(function(){t(this).height(Math.max(0,i-t(this).innerHeight()+t(this).height()))}).css("overflow","auto")):"auto"===e&&(i=0,this.panels.each(function(){i=Math.max(i,t(this).height("").height())}).height(i))},_eventHandler:function(e){var i=this.options,s=this.active,n=t(e.currentTarget),o=n.closest("li"),a=o[0]===s[0],r=a&&i.collapsible,h=r?t():this._getPanelForTab(o),l=s.length?this._getPanelForTab(s):t(),c={oldTab:s,oldPanel:l,newTab:r?t():o,newPanel:h};e.preventDefault(),o.hasClass("ui-state-disabled")||o.hasClass("ui-tabs-loading")||this.running||a&&!i.collapsible||this._trigger("beforeActivate",e,c)===!1||(i.active=r?!1:this.tabs.index(o),this.active=a?t():o,this.xhr&&this.xhr.abort(),l.length||h.length||t.error("jQuery UI Tabs: Mismatching fragment identifier."),h.length&&this.load(this.tabs.index(o),e),this._toggle(e,c))},_toggle:function(e,i){function s(){o.running=!1,o._trigger("activate",e,i)}function n(){o._addClass(i.newTab.closest("li"),"ui-tabs-active","ui-state-active"),a.length&&o.options.show?o._show(a,o.options.show,s):(a.show(),s())}var o=this,a=i.newPanel,r=i.oldPanel;this.running=!0,r.length&&this.options.hide?this._hide(r,this.options.hide,function(){o._removeClass(i.oldTab.closest("li"),"ui-tabs-active","ui-state-active"),n()}):(this._removeClass(i.oldTab.closest("li"),"ui-tabs-active","ui-state-active"),r.hide(),n()),r.attr("aria-hidden","true"),i.oldTab.attr({"aria-selected":"false","aria-expanded":"false"}),a.length&&r.length?i.oldTab.attr("tabIndex",-1):a.length&&this.tabs.filter(function(){return 0===t(this).attr("tabIndex")}).attr("tabIndex",-1),a.attr("aria-hidden","false"),i.newTab.attr({"aria-selected":"true","aria-expanded":"true",tabIndex:0})},_activate:function(e){var i,s=this._findActive(e);s[0]!==this.active[0]&&(s.length||(s=this.active),i=s.find(".ui-tabs-anchor")[0],this._eventHandler({target:i,currentTarget:i,preventDefault:t.noop}))},_findActive:function(e){return e===!1?t():this.tabs.eq(e)},_getIndex:function(e){return"string"==typeof e&&(e=this.anchors.index(this.anchors.filter("[href$='"+t.ui.escapeSelector(e)+"']"))),e},_destroy:function(){this.xhr&&this.xhr.abort(),this.tablist.removeAttr("role").off(this.eventNamespace),this.anchors.removeAttr("role tabIndex").removeUniqueId(),this.tabs.add(this.panels).each(function(){t.data(this,"ui-tabs-destroy")?t(this).remove():t(this).removeAttr("role tabIndex aria-live aria-busy aria-selected aria-labelledby aria-hidden aria-expanded")}),this.tabs.each(function(){var e=t(this),i=e.data("ui-tabs-aria-controls");i?e.attr("aria-controls",i).removeData("ui-tabs-aria-controls"):e.removeAttr("aria-controls")}),this.panels.show(),"content"!==this.options.heightStyle&&this.panels.css("height","")},enable:function(e){var i=this.options.disabled;i!==!1&&(void 0===e?i=!1:(e=this._getIndex(e),i=t.isArray(i)?t.map(i,function(t){return t!==e?t:null}):t.map(this.tabs,function(t,i){return i!==e?i:null})),this._setOptionDisabled(i))},disable:function(e){var i=this.options.disabled;if(i!==!0){if(void 0===e)i=!0;else{if(e=this._getIndex(e),-1!==t.inArray(e,i))return;i=t.isArray(i)?t.merge([e],i).sort():[e]}this._setOptionDisabled(i)}},load:function(e,i){e=this._getIndex(e);var s=this,n=this.tabs.eq(e),o=n.find(".ui-tabs-anchor"),a=this._getPanelForTab(n),r={tab:n,panel:a},h=function(t,e){"abort"===e&&s.panels.stop(!1,!0),s._removeClass(n,"ui-tabs-loading"),a.removeAttr("aria-busy"),t===s.xhr&&delete s.xhr};this._isLocal(o[0])||(this.xhr=t.ajax(this._ajaxSettings(o,i,r)),this.xhr&&"canceled"!==this.xhr.statusText&&(this._addClass(n,"ui-tabs-loading"),a.attr("aria-busy","true"),this.xhr.done(function(t,e,n){setTimeout(function(){a.html(t),s._trigger("load",i,r),h(n,e)},1)}).fail(function(t,e){setTimeout(function(){h(t,e)},1)})))},_ajaxSettings:function(e,i,s){var n=this;return{url:e.attr("href").replace(/#.*$/,""),beforeSend:function(e,o){return n._trigger("beforeLoad",i,t.extend({jqXHR:e,ajaxSettings:o},s))}}},_getPanelForTab:function(e){var i=t(e).attr("aria-controls");return this.element.find(this._sanitizeSelector("#"+i))}}),t.uiBackCompat!==!1&&t.widget("ui.tabs",t.ui.tabs,{_processTabs:function(){this._superApply(arguments),this._addClass(this.tabs,"ui-tab")}}),t.ui.tabs,t.widget("ui.tooltip",{version:"1.12.1",options:{classes:{"ui-tooltip":"ui-corner-all ui-widget-shadow"},content:function(){var e=t(this).attr("title")||"";return t("<a>").text(e).html()},hide:!0,items:"[title]:not([disabled])",position:{my:"left top+15",at:"left bottom",collision:"flipfit flip"},show:!0,track:!1,close:null,open:null},_addDescribedBy:function(e,i){var s=(e.attr("aria-describedby")||"").split(/\s+/);s.push(i),e.data("ui-tooltip-id",i).attr("aria-describedby",t.trim(s.join(" ")))},_removeDescribedBy:function(e){var i=e.data("ui-tooltip-id"),s=(e.attr("aria-describedby")||"").split(/\s+/),n=t.inArray(i,s);-1!==n&&s.splice(n,1),e.removeData("ui-tooltip-id"),s=t.trim(s.join(" ")),s?e.attr("aria-describedby",s):e.removeAttr("aria-describedby")},_create:function(){this._on({mouseover:"open",focusin:"open"}),this.tooltips={},this.parents={},this.liveRegion=t("<div>").attr({role:"log","aria-live":"assertive","aria-relevant":"additions"}).appendTo(this.document[0].body),this._addClass(this.liveRegion,null,"ui-helper-hidden-accessible"),this.disabledTitles=t([])},_setOption:function(e,i){var s=this;this._super(e,i),"content"===e&&t.each(this.tooltips,function(t,e){s._updateContent(e.element)})},_setOptionDisabled:function(t){this[t?"_disable":"_enable"]()},_disable:function(){var e=this;t.each(this.tooltips,function(i,s){var n=t.Event("blur");n.target=n.currentTarget=s.element[0],e.close(n,!0)}),this.disabledTitles=this.disabledTitles.add(this.element.find(this.options.items).addBack().filter(function(){var e=t(this);return e.is("[title]")?e.data("ui-tooltip-title",e.attr("title")).removeAttr("title"):void 0}))},_enable:function(){this.disabledTitles.each(function(){var e=t(this);e.data("ui-tooltip-title")&&e.attr("title",e.data("ui-tooltip-title"))}),this.disabledTitles=t([])},open:function(e){var i=this,s=t(e?e.target:this.element).closest(this.options.items);s.length&&!s.data("ui-tooltip-id")&&(s.attr("title")&&s.data("ui-tooltip-title",s.attr("title")),s.data("ui-tooltip-open",!0),e&&"mouseover"===e.type&&s.parents().each(function(){var e,s=t(this);s.data("ui-tooltip-open")&&(e=t.Event("blur"),e.target=e.currentTarget=this,i.close(e,!0)),s.attr("title")&&(s.uniqueId(),i.parents[this.id]={element:this,title:s.attr("title")},s.attr("title",""))}),this._registerCloseHandlers(e,s),this._updateContent(s,e))},_updateContent:function(t,e){var i,s=this.options.content,n=this,o=e?e.type:null;return"string"==typeof s||s.nodeType||s.jquery?this._open(e,t,s):(i=s.call(t[0],function(i){n._delay(function(){t.data("ui-tooltip-open")&&(e&&(e.type=o),this._open(e,t,i))})}),i&&this._open(e,t,i),void 0)},_open:function(e,i,s){function n(t){l.of=t,a.is(":hidden")||a.position(l)}var o,a,r,h,l=t.extend({},this.options.position);if(s){if(o=this._find(i))return o.tooltip.find(".ui-tooltip-content").html(s),void 0;i.is("[title]")&&(e&&"mouseover"===e.type?i.attr("title",""):i.removeAttr("title")),o=this._tooltip(i),a=o.tooltip,this._addDescribedBy(i,a.attr("id")),a.find(".ui-tooltip-content").html(s),this.liveRegion.children().hide(),h=t("<div>").html(a.find(".ui-tooltip-content").html()),h.removeAttr("name").find("[name]").removeAttr("name"),h.removeAttr("id").find("[id]").removeAttr("id"),h.appendTo(this.liveRegion),this.options.track&&e&&/^mouse/.test(e.type)?(this._on(this.document,{mousemove:n}),n(e)):a.position(t.extend({of:i},this.options.position)),a.hide(),this._show(a,this.options.show),this.options.track&&this.options.show&&this.options.show.delay&&(r=this.delayedShow=setInterval(function(){a.is(":visible")&&(n(l.of),clearInterval(r))},t.fx.interval)),this._trigger("open",e,{tooltip:a})}},_registerCloseHandlers:function(e,i){var s={keyup:function(e){if(e.keyCode===t.ui.keyCode.ESCAPE){var s=t.Event(e);s.currentTarget=i[0],this.close(s,!0)}}};i[0]!==this.element[0]&&(s.remove=function(){this._removeTooltip(this._find(i).tooltip)}),e&&"mouseover"!==e.type||(s.mouseleave="close"),e&&"focusin"!==e.type||(s.focusout="close"),this._on(!0,i,s)},close:function(e){var i,s=this,n=t(e?e.currentTarget:this.element),o=this._find(n);return o?(i=o.tooltip,o.closing||(clearInterval(this.delayedShow),n.data("ui-tooltip-title")&&!n.attr("title")&&n.attr("title",n.data("ui-tooltip-title")),this._removeDescribedBy(n),o.hiding=!0,i.stop(!0),this._hide(i,this.options.hide,function(){s._removeTooltip(t(this))}),n.removeData("ui-tooltip-open"),this._off(n,"mouseleave focusout keyup"),n[0]!==this.element[0]&&this._off(n,"remove"),this._off(this.document,"mousemove"),e&&"mouseleave"===e.type&&t.each(this.parents,function(e,i){t(i.element).attr("title",i.title),delete s.parents[e]}),o.closing=!0,this._trigger("close",e,{tooltip:i}),o.hiding||(o.closing=!1)),void 0):(n.removeData("ui-tooltip-open"),void 0)},_tooltip:function(e){var i=t("<div>").attr("role","tooltip"),s=t("<div>").appendTo(i),n=i.uniqueId().attr("id");return this._addClass(s,"ui-tooltip-content"),this._addClass(i,"ui-tooltip","ui-widget ui-widget-content"),i.appendTo(this._appendTo(e)),this.tooltips[n]={element:e,tooltip:i}},_find:function(t){var e=t.data("ui-tooltip-id");return e?this.tooltips[e]:null},_removeTooltip:function(t){t.remove(),delete this.tooltips[t.attr("id")]},_appendTo:function(t){var e=t.closest(".ui-front, dialog");return e.length||(e=this.document[0].body),e},_destroy:function(){var e=this;t.each(this.tooltips,function(i,s){var n=t.Event("blur"),o=s.element;n.target=n.currentTarget=o[0],e.close(n,!0),t("#"+i).remove(),o.data("ui-tooltip-title")&&(o.attr("title")||o.attr("title",o.data("ui-tooltip-title")),o.removeData("ui-tooltip-title"))}),this.liveRegion.remove()}}),t.uiBackCompat!==!1&&t.widget("ui.tooltip",t.ui.tooltip,{options:{tooltipClass:null},_tooltip:function(){var t=this._superApply(arguments);return this.options.tooltipClass&&t.tooltip.addClass(this.options.tooltipClass),t}}),t.ui.tooltip});
</script>
<script id="panZoomInsert">
// Questions: Was this modified from ariutta's source? Are you comfortable modifying this code later?

// svg-pan-zoom v3.2.6
// https://github.com/ariutta/svg-pan-zoom
(function e(t,n,r){function s(o,u){if(!n[o]){if(!t[o]){var a=typeof require=="function"&&require;if(!u&&a)return a(o,!0);if(i)return i(o,!0);var f=new Error("Cannot find module '"+o+"'");throw f.code="MODULE_NOT_FOUND",f}var l=n[o]={exports:{}};t[o][0].call(l.exports,function(e){var n=t[o][1][e];return s(n?n:e)},l,l.exports,e,t,n,r)}return n[o].exports}var i=typeof require=="function"&&require;for(var o=0;o<r.length;o++)s(r[o]);return s})({1:[function(require,module,exports){
var svgPanZoom = require('./svg-pan-zoom.js');

// UMD module definition
(function(window, document){
  // AMD
  if (typeof define === 'function' && define.amd) {
    define('svg-pan-zoom', function () {
      return svgPanZoom;
    });
  // CMD
  } else if (typeof module !== 'undefined' && module.exports) {
    module.exports = svgPanZoom;

    // Browser
    // Keep exporting globally as module.exports is available because of browserify
    window.svgPanZoom = svgPanZoom;
  }
})(window, document)

},{"./svg-pan-zoom.js":4}],2:[function(require,module,exports){
var SvgUtils = require('./svg-utilities');

module.exports = {
  enable: function(instance) {
    // Select (and create if necessary) defs
    var defs = instance.svg.querySelector('defs')
    if (!defs) {
      defs = document.createElementNS(SvgUtils.svgNS, 'defs')
      instance.svg.appendChild(defs)
    }

    // Create style element
    var style = document.createElementNS(SvgUtils.svgNS, 'style')
    style.setAttribute('type', 'text/css')
    style.textContent = '.svg-pan-zoom-control { cursor: pointer; fill: black; fill-opacity: 0.333; } .svg-pan-zoom-control:hover { fill-opacity: 0.8; } .svg-pan-zoom-control-background { fill: white; fill-opacity: 0.5; } .svg-pan-zoom-control-background { fill-opacity: 0.8; }'
    defs.appendChild(style)


    // Zoom Group
    var zoomGroup = document.createElementNS(SvgUtils.svgNS, 'g');
    zoomGroup.setAttribute('id', 'svg-pan-zoom-controls');
    zoomGroup.setAttribute('transform', 'translate(' + ( instance.width - 70 ) + ' ' + ( instance.height - 76 ) + ') scale(0.75)');
    zoomGroup.setAttribute('class', 'svg-pan-zoom-control');

    // Control elements
    zoomGroup.appendChild(this._createZoomIn(instance))
    zoomGroup.appendChild(this._createZoomReset(instance))
    zoomGroup.appendChild(this._createZoomOut(instance))

    // Finally append created element
    instance.svg.appendChild(zoomGroup)

    // Cache control instance
    instance.controlIcons = zoomGroup
  }

, _createZoomIn: function(instance) {
    var zoomIn = document.createElementNS(SvgUtils.svgNS, 'g');
    zoomIn.setAttribute('id', 'svg-pan-zoom-zoom-in');
    zoomIn.setAttribute('transform', 'translate(30.5 5) scale(0.015)');
    zoomIn.setAttribute('class', 'svg-pan-zoom-control');
    zoomIn.addEventListener('click', function() {instance.getPublicInstance().zoomIn()}, false)
    zoomIn.addEventListener('touchstart', function() {instance.getPublicInstance().zoomIn()}, false)

    var zoomInBackground = document.createElementNS(SvgUtils.svgNS, 'rect'); // TODO change these background space fillers to rounded rectangles so they look prettier
    zoomInBackground.setAttribute('x', '0');
    zoomInBackground.setAttribute('y', '0');
    zoomInBackground.setAttribute('width', '1500'); // larger than expected because the whole group is transformed to scale down
    zoomInBackground.setAttribute('height', '1400');
    zoomInBackground.setAttribute('class', 'svg-pan-zoom-control-background');
    zoomIn.appendChild(zoomInBackground);

    var zoomInShape = document.createElementNS(SvgUtils.svgNS, 'path');
    zoomInShape.setAttribute('d', 'M1280 576v128q0 26 -19 45t-45 19h-320v320q0 26 -19 45t-45 19h-128q-26 0 -45 -19t-19 -45v-320h-320q-26 0 -45 -19t-19 -45v-128q0 -26 19 -45t45 -19h320v-320q0 -26 19 -45t45 -19h128q26 0 45 19t19 45v320h320q26 0 45 19t19 45zM1536 1120v-960 q0 -119 -84.5 -203.5t-203.5 -84.5h-960q-119 0 -203.5 84.5t-84.5 203.5v960q0 119 84.5 203.5t203.5 84.5h960q119 0 203.5 -84.5t84.5 -203.5z');
    zoomInShape.setAttribute('class', 'svg-pan-zoom-control-element');
    zoomIn.appendChild(zoomInShape);

    return zoomIn
  }

, _createZoomReset: function(instance){
    // reset
    var resetPanZoomControl = document.createElementNS(SvgUtils.svgNS, 'g');
    resetPanZoomControl.setAttribute('id', 'svg-pan-zoom-reset-pan-zoom');
    resetPanZoomControl.setAttribute('transform', 'translate(5 35) scale(0.4)');
    resetPanZoomControl.setAttribute('class', 'svg-pan-zoom-control');
    resetPanZoomControl.addEventListener('click', function() {instance.getPublicInstance().reset()}, false);
    resetPanZoomControl.addEventListener('touchstart', function() {instance.getPublicInstance().reset()}, false);

    var resetPanZoomControlBackground = document.createElementNS(SvgUtils.svgNS, 'rect'); // TODO change these background space fillers to rounded rectangles so they look prettier
    resetPanZoomControlBackground.setAttribute('x', '2');
    resetPanZoomControlBackground.setAttribute('y', '2');
    resetPanZoomControlBackground.setAttribute('width', '182'); // larger than expected because the whole group is transformed to scale down
    resetPanZoomControlBackground.setAttribute('height', '58');
    resetPanZoomControlBackground.setAttribute('class', 'svg-pan-zoom-control-background');
    resetPanZoomControl.appendChild(resetPanZoomControlBackground);

    var resetPanZoomControlShape1 = document.createElementNS(SvgUtils.svgNS, 'path');
    resetPanZoomControlShape1.setAttribute('d', 'M33.051,20.632c-0.742-0.406-1.854-0.609-3.338-0.609h-7.969v9.281h7.769c1.543,0,2.701-0.188,3.473-0.562c1.365-0.656,2.048-1.953,2.048-3.891C35.032,22.757,34.372,21.351,33.051,20.632z');
    resetPanZoomControlShape1.setAttribute('class', 'svg-pan-zoom-control-element');
    resetPanZoomControl.appendChild(resetPanZoomControlShape1);

    var resetPanZoomControlShape2 = document.createElementNS(SvgUtils.svgNS, 'path');
    resetPanZoomControlShape2.setAttribute('d', 'M170.231,0.5H15.847C7.102,0.5,0.5,5.708,0.5,11.84v38.861C0.5,56.833,7.102,61.5,15.847,61.5h154.384c8.745,0,15.269-4.667,15.269-10.798V11.84C185.5,5.708,178.976,0.5,170.231,0.5z M42.837,48.569h-7.969c-0.219-0.766-0.375-1.383-0.469-1.852c-0.188-0.969-0.289-1.961-0.305-2.977l-0.047-3.211c-0.03-2.203-0.41-3.672-1.142-4.406c-0.732-0.734-2.103-1.102-4.113-1.102h-7.05v13.547h-7.055V14.022h16.524c2.361,0.047,4.178,0.344,5.45,0.891c1.272,0.547,2.351,1.352,3.234,2.414c0.731,0.875,1.31,1.844,1.737,2.906s0.64,2.273,0.64,3.633c0,1.641-0.414,3.254-1.242,4.84s-2.195,2.707-4.102,3.363c1.594,0.641,2.723,1.551,3.387,2.73s0.996,2.98,0.996,5.402v2.32c0,1.578,0.063,2.648,0.19,3.211c0.19,0.891,0.635,1.547,1.333,1.969V48.569z M75.579,48.569h-26.18V14.022h25.336v6.117H56.454v7.336h16.781v6H56.454v8.883h19.125V48.569z M104.497,46.331c-2.44,2.086-5.887,3.129-10.34,3.129c-4.548,0-8.125-1.027-10.731-3.082s-3.909-4.879-3.909-8.473h6.891c0.224,1.578,0.662,2.758,1.316,3.539c1.196,1.422,3.246,2.133,6.15,2.133c1.739,0,3.151-0.188,4.236-0.562c2.058-0.719,3.087-2.055,3.087-4.008c0-1.141-0.504-2.023-1.512-2.648c-1.008-0.609-2.607-1.148-4.796-1.617l-3.74-0.82c-3.676-0.812-6.201-1.695-7.576-2.648c-2.328-1.594-3.492-4.086-3.492-7.477c0-3.094,1.139-5.664,3.417-7.711s5.623-3.07,10.036-3.07c3.685,0,6.829,0.965,9.431,2.895c2.602,1.93,3.966,4.73,4.093,8.402h-6.938c-0.128-2.078-1.057-3.555-2.787-4.43c-1.154-0.578-2.587-0.867-4.301-0.867c-1.907,0-3.428,0.375-4.565,1.125c-1.138,0.75-1.706,1.797-1.706,3.141c0,1.234,0.561,2.156,1.682,2.766c0.721,0.406,2.25,0.883,4.589,1.43l6.063,1.43c2.657,0.625,4.648,1.461,5.975,2.508c2.059,1.625,3.089,3.977,3.089,7.055C108.157,41.624,106.937,44.245,104.497,46.331z M139.61,48.569h-26.18V14.022h25.336v6.117h-18.281v7.336h16.781v6h-16.781v8.883h19.125V48.569z M170.337,20.14h-10.336v28.43h-7.266V20.14h-10.383v-6.117h27.984V20.14z');
    resetPanZoomControlShape2.setAttribute('class', 'svg-pan-zoom-control-element');
    resetPanZoomControl.appendChild(resetPanZoomControlShape2);

    return resetPanZoomControl
  }

, _createZoomOut: function(instance){
    // zoom out
    var zoomOut = document.createElementNS(SvgUtils.svgNS, 'g');
    zoomOut.setAttribute('id', 'svg-pan-zoom-zoom-out');
    zoomOut.setAttribute('transform', 'translate(30.5 70) scale(0.015)');
    zoomOut.setAttribute('class', 'svg-pan-zoom-control');
    zoomOut.addEventListener('click', function() {instance.getPublicInstance().zoomOut()}, false);
    zoomOut.addEventListener('touchstart', function() {instance.getPublicInstance().zoomOut()}, false);

    var zoomOutBackground = document.createElementNS(SvgUtils.svgNS, 'rect'); // TODO change these background space fillers to rounded rectangles so they look prettier
    zoomOutBackground.setAttribute('x', '0');
    zoomOutBackground.setAttribute('y', '0');
    zoomOutBackground.setAttribute('width', '1500'); // larger than expected because the whole group is transformed to scale down
    zoomOutBackground.setAttribute('height', '1400');
    zoomOutBackground.setAttribute('class', 'svg-pan-zoom-control-background');
    zoomOut.appendChild(zoomOutBackground);

    var zoomOutShape = document.createElementNS(SvgUtils.svgNS, 'path');
    zoomOutShape.setAttribute('d', 'M1280 576v128q0 26 -19 45t-45 19h-896q-26 0 -45 -19t-19 -45v-128q0 -26 19 -45t45 -19h896q26 0 45 19t19 45zM1536 1120v-960q0 -119 -84.5 -203.5t-203.5 -84.5h-960q-119 0 -203.5 84.5t-84.5 203.5v960q0 119 84.5 203.5t203.5 84.5h960q119 0 203.5 -84.5 t84.5 -203.5z');
    zoomOutShape.setAttribute('class', 'svg-pan-zoom-control-element');
    zoomOut.appendChild(zoomOutShape);

    return zoomOut
  }

, disable: function(instance) {
    if (instance.controlIcons) {
      instance.controlIcons.parentNode.removeChild(instance.controlIcons)
      instance.controlIcons = null
    }
  }
}

},{"./svg-utilities":5}],3:[function(require,module,exports){
var SvgUtils = require('./svg-utilities')
  , Utils = require('./utilities')
  ;

var ShadowViewport = function(viewport, options){
  this.init(viewport, options)
}

/**
 * Initialization
 *
 * @param  {SVGElement} viewport
 * @param  {Object} options
 */
ShadowViewport.prototype.init = function(viewport, options) {
  // DOM Elements
  this.viewport = viewport
  this.options = options

  // State cache
  this.originalState = {zoom: 1, x: 0, y: 0}
  this.activeState = {zoom: 1, x: 0, y: 0}

  this.updateCTMCached = Utils.proxy(this.updateCTM, this)

  // Create a custom requestAnimationFrame taking in account refreshRate
  this.requestAnimationFrame = Utils.createRequestAnimationFrame(this.options.refreshRate)

  // ViewBox
  this.viewBox = {x: 0, y: 0, width: 0, height: 0}
  this.cacheViewBox()

  // Process CTM
  this.processCTM()

  // Update CTM in this frame
  this.updateCTM()
}

/**
 * Cache initial viewBox value
 * If no viewBox is defined, then use viewport size/position instead for viewBox values
 */
ShadowViewport.prototype.cacheViewBox = function() {
  var svgViewBox = this.options.svg.getAttribute('viewBox')

  if (svgViewBox) {
    var viewBoxValues = svgViewBox.split(/[\s\,]/).filter(function(v){return v}).map(parseFloat)

    // Cache viewbox x and y offset
    this.viewBox.x = viewBoxValues[0]
    this.viewBox.y = viewBoxValues[1]
    this.viewBox.width = viewBoxValues[2]
    this.viewBox.height = viewBoxValues[3]

    var zoom = Math.min(this.options.width / this.viewBox.width, this.options.height / this.viewBox.height)

    // Update active state
    this.activeState.zoom = zoom
    this.activeState.x = (this.options.width - this.viewBox.width * zoom) / 2
    this.activeState.y = (this.options.height - this.viewBox.height * zoom) / 2

    // Force updating CTM
    this.updateCTMOnNextFrame()

    this.options.svg.removeAttribute('viewBox')
  } else {
    var bBox = this.viewport.getBBox();

    // Cache viewbox sizes
    this.viewBox.x = bBox.x;
    this.viewBox.y = bBox.y;
    this.viewBox.width = bBox.width
    this.viewBox.height = bBox.height
  }
}

/**
 * Recalculate viewport sizes and update viewBox cache
 */
ShadowViewport.prototype.recacheViewBox = function() {
  var boundingClientRect = this.viewport.getBoundingClientRect()
    , viewBoxWidth = boundingClientRect.width / this.getZoom()
    , viewBoxHeight = boundingClientRect.height / this.getZoom()

  // Cache viewbox
  this.viewBox.x = 0
  this.viewBox.y = 0
  this.viewBox.width = viewBoxWidth
  this.viewBox.height = viewBoxHeight
}

/**
 * Returns a viewbox object. Safe to alter
 *
 * @return {Object} viewbox object
 */
ShadowViewport.prototype.getViewBox = function() {
  return Utils.extend({}, this.viewBox)
}

/**
 * Get initial zoom and pan values. Save them into originalState
 * Parses viewBox attribute to alter initial sizes
 */
ShadowViewport.prototype.processCTM = function() {
  var newCTM = this.getCTM()

  if (this.options.fit || this.options.contain) {
    var newScale;
    if (this.options.fit) {
      newScale = Math.min(this.options.width/this.viewBox.width, this.options.height/this.viewBox.height);
    } else {
      newScale = Math.max(this.options.width/this.viewBox.width, this.options.height/this.viewBox.height);
    }

    newCTM.a = newScale; //x-scale
    newCTM.d = newScale; //y-scale
    newCTM.e = -this.viewBox.x * newScale; //x-transform
    newCTM.f = -this.viewBox.y * newScale; //y-transform
  }

  if (this.options.center) {
    var offsetX = (this.options.width - (this.viewBox.width + this.viewBox.x * 2) * newCTM.a) * 0.5
      , offsetY = (this.options.height - (this.viewBox.height + this.viewBox.y * 2) * newCTM.a) * 0.5

    newCTM.e = offsetX
    newCTM.f = offsetY
  }

  // Cache initial values. Based on activeState and fix+center opitons
  this.originalState.zoom = newCTM.a
  this.originalState.x = newCTM.e
  this.originalState.y = newCTM.f

  // Update viewport CTM and cache zoom and pan
  this.setCTM(newCTM);
}

/**
 * Return originalState object. Safe to alter
 *
 * @return {Object}
 */
ShadowViewport.prototype.getOriginalState = function() {
  return Utils.extend({}, this.originalState)
}

/**
 * Return actualState object. Safe to alter
 *
 * @return {Object}
 */
ShadowViewport.prototype.getState = function() {
  return Utils.extend({}, this.activeState)
}

/**
 * Get zoom scale
 *
 * @return {Float} zoom scale
 */
ShadowViewport.prototype.getZoom = function() {
  return this.activeState.zoom
}

/**
 * Get zoom scale for pubilc usage
 *
 * @return {Float} zoom scale
 */
ShadowViewport.prototype.getRelativeZoom = function() {
  return this.activeState.zoom / this.originalState.zoom
}

/**
 * Compute zoom scale for pubilc usage
 *
 * @return {Float} zoom scale
 */
ShadowViewport.prototype.computeRelativeZoom = function(scale) {
  return scale / this.originalState.zoom
}

/**
 * Get pan
 *
 * @return {Object}
 */
ShadowViewport.prototype.getPan = function() {
  return {x: this.activeState.x, y: this.activeState.y}
}

/**
 * Return cached viewport CTM value that can be safely modified
 *
 * @return {SVGMatrix}
 */
ShadowViewport.prototype.getCTM = function() {
  var safeCTM = this.options.svg.createSVGMatrix()

  // Copy values manually as in FF they are not itterable
  safeCTM.a = this.activeState.zoom
  safeCTM.b = 0
  safeCTM.c = 0
  safeCTM.d = this.activeState.zoom
  safeCTM.e = this.activeState.x
  safeCTM.f = this.activeState.y

  return safeCTM
}

/**
 * Set a new CTM
 *
 * @param {SVGMatrix} newCTM
 */
ShadowViewport.prototype.setCTM = function(newCTM) {
  var willZoom = this.isZoomDifferent(newCTM)
    , willPan = this.isPanDifferent(newCTM)

  if (willZoom || willPan) {
    // Before zoom
    if (willZoom) {
      // If returns false then cancel zooming
      if (this.options.beforeZoom(this.getRelativeZoom(), this.computeRelativeZoom(newCTM.a)) === false) {
        newCTM.a = newCTM.d = this.activeState.zoom
        willZoom = false
      }
    }

    // Before pan
    if (willPan) {
      var preventPan = this.options.beforePan(this.getPan(), {x: newCTM.e, y: newCTM.f})
          // If prevent pan is an object
        , preventPanX = false
        , preventPanY = false

      // If prevent pan is Boolean false
      if (preventPan === false) {
        // Set x and y same as before
        newCTM.e = this.getPan().x
        newCTM.f = this.getPan().y

        preventPanX = preventPanY = true
      } else if (Utils.isObject(preventPan)) {
        // Check for X axes attribute
        if (preventPan.x === false) {
          // Prevent panning on x axes
          newCTM.e = this.getPan().x
          preventPanX = true
        } else if (Utils.isNumber(preventPan.x)) {
          // Set a custom pan value
          newCTM.e = preventPan.x
        }

        // Check for Y axes attribute
        if (preventPan.y === false) {
          // Prevent panning on x axes
          newCTM.f = this.getPan().y
          preventPanY = true
        } else if (Utils.isNumber(preventPan.y)) {
          // Set a custom pan value
          newCTM.f = preventPan.y
        }
      }

      // Update willPan flag
      if (preventPanX && preventPanY) {
        willPan = false
      }
    }

    // Check again if should zoom or pan
    if (willZoom || willPan) {
      this.updateCache(newCTM)

      this.updateCTMOnNextFrame()

      // After callbacks
      if (willZoom) {this.options.onZoom(this.getRelativeZoom())}
      if (willPan) {this.options.onPan(this.getPan())}
    }
  }
}

ShadowViewport.prototype.isZoomDifferent = function(newCTM) {
  return this.activeState.zoom !== newCTM.a
}

ShadowViewport.prototype.isPanDifferent = function(newCTM) {
  return this.activeState.x !== newCTM.e || this.activeState.y !== newCTM.f
}


/**
 * Update cached CTM and active state
 *
 * @param {SVGMatrix} newCTM
 */
ShadowViewport.prototype.updateCache = function(newCTM) {
  this.activeState.zoom = newCTM.a
  this.activeState.x = newCTM.e
  this.activeState.y = newCTM.f
}

ShadowViewport.prototype.pendingUpdate = false

/**
 * Place a request to update CTM on next Frame
 */
ShadowViewport.prototype.updateCTMOnNextFrame = function() {
  if (!this.pendingUpdate) {
    // Lock
    this.pendingUpdate = true

    // Throttle next update
    this.requestAnimationFrame.call(window, this.updateCTMCached)
  }
}

/**
 * Update viewport CTM with cached CTM
 */
ShadowViewport.prototype.updateCTM = function() {
  // Updates SVG element
  SvgUtils.setCTM(this.viewport, this.getCTM(), this.defs)

  // Free the lock
  this.pendingUpdate = false
}

module.exports = function(viewport, options){
  return new ShadowViewport(viewport, options)
}

},{"./svg-utilities":5,"./utilities":7}],4:[function(require,module,exports){
var Wheel = require('./uniwheel')
, ControlIcons = require('./control-icons')
, Utils = require('./utilities')
, SvgUtils = require('./svg-utilities')
, ShadowViewport = require('./shadow-viewport')

var SvgPanZoom = function(svg, options) {
  this.init(svg, options)
}

var optionsDefaults = {
  viewportSelector: '.svg-pan-zoom_viewport' // Viewport selector. Can be querySelector string or SVGElement
, panEnabled: true // enable or disable panning (default enabled)
, controlIconsEnabled: false // insert icons to give user an option in addition to mouse events to control pan/zoom (default disabled)
, zoomEnabled: true // enable or disable zooming (default enabled)
, dblClickZoomEnabled: true // enable or disable zooming by double clicking (default enabled)
, mouseWheelZoomEnabled: true // enable or disable zooming by mouse wheel (default enabled)
, preventMouseEventsDefault: true // enable or disable preventDefault for mouse events
, zoomScaleSensitivity: 0.1 // Zoom sensitivity
, minZoom: 0.5 // Minimum Zoom level
, maxZoom: 10 // Maximum Zoom level
, fit: true // enable or disable viewport fit in SVG (default true)
, contain: false // enable or disable viewport contain the svg (default false)
, center: true // enable or disable viewport centering in SVG (default true)
, refreshRate: 'auto' // Maximum number of frames per second (altering SVG's viewport)
, beforeZoom: null
, onZoom: null
, beforePan: null
, onPan: null
, customEventsHandler: null
, eventsListenerElement: null
}

SvgPanZoom.prototype.init = function(svg, options) {
  var that = this

  this.svg = svg
  this.defs = svg.querySelector('defs')

  // Add default attributes to SVG
  SvgUtils.setupSvgAttributes(this.svg)

  // Set options
  this.options = Utils.extend(Utils.extend({}, optionsDefaults), options)

  // Set default state
  this.state = 'none'

  // Get dimensions
  var boundingClientRectNormalized = SvgUtils.getBoundingClientRectNormalized(svg)
  this.width = boundingClientRectNormalized.width
  this.height = boundingClientRectNormalized.height

  // Init shadow viewport
  this.viewport = ShadowViewport(SvgUtils.getOrCreateViewport(this.svg, this.options.viewportSelector), {
    svg: this.svg
  , width: this.width
  , height: this.height
  , fit: this.options.fit
  , contain: this.options.contain
  , center: this.options.center
  , refreshRate: this.options.refreshRate
  // Put callbacks into functions as they can change through time
  , beforeZoom: function(oldScale, newScale) {
      if (that.viewport && that.options.beforeZoom) {return that.options.beforeZoom(oldScale, newScale)}
    }
  , onZoom: function(scale) {
      if (that.viewport && that.options.onZoom) {return that.options.onZoom(scale)}
    }
  , beforePan: function(oldPoint, newPoint) {
      if (that.viewport && that.options.beforePan) {return that.options.beforePan(oldPoint, newPoint)}
    }
  , onPan: function(point) {
      if (that.viewport && that.options.onPan) {return that.options.onPan(point)}
    }
  })

  // Wrap callbacks into public API context
  var publicInstance = this.getPublicInstance()
  publicInstance.setBeforeZoom(this.options.beforeZoom)
  publicInstance.setOnZoom(this.options.onZoom)
  publicInstance.setBeforePan(this.options.beforePan)
  publicInstance.setOnPan(this.options.onPan)

  if (this.options.controlIconsEnabled) {
    ControlIcons.enable(this)
  }

  // Init events handlers
  this.lastMouseWheelEventTime = Date.now()
  this.setupHandlers()
}

/**
 * Register event handlers
 */
SvgPanZoom.prototype.setupHandlers = function() {
  var that = this
    , prevEvt = null // use for touchstart event to detect double tap
    ;

  this.eventListeners = {
    // Mouse down group
    mousedown: function(evt) {
      return that.handleMouseDown(evt, null);
    }
  , touchstart: function(evt) {
      var result = that.handleMouseDown(evt, prevEvt);
      prevEvt = evt
      return result;
    }

    // Mouse up group
  , mouseup: function(evt) {
      return that.handleMouseUp(evt);
    }
  , touchend: function(evt) {
      return that.handleMouseUp(evt);
    }

    // Mouse move group
  , mousemove: function(evt) {
      return that.handleMouseMove(evt);
    }
  , touchmove: function(evt) {
      return that.handleMouseMove(evt);
    }

    // Mouse leave group
  , mouseleave: function(evt) {
      return that.handleMouseUp(evt);
    }
  , touchleave: function(evt) {
      return that.handleMouseUp(evt);
    }
  , touchcancel: function(evt) {
      return that.handleMouseUp(evt);
    }
  }

  // Init custom events handler if available
  if (this.options.customEventsHandler != null) { // jshint ignore:line
    this.options.customEventsHandler.init({
      svgElement: this.svg
    , eventsListenerElement: this.options.eventsListenerElement
    , instance: this.getPublicInstance()
    })

    // Custom event handler may halt builtin listeners
    var haltEventListeners = this.options.customEventsHandler.haltEventListeners
    if (haltEventListeners && haltEventListeners.length) {
      for (var i = haltEventListeners.length - 1; i >= 0; i--) {
        if (this.eventListeners.hasOwnProperty(haltEventListeners[i])) {
          delete this.eventListeners[haltEventListeners[i]]
        }
      }
    }
  }

  // Bind eventListeners
  for (var event in this.eventListeners) {
    // Attach event to eventsListenerElement or SVG if not available
    (this.options.eventsListenerElement || this.svg)
      .addEventListener(event, this.eventListeners[event], false)
  }

  // Zoom using mouse wheel
  if (this.options.mouseWheelZoomEnabled) {
    this.options.mouseWheelZoomEnabled = false // set to false as enable will set it back to true
    this.enableMouseWheelZoom()
  }
}

/**
 * Enable ability to zoom using mouse wheel
 */
SvgPanZoom.prototype.enableMouseWheelZoom = function() {
  if (!this.options.mouseWheelZoomEnabled) {
    var that = this

    // Mouse wheel listener
    this.wheelListener = function(evt) {
      return that.handleMouseWheel(evt);
    }

    // Bind wheelListener
    Wheel.on(this.options.eventsListenerElement || this.svg, this.wheelListener, false)

    this.options.mouseWheelZoomEnabled = true
  }
}

/**
 * Disable ability to zoom using mouse wheel
 */
SvgPanZoom.prototype.disableMouseWheelZoom = function() {
  if (this.options.mouseWheelZoomEnabled) {
    Wheel.off(this.options.eventsListenerElement || this.svg, this.wheelListener, false)
    this.options.mouseWheelZoomEnabled = false
  }
}

/**
 * Handle mouse wheel event
 *
 * @param  {Event} evt
 */
SvgPanZoom.prototype.handleMouseWheel = function(evt) {
  if (!this.options.zoomEnabled || this.state !== 'none') {
    return;
  }

  if (this.options.preventMouseEventsDefault){
    if (evt.preventDefault) {
      evt.preventDefault();
    } else {
      evt.returnValue = false;
    }
  }

  // Default delta in case that deltaY is not available
  var delta = evt.deltaY || 1
    , timeDelta = Date.now() - this.lastMouseWheelEventTime
    , divider = 3 + Math.max(0, 30 - timeDelta)

  // Update cache
  this.lastMouseWheelEventTime = Date.now()

  // Make empirical adjustments for browsers that give deltaY in pixels (deltaMode=0)
  if ('deltaMode' in evt && evt.deltaMode === 0 && evt.wheelDelta) {
    delta = evt.deltaY === 0 ? 0 :  Math.abs(evt.wheelDelta) / evt.deltaY
  }

  delta = -0.3 < delta && delta < 0.3 ? delta : (delta > 0 ? 1 : -1) * Math.log(Math.abs(delta) + 10) / divider

  var inversedScreenCTM = this.svg.getScreenCTM().inverse()
    , relativeMousePoint = SvgUtils.getEventPoint(evt, this.svg).matrixTransform(inversedScreenCTM)
    , zoom = Math.pow(1 + this.options.zoomScaleSensitivity, (-1) * delta); // multiplying by neg. 1 so as to make zoom in/out behavior match Google maps behavior

  this.zoomAtPoint(zoom, relativeMousePoint)
}

/**
 * Zoom in at a SVG point
 *
 * @param  {SVGPoint} point
 * @param  {Float} zoomScale    Number representing how much to zoom
 * @param  {Boolean} zoomAbsolute Default false. If true, zoomScale is treated as an absolute value.
 *                                Otherwise, zoomScale is treated as a multiplied (e.g. 1.10 would zoom in 10%)
 */
SvgPanZoom.prototype.zoomAtPoint = function(zoomScale, point, zoomAbsolute) {
  var originalState = this.viewport.getOriginalState()

  if (!zoomAbsolute) {
    // Fit zoomScale in set bounds
    if (this.getZoom() * zoomScale < this.options.minZoom * originalState.zoom) {
      zoomScale = (this.options.minZoom * originalState.zoom) / this.getZoom()
    } else if (this.getZoom() * zoomScale > this.options.maxZoom * originalState.zoom) {
      zoomScale = (this.options.maxZoom * originalState.zoom) / this.getZoom()
    }
  } else {
    // Fit zoomScale in set bounds
    zoomScale = Math.max(this.options.minZoom * originalState.zoom, Math.min(this.options.maxZoom * originalState.zoom, zoomScale))
    // Find relative scale to achieve desired scale
    zoomScale = zoomScale/this.getZoom()
  }

  var oldCTM = this.viewport.getCTM()
    , relativePoint = point.matrixTransform(oldCTM.inverse())
    , modifier = this.svg.createSVGMatrix().translate(relativePoint.x, relativePoint.y).scale(zoomScale).translate(-relativePoint.x, -relativePoint.y)
    , newCTM = oldCTM.multiply(modifier)

  if (newCTM.a !== oldCTM.a) {
    this.viewport.setCTM(newCTM)
  }
}

/**
 * Zoom at center point
 *
 * @param  {Float} scale
 * @param  {Boolean} absolute Marks zoom scale as relative or absolute
 */
SvgPanZoom.prototype.zoom = function(scale, absolute) {
  this.zoomAtPoint(scale, SvgUtils.getSvgCenterPoint(this.svg, this.width, this.height), absolute)
}

/**
 * Zoom used by public instance
 *
 * @param  {Float} scale
 * @param  {Boolean} absolute Marks zoom scale as relative or absolute
 */
SvgPanZoom.prototype.publicZoom = function(scale, absolute) {
  if (absolute) {
    scale = this.computeFromRelativeZoom(scale)
  }

  this.zoom(scale, absolute)
}

/**
 * Zoom at point used by public instance
 *
 * @param  {Float} scale
 * @param  {SVGPoint|Object} point    An object that has x and y attributes
 * @param  {Boolean} absolute Marks zoom scale as relative or absolute
 */
SvgPanZoom.prototype.publicZoomAtPoint = function(scale, point, absolute) {
  if (absolute) {
    // Transform zoom into a relative value
    scale = this.computeFromRelativeZoom(scale)
  }

  // If not a SVGPoint but has x and y then create a SVGPoint
  if (Utils.getType(point) !== 'SVGPoint') {
    if('x' in point && 'y' in point) {
      point = SvgUtils.createSVGPoint(this.svg, point.x, point.y)
    } else {
      throw new Error('Given point is invalid')
    }
  }

  this.zoomAtPoint(scale, point, absolute)
}

/**
 * Get zoom scale
 *
 * @return {Float} zoom scale
 */
SvgPanZoom.prototype.getZoom = function() {
  return this.viewport.getZoom()
}

/**
 * Get zoom scale for public usage
 *
 * @return {Float} zoom scale
 */
SvgPanZoom.prototype.getRelativeZoom = function() {
  return this.viewport.getRelativeZoom()
}

/**
 * Compute actual zoom from public zoom
 *
 * @param  {Float} zoom
 * @return {Float} zoom scale
 */
SvgPanZoom.prototype.computeFromRelativeZoom = function(zoom) {
  return zoom * this.viewport.getOriginalState().zoom
}

/**
 * Set zoom to initial state
 */
SvgPanZoom.prototype.resetZoom = function() {
  var originalState = this.viewport.getOriginalState()

  this.zoom(originalState.zoom, true);
}

/**
 * Set pan to initial state
 */
SvgPanZoom.prototype.resetPan = function() {
  this.pan(this.viewport.getOriginalState());
}

/**
 * Set pan and zoom to initial state
 */
SvgPanZoom.prototype.reset = function() {
  this.resetZoom()
  this.resetPan()
}

/**
 * Handle double click event
 * See handleMouseDown() for alternate detection method
 *
 * @param {Event} evt
 */
SvgPanZoom.prototype.handleDblClick = function(evt) {
  if (this.options.preventMouseEventsDefault) {
    if (evt.preventDefault) {
      evt.preventDefault()
    } else {
      evt.returnValue = false
    }
  }

  // Check if target was a control button
  if (this.options.controlIconsEnabled) {
    var targetClass = evt.target.getAttribute('class') || ''
    if (targetClass.indexOf('svg-pan-zoom-control') > -1) {
      return false
    }
  }

  var zoomFactor

  if (evt.shiftKey) {
    zoomFactor = 1/((1 + this.options.zoomScaleSensitivity) * 2) // zoom out when shift key pressed
  } else {
    zoomFactor = (1 + this.options.zoomScaleSensitivity) * 2
  }

  var point = SvgUtils.getEventPoint(evt, this.svg).matrixTransform(this.svg.getScreenCTM().inverse())
  this.zoomAtPoint(zoomFactor, point)
}

/**
 * Handle click event
 *
 * @param {Event} evt
 */
SvgPanZoom.prototype.handleMouseDown = function(evt, prevEvt) {
  if (this.options.preventMouseEventsDefault) {
    if (evt.preventDefault) {
      evt.preventDefault()
    } else {
      evt.returnValue = false
    }
  }

  Utils.mouseAndTouchNormalize(evt, this.svg)

  // Double click detection; more consistent than ondblclick
  if (this.options.dblClickZoomEnabled && Utils.isDblClick(evt, prevEvt)){
    this.handleDblClick(evt)
  } else {
    // Pan mode
    this.state = 'pan'
    this.firstEventCTM = this.viewport.getCTM()
    this.stateOrigin = SvgUtils.getEventPoint(evt, this.svg).matrixTransform(this.firstEventCTM.inverse())
  }
}

/**
 * Handle mouse move event
 *
 * @param  {Event} evt
 */
SvgPanZoom.prototype.handleMouseMove = function(evt) {
  if (this.options.preventMouseEventsDefault) {
    if (evt.preventDefault) {
      evt.preventDefault()
    } else {
      evt.returnValue = false
    }
  }

  if (this.state === 'pan' && this.options.panEnabled) {
    // Pan mode
    var point = SvgUtils.getEventPoint(evt, this.svg).matrixTransform(this.firstEventCTM.inverse())
      , viewportCTM = this.firstEventCTM.translate(point.x - this.stateOrigin.x, point.y - this.stateOrigin.y)

    this.viewport.setCTM(viewportCTM)
  }
}

/**
 * Handle mouse button release event
 *
 * @param {Event} evt
 */
SvgPanZoom.prototype.handleMouseUp = function(evt) {
  if (this.options.preventMouseEventsDefault) {
    if (evt.preventDefault) {
      evt.preventDefault()
    } else {
      evt.returnValue = false
    }
  }

  if (this.state === 'pan') {
    // Quit pan mode
    this.state = 'none'
  }
}

/**
 * Adjust viewport size (only) so it will fit in SVG
 * Does not center image
 */
SvgPanZoom.prototype.fit = function() {
  var viewBox = this.viewport.getViewBox()
    , newScale = Math.min(this.width/viewBox.width, this.height/viewBox.height)

  this.zoom(newScale, true)
}

/**
 * Adjust viewport size (only) so it will contain the SVG
 * Does not center image
 */
SvgPanZoom.prototype.contain = function() {
  var viewBox = this.viewport.getViewBox()
    , newScale = Math.max(this.width/viewBox.width, this.height/viewBox.height)

  this.zoom(newScale, true)
}

/**
 * Adjust viewport pan (only) so it will be centered in SVG
 * Does not zoom/fit/contain image
 */
SvgPanZoom.prototype.center = function() {
  var viewBox = this.viewport.getViewBox()
    , offsetX = (this.width - (viewBox.width + viewBox.x * 2) * this.getZoom()) * 0.5
    , offsetY = (this.height - (viewBox.height + viewBox.y * 2) * this.getZoom()) * 0.5

  this.getPublicInstance().pan({x: offsetX, y: offsetY})
}

/**
 * Update content cached BorderBox
 * Use when viewport contents change
 */
SvgPanZoom.prototype.updateBBox = function() {
  this.viewport.recacheViewBox()
}

/**
 * Pan to a rendered position
 *
 * @param  {Object} point {x: 0, y: 0}
 */
SvgPanZoom.prototype.pan = function(point) {
  var viewportCTM = this.viewport.getCTM()
  viewportCTM.e = point.x
  viewportCTM.f = point.y
  this.viewport.setCTM(viewportCTM)
}

/**
 * Relatively pan the graph by a specified rendered position vector
 *
 * @param  {Object} point {x: 0, y: 0}
 */
SvgPanZoom.prototype.panBy = function(point) {
  var viewportCTM = this.viewport.getCTM()
  viewportCTM.e += point.x
  viewportCTM.f += point.y
  this.viewport.setCTM(viewportCTM)
}

/**
 * Get pan vector
 *
 * @return {Object} {x: 0, y: 0}
 */
SvgPanZoom.prototype.getPan = function() {
  var state = this.viewport.getState()

  return {x: state.x, y: state.y}
}

/**
 * Recalculates cached svg dimensions and controls position
 */
SvgPanZoom.prototype.resize = function() {
  // Get dimensions
  var boundingClientRectNormalized = SvgUtils.getBoundingClientRectNormalized(this.svg)
  this.width = boundingClientRectNormalized.width
  this.height = boundingClientRectNormalized.height

  // Reposition control icons by re-enabling them
  if (this.options.controlIconsEnabled) {
    this.getPublicInstance().disableControlIcons()
    this.getPublicInstance().enableControlIcons()
  }
}

/**
 * Unbind mouse events, free callbacks and destroy public instance
 */
SvgPanZoom.prototype.destroy = function() {
  var that = this

  // Free callbacks
  this.beforeZoom = null
  this.onZoom = null
  this.beforePan = null
  this.onPan = null

  // Destroy custom event handlers
  if (this.options.customEventsHandler != null) { // jshint ignore:line
    this.options.customEventsHandler.destroy({
      svgElement: this.svg
    , eventsListenerElement: this.options.eventsListenerElement
    , instance: this.getPublicInstance()
    })
  }

  // Unbind eventListeners
  for (var event in this.eventListeners) {
    (this.options.eventsListenerElement || this.svg)
      .removeEventListener(event, this.eventListeners[event], false)
  }

  // Unbind wheelListener
  this.disableMouseWheelZoom()

  // Remove control icons
  this.getPublicInstance().disableControlIcons()

  // Reset zoom and pan
  this.reset()

  // Remove instance from instancesStore
  instancesStore = instancesStore.filter(function(instance){
    return instance.svg !== that.svg
  })

  // Delete options and its contents
  delete this.options

  // Destroy public instance and rewrite getPublicInstance
  delete this.publicInstance
  delete this.pi
  this.getPublicInstance = function(){
    return null
  }
}

/**
 * Returns a public instance object
 *
 * @return {Object} Public instance object
 */
SvgPanZoom.prototype.getPublicInstance = function() {
  var that = this

  // Create cache
  if (!this.publicInstance) {
    this.publicInstance = this.pi = {
      // Pan
      enablePan: function() {that.options.panEnabled = true; return that.pi}
    , disablePan: function() {that.options.panEnabled = false; return that.pi}
    , isPanEnabled: function() {return !!that.options.panEnabled}
    , pan: function(point) {that.pan(point); return that.pi}
    , panBy: function(point) {that.panBy(point); return that.pi}
    , getPan: function() {return that.getPan()}
      // Pan event
    , setBeforePan: function(fn) {that.options.beforePan = fn === null ? null : Utils.proxy(fn, that.publicInstance); return that.pi}
    , setOnPan: function(fn) {that.options.onPan = fn === null ? null : Utils.proxy(fn, that.publicInstance); return that.pi}
      // Zoom and Control Icons
    , enableZoom: function() {that.options.zoomEnabled = true; return that.pi}
    , disableZoom: function() {that.options.zoomEnabled = false; return that.pi}
    , isZoomEnabled: function() {return !!that.options.zoomEnabled}
    , enableControlIcons: function() {
        if (!that.options.controlIconsEnabled) {
          that.options.controlIconsEnabled = true
          ControlIcons.enable(that)
        }
        return that.pi
      }
    , disableControlIcons: function() {
        if (that.options.controlIconsEnabled) {
          that.options.controlIconsEnabled = false;
          ControlIcons.disable(that)
        }
        return that.pi
      }
    , isControlIconsEnabled: function() {return !!that.options.controlIconsEnabled}
      // Double click zoom
    , enableDblClickZoom: function() {that.options.dblClickZoomEnabled = true; return that.pi}
    , disableDblClickZoom: function() {that.options.dblClickZoomEnabled = false; return that.pi}
    , isDblClickZoomEnabled: function() {return !!that.options.dblClickZoomEnabled}
      // Mouse wheel zoom
    , enableMouseWheelZoom: function() {that.enableMouseWheelZoom(); return that.pi}
    , disableMouseWheelZoom: function() {that.disableMouseWheelZoom(); return that.pi}
    , isMouseWheelZoomEnabled: function() {return !!that.options.mouseWheelZoomEnabled}
      // Zoom scale and bounds
    , setZoomScaleSensitivity: function(scale) {that.options.zoomScaleSensitivity = scale; return that.pi}
    , setMinZoom: function(zoom) {that.options.minZoom = zoom; return that.pi}
    , setMaxZoom: function(zoom) {that.options.maxZoom = zoom; return that.pi}
      // Zoom event
    , setBeforeZoom: function(fn) {that.options.beforeZoom = fn === null ? null : Utils.proxy(fn, that.publicInstance); return that.pi}
    , setOnZoom: function(fn) {that.options.onZoom = fn === null ? null : Utils.proxy(fn, that.publicInstance); return that.pi}
      // Zooming
    , zoom: function(scale) {that.publicZoom(scale, true); return that.pi}
    , zoomBy: function(scale) {that.publicZoom(scale, false); return that.pi}
    , zoomAtPoint: function(scale, point) {that.publicZoomAtPoint(scale, point, true); return that.pi}
    , zoomAtPointBy: function(scale, point) {that.publicZoomAtPoint(scale, point, false); return that.pi}
    , zoomIn: function() {this.zoomBy(1 + that.options.zoomScaleSensitivity); return that.pi}
    , zoomOut: function() {this.zoomBy(1 / (1 + that.options.zoomScaleSensitivity)); return that.pi}
    , getZoom: function() {return that.getRelativeZoom()}
      // Reset
    , resetZoom: function() {that.resetZoom(); return that.pi}
    , resetPan: function() {that.resetPan(); return that.pi}
    , reset: function() {that.reset(); return that.pi}
      // Fit, Contain and Center
    , fit: function() {that.fit(); return that.pi}
    , contain: function() {that.contain(); return that.pi}
    , center: function() {that.center(); return that.pi}
      // Size and Resize
    , updateBBox: function() {that.updateBBox(); return that.pi}
    , resize: function() {that.resize(); return that.pi}
    , getSizes: function() {
        return {
          width: that.width
        , height: that.height
        , realZoom: that.getZoom()
        , viewBox: that.viewport.getViewBox()
        }
      }
      // Destroy
    , destroy: function() {that.destroy(); return that.pi}
    }
  }

  return this.publicInstance
}

/**
 * Stores pairs of instances of SvgPanZoom and SVG
 * Each pair is represented by an object {svg: SVGSVGElement, instance: SvgPanZoom}
 *
 * @type {Array}
 */
var instancesStore = []

var svgPanZoom = function(elementOrSelector, options){
  var svg = Utils.getSvg(elementOrSelector)

  if (svg === null) {
    return null
  } else {
    // Look for existent instance
    for(var i = instancesStore.length - 1; i >= 0; i--) {
      if (instancesStore[i].svg === svg) {
        return instancesStore[i].instance.getPublicInstance()
      }
    }

    // If instance not found - create one
    instancesStore.push({
      svg: svg
    , instance: new SvgPanZoom(svg, options)
    })

    // Return just pushed instance
    return instancesStore[instancesStore.length - 1].instance.getPublicInstance()
  }
}

module.exports = svgPanZoom;

},{"./control-icons":2,"./shadow-viewport":3,"./svg-utilities":5,"./uniwheel":6,"./utilities":7}],5:[function(require,module,exports){
var Utils = require('./utilities')
  , _browser = 'unknown'
  ;

// http://stackoverflow.com/questions/9847580/how-to-detect-safari-chrome-ie-firefox-and-opera-browser
if (/*@cc_on!@*/false || !!document.documentMode) { // internet explorer
  _browser = 'ie';
}

module.exports = {
  svgNS:  'http://www.w3.org/2000/svg'
, xmlNS:  'http://www.w3.org/XML/1998/namespace'
, xmlnsNS:  'http://www.w3.org/2000/xmlns/'
, xlinkNS:  'http://www.w3.org/1999/xlink'
, evNS:  'http://www.w3.org/2001/xml-events'

  /**
   * Get svg dimensions: width and height
   *
   * @param  {SVGSVGElement} svg
   * @return {Object}     {width: 0, height: 0}
   */
, getBoundingClientRectNormalized: function(svg) {
    if (svg.clientWidth && svg.clientHeight) {
      return {width: svg.clientWidth, height: svg.clientHeight}
    } else if (!!svg.getBoundingClientRect()) {
      return svg.getBoundingClientRect();
    } else {
      throw new Error('Cannot get BoundingClientRect for SVG.');
    }
  }

  /**
   * Gets g element with class of "viewport" or creates it if it doesn't exist
   *
   * @param  {SVGSVGElement} svg
   * @return {SVGElement}     g (group) element
   */
, getOrCreateViewport: function(svg, selector) {
    var viewport = null

    if (Utils.isElement(selector)) {
      viewport = selector
    } else {
      viewport = svg.querySelector(selector)
    }

    // Check if there is just one main group in SVG
    if (!viewport) {
      var childNodes = Array.prototype.slice.call(svg.childNodes || svg.children).filter(function(el){
        return el.nodeName !== 'defs' && el.nodeName !== '#text'
      })

      // Node name should be SVGGElement and should have no transform attribute
      // Groups with transform are not used as viewport because it involves parsing of all transform possibilities
      if (childNodes.length === 1 && childNodes[0].nodeName === 'g' && childNodes[0].getAttribute('transform') === null) {
        viewport = childNodes[0]
      }
    }

    // If no favorable group element exists then create one
    if (!viewport) {
      var viewportId = 'viewport-' + new Date().toISOString().replace(/\D/g, '');
      viewport = document.createElementNS(this.svgNS, 'g');
      viewport.setAttribute('id', viewportId);

      // Internet Explorer (all versions?) can't use childNodes, but other browsers prefer (require?) using childNodes
      var svgChildren = svg.childNodes || svg.children;
      if (!!svgChildren && svgChildren.length > 0) {
        for (var i = svgChildren.length; i > 0; i--) {
          // Move everything into viewport except defs
          if (svgChildren[svgChildren.length - i].nodeName !== 'defs') {
            viewport.appendChild(svgChildren[svgChildren.length - i]);
          }
        }
      }
      svg.appendChild(viewport);
    }

    // Parse class names
    var classNames = [];
    if (viewport.getAttribute('class')) {
      classNames = viewport.getAttribute('class').split(' ')
    }

    // Set class (if not set already)
    if (!~classNames.indexOf('svg-pan-zoom_viewport')) {
      classNames.push('svg-pan-zoom_viewport')
      viewport.setAttribute('class', classNames.join(' '))
    }

    return viewport
  }

  /**
   * Set SVG attributes
   *
   * @param  {SVGSVGElement} svg
   */
  , setupSvgAttributes: function(svg) {
    // Setting default attributes
    svg.setAttribute('xmlns', this.svgNS);
    svg.setAttributeNS(this.xmlnsNS, 'xmlns:xlink', this.xlinkNS);
    svg.setAttributeNS(this.xmlnsNS, 'xmlns:ev', this.evNS);

    // Needed for Internet Explorer, otherwise the viewport overflows
    if (svg.parentNode !== null) {
      var style = svg.getAttribute('style') || '';
      if (style.toLowerCase().indexOf('overflow') === -1) {
        svg.setAttribute('style', 'overflow: hidden; ' + style);
      }
    }
  }

/**
 * How long Internet Explorer takes to finish updating its display (ms).
 */
, internetExplorerRedisplayInterval: 300

/**
 * Forces the browser to redisplay all SVG elements that rely on an
 * element defined in a 'defs' section. It works globally, for every
 * available defs element on the page.
 * The throttling is intentionally global.
 *
 * This is only needed for IE. It is as a hack to make markers (and 'use' elements?)
 * visible after pan/zoom when there are multiple SVGs on the page.
 * See bug report: https://connect.microsoft.com/IE/feedback/details/781964/
 * also see svg-pan-zoom issue: https://github.com/ariutta/svg-pan-zoom/issues/62
 */
, refreshDefsGlobal: Utils.throttle(function() {
    var allDefs = document.querySelectorAll('defs');
    var allDefsCount = allDefs.length;
    for (var i = 0; i < allDefsCount; i++) {
      var thisDefs = allDefs[i];
      thisDefs.parentNode.insertBefore(thisDefs, thisDefs);
    }
  }, this.internetExplorerRedisplayInterval)

  /**
   * Sets the current transform matrix of an element
   *
   * @param {SVGElement} element
   * @param {SVGMatrix} matrix  CTM
   * @param {SVGElement} defs
   */
, setCTM: function(element, matrix, defs) {
    var that = this
      , s = 'matrix(' + matrix.a + ',' + matrix.b + ',' + matrix.c + ',' + matrix.d + ',' + matrix.e + ',' + matrix.f + ')';

    element.setAttributeNS(null, 'transform', s);

    // IE has a bug that makes markers disappear on zoom (when the matrix "a" and/or "d" elements change)
    // see http://stackoverflow.com/questions/17654578/svg-marker-does-not-work-in-ie9-10
    // and http://srndolha.wordpress.com/2013/11/25/svg-line-markers-may-disappear-in-internet-explorer-11/
    if (_browser === 'ie' && !!defs) {
      // this refresh is intended for redisplaying the SVG during zooming
      defs.parentNode.insertBefore(defs, defs);
      // this refresh is intended for redisplaying the other SVGs on a page when panning a given SVG
      // it is also needed for the given SVG itself, on zoomEnd, if the SVG contains any markers that
      // are located under any other element(s).
      window.setTimeout(function() {
        that.refreshDefsGlobal();
      }, that.internetExplorerRedisplayInterval);
    }
  }

  /**
   * Instantiate an SVGPoint object with given event coordinates
   *
   * @param {Event} evt
   * @param  {SVGSVGElement} svg
   * @return {SVGPoint}     point
   */
, getEventPoint: function(evt, svg) {
    var point = svg.createSVGPoint()

    Utils.mouseAndTouchNormalize(evt, svg)

    point.x = evt.clientX
    point.y = evt.clientY

    return point
  }

  /**
   * Get SVG center point
   *
   * @param  {SVGSVGElement} svg
   * @return {SVGPoint}
   */
, getSvgCenterPoint: function(svg, width, height) {
    return this.createSVGPoint(svg, width / 2, height / 2)
  }

  /**
   * Create a SVGPoint with given x and y
   *
   * @param  {SVGSVGElement} svg
   * @param  {Number} x
   * @param  {Number} y
   * @return {SVGPoint}
   */
, createSVGPoint: function(svg, x, y) {
    var point = svg.createSVGPoint()
    point.x = x
    point.y = y

    return point
  }
}

},{"./utilities":7}],6:[function(require,module,exports){
// uniwheel 0.1.2 (customized)
// A unified cross browser mouse wheel event handler
// https://github.com/teemualap/uniwheel

module.exports = (function(){

  //Full details: https://developer.mozilla.org/en-US/docs/Web/Reference/Events/wheel

  var prefix = "", _addEventListener, _removeEventListener, onwheel, support, fns = [];

  // detect event model
  if ( window.addEventListener ) {
    _addEventListener = "addEventListener";
    _removeEventListener = "removeEventListener";
  } else {
    _addEventListener = "attachEvent";
    _removeEventListener = "detachEvent";
    prefix = "on";
  }

  // detect available wheel event
  support = "onwheel" in document.createElement("div") ? "wheel" : // Modern browsers support "wheel"
            document.onmousewheel !== undefined ? "mousewheel" : // Webkit and IE support at least "mousewheel"
            "DOMMouseScroll"; // let's assume that remaining browsers are older Firefox


  function createCallback(element,callback,capture) {

    var fn = function(originalEvent) {

      !originalEvent && ( originalEvent = window.event );

      // create a normalized event object
      var event = {
        // keep a ref to the original event object
        originalEvent: originalEvent,
        target: originalEvent.target || originalEvent.srcElement,
        type: "wheel",
        deltaMode: originalEvent.type == "MozMousePixelScroll" ? 0 : 1,
        deltaX: 0,
        delatZ: 0,
        preventDefault: function() {
          originalEvent.preventDefault ?
            originalEvent.preventDefault() :
            originalEvent.returnValue = false;
        }
      };

      // calculate deltaY (and deltaX) according to the event
      if ( support == "mousewheel" ) {
        event.deltaY = - 1/40 * originalEvent.wheelDelta;
        // Webkit also support wheelDeltaX
        originalEvent.wheelDeltaX && ( event.deltaX = - 1/40 * originalEvent.wheelDeltaX );
      } else {
        event.deltaY = originalEvent.detail;
      }

      // it's time to fire the callback
      return callback( event );

    };

    fns.push({
      element: element,
      fn: fn,
      capture: capture
    });

    return fn;
  }

  function getCallback(element,capture) {
    for (var i = 0; i < fns.length; i++) {
      if (fns[i].element === element && fns[i].capture === capture) {
        return fns[i].fn;
      }
    }
    return function(){};
  }

  function removeCallback(element,capture) {
    for (var i = 0; i < fns.length; i++) {
      if (fns[i].element === element && fns[i].capture === capture) {
        return fns.splice(i,1);
      }
    }
  }

  function _addWheelListener( elem, eventName, callback, useCapture ) {

    var cb;

    if (support === "wheel") {
      cb = callback;
    } else {
      cb = createCallback(elem,callback,useCapture);
    }

    elem[ _addEventListener ]( prefix + eventName, cb, useCapture || false );

  }

  function _removeWheelListener( elem, eventName, callback, useCapture ) {

    if (support === "wheel") {
      cb = callback;
    } else {
      cb = getCallback(elem,useCapture);
    }

    elem[ _removeEventListener ]( prefix + eventName, cb, useCapture || false );

    removeCallback(elem,useCapture);

  }

  function addWheelListener( elem, callback, useCapture ) {
    _addWheelListener( elem, support, callback, useCapture );

    // handle MozMousePixelScroll in older Firefox
    if( support == "DOMMouseScroll" ) {
        _addWheelListener( elem, "MozMousePixelScroll", callback, useCapture);
    }
  }

  function removeWheelListener(elem,callback,useCapture){
    _removeWheelListener(elem,support,callback,useCapture);

    // handle MozMousePixelScroll in older Firefox
    if( support == "DOMMouseScroll" ) {
        _removeWheelListener(elem, "MozMousePixelScroll", callback, useCapture);
    }
  }

  return {
    on: addWheelListener,
    off: removeWheelListener
  };

})();

},{}],7:[function(require,module,exports){
module.exports = {
  /**
   * Extends an object
   *
   * @param  {Object} target object to extend
   * @param  {Object} source object to take properties from
   * @return {Object}        extended object
   */
  extend: function(target, source) {
    target = target || {};
    for (var prop in source) {
      // Go recursively
      if (this.isObject(source[prop])) {
        target[prop] = this.extend(target[prop], source[prop])
      } else {
        target[prop] = source[prop]
      }
    }
    return target;
  }

  /**
   * Checks if an object is a DOM element
   *
   * @param  {Object}  o HTML element or String
   * @return {Boolean}   returns true if object is a DOM element
   */
, isElement: function(o){
    return (
      o instanceof HTMLElement || o instanceof SVGElement || o instanceof SVGSVGElement || //DOM2
      (o && typeof o === 'object' && o !== null && o.nodeType === 1 && typeof o.nodeName === 'string')
    );
  }

  /**
   * Checks if an object is an Object
   *
   * @param  {Object}  o Object
   * @return {Boolean}   returns true if object is an Object
   */
, isObject: function(o){
    return Object.prototype.toString.call(o) === '[object Object]';
  }

  /**
   * Checks if variable is Number
   *
   * @param  {Integer|Float}  n
   * @return {Boolean}   returns true if variable is Number
   */
, isNumber: function(n) {
    return !isNaN(parseFloat(n)) && isFinite(n);
  }

  /**
   * Search for an SVG element
   *
   * @param  {Object|String} elementOrSelector DOM Element or selector String
   * @return {Object|Null}                   SVG or null
   */
, getSvg: function(elementOrSelector) {
    var element
      , svg;

    if (!this.isElement(elementOrSelector)) {
      // If selector provided
      if (typeof elementOrSelector === 'string' || elementOrSelector instanceof String) {
        // Try to find the element
        element = document.querySelector(elementOrSelector)

        if (!element) {
          throw new Error('Provided selector did not find any elements. Selector: ' + elementOrSelector)
          return null
        }
      } else {
        throw new Error('Provided selector is not an HTML object nor String')
        return null
      }
    } else {
      element = elementOrSelector
    }

    if (element.tagName.toLowerCase() === 'svg') {
      svg = element;
    } else {
      if (element.tagName.toLowerCase() === 'object') {
        svg = element.contentDocument.documentElement;
      } else {
        if (element.tagName.toLowerCase() === 'embed') {
          svg = element.getSVGDocument().documentElement;
        } else {
          if (element.tagName.toLowerCase() === 'img') {
            throw new Error('Cannot script an SVG in an "img" element. Please use an "object" element or an in-line SVG.');
          } else {
            throw new Error('Cannot get SVG.');
          }
          return null
        }
      }
    }

    return svg
  }

  /**
   * Attach a given context to a function
   * @param  {Function} fn      Function
   * @param  {Object}   context Context
   * @return {Function}           Function with certain context
   */
, proxy: function(fn, context) {
    return function() {
      return fn.apply(context, arguments)
    }
  }

  /**
   * Returns object type
   * Uses toString that returns [object SVGPoint]
   * And than parses object type from string
   *
   * @param  {Object} o Any object
   * @return {String}   Object type
   */
, getType: function(o) {
    return Object.prototype.toString.apply(o).replace(/^\[object\s/, '').replace(/\]$/, '')
  }

  /**
   * If it is a touch event than add clientX and clientY to event object
   *
   * @param  {Event} evt
   * @param  {SVGSVGElement} svg
   */
, mouseAndTouchNormalize: function(evt, svg) {
    // If no cilentX and but touch objects are available
    if (evt.clientX === void 0 || evt.clientX === null) {
      // Fallback
      evt.clientX = 0
      evt.clientY = 0

      // If it is a touch event
      if (evt.changedTouches !== void 0 && evt.changedTouches.length) {
        // If touch event has changedTouches
        if (evt.changedTouches[0].clientX !== void 0) {
          evt.clientX = evt.changedTouches[0].clientX
          evt.clientY = evt.changedTouches[0].clientY
        }
        // If changedTouches has pageX attribute
        else if (evt.changedTouches[0].pageX !== void 0) {
          var rect = svg.getBoundingClientRect();

          evt.clientX = evt.changedTouches[0].pageX - rect.left
          evt.clientY = evt.changedTouches[0].pageY - rect.top
        }
      // If it is a custom event
      } else if (evt.originalEvent !== void 0) {
        if (evt.originalEvent.clientX !== void 0) {
          evt.clientX = evt.originalEvent.clientX
          evt.clientY = evt.originalEvent.clientY
        }
      }
    }
  }

  /**
   * Check if an event is a double click/tap
   * TODO: For touch gestures use a library (hammer.js) that takes in account other events
   * (touchmove and touchend). It should take in account tap duration and traveled distance
   *
   * @param  {Event}  evt
   * @param  {Event}  prevEvt Previous Event
   * @return {Boolean}
   */
, isDblClick: function(evt, prevEvt) {
    // Double click detected by browser
    if (evt.detail === 2) {
      return true;
    }
    // Try to compare events
    else if (prevEvt !== void 0 && prevEvt !== null) {
      var timeStampDiff = evt.timeStamp - prevEvt.timeStamp // should be lower than 250 ms
        , touchesDistance = Math.sqrt(Math.pow(evt.clientX - prevEvt.clientX, 2) + Math.pow(evt.clientY - prevEvt.clientY, 2))

      return timeStampDiff < 250 && touchesDistance < 10
    }

    // Nothing found
    return false;
  }

  /**
   * Returns current timestamp as an integer
   *
   * @return {Number}
   */
, now: Date.now || function() {
    return new Date().getTime();
  }

  // From underscore.
  // Returns a function, that, when invoked, will only be triggered at most once
  // during a given window of time. Normally, the throttled function will run
  // as much as it can, without ever going more than once per `wait` duration;
  // but if you'd like to disable the execution on the leading edge, pass
  // `{leading: false}`. To disable execution on the trailing edge, ditto.
// jscs:disable
// jshint ignore:start
, throttle: function(func, wait, options) {
    var that = this;
    var context, args, result;
    var timeout = null;
    var previous = 0;
    if (!options) options = {};
    var later = function() {
      previous = options.leading === false ? 0 : that.now();
      timeout = null;
      result = func.apply(context, args);
      if (!timeout) context = args = null;
    };
    return function() {
      var now = that.now();
      if (!previous && options.leading === false) previous = now;
      var remaining = wait - (now - previous);
      context = this;
      args = arguments;
      if (remaining <= 0 || remaining > wait) {
        clearTimeout(timeout);
        timeout = null;
        previous = now;
        result = func.apply(context, args);
        if (!timeout) context = args = null;
      } else if (!timeout && options.trailing !== false) {
        timeout = setTimeout(later, remaining);
      }
      return result;
    };
  }
// jshint ignore:end
// jscs:enable

  /**
   * Create a requestAnimationFrame simulation
   *
   * @param  {Number|String} refreshRate
   * @return {Function}
   */
, createRequestAnimationFrame: function(refreshRate) {
    var timeout = null

    // Convert refreshRate to timeout
    if (refreshRate !== 'auto' && refreshRate < 60 && refreshRate > 1) {
      timeout = Math.floor(1000 / refreshRate)
    }

    if (timeout === null) {
      return window.requestAnimationFrame || requestTimeout(33)
    } else {
      return requestTimeout(timeout)
    }
  }
}

/**
 * Create a callback that will execute after a given timeout
 *
 * @param  {Function} timeout
 * @return {Function}
 */
function requestTimeout(timeout) {
  return function(callback) {
    window.setTimeout(callback, timeout)
  }
}

},{}]},{},[1]);

</script>
<script id="chromaInsert">
/**
 * chroma.js - JavaScript library for color conversions
 *
 * Copyright (c) 2011-2018, Gregor Aisch
 * All rights reserved.
 *
 * Redistribution and use in source and binary forms, with or without
 * modification, are permitted provided that the following conditions are met:
 *
 * 1. Redistributions of source code must retain the above copyright notice, this
 * list of conditions and the following disclaimer.
 *
 * 2. Redistributions in binary form must reproduce the above copyright notice,
 * this list of conditions and the following disclaimer in the documentation
 * and/or other materials provided with the distribution.
 *
 * 3. The name Gregor Aisch may not be used to endorse or promote products
 * derived from this software without specific prior written permission.
 *
 * THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS "AS IS"
 * AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE
 * IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE
 * DISCLAIMED. IN NO EVENT SHALL GREGOR AISCH OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT,
 * INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING,
 * BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE,
 * DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY
 * OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING
 * NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE,
 * EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.
 *
 * -------------------------------------------------------
 *
 * chroma.js includes colors from colorbrewer2.org, which are released under
 * the following license:
 *
 * Copyright (c) 2002 Cynthia Brewer, Mark Harrower,
 * and The Pennsylvania State University.
 *
 * Licensed under the Apache License, Version 2.0 (the "License");
 * you may not use this file except in compliance with the License.
 * You may obtain a copy of the License at
 * http://www.apache.org/licenses/LICENSE-2.0
 *
 * Unless required by applicable law or agreed to in writing,
 * software distributed under the License is distributed on an
 * "AS IS" BASIS, WITHOUT WARRANTIES OR CONDITIONS OF ANY KIND,
 * either express or implied. See the License for the specific
 * language governing permissions and limitations under the License.
 *
 * ------------------------------------------------------
 *
 * Named colors are taken from X11 Color Names.
 * http://www.w3.org/TR/css3-color/#svg-color
 *
 * @preserve
 */

!function(r,e){"object"==typeof exports&&"undefined"!=typeof module?module.exports=e():"function"==typeof define&&define.amd?define(e):r.chroma=e()}(this,function(){"use strict";for(var t=function(r,e,t){return void 0===e&&(e=0),void 0===t&&(t=1),r<e?e:t<r?t:r},e={},r=0,n=["Boolean","Number","String","Function","Array","Date","RegExp","Undefined","Null"];r<n.length;r+=1){var a=n[r];e["[object "+a+"]"]=a.toLowerCase()}var Y=function(r){return e[Object.prototype.toString.call(r)]||"object"},f=Math.PI,o={clip_rgb:function(r){r._clipped=!1,r._unclipped=r.slice(0);for(var e=0;e<=3;e++)e<3?((r[e]<0||255<r[e])&&(r._clipped=!0),r[e]=t(r[e],0,255)):3===e&&(r[e]=t(r[e],0,1));return r},limit:t,type:Y,unpack:function(e,r){return void 0===r&&(r=null),3<=e.length?Array.prototype.slice.call(e):"object"==Y(e[0])&&r?r.split("").filter(function(r){return void 0!==e[0][r]}).map(function(r){return e[0][r]}):e[0]},last:function(r){if(r.length<2)return null;var e=r.length-1;return"string"==Y(r[e])?r[e].toLowerCase():null},PI:f,TWOPI:2*f,PITHIRD:f/3,DEG2RAD:f/180,RAD2DEG:180/f},c={format:{},autodetect:[]},i=o.last,l=o.clip_rgb,h=o.type,u=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if("object"===h(r[0])&&r[0].constructor&&r[0].constructor===this.constructor)return r[0];var t=i(r),n=!1;if(!t){n=!0,c.sorted||(c.autodetect=c.autodetect.sort(function(r,e){return e.p-r.p}),c.sorted=!0);for(var a=0,f=c.autodetect;a<f.length;a+=1){var o=f[a];if(t=o.test.apply(o,r))break}}if(!c.format[t])throw new Error("unknown format: "+r);var u=c.format[t].apply(null,n?r:r.slice(0,-1));this._rgb=l(u),3===this._rgb.length&&this._rgb.push(1)};u.prototype.toString=function(){return"function"==h(this.hex)?this.hex():"["+this._rgb.join(",")+"]"};var A=u,s=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(s.Color,[null].concat(r)))};s.Color=A,s.version="2.0.3";var N=s,d=o.unpack,b=Math.max,p=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=d(r,"rgb"),n=t[0],a=t[1],f=t[2],o=1-b(n/=255,b(a/=255,f/=255)),u=o<1?1/(1-o):0;return[(1-n-o)*u,(1-a-o)*u,(1-f-o)*u,o]},g=o.unpack,v=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=(r=g(r,"cmyk"))[0],n=r[1],a=r[2],f=r[3],o=4<r.length?r[4]:1;return 1===f?[0,0,0,o]:[1<=t?0:255*(1-t)*(1-f),1<=n?0:255*(1-n)*(1-f),1<=a?0:255*(1-a)*(1-f),o]},m=o.unpack,y=o.type;A.prototype.cmyk=function(){return p(this._rgb)},N.cmyk=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["cmyk"])))},c.format.cmyk=v,c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=m(r,"cmyk"),"array"===y(r)&&4===r.length)return"cmyk"}});var w=o.unpack,k=o.last,M=function(r){return Math.round(100*r)/100},_=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=w(r,"hsla"),n=k(r)||"lsa";return t[0]=M(t[0]||0),t[1]=M(100*t[1])+"%",t[2]=M(100*t[2])+"%","hsla"===n||3<t.length&&t[3]<1?(t[3]=3<t.length?t[3]:1,n="hsla"):t.length=3,n+"("+t.join(",")+")"},x=o.unpack,E=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=(r=x(r,"rgba"))[0],n=r[1],a=r[2];t/=255,n/=255,a/=255;var f,o,u=Math.min(t,n,a),c=Math.max(t,n,a),i=(c+u)/2;return c===u?(f=0,o=Number.NaN):f=i<.5?(c-u)/(c+u):(c-u)/(2-c-u),t==c?o=(n-a)/(c-u):n==c?o=2+(a-t)/(c-u):a==c&&(o=4+(t-n)/(c-u)),(o*=60)<0&&(o+=360),3<r.length&&void 0!==r[3]?[o,f,i,r[3]]:[o,f,i]},P=o.unpack,F=o.last,O=Math.round,j=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=P(r,"rgba"),n=F(r)||"rgb";return"hsl"==n.substr(0,3)?_(E(t),n):(t[0]=O(t[0]),t[1]=O(t[1]),t[2]=O(t[2]),("rgba"===n||3<t.length&&t[3]<1)&&(t[3]=3<t.length?t[3]:1,n="rgba"),n+"("+t.slice(0,"rgb"===n?3:4).join(",")+")")},G=/^#?([A-Fa-f0-9]{6}|[A-Fa-f0-9]{3})$/,q=/^#?([A-Fa-f0-9]{8})$/,L=function(r){if(r.match(G)){4!==r.length&&7!==r.length||(r=r.substr(1)),3===r.length&&(r=(r=r.split(""))[0]+r[0]+r[1]+r[1]+r[2]+r[2]);var e=parseInt(r,16);return[e>>16,e>>8&255,255&e,1]}if(r.match(q)){9===r.length&&(r=r.substr(1));var t=parseInt(r,16);return[t>>24&255,t>>16&255,t>>8&255,Math.round((255&t)/255*100)/100]}throw new Error("unknown hex color: "+r)},R=o.unpack,I=Math.round,B=function(){for(var r,e=[],t=arguments.length;t--;)e[t]=arguments[t];var n,a,f,o=(e=R(e,"hsl"))[0],u=e[1],c=e[2];if(0===u)n=a=f=255*c;else{var i=[0,0,0],l=[0,0,0],h=c<.5?c*(1+u):c+u-c*u,s=2*c-h,d=o/360;i[0]=d+1/3,i[1]=d,i[2]=d-1/3;for(var b=0;b<3;b++)i[b]<0&&(i[b]+=1),1<i[b]&&(i[b]-=1),6*i[b]<1?l[b]=s+6*(h-s)*i[b]:2*i[b]<1?l[b]=h:3*i[b]<2?l[b]=s+(h-s)*(2/3-i[b])*6:l[b]=s;n=(r=[I(255*l[0]),I(255*l[1]),I(255*l[2])])[0],a=r[1],f=r[2]}return 3<e.length?[n,a,f,e[3]]:[n,a,f,1]},C={aliceblue:"#f0f8ff",antiquewhite:"#faebd7",aqua:"#00ffff",aquamarine:"#7fffd4",azure:"#f0ffff",beige:"#f5f5dc",bisque:"#ffe4c4",black:"#000000",blanchedalmond:"#ffebcd",blue:"#0000ff",blueviolet:"#8a2be2",brown:"#a52a2a",burlywood:"#deb887",cadetblue:"#5f9ea0",chartreuse:"#7fff00",chocolate:"#d2691e",coral:"#ff7f50",cornflower:"#6495ed",cornflowerblue:"#6495ed",cornsilk:"#fff8dc",crimson:"#dc143c",cyan:"#00ffff",darkblue:"#00008b",darkcyan:"#008b8b",darkgoldenrod:"#b8860b",darkgray:"#a9a9a9",darkgreen:"#006400",darkgrey:"#a9a9a9",darkkhaki:"#bdb76b",darkmagenta:"#8b008b",darkolivegreen:"#556b2f",darkorange:"#ff8c00",darkorchid:"#9932cc",darkred:"#8b0000",darksalmon:"#e9967a",darkseagreen:"#8fbc8f",darkslateblue:"#483d8b",darkslategray:"#2f4f4f",darkslategrey:"#2f4f4f",darkturquoise:"#00ced1",darkviolet:"#9400d3",deeppink:"#ff1493",deepskyblue:"#00bfff",dimgray:"#696969",dimgrey:"#696969",dodgerblue:"#1e90ff",firebrick:"#b22222",floralwhite:"#fffaf0",forestgreen:"#228b22",fuchsia:"#ff00ff",gainsboro:"#dcdcdc",ghostwhite:"#f8f8ff",gold:"#ffd700",goldenrod:"#daa520",gray:"#808080",green:"#008000",greenyellow:"#adff2f",grey:"#808080",honeydew:"#f0fff0",hotpink:"#ff69b4",indianred:"#cd5c5c",indigo:"#4b0082",ivory:"#fffff0",khaki:"#f0e68c",laserlemon:"#ffff54",lavender:"#e6e6fa",lavenderblush:"#fff0f5",lawngreen:"#7cfc00",lemonchiffon:"#fffacd",lightblue:"#add8e6",lightcoral:"#f08080",lightcyan:"#e0ffff",lightgoldenrod:"#fafad2",lightgoldenrodyellow:"#fafad2",lightgray:"#d3d3d3",lightgreen:"#90ee90",lightgrey:"#d3d3d3",lightpink:"#ffb6c1",lightsalmon:"#ffa07a",lightseagreen:"#20b2aa",lightskyblue:"#87cefa",lightslategray:"#778899",lightslategrey:"#778899",lightsteelblue:"#b0c4de",lightyellow:"#ffffe0",lime:"#00ff00",limegreen:"#32cd32",linen:"#faf0e6",magenta:"#ff00ff",maroon:"#800000",maroon2:"#7f0000",maroon3:"#b03060",mediumaquamarine:"#66cdaa",mediumblue:"#0000cd",mediumorchid:"#ba55d3",mediumpurple:"#9370db",mediumseagreen:"#3cb371",mediumslateblue:"#7b68ee",mediumspringgreen:"#00fa9a",mediumturquoise:"#48d1cc",mediumvioletred:"#c71585",midnightblue:"#191970",mintcream:"#f5fffa",mistyrose:"#ffe4e1",moccasin:"#ffe4b5",navajowhite:"#ffdead",navy:"#000080",oldlace:"#fdf5e6",olive:"#808000",olivedrab:"#6b8e23",orange:"#ffa500",orangered:"#ff4500",orchid:"#da70d6",palegoldenrod:"#eee8aa",palegreen:"#98fb98",paleturquoise:"#afeeee",palevioletred:"#db7093",papayawhip:"#ffefd5",peachpuff:"#ffdab9",peru:"#cd853f",pink:"#ffc0cb",plum:"#dda0dd",powderblue:"#b0e0e6",purple:"#800080",purple2:"#7f007f",purple3:"#a020f0",rebeccapurple:"#663399",red:"#ff0000",rosybrown:"#bc8f8f",royalblue:"#4169e1",saddlebrown:"#8b4513",salmon:"#fa8072",sandybrown:"#f4a460",seagreen:"#2e8b57",seashell:"#fff5ee",sienna:"#a0522d",silver:"#c0c0c0",skyblue:"#87ceeb",slateblue:"#6a5acd",slategray:"#708090",slategrey:"#708090",snow:"#fffafa",springgreen:"#00ff7f",steelblue:"#4682b4",tan:"#d2b48c",teal:"#008080",thistle:"#d8bfd8",tomato:"#ff6347",turquoise:"#40e0d0",violet:"#ee82ee",wheat:"#f5deb3",white:"#ffffff",whitesmoke:"#f5f5f5",yellow:"#ffff00",yellowgreen:"#9acd32"},D=/^rgb\(\s*(-?\d+),\s*(-?\d+)\s*,\s*(-?\d+)\s*\)$/,S=/^rgba\(\s*(-?\d+),\s*(-?\d+)\s*,\s*(-?\d+)\s*,\s*([01]|[01]?\.\d+)\)$/,$=/^rgb\(\s*(-?\d+(?:\.\d+)?)%,\s*(-?\d+(?:\.\d+)?)%\s*,\s*(-?\d+(?:\.\d+)?)%\s*\)$/,z=/^rgba\(\s*(-?\d+(?:\.\d+)?)%,\s*(-?\d+(?:\.\d+)?)%\s*,\s*(-?\d+(?:\.\d+)?)%\s*,\s*([01]|[01]?\.\d+)\)$/,T=/^hsl\(\s*(-?\d+(?:\.\d+)?),\s*(-?\d+(?:\.\d+)?)%\s*,\s*(-?\d+(?:\.\d+)?)%\s*\)$/,U=/^hsla\(\s*(-?\d+(?:\.\d+)?),\s*(-?\d+(?:\.\d+)?)%\s*,\s*(-?\d+(?:\.\d+)?)%\s*,\s*([01]|[01]?\.\d+)\)$/,V=Math.round,W=function(r){if(r=r.toLowerCase().trim(),C[r])return L(C[r]);var e;if(e=r.match(D)){for(var t=e.slice(1,4),n=0;n<3;n++)t[n]=+t[n];return t[3]=1,t}if(e=r.match(S)){for(var a=e.slice(1,5),f=0;f<4;f++)a[f]=+a[f];return a}if(e=r.match($)){for(var o=e.slice(1,4),u=0;u<3;u++)o[u]=V(2.55*o[u]);return o[3]=1,o}if(e=r.match(z)){for(var c=e.slice(1,5),i=0;i<3;i++)c[i]=V(2.55*c[i]);return c[3]=+c[3],c}if(e=r.match(T)){var l=e.slice(1,4);l[1]*=.01,l[2]*=.01;var h=B(l);return h[3]=1,h}if(e=r.match(U)){var s=e.slice(1,4);s[1]*=.01,s[2]*=.01;var d=B(s);return d[3]=+e[4],d}};W.test=function(r){return D.test(r)||S.test(r)||$.test(r)||z.test(r)||T.test(r)||U.test(r)};var X=W,H=o.type;A.prototype.css=function(r){return j(this._rgb,r)},N.css=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["css"])))},c.format.css=X,c.autodetect.push({p:5,test:function(r){for(var e=[],t=arguments.length-1;0<t--;)e[t]=arguments[t+1];if(!e.length&&"string"===H(r)&&X.test(r))return"css"}});var J=o.unpack;c.format.gl=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=J(r,"rgba");return t[0]*=255,t[1]*=255,t[2]*=255,t},N.gl=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["gl"])))},A.prototype.gl=function(){var r=this._rgb;return[r[0]/255,r[1]/255,r[2]/255,r[3]]};var K=o.unpack,Q=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t,n=K(r,"rgb"),a=n[0],f=n[1],o=n[2],u=Math.min(a,f,o),c=Math.max(a,f,o),i=c-u,l=100*i/255,h=u/(255-i)*100;return 0===i?t=Number.NaN:(a===c&&(t=(f-o)/i),f===c&&(t=2+(o-a)/i),o===c&&(t=4+(a-f)/i),(t*=60)<0&&(t+=360)),[t,l,h]},Z=o.unpack,rr=Math.floor,er=function(){for(var r,e,t,n,a,f,o=[],u=arguments.length;u--;)o[u]=arguments[u];var c,i,l,h=(o=Z(o,"hcg"))[0],s=o[1],d=o[2];d*=255;var b=255*s;if(0===s)c=i=l=d;else{360===h&&(h=0),360<h&&(h-=360),h<0&&(h+=360);var p=rr(h/=60),g=h-p,v=d*(1-s),m=v+b*(1-g),y=v+b*g,w=v+b;switch(p){case 0:c=(r=[w,y,v])[0],i=r[1],l=r[2];break;case 1:c=(e=[m,w,v])[0],i=e[1],l=e[2];break;case 2:c=(t=[v,w,y])[0],i=t[1],l=t[2];break;case 3:c=(n=[v,m,w])[0],i=n[1],l=n[2];break;case 4:c=(a=[y,v,w])[0],i=a[1],l=a[2];break;case 5:c=(f=[w,v,m])[0],i=f[1],l=f[2]}}return[c,i,l,3<o.length?o[3]:1]},tr=o.unpack,nr=o.type;A.prototype.hcg=function(){return Q(this._rgb)},N.hcg=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hcg"])))},c.format.hcg=er,c.autodetect.push({p:1,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=tr(r,"hcg"),"array"===nr(r)&&3===r.length)return"hcg"}});var ar=o.unpack,fr=o.last,or=Math.round,ur=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ar(r,"rgba"),n=t[0],a=t[1],f=t[2],o=t[3],u=fr(r)||"auto";void 0===o&&(o=1),"auto"===u&&(u=o<1?"rgba":"rgb");var c="000000"+((n=or(n))<<16|(a=or(a))<<8|(f=or(f))).toString(16);c=c.substr(c.length-6);var i="0"+or(255*o).toString(16);switch(i=i.substr(i.length-2),u.toLowerCase()){case"rgba":return"#"+c+i;case"argb":return"#"+i+c;default:return"#"+c}},cr=o.type;A.prototype.hex=function(r){return ur(this._rgb,r)},N.hex=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hex"])))},c.format.hex=L,c.autodetect.push({p:4,test:function(r){for(var e=[],t=arguments.length-1;0<t--;)e[t]=arguments[t+1];if(!e.length&&"string"===cr(r)&&[3,4,6,7,8,9].includes(r.length))return"hex"}});var ir=o.unpack,lr=o.TWOPI,hr=Math.min,sr=Math.sqrt,dr=Math.acos,br=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t,n=ir(r,"rgb"),a=n[0],f=n[1],o=n[2],u=hr(a/=255,f/=255,o/=255),c=(a+f+o)/3,i=0<c?1-u/c:0;return 0===i?t=NaN:(t=(a-f+(a-o))/2,t/=sr((a-f)*(a-f)+(a-o)*(f-o)),t=dr(t),f<o&&(t=lr-t),t/=lr),[360*t,i,c]},pr=o.unpack,gr=o.limit,vr=o.TWOPI,mr=o.PITHIRD,yr=Math.cos,wr=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t,n,a,f=(r=pr(r,"hsi"))[0],o=r[1],u=r[2];return isNaN(f)&&(f=0),isNaN(o)&&(o=0),360<f&&(f-=360),f<0&&(f+=360),(f/=360)<1/3?n=1-((a=(1-o)/3)+(t=(1+o*yr(vr*f)/yr(mr-vr*f))/3)):f<2/3?a=1-((t=(1-o)/3)+(n=(1+o*yr(vr*(f-=1/3))/yr(mr-vr*f))/3)):t=1-((n=(1-o)/3)+(a=(1+o*yr(vr*(f-=2/3))/yr(mr-vr*f))/3)),[255*(t=gr(u*t*3)),255*(n=gr(u*n*3)),255*(a=gr(u*a*3)),3<r.length?r[3]:1]},kr=o.unpack,Mr=o.type;A.prototype.hsi=function(){return br(this._rgb)},N.hsi=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hsi"])))},c.format.hsi=wr,c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=kr(r,"hsi"),"array"===Mr(r)&&3===r.length)return"hsi"}});var Nr=o.unpack,_r=o.type;A.prototype.hsl=function(){return E(this._rgb)},N.hsl=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hsl"])))},c.format.hsl=B,c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=Nr(r,"hsl"),"array"===_r(r)&&3===r.length)return"hsl"}});var xr=o.unpack,Ar=Math.min,Er=Math.max,Pr=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t,n,a,f=(r=xr(r,"rgb"))[0],o=r[1],u=r[2],c=Ar(f,o,u),i=Er(f,o,u),l=i-c;return a=i/255,0===i?(t=Number.NaN,n=0):(n=l/i,f===i&&(t=(o-u)/l),o===i&&(t=2+(u-f)/l),u===i&&(t=4+(f-o)/l),(t*=60)<0&&(t+=360)),[t,n,a]},Fr=o.unpack,Or=Math.floor,jr=function(){for(var r,e,t,n,a,f,o=[],u=arguments.length;u--;)o[u]=arguments[u];var c,i,l,h=(o=Fr(o,"hsv"))[0],s=o[1],d=o[2];if(d*=255,0===s)c=i=l=d;else{360===h&&(h=0),360<h&&(h-=360),h<0&&(h+=360);var b=Or(h/=60),p=h-b,g=d*(1-s),v=d*(1-s*p),m=d*(1-s*(1-p));switch(b){case 0:c=(r=[d,m,g])[0],i=r[1],l=r[2];break;case 1:c=(e=[v,d,g])[0],i=e[1],l=e[2];break;case 2:c=(t=[g,d,m])[0],i=t[1],l=t[2];break;case 3:c=(n=[g,v,d])[0],i=n[1],l=n[2];break;case 4:c=(a=[m,g,d])[0],i=a[1],l=a[2];break;case 5:c=(f=[d,g,v])[0],i=f[1],l=f[2]}}return[c,i,l,3<o.length?o[3]:1]},Gr=o.unpack,qr=o.type;A.prototype.hsv=function(){return Pr(this._rgb)},N.hsv=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hsv"])))},c.format.hsv=jr,c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=Gr(r,"hsv"),"array"===qr(r)&&3===r.length)return"hsv"}});var Lr=18,Rr=.95047,Ir=1,Br=1.08883,Cr=.137931034,Dr=.206896552,Sr=.12841855,$r=.008856452,Yr=o.unpack,zr=Math.pow,Tr=function(r){return(r/=255)<=.04045?r/12.92:zr((r+.055)/1.055,2.4)},Ur=function(r){return $r<r?zr(r,1/3):r/Sr+Cr},Vr=function(r,e,t){return r=Tr(r),e=Tr(e),t=Tr(t),[Ur((.4124564*r+.3575761*e+.1804375*t)/Rr),Ur((.2126729*r+.7151522*e+.072175*t)/Ir),Ur((.0193339*r+.119192*e+.9503041*t)/Br)]},Wr=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=Yr(r,"rgb"),n=t[0],a=t[1],f=t[2],o=Vr(n,a,f),u=o[0],c=o[1],i=116*c-16;return[i<0?0:i,500*(u-c),200*(c-o[2])]},Xr=o.unpack,Hr=Math.pow,Jr=function(r){return 255*(r<=.00304?12.92*r:1.055*Hr(r,1/2.4)-.055)},Kr=function(r){return Dr<r?r*r*r:Sr*(r-Cr)},Qr=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t,n,a,f=(r=Xr(r,"lab"))[0],o=r[1],u=r[2];return n=(f+16)/116,t=isNaN(o)?n:n+o/500,a=isNaN(u)?n:n-u/200,n=Ir*Kr(n),t=Rr*Kr(t),a=Br*Kr(a),[Jr(3.2404542*t-1.5371385*n-.4985314*a),Jr(-.969266*t+1.8760108*n+.041556*a),Jr(.0556434*t-.2040259*n+1.0572252*a),3<r.length?r[3]:1]},Zr=o.unpack,re=o.type;A.prototype.lab=function(){return Wr(this._rgb)},N.lab=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["lab"])))},c.format.lab=Qr,c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=Zr(r,"lab"),"array"===re(r)&&3===r.length)return"lab"}});var ee=o.unpack,te=o.RAD2DEG,ne=Math.sqrt,ae=Math.atan2,fe=Math.round,oe=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ee(r,"lab"),n=t[0],a=t[1],f=t[2],o=ne(a*a+f*f),u=(ae(f,a)*te+360)%360;return 0===fe(1e4*o)&&(u=Number.NaN),[n,o,u]},ue=o.unpack,ce=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ue(r,"rgb"),n=t[0],a=t[1],f=t[2],o=Wr(n,a,f),u=o[0],c=o[1],i=o[2];return oe(u,c,i)},ie=o.unpack,le=o.DEG2RAD,he=Math.sin,se=Math.cos,de=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ie(r,"lch"),n=t[0],a=t[1],f=t[2];return isNaN(f)&&(f=0),[n,se(f*=le)*a,he(f)*a]},be=o.unpack,pe=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=(r=be(r,"lch"))[0],n=r[1],a=r[2],f=de(t,n,a),o=f[0],u=f[1],c=f[2],i=Qr(o,u,c);return[i[0],i[1],i[2],3<r.length?r[3]:1]},ge=o.unpack,ve=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ge(r,"hcl").reverse();return pe.apply(void 0,t)},me=o.unpack,ye=o.type;A.prototype.lch=function(){return ce(this._rgb)},A.prototype.hcl=function(){return ce(this._rgb).reverse()},N.lch=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["lch"])))},N.hcl=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["hcl"])))},c.format.lch=pe,c.format.hcl=ve,["lch","hcl"].forEach(function(t){return c.autodetect.push({p:2,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=me(r,t),"array"===ye(r)&&3===r.length)return t}})});var we=o.type;A.prototype.name=function(){for(var r=ur(this._rgb,"rgb"),e=0,t=Object.keys(C);e<t.length;e+=1){var n=t[e];if(C[n]===r)return n.toLowerCase()}return r},c.format.named=function(r){if(r=r.toLowerCase(),C[r])return L(C[r]);throw new Error("unknown color name: "+r)},c.autodetect.push({p:5,test:function(r){for(var e=[],t=arguments.length-1;0<t--;)e[t]=arguments[t+1];if(!e.length&&"string"===we(r)&&C[r.toLowerCase()])return"named"}});var ke=o.unpack,Me=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=ke(r,"rgb");return(t[0]<<16)+(t[1]<<8)+t[2]},Ne=o.type,_e=function(r){if("number"==Ne(r)&&0<=r&&r<=16777215)return[r>>16,r>>8&255,255&r,1];throw new Error("unknown num color: "+r)},xe=o.type;A.prototype.num=function(){return Me(this._rgb)},N.num=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["num"])))},c.format.num=_e,c.autodetect.push({p:5,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(1===r.length&&"number"===xe(r[0])&&0<=r[0]&&r[0]<=16777215)return"num"}});var Ae=o.unpack,Ee=o.type,Pe=Math.round;A.prototype.rgb=function(r){return void 0===r&&(r=!0),!1===r?this._rgb.slice(0,3):this._rgb.slice(0,3).map(Pe)},A.prototype.rgba=function(t){return void 0===t&&(t=!0),this._rgb.slice(0,4).map(function(r,e){return e<3?!1===t?r:Pe(r):r})},N.rgb=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["rgb"])))},c.format.rgb=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];var t=Ae(r,"rgba");return void 0===t[3]&&(t[3]=1),t},c.autodetect.push({p:3,test:function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];if(r=Ae(r,"rgba"),"array"===Ee(r)&&(3===r.length||4===r.length&&"number"==Ee(r[3])&&0<=r[3]&&r[3]<=1))return"rgb"}});var Fe=Math.log,Oe=function(r){var e,t,n,a=r/100;return n=a<66?(e=255,t=-155.25485562709179-.44596950469579133*(t=a-2)+104.49216199393888*Fe(t),a<20?0:.8274096064007395*(n=a-10)-254.76935184120902+115.67994401066147*Fe(n)):(e=351.97690566805693+.114206453784165*(e=a-55)-40.25366309332127*Fe(e),t=325.4494125711974+.07943456536662342*(t=a-50)-28.0852963507957*Fe(t),255),[e,t,n,1]},je=o.unpack,Ge=Math.round,qe=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];for(var t,n=je(r,"rgb"),a=n[0],f=n[2],o=1e3,u=4e4;.4<u-o;){var c=Oe(t=.5*(u+o));c[2]/c[0]>=f/a?u=t:o=t}return Ge(t)};A.prototype.temp=A.prototype.kelvin=A.prototype.temperature=function(){return qe(this._rgb)},N.temp=N.kelvin=N.temperature=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];return new(Function.prototype.bind.apply(A,[null].concat(r,["temp"])))},c.format.temp=c.format.kelvin=c.format.temperature=Oe;var Le=o.type;A.prototype.alpha=function(r,e){return void 0===e&&(e=!1),void 0!==r&&"number"===Le(r)?e?(this._rgb[3]=r,this):new A([this._rgb[0],this._rgb[1],this._rgb[2],r],"rgb"):this._rgb[3]},A.prototype.clipped=function(){return this._rgb._clipped||!1},A.prototype.darken=function(r){void 0===r&&(r=1);var e=this.lab();return e[0]-=Lr*r,new A(e,"lab").alpha(this.alpha(),!0)},A.prototype.brighten=function(r){return void 0===r&&(r=1),this.darken(-r)},A.prototype.darker=A.prototype.darken,A.prototype.brighter=A.prototype.brighten,A.prototype.get=function(r){var e=r.split("."),t=e[0],n=e[1],a=this[t]();if(n){var f=t.indexOf(n);if(-1<f)return a[f];throw new Error("unknown channel "+n+" in mode "+t)}return a};var Re=o.type,Ie=Math.pow;A.prototype.luminance=function(a){if(void 0===a||"number"!==Re(a))return Be.apply(void 0,this._rgb.slice(0,3));if(0===a)return new A([0,0,0,this._rgb[3]],"rgb");if(1===a)return new A([255,255,255,this._rgb[3]],"rgb");var r=this.luminance(),f=20,o=function(r,e){var t=r.interpolate(e,.5,"rgb"),n=t.luminance();return Math.abs(a-n)<1e-7||!f--?t:a<n?o(r,t):o(t,e)},e=(a<r?o(new A([0,0,0]),this):o(this,new A([255,255,255]))).rgb();return new A(e.concat([this._rgb[3]]))};var Be=function(r,e,t){return.2126*(r=Ce(r))+.7152*(e=Ce(e))+.0722*(t=Ce(t))},Ce=function(r){return(r/=255)<=.03928?r/12.92:Ie((r+.055)/1.055,2.4)},De={},Se=o.type,$e=function(r,e,t){void 0===t&&(t=.5);for(var n=[],a=arguments.length-3;0<a--;)n[a]=arguments[a+3];var f=n[0]||"lrgb";if(De[f]||n.length||(f=Object.keys(De)[0]),!De[f])throw new Error("interpolation mode "+f+" is not defined");return"object"!==Se(r)&&(r=new A(r)),"object"!==Se(e)&&(e=new A(e)),De[f](r,e,t).alpha(r.alpha()+t*(e.alpha()-r.alpha()))};A.prototype.mix=A.prototype.interpolate=function(r,e){void 0===e&&(e=.5);for(var t=[],n=arguments.length-2;0<n--;)t[n]=arguments[n+2];return $e.apply(void 0,[this,r,e].concat(t))},A.prototype.premultiply=function(r){void 0===r&&(r=!1);var e=this._rgb,t=e[3];return r?(this._rgb=[e[0]*t,e[1]*t,e[2]*t,t],this):new A([e[0]*t,e[1]*t,e[2]*t,t],"rgb")},A.prototype.saturate=function(r){void 0===r&&(r=1);var e=this.lch();return e[1]+=Lr*r,e[1]<0&&(e[1]=0),new A(e,"lch").alpha(this.alpha(),!0)},A.prototype.desaturate=function(r){return void 0===r&&(r=1),this.saturate(-r)};var Ye=o.type;A.prototype.set=function(r,e,t){void 0===t&&(t=!1);var n=r.split("."),a=n[0],f=n[1],o=this[a]();if(f){var u=a.indexOf(f);if(-1<u){if("string"==Ye(e))switch(e.charAt(0)){case"+":case"-":o[u]+=+e;break;case"*":o[u]*=+e.substr(1);break;case"/":o[u]/=+e.substr(1);break;default:o[u]=+e}else{if("number"!==Ye(e))throw new Error("unsupported value for Color.set");o[u]=e}var c=new A(o,a);return t?(this._rgb=c._rgb,this):c}throw new Error("unknown channel "+f+" in mode "+a)}return o};De.rgb=function(r,e,t){var n=r._rgb,a=e._rgb;return new A(n[0]+t*(a[0]-n[0]),n[1]+t*(a[1]-n[1]),n[2]+t*(a[2]-n[2]),"rgb")};var ze=Math.sqrt,Te=Math.pow;De.lrgb=function(r,e,t){var n=r._rgb,a=n[0],f=n[1],o=n[2],u=e._rgb,c=u[0],i=u[1],l=u[2];return new A(ze(Te(a,2)*(1-t)+Te(c,2)*t),ze(Te(f,2)*(1-t)+Te(i,2)*t),ze(Te(o,2)*(1-t)+Te(l,2)*t),"rgb")};De.lab=function(r,e,t){var n=r.lab(),a=e.lab();return new A(n[0]+t*(a[0]-n[0]),n[1]+t*(a[1]-n[1]),n[2]+t*(a[2]-n[2]),"lab")};var Ue=function(r,e,t,n){var a,f,o,u,c,i,l,h,s,d,b,p;return"hsl"===n?(o=r.hsl(),u=e.hsl()):"hsv"===n?(o=r.hsv(),u=e.hsv()):"hcg"===n?(o=r.hcg(),u=e.hcg()):"hsi"===n?(o=r.hsi(),u=e.hsi()):"lch"!==n&&"hcl"!==n||(n="hcl",o=r.hcl(),u=e.hcl()),"h"===n.substr(0,1)&&(c=(a=o)[0],l=a[1],s=a[2],i=(f=u)[0],h=f[1],d=f[2]),isNaN(c)||isNaN(i)?isNaN(c)?isNaN(i)?p=Number.NaN:(p=i,1!=s&&0!=s||"hsv"==n||(b=h)):(p=c,1!=d&&0!=d||"hsv"==n||(b=l)):p=c+t*(c<i&&180<i-c?i-(c+360):i<c&&180<c-i?i+360-c:i-c),void 0===b&&(b=l+t*(h-l)),new A([p,b,s+t*(d-s)],n)},Ve=function(r,e,t){return Ue(r,e,t,"lch")};De.lch=Ve,De.hcl=Ve;De.num=function(r,e,t){var n=r.num(),a=e.num();return new A(n+t*(a-n),"num")};De.hcg=function(r,e,t){return Ue(r,e,t,"hcg")};De.hsi=function(r,e,t){return Ue(r,e,t,"hsi")};De.hsl=function(r,e,t){return Ue(r,e,t,"hsl")};De.hsv=function(r,e,t){return Ue(r,e,t,"hsv")};var We=o.clip_rgb,Xe=Math.pow,He=Math.sqrt,Je=Math.PI,Ke=Math.cos,Qe=Math.sin,Ze=Math.atan2,rt=function(r){for(var e=1/r.length,t=[0,0,0,0],n=0,a=r;n<a.length;n+=1){var f=a[n]._rgb;t[0]+=Xe(f[0],2)*e,t[1]+=Xe(f[1],2)*e,t[2]+=Xe(f[2],2)*e,t[3]+=f[3]*e}return t[0]=He(t[0]),t[1]=He(t[1]),t[2]=He(t[2]),.9999999<t[3]&&(t[3]=1),new A(We(t))},et=o.type,tt=Math.pow,nt=function(i){var u="rgb",c=N("#ccc"),e=0,l=[0,1],h=[],s=[0,0],d=!1,b=[],t=!1,p=0,g=1,n=!1,v={},m=!0,y=1,a=function(r){if((r=r||["#fff","#000"])&&"string"===et(r)&&N.brewer&&N.brewer[r.toLowerCase()]&&(r=N.brewer[r.toLowerCase()]),"array"===et(r)){1===r.length&&(r=[r[0],r[0]]),r=r.slice(0);for(var e=0;e<r.length;e++)r[e]=N(r[e]);for(var t=h.length=0;t<r.length;t++)h.push(t/(r.length-1))}return f(),b=r},w=function(r){return r},k=function(r,e){var t,n;if(null==e&&(e=!1),isNaN(r)||null===r)return c;e?n=r:n=d&&2<d.length?function(r){if(null==d)return 0;for(var e=d.length-1,t=0;t<e&&r>=d[t];)t++;return t-1}(r)/(d.length-2):g!==p?(r-p)/(g-p):1;e||(n=w(n)),1!==y&&(n=tt(n,y)),n=s[0]+n*(1-s[0]-s[1]),n=Math.min(1,Math.max(0,n));var a=Math.floor(1e4*n);if(m&&v[a])t=v[a];else{if("array"===et(b))for(var f=0;f<h.length;f++){var o=h[f];if(n<=o){t=b[f];break}if(o<=n&&f===h.length-1){t=b[f];break}if(o<n&&n<h[f+1]){n=(n-o)/(h[f+1]-o),t=N.interpolate(b[f],b[f+1],n,u);break}}else"function"===et(b)&&(t=b(n));m&&(v[a]=t)}return t},f=function(){return v={}};a(i);var M=function(r){var e=N(k(r));return t&&e[t]?e[t]():e};return M.classes=function(r){if(null==r)return d;if("array"===et(r))l=[(d=r)[0],r[r.length-1]];else{var e=N.analyze(l);d=0===r?[e.min,e.max]:N.limits(e,"e",r)}return M},M.domain=function(r){if(!arguments.length)return l;p=r[0],g=r[r.length-1],h=[];var e=b.length;if(r.length===e&&p!==g)for(var t=0,n=Array.from(r);t<n.length;t+=1){var a=n[t];h.push((a-p)/(g-p))}else for(var f=0;f<e;f++)h.push(f/(e-1));return l=[p,g],M},M.mode=function(r){return arguments.length?(u=r,f(),M):u},M.range=function(r,e){return a(r),M},M.out=function(r){return t=r,M},M.spread=function(r){return arguments.length?(e=r,M):e},M.correctLightness=function(r){return null==r&&(r=!0),n=r,f(),w=n?function(r){for(var e=k(0,!0).lab()[0],t=k(1,!0).lab()[0],n=t<e,a=k(r,!0).lab()[0],f=e+(t-e)*r,o=a-f,u=0,c=1,i=20;.01<Math.abs(o)&&0<i--;)n&&(o*=-1),r+=o<0?.5*(c-(u=r)):.5*(u-(c=r)),a=k(r,!0).lab()[0],o=a-f;return r}:function(r){return r},M},M.padding=function(r){return null!=r?("number"===et(r)&&(r=[r,r]),s=r,M):s},M.colors=function(e,t){arguments.length<2&&(t="hex");var r=[];if(0===arguments.length)r=b.slice(0);else if(1===e)r=[M(.5)];else if(1<e){var n=l[0],a=l[1]-n;r=function(r,e,t){for(var n=[],a=r<e,f=t?a?e+1:e-1:e,o=r;a?o<f:f<o;a?o++:o--)n.push(o);return n}(0,e,!1).map(function(r){return M(n+r/(e-1)*a)})}else{i=[];var f=[];if(d&&2<d.length)for(var o=1,u=d.length,c=1<=u;c?o<u:u<o;c?o++:o--)f.push(.5*(d[o-1]+d[o]));else f=l;r=f.map(function(r){return M(r)})}return N[t]&&(r=r.map(function(r){return r[t]()})),r},M.cache=function(r){return null!=r?(m=r,M):m},M.gamma=function(r){return null!=r?(y=r,M):y},M.nodata=function(r){return null!=r?(c=N(r),M):c},M};var at=function(r){var e,t,n,a,f,o,u;if(2===(r=r.map(function(r){return new A(r)})).length)e=r.map(function(r){return r.lab()}),f=e[0],o=e[1],a=function(e){var r=[0,1,2].map(function(r){return f[r]+e*(o[r]-f[r])});return new A(r,"lab")};else if(3===r.length)t=r.map(function(r){return r.lab()}),f=t[0],o=t[1],u=t[2],a=function(e){var r=[0,1,2].map(function(r){return(1-e)*(1-e)*f[r]+2*(1-e)*e*o[r]+e*e*u[r]});return new A(r,"lab")};else if(4===r.length){var c;n=r.map(function(r){return r.lab()}),f=n[0],o=n[1],u=n[2],c=n[3],a=function(e){var r=[0,1,2].map(function(r){return(1-e)*(1-e)*(1-e)*f[r]+3*(1-e)*(1-e)*e*o[r]+3*(1-e)*e*e*u[r]+e*e*e*c[r]});return new A(r,"lab")}}else if(5===r.length){var i=at(r.slice(0,3)),l=at(r.slice(2,5));a=function(r){return r<.5?i(2*r):l(2*(r-.5))}}return a},ft=function(r,e,t){if(!ft[t])throw new Error("unknown blend mode "+t);return ft[t](r,e)},ot=function(a){return function(r,e){var t=N(e).rgb(),n=N(r).rgb();return N.rgb(a(t,n))}},ut=function(n){return function(r,e){var t=[];return t[0]=n(r[0],e[0]),t[1]=n(r[1],e[1]),t[2]=n(r[2],e[2]),t}};ft.normal=ot(ut(function(r){return r})),ft.multiply=ot(ut(function(r,e){return r*e/255})),ft.screen=ot(ut(function(r,e){return 255*(1-(1-r/255)*(1-e/255))})),ft.overlay=ot(ut(function(r,e){return e<128?2*r*e/255:255*(1-2*(1-r/255)*(1-e/255))})),ft.darken=ot(ut(function(r,e){return e<r?e:r})),ft.lighten=ot(ut(function(r,e){return e<r?r:e})),ft.dodge=ot(ut(function(r,e){return 255===r?255:255<(r=e/255*255/(1-r/255))?255:r})),ft.burn=ot(ut(function(r,e){return 255*(1-(1-e/255)/(r/255))}));for(var ct=ft,it=o.type,lt=o.clip_rgb,ht=o.TWOPI,st=Math.pow,dt=Math.sin,bt=Math.cos,pt=Math.floor,gt=Math.random,vt=Math.log,mt=Math.pow,yt=Math.floor,wt=Math.abs,kt=function(r,e){void 0===e&&(e=null);var t={min:Number.MAX_VALUE,max:-1*Number.MAX_VALUE,sum:0,values:[],count:0};return"object"===Y(r)&&(r=Object.values(r)),r.forEach(function(r){e&&"object"===Y(r)&&(r=r[e]),null==r||isNaN(r)||(t.values.push(r),t.sum+=r,r<t.min&&(t.min=r),r>t.max&&(t.max=r),t.count+=1)}),t.domain=[t.min,t.max],t.limits=function(r,e){return Mt(t,r,e)},t},Mt=function(r,e,t){void 0===e&&(e="equal"),void 0===t&&(t=7),"array"==Y(r)&&(r=kt(r));var n=r.min,a=r.max,f=r.values.sort(function(r,e){return r-e});if(1===t)return[n,a];var o=[];if("c"===e.substr(0,1)&&(o.push(n),o.push(a)),"e"===e.substr(0,1)){o.push(n);for(var u=1;u<t;u++)o.push(n+u/t*(a-n));o.push(a)}else if("l"===e.substr(0,1)){if(n<=0)throw new Error("Logarithmic scales are only possible for values > 0");var c=Math.LOG10E*vt(n),i=Math.LOG10E*vt(a);o.push(n);for(var l=1;l<t;l++)o.push(mt(10,c+l/t*(i-c)));o.push(a)}else if("q"===e.substr(0,1)){o.push(n);for(var h=1;h<t;h++){var s=(f.length-1)*h/t,d=yt(s);if(d===s)o.push(f[d]);else{var b=s-d;o.push(f[d]*(1-b)+f[d+1]*b)}}o.push(a)}else if("k"===e.substr(0,1)){var p,g=f.length,v=new Array(g),m=new Array(t),y=!0,w=0,k=null;(k=[]).push(n);for(var M=1;M<t;M++)k.push(n+M/t*(a-n));for(k.push(a);y;){for(var N=0;N<t;N++)m[N]=0;for(var _=0;_<g;_++)for(var x=f[_],A=Number.MAX_VALUE,E=void 0,P=0;P<t;P++){var F=wt(k[P]-x);F<A&&(A=F,E=P),m[E]++,v[_]=E}for(var O=new Array(t),j=0;j<t;j++)O[j]=null;for(var G=0;G<g;G++)null===O[p=v[G]]?O[p]=f[G]:O[p]+=f[G];for(var q=0;q<t;q++)O[q]*=1/m[q];y=!1;for(var L=0;L<t;L++)if(O[L]!==k[L]){y=!0;break}k=O,200<++w&&(y=!1)}for(var R={},I=0;I<t;I++)R[I]=[];for(var B=0;B<g;B++)R[p=v[B]].push(f[B]);for(var C=[],D=0;D<t;D++)C.push(R[D][0]),C.push(R[D][R[D].length-1]);C=C.sort(function(r,e){return r-e}),o.push(C[0]);for(var S=1;S<C.length;S+=2){var $=C[S];isNaN($)||-1!==o.indexOf($)||o.push($)}}return o},Nt={analyze:kt,limits:Mt},_t=Math.sqrt,xt=Math.atan2,At=Math.abs,Et=Math.cos,Pt=Math.PI,Ft={cool:function(){return nt([N.hsl(180,1,.9),N.hsl(250,.7,.4)])},hot:function(){return nt(["#000","#f00","#ff0","#fff"]).mode("rgb")}},Ot={OrRd:["#fff7ec","#fee8c8","#fdd49e","#fdbb84","#fc8d59","#ef6548","#d7301f","#b30000","#7f0000"],PuBu:["#fff7fb","#ece7f2","#d0d1e6","#a6bddb","#74a9cf","#3690c0","#0570b0","#045a8d","#023858"],BuPu:["#f7fcfd","#e0ecf4","#bfd3e6","#9ebcda","#8c96c6","#8c6bb1","#88419d","#810f7c","#4d004b"],Oranges:["#fff5eb","#fee6ce","#fdd0a2","#fdae6b","#fd8d3c","#f16913","#d94801","#a63603","#7f2704"],BuGn:["#f7fcfd","#e5f5f9","#ccece6","#99d8c9","#66c2a4","#41ae76","#238b45","#006d2c","#00441b"],YlOrBr:["#ffffe5","#fff7bc","#fee391","#fec44f","#fe9929","#ec7014","#cc4c02","#993404","#662506"],YlGn:["#ffffe5","#f7fcb9","#d9f0a3","#addd8e","#78c679","#41ab5d","#238443","#006837","#004529"],Reds:["#fff5f0","#fee0d2","#fcbba1","#fc9272","#fb6a4a","#ef3b2c","#cb181d","#a50f15","#67000d"],RdPu:["#fff7f3","#fde0dd","#fcc5c0","#fa9fb5","#f768a1","#dd3497","#ae017e","#7a0177","#49006a"],Greens:["#f7fcf5","#e5f5e0","#c7e9c0","#a1d99b","#74c476","#41ab5d","#238b45","#006d2c","#00441b"],YlGnBu:["#ffffd9","#edf8b1","#c7e9b4","#7fcdbb","#41b6c4","#1d91c0","#225ea8","#253494","#081d58"],Purples:["#fcfbfd","#efedf5","#dadaeb","#bcbddc","#9e9ac8","#807dba","#6a51a3","#54278f","#3f007d"],GnBu:["#f7fcf0","#e0f3db","#ccebc5","#a8ddb5","#7bccc4","#4eb3d3","#2b8cbe","#0868ac","#084081"],Greys:["#ffffff","#f0f0f0","#d9d9d9","#bdbdbd","#969696","#737373","#525252","#252525","#000000"],YlOrRd:["#ffffcc","#ffeda0","#fed976","#feb24c","#fd8d3c","#fc4e2a","#e31a1c","#bd0026","#800026"],PuRd:["#f7f4f9","#e7e1ef","#d4b9da","#c994c7","#df65b0","#e7298a","#ce1256","#980043","#67001f"],Blues:["#f7fbff","#deebf7","#c6dbef","#9ecae1","#6baed6","#4292c6","#2171b5","#08519c","#08306b"],PuBuGn:["#fff7fb","#ece2f0","#d0d1e6","#a6bddb","#67a9cf","#3690c0","#02818a","#016c59","#014636"],Viridis:["#440154","#482777","#3f4a8a","#31678e","#26838f","#1f9d8a","#6cce5a","#b6de2b","#fee825"],Spectral:["#9e0142","#d53e4f","#f46d43","#fdae61","#fee08b","#ffffbf","#e6f598","#abdda4","#66c2a5","#3288bd","#5e4fa2"],RdYlGn:["#a50026","#d73027","#f46d43","#fdae61","#fee08b","#ffffbf","#d9ef8b","#a6d96a","#66bd63","#1a9850","#006837"],RdBu:["#67001f","#b2182b","#d6604d","#f4a582","#fddbc7","#f7f7f7","#d1e5f0","#92c5de","#4393c3","#2166ac","#053061"],PiYG:["#8e0152","#c51b7d","#de77ae","#f1b6da","#fde0ef","#f7f7f7","#e6f5d0","#b8e186","#7fbc41","#4d9221","#276419"],PRGn:["#40004b","#762a83","#9970ab","#c2a5cf","#e7d4e8","#f7f7f7","#d9f0d3","#a6dba0","#5aae61","#1b7837","#00441b"],RdYlBu:["#a50026","#d73027","#f46d43","#fdae61","#fee090","#ffffbf","#e0f3f8","#abd9e9","#74add1","#4575b4","#313695"],BrBG:["#543005","#8c510a","#bf812d","#dfc27d","#f6e8c3","#f5f5f5","#c7eae5","#80cdc1","#35978f","#01665e","#003c30"],RdGy:["#67001f","#b2182b","#d6604d","#f4a582","#fddbc7","#ffffff","#e0e0e0","#bababa","#878787","#4d4d4d","#1a1a1a"],PuOr:["#7f3b08","#b35806","#e08214","#fdb863","#fee0b6","#f7f7f7","#d8daeb","#b2abd2","#8073ac","#542788","#2d004b"],Set2:["#66c2a5","#fc8d62","#8da0cb","#e78ac3","#a6d854","#ffd92f","#e5c494","#b3b3b3"],Accent:["#7fc97f","#beaed4","#fdc086","#ffff99","#386cb0","#f0027f","#bf5b17","#666666"],Set1:["#e41a1c","#377eb8","#4daf4a","#984ea3","#ff7f00","#ffff33","#a65628","#f781bf","#999999"],Set3:["#8dd3c7","#ffffb3","#bebada","#fb8072","#80b1d3","#fdb462","#b3de69","#fccde5","#d9d9d9","#bc80bd","#ccebc5","#ffed6f"],Dark2:["#1b9e77","#d95f02","#7570b3","#e7298a","#66a61e","#e6ab02","#a6761d","#666666"],Paired:["#a6cee3","#1f78b4","#b2df8a","#33a02c","#fb9a99","#e31a1c","#fdbf6f","#ff7f00","#cab2d6","#6a3d9a","#ffff99","#b15928"],Pastel2:["#b3e2cd","#fdcdac","#cbd5e8","#f4cae4","#e6f5c9","#fff2ae","#f1e2cc","#cccccc"],Pastel1:["#fbb4ae","#b3cde3","#ccebc5","#decbe4","#fed9a6","#ffffcc","#e5d8bd","#fddaec","#f2f2f2"]},jt=0,Gt=Object.keys(Ot);jt<Gt.length;jt+=1){var qt=Gt[jt];Ot[qt.toLowerCase()]=Ot[qt]}var Lt=Ot;return N.average=function(r,a){void 0===a&&(a="lrgb");var e=r.length;if(r=r.map(function(r){return new A(r)}),"lrgb"===a)return rt(r);for(var t=r.shift(),f=t.get(a),o=[],u=0,c=0,n=0;n<f.length;n++)if(f[n]=f[n]||0,o.push(isNaN(f[n])?0:1),"h"===a.charAt(n)&&!isNaN(f[n])){var i=f[n]/180*Je;u+=Ke(i),c+=Qe(i)}var l=t.alpha();r.forEach(function(r){var e=r.get(a);l+=r.alpha();for(var t=0;t<f.length;t++)if(!isNaN(e[t]))if(o[t]++,"h"===a.charAt(t)){var n=e[t]/180*Je;u+=Ke(n),c+=Qe(n)}else f[t]+=e[t]});for(var h=0;h<f.length;h++)if("h"===a.charAt(h)){for(var s=Ze(c/o[h],u/o[h])/Je*180;s<0;)s+=360;for(;360<=s;)s-=360;f[h]=s}else f[h]=f[h]/o[h];return l/=e,new A(f,a).alpha(.99999<l?1:l,!0)},N.bezier=function(r){var e=at(r);return e.scale=function(){return nt(e)},e},N.blend=ct,N.cubehelix=function(o,u,c,i,l){void 0===o&&(o=300),void 0===u&&(u=-1.5),void 0===c&&(c=1),void 0===i&&(i=1),void 0===l&&(l=[0,1]);var h,s=0;"array"===it(l)?h=l[1]-l[0]:(h=0,l=[l,l]);var e=function(r){var e=ht*((o+120)/360+u*r),t=st(l[0]+h*r,i),n=(0!==s?c[0]+r*s:c)*t*(1-t)/2,a=bt(e),f=dt(e);return N(lt([255*(t+n*(-.14861*a+1.78277*f)),255*(t+n*(-.29227*a-.90649*f)),255*(t+n*(1.97294*a)),1]))};return e.start=function(r){return null==r?o:(o=r,e)},e.rotations=function(r){return null==r?u:(u=r,e)},e.gamma=function(r){return null==r?i:(i=r,e)},e.hue=function(r){return null==r?c:("array"===it(c=r)?0==(s=c[1]-c[0])&&(c=c[1]):s=0,e)},e.lightness=function(r){return null==r?l:(h="array"===it(r)?(l=r)[1]-r[0]:(l=[r,r],0),e)},e.scale=function(){return N.scale(e)},e.hue(c),e},N.mix=N.interpolate=$e,N.random=function(){for(var r="#",e=0;e<6;e++)r+="0123456789abcdef".charAt(pt(16*gt()));return new A(r,"hex")},N.scale=nt,N.analyze=Nt.analyze,N.contrast=function(r,e){r=new A(r),e=new A(e);var t=r.luminance(),n=e.luminance();return n<t?(t+.05)/(n+.05):(n+.05)/(t+.05)},N.deltaE=function(r,e,t,n){void 0===t&&(t=1),void 0===n&&(n=1),r=new A(r),e=new A(e);for(var a=Array.from(r.lab()),f=a[0],o=a[1],u=a[2],c=Array.from(e.lab()),i=c[0],l=c[1],h=c[2],s=_t(o*o+u*u),d=_t(l*l+h*h),b=f<16?.511:.040975*f/(1+.01765*f),p=.0638*s/(1+.0131*s)+.638,g=s<1e-6?0:180*xt(u,o)/Pt;g<0;)g+=360;for(;360<=g;)g-=360;var v=164<=g&&g<=345?.56+At(.2*Et(Pt*(g+168)/180)):.36+At(.4*Et(Pt*(g+35)/180)),m=s*s*s*s,y=_t(m/(m+1900)),w=p*(y*v+1-y),k=s-d,M=o-l,N=u-h,_=(f-i)/(t*b),x=k/(n*p);return _t(_*_+x*x+(M*M+N*N-k*k)/(w*w))},N.distance=function(r,e,t){void 0===t&&(t="lab"),r=new A(r),e=new A(e);var n=r.get(t),a=e.get(t),f=0;for(var o in n){var u=(n[o]||0)-(a[o]||0);f+=u*u}return Math.sqrt(f)},N.limits=Nt.limits,N.valid=function(){for(var r=[],e=arguments.length;e--;)r[e]=arguments[e];try{return new(Function.prototype.bind.apply(A,[null].concat(r))),!0}catch(r){return!1}},N.scales=Ft,N.colors=C,N.brewer=Lt,N});

</script>
<script id="papaParseInsert">
/* @license
Papa Parse
v5.0.2
https://github.com/mholt/PapaParse
License: MIT
*/
!function(e,t){"function"==typeof define&&define.amd?define([],t):"object"==typeof module&&"undefined"!=typeof exports?module.exports=t():e.Papa=t()}(this,function s(){"use strict";var f="undefined"!=typeof self?self:"undefined"!=typeof window?window:void 0!==f?f:{};var n=!f.document&&!!f.postMessage,o=n&&/blob:/i.test((f.location||{}).protocol),a={},h=0,b={parse:function(e,t){var r=(t=t||{}).dynamicTyping||!1;q(r)&&(t.dynamicTypingFunction=r,r={});if(t.dynamicTyping=r,t.transform=!!q(t.transform)&&t.transform,t.worker&&b.WORKERS_SUPPORTED){var i=function(){if(!b.WORKERS_SUPPORTED)return!1;var e=(r=f.URL||f.webkitURL||null,i=s.toString(),b.BLOB_URL||(b.BLOB_URL=r.createObjectURL(new Blob(["(",i,")();"],{type:"text/javascript"})))),t=new f.Worker(e);var r,i;return t.onmessage=_,t.id=h++,a[t.id]=t}();return i.userStep=t.step,i.userChunk=t.chunk,i.userComplete=t.complete,i.userError=t.error,t.step=q(t.step),t.chunk=q(t.chunk),t.complete=q(t.complete),t.error=q(t.error),delete t.worker,void i.postMessage({input:e,config:t,workerId:i.id})}var n=null;b.NODE_STREAM_INPUT,"string"==typeof e?n=t.download?new l(t):new p(t):!0===e.readable&&q(e.read)&&q(e.on)?n=new m(t):(f.File&&e instanceof File||e instanceof Object)&&(n=new c(t));return n.stream(e)},unparse:function(e,t){var i=!1,_=!0,g=",",v="\r\n",n='"',s=n+n,r=!1,a=null;!function(){if("object"!=typeof t)return;"string"!=typeof t.delimiter||b.BAD_DELIMITERS.filter(function(e){return-1!==t.delimiter.indexOf(e)}).length||(g=t.delimiter);("boolean"==typeof t.quotes||Array.isArray(t.quotes))&&(i=t.quotes);"boolean"!=typeof t.skipEmptyLines&&"string"!=typeof t.skipEmptyLines||(r=t.skipEmptyLines);"string"==typeof t.newline&&(v=t.newline);"string"==typeof t.quoteChar&&(n=t.quoteChar);"boolean"==typeof t.header&&(_=t.header);if(Array.isArray(t.columns)){if(0===t.columns.length)throw new Error("Option columns is empty");a=t.columns}void 0!==t.escapeChar&&(s=t.escapeChar+n)}();var o=new RegExp(U(n),"g");"string"==typeof e&&(e=JSON.parse(e));if(Array.isArray(e)){if(!e.length||Array.isArray(e[0]))return u(null,e,r);if("object"==typeof e[0])return u(a||h(e[0]),e,r)}else if("object"==typeof e)return"string"==typeof e.data&&(e.data=JSON.parse(e.data)),Array.isArray(e.data)&&(e.fields||(e.fields=e.meta&&e.meta.fields),e.fields||(e.fields=Array.isArray(e.data[0])?e.fields:h(e.data[0])),Array.isArray(e.data[0])||"object"==typeof e.data[0]||(e.data=[e.data])),u(e.fields||[],e.data||[],r);throw new Error("Unable to serialize unrecognized input");function h(e){if("object"!=typeof e)return[];var t=[];for(var r in e)t.push(r);return t}function u(e,t,r){var i="";"string"==typeof e&&(e=JSON.parse(e)),"string"==typeof t&&(t=JSON.parse(t));var n=Array.isArray(e)&&0<e.length,s=!Array.isArray(t[0]);if(n&&_){for(var a=0;a<e.length;a++)0<a&&(i+=g),i+=y(e[a],a);0<t.length&&(i+=v)}for(var o=0;o<t.length;o++){var h=n?e.length:t[o].length,u=!1,f=n?0===Object.keys(t[o]).length:0===t[o].length;if(r&&!n&&(u="greedy"===r?""===t[o].join("").trim():1===t[o].length&&0===t[o][0].length),"greedy"===r&&n){for(var d=[],l=0;l<h;l++){var c=s?e[l]:l;d.push(t[o][c])}u=""===d.join("").trim()}if(!u){for(var p=0;p<h;p++){0<p&&!f&&(i+=g);var m=n&&s?e[p]:p;i+=y(t[o][m],p)}o<t.length-1&&(!r||0<h&&!f)&&(i+=v)}}return i}function y(e,t){if(null==e)return"";if(e.constructor===Date)return JSON.stringify(e).slice(1,25);e=e.toString().replace(o,s);var r="boolean"==typeof i&&i||Array.isArray(i)&&i[t]||function(e,t){for(var r=0;r<t.length;r++)if(-1<e.indexOf(t[r]))return!0;return!1}(e,b.BAD_DELIMITERS)||-1<e.indexOf(g)||" "===e.charAt(0)||" "===e.charAt(e.length-1);return r?n+e+n:e}}};if(b.RECORD_SEP=String.fromCharCode(30),b.UNIT_SEP=String.fromCharCode(31),b.BYTE_ORDER_MARK="\ufeff",b.BAD_DELIMITERS=["\r","\n",'"',b.BYTE_ORDER_MARK],b.WORKERS_SUPPORTED=!n&&!!f.Worker,b.NODE_STREAM_INPUT=1,b.LocalChunkSize=10485760,b.RemoteChunkSize=5242880,b.DefaultDelimiter=",",b.Parser=E,b.ParserHandle=r,b.NetworkStreamer=l,b.FileStreamer=c,b.StringStreamer=p,b.ReadableStreamStreamer=m,f.jQuery){var d=f.jQuery;d.fn.parse=function(o){var r=o.config||{},h=[];return this.each(function(e){if(!("INPUT"===d(this).prop("tagName").toUpperCase()&&"file"===d(this).attr("type").toLowerCase()&&f.FileReader)||!this.files||0===this.files.length)return!0;for(var t=0;t<this.files.length;t++)h.push({file:this.files[t],inputElem:this,instanceConfig:d.extend({},r)})}),e(),this;function e(){if(0!==h.length){var e,t,r,i,n=h[0];if(q(o.before)){var s=o.before(n.file,n.inputElem);if("object"==typeof s){if("abort"===s.action)return e="AbortError",t=n.file,r=n.inputElem,i=s.reason,void(q(o.error)&&o.error({name:e},t,r,i));if("skip"===s.action)return void u();"object"==typeof s.config&&(n.instanceConfig=d.extend(n.instanceConfig,s.config))}else if("skip"===s)return void u()}var a=n.instanceConfig.complete;n.instanceConfig.complete=function(e){q(a)&&a(e,n.file,n.inputElem),u()},b.parse(n.file,n.instanceConfig)}else q(o.complete)&&o.complete()}function u(){h.splice(0,1),e()}}}function u(e){this._handle=null,this._finished=!1,this._completed=!1,this._halted=!1,this._input=null,this._baseIndex=0,this._partialLine="",this._rowCount=0,this._start=0,this._nextChunk=null,this.isFirstChunk=!0,this._completeResults={data:[],errors:[],meta:{}},function(e){var t=w(e);t.chunkSize=parseInt(t.chunkSize),e.step||e.chunk||(t.chunkSize=null);this._handle=new r(t),(this._handle.streamer=this)._config=t}.call(this,e),this.parseChunk=function(e,t){if(this.isFirstChunk&&q(this._config.beforeFirstChunk)){var r=this._config.beforeFirstChunk(e);void 0!==r&&(e=r)}this.isFirstChunk=!1,this._halted=!1;var i=this._partialLine+e;this._partialLine="";var n=this._handle.parse(i,this._baseIndex,!this._finished);if(!this._handle.paused()&&!this._handle.aborted()){var s=n.meta.cursor;this._finished||(this._partialLine=i.substring(s-this._baseIndex),this._baseIndex=s),n&&n.data&&(this._rowCount+=n.data.length);var a=this._finished||this._config.preview&&this._rowCount>=this._config.preview;if(o)f.postMessage({results:n,workerId:b.WORKER_ID,finished:a});else if(q(this._config.chunk)&&!t){if(this._config.chunk(n,this._handle),this._handle.paused()||this._handle.aborted())return void(this._halted=!0);n=void 0,this._completeResults=void 0}return this._config.step||this._config.chunk||(this._completeResults.data=this._completeResults.data.concat(n.data),this._completeResults.errors=this._completeResults.errors.concat(n.errors),this._completeResults.meta=n.meta),this._completed||!a||!q(this._config.complete)||n&&n.meta.aborted||(this._config.complete(this._completeResults,this._input),this._completed=!0),a||n&&n.meta.paused||this._nextChunk(),n}this._halted=!0},this._sendError=function(e){q(this._config.error)?this._config.error(e):o&&this._config.error&&f.postMessage({workerId:b.WORKER_ID,error:e,finished:!1})}}function l(e){var i;(e=e||{}).chunkSize||(e.chunkSize=b.RemoteChunkSize),u.call(this,e),this._nextChunk=n?function(){this._readChunk(),this._chunkLoaded()}:function(){this._readChunk()},this.stream=function(e){this._input=e,this._nextChunk()},this._readChunk=function(){if(this._finished)this._chunkLoaded();else{if(i=new XMLHttpRequest,this._config.withCredentials&&(i.withCredentials=this._config.withCredentials),n||(i.onload=y(this._chunkLoaded,this),i.onerror=y(this._chunkError,this)),i.open("GET",this._input,!n),this._config.downloadRequestHeaders){var e=this._config.downloadRequestHeaders;for(var t in e)i.setRequestHeader(t,e[t])}if(this._config.chunkSize){var r=this._start+this._config.chunkSize-1;i.setRequestHeader("Range","bytes="+this._start+"-"+r)}try{i.send()}catch(e){this._chunkError(e.message)}n&&0===i.status?this._chunkError():this._start+=this._config.chunkSize}},this._chunkLoaded=function(){4===i.readyState&&(i.status<200||400<=i.status?this._chunkError():(this._finished=!this._config.chunkSize||this._start>function(e){var t=e.getResponseHeader("Content-Range");if(null===t)return-1;return parseInt(t.substr(t.lastIndexOf("/")+1))}(i),this.parseChunk(i.responseText)))},this._chunkError=function(e){var t=i.statusText||e;this._sendError(new Error(t))}}function c(e){var i,n;(e=e||{}).chunkSize||(e.chunkSize=b.LocalChunkSize),u.call(this,e);var s="undefined"!=typeof FileReader;this.stream=function(e){this._input=e,n=e.slice||e.webkitSlice||e.mozSlice,s?((i=new FileReader).onload=y(this._chunkLoaded,this),i.onerror=y(this._chunkError,this)):i=new FileReaderSync,this._nextChunk()},this._nextChunk=function(){this._finished||this._config.preview&&!(this._rowCount<this._config.preview)||this._readChunk()},this._readChunk=function(){var e=this._input;if(this._config.chunkSize){var t=Math.min(this._start+this._config.chunkSize,this._input.size);e=n.call(e,this._start,t)}var r=i.readAsText(e,this._config.encoding);s||this._chunkLoaded({target:{result:r}})},this._chunkLoaded=function(e){this._start+=this._config.chunkSize,this._finished=!this._config.chunkSize||this._start>=this._input.size,this.parseChunk(e.target.result)},this._chunkError=function(){this._sendError(i.error)}}function p(e){var r;u.call(this,e=e||{}),this.stream=function(e){return r=e,this._nextChunk()},this._nextChunk=function(){if(!this._finished){var e=this._config.chunkSize,t=e?r.substr(0,e):r;return r=e?r.substr(e):"",this._finished=!r,this.parseChunk(t)}}}function m(e){u.call(this,e=e||{});var t=[],r=!0,i=!1;this.pause=function(){u.prototype.pause.apply(this,arguments),this._input.pause()},this.resume=function(){u.prototype.resume.apply(this,arguments),this._input.resume()},this.stream=function(e){this._input=e,this._input.on("data",this._streamData),this._input.on("end",this._streamEnd),this._input.on("error",this._streamError)},this._checkIsFinished=function(){i&&1===t.length&&(this._finished=!0)},this._nextChunk=function(){this._checkIsFinished(),t.length?this.parseChunk(t.shift()):r=!0},this._streamData=y(function(e){try{t.push("string"==typeof e?e:e.toString(this._config.encoding)),r&&(r=!1,this._checkIsFinished(),this.parseChunk(t.shift()))}catch(e){this._streamError(e)}},this),this._streamError=y(function(e){this._streamCleanUp(),this._sendError(e)},this),this._streamEnd=y(function(){this._streamCleanUp(),i=!0,this._streamData("")},this),this._streamCleanUp=y(function(){this._input.removeListener("data",this._streamData),this._input.removeListener("end",this._streamEnd),this._input.removeListener("error",this._streamError)},this)}function r(g){var a,o,h,i=Math.pow(2,53),n=-i,s=/^\s*-?(\d*\.?\d+|\d+\.?\d*)(e[-+]?\d+)?\s*$/i,u=/(\d{4}-[01]\d-[0-3]\dT[0-2]\d:[0-5]\d:[0-5]\d\.\d+([+-][0-2]\d:[0-5]\d|Z))|(\d{4}-[01]\d-[0-3]\dT[0-2]\d:[0-5]\d:[0-5]\d([+-][0-2]\d:[0-5]\d|Z))|(\d{4}-[01]\d-[0-3]\dT[0-2]\d:[0-5]\d([+-][0-2]\d:[0-5]\d|Z))/,t=this,r=0,f=0,d=!1,e=!1,l=[],c={data:[],errors:[],meta:{}};if(q(g.step)){var p=g.step;g.step=function(e){if(c=e,_())m();else{if(m(),0===c.data.length)return;r+=e.data.length,g.preview&&r>g.preview?o.abort():p(c,t)}}}function v(e){return"greedy"===g.skipEmptyLines?""===e.join("").trim():1===e.length&&0===e[0].length}function m(){if(c&&h&&(k("Delimiter","UndetectableDelimiter","Unable to auto-detect delimiting character; defaulted to '"+b.DefaultDelimiter+"'"),h=!1),g.skipEmptyLines)for(var e=0;e<c.data.length;e++)v(c.data[e])&&c.data.splice(e--,1);return _()&&function(){if(!c)return;function e(e){q(g.transformHeader)&&(e=g.transformHeader(e)),l.push(e)}if(Array.isArray(c.data[0])){for(var t=0;_()&&t<c.data.length;t++)c.data[t].forEach(e);c.data.splice(0,1)}else c.data.forEach(e)}(),function(){if(!c||!g.header&&!g.dynamicTyping&&!g.transform)return c;function e(e,t){var r,i=g.header?{}:[];for(r=0;r<e.length;r++){var n=r,s=e[r];g.header&&(n=r>=l.length?"__parsed_extra":l[r]),g.transform&&(s=g.transform(s,n)),s=y(n,s),"__parsed_extra"===n?(i[n]=i[n]||[],i[n].push(s)):i[n]=s}return g.header&&(r>l.length?k("FieldMismatch","TooManyFields","Too many fields: expected "+l.length+" fields but parsed "+r,f+t):r<l.length&&k("FieldMismatch","TooFewFields","Too few fields: expected "+l.length+" fields but parsed "+r,f+t)),i}var t=1;!c.data[0]||Array.isArray(c.data[0])?(c.data=c.data.map(e),t=c.data.length):c.data=e(c.data,0);g.header&&c.meta&&(c.meta.fields=l);return f+=t,c}()}function _(){return g.header&&0===l.length}function y(e,t){return r=e,g.dynamicTypingFunction&&void 0===g.dynamicTyping[r]&&(g.dynamicTyping[r]=g.dynamicTypingFunction(r)),!0===(g.dynamicTyping[r]||g.dynamicTyping)?"true"===t||"TRUE"===t||"false"!==t&&"FALSE"!==t&&(function(e){if(s.test(e)){var t=parseFloat(e);if(n<t&&t<i)return!0}return!1}(t)?parseFloat(t):u.test(t)?new Date(t):""===t?null:t):t;var r}function k(e,t,r,i){c.errors.push({type:e,code:t,message:r,row:i})}this.parse=function(e,t,r){var i=g.quoteChar||'"';if(g.newline||(g.newline=function(e,t){e=e.substr(0,1048576);var r=new RegExp(U(t)+"([^]*?)"+U(t),"gm"),i=(e=e.replace(r,"")).split("\r"),n=e.split("\n"),s=1<n.length&&n[0].length<i[0].length;if(1===i.length||s)return"\n";for(var a=0,o=0;o<i.length;o++)"\n"===i[o][0]&&a++;return a>=i.length/2?"\r\n":"\r"}(e,i)),h=!1,g.delimiter)q(g.delimiter)&&(g.delimiter=g.delimiter(e),c.meta.delimiter=g.delimiter);else{var n=function(e,t,r,i,n){var s,a,o,h;n=n||[",","\t","|",";",b.RECORD_SEP,b.UNIT_SEP];for(var u=0;u<n.length;u++){var f=n[u],d=0,l=0,c=0;o=void 0;for(var p=new E({comments:i,delimiter:f,newline:t,preview:10}).parse(e),m=0;m<p.data.length;m++)if(r&&v(p.data[m]))c++;else{var _=p.data[m].length;l+=_,void 0!==o?0<_&&(d+=Math.abs(_-o),o=_):o=_}0<p.data.length&&(l/=p.data.length-c),(void 0===a||d<=a)&&(void 0===h||h<l)&&1.99<l&&(a=d,s=f,h=l)}return{successful:!!(g.delimiter=s),bestDelimiter:s}}(e,g.newline,g.skipEmptyLines,g.comments,g.delimitersToGuess);n.successful?g.delimiter=n.bestDelimiter:(h=!0,g.delimiter=b.DefaultDelimiter),c.meta.delimiter=g.delimiter}var s=w(g);return g.preview&&g.header&&s.preview++,a=e,o=new E(s),c=o.parse(a,t,r),m(),d?{meta:{paused:!0}}:c||{meta:{paused:!1}}},this.paused=function(){return d},this.pause=function(){d=!0,o.abort(),a=a.substr(o.getCharIndex())},this.resume=function(){t.streamer._halted?(d=!1,t.streamer.parseChunk(a,!0)):setTimeout(this.resume,3)},this.aborted=function(){return e},this.abort=function(){e=!0,o.abort(),c.meta.aborted=!0,q(g.complete)&&g.complete(c),a=""}}function U(e){return e.replace(/[.*+?^${}()|[\]\\]/g,"\\$&")}function E(e){var O,D=(e=e||{}).delimiter,I=e.newline,T=e.comments,A=e.step,L=e.preview,F=e.fastMode,z=O=void 0===e.quoteChar?'"':e.quoteChar;if(void 0!==e.escapeChar&&(z=e.escapeChar),("string"!=typeof D||-1<b.BAD_DELIMITERS.indexOf(D))&&(D=","),T===D)throw new Error("Comment character same as delimiter");!0===T?T="#":("string"!=typeof T||-1<b.BAD_DELIMITERS.indexOf(T))&&(T=!1),"\n"!==I&&"\r"!==I&&"\r\n"!==I&&(I="\n");var M=0,j=!1;this.parse=function(a,r,t){if("string"!=typeof a)throw new Error("Input must be a string");var i=a.length,e=D.length,n=I.length,s=T.length,o=q(A),h=[],u=[],f=[],d=M=0;if(!a)return R();if(F||!1!==F&&-1===a.indexOf(O)){for(var l=a.split(I),c=0;c<l.length;c++){if(f=l[c],M+=f.length,c!==l.length-1)M+=I.length;else if(t)return R();if(!T||f.substr(0,s)!==T){if(o){if(h=[],b(f.split(D)),S(),j)return R()}else b(f.split(D));if(L&&L<=c)return h=h.slice(0,L),R(!0)}}return R()}for(var p=a.indexOf(D,M),m=a.indexOf(I,M),_=new RegExp(U(z)+U(O),"g"),g=a.indexOf(O,M);;)if(a[M]!==O)if(T&&0===f.length&&a.substr(M,s)===T){if(-1===m)return R();M=m+n,m=a.indexOf(I,M),p=a.indexOf(D,M)}else{if(-1!==p&&(p<m||-1===m)){if(-1===g){f.push(a.substring(M,p)),M=p+e,p=a.indexOf(D,M);continue}var v=x(p,g,m);if(v&&void 0!==v.nextDelim){p=v.nextDelim,g=v.quoteSearch,f.push(a.substring(M,p)),M=p+e,p=a.indexOf(D,M);continue}}if(-1===m)break;if(f.push(a.substring(M,m)),C(m+n),o&&(S(),j))return R();if(L&&h.length>=L)return R(!0)}else for(g=M,M++;;){if(-1===(g=a.indexOf(O,g+1)))return t||u.push({type:"Quotes",code:"MissingQuotes",message:"Quoted field unterminated",row:h.length,index:M}),w();if(g===i-1)return w(a.substring(M,g).replace(_,O));if(O!==z||a[g+1]!==z){if(O===z||0===g||a[g-1]!==z){var y=E(-1===m?p:Math.min(p,m));if(a[g+1+y]===D){f.push(a.substring(M,g).replace(_,O)),a[M=g+1+y+e]!==O&&(g=a.indexOf(O,M)),p=a.indexOf(D,M),m=a.indexOf(I,M);break}var k=E(m);if(a.substr(g+1+k,n)===I){if(f.push(a.substring(M,g).replace(_,O)),C(g+1+k+n),p=a.indexOf(D,M),g=a.indexOf(O,M),o&&(S(),j))return R();if(L&&h.length>=L)return R(!0);break}u.push({type:"Quotes",code:"InvalidQuotes",message:"Trailing quote on quoted field is malformed",row:h.length,index:M}),g++}}else g++}return w();function b(e){h.push(e),d=M}function E(e){var t=0;if(-1!==e){var r=a.substring(g+1,e);r&&""===r.trim()&&(t=r.length)}return t}function w(e){return t||(void 0===e&&(e=a.substr(M)),f.push(e),M=i,b(f),o&&S()),R()}function C(e){M=e,b(f),f=[],m=a.indexOf(I,M)}function R(e,t){return{data:t||!1?h[0]:h,errors:u,meta:{delimiter:D,linebreak:I,aborted:j,truncated:!!e,cursor:d+(r||0)}}}function S(){A(R(void 0,!0)),h=[],u=[]}function x(e,t,r){var i={nextDelim:void 0,quoteSearch:void 0},n=a.indexOf(O,t+1);if(t<e&&e<n&&(n<r||-1===r)){var s=a.indexOf(D,n);if(-1===s)return i;n<s&&(n=a.indexOf(O,n+1)),i=x(s,n,r)}else i={nextDelim:e,quoteSearch:t};return i}},this.abort=function(){j=!0},this.getCharIndex=function(){return M}}function _(e){var t=e.data,r=a[t.workerId],i=!1;if(t.error)r.userError(t.error,t.file);else if(t.results&&t.results.data){var n={abort:function(){i=!0,g(t.workerId,{data:[],errors:[],meta:{aborted:!0}})},pause:v,resume:v};if(q(r.userStep)){for(var s=0;s<t.results.data.length&&(r.userStep({data:t.results.data[s],errors:t.results.errors,meta:t.results.meta},n),!i);s++);delete t.results}else q(r.userChunk)&&(r.userChunk(t.results,n,t.file),delete t.results)}t.finished&&!i&&g(t.workerId,t.results)}function g(e,t){var r=a[e];q(r.userComplete)&&r.userComplete(t),r.terminate(),delete a[e]}function v(){throw new Error("Not implemented.")}function w(e){if("object"!=typeof e||null===e)return e;var t=Array.isArray(e)?[]:{};for(var r in e)t[r]=w(e[r]);return t}function y(e,t){return function(){e.apply(t,arguments)}}function q(e){return"function"==typeof e}return o&&(f.onmessage=function(e){var t=e.data;void 0===b.WORKER_ID&&t&&(b.WORKER_ID=t.workerId);if("string"==typeof t.input)f.postMessage({workerId:b.WORKER_ID,results:b.parse(t.input,t.config),finished:!0});else if(f.File&&t.input instanceof File||t.input instanceof Object){var r=b.parse(t.input,t.config);r&&f.postMessage({workerId:b.WORKER_ID,results:r,finished:!0})}}),(l.prototype=Object.create(u.prototype)).constructor=l,(c.prototype=Object.create(u.prototype)).constructor=c,(p.prototype=Object.create(p.prototype)).constructor=p,(m.prototype=Object.create(u.prototype)).constructor=m,b});
</script>
<script type="text/javascript">
    /**
     * Need to do browser detection in a separate script because IE won't do anything inside of a <script><\/script> if there are syntax errors. If
     * the user agent contains "Trident" or "MSIE", it is very likely that the browser is Internet Explorer. Warn the user to switch browsers if they
     * are using internet explorer.
     */
    function couldBeInternetExplorer() {
        var keys = ["trident", "msie"],
            idx = keys.length - 1,
            userAgent = navigator.userAgent.toLowerCase();
        for (idx; idx > -1 && userAgent.indexOf(keys[idx]) === -1; idx--);
        return idx === -1 ? false : true;
    }
    if (couldBeInternetExplorer()) {
        alert("This interface is not supported in any version of Internet Explorer. Please switch to a supported browser, such as an updated version of Firefox or Chrome.")
    }
</script>
<script type="text/javascript">
//**************************************************
// global variables
//**************************************************

"use strict";
let gThisFeederName = "circuit.dss.omd";
const gThisFeederNum = 1;
let gThisModelName = "Local Filesystem";
const gThisOwner = "NONE";
const gCurrentUser = "null"
const gPublicFeeders = null;
const gUserFeeders = null;
const gWriteFeeder = deepCopy(gReadFeeder);
let gTree; // A wrapper around the gWriteFeeder.tree data structure. Has methods for accessing and modifying the data.
let gComponentManager; // A wrapper around all component.json objects.
let gSelection;
let gViewport;
let gOpacityManager;
let gAddManager;
let gMinLon; // The minimum longitude found among all the gWriteFeeder.tree objects. Used to transform and flip how the graph is drawn.
let gMaxLat; // The maximum latitude found among all the gWriteFeeder.tree objects. Used to transform and flip how the graph is drawn.
let gDrawScaleFactor; // A number that scales all graph data to fit within a 1000 x 1000 viewport size so the graph draws nicely.
let gDownX;
let gDownY;
const gViridisColors = ["#440154FF", "#481567FF", "#482677FF", "#453781FF", "#404788FF", "#39568CFF", "#33638DFF", "#2D708EFF", "#287D8EFF", "#238A8DFF", "#1F968BFF", "#20A387FF", "#29AF7FFF", "#3CBB75FF", "#55C667FF", "#73D055FF", "#95D840FF", "#B8DE29FF", "#DCE319FF", "#FDE725FF"];
let gScaleLevel = 1.0; // Scale that all SVG objects are drawn at

// HACK: Hide anything that doesn't work with openDSS

document.querySelectorAll('.not4dss').forEach(function(el) {
   el.style.display = 'none';
});


//**************************************************
// Tree class
//**************************************************

const treePrototype = {

    /* Public methods */

    /**
     * tested.
     */
    insert(treeObject) {
        this.tree[treeObject.key] = treeObject.data;
        this.treeMap.add(treeObject.key);
    },

    /**
     * Replace an existing node in the tree with a copy of the component argument.
     *
     * @param {string} key - the key of the existing object to replace.
     * @param {Object} component - the component from which to make a copy to insert into the tree.
     */
    replaceNode(key, component) {
        if (!isNumberString(key)) throw new Error("The key was not a string with a number value.");
        component = deepCopy(component);
        const component_relationship = getRelationship(component);
        const oldObject = this.getObject(key);
        const oldObject_relationship = getRelationship(oldObject);
        if (component_relationship === "line") throw new Error("The replacement component is not a node.");
        if (oldObject_relationship === "line") throw new Error(`The object with the key \"${key}\" is not a node.`);
        if (component_relationship === "configurationNode") {
            if (oldObject_relationship !== "configurationNode") {
                throw new Error("Configuration nodes cannot be used to replace non-configuration nodes.");
            }
        } else {
            component.name = component.object + key;
        }
        component.latitude = oldObject.latitude;
        component.longitude = oldObject.longitude;
        if (oldObject.parent == null) {
            delete component.parent;
        } else {
            component.parent = oldObject.parent;
        }
        const children = this.treeMap.getChildKeys(key);
        if (children != null) children.forEach(key => { this.getObject(key).parent = component.name; });
        const lines = this.treeMap.getLineKeys(key);
        if (lines != null) {
            lines.forEach(key => {
                const line = this.getObject(key);
                if (line.to === oldObject.name) {
                    line.to = component.name;
                }
                if (line.from === oldObject.name) {
                    line.from = component.name;
                }
            });
        }
        this.treeMap.remove([key]);
        this.tree[key] = component;
        this.treeMap.add(key);
    },

    /**
     * tested.
     */
    isRemovable(key) {
        this.getObject(key);
        const children = this.treeMap.getChildKeys(key);
        if (children != null) return false;
        const lines = this.treeMap.getLineKeys(key);
        if (lines != null) return false;
        return true;
    },

    /**
     * not tested.
     * @param {Array} keys
     */
    remove(keys) {
        this.treeMap.remove(keys);
        keys.forEach(key => {
            this.getObject(key);
            delete this.tree[key];
        });
    },

    /**
     * tested.
     * Return an array of keys that need to be deleted as a result of deleting a tree object.
     *
     * @param {string} key - the key of the tree object for which to find its deletable subtree.
     * @param {Array} visited - contains keys of tree objects that have already been visited so the method dosen't * recurse infinitely in case of a cycle.
     * @return {Array}
     */
    getSubtreeToRemove(key, visited = []) {
        if (!Array.isArray(visited)) throw new Error("Visited argument must be an array");
        visited.push(key);
        const keySet = new Set();
        const lines = this.treeMap.getLineKeys(key);
        const children = this.treeMap.getChildKeys(key);
        if (lines != null) lines.forEach(key => keySet.add(key));
        if (children != null) children.forEach(key => keySet.add(key));
        keySet.forEach(outerKey => {
            if (!visited.includes(outerKey)) {
                this.getSubtreeToRemove(outerKey, visited).forEach(innerKey => keySet.add(innerKey));
            }
        });
        return Array.from(keySet);
    },

    /**
     * tested.
     */
    getObject(key) {
        const obj = this.tree[key];
        if (obj == null) throw new Error(`The object with the key "${key}" does not exist in the tree.`);
        return this.tree[key];
    },

    /**
     * not tested.
     */
    getParent(childKey) {
        const parentKey = this.treeMap.getParentKey(childKey);
        if (parentKey == null) return;
        return this.getObject(parentKey);
    },

    /**
     * not tested.
     */
    getToNodeKey(lineKey) {
        const sourceName = this.tree[lineKey].to;
        if (sourceName == null) return;
        let key;
        try {
            key = this.treeMap.getKey(sourceName);
        } catch (e) {
            console.error(`The line object named "${this.getObject(lineKey).name}" has a nonexistent source node named "${sourceName}". The line was not drawn.`);
        }
        return key;
    },

    /**
     * not tested.
     */
    getToNode(lineKey) {
        const sourceKey = this.getToNodeKey(lineKey);
        if (sourceKey == null) return;
        return this.getObject(sourceKey);
    },

    /**
     * not tested.
     */
    getFromNodeKey(lineKey) {
        const targetName = this.tree[lineKey].from;
        if (targetName == null) return;
        let key;
        try {
            key = this.treeMap.getKey(targetName);
        } catch (e) {
            console.error(`The line object named "${this.getObject(lineKey).name}" has a nonexistent target node named "${targetName}". The line was not drawn.`);
        }
        return key;
    },

    /**
     * not tested.
     */
    getFromNode(lineKey) {
        const targetKey = this.getFromNodeKey(lineKey);
        if (targetKey == null) return;
        return this.getObject(targetKey);
    },

    /**
     * not tested.
     */
    getPairedNodeKeys(nodeKey) {
        const pairedNodes = [];
        const lineKeys = this.treeMap.getLineKeys(nodeKey);
        if (lineKeys == null) return;
        lineKeys.forEach(key => {
            if (this.getToNodeKey(key) === nodeKey) {
                pairedNodes.push(this.getFromNodeKey(key));
            } else {
                pairedNodes.push(this.getToNodeKey(key));
            }
        });
        return pairedNodes;
    }
    /* Private methods */
};

/**
* tested.
*/
function createTree(tree = {}) {
    const invalidKeys = [];
    const invalidCoordinateKeys = [];
    Object.keys(tree).forEach(key => {
        if (!isNumberString(key)) invalidKeys.push(key);
        ["longitude", "latitude"].forEach(prop => {
            if (tree[key][prop] != null) {
                if (isNumberString(tree[key][prop])) {
                    tree[key][prop] = parseFloat(tree[key][prop])
                } else if (typeof tree[key][prop] !== "number") {
                    invalidCoordinateKeys.push(key);
                }
            }
        });
    });
    if (invalidKeys.length !== 0) {
        throw new Error(`Interface could not be built. The following object keys aren't numbers: "${invalidKeys}".`);
    }
    if (invalidCoordinateKeys.length !== 0) {
        throw new Error(`Interface could not be built. The following object keys have objects with non-numeric longitude or latitude values: "${invalidCoordinateKeys.join(", ")}".`);
    }
    const treeWrapper = Object.create(treePrototype);
    treeWrapper.tree = tree;
    treeWrapper.treeMap = createTreeMap(tree);
    return treeWrapper;
}

//**************************************************
// TreeMap class
//**************************************************

const treeMapPrototype = {

    /* Public methods */

   /**
    * not tested.
    */
    add(key) {
        this.mapName(key);
        this.mapChild(key);
        this.mapLine(key);
    },

   /**
    * not tested.
    * @param {Array} keys
    */
    remove(keys) {
        keys.forEach(key => {
            this.unmapLine(key);
            this.unmapChild(key);
        });
        keys.forEach(key => {
            this.unmapName(key);
        });
    },

   /**
    * not tested.
    * This should throw an Error. If I provide what I believe is a valid name, I expect to get a key!
    */
    getKey(name) {
        if (name == null) {
            throw new Error(`getKey() failed. The name: "${name}" is invalid.`);
        }
        const key = this.names[name];
        if (key === undefined) {
            throw new Error(`getKey() failed. Did not find the name "${name}" in this.names.`);
        }
        return key;
    },

   /**
    * not tested.
    */
    getChildKeys(key) {
        return this.children[key];
    },

   /**
    * not tested.
    */
    getLineKeys(key) {
        return this.lines[key];
    },

   /**
    * not tested.
    */
    getParentKey(childKey) {
        const parentName = this.tree[childKey].parent;
        if (parentName === undefined) return;
        let parentKey;
        try {
            parentKey = this.getKey(parentName);
        } catch (e) {
            console.error(`The child object named "${this.tree[childKey].name}" has a nonexistent parent object named "${parentName}". The parent-child line was not drawn.`);
            return;
        }
        return parentKey;
    },

    /* Private TreeMap methods */

    /**
    * not tested.
    */
    getNodeEndKeys(lineKey) {
        const sourceName = this.tree[lineKey].to;
        const targetName = this.tree[lineKey].from;
        let sourceKey, targetKey;
        if (sourceName === undefined && targetName === undefined) return {};
        if (sourceName !== undefined && targetName !== undefined) {
            try {
                sourceKey = this.getKey(sourceName);
                targetKey = this.getKey(targetName);
            } catch(e) {
                //Commented out because this message is redundant and less helpful than other error messages
                //console.error(`The line object named "${this.tree[lineKey].name}" has nonexistent 'to' and/or 'from' nodes.`);
                return {};
            }
        } else {
            console.error(`The line object named "${this.tree[lineKey].name}" is missing a 'to' or 'from' property.`);
            return {};
        }
        return {sourceKey: sourceKey, targetKey: targetKey};
    },

   /**
    * not tested.
    */
    mapName(key) {
        const name = this.tree[key].name;
        if (name == null) return; // TODO: Do I allow names to be null at all?
        const lowercaseName = String(name).toLowerCase();
        if (lowercaseName === "null" || lowercaseName === "undefined") return;
        this.names[name] = key;
    },

   /**
    * not tested.
    */
    unmapName(key) {
        const name = this.tree[key].name;
        if (name == null) return;
        delete this.names[name];
    },

    /**
    * not tested.
    */
    mapChild(childKey) {
        const parentKey = this.getParentKey(childKey);
        if (parentKey == null) return;
        if (this.children[parentKey] == null) {
            this.children[parentKey] = [childKey];
        } else if (!this.children[parentKey].includes(childKey)) {
            this.children[parentKey].push(childKey);
        }
    },

   /**
    * not tested.
    */
    unmapChild(childKey) {
        const parentKey = this.getParentKey(childKey);
        if (parentKey == null) return;
        const idx = this.children[parentKey].indexOf(childKey);
        if (idx >= 0) {
            this.children[parentKey].splice(idx, 1);
            if (this.children[parentKey].length === 0) {
                delete this.children[parentKey];
            }
        } else {
            console.error(`Could not unmap child with key "${childKey}" from parent with key ${parentKey}.`);
        }
    },

   /**
    * not tested.
    */
    mapLine(lineKey) {
        let {sourceKey, targetKey} = this.getNodeEndKeys(lineKey);
        if (sourceKey == null || targetKey == null) return;
        if (this.lines[sourceKey] == null) {
            this.lines[sourceKey] = [lineKey];
        } else if (!this.lines[sourceKey].includes(lineKey)) {
            this.lines[sourceKey].push(lineKey);
        }
        if (this.lines[targetKey] == null) {
            this.lines[targetKey] = [lineKey];
        } else if (!this.lines[targetKey].includes(lineKey)) {
            this.lines[targetKey].push(lineKey);
        }
    },

   /**
    * not tested.
    */
    unmapLine(lineKey) {
        let {sourceKey, targetKey} = this.getNodeEndKeys(lineKey);
        if (sourceKey == null || targetKey == null) return;
        [sourceKey, targetKey].forEach(key => {
            const idx = this.lines[key].indexOf(lineKey);
            if (idx >= 0) {
                this.lines[key].splice(idx, 1);
                if (this.lines[key].length === 0) {
                    delete this.lines[key];
                }
            } else {
                console.error(`Could not unmap line with key "${lineKey}" from node with key "${key}".`);
            }
        });
    },
};

/**
 * tested.
 */
function createTreeMap(tree) {
    const map = Object.create(treeMapPrototype);
    map.tree = tree;
    map.names = {};
    map.children = {};
    map.lines = {};
    //map.objectTypes = {};
    const keys = Object.keys(tree);
    keys.forEach(key => {
        map.mapName(key);
    });
    keys.forEach(key => {
        map.mapChild(key);
        map.mapLine(key);
    });
    return map;
}

//**************************************************
// ComponentManager class
//**************************************************

const componentManagerPrototype = {

    /* Public methods */

    /**
     * tested.
     */
    insert(component) {
        if (component.object == null) {
            alert(`The component ${JSON.stringify(component)} was invalid.`);
            return;
        }
        if (component.name == null) component.name = component.object;
        let objectMap = this.components[component.object];
        if (objectMap == null) {
            this.components[component.object] = {};
            objectMap = this.components[component.object];
        }
        if (objectMap[component.name] != null) {
            component.name = this.getUniqueName(objectMap, component.name);
        }
        objectMap[component.name] = component;
    },

    /**
     * @return {Array} - an array of component object type strings.
     */
    getTypes() {
        return Object.keys(this.components);
    },

    /**
     * @return {Array|undefined} - an array of component names of the specified object type, or undefined.
     */
    getNamesOfType(objectType) {
        const objects = this.components[objectType];
        return objects == null ? undefined : Object.keys(objects);
    },

    /**
     * @return {Object} - a component object.
     */
    get(objectType, name) {
        const objectMap = this.components[objectType];
        return objectMap == null ? undefined : objectMap[name];
    },

    /**
     * @return {Object} - whichever component object happens to be stored first in the object map for that object type.
     */
    getFirst(objectType) {
        const names = this.getNamesOfType(objectType);
        return names == null ? undefined : this.components[objectType][names[0]];
    },

    /* Private methods */

    getUniqueName(objectMap, name) {
        const originalName = name;
        let count = 0;
        while (objectMap[name] != null) {
            count++;
            name = `${originalName}_${count}`;
        }
        return name;
    }
}

function createComponentManager() {
    const cm = Object.create(componentManagerPrototype);
    cm.components = {};
    return cm;
}

// Insert the components into the gComponentManager
(() => {
