clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2683782014163194,6.8772867494288885,9.707964580158851,29.832019857305752,6.841058457123354,15.986723407968563,23.91645727084481,25.74918264630129,12.865610359932045,0.8527348466202002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951790878766482,15.115722195480027,21.158236024725912,0.8347729201830021,45.41931873162001,16.240625893538446,58.97448440308178,40.556203258606416,21.4121385102958,1.8327253754564807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.456556981507422,40.7014208672597,54.07483619833151,22.91850481557132,40.75591552543357,40.64692620908583,33.207035390912154,28.83406740203227,15.133684121917224,1.197664722100631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56568920061595,60.86170443671213,86.41117481618626,102.36136549241816,108.44041205340072,105.57320149093408,92.87107510552364,71.18676774378963,38.79593446776101,7.6213367191324854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.88825762077501,64.45439416358289,90.69341985458678,106.5894203120759,112.3959935821891,108.4221456875324,94.81278979732788,72.27544314954253,39.15913070910978,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.82747742566077,54.05687427189432,84.74162897582026,75.94089390045548,85.84857074744147,88.55229733538653,88.89722721086693,67.44855596883447,36.509594339907494,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,23.00922776605073,82.21934828883407,94.30437594732584,84.45149819794483,80.85850403164295,68.15637764623251,34.84035293897262,18.400014778607023,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.589793761232716,55.000636508425075,14.51688983442971,19.12579838244228,42.8063150941544,49.592878893103894,40.62896428264863,26.329748641483263,13.972247692122128,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.243120780456906,55.6536590882181,29.832019857305752,63.456441708309406,49.70186820945164,23.208635593446747,29.75925883326354,24.896143360249948,12.901838652237576,6.097008487419759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,27.76335392271658,44.729763420090286,76.66667750429075,44.4938228609576,58.10348319059325,59.01071269538732,47.61493590899412,26.56568920061595,4.663403206186441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,64.74482938088943,90.62096326997568,106.20826214428992,111.94237882979206,108.44010761396959,95.77451396029585,74.56178327739603,44.25788230182492,10.905629302259483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.019303953012987,61.36981384728304,86.1207395988797,104.43003142700731,110.81747513173364,108.34938466349018,96.0104545194285,72.69282960963402,43.22370155424591,10.742449767169003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.438737957831012,60.680258535753325,85.44945065321832,78.82606638935933,87.49985022193917,79.57011635906291,71.80356203127714,57.28667219684744,33.98731365292129,8.220169080182801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.014618618607225,26.093808082350577,47.28827239938203,60.280834002099006,69.06360715102659,63.38398512369834,37.48958486874377,30.52157516883547,17.22061642237473,2.8127159042927636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.806573270113201,15.58729887431426,72.40239439232747,90.25807146805805,104.2485855260485,103.41411704529665,92.38123206082108,72.13022554088923,42.04430319801361,10.63346045082126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,55.871637720913604,78.80780002349098,66.65031578038814,78.33591890522561,101.9984736905005,61.64198269872126,28.16247401693975,15.768744775273076,2.8489441965982985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.859915067944414,59.79099095739644,87.28187158924366,106.37174611881154,110.41835503751051,107.58737276734935,95.53857340116312,75.1788820043147,44.02224618212337,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.14625519579793,61.15183521458754,88.4795363113443,104.79292322892496,111.32558454230455,108.53113500388012,97.40752706892515,76.26755741006758,44.80252444413249,11.831125172921894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.63435513520512,64.20049167801301,90.04039727479368,105.42798388228078,115.49914470378842,112.54151563027351,100.02053070639076,76.50349796920027,47.07059820611768,12.901838652237576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.107979358765874,62.694429812168615,87.66333419646077,102.65180070972471,108.25896615244191,105.01059742218928,93.61512507522724,73.81773330769245,44.729763420090286,12.030837439749046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240178551346519,18.127845927168806,27.454956778972825,15.678021824793667,45.45554702392554,12.121560390228453,12.647631727236554,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677574482601737,19.61564142714485,55.435984894953755,59.21042496221447,111.77919929470157,109.36560348463199,51.679811193561385,44.83875273643804,26.07584615591338,5.788611343676004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548575695090276,19.57941313483932,22.75502084104971,56.633649617054395,119.49125896431349,117.47708768789818,104.84741788709879,82.76399043114165,49.93780876858431,14.153998032512085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.940704734222354,65.92422773712174,91.87281821081905,107.42419323225887,113.9023598874646,111.1441386413457,99.5486495881254,78.91678933983873,49.42969935801341,14.480357102693038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.52536581885737,63.00282695591238,87.64506783059242,102.7242572943358,108.91198873223496,105.93609329285171,95.12118694107164,75.90466560814994,47.45175637390365,13.990514057990467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.926390555046265,43.386881089336384,50.01026535319538,74.23511976778394,83.10861586719092,79.64287738310513,72.5113837086752,53.33109066805906,32.6626976880357,9.327110851804024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,52.568774332487116,50.935761223857796,94.61307753050077,99.8208184395636,72.42066075819581,10.05289445563928,70.4064894817805,41.59068844561657,11.704173930136948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.369177338857981,10.252606722466432,15.46034763152932,23.898190904976467,18.871895896872395,13.101246479633591,13.282996820023547,5.153550690320153,2.649231929771146,0.054494658173872126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97723746595903,65.3253953760714,90.94762677958776,106.78913257890306,113.2487284288093,110.72675218125424,100.18401468091238,80.51357415616252,49.55665060079835,15.696288190662004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.47117560011464,62.9483322977385,88.0807206565523,103.1778720467328,109.49285916684806,107.24274733130008,96.57275414874212,61.98660813477055,41.24575857013614,15.58729887431426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.891458025844186,27.27351087801401,46.43553755276182,46.998141621506605,60.46227990305783,57.10522629588861,51.55255551134531,37.090464774520605,22.75502084104971,6.532661313379598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.95897110009069,65.85177115251068,93.32468985792069,109.32937519232644,116.07971069897042,114.06553942255509,102.45208844289756,82.58224009075168,51.42560426856037,17.16612176420086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.06796041643843,64.10976872753359,88.93345550317247,104.21235723374298,110.43631696394766,108.73054283127613,98.45997418237249,79.69706760184786,51.407642342123175,17.492785273812952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.849981783742948,25.89440025495457,60.73444875449606,75.46901278219012,86.1207395988797,84.3604708080343,72.67456324376569,20.813306149245484,15.042961171437822,9.92594321285434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.063417984793467,62.1863204015977,87.20971944406372,113.63019103602642,113.53946808554701,104.03091133278416,84.596411367167,53.38558532623292,18.781172946392992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55735611894908,57.486384463674575,85.99378835609475,114.86408405043257,97.06290163287585,109.1117009990621,107.11579608851515,83.19933881767035,32.154588277464796,15.641793532488133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.859467725752484,21.04924670837817,15.859467725752484,23.898190904976467,15.823239433446947,66.06944534577502,60.17214912518241,43.677316306642936,15.169912414222761,2.086932300457505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.179398356232294,7.6213367191324854,11.921848123401293,42.66109748550112,51.3531476839493,23.91645727084481,34.640640672145466,15.09745582961169,9.16362687728241,17.256844714680266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,7.149455600867113,27.72712563041105,54.3107767574642,49.81055308636823,62.31327164438264,68.10157854862751,82.1289297777858,53.09515010892636,19.053341797831205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02455190280869,15.29716809643884,28.61608876933678,106.57115394620756,39.993599189861634,39.77592499659728,45.14714988018178,33.969351726484085,0.8347729201830021,17.710459467077307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.63550799554778,42.824581460022735,92.5626779617799,110.49081162212157,116.64231476771519,116.07971069897042,105.48247854045465,85.86683711330981,55.58120250360704,20.958523757898764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,35.3301959836752,70.51517435869711,96.60928688047882,111.90615053748655,118.31155616865006,115.8437701398377,105.31929900536421,86.08451130657417,57.486384463674575,22.02923723721445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1211130480365195,34.06007467696349,67.95666537940537,92.47195501130051,107.42419323225887,113.82959886342243,112.10586280431367,105.42798388228078,83.54396425371962,55.47221318725929,21.357948291553065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9376196023511847,35.80207710194056,70.53344072456545,98.18780533093428,110.07342516203005,116.09797706483872,97.53478275114124,92.48991693773769,70.89633252648308,55.9803225978302,12.085332097922914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724565846110702,19.88811471801421,45.528308047967755,64.34570928666629,73.25512923894766,86.46536503492901,91.51023084833255,60.86170443671213,53.53049849545508,37.94319962114081,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8710012124885371,32.0459034005482,64.25498633618686,90.04009283536257,105.75464739189292,112.28730870527252,110.56326820673262,100.81907533426822,81.4935646849988,52.15138787239562,20.160283569452435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,6.7682974330811465,21.466633168469674,30.031427684701768,32.02763703467986,38.77797254132381,24.696735532853932,21.430404876164136,22.809515499223586,8.474071565752686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263757764392453,23.408347860273896,41.6448786643593,53.91165666324103,81.52979297730434,93.1615103228302,72.89223743703003,90.16734851757865,34.023541945226825,11.649679271963075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8289347254345794,11.885619831095765,25.622231403516345,45.16541624605012,62.512983911209794,120.90659787967844,116.73303771819458,106.35347975294322,87.40912727145975,58.97448440308178,23.789506028059858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,36.34641480481701,70.29750016543275,94.63134389636907,109.49285916684806,114.77305666052204,112.50498289853684,102.8877412688574,84.5239547825559,57.10522629588861,23.154140935272874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.46399537879043,13.827334522899987,57.84927626559222,69.9163419976468,108.13171047022585,113.81163693698521,111.79716122113878,102.07093027511159,83.77990481285232,56.68814427522826,22.01097087134611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,7.349167867694263,36.1649689038582,34.023541945226825,46.97987525563828,64.49062245588843,52.587040698355466,67.08566416691683,33.06181778225888,10.306796941209166,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434577970996074,0.4718811182653731,5.679622027328259,36.836257849519576,25.56773674534247,58.99244632951897,64.00077941118586,42.370966707625705,4.645441279749244,21.775030312213424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,41.04604630330898,77.70116269130091,104.08540599095802,120.52543971189249,126.53172524883284,119.67270486527228,109.3476415581948,90.04039727479368,61.80516223381174,26.130340814087248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.931781407602762,40.247806114862655,73.99917920865127,98.09708238045486,112.72265709180121,118.56576309365109,116.09797706483872,105.91813136641451,87.4636219296336,59.863447542007506,25.20484494342484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.609212987443708,36.43713775529642,57.15972095406249,78.95301763214427,95.77451396029585,95.8290086184697,95.86523691077524,57.46842253723739,40.26576804129985,55.20004433582107,24.18862612228303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6312700033339484,22.410395405000415,50.355195228675825,60.11765446700854,73.25512923894766,71.49516488753339,88.22563382577442,65.57960230107244,33.11631244043275,10.361291599383037,10.27056864890363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.625127369154386,27.58190802175777,37.16292135913167,61.56922167467905,85.50364087196105,84.3245469551599,77.59217337495316,67.17638711739625,64.96250357415379,37.70725906200812,8.746240417190906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994161805251577,16.603517695456073,43.768039257122346,45.16541624605012,56.52466030070664,68.79143829958838,79.8785135028067,70.51517435869711,62.458489253035914,45.292367488835055,14.063275082032677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,40.901133134086855,73.34585218942706,96.57275414874212,109.67430506780687,118.71098070230437,115.22667141291909,103.6680195308665,83.59845891189352,54.691934925250166,23.75297329632319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,43.82253391529621,79.0440450220548,104.46625971931286,120.0173303013216,126.00565391182477,123.53786788301241,101.3089183789708,93.01629271417694,59.04694098769285,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619289174405964,40.06636021390385,68.37405183949687,104.64770562027168,118.56576309365109,123.61032446762349,120.07182495949549,107.09752972264678,83.30802369458695,55.47221318725929,23.843696246802594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.16362687728241,4.1011035768728,80.11445406193937,35.09425542454251,42.969799068676025,59.264615180957215,126.76766580796551,113.12208162545548,93.32468985792069,62.67616344630028,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14361740611869,45.12888351431345,78.42694629513616,101.69007654675676,115.8437701398377,121.43266921668655,119.45503067200796,108.58562966205399,90.49401202719072,62.83934298139075,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7604116936062,47.70565885947352,82.47325077440394,107.89607435052427,123.10221505705258,128.94532105890246,125.9873875459564,114.91827426917531,92.253976378605,64.58164984579896,29.577812932304727,1.5060618658443878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.887667375822284,46.544526869109575,80.87646595808016,104.62974369383447,118.29359424221286,119.03733977248531,116.5878201095413,105.91813136641451,86.7013055940617,60.5167745612317,27.255244512145676,1.0341807475790146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.706221474863467,41.84459093118646,79.24345284945082,103.45004089817104,117.15042417828607,121.7955610186042,120.16254790997488,104.12163428326357,85.7033531387882,59.319109839131066,26.601917492921487,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,45.96365643449646,78.82606638935933,102.94193148760013,117.02347293550116,123.22916629983749,121.12427207294279,110.56326820673262,92.01834025890345,62.16805403572937,28.343919917898564,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.21607399072976,39.503756145159066,78.80810446292213,91.69137230986021,115.7530471893583,120.1808142758432,117.31360371337657,106.64391497024977,87.26390966280646,44.693535127784756,27.27351087801401,1.3791106230594454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.432005078698726,44.7118014936531,60.58953558527391,70.13432063034229,74.50728861922218,109.16619565723595,117.98519709846909,72.80181892598176,86.1207395988797,58.43014670020533,26.96480929483912,1.2338930144061662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,34.96730418175757,67.43028960296614,100.29269955782898,114.99103529321751,91.67341038342305,100.23820489965509,86.62884900945063,78.73534343887992,57.15972095406249,27.345967462625083,1.5422901581499229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528566223926555,30.448814144793268,30.53953709527267,17.365834031028008,46.762201062373926,63.42021341600388,117.93070244029522,107.3514322082167,89.169091622874,62.22254869390325,27.98102811598093,2.014171276415296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,47.88710476043235,79.93300816098053,77.50145042447376,116.6605811335835,120.94282617198401,119.1101007965275,109.03893997501991,90.80240917093451,63.72861055974762,29.12419817990769,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.772839864726116,47.77841988351573,78.33622334465673,99.83908480543195,115.80754184753219,121.23326138929056,118.0031590249063,93.70584802570666,89.6592391070077,61.11560692228201,29.051741595296626,2.3591011518957266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.591393963767302,46.889152305158866,68.55549774045568,74.25338613365227,95.21190989155106,106.13580555967886,94.88524638193896,92.2722427444733,78.73534343887992,38.687249590844395,18.545232387260302,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,7.875239204702369,12.448223899840546,23.462842518447772,12.575175142625485,8.347120322967744,28.63435513520512,39.667240119680685,3.012123731688776,22.446623697305952,10.651726816689598,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,23.372119567968358,37.39886191826436,35.039760766368644,52.441823089702176,42.66109748550112,40.120854872077715,43.804267549427884,42.20748273310408,13.028789895022523,6.02455190280869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2318454696796453,9.454062094588966,35.29396769136966,51.117207124816616,86.28422357340133,118.42054548499779,95.62929635164255,92.94353169013472,86.91928422675717,37.94319962114081,18.21856887764821,1.088675405752887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.131636577190704,17.510747200250147,53.78470542045609,85.32249941043338,121.23326138929056,126.20506173922077,124.8807502137663,115.29943243696123,96.40957461365166,35.38469064184907,17.85567707573058,1.4698335735388528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.234787698790022,58.23043443337817,92.2360144521678,116.46086886675634,129.816322271391,134.3707361612297,132.06643410693894,119.72719952344616,99.25851881024995,69.78939075486186,32.6626976880357,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,56.14350213292067,87.69925804933516,109.23865224184703,121.1787667311167,124.49959204598036,123.57409617531796,111.39804112691559,91.89108457668738,64.79932403906332,31.483299331803423,3.393281899474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.762906580524653,54.56498368246522,84.90511295034187,110.2186427706833,123.17497608109478,68.08361662219029,126.16883344691523,114.4829258826466,95.64725827807976,65.76104820203126,32.22734930150701,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490737729086433,53.60325951949728,84.36077524746544,106.15376748611608,57.032769711277545,97.09882548575024,98.87736064246401,74.38033737643724,47.50625103207752,36.96320909230453,18.23683524351655,1.7237360591087372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,4.5364519634015,4.972104789361338,16.83945825458877,37.435090210569896,51.33488131808096,66.0332170534695,52.097197653652884,51.55255551134531,24.44252860785291,12.266777998881727,0.7802782620091299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7985446278774669,3.4295101917802766,12.847343994063706,19.942304936756944,20.650126614155003,22.065465529519987,15.169912414222761,17.129893471895326,14.752525954131258,8.056685105661183,3.7199454090868342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446254360492918,0.3266635096120938,5.752383051370468,9.690002653721653,17.184083690638055,12.339234583492797,14.734564027694061,8.855229733538653,18.07335126899493,14.970504586826749,7.240178551346519,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.652174158881532,53.621221445934474,82.56397372488334,102.85120853712074,64.58164984579896,55.907866013219135,74.92467507931367,58.86549508673403,93.16120588339909,30.684754703925947,31.664745232762236,4.2460167460949405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461947834063909,26.819591686185838,53.91165666324103,61.80516223381174,53.94788495554657,58.84722872086571,69.1722920279432,59.37360449730495,79.6246110172368,45.582802706141635,23.372119567968358,3.248064290821462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.775030312213424,56.851323810318746,77.75535291004363,91.14733904641493,106.51696372746484,111.47080215095781,107.02476869860462,97.38956514248794,79.4973553350207,46.81669572054779,23.843696246802594,3.4840048499541485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.067513074246506,48.83086699696309,61.659944625158474,69.37200429477035,72.76528619424509,80.93096061625404,97.78868523671112,83.07238757488541,47.977827710911754,26.493232616004878,13.155741137807464,1.3973769889277825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397519891688573,25.295567893904252,40.03013192159831,107.47868789043278,118.78343728691543,124.00944456184664,120.61616266237188,110.70848581538591,92.1452915016884,63.492670000614936,15.188178780091095,4.46399537879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.865753262692838,54.60121197477075,50.6090977142457,70.60589730917651,90.6026969041073,118.6019913859566,114.80958939225869,104.68423835200834,87.44535556376528,62.1863204015977,18.109579561300464,2.5947372715972743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7199454090868342,18.8898578233096,32.98936119764781,35.947294710593845,52.94993250027308,76.39450865285252,83.72541015467844,81.27589049173444,92.1452915016884,43.35065279703085,14.099503374338212,1.8509917413248185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.479061339589585,61.315319189109175,92.36296569495278,113.95655010620735,126.44100229835344,131.2678894790615,127.82011292141287,116.46086886675634,97.37129877661964,69.37200429477035,34.53165135579773,5.153550690320153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539024855698846,25.00513267659769,59.627506982874834,89.58647808296551,107.5149161827383,119.99936837488441,124.6445052152025,125.8787026690398,110.6177628649065,92.12702513582006,65.68828717798904,33.461242315913175,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9254958706624092,26.184531032829984,61.44227043189411,90.85690382910835,111.38007920047842,122.61237201235,126.04188220413029,123.0297584724415,112.7954181158434,94.9214746742445,68.02912196401644,34.94903781588923,5.679622027328259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6712889456613856,22.59184130595923,43.60485972203186,65.81523842077401,73.99917920865127,92.05456855120899,79.062006948492,103.77670440778313,56.32494803387949,58.883761452602364,64.30917655492959,31.51952762410895,5.135284324451815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,32.26357759381255,30.013465758264562,33.170807098606616,52.67776364883487,68.70071534910898,40.937361426392386,38.37885244710064,39.43129956054799,24.479061339589585,7.421624452305332,3.0303900975571127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383348615273276,25.059627334771555,23.75297329632319,113.30352752641431,128.87256003486021,134.51595376988294,127.67489531275959,117.2411471287655,98.29679464728204,70.27923379956442,34.74962998849321,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,28.906523986643343,66.61378304865146,99.60314424629928,121.97731135899414,135.16928078910715,139.2886507318483,134.82465535305786,122.19498555225849,99.13156756746504,52.42355672383385,28.670583427510646,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.141122519200238,28.99724693712275,65.47061298472471,96.19190042038731,116.98694020376446,129.19922354447235,133.11857678095515,129.07227230168738,117.54954427250924,98.00635942997545,68.26506252314914,35.457147226460144,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.522280686986204,29.81375349143741,65.7972764943368,94.46785992184743,114.01104476438124,125.0256633829885,128.36445062428933,124.33610807145874,113.52120171967869,95.53857340116312,68.64622069093511,35.51164188463401,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,29.269415788560966,64.81728596550053,94.25018572858309,114.13799600716615,109.83748460289736,130.37892634013576,126.80389410027107,116.07971069897042,97.38956514248794,68.01116003757924,35.275701325501316,6.205997803767505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,28.343919917898564,62.494717545341466,64.03700770349138,57.46842253723739,64.65410643041004,29.069703521733818,90.69372429401787,113.15830991776104,93.34295622378905,66.23292932029663,33.26153004908602,6.3146826806841085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,27.509146997715558,39.667240119680685,70.87806616061474,109.60154404376469,94.25018572858309,126.06014856999859,122.14049089408462,112.25108041296696,94.7400287732857,68.53723137458735,34.96730418175757,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.230102364384264,27.99929448184927,60.22664378335629,71.73080100723493,87.24594773636926,38.306091423058426,82.45528884796674,104.30308018422241,87.3728989791542,50.84503827337838,32.98936119764781,15.424119339223786,5.897296220592607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,4.7541261566658495,19.10783645600509,24.859915067944414,30.739249362099823,58.48433691894807,86.6833436676245,51.4438706344287,48.413480536871575,29.23318749625544,24.44252860785291,14.734564027694061,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,9.998399797465408,64.20049167801301,68.28332888901747,81.25762412586613,86.22972891522743,81.33008071047719,91.52819277476972,81.74746717056868,76.52176433506861,52.98616079257862,34.1507976274429,6.950047773471099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,1.6875077668032024,6.859324822991692,10.578965792647386,10.960123960433352,17.492785273812952,21.59358441125461,50.355195228675825,44.36687161817265,33.62442185100366,21.75706838577623,6.223959730204702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,32.10009361929093,67.1581207515279,93.54236405118506,111.97891156152876,122.99322574070484,126.45926866422178,122.79381791330879,112.95859765093388,94.84901808963343,68.95461783467886,36.54612707164416,7.0769990162560426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,32.118359985159266,65.1259875486754,91.63687765168636,110.12791982020391,100.3654605818712,125.49754450125386,120.72515197871964,110.76298047355978,92.5626779617799,20.79534422280829,36.00148492933658,7.367129794131462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,33.18907346447495,69.20882475967987,98.60519179102579,118.94692126143705,130.6873234838795,134.0261107251804,114.80958939225869,90.8931321214139,100.27473763139179,71.73110544666608,31.047646505843577,7.3853961599997975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.153550690320153,33.461242315913175,69.11810180920047,98.26056635497648,118.52953480134552,130.46934485118402,133.97161606700652,130.5058775829207,119.20082374700694,99.94807412177971,72.22094849136866,23.00922776605073,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,33.58819355869812,66.68654407269365,96.46406927182557,116.27942296579756,127.72938997093348,131.03194891992882,127.36649816901584,115.91653116387992,65.50684127703023,68.46477478997627,36.201197196163726,8.056685105661183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661660100891062,33.805867751962474,66.90421826595802,93.52440212474785,111.81542758700714,122.23121384456402,125.17088099164171,109.09343463319377,112.16035746248757,93.88729392666546,68.68244898324063,37.36263362595883,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.788611343676004,34.54991772166606,67.64826823566162,96.55479222230495,115.6623242388789,126.42304037191624,130.2516706579197,126.74970388152836,88.37085143442768,98.02462579584382,70.91429445292026,37.30813896778496,8.074951471529522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0486564634254494,12.756621043584301,41.191263911962274,70.44271777408602,88.67924857817144,94.64930582280628,99.60314424629928,118.80170365278376,108.18620512839969,90.63922963584402,65.85177115251068,35.184978375021906,7.875239204702369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.897296220592607,22.936466742008523,49.71983013588883,67.9928936717109,64.50888882175676,111.6339816860483,57.17798731993083,108.29519444474742,69.98910302168899,64.30917655492959,37.54407952691764,19.561451208402122,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7602687908454109,11.32301576235098,53.94788495554657,39.884914312945035,77.73739098360643,90.38502271084299,92.16355786755676,44.31237695999879,43.47760403981579,43.550365063858,31.465032965935077,17.910171733904452,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278454388378575,16.585555769018878,47.85087646812681,66.41437522125544,43.96775152394949,100.0567589986963,106.04508260919943,82.03790238787523,72.05746451684703,47.306538765250366,33.134578806301086,16.984675863242042,5.625127369154386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,16.893952912762636,4.010380626393394,6.1697695114619675,23.698783077580448,47.832914541689604,61.71443928333233,48.794638704657544,43.89499049990729,49.93780876858431,40.501708600432536,22.97269503431406,6.6051178979906675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.305196738674574,21.466633168469674,20.577670029543935,80.93096061625404,68.28332888901747,40.08432214034104,51.09894075894827,33.37051936543377,29.1969592039499,27.32770109675674,6.950047773471099,3.8106683595662414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7964970831509464,5.516442492237783,13.64588862194117,51.29865302577542,116.1524717230126,125.75144698682371,129.34444115312564,111.0893395437407,116.40637420858248,98.29679464728204,70.04329324043174,38.288129496621245,8.692050198448174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,36.63685002212357,69.20882475967987,94.34090867906252,111.81542758700714,121.74137079986146,124.2998797791532,120.19877620228041,109.87371289520287,92.4174603531266,67.72072482027268,36.94524716586733,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.004237992213832,36.21946356203207,68.26506252314914,92.76239022860706,109.31141326588926,118.80170365278376,121.36021263207549,118.1666429994279,108.73054283127613,92.07253047764618,67.88420879479429,37.38059555239602,8.528566223926555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.494385476347543,36.54612707164416,68.95461783467886,94.05047346175596,111.4525357850895,121.1787667311167,123.77350400271395,125.44304984307995,110.40008867164214,93.83279926849157,69.37200429477035,38.233634838447365,8.855229733538653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,36.34641480481701,68.04738832988478,92.4174603531266,109.85575096876568,119.23705203931246,121.6868761416876,109.98270221155063,108.31315637118463,91.4919644824642,66.99494121643743,37.035970116346725,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,36.14670253798986,65.65205888568353,94.75799069972288,112.26904233940417,108.98474975627715,125.93289288778251,121.83209375034086,111.21659522595681,94.19569107040924,67.24884370200732,37.217416017305545,9.109132219108538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,30.485346876529942,57.52261275598012,82.20138636239686,59.04694098769285,63.43817534244107,109.2389566812782,107.58767720678051,98.73214303381071,72.91050380289838,66.26915761260217,32.59024110342464,9.308844485935689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.546832589794894,32.33603417842362,53.458041910844,73.21890094664212,75.46901278219012,91.65544845698582,102.1981859573277,96.99014060883364,77.33827088938327,44.8204863705697,32.48125178707689,23.263130251620613,6.714107214338412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.014171276415296,23.263130251620613,43.13297860376649,57.77681968098115,82.09209260661797,86.84652320271496,97.31680411844572,114.97276892734915,104.10367235682638,87.86304646328793,64.23671997031853,35.20324474089025,9.726230946027187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,20.305196738674574,42.20748273310408,60.607497511711124,56.25249144926842,58.26666272568371,87.0462354695421,83.12657779362812,94.06873982762428,75.90466560814994,65.18017776741813,36.25569185433761,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,36.110474245684316,67.61173550392495,92.98006442187142,86.79233298397223,116.71477135232624,118.98314955374256,115.20870948648184,105.10132037266871,46.12714040901806,66.05117897990671,36.473366047601964,9.962171505159873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,35.783810736072226,66.66827770682532,54.80092424159791,93.72380995214388,120.23530893401708,123.21089993396916,115.13625290187079,90.00386454305702,70.73284855196147,53.31282430219071,28.870295694337806,7.566842060958612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,1.3791106230594454,19.48869018435991,38.37885244710064,86.7920285445411,59.11970201173506,51.498365292602564,79.3886704581041,80.31416632876652,41.82632456531813,28.32595799146136,20.19651186175797,10.524775573904654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,40.465480308127006,75.12438734614081,101.61761996214571,119.74516144988337,129.9070452218704,132.0847004728073,127.22128056036257,116.29738489223473,98.15157703862877,72.62006858559181,39.7214303384234,10.651726816689598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472328460457305,38.923190149977096,69.95257028995232,94.5223545800213,111.035149324998,120.2894991527598,122.73932325513492,119.79965610805723,109.12996736493044,92.90730339782921,68.66448705680344,38.83246719949768,10.615498524384062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,38.324357788926775,69.11810180920047,93.52440212474785,110.63602923077481,120.108053251801,122.55787735417611,86.26595720753298,109.87371289520287,92.45368864543215,68.37405183949687,38.43304266584338,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,37.090464774520605,66.99494121643743,90.63922963584402,107.04303506447296,116.1704336494498,118.62025775182495,102.61526797798805,107.07926335677848,22.04750360308279,34.695135330319346,38.12464552209962,11.196064519566042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889410481117666,30.32186290200832,66.25089124673383,89.60474444883387,105.62769614910799,114.77336109995315,101.74457120493065,77.46522213216821,29.97723746595903,80.71328642298967,52.369366505091115,37.59857418509152,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.798687530638258,36.43713775529642,66.03291261403835,89.58678252239666,106.04508260919943,115.37219346100348,64.30917655492959,116.51536352493022,105.246537981322,89.26011901278456,66.05117897990671,32.154588277464796,11.141569861392169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671736287853316,37.16292135913167,68.48273671641347,93.17977668869855,110.25487106298884,120.0173303013216,122.73932325513492,119.72719952344616,109.65603870193856,92.63513454639096,66.65001134095701,38.288129496621245,11.232292811871575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.780725604201061,36.74553489904017,66.08771171164335,92.2360144521678,110.09169152789836,119.74516144988337,122.35816508734895,118.85619831095762,108.71258090483893,89.02417845365187,65.7972764943368,37.94319962114081,11.32301576235098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.097008487419759,35.529908250502345,60.22633934392514,80.76778108116355,105.2648043471903,106.11784363324165,97.11739629104972,107.13375801495232,90.76618087862894,81.02168356673344,58.901723379039574,37.34436726009049,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,31.065912871711923,65.03526459819601,87.73579078107184,103.3958506794283,112.08759643844536,115.10002460956524,112.12412917018204,61.87761881842281,72.05776895627817,64.32744292079795,31.247358772670733,11.958076415706834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.288835014771967,35.71135415146116,63.910056460706436,86.6833436676245,102.76048558664131,111.92441690335487,115.02756802495419,111.68847634422218,101.94397903232668,75.23307222305745,59.59127869056929,28.543632184725713,10.814906351780074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836963367670315,36.41887138942808,57.14175902762529,74.52555498509051,93.56063041705342,80.6408298383786,84.05237810372168,89.51402149835445,79.67880123597952,78.91678933983873,58.15797784876711,22.700526182875837,11.123607934954968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,34.80382020723595,56.37944269205337,76.84812340524957,93.74207631801218,101.49036427992962,109.3476415581948,102.10746300684828,93.45164110070564,90.29429976036356,67.50305062700835,39.32231024420026,11.159836227260504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.290882559498488,28.489137526551836,56.45220371609558,76.48553604276306,89.06040674595741,97.1898528756608,104.52075437748672,97.91563647949606,96.55479222230495,79.31590943406187,52.314871846917235,34.93107588945203,11.359244054656518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308844485935689,35.09425542454251,50.6090977142457,74.81568576296591,84.54222114842425,72.78355256011343,38.668983224976074,70.29750016543275,88.20736745990608,70.93256081878863,55.47221318725929,34.71309725675654,11.522728029178133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.617241629679445,34.20529228561677,60.44431797662062,75.88639924228161,93.2519288338785,97.26261389970301,105.42798388228078,94.97596933241836,84.16075854120714,67.32160472604953,53.09515010892636,33.84209604426801,4.590946621575372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78277314892758,36.654811948560756,65.37989003424529,88.134910875295,103.831199065957,112.74092345766952,115.3176988028296,112.32353699757805,103.05092080394788,87.9534649743362,66.0332170534695,38.723477883149926,12.429957533972207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.018409268629126,36.43713775529642,64.4364322371457,87.1189964935843,102.86947490298908,111.59775339374279,54.4014997079436,62.02283642707609,76.99334101390285,86.97377888493105,64.50888882175676,37.99769427931468,11.540689955615331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56100386621019,19.92434301031975,63.021093321780704,85.26770031282838,100.98255930878985,85.3039286051339,79.60634465136846,49.79259115993104,12.030837439749046,40.48374667399535,44.54831751913147,31.44707103949788,11.776630514748016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.707964580158851,37.38059555239602,67.39406131066059,91.14733904641493,107.71432401013432,117.18665247059162,119.99936837488441,100.54690648283001,108.5128686380118,91.87312265025018,69.13606373563765,40.75591552543357,12.575175142625485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.161883771987023,36.092207879815994,63.96455111888031,86.21146254935911,101.85325608184723,110.72675218125424,113.81163693698521,111.3073181764362,102.39759378472372,87.40912727145975,47.99609407678009,32.73545871207792,13.028789895022523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.56408899808136,41.42720447109495,87.59057317241856,56.94204676079814,113.17627184419823,114.35597463986166,87.26421410223759,103.08714909625341,87.7175244152035,66.54132646404038,39.57621272977014,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.1829308302954,64.3636712131035,87.1189964935843,101.8349897159789,83.50773596141408,115.11798653600245,110.94442637451859,102.16195766502216,87.2821760286748,65.59756422750965,39.23158729372085,13.210235795981335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,25.89440025495457,63.710648633310434,85.6126301883088,100.87356999244213,109.85575096876568,112.54121119084236,109.14823373079878,100.40168887417671,63.184272856871175,44.784258078264166,37.30813896778496,12.121560390228453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,35.63859312741895,63.00282695591238,85.48567894552386,101.25442372079692,60.17214912518241,80.35039462107204,17.638002882466235,97.0991299251814,86.86448512915216,67.66623016209881,40.2840344071682,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.783810736072226,64.18222531214467,86.71957195993004,102.74252366020413,77.392461108126,116.1704336494498,92.1452915016884,43.768039257122346,4.663403206186441,7.1314936744299136,6.58685153212233,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.820039028377764,63.383680684267205,86.10247323301138,102.10746300684828,95.82870417903857,49.81055308636823,74.52555498509051,103.68628589673487,87.4636219296336,66.17843466212277,34.1507976274429,13.899791107511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715850319633794,35.039760766368644,62.2770433520771,68.79143829958838,101.12747247801201,71.07777842744187,44.748029785958636,67.57550721161941,86.30218549983853,57.14175902762529,15.641793532488133,0.9979524552734794,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.402652568286264,63.54716465878882,86.64681093588781,101.18166269675473,79.46112704271516,56.68814427522826,83.7436765205468,87.49985022193917,87.53607851424469,64.20049167801301,17.020904155547573,7.7303260354802275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,35.51164188463401,63.293262173218935,86.01175028253195,101.9984736905005,74.4527939610483,25.89440025495457,99.25851881024995,89.93140795844593,65.7065535438574,7.784516254222963,13.64588862194117,9.871448554680466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187731437899168,22.392129039132083,18.690449995913585,20.341729470411245,33.84209604426801,48.15927361187057,93.16120588339909,81.72950524413149,24.75123019102781,4.7178978643603156,21.085475000683704,15.29716809643884,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762459238332722,35.457147226460144,63.42021341600388,86.57435435127674,100.85530362657377,90.4757456613224,113.70264762063749,110.23690913655165,101.25442372079692,86.64711537531895,67.23088177557011,40.556203258606416,13.300958746460743,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,35.457147226460144,64.50888882175676,88.134910875295,105.22857605488478,83.85236139746338,104.9746735693149,80.45907949798865,94.63134389636907,84.6691723912092,68.17433957266971,40.15708316438326,14.716297661825724,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.984228521050112,35.22120666732745,62.82138105495356,79.20722455714528,100.92776021118485,97.42548899536236,93.34295622378905,104.39380313470178,71.80356203127714,74.97916973748754,67.21261540970178,40.882866768218506,13.282996820023547,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.526518679200036,36.509594339907494,65.43438469241916,88.0441879248156,94.06873982762428,99.07676846986,121.50543024072876,117.44085939559264,108.36765102935853,93.1615103228302,68.86389488419945,41.899085589360325,13.04705626089086,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.347120322967744,29.487089981825317,53.16760669353744,77.17478691486166,90.82037109737169,98.85939871602682,104.43033586643848,111.30762261586734,102.01674005636885,87.60883953828692,66.7407342914364,40.61069791678029,13.464442720982358,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,32.71719234620958,52.7867529651826,50.935761223857796,43.24196792011424,70.58793538273932,96.42784097952,70.58793538273932,89.45952684018059,72.3478997341536,56.415670984358904,14.11746530077541,11.55895632148367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,27.0920649770552,63.98281748474865,31.356348089018468,11.613450979657538,8.510604297489357,34.80382020723595,65.43438469241916,110.98065466682414,80.2234433782871,51.77053414404079,36.890752507693456,14.916009928652876,0.2904352173065587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.165674422008928,32.698925980341244,50.15548296184867,90.49370758775959,105.13785310440538,120.4529831272814,100.27473763139179,88.4615743849071,48.558698145524865,60.33532866027289,31.283587064976267,13.409948062808487,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074951471529522,34.94903781588923,53.07688374305803,85.57640189600329,101.00021679579592,110.2910993552944,100.6921240914833,95.593068059337,102.97815977990568,87.24594773636926,66.57755475634592,40.86460040235018,13.845296449337187,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,34.60441237983993,62.6216687881264,85.34046133687058,101.708038473194,111.83369395287546,114.84581768456422,67.63000186979328,105.15581503084258,88.98795016134632,64.5451171140623,41.62691673792211,13.863562815205526,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,34.440928405318324,63.05732161408625,74.23511976778394,56.76060085983934,22.664297890570303,75.09455228188921,75.00839592287687,75.00748260458346,57.827356626550205,22.59184130595923,32.48125178707689,13.990514057990467,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.091170292671336,33.969351726484085,62.2222442544721,71.46715645986859,73.51694714972716,65.54032961445553,51.75470329362157,18.254797169953747,13.337187038766274,41.10054096148286,52.96789442671029,29.16042647221323,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.802782620091298,34.023541945226825,62.47675561890426,72.35733735651891,74.17758071529869,24.152397829977488,21.63011714299129,20.668392980023338,38.43304266584338,49.93780876858431,53.294862375753524,40.57446962447476,13.972247692122128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5526707845433165,31.174902188059658,59.718534372785356,85.55843996956605,72.25717678367418,31.356348089018468,84.17902490707547,87.0462354695421,68.86389488419945,70.67865833321873,34.18702591974844,41.173301985525065,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,19.561451208402122,50.209977620022535,66.7227723649992,3.7924019936979056,8.746240417190906,12.484452192146078,26.856124417922512,57.014503345409224,85.61293462773993,54.96410377668838,1.8872200336303533,14.135731666643743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,33.62442185100366,61.315319189109175,84.34250888159708,99.87561753716862,113.57569637785252,116.85998896097954,109.25691860771539,100.8008089683999,74.63423986200709,65.63409695924632,40.175045090820454,15.569336947877062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.945952684018057,32.35430054429195,58.77477213625463,83.23556710997588,100.83703726070543,87.37259453972305,95.37539386607266,112.50498289853684,102.86947490298908,87.15522478588986,64.07354043522804,39.35853853650579,13.48240464741956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819001441233118,32.626469395730176,59.33737620499941,81.80196182874256,87.62680146472408,100.58313477513556,96.95391231652813,95.72001930212194,85.97552199022644,74.87018042113979,57.74059138867561,39.15913070910978,14.716297661825724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,31.991408742374325,58.06725489828771,79.98750281915443,97.02636890113918,81.27589049173444,67.81144777075211,108.96648339040884,16.603517695456073,26.23902569100386,29.487089981825317,40.79214381773911,13.700078840683908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,32.154588277464796,58.59332623529581,80.6408298383786,96.79042834200649,106.44420270342262,72.14849190675757,67.72072482027268,101.25472816022808,85.84857074744147,65.59756422750965,40.82837211004465,15.551070582008727,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.020456813355649,32.6626976880357,60.280834002099006,83.34455642632362,99.78489458668922,109.25691860771539,101.708038473194,96.17363405451898,58.99244632951897,76.53972626150579,60.95242738719154,38.451309031711716,15.224407072396634,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,30.95692355536417,48.8488289234003,73.99917920865127,91.43746982429032,88.04449236424674,90.78444724449729,66.12394000394889,80.49561222972531,67.81144777075211,59.22838688865168,38.39681437353784,5.298768298973432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,10.397519891688573,29.16042647221323,33.769639459656936,69.02737885872106,96.28262337086673,89.84068500796654,89.35053752383284,81.23935775999777,62.367766302556525,43.35065279703085,33.06181778225888,12.720392751278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9480002287445775,20.305196738674574,31.44707103949788,54.43803243968027,82.6729630412311,83.32629006045529,77.80984756821749,97.06290163287585,95.86523691077524,71.7673337389716,57.032769711277545,29.487089981825317,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.786563798949484,31.029684579406386,57.05103607714589,79.3886704581041,72.49311734280687,84.25178593111771,36.63685002212357,104.17612894143744,92.47165057186936,67.1581207515279,17.202350056506393,7.585108426826949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.893505570570707,31.065912871711923,57.10522629588861,80.07822576963383,97.71592421266891,60.13561639344574,98.26026191554534,99.22229051794443,63.25672944148226,79.02577865618646,51.51632721903977,34.42296647888112,9.889410481117666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421624452305332,31.50126125824061,59.40983278961048,72.98296038750944,84.6691723912092,89.40533662143784,72.96499846107224,69.31750963659648,86.26595720753298,87.554344880113,59.24665325452,38.63275493267053,15.115722195480027,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,31.15663582219132,58.411880334337,81.71123887826316,98.49620247467804,108.54940136974844,98.75040939967907,111.1258722754774,102.34340356598095,88.15317724116335,67.08566416691683,40.919095060524036,13.881524741642725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,31.029684579406386,51.044750540205534,70.44271777408602,65.63409695924632,27.001342026575784,17.85567707573058,43.96775152394949,86.44740310849183,63.34745239196166,52.133425945958436,40.64692620908583,11.177798153697703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,21.865753262692838,59.46432744778435,33.82413411783081,80.18691064655043,79.71533396771619,18.762906580524653,27.291472804451214,52.07893128778455,50.55460305607183,40.338529065342065,22.482851989611486,4.391234354748221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3208253148636717,23.11791264296734,8.383348615273276,22.50111835547982,27.001342026575784,51.22619644116436,53.51253656901789,59.40983278961048,62.78515276264802,63.47470807417774,7.984228521050112,20.087522545410227,12.502718558014411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4315577365067966,18.381748412738684,27.74508755684825,46.30858630997688,105.89986500054616,88.98795016134632,116.02521604079651,76.63044921198521,48.10508339312784,84.08830195659606,68.37405183949687,41.44547083696329,14.444128810387506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.079046560982563,31.75546818324164,61.895885184291146,89.06040674595741,107.13375801495232,47.106826498423224,97.8611418213222,115.19074756004466,105.89986500054616,91.54615470120693,69.73489609668798,31.6285169404567,13.246464088286869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6051178979906675,31.247358772670733,59.93620856604972,83.70744822824125,100.3654605818712,110.41835503751051,79.31590943406187,112.14209109661924,69.49895553755529,89.20562435461069,67.28537643374399,40.773877451870774,14.698335735388525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.968009699908298,30.41258585248773,49.55665060079835,74.4527939610483,87.7175244152035,98.042587722281,111.23486159182514,108.5490969303173,49.955770695021506,65.28916708376589,66.10567363808056,40.102588506209386,12.792849335889835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.714107214338412,29.90447644191682,57.214215612236366,80.7495147152952,97.62520126218952,107.6601337913916,111.12617671490854,110.21833833125216,101.708038473194,87.5181165878075,66.66827770682532,40.22953974899433,14.280949275297024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9880191710720165,30.122455074612308,59.04694098769285,83.14484415949647,74.21715784134675,40.03013192159831,115.80754184753219,111.83369395287546,107.42419323225887,92.58063988821709,70.53344072456545,41.62691673792211,13.300958746460743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3894912494528375,29.99519939239623,55.072788653605,57.57710741415399,26.837858052054177,68.48273671641347,98.51446884054636,89.2235862810479,73.79977138125525,73.41861321346927,49.93780876858431,33.769639459656936,13.174007503675805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.026295008104071,24.533251558332314,50.790543615204506,76.2130627518937,84.16106298063829,98.20607169680261,113.88409352159628,95.41131771894705,87.86274202385677,81.23935775999777,66.57755475634592,34.767591914930414,12.520680484451615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,29.88651451547962,59.53678403239542,83.56192618015683,100.52864011696168,110.49081162212157,79.6246110172368,14.426166883950305,49.84708581810491,85.32249941043338,70.36995675004383,36.45509968173362,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8248396359815375,23.662250345843788,49.04854119022743,64.38193757897183,88.51606904308096,56.016550890135726,46.272358017671344,65.54337400876692,72.69282960963402,61.895885184291146,41.1367692537884,18.58146067956584,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,20.35969139684845,22.35590074682655,23.57152739536437,67.81144777075211,57.84927626559222,59.13766393817225,88.86069447913027,83.65295357006738,79.7515622600217,47.03436991381214,19.652174158881532,12.829077628195375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407453175890037,29.25145386212377,43.02398928741875,42.95153270280768,101.69007654675676,83.21730074410755,82.6550011147939,112.95859765093388,103.68598145730371,89.44156491374338,47.39726171572978,30.10418870874397,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.298768298973432,29.269415788560966,57.903770923766096,81.92891307152748,98.96808359294342,108.83953214762388,112.35976528988355,109.8012563105918,40.556203258606416,88.87896084499859,66.08771171164335,39.48548977929073,12.811115701758172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,28.96101864481721,57.95826558193996,81.76573353643701,98.55069713285192,108.5128686380118,86.04828301426863,114.62814349129988,101.25442372079692,87.31840432098032,66.43233714769264,39.43129956054799,11.032884984475565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.572680255707035,22.82747742566077,57.813047973286686,81.96544580326417,99.2947471025555,109.1296629254993,112.61366777545344,110.05546323559284,101.49036427992962,64.6358400645417,65.86973307894787,38.54203198219112,12.611403434931018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7399548802505542,15.351358315181574,49.46592765031895,46.544526869109575,71.4224038634912,88.7882378945192,37.852476670661396,34.731363622624876,44.748029785958636,76.77566682063849,67.63000186979328,39.286081951894715,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7541261566658495,28.307691625593023,57.83131433915503,82.67326748066225,99.2947471025555,86.95551251906271,114.62814349129988,79.02547421675533,60.64372580401664,71.18676774378963,66.39610885538711,38.723477883149926,11.286787470045445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.790658888402524,28.289425259724695,57.95826558193996,82.31007123931344,99.49415492995149,84.92337931621022,84.41496546620816,53.73021076228222,37.525813161049314,44.65730683547923,58.01276024011384,38.106683595662425,12.230245267145055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,27.90857153136986,56.77886722570766,81.27589049173444,99.31301346842386,109.56531575145914,79.71533396771619,111.59775339374279,72.22094849136866,80.07822576963383,47.90537112630068,23.136179008835672,8.29262566479387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.808620814839722,27.872343239064325,56.94204676079814,81.34834707634552,98.73214303381071,92.63513454639096,96.0101500799974,90.65719156228121,82.43702248209841,87.02796910367378,65.03526459819601,37.87074303652974,11.9038861969641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,23.698783077580448,53.058921816620824,79.95127452684888,85.2132056546545,94.05047346175596,77.53798315621042,110.6905238889487,101.00052123522705,85.93929369792089,63.34745239196166,34.84035293897262,9.581013337373909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,21.285187267510857,42.316472049451825,78.98955036388094,97.35333685018242,108.45867841926905,113.04932060141329,93.86902756079714,96.79073278143764,80.31416632876652,51.3531476839493,33.49747060821871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.738211774955172,20.54113729780726,45.03816056383404,64.6358400645417,78.68084878070604,83.79817117872065,74.77945747066039,24.551517924200652,41.46343276340049,25.02339904246603,43.5683269902952,36.96320909230453,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427767086484895,27.890305165501523,58.01276024011384,83.39874664506635,101.3089183789708,89.15112969643681,88.82446618682472,67.3760993842234,105.70045717315016,89.31461367095847,66.88595190008968,38.36058608123231,10.361291599383037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,27.79958221502212,58.30289101798925,83.58019254602517,70.17054892264782,72.8560091447245,121.52369660659711,117.87620778212136,104.52075437748672,89.47779320604894,67.35783301835508,38.505803689885596,10.016666163333749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.901391310045649,27.345967462625083,57.54087912184846,82.21934828883407,99.71182912321586,109.96443584568227,113.97481647207569,99.20402415207609,81.4935646849988,71.22299603609517,42.33443397588903,31.97314237650599,10.379557965251376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,27.59986994819497,58.13971148289878,83.1990343782392,100.98225486935871,111.2528235182623,114.71886644177928,112.10586280431367,103.75874248134592,88.58852562769205,66.12394000394889,37.36263362595883,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683717116781299,27.454956778972825,58.17593977520433,83.52600232728244,100.94602657705316,111.08964398317184,95.68379100981642,48.28652929408665,40.41098564995313,89.47779320604894,61.079378629976475,32.78964893082065,8.310892030662206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6474888244757646,27.182787927534605,57.88550455789776,83.29006176814974,100.87326555301098,50.75431532289898,107.60563913321772,113.1400435518927,22.62806959826477,22.791249133355244,51.82502880221467,27.926533457807054,8.90972439171252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.502271215822485,27.21901621984013,58.26666272568371,83.67091549650458,104.92017891114105,116.71477135232624,97.97013113766994,74.99743610335588,75.55973573266951,72.05776895627817,28.50740389242017,37.58030781922318,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5384995081280213,18.018856610821054,23.33558683623169,43.20543518837757,57.95826558193996,75.46901278219012,59.301147912693885,40.937361426392386,29.7050686145208,7.6396030850008225,34.18702591974844,0.2721688514382217,3.774440067260707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2338930144061662,5.752383051370468,30.085922342875644,32.86240995486286,50.97198951616333,55.78061033100305,95.35712750020431,63.67411590157376,88.28012848394829,37.30813896778496,18.781172946392992,7.530613768653077,2.2683782014163194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5947372715972743,15.732516482967537,23.263130251620613,46.834657646984994,81.91095114509031,91.05631165650438,42.04430319801361,78.04578812735019,15.768744775273076,88.7337432363453,63.25672944148226,24.17035975641469,8.673783832579836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1231605927630404,18.200302511779874,36.00148492933658,76.37624228698418,99.02227381168615,60.26287207566182,94.93974104011282,71.11400671974742,63.80137158378982,87.31840432098032,61.85965689198561,30.19491165922338,6.8772867494288885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19356963264759,26.329748641483263,57.032769711277545,82.65469667536273,100.8008089683999,111.3073181764362,115.39015538744066,37.507851234612104,89.73200013104994,86.64711537531895,63.14804456456566,29.03347522942829,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1756077062103922,26.51119454244208,57.97622750837715,84.30628058929156,101.90775074002113,83.50773596141408,89.58678252239666,55.58120250360704,11.214330885434377,20.468680713196193,37.58030781922318,33.025589489953354,7.476119110479205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0707134793156885,11.105341569086633,34.87658123127816,38.868695491803216,19.053341797831205,9.671736287853316,17.510747200250147,25.16831221168817,32.608203029861826,32.42675712890302,35.8383053942461,32.06386532698539,7.149455600867113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.921400781209368,12.756621043584301,34.386738186575585,54.238320172853115,68.19260593853805,81.23935775999777,74.14439681730454,35.420918934154614,62.16805403572937,54.891647192077315,39.031875026893694,19.652174158881532,4.300511404268813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,15.405852973355445,35.747582443766696,38.03392257162021,21.3034536333792,50.62736408011404,49.70186820945164,69.86184733947292,72.1119591750209,82.99962655084317,51.82502880221467,26.620183858789826,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5040143211178667,17.510747200250147,40.737649159565244,54.25658653872146,73.65455377260197,76.34001399467864,99.05911098285395,93.79657097618606,86.7013055940617,76.17683445958815,51.66154482769304,22.101693821825517,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,26.892352710228053,59.84548561557032,87.30044239454314,106.44420270342262,117.60403893068312,101.38137496358186,97.13535821748691,107.78678059474541,76.83016147881237,63.51093636648328,29.88651451547962,6.006285536940353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5405470528545413,26.03931342417671,57.63160207232786,84.12483468833274,58.411880334337,114.30147998168779,85.79407608926759,95.4116221583782,103.46830726403937,64.14599701983913,8.43784327344715,21.666345435296826,5.843106001849876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2138835432424475,25.658459695821875,46.10887404314974,82.69122940709944,100.34719421600286,55.47221318725929,32.10009361929093,71.18676774378963,102.66976263616192,84.99583590082129,61.26082453093529,12.974295236848647,5.734116685502131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,25.53150845303695,56.270757815136754,84.26974785755489,103.45034533760216,114.50119224851495,118.6019913859566,115.69885697061555,105.4100219558436,84.97756953495295,60.69822046219052,30.92069526305864,5.371224883584501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14521760865327935,40.120854872077715,65.54337400876692,95.28436647616209,105.51870683276022,109.43806006924305,105.64596251497628,82.2555765811396,57.087264369451425,34.00558001878962,15.823239433446947,4.010380626393394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2883876725800385,23.73501136988599,52.2058825305695,77.84607586052303,55.72642011226032,84.74162897582026,75.92262753458715,109.32937519232644,97.9339028453644,81.16690117538671,57.97622750837715,29.1969592039499,4.8813818388819294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,24.515289631895122,55.218310701689404,81.02168356673344,98.00635942997545,91.34674687381091,112.55947755671072,108.7670755630128,99.38547005303492,82.58224009075168,58.68404918577522,29.360138739040377,4.790658888402524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,24.986866310729354,55.78061033100305,81.89268477922198,100.14778638860686,83.68918186237292,70.07982597216841,94.34090867906252,100.63762943330944,82.79991428401604,58.43014670020533,24.460794973721253,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8144590095881443,24.660507240548394,55.41802296851656,81.4935646849988,99.74836185495256,110.07342516203005,60.04489344296632,111.035149324998,99.7300954890842,14.752525954131258,60.46227990305783,29.23318749625544,4.2642831119632785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,24.623974508811727,55.78061033100305,65.63379251981517,80.67705813068413,60.82517170497546,88.9876457219152,80.36866098694037,81.29385241817165,83.32629006045529,58.19420614107265,28.307691625593023,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,21.085475000683704,45.437585097488345,70.07982597216841,47.07059820611768,68.64622069093511,66.65001134095701,85.79407608926759,43.85876220760175,27.21901621984013,31.82792476785271,14.46239517625584,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,22.11996018769386,49.06680755609578,60.64372580401664,81.69327695182595,34.568184087534405,12.756621043584301,28.725078085684533,72.96499846107224,67.46682233470281,30.975189921232513,18.526966021391967,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.161436429795096,23.88022897853927,41.02808437687179,52.11515958009009,74.72496281248651,83.45324130324022,51.06271246664274,15.333396388744378,17.72872583294564,52.29690992048003,38.088417229794075,3.9558859682195218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,5.189778982625688,40.302300773036535,36.05597958751045,55.326995578606024,64.81728596550053,88.46187882433823,84.97756953495295,65.54337400876692,44.22165400951938,18.59972704543417,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,9.762459238332722,47.7601535176474,69.95257028995232,66.84972360778414,70.76938128369814,69.154330101506,54.238320172853115,25.912362181391764,33.18907346447495,20.26896844636904,16.09540828488517,0.889267578356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.222359527670108,5.643393735022722,32.71719234620958,7.4398908181736685,12.720392751278766,82.4190605556612,80.84023766577461,76.28582377593591,48.21376827004444,25.73091628043295,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,16.549023037282208,46.85292401285333,60.02693151652913,79.00751229031813,67.68449652796716,94.758295139154,71.98500793223596,68.51926944815015,59.718534372785356,49.756362867625505,12.157788682533985,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4898430447025712,22.700526182875837,53.82093371276163,67.19465348326459,69.00911249285272,51.78849607047797,64.2912146284924,63.565431024657144,69.69866780438244,62.24081505977158,31.700973525067766,20.54113729780726,0.7257836038352578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,19.670136085318727,50.336928862807476,61.27878645737249,74.83395212883427,83.36251835276082,62.67616344630028,82.89063723449544,6.459900289337388,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7802782620091299,23.226901959315075,23.589793761232716,82.52804987200895,99.63967697803595,109.49255472741693,112.3959935821891,79.20722455714528,98.11534874632322,55.72642011226032,39.8486860206395,17.093360740158648,1.0524471134473514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5988323610503155,23.19067366700955,54.52875539015968,80.29589996289819,95.338861134336,85.84857074744147,109.96443584568227,104.68423835200834,94.61307753050077,44.23992037538772,44.22165400951938,18.99884713965734,0.5081094105709082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21767419326434956,22.700526182875837,53.67571610410835,79.27998558118749,97.08086355931309,107.02476869860462,82.31007123931344,54.43803243968027,34.33224352840172,50.6090977142457,52.35110013922277,22.228949504041605,0.4898430447025712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.53734664778536,54.093102564199846,80.51357415616252,99.04084461698562,68.13811128036419,84.59671580659813,7.040770723950507,1.9959049105469588,29.051741595296626,29.39636703134591,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.502861460775204,31.283587064976267,46.32654823641408,100.18401468091238,81.45733639269326,43.25992984655144,43.06052201915543,41.481699129268826,61.75066757563786,29.741296906826342,15.224407072396634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,0.1269512427849423,85.06829248543235,79.67880123597952,8.855229733538653,29.450861689519787,57.64986843819621,49.756362867625505,52.532546040181586,39.37680490237413,1.7420024249770742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.44078550255753,60.11765446700854,87.37259453972305,109.91024562693957,120.90659787967844,123.8824933190617,119.54575362248735,107.16998630725789,86.64711537531895,56.28871974157396,22.9909614001824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.878181433812752,59.40983278961048,86.53812605897122,104.28481381835405,114.55538246725769,117.05970122780668,112.01513985383428,100.49241182465613,81.76573353643701,54.292814831026995,21.75706838577623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.19067366700955,55.490479553127635,84.0338072984222,99.13126312803391,108.71258090483893,96.75450448913212,92.19978615986228,70.11605426447396,56.089311914177934,43.98571345038668,19.12579838244228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.666345435296826,53.09515010892636,81.27589049173444,100.4741454587878,107.11579608851515,109.619810409633,104.66597198614001,93.10701566465636,74.65250622787543,48.48593712148266,18.672183630045247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33968192568473,53.09515010892636,79.20722455714528,97.13535821748691,106.5166592880337,109.16619565723595,47.46971830034085,83.70744822824125,49.42969935801341,48.177539977738896,17.07539881372145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,35.747582443766696,78.93505570570706,96.82696107374315,72.3478997341536,88.84273255269306,76.37624228698418,84.7778572681258,39.21332092785251,39.39476682881133,16.966409497373707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,56.92378039492981,83.90685605563726,102.7787519525097,113.12208162545548,115.78927548166384,115.17248119417631,102.85120853712074,82.47355521383508,52.33283377335444,19.50695655022825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,58.665782819906894,86.03001664840029,104.95640720344656,115.2269758523502,117.53158234607206,112.37803165575188,100.31096592369734,80.76778108116355,52.38732843152831,14.498623468561375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,56.76060085983934,83.58019254602517,104.33930847652792,114.90031234273813,117.2591090552027,111.39834556634676,99.14952949390222,78.64462048840052,49.955770695021506,17.329301299291338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,33.769639459656936,85.2859666786967,104.17582450200632,119.09213887009031,122.12222452821631,116.823760668674,104.68423835200834,83.21730074410755,51.69777311999858,18.34552012043315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.226901959315075,57.86754263146056,85.30423304456505,103.30482328951777,113.57569637785252,115.7530471893583,110.4725452562532,98.24229998910816,77.97333154273909,49.68360184358329,17.22061642237473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.573127597898967,33.134578806301086,43.931523231643965,77.37449918168879,86.50159332723456,72.0032742981043,69.93460836351514,72.42066075819581,57.903770923766096,37.07219840865227,12.157788682533985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.543184842533787,20.849838880982162,79.20722455714528,47.48798466620918,112.97686401680221,80.16894872011324,72.9467320952039,98.80490405785294,77.02956930620837,46.72597277006838,15.133684121917224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.087075203218298,30.031427684701768,37.70725906200812,49.93780876858431,33.60645992456646,33.3160247072599,45.14714988018178,38.850429125934866,37.78002008605033,12.956333310411448,6.750335506643946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.478166655205724,10.161883771987023,23.00922776605073,53.8026673468933,66.86798997365247,84.8685802186052,92.23571001273666,70.29750016543275,59.84548561557032,31.33808172315014,10.996352252738886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407900518081965,28.071751066460337,54.03860790602597,73.00122675337776,56.54292666657497,76.9571127215973,74.108168524999,46.96191332920107,41.42720447109495,24.93267609198662,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.742897109360925,52.224148896437825,78.95301763214427,96.91768402422261,106.75259984716637,20.77707785693995,31.247358772670733,94.1049681199298,71.96704600579876,44.14919742490832,13.101246479633591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90607664445141,52.587040698355466,79.53388806675737,97.15362458335524,106.89781745581966,108.83953214762388,103.68598145730371,69.95257028995232,70.67865833321873,41.935313881665856,12.067065732054575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80322996228323,46.14510233545528,61.60575440641573,56.14350213292067,70.13432063034229,47.85087646812681,63.42021341600388,46.81669572054779,34.54991772166606,27.890305165501523,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,15.260635364702168,30.485346876529942,85.92102733205256,110.90819808221303,112.48671653266851,106.93404574812521,94.35917504493084,73.05572141155164,44.25788230182492,12.46618582627774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8165065543146649,25.259339601598715,48.26826292821832,100.05706343812746,87.80855180511406,88.22563382577442,106.73463792072918,92.81658044734979,71.4224038634912,42.42515692636843,11.486499736872597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,52.314871846917235,79.76982862589007,98.13331067276043,106.89781745581966,107.69636208369712,104.1578625755691,88.80650426038754,66.7227723649992,38.886961857671544,9.85318218881213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.545232387260302,51.189663709427684,77.82811393408582,95.91973156894909,105.79087568419844,107.69636208369712,102.5607733198142,89.56851615652832,68.31955718132299,39.7214303384234,10.089122747944817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.982628318515523,50.191711254154214,79.3886704581041,99.02257825111731,109.63807677550136,111.7247046365277,106.37174611881154,50.191711254154214,71.4224038634912,40.26576804129985,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85567707573058,50.427651813286886,79.6246110172368,99.6214106121676,105.97232158515725,107.85954161878759,81.8202281946109,61.20632987276142,59.84548561557032,30.467080510661603,8.020456813355649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.260635364702168,46.36308096815075,77.33796644995212,91.00212143776164,90.4757456613224,88.82446618682472,102.39759378472372,65.8879994448162,67.52101255344554,25.694687988127413,7.6030703532641475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.633907793013197,55.99858896369854,85.93929369792089,106.42624077698542,113.1400435518927,115.02726358552307,90.78414280506615,95.64725827807976,73.05572141155164,42.788048728286064,10.179845698424225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,8.093217837397859,48.21376827004444,47.46971830034085,68.21056786497525,111.39804112691559,104.73842857075108,91.47369811659588,69.8983800712096,40.22953974899433,9.254349827761814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.81944878342504,51.60705016951918,64.49062245588843,89.27808093922177,99.8208184395636,93.95975051127655,67.81144777075211,32.22734930150701,37.19914965143721,8.220169080182801,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.891905368036113,52.06066492191621,80.35039462107204,98.6959147415052,108.83953214762388,110.76298047355978,105.2648043471903,91.94557923486124,70.35199482360663,40.737649159565244,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.871895896872395,54.45599436611748,82.83614257632156,104.19409086787464,113.738875912943,115.35392709513512,109.65603870193856,93.70584802570666,68.02912196401644,38.21536847257903,8.111179763835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92813366034165,52.532546040181586,80.9129986898168,102.7787519525097,113.63019103602642,115.60782958070506,109.09343463319377,94.81278979732788,71.87632305531936,39.884914312945035,8.836963367670315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,17.275111080548598,80.36835654750924,100.3289278501345,110.83543705817085,112.68642879949566,106.66187689668699,92.34469932908442,67.81144777075211,38.106683595662425,7.9480002287445775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.63974598776161,50.409385447418536,77.70116269130091,98.44201225593531,104.97436912988377,35.22120666732745,102.94193148760013,86.73783832579836,43.8770285734701,35.3301959836752,6.5506232398167965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.932228749794692,49.6656399171461,77.8826085922597,97.73419057853724,108.11374854378865,109.91024562693957,103.52280192221323,89.9676362507515,64.87178062367438,36.1649689038582,7.040770723950507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133684121917224,48.48593712148266,76.43073694515806,96.02872088529683,68.86389488419945,54.492222658423,80.00546474559161,55.67192545408643,62.893837639564616,25.16831221168817,3.502271215822485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,48.06855066139115,60.73444875449606,97.9339028453644,108.07752025148308,110.12791982020391,103.7404761154776,89.64097274113941,67.39406131066059,36.9090188735618,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,28.7795727438584,49.611145258972215,60.78894341266992,76.30378570237309,90.49401202719072,82.6550011147939,70.2430055072589,49.26621538349178,14.498623468561375,1.6875077668032024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0162188211418164,11.486499736872597,15.823239433446947,30.031427684701768,34.622374306277145,34.5861460139716,34.65890703801381,24.515289631895122,16.258892259406785,8.692050198448174,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.49483281853947,53.67571610410835,86.99174081136826,108.83953214762388,121.01558719602622,123.51960151714407,116.49709715906191,99.87531309773749,74.4527939610483,39.7214303384234,7.349167867694263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,54.220053806984794,86.7920285445411,108.5490969303173,120.2894991527598,122.44888803782835,115.19074756004466,98.67764837563685,73.58179274855976,38.904923784108746,6.8955531152972265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,49.42969935801341,79.80605691819561,99.8573511713003,109.8919792610712,111.94268326922321,106.53492565390202,91.07457802237269,67.72072482027268,34.71309725675654,5.044561373972408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9959049105469588,43.386881089336384,18.018856610821054,96.89941765835422,107.62360105965492,110.56326820673262,106.11753919381052,90.85690382910835,66.52306009817204,34.259482504359504,5.207740909062887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.865610359932045,45.81843882584318,74.0354075009568,95.28436647616209,107.93230264282982,109.29314690002093,102.68802900203023,87.2821760286748,63.96455111888031,32.75342063851512,4.427767086484895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.266777998881727,44.27614866769326,72.0939972485837,90.6026969041073,100.71008601792049,102.10746300684828,96.50029756413107,82.9089036003638,61.006617605934274,31.93691408420045,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13952231666565,43.84080028116456,71.54965954570726,93.03425464061412,103.4138126058655,105.57320149093408,43.40514745520471,30.19491165922338,60.75271512036439,30.340129267876662,2.449824102375134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.303006291187264,46.48972777150456,76.92088442929176,97.66173399392618,105.39175558997526,107.26070925773728,100.85530362657377,86.62884900945063,63.23876751504506,32.499518152945235,4.028342552830591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,42.73385850954333,72.0032742981043,62.63993515399474,68.44650842410795,107.56941084091218,67.39406131066059,90.38502271084299,63.69238226744209,32.77168700438346,4.119065503309998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.32301576235098,44.18542571721385,75.68668697545445,62.603706861689204,109.92820755337677,79.33417579993022,80.7495147152952,91.85485628438185,46.19959699362914,33.53369890052425,3.75617370139237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.429957533972207,46.998141621506605,76.84812340524957,96.62724880691604,107.55114447504386,109.58358211732748,103.4138126058655,88.80650426038754,65.57960230107244,33.66065014330919,4.191826527352208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.702126385410429,47.832914541689604,77.19274884129885,96.82665663431204,107.24274733130008,109.18415758367316,102.43412651646037,87.39086090559141,56.21626315696289,29.16042647221323,3.629222458607428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.97634278157517,45.90916177632258,75.19714837018303,94.19569107040924,104.70220027844557,106.51696372746484,100.6555913597466,86.19350062292193,63.22050114917672,32.172854643333146,3.357053607169206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,43.8770285734701,73.23716731251045,93.1615103228302,103.77670440778313,105.6639244414135,76.53972626150579,41.953580247534205,41.9715421739714,29.342176812603178,2.3225684201590524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.699935937923116,34.767591914930414,56.21626315696289,72.96499846107224,67.61173550392495,65.08945481693873,61.82342859968008,47.16132115659709,34.985570547625905,11.395776786393194,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0549420003658,18.21856887764821,45.582802706141635,72.40239439232747,99.65763890447315,70.33372845773829,70.58793538273932,81.85645648691644,35.13048371684805,29.577812932304727,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9979524552734794,5.425719541758372,12.320968217624461,29.868248149611286,31.483299331803423,39.884914312945035,54.855114460340644,36.926980799998994,26.221063764566654,2.0324376422836328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6555174667115,40.501708600432536,18.29102546225928,44.67526876191642,42.51587987684785,24.769192117465003,22.319672454521008,16.168169308927375,11.722440296005287,30.50330880296713,1.6695458403660042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.774440067260707,21.176197951163115,39.7214303384234,54.34730948920087,45.14714988018178,29.342176812603178,27.926533457807054,20.26896844636904,8.183940787877265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36538668883608,40.2840344071682,70.93256081878863,40.62896428264863,105.2648043471903,68.79143829958838,44.965703979222965,30.666792777488755,61.85965689198561,1.433605281233317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,40.64692620908583,70.80560957600369,91.90935094255569,103.06918716981623,105.68219080728184,99.40373641890328,84.41496546620816,61.44227043189411,29.41463339721425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.927686318149721,40.937361426392386,71.85805668945102,91.89108457668738,102.7242572943358,92.87077066609251,64.30917655492959,76.17683445958815,52.49631774787604,25.56773674534247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.183940787877265,7.040770723950507,15.950190676231893,39.19535900141531,47.46971830034085,60.081426174703005,69.04534078515826,66.95871292413189,30.993456287100855,5.189778982625688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.403662525868135,38.088417229794075,67.14015882509071,86.8468276421461,97.37129877661964,102.90570319529459,97.55274467757843,82.7636859917105,59.19215859634613,28.107979358765874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.929733862876241,39.79419136246562,69.29924327072814,91.80036162620796,103.63148679912985,106.17203385198441,99.87531309773749,85.26800475225951,59.97243685835525,29.487089981825317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,38.451309031711716,67.61173550392495,87.4636219296336,101.50863064579796,104.08510155152688,98.26056635497648,83.77990481285232,58.9199897449079,28.706811719816194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1314936744299136,40.138816798514924,72.8380472182873,95.53857340116312,108.02302559330923,110.90819808221303,104.57524903566059,89.58678252239666,65.10772118280707,31.773734549109967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,41.354747886483885,72.16675827262594,93.0707873723508,104.28481381835405,106.916083821688,100.83703726070543,86.17523425705359,62.730658104474145,31.13836945632299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,39.7214303384234,70.02533131399454,90.40328907671132,101.2181954284914,103.35931794769164,79.93300816098053,58.72027747808075,60.09938810114021,29.015513302991085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8527348466202002,9.544785045068373,33.4067476577393,65.25293879146035,63.34745239196166,73.72701035721303,40.556203258606416,22.57357494009089,16.80322996228323,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117017958583478,2.4677860288123323,10.706221474863467,15.678021824793667,21.666345435296826,18.871895896872395,21.920247920866704,18.545232387260302,17.710459467077307,28.96101864481721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.248064290821462,33.4067476577393,64.74482938088943,88.8969227714358,97.49825001940457,99.2947471025555,93.21600498100409,78.39041356339949,55.96205623196187,26.329748641483263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3608442571911084,27.58190802175777,53.94788495554657,84.5239547825559,95.15741523337715,76.19479638602536,47.596973982556925,46.399309260456285,58.01276024011384,27.835810507327647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2359405591326865,8.383348615273276,39.14086434324144,58.28492909155205,79.02577865618646,77.21131964659833,71.89428498175657,55.52670784543316,32.154588277464796,22.482851989611486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,62.349499936688176,83.88858968976892,95.68379100981642,98.31475657371924,93.1615103228302,30.249406317397252,58.37565204203146,27.472918705410017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,32.20908293563868,60.934161021323185,83.41701301093471,95.17568159924551,97.96982669823878,72.76528619424509,53.76643905458776,56.77886722570766,26.38424329965714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6150511821921318,14.60761278490912,25.803677304475155,45.092655222007906,68.48273671641347,73.07368333798884,70.4972124322599,56.81509551801321,44.693535127784756,18.85362953100406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,27.98102811598093,40.75591552543357,69.35404236833315,90.71168622045508,73.20093902020494,77.19305328072998,55.27250092043214,40.57446962447476,12.266777998881727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,29.741296906826342,57.92203728963442,80.25967167059262,43.71354459894847,40.7014208672597,66.19639658855996,75.21511029662021,52.89543784209922,24.31557736506797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0324376422836328,28.7975346702956,56.706106201665456,4.844849107145256,28.725078085684533,58.248700799246514,89.78619034979269,26.51119454244208,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.92479035251168,57.77681968098115,80.13241598837656,92.21805252573058,95.62929635164255,90.91139848728224,77.22928157303552,54.16586358824205,26.293520349177733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03347522942829,57.341166855021314,79.29794750762468,91.41950789785317,95.17568159924551,89.58678252239666,44.385137984041,17.16612176420086,9.653774361416117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940114489269636,28.561898550594048,57.23248197810471,91.16530097285212,97.55274467757843,65.81523842077401,57.9944938742455,43.931523231643965,27.30973917031955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.229092406802398,62.33153801025098,35.56613654280788,65.3253953760714,60.661992169884975,54.8188861680351,80.05995940376549,57.41392787906352,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.55575591641449,64.59961177223617,88.8609989185614,103.46830726403937,108.1682432019625,103.15991012029562,89.31430923152729,65.63409695924632,32.73545871207792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42675712890302,64.07354043522804,86.39290845031792,84.36077524746544,76.97507464803452,75.19684393075191,82.74541962584215,59.664039714611505,29.6143456640414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.921848123401293,30.50330880296713,57.46842253723739,50.37315715511301,7.712059669611893,18.708411922350773,9.4902903868945,10.27056864890363,8.800735075364779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4880999394071897,7.0769990162560426,22.04750360308279,31.047646505843577,14.389634152213626,19.434195526186038,30.19491165922338,22.04750360308279,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.428804673629546,63.855561802532556,86.91897978732605,99.63967697803595,103.61352487269264,101.962245398195,84.97756953495295,62.9303703713013,32.35430054429195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26562513853907,63.16631093043399,85.72161950465654,98.07881601458655,102.07123471454271,97.84317989488498,84.70540068351472,62.9483322977385,32.80791529668899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,63.14804456456566,87.60883953828692,101.962245398195,106.2627568024638,101.63558188858289,87.57230680655023,62.803114689085206,32.31807225198642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.92069526305864,63.202539222739524,85.6126301883088,97.97013113766994,101.9984736905005,97.31680411844572,84.32424251572877,62.85760934725909,32.608203029861826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45669988426821,55.889599647350785,77.70085825186975,89.76792398392433,93.34265178435791,88.89722721086693,57.10522629588861,56.433937350227225,28.307691625593023,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.662250345843788,53.96615132141491,76.04988321680322,89.3688038897012,93.52440212474785,89.3688038897012,77.2110152071672,22.936466742008523,27.98102811598093,1.5788228898865966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,17.07539881372145,17.43829061563908,12.919800578674776,31.3198153572818,29.21492113038709,36.074245953378785,24.13413146410916,28.23523504098196,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.11951284550193,22.936466742008523,22.97269503431406,22.97269503431406,24.606012582374525,20.19651186175797,17.14785539833252,18.07335126899493,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.95692355536417,66.14220636981723,90.74791451276062,105.62769614910799,110.45427889038488,105.93609329285171,92.34469932908442,69.28128134429095,36.56408899808136,5.461947834063909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,49.13926414070684,68.24679615728078,86.46566947436015,92.78035215504423,99.62110617273646,85.30423304456505,62.67616344630028,14.934276294521213,0.3628918019176289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.721992953813356,1.5422901581499229,29.069703521733818,27.963066189543728,52.11515958009009,16.29512055171232,26.47496625013654,31.50126125824061,13.137779211370267,0.21767419326434956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5626040687447804,14.153998032512085,41.00981801100345,35.34846234954353,47.08886457198603,54.05687427189432,21.93851428673504,17.31133937285414,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,19.017113505525675,13.627622256072836,31.864457499589385,27.019303953012987,26.202797398698326,34.477461137054995,20.450414347327854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,31.26562513853907,44.43932820278373,58.50260328481641,96.35507995547779,92.36296569495278,83.48946959554577,61.406042139588564,33.207035390912154,5.244273640799559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.899791107511055,46.01815109267033,80.6408298383786,78.55389753792109,40.719687233128035,42.915304410502145,43.94948515808116,12.520680484451615,13.918057473379395,0.6712889456613856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7078216773980598,7.585108426826949,5.7703449778076665,14.66180300365185,26.674678516963702,23.55356546892718,31.3198153572818,14.280949275297024,17.85567707573058,1.161436429795096,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[82.802,87.12899999999999,88.448,88.975,94.634,93.975,120.40799999999999,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.069,103.24799999999999,144.345,161.16299999999998,164.083,154.101,143.85299999999998,126.719,81.314,102.119,84.492,76.91199999999999,74.415,72.944,76.852,76.156,111.834,107.34799999999998,147.666,148.72,124.314,204.0,57.7,153.253,10.613,69.105,131.694,200.873,200.732,190.50400000000002,166.16400000000002,113.90699999999998,71.456,94.00399999999999,73.885,68.719,68.38,68.111,83.039,82.587,118.819,108.465,105.45700000000001,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,193.58,192.179,177.924,156.64700000000002,105.706,65.196,88.54799999999999,69.112,64.02600000000001,64.885,65.788,71.32300000000001,72.035,109.84,105.79900000000002,3.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.405,197.69400000000002,204.0,204.0,190.976,134.717,90.73,111.844,98.13799999999999,91.42,91.486,91.51799999999999,97.155,97.194,107.184,59.292,26.941999999999997,0.0,0.0,0.0,0.0,0.0,0.0,3.109,112.439,204.0,204.0,204.0,204.0,144.032,95.46600000000001,114.899,101.86399999999999,95.288,94.545,94.191,113.40100000000001,113.455,154.529,151.276,131.452,38.516999999999996,0.0,0.0,0.0,0.0,0.0,28.575,126.615,204.0,204.0,204.0,204.0,136.156,89.81,109.57799999999999,92.788,86.31299999999999,86.181,86.101,91.25399999999999,90.88,117.18800000000002,117.32500000000002,59.588,38.104,0.0,0.0,0.0,0.0,2.6039999999999996,111.19,165.88400000000001,204.0,204.0,175.477,165.46099999999998,121.841,89.17399999999999,109.65799999999999,94.771,87.8,87.704,87.885,93.46600000000001,93.14200000000001,118.978,119.037,49.99,0.0,121.072,123.17600000000002,67.197,46.045,71.152,116.12699999999998,155.06,171.34099999999998,174.18900000000002,162.903,150.662,132.095,85.12899999999999,104.18899999999998,85.19,74.244,70.109,67.792,71.71600000000001,71.562,110.103,107.455,92.103,28.636,117.199,32.968,76.297,168.43599999999998,148.167,159.593,193.332,204.0,204.0,204.0,197.209,137.751,92.39,113.066,100.059,93.164,92.81,93.014,112.01699999999998,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913000000000004,50.707,82.315,150.15200000000002,204.0,204.0,204.0,197.197,136.047,92.78,112.742,98.60600000000001,90.37899999999999,89.556,88.876,93.44,92.76700000000001,130.584,99.139,15.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.51299999999999,204.0,204.0,204.0,197.476,135.215,89.90700000000001,110.02799999999999,94.914,87.839,87.161,86.46799999999999,91.06,90.04,102.88899999999998,42.485,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.765,167.058,195.025,184.215,161.105,110.849,69.375,90.404,67.104,60.46999999999999,59.758,59.738,75.20100000000001,72.306,34.094,23.936999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.480999999999998,102.833,190.567,204.0,203.799,183.465,128.184,89.56200000000001,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.719,77.619,51.023,19.463,40.288000000000004,122.559,140.529,179.929,204.0,204.0,185.158,174.322,127.06299999999999,92.958,113.09200000000001,100.066,92.81200000000001,92.522,92.206,96.97399999999999,96.036,122.268,99.912,51.29600000000001,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.03400000000002,169.65400000000002,159.009,140.248,92.49799999999999,111.647,98.307,90.324,89.245,88.561,92.915,82.836,39.181999999999995,40.525999999999996,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,182.269,174.335,162.275,140.981,91.39399999999999,110.069,97.291,90.04799999999999,89.824,89.117,106.215,105.65899999999999,96.84299999999999,56.729000000000006,28.660999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.57600000000001,198.832,204.0,204.0,195.267,135.54,93.09700000000001,113.48299999999999,100.28,92.575,90.512,88.83200000000001,93.334,92.611,126.412,50.475,25.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.73299999999999,199.025,204.0,204.0,200.204,139.24200000000002,93.26100000000001,113.681,100.14200000000001,91.961,91.961,91.852,97.139,96.806,130.839,58.27,25.966999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,200.28599999999997,204.0,204.0,204.0,143.533,94.531,114.219,100.715,93.227,92.421,91.757,110.052,109.50100000000002,148.21,77.748,27.497,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.01899999999999,204.0,204.0,204.0,201.104,141.16,95.256,114.98700000000001,100.37,93.04700000000001,92.631,92.45200000000001,98.235,97.751,126.046,127.31200000000001,154.33,149.341,147.10399999999998,199.421,95.773,204.0,198.012,204.0,204.0,204.0,204.0,183.907,174.683,128.2,93.56,113.08200000000001,100.35600000000001,92.77799999999999,92.469,92.417,98.225,98.14399999999999,126.616,129.10299999999998,130.52700000000002,76.194,0.0,0.0,0.0,0.0,41.455,61.34899999999999,121.336,160.739,181.44400000000002,174.32299999999998,163.87400000000002,144.035,93.963,113.28,102.041,95.075,94.64399999999999,94.603,100.06,99.417,140.131,143.096,180.764,101.47200000000001,90.677,0.0,0.0,0.0,0.0,0.0,85.046,200.59900000000002,204.0,204.0,204.0,146.196,95.09,114.758,101.71799999999999,93.87899999999999,92.238,91.84700000000001,110.68,110.037,148.188,76.40100000000001,24.011999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,197.232,204.0,204.0,200.888,141.056,94.944,114.69400000000002,101.63799999999999,94.762,94.464,94.37,100.165,98.82700000000001,138.238,69.898,31.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,196.157,204.0,204.0,201.736,141.154,92.96600000000001,113.514,100.44200000000001,92.824,92.309,91.56200000000001,96.37100000000001,95.65899999999999,134.391,135.139,138.50799999999998,96.585,73.308,10.353,0.0,0.0,12.494000000000002,70.72800000000001,137.063,204.0,204.0,204.0,204.0,145.753,95.09,114.745,102.03299999999999,95.125,94.115,93.775,113.46599999999998,113.82799999999999,155.584,152.506,130.696,67.067,40.83,0.0,0.0,19.386,204.0,15.192,107.048,204.0,204.0,204.0,197.40599999999998,136.25799999999998,93.073,112.90100000000001,97.71799999999999,90.882,91.35,91.35,97.068,96.73100000000001,124.57099999999998,126.633,151.821,166.574,177.90200000000002,168.025,179.562,204.0,200.94299999999998,204.0,204.0,204.0,204.0,167.204,156.19299999999998,114.40100000000001,82.294,104.43700000000001,87.022,79.947,78.89399999999999,77.209,81.36399999999999,81.01,99.87799999999999,21.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.99200000000002,160.378,150.32299999999998,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.49700000000001,49.369,36.547,3.7110000000000003,0.0,0.0,0.0,0.0,0.0,0.0,14.482999999999999,80.814,166.389,204.0,203.111,178.528,124.16,80.332,100.97,80.84899999999999,73.479,72.221,71.33,86.135,85.344,122.259,114.17399999999999,142.421,118.219,53.90999999999999,72.693,17.680999999999997,26.386999999999997,41.917,87.991,134.226,187.195,203.898,190.604,169.22400000000002,117.94200000000001,80.083,103.48200000000001,87.179,81.108,80.87,80.86399999999999,86.17299999999999,86.29799999999999,63.32800000000001,41.888000000000005,6.593000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.06099999999998,204.0,204.0,192.857,134.596,89.46,110.31700000000001,94.565,87.412,87.088,87.193,92.279,90.772,97.992,46.68,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,204.0,204.0,199.25,136.533,91.33,112.17,98.494,91.696,92.353,92.70299999999999,112.119,112.35700000000001,152.529,147.96200000000002,102.19200000000001,151.217,24.218000000000004,0.0,0.0,0.0,7.74,173.59,190.988,204.0,204.0,204.0,195.179,133.961,91.684,111.809,96.449,89.385,89.295,89.26299999999999,94.486,93.867,119.73600000000002,102.001,88.656,38.965,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,204.0,174.13099999999997,162.257,118.30799999999999,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.01299999999999,40.148,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09200000000001,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084000000000001,30.916999999999998,83.579,176.88299999999998,204.0,204.0,204.0,197.07299999999998,137.75799999999998,92.515,113.345,99.64299999999999,92.48200000000001,92.79799999999999,92.898,112.109,112.57399999999998,152.697,148.83100000000002,199.226,204.0,200.144,112.536,85.963,181.188,140.33100000000002,200.512,204.0,188.229,204.0,204.0,202.658,139.368,93.55,113.38600000000001,100.32799999999999,93.101,92.473,92.374,97.905,96.649,133.85399999999998,134.086,169.77200000000002,203.02900000000002,130.023,56.273999999999994,62.085,20.993000000000002,0.0,0.0,44.195,154.16,204.0,202.168,178.87900000000002,125.148,81.67,102.915,85.45299999999999,79.009,78.65,78.26899999999999,82.835,81.779,117.96600000000001,114.01299999999999,155.238,158.071,108.705,0.0,81.319,82.228,62.55799999999999,97.55,204.0,150.159,204.0,196.03799999999998,171.595,119.039,77.21300000000001,100.02600000000001,81.417,74.47,73.562,72.945,87.604,87.02,123.93,45.63,58.431999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012999999999998,128.491,195.417,179.25900000000001,156.52700000000002,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,24.459,18.964000000000002,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,187.683,152.172,143.934,105.04799999999999,74.722,97.647,79.949,74.747,73.959,73.18,76.029,3.553,18.96,3.3819999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32600000000001,160.766,151.41,142.436,127.612,83.35600000000001,104.376,88.963,81.98299999999999,81.279,80.658,83.935,61.233000000000004,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099000000000004,180.959,204.0,204.0,188.033,131.589,87.287,108.79899999999999,93.836,87.522,87.626,87.275,104.22100000000002,102.285,140.164,134.488,126.939,10.440999999999999,0.0,0.0,0.0,0.0,30.309999999999995,51.861999999999995,103.22200000000001,184.218,204.0,204.0,189.395,132.613,91.23,112.319,97.82600000000001,90.241,90.259,90.00299999999999,94.89399999999999,93.596,106.217,51.224,14.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.40099999999998,204.0,204.0,199.19400000000002,138.909,92.014,112.139,97.796,90.163,89.927,89.54700000000001,94.311,93.712,131.66899999999998,131.695,178.74200000000002,204.0,161.554,147.701,136.955,116.73200000000001,158.03799999999998,167.19400000000002,160.119,204.0,204.0,204.0,196.72099999999998,138.481,92.823,113.389,99.991,92.787,92.914,92.91799999999999,112.09299999999999,112.104,149.665,148.537,200.252,160.906,99.486,27.693,0.0,0.0,0.0,0.0,122.88600000000001,195.61900000000003,204.0,204.0,194.929,136.691,93.34,113.816,99.162,91.646,92.111,92.075,97.689,97.384,122.523,115.22,138.92700000000002,57.71500000000001,11.089,0.0,0.0,0.0,0.0,0.0,51.74100000000001,165.145,204.0,188.90099999999998,178.56900000000002,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,80.543,47.031000000000006,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,187.39700000000002,178.59799999999998,168.174,148.608,94.992,114.25,101.48,95.02600000000001,94.021,93.984,99.689,99.051,51.08,38.704,31.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,185.005,178.34,167.685,148.05100000000002,94.771,114.15799999999999,103.249,96.56,95.425,95.135,114.64399999999999,114.56,154.428,147.703,183.834,125.962,132.498,102.75100000000002,41.778999999999996,86.256,35.369,142.911,204.0,204.0,204.0,204.0,204.0,204.0,99.316,115.43099999999998,103.10500000000002,96.91799999999999,95.654,95.355,101.09299999999999,100.566,139.95600000000002,146.127,204.0,204.0,204.0,141.351,175.87900000000002,71.73,49.938,117.796,204.0,176.765,204.0,204.0,204.0,148.304,95.404,115.15100000000001,102.97200000000001,96.542,95.751,95.705,101.625,101.22200000000001,141.968,125.82600000000001,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,204.0,204.0,204.0,148.692,95.182,114.73100000000001,101.855,94.84700000000001,94.555,95.17,115.015,114.936,154.02200000000002,53.19499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.71400000000003,204.0,204.0,204.0,144.841,95.46600000000001,115.11200000000001,100.961,94.553,93.655,93.71600000000001,99.851,99.554,128.80200000000002,119.426,16.079,0.0,0.0,0.0,0.0,0.0,70.32300000000001,114.12100000000001,57.411,153.091,204.0,174.898,159.71,113.456,80.26899999999999,100.131,81.267,74.32300000000001,73.863,73.771,77.913,56.902,19.729,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.72799999999998,143.721,135.319,121.395,78.31,100.164,83.66799999999999,77.26899999999999,77.271,77.279,82.20299999999999,81.95200000000001,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,203.718,204.0,204.0,204.0,143.254,94.741,115.007,102.444,95.26299999999999,94.696,94.333,112.978,113.02600000000001,151.519,142.07,153.204,101.52600000000001,97.0,73.554,31.171000000000006,0.0,22.835,47.386,101.81700000000001,201.61,204.0,204.0,196.665,136.063,91.51799999999999,111.49700000000001,96.40799999999999,88.01,86.416,84.839,88.318,86.402,105.90700000000001,14.532999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.47,144.515,204.0,204.0,187.275,130.457,85.87100000000001,108.009,91.51799999999999,83.368,83.111,83.315,88.302,79.15100000000001,44.494,17.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.768,130.6,204.0,204.0,194.953,136.476,90.851,111.705,97.463,89.839,89.244,88.53299999999999,107.709,108.87600000000002,101.829,37.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.54999999999999,164.38099999999997,204.0,204.0,203.128,143.006,95.59,115.167,101.065,94.38600000000001,93.37700000000001,93.15,98.944,98.542,125.044,102.072,168.995,0.0,98.368,44.24,0.0,0.0,0.0,0.0,49.762,158.411,204.0,192.333,181.84400000000002,134.411,94.51100000000001,113.83200000000001,101.104,94.59299999999999,93.631,93.86200000000001,99.98200000000001,54.05100000000001,47.412,22.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.517000000000001,92.184,184.04,178.31900000000002,168.08,147.377,94.602,113.506,101.913,95.65299999999999,95.29799999999999,95.015,100.946,77.73,58.31900000000001,31.959000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.641999999999996,142.157,204.0,204.0,204.0,143.172,94.351,113.887,100.43799999999999,93.351,92.71600000000001,92.421,111.06200000000001,110.488,82.285,30.948000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.33,147.033,204.0,204.0,199.387,139.52,94.22399999999999,114.01299999999999,100.86,93.419,92.971,92.74600000000001,98.40700000000001,97.917,80.868,24.881999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.364,150.159,204.0,204.0,203.78900000000002,143.1,93.45100000000001,113.859,100.89,93.43799999999999,93.419,93.914,100.041,99.72200000000001,80.498,27.293000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.785,157.885,204.0,204.0,204.0,149.931,96.14200000000001,115.406,102.963,97.13,96.02600000000001,95.786,115.374,115.35600000000001,147.046,44.626000000000005,1.9369999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.396,124.10399999999998,203.14700000000002,196.577,173.40900000000002,120.869,81.718,104.223,86.395,79.335,78.041,76.952,73.663,1.137,20.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.63,133.862,201.155,175.165,162.35,119.37700000000001,86.119,107.671,93.70100000000001,86.15799999999999,85.711,90.999,90.46600000000001,54.553999999999995,41.119,28.607000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.018,159.878,157.346,139.931,91.51799999999999,111.88600000000001,98.76799999999999,93.199,93.16799999999999,93.01,98.74700000000001,98.464,138.894,146.941,176.40200000000002,143.144,140.363,171.997,29.868000000000002,0.0,0.0,0.0,0.0,58.18600000000001,152.30200000000002,204.0,204.0,158.589,97.331,116.329,103.79699999999998,97.85600000000001,96.617,96.57,116.27599999999998,115.83,161.25,133.143,89.523,12.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545,120.72299999999998,197.03900000000002,177.085,121.448,76.83800000000001,97.461,79.273,72.60600000000001,71.796,71.355,75.714,75.251,75.184,33.698,42.413999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.339,176.542,163.012,110.848,67.904,91.008,70.625,64.31,63.70399999999999,63.677,68.468,68.183,68.634,27.934,38.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.15100000000001,126.275,182.38,165.05,112.66,69.303,92.779,74.51100000000001,70.555,71.768,71.968,88.29700000000001,87.037,124.32099999999998,120.6,162.624,174.02900000000002,156.607,145.697,177.354,193.24400000000003,124.78,86.727,204.0,142.201,168.87599999999998,198.267,178.678,124.23700000000001,83.81700000000001,106.352,91.412,83.825,84.727,85.48,91.156,91.16,118.053,123.731,143.131,120.699,102.79,127.711,65.726,100.617,105.26299999999999,92.664,101.35,199.075,192.638,188.115,179.903,131.13,94.288,113.787,101.425,94.956,94.194,94.15799999999999,100.38799999999999,100.229,131.16,124.81100000000002,65.63,25.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.855000000000004,91.75399999999999,144.31,139.75799999999998,124.70700000000001,80.92699999999999,102.167,83.554,78.366,75.857,74.436,78.154,77.158,112.70200000000001,53.57200000000001,36.649,63.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.01799999999999,133.048,187.305,172.02900000000002,119.209,76.492,98.01700000000001,78.923,72.456,71.936,71.991,88.696,88.906,63.482,39.466,27.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.735,190.865,181.938,125.598,85.87200000000001,107.12399999999998,90.829,83.289,83.00200000000001,82.777,87.029,86.448,79.652,44.251999999999995,39.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.294999999999998,109.399,202.012,192.945,135.809,90.714,112.16799999999999,98.30799999999999,90.58,90.322,90.45700000000001,96.065,95.79799999999999,111.18,58.865,55.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.645,113.11100000000002,204.0,202.88400000000001,143.684,93.973,114.29,101.139,93.324,93.287,93.29799999999999,112.155,111.87799999999999,152.938,121.986,62.099,0.0,0.0,0.0,0.0,0.0,0.0,0.18600000000000003,87.794,120.947,165.424,204.0,201.574,141.43200000000002,94.51700000000001,114.488,101.311,92.281,91.87200000000001,91.814,97.26,96.694,124.86200000000001,129.269,169.449,191.87099999999998,204.0,195.0,125.428,85.555,34.111999999999995,79.851,80.65899999999999,167.545,174.16400000000002,182.699,179.59,133.651,93.887,113.59099999999998,101.056,94.37700000000001,93.38,93.152,98.946,98.189,126.679,132.529,150.612,129.83100000000002,133.16,124.98200000000001,146.02700000000002,148.624,170.628,162.52,165.24400000000003,155.512,162.468,172.732,167.998,148.375,94.3,113.107,100.4,95.25299999999999,94.258,94.198,99.17299999999999,98.176,136.89,141.248,198.335,204.0,204.0,204.0,197.851,204.0,204.0,204.0,200.37900000000002,204.0,204.0,204.0,204.0,155.715,96.712,115.775,102.84,96.154,94.82799999999999,94.596,114.037,113.162,153.716,151.035,138.513,64.882,0.0,0.0,42.744,75.87899999999999,9.038,58.31900000000001,0.0,149.07,128.042,204.0,204.0,148.043,95.98100000000001,115.102,102.26099999999998,95.321,94.251,93.897,99.62799999999999,99.177,139.928,143.975,186.283,151.899,62.50899999999999,50.548,71.985,60.047,25.752,56.354000000000006,0.0,98.463,154.218,204.0,204.0,150.484,95.73100000000001,115.13,102.338,95.416,94.414,94.155,99.87299999999999,99.426,141.107,114.368,54.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.9,151.89,204.0,204.0,150.194,95.39200000000001,115.013,102.143,94.943,93.96,93.762,113.26799999999999,112.796,154.336,152.722,134.41,49.81100000000001,0.0,0.0,0.0,0.0,0.0,0.0,86.52799999999999,154.667,181.196,204.0,199.702,141.275,93.899,114.22200000000001,101.271,92.053,91.774,91.51,97.01899999999999,96.50200000000001,124.697,129.24,76.49,48.733000000000004,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,187.322,189.227,195.105,148.665,96.45299999999999,115.677,103.62,97.446,95.69200000000001,95.624,101.67200000000001,101.34299999999999,63.906000000000006,62.60399999999999,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.24200000000002,180.15599999999998,179.454,163.988,96.281,115.54700000000001,103.518,99.09700000000001,97.77600000000001,97.69,103.17,102.29,150.10399999999998,149.14600000000002,199.377,188.02700000000002,144.23,151.533,93.83,0.0,0.0,0.0,0.0,127.405,204.0,204.0,204.0,168.33900000000003,98.471,117.587,105.744,100.194,97.932,97.492,117.625,117.595,169.03599999999997,124.92299999999999,56.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,204.0,204.0,162.738,98.491,117.59,105.68,100.06299999999999,98.427,98.27799999999999,104.036,103.4,155.27100000000002,92.47,54.361999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.81700000000001,204.0,204.0,156.762,97.26799999999999,116.252,103.096,95.632,93.585,92.06,95.325,92.589,83.294,41.46,15.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.97799999999998,117.126,73.207,97.07700000000001,79.594,72.729,71.793,70.925,87.49600000000001,87.01700000000001,125.514,86.17200000000001,21.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114000000000004,108.09799999999998,186.114,185.11,129.653,87.814,109.69,94.91,84.999,85.22200000000001,85.54799999999999,91.175,91.781,118.98100000000001,117.83700000000002,100.37700000000001,94.97399999999999,129.839,138.55700000000002,74.385,29.491999999999997,117.088,124.43700000000001,123.34100000000001,171.77200000000002,194.118,176.672,179.084,132.588,92.59700000000001,112.015,97.575,89.06700000000001,88.486,88.24799999999999,93.28,92.664,118.68600000000002,97.758,39.414,0.0,13.644999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.20499999999998,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.62,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.26899999999999,127.075,199.549,203.08700000000002,143.55100000000002,93.916,113.942,99.962,90.906,89.671,90.07,110.652,110.81700000000001,101.273,59.69100000000001,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,203.076,204.0,148.984,96.69200000000001,116.333,103.979,97.24,96.01,95.67399999999999,101.588,101.15899999999999,101.682,58.702,31.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.77,204.0,204.0,159.733,97.86399999999999,117.132,105.096,98.667,97.022,96.94200000000001,102.94200000000001,102.449,138.30200000000002,62.093999999999994,36.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.69899999999998,204.0,204.0,161.13299999999998,97.573,116.681,104.336,98.181,97.06299999999999,96.79799999999999,116.598,116.58400000000002,165.101,150.032,120.105,46.708999999999996,43.153999999999996,78.661,32.421,96.663,0.0,0.0,0.0,47.059,137.543,204.0,204.0,158.314,97.835,117.04600000000002,104.43800000000002,96.59299999999999,95.072,94.90899999999999,100.723,100.22,134.661,90.556,14.384,7.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,119.876,180.609,193.437,148.71200000000002,96.2,115.124,102.79700000000001,96.07,94.12100000000001,93.78,99.57600000000001,88.63600000000001,50.975,42.251999999999995,0.0,0.0,0.0,0.0,25.919000000000004,0.0,0.0,0.0,47.79600000000001,79.81,127.58100000000002,157.231,172.15200000000002,157.065,96.083,114.713,102.051,96.419,94.88600000000001,94.41,99.493,98.40299999999999,137.78,130.025,184.74900000000002,174.75,159.545,159.52,61.563,0.0,103.02,94.441,148.08700000000002,161.721,177.23,202.03799999999998,204.0,145.615,95.264,114.835,102.211,95.45100000000001,94.31,93.88,112.84299999999999,112.094,149.07299999999998,140.067,86.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.60700000000001,194.386,198.58700000000002,141.642,93.39200000000001,113.85600000000001,100.432,92.447,92.025,92.197,98.32799999999999,98.163,136.668,138.387,194.625,204.0,197.80900000000003,204.0,187.24200000000002,176.36900000000003,77.118,96.31200000000001,130.616,167.112,200.8,204.0,198.41099999999997,140.01,89.445,111.39,98.16,90.025,89.37200000000001,89.156,95.306,94.921,100.72399999999999,41.691,13.970999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,106.764,199.547,204.0,144.601,92.35,114.585,102.45699999999998,94.91,94.42,94.102,114.12399999999998,113.751,104.053,56.153,19.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.61499999999998,193.565,201.273,142.222,94.79,114.51000000000002,101.565,92.275,91.06700000000001,90.99799999999999,97.196,90.90799999999999,43.11600000000001,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221999999999998,121.534,168.641,188.107,142.778,95.988,115.098,102.791,96.545,95.47399999999999,95.385,101.36200000000001,74.47399999999999,52.745,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.156,114.238,101.714,97.01899999999999,95.844,95.32799999999999,100.962,100.20700000000001,89.29799999999999,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.961999999999996,37.251999999999995,123.48700000000001,204.0,204.0,155.91,96.484,115.35600000000001,101.845,93.595,90.921,89.038,107.08200000000001,107.09099999999998,109.186,49.089,14.845999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,188.157,196.74400000000003,135.495,88.8,109.99200000000002,95.28,87.072,86.04899999999999,85.559,90.945,90.811,54.848,31.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.38,186.71599999999998,196.613,137.671,88.71700000000001,111.14299999999999,98.083,91.27799999999999,90.941,90.446,96.21600000000001,94.42200000000001,128.657,49.0,75.953,22.168000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.106,187.889,199.515,143.042,93.295,114.72200000000001,101.572,92.764,91.262,90.00299999999999,108.436,107.91800000000002,147.916,126.53600000000002,126.339,47.214,0.0,0.0,0.0,0.0,0.0,12.938,28.431999999999995,114.516,159.266,191.372,199.40200000000002,146.112,95.429,115.585,102.75199999999998,93.455,92.57,91.72,96.705,95.226,120.49800000000002,116.77599999999998,135.55700000000002,17.82,22.635,0.0,0.0,0.0,102.107,103.24,104.161,142.28799999999998,153.736,160.224,172.49099999999999,126.992,88.794,110.794,97.79299999999999,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.515,69.279,113.42200000000001,143.939,160.389,143.153,91.852,111.953,98.499,92.271,92.037,91.65299999999999,96.781,96.008,131.68200000000002,134.451,141.766,204.0,204.0,172.218,92.01299999999999,51.475,93.15700000000001,109.393,87.485,116.161,157.211,204.0,204.0,147.207,94.33200000000001,114.62799999999999,101.15700000000001,93.679,93.34,92.815,112.398,112.66500000000002,150.635,144.68200000000002,125.998,154.822,153.782,0.0,13.628,109.136,69.53,125.43,139.137,146.197,199.222,199.832,201.455,139.349,95.39200000000001,114.9,102.416,95.895,95.281,95.30799999999999,101.14299999999999,100.736,138.96200000000002,139.076,125.116,120.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.763000000000005,113.09999999999998,201.09400000000002,204.0,153.012,96.279,115.787,103.44700000000002,97.391,96.28299999999999,96.29899999999999,102.20600000000002,100.816,97.036,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.34399999999998,204.0,204.0,156.047,95.89,114.98,101.30799999999999,93.90100000000001,93.228,92.96600000000001,111.693,111.30800000000002,109.39200000000001,45.794,3.0389999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474000000000004,120.038,192.893,198.696,143.249,94.038,113.79899999999999,100.69200000000001,91.557,90.258,89.455,94.295,69.513,38.54,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.774,154.053,180.827,141.944,93.861,112.765,100.016,92.461,91.23200000000001,91.025,96.24600000000001,48.286,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928000000000004,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.955,93.51299999999999,98.708,97.883,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88,130.56,204.0,204.0,166.386,97.89200000000001,116.755,104.44,98.355,96.762,96.913,116.735,117.08400000000002,162.797,140.41899999999998,119.455,75.133,0.0,21.059,0.0,0.0,0.0,0.0,35.751,38.228,123.37,189.303,204.0,146.482,96.185,114.976,102.36200000000001,96.28299999999999,95.78299999999999,95.225,100.037,98.56299999999999,131.69299999999998,110.974,28.973000000000003,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.96200000000002,155.39,165.855,204.0,204.0,155.407,96.67200000000001,116.055,104.12999999999998,97.82,96.55799999999999,96.204,101.904,100.73200000000001,137.116,137.642,54.54600000000001,27.153000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.594,127.613,202.847,204.0,156.7,96.762,116.41400000000002,104.181,98.031,96.728,96.319,115.765,115.44799999999998,156.138,135.344,145.441,110.91299999999998,51.342,84.193,24.758000000000003,0.0,0.0,0.0,14.335999999999999,49.021,125.145,196.02900000000002,204.0,155.44,96.93,116.40900000000002,103.781,95.919,94.713,94.152,99.417,98.374,45.94,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.99600000000001,56.448,118.27800000000002,168.753,197.255,153.507,97.42399999999999,116.302,104.363,99.021,97.491,97.382,103.49200000000002,75.155,58.085,36.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.60500000000002,166.843,186.27700000000002,174.62900000000002,98.236,116.86700000000002,105.226,101.514,99.814,99.064,104.934,104.26,152.52,141.57,204.0,196.472,138.418,0.0,86.08200000000001,117.927,24.564,18.539,145.589,188.547,195.396,204.0,204.0,176.639,99.495,118.426,106.905,101.52600000000001,100.508,99.93799999999999,120.62100000000001,120.58,173.97400000000002,60.103,11.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,204.0,204.0,169.30700000000002,99.32799999999999,118.29299999999999,106.581,101.196,99.603,99.272,105.455,105.028,143.80100000000002,49.718999999999994,15.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.812,126.059,204.0,204.0,170.00099999999998,99.09899999999999,118.214,106.617,101.439,100.00399999999999,99.23100000000001,104.811,104.2,151.088,61.027,17.464000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415000000000006,134.41299999999998,204.0,204.0,173.687,99.475,118.35,106.464,101.04299999999999,99.837,99.147,119.303,118.842,168.065,75.09100000000001,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.0,165.60299999999998,134.17700000000002,204.0,204.0,172.80200000000002,99.62299999999999,118.399,106.835,100.022,99.085,98.27600000000001,104.247,103.84,144.305,60.798,20.748,0.0,0.0,0.0,0.0,0.0,35.119,185.32,10.282,94.87299999999999,106.196,158.607,195.67700000000002,152.39,98.465,116.96799999999999,105.507,100.376,98.97,98.18,103.611,74.149,59.68300000000001,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.37099999999998,151.256,97.069,116.08499999999998,104.48,100.845,99.118,99.12899999999999,105.56600000000002,105.04799999999999,108.912,47.56399999999999,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.03400000000002,187.65,204.0,150.253,96.911,115.993,103.93399999999998,98.43700000000001,97.443,97.69200000000001,117.67400000000002,117.689,134.887,51.896,21.956999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,188.137,204.0,157.114,99.12,117.72,106.104,100.211,97.26799999999999,95.89299999999999,101.133,100.647,137.48,80.266,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.650999999999999,59.994,114.492,192.856,204.0,153.82299999999998,96.87700000000001,115.95299999999999,103.66799999999999,97.679,96.54799999999999,96.559,102.149,101.26100000000001,122.111,38.561,37.056999999999995,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.097000000000005,125.236,183.426,204.0,155.014,96.56299999999999,114.005,99.61200000000001,91.751,91.072,91.34899999999999,109.67399999999999,110.36399999999999,103.372,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666000000000004,134.042,178.433,203.71599999999998,142.72799999999998,95.861,115.09700000000001,102.591,94.236,92.456,92.134,97.705,96.912,118.503,98.825,39.091,0.0,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,192.64700000000002,149.61,97.016,117.34199999999998,104.366,97.84700000000001,96.365,95.97,101.211,71.61,52.141000000000005,31.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.266000000000005,138.459,175.435,160.851,96.404,115.56700000000001,103.37299999999999,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.916999999999998,70.086,139.981,176.88400000000001,161.72799999999998,96.544,115.915,104.088,99.499,97.85799999999999,97.455,117.372,117.28000000000002,161.911,131.82299999999998,101.74600000000001,89.083,6.3820000000000014,0.0,31.851,147.101,17.784000000000002,0.0,30.841999999999995,78.149,127.20100000000001,188.388,204.0,156.134,97.589,117.09699999999998,105.099,99.23,98.001,97.884,103.915,103.479,148.623,92.22,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.824,94.709,137.613,204.0,204.0,165.25799999999998,98.337,117.531,105.49799999999999,99.588,97.87200000000001,97.744,103.713,103.118,147.37,55.93,16.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.071999999999996,117.66,195.112,204.0,162.673,98.397,117.45000000000002,105.20099999999998,98.83,97.302,96.838,116.67100000000002,116.473,157.865,86.552,10.993,0.0,0.0,0.0,0.0,85.96600000000001,35.251999999999995,0.0,0.0,43.266000000000005,112.95200000000001,184.731,204.0,152.31799999999998,96.458,116.56200000000001,104.229,95.436,94.064,94.072,99.964,99.26700000000001,126.745,76.984,38.372,0.0,0.0,0.0,0.0,6.1979999999999995,100.318,204.0,128.075,113.817,125.852,153.74200000000002,189.692,145.66299999999998,96.147,115.702,103.637,96.934,95.56,95.51899999999999,101.62899999999999,81.294,55.02200000000001,28.404000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.824,137.41899999999998,178.25400000000002,163.523,97.234,115.77600000000001,103.90299999999999,99.818,98.28200000000001,98.16799999999999,104.104,103.588,114.718,41.506,19.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.568,122.412,181.63099999999997,204.0,148.964,96.689,115.82299999999998,103.35799999999999,97.244,96.23299999999999,96.198,115.994,115.994,154.366,124.54,13.017000000000001,33.923,0.0,0.701,0.0,0.0,0.0,0.0,0.0,57.997,130.08100000000002,204.0,204.0,168.61700000000002,98.29299999999999,116.663,103.69200000000001,97.39200000000001,95.959,95.58,101.274,100.875,138.911,36.204,13.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.23,125.93200000000002,202.12400000000002,204.0,171.612,98.788,117.24799999999999,104.167,97.756,96.12700000000001,95.868,101.397,100.073,132.74200000000002,32.766,45.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.535,128.246,132.61,204.0,204.0,170.798,99.07,117.95200000000001,105.795,99.443,97.521,96.786,115.958,115.3,157.595,123.51899999999999,94.179,9.395,0.0,0.0,77.74,15.108000000000002,169.857,0.0,0.0,51.441,124.21200000000002,203.53799999999998,204.0,171.855,99.21600000000001,117.97,105.363,97.148,94.988,94.696,100.536,100.50399999999999,130.16299999999998,66.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.727,204.0,204.0,202.18,174.891,188.34400000000002,143.403,96.135,115.475,103.37799999999999,96.553,94.37700000000001,93.973,99.741,99.33,85.37299999999999,21.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.175,138.648,179.885,166.798,97.083,115.41400000000002,102.67399999999999,97.83200000000001,96.055,96.025,102.10799999999999,101.78399999999999,142.491,131.666,101.723,54.73199999999999,0.0,0.0,43.14,132.09,50.531000000000006,0.0,88.057,204.0,204.0,204.0,204.0,173.429,98.80799999999999,116.696,104.33400000000002,98.21600000000001,96.426,96.234,116.03400000000002,115.98899999999999,156.267,124.736,97.06200000000001,47.373000000000005,0.0,0.0,15.89,93.87899999999999,0.172,0.0,0.0,66.215,202.283,204.0,204.0,161.187,97.796,116.777,104.48200000000001,98.34,96.449,96.22200000000001,102.034,101.18700000000001,140.684,115.118,95.535,4.083,0.0,0.0,31.653,141.347,0.0,0.0,62.207,204.0,204.0,204.0,204.0,169.813,98.54299999999999,117.829,105.56299999999999,99.251,97.579,97.54299999999999,103.633,103.215,148.852,132.08700000000002,139.86,187.541,184.77700000000002,161.523,115.765,0.0,11.204,194.768,204.0,204.0,204.0,204.0,204.0,171.24400000000003,99.12700000000001,118.04,105.795,100.304,98.155,97.51100000000001,117.791,117.85800000000002,164.359,130.942,81.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.964,119.89400000000002,195.19099999999997,204.0,164.12400000000002,99.07799999999999,118.353,106.673,99.46799999999999,97.85799999999999,98.095,104.311,102.702,115.54899999999999,33.608000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.063,98.816,147.089,193.37,149.542,97.405,116.444,104.539,98.8,97.385,97.65,103.375,76.923,57.56399999999999,35.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.237,151.597,190.99400000000003,175.165,97.774,116.768,104.666,100.445,98.81,98.18,103.53400000000002,102.505,120.115,42.841,18.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.42099999999999,125.264,204.0,204.0,175.22299999999998,99.199,118.29,106.405,100.76100000000001,99.103,99.109,119.652,118.99700000000001,166.481,136.063,44.89,12.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.244,133.181,204.0,204.0,175.49099999999999,100.45,119.331,107.001,101.117,99.402,99.17,105.41,104.98,159.006,131.679,118.165,97.03200000000001,107.736,146.994,56.74300000000001,0.0,59.113,0.0,44.952,96.898,204.0,204.0,204.0,169.02599999999998,98.238,117.529,105.62099999999998,100.07700000000001,98.485,98.57,104.82700000000001,104.728,158.453,132.968,135.827,60.58900000000001,168.574,204.0,204.0,181.636,74.094,0.0,22.235,114.287,143.931,204.0,204.0,186.452,101.59100000000001,119.84099999999998,108.58899999999998,102.58100000000002,101.369,99.38,119.413,119.32399999999998,168.808,166.19,196.447,138.64600000000002,31.978,0.0,0.0,0.0,0.0,0.0,94.73,58.013999999999996,136.41,180.13,204.0,156.024,98.682,117.20700000000001,105.644,98.82700000000001,96.78399999999999,96.49600000000001,102.43700000000001,102.02200000000002,121.71,34.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.946,86.74,142.062,186.895,137.525,96.11200000000001,115.29899999999999,103.524,98.10799999999999,97.075,97.243,103.42299999999999,80.097,54.836999999999996,32.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.131,126.285,171.273,156.162,96.932,115.85700000000001,103.895,99.916,98.44200000000001,98.41,104.601,104.557,149.745,128.905,109.727,19.167,0.0,29.34,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.82300000000001,60.532,57.256,56.88,55.76899999999999,59.555,0.0,17.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.275,29.428,0.0,61.678,115.854,138.991,104.86200000000001,56.575,66.813,60.398,57.138000000000005,56.79,55.98,59.36200000000001,31.694000000000003,13.318,0.0,0.0,0.0,0.0,0.0,85.46,204.0,204.0,204.0,180.25799999999998,123.62299999999999,148.825,204.0,204.0,176.77900000000002,97.925,117.59,105.44,99.835,99.20200000000001,99.59299999999999,105.19200000000001,104.28200000000001,151.858,138.39600000000002,120.00200000000001,73.893,0.0,51.42100000000001,189.56400000000002,11.581,0.0,38.26,32.561,151.08100000000002,113.595,204.0,204.0,166.127,98.583,117.59699999999998,105.723,100.219,98.626,98.085,118.047,117.93799999999999,161.22,130.05200000000002,158.246,109.20299999999999,55.531000000000006,204.0,204.0,204.0,185.19,85.43799999999999,0.0,79.83800000000001,204.0,184.227,204.0,164.145,99.045,118.036,106.458,99.98,98.73100000000001,98.59700000000001,104.40099999999998,103.627,139.181,117.822,83.46799999999999,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,201.195,155.304,97.309,116.24799999999999,104.252,98.87299999999999,96.751,95.956,101.704,86.589,55.76,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,192.43900000000002,179.595,98.559,117.385,105.751,101.465,99.176,98.844,104.736,104.28000000000002,155.162,132.17600000000002,119.634,5.013999999999999,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,204.0,204.0,181.893,100.54299999999999,119.19100000000002,107.62200000000001,100.43700000000001,99.134,98.61399999999999,104.09299999999999,103.086,129.89600000000002,42.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.22299999999998,164.702,128.524,80.646,160.32399999999998,202.64,187.926,99.149,117.676,105.84100000000001,101.665,100.523,99.61,105.59100000000001,105.26699999999998,157.623,132.726,123.52500000000002,24.279,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.59799999999998,204.0,156.533,98.01,116.97100000000002,105.044,99.905,97.75200000000001,97.256,103.111,102.641,142.32,53.28900000000001,30.876000000000005,0.0,0.0,0.0,0.0,0.0,0.0,63.192,7.590000000000002,59.774,120.59099999999998,191.753,204.0,162.369,97.677,116.09200000000001,103.88899999999998,98.708,97.50399999999999,97.414,117.395,116.932,157.961,135.541,114.537,83.27799999999999,0.0,0.0,0.0,0.0,28.74,0.0,38.524,70.53399999999999,124.49500000000002,204.0,204.0,159.153,98.197,116.985,104.87999999999998,98.181,96.257,95.75200000000001,101.51299999999999,100.725,127.763,130.753,155.501,129.287,153.096,55.477,0.0,0.0,0.0,23.553,76.123,129.92600000000002,117.09299999999999,146.099,189.44799999999998,140.686,95.694,114.822,102.638,96.897,95.60700000000001,95.225,101.505,100.809,112.315,33.29,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9369999999999998,31.969000000000005,112.09299999999999,159.936,187.197,175.667,98.449,117.145,105.262,101.18,99.116,98.71700000000001,104.40500000000002,103.641,147.59799999999998,134.005,120.402,79.64699999999999,11.556,46.659,9.697000000000001,132.90200000000002,0.0,0.0,73.711,204.0,204.0,204.0,204.0,165.59400000000002,99.09299999999999,118.285,106.36399999999999,100.88600000000001,99.279,98.89200000000001,118.68799999999999,118.275,163.416,141.231,123.35,82.473,12.781999999999998,0.0,98.99600000000001,0.0,0.0,72.532,6.2620000000000005,106.01100000000001,149.989,204.0,204.0,175.27900000000002,100.876,119.335,107.44499999999998,101.804,101.07799999999999,99.839,105.794,105.401,156.18,137.191,123.65500000000002,78.984,39.512,13.923000000000002,0.0,59.206,70.595,10.267999999999999,2.727,95.993,144.42700000000002,204.0,204.0,185.421,100.87100000000001,119.32399999999998,107.62700000000001,101.757,100.99600000000001,100.42200000000001,107.054,106.712,169.12,141.035,129.217,20.593000000000004,0.0,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,204.0,204.0,183.19400000000002,100.57799999999999,119.90600000000002,108.79700000000001,103.332,102.574,101.322,122.419,122.1,187.38099999999997,152.615,132.45600000000002,112.162,48.658,75.702,201.75799999999998,204.0,149.105,5.606,81.215,117.165,135.238,204.0,204.0,178.408,101.09299999999999,118.046,106.845,100.399,99.553,98.226,104.325,103.95299999999999,145.216,126.699,126.073,38.906,160.999,25.17,19.732,204.0,192.857,110.175,116.015,145.257,166.74099999999999,189.727,201.87099999999998,158.52,98.715,116.495,104.71,99.655,98.12,97.822,103.35799999999999,102.77200000000002,138.875,134.387,89.678,126.626,108.83899999999998,102.508,48.681000000000004,52.535,34.429,17.065,15.47,168.676,117.715,137.141,183.017,171.50400000000002,97.56,116.10700000000001,104.462,100.47,98.66799999999999,98.92299999999999,105.44,103.84699999999998,146.602,150.645,166.755,179.543,116.76100000000001,0.0,0.0,0.0,31.599,122.088,0.965,50.718999999999994,120.66,202.18400000000003,204.0,180.023,101.025,119.68200000000002,108.093,102.48200000000001,101.34100000000001,100.166,120.964,120.93,177.78099999999998,152.092,48.32,0.0,0.0,0.0,52.88699999999999,0.0,0.0,0.0,0.0,50.836000000000006,156.643,201.81,204.0,174.253,100.62899999999999,119.548,107.90299999999999,102.284,101.245,99.616,105.698,105.401,160.44799999999998,141.594,85.54899999999999,0.0,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.073,130.11700000000002,204.0,204.0,179.638,100.43700000000001,119.439,108.04899999999999,102.296,100.728,99.704,106.069,105.48200000000001,160.77700000000002,140.308,110.212,29.177,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,204.0,204.0,175.484,99.72,118.82700000000001,107.134,101.53399999999999,99.899,99.831,120.74600000000001,120.05700000000002,177.393,120.265,49.111000000000004,1.3769999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,199.798,204.0,173.57299999999998,100.15299999999999,119.068,107.527,100.24600000000001,98.053,97.729,104.53399999999999,104.195,146.498,124.859,79.719,0.0,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.13,165.082,204.0,161.525,98.539,117.59600000000002,105.251,99.236,97.303,97.022,103.733,102.71399999999998,144.329,129.966,34.44,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.83100000000002,96.181,115.91799999999999,103.647,99.12,97.67399999999999,97.652,103.40299999999999,102.84899999999999,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,189.706,204.0,152.227,96.93,116.61700000000002,104.497,98.75,97.73200000000001,97.935,118.31100000000002,117.939,163.727,147.41899999999998,85.084,0.0,0.0,0.0,0.0,8.232000000000001,204.0,108.84300000000002,0.0,17.032,116.825,184.144,204.0,159.92700000000002,99.23899999999999,117.666,105.86200000000001,100.462,98.62899999999999,98.287,104.33499999999998,103.497,148.174,136.77200000000002,144.316,105.211,59.536,0.0,102.48700000000001,139.803,73.985,48.833,81.742,145.69299999999998,200.421,204.0,204.0,173.422,99.16799999999999,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.24200000000002,151.433,160.791,197.929,196.422,62.358999999999995,95.529,98.801,0.0,13.521000000000004,25.846,132.28,200.43,204.0,204.0,180.44799999999998,100.469,119.288,107.51299999999999,101.913,101.044,100.145,120.961,120.932,182.97099999999998,152.293,131.285,133.986,116.235,0.0,0.0,0.0,0.0,0.0,0.0,126.235,165.21400000000003,204.0,204.0,174.479,100.271,117.56700000000001,106.14,99.617,98.03399999999999,97.41799999999999,103.82,103.295,144.077,94.494,25.81,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,204.0,163.064,98.845,117.605,105.794,100.083,98.898,98.355,104.22,103.93899999999998,75.204,54.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,195.21900000000002,182.248,99.01,117.566,105.844,101.779,100.24799999999999,99.927,105.905,105.178,161.53799999999998,77.154,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,204.0,204.0,179.87099999999998,99.64,118.204,106.07899999999998,100.27600000000001,98.281,97.853,117.81700000000001,117.806,169.014,157.48,171.65200000000002,102.28299999999999,117.213,51.205,0.0,138.095,145.156,113.60600000000001,15.335,47.148,122.67100000000002,186.84900000000002,204.0,153.341,97.167,116.635,104.476,98.789,97.25,97.37200000000001,103.288,102.598,146.752,135.525,94.476,0.0,0.0,0.0,0.0,0.0,0.0,42.668,7.751000000000001,24.837,100.427,183.076,204.0,147.898,96.461,115.5,103.008,96.939,96.01700000000001,96.04299999999999,101.932,101.25399999999999,140.567,131.859,119.72200000000001,22.142,0.0,0.0,0.0,6.732999999999999,104.281,155.935,134.469,87.781,134.678,204.0,204.0,177.393,100.781,117.83200000000001,105.439,101.009,99.318,98.85700000000001,119.044,119.04099999999998,171.768,150.595,68.372,0.0,0.0,0.0,0.0,0.0,0.0,40.006,13.982999999999999,119.374,182.31400000000002,204.0,204.0,171.88,100.03399999999999,118.939,107.35799999999999,99.509,97.244,96.87799999999999,102.64,101.647,137.156,123.781,64.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.512,112.63299999999998,164.755,203.771,160.762,98.98,116.32200000000002,103.53900000000002,97.76299999999999,95.75399999999999,95.774,101.931,101.721,63.40600000000001,49.85,7.382999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.91,156.281,185.84900000000002,172.46200000000002,98.042,116.947,105.20000000000002,101.538,99.932,99.696,105.701,104.611,153.596,84.647,70.075,50.857,0.0,0.0,0.0,0.0,0.0,0.0,16.537,107.7,146.85299999999998,204.0,204.0,174.74099999999999,99.67200000000001,118.52,107.171,101.63799999999999,99.89,99.781,120.70299999999999,120.71,176.53400000000002,156.429,155.86,114.432,50.053999999999995,20.465,5.875,41.896,204.0,148.077,200.666,137.063,139.967,204.0,204.0,173.048,100.32600000000001,119.353,107.878,102.46700000000001,101.087,100.404,106.051,104.777,159.126,145.154,133.309,79.539,0.0,0.0,0.0,0.0,54.21,0.0,0.0,63.18099999999999,137.369,204.0,204.0,181.643,100.979,119.546,107.80200000000002,102.432,101.779,100.64200000000001,106.66,106.193,166.507,149.035,135.039,36.830999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.24600000000001,140.189,204.0,204.0,183.632,100.742,119.80299999999998,108.16800000000002,102.515,101.635,100.915,122.09200000000001,122.064,187.47,161.05200000000002,69.273,3.4180000000000006,0.0,0.0,0.0,0.0,0.0,17.041,31.264,112.93699999999998,130.692,192.171,204.0,157.542,98.82799999999999,118.169,106.656,99.367,97.464,97.416,103.648,103.286,115.274,51.791,25.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.521,119.39499999999998,171.851,195.362,149.403,96.68,115.801,103.93,98.613,96.926,96.89200000000001,102.657,102.492,63.618,53.22099999999999,0.0,0.0,0.0,0.0,0.0,0.0,86.212,63.80100000000001,0.0,21.046,102.279,174.00900000000001,196.264,185.83900000000003,99.493,118.38,107.14200000000001,103.281,102.598,101.501,107.691,106.96,170.389,152.325,132.275,3.765,0.0,0.0,42.745,0.0,0.0,204.0,204.0,117.36700000000002,176.955,204.0,204.0,183.252,100.902,119.902,108.684,103.10700000000001,102.247,101.133,122.13,122.088,189.41299999999998,163.885,140.875,16.984,0.0,0.0,0.0,0.0,43.138000000000005,38.495,49.88399999999999,190.481,140.506,204.0,204.0,204.0,131.60399999999998,119.87300000000002,108.58100000000002,102.743,101.804,100.87,107.008,106.36399999999999,170.36700000000002,153.1,170.90099999999998,197.93099999999998,135.125,99.594,41.857,99.87799999999999,156.887,192.34,204.0,204.0,204.0,204.0,204.0,204.0,179.91,198.917,125.141,103.08,102.443,101.536,107.665,107.005,172.74900000000002,161.047,204.0,174.91099999999997,167.403,121.665,106.315,0.0,85.412,0.625,167.15200000000002,204.0,204.0,204.0,204.0,198.37400000000002,101.24,120.298,109.19,103.67399999999999,103.09399999999998,101.65899999999999,123.008,122.479,188.62400000000002,165.71900000000002,179.43900000000002,198.734,122.01899999999999,19.992,0.0,161.045,42.248999999999995,204.0,0.0,71.653,181.89700000000002,204.0,204.0,180.46200000000002,101.26299999999999,119.619,107.914,100.72200000000001,98.932,97.618,103.747,103.359,144.861,138.64700000000002,136.983,113.919,17.924,0.0,89.83200000000001,0.0,39.801,64.007,0.0,67.07,132.643,171.923,189.826,142.327,96.04799999999999,115.182,102.683,96.486,95.15899999999999,95.22399999999999,101.35700000000001,101.12799999999999,133.257,127.881,11.078,0.0,0.0,0.0,0.0,0.0,44.976000000000006,0.0,0.0,7.461,106.285,171.919,192.34599999999998,179.78900000000002,99.58200000000001,117.978,105.785,101.38600000000001,99.334,98.759,104.408,103.773,154.309,144.477,132.725,25.476,0.0,0.0,9.224,3.563,122.98099999999998,204.0,204.0,204.0,204.0,204.0,204.0,190.593,101.199,119.745,107.72299999999998,101.851,101.113,100.61,120.682,120.102,186.03900000000002,171.305,191.84,144.56,125.63200000000002,197.19799999999998,204.0,204.0,187.275,160.319,160.803,152.747,151.556,204.0,204.0,170.22,99.09299999999999,117.555,105.785,100.682,99.444,99.206,105.303,104.783,158.378,148.092,177.00099999999998,150.653,81.11399999999999,40.284,1.2890000000000001,31.039,160.793,60.75899999999999,71.33800000000001,120.22799999999998,168.148,204.0,204.0,153.64700000000002,97.90799999999999,116.53000000000002,104.398,98.70200000000001,97.16,97.181,103.2,102.814,146.866,145.24200000000002,157.047,125.071,115.98000000000002,181.049,81.92299999999999,90.631,27.42,21.455,0.0,89.686,157.25799999999998,204.0,204.0,161.489,98.18,115.807,102.69200000000001,96.928,96.10799999999999,96.244,115.87299999999999,115.84899999999999,160.595,149.275,153.825,117.449,78.031,31.215999999999998,26.142000000000003,0.0,0.0,0.0,27.83,106.3,185.588,204.0,204.0,170.65,100.068,119.241,106.819,99.072,97.071,96.825,102.997,102.585,143.063,132.674,103.985,14.839999999999998,0.0,0.0,0.0,0.0,0.0,0.0,34.376,75.173,148.138,194.62,204.0,162.371,98.655,117.481,105.969,100.65700000000001,98.345,97.17200000000001,102.915,102.274,72.47800000000001,56.53100000000001,1.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.315000000000005,183.485,128.196,173.916,185.942,174.74900000000002,98.113,117.204,105.40800000000002,100.931,99.01100000000001,99.027,104.943,103.95900000000002,156.724,146.385,135.264,68.723,0.0,0.0,102.579,184.61599999999999,8.655,0.0,2.408,77.872,204.0,204.0,204.0,176.205,100.086,119.335,107.95600000000002,102.24799999999999,100.79700000000001,100.079,120.932,120.947,186.47099999999998,167.435,71.146,11.02,0.0,0.0,0.0,0.0,0.0,0.0,8.889,84.81200000000001,161.491,204.0,204.0,175.49900000000002,100.348,119.264,107.431,101.304,99.57700000000001,99.338,105.272,105.12900000000002,165.29,160.635,204.0,98.32600000000001,0.0,0.0,0.0,0.0,0.0,15.15,83.835,158.144,202.22799999999998,204.0,204.0,164.398,98.444,117.65899999999999,105.611,100.139,97.88799999999999,97.15799999999999,102.932,103.08899999999998,152.871,151.386,141.994,85.0,8.682,84.811,0.0,0.0,0.0,0.0,12.911,87.62799999999999,166.08599999999998,204.0,204.0,178.90099999999998,100.44200000000001,119.303,107.70100000000001,102.10600000000001,100.89,100.277,120.492,119.734,177.57,161.042,99.359,11.118,0.0,0.0,0.0,0.0,0.0,0.0,11.591,84.241,162.563,204.0,204.0,174.46099999999998,100.80799999999999,119.306,107.507,100.37299999999999,99.094,98.181,104.104,103.76,149.08100000000002,140.374,100.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.046,156.93200000000002,190.458,200.25599999999997,153.747,97.53200000000001,115.958,104.272,98.906,97.085,97.137,103.375,103.04,68.32300000000001,59.848,8.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.77900000000002,22.281999999999996,113.67,189.137,192.632,180.761,98.788,117.178,105.385,100.427,99.006,98.383,104.154,103.48200000000001,149.064,79.05,9.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.997,114.985,192.112,194.96900000000002,180.637,98.48700000000001,117.008,105.08299999999998,101.289,99.444,99.177,119.411,118.865,174.93099999999998,162.407,157.02,121.73700000000001,42.29,131.088,62.477,76.391,11.512,128.67700000000002,178.021,167.305,204.0,204.0,204.0,204.0,129.755,118.385,106.68299999999999,101.42200000000001,99.72,98.94200000000001,104.78200000000001,103.792,152.273,147.934,146.421,103.363,72.993,17.368,176.02599999999998,204.0,204.0,70.35300000000001,44.523,169.893,188.49599999999998,204.0,204.0,204.0,125.285,117.61200000000001,105.926,100.61399999999999,98.435,98.037,103.77599999999998,103.505,151.82299999999998,148.362,138.158,125.57899999999998,97.78200000000001,39.738,13.828,126.476,204.0,204.0,156.143,128.195,204.0,204.0,204.0,204.0,103.46600000000001,116.48200000000001,103.979,97.635,96.219,95.684,115.143,115.14700000000002,159.019,158.16299999999998,204.0,204.0,190.461,163.417,105.035,78.517,0.0,0.0,61.74999999999999,127.71899999999998,193.308,204.0,204.0,204.0,105.735,118.097,106.037,98.914,97.09200000000001,96.49799999999999,102.887,101.853,140.52700000000002,138.888,160.95,73.637,39.97,67.27199999999999,54.23899999999999,67.143,115.848,203.09099999999998,178.801,204.0,195.53,204.0,204.0,160.996,98.449,116.129,104.101,98.719,97.06299999999999,96.851,102.52799999999999,102.01099999999998,143.513,142.416,163.441,101.911,179.667,109.529,204.0,204.0,0.0,0.0,0.0,59.99300000000001,121.738,198.765,195.105,168.32299999999998,96.193,115.375,103.45900000000002,99.796,98.18,97.79799999999999,103.385,102.811,151.85299999999998,153.283,164.294,109.494,74.081,26.974,65.36,0.0,55.358999999999995,66.334,92.677,119.31199999999998,204.0,204.0,204.0,204.0,178.997,129.928,107.63799999999999,101.976,100.682,100.052,119.376,118.352,175.72799999999998,167.262,149.648,91.37,54.14699999999999,60.111999999999995,118.47499999999998,81.39,81.931,50.653999999999996,76.736,176.584,189.079,204.0,204.0,204.0,123.786,118.704,107.31,101.905,100.31,99.75,105.91799999999999,105.46200000000002,163.655,160.142,204.0,204.0,204.0,124.861,84.118,44.045,15.338,80.85,11.607000000000001,204.0,204.0,204.0,204.0,174.503,99.85700000000001,118.96600000000001,107.05799999999999,101.42200000000001,99.26299999999999,98.04299999999999,103.74200000000002,102.975,154.44899999999998,151.65200000000002,142.644,185.93400000000003,0.0,0.0,0.0,0.0,18.307000000000002,0.0,70.809,120.309,179.41,204.0,204.0,155.452,97.215,116.352,104.30100000000002,98.30799999999999,96.955,96.791,115.94799999999998,115.641,160.665,117.658,55.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.95,124.456,189.192,204.0,204.0,164.388,99.21,117.105,104.59,97.677,96.501,95.92200000000001,101.48899999999999,100.77600000000001,134.635,136.931,113.11199999999998,0.0,0.0,0.0,0.0,13.93,101.831,163.886,108.59700000000001,100.698,161.421,199.315,188.745,145.532,96.523,115.76300000000002,103.80899999999998,97.823,96.075,95.723,101.083,100.054,133.843,59.493,9.736,0.0,0.0,0.0,0.0,0.0,204.0,204.0,146.131,105.17900000000002,155.417,187.25599999999997,178.768,165.231,96.98299999999999,115.82200000000002,103.948,100.053,98.603,98.61,104.289,103.719,153.955,154.362,148.537,163.681,119.25,0.0,19.315,143.513,138.428,137.6,67.926,170.892,194.38099999999997,204.0,204.0,152.375,96.134,115.476,103.456,97.955,97.27600000000001,97.875,118.345,118.31,166.96099999999998,164.89,147.826,204.0,0.0,0.607,204.0,155.996,59.706,79.937,73.285,116.056,204.0,204.0,204.0,141.608,96.787,116.05,103.88,98.335,97.103,96.291,101.41799999999999,101.065,143.107,148.094,116.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.14699999999999,164.08599999999998,204.0,204.0,146.219,95.815,115.01700000000001,102.67200000000001,96.962,96.35700000000001,97.176,104.12999999999998,104.274,153.739,107.618,58.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.98,157.687,204.0,204.0,154.336,97.20200000000001,115.00299999999999,102.46899999999998,96.008,95.41799999999999,95.70299999999999,116.78200000000001,118.649,168.41400000000002,165.981,83.13799999999999,0.0,0.0,0.0,0.0,0.0,0.0,47.452,92.262,129.648,191.74,204.0,204.0,168.21400000000003,99.59899999999999,118.29900000000002,106.319,99.34899999999999,97.59200000000001,97.361,102.994,101.81299999999999,138.859,97.64299999999999,38.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.913,98.913,161.48,197.75099999999998,187.239,139.536,94.51700000000001,113.359,101.589,96.161,95.257,95.352,101.22399999999999,100.331,55.606,54.67199999999999,7.103,0.0,0.0,0.0,0.0,0.0,38.488,0.0,67.09100000000001,45.661,137.166,193.674,180.14700000000002,165.356,96.709,115.33199999999998,103.135,99.023,97.226,96.53200000000001,102.304,101.97200000000001,147.132,149.334,145.23,108.459,0.0,0.0,35.644,0.0,32.164,1.822,149.00799999999998,145.217,200.041,204.0,204.0,171.595,98.853,117.053,104.819,99.046,97.169,96.936,116.02,115.57299999999998,163.295,156.04,59.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.253,108.274,191.00099999999998,204.0,204.0,167.6,99.051,117.523,105.75399999999999,100.23899999999999,98.178,97.66799999999999,103.26899999999999,102.633,149.697,133.828,58.02200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.906999999999996,110.14399999999999,204.0,204.0,204.0,172.553,98.48899999999999,116.999,104.988,99.448,97.566,97.546,103.262,102.786,153.13299999999998,156.66899999999998,75.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.43,177.111,204.0,204.0,153.842,96.914,115.46800000000002,102.802,96.52,95.387,95.36399999999999,114.79,114.77600000000001,157.67600000000002,127.98200000000001,56.09200000000001,58.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.01,174.385,204.0,204.0,154.893,98.39299999999999,116.981,104.93300000000002,97.785,96.302,96.02,101.728,101.27600000000001,128.67700000000002,60.736999999999995,34.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.415999999999999,99.587,168.707,199.764,188.96400000000003,144.016,96.18799999999999,115.23100000000001,103.082,97.509,96.31200000000001,96.49799999999999,102.83899999999998,102.604,143.829,148.345,115.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,193.87400000000002,182.107,167.293,97.18299999999999,115.734,103.53200000000001,99.55799999999999,97.765,97.546,103.34100000000001,102.73999999999998,150.671,154.769,149.638,177.051,0.0,41.847,0.0,17.969,0.0,0.0,22.372,117.29299999999999,199.535,204.0,204.0,204.0,125.48699999999998,115.96899999999998,103.31700000000001,97.235,95.758,95.616,114.93099999999998,114.81700000000001,159.843,158.89600000000002,174.02,150.333,129.903,106.881,162.572,171.96400000000003,130.71200000000002,146.167,147.329,204.0,204.0,204.0,204.0,185.489,97.509,116.181,103.772,98.04799999999999,96.536,96.682,102.78299999999999,102.21899999999998,148.032,152.115,190.054,204.0,176.736,91.96799999999999,50.39,0.0,0.0,42.835,77.456,167.899,204.0,204.0,204.0,166.392,98.335,117.205,104.681,98.413,96.54299999999999,96.573,102.638,102.48900000000002,151.621,155.109,168.416,165.831,87.96799999999999,39.255,92.814,29.715,36.188,122.583,139.156,189.447,204.0,204.0,204.0,164.30700000000002,98.236,117.12100000000001,105.352,100.262,98.564,98.55799999999999,118.94199999999998,119.001,172.09599999999998,169.275,156.09799999999998,93.025,12.213,0.0,0.0,204.0,186.59900000000002,0.0,49.107,137.17700000000002,204.0,204.0,204.0,170.435,99.333,118.446,107.04099999999998,100.42,99.135,98.81299999999999,105.126,104.60399999999998,153.494,150.041,132.583,63.968999999999994,14.038000000000002,0.0,0.0,0.0,0.0,54.779,52.562,142.675,204.0,204.0,199.46400000000003,155.642,98.165,116.805,104.89199999999998,99.264,97.405,97.301,103.444,103.145,148.172,149.024,111.83799999999998,4.8919999999999995,0.0,26.862,11.607999999999999,92.149,37.008,85.94200000000001,125.46,121.13500000000002,161.85,200.4,186.18599999999998,172.128,97.419,115.954,103.759,97.9,95.669,95.051,100.32799999999999,99.59299999999999,132.239,136.507,118.331,16.596,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,190.268,177.83700000000002,163.714,96.265,115.015,102.26700000000001,96.976,95.355,95.09,114.304,113.934,157.406,155.503,186.391,84.458,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,204.0,204.0,204.0,159.77200000000002,97.611,116.677,104.094,97.52799999999999,95.59299999999999,94.999,100.177,99.595,143.316,136.102,67.55199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21,143.109,204.0,204.0,204.0,165.485,97.806,116.981,104.705,98.58,96.458,95.479,100.344,99.63600000000001,143.81,148.095,83.22399999999999,3.798,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,204.0,204.0,204.0,165.498,98.00399999999999,117.009,104.78,98.934,97.348,97.17200000000001,116.984,117.02599999999998,167.674,165.035,83.69,2.9739999999999998,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.78200000000001,198.55,204.0,204.0,152.142,98.32,117.22,104.705,96.819,95.26799999999999,95.375,101.555,100.819,131.91899999999998,56.97200000000001,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.071999999999996,42.88,139.19899999999998,187.623,189.605,179.91,131.015,94.25200000000001,113.569,101.103,95.12799999999999,94.535,94.771,100.986,100.62799999999999,56.19000000000001,57.726000000000006,26.864,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,187.545,176.00599999999997,158.608,96.641,114.986,102.33100000000002,97.719,96.025,95.837,101.54299999999999,100.95200000000001,129.222,69.17399999999999,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,204.0,204.0,204.0,162.578,97.676,116.382,103.735,97.507,95.815,95.64,114.945,114.824,159.285,158.485,188.158,204.0,94.03,99.416,0.0,0.0,0.0,0.0,40.823,133.976,204.0,204.0,204.0,154.77700000000002,96.461,115.499,102.779,96.465,95.007,94.6,99.88600000000001,99.09,140.275,143.889,144.59,30.198,0.0,0.0,0.0,0.0,40.758,155.50799999999998,139.746,204.0,204.0,204.0,204.0,161.832,97.704,116.575,103.81200000000001,97.20200000000001,95.391,94.751,99.816,98.947,140.30200000000002,144.15200000000002,107.26299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,204.0,204.0,204.0,159.246,96.115,115.258,102.782,96.766,95.81,95.87,115.53299999999999,115.42299999999999,160.458,158.74,70.10300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196999999999996,127.766,204.0,204.0,204.0,151.017,96.936,116.396,104.39399999999999,97.306,95.979,95.84100000000001,101.69,101.118,135.44799999999998,69.45,48.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,200.497,199.178,188.78599999999997,144.178,96.82799999999999,115.83,103.95999999999998,98.697,96.777,96.205,101.509,100.729,134.792,65.467,50.312,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,188.44299999999998,177.613,158.418,96.30799999999999,114.77700000000002,102.425,98.33,96.934,96.84899999999999,102.675,101.818,145.06,96.444,71.435,0.0,0.0,0.0,0.0,43.346000000000004,0.0,0.0,87.189,114.338,201.155,204.0,199.64700000000002,139.099,92.046,112.13299999999998,97.846,90.086,89.50200000000001,88.99600000000001,106.357,105.948,144.214,67.85300000000001,60.00400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.07999999999998,199.172,204.0,188.347,130.898,87.928,109.22,94.23100000000001,86.571,86.09,86.21799999999999,91.921,91.772,129.768,131.326,141.207,0.993,0.0,0.0,17.932000000000002,50.236999999999995,0.0,56.282,32.658,154.55,204.0,204.0,203.22400000000002,143.783,93.512,113.47200000000001,99.92299999999999,91.87899999999999,91.37700000000001,90.98100000000001,96.06700000000001,95.626,134.67600000000002,134.784,70.51899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.82,125.01600000000002,204.0,204.0,204.0,143.546,92.59700000000001,112.583,98.73100000000001,91.01899999999999,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,11.717,0.0,0.0,0.0,12.085,81.359,194.266,204.0,204.0,202.17,140.446,92.61,112.421,98.89200000000001,89.73100000000001,89.58,89.339,94.538,93.84700000000001,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.19799999999998,198.958,204.0,201.162,193.347,181.142,133.428,92.81,112.28,99.135,91.81700000000001,91.17,91.02,96.48,96.135,111.93600000000002,52.18600000000001,16.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.78200000000001,113.824,101.061,95.19,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.554,204.0,204.0,204.0,150.804,96.402,115.78499999999998,103.88,98.509,97.501,97.288,117.04,116.329,159.66299999999998,135.642,77.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.409,204.0,204.0,204.0,143.672,96.889,116.255,104.02500000000002,98.25299999999999,97.345,97.265,103.29899999999999,102.884,148.514,156.34799999999998,162.697,34.417,122.306,0.0,0.0,0.0,0.0,0.0,46.971000000000004,150.216,204.0,204.0,204.0,164.09400000000002,98.86399999999999,118.031,106.18,100.62700000000001,99.005,99.09299999999999,105.009,103.733,151.935,158.606,125.589,24.541,0.0,0.0,0.0,0.0,0.0,0.0,48.879,144.898,204.0,204.0,204.0,158.088,97.898,117.176,104.903,98.351,96.417,96.21700000000001,116.03499999999998,116.083,161.173,163.606,106.937,26.507000000000005,0.0,0.0,0.0,0.0,0.0,0.0,52.231,142.08100000000002,204.0,204.0,204.0,145.045,96.961,115.854,102.809,94.738,93.23700000000001,92.83200000000001,98.572,97.85700000000001,125.581,134.046,64.342,0.0,0.0,0.0,0.0,0.0,115.57799999999999,154.708,49.291000000000004,145.09,204.0,191.642,180.007,130.909,93.89200000000001,113.57,100.685,93.559,92.75299999999999,92.656,98.071,97.491,57.618,54.958,31.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.972,76.53,167.66299999999998,179.813,169.609,152.115,95.67200000000001,114.946,102.58100000000002,97.537,96.459,96.118,95.932,102.031,102.091,140.30700000000002,112.11399999999999,70.869,15.075999999999999,16.767,0.0,0.0,11.083,0.0,46.699,145.513,204.0,204.0,204.0,204.0,153.477,96.435,116.42600000000002,104.108,97.69200000000001,96.602,95.99,114.26799999999999,113.21099999999998,148.95600000000002,114.818,62.872,0.546,48.18600000000001,0.0,5.575,6.6160000000000005,0.0,112.89299999999999,150.613,204.0,204.0,204.0,204.0,146.438,95.213,114.359,100.741,93.706,92.656,92.359,97.961,97.59299999999999,132.266,60.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.725,139.308,204.0,204.0,204.0,204.0,147.356,95.662,115.76300000000002,103.249,96.306,95.35,95.17200000000001,100.838,100.227,130.07299999999998,23.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.148999999999994,147.901,204.0,204.0,204.0,204.0,146.164,95.704,115.478,102.84100000000001,94.99799999999999,93.64200000000001,93.17399999999999,111.78300000000002,111.724,135.465,29.531999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.518,124.80799999999999,204.0,204.0,204.0,185.894,128.329,86.663,107.246,88.58,81.024,80.493,80.42,85.743,47.751999999999995,27.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.898999999999994,54.205,94.348,161.338,165.976,154.514,146.27200000000002,132.002,86.31299999999999,107.329,91.637,84.53,84.23700000000001,83.615,88.12799999999999,81.017,28.849,17.968,0.0,0.0,0.0,0.0,0.0,0.0,38.115,74.35600000000001,151.374,165.30200000000002,163.614,152.98,143.889,128.815,84.541,106.412,92.46,85.535,85.382,85.512,90.90100000000001,90.31200000000001,122.213,97.77,108.204,0.0,0.0,0.0,0.0,0.0,0.0,115.43500000000002,132.907,204.0,204.0,204.0,204.0,181.65,89.85799999999999,111.012,96.684,89.795,89.874,89.90100000000001,108.31200000000001,108.351,142.138,139.351,180.502,196.243,137.673,147.874,116.697,69.78,124.36200000000001,156.62,204.0,204.0,204.0,204.0,204.0,204.0,155.77200000000002,114.98,102.13,94.095,94.065,94.021,100.124,99.762,136.012,114.18200000000002,71.749,180.58900000000003,92.53200000000001,113.175,167.32299999999998,177.99900000000002,193.18900000000002,203.859,141.113,204.0,204.0,204.0,204.0,204.0,100.421,116.163,103.702,96.684,96.15899999999999,96.156,102.162,101.619,141.078,147.667,197.032,175.975,113.298,80.148,106.64,160.14600000000002,158.418,178.605,204.0,204.0,204.0,204.0,204.0,145.533,94.896,115.132,102.33899999999998,94.585,93.78,93.479,113.603,113.96599999999998,150.85299999999998,124.17499999999998,72.365,7.590000000000002,108.557,0.0,30.564000000000004,111.303,152.679,45.63399999999999,204.0,204.0,204.0,204.0,203.65,146.474,95.458,115.324,101.17,93.97399999999999,93.27799999999999,93.191,98.98899999999999,98.397,122.766,99.811,43.748999999999995,0.0,0.0,0.0,0.0,0.0,0.0,47.271,152.395,204.0,204.0,189.892,178.872,133.54399999999998,94.137,114.10299999999998,101.23299999999999,93.686,93.15700000000001,93.11,98.774,97.71,55.195,19.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.755,120.31900000000002,182.94,179.481,171.521,161.72,140.754,90.788,111.02500000000002,98.804,91.081,90.48299999999999,90.204,95.633,95.24,130.403,106.425,172.892,182.555,108.975,98.90100000000001,54.031000000000006,29.331,31.005,146.207,204.0,204.0,204.0,204.0,201.774,140.165,91.805,111.70000000000002,97.65899999999999,90.311,90.311,90.51299999999999,108.128,107.51,144.11700000000002,99.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.135,146.47899999999998,204.0,204.0,204.0,186.72400000000002,128.095,86.479,106.929,90.941,84.772,84.814,84.556,88.75299999999999,87.147,81.792,13.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.215,133.715,204.0,204.0,204.0,197.415,138.32399999999998,89.70100000000001,111.846,97.251,90.11200000000001,90.22200000000001,90.402,96.435,96.295,57.49,21.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.058,109.669,183.84799999999998,179.895,172.298,162.844,143.1,93.435,113.04500000000002,101.675,94.439,93.835,93.29799999999999,112.20799999999998,112.54700000000001,74.243,46.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.073,150.012,204.0,204.0,204.0,202.092,140.882,93.81299999999999,113.29500000000002,98.62100000000001,91.66,91.345,90.902,96.26100000000001,95.912,116.15100000000001,17.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.416,136.635,204.0,204.0,174.253,160.721,117.671,85.78200000000001,107.01,91.475,84.431,83.735,83.119,87.229,64.419,30.141,7.425000000000002,0.0,0.0,0.0,0.0,0.0,0.0,1.893,0.0,97.689,173.162,170.34400000000002,160.785,151.90200000000002,135.314,87.846,109.34399999999998,96.95,88.196,86.978,87.2,92.758,91.762,126.74899999999998,126.51999999999998,161.411,119.314,13.058999999999996,33.245,0.0,110.93700000000001,165.58700000000002,181.399,204.0,204.0,204.0,204.0,200.77900000000002,139.493,92.133,112.149,96.964,88.929,88.47,88.198,105.84,105.81199999999998,141.31,122.15200000000002,187.643,198.725,182.364,178.361,185.796,178.765,184.917,185.451,146.85299999999998,204.0,204.0,204.0,198.761,139.957,94.265,114.072,101.035,93.736,93.54899999999999,93.572,99.338,98.978,137.485,132.547,78.039,0.0,0.0,0.0,0.0,0.0,0.0,60.763999999999996,156.132,204.0,204.0,204.0,204.0,145.45,95.69200000000001,114.542,101.56299999999999,94.99799999999999,94.26899999999999,93.92399999999999,99.735,99.51899999999999,137.189,138.439,118.553,72.77199999999999,0.0,0.0,12.710999999999999,111.15899999999999,110.758,66.487,163.225,204.0,204.0,204.0,201.787,137.90200000000002,89.679,108.40299999999999,90.455,80.892,78.101,75.415,89.165,85.618,117.206,108.242,138.421,71.167,5.176,0.0,0.0,0.0,25.254,101.26799999999999,132.895,204.0,203.915,189.77900000000002,166.71,114.884,76.377,99.665,80.962,76.259,77.2,78.171,84.772,86.074,93.985,33.265,55.891000000000005,0.0,0.0,0.0,0.0,0.0,124.758,28.812999999999995,129.4,204.0,203.926,169.668,159.289,117.259,85.24700000000001,107.463,92.62100000000001,85.948,87.238,88.48,95.09,83.184,39.03,29.477,0.0,0.0,0.0,0.0,0.0,0.0,23.171999999999997,10.522,110.088,176.832,173.16099999999997,164.38400000000001,155.091,138.183,91.13799999999999,111.149,98.491,91.163,91.11399999999999,91.04299999999999,96.745,96.63,132.799,132.115,152.58,152.887,88.066,23.83,5.178,17.211,56.86399999999999,94.01299999999999,177.62400000000002,204.0,204.0,204.0,202.002,139.887,92.29,112.727,98.84899999999999,91.46799999999999,91.348,91.214,109.43500000000002,108.958,144.44799999999998,136.14700000000002,104.175,96.85799999999999,2.301,0.0,5.564,0.0,63.348,107.62399999999998,198.36900000000003,204.0,204.0,204.0,197.963,136.631,93.134,112.244,98.045,90.208,89.633,89.124,93.62100000000001,92.205,125.811,120.15100000000001,92.824,35.906,0.0,98.075,104.92900000000002,25.686000000000003,0.0,59.47,148.483,204.0,204.0,204.0,182.27599999999998,124.93699999999998,79.226,102.12,86.53200000000001,80.725,80.95100000000001,81.118,86.443,86.322,120.843,115.70100000000001,88.899,30.041,196.11900000000003,137.097,33.888000000000005,0.0,131.822,204.0,204.0,204.0,204.0,200.72400000000002,177.03900000000002,122.95900000000002,80.758,103.309,86.626,80.36399999999999,79.983,79.579,95.756,95.15700000000001,128.954,99.935,7.372000000000001,0.0,0.0,0.0,0.0,0.0,0.0,37.555,129.126,204.0,204.0,200.959,177.762,123.03200000000001,82.99,105.578,88.619,81.751,81.322,80.843,85.594,85.18700000000001,57.94900000000001,30.561,0.0,0.0,0.0,0.0,0.0,0.0,76.26100000000001,162.589,186.87599999999998,204.0,203.112,168.88099999999997,158.532,116.39,84.51,106.73,91.79299999999999,84.17,83.21799999999999,82.265,87.085,86.90100000000001,113.441,54.23,19.452,0.0,0.0,0.0,0.0,0.0,0.10499999999999997,44.628,99.15899999999999,168.96099999999998,166.72099999999998,156.658,146.98,130.80200000000002,85.825,107.42,93.444,87.581,88.584,89.48299999999999,95.00200000000001,94.09700000000001,131.67,133.23,93.979,27.419000000000004,109.258,26.068,35.981,32.001999999999995,0.0,43.583,138.28,204.0,204.0,204.0,193.293,134.609,89.734,110.67299999999999,96.38799999999999,89.345,89.09899999999999,88.829,106.042,105.301,142.798,71.956,13.270999999999999,0.0,0.0,0.0,0.0,0.0,0.0,26.905999999999995,133.37,204.0,204.0,204.0,204.0,150.88299999999995,94.749,114.604,101.848,94.84200000000001,94.456,94.50299999999999,100.413,100.071,141.285,144.235,99.387,30.555,0.0,0.0,2.886,12.520999999999999,0.0,55.525,151.566,204.0,204.0,204.0,204.0,204.0,151.613,112.767,99.318,91.681,90.96,90.344,95.375,94.945,133.062,135.42600000000002,159.316,135.35399999999998,47.65,86.035,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,117.154,113.471,100.258,93.40299999999999,92.859,92.802,111.48700000000001,111.45799999999998,151.648,149.806,200.718,204.0,171.365,156.139,204.0,196.143,156.879,180.888,204.0,204.0,204.0,204.0,204.0,142.233,95.126,114.322,99.927,93.389,92.351,92.055,97.54899999999999,97.126,124.931,128.866,76.507,2.08,0.0,0.0,0.0,0.0,0.0,43.518,141.464,204.0,204.0,187.231,176.637,128.381,92.17299999999999,111.5,97.887,90.436,89.95100000000001,89.649,94.852,94.345,79.297,45.45399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.49,105.60399999999998,191.02700000000002,184.762,176.138,164.68,143.793,92.98299999999999,112.06,100.014,92.46600000000001,91.774,91.306,96.546,96.098,91.634,58.101000000000006,25.891,0.0,0.0,0.0,0.0,0.0,0.0,33.486,132.687,204.0,204.0,204.0,204.0,142.865,94.33,113.801,100.655,93.59700000000001,92.816,92.36200000000001,111.057,111.633,152.563,125.793,24.046,0.0,0.0,0.0,0.0,0.0,0.0,44.927,141.121,204.0,204.0,204.0,199.368,138.798,94.15700000000001,114.35,101.979,95.632,95.47200000000001,95.825,100.684,97.959,134.136,133.273,47.805,0.0,0.0,0.0,0.0,0.0,37.16,35.937,126.67799999999998,204.0,204.0,203.52900000000002,181.047,125.76100000000001,83.163,104.535,86.99,80.215,78.616,76.699,79.53,78.27600000000001,99.366,33.192,19.504,0.0,0.0,0.0,0.0,0.0,0.0,137.967,120.44499999999998,204.0,204.0,201.65400000000002,178.78900000000002,124.314,81.234,102.9,85.325,79.18,78.959,78.72399999999999,94.596,93.99700000000001,130.532,122.93300000000002,100.713,151.92700000000002,143.24200000000002,178.952,110.42,117.475,92.365,129.83100000000002,115.34300000000002,204.0,203.87099999999998,189.25,166.261,115.009,76.742,100.134,81.58,76.125,76.244,76.30199999999999,81.434,81.62100000000001,107.78299999999999,108.213,118.90399999999998,119.885,148.28,163.744,149.425,162.009,166.136,159.721,199.49099999999999,204.0,202.459,168.38,159.381,118.58200000000001,87.208,109.082,94.62200000000001,87.569,87.818,88.11399999999999,94.059,94.061,45.315,43.428000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.348,152.444,169.77900000000002,160.266,151.204,134.77700000000002,89.391,110.307,95.885,88.119,87.119,86.205,90.84100000000001,89.883,40.832,36.898,8.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.381,174.209,173.955,164.178,152.648,134.028,88.50299999999999,109.663,96.823,90.15799999999999,90.262,90.435,108.43000000000002,107.435,144.849,138.66299999999998,181.47,204.0,122.09700000000001,142.079,55.422,172.96,135.112,115.462,173.81400000000002,204.0,204.0,196.016,172.13299999999998,118.162,78.923,101.15299999999999,83.37799999999999,77.559,77.375,77.304,81.878,81.286,117.44200000000001,115.743,178.574,171.34599999999998,81.465,117.64600000000002,71.628,48.051,150.018,163.1,204.0,204.0,204.0,204.0,191.403,135.608,90.77,110.61799999999998,94.74600000000001,87.594,88.376,89.5,94.78,93.101,129.217,129.282,178.17700000000002,166.30700000000002,180.30900000000003,136.645,147.753,153.16899999999998,119.95399999999998,162.649,204.0,204.0,204.0,204.0,194.144,134.97299999999998,89.81200000000001,111.50499999999998,97.69200000000001,90.302,90.001,89.59700000000001,108.441,108.52700000000002,148.39600000000002,142.629,168.106,128.615,83.204,51.685,0.0,0.0,0.0,29.915,121.994,204.0,204.0,204.0,192.35299999999998,133.638,91.954,112.375,96.82600000000001,89.90299999999999,90.16,90.23,94.955,93.834,120.485,120.69499999999998,123.685,46.1,0.0,0.0,100.67399999999999,94.618,87.494,189.16400000000002,184.378,204.0,204.0,177.55200000000002,166.403,123.09,89.98299999999999,111.46299999999998,98.11200000000001,90.655,90.47,90.24,95.67299999999999,95.26299999999999,122.084,124.693,145.97,111.06399999999998,150.295,137.66,119.82,132.092,100.92299999999999,153.688,141.188,172.89700000000002,175.321,166.42,156.653,101.565,12.508,33.119]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4229487246976,28.568569546492927,40.327337126983906,123.92360025944409,28.41807553250299,66.40959380369353,99.35007768937308,106.9633042794522,53.44434480012355,3.542300278872364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724016584060944,62.79141419003632,87.89229813686197,3.4676855996672686,188.67396594250906,67.46431655720282,244.9827556307604,168.4723577116247,88.94702089037128,7.613226590079123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51535094271378,169.0755984231642,224.62938873030632,95.20453669896123,169.30197177193892,168.84922507438944,137.94357201652335,119.77805926903224,62.86602886924141,4.9751550507261255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35511054433462,252.8223555696143,358.95604578875225,425.2138809228761,450.4665235392714,438.5559972892108,385.7907725354115,295.71314955674615,161.16011914952543,31.65938778339548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00316796222728,267.7465560662129,376.7446911734787,442.77741761440745,466.8981934869289,450.39064420448665,393.8567458230402,300.2355579099227,162.66885325616408,30.90565305786605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82640468061676,224.55477405110128,352.02067458941764,315.4620110900809,356.6189622773791,367.8503684811154,369.2832232529692,280.18444369302824,151.66255574562274,28.34219619771815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925945247053,95.58140406172592,341.5430031112108,391.7447710048622,350.81545782191847,335.88999266974014,283.1247679159409,144.72844920186793,76.43451858435087,8.140587966833774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99310225230417,228.4752063483181,60.30383666467325,79.44945748646857,177.81942710153749,206.01112928526567,168.7746103951843,109.37500247003045,58.041367832505216,6.70899785055976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70705312644202,231.18789256687617,123.92360025944409,263.6010150758011,206.46387598281524,96.40975346646043,123.62134757588447,103.41973934500011,53.59483881411349,25.327257295600436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65946761477896,115.33026559506074,185.80952105438132,318.4769499921986,184.8294129800771,241.36457601710316,245.13324964475035,197.79466198364705,110.35511054433462,19.371994170570105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51190206886587,268.95303748929194,376.4437031454988,441.1940688285638,465.01385667310535,450.4652588836917,397.85179279946215,309.7331213138254,183.84930490577287,45.30249217771003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.2394473581582,254.93306573221264,357.74956436567317,433.8072155872594,460.34095430593885,450.088391520927,398.8319008737663,301.9694007097563,179.5532699013711,44.624636786965446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82774916757995,252.0686208440849,354.96099881233033,327.44715201934673,363.4784541419288,330.5379702562493,298.2753417613142,237.971505096641,141.18488426741584,34.146965308758546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75523887525959,108.39489439572623,196.43768654657816,250.40939272345634,286.893441543588,263.3000270478212,155.7334820568295,126.78804514757186,71.53524286840958,11.684152901285888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12077587252145,64.75036568306498,300.76291928667735,374.93623369444,433.05348086172995,429.5870599176425,383.755941707598,299.6323171983832,174.6539941854298,44.17189008941589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87743906612772,232.0933859619753,327.3712726845619,276.86851676293065,325.41105653595343,423.7064114718172,256.06366782050685,116.98822906010955,65.50410040859443,11.834646915275824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26924533101017,248.3745618956428,362.5729607468298,441.8731888748881,458.68299084089006,446.92295860481926,396.87168472515793,312.2965781739732,182.8704614870484,47.63957568908316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76680873491287,254.02757233711353,367.54811579755585,435.3146850383183,462.45166446853716,450.84339090203616,404.635405329227,316.8189865271499,186.11177373794087,49.14704514014202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94844520871797,266.6918333127037,374.03200495492047,437.9527565776713,479.78882781129374,467.50269885404816,415.48994417019867,317.7990946014541,195.5334578070588,53.59483881411349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76185571133477,260.43558215969347,364.15757418825314,426.4203623459551,449.712788813742,436.2189137778376,388.8815907723141,306.6423030769229,185.80952105438132,49.97665920045629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076038997551784,75.30391649605673,114.04916949277668,65.1272330458297,188.824459956499,50.35352656322101,52.538851405024445,0.7537347255294283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.738955486178657,81.48428831428211,230.28366382735683,245.96286370506465,464.33600128236077,454.3098118461237,214.68034328443383,186.26226775193084,108.32027971652111,24.046161193316358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357135099835865,81.33379430029215,94.52541665263689,235.25881887808296,496.3722564285209,488.0052951129124,435.541058387093,343.80547194337885,207.44398405711942,58.79636721361441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37508230141387,273.8523132052332,381.6439668894199,446.2451032140747,473.1557092955188,461.69792974300776,413.52972802159024,327.82401938211143,205.33327389452108,60.15207799510357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49569851116838,261.7166782619775,364.0816948534683,426.72135037393497,452.4254750323001,440.0634667402696,395.1378419253243,315.311517076091,197.11680659290246,58.11724716729007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62110808173405,180.23112529211568,207.74497208509928,308.3761458767565,345.2370620596528,330.8402229398089,301.2156659842269,221.53983514898354,135.68236783993507,38.745252996719955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47069389912758,218.37313757729615,211.5895250475313,393.027131762726,414.66033010988434,300.83879862146216,41.76019189883767,292.4718373058536,172.76965737160623,48.61968376338737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45785938389458,42.58980595915193,64.22300430631033,99.27419835458824,78.39473473295926,54.42318821884802,55.1781875999572,21.408089653963362,11.005032854961552,0.22637334877477797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52684097098359,271.36473567987014,377.8006785825677,443.6070316747218,470.4404937658013,459.9640869431741,416.16906421652294,334.4571378978863,205.86063527127573,65.20311238061454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27058981797339,261.49030491320275,365.8914169880868,428.60568718775846,454.838437878458,445.4913684885453,401.1677197295596,257.49525793678083,171.33680259975245,64.75036568306498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93553086210148,113.29543476724726,192.89538626770573,195.2324697790789,251.1631274489858,237.21777037111158,214.15171725209947,154.0755185917807,94.52541665263689,27.13697943021891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45096163619871,273.5513251772534,387.67510934923513,454.1593178321337,482.20052600187194,473.8335646862634,425.59074828564087,343.05047256226965,213.62435587534483,71.30886951963481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90370833374828,266.31496594993894,369.4337172669591,432.90298684774007,458.75760552009507,451.67174030677063,409.0073196684137,331.06533163300395,213.5497411961397,72.66584495670372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.9982149386492,107.5665449909917,252.29372953727994,313.50179494147255,357.74956436567317,350.437325803574,301.8935213749715,86.45944336500821,62.4891615064767,41.23283052208302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.806512754921,258.32487199709504,362.2732373744296,472.0251072072248,471.6482398444599,432.14925212221067,351.4174338778782,221.7662084977583,78.01786737019457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55026160191079,238.80111915695528,357.22220298891864,477.15075627194085,403.2038152129529,453.2550890926143,444.9640071117907,345.6139294224175,133.57165767733673,64.97673903183976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88096777135912,87.43955143931242,65.88096777135912,99.27419835458824,65.7304737573692,274.4555539167727,249.95791068148648,181.43760671519465,63.01652288323135,8.669213999168173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899275715941283,31.65938778339548,49.52391250290673,177.21618638999797,213.32336784736495,99.35007768937308,143.8988351415537,62.71553485525146,38.06613295039563,71.68573688239952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584593,29.69917163478707,115.17977158107082,225.60949680461056,206.91535802478504,258.8522333738497,282.8971299115863,341.16740040402584,220.5597270746793,79.1484694584887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02626926762057,63.54514891556574,118.87256587393311,442.70153827962264,166.13527420025156,165.2310454607322,187.54336385421493,141.11026958821077,3.4676855996672686,73.5700736962231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02634909900403,177.8953064363223,384.5096764331275,458.98397886886994,484.5376095132451,482.20052600187194,438.179129926446,356.69484161216394,230.88690453889632,87.06268407654771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738875654795187,146.76328002968148,292.92331934782345,401.31947839912937,464.8633626591154,491.47171605699987,481.2204179275677,437.50127453570144,357.59907035168334,238.80111915695528,91.51047775051919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965249003569964,141.48713695097547,282.2951538556266,384.1328090703628,446.2451032140747,472.8534566119593,465.69297671942974,437.9527565776713,347.04551953869156,230.43415784134683,88.72191219717624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35705526845239,148.72349617828988,292.9991986826083,407.8767175801195,457.2501360690363,482.2764053366568,405.16403136156146,384.20742374956785,294.5066681336671,232.54486800394503,50.20303254923106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30098802797987234,82.61615505815597,189.12671264005866,267.29507402424315,304.3052195655497,359.1811544819473,380.13776209394086,252.8223555696143,222.36818455371807,157.61781887065308,53.44434480012355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6181796136572055,133.1201756353669,266.91820666147845,374.03074029934083,439.3097320147402,466.44671144495913,459.28496689684977,418.80713575587595,338.52806420909315,216.63929477746245,83.74675714645011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82474086811966,28.115822848943374,89.17339423914605,124.75194966417862,133.0442963005821,161.08550447032036,102.59138994026556,89.02290022515614,94.75179000141168,35.20168806226785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1865894973831903,97.23936752677474,172.9947660648013,223.95153333956176,338.67855822308303,386.9972539584905,302.79775011449084,374.55936633167516,141.3353782814058,48.393310414612586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905573226482586,49.37341848891679,106.43594290269756,187.61924318899977,259.681847434164,502.2516402187664,484.9144768760098,441.7973095401032,363.10158677916417,244.9827556307604,98.82271631261844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352102244874313,150.98470035487816,292.0190906083041,393.10301109751083,454.838437878458,476.77262425359635,467.3509401844784,427.4004704202593,351.1164458498983,237.21777037111158,96.1833801176857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543644765835584,57.439391776545456,240.30858860801416,290.4357418224604,449.1841627814076,472.7788419327541,464.41061596156584,424.0073994997971,348.02562761299583,235.48519222685766,91.43459841573434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216467301618618,30.528785695101345,150.23096562934876,141.3353782814058,195.15659044429407,267.89705008020286,218.44901691208105,278.6769742419694,137.3403313049839,42.81491465234697,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919167641637078,1.9602161486084124,23.5934144957668,153.01953118269168,106.20956955392278,245.05737030996548,265.86221925238937,176.01096962249872,19.29737949136501,90.45449034143014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21159410942401,170.50718853943818,322.77424965218023,432.37562547098537,500.66829143292273,525.6186813657584,497.1259911540503,454.2351971669186,374.03200495492047,256.74152321125143,108.54665306529591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794942895267706,167.1912616093406,307.39603780245227,407.4998502173547,468.2551689239978,492.52770346608895,482.2764053366568,439.9888520610645,363.32796012793887,248.6755499236227,104.70210010286391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146885477375076,151.36156771764288,237.44414371988643,327.9745133961014,397.85179279946215,398.07816614823696,398.22866016222684,238.72650447775015,167.2658762885457,229.30355575305254,100.48067977766723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.930418175756458,93.09382653636285,209.17782685695303,249.73153733271175,304.3052195655497,296.9942456590302,366.49339304404657,272.42072308895916,137.56670465375865,43.04128800112174,42.66442063835703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367041146992023,114.57653086953134,154.3765066197606,255.76141513694722,355.18610750552534,350.28809644516383,322.32150295463066,279.05384160473415,269.8572662288113,156.63771079634887,36.33229015056199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437887626815316,68.97178600826167,181.81447407795937,187.61924318899977,234.8060721805334,285.76283945529383,331.8190663585334,292.92331934782345,259.4554740853892,188.1466045657544,58.41949985084969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6196039320039,169.90521248347846,304.68208692831433,401.1677197295596,455.5921726039875,493.13094417762846,478.65696106741996,430.64178267115176,347.2718928874664,227.19284559045425,98.67095764304877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.785036848111545,182.04084742673416,328.35264541444576,433.95770960124935,498.5575812703244,523.433356523955,513.182058394523,420.84196658368944,386.39401324695103,245.28374365874024,117.74196378563899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80492877380734,166.43752688381116,284.0289966554602,434.71144432677875,492.52770346608895,513.4830464225029,498.78395461909923,444.88812777700576,346.06541146438735,230.43415784134683,99.04782500581344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06613295039563,17.03617531477672,332.7991744328375,145.7831719553773,178.49854714786179,246.18797239825966,526.5987894400627,469.9143970446263,387.67510934923513,260.35970282490854,117.29048174366919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13705926160238,187.46748451943006,325.78918855429794,422.4253153695331,481.2204179275677,504.4369650605699,496.22176241453104,451.06976425081086,375.9163417687441,261.03755821565323,117.74196378563899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.699251466170544,198.17152934641175,342.5977258647201,448.20531936268316,511.37233625990444,535.6448708019956,523.3574771891701,477.37586496513586,383.2273156752637,268.27518209854736,122.86761285035503,6.256251153010204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.227877498504945,193.34813296525536,335.96460734894515,434.63682964757373,491.39710137779485,494.48665495911763,484.3112361644703,439.9888520610645,360.16126255625153,251.38950079776055,113.2195554324624,4.296035004401792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47414277297551,173.82438012511557,329.1809948191803,429.7362892760527,486.6483196758435,505.94443451162886,499.16082198186393,432.52611948497537,356.01572156583956,246.41434574703442,110.50560455832456,3.844552962431983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65946761477896,190.93517011909736,327.44715201934673,427.62557911345436,486.1209582990888,511.899697636659,503.1558689582858,459.28496689684977,382.24847225653923,258.24899266231023,117.74196378563899,6.783612529764856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43804728958226,164.10044337243806,327.3725373401416,380.89023216389046,480.843550564803,499.23670131664875,487.32617506658806,443.0037909631822,362.49834606762454,185.65902704039138,113.29543476724726,5.7288897762555555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48908167509322,185.73490637517625,251.69175348132015,291.34123521755953,309.5067479650506,453.4814624413891,490.1160052755107,302.42214740730583,357.74956436567317,242.7215514541721,112.01307400938343,5.125649064716062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47909579655359,145.25581057862263,280.1085643582434,416.62054625849277,477.67811764869543,380.81561748468545,416.39417290971795,359.8602745282717,327.07028465658203,237.44414371988643,113.59642279522713,6.40674516700014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42806141104263,126.48579246401226,126.86265982677696,72.13848357994908,194.2523617047747,263.45052106181123,489.88963192673606,445.94285053051516,370.41256068568356,258.475366011085,116.23449433458013,8.366961315608552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800055581612725,198.9252640719412,332.0454397073081,321.9446355918659,484.61348884802993,502.4021342327564,494.78890764267726,452.9528364090548,377.1974378710282,264.73161716409516,120.98327603653148,9.874430766667409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.2130184277707,198.47378202997137,325.4123211915332,414.73620944466916,481.06992391357784,503.60861565583537,490.1906199547159,389.2584581350788,372.44865616907686,253.87707832312358,120.68228800855161,9.799816087462315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45928370224127,194.77972308152937,284.7827313809897,308.4520252115413,395.514709288089,440.8930808005839,394.15773385102017,383.30319501004846,327.07028465658203,160.70863710755563,77.03775929589035,3.844552962431983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839599938853905,32.71411053690478,51.71050200028993,97.4657408755495,52.23786337704457,34.67432668551319,118.94844520871797,164.77956341876236,12.512502306020407,93.2443205503528,44.24776942420073,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584593,97.08887351278482,155.35661469406477,145.55679860660248,217.8457762005415,177.21618638999797,166.66390023258597,181.96496809194934,175.3318495761744,54.12220019086814,25.02626926762057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271190055127915,39.27261437347461,146.6127860156915,212.34325977306074,358.42868441199755,491.92446275454944,397.24855208792263,386.09176056339135,361.06675595135056,157.61781887065308,75.68078385882144,4.522408353176569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01156985965326,72.74045963590882,223.42417196280712,354.4336374355757,503.60861565583537,524.2617059286896,518.7604541567885,478.9592137509795,400.48986433881504,146.98965337845624,74.17331440776259,6.105757139020269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90220418401815,241.89193739385786,383.15270099605857,483.7838747877156,539.2630504156529,558.1822978886734,548.6101198055655,497.35236450282514,412.3245112540909,289.90838044570575,135.68236783993507,14.773706482608695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92209610971392,233.2227233946897,364.3068035466633,453.782450469369,503.3822423070606,517.1771053709448,513.3325524085127,462.75265249651704,381.7198462242048,269.17941083806676,130.78309212399378,14.095851091864109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94198803540972,226.6654842136996,352.699794635742,457.8533767805758,511.6745889434641,282.82251523238125,524.1112119146997,475.56740748609707,397.32316676712776,273.1744578144887,133.87391036089636,16.80980196600195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81138594711558,222.6704372372777,350.4385904591537,440.967695479789,236.9167823431317,403.3530445713631,410.7411624682473,308.97938658829594,197.3431799416772,153.54689255944632,75.75666319360627,7.160479892529567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51745532959849,18.844632793815457,20.65435492843393,69.95189408256589,155.50710870805474,213.24748851258008,274.3050599027828,216.41418608426747,214.15171725209947,101.53540253117652,50.956767274760495,3.241312250892491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.317191585677332,14.246345105854044,53.36846546533872,82.84126375135101,85.78158797426362,91.66097176450913,63.01652288323135,71.15837550564488,61.282680083397715,33.46784526243421,15.452826528933025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4315901162740148,1.3569754370689204,23.89566717932642,40.252722447778815,71.3834841988399,51.25775530274036,61.208065404192624,36.785036848111545,75.07754314728196,62.18817347849682,30.076038997551784,0.7537347255294283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63604698385178,222.74505191648282,342.9745932274848,427.24871175068967,268.27518209854736,232.24387997596517,311.24059076488425,244.53000893321084,386.9959893029108,127.46590053831643,131.5368268495232,17.63815137073647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689185756247436,111.40983329784393,223.95153333956176,256.74152321125143,224.1020273535517,244.454129598426,287.34492358555786,246.64071909580923,330.76434360502407,189.35308598883336,97.08887351278482,13.492610380324615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45449034143014,236.16304761760233,322.99935834537524,378.630292642882,442.47642958642757,463.0549051800767,444.58587509344625,404.56079065002194,330.2357175726897,194.47873505354949,99.04782500581344,14.472718454628822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51543077409724,202.84569636915802,256.1382824997119,288.1745376458721,302.27038873773625,336.19098069772,406.21875411507074,345.08656804566283,199.30213143470593,110.05412251635475,54.6495615676228,5.804769111040395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.191782015111684,105.07896746562864,166.28703286982125,446.47147656284955,493.43193220560835,515.1410098875515,501.0451587956874,459.8882076083893,382.77583363329387,263.75150908979106,63.092402218016176,18.543644765835584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83135770419484,226.8159782276895,210.23254961046237,293.30018671058815,376.36782381071396,492.67819748007884,476.924382923166,434.86320299634843,363.25208079315405,258.32487199709504,75.22803716127187,10.778659506186775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452826528933025,78.46934941216438,137.039343277004,149.32673688982936,219.9564863631398,317.3463479039046,347.79925426422096,337.6238354695737,382.77583363329387,180.08063127812576,58.56999386483962,7.689105924863966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68716120074619,254.70669238343783,383.6800623728132,473.3808179887139,525.2418140029937,545.2929282198882,530.9707037792493,483.7838747877156,404.4849113152371,288.1745376458721,143.44608844400415,21.408089653963362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0547227535093004,103.87248604254967,247.69544184931846,372.1464034855172,446.62197057683943,498.48296659111935,517.7790814269046,522.9059951472004,459.5113402456246,382.69995429850894,272.872205130929,138.9995594256124,22.16182437949279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844552962431983,108.77176175849092,255.23405376019252,377.42381121980304,462.678037817312,509.3375054320909,523.583850537945,511.07134823192456,468.55742160755744,394.30822786501005,282.5961418836065,145.17993124383776,23.5934144957668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.788565553342935,93.84756126189232,181.1366186872148,273.39956650768363,307.39603780245227,382.39896627052923,328.4272600936509,431.0932647131215,233.9764581202191,244.6058882679957,267.14331535467346,130.93358613798372,21.332210319178515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777293,134.02440437488627,124.67733498497351,137.79307800253343,218.8258842748457,285.3859720925292,170.05570649746838,159.42754100527156,163.79945534445818,101.68716120074619,30.82977372308121,12.588381640805249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82482069950313,104.09885939132441,98.67095764304877,470.6681317701558,535.3426181184359,558.7855386002128,530.3674630677098,487.0251870386082,408.329464277669,291.94321127351924,144.35158183910323,23.66929383055165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51745532959849,120.07904729701211,276.71675809336097,413.75610137036495,506.6994338927379,561.4994894743508,578.6115441239123,560.0678993580766,507.6036626322573,411.79714987733627,217.76989686575666,119.09893922270788,25.477751309590374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894322692363204,120.45591465977682,271.9679763914096,399.58563559929576,485.9691996295191,536.6995935555049,552.9807694891724,536.1722321787502,488.3062831408923,407.12298285459,283.5762499579107,147.29064140643612,26.156871355914706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477671478206902,123.84772092465926,273.32495182847856,392.4238910511865,473.6071913374887,519.3624302127483,533.2319079558376,516.4979853246205,471.5723605096752,396.87168472515793,285.1595987437544,147.51701475521088,25.477751309590374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23140620373633,121.58651674807095,269.2540255172718,391.5196623116671,474.1345527142433,456.27002799473206,541.6001339270259,526.7492834540526,482.20052600187194,404.56079065002194,282.52152720440137,146.5369066809067,25.780003993149997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910526250060663,117.74196378563899,259.60596809937914,266.0127132663793,238.72650447775015,268.57617012652724,120.75690268775669,376.7459558290584,470.0648910586163,387.75098868401994,275.13467396309704,138.16994536529813,26.2314860351198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532394231716204,114.27427818597171,164.77956341876236,294.4307887988823,455.2899199204279,391.5196623116671,523.6597298727298,507.37728928348247,466.29621743096914,393.55449313948054,284.7068520462048,145.25581057862263,26.608353397884514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41799570111952,116.31037366936496,250.18428403026132,297.9730890777547,362.4237313884195,159.12528832171193,342.523111185515,433.2798542105048,362.95109276517417,211.21265768476655,137.039343277004,64.0725102923204,24.497643235286166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.23140620373633,19.748861533334818,79.37484280726349,103.26924533101017,127.69227388709123,242.9466601473671,360.0866478770464,213.70023521012965,201.1118535693244,121.43602273408104,101.53540253117652,61.208065404192624,26.608353397884514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236359227314411,41.53381855006289,266.6918333127037,283.6521292926955,337.5479561347889,358.2023110632228,337.84894416276876,380.21237677314593,339.5827869626023,317.8749739362389,220.10698037712976,141.86400431374017,28.87082223005255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537347255294283,7.009985878539633,28.49395486728783,43.945516740641125,45.52886552648481,72.66584495670372,89.70075561590069,209.17782685695303,184.30205160332244,139.67741481635701,90.37987566222502,25.85461867235508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24139208227596,133.34528432856197,278.9779622699493,388.5793380887546,465.16561534267504,510.91958956235493,525.3176933377787,510.09124015762035,469.235276998302,394.00723983703017,286.44069484603847,151.81431441519237,29.398183606807205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82474086811966,133.4211636633468,270.5363862751356,380.66385881511576,457.4765094178111,416.92279894205234,521.3226463613566,501.497905493237,460.1145809571641,384.5096764331275,86.38482868580311,149.5518455830244,30.60340037430644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352102244874313,137.86895733731825,287.49668225512744,409.6105603799532,494.1110522519327,542.8812300293099,556.7507077723992,476.924382923166,377.5743052337929,416.54593157928764,297.97435373333434,128.97336998937533,30.67927970909128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.408089653963362,138.9995594256124,287.1198148923628,408.1789702636791,492.37720945209895,541.9757366342109,556.5243344236245,542.1274953037805,495.16577500544196,415.1889561422188,300.00918456114795,95.58140406172592,31.28252042063078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312318393482727,139.52692080236707,277.0190107769206,400.71623768758997,483.0301400621863,530.5938364164846,544.312820145584,529.0863669654257,481.5226706111274,272.11847040539953,284.4058640182249,150.38145964333867,33.46784526243421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51879981656171,140.43114954188644,277.92323951644,388.5047234095494,464.4864952963507,507.75415664624717,519.9656709242877,453.1792097578295,465.91935006820444,390.0121928606082,285.3100927577443,155.2061206800749,34.22157998796364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.046161193316358,143.52196777878896,281.01405775334246,401.09310505035467,480.4666832020383,525.1671993237886,541.0715078946915,526.5241747608576,367.096633755586,407.1988621893749,294.58128281287225,154.97974733130008,33.543724597219054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66426097559009,52.991598102574,171.1104292509777,292.6223313198435,368.3777298578701,393.17762577671596,413.75610137036495,493.50781154039316,449.41053613018244,376.5195824802837,273.5513251772534,146.16003931814197,32.71411053690478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.497643235286166,95.27915137816633,206.53849066202034,282.44564786961655,267.9729294149878,463.73276057082126,237.52002305467119,449.86328282773195,290.73799450602,267.14331535467346,155.9598554056043,81.25917962108707,26.156871355914706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.312238562099252,47.03633497754366,224.1020273535517,165.68379215828176,322.9247436661701,375.46359507119456,382.85171296807874,184.07567825454768,180.60799265488038,180.91024533844,130.7072127892089,74.39968775653736,22.16182437949279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080992021129866,68.89717132905659,198.7747700579513,275.88840868862644,182.64408813827364,415.64043818418855,440.5162134378191,340.7892683856814,299.33006451482356,196.51356588136295,137.64258398854346,70.55513479410538,23.367041146992023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537347255294283,70.17826743134066,16.65930795201201,25.629509979160055,98.44584894985373,198.70015537874616,256.3646558484867,202.69520235516808,182.34183545471402,207.44398405711942,168.24598436284992,95.42964539215626,27.437967458198788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34873320240986,89.17339423914605,85.48059994628375,336.19098069772,283.6521292926955,166.51214156301629,212.26738043827592,138.6226920628477,121.28552872009108,113.52054346044227,28.87082223005255,15.82969389169774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462732576089189,22.915559105022215,56.68565705101605,213.09699449859013,482.5027786854316,522.3773691148659,537.3028342670443,461.47029173865326,483.5575014389409,408.329464277669,290.963103199215,159.0506736425069,36.10718145736695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24768959281726,152.19118177795715,287.49668225512744,391.89652967443186,464.4864952963507,505.7193258184337,516.3474913106305,499.3113159958538,456.420522008722,383.9064357215879,281.31504578132234,153.47227788024125,34.22157998796364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.095930923247586,150.45733897812352,283.5762499579107,385.33929049344175,454.0847031529286,493.50781154039316,504.13597703259,490.86974000104016,451.67174030677063,382.47358094973424,281.9941658276467,155.28073535927996,35.42806141104263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13202640664083,151.81431441519237,286.44069484603847,390.6900482513529,462.97902584529186,503.3822423070606,514.1609018132474,521.0962730125818,458.6071115061052,389.78581951183344,288.1745376458721,158.82430029373208,36.785036848111545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818033,150.98470035487816,282.6720212183913,383.9064357215879,456.3459073295169,495.31626901943196,505.492952469659,456.8732687062715,449.937897506937,380.061882759156,278.3001068792047,153.84914524300598,37.61465090842581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0362551461602,150.15508629456392,272.72171111693905,393.6291078186858,466.3708321101743,452.7277277158597,523.1311038403953,506.0961931811984,461.99891777098753,391.2932889628923,279.35482963271403,154.60287996853538,37.83975960162084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24768959281726,126.63755113358192,238.95161317094522,341.4683884320058,245.28374365874024,263.52513574101624,453.78371512494874,446.92422326039906,410.1379217567078,302.8736294492757,275.2851679770869,135.3813798119552,38.66937366193512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50394074582747,134.32539240286616,222.06719652573818,304.15472555155975,313.50179494147255,380.7410028054803,424.5360255321315,402.90156252939335,321.26678020112126,186.18638841714602,134.92863311440564,96.63612681523523,27.89071415574835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.366961315608552,96.63612681523523,179.1764025386064,240.00760058003428,341.01437707887635,360.76450326779093,404.2585379664622,477.60223831391056,432.45150480577024,364.98718824856746,266.8423273266935,146.2359186529268,40.40321646176875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834726746659292,84.34873320240986,175.3318495761744,251.7663681605253,233.6754700922392,242.04243140784774,361.5941173281053,345.3116767388579,390.76592758613765,315.311517076091,270.7614949683306,150.60783299211346,41.83607123362252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056199,150.00459228057397,280.8622990837729,386.24351923296115,360.53939457459603,484.838597541225,494.26154626592256,478.5823463882148,436.5957811406023,191.6142901654217,274.37967458198796,151.51206173163283,41.383324536072955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27756739705269,148.64761684350503,276.9431314421358,227.64559228800385,389.3330728142839,499.4630746654235,511.8238183018742,478.2813583602349,373.88024628535084,293.8275480873428,221.46395581419873,119.92855328302217,31.433014434620706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63319834715839,5.7288897762555555,80.95692693752744,159.42754100527156,360.5381299190162,245.58599634229995,213.9266085589044,329.7842355307198,333.62878849315183,173.7485007903307,117.6673491064339,83.89725116044005,43.72040804744608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261437347461,168.09549034886,312.0702048251985,422.12432734155334,497.4269791820302,539.6399177784175,548.6859991403503,528.4831262538862,483.10475474139133,407.7262235661296,301.66714802619674,165.00467211195743,44.24776942420073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348493708259454,161.68874518185984,290.5862358364503,392.6502643999613,461.24518304545825,499.6881833586185,509.86486680884553,497.653352530805,453.3309684273992,385.9412665494015,285.23547807853924,161.31187781909512,44.09727541021079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312318393482727,159.20116765649678,287.1198148923628,388.5047234095494,459.5872195804094,498.9344486330891,509.11113208331614,358.3528050772128,456.420522008722,384.0569297355779,284.0289966554602,159.6526496984666,43.49403469867131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261437347461,154.0755185917807,278.3001068792047,376.5195824802837,444.66175442823106,482.5773933646367,492.75407681486377,426.2686036763854,444.81224844222095,91.58635708530404,144.12520849032845,158.37155359618248,46.50897360078902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08107185251335,125.9584310872576,275.2092886423021,372.2222828203021,438.7823706379857,476.7738889091761,422.6516887183079,321.79414157787596,124.52684097098359,335.28675195820057,217.54478817256157,156.18622875437907,47.41320234030838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704204489748626,151.36156771764288,274.303795247203,372.1476681410969,440.5162134378191,479.26146643453916,267.14331535467346,484.01024813649053,437.1990218521419,370.7906927040281,274.37967458198796,133.57165767733673,46.28260025201425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17684311299397,154.3765066197606,284.48047869743004,387.07313329327536,458.00387079456567,498.5575812703244,509.86486680884553,497.35236450282514,455.5162932692026,384.81066446110736,276.8672521073509,159.0506736425069,46.65946761477896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62958981054353,152.64266381992695,274.53143325155753,383.15270099605857,457.3260154038211,497.4269791820302,508.28151802300187,493.734184889168,451.59712562756556,369.81058462972396,273.32495182847856,157.61781887065308,47.03633497754366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327257295600436,147.59289408999575,250.18301937468155,335.51312530697544,437.27490118692674,440.81846612137883,403.43018856172773,445.03862179099565,377.04694385703823,336.5678480604847,244.68050294720084,155.13024134529002,47.63957568908316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60969788484773,129.04924932416014,270.1595189123709,364.45856221623296,429.51118058285766,465.6170973846448,478.13086434624495,465.76885605421455,257.0425112392313,299.33132917040325,267.21919468945833,129.80298404968954,49.67440651689667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74029997314188,148.34662881552515,265.48535188962467,360.0866478770464,426.87184438792485,464.9392419939002,477.82987631826506,463.95913391959607,423.4800381230425,312.5216868671683,247.54494783532857,118.57157784595324,44.92562481494532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70915751332671,151.28568838285804,237.3695290406813,309.58262729983545,388.65521742353934,334.98576393022074,349.1574943568697,371.8454154575374,330.9894522982191,327.82401938211143,241.59094936587798,94.29904330386212,46.20798557280915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12707338306275,144.5766905322983,234.2028314689939,319.2306847177281,389.40895214906874,421.5957013092189,454.2351971669186,424.1591581693668,388.20247072598977,375.08672770842986,280.41081704180306,163.34670864690867,46.35847958679908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59475898273002,118.34520449717847,234.5050841525535,317.724479922249,369.96107864371373,403.7311765897076,434.1840829500241,406.7461154918253,401.09310505035467,329.48198284716017,217.31841482378687,145.1053165646327,47.1868289915336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66937366193512,145.7831719553773,210.23254961046237,310.7878440673347,351.1923251846832,302.34626807252107,160.6327577727708,292.0190906083041,366.4175137092617,294.65716214765706,230.43415784134683,144.19982316953354,47.86594903785794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950469764219186,142.09037766251495,251.08851276978066,315.23563774130616,387.3728566656755,404.03342927326725,437.9527565776713,394.5346012137848,349.60771174325964,279.6570823162736,220.5597270746793,140.58164355587635,19.07100614259023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48404882013167,152.26579645716225,271.5911090286449,366.11652568128187,431.31963806189634,468.33104825878263,479.03509308576434,466.597205458949,428.0783258110039,365.3627909557524,274.3050599027828,160.8591311215456,51.634622665505084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.462892238856135,151.36156771764288,267.67194138700785,361.8963700116648,427.3245910854745,463.58226655683137,225.98636416737529,257.6457519507708,319.8339254292676,361.2931293001254,267.9729294149878,157.84419221942784,47.94056371706303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87090206143601,82.76664907214591,261.7925575967623,354.20599943122124,419.4862558022003,354.35649344521096,330.68846427023925,206.84074334557994,49.97665920045629,168.17136968364483,185.0557863288519,130.63259811000384,48.92067179136724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327337126983906,155.28073535927996,279.9580703442535,378.630292642882,447.45031998157395,486.7988136898334,498.48296659111935,417.67653366758185,450.76751156725135,381.6452315449998,287.19442957156787,169.30197177193892,52.23786337704457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212938596387225,149.9287129457891,265.7117252383995,358.126431728438,423.1031707602777,459.9640869431741,472.7788419327541,462.37578513375234,425.36437493686606,363.10158677916417,199.37801076949074,135.98462052349467,54.12220019086814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23283052208302,151.88892909439753,172.09053732528193,363.8553215046935,236.539914980367,470.1395057378214,475.04004610934237,362.4996107232044,428.22881982499376,364.38268288144815,276.41577006538114,164.40143140041798,53.36846546533872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23283052208302,150.30558030855383,267.3696887034482,361.8963700116648,423.0272914254929,346.8950255247016,478.2054790254501,460.86831568269355,424.3855315181416,362.57422540240947,272.4953377681643,162.96984128414394,54.87593491639758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58980595915193,107.5665449909917,264.65700248489014,355.63885420307497,419.03350910465076,456.3459073295169,467.5014341984683,453.40684776218393,417.0732929560422,262.47041298750696,186.03589440315608,154.97974733130008,50.35352656322101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58980595915193,148.04437613196555,261.7166782619775,355.11149282632033,420.6155932349147,249.95791068148648,333.7792825071418,73.26908566824322,403.3543092269429,360.83911794699605,281.0886724325476,167.34175562333056,51.860996014279856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68431256405283,148.64761684350503,266.6159539779188,360.2371418910363,426.7972297087198,321.4918888943163,482.5773933646367,382.77583363329387,181.81447407795937,19.371994170570105,29.624556955581976,27.362088123413947,16.05606724047252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68431256405283,148.79811085749498,263.2987623922415,357.6736850308884,424.1591581693668,398.0769014926572,206.91535802478504,309.58262729983545,430.7176620059367,363.32796012793887,274.90830061432223,141.86400431374017,57.74037980452535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.743908509756732,145.55679860660248,258.70173935985974,285.76283945529383,420.08823185816004,295.2604028591966,185.88540038916616,280.7118050697829,358.5032990912026,237.3695290406813,64.97673903183976,4.145540990411856,53.44434480012355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68431256405283,147.06426805766134,263.97788243856587,359.9348892074767,420.313340551355,330.0852235586997,235.48519222685766,347.87513359900584,363.4784541419288,363.62894815591875,266.6918333127037,70.70562880809531,32.11213448094504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60969788484773,147.51701475521088,262.92315968505653,357.29681766812365,423.7064114718172,309.2803746162758,107.5665449909917,412.3245112540909,373.57925825737095,272.94808446571386,32.33724317414007,56.68565705101605,41.006457173308235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704124658365153,93.01794720157804,77.64100000742987,84.50049187197955,140.58164355587635,200.05586616023527,386.9959893029108,339.5081722833973,102.81776328904036,19.598367519344883,87.59004545330237,63.54514891556574,38.292506299170405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55371047575869,147.29064140643612,263.45052106181123,359.63390117949683,418.95762976986583,375.8404624339592,472.3260952352046,457.9292561153606,420.6155932349147,359.93615386305646,279.2802149535089,168.4723577116247,55.25280227916228,0.5273613767546503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981741,147.29064140643612,267.9729294149878,366.11652568128187,437.12440717293674,348.32661564097566,436.06968441942746,334.2307645491116,393.10301109751083,351.71968656143787,283.19938259514595,166.81439424657592,61.13218606940778,0.5273613767546503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16685723445433,146.3105333321319,260.9629435364481,329.0305008051904,419.2586177978457,404.7100200084321,387.75098868401994,433.65672157326946,298.2753417613142,311.466964113659,279.2043356187241,169.8293331486936,55.1781875999572,0.6032407115394921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57360240145448,151.66255574562274,271.81748237741965,365.7396583185171,390.76592758613765,411.56951187298176,504.73921774412946,487.8548010989225,450.16427085571183,386.9972539584905,286.06382748327377,174.05075347389032,54.19807952565298,1.1306020882941423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67432668551319,122.49074548759033,220.86071510265916,320.587660154797,377.2720525502333,410.66654778904217,433.80848024283927,462.3770497893321,423.782290806602,363.9312008394784,277.2441194701156,168.69873106039947,55.93192232548662,0.45274669754955593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.785036848111545,135.90874118870983,219.27863097239518,211.5895250475313,179.62914923615588,293.225572031383,400.5657436736,293.225572031383,371.61904210876264,300.5365459379026,234.35332548298385,58.644608544044694,48.01644305184788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981741,112.54170004171782,265.78760457318424,130.25573074723914,48.242816400622665,35.35344673183753,144.5766905322983,271.81748237741965,461.01880969668343,333.25192113038713,215.05721064719853,153.24590453146644,61.96180012972206,1.2064814230789844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92059195998377,135.832861853925,208.34821279663882,375.9150771131644,436.74753981017204,500.36730340494285,416.54593157928764,367.4735011183507,201.71509428086387,250.6357660722311,129.9534780636795,55.70554897671184,0.6032407115394921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543724597219054,145.17993124383776,220.4838477398945,355.48836018908503,419.5596058258256,458.15436480855567,418.27977437912125,397.09805807393275,427.77607312744425,362.4237313884195,276.566264079371,169.7534538139088,57.514006455750575,1.1306020882941423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971626345494734,143.74834112756375,260.1333294761338,354.50825211478076,422.4999300487383,464.5623746311355,477.074876937156,280.93817841855764,436.8221544893771,369.6600906157339,268.1234234289776,172.92015138559614,57.58988579053541,1.8097221346184769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056199,143.06922108123942,261.9430516107523,308.3761458767565,235.7861802548376,94.14854928987218,311.9462685783833,311.5883710493148,311.5845770825755,240.21753340627234,93.84756126189232,134.92863311440564,58.11724716729007,1.8097221346184769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76514492241575,141.11026958821077,258.4741013555053,296.87789734569344,305.3928233641325,272.2575825191718,214.9914485570517,75.83127787281137,55.403296293152216,170.73356188821296,220.03110104234497,121.13377005052139,40.85596315931831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.4131225089249,141.3353782814058,259.53135342017407,300.57575026087477,308.13712597218426,100.33018576367729,89.8525142854704,85.85746730904846,159.6526496984666,207.44398405711942,221.3893411349936,168.54823704640955,58.041367832505216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06605311901215,129.50199602170974,248.073573867663,355.4137455098799,300.15967857513783,130.25573074723914,349.68359107804457,361.5941173281053,286.06382748327377,293.6024393941477,142.0144983277301,171.03581457177256,32.63949585769969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47909579655359,81.25917962108707,208.57458614541358,277.16950479091054,15.753814556912902,36.33229015056199,51.860996014279856,111.56159196741365,236.84090300834688,355.64011885865466,228.32344767874838,7.839599938853905,58.72048787882955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27756739705269,139.67741481635701,254.70669238343783,350.3627111243689,414.88796811423884,471.7987338584499,485.4418382527645,453.8583298041539,418.73125642109113,310.0341093418053,272.647096437734,166.889008925781,64.67575100385989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.161904210876266,134.401271737651,244.15314157044614,345.76442343640747,418.881750435081,362.9498281095944,396.19382933441335,467.3509401844784,427.3245910854745,362.0468640256548,266.16447193594894,163.49720266089855,56.006537004691715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63454283412161,135.53187382594513,246.4902250818193,339.8091603113772,364.00581551868345,417.82702768157174,402.7510685154034,397.6254194506874,357.14632365413377,311.0142174161095,239.85710656604434,162.66885325616408,61.13218606940778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12707338306275,132.89380228659212,241.21408200311328,332.271813056083,403.0520565433831,337.6238354695737,281.6919131440871,452.6518483810749,68.97178600826167,108.99813510726572,122.49074548759033,169.45246578592892,56.910765744211076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35344673183753,133.57165767733673,243.3994068449167,334.98576393022074,402.07194846907913,442.174176902868,299.7081965331681,281.31504578132234,420.61685789049443,356.6189622773791,272.4953377681643,169.60295979991884,64.59987166907504,0.45274669754955593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31735124844428,135.68236783993507,250.40939272345634,346.21717013395704,414.51110075147415,453.8583298041539,422.4999300487383,399.5097562645109,245.05737030996548,317.949588615444,253.19922293237894,159.72852903325142,63.24289623200613,0.45274669754955593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0362551461602,128.5965026266106,202.92031104836315,307.39603780245227,379.8355094103812,365.7409229740968,377.1228231918231,274.6819272655475,334.3825232186812,281.6919131440871,246.03747838426978,159.5021556844767,22.01133036550285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140587966833774,43.191782015111684,121.13377005052139,140.28065552789647,286.7429475295981,399.96250296206046,373.20239089460625,371.166295411213,337.47207680000406,259.0786067226245,180.08063127812576,137.3403313049839,52.84110408858405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0163632204644,84.34873320240986,130.63259811000384,226.13812283694492,343.42733992503435,346.1412907991722,323.22573169415,403.2038152129529,398.22866016222684,298.1248477473243,236.9167823431317,122.49074548759033,43.49403469867131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19170218372821,128.89875531017023,236.99266167791654,329.7842355307198,301.1397866494421,349.9858437616042,152.19118177795715,432.7524928337501,384.13154441478304,278.9779622699493,71.45936353362474,31.508893769405542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78998987168963,129.04924932416014,237.21777037111158,332.64868041884756,405.9165014315111,249.80615201191688,408.1777056080993,412.17401724010097,262.77140101548684,328.27676607966094,214.00122323810953,142.99460640203432,41.08107185251335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.82977372308121,130.85770680319888,246.79121310979917,303.1746174772556,351.71968656143787,371.3939334155676,303.10000279805047,287.9481642970973,358.3528050772128,363.70482749070356,246.11335771905453,160.48226375878085,62.79141419003632,0.45274669754955593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818033,129.42611668692484,242.6456721193873,339.4322929486125,409.15781368240357,450.9192702368209,410.2138010914926,461.6220504082229,425.139266243671,366.1924050160667,278.6769742419694,169.9798271626835,57.66450046974051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20664108584593,128.89875531017023,212.0422717450809,292.6223313198435,272.647096437734,112.16483267895308,74.17331440776259,182.64408813827364,359.1065398027422,263.1482683782515,216.5646800982574,168.84922507438944,46.43309426600418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834726746659292,90.83135770419484,247.01758645857393,140.50702887667126,333.10016246081744,331.1412109677887,77.94198803540972,113.37004944645237,216.33830674948263,210.00617626168756,167.56812897210534,93.39481456434277,18.24139208227596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794863063884232,96.03288610369576,34.82482069950313,93.47069389912758,112.16483267895308,212.7960064706103,222.293569874513,246.79121310979917,260.81244952245817,263.67689441058593,33.16685723445433,83.4445044628905,51.93687534906471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100804115442187,76.35863924956602,115.25438626027594,192.36802489095112,439.9129727262796,369.6600906157339,481.97415265309724,318.32645597820874,199.8307574670403,349.3067237152799,284.0289966554602,172.16641666006674,60.00158398111364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25264261639534,131.91369421228794,257.1183905740161,369.96107864371373,445.03862179099565,195.6839518210487,406.5197421430506,478.50773170900965,439.9129727262796,380.28699145235106,289.68200709693093,131.3863328355333,55.0264289303875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.437967458198788,129.80298404968954,248.97780260718233,347.72463958501595,416.92279894205234,458.68299084089006,329.48198284716017,465.8434707334196,288.70189902262666,370.5643193552533,279.50658830228366,169.37658645114408,61.05757139020268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945436909257637,126.33529845002232,205.86063527127573,309.2803746162758,364.38268288144815,407.27347686858,462.07479710577246,450.91800558124123,207.51859873632452,271.2142416658802,274.60604793076266,166.5880208978011,53.142092116563944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89071415574835,124.22458828742396,237.67051706866113,335.43724597219057,405.5396340687464,447.22521128837894,461.6233150638027,457.852112124996,422.4999300487383,363.5543334767137,276.9431314421358,167.11538227455577,59.32372859036904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.874510598050882,125.13008168252308,245.28374365874024,345.3875560736428,308.30153119755136,166.28703286982125,481.06992391357784,464.5623746311355,446.2451032140747,384.58429111233255,292.9991986826083,172.92015138559614,55.25280227916228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38819772826756,124.60145565018867,228.77492972071823,239.17798651972,111.48571263262879,284.48047869743004,409.2336930171884,370.6389340344584,306.56768839771775,304.984339611874,207.44398405711942,140.28065552789647,54.72544090240764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879463621628965,101.91226989394121,210.98628433599177,316.59261317837513,349.6089763988395,407.9525969149043,473.079829960734,396.3430586928235,364.98592359298766,337.47207680000406,276.566264079371,144.42619651830833,52.011490028269804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63319834715839,124.14997360821887,247.3185744865538,347.1201342178967,417.6006543327969,458.98397886886994,330.76434360502407,59.92696930190854,207.06711669435472,354.4336374355757,292.32007863628394,151.43618239684798,53.44434480012355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196655207306293,98.29409028028404,203.74992510867736,267.44556803823303,367.6998744671254,232.69536201793505,192.21753087696115,272.2702290749693,301.9694007097563,257.1183905740161,170.88405590220293,77.1882533098803,31.28252042063078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910526250060663,84.57510655118465,92.86745318758813,97.91722291751933,281.6919131440871,240.30858860801416,245.660611021505,369.1314645833995,347.49826623624114,331.29170498177865,195.38296379306882,81.63604698385178,53.29258613055388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.46281240747266,121.51190206886587,178.72365584105685,178.4226678130769,422.4253153695331,345.6885441016227,343.3527252458292,469.235276998302,430.71639735035683,371.5444274295575,196.89043324412768,125.05420234773823,17.337163342756597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01133036550285,121.58651674807095,240.53496195678886,340.33652168813177,411.118029831012,452.1244870043202,466.747699472939,456.1195339807421,168.4723577116247,369.2073439181843,274.53143325155753,164.02456403765322,53.21797145134878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352102244874313,120.30542064578688,240.7613353055637,339.6586662973872,409.38418703117827,450.76751156725135,357.4485763376934,476.1706481976366,420.6155932349147,362.72471941639935,275.9630233678315,163.79945534445818,45.831118210044444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99512680780539,94.82640468061676,240.15809459402422,340.4882803577015,412.47500526808085,453.3297037718195,467.8024222264482,457.1755213898311,421.5957013092189,268.5002907917424,273.62593985645844,160.10539639601612,52.3883573910345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.381900217726265,63.77025760876077,205.48376790851103,193.34813296525536,296.69199297547067,368.8304765554197,157.24095150788835,144.27570250431842,185.88540038916616,318.9296966897482,280.93817841855764,163.19621463291872,53.36846546533872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.748861533334818,117.59146977164905,240.23397392880904,343.42860458061415,412.47500526808085,361.21724996534056,476.1706481976366,328.2755014240812,251.9168621745152,295.71314955674615,275.81252935384157,160.8591311215456,46.88584096355373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900620202904502,117.51559043686422,240.7613353055637,341.9198704739755,413.3033546728154,352.7756739705269,350.6636991523488,223.19779861403234,155.88397607081944,185.50853302640144,240.98770865433852,158.2969389169774,50.805008605190814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352102244874313,115.93350630660024,235.86205958962242,337.6238354695737,412.5508846028658,455.1394259064379,331.1412109677887,463.58226655683137,300.00918456114795,332.64868041884756,199.00114340672604,96.10876543848057,34.447953336738415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9752348821096,115.78301229261032,236.539914980367,337.9248234975536,410.1379217567078,384.81066446110736,398.83063621818667,376.5941971594887,342.44723185073025,361.5182379933204,270.1595189123709,157.3168308426732,49.449297823701635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733922631217105,98.44584894985373,220.40923306068936,332.1213190420929,353.97962608244643,390.6900482513529,322.0963942614356,459.81359292918415,419.5608704814054,356.9958296401438,263.1482683782515,144.72844920186793,39.79997575022926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.024924780657344,88.41965951361662,175.78459627372388,328.126272065671,404.41029663603194,450.5424028740562,469.6121443610668,389.93631352582344,402.0732131246588,333.62878849315183,213.32336784736495,139.15005343960235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528705863717866,85.32884127671406,187.09061715666536,268.5002907917424,326.8439113078072,348.10150694778065,310.6373500533448,101.98814922872607,172.24103133927184,103.9483653773345,180.9848600176451,153.54689255944632,47.41320234030838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.393150751845646,115.8576269718154,240.98770865433852,346.4422788271521,420.84196658368944,370.3379460064785,368.9809705694096,279.8834556650484,439.0846233215451,371.0170660528029,277.8473601816551,159.35166167048672,43.04128800112174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733922631217105,115.4807596090507,242.1929254218377,347.1960135526815,291.49172923154947,302.6472561005009,504.8150970789144,489.6632585779612,434.1840829500241,371.6949214435475,279.80757633026354,159.95490238202623,41.60969788484773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206561254462454,113.59642279522713,239.02749250573007,341.5430031112108,414.2075834123348,456.7973893714867,473.4566973234987,412.09813790531615,338.52806420909315,295.8636435707361,175.85921095292903,132.8179229518073,43.11716733590659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282440589247297,114.65114554873644,241.51507003109316,345.61266476683784,419.48499114662053,462.14941178497753,476.5475155604013,465.69297671942974,431.01865003391646,368.00086249510537,274.6819272655475,155.2061206800749,40.85596315931831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30233251494309,114.04916949277668,241.6655640450831,346.9709048594865,419.33449713263053,461.47155639423295,397.47492543669745,200.58449219256974,167.8691170000852,371.6949214435475,253.72658430913364,136.2097292166897,34.52383267152325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151838500953154,112.91856740448252,240.4590826220041,345.9907967851822,419.032244449071,210.83579032200186,446.99883793960413,469.9890117238315,93.99805527588224,94.67591066662682,215.28358399597337,116.00812098580533,37.01141019688632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548597789413664,113.06906141847246,242.04243140784774,347.5728809154462,435.8433110706527,484.838597541225,406.97248884060014,311.54284344844393,313.87866230423725,299.33132917040325,118.4210838319633,156.11034941959423,37.61465090842581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699091803403599,74.85116979850717,96.9371148432151,179.47739056658625,240.7613353055637,313.50179494147255,246.33973106782938,170.05570649746838,123.39623888268943,31.73526711818033,142.0144983277301,1.1306020882941423,15.67919987770781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125649064716062,23.89566717932642,124.9783230129534,136.51198190024934,211.74001906152128,231.7152539436308,396.1179499996285,264.5052438153204,366.71976639282127,154.97974733130008,78.01786737019457,31.28252042063078,9.4229487246976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.778659506186775,65.35360639460447,96.63612681523523,194.55334973275455,340.26190700892676,378.2521606245375,174.6539941854298,324.20583976845415,65.50410040859443,368.6041032066449,262.77140101548684,100.40480044288238,36.03130212258212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81970801315811,75.60490452403661,149.5518455830244,317.27046856911966,411.34313852420706,250.33477804425127,394.38410719979487,295.4108968731866,265.0338698476548,362.72471941639935,256.9678965600262,125.43106971050295,28.568569546492927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266237031549839,109.37500247003045,236.9167823431317,343.35146059024953,418.73125642109113,462.37578513375234,479.33608111374417,155.8093613916144,372.7509088526365,359.93615386305646,262.319918973517,120.60640867376678,30.90565305786605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191622352344742,110.12873719555985,240.8359499847688,350.21221711037896,423.3295441090525,346.8950255247016,372.1476681410969,230.88690453889632,46.58485293557386,85.02785324873417,156.11034941959423,137.18983729099398,31.056147071855992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447793673971475,46.1321062380243,144.87894321585793,161.46237183308506,79.1484694584887,40.17684311299397,72.74045963590882,104.55034143329425,135.45599449116028,134.70225976563086,148.8739901922798,133.194790314572,29.69917163478707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135634943255695,52.991598102574,142.84411238804438,225.30850877663067,283.2752619299308,337.47207680000406,307.9992785139918,147.14014739244618,258.24899266231023,228.0224596507685,162.14022722382967,81.63604698385178,17.864524719511248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1654329161076493,63.99663095753555,148.4971228295151,157.99468623341778,88.49553884840147,210.30842894524721,206.46387598281524,290.20936847368563,299.5564378635983,344.78431536210326,215.28358399597337,110.58148389310941,16.05606724047252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401792143422059,72.74045963590882,169.22609243715414,225.38438811141552,305.96444768617823,317.1199745551297,411.4961618493564,389.6353254978435,360.16126255625153,316.44211916438513,214.604463949649,91.81146577849904,19.146885477375076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532394231716204,111.71208598140356,248.60093524441757,362.6501047371943,442.174176902868,488.5326564896671,421.1429546116693,403.5048032409328,447.75130800955384,319.156070038523,263.8273884245759,124.14997360821887,24.95038993283572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553550812991745,108.16852104695145,239.40435986849482,349.45848238484956,242.6456721193873,474.81367276056767,356.3925889286043,396.3443233484033,429.8121686108375,266.4654599639289,35.051194048277914,90.00300829946032,24.272534542091133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196575375922823,106.58643691668748,191.53841083063688,343.5032192598192,416.8469196072675,230.43415784134683,133.34528432856197,295.71314955674615,426.49497702516015,353.0766619985068,254.48031903466307,53.89582684209336,23.81978784454158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140587966833774,106.05907553993286,233.75134942702408,350.06045844080927,429.73755393163236,475.643286820882,492.67819748007884,480.61844187160807,437.87814189846614,353.0007826637219,252.14323552329,128.44600861262066,22.312318393482727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6032407115394921,166.66390023258597,272.2702290749693,395.81569731606885,438.329623940436,454.61079987410346,438.8582499727703,341.69349712520074,237.1431556919065,141.26076360220068,65.7304737573692,16.65930795201201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3520224134908405,98.59634296384364,216.86566812623727,323.37622570813994,231.49014525043577,352.02067458941764,315.3861317552961,454.1593178321337,406.82199482661014,337.1710887720242,240.8359499847688,121.28552872009108,20.277487565669215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216467301618618,101.83765521473612,229.37943508783744,336.5678480604847,407.12298285459,379.4586420476165,467.57731353325323,451.8234989763403,412.85187263084566,343.05047256226965,243.77627420768135,121.96338411083568,19.900620202904502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140587966833774,103.79660670776478,231.7152539436308,340.1860276741419,416.01857020253306,347.64876025023113,291.1148618687847,391.89652967443186,418.05340103034655,343.95470130178904,242.7215514541721,101.61128186596136,19.146885477375076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537347255294281,102.44089592627563,230.2090491481517,338.52806420909315,414.35934208190446,457.2501360690363,249.42928464915207,461.24518304545825,414.28346274711964,61.282680083397715,251.1631274489858,121.43602273408104,17.714030705521314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.935371199334537,102.28913725670597,231.7152539436308,272.6458317821542,335.1362579442107,252.67059690004464,369.65882596015416,333.85516184192653,337.6984501487789,346.1412907991722,241.74144337986792,117.59146977164905,14.773706482608695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236359227314411,87.59004545330237,188.74984527729387,291.1148618687847,195.5334578070588,285.1595987437544,276.8672521073509,356.3925889286043,182.19134144072407,113.06906141847246,132.2146822402678,60.077463315898484,6.70899785055976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.935371199334537,91.88734511328389,203.8258044434622,251.9168621745152,339.35767826940736,143.5978471135738,52.991598102574,119.32531257148268,303.10000279805047,280.2603230278131,128.67238196139544,76.96187996110552,6.783612529764856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824661036736189,99.19958367538314,170.43257386023308,216.48880076347257,310.41097670457003,346.66865217592687,212.11688642428595,63.69564292955568,73.64595303100793,217.24380014458177,158.22105958219257,16.432934603237236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6778553907445866,21.558583667953297,167.4176349581154,149.77821893179916,229.8309171298073,269.2540255172718,367.4747657739304,353.0007826637219,272.2702290749693,183.69881089178298,77.26413264466514,7.914214618058995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1654329161076493,40.55371047575869,198.39790269518656,290.5862358364503,277.6968661676652,293.9793067569125,287.27030890635274,225.30850877663067,107.64115967019679,137.86895733731825,84.19823918841995,66.86107584566334,3.6940589484420463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38843722241799,23.442920481776866,135.90874118870983,30.90565305786605,52.84110408858405,342.3726171715251,335.8141133349553,316.89486586193476,200.2822395090101,106.88742494466736,9.497563403902696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6778553907445866,68.7454126594869,194.6292290675394,249.35466996994703,328.20088674487613,281.16455176733245,393.63037247426547,299.0290764868437,284.63223736699973,248.073573867663,206.69024933159,50.50402057721094,1.8097221346184769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0348308278135074,94.29904330386212,223.57466597679706,279.12972093951896,286.66706819481317,215.13182532640357,267.06870067546834,264.05376177335063,289.531513082941,258.5512453458698,131.68732086351315,85.32884127671406,3.0149389021177133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800055581612725,81.71066166305685,209.10194752216822,254.55493371386817,310.8637234021195,346.29178481316217,260.35970282490854,344.3315686645537,26.834726746659292,16.80980196600195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241312250892491,96.48563280124533,97.99310225230417,342.82536386907464,413.9078600399347,454.8371732228784,466.8981934869289,329.0305008051904,407.5757295521396,231.49014525043577,165.53329814429182,71.00661683607518,4.371914339186634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4875775253630628,96.33513878725536,226.51499019970967,333.55290915836696,396.0420706648436,356.6189622773791,456.7973893714867,434.86320299634843,393.027131762726,183.77469022656777,183.69881089178298,78.92209610971392,2.1107101625983486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9042287395193643,94.29904330386212,222.9714252652576,329.33275348875003,403.2784298921581,444.58587509344625,341.9198704739755,226.13812283694492,142.61773903926962,210.23254961046237,217.46890883777675,92.34009181083346,2.0348308278135074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62118791311752,224.70526806509122,334.4571378978863,411.42028251457157,283.04888858115606,351.41869853345804,29.24768959281726,8.291081980823712,120.68228800855161,122.11387812482562,37.38827755965103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32388825313598,129.9534780636795,192.4426395701562,416.16906421652294,338.3775701951031,179.70376391536104,178.8754145106265,172.3169106740567,256.5151498624766,123.54673289667937,63.24289623200613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777293,0.5273613767546503,353.3776500264866,330.9894522982191,36.785036848111545,122.34025147360039,239.48023920327964,206.69024933159,218.22264356330626,163.57308199568342,7.236359227314411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.6822081771681,249.73153733271175,362.9498281095944,456.5722806782917,502.2516402187664,514.6136485107969,496.59862977729574,445.18911580498565,359.93615386305646,233.82596410622915,95.5055247269411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.345124665795,246.79121310979917,359.4834071655069,433.20397487571995,475.86839551407695,486.2714523130788,465.3161093566649,417.450160318807,339.6586662973872,225.53488212540543,90.37987566222502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33513878725536,230.5100371761316,349.0803503665051,411.7958852217566,451.59712562756556,401.92271911066894,383.0022069820687,291.26535588277466,232.99761470149463,182.71870281747874,79.44945748646857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00300829946032,220.5597270746793,337.6238354695737,417.37428098402216,444.9640071117907,455.3657992552127,434.7873236615636,386.77088060971573,310.1099886765901,201.41284159730426,77.56512067264501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.6460328623914,220.5597270746793,329.0305008051904,403.5048032409328,442.47516493084777,453.4814624413891,197.1914212721076,347.72463958501595,205.33327389452108,200.13174549502017,70.93200215687008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83631072777293,148.4971228295151,327.89989871689625,402.22370713864876,300.5365459379026,369.0568499041945,317.27046856911966,352.1711686034076,162.89396194935907,163.64769667488852,70.47925545932054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10876543848057,236.46403564558213,348.55298898975036,426.9477237227098,469.9143970446263,480.994044578793,478.43185237422483,427.24871175068967,342.59899052029994,217.39302950299196,81.03280627231229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87743906612772,243.7003948728966,357.3726970029086,435.99380508464264,478.6582257229996,488.2316684616872,466.8235788077237,416.69642559327764,335.51312530697544,217.61940285176672,60.22795732988841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925945247053,235.7861802548376,347.1960135526815,433.4303482244947,477.30125028593073,487.0998017178133,462.7539171520968,411.8717645565414,326.69341729381733,207.51859873632452,71.98672491037938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47069389912758,140.28065552789647,354.281878766006,432.75122817817044,494.71429296347213,507.30140994869765,485.2913442387745,434.86320299634843,345.6885441016227,214.75495796363893,76.2081452355761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48563280124533,240.384467942799,354.3577581007908,429.13304856451316,471.7987338584499,480.843550564803,458.90809953408507,408.1030909288943,323.9048517404743,206.38799664803037,71.53524286840958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38340436745642,137.64258398854346,182.49359412428373,321.41727421511126,359.33164849593726,299.10495582162855,290.51162115724526,300.83879862146216,240.53496195678886,153.9996392569959,50.50402057721094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18330028630221,86.6112020345779,329.0305008051904,197.2673006068924,469.3111563330869,333.0255477816123,303.02412346326565,410.4401744402674,319.9844194432575,194.10186769078473,62.86602886924141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05622690323946,124.75194966417862,156.63771079634887,207.44398405711942,139.6028001371519,138.39631871407292,187.54336385421493,161.3864924983002,156.93996347990847,53.82121216288825,28.04120816973827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910606081444133,42.212938596387225,95.58140406172592,223.49878664201225,277.77274550245,352.5480359661723,383.15143634047877,292.0190906083041,248.60093524441757,130.1798514124543,45.67935954047474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851089967123706,116.61136169734485,224.4788947163164,303.2504968120404,234.8819515153182,319.68343141527765,307.84878450000184,195.08197576508897,172.09053732528193,103.5714980145698,32.63949585769969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01291434661648,216.9415474610221,327.9745133961014,402.6005745014135,443.45527300515204,86.30894935101827,129.80298404968954,390.91642160012753,298.9544618076386,183.39782286380307,54.42318821884802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69076973736107,218.44901691208105,330.38747624225937,403.5806825757176,444.05851371669155,452.1244870043202,430.71639735035683,290.5862358364503,293.6024393941477,174.2012474878803,50.12715321444622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80140006857593,191.6889048446268,255.91317380651688,233.2227233946897,291.34123521755953,198.7747700579513,263.45052106181123,194.47873505354949,143.52196777878896,115.8576269718154,51.860996014279856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738875654795187,63.39339024599606,126.63755113358192,356.91995030535895,460.71782166870355,467.2750608496936,444.20900773068144,391.9724090092167,303.47687016081517,183.84930490577287,51.785116679495026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391806264882428,104.92847345163867,200.50861285778487,415.64170283976836,364.7608148997927,366.49339304404657,443.38065832594697,385.56439918663676,296.69199297547067,176.23607831569376,47.715455023868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92209610971392,217.31841482378687,331.3675843165635,407.6503442313447,444.05851371669155,447.37570530236883,432.67661349896525,368.90635589020445,277.16950479091054,161.53825116786987,40.930577838523405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03775929589035,212.6442478010406,323.3016110289349,398.4550335110016,439.4602260287302,447.37570530236883,426.04223032761064,372.07178880631216,283.80262330668546,165.00467211195743,41.91068591282761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70067578451723,208.49870681062882,329.7842355307198,411.34440317978675,455.44167858999754,464.109627933586,441.8731888748881,208.49870681062882,296.69199297547067,167.2658762885457,41.83607123362252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17331440776259,209.4788148849329,330.76434360502407,413.83198070514976,440.2139607542595,448.05356069311347,339.88503964616206,254.25394568588834,248.60093524441757,126.56167179879706,33.31735124844428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39339024599606,192.59439823972585,321.2655155455416,378.0270519313425,375.8404624339592,368.9809705694096,425.36437493686606,273.7018191912433,280.4854317210081,106.73693093067745,31.583508448610644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56016764906694,232.62074733872993,356.9958296401438,442.0995622236629,469.9890117238315,477.82861166268543,377.12155853624336,397.32316676712776,303.47687016081517,177.74354776675264,42.28755327559232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21159410942401,33.6196039320039,200.2822395090101,197.1914212721076,283.3498766091359,462.75265249651704,435.08831168954345,379.98600342437123,290.36112714325526,167.11538227455577,38.44300031316033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02282039377263,214.37809060087417,267.89705008020286,370.8653073832332,414.66033010988434,390.3131808885881,281.6919131440871,133.87391036089636,154.5270006337505,34.146965308758546,9.497563403902696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32380842175253,216.26242741469775,333.7792825071418,409.9874277427179,452.1244870043202,460.1145809571641,437.27490118692674,381.9462195729796,292.24546395707887,169.22609243715414,38.292506299170405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39473473295926,226.2127375161501,344.10519531577893,432.82710751295514,472.4765892491945,479.18558709975423,455.5162932692026,389.2584581350788,282.5961418836065,158.74842095894724,33.694218611208996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47430243574246,218.22264356330626,336.1163660185149,426.9477237227098,472.0251072072248,480.2403098532636,453.1792097578295,393.8567458230402,298.5775944448739,165.68379215828176,36.70915751332671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971626345494734,71.76161621718437,333.85389718634684,416.77104027248265,460.415568985144,468.10467491000793,443.07840564238734,383.6041830380283,281.6919131440871,158.2969389169774,33.0163632204644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12228002225163,209.40293555014807,322.77424965218023,408.9327049892086,436.0684197638477,146.3105333321319,427.62557911345436,360.3130212258212,182.2672207755089,146.76328002968148,27.21159410942401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18322045491874,206.3133819688253,323.52798437770963,405.9923807662959,449.10954810220255,456.5722806782917,430.03854195961225,373.72975227136095,269.4803988660466,150.23096562934876,29.24768959281726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86602886924141,201.41284159730426,317.49684191789447,398.90778020855123,286.06382748327377,226.3632315301399,332.34642773528805,231.263771901661,261.26393156442793,104.55034143329425,14.548597789413664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.282680083397715,199.67899879747065,252.29372953727994,406.82199482661014,448.95905408821255,457.4765094178111,430.94277069913164,372.37277683429204,279.9580703442535,153.3217838662513,28.34219619771815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35344673183753,119.55168592025748,206.08700862005048,252.52010288605473,316.9694805411398,375.9163417687441,343.3527252458292,291.79271725952935,204.65415384819673,60.22795732988841,7.009985878539633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221420325196697,47.715455023868,65.7304737573692,124.75194966417862,143.82295580676885,143.67246179277893,143.9747144763385,101.83765521473612,67.54019589198766,36.10718145736695,28.34219619771815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.52030396629186,222.9714252652576,361.3677439793305,452.1244870043202,502.704386916316,513.106179059738,483.9343688017056,414.88670345865904,309.2803746162758,165.00467211195743,30.528785695101345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99167793395748,225.23262944184586,360.5381299190162,450.91800558124123,499.6881833586185,508.65838538576656,478.50773170900965,409.91154840793297,305.66219500261866,161.61286584707497,28.644448881277768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.282680083397715,205.33327389452108,331.5180783305535,414.81208877945403,456.4964013435068,465.01512132868515,442.5510442656327,378.3280399593223,281.31504578132234,144.19982316953354,20.9553429564138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291081980823712,180.23112529211568,74.85116979850717,402.52469516662865,447.07345261880926,459.28496689684977,440.8172014657991,377.42381121980304,276.33989073059627,142.31548635571,21.63319834715839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44434480012355,190.33192940755782,307.54653181644215,395.81569731606885,448.35581337667315,454.0088238181438,426.57085635994497,362.57422540240947,265.7117252383995,136.05923520269977,18.393150751845646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956767274760495,183.92518424055777,299.4818231843933,376.36782381071396,418.3543890583263,424.1591581693668,400.86673170157985,344.4074479993387,253.42433162557404,132.66742893781736,17.337163342756597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42814124242611,182.116726761519,297.22061900780494,386.4686279261561,429.5857952620627,438.5559972892108,180.30700462690058,125.43106971050295,252.3696088720647,126.03431042204245,10.17668345022703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.107261288750415,193.1204949609008,319.53293740128765,405.69139273831604,437.8022625636813,445.56598316775046,418.95762976986583,359.8602745282717,262.6967863362817,135.00451244919049,16.733922631217105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.077383484514996,177.51843907355754,299.10495582162855,260.20920881091865,284.3299846834401,446.84834392561424,279.9580703442535,375.46359507119456,264.58112315010527,136.13511453748464,17.11078999398182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03633497754366,183.54831687779304,314.40602368099195,260.0587147969287,456.64689535749676,329.55786218194504,335.43724597219057,381.56935221021484,191.91527819340155,139.3005474535923,15.603320542922964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634622665505084,195.2324697790789,319.2306847177281,401.39409307833455,446.7724645908294,455.2153052412228,429.5857952620627,368.90635589020445,272.42072308895916,139.82790883034693,17.41304267754144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.765224753799224,198.70015537874616,320.6622748340021,402.222442483069,445.4913684885453,453.5560771205942,425.5161336064357,363.0257074443793,233.52497607824932,121.13377005052139,15.075959166168312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75028585168151,190.7087967703226,312.37245750875815,391.2932889628923,434.9378176755535,442.47642958642757,418.12801570955156,358.05181704923285,262.62090700149685,133.64753701212155,13.94535707787417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.077383484514996,182.2672207755089,304.2306048863447,386.9972539584905,431.0932647131215,438.9328646519755,317.949588615444,174.27712682266508,174.3517415018702,121.8887694316306,9.64805741789263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523752840139785,144.42619651830833,233.52497607824932,303.10000279805047,280.8622990837729,270.3846276055659,256.81740254603625,195.91032516982347,145.33168991340742,47.3385876611033,0.07587933478484177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61465090842581,75.68078385882144,189.35308598883336,300.76291928667735,413.98247471913976,292.169584622294,293.225572031383,340.03553366015194,145.93366596936715,122.86761285035503,9.874430766667409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145540990411856,22.538691742257498,51.18187596795551,124.07409427343401,130.78309212399378,165.68379215828176,227.87070098119878,153.39639854545638,108.9235204280606,8.442840650393395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955422787797275,168.24598436284992,75.98177188680131,185.5831477056065,176.61294567845846,102.89237796824544,92.71695917359816,67.16332852922294,48.695563098172215,126.71216581278699,6.935371199334537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67919987770781,87.96691281606707,165.00467211195743,225.76125547418022,187.54336385421493,121.8887694316306,116.00812098580533,84.19823918841995,33.99647129476861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.750206020298045,167.34175562333056,294.65716214765706,168.7746103951843,437.27490118692674,285.76283945529383,186.78962912868553,127.39128585911136,256.9678965600262,5.955263125030331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33229015056199,168.84922507438944,294.12980077090236,381.79572555898966,428.1542051457887,439.0087439867603,412.9277519656305,350.6636991523488,255.23405376019252,122.18975745961045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086024876091415,170.05570649746838,298.50171511008904,381.7198462242048,426.72135037393497,385.7895078798319,267.14331535467346,316.44211916438513,218.0721495493162,106.20956955392278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99647129476861,29.24768959281726,66.25783513412384,162.819347270154,197.1914212721076,249.5810433187218,286.8175622088032,278.14961286521475,128.7482612961803,21.558583667953297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75515904387612,158.22105958219257,278.9033475907442,360.7657679233706,404.4849113152371,427.47508509946437,405.2386460407665,343.8042072877991,245.88698437027978,116.76185571133477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94048388567956,165.30692479551703,287.87228496231245,381.3429788614401,430.49002400158207,441.0435748145738,414.88670345865904,354.2072640868009,249.1282966211722,122.49074548759033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818033,159.72852903325142,280.8622990837729,363.32796012793887,421.6715806440037,432.3743608154056,408.1789702636791,348.02562761299583,244.75638228198565,119.24943323669783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.624556955581976,166.73851491179104,302.5726414212957,396.87168472515793,448.73268073943785,460.71782166870355,434.41045629879886,372.1476681410969,270.4605069403508,131.98957354707278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981741,171.78954929730205,299.7840758679529,386.62038659572585,433.20397487571995,444.13439305147637,418.881750435081,357.9759377144481,260.58607617368335,129.35023735214003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73526711818033,165.00467211195743,290.8884885200099,375.53947440597943,420.46509922092474,429.359421913288,332.0454397073081,243.92676822167135,249.6556579979269,120.53179399456167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542300278872364,39.64948173623932,138.77318607683762,271.06374765189025,263.1482683782515,306.2654357141581,168.4723577116247,93.77168192710747,69.80140006857593,37.38827755965103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256330984393674,10.251298129432126,44.47414277297551,65.1272330458297,90.00300829946032,78.39473473295926,91.05773105296961,77.03775929589035,73.5700736962231,120.30542064578688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492610380324615,138.77318607683762,268.95303748929194,369.2819585973895,405.0122726919917,412.47500526808085,387.22362730726536,325.63742988472825,232.46898866916027,109.37500247003045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6530104414707125,114.57653086953134,224.1020273535517,351.1164458498983,395.28833593931415,316.5167338435902,197.72004730444198,192.74489225371585,240.98770865433852,115.63125362304064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9801080743042062,34.82482069950313,162.59297392137918,242.11831074263267,328.27676607966094,320.73941882436674,298.6522091240789,230.66053119012147,133.57165767733673,93.39481456434277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6196039320039,259.0027273878397,348.47710965496555,397.47492543669745,408.4040789568742,386.9972539584905,125.65744305927772,242.49517810539731,114.12378417198177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282440589247297,133.7980310261115,253.12334359759413,346.5181581619369,395.364215274099,406.9712241850203,302.27038873773625,223.34829262802228,235.86205958962242,109.60137581880522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.70899785055976,60.68070402743797,107.18967762822697,187.31699050544012,284.48047869743004,303.55148484002024,292.8487046686183,236.0125536036124,185.65902704039138,78.31885539817442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839599938853905,116.23449433458013,169.30197177193892,288.09992296666695,376.82057050826353,304.0801108723547,320.66353948958186,229.60454378103248,168.54823704640955,50.956767274760495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.024924780657344,123.54673289667937,240.61084129157376,333.40241514437696,181.58810072918462,169.0755984231642,274.98291529352736,312.44707218796316,219.73011301436514,101.00804115442187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442840650393395,119.62630059946255,235.5598069060628,20.125728896099528,119.32531257148268,241.96781672864262,372.9760175458315,110.12873719555985,6.783612529764856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15492663179697,240.00760058003428,332.8737891120427,383.07808631685344,397.24855208792263,377.65018456857774,320.81403350357175,225.0075207486508,109.22450845604052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60640867376678,238.19787844541577,329.4073681679551,379.76089473117617,395.364215274099,372.1476681410969,184.37793093810728,71.30886951963481,40.10222843378888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59979183769157,118.64745718073809,237.746396403446,378.704907322087,405.2386460407665,273.39956650768363,240.91182931955365,182.49359412428373,113.44592878123719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72710471490473,258.92811270863456,147.7433881039857,271.36473567987014,251.99274150930003,227.7202069672089,332.5728010840628,238.50013112897543,117.29048174366919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08408015197367,268.3497967777524,369.13272923897927,429.8121686108375,449.33592145097725,428.5310725085534,371.01580139722313,272.647096437734,135.98462052349467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70225976563086,266.16447193594894,358.8801664539674,350.4385904591537,319.75804609448267,312.3711928531784,343.72832795301423,247.84720051888817,123.01937151992473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52391250290673,126.71216581278699,238.72650447775015,209.25244153615816,32.0362551461602,77.71561468663494,39.42310838746454,42.66442063835703,36.55866349933677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18163647380511,29.398183606807205,91.58635708530404,128.97336998937533,59.77521063233885,80.73055358875264,125.43106971050295,91.58635708530404,51.860996014279856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.556718775219,265.25897854084985,361.06549129577087,413.9078600399347,430.41540932237695,423.5559174578273,353.0007826637219,261.4156902339976,134.401271737651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87886338447444,262.39579830830183,356.0916009006245,407.4239708825699,424.00866415537683,406.44512746384544,351.87018057542775,261.49030491320275,136.28560855147455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51190206886587,262.319918973517,363.9312008394784,423.5559174578273,441.4204421773385,422.1989420207584,363.7794421699087,260.88706420166324,134.2507777236611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44600861262066,262.5462923222918,355.63885420307497,406.97248884060014,423.7064114718172,404.2585379664622,350.2868317895841,261.11343755043805,135.45599449116028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.9023638467851,232.1680006411804,322.7729849966004,372.9001382110467,387.74972402844026,369.2832232529692,237.21777037111158,234.42920481776866,117.59146977164905,7.914214618058995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29409028028404,224.17790668833658,315.9147577876305,371.24217474599794,388.5047234095494,371.24217474599794,320.7381541687869,95.27915137816633,116.23449433458013,6.558503836569823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10876543848057,70.93200215687008,72.43947160792897,53.66945349331858,130.10397207766943,121.36014339929618,149.85409826658406,100.25430642889243,117.29048174366919,7.914214618058995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49906755363286,95.27915137816633,95.42964539215626,95.42964539215626,102.21452257750086,83.89725116044005,71.23299018484997,75.07754314728196,23.66929383055165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5965026266106,274.7578066003323,376.9710645222534,438.7823706379857,458.83222019930025,440.0634667402696,383.6041830380283,287.7976702831074,151.88892909439753,22.689185756247436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99167793395748,204.1267924714421,283.50037062312583,359.182419137527,385.4139051726468,413.83071604957007,354.3577581007908,260.35970282490854,62.03767946450689,1.5074694510588567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.30728553852117,6.40674516700014,120.75690268775669,116.15987965537502,216.48880076347257,67.6906899059776,109.9782431815699,130.85770680319888,54.574946888417706,0.9042287395193643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.337083511373127,58.79636721361441,170.3566945254483,146.8391593644663,195.6093371418436,224.55477405110128,91.13361038775446,71.9121102311743,8.140587966833774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24139208227596,78.99797544449876,56.6097777162312,132.36644090983748,112.2394473581582,108.84764109327578,143.22097975080908,84.95197391394936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65443475981741,129.87886338447444,184.60303963130232,243.022539482152,400.26349099004034,383.6800623728132,346.8191461899168,255.08355974620258,137.94357201652335,21.784957016728075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74037980452535,191.16154346787215,334.98576393022074,326.3165499310526,169.151477757949,178.27217379908703,182.56820880348883,52.011490028269804,57.81625913931019,2.788565553342935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9403242229126185,31.508893769405542,23.97028185853152,60.90581272063299,110.8078572418842,97.84260823831424,130.10397207766943,59.32372859036904,74.17331440776259,4.824661036736189,0.0,0.0,0.0,0.0,0.0,0.0]
