clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2683782014163194,6.8772867494288885,9.707964580158851,29.832019857305752,6.841058457123354,15.986723407968563,23.91645727084481,25.74918264630129,12.865610359932045,0.8527348466202002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951790878766482,15.115722195480027,21.158236024725912,0.8347729201830021,45.41931873162001,16.240625893538446,58.97448440308178,40.556203258606416,21.4121385102958,1.8327253754564807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.456556981507422,40.7014208672597,54.07483619833151,22.91850481557132,40.75591552543357,40.64692620908583,33.207035390912154,28.83406740203227,15.133684121917224,1.197664722100631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56568920061595,60.86170443671213,86.41117481618626,102.36136549241816,108.44041205340072,105.57320149093408,92.87107510552364,71.18676774378963,38.79593446776101,7.6213367191324854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.88825762077501,64.45439416358289,90.69341985458678,106.5894203120759,112.3959935821891,108.4221456875324,94.81278979732788,72.27544314954253,39.15913070910978,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.82747742566077,54.05687427189432,84.74162897582026,75.94089390045548,85.84857074744147,88.55229733538653,88.89722721086693,67.44855596883447,36.509594339907494,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,23.00922776605073,82.21934828883407,94.30437594732584,84.45149819794483,80.85850403164295,68.15637764623251,34.84035293897262,18.400014778607023,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.589793761232716,55.000636508425075,14.51688983442971,19.12579838244228,42.8063150941544,49.592878893103894,40.62896428264863,26.329748641483263,13.972247692122128,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.243120780456906,55.6536590882181,29.832019857305752,63.456441708309406,49.70186820945164,23.208635593446747,29.75925883326354,24.896143360249948,12.901838652237576,6.097008487419759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,27.76335392271658,44.729763420090286,76.66667750429075,44.4938228609576,58.10348319059325,59.01071269538732,47.61493590899412,26.56568920061595,4.663403206186441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,64.74482938088943,90.62096326997568,106.20826214428992,111.94237882979206,108.44010761396959,95.77451396029585,74.56178327739603,44.25788230182492,10.905629302259483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.019303953012987,61.36981384728304,86.1207395988797,104.43003142700731,110.81747513173364,108.34938466349018,96.0104545194285,72.69282960963402,43.22370155424591,10.742449767169003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.438737957831012,60.680258535753325,85.44945065321832,78.82606638935933,87.49985022193917,79.57011635906291,71.80356203127714,57.28667219684744,33.98731365292129,8.220169080182801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.014618618607225,26.093808082350577,47.28827239938203,60.280834002099006,69.06360715102659,63.38398512369834,37.48958486874377,30.52157516883547,17.22061642237473,2.8127159042927636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.806573270113201,15.58729887431426,72.40239439232747,90.25807146805805,104.2485855260485,103.41411704529665,92.38123206082108,72.13022554088923,42.04430319801361,10.63346045082126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,55.871637720913604,78.80780002349098,66.65031578038814,78.33591890522561,101.9984736905005,61.64198269872126,28.16247401693975,15.768744775273076,2.8489441965982985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.859915067944414,59.79099095739644,87.28187158924366,106.37174611881154,110.41835503751051,107.58737276734935,95.53857340116312,75.1788820043147,44.02224618212337,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.14625519579793,61.15183521458754,88.4795363113443,104.79292322892496,111.32558454230455,108.53113500388012,97.40752706892515,76.26755741006758,44.80252444413249,11.831125172921894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.63435513520512,64.20049167801301,90.04039727479368,105.42798388228078,115.49914470378842,112.54151563027351,100.02053070639076,76.50349796920027,47.07059820611768,12.901838652237576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.107979358765874,62.694429812168615,87.66333419646077,102.65180070972471,108.25896615244191,105.01059742218928,93.61512507522724,73.81773330769245,44.729763420090286,12.030837439749046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240178551346519,18.127845927168806,27.454956778972825,15.678021824793667,45.45554702392554,12.121560390228453,12.647631727236554,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677574482601737,19.61564142714485,55.435984894953755,59.21042496221447,111.77919929470157,109.36560348463199,51.679811193561385,44.83875273643804,26.07584615591338,5.788611343676004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548575695090276,19.57941313483932,22.75502084104971,56.633649617054395,119.49125896431349,117.47708768789818,104.84741788709879,82.76399043114165,49.93780876858431,14.153998032512085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.940704734222354,65.92422773712174,91.87281821081905,107.42419323225887,113.9023598874646,111.1441386413457,99.5486495881254,78.91678933983873,49.42969935801341,14.480357102693038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.52536581885737,63.00282695591238,87.64506783059242,102.7242572943358,108.91198873223496,105.93609329285171,95.12118694107164,75.90466560814994,47.45175637390365,13.990514057990467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.926390555046265,43.386881089336384,50.01026535319538,74.23511976778394,83.10861586719092,79.64287738310513,72.5113837086752,53.33109066805906,32.6626976880357,9.327110851804024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,52.568774332487116,50.935761223857796,94.61307753050077,99.8208184395636,72.42066075819581,10.05289445563928,70.4064894817805,41.59068844561657,11.704173930136948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.369177338857981,10.252606722466432,15.46034763152932,23.898190904976467,18.871895896872395,13.101246479633591,13.282996820023547,5.153550690320153,2.649231929771146,0.054494658173872126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97723746595903,65.3253953760714,90.94762677958776,106.78913257890306,113.2487284288093,110.72675218125424,100.18401468091238,80.51357415616252,49.55665060079835,15.696288190662004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.47117560011464,62.9483322977385,88.0807206565523,103.1778720467328,109.49285916684806,107.24274733130008,96.57275414874212,61.98660813477055,41.24575857013614,15.58729887431426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.891458025844186,27.27351087801401,46.43553755276182,46.998141621506605,60.46227990305783,57.10522629588861,51.55255551134531,37.090464774520605,22.75502084104971,6.532661313379598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.95897110009069,65.85177115251068,93.32468985792069,109.32937519232644,116.07971069897042,114.06553942255509,102.45208844289756,82.58224009075168,51.42560426856037,17.16612176420086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.06796041643843,64.10976872753359,88.93345550317247,104.21235723374298,110.43631696394766,108.73054283127613,98.45997418237249,79.69706760184786,51.407642342123175,17.492785273812952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.849981783742948,25.89440025495457,60.73444875449606,75.46901278219012,86.1207395988797,84.3604708080343,72.67456324376569,20.813306149245484,15.042961171437822,9.92594321285434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.063417984793467,62.1863204015977,87.20971944406372,113.63019103602642,113.53946808554701,104.03091133278416,84.596411367167,53.38558532623292,18.781172946392992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55735611894908,57.486384463674575,85.99378835609475,114.86408405043257,97.06290163287585,109.1117009990621,107.11579608851515,83.19933881767035,32.154588277464796,15.641793532488133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.859467725752484,21.04924670837817,15.859467725752484,23.898190904976467,15.823239433446947,66.06944534577502,60.17214912518241,43.677316306642936,15.169912414222761,2.086932300457505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.179398356232294,7.6213367191324854,11.921848123401293,42.66109748550112,51.3531476839493,23.91645727084481,34.640640672145466,15.09745582961169,9.16362687728241,17.256844714680266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,7.149455600867113,27.72712563041105,54.3107767574642,49.81055308636823,62.31327164438264,68.10157854862751,82.1289297777858,53.09515010892636,19.053341797831205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02455190280869,15.29716809643884,28.61608876933678,106.57115394620756,39.993599189861634,39.77592499659728,45.14714988018178,33.969351726484085,0.8347729201830021,17.710459467077307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.63550799554778,42.824581460022735,92.5626779617799,110.49081162212157,116.64231476771519,116.07971069897042,105.48247854045465,85.86683711330981,55.58120250360704,20.958523757898764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,35.3301959836752,70.51517435869711,96.60928688047882,111.90615053748655,118.31155616865006,115.8437701398377,105.31929900536421,86.08451130657417,57.486384463674575,22.02923723721445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1211130480365195,34.06007467696349,67.95666537940537,92.47195501130051,107.42419323225887,113.82959886342243,112.10586280431367,105.42798388228078,83.54396425371962,55.47221318725929,21.357948291553065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9376196023511847,35.80207710194056,70.53344072456545,98.18780533093428,110.07342516203005,116.09797706483872,97.53478275114124,92.48991693773769,70.89633252648308,55.9803225978302,12.085332097922914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724565846110702,19.88811471801421,45.528308047967755,64.34570928666629,73.25512923894766,86.46536503492901,91.51023084833255,60.86170443671213,53.53049849545508,37.94319962114081,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8710012124885371,32.0459034005482,64.25498633618686,90.04009283536257,105.75464739189292,112.28730870527252,110.56326820673262,100.81907533426822,81.4935646849988,52.15138787239562,20.160283569452435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,6.7682974330811465,21.466633168469674,30.031427684701768,32.02763703467986,38.77797254132381,24.696735532853932,21.430404876164136,22.809515499223586,8.474071565752686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263757764392453,23.408347860273896,41.6448786643593,53.91165666324103,81.52979297730434,93.1615103228302,72.89223743703003,90.16734851757865,34.023541945226825,11.649679271963075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8289347254345794,11.885619831095765,25.622231403516345,45.16541624605012,62.512983911209794,120.90659787967844,116.73303771819458,106.35347975294322,87.40912727145975,58.97448440308178,23.789506028059858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,36.34641480481701,70.29750016543275,94.63134389636907,109.49285916684806,114.77305666052204,112.50498289853684,102.8877412688574,84.5239547825559,57.10522629588861,23.154140935272874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.46399537879043,13.827334522899987,57.84927626559222,69.9163419976468,108.13171047022585,113.81163693698521,111.79716122113878,102.07093027511159,83.77990481285232,56.68814427522826,22.01097087134611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,7.349167867694263,36.1649689038582,34.023541945226825,46.97987525563828,64.49062245588843,52.587040698355466,67.08566416691683,33.06181778225888,10.306796941209166,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434577970996074,0.4718811182653731,5.679622027328259,36.836257849519576,25.56773674534247,58.99244632951897,64.00077941118586,42.370966707625705,4.645441279749244,21.775030312213424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,41.04604630330898,77.70116269130091,104.08540599095802,120.52543971189249,126.53172524883284,119.67270486527228,109.3476415581948,90.04039727479368,61.80516223381174,26.130340814087248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.931781407602762,40.247806114862655,73.99917920865127,98.09708238045486,112.72265709180121,118.56576309365109,116.09797706483872,105.91813136641451,87.4636219296336,59.863447542007506,25.20484494342484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.609212987443708,36.43713775529642,57.15972095406249,78.95301763214427,95.77451396029585,95.8290086184697,95.86523691077524,57.46842253723739,40.26576804129985,55.20004433582107,24.18862612228303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6312700033339484,22.410395405000415,50.355195228675825,60.11765446700854,73.25512923894766,71.49516488753339,88.22563382577442,65.57960230107244,33.11631244043275,10.361291599383037,10.27056864890363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.625127369154386,27.58190802175777,37.16292135913167,61.56922167467905,85.50364087196105,84.3245469551599,77.59217337495316,67.17638711739625,64.96250357415379,37.70725906200812,8.746240417190906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994161805251577,16.603517695456073,43.768039257122346,45.16541624605012,56.52466030070664,68.79143829958838,79.8785135028067,70.51517435869711,62.458489253035914,45.292367488835055,14.063275082032677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,40.901133134086855,73.34585218942706,96.57275414874212,109.67430506780687,118.71098070230437,115.22667141291909,103.6680195308665,83.59845891189352,54.691934925250166,23.75297329632319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,43.82253391529621,79.0440450220548,104.46625971931286,120.0173303013216,126.00565391182477,123.53786788301241,101.3089183789708,93.01629271417694,59.04694098769285,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619289174405964,40.06636021390385,68.37405183949687,104.64770562027168,118.56576309365109,123.61032446762349,120.07182495949549,107.09752972264678,83.30802369458695,55.47221318725929,23.843696246802594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.16362687728241,4.1011035768728,80.11445406193937,35.09425542454251,42.969799068676025,59.264615180957215,126.76766580796551,113.12208162545548,93.32468985792069,62.67616344630028,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14361740611869,45.12888351431345,78.42694629513616,101.69007654675676,115.8437701398377,121.43266921668655,119.45503067200796,108.58562966205399,90.49401202719072,62.83934298139075,28.343919917898564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7604116936062,47.70565885947352,82.47325077440394,107.89607435052427,123.10221505705258,128.94532105890246,125.9873875459564,114.91827426917531,92.253976378605,64.58164984579896,29.577812932304727,1.5060618658443878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.887667375822284,46.544526869109575,80.87646595808016,104.62974369383447,118.29359424221286,119.03733977248531,116.5878201095413,105.91813136641451,86.7013055940617,60.5167745612317,27.255244512145676,1.0341807475790146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.706221474863467,41.84459093118646,79.24345284945082,103.45004089817104,117.15042417828607,121.7955610186042,120.16254790997488,104.12163428326357,85.7033531387882,59.319109839131066,26.601917492921487,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.232292811871575,45.96365643449646,78.82606638935933,102.94193148760013,117.02347293550116,123.22916629983749,121.12427207294279,110.56326820673262,92.01834025890345,62.16805403572937,28.343919917898564,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.21607399072976,39.503756145159066,78.80810446292213,91.69137230986021,115.7530471893583,120.1808142758432,117.31360371337657,106.64391497024977,87.26390966280646,44.693535127784756,27.27351087801401,1.3791106230594454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.432005078698726,44.7118014936531,60.58953558527391,70.13432063034229,74.50728861922218,109.16619565723595,117.98519709846909,72.80181892598176,86.1207395988797,58.43014670020533,26.96480929483912,1.2338930144061662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,34.96730418175757,67.43028960296614,100.29269955782898,114.99103529321751,91.67341038342305,100.23820489965509,86.62884900945063,78.73534343887992,57.15972095406249,27.345967462625083,1.5422901581499229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528566223926555,30.448814144793268,30.53953709527267,17.365834031028008,46.762201062373926,63.42021341600388,117.93070244029522,107.3514322082167,89.169091622874,62.22254869390325,27.98102811598093,2.014171276415296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,47.88710476043235,79.93300816098053,77.50145042447376,116.6605811335835,120.94282617198401,119.1101007965275,109.03893997501991,90.80240917093451,63.72861055974762,29.12419817990769,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.772839864726116,47.77841988351573,78.33622334465673,99.83908480543195,115.80754184753219,121.23326138929056,118.0031590249063,93.70584802570666,89.6592391070077,61.11560692228201,29.051741595296626,2.3591011518957266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.591393963767302,46.889152305158866,68.55549774045568,74.25338613365227,95.21190989155106,106.13580555967886,94.88524638193896,92.2722427444733,78.73534343887992,38.687249590844395,18.545232387260302,0.9254958706624092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,7.875239204702369,12.448223899840546,23.462842518447772,12.575175142625485,8.347120322967744,28.63435513520512,39.667240119680685,3.012123731688776,22.446623697305952,10.651726816689598,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,23.372119567968358,37.39886191826436,35.039760766368644,52.441823089702176,42.66109748550112,40.120854872077715,43.804267549427884,42.20748273310408,13.028789895022523,6.02455190280869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2318454696796453,9.454062094588966,35.29396769136966,51.117207124816616,86.28422357340133,118.42054548499779,95.62929635164255,92.94353169013472,86.91928422675717,37.94319962114081,18.21856887764821,1.088675405752887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.131636577190704,17.510747200250147,53.78470542045609,85.32249941043338,121.23326138929056,126.20506173922077,124.8807502137663,115.29943243696123,96.40957461365166,35.38469064184907,17.85567707573058,1.4698335735388528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.234787698790022,58.23043443337817,92.2360144521678,116.46086886675634,129.816322271391,134.3707361612297,132.06643410693894,119.72719952344616,99.25851881024995,69.78939075486186,32.6626976880357,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,56.14350213292067,87.69925804933516,109.23865224184703,121.1787667311167,124.49959204598036,123.57409617531796,111.39804112691559,91.89108457668738,64.79932403906332,31.483299331803423,3.393281899474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.762906580524653,54.56498368246522,84.90511295034187,110.2186427706833,123.17497608109478,68.08361662219029,126.16883344691523,114.4829258826466,95.64725827807976,65.76104820203126,32.22734930150701,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490737729086433,53.60325951949728,84.36077524746544,106.15376748611608,57.032769711277545,97.09882548575024,98.87736064246401,74.38033737643724,47.50625103207752,36.96320909230453,18.23683524351655,1.7237360591087372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,4.5364519634015,4.972104789361338,16.83945825458877,37.435090210569896,51.33488131808096,66.0332170534695,52.097197653652884,51.55255551134531,24.44252860785291,12.266777998881727,0.7802782620091299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7985446278774669,3.4295101917802766,12.847343994063706,19.942304936756944,20.650126614155003,22.065465529519987,15.169912414222761,17.129893471895326,14.752525954131258,8.056685105661183,3.7199454090868342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446254360492918,0.3266635096120938,5.752383051370468,9.690002653721653,17.184083690638055,12.339234583492797,14.734564027694061,8.855229733538653,18.07335126899493,14.970504586826749,7.240178551346519,0.18144590095881444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.652174158881532,53.621221445934474,82.56397372488334,102.85120853712074,64.58164984579896,55.907866013219135,74.92467507931367,58.86549508673403,93.16120588339909,30.684754703925947,31.664745232762236,4.2460167460949405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461947834063909,26.819591686185838,53.91165666324103,61.80516223381174,53.94788495554657,58.84722872086571,69.1722920279432,59.37360449730495,79.6246110172368,45.582802706141635,23.372119567968358,3.248064290821462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.775030312213424,56.851323810318746,77.75535291004363,91.14733904641493,106.51696372746484,111.47080215095781,107.02476869860462,97.38956514248794,79.4973553350207,46.81669572054779,23.843696246802594,3.4840048499541485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.067513074246506,48.83086699696309,61.659944625158474,69.37200429477035,72.76528619424509,80.93096061625404,97.78868523671112,83.07238757488541,47.977827710911754,26.493232616004878,13.155741137807464,1.3973769889277825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397519891688573,25.295567893904252,40.03013192159831,107.47868789043278,118.78343728691543,124.00944456184664,120.61616266237188,110.70848581538591,92.1452915016884,63.492670000614936,15.188178780091095,4.46399537879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.865753262692838,54.60121197477075,50.6090977142457,70.60589730917651,90.6026969041073,118.6019913859566,114.80958939225869,104.68423835200834,87.44535556376528,62.1863204015977,18.109579561300464,2.5947372715972743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7199454090868342,18.8898578233096,32.98936119764781,35.947294710593845,52.94993250027308,76.39450865285252,83.72541015467844,81.27589049173444,92.1452915016884,43.35065279703085,14.099503374338212,1.8509917413248185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.479061339589585,61.315319189109175,92.36296569495278,113.95655010620735,126.44100229835344,131.2678894790615,127.82011292141287,116.46086886675634,97.37129877661964,69.37200429477035,34.53165135579773,5.153550690320153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539024855698846,25.00513267659769,59.627506982874834,89.58647808296551,107.5149161827383,119.99936837488441,124.6445052152025,125.8787026690398,110.6177628649065,92.12702513582006,65.68828717798904,33.461242315913175,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9254958706624092,26.184531032829984,61.44227043189411,90.85690382910835,111.38007920047842,122.61237201235,126.04188220413029,123.0297584724415,112.7954181158434,94.9214746742445,68.02912196401644,34.94903781588923,5.679622027328259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6712889456613856,22.59184130595923,43.60485972203186,65.81523842077401,73.99917920865127,92.05456855120899,79.062006948492,103.77670440778313,56.32494803387949,58.883761452602364,64.30917655492959,31.51952762410895,5.135284324451815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,32.26357759381255,30.013465758264562,33.170807098606616,52.67776364883487,68.70071534910898,40.937361426392386,38.37885244710064,39.43129956054799,24.479061339589585,7.421624452305332,3.0303900975571127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383348615273276,25.059627334771555,23.75297329632319,113.30352752641431,128.87256003486021,134.51595376988294,127.67489531275959,117.2411471287655,98.29679464728204,70.27923379956442,34.74962998849321,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050399568720831,28.906523986643343,66.61378304865146,99.60314424629928,121.97731135899414,135.16928078910715,139.2886507318483,134.82465535305786,122.19498555225849,99.13156756746504,52.42355672383385,28.670583427510646,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.141122519200238,28.99724693712275,65.47061298472471,96.19190042038731,116.98694020376446,129.19922354447235,133.11857678095515,129.07227230168738,117.54954427250924,98.00635942997545,68.26506252314914,35.457147226460144,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.522280686986204,29.81375349143741,65.7972764943368,94.46785992184743,114.01104476438124,125.0256633829885,128.36445062428933,124.33610807145874,113.52120171967869,95.53857340116312,68.64622069093511,35.51164188463401,6.133236779725295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,29.269415788560966,64.81728596550053,94.25018572858309,114.13799600716615,109.83748460289736,130.37892634013576,126.80389410027107,116.07971069897042,97.38956514248794,68.01116003757924,35.275701325501316,6.205997803767505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,28.343919917898564,62.494717545341466,64.03700770349138,57.46842253723739,64.65410643041004,29.069703521733818,90.69372429401787,113.15830991776104,93.34295622378905,66.23292932029663,33.26153004908602,6.3146826806841085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,27.509146997715558,39.667240119680685,70.87806616061474,109.60154404376469,94.25018572858309,126.06014856999859,122.14049089408462,112.25108041296696,94.7400287732857,68.53723137458735,34.96730418175757,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.230102364384264,27.99929448184927,60.22664378335629,71.73080100723493,87.24594773636926,38.306091423058426,82.45528884796674,104.30308018422241,87.3728989791542,50.84503827337838,32.98936119764781,15.424119339223786,5.897296220592607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7037265879450185,4.7541261566658495,19.10783645600509,24.859915067944414,30.739249362099823,58.48433691894807,86.6833436676245,51.4438706344287,48.413480536871575,29.23318749625544,24.44252860785291,14.734564027694061,6.405405631163516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,9.998399797465408,64.20049167801301,68.28332888901747,81.25762412586613,86.22972891522743,81.33008071047719,91.52819277476972,81.74746717056868,76.52176433506861,52.98616079257862,34.1507976274429,6.950047773471099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,1.6875077668032024,6.859324822991692,10.578965792647386,10.960123960433352,17.492785273812952,21.59358441125461,50.355195228675825,44.36687161817265,33.62442185100366,21.75706838577623,6.223959730204702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,32.10009361929093,67.1581207515279,93.54236405118506,111.97891156152876,122.99322574070484,126.45926866422178,122.79381791330879,112.95859765093388,94.84901808963343,68.95461783467886,36.54612707164416,7.0769990162560426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7723925225341866,32.118359985159266,65.1259875486754,91.63687765168636,110.12791982020391,100.3654605818712,125.49754450125386,120.72515197871964,110.76298047355978,92.5626779617799,20.79534422280829,36.00148492933658,7.367129794131462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,33.18907346447495,69.20882475967987,98.60519179102579,118.94692126143705,130.6873234838795,134.0261107251804,114.80958939225869,90.8931321214139,100.27473763139179,71.73110544666608,31.047646505843577,7.3853961599997975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.153550690320153,33.461242315913175,69.11810180920047,98.26056635497648,118.52953480134552,130.46934485118402,133.97161606700652,130.5058775829207,119.20082374700694,99.94807412177971,72.22094849136866,23.00922776605073,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,33.58819355869812,66.68654407269365,96.46406927182557,116.27942296579756,127.72938997093348,131.03194891992882,127.36649816901584,115.91653116387992,65.50684127703023,68.46477478997627,36.201197196163726,8.056685105661183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661660100891062,33.805867751962474,66.90421826595802,93.52440212474785,111.81542758700714,122.23121384456402,125.17088099164171,109.09343463319377,112.16035746248757,93.88729392666546,68.68244898324063,37.36263362595883,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.788611343676004,34.54991772166606,67.64826823566162,96.55479222230495,115.6623242388789,126.42304037191624,130.2516706579197,126.74970388152836,88.37085143442768,98.02462579584382,70.91429445292026,37.30813896778496,8.074951471529522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0486564634254494,12.756621043584301,41.191263911962274,70.44271777408602,88.67924857817144,94.64930582280628,99.60314424629928,118.80170365278376,108.18620512839969,90.63922963584402,65.85177115251068,35.184978375021906,7.875239204702369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.897296220592607,22.936466742008523,49.71983013588883,67.9928936717109,64.50888882175676,111.6339816860483,57.17798731993083,108.29519444474742,69.98910302168899,64.30917655492959,37.54407952691764,19.561451208402122,6.296720754246912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7602687908454109,11.32301576235098,53.94788495554657,39.884914312945035,77.73739098360643,90.38502271084299,92.16355786755676,44.31237695999879,43.47760403981579,43.550365063858,31.465032965935077,17.910171733904452,5.3349965912789665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278454388378575,16.585555769018878,47.85087646812681,66.41437522125544,43.96775152394949,100.0567589986963,106.04508260919943,82.03790238787523,72.05746451684703,47.306538765250366,33.134578806301086,16.984675863242042,5.625127369154386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18144590095881444,16.893952912762636,4.010380626393394,6.1697695114619675,23.698783077580448,47.832914541689604,61.71443928333233,48.794638704657544,43.89499049990729,49.93780876858431,40.501708600432536,22.97269503431406,6.6051178979906675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.305196738674574,21.466633168469674,20.577670029543935,80.93096061625404,68.28332888901747,40.08432214034104,51.09894075894827,33.37051936543377,29.1969592039499,27.32770109675674,6.950047773471099,3.8106683595662414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7964970831509464,5.516442492237783,13.64588862194117,51.29865302577542,116.1524717230126,125.75144698682371,129.34444115312564,111.0893395437407,116.40637420858248,98.29679464728204,70.04329324043174,38.288129496621245,8.692050198448174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,36.63685002212357,69.20882475967987,94.34090867906252,111.81542758700714,121.74137079986146,124.2998797791532,120.19877620228041,109.87371289520287,92.4174603531266,67.72072482027268,36.94524716586733,8.238131006619996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.004237992213832,36.21946356203207,68.26506252314914,92.76239022860706,109.31141326588926,118.80170365278376,121.36021263207549,118.1666429994279,108.73054283127613,92.07253047764618,67.88420879479429,37.38059555239602,8.528566223926555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.494385476347543,36.54612707164416,68.95461783467886,94.05047346175596,111.4525357850895,121.1787667311167,123.77350400271395,125.44304984307995,110.40008867164214,93.83279926849157,69.37200429477035,38.233634838447365,8.855229733538653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,36.34641480481701,68.04738832988478,92.4174603531266,109.85575096876568,119.23705203931246,121.6868761416876,109.98270221155063,108.31315637118463,91.4919644824642,66.99494121643743,37.035970116346725,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,36.14670253798986,65.65205888568353,94.75799069972288,112.26904233940417,108.98474975627715,125.93289288778251,121.83209375034086,111.21659522595681,94.19569107040924,67.24884370200732,37.217416017305545,9.109132219108538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040770723950507,30.485346876529942,57.52261275598012,82.20138636239686,59.04694098769285,63.43817534244107,109.2389566812782,107.58767720678051,98.73214303381071,72.91050380289838,66.26915761260217,32.59024110342464,9.308844485935689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.546832589794894,32.33603417842362,53.458041910844,73.21890094664212,75.46901278219012,91.65544845698582,102.1981859573277,96.99014060883364,77.33827088938327,44.8204863705697,32.48125178707689,23.263130251620613,6.714107214338412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.014171276415296,23.263130251620613,43.13297860376649,57.77681968098115,82.09209260661797,86.84652320271496,97.31680411844572,114.97276892734915,104.10367235682638,87.86304646328793,64.23671997031853,35.20324474089025,9.726230946027187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,20.305196738674574,42.20748273310408,60.607497511711124,56.25249144926842,58.26666272568371,87.0462354695421,83.12657779362812,94.06873982762428,75.90466560814994,65.18017776741813,36.25569185433761,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,36.110474245684316,67.61173550392495,92.98006442187142,86.79233298397223,116.71477135232624,118.98314955374256,115.20870948648184,105.10132037266871,46.12714040901806,66.05117897990671,36.473366047601964,9.962171505159873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,35.783810736072226,66.66827770682532,54.80092424159791,93.72380995214388,120.23530893401708,123.21089993396916,115.13625290187079,90.00386454305702,70.73284855196147,53.31282430219071,28.870295694337806,7.566842060958612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,1.3791106230594454,19.48869018435991,38.37885244710064,86.7920285445411,59.11970201173506,51.498365292602564,79.3886704581041,80.31416632876652,41.82632456531813,28.32595799146136,20.19651186175797,10.524775573904654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,40.465480308127006,75.12438734614081,101.61761996214571,119.74516144988337,129.9070452218704,132.0847004728073,127.22128056036257,116.29738489223473,98.15157703862877,72.62006858559181,39.7214303384234,10.651726816689598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472328460457305,38.923190149977096,69.95257028995232,94.5223545800213,111.035149324998,120.2894991527598,122.73932325513492,119.79965610805723,109.12996736493044,92.90730339782921,68.66448705680344,38.83246719949768,10.615498524384062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371224883584501,38.324357788926775,69.11810180920047,93.52440212474785,110.63602923077481,120.108053251801,122.55787735417611,86.26595720753298,109.87371289520287,92.45368864543215,68.37405183949687,38.43304266584338,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.454062094588966,37.090464774520605,66.99494121643743,90.63922963584402,107.04303506447296,116.1704336494498,118.62025775182495,102.61526797798805,107.07926335677848,22.04750360308279,34.695135330319346,38.12464552209962,11.196064519566042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889410481117666,30.32186290200832,66.25089124673383,89.60474444883387,105.62769614910799,114.77336109995315,101.74457120493065,77.46522213216821,29.97723746595903,80.71328642298967,52.369366505091115,37.59857418509152,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.798687530638258,36.43713775529642,66.03291261403835,89.58678252239666,106.04508260919943,115.37219346100348,64.30917655492959,116.51536352493022,105.246537981322,89.26011901278456,66.05117897990671,32.154588277464796,11.141569861392169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671736287853316,37.16292135913167,68.48273671641347,93.17977668869855,110.25487106298884,120.0173303013216,122.73932325513492,119.72719952344616,109.65603870193856,92.63513454639096,66.65001134095701,38.288129496621245,11.232292811871575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.780725604201061,36.74553489904017,66.08771171164335,92.2360144521678,110.09169152789836,119.74516144988337,122.35816508734895,118.85619831095762,108.71258090483893,89.02417845365187,65.7972764943368,37.94319962114081,11.32301576235098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.097008487419759,35.529908250502345,60.22633934392514,80.76778108116355,105.2648043471903,106.11784363324165,97.11739629104972,107.13375801495232,90.76618087862894,81.02168356673344,58.901723379039574,37.34436726009049,11.468233371004262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,31.065912871711923,65.03526459819601,87.73579078107184,103.3958506794283,112.08759643844536,115.10002460956524,112.12412917018204,61.87761881842281,72.05776895627817,64.32744292079795,31.247358772670733,11.958076415706834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.288835014771967,35.71135415146116,63.910056460706436,86.6833436676245,102.76048558664131,111.92441690335487,115.02756802495419,111.68847634422218,101.94397903232668,75.23307222305745,59.59127869056929,28.543632184725713,10.814906351780074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836963367670315,36.41887138942808,57.14175902762529,74.52555498509051,93.56063041705342,80.6408298383786,84.05237810372168,89.51402149835445,79.67880123597952,78.91678933983873,58.15797784876711,22.700526182875837,11.123607934954968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,34.80382020723595,56.37944269205337,76.84812340524957,93.74207631801218,101.49036427992962,109.3476415581948,102.10746300684828,93.45164110070564,90.29429976036356,67.50305062700835,39.32231024420026,11.159836227260504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.290882559498488,28.489137526551836,56.45220371609558,76.48553604276306,89.06040674595741,97.1898528756608,104.52075437748672,97.91563647949606,96.55479222230495,79.31590943406187,52.314871846917235,34.93107588945203,11.359244054656518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308844485935689,35.09425542454251,50.6090977142457,74.81568576296591,84.54222114842425,72.78355256011343,38.668983224976074,70.29750016543275,88.20736745990608,70.93256081878863,55.47221318725929,34.71309725675654,11.522728029178133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.617241629679445,34.20529228561677,60.44431797662062,75.88639924228161,93.2519288338785,97.26261389970301,105.42798388228078,94.97596933241836,84.16075854120714,67.32160472604953,53.09515010892636,33.84209604426801,4.590946621575372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78277314892758,36.654811948560756,65.37989003424529,88.134910875295,103.831199065957,112.74092345766952,115.3176988028296,112.32353699757805,103.05092080394788,87.9534649743362,66.0332170534695,38.723477883149926,12.429957533972207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.018409268629126,36.43713775529642,64.4364322371457,87.1189964935843,102.86947490298908,111.59775339374279,54.4014997079436,62.02283642707609,76.99334101390285,86.97377888493105,64.50888882175676,37.99769427931468,11.540689955615331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56100386621019,19.92434301031975,63.021093321780704,85.26770031282838,100.98255930878985,85.3039286051339,79.60634465136846,49.79259115993104,12.030837439749046,40.48374667399535,44.54831751913147,31.44707103949788,11.776630514748016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.707964580158851,37.38059555239602,67.39406131066059,91.14733904641493,107.71432401013432,117.18665247059162,119.99936837488441,100.54690648283001,108.5128686380118,91.87312265025018,69.13606373563765,40.75591552543357,12.575175142625485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.161883771987023,36.092207879815994,63.96455111888031,86.21146254935911,101.85325608184723,110.72675218125424,113.81163693698521,111.3073181764362,102.39759378472372,87.40912727145975,47.99609407678009,32.73545871207792,13.028789895022523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.56408899808136,41.42720447109495,87.59057317241856,56.94204676079814,113.17627184419823,114.35597463986166,87.26421410223759,103.08714909625341,87.7175244152035,66.54132646404038,39.57621272977014,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92594321285434,36.1829308302954,64.3636712131035,87.1189964935843,101.8349897159789,83.50773596141408,115.11798653600245,110.94442637451859,102.16195766502216,87.2821760286748,65.59756422750965,39.23158729372085,13.210235795981335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,25.89440025495457,63.710648633310434,85.6126301883088,100.87356999244213,109.85575096876568,112.54121119084236,109.14823373079878,100.40168887417671,63.184272856871175,44.784258078264166,37.30813896778496,12.121560390228453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.252606722466432,35.63859312741895,63.00282695591238,85.48567894552386,101.25442372079692,60.17214912518241,80.35039462107204,17.638002882466235,97.0991299251814,86.86448512915216,67.66623016209881,40.2840344071682,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.783810736072226,64.18222531214467,86.71957195993004,102.74252366020413,77.392461108126,116.1704336494498,92.1452915016884,43.768039257122346,4.663403206186441,7.1314936744299136,6.58685153212233,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.820039028377764,63.383680684267205,86.10247323301138,102.10746300684828,95.82870417903857,49.81055308636823,74.52555498509051,103.68628589673487,87.4636219296336,66.17843466212277,34.1507976274429,13.899791107511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715850319633794,35.039760766368644,62.2770433520771,68.79143829958838,101.12747247801201,71.07777842744187,44.748029785958636,67.57550721161941,86.30218549983853,57.14175902762529,15.641793532488133,0.9979524552734794,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034628089770942,35.402652568286264,63.54716465878882,86.64681093588781,101.18166269675473,79.46112704271516,56.68814427522826,83.7436765205468,87.49985022193917,87.53607851424469,64.20049167801301,17.020904155547573,7.7303260354802275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.016666163333749,35.51164188463401,63.293262173218935,86.01175028253195,101.9984736905005,74.4527939610483,25.89440025495457,99.25851881024995,89.93140795844593,65.7065535438574,7.784516254222963,13.64588862194117,9.871448554680466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187731437899168,22.392129039132083,18.690449995913585,20.341729470411245,33.84209604426801,48.15927361187057,93.16120588339909,81.72950524413149,24.75123019102781,4.7178978643603156,21.085475000683704,15.29716809643884,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762459238332722,35.457147226460144,63.42021341600388,86.57435435127674,100.85530362657377,90.4757456613224,113.70264762063749,110.23690913655165,101.25442372079692,86.64711537531895,67.23088177557011,40.556203258606416,13.300958746460743,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,35.457147226460144,64.50888882175676,88.134910875295,105.22857605488478,83.85236139746338,104.9746735693149,80.45907949798865,94.63134389636907,84.6691723912092,68.17433957266971,40.15708316438326,14.716297661825724,0.1269512427849423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.984228521050112,35.22120666732745,62.82138105495356,79.20722455714528,100.92776021118485,97.42548899536236,93.34295622378905,104.39380313470178,71.80356203127714,74.97916973748754,67.21261540970178,40.882866768218506,13.282996820023547,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.526518679200036,36.509594339907494,65.43438469241916,88.0441879248156,94.06873982762428,99.07676846986,121.50543024072876,117.44085939559264,108.36765102935853,93.1615103228302,68.86389488419945,41.899085589360325,13.04705626089086,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.347120322967744,29.487089981825317,53.16760669353744,77.17478691486166,90.82037109737169,98.85939871602682,104.43033586643848,111.30762261586734,102.01674005636885,87.60883953828692,66.7407342914364,40.61069791678029,13.464442720982358,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855229733538653,32.71719234620958,52.7867529651826,50.935761223857796,43.24196792011424,70.58793538273932,96.42784097952,70.58793538273932,89.45952684018059,72.3478997341536,56.415670984358904,14.11746530077541,11.55895632148367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,27.0920649770552,63.98281748474865,31.356348089018468,11.613450979657538,8.510604297489357,34.80382020723595,65.43438469241916,110.98065466682414,80.2234433782871,51.77053414404079,36.890752507693456,14.916009928652876,0.2904352173065587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.165674422008928,32.698925980341244,50.15548296184867,90.49370758775959,105.13785310440538,120.4529831272814,100.27473763139179,88.4615743849071,48.558698145524865,60.33532866027289,31.283587064976267,13.409948062808487,0.14521760865327935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074951471529522,34.94903781588923,53.07688374305803,85.57640189600329,101.00021679579592,110.2910993552944,100.6921240914833,95.593068059337,102.97815977990568,87.24594773636926,66.57755475634592,40.86460040235018,13.845296449337187,0.2721688514382217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,34.60441237983993,62.6216687881264,85.34046133687058,101.708038473194,111.83369395287546,114.84581768456422,67.63000186979328,105.15581503084258,88.98795016134632,64.5451171140623,41.62691673792211,13.863562815205526,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,34.440928405318324,63.05732161408625,74.23511976778394,56.76060085983934,22.664297890570303,75.09455228188921,75.00839592287687,75.00748260458346,57.827356626550205,22.59184130595923,32.48125178707689,13.990514057990467,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.091170292671336,33.969351726484085,62.2222442544721,71.46715645986859,73.51694714972716,65.54032961445553,51.75470329362157,18.254797169953747,13.337187038766274,41.10054096148286,52.96789442671029,29.16042647221323,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.802782620091298,34.023541945226825,62.47675561890426,72.35733735651891,74.17758071529869,24.152397829977488,21.63011714299129,20.668392980023338,38.43304266584338,49.93780876858431,53.294862375753524,40.57446962447476,13.972247692122128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5526707845433165,31.174902188059658,59.718534372785356,85.55843996956605,72.25717678367418,31.356348089018468,84.17902490707547,87.0462354695421,68.86389488419945,70.67865833321873,34.18702591974844,41.173301985525065,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.744497311895524,19.561451208402122,50.209977620022535,66.7227723649992,3.7924019936979056,8.746240417190906,12.484452192146078,26.856124417922512,57.014503345409224,85.61293462773993,54.96410377668838,1.8872200336303533,14.135731666643743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492337931621021,33.62442185100366,61.315319189109175,84.34250888159708,99.87561753716862,113.57569637785252,116.85998896097954,109.25691860771539,100.8008089683999,74.63423986200709,65.63409695924632,40.175045090820454,15.569336947877062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.945952684018057,32.35430054429195,58.77477213625463,83.23556710997588,100.83703726070543,87.37259453972305,95.37539386607266,112.50498289853684,102.86947490298908,87.15522478588986,64.07354043522804,39.35853853650579,13.48240464741956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819001441233118,32.626469395730176,59.33737620499941,81.80196182874256,87.62680146472408,100.58313477513556,96.95391231652813,95.72001930212194,85.97552199022644,74.87018042113979,57.74059138867561,39.15913070910978,14.716297661825724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.456109639315486,31.991408742374325,58.06725489828771,79.98750281915443,97.02636890113918,81.27589049173444,67.81144777075211,108.96648339040884,16.603517695456073,26.23902569100386,29.487089981825317,40.79214381773911,13.700078840683908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,32.154588277464796,58.59332623529581,80.6408298383786,96.79042834200649,106.44420270342262,72.14849190675757,67.72072482027268,101.25472816022808,85.84857074744147,65.59756422750965,40.82837211004465,15.551070582008727,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.020456813355649,32.6626976880357,60.280834002099006,83.34455642632362,99.78489458668922,109.25691860771539,101.708038473194,96.17363405451898,58.99244632951897,76.53972626150579,60.95242738719154,38.451309031711716,15.224407072396634,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712059669611893,30.95692355536417,48.8488289234003,73.99917920865127,91.43746982429032,88.04449236424674,90.78444724449729,66.12394000394889,80.49561222972531,67.81144777075211,59.22838688865168,38.39681437353784,5.298768298973432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,10.397519891688573,29.16042647221323,33.769639459656936,69.02737885872106,96.28262337086673,89.84068500796654,89.35053752383284,81.23935775999777,62.367766302556525,43.35065279703085,33.06181778225888,12.720392751278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9480002287445775,20.305196738674574,31.44707103949788,54.43803243968027,82.6729630412311,83.32629006045529,77.80984756821749,97.06290163287585,95.86523691077524,71.7673337389716,57.032769711277545,29.487089981825317,10.470280915730783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.786563798949484,31.029684579406386,57.05103607714589,79.3886704581041,72.49311734280687,84.25178593111771,36.63685002212357,104.17612894143744,92.47165057186936,67.1581207515279,17.202350056506393,7.585108426826949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.893505570570707,31.065912871711923,57.10522629588861,80.07822576963383,97.71592421266891,60.13561639344574,98.26026191554534,99.22229051794443,63.25672944148226,79.02577865618646,51.51632721903977,34.42296647888112,9.889410481117666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421624452305332,31.50126125824061,59.40983278961048,72.98296038750944,84.6691723912092,89.40533662143784,72.96499846107224,69.31750963659648,86.26595720753298,87.554344880113,59.24665325452,38.63275493267053,15.115722195480027,0.10898931634774424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,31.15663582219132,58.411880334337,81.71123887826316,98.49620247467804,108.54940136974844,98.75040939967907,111.1258722754774,102.34340356598095,88.15317724116335,67.08566416691683,40.919095060524036,13.881524741642725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.51234740278474,31.029684579406386,51.044750540205534,70.44271777408602,65.63409695924632,27.001342026575784,17.85567707573058,43.96775152394949,86.44740310849183,63.34745239196166,52.133425945958436,40.64692620908583,11.177798153697703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.459900289337388,21.865753262692838,59.46432744778435,33.82413411783081,80.18691064655043,79.71533396771619,18.762906580524653,27.291472804451214,52.07893128778455,50.55460305607183,40.338529065342065,22.482851989611486,4.391234354748221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3208253148636717,23.11791264296734,8.383348615273276,22.50111835547982,27.001342026575784,51.22619644116436,53.51253656901789,59.40983278961048,62.78515276264802,63.47470807417774,7.984228521050112,20.087522545410227,12.502718558014411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4315577365067966,18.381748412738684,27.74508755684825,46.30858630997688,105.89986500054616,88.98795016134632,116.02521604079651,76.63044921198521,48.10508339312784,84.08830195659606,68.37405183949687,41.44547083696329,14.444128810387506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.079046560982563,31.75546818324164,61.895885184291146,89.06040674595741,107.13375801495232,47.106826498423224,97.8611418213222,115.19074756004466,105.89986500054616,91.54615470120693,69.73489609668798,31.6285169404567,13.246464088286869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6051178979906675,31.247358772670733,59.93620856604972,83.70744822824125,100.3654605818712,110.41835503751051,79.31590943406187,112.14209109661924,69.49895553755529,89.20562435461069,67.28537643374399,40.773877451870774,14.698335735388525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.968009699908298,30.41258585248773,49.55665060079835,74.4527939610483,87.7175244152035,98.042587722281,111.23486159182514,108.5490969303173,49.955770695021506,65.28916708376589,66.10567363808056,40.102588506209386,12.792849335889835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.714107214338412,29.90447644191682,57.214215612236366,80.7495147152952,97.62520126218952,107.6601337913916,111.12617671490854,110.21833833125216,101.708038473194,87.5181165878075,66.66827770682532,40.22953974899433,14.280949275297024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9880191710720165,30.122455074612308,59.04694098769285,83.14484415949647,74.21715784134675,40.03013192159831,115.80754184753219,111.83369395287546,107.42419323225887,92.58063988821709,70.53344072456545,41.62691673792211,13.300958746460743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3894912494528375,29.99519939239623,55.072788653605,57.57710741415399,26.837858052054177,68.48273671641347,98.51446884054636,89.2235862810479,73.79977138125525,73.41861321346927,49.93780876858431,33.769639459656936,13.174007503675805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.026295008104071,24.533251558332314,50.790543615204506,76.2130627518937,84.16106298063829,98.20607169680261,113.88409352159628,95.41131771894705,87.86274202385677,81.23935775999777,66.57755475634592,34.767591914930414,12.520680484451615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207740909062887,29.88651451547962,59.53678403239542,83.56192618015683,100.52864011696168,110.49081162212157,79.6246110172368,14.426166883950305,49.84708581810491,85.32249941043338,70.36995675004383,36.45509968173362,12.865610359932045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8248396359815375,23.662250345843788,49.04854119022743,64.38193757897183,88.51606904308096,56.016550890135726,46.272358017671344,65.54337400876692,72.69282960963402,61.895885184291146,41.1367692537884,18.58146067956584,7.530613768653077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867210562466634,20.35969139684845,22.35590074682655,23.57152739536437,67.81144777075211,57.84927626559222,59.13766393817225,88.86069447913027,83.65295357006738,79.7515622600217,47.03436991381214,19.652174158881532,12.829077628195375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407453175890037,29.25145386212377,43.02398928741875,42.95153270280768,101.69007654675676,83.21730074410755,82.6550011147939,112.95859765093388,103.68598145730371,89.44156491374338,47.39726171572978,30.10418870874397,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.298768298973432,29.269415788560966,57.903770923766096,81.92891307152748,98.96808359294342,108.83953214762388,112.35976528988355,109.8012563105918,40.556203258606416,88.87896084499859,66.08771171164335,39.48548977929073,12.811115701758172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,28.96101864481721,57.95826558193996,81.76573353643701,98.55069713285192,108.5128686380118,86.04828301426863,114.62814349129988,101.25442372079692,87.31840432098032,66.43233714769264,39.43129956054799,11.032884984475565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.572680255707035,22.82747742566077,57.813047973286686,81.96544580326417,99.2947471025555,109.1296629254993,112.61366777545344,110.05546323559284,101.49036427992962,64.6358400645417,65.86973307894787,38.54203198219112,12.611403434931018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7399548802505542,15.351358315181574,49.46592765031895,46.544526869109575,71.4224038634912,88.7882378945192,37.852476670661396,34.731363622624876,44.748029785958636,76.77566682063849,67.63000186979328,39.286081951894715,12.847343994063706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7541261566658495,28.307691625593023,57.83131433915503,82.67326748066225,99.2947471025555,86.95551251906271,114.62814349129988,79.02547421675533,60.64372580401664,71.18676774378963,66.39610885538711,38.723477883149926,11.286787470045445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.790658888402524,28.289425259724695,57.95826558193996,82.31007123931344,99.49415492995149,84.92337931621022,84.41496546620816,53.73021076228222,37.525813161049314,44.65730683547923,58.01276024011384,38.106683595662425,12.230245267145055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899343765319129,27.90857153136986,56.77886722570766,81.27589049173444,99.31301346842386,109.56531575145914,79.71533396771619,111.59775339374279,72.22094849136866,80.07822576963383,47.90537112630068,23.136179008835672,8.29262566479387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.808620814839722,27.872343239064325,56.94204676079814,81.34834707634552,98.73214303381071,92.63513454639096,96.0101500799974,90.65719156228121,82.43702248209841,87.02796910367378,65.03526459819601,37.87074303652974,11.9038861969641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,23.698783077580448,53.058921816620824,79.95127452684888,85.2132056546545,94.05047346175596,77.53798315621042,110.6905238889487,101.00052123522705,85.93929369792089,63.34745239196166,34.84035293897262,9.581013337373909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,21.285187267510857,42.316472049451825,78.98955036388094,97.35333685018242,108.45867841926905,113.04932060141329,93.86902756079714,96.79073278143764,80.31416632876652,51.3531476839493,33.49747060821871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.738211774955172,20.54113729780726,45.03816056383404,64.6358400645417,78.68084878070604,83.79817117872065,74.77945747066039,24.551517924200652,41.46343276340049,25.02339904246603,43.5683269902952,36.96320909230453,11.413738712830385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427767086484895,27.890305165501523,58.01276024011384,83.39874664506635,101.3089183789708,89.15112969643681,88.82446618682472,67.3760993842234,105.70045717315016,89.31461367095847,66.88595190008968,38.36058608123231,10.361291599383037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.028342552830591,27.79958221502212,58.30289101798925,83.58019254602517,70.17054892264782,72.8560091447245,121.52369660659711,117.87620778212136,104.52075437748672,89.47779320604894,67.35783301835508,38.505803689885596,10.016666163333749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.901391310045649,27.345967462625083,57.54087912184846,82.21934828883407,99.71182912321586,109.96443584568227,113.97481647207569,99.20402415207609,81.4935646849988,71.22299603609517,42.33443397588903,31.97314237650599,10.379557965251376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,27.59986994819497,58.13971148289878,83.1990343782392,100.98225486935871,111.2528235182623,114.71886644177928,112.10586280431367,103.75874248134592,88.58852562769205,66.12394000394889,37.36263362595883,9.835220262374932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683717116781299,27.454956778972825,58.17593977520433,83.52600232728244,100.94602657705316,111.08964398317184,95.68379100981642,48.28652929408665,40.41098564995313,89.47779320604894,61.079378629976475,32.78964893082065,8.310892030662206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6474888244757646,27.182787927534605,57.88550455789776,83.29006176814974,100.87326555301098,50.75431532289898,107.60563913321772,113.1400435518927,22.62806959826477,22.791249133355244,51.82502880221467,27.926533457807054,8.90972439171252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.502271215822485,27.21901621984013,58.26666272568371,83.67091549650458,104.92017891114105,116.71477135232624,97.97013113766994,74.99743610335588,75.55973573266951,72.05776895627817,28.50740389242017,37.58030781922318,9.0549420003658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5384995081280213,18.018856610821054,23.33558683623169,43.20543518837757,57.95826558193996,75.46901278219012,59.301147912693885,40.937361426392386,29.7050686145208,7.6396030850008225,34.18702591974844,0.2721688514382217,3.774440067260707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2338930144061662,5.752383051370468,30.085922342875644,32.86240995486286,50.97198951616333,55.78061033100305,95.35712750020431,63.67411590157376,88.28012848394829,37.30813896778496,18.781172946392992,7.530613768653077,2.2683782014163194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5947372715972743,15.732516482967537,23.263130251620613,46.834657646984994,81.91095114509031,91.05631165650438,42.04430319801361,78.04578812735019,15.768744775273076,88.7337432363453,63.25672944148226,24.17035975641469,8.673783832579836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1231605927630404,18.200302511779874,36.00148492933658,76.37624228698418,99.02227381168615,60.26287207566182,94.93974104011282,71.11400671974742,63.80137158378982,87.31840432098032,61.85965689198561,30.19491165922338,6.8772867494288885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19356963264759,26.329748641483263,57.032769711277545,82.65469667536273,100.8008089683999,111.3073181764362,115.39015538744066,37.507851234612104,89.73200013104994,86.64711537531895,63.14804456456566,29.03347522942829,7.4398908181736685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1756077062103922,26.51119454244208,57.97622750837715,84.30628058929156,101.90775074002113,83.50773596141408,89.58678252239666,55.58120250360704,11.214330885434377,20.468680713196193,37.58030781922318,33.025589489953354,7.476119110479205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0707134793156885,11.105341569086633,34.87658123127816,38.868695491803216,19.053341797831205,9.671736287853316,17.510747200250147,25.16831221168817,32.608203029861826,32.42675712890302,35.8383053942461,32.06386532698539,7.149455600867113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.921400781209368,12.756621043584301,34.386738186575585,54.238320172853115,68.19260593853805,81.23935775999777,74.14439681730454,35.420918934154614,62.16805403572937,54.891647192077315,39.031875026893694,19.652174158881532,4.300511404268813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,15.405852973355445,35.747582443766696,38.03392257162021,21.3034536333792,50.62736408011404,49.70186820945164,69.86184733947292,72.1119591750209,82.99962655084317,51.82502880221467,26.620183858789826,3.8651630177401137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5040143211178667,17.510747200250147,40.737649159565244,54.25658653872146,73.65455377260197,76.34001399467864,99.05911098285395,93.79657097618606,86.7013055940617,76.17683445958815,51.66154482769304,22.101693821825517,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7761831725560886,26.892352710228053,59.84548561557032,87.30044239454314,106.44420270342262,117.60403893068312,101.38137496358186,97.13535821748691,107.78678059474541,76.83016147881237,63.51093636648328,29.88651451547962,6.006285536940353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5405470528545413,26.03931342417671,57.63160207232786,84.12483468833274,58.411880334337,114.30147998168779,85.79407608926759,95.4116221583782,103.46830726403937,64.14599701983913,8.43784327344715,21.666345435296826,5.843106001849876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2138835432424475,25.658459695821875,46.10887404314974,82.69122940709944,100.34719421600286,55.47221318725929,32.10009361929093,71.18676774378963,102.66976263616192,84.99583590082129,61.26082453093529,12.974295236848647,5.734116685502131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,25.53150845303695,56.270757815136754,84.26974785755489,103.45034533760216,114.50119224851495,118.6019913859566,115.69885697061555,105.4100219558436,84.97756953495295,60.69822046219052,30.92069526305864,5.371224883584501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14521760865327935,40.120854872077715,65.54337400876692,95.28436647616209,105.51870683276022,109.43806006924305,105.64596251497628,82.2555765811396,57.087264369451425,34.00558001878962,15.823239433446947,4.010380626393394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2883876725800385,23.73501136988599,52.2058825305695,77.84607586052303,55.72642011226032,84.74162897582026,75.92262753458715,109.32937519232644,97.9339028453644,81.16690117538671,57.97622750837715,29.1969592039499,4.8813818388819294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9779429841097609,24.515289631895122,55.218310701689404,81.02168356673344,98.00635942997545,91.34674687381091,112.55947755671072,108.7670755630128,99.38547005303492,82.58224009075168,58.68404918577522,29.360138739040377,4.790658888402524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.959676618241424,24.986866310729354,55.78061033100305,81.89268477922198,100.14778638860686,83.68918186237292,70.07982597216841,94.34090867906252,100.63762943330944,82.79991428401604,58.43014670020533,24.460794973721253,4.609212987443708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8144590095881443,24.660507240548394,55.41802296851656,81.4935646849988,99.74836185495256,110.07342516203005,60.04489344296632,111.035149324998,99.7300954890842,14.752525954131258,60.46227990305783,29.23318749625544,4.2642831119632785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,24.623974508811727,55.78061033100305,65.63379251981517,80.67705813068413,60.82517170497546,88.9876457219152,80.36866098694037,81.29385241817165,83.32629006045529,58.19420614107265,28.307691625593023,3.5564614345652186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7420024249770742,21.085475000683704,45.437585097488345,70.07982597216841,47.07059820611768,68.64622069093511,66.65001134095701,85.79407608926759,43.85876220760175,27.21901621984013,31.82792476785271,14.46239517625584,1.6150511821921318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6695458403660042,22.11996018769386,49.06680755609578,60.64372580401664,81.69327695182595,34.568184087534405,12.756621043584301,28.725078085684533,72.96499846107224,67.46682233470281,30.975189921232513,18.526966021391967,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.161436429795096,23.88022897853927,41.02808437687179,52.11515958009009,74.72496281248651,83.45324130324022,51.06271246664274,15.333396388744378,17.72872583294564,52.29690992048003,38.088417229794075,3.9558859682195218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,5.189778982625688,40.302300773036535,36.05597958751045,55.326995578606024,64.81728596550053,88.46187882433823,84.97756953495295,65.54337400876692,44.22165400951938,18.59972704543417,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7620118961407929,9.762459238332722,47.7601535176474,69.95257028995232,66.84972360778414,70.76938128369814,69.154330101506,54.238320172853115,25.912362181391764,33.18907346447495,20.26896844636904,16.09540828488517,0.889267578356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.222359527670108,5.643393735022722,32.71719234620958,7.4398908181736685,12.720392751278766,82.4190605556612,80.84023766577461,76.28582377593591,48.21376827004444,25.73091628043295,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317953509047742,16.549023037282208,46.85292401285333,60.02693151652913,79.00751229031813,67.68449652796716,94.758295139154,71.98500793223596,68.51926944815015,59.718534372785356,49.756362867625505,12.157788682533985,0.4356528259598381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4898430447025712,22.700526182875837,53.82093371276163,67.19465348326459,69.00911249285272,51.78849607047797,64.2912146284924,63.565431024657144,69.69866780438244,62.24081505977158,31.700973525067766,20.54113729780726,0.7257836038352578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191969430112998,19.670136085318727,50.336928862807476,61.27878645737249,74.83395212883427,83.36251835276082,62.67616344630028,82.89063723449544,6.459900289337388,4.0466089186989285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7802782620091299,23.226901959315075,23.589793761232716,82.52804987200895,99.63967697803595,109.49255472741693,112.3959935821891,79.20722455714528,98.11534874632322,55.72642011226032,39.8486860206395,17.093360740158648,1.0524471134473514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5988323610503155,23.19067366700955,54.52875539015968,80.29589996289819,95.338861134336,85.84857074744147,109.96443584568227,104.68423835200834,94.61307753050077,44.23992037538772,44.22165400951938,18.99884713965734,0.5081094105709082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21767419326434956,22.700526182875837,53.67571610410835,79.27998558118749,97.08086355931309,107.02476869860462,82.31007123931344,54.43803243968027,34.33224352840172,50.6090977142457,52.35110013922277,22.228949504041605,0.4898430447025712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.53734664778536,54.093102564199846,80.51357415616252,99.04084461698562,68.13811128036419,84.59671580659813,7.040770723950507,1.9959049105469588,29.051741595296626,29.39636703134591,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.502861460775204,31.283587064976267,46.32654823641408,100.18401468091238,81.45733639269326,43.25992984655144,43.06052201915543,41.481699129268826,61.75066757563786,29.741296906826342,15.224407072396634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,0.1269512427849423,85.06829248543235,79.67880123597952,8.855229733538653,29.450861689519787,57.64986843819621,49.756362867625505,52.532546040181586,39.37680490237413,1.7420024249770742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.44078550255753,60.11765446700854,87.37259453972305,109.91024562693957,120.90659787967844,123.8824933190617,119.54575362248735,107.16998630725789,86.64711537531895,56.28871974157396,22.9909614001824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.878181433812752,59.40983278961048,86.53812605897122,104.28481381835405,114.55538246725769,117.05970122780668,112.01513985383428,100.49241182465613,81.76573353643701,54.292814831026995,21.75706838577623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.19067366700955,55.490479553127635,84.0338072984222,99.13126312803391,108.71258090483893,96.75450448913212,92.19978615986228,70.11605426447396,56.089311914177934,43.98571345038668,19.12579838244228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.666345435296826,53.09515010892636,81.27589049173444,100.4741454587878,107.11579608851515,109.619810409633,104.66597198614001,93.10701566465636,74.65250622787543,48.48593712148266,18.672183630045247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33968192568473,53.09515010892636,79.20722455714528,97.13535821748691,106.5166592880337,109.16619565723595,47.46971830034085,83.70744822824125,49.42969935801341,48.177539977738896,17.07539881372145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90402909972489,35.747582443766696,78.93505570570706,96.82696107374315,72.3478997341536,88.84273255269306,76.37624228698418,84.7778572681258,39.21332092785251,39.39476682881133,16.966409497373707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,56.92378039492981,83.90685605563726,102.7787519525097,113.12208162545548,115.78927548166384,115.17248119417631,102.85120853712074,82.47355521383508,52.33283377335444,19.50695655022825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043408513629746,58.665782819906894,86.03001664840029,104.95640720344656,115.2269758523502,117.53158234607206,112.37803165575188,100.31096592369734,80.76778108116355,52.38732843152831,14.498623468561375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17240730114121,56.76060085983934,83.58019254602517,104.33930847652792,114.90031234273813,117.2591090552027,111.39834556634676,99.14952949390222,78.64462048840052,49.955770695021506,17.329301299291338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50111835547982,33.769639459656936,85.2859666786967,104.17582450200632,119.09213887009031,122.12222452821631,116.823760668674,104.68423835200834,83.21730074410755,51.69777311999858,18.34552012043315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.226901959315075,57.86754263146056,85.30423304456505,103.30482328951777,113.57569637785252,115.7530471893583,110.4725452562532,98.24229998910816,77.97333154273909,49.68360184358329,17.22061642237473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.573127597898967,33.134578806301086,43.931523231643965,77.37449918168879,86.50159332723456,72.0032742981043,69.93460836351514,72.42066075819581,57.903770923766096,37.07219840865227,12.157788682533985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.543184842533787,20.849838880982162,79.20722455714528,47.48798466620918,112.97686401680221,80.16894872011324,72.9467320952039,98.80490405785294,77.02956930620837,46.72597277006838,15.133684121917224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.087075203218298,30.031427684701768,37.70725906200812,49.93780876858431,33.60645992456646,33.3160247072599,45.14714988018178,38.850429125934866,37.78002008605033,12.956333310411448,6.750335506643946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.478166655205724,10.161883771987023,23.00922776605073,53.8026673468933,66.86798997365247,84.8685802186052,92.23571001273666,70.29750016543275,59.84548561557032,31.33808172315014,10.996352252738886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407900518081965,28.071751066460337,54.03860790602597,73.00122675337776,56.54292666657497,76.9571127215973,74.108168524999,46.96191332920107,41.42720447109495,24.93267609198662,7.857277278265173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.742897109360925,52.224148896437825,78.95301763214427,96.91768402422261,106.75259984716637,20.77707785693995,31.247358772670733,94.1049681199298,71.96704600579876,44.14919742490832,13.101246479633591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90607664445141,52.587040698355466,79.53388806675737,97.15362458335524,106.89781745581966,108.83953214762388,103.68598145730371,69.95257028995232,70.67865833321873,41.935313881665856,12.067065732054575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80322996228323,46.14510233545528,61.60575440641573,56.14350213292067,70.13432063034229,47.85087646812681,63.42021341600388,46.81669572054779,34.54991772166606,27.890305165501523,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066618389862648,15.260635364702168,30.485346876529942,85.92102733205256,110.90819808221303,112.48671653266851,106.93404574812521,94.35917504493084,73.05572141155164,44.25788230182492,12.46618582627774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8165065543146649,25.259339601598715,48.26826292821832,100.05706343812746,87.80855180511406,88.22563382577442,106.73463792072918,92.81658044734979,71.4224038634912,42.42515692636843,11.486499736872597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99884713965734,52.314871846917235,79.76982862589007,98.13331067276043,106.89781745581966,107.69636208369712,104.1578625755691,88.80650426038754,66.7227723649992,38.886961857671544,9.85318218881213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.545232387260302,51.189663709427684,77.82811393408582,95.91973156894909,105.79087568419844,107.69636208369712,102.5607733198142,89.56851615652832,68.31955718132299,39.7214303384234,10.089122747944817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.982628318515523,50.191711254154214,79.3886704581041,99.02257825111731,109.63807677550136,111.7247046365277,106.37174611881154,50.191711254154214,71.4224038634912,40.26576804129985,10.07116082150762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85567707573058,50.427651813286886,79.6246110172368,99.6214106121676,105.97232158515725,107.85954161878759,81.8202281946109,61.20632987276142,59.84548561557032,30.467080510661603,8.020456813355649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.260635364702168,46.36308096815075,77.33796644995212,91.00212143776164,90.4757456613224,88.82446618682472,102.39759378472372,65.8879994448162,67.52101255344554,25.694687988127413,7.6030703532641475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.633907793013197,55.99858896369854,85.93929369792089,106.42624077698542,113.1400435518927,115.02726358552307,90.78414280506615,95.64725827807976,73.05572141155164,42.788048728286064,10.179845698424225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5506232398167965,8.093217837397859,48.21376827004444,47.46971830034085,68.21056786497525,111.39804112691559,104.73842857075108,91.47369811659588,69.8983800712096,40.22953974899433,9.254349827761814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.81944878342504,51.60705016951918,64.49062245588843,89.27808093922177,99.8208184395636,93.95975051127655,67.81144777075211,32.22734930150701,37.19914965143721,8.220169080182801,2.2863401278535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.891905368036113,52.06066492191621,80.35039462107204,98.6959147415052,108.83953214762388,110.76298047355978,105.2648043471903,91.94557923486124,70.35199482360663,40.737649159565244,9.21812153545628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.871895896872395,54.45599436611748,82.83614257632156,104.19409086787464,113.738875912943,115.35392709513512,109.65603870193856,93.70584802570666,68.02912196401644,38.21536847257903,8.111179763835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92813366034165,52.532546040181586,80.9129986898168,102.7787519525097,113.63019103602642,115.60782958070506,109.09343463319377,94.81278979732788,71.87632305531936,39.884914312945035,8.836963367670315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.381605509977897,17.275111080548598,80.36835654750924,100.3289278501345,110.83543705817085,112.68642879949566,106.66187689668699,92.34469932908442,67.81144777075211,38.106683595662425,7.9480002287445775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.63974598776161,50.409385447418536,77.70116269130091,98.44201225593531,104.97436912988377,35.22120666732745,102.94193148760013,86.73783832579836,43.8770285734701,35.3301959836752,6.5506232398167965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.932228749794692,49.6656399171461,77.8826085922597,97.73419057853724,108.11374854378865,109.91024562693957,103.52280192221323,89.9676362507515,64.87178062367438,36.1649689038582,7.040770723950507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133684121917224,48.48593712148266,76.43073694515806,96.02872088529683,68.86389488419945,54.492222658423,80.00546474559161,55.67192545408643,62.893837639564616,25.16831221168817,3.502271215822485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,48.06855066139115,60.73444875449606,97.9339028453644,108.07752025148308,110.12791982020391,103.7404761154776,89.64097274113941,67.39406131066059,36.9090188735618,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.510604297489357,28.7795727438584,49.611145258972215,60.78894341266992,76.30378570237309,90.49401202719072,82.6550011147939,70.2430055072589,49.26621538349178,14.498623468561375,1.6875077668032024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0162188211418164,11.486499736872597,15.823239433446947,30.031427684701768,34.622374306277145,34.5861460139716,34.65890703801381,24.515289631895122,16.258892259406785,8.692050198448174,6.8227920912550175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.49483281853947,53.67571610410835,86.99174081136826,108.83953214762388,121.01558719602622,123.51960151714407,116.49709715906191,99.87531309773749,74.4527939610483,39.7214303384234,7.349167867694263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,54.220053806984794,86.7920285445411,108.5490969303173,120.2894991527598,122.44888803782835,115.19074756004466,98.67764837563685,73.58179274855976,38.904923784108746,6.8955531152972265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.752525954131258,49.42969935801341,79.80605691819561,99.8573511713003,109.8919792610712,111.94268326922321,106.53492565390202,91.07457802237269,67.72072482027268,34.71309725675654,5.044561373972408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9959049105469588,43.386881089336384,18.018856610821054,96.89941765835422,107.62360105965492,110.56326820673262,106.11753919381052,90.85690382910835,66.52306009817204,34.259482504359504,5.207740909062887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.865610359932045,45.81843882584318,74.0354075009568,95.28436647616209,107.93230264282982,109.29314690002093,102.68802900203023,87.2821760286748,63.96455111888031,32.75342063851512,4.427767086484895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.266777998881727,44.27614866769326,72.0939972485837,90.6026969041073,100.71008601792049,102.10746300684828,96.50029756413107,82.9089036003638,61.006617605934274,31.93691408420045,4.173560161483872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13952231666565,43.84080028116456,71.54965954570726,93.03425464061412,103.4138126058655,105.57320149093408,43.40514745520471,30.19491165922338,60.75271512036439,30.340129267876662,2.449824102375134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.303006291187264,46.48972777150456,76.92088442929176,97.66173399392618,105.39175558997526,107.26070925773728,100.85530362657377,86.62884900945063,63.23876751504506,32.499518152945235,4.028342552830591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,42.73385850954333,72.0032742981043,62.63993515399474,68.44650842410795,107.56941084091218,67.39406131066059,90.38502271084299,63.69238226744209,32.77168700438346,4.119065503309998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.32301576235098,44.18542571721385,75.68668697545445,62.603706861689204,109.92820755337677,79.33417579993022,80.7495147152952,91.85485628438185,46.19959699362914,33.53369890052425,3.75617370139237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.429957533972207,46.998141621506605,76.84812340524957,96.62724880691604,107.55114447504386,109.58358211732748,103.4138126058655,88.80650426038754,65.57960230107244,33.66065014330919,4.191826527352208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.702126385410429,47.832914541689604,77.19274884129885,96.82665663431204,107.24274733130008,109.18415758367316,102.43412651646037,87.39086090559141,56.21626315696289,29.16042647221323,3.629222458607428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.97634278157517,45.90916177632258,75.19714837018303,94.19569107040924,104.70220027844557,106.51696372746484,100.6555913597466,86.19350062292193,63.22050114917672,32.172854643333146,3.357053607169206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.851439083516745,43.8770285734701,73.23716731251045,93.1615103228302,103.77670440778313,105.6639244414135,76.53972626150579,41.953580247534205,41.9715421739714,29.342176812603178,2.3225684201590524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.699935937923116,34.767591914930414,56.21626315696289,72.96499846107224,67.61173550392495,65.08945481693873,61.82342859968008,47.16132115659709,34.985570547625905,11.395776786393194,0.018266365868337023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0549420003658,18.21856887764821,45.582802706141635,72.40239439232747,99.65763890447315,70.33372845773829,70.58793538273932,81.85645648691644,35.13048371684805,29.577812932304727,2.3770630783329247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9979524552734794,5.425719541758372,12.320968217624461,29.868248149611286,31.483299331803423,39.884914312945035,54.855114460340644,36.926980799998994,26.221063764566654,2.0324376422836328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6555174667115,40.501708600432536,18.29102546225928,44.67526876191642,42.51587987684785,24.769192117465003,22.319672454521008,16.168169308927375,11.722440296005287,30.50330880296713,1.6695458403660042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.774440067260707,21.176197951163115,39.7214303384234,54.34730948920087,45.14714988018178,29.342176812603178,27.926533457807054,20.26896844636904,8.183940787877265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36538668883608,40.2840344071682,70.93256081878863,40.62896428264863,105.2648043471903,68.79143829958838,44.965703979222965,30.666792777488755,61.85965689198561,1.433605281233317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.746240417190906,40.64692620908583,70.80560957600369,91.90935094255569,103.06918716981623,105.68219080728184,99.40373641890328,84.41496546620816,61.44227043189411,29.41463339721425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.927686318149721,40.937361426392386,71.85805668945102,91.89108457668738,102.7242572943358,92.87077066609251,64.30917655492959,76.17683445958815,52.49631774787604,25.56773674534247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.183940787877265,7.040770723950507,15.950190676231893,39.19535900141531,47.46971830034085,60.081426174703005,69.04534078515826,66.95871292413189,30.993456287100855,5.189778982625688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.403662525868135,38.088417229794075,67.14015882509071,86.8468276421461,97.37129877661964,102.90570319529459,97.55274467757843,82.7636859917105,59.19215859634613,28.107979358765874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.929733862876241,39.79419136246562,69.29924327072814,91.80036162620796,103.63148679912985,106.17203385198441,99.87531309773749,85.26800475225951,59.97243685835525,29.487089981825317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,38.451309031711716,67.61173550392495,87.4636219296336,101.50863064579796,104.08510155152688,98.26056635497648,83.77990481285232,58.9199897449079,28.706811719816194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1314936744299136,40.138816798514924,72.8380472182873,95.53857340116312,108.02302559330923,110.90819808221303,104.57524903566059,89.58678252239666,65.10772118280707,31.773734549109967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,41.354747886483885,72.16675827262594,93.0707873723508,104.28481381835405,106.916083821688,100.83703726070543,86.17523425705359,62.730658104474145,31.13836945632299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6396030850008225,39.7214303384234,70.02533131399454,90.40328907671132,101.2181954284914,103.35931794769164,79.93300816098053,58.72027747808075,60.09938810114021,29.015513302991085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8527348466202002,9.544785045068373,33.4067476577393,65.25293879146035,63.34745239196166,73.72701035721303,40.556203258606416,22.57357494009089,16.80322996228323,9.00044734219193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117017958583478,2.4677860288123323,10.706221474863467,15.678021824793667,21.666345435296826,18.871895896872395,21.920247920866704,18.545232387260302,17.710459467077307,28.96101864481721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.248064290821462,33.4067476577393,64.74482938088943,88.8969227714358,97.49825001940457,99.2947471025555,93.21600498100409,78.39041356339949,55.96205623196187,26.329748641483263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3608442571911084,27.58190802175777,53.94788495554657,84.5239547825559,95.15741523337715,76.19479638602536,47.596973982556925,46.399309260456285,58.01276024011384,27.835810507327647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2359405591326865,8.383348615273276,39.14086434324144,58.28492909155205,79.02577865618646,77.21131964659833,71.89428498175657,55.52670784543316,32.154588277464796,22.482851989611486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.093217837397859,62.349499936688176,83.88858968976892,95.68379100981642,98.31475657371924,93.1615103228302,30.249406317397252,58.37565204203146,27.472918705410017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196576759139865,32.20908293563868,60.934161021323185,83.41701301093471,95.17568159924551,97.96982669823878,72.76528619424509,53.76643905458776,56.77886722570766,26.38424329965714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6150511821921318,14.60761278490912,25.803677304475155,45.092655222007906,68.48273671641347,73.07368333798884,70.4972124322599,56.81509551801321,44.693535127784756,18.85362953100406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8872200336303533,27.98102811598093,40.75591552543357,69.35404236833315,90.71168622045508,73.20093902020494,77.19305328072998,55.27250092043214,40.57446962447476,12.266777998881727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41329137063846,29.741296906826342,57.92203728963442,80.25967167059262,43.71354459894847,40.7014208672597,66.19639658855996,75.21511029662021,52.89543784209922,24.31557736506797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0324376422836328,28.7975346702956,56.706106201665456,4.844849107145256,28.725078085684533,58.248700799246514,89.78619034979269,26.51119454244208,1.6330131086293298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.92479035251168,57.77681968098115,80.13241598837656,92.21805252573058,95.62929635164255,90.91139848728224,77.22928157303552,54.16586358824205,26.293520349177733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03347522942829,57.341166855021314,79.29794750762468,91.41950789785317,95.17568159924551,89.58678252239666,44.385137984041,17.16612176420086,9.653774361416117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940114489269636,28.561898550594048,57.23248197810471,91.16530097285212,97.55274467757843,65.81523842077401,57.9944938742455,43.931523231643965,27.30973917031955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.229092406802398,62.33153801025098,35.56613654280788,65.3253953760714,60.661992169884975,54.8188861680351,80.05995940376549,57.41392787906352,28.23523504098196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.55575591641449,64.59961177223617,88.8609989185614,103.46830726403937,108.1682432019625,103.15991012029562,89.31430923152729,65.63409695924632,32.73545871207792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42675712890302,64.07354043522804,86.39290845031792,84.36077524746544,76.97507464803452,75.19684393075191,82.74541962584215,59.664039714611505,29.6143456640414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.921848123401293,30.50330880296713,57.46842253723739,50.37315715511301,7.712059669611893,18.708411922350773,9.4902903868945,10.27056864890363,8.800735075364779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4880999394071897,7.0769990162560426,22.04750360308279,31.047646505843577,14.389634152213626,19.434195526186038,30.19491165922338,22.04750360308279,12.484452192146078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.428804673629546,63.855561802532556,86.91897978732605,99.63967697803595,103.61352487269264,101.962245398195,84.97756953495295,62.9303703713013,32.35430054429195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26562513853907,63.16631093043399,85.72161950465654,98.07881601458655,102.07123471454271,97.84317989488498,84.70540068351472,62.9483322977385,32.80791529668899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25145386212377,63.14804456456566,87.60883953828692,101.962245398195,106.2627568024638,101.63558188858289,87.57230680655023,62.803114689085206,32.31807225198642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.92069526305864,63.202539222739524,85.6126301883088,97.97013113766994,101.9984736905005,97.31680411844572,84.32424251572877,62.85760934725909,32.608203029861826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45669988426821,55.889599647350785,77.70085825186975,89.76792398392433,93.34265178435791,88.89722721086693,57.10522629588861,56.433937350227225,28.307691625593023,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.662250345843788,53.96615132141491,76.04988321680322,89.3688038897012,93.52440212474785,89.3688038897012,77.2110152071672,22.936466742008523,27.98102811598093,1.5788228898865966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136179008835672,17.07539881372145,17.43829061563908,12.919800578674776,31.3198153572818,29.21492113038709,36.074245953378785,24.13413146410916,28.23523504098196,1.905181960067552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.11951284550193,22.936466742008523,22.97269503431406,22.97269503431406,24.606012582374525,20.19651186175797,17.14785539833252,18.07335126899493,5.697888393196597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.95692355536417,66.14220636981723,90.74791451276062,105.62769614910799,110.45427889038488,105.93609329285171,92.34469932908442,69.28128134429095,36.56408899808136,5.461947834063909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.36757713632339,49.13926414070684,68.24679615728078,86.46566947436015,92.78035215504423,99.62110617273646,85.30423304456505,62.67616344630028,14.934276294521213,0.3628918019176289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.721992953813356,1.5422901581499229,29.069703521733818,27.963066189543728,52.11515958009009,16.29512055171232,26.47496625013654,31.50126125824061,13.137779211370267,0.21767419326434956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5626040687447804,14.153998032512085,41.00981801100345,35.34846234954353,47.08886457198603,54.05687427189432,21.93851428673504,17.31133937285414,1.959676618241424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391234354748221,19.017113505525675,13.627622256072836,31.864457499589385,27.019303953012987,26.202797398698326,34.477461137054995,20.450414347327854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58306088210043,31.26562513853907,44.43932820278373,58.50260328481641,96.35507995547779,92.36296569495278,83.48946959554577,61.406042139588564,33.207035390912154,5.244273640799559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.899791107511055,46.01815109267033,80.6408298383786,78.55389753792109,40.719687233128035,42.915304410502145,43.94948515808116,12.520680484451615,13.918057473379395,0.6712889456613856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7078216773980598,7.585108426826949,5.7703449778076665,14.66180300365185,26.674678516963702,23.55356546892718,31.3198153572818,14.280949275297024,17.85567707573058,1.161436429795096,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[82.802,87.12899999999999,88.448,88.975,94.634,93.975,120.40799999999999,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.069,103.24799999999999,144.345,161.16299999999998,164.083,154.101,143.85299999999998,126.719,81.314,102.119,84.492,76.91199999999999,74.415,72.944,76.852,76.156,111.834,107.34799999999998,147.666,148.72,124.314,204.0,57.7,153.253,10.613,69.105,131.694,200.873,200.732,190.50400000000002,166.16400000000002,113.90699999999998,71.456,94.00399999999999,73.885,68.719,68.38,68.111,83.039,82.587,118.819,108.465,105.45700000000001,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,193.58,192.179,177.924,156.64700000000002,105.706,65.196,88.54799999999999,69.112,64.02600000000001,64.885,65.788,71.32300000000001,72.035,109.84,105.79900000000002,3.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.405,197.69400000000002,204.0,204.0,190.976,134.717,90.73,111.844,98.13799999999999,91.42,91.486,91.51799999999999,97.155,97.194,107.184,59.292,26.941999999999997,0.0,0.0,0.0,0.0,0.0,0.0,3.109,112.439,204.0,204.0,204.0,204.0,144.032,95.46600000000001,114.899,101.86399999999999,95.288,94.545,94.191,113.40100000000001,113.455,154.529,151.276,131.452,38.516999999999996,0.0,0.0,0.0,0.0,0.0,28.575,126.615,204.0,204.0,204.0,204.0,136.156,89.81,109.57799999999999,92.788,86.31299999999999,86.181,86.101,91.25399999999999,90.88,117.18800000000002,117.32500000000002,59.588,38.104,0.0,0.0,0.0,0.0,2.6039999999999996,111.19,165.88400000000001,204.0,204.0,175.477,165.46099999999998,121.841,89.17399999999999,109.65799999999999,94.771,87.8,87.704,87.885,93.46600000000001,93.14200000000001,118.978,119.037,49.99,0.0,121.072,123.17600000000002,67.197,46.045,71.152,116.12699999999998,155.06,171.34099999999998,174.18900000000002,162.903,150.662,132.095,85.12899999999999,104.18899999999998,85.19,74.244,70.109,67.792,71.71600000000001,71.562,110.103,107.455,92.103,28.636,117.199,32.968,76.297,168.43599999999998,148.167,159.593,193.332,204.0,204.0,204.0,197.209,137.751,92.39,113.066,100.059,93.164,92.81,93.014,112.01699999999998,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913000000000004,50.707,82.315,150.15200000000002,204.0,204.0,204.0,197.197,136.047,92.78,112.742,98.60600000000001,90.37899999999999,89.556,88.876,93.44,92.76700000000001,130.584,99.139,15.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.51299999999999,204.0,204.0,204.0,197.476,135.215,89.90700000000001,110.02799999999999,94.914,87.839,87.161,86.46799999999999,91.06,90.04,102.88899999999998,42.485,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.765,167.058,195.025,184.215,161.105,110.849,69.375,90.404,67.104,60.46999999999999,59.758,59.738,75.20100000000001,72.306,34.094,23.936999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.480999999999998,102.833,190.567,204.0,203.799,183.465,128.184,89.56200000000001,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.719,77.619,51.023,19.463,40.288000000000004,122.559,140.529,179.929,204.0,204.0,185.158,174.322,127.06299999999999,92.958,113.09200000000001,100.066,92.81200000000001,92.522,92.206,96.97399999999999,96.036,122.268,99.912,51.29600000000001,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.03400000000002,169.65400000000002,159.009,140.248,92.49799999999999,111.647,98.307,90.324,89.245,88.561,92.915,82.836,39.181999999999995,40.525999999999996,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,182.269,174.335,162.275,140.981,91.39399999999999,110.069,97.291,90.04799999999999,89.824,89.117,106.215,105.65899999999999,96.84299999999999,56.729000000000006,28.660999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.57600000000001,198.832,204.0,204.0,195.267,135.54,93.09700000000001,113.48299999999999,100.28,92.575,90.512,88.83200000000001,93.334,92.611,126.412,50.475,25.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.73299999999999,199.025,204.0,204.0,200.204,139.24200000000002,93.26100000000001,113.681,100.14200000000001,91.961,91.961,91.852,97.139,96.806,130.839,58.27,25.966999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,200.28599999999997,204.0,204.0,204.0,143.533,94.531,114.219,100.715,93.227,92.421,91.757,110.052,109.50100000000002,148.21,77.748,27.497,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.01899999999999,204.0,204.0,204.0,201.104,141.16,95.256,114.98700000000001,100.37,93.04700000000001,92.631,92.45200000000001,98.235,97.751,126.046,127.31200000000001,154.33,149.341,147.10399999999998,199.421,95.773,204.0,198.012,204.0,204.0,204.0,204.0,183.907,174.683,128.2,93.56,113.08200000000001,100.35600000000001,92.77799999999999,92.469,92.417,98.225,98.14399999999999,126.616,129.10299999999998,130.52700000000002,76.194,0.0,0.0,0.0,0.0,41.455,61.34899999999999,121.336,160.739,181.44400000000002,174.32299999999998,163.87400000000002,144.035,93.963,113.28,102.041,95.075,94.64399999999999,94.603,100.06,99.417,140.131,143.096,180.764,101.47200000000001,90.677,0.0,0.0,0.0,0.0,0.0,85.046,200.59900000000002,204.0,204.0,204.0,146.196,95.09,114.758,101.71799999999999,93.87899999999999,92.238,91.84700000000001,110.68,110.037,148.188,76.40100000000001,24.011999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,197.232,204.0,204.0,200.888,141.056,94.944,114.69400000000002,101.63799999999999,94.762,94.464,94.37,100.165,98.82700000000001,138.238,69.898,31.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,196.157,204.0,204.0,201.736,141.154,92.96600000000001,113.514,100.44200000000001,92.824,92.309,91.56200000000001,96.37100000000001,95.65899999999999,134.391,135.139,138.50799999999998,96.585,73.308,10.353,0.0,0.0,12.494000000000002,70.72800000000001,137.063,204.0,204.0,204.0,204.0,145.753,95.09,114.745,102.03299999999999,95.125,94.115,93.775,113.46599999999998,113.82799999999999,155.584,152.506,130.696,67.067,40.83,0.0,0.0,19.386,204.0,15.192,107.048,204.0,204.0,204.0,197.40599999999998,136.25799999999998,93.073,112.90100000000001,97.71799999999999,90.882,91.35,91.35,97.068,96.73100000000001,124.57099999999998,126.633,151.821,166.574,177.90200000000002,168.025,179.562,204.0,200.94299999999998,204.0,204.0,204.0,204.0,167.204,156.19299999999998,114.40100000000001,82.294,104.43700000000001,87.022,79.947,78.89399999999999,77.209,81.36399999999999,81.01,99.87799999999999,21.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.99200000000002,160.378,150.32299999999998,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.49700000000001,49.369,36.547,3.7110000000000003,0.0,0.0,0.0,0.0,0.0,0.0,14.482999999999999,80.814,166.389,204.0,203.111,178.528,124.16,80.332,100.97,80.84899999999999,73.479,72.221,71.33,86.135,85.344,122.259,114.17399999999999,142.421,118.219,53.90999999999999,72.693,17.680999999999997,26.386999999999997,41.917,87.991,134.226,187.195,203.898,190.604,169.22400000000002,117.94200000000001,80.083,103.48200000000001,87.179,81.108,80.87,80.86399999999999,86.17299999999999,86.29799999999999,63.32800000000001,41.888000000000005,6.593000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.06099999999998,204.0,204.0,192.857,134.596,89.46,110.31700000000001,94.565,87.412,87.088,87.193,92.279,90.772,97.992,46.68,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,204.0,204.0,199.25,136.533,91.33,112.17,98.494,91.696,92.353,92.70299999999999,112.119,112.35700000000001,152.529,147.96200000000002,102.19200000000001,151.217,24.218000000000004,0.0,0.0,0.0,7.74,173.59,190.988,204.0,204.0,204.0,195.179,133.961,91.684,111.809,96.449,89.385,89.295,89.26299999999999,94.486,93.867,119.73600000000002,102.001,88.656,38.965,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,204.0,174.13099999999997,162.257,118.30799999999999,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.01299999999999,40.148,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09200000000001,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084000000000001,30.916999999999998,83.579,176.88299999999998,204.0,204.0,204.0,197.07299999999998,137.75799999999998,92.515,113.345,99.64299999999999,92.48200000000001,92.79799999999999,92.898,112.109,112.57399999999998,152.697,148.83100000000002,199.226,204.0,200.144,112.536,85.963,181.188,140.33100000000002,200.512,204.0,188.229,204.0,204.0,202.658,139.368,93.55,113.38600000000001,100.32799999999999,93.101,92.473,92.374,97.905,96.649,133.85399999999998,134.086,169.77200000000002,203.02900000000002,130.023,56.273999999999994,62.085,20.993000000000002,0.0,0.0,44.195,154.16,204.0,202.168,178.87900000000002,125.148,81.67,102.915,85.45299999999999,79.009,78.65,78.26899999999999,82.835,81.779,117.96600000000001,114.01299999999999,155.238,158.071,108.705,0.0,81.319,82.228,62.55799999999999,97.55,204.0,150.159,204.0,196.03799999999998,171.595,119.039,77.21300000000001,100.02600000000001,81.417,74.47,73.562,72.945,87.604,87.02,123.93,45.63,58.431999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012999999999998,128.491,195.417,179.25900000000001,156.52700000000002,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,24.459,18.964000000000002,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,187.683,152.172,143.934,105.04799999999999,74.722,97.647,79.949,74.747,73.959,73.18,76.029,3.553,18.96,3.3819999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32600000000001,160.766,151.41,142.436,127.612,83.35600000000001,104.376,88.963,81.98299999999999,81.279,80.658,83.935,61.233000000000004,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099000000000004,180.959,204.0,204.0,188.033,131.589,87.287,108.79899999999999,93.836,87.522,87.626,87.275,104.22100000000002,102.285,140.164,134.488,126.939,10.440999999999999,0.0,0.0,0.0,0.0,30.309999999999995,51.861999999999995,103.22200000000001,184.218,204.0,204.0,189.395,132.613,91.23,112.319,97.82600000000001,90.241,90.259,90.00299999999999,94.89399999999999,93.596,106.217,51.224,14.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.40099999999998,204.0,204.0,199.19400000000002,138.909,92.014,112.139,97.796,90.163,89.927,89.54700000000001,94.311,93.712,131.66899999999998,131.695,178.74200000000002,204.0,161.554,147.701,136.955,116.73200000000001,158.03799999999998,167.19400000000002,160.119,204.0,204.0,204.0,196.72099999999998,138.481,92.823,113.389,99.991,92.787,92.914,92.91799999999999,112.09299999999999,112.104,149.665,148.537,200.252,160.906,99.486,27.693,0.0,0.0,0.0,0.0,122.88600000000001,195.61900000000003,204.0,204.0,194.929,136.691,93.34,113.816,99.162,91.646,92.111,92.075,97.689,97.384,122.523,115.22,138.92700000000002,57.71500000000001,11.089,0.0,0.0,0.0,0.0,0.0,51.74100000000001,165.145,204.0,188.90099999999998,178.56900000000002,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,80.543,47.031000000000006,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,187.39700000000002,178.59799999999998,168.174,148.608,94.992,114.25,101.48,95.02600000000001,94.021,93.984,99.689,99.051,51.08,38.704,31.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,185.005,178.34,167.685,148.05100000000002,94.771,114.15799999999999,103.249,96.56,95.425,95.135,114.64399999999999,114.56,154.428,147.703,183.834,125.962,132.498,102.75100000000002,41.778999999999996,86.256,35.369,142.911,204.0,204.0,204.0,204.0,204.0,204.0,99.316,115.43099999999998,103.10500000000002,96.91799999999999,95.654,95.355,101.09299999999999,100.566,139.95600000000002,146.127,204.0,204.0,204.0,141.351,175.87900000000002,71.73,49.938,117.796,204.0,176.765,204.0,204.0,204.0,148.304,95.404,115.15100000000001,102.97200000000001,96.542,95.751,95.705,101.625,101.22200000000001,141.968,125.82600000000001,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,204.0,204.0,204.0,148.692,95.182,114.73100000000001,101.855,94.84700000000001,94.555,95.17,115.015,114.936,154.02200000000002,53.19499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.71400000000003,204.0,204.0,204.0,144.841,95.46600000000001,115.11200000000001,100.961,94.553,93.655,93.71600000000001,99.851,99.554,128.80200000000002,119.426,16.079,0.0,0.0,0.0,0.0,0.0,70.32300000000001,114.12100000000001,57.411,153.091,204.0,174.898,159.71,113.456,80.26899999999999,100.131,81.267,74.32300000000001,73.863,73.771,77.913,56.902,19.729,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.72799999999998,143.721,135.319,121.395,78.31,100.164,83.66799999999999,77.26899999999999,77.271,77.279,82.20299999999999,81.95200000000001,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,203.718,204.0,204.0,204.0,143.254,94.741,115.007,102.444,95.26299999999999,94.696,94.333,112.978,113.02600000000001,151.519,142.07,153.204,101.52600000000001,97.0,73.554,31.171000000000006,0.0,22.835,47.386,101.81700000000001,201.61,204.0,204.0,196.665,136.063,91.51799999999999,111.49700000000001,96.40799999999999,88.01,86.416,84.839,88.318,86.402,105.90700000000001,14.532999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.47,144.515,204.0,204.0,187.275,130.457,85.87100000000001,108.009,91.51799999999999,83.368,83.111,83.315,88.302,79.15100000000001,44.494,17.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.768,130.6,204.0,204.0,194.953,136.476,90.851,111.705,97.463,89.839,89.244,88.53299999999999,107.709,108.87600000000002,101.829,37.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.54999999999999,164.38099999999997,204.0,204.0,203.128,143.006,95.59,115.167,101.065,94.38600000000001,93.37700000000001,93.15,98.944,98.542,125.044,102.072,168.995,0.0,98.368,44.24,0.0,0.0,0.0,0.0,49.762,158.411,204.0,192.333,181.84400000000002,134.411,94.51100000000001,113.83200000000001,101.104,94.59299999999999,93.631,93.86200000000001,99.98200000000001,54.05100000000001,47.412,22.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.517000000000001,92.184,184.04,178.31900000000002,168.08,147.377,94.602,113.506,101.913,95.65299999999999,95.29799999999999,95.015,100.946,77.73,58.31900000000001,31.959000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.641999999999996,142.157,204.0,204.0,204.0,143.172,94.351,113.887,100.43799999999999,93.351,92.71600000000001,92.421,111.06200000000001,110.488,82.285,30.948000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.33,147.033,204.0,204.0,199.387,139.52,94.22399999999999,114.01299999999999,100.86,93.419,92.971,92.74600000000001,98.40700000000001,97.917,80.868,24.881999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.364,150.159,204.0,204.0,203.78900000000002,143.1,93.45100000000001,113.859,100.89,93.43799999999999,93.419,93.914,100.041,99.72200000000001,80.498,27.293000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.785,157.885,204.0,204.0,204.0,149.931,96.14200000000001,115.406,102.963,97.13,96.02600000000001,95.786,115.374,115.35600000000001,147.046,44.626000000000005,1.9369999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.396,124.10399999999998,203.14700000000002,196.577,173.40900000000002,120.869,81.718,104.223,86.395,79.335,78.041,76.952,73.663,1.137,20.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.63,133.862,201.155,175.165,162.35,119.37700000000001,86.119,107.671,93.70100000000001,86.15799999999999,85.711,90.999,90.46600000000001,54.553999999999995,41.119,28.607000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.018,159.878,157.346,139.931,91.51799999999999,111.88600000000001,98.76799999999999,93.199,93.16799999999999,93.01,98.74700000000001,98.464,138.894,146.941,176.40200000000002,143.144,140.363,171.997,29.868000000000002,0.0,0.0,0.0,0.0,58.18600000000001,152.30200000000002,204.0,204.0,158.589,97.331,116.329,103.79699999999998,97.85600000000001,96.617,96.57,116.27599999999998,115.83,161.25,133.143,89.523,12.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545,120.72299999999998,197.03900000000002,177.085,121.448,76.83800000000001,97.461,79.273,72.60600000000001,71.796,71.355,75.714,75.251,75.184,33.698,42.413999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.339,176.542,163.012,110.848,67.904,91.008,70.625,64.31,63.70399999999999,63.677,68.468,68.183,68.634,27.934,38.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.15100000000001,126.275,182.38,165.05,112.66,69.303,92.779,74.51100000000001,70.555,71.768,71.968,88.29700000000001,87.037,124.32099999999998,120.6,162.624,174.02900000000002,156.607,145.697,177.354,193.24400000000003,124.78,86.727,204.0,142.201,168.87599999999998,198.267,178.678,124.23700000000001,83.81700000000001,106.352,91.412,83.825,84.727,85.48,91.156,91.16,118.053,123.731,143.131,120.699,102.79,127.711,65.726,100.617,105.26299999999999,92.664,101.35,199.075,192.638,188.115,179.903,131.13,94.288,113.787,101.425,94.956,94.194,94.15799999999999,100.38799999999999,100.229,131.16,124.81100000000002,65.63,25.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.855000000000004,91.75399999999999,144.31,139.75799999999998,124.70700000000001,80.92699999999999,102.167,83.554,78.366,75.857,74.436,78.154,77.158,112.70200000000001,53.57200000000001,36.649,63.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.01799999999999,133.048,187.305,172.02900000000002,119.209,76.492,98.01700000000001,78.923,72.456,71.936,71.991,88.696,88.906,63.482,39.466,27.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.735,190.865,181.938,125.598,85.87200000000001,107.12399999999998,90.829,83.289,83.00200000000001,82.777,87.029,86.448,79.652,44.251999999999995,39.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.294999999999998,109.399,202.012,192.945,135.809,90.714,112.16799999999999,98.30799999999999,90.58,90.322,90.45700000000001,96.065,95.79799999999999,111.18,58.865,55.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.645,113.11100000000002,204.0,202.88400000000001,143.684,93.973,114.29,101.139,93.324,93.287,93.29799999999999,112.155,111.87799999999999,152.938,121.986,62.099,0.0,0.0,0.0,0.0,0.0,0.0,0.18600000000000003,87.794,120.947,165.424,204.0,201.574,141.43200000000002,94.51700000000001,114.488,101.311,92.281,91.87200000000001,91.814,97.26,96.694,124.86200000000001,129.269,169.449,191.87099999999998,204.0,195.0,125.428,85.555,34.111999999999995,79.851,80.65899999999999,167.545,174.16400000000002,182.699,179.59,133.651,93.887,113.59099999999998,101.056,94.37700000000001,93.38,93.152,98.946,98.189,126.679,132.529,150.612,129.83100000000002,133.16,124.98200000000001,146.02700000000002,148.624,170.628,162.52,165.24400000000003,155.512,162.468,172.732,167.998,148.375,94.3,113.107,100.4,95.25299999999999,94.258,94.198,99.17299999999999,98.176,136.89,141.248,198.335,204.0,204.0,204.0,197.851,204.0,204.0,204.0,200.37900000000002,204.0,204.0,204.0,204.0,155.715,96.712,115.775,102.84,96.154,94.82799999999999,94.596,114.037,113.162,153.716,151.035,138.513,64.882,0.0,0.0,42.744,75.87899999999999,9.038,58.31900000000001,0.0,149.07,128.042,204.0,204.0,148.043,95.98100000000001,115.102,102.26099999999998,95.321,94.251,93.897,99.62799999999999,99.177,139.928,143.975,186.283,151.899,62.50899999999999,50.548,71.985,60.047,25.752,56.354000000000006,0.0,98.463,154.218,204.0,204.0,150.484,95.73100000000001,115.13,102.338,95.416,94.414,94.155,99.87299999999999,99.426,141.107,114.368,54.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.9,151.89,204.0,204.0,150.194,95.39200000000001,115.013,102.143,94.943,93.96,93.762,113.26799999999999,112.796,154.336,152.722,134.41,49.81100000000001,0.0,0.0,0.0,0.0,0.0,0.0,86.52799999999999,154.667,181.196,204.0,199.702,141.275,93.899,114.22200000000001,101.271,92.053,91.774,91.51,97.01899999999999,96.50200000000001,124.697,129.24,76.49,48.733000000000004,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,187.322,189.227,195.105,148.665,96.45299999999999,115.677,103.62,97.446,95.69200000000001,95.624,101.67200000000001,101.34299999999999,63.906000000000006,62.60399999999999,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.24200000000002,180.15599999999998,179.454,163.988,96.281,115.54700000000001,103.518,99.09700000000001,97.77600000000001,97.69,103.17,102.29,150.10399999999998,149.14600000000002,199.377,188.02700000000002,144.23,151.533,93.83,0.0,0.0,0.0,0.0,127.405,204.0,204.0,204.0,168.33900000000003,98.471,117.587,105.744,100.194,97.932,97.492,117.625,117.595,169.03599999999997,124.92299999999999,56.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,204.0,204.0,162.738,98.491,117.59,105.68,100.06299999999999,98.427,98.27799999999999,104.036,103.4,155.27100000000002,92.47,54.361999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.81700000000001,204.0,204.0,156.762,97.26799999999999,116.252,103.096,95.632,93.585,92.06,95.325,92.589,83.294,41.46,15.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.97799999999998,117.126,73.207,97.07700000000001,79.594,72.729,71.793,70.925,87.49600000000001,87.01700000000001,125.514,86.17200000000001,21.160999999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114000000000004,108.09799999999998,186.114,185.11,129.653,87.814,109.69,94.91,84.999,85.22200000000001,85.54799999999999,91.175,91.781,118.98100000000001,117.83700000000002,100.37700000000001,94.97399999999999,129.839,138.55700000000002,74.385,29.491999999999997,117.088,124.43700000000001,123.34100000000001,171.77200000000002,194.118,176.672,179.084,132.588,92.59700000000001,112.015,97.575,89.06700000000001,88.486,88.24799999999999,93.28,92.664,118.68600000000002,97.758,39.414,0.0,13.644999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.20499999999998,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.62,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.26899999999999,127.075,199.549,203.08700000000002,143.55100000000002,93.916,113.942,99.962,90.906,89.671,90.07,110.652,110.81700000000001,101.273,59.69100000000001,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,203.076,204.0,148.984,96.69200000000001,116.333,103.979,97.24,96.01,95.67399999999999,101.588,101.15899999999999,101.682,58.702,31.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.77,204.0,204.0,159.733,97.86399999999999,117.132,105.096,98.667,97.022,96.94200000000001,102.94200000000001,102.449,138.30200000000002,62.093999999999994,36.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.69899999999998,204.0,204.0,161.13299999999998,97.573,116.681,104.336,98.181,97.06299999999999,96.79799999999999,116.598,116.58400000000002,165.101,150.032,120.105,46.708999999999996,43.153999999999996,78.661,32.421,96.663,0.0,0.0,0.0,47.059,137.543,204.0,204.0,158.314,97.835,117.04600000000002,104.43800000000002,96.59299999999999,95.072,94.90899999999999,100.723,100.22,134.661,90.556,14.384,7.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,119.876,180.609,193.437,148.71200000000002,96.2,115.124,102.79700000000001,96.07,94.12100000000001,93.78,99.57600000000001,88.63600000000001,50.975,42.251999999999995,0.0,0.0,0.0,0.0,25.919000000000004,0.0,0.0,0.0,47.79600000000001,79.81,127.58100000000002,157.231,172.15200000000002,157.065,96.083,114.713,102.051,96.419,94.88600000000001,94.41,99.493,98.40299999999999,137.78,130.025,184.74900000000002,174.75,159.545,159.52,61.563,0.0,103.02,94.441,148.08700000000002,161.721,177.23,202.03799999999998,204.0,145.615,95.264,114.835,102.211,95.45100000000001,94.31,93.88,112.84299999999999,112.094,149.07299999999998,140.067,86.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.60700000000001,194.386,198.58700000000002,141.642,93.39200000000001,113.85600000000001,100.432,92.447,92.025,92.197,98.32799999999999,98.163,136.668,138.387,194.625,204.0,197.80900000000003,204.0,187.24200000000002,176.36900000000003,77.118,96.31200000000001,130.616,167.112,200.8,204.0,198.41099999999997,140.01,89.445,111.39,98.16,90.025,89.37200000000001,89.156,95.306,94.921,100.72399999999999,41.691,13.970999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,106.764,199.547,204.0,144.601,92.35,114.585,102.45699999999998,94.91,94.42,94.102,114.12399999999998,113.751,104.053,56.153,19.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.61499999999998,193.565,201.273,142.222,94.79,114.51000000000002,101.565,92.275,91.06700000000001,90.99799999999999,97.196,90.90799999999999,43.11600000000001,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221999999999998,121.534,168.641,188.107,142.778,95.988,115.098,102.791,96.545,95.47399999999999,95.385,101.36200000000001,74.47399999999999,52.745,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.156,114.238,101.714,97.01899999999999,95.844,95.32799999999999,100.962,100.20700000000001,89.29799999999999,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.961999999999996,37.251999999999995,123.48700000000001,204.0,204.0,155.91,96.484,115.35600000000001,101.845,93.595,90.921,89.038,107.08200000000001,107.09099999999998,109.186,49.089,14.845999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,188.157,196.74400000000003,135.495,88.8,109.99200000000002,95.28,87.072,86.04899999999999,85.559,90.945,90.811,54.848,31.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.38,186.71599999999998,196.613,137.671,88.71700000000001,111.14299999999999,98.083,91.27799999999999,90.941,90.446,96.21600000000001,94.42200000000001,128.657,49.0,75.953,22.168000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.106,187.889,199.515,143.042,93.295,114.72200000000001,101.572,92.764,91.262,90.00299999999999,108.436,107.91800000000002,147.916,126.53600000000002,126.339,47.214,0.0,0.0,0.0,0.0,0.0,12.938,28.431999999999995,114.516,159.266,191.372,199.40200000000002,146.112,95.429,115.585,102.75199999999998,93.455,92.57,91.72,96.705,95.226,120.49800000000002,116.77599999999998,135.55700000000002,17.82,22.635,0.0,0.0,0.0,102.107,103.24,104.161,142.28799999999998,153.736,160.224,172.49099999999999,126.992,88.794,110.794,97.79299999999999,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.515,69.279,113.42200000000001,143.939,160.389,143.153,91.852,111.953,98.499,92.271,92.037,91.65299999999999,96.781,96.008,131.68200000000002,134.451,141.766,204.0,204.0,172.218,92.01299999999999,51.475,93.15700000000001,109.393,87.485,116.161,157.211,204.0,204.0,147.207,94.33200000000001,114.62799999999999,101.15700000000001,93.679,93.34,92.815,112.398,112.66500000000002,150.635,144.68200000000002,125.998,154.822,153.782,0.0,13.628,109.136,69.53,125.43,139.137,146.197,199.222,199.832,201.455,139.349,95.39200000000001,114.9,102.416,95.895,95.281,95.30799999999999,101.14299999999999,100.736,138.96200000000002,139.076,125.116,120.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.763000000000005,113.09999999999998,201.09400000000002,204.0,153.012,96.279,115.787,103.44700000000002,97.391,96.28299999999999,96.29899999999999,102.20600000000002,100.816,97.036,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.34399999999998,204.0,204.0,156.047,95.89,114.98,101.30799999999999,93.90100000000001,93.228,92.96600000000001,111.693,111.30800000000002,109.39200000000001,45.794,3.0389999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474000000000004,120.038,192.893,198.696,143.249,94.038,113.79899999999999,100.69200000000001,91.557,90.258,89.455,94.295,69.513,38.54,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.774,154.053,180.827,141.944,93.861,112.765,100.016,92.461,91.23200000000001,91.025,96.24600000000001,48.286,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928000000000004,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.955,93.51299999999999,98.708,97.883,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88,130.56,204.0,204.0,166.386,97.89200000000001,116.755,104.44,98.355,96.762,96.913,116.735,117.08400000000002,162.797,140.41899999999998,119.455,75.133,0.0,21.059,0.0,0.0,0.0,0.0,35.751,38.228,123.37,189.303,204.0,146.482,96.185,114.976,102.36200000000001,96.28299999999999,95.78299999999999,95.225,100.037,98.56299999999999,131.69299999999998,110.974,28.973000000000003,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.96200000000002,155.39,165.855,204.0,204.0,155.407,96.67200000000001,116.055,104.12999999999998,97.82,96.55799999999999,96.204,101.904,100.73200000000001,137.116,137.642,54.54600000000001,27.153000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.594,127.613,202.847,204.0,156.7,96.762,116.41400000000002,104.181,98.031,96.728,96.319,115.765,115.44799999999998,156.138,135.344,145.441,110.91299999999998,51.342,84.193,24.758000000000003,0.0,0.0,0.0,14.335999999999999,49.021,125.145,196.02900000000002,204.0,155.44,96.93,116.40900000000002,103.781,95.919,94.713,94.152,99.417,98.374,45.94,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.99600000000001,56.448,118.27800000000002,168.753,197.255,153.507,97.42399999999999,116.302,104.363,99.021,97.491,97.382,103.49200000000002,75.155,58.085,36.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.60500000000002,166.843,186.27700000000002,174.62900000000002,98.236,116.86700000000002,105.226,101.514,99.814,99.064,104.934,104.26,152.52,141.57,204.0,196.472,138.418,0.0,86.08200000000001,117.927,24.564,18.539,145.589,188.547,195.396,204.0,204.0,176.639,99.495,118.426,106.905,101.52600000000001,100.508,99.93799999999999,120.62100000000001,120.58,173.97400000000002,60.103,11.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,204.0,204.0,169.30700000000002,99.32799999999999,118.29299999999999,106.581,101.196,99.603,99.272,105.455,105.028,143.80100000000002,49.718999999999994,15.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.812,126.059,204.0,204.0,170.00099999999998,99.09899999999999,118.214,106.617,101.439,100.00399999999999,99.23100000000001,104.811,104.2,151.088,61.027,17.464000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415000000000006,134.41299999999998,204.0,204.0,173.687,99.475,118.35,106.464,101.04299999999999,99.837,99.147,119.303,118.842,168.065,75.09100000000001,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.0,165.60299999999998,134.17700000000002,204.0,204.0,172.80200000000002,99.62299999999999,118.399,106.835,100.022,99.085,98.27600000000001,104.247,103.84,144.305,60.798,20.748,0.0,0.0,0.0,0.0,0.0,35.119,185.32,10.282,94.87299999999999,106.196,158.607,195.67700000000002,152.39,98.465,116.96799999999999,105.507,100.376,98.97,98.18,103.611,74.149,59.68300000000001,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.37099999999998,151.256,97.069,116.08499999999998,104.48,100.845,99.118,99.12899999999999,105.56600000000002,105.04799999999999,108.912,47.56399999999999,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.03400000000002,187.65,204.0,150.253,96.911,115.993,103.93399999999998,98.43700000000001,97.443,97.69200000000001,117.67400000000002,117.689,134.887,51.896,21.956999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,188.137,204.0,157.114,99.12,117.72,106.104,100.211,97.26799999999999,95.89299999999999,101.133,100.647,137.48,80.266,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.650999999999999,59.994,114.492,192.856,204.0,153.82299999999998,96.87700000000001,115.95299999999999,103.66799999999999,97.679,96.54799999999999,96.559,102.149,101.26100000000001,122.111,38.561,37.056999999999995,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.097000000000005,125.236,183.426,204.0,155.014,96.56299999999999,114.005,99.61200000000001,91.751,91.072,91.34899999999999,109.67399999999999,110.36399999999999,103.372,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666000000000004,134.042,178.433,203.71599999999998,142.72799999999998,95.861,115.09700000000001,102.591,94.236,92.456,92.134,97.705,96.912,118.503,98.825,39.091,0.0,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,192.64700000000002,149.61,97.016,117.34199999999998,104.366,97.84700000000001,96.365,95.97,101.211,71.61,52.141000000000005,31.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.266000000000005,138.459,175.435,160.851,96.404,115.56700000000001,103.37299999999999,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.916999999999998,70.086,139.981,176.88400000000001,161.72799999999998,96.544,115.915,104.088,99.499,97.85799999999999,97.455,117.372,117.28000000000002,161.911,131.82299999999998,101.74600000000001,89.083,6.3820000000000014,0.0,31.851,147.101,17.784000000000002,0.0,30.841999999999995,78.149,127.20100000000001,188.388,204.0,156.134,97.589,117.09699999999998,105.099,99.23,98.001,97.884,103.915,103.479,148.623,92.22,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.824,94.709,137.613,204.0,204.0,165.25799999999998,98.337,117.531,105.49799999999999,99.588,97.87200000000001,97.744,103.713,103.118,147.37,55.93,16.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.071999999999996,117.66,195.112,204.0,162.673,98.397,117.45000000000002,105.20099999999998,98.83,97.302,96.838,116.67100000000002,116.473,157.865,86.552,10.993,0.0,0.0,0.0,0.0,85.96600000000001,35.251999999999995,0.0,0.0,43.266000000000005,112.95200000000001,184.731,204.0,152.31799999999998,96.458,116.56200000000001,104.229,95.436,94.064,94.072,99.964,99.26700000000001,126.745,76.984,38.372,0.0,0.0,0.0,0.0,6.1979999999999995,100.318,204.0,128.075,113.817,125.852,153.74200000000002,189.692,145.66299999999998,96.147,115.702,103.637,96.934,95.56,95.51899999999999,101.62899999999999,81.294,55.02200000000001,28.404000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.824,137.41899999999998,178.25400000000002,163.523,97.234,115.77600000000001,103.90299999999999,99.818,98.28200000000001,98.16799999999999,104.104,103.588,114.718,41.506,19.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.568,122.412,181.63099999999997,204.0,148.964,96.689,115.82299999999998,103.35799999999999,97.244,96.23299999999999,96.198,115.994,115.994,154.366,124.54,13.017000000000001,33.923,0.0,0.701,0.0,0.0,0.0,0.0,0.0,57.997,130.08100000000002,204.0,204.0,168.61700000000002,98.29299999999999,116.663,103.69200000000001,97.39200000000001,95.959,95.58,101.274,100.875,138.911,36.204,13.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.23,125.93200000000002,202.12400000000002,204.0,171.612,98.788,117.24799999999999,104.167,97.756,96.12700000000001,95.868,101.397,100.073,132.74200000000002,32.766,45.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.535,128.246,132.61,204.0,204.0,170.798,99.07,117.95200000000001,105.795,99.443,97.521,96.786,115.958,115.3,157.595,123.51899999999999,94.179,9.395,0.0,0.0,77.74,15.108000000000002,169.857,0.0,0.0,51.441,124.21200000000002,203.53799999999998,204.0,171.855,99.21600000000001,117.97,105.363,97.148,94.988,94.696,100.536,100.50399999999999,130.16299999999998,66.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.727,204.0,204.0,202.18,174.891,188.34400000000002,143.403,96.135,115.475,103.37799999999999,96.553,94.37700000000001,93.973,99.741,99.33,85.37299999999999,21.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.175,138.648,179.885,166.798,97.083,115.41400000000002,102.67399999999999,97.83200000000001,96.055,96.025,102.10799999999999,101.78399999999999,142.491,131.666,101.723,54.73199999999999,0.0,0.0,43.14,132.09,50.531000000000006,0.0,88.057,204.0,204.0,204.0,204.0,173.429,98.80799999999999,116.696,104.33400000000002,98.21600000000001,96.426,96.234,116.03400000000002,115.98899999999999,156.267,124.736,97.06200000000001,47.373000000000005,0.0,0.0,15.89,93.87899999999999,0.172,0.0,0.0,66.215,202.283,204.0,204.0,161.187,97.796,116.777,104.48200000000001,98.34,96.449,96.22200000000001,102.034,101.18700000000001,140.684,115.118,95.535,4.083,0.0,0.0,31.653,141.347,0.0,0.0,62.207,204.0,204.0,204.0,204.0,169.813,98.54299999999999,117.829,105.56299999999999,99.251,97.579,97.54299999999999,103.633,103.215,148.852,132.08700000000002,139.86,187.541,184.77700000000002,161.523,115.765,0.0,11.204,194.768,204.0,204.0,204.0,204.0,204.0,171.24400000000003,99.12700000000001,118.04,105.795,100.304,98.155,97.51100000000001,117.791,117.85800000000002,164.359,130.942,81.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.964,119.89400000000002,195.19099999999997,204.0,164.12400000000002,99.07799999999999,118.353,106.673,99.46799999999999,97.85799999999999,98.095,104.311,102.702,115.54899999999999,33.608000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.063,98.816,147.089,193.37,149.542,97.405,116.444,104.539,98.8,97.385,97.65,103.375,76.923,57.56399999999999,35.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.237,151.597,190.99400000000003,175.165,97.774,116.768,104.666,100.445,98.81,98.18,103.53400000000002,102.505,120.115,42.841,18.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.42099999999999,125.264,204.0,204.0,175.22299999999998,99.199,118.29,106.405,100.76100000000001,99.103,99.109,119.652,118.99700000000001,166.481,136.063,44.89,12.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.244,133.181,204.0,204.0,175.49099999999999,100.45,119.331,107.001,101.117,99.402,99.17,105.41,104.98,159.006,131.679,118.165,97.03200000000001,107.736,146.994,56.74300000000001,0.0,59.113,0.0,44.952,96.898,204.0,204.0,204.0,169.02599999999998,98.238,117.529,105.62099999999998,100.07700000000001,98.485,98.57,104.82700000000001,104.728,158.453,132.968,135.827,60.58900000000001,168.574,204.0,204.0,181.636,74.094,0.0,22.235,114.287,143.931,204.0,204.0,186.452,101.59100000000001,119.84099999999998,108.58899999999998,102.58100000000002,101.369,99.38,119.413,119.32399999999998,168.808,166.19,196.447,138.64600000000002,31.978,0.0,0.0,0.0,0.0,0.0,94.73,58.013999999999996,136.41,180.13,204.0,156.024,98.682,117.20700000000001,105.644,98.82700000000001,96.78399999999999,96.49600000000001,102.43700000000001,102.02200000000002,121.71,34.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.946,86.74,142.062,186.895,137.525,96.11200000000001,115.29899999999999,103.524,98.10799999999999,97.075,97.243,103.42299999999999,80.097,54.836999999999996,32.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.131,126.285,171.273,156.162,96.932,115.85700000000001,103.895,99.916,98.44200000000001,98.41,104.601,104.557,149.745,128.905,109.727,19.167,0.0,29.34,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.82300000000001,60.532,57.256,56.88,55.76899999999999,59.555,0.0,17.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.275,29.428,0.0,61.678,115.854,138.991,104.86200000000001,56.575,66.813,60.398,57.138000000000005,56.79,55.98,59.36200000000001,31.694000000000003,13.318,0.0,0.0,0.0,0.0,0.0,85.46,204.0,204.0,204.0,180.25799999999998,123.62299999999999,148.825,204.0,204.0,176.77900000000002,97.925,117.59,105.44,99.835,99.20200000000001,99.59299999999999,105.19200000000001,104.28200000000001,151.858,138.39600000000002,120.00200000000001,73.893,0.0,51.42100000000001,189.56400000000002,11.581,0.0,38.26,32.561,151.08100000000002,113.595,204.0,204.0,166.127,98.583,117.59699999999998,105.723,100.219,98.626,98.085,118.047,117.93799999999999,161.22,130.05200000000002,158.246,109.20299999999999,55.531000000000006,204.0,204.0,204.0,185.19,85.43799999999999,0.0,79.83800000000001,204.0,184.227,204.0,164.145,99.045,118.036,106.458,99.98,98.73100000000001,98.59700000000001,104.40099999999998,103.627,139.181,117.822,83.46799999999999,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,201.195,155.304,97.309,116.24799999999999,104.252,98.87299999999999,96.751,95.956,101.704,86.589,55.76,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,192.43900000000002,179.595,98.559,117.385,105.751,101.465,99.176,98.844,104.736,104.28000000000002,155.162,132.17600000000002,119.634,5.013999999999999,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,204.0,204.0,181.893,100.54299999999999,119.19100000000002,107.62200000000001,100.43700000000001,99.134,98.61399999999999,104.09299999999999,103.086,129.89600000000002,42.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.22299999999998,164.702,128.524,80.646,160.32399999999998,202.64,187.926,99.149,117.676,105.84100000000001,101.665,100.523,99.61,105.59100000000001,105.26699999999998,157.623,132.726,123.52500000000002,24.279,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.59799999999998,204.0,156.533,98.01,116.97100000000002,105.044,99.905,97.75200000000001,97.256,103.111,102.641,142.32,53.28900000000001,30.876000000000005,0.0,0.0,0.0,0.0,0.0,0.0,63.192,7.590000000000002,59.774,120.59099999999998,191.753,204.0,162.369,97.677,116.09200000000001,103.88899999999998,98.708,97.50399999999999,97.414,117.395,116.932,157.961,135.541,114.537,83.27799999999999,0.0,0.0,0.0,0.0,28.74,0.0,38.524,70.53399999999999,124.49500000000002,204.0,204.0,159.153,98.197,116.985,104.87999999999998,98.181,96.257,95.75200000000001,101.51299999999999,100.725,127.763,130.753,155.501,129.287,153.096,55.477,0.0,0.0,0.0,23.553,76.123,129.92600000000002,117.09299999999999,146.099,189.44799999999998,140.686,95.694,114.822,102.638,96.897,95.60700000000001,95.225,101.505,100.809,112.315,33.29,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9369999999999998,31.969000000000005,112.09299999999999,159.936,187.197,175.667,98.449,117.145,105.262,101.18,99.116,98.71700000000001,104.40500000000002,103.641,147.59799999999998,134.005,120.402,79.64699999999999,11.556,46.659,9.697000000000001,132.90200000000002,0.0,0.0,73.711,204.0,204.0,204.0,204.0,165.59400000000002,99.09299999999999,118.285,106.36399999999999,100.88600000000001,99.279,98.89200000000001,118.68799999999999,118.275,163.416,141.231,123.35,82.473,12.781999999999998,0.0,98.99600000000001,0.0,0.0,72.532,6.2620000000000005,106.01100000000001,149.989,204.0,204.0,175.27900000000002,100.876,119.335,107.44499999999998,101.804,101.07799999999999,99.839,105.794,105.401,156.18,137.191,123.65500000000002,78.984,39.512,13.923000000000002,0.0,59.206,70.595,10.267999999999999,2.727,95.993,144.42700000000002,204.0,204.0,185.421,100.87100000000001,119.32399999999998,107.62700000000001,101.757,100.99600000000001,100.42200000000001,107.054,106.712,169.12,141.035,129.217,20.593000000000004,0.0,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,204.0,204.0,183.19400000000002,100.57799999999999,119.90600000000002,108.79700000000001,103.332,102.574,101.322,122.419,122.1,187.38099999999997,152.615,132.45600000000002,112.162,48.658,75.702,201.75799999999998,204.0,149.105,5.606,81.215,117.165,135.238,204.0,204.0,178.408,101.09299999999999,118.046,106.845,100.399,99.553,98.226,104.325,103.95299999999999,145.216,126.699,126.073,38.906,160.999,25.17,19.732,204.0,192.857,110.175,116.015,145.257,166.74099999999999,189.727,201.87099999999998,158.52,98.715,116.495,104.71,99.655,98.12,97.822,103.35799999999999,102.77200000000002,138.875,134.387,89.678,126.626,108.83899999999998,102.508,48.681000000000004,52.535,34.429,17.065,15.47,168.676,117.715,137.141,183.017,171.50400000000002,97.56,116.10700000000001,104.462,100.47,98.66799999999999,98.92299999999999,105.44,103.84699999999998,146.602,150.645,166.755,179.543,116.76100000000001,0.0,0.0,0.0,31.599,122.088,0.965,50.718999999999994,120.66,202.18400000000003,204.0,180.023,101.025,119.68200000000002,108.093,102.48200000000001,101.34100000000001,100.166,120.964,120.93,177.78099999999998,152.092,48.32,0.0,0.0,0.0,52.88699999999999,0.0,0.0,0.0,0.0,50.836000000000006,156.643,201.81,204.0,174.253,100.62899999999999,119.548,107.90299999999999,102.284,101.245,99.616,105.698,105.401,160.44799999999998,141.594,85.54899999999999,0.0,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.073,130.11700000000002,204.0,204.0,179.638,100.43700000000001,119.439,108.04899999999999,102.296,100.728,99.704,106.069,105.48200000000001,160.77700000000002,140.308,110.212,29.177,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,204.0,204.0,175.484,99.72,118.82700000000001,107.134,101.53399999999999,99.899,99.831,120.74600000000001,120.05700000000002,177.393,120.265,49.111000000000004,1.3769999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,199.798,204.0,173.57299999999998,100.15299999999999,119.068,107.527,100.24600000000001,98.053,97.729,104.53399999999999,104.195,146.498,124.859,79.719,0.0,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.13,165.082,204.0,161.525,98.539,117.59600000000002,105.251,99.236,97.303,97.022,103.733,102.71399999999998,144.329,129.966,34.44,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.83100000000002,96.181,115.91799999999999,103.647,99.12,97.67399999999999,97.652,103.40299999999999,102.84899999999999,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,189.706,204.0,152.227,96.93,116.61700000000002,104.497,98.75,97.73200000000001,97.935,118.31100000000002,117.939,163.727,147.41899999999998,85.084,0.0,0.0,0.0,0.0,8.232000000000001,204.0,108.84300000000002,0.0,17.032,116.825,184.144,204.0,159.92700000000002,99.23899999999999,117.666,105.86200000000001,100.462,98.62899999999999,98.287,104.33499999999998,103.497,148.174,136.77200000000002,144.316,105.211,59.536,0.0,102.48700000000001,139.803,73.985,48.833,81.742,145.69299999999998,200.421,204.0,204.0,173.422,99.16799999999999,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.24200000000002,151.433,160.791,197.929,196.422,62.358999999999995,95.529,98.801,0.0,13.521000000000004,25.846,132.28,200.43,204.0,204.0,180.44799999999998,100.469,119.288,107.51299999999999,101.913,101.044,100.145,120.961,120.932,182.97099999999998,152.293,131.285,133.986,116.235,0.0,0.0,0.0,0.0,0.0,0.0,126.235,165.21400000000003,204.0,204.0,174.479,100.271,117.56700000000001,106.14,99.617,98.03399999999999,97.41799999999999,103.82,103.295,144.077,94.494,25.81,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,204.0,163.064,98.845,117.605,105.794,100.083,98.898,98.355,104.22,103.93899999999998,75.204,54.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,195.21900000000002,182.248,99.01,117.566,105.844,101.779,100.24799999999999,99.927,105.905,105.178,161.53799999999998,77.154,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,204.0,204.0,179.87099999999998,99.64,118.204,106.07899999999998,100.27600000000001,98.281,97.853,117.81700000000001,117.806,169.014,157.48,171.65200000000002,102.28299999999999,117.213,51.205,0.0,138.095,145.156,113.60600000000001,15.335,47.148,122.67100000000002,186.84900000000002,204.0,153.341,97.167,116.635,104.476,98.789,97.25,97.37200000000001,103.288,102.598,146.752,135.525,94.476,0.0,0.0,0.0,0.0,0.0,0.0,42.668,7.751000000000001,24.837,100.427,183.076,204.0,147.898,96.461,115.5,103.008,96.939,96.01700000000001,96.04299999999999,101.932,101.25399999999999,140.567,131.859,119.72200000000001,22.142,0.0,0.0,0.0,6.732999999999999,104.281,155.935,134.469,87.781,134.678,204.0,204.0,177.393,100.781,117.83200000000001,105.439,101.009,99.318,98.85700000000001,119.044,119.04099999999998,171.768,150.595,68.372,0.0,0.0,0.0,0.0,0.0,0.0,40.006,13.982999999999999,119.374,182.31400000000002,204.0,204.0,171.88,100.03399999999999,118.939,107.35799999999999,99.509,97.244,96.87799999999999,102.64,101.647,137.156,123.781,64.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.512,112.63299999999998,164.755,203.771,160.762,98.98,116.32200000000002,103.53900000000002,97.76299999999999,95.75399999999999,95.774,101.931,101.721,63.40600000000001,49.85,7.382999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.91,156.281,185.84900000000002,172.46200000000002,98.042,116.947,105.20000000000002,101.538,99.932,99.696,105.701,104.611,153.596,84.647,70.075,50.857,0.0,0.0,0.0,0.0,0.0,0.0,16.537,107.7,146.85299999999998,204.0,204.0,174.74099999999999,99.67200000000001,118.52,107.171,101.63799999999999,99.89,99.781,120.70299999999999,120.71,176.53400000000002,156.429,155.86,114.432,50.053999999999995,20.465,5.875,41.896,204.0,148.077,200.666,137.063,139.967,204.0,204.0,173.048,100.32600000000001,119.353,107.878,102.46700000000001,101.087,100.404,106.051,104.777,159.126,145.154,133.309,79.539,0.0,0.0,0.0,0.0,54.21,0.0,0.0,63.18099999999999,137.369,204.0,204.0,181.643,100.979,119.546,107.80200000000002,102.432,101.779,100.64200000000001,106.66,106.193,166.507,149.035,135.039,36.830999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.24600000000001,140.189,204.0,204.0,183.632,100.742,119.80299999999998,108.16800000000002,102.515,101.635,100.915,122.09200000000001,122.064,187.47,161.05200000000002,69.273,3.4180000000000006,0.0,0.0,0.0,0.0,0.0,17.041,31.264,112.93699999999998,130.692,192.171,204.0,157.542,98.82799999999999,118.169,106.656,99.367,97.464,97.416,103.648,103.286,115.274,51.791,25.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.521,119.39499999999998,171.851,195.362,149.403,96.68,115.801,103.93,98.613,96.926,96.89200000000001,102.657,102.492,63.618,53.22099999999999,0.0,0.0,0.0,0.0,0.0,0.0,86.212,63.80100000000001,0.0,21.046,102.279,174.00900000000001,196.264,185.83900000000003,99.493,118.38,107.14200000000001,103.281,102.598,101.501,107.691,106.96,170.389,152.325,132.275,3.765,0.0,0.0,42.745,0.0,0.0,204.0,204.0,117.36700000000002,176.955,204.0,204.0,183.252,100.902,119.902,108.684,103.10700000000001,102.247,101.133,122.13,122.088,189.41299999999998,163.885,140.875,16.984,0.0,0.0,0.0,0.0,43.138000000000005,38.495,49.88399999999999,190.481,140.506,204.0,204.0,204.0,131.60399999999998,119.87300000000002,108.58100000000002,102.743,101.804,100.87,107.008,106.36399999999999,170.36700000000002,153.1,170.90099999999998,197.93099999999998,135.125,99.594,41.857,99.87799999999999,156.887,192.34,204.0,204.0,204.0,204.0,204.0,204.0,179.91,198.917,125.141,103.08,102.443,101.536,107.665,107.005,172.74900000000002,161.047,204.0,174.91099999999997,167.403,121.665,106.315,0.0,85.412,0.625,167.15200000000002,204.0,204.0,204.0,204.0,198.37400000000002,101.24,120.298,109.19,103.67399999999999,103.09399999999998,101.65899999999999,123.008,122.479,188.62400000000002,165.71900000000002,179.43900000000002,198.734,122.01899999999999,19.992,0.0,161.045,42.248999999999995,204.0,0.0,71.653,181.89700000000002,204.0,204.0,180.46200000000002,101.26299999999999,119.619,107.914,100.72200000000001,98.932,97.618,103.747,103.359,144.861,138.64700000000002,136.983,113.919,17.924,0.0,89.83200000000001,0.0,39.801,64.007,0.0,67.07,132.643,171.923,189.826,142.327,96.04799999999999,115.182,102.683,96.486,95.15899999999999,95.22399999999999,101.35700000000001,101.12799999999999,133.257,127.881,11.078,0.0,0.0,0.0,0.0,0.0,44.976000000000006,0.0,0.0,7.461,106.285,171.919,192.34599999999998,179.78900000000002,99.58200000000001,117.978,105.785,101.38600000000001,99.334,98.759,104.408,103.773,154.309,144.477,132.725,25.476,0.0,0.0,9.224,3.563,122.98099999999998,204.0,204.0,204.0,204.0,204.0,204.0,190.593,101.199,119.745,107.72299999999998,101.851,101.113,100.61,120.682,120.102,186.03900000000002,171.305,191.84,144.56,125.63200000000002,197.19799999999998,204.0,204.0,187.275,160.319,160.803,152.747,151.556,204.0,204.0,170.22,99.09299999999999,117.555,105.785,100.682,99.444,99.206,105.303,104.783,158.378,148.092,177.00099999999998,150.653,81.11399999999999,40.284,1.2890000000000001,31.039,160.793,60.75899999999999,71.33800000000001,120.22799999999998,168.148,204.0,204.0,153.64700000000002,97.90799999999999,116.53000000000002,104.398,98.70200000000001,97.16,97.181,103.2,102.814,146.866,145.24200000000002,157.047,125.071,115.98000000000002,181.049,81.92299999999999,90.631,27.42,21.455,0.0,89.686,157.25799999999998,204.0,204.0,161.489,98.18,115.807,102.69200000000001,96.928,96.10799999999999,96.244,115.87299999999999,115.84899999999999,160.595,149.275,153.825,117.449,78.031,31.215999999999998,26.142000000000003,0.0,0.0,0.0,27.83,106.3,185.588,204.0,204.0,170.65,100.068,119.241,106.819,99.072,97.071,96.825,102.997,102.585,143.063,132.674,103.985,14.839999999999998,0.0,0.0,0.0,0.0,0.0,0.0,34.376,75.173,148.138,194.62,204.0,162.371,98.655,117.481,105.969,100.65700000000001,98.345,97.17200000000001,102.915,102.274,72.47800000000001,56.53100000000001,1.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.315000000000005,183.485,128.196,173.916,185.942,174.74900000000002,98.113,117.204,105.40800000000002,100.931,99.01100000000001,99.027,104.943,103.95900000000002,156.724,146.385,135.264,68.723,0.0,0.0,102.579,184.61599999999999,8.655,0.0,2.408,77.872,204.0,204.0,204.0,176.205,100.086,119.335,107.95600000000002,102.24799999999999,100.79700000000001,100.079,120.932,120.947,186.47099999999998,167.435,71.146,11.02,0.0,0.0,0.0,0.0,0.0,0.0,8.889,84.81200000000001,161.491,204.0,204.0,175.49900000000002,100.348,119.264,107.431,101.304,99.57700000000001,99.338,105.272,105.12900000000002,165.29,160.635,204.0,98.32600000000001,0.0,0.0,0.0,0.0,0.0,15.15,83.835,158.144,202.22799999999998,204.0,204.0,164.398,98.444,117.65899999999999,105.611,100.139,97.88799999999999,97.15799999999999,102.932,103.08899999999998,152.871,151.386,141.994,85.0,8.682,84.811,0.0,0.0,0.0,0.0,12.911,87.62799999999999,166.08599999999998,204.0,204.0,178.90099999999998,100.44200000000001,119.303,107.70100000000001,102.10600000000001,100.89,100.277,120.492,119.734,177.57,161.042,99.359,11.118,0.0,0.0,0.0,0.0,0.0,0.0,11.591,84.241,162.563,204.0,204.0,174.46099999999998,100.80799999999999,119.306,107.507,100.37299999999999,99.094,98.181,104.104,103.76,149.08100000000002,140.374,100.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.046,156.93200000000002,190.458,200.25599999999997,153.747,97.53200000000001,115.958,104.272,98.906,97.085,97.137,103.375,103.04,68.32300000000001,59.848,8.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.77900000000002,22.281999999999996,113.67,189.137,192.632,180.761,98.788,117.178,105.385,100.427,99.006,98.383,104.154,103.48200000000001,149.064,79.05,9.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.997,114.985,192.112,194.96900000000002,180.637,98.48700000000001,117.008,105.08299999999998,101.289,99.444,99.177,119.411,118.865,174.93099999999998,162.407,157.02,121.73700000000001,42.29,131.088,62.477,76.391,11.512,128.67700000000002,178.021,167.305,204.0,204.0,204.0,204.0,129.755,118.385,106.68299999999999,101.42200000000001,99.72,98.94200000000001,104.78200000000001,103.792,152.273,147.934,146.421,103.363,72.993,17.368,176.02599999999998,204.0,204.0,70.35300000000001,44.523,169.893,188.49599999999998,204.0,204.0,204.0,125.285,117.61200000000001,105.926,100.61399999999999,98.435,98.037,103.77599999999998,103.505,151.82299999999998,148.362,138.158,125.57899999999998,97.78200000000001,39.738,13.828,126.476,204.0,204.0,156.143,128.195,204.0,204.0,204.0,204.0,103.46600000000001,116.48200000000001,103.979,97.635,96.219,95.684,115.143,115.14700000000002,159.019,158.16299999999998,204.0,204.0,190.461,163.417,105.035,78.517,0.0,0.0,61.74999999999999,127.71899999999998,193.308,204.0,204.0,204.0,105.735,118.097,106.037,98.914,97.09200000000001,96.49799999999999,102.887,101.853,140.52700000000002,138.888,160.95,73.637,39.97,67.27199999999999,54.23899999999999,67.143,115.848,203.09099999999998,178.801,204.0,195.53,204.0,204.0,160.996,98.449,116.129,104.101,98.719,97.06299999999999,96.851,102.52799999999999,102.01099999999998,143.513,142.416,163.441,101.911,179.667,109.529,204.0,204.0,0.0,0.0,0.0,59.99300000000001,121.738,198.765,195.105,168.32299999999998,96.193,115.375,103.45900000000002,99.796,98.18,97.79799999999999,103.385,102.811,151.85299999999998,153.283,164.294,109.494,74.081,26.974,65.36,0.0,55.358999999999995,66.334,92.677,119.31199999999998,204.0,204.0,204.0,204.0,178.997,129.928,107.63799999999999,101.976,100.682,100.052,119.376,118.352,175.72799999999998,167.262,149.648,91.37,54.14699999999999,60.111999999999995,118.47499999999998,81.39,81.931,50.653999999999996,76.736,176.584,189.079,204.0,204.0,204.0,123.786,118.704,107.31,101.905,100.31,99.75,105.91799999999999,105.46200000000002,163.655,160.142,204.0,204.0,204.0,124.861,84.118,44.045,15.338,80.85,11.607000000000001,204.0,204.0,204.0,204.0,174.503,99.85700000000001,118.96600000000001,107.05799999999999,101.42200000000001,99.26299999999999,98.04299999999999,103.74200000000002,102.975,154.44899999999998,151.65200000000002,142.644,185.93400000000003,0.0,0.0,0.0,0.0,18.307000000000002,0.0,70.809,120.309,179.41,204.0,204.0,155.452,97.215,116.352,104.30100000000002,98.30799999999999,96.955,96.791,115.94799999999998,115.641,160.665,117.658,55.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.95,124.456,189.192,204.0,204.0,164.388,99.21,117.105,104.59,97.677,96.501,95.92200000000001,101.48899999999999,100.77600000000001,134.635,136.931,113.11199999999998,0.0,0.0,0.0,0.0,13.93,101.831,163.886,108.59700000000001,100.698,161.421,199.315,188.745,145.532,96.523,115.76300000000002,103.80899999999998,97.823,96.075,95.723,101.083,100.054,133.843,59.493,9.736,0.0,0.0,0.0,0.0,0.0,204.0,204.0,146.131,105.17900000000002,155.417,187.25599999999997,178.768,165.231,96.98299999999999,115.82200000000002,103.948,100.053,98.603,98.61,104.289,103.719,153.955,154.362,148.537,163.681,119.25,0.0,19.315,143.513,138.428,137.6,67.926,170.892,194.38099999999997,204.0,204.0,152.375,96.134,115.476,103.456,97.955,97.27600000000001,97.875,118.345,118.31,166.96099999999998,164.89,147.826,204.0,0.0,0.607,204.0,155.996,59.706,79.937,73.285,116.056,204.0,204.0,204.0,141.608,96.787,116.05,103.88,98.335,97.103,96.291,101.41799999999999,101.065,143.107,148.094,116.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.14699999999999,164.08599999999998,204.0,204.0,146.219,95.815,115.01700000000001,102.67200000000001,96.962,96.35700000000001,97.176,104.12999999999998,104.274,153.739,107.618,58.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.98,157.687,204.0,204.0,154.336,97.20200000000001,115.00299999999999,102.46899999999998,96.008,95.41799999999999,95.70299999999999,116.78200000000001,118.649,168.41400000000002,165.981,83.13799999999999,0.0,0.0,0.0,0.0,0.0,0.0,47.452,92.262,129.648,191.74,204.0,204.0,168.21400000000003,99.59899999999999,118.29900000000002,106.319,99.34899999999999,97.59200000000001,97.361,102.994,101.81299999999999,138.859,97.64299999999999,38.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.913,98.913,161.48,197.75099999999998,187.239,139.536,94.51700000000001,113.359,101.589,96.161,95.257,95.352,101.22399999999999,100.331,55.606,54.67199999999999,7.103,0.0,0.0,0.0,0.0,0.0,38.488,0.0,67.09100000000001,45.661,137.166,193.674,180.14700000000002,165.356,96.709,115.33199999999998,103.135,99.023,97.226,96.53200000000001,102.304,101.97200000000001,147.132,149.334,145.23,108.459,0.0,0.0,35.644,0.0,32.164,1.822,149.00799999999998,145.217,200.041,204.0,204.0,171.595,98.853,117.053,104.819,99.046,97.169,96.936,116.02,115.57299999999998,163.295,156.04,59.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.253,108.274,191.00099999999998,204.0,204.0,167.6,99.051,117.523,105.75399999999999,100.23899999999999,98.178,97.66799999999999,103.26899999999999,102.633,149.697,133.828,58.02200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.906999999999996,110.14399999999999,204.0,204.0,204.0,172.553,98.48899999999999,116.999,104.988,99.448,97.566,97.546,103.262,102.786,153.13299999999998,156.66899999999998,75.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.43,177.111,204.0,204.0,153.842,96.914,115.46800000000002,102.802,96.52,95.387,95.36399999999999,114.79,114.77600000000001,157.67600000000002,127.98200000000001,56.09200000000001,58.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.01,174.385,204.0,204.0,154.893,98.39299999999999,116.981,104.93300000000002,97.785,96.302,96.02,101.728,101.27600000000001,128.67700000000002,60.736999999999995,34.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.415999999999999,99.587,168.707,199.764,188.96400000000003,144.016,96.18799999999999,115.23100000000001,103.082,97.509,96.31200000000001,96.49799999999999,102.83899999999998,102.604,143.829,148.345,115.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,193.87400000000002,182.107,167.293,97.18299999999999,115.734,103.53200000000001,99.55799999999999,97.765,97.546,103.34100000000001,102.73999999999998,150.671,154.769,149.638,177.051,0.0,41.847,0.0,17.969,0.0,0.0,22.372,117.29299999999999,199.535,204.0,204.0,204.0,125.48699999999998,115.96899999999998,103.31700000000001,97.235,95.758,95.616,114.93099999999998,114.81700000000001,159.843,158.89600000000002,174.02,150.333,129.903,106.881,162.572,171.96400000000003,130.71200000000002,146.167,147.329,204.0,204.0,204.0,204.0,185.489,97.509,116.181,103.772,98.04799999999999,96.536,96.682,102.78299999999999,102.21899999999998,148.032,152.115,190.054,204.0,176.736,91.96799999999999,50.39,0.0,0.0,42.835,77.456,167.899,204.0,204.0,204.0,166.392,98.335,117.205,104.681,98.413,96.54299999999999,96.573,102.638,102.48900000000002,151.621,155.109,168.416,165.831,87.96799999999999,39.255,92.814,29.715,36.188,122.583,139.156,189.447,204.0,204.0,204.0,164.30700000000002,98.236,117.12100000000001,105.352,100.262,98.564,98.55799999999999,118.94199999999998,119.001,172.09599999999998,169.275,156.09799999999998,93.025,12.213,0.0,0.0,204.0,186.59900000000002,0.0,49.107,137.17700000000002,204.0,204.0,204.0,170.435,99.333,118.446,107.04099999999998,100.42,99.135,98.81299999999999,105.126,104.60399999999998,153.494,150.041,132.583,63.968999999999994,14.038000000000002,0.0,0.0,0.0,0.0,54.779,52.562,142.675,204.0,204.0,199.46400000000003,155.642,98.165,116.805,104.89199999999998,99.264,97.405,97.301,103.444,103.145,148.172,149.024,111.83799999999998,4.8919999999999995,0.0,26.862,11.607999999999999,92.149,37.008,85.94200000000001,125.46,121.13500000000002,161.85,200.4,186.18599999999998,172.128,97.419,115.954,103.759,97.9,95.669,95.051,100.32799999999999,99.59299999999999,132.239,136.507,118.331,16.596,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,190.268,177.83700000000002,163.714,96.265,115.015,102.26700000000001,96.976,95.355,95.09,114.304,113.934,157.406,155.503,186.391,84.458,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,204.0,204.0,204.0,159.77200000000002,97.611,116.677,104.094,97.52799999999999,95.59299999999999,94.999,100.177,99.595,143.316,136.102,67.55199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21,143.109,204.0,204.0,204.0,165.485,97.806,116.981,104.705,98.58,96.458,95.479,100.344,99.63600000000001,143.81,148.095,83.22399999999999,3.798,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,204.0,204.0,204.0,165.498,98.00399999999999,117.009,104.78,98.934,97.348,97.17200000000001,116.984,117.02599999999998,167.674,165.035,83.69,2.9739999999999998,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.78200000000001,198.55,204.0,204.0,152.142,98.32,117.22,104.705,96.819,95.26799999999999,95.375,101.555,100.819,131.91899999999998,56.97200000000001,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.071999999999996,42.88,139.19899999999998,187.623,189.605,179.91,131.015,94.25200000000001,113.569,101.103,95.12799999999999,94.535,94.771,100.986,100.62799999999999,56.19000000000001,57.726000000000006,26.864,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,187.545,176.00599999999997,158.608,96.641,114.986,102.33100000000002,97.719,96.025,95.837,101.54299999999999,100.95200000000001,129.222,69.17399999999999,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,204.0,204.0,204.0,162.578,97.676,116.382,103.735,97.507,95.815,95.64,114.945,114.824,159.285,158.485,188.158,204.0,94.03,99.416,0.0,0.0,0.0,0.0,40.823,133.976,204.0,204.0,204.0,154.77700000000002,96.461,115.499,102.779,96.465,95.007,94.6,99.88600000000001,99.09,140.275,143.889,144.59,30.198,0.0,0.0,0.0,0.0,40.758,155.50799999999998,139.746,204.0,204.0,204.0,204.0,161.832,97.704,116.575,103.81200000000001,97.20200000000001,95.391,94.751,99.816,98.947,140.30200000000002,144.15200000000002,107.26299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,204.0,204.0,204.0,159.246,96.115,115.258,102.782,96.766,95.81,95.87,115.53299999999999,115.42299999999999,160.458,158.74,70.10300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196999999999996,127.766,204.0,204.0,204.0,151.017,96.936,116.396,104.39399999999999,97.306,95.979,95.84100000000001,101.69,101.118,135.44799999999998,69.45,48.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,200.497,199.178,188.78599999999997,144.178,96.82799999999999,115.83,103.95999999999998,98.697,96.777,96.205,101.509,100.729,134.792,65.467,50.312,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,188.44299999999998,177.613,158.418,96.30799999999999,114.77700000000002,102.425,98.33,96.934,96.84899999999999,102.675,101.818,145.06,96.444,71.435,0.0,0.0,0.0,0.0,43.346000000000004,0.0,0.0,87.189,114.338,201.155,204.0,199.64700000000002,139.099,92.046,112.13299999999998,97.846,90.086,89.50200000000001,88.99600000000001,106.357,105.948,144.214,67.85300000000001,60.00400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.07999999999998,199.172,204.0,188.347,130.898,87.928,109.22,94.23100000000001,86.571,86.09,86.21799999999999,91.921,91.772,129.768,131.326,141.207,0.993,0.0,0.0,17.932000000000002,50.236999999999995,0.0,56.282,32.658,154.55,204.0,204.0,203.22400000000002,143.783,93.512,113.47200000000001,99.92299999999999,91.87899999999999,91.37700000000001,90.98100000000001,96.06700000000001,95.626,134.67600000000002,134.784,70.51899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.82,125.01600000000002,204.0,204.0,204.0,143.546,92.59700000000001,112.583,98.73100000000001,91.01899999999999,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,11.717,0.0,0.0,0.0,12.085,81.359,194.266,204.0,204.0,202.17,140.446,92.61,112.421,98.89200000000001,89.73100000000001,89.58,89.339,94.538,93.84700000000001,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.19799999999998,198.958,204.0,201.162,193.347,181.142,133.428,92.81,112.28,99.135,91.81700000000001,91.17,91.02,96.48,96.135,111.93600000000002,52.18600000000001,16.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.78200000000001,113.824,101.061,95.19,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.554,204.0,204.0,204.0,150.804,96.402,115.78499999999998,103.88,98.509,97.501,97.288,117.04,116.329,159.66299999999998,135.642,77.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.409,204.0,204.0,204.0,143.672,96.889,116.255,104.02500000000002,98.25299999999999,97.345,97.265,103.29899999999999,102.884,148.514,156.34799999999998,162.697,34.417,122.306,0.0,0.0,0.0,0.0,0.0,46.971000000000004,150.216,204.0,204.0,204.0,164.09400000000002,98.86399999999999,118.031,106.18,100.62700000000001,99.005,99.09299999999999,105.009,103.733,151.935,158.606,125.589,24.541,0.0,0.0,0.0,0.0,0.0,0.0,48.879,144.898,204.0,204.0,204.0,158.088,97.898,117.176,104.903,98.351,96.417,96.21700000000001,116.03499999999998,116.083,161.173,163.606,106.937,26.507000000000005,0.0,0.0,0.0,0.0,0.0,0.0,52.231,142.08100000000002,204.0,204.0,204.0,145.045,96.961,115.854,102.809,94.738,93.23700000000001,92.83200000000001,98.572,97.85700000000001,125.581,134.046,64.342,0.0,0.0,0.0,0.0,0.0,115.57799999999999,154.708,49.291000000000004,145.09,204.0,191.642,180.007,130.909,93.89200000000001,113.57,100.685,93.559,92.75299999999999,92.656,98.071,97.491,57.618,54.958,31.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.972,76.53,167.66299999999998,179.813,169.609,152.115,95.67200000000001,114.946,102.58100000000002,97.537,96.459,96.118,95.932,102.031,102.091,140.30700000000002,112.11399999999999,70.869,15.075999999999999,16.767,0.0,0.0,11.083,0.0,46.699,145.513,204.0,204.0,204.0,204.0,153.477,96.435,116.42600000000002,104.108,97.69200000000001,96.602,95.99,114.26799999999999,113.21099999999998,148.95600000000002,114.818,62.872,0.546,48.18600000000001,0.0,5.575,6.6160000000000005,0.0,112.89299999999999,150.613,204.0,204.0,204.0,204.0,146.438,95.213,114.359,100.741,93.706,92.656,92.359,97.961,97.59299999999999,132.266,60.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.725,139.308,204.0,204.0,204.0,204.0,147.356,95.662,115.76300000000002,103.249,96.306,95.35,95.17200000000001,100.838,100.227,130.07299999999998,23.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.148999999999994,147.901,204.0,204.0,204.0,204.0,146.164,95.704,115.478,102.84100000000001,94.99799999999999,93.64200000000001,93.17399999999999,111.78300000000002,111.724,135.465,29.531999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.518,124.80799999999999,204.0,204.0,204.0,185.894,128.329,86.663,107.246,88.58,81.024,80.493,80.42,85.743,47.751999999999995,27.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.898999999999994,54.205,94.348,161.338,165.976,154.514,146.27200000000002,132.002,86.31299999999999,107.329,91.637,84.53,84.23700000000001,83.615,88.12799999999999,81.017,28.849,17.968,0.0,0.0,0.0,0.0,0.0,0.0,38.115,74.35600000000001,151.374,165.30200000000002,163.614,152.98,143.889,128.815,84.541,106.412,92.46,85.535,85.382,85.512,90.90100000000001,90.31200000000001,122.213,97.77,108.204,0.0,0.0,0.0,0.0,0.0,0.0,115.43500000000002,132.907,204.0,204.0,204.0,204.0,181.65,89.85799999999999,111.012,96.684,89.795,89.874,89.90100000000001,108.31200000000001,108.351,142.138,139.351,180.502,196.243,137.673,147.874,116.697,69.78,124.36200000000001,156.62,204.0,204.0,204.0,204.0,204.0,204.0,155.77200000000002,114.98,102.13,94.095,94.065,94.021,100.124,99.762,136.012,114.18200000000002,71.749,180.58900000000003,92.53200000000001,113.175,167.32299999999998,177.99900000000002,193.18900000000002,203.859,141.113,204.0,204.0,204.0,204.0,204.0,100.421,116.163,103.702,96.684,96.15899999999999,96.156,102.162,101.619,141.078,147.667,197.032,175.975,113.298,80.148,106.64,160.14600000000002,158.418,178.605,204.0,204.0,204.0,204.0,204.0,145.533,94.896,115.132,102.33899999999998,94.585,93.78,93.479,113.603,113.96599999999998,150.85299999999998,124.17499999999998,72.365,7.590000000000002,108.557,0.0,30.564000000000004,111.303,152.679,45.63399999999999,204.0,204.0,204.0,204.0,203.65,146.474,95.458,115.324,101.17,93.97399999999999,93.27799999999999,93.191,98.98899999999999,98.397,122.766,99.811,43.748999999999995,0.0,0.0,0.0,0.0,0.0,0.0,47.271,152.395,204.0,204.0,189.892,178.872,133.54399999999998,94.137,114.10299999999998,101.23299999999999,93.686,93.15700000000001,93.11,98.774,97.71,55.195,19.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.755,120.31900000000002,182.94,179.481,171.521,161.72,140.754,90.788,111.02500000000002,98.804,91.081,90.48299999999999,90.204,95.633,95.24,130.403,106.425,172.892,182.555,108.975,98.90100000000001,54.031000000000006,29.331,31.005,146.207,204.0,204.0,204.0,204.0,201.774,140.165,91.805,111.70000000000002,97.65899999999999,90.311,90.311,90.51299999999999,108.128,107.51,144.11700000000002,99.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.135,146.47899999999998,204.0,204.0,204.0,186.72400000000002,128.095,86.479,106.929,90.941,84.772,84.814,84.556,88.75299999999999,87.147,81.792,13.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.215,133.715,204.0,204.0,204.0,197.415,138.32399999999998,89.70100000000001,111.846,97.251,90.11200000000001,90.22200000000001,90.402,96.435,96.295,57.49,21.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.058,109.669,183.84799999999998,179.895,172.298,162.844,143.1,93.435,113.04500000000002,101.675,94.439,93.835,93.29799999999999,112.20799999999998,112.54700000000001,74.243,46.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.073,150.012,204.0,204.0,204.0,202.092,140.882,93.81299999999999,113.29500000000002,98.62100000000001,91.66,91.345,90.902,96.26100000000001,95.912,116.15100000000001,17.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.416,136.635,204.0,204.0,174.253,160.721,117.671,85.78200000000001,107.01,91.475,84.431,83.735,83.119,87.229,64.419,30.141,7.425000000000002,0.0,0.0,0.0,0.0,0.0,0.0,1.893,0.0,97.689,173.162,170.34400000000002,160.785,151.90200000000002,135.314,87.846,109.34399999999998,96.95,88.196,86.978,87.2,92.758,91.762,126.74899999999998,126.51999999999998,161.411,119.314,13.058999999999996,33.245,0.0,110.93700000000001,165.58700000000002,181.399,204.0,204.0,204.0,204.0,200.77900000000002,139.493,92.133,112.149,96.964,88.929,88.47,88.198,105.84,105.81199999999998,141.31,122.15200000000002,187.643,198.725,182.364,178.361,185.796,178.765,184.917,185.451,146.85299999999998,204.0,204.0,204.0,198.761,139.957,94.265,114.072,101.035,93.736,93.54899999999999,93.572,99.338,98.978,137.485,132.547,78.039,0.0,0.0,0.0,0.0,0.0,0.0,60.763999999999996,156.132,204.0,204.0,204.0,204.0,145.45,95.69200000000001,114.542,101.56299999999999,94.99799999999999,94.26899999999999,93.92399999999999,99.735,99.51899999999999,137.189,138.439,118.553,72.77199999999999,0.0,0.0,12.710999999999999,111.15899999999999,110.758,66.487,163.225,204.0,204.0,204.0,201.787,137.90200000000002,89.679,108.40299999999999,90.455,80.892,78.101,75.415,89.165,85.618,117.206,108.242,138.421,71.167,5.176,0.0,0.0,0.0,25.254,101.26799999999999,132.895,204.0,203.915,189.77900000000002,166.71,114.884,76.377,99.665,80.962,76.259,77.2,78.171,84.772,86.074,93.985,33.265,55.891000000000005,0.0,0.0,0.0,0.0,0.0,124.758,28.812999999999995,129.4,204.0,203.926,169.668,159.289,117.259,85.24700000000001,107.463,92.62100000000001,85.948,87.238,88.48,95.09,83.184,39.03,29.477,0.0,0.0,0.0,0.0,0.0,0.0,23.171999999999997,10.522,110.088,176.832,173.16099999999997,164.38400000000001,155.091,138.183,91.13799999999999,111.149,98.491,91.163,91.11399999999999,91.04299999999999,96.745,96.63,132.799,132.115,152.58,152.887,88.066,23.83,5.178,17.211,56.86399999999999,94.01299999999999,177.62400000000002,204.0,204.0,204.0,202.002,139.887,92.29,112.727,98.84899999999999,91.46799999999999,91.348,91.214,109.43500000000002,108.958,144.44799999999998,136.14700000000002,104.175,96.85799999999999,2.301,0.0,5.564,0.0,63.348,107.62399999999998,198.36900000000003,204.0,204.0,204.0,197.963,136.631,93.134,112.244,98.045,90.208,89.633,89.124,93.62100000000001,92.205,125.811,120.15100000000001,92.824,35.906,0.0,98.075,104.92900000000002,25.686000000000003,0.0,59.47,148.483,204.0,204.0,204.0,182.27599999999998,124.93699999999998,79.226,102.12,86.53200000000001,80.725,80.95100000000001,81.118,86.443,86.322,120.843,115.70100000000001,88.899,30.041,196.11900000000003,137.097,33.888000000000005,0.0,131.822,204.0,204.0,204.0,204.0,200.72400000000002,177.03900000000002,122.95900000000002,80.758,103.309,86.626,80.36399999999999,79.983,79.579,95.756,95.15700000000001,128.954,99.935,7.372000000000001,0.0,0.0,0.0,0.0,0.0,0.0,37.555,129.126,204.0,204.0,200.959,177.762,123.03200000000001,82.99,105.578,88.619,81.751,81.322,80.843,85.594,85.18700000000001,57.94900000000001,30.561,0.0,0.0,0.0,0.0,0.0,0.0,76.26100000000001,162.589,186.87599999999998,204.0,203.112,168.88099999999997,158.532,116.39,84.51,106.73,91.79299999999999,84.17,83.21799999999999,82.265,87.085,86.90100000000001,113.441,54.23,19.452,0.0,0.0,0.0,0.0,0.0,0.10499999999999997,44.628,99.15899999999999,168.96099999999998,166.72099999999998,156.658,146.98,130.80200000000002,85.825,107.42,93.444,87.581,88.584,89.48299999999999,95.00200000000001,94.09700000000001,131.67,133.23,93.979,27.419000000000004,109.258,26.068,35.981,32.001999999999995,0.0,43.583,138.28,204.0,204.0,204.0,193.293,134.609,89.734,110.67299999999999,96.38799999999999,89.345,89.09899999999999,88.829,106.042,105.301,142.798,71.956,13.270999999999999,0.0,0.0,0.0,0.0,0.0,0.0,26.905999999999995,133.37,204.0,204.0,204.0,204.0,150.88299999999995,94.749,114.604,101.848,94.84200000000001,94.456,94.50299999999999,100.413,100.071,141.285,144.235,99.387,30.555,0.0,0.0,2.886,12.520999999999999,0.0,55.525,151.566,204.0,204.0,204.0,204.0,204.0,151.613,112.767,99.318,91.681,90.96,90.344,95.375,94.945,133.062,135.42600000000002,159.316,135.35399999999998,47.65,86.035,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,204.0,117.154,113.471,100.258,93.40299999999999,92.859,92.802,111.48700000000001,111.45799999999998,151.648,149.806,200.718,204.0,171.365,156.139,204.0,196.143,156.879,180.888,204.0,204.0,204.0,204.0,204.0,142.233,95.126,114.322,99.927,93.389,92.351,92.055,97.54899999999999,97.126,124.931,128.866,76.507,2.08,0.0,0.0,0.0,0.0,0.0,43.518,141.464,204.0,204.0,187.231,176.637,128.381,92.17299999999999,111.5,97.887,90.436,89.95100000000001,89.649,94.852,94.345,79.297,45.45399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.49,105.60399999999998,191.02700000000002,184.762,176.138,164.68,143.793,92.98299999999999,112.06,100.014,92.46600000000001,91.774,91.306,96.546,96.098,91.634,58.101000000000006,25.891,0.0,0.0,0.0,0.0,0.0,0.0,33.486,132.687,204.0,204.0,204.0,204.0,142.865,94.33,113.801,100.655,93.59700000000001,92.816,92.36200000000001,111.057,111.633,152.563,125.793,24.046,0.0,0.0,0.0,0.0,0.0,0.0,44.927,141.121,204.0,204.0,204.0,199.368,138.798,94.15700000000001,114.35,101.979,95.632,95.47200000000001,95.825,100.684,97.959,134.136,133.273,47.805,0.0,0.0,0.0,0.0,0.0,37.16,35.937,126.67799999999998,204.0,204.0,203.52900000000002,181.047,125.76100000000001,83.163,104.535,86.99,80.215,78.616,76.699,79.53,78.27600000000001,99.366,33.192,19.504,0.0,0.0,0.0,0.0,0.0,0.0,137.967,120.44499999999998,204.0,204.0,201.65400000000002,178.78900000000002,124.314,81.234,102.9,85.325,79.18,78.959,78.72399999999999,94.596,93.99700000000001,130.532,122.93300000000002,100.713,151.92700000000002,143.24200000000002,178.952,110.42,117.475,92.365,129.83100000000002,115.34300000000002,204.0,203.87099999999998,189.25,166.261,115.009,76.742,100.134,81.58,76.125,76.244,76.30199999999999,81.434,81.62100000000001,107.78299999999999,108.213,118.90399999999998,119.885,148.28,163.744,149.425,162.009,166.136,159.721,199.49099999999999,204.0,202.459,168.38,159.381,118.58200000000001,87.208,109.082,94.62200000000001,87.569,87.818,88.11399999999999,94.059,94.061,45.315,43.428000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.348,152.444,169.77900000000002,160.266,151.204,134.77700000000002,89.391,110.307,95.885,88.119,87.119,86.205,90.84100000000001,89.883,40.832,36.898,8.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.381,174.209,173.955,164.178,152.648,134.028,88.50299999999999,109.663,96.823,90.15799999999999,90.262,90.435,108.43000000000002,107.435,144.849,138.66299999999998,181.47,204.0,122.09700000000001,142.079,55.422,172.96,135.112,115.462,173.81400000000002,204.0,204.0,196.016,172.13299999999998,118.162,78.923,101.15299999999999,83.37799999999999,77.559,77.375,77.304,81.878,81.286,117.44200000000001,115.743,178.574,171.34599999999998,81.465,117.64600000000002,71.628,48.051,150.018,163.1,204.0,204.0,204.0,204.0,191.403,135.608,90.77,110.61799999999998,94.74600000000001,87.594,88.376,89.5,94.78,93.101,129.217,129.282,178.17700000000002,166.30700000000002,180.30900000000003,136.645,147.753,153.16899999999998,119.95399999999998,162.649,204.0,204.0,204.0,204.0,194.144,134.97299999999998,89.81200000000001,111.50499999999998,97.69200000000001,90.302,90.001,89.59700000000001,108.441,108.52700000000002,148.39600000000002,142.629,168.106,128.615,83.204,51.685,0.0,0.0,0.0,29.915,121.994,204.0,204.0,204.0,192.35299999999998,133.638,91.954,112.375,96.82600000000001,89.90299999999999,90.16,90.23,94.955,93.834,120.485,120.69499999999998,123.685,46.1,0.0,0.0,100.67399999999999,94.618,87.494,189.16400000000002,184.378,204.0,204.0,177.55200000000002,166.403,123.09,89.98299999999999,111.46299999999998,98.11200000000001,90.655,90.47,90.24,95.67299999999999,95.26299999999999,122.084,124.693,145.97,111.06399999999998,150.295,137.66,119.82,132.092,100.92299999999999,153.688,141.188,172.89700000000002,175.321,166.42,156.653,101.565,12.508,33.119]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.42243704834829,28.56861671593667,40.32761497303978,123.92317169713249,28.417963930490764,66.40901769477573,99.3500284710676,106.96290045285305,53.443642726630706,3.5429379197967283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72437322524814,62.791041989124714,87.8923357848563,3.4673229202051066,188.67385432452858,67.46416440663438,244.98220882958083,168.4725279450816,88.94748249671494,7.613449195522784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.5147846083648,169.07571630060252,224.63022966468793,95.20390219574993,169.30140687190269,168.84944851556497,137.94369337713616,119.77762263555212,62.866079774979,4.9750052021388065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35518558720388,252.82192581014115,358.9559473361731,425.21431224550287,450.4662588266803,438.5560305703939,385.79061398513846,295.71236977697316,161.16096153418792,31.65901906565835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0038904205897,267.7469414165576,376.7450975072737,442.77719463156603,466.89895671503035,450.3906438270887,393.85659875073634,300.2354166227744,162.66806660238433,30.90575513842884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8269816252665,224.5546146650963,352.0207242820255,315.46173780008263,356.6188089136808,367.8502338148547,369.28287831093417,280.18474302877325,151.66290948624803,28.342348930899142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25904890760857,95.58082276623335,341.5431405218185,391.74572811328164,350.81492478472086,335.8899091783045,283.124492593049,144.7282636458378,76.43464309864495,8.14102255145211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99299897457979,228.4744731553764,60.30325078118665,79.44943044877503,177.81934999383824,206.01162335302882,168.77383351597342,109.3750766611995,58.0417273582861,6.7089552691100325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70648075381806,231.18795493461465,123.92317169713249,263.6008151412399,206.46358170936648,96.41027890679182,123.62186612624069,103.42053974679365,53.59487272581395,25.327561580769085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6596496716664,115.3301907893427,185.80971975984448,318.47710236395,184.8296108338401,241.36423312392984,245.13343882876407,197.79498580198512,110.35518558720388,19.372447452625906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51099548878605,268.9527409138621,376.44379193638184,441.19447456377793,465.01435386261335,450.4662588266803,397.85149502687074,309.73289145697703,183.85007912157303,45.3026201751786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.239788439621,254.93221923385846,290.78527331503375,433.8072931532927,460.34065423136633,450.0893382561968,398.83160395287524,301.9687894760083,179.55330006080948,44.62439403380337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82761223127451,252.06808466917423,284.39551724267307,327.44700384222324,363.47841696823684,330.53798340568227,298.27577598450296,237.97194798957898,141.1853257260411,34.14681027359643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755155745253646,108.39554494893248,196.4379563054973,250.40974960179463,286.89312108414595,263.2995095703481,155.7334207619741,126.78788347555398,71.53467568236044,11.683960471248838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12118486972719,64.75068262739612,300.7629899787037,374.9361096544481,433.0534520123258,429.5861290921208,383.7553583472755,299.63222826725337,174.65333264452497,44.17243567746567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87760182699692,232.09244886102746,327.37196605636905,276.8680728940141,325.4117482043602,423.706629963569,256.0629809453087,116.98852585672228,65.50452376836297,11.834613256694741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26930974761042,248.37449396393163,362.57392304182406,441.87270070515325,458.68231916398673,446.92332090688365,396.8713861008664,312.2962976645067,182.8699701955687,47.63975859767078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76736179555031,254.02772530744568,367.54892824396285,435.31497543522636,462.45152486882085,450.8431793971637,404.6354880818351,316.81876729657034,186.11102533073623,49.147440879604474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94816649499369,266.6917947046989,310.9883313356928,437.9534194286104,479.7887166835839,467.50156785681406,415.4899924125255,317.7988762225748,195.53346237908454,53.59487272581395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76225807168474,260.4353750056639,364.156643109612,426.42011174280736,449.7124176857135,436.2194693616391,388.88101633486013,306.64248910725524,185.80971975984448,49.9763198064256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076298997870367,75.30388138719469,114.04877629244648,65.12760319787954,188.82508432371185,50.35324037690903,52.539148800217966,0.7538411409668504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739737789115534,81.48468608663806,230.28346100820198,245.96231775558516,464.3361277212381,454.3105023173688,214.6802192604103,186.26225532991955,108.31992994934085,24.046147083872906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35771349476655,81.33403330119216,94.5256760543747,235.25846621034077,496.3720673573798,488.0047770208903,435.541243220264,343.80466394471915,207.4436906353709,58.79556849925295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37570726720756,273.85270833014664,381.6450649235581,446.2450947655083,473.1553764140654,461.69768372785416,413.530351774254,327.8239244127067,205.33281999791626,60.152597995740734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49620813865594,261.71678950256006,364.0816053237577,426.7214173136992,452.4258994649517,440.0637128523276,395.1380132476325,315.31108501463666,197.1167596606099,58.11734235787773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62055152195389,180.23152620218468,207.74499620626275,308.3764391742265,345.23673122706117,330.83928897657415,301.2155255487788,221.53925010122882,135.68274716797293,38.74489490525181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.46995212877869,218.3738099656529,211.58923969695127,333.6457021675242,414.66111348570433,300.83860497829534,41.76025946911921,292.4713146418057,172.76930700584515,48.61986752367514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458323292219358,42.58913839594034,64.2231092714668,99.27441347147598,78.39428373691636,54.4237516526351,55.17759279360194,21.407703090488933,11.00515711613627,0.22626778503752326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52636005265344,271.36491712220857,377.80082143286967,443.6066507721244,470.44131742108976,459.9637336608829,416.168795767638,334.45726468222506,205.86039335384555,65.20321819747117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26994035361844,261.49052171752254,306.9790047161248,428.6060201661163,454.8380756732982,445.49125362454146,401.16816516162993,257.49562544138814,171.33666250976574,64.75068262739612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.935907052426295,113.29493515147965,192.8955955994379,195.23215680819283,251.16359074276158,237.21810684861217,214.1520686907436,154.07508569459446,94.5256760543747,27.13654943359459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45132226679917,273.5514027592548,387.67521683755564,454.159849531923,482.2008928919303,473.8336025554407,425.5912328159863,343.05082280375217,213.62449533481427,71.30898511106025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90328062313685,266.31487413421553,369.43353109638,432.90279922688006,458.75793416357834,451.6720583239849,409.007304928453,331.0655567616116,213.54945754896,72.66543739381072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99878669672412,107.566088808374,252.29435245421172,313.5020971618112,357.7495706251311,350.4380042142376,301.893751690154,86.45969128877688,62.48915920449557,41.232686113189885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80709055127086,209.52281451727185,362.2726174709323,472.0246147026152,471.6476941321317,432.14895808591314,351.41811314024187,221.7655178862664,78.01736316643296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55067085223587,166.7518537940692,357.22199726920184,477.1502726902,403.203420799493,453.2553556055102,444.9636802686122,345.6136517975445,133.5718765305183,64.97695041243364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88144433884639,87.43980021478123,65.88144433884639,99.27441347147598,65.73079155340051,274.4558966856676,249.9572140317196,181.4379029132266,63.0167325604249,8.668595907381441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8993902025471865,31.65901906565835,49.5243614500879,177.21673885205465,213.32318976392247,99.3500284710676,143.89880750527934,62.7154269895331,38.06666876387658,71.68590568154369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207060709320647,29.69937842738695,115.1795380038968,225.6097613769549,206.9161172794416,258.8520777241386,282.8982248080115,341.16621995133517,220.55971838896184,79.14812487788323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025678796139946,63.54488313009157,118.87312870913942,442.70215684571167,166.13596673632676,165.23147280991395,187.5436698268157,141.10971072644946,3.4673229202051066,73.56993132022346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02630940214797,177.89496499342988,384.50919948824236,458.984201948616,484.5374541006851,482.2008928919303,438.17910999991057,356.6944239132725,230.88664936372288,87.06287964429781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739107183107496,146.76351928370084,292.92385021188073,401.3188179470758,464.8637010771674,491.47209994109534,481.2207839659259,437.50088385853536,357.5989178396852,238.80140413013746,91.51031149050728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965374968145015,141.4866312969329,282.2950364524905,384.13227891775887,446.2450947655083,472.85349362943634,465.6925800039885,437.9534194286104,347.0457190798867,230.4341137936478,88.7212147116774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357082888758505,148.72315992197227,292.998887997735,407.87712043074,457.2502518816448,482.27593067778463,405.1630614377645,384.2078939173505,294.5065702796687,232.54498443110245,50.202587591463136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3013055708918039,82.61544779808831,189.1263898946037,267.2944058464825,304.30592789850044,359.1816379074732,380.13738264162436,252.82192581014115,222.3687062417873,157.6180236143912,53.443642726630706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6179757056510087,133.1199181741806,266.9174852759991,374.0316157280354,439.30987171136076,466.44642114495537,459.2855075195076,418.8066625472847,338.5277759579511,216.6398598986817,83.74620950953859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82498302270095,28.11665835959896,89.17375028175245,124.75262783769095,133.04430317458898,161.0853465345963,102.5910836062352,89.02309749630658,94.75136662567488,35.20195698545508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1859084233089296,97.23915783361296,172.99499757714534,223.9514263095753,338.67900595713445,386.9969906961803,302.7982456165667,374.55918908396467,141.335978511487,48.39359973863762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905124532420798,49.37313145090466,106.43532709692371,187.61870761267,259.68153386469703,502.25156648593145,484.9143746711686,441.7976629192989,363.10149639775335,244.98220882958083,98.82187790140092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352556378630272,150.98468334487282,292.0187790717306,393.10275760976936,454.8380756732982,476.7733521197165,467.3509150713682,427.4002206688117,351.11623035561274,237.21810684861217,96.18401112175428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543568525804773,57.43911621650248,240.3090864120712,290.43605900394266,449.18484432978414,472.778455843582,464.4111655070923,424.0079355344609,348.025828005891,235.4847339953783,91.43469649091568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216060337306391,30.528834567945413,150.23084220390595,141.335978511487,195.1565418086011,267.89759420200346,218.44884775150717,278.6770607468396,137.34108223535256,42.81540618097787,0.0756149995916213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919858490280154,1.9596406382714069,23.593611513797864,153.0199389827358,106.2090593118862,245.05782382917243,265.86233856414043,176.01036214101273,19.29683245303428,90.45516477864864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21216443318621,170.50778358294463,322.77388142471364,432.3752258709506,500.6688464181434,525.6189102146917,497.1259084983468,454.23488731777724,374.0316157280354,256.7417843004213,108.54619773437835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.7948845009742,167.1911134481854,307.39633024822217,407.5001998602565,468.255408997781,492.52782386669134,482.27593067778463,439.9886750664735,363.32776418279093,248.67579953482345,104.70195424368984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14617966758838,151.36160391535626,237.4443746336497,261.61693152600014,397.85149502687074,398.07776281190826,398.2284155973542,238.72578913054588,167.266728447777,229.30335208219762,100.48021296878052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.93011933028199,93.0930315582953,209.1770634886048,249.73152346041942,304.30592789850044,296.99378427386944,366.4937815321042,272.42064104780457,137.56677280665278,43.04167396601539,42.66475339553197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36734372876034,114.57634964837581,154.37639126548632,255.7616753744169,310.81343557327864,350.2873514287917,322.3213458546385,279.0539813173229,269.8578120540122,156.63791468838687,36.33271869690536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437801612215688,68.97184668856808,181.81482348371003,187.61870761267,234.8059306402657,285.7623593726957,331.8193979025785,292.92385021188073,259.45526607965957,188.14628096859929,58.41864792876952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6192369176671,169.9045952274237,304.6828484689839,401.16816516162993,455.591916814265,493.1310122222123,478.6579549721336,430.64127580397934,347.27198686492414,227.19305865848025,98.67122511595501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7852542669804,182.0405140550102,328.3520749823733,433.95794593873865,498.55797578068876,523.4330017913828,513.1816858162134,420.8419181851476,386.3938023406595,245.28409161421,117.74236699768915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80514534097603,166.43727230721856,284.0289865194618,434.71178707970535,492.52782386669134,513.4829913871051,498.7842435657264,444.88806526902056,346.06618736761965,230.4341137936478,99.04814568643845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06666876387658,17.035886243871072,267.0860316873025,145.78341035769643,178.4981533489508,246.18858554062274,526.5990191406962,469.91374406516053,387.67521683755564,260.3597600060723,117.28983142761406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13718003960264,187.46805482722405,325.7886687748437,422.42521546667297,481.2207839659259,504.43747490924034,496.2214145719339,451.0688699684639,375.9162185804525,261.03798614744755,117.74236699768915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70000903339499,198.1719063724685,342.5982872336772,448.2047354037798,511.37269796338796,535.644535618561,523.3579640055286,477.37654047523733,383.227784991346,268.27451477248684,122.86802498527383,6.2564196990349865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22758238932433,193.3475539557756,335.9649469641588,434.6367492938511,491.3970621552409,494.4874645049629,484.31118631564766,439.9886750664735,360.16174683347765,251.3898585277991,113.21932015188804,4.296779060763578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47374124835747,173.82445371770382,329.18095390919444,429.7367818775666,486.6483247381397,505.945157191174,499.1611641362097,432.52587865639646,356.0161977718972,246.41485332566026,110.50583837264979,3.844243490688532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6596496716664,190.9353777474292,327.44700384222324,427.6264884538493,486.1201741684731,511.90027131931714,503.15606041234423,459.2855075195076,382.2476760653418,258.24888936861765,117.74236699768915,6.783993054964312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43848561049444,164.10071109846368,327.37196605636905,380.89122378259134,480.8438633954425,499.23620192206397,487.326550879515,443.0034624166034,362.49830804223234,185.65906697439857,113.29493515147965,5.728846343105657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489105812224864,185.7341047602528,251.69116409869088,291.3405529303554,309.50720088567675,453.48104617681037,490.11564765834487,302.4213250460833,357.7495706251311,242.7212626204176,112.01352065458349,5.12565798758471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47884497222303,145.25583700176713,280.10912802918165,416.6207541239757,477.67784604612916,380.81560878299973,416.3944863389381,359.86044126258577,327.0700832717398,237.4443746336497,113.59624072237145,6.407072484480888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4282247704926,126.48657790466221,126.86292126140827,72.1378640378814,194.2520478821884,263.45016235579396,489.88937987330735,445.9432119808792,370.41364002238436,258.47515715365523,116.23468471575545,8.367290336489635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800672223118504,198.92574751343537,332.04508847387865,321.9444252841551,484.61306910027673,502.4022192713774,494.78934728959183,452.95347282088113,377.19763307734877,264.7315768526902,120.98342213285672,9.874395404685995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212848431464955,198.47321194336035,283.24801633283994,414.7361512715586,481.07013118047996,503.6085959824193,490.1906854441991,389.2579369053436,372.44889566024733,253.87707252199982,120.68211656196492,9.799357618831714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459007290498114,194.77962123811767,284.7828276604287,308.45147696008075,395.514933818116,440.8931689928862,394.15790432162817,383.30339999093775,327.0700832717398,160.7084259641129,77.03725424042857,3.844243490688532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839716980560308,32.714742991254354,51.710269873396825,97.4654256186505,52.23784322932615,34.674383629525764,118.94816649499369,164.77893723983897,12.512839398069973,93.24426155747852,44.24747346331994,0.0756149995916213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207060709320647,97.08850504816704,155.35650019149062,145.557142572659,205.14522553328055,177.21673885205465,166.66354009225608,181.96547626915591,175.3321359996375,54.12244608174328,25.025678796139946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271784262902386,39.27246826118113,146.6122892845176,212.34308083791808,358.4283739802437,491.9246355111703,397.2483066713498,386.0924967697676,361.0662407598904,157.6180236143912,75.68080195767811,4.522469632063762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01220605029667,72.74105239340233,223.42385295364602,282.726215114284,503.6085959824193,524.2624579319413,518.7598793738732,478.95926054302544,400.4899390202546,146.98920985500098,74.17311967574442,6.105766913589082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90196601885006,241.8918064798592,383.1527472054918,483.7836129597183,539.262511324212,558.1830004205002,548.6099105867062,497.3521762833843,412.32397506321223,289.9084856480133,135.68274716797293,14.774362820970524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92185709284571,233.22321057247768,298.84779479820753,453.7829289614395,503.38232819738175,517.1765820923479,513.3323386016593,462.75283043971285,381.7201027094125,269.1790086988996,130.78277975168842,14.096136679595293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94232538057867,226.66548530255088,302.6654864569784,457.8534402371656,511.67400353427973,282.8226098084199,524.1118051464954,475.56755262241205,397.3239216709414,273.17448218877144,133.8731821014101,16.80961845883355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81156366912839,222.67001181267915,350.4380042142376,440.9682067787404,236.91680127772037,334.5115227735352,410.741254995424,308.9796275297474,197.34302744564738,153.54751233866511,75.75583974353239,7.160913625447737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517943121935536,18.84487409669658,20.653861949522078,69.95195561457244,155.50715297693657,213.24757476433086,274.3046666864843,216.41359211364414,214.1520686907436,101.5359368943765,50.956428732429984,3.2410551351675845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3166701347592054,14.246789465041195,53.368604940776436,82.84171558312583,85.78146514740163,91.66096427595319,63.0167325604249,71.15775511187701,61.28335970719102,33.468584132221196,15.45258896234575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4320672823420793,1.3570294964877987,23.89549429842701,40.25257718718551,71.38402289691453,51.25773430332178,61.2077447075994,36.7852542669804,75.07761360215716,62.18785363360377,30.076298997870367,0.7538411409668504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63591608582131,222.7456268122708,342.9752078041606,427.24956788336584,268.27451477248684,232.24310164647332,311.24057373891065,244.53025047324314,386.9969906961803,127.46610961692923,131.53662089265526,17.63849738565468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689117587385113,111.41033229906252,223.9514263095753,256.7417843004213,224.10207909502117,244.45463547365148,287.345656654221,246.64054389696042,330.76367397698243,189.3526576796412,97.08850504816704,13.492948324074344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45516477864864,236.16296013675347,323.0001492097512,378.6297003596908,442.47588906067415,463.054713224342,444.5867596981288,404.56045029598084,330.23610062105314,194.47831566722593,99.04814568643845,14.473057250078721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51541521437285,202.84560600371555,256.1385959449003,288.17453558104216,302.27067226063735,336.19121474919626,342.0920707860295,345.0860784416152,199.3026680839188,110.05388001631205,54.650019437672604,5.804461342697278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19232675146129,105.07887481417325,166.28661952177262,446.4707853368086,493.4323177931041,515.1413264544848,501.04576698862684,459.88869587502876,382.77582663500846,263.7520451404231,63.09234756001653,18.543568525804773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83208534913206,226.81613808799682,210.23278741420083,293.3001935686268,376.3681769367902,492.6784766521373,476.9240049051623,434.8624398651512,363.2521491831993,258.32450436820926,75.22826638760306,10.779466544836087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45258896234575,78.46989873650799,137.0391994507234,149.3263482774932,219.95653003344086,317.3463406524997,347.7995602208535,337.6232820315384,382.77582663500846,180.08087341673883,58.56987792795276,7.688486981377064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68658967982243,254.7065286625583,383.6803205614212,473.3816441991029,525.2419896442084,545.2932404519469,530.970835987314,483.7836129597183,404.4848352963892,288.17453558104216,143.44684914894162,21.407703090488933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0551467118586544,103.87249810313138,247.69626782255642,372.14701287561826,446.62201533599176,498.4829379948345,517.7797704478688,522.9054284354535,459.5117753045452,382.70021163541685,272.87259940414225,138.99941730273216,22.161544231455785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844243490688532,108.77246551941587,255.2341020184876,377.4239008623862,462.6777926538585,509.3374423255249,523.5836545768287,511.07081517875883,468.55729178240995,394.30855710707397,282.59634202338236,145.18022200217553,23.593611513797864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789096778829878,93.84687269926214,181.13602012859744,273.4001727600716,307.39633024822217,382.3989060645249,328.42711276822763,431.09381137405444,233.97705171344452,244.6052882590974,267.1437530610366,130.9334325371343,21.332088090897308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83661185926029,134.02441210059334,124.6770128380993,137.79304059169027,218.82576832199058,285.3854388022122,170.05524801286955,159.42701146721677,163.7988283138346,101.68658967982243,30.83014013883722,12.588454397661593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825036414971656,104.09876588816887,98.67122511595501,470.6675852061274,535.3432300476692,558.7861887760212,530.3682248455303,487.0252453086232,408.3290787870777,291.9437412858764,144.3513430753544,23.669226513389482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517943121935536,120.07892820644398,276.7168428948308,413.7566195592916,506.69899833214095,561.4996705552594,578.6105945849847,560.0676032729174,507.6034922585537,411.79640170728277,217.770621610132,119.09939649417691,25.478214366214992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894863692418962,120.45584877692738,271.96810547772947,399.5848678801046,485.9695213830272,536.6996823304197,552.981727433324,536.1721089744904,488.3066598055194,407.12327928977317,283.57645094938675,147.29109263963016,26.15644050759022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477583760206944,123.84813391127823,273.3251349742173,342.4863077686332,473.60733477040316,519.3624905156569,533.2323594102146,516.4983559509726,471.57207913254007,396.8713861008664,285.15974823091204,147.5173604246677,25.478214366214992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231424901173792,121.58661048837769,269.25462369849134,391.5194603282441,474.13490812633245,456.27014295564027,541.5996497467041,526.749671926142,482.2008928919303,404.56045029598084,282.52130423752806,146.53725149866332,25.779519937106794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909651042549024,117.74236699768915,259.60591886510554,266.0129913495864,238.72578913054588,268.57582034337867,120.75773156155655,376.7450975072737,470.06497406434374,387.7508318371472,275.1341228270428,138.16996116217368,26.23205550718184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532730472065596,114.275044077484,164.77893723983897,294.4309552800771,455.29061124337335,391.5194603282441,523.6592695764206,507.37722447351615,466.2957683595097,393.55471596610715,284.707212660837,145.25583700176713,26.608976077665268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417333324482724,116.31029971534704,228.33940514083875,297.9738931998737,362.42327025637815,159.1257058963249,342.52324944782293,433.27971979736327,362.9508436123075,211.21231912646786,137.0391994507234,64.07245648602088,24.498105440210608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231424901173792,19.74936802310933,79.37439266292073,103.26930974761042,127.69237740196677,242.9469531917178,360.0867090476233,213.70011033440585,201.11165593674426,121.43595770293177,101.5359368943765,61.2077447075994,26.608976077665268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236528625039361,41.53399168408169,266.6917947046989,283.65206594897836,337.54824424568415,358.2021061952062,337.8495498165759,380.2124204274787,339.5834998835471,317.8739140084291,220.1071828188868,141.8635518674163,28.870499500565813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538411409668504,7.010260840001835,28.49357893008239,43.94616789242814,45.528887960216124,72.66543739381072,89.7013236376818,209.1770634886048,184.30203747791077,139.6776434441074,90.379549779057,25.855134936698413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24168574117563,133.34560874548077,278.97836631773134,388.57971076396836,465.16500664805926,510.9201623933129,525.3176046438,510.0912834664917,469.2355179237853,394.0072515361822,286.44116272780826,151.81356227169394,29.39807285649514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82498302270095,133.42122374507238,270.53603819538745,339.41437625850637,457.4765196666822,416.9226369086049,521.3227083676654,501.4977253449646,460.1143864463288,384.50919948824236,86.38465350292256,149.55261606253072,30.603872353799694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352556378630272,137.86865559128188,287.49630943966685,409.61049328397394,494.1105439344794,542.8810642436003,556.7509331381581,476.9240049051623,377.5745536478321,416.5457163381215,297.9738931998737,128.97379189886294,30.679487353391323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407703090488933,138.99941730273216,287.1193888691835,408.17842600163175,492.3771710812455,541.9765703171877,556.5246653531207,542.1272231026336,495.16569064633796,415.1886868416336,300.0091488377369,95.58082276623335,31.282098495174928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312197016901685,139.52699065866148,277.0187256794599,336.13637944414893,483.0297718187514,530.5939154168306,544.3131315259424,529.0868103486342,481.5220895368177,272.1187582631754,284.4059070899452,150.38149498935184,33.468584132221196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51857372794358,140.43148458507423,277.9232196058727,324.08992874585016,464.48678050668406,507.75414504399964,519.9656788711777,453.1797406059186,465.918847789026,390.0117780463103,285.310401016358,155.20584740604474,34.22242527318805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.046147083872906,143.5218869347959,281.01362195559443,401.0925501620383,480.4669428249591,525.1669518583541,541.0720763907749,526.5239813548418,367.0969698876252,407.19831707562736,294.5821852792604,154.97957962100722,33.54362191807548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663492183515872,52.991684370292994,171.11097193846552,292.6219674272516,368.3783843845213,393.1777953956237,413.7566195592916,493.50735557895825,449.41053490108436,376.5188297222361,273.5514027592548,146.16033092817992,32.714742991254354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498105440210608,95.27951719534155,206.53919670895817,282.44568923793645,267.97320920159507,463.7329393657172,237.51998963324132,449.86307047115935,290.73736457483443,267.1437530610366,155.95968854701158,81.25899551533786,26.15644050759022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311566410893639,47.03657024214982,224.10207909502117,165.68343116625167,258.0728391787288,375.4636830103775,382.85086442086265,184.0757696928732,180.6084467726681,180.91032955729733,130.70774196583417,74.39938746078194,22.161544231455785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08140272173593,68.8968089027138,198.77509472798943,275.8879639680096,182.64370241053115,415.64064519797137,440.51624842240267,340.7892993808517,299.3309226963616,196.51357130508893,137.64238780624436,70.5551439700934,23.36734372876034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538411409668504,70.17822339960999,16.658965673387648,25.62886715166089,98.44495733091749,198.69947972839782,256.3648637299379,202.6949532182696,182.34239683963932,207.4436906353709,168.2462601600441,95.43016998078743,27.437855004486394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34939786505954,89.17375028175245,85.48015957650983,336.19121474919626,283.65206594897836,166.51288730681014,212.26804305206383,138.62249673224878,121.28530491748586,113.52120293651716,28.870499500565813,15.829509532829174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462796410076883,22.915385372422637,56.68527507553564,213.09692197888495,482.5021984628221,522.3778550795241,537.3028706859407,461.47141594281663,483.5573451746808,408.3290787870777,290.963632359872,159.0500908967333,36.10645091186783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.246842857311893,152.19048284217737,287.49630943966685,343.69614776209914,464.48678050668406,505.71888940613655,516.3477031655267,499.31181692165563,456.4207957410861,383.9060111327214,281.31492752648614,153.47189733907354,34.22242527318805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096190071866,150.45710998894347,283.57645094938675,325.81291175181195,454.0842345323314,493.50735557895825,504.13616933834845,490.86948879931185,451.6720583239849,382.47394385037927,281.9937308815987,155.28088519189905,35.4282247704926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131445709729018,151.81356227169394,238.41005321622046,390.69058140142306,462.9790982247503,503.38232819738175,514.1617947422178,521.096440582628,458.6072813781325,389.7860874750103,288.17453558104216,158.82382311169576,36.7852542669804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734634065249967,150.98468334487282,282.671957022974,383.9060111327214,456.3457579552319,495.3169206455212,505.49319883483633,456.87333131116117,449.93868547075095,380.06176764203275,278.30014017635614,153.84881790955694,37.61413319380153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.035939636141784,150.15522720431431,272.7219466186964,340.6623123586368,466.3713833591012,452.72720503584367,523.131696220491,506.09580997662005,461.99898929874587,391.29319254320666,279.3552868882148,154.6026590505238,37.840400978839064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.246842857311893,126.63723069010807,238.95205691558337,341.4675255222269,245.28409161421,263.52577735538557,391.13157269675133,446.92332090688365,410.1380666399032,302.8738606161583,275.28477561248866,135.3808643833438,38.66927990566018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50383977008422,134.32571767148517,222.06740067089558,304.15527511305464,313.5020971618112,380.74057099714537,424.5355088903903,402.90153801486383,321.2661991427799,186.18664033032792,134.9289060270061,96.63596947809201,27.890390574561444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367290336489635,96.63596947809201,179.17637949032604,240.007203627442,341.01556716588925,360.7649351889985,404.2585675113516,477.6028082602749,432.4502636568049,364.9860992501705,266.8424474901448,146.23536871403417,40.40322997263141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835243862702786,84.34939786505954,175.3321359996375,251.76677909828248,233.67574614255275,242.042459265305,361.5938141158197,345.31234622665283,390.7656191872773,315.31108501463666,270.76230598042497,150.6077627743894,41.835297254973476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33271869690536,150.00457441886846,280.86296917014846,386.24314955521345,360.538667403961,484.838759671577,494.26119671992524,478.58233997254194,436.5963899321225,191.61418110254172,274.380281686076,151.51225670080208,41.383338898635785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2775719850467,148.64754492238063,276.9431106798683,227.645017014818,389.3335519049352,499.4624697071015,511.82465631972565,478.2810344016502,373.8809629425895,293.8283441382934,221.4642123153746,119.92827542099803,31.43332849435817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63397087552645,5.728846343105657,80.95711273070873,159.42701146721677,360.538667403961,245.58539718510173,213.92637811944343,329.7841422647154,333.62838575540394,173.74883871811218,117.66675199809751,83.89686229498452,43.719900107390615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27246826118113,168.09560737459813,312.07002987946913,374.0385422928834,497.4272140692387,539.6394318946955,548.6849483725604,528.4836219931133,483.1053868183431,407.72589043155676,301.6674839051164,165.0052050248765,44.24747346331994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348083260772746,161.6885348901173,290.58671178938863,392.65022203969437,461.24514815777917,499.6887374921391,509.86501568145417,497.65348185427615,453.3303933913645,385.94126677058443,285.23478601676635,161.3116143196339,44.09682067787404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312197016901685,159.2007436821792,287.1193888691835,388.5046729781141,459.58681309039946,498.93489635117226,509.11117454048735,358.35275898065214,456.4207957410861,384.0572411319046,284.0289865194618,159.65327925225426,43.49363232235309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27246826118113,154.07508569459446,278.30014017635614,376.5188297222361,382.9149351457075,482.5778134624137,492.7540916517289,426.2694589573616,444.81245026942895,91.58592649009891,144.12507529031686,158.37186475535802,46.5089968862205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08145611400664,125.95842733499552,275.20973782663447,372.2226278752098,438.7822983554315,476.7733521197165,422.6509060379731,321.79377249870925,124.52636005265344,335.28672082278354,217.54435382509442,156.18595633204916,47.41349081263325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70453554352322,151.36160391535626,274.3046666864843,372.14701287561826,440.51624842240267,479.2611433276545,267.1437530610366,484.0098807447558,437.19957828764353,370.7905605928678,274.380281686076,133.5718765305183,46.282729101182966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17696218759389,154.37639126548632,284.48094487579937,387.0720284820346,394.60755382301653,498.55797578068876,509.86501568145417,497.3521762833843,455.5163018146734,384.8110822728714,276.8680728940141,159.0500908967333,46.6596496716664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62949775766893,152.64301841225242,274.53093447152185,383.1527472054918,386.7915026056871,497.4272140692387,508.2817183999289,493.7336233639959,451.59702053813066,369.8104516668634,273.3251349742173,157.6180236143912,47.03657024214982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327561580769085,147.59239821052196,250.1834818167572,335.5129886078211,388.3066886662063,440.8175539932944,403.4296885845305,445.0387180544665,377.04698029190286,336.56813531967975,244.680903258689,155.13023240645313,47.63975859767078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60960668367331,129.04940689845458,270.15911762490396,364.4585258942412,358.5132243996328,465.6175422181343,478.1303816162042,465.7681950035801,257.0430898713131,299.3309226963616,267.21936806062826,129.80324803942142,49.6750142355338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73979118138625,148.34623935148883,265.485417993657,313.7070080385672,426.8726473128824,464.93873886302185,477.8284988315751,463.9592071507547,423.4803621785317,312.5219882358068,247.54503782337318,118.57124592451024,44.92627681843251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70963926738878,151.2859889157646,237.36933684779538,309.5822386715311,388.65532576356003,334.98541525189177,349.1565897173413,371.84570730472643,330.98994176202,327.8239244127067,241.59050090896733,94.29940826933716,46.20769131532868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.1269191996008,144.57703364665457,234.20331949848202,319.2309435049168,389.40916690452684,421.5957593261146,454.23488731777724,424.15858831990687,388.20279019348504,375.086762439894,280.41043360007353,163.34686995749686,46.358344100774595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.594242119805905,118.34555535321009,234.5046250693739,317.7232612229831,369.9611044523093,403.7309941554223,434.1842137237761,406.74635871928973,401.0925501620383,329.4822594800863,217.31808604005693,145.10518421632125,47.18722302759573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66927990566018,145.78341035769643,210.23278741420083,310.78861538257286,351.1918453552044,302.3457100464917,160.63281096452133,292.0187790717306,366.4181665325125,294.65722306511464,230.4341137936478,144.2006902899085,47.86602638270829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950694402556366,142.08981965245385,251.0879757431699,315.2360472287824,387.3739112666638,404.0322997263141,437.9534194286104,394.5348248921115,349.60854807367895,279.6565924591066,220.55971838896184,140.58213737052014,19.071141881734103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48337148235126,152.26609784176898,271.5911849072461,366.1168609616208,431.3195019453546,468.33102399737254,479.03487554261693,466.5970739304012,428.07844681018713,365.363019820654,274.3046666864843,160.85907874955882,51.63465487380521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46348040835563,151.36160391535626,267.671326416966,361.89569690044885,427.3246056692202,463.5822865802712,225.9866819474383,257.6462782268341,319.8341318604378,361.29250854492784,267.97320920159507,157.8442913994287,47.941064168562576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87055289283652,82.76610058353423,261.7918272884144,354.2066327053344,419.48546590239715,354.3578627045176,330.6886361911281,206.84050227985,49.9763198064256,168.17122237418982,185.0558786188776,130.6321269662425,48.92117309456695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32761497303978,155.28088519189905,227.40662774129623,378.6297003596908,447.45089426281294,486.7989775235857,498.4829379948345,417.67590083583434,450.7675643975721,381.6450649235581,287.19500386877513,169.30140687190269,52.23784322932615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21221782545692,149.92895941927682,265.7116857786945,358.1264911956146,423.1034416080482,459.9637336608829,472.778455843582,462.3759098692293,425.3649650309487,363.10149639775335,199.3777058697731,135.98405273886476,54.12244608174328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232686113189885,151.88917727128555,172.09050365073261,363.85533753872016,236.53988070723688,470.14001185019805,475.03997926648265,362.49830804223234,425.16986678772764,364.3829108946497,276.415537323939,164.40201666935553,53.368604940776436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232686113189885,150.30587998976026,267.3700208460741,361.89569690044885,401.8169534024008,346.8950662944408,419.0964238434297,460.8682275872956,424.3848561049444,362.57392304182406,272.49567883365887,162.96994938701343,54.87628722271013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58913839594034,107.566088808374,264.6565390668359,355.6392772014138,397.3695215561913,456.3457579552319,467.50156785681406,453.4060083909561,417.0732896940508,262.47063064352693,186.035987544882,154.97957962100722,50.35324037690903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58913839594034,148.04493378059703,261.71678950256006,355.1111266317472,409.1152438973357,249.9572140317196,333.7790385408498,73.26862574933166,403.3540735849389,360.83997297485286,281.08923695518604,167.34176623363132,51.860922658842725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68464446952759,148.64754492238063,266.6161797051073,307.8217367726421,426.7970323132908,321.49246692781736,482.5778134624137,382.77582663500846,181.81482348371003,19.372447452625906,29.623763427795325,27.362817218632113,16.0557773178667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68464446952759,148.79877492156388,202.70245699685506,357.6745328392769,424.15858831990687,398.07776281190826,206.9161172794416,309.5822386715311,430.7168908035711,363.32776418279093,274.90785504200534,141.8635518674163,57.74042178739428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744264299243763,145.557142572659,258.7014249386927,285.7623593726957,398.0483249113038,295.2604114206356,185.88533475943612,280.71231638470255,358.503411766098,237.36933684779538,64.97695041243364,4.146126275317677,53.443642726630706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68464446952759,147.06482485459262,263.9777357117233,359.9354790484401,399.95659352695196,330.08544783560717,235.4847339953783,347.8751752204451,363.47841696823684,363.6290697536827,266.6917947046989,70.70579675553931,32.1115546357334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60960668367331,147.5173604246677,262.92258899986456,357.2976122687934,397.8965176983833,309.2809331006393,107.566088808374,408.35505340525805,373.5790801579603,272.9482144037339,32.33782242077092,56.68527507553564,41.006418328152364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704482151252513,93.017993772441,77.64044259594952,84.50005065050546,140.58213737052014,200.05650922488564,386.9969906961803,339.5078848839555,102.81735139127272,19.598715237663427,87.59045300022714,63.54488313009157,38.29235933517676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.553882758077314,147.29109263963016,263.45016235579396,359.6341734775483,405.02972506443865,375.8406035808609,411.7519562495076,457.9284780230198,420.61565040011016,359.9354790484401,279.2796718886232,168.4725279450816,55.25320779319356,0.5275733559293272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65449255553013,147.29109263963016,267.97320920159507,297.7083748806972,437.1239632880519,348.32713357678284,436.06881657619317,334.2315741109249,393.10275760976936,351.71941871113364,283.1995303789033,166.81419287770197,61.13270692174512,0.5275733559293272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.166701347592046,146.3109837136258,260.96294836159325,258.405314291437,419.2591981173597,404.7111030814267,387.7508318371472,433.6566403678468,298.27577598450296,311.4668415239482,279.20463410276886,169.8295574415694,55.17759279360194,0.6031883555209483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57435104581029,151.66290948624803,271.8174526922836,365.7399403911372,390.7656191872773,411.5707111359826,504.73935769386964,487.8541242354443,450.1643760420512,386.9969906961803,286.0642421573248,174.05072150274137,54.19748386759756,1.1307617114502757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674383629525764,122.4911044147904,220.86102395985364,320.58797300140463,377.27267086320296,410.6656399958325,429.02103684326414,435.5758760445044,423.7816677494234,363.93095253831183,277.24441625076014,168.6987957301191,55.93143393456879,0.4525355700750465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7852542669804,135.90843773927313,219.2783038920657,211.58923969695127,179.62891506040108,293.2251557827725,400.5649768061089,293.2251557827725,371.61943951968885,300.5367221936662,234.353972283928,58.64491571380703,48.01667916815419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65449255553013,112.5410940105128,265.78730077828607,130.25520639575907,48.24294695319172,35.352609770900976,144.57703364665457,271.8174526922836,447.96807777147,333.25146518492056,215.05713983089368,153.24562955403601,61.961585848566244,1.2057994973045558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.9205424885589,135.83339995341885,208.34818456178363,375.9162185804525,413.41260017183646,500.36696363351433,416.5457163381215,367.47331324437135,201.71484429226524,250.63601738683215,129.95390082486728,55.70516614953126,0.6031883555209483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54362191807548,145.18022200217553,220.4841033893702,355.48804720223063,419.5605036882514,458.1547458080574,418.27908919135535,397.09765388590387,427.77714123929525,362.42327025637815,276.56619010938493,169.75394244197776,57.514154002356776,1.1307617114502757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97116269028933,143.74815471983342,260.1334922210348,354.50851548996354,422.50025325252733,464.5618182925383,477.0752349043456,280.9380069560028,436.8226577171601,369.6597988814175,268.12386198704104,172.91995979129103,57.5897690019484,1.8089878528255043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33271869690536,143.06992857845822,261.94248007386034,308.3764391742265,235.78603956627003,94.14875548389126,435.2549452065429,468.10475621233496,450.7675643975721,315.9142733701577,93.84687269926214,134.9289060270061,58.11734235787773,1.8089878528255043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.764785979247435,141.10971072644946,258.47515715365523,355.6392772014138,428.0715202453389,423.7285640855882,482.12527789233866,75.83145474312401,55.40386057863945,170.73405136798215,220.03214503303246,121.13465213203995,40.85576554270647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.412860206625204,141.335978511487,259.5303038655138,357.37265005464775,427.0983378841827,100.32956018333464,89.8519764231277,85.85708014699324,159.65327925225426,207.4436906353709,221.38859731578302,168.5481429446732,58.0417273582861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066038157868533,129.50136525479223,248.07318839303986,355.4130094163763,300.15980162318266,130.25520639575907,349.68416307327067,361.5938141158197,286.0642421573248,293.60207635325594,142.01420465286222,171.03535693887397,32.639127991662725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47884497222303,81.25899551533786,208.57445234682118,277.16937846490583,15.754471746974895,36.33271869690536,51.860922658842725,111.56098508450842,236.8411862781287,355.6392772014138,228.32382036993053,7.839716980560308,58.720530713398645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2775719850467,139.6776434441074,254.7065286625583,350.36238921464593,414.8873812707418,471.7983469175776,485.4419480270978,453.8579667472938,418.73162476143034,310.03477424160616,272.64633161910467,166.88980787729358,64.67506762780451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16217483746383,134.40133267107677,244.1533299027597,280.4681549738075,418.8822775468763,362.9508436123075,396.1931599594912,467.3509150713682,427.3246056692202,362.0463496858947,266.1642213487696,163.49752274294275,56.00647172042306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63402426779716,135.53151716878972,246.48989111151454,339.8091904548473,364.00599032416613,417.8271308350176,402.75088522941786,397.62522724183333,357.1463822696102,311.0143059538732,239.85655084199607,162.66806660238433,61.13270692174512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.1269191996008,132.89365038914306,241.21358033848392,332.2713562589162,403.0527680140471,337.6232820315384,281.69184809696964,452.6521672499893,68.97184668856808,108.99815609071608,122.4911044147904,169.45263687108596,56.91154286057315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352609770900976,133.5718765305183,243.39948876179284,334.98541525189177,402.07265908804266,406.0779452114493,299.70784326684503,281.31492752648614,362.2097011735621,356.6188089136808,272.49567883365887,169.60328965653187,64.60002984195022,0.4525355700750465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31735413303795,135.68274716797293,250.40974960179463,346.2168401530656,412.2506689185697,453.8579667472938,422.50025325252733,399.50983009425033,245.05782382917243,317.9495290080207,253.1988463806246,159.72831703810854,63.24300034546242,0.4525355700750465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.035939636141784,128.59687132837948,202.92064378956985,307.39633024822217,379.83607707073264,365.7399403911372,377.12201807775705,274.68158725696776,334.3822268963708,281.69184809696964,246.0379327551768,159.50262646680832,22.01089144600988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14102255145211,43.19232675146129,121.13465213203995,140.28083179962834,286.7424682987001,331.989675955094,373.2021595874768,371.1669039496138,337.4726292460925,259.07834550917613,180.08087341673883,137.34108223535256,52.841031584847094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.016048562146146,84.34939786505954,130.6321269662425,226.13733473288426,343.42774337423566,346.14122515347395,323.22583978105126,403.203420799493,398.2284155973542,298.12454598531974,236.91680127772037,122.4911044147904,43.49363232235309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19169614545325,128.8981768992713,236.99241627731197,329.7841422647154,301.1399105491871,349.98546864416244,152.19048284217737,432.75214644143404,384.13227891775887,278.97836631773134,71.45963789650615,31.50836628021245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78978077710863,129.04940689845458,237.21810684861217,332.64827682939955,405.91690257873125,249.8065612462737,408.17842600163175,412.1733222777662,262.7719362144188,328.27645998278166,214.00141590529773,142.9943135788666,41.08145611400664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83014013883722,130.85839475128006,246.7917738961437,303.1751661870502,351.71941871113364,371.3931717346514,303.0995511874585,287.94826779600464,358.35275898065214,363.7046847532743,246.1129705410311,160.48215817907538,62.791041989124714,0.4525355700750465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734634065249967,129.42632746893796,242.645647620826,339.43226988436385,409.1585349276362,449.5808129535998,410.2136816394948,461.6220687282625,425.13869724591126,366.19189874747497,278.6770607468396,169.98021022701525,57.66480678780267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207060709320647,128.8981768992713,212.04177526702628,292.6219674272516,272.64633161910467,112.16417344002936,74.17311967574442,182.64370241053115,359.10660012161895,263.14885678490214,216.56424489909008,168.84944851556497,46.43338188662889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835243862702786,90.83208534913206,247.01746446744386,140.50709958466584,333.10081239947465,331.14059454746587,77.94232538057867,113.37055015107128,216.33855432778984,210.00651962916325,167.5680340186688,93.39491434292442,18.24168574117563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794253894966149,96.03335833630838,34.825036414971656,93.46995212877869,112.16417344002936,212.79561640799315,222.29309124219571,246.7917738961437,260.81229557614733,263.6764301408315,33.166701347592046,83.44490393864679,51.936537658434354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100663189723518,76.35902809905332,115.25457578975106,192.36744502977126,402.71798404638946,369.6597988814175,419.44275208583394,318.32644957850414,199.8302414398481,349.3072425027872,284.0289865194618,172.16611865032422,60.00194521029485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251946581177464,131.9135414631387,257.1187048709047,369.9611044523093,432.70481491497213,195.68411516453045,406.52009093425215,432.8635486927408,436.15943913295575,380.2880354270703,289.6822178629758,131.38596810720938,55.026940008156025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.437855004486394,129.80324803942142,248.97768231945255,347.72452243499924,416.9226369086049,426.51419758199387,329.4822594800863,442.09781406271605,288.70210893697146,370.56429280783027,279.5059396736607,169.37702187149438,61.057091922153504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945537286420087,126.33534790547895,205.86039335384555,309.2809331006393,364.3829108946497,407.27393207521897,444.8828703453845,447.3481502175664,207.51872842122518,271.2142643367626,274.6065494711135,166.58792509266448,53.14233715573891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890390574561444,124.22505448176165,237.67064241868718,335.43737360822945,405.53998200824776,423.32220561450026,433.4528839185656,439.8391767085021,422.50025325252733,363.5540319678284,276.9431106798683,167.1154984485938,59.32314185518228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87502601069404,125.1295484081744,245.28409161421,345.3873840125071,308.30082417463484,166.28661952177262,481.07013118047996,464.5618182925383,446.2450947655083,384.58481448783385,292.998887997735,172.91995979129103,55.25320779319356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38781201649331,124.60197505224508,228.7757787262682,239.17832470062092,111.48594729865415,284.48094487579937,409.2335727134905,370.63933059368446,306.567451321401,304.9841540398757,207.4436906353709,140.28083179962834,54.725057223526875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.88012973455961,101.91285746485997,210.9866285551676,316.59249951153294,349.60854807367895,407.95215821659434,438.44520553282456,396.343812744937,364.9860992501705,337.4726292460925,276.56619010938493,144.42638086120866,52.01157544428862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63397087552645,124.14943948217,247.319347252073,347.1213340794783,417.60086304998003,398.86970005953964,330.76367397698243,59.92633021070321,207.06677006488744,354.43290049037194,292.32066185635983,151.4366417012105,53.443642726630706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19679986931881,98.29430454547159,203.7500999301283,267.4456358456657,367.6995810294088,232.69563721654842,192.2167922443253,272.26941104862135,301.9687894760083,257.1187048709047,170.88470415342803,77.18848423961181,31.282098495174928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909651042549024,84.57566565009708,92.86734098699509,97.9173839749882,281.69184809696964,240.3090864120712,245.66101218469342,369.1322255254882,347.4982546499617,331.2918245466492,195.3828095936386,81.63591608582131,53.292989941184814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462849802347584,121.51099548878605,178.723843920251,178.42253834935917,422.42521546667297,345.6892667971362,343.3521283746441,458.6355648512621,430.7168908035711,371.5438245200973,196.89049187557237,125.05393340858278,17.337191814762882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01089144600988,121.58661048837769,240.5347769833713,340.337341024514,352.82997794177703,452.12459389405996,466.7477267158472,456.1194901701944,168.4725279450816,369.2072633113424,274.53093447152185,164.0250960988721,53.217952155330536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352556378630272,120.30519599148147,240.76104476840885,277.4833827380191,409.38422549893636,450.7675643975721,357.44826505423936,476.1701637641955,420.61565040011016,362.7245758272699,275.9630017538639,163.7988283138346,45.830770744845275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995526882142478,94.8269816252665,240.15785641288795,340.48799380995985,412.4752050623954,439.79646289193903,454.83114910845006,457.17463688205305,421.5957593261146,268.5007825575244,273.6264405451091,160.1052376085919,52.38849601477206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382077686619695,63.770573701391754,205.48347278336215,193.3475539557756,296.69247870297767,368.8303427408591,157.24110304390777,144.27572807576274,185.88533475943612,318.9296379340251,280.9380069560028,163.19621717205098,53.368604940776436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74936802310933,117.59171421224323,240.2334714124796,343.42774337423566,412.4752050623954,361.2168935453362,476.1701637641955,328.27645998278166,251.9174318837284,295.71236977697316,275.81234896841806,160.85907874955882,46.88591745670392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90002080855523,117.5160992126516,240.76104476840885,341.92006109230203,411.32712693882485,352.7745654229924,350.664271999275,223.19758516860847,155.88407354741997,185.50841418895268,240.9873125534464,158.29624975576647,50.805775946984085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352556378630272,115.9333791448636,235.8616545658617,337.6232820315384,406.5327896364737,405.3258357116944,331.14059454746587,427.92317631484235,300.0091488377369,332.64827682939955,199.001362513027,96.10839612216265,34.44811584448823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97563580814685,115.78272635941772,236.53988070723688,337.92516481616747,410.1380666399032,384.8110822728714,398.83160395287524,376.5944447218277,342.4476344482313,361.51877632996536,270.15911762490396,157.3161408297621,49.44874645049628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73400345924193,98.44495733091749,220.409065603516,332.12070347347026,353.98094213403425,390.69058140142306,322.09507806960096,459.81308087543704,419.5605036882514,356.99572948416426,263.14885678490214,144.7282636458378,39.80004161711046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025625403869237,88.41990914078559,175.78409435597518,328.1258071973358,404.4092202967976,405.95673032660767,469.6124384942688,389.9367402604561,402.07265908804266,333.62838575540394,213.32318976392247,139.15007008817807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528203961937376,85.32950679106393,187.09113425674062,268.5007825575244,326.84439270043964,348.1008657917454,310.63796259712706,101.98789525071423,172.24173364991586,103.94811310272298,180.98536734315155,153.54751233866511,47.41349081263325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392338526621533,115.857764145272,240.9873125534464,346.44253072436567,420.8419181851476,370.3380250227928,368.98099552630487,279.88286024414407,439.0836039263233,371.01625116416784,277.8476046062811,159.3513964676251,43.04167396601539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73400345924193,115.48084357478857,242.19311205075093,347.19637186533265,291.4912057158013,302.6475928311208,447.1143786539433,489.6631120882699,434.1842137237761,371.69505451928046,279.80782245828976,159.95458482314604,41.60960668367331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206430103312602,113.59624072237145,239.02767191517498,341.5431405218185,414.20857791562935,421.2396184501753,441.49808898961913,412.098284491912,338.5277759579511,295.8635997761565,175.85970935556682,132.81803538955143,43.116711751869666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28204510290422,114.65196464796743,241.5148859093757,345.6136517975445,419.48546590239715,462.14964208419184,476.54708433467886,465.6925800039885,431.01819637446283,368.00146381403783,274.68158725696776,155.20584740604474,40.85576554270647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301936176899847,114.04877629244648,241.66553869482158,346.97068129403243,419.33423590321394,461.47141594281663,397.4745744563874,200.58408258081502,167.8693395895606,371.69505451928046,253.7264197365539,136.21032052390228,34.52373084407985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151283391453946,112.91801458099621,240.45973919751702,345.99057236802804,419.03293033232217,210.83539855598443,446.9989359064752,456.87044524247455,93.99810269844538,94.67632883982057,215.28283040219387,116.00841693071791,37.010944838280594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548095035933,113.06866736644213,242.042459265305,347.57329243581603,435.8425487911557,444.5809875607554,406.9720492905898,311.5424565235398,313.87901773229464,299.3309226963616,118.42059313906435,156.1103413324575,37.61413319380153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698747821378898,74.85134581711964,96.93785226272115,179.47768506121784,240.76104476840885,313.5020971618112,246.33923832606862,170.05524801286955,123.39559834120315,31.734634065249967,142.01420465286222,1.1307617114502757,15.678856747383275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.12565798758471,23.89549429842701,124.97889562272849,136.51162609479408,211.73989248239718,231.715528290544,396.1175449598996,264.50588628139,366.72004931714173,154.97957962100722,78.01736316643296,31.282098495174928,9.42243704834829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779466544836087,65.35387098291707,96.63596947809201,194.5539306668175,340.2617260249224,378.2527797892074,174.65333264452497,324.20594870705565,65.50452376836297,368.60407495582155,262.7719362144188,100.40517518292627,36.03141312601355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81924869282734,75.60518695808648,149.55261606253072,317.27130286664544,411.34444335094514,250.3341346022031,394.38417210666563,295.41106420608145,265.0334596373193,362.7245758272699,256.96747487172144,125.4308539790662,28.56861671593667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26668053903682,109.3750766611995,236.91680127772037,278.53795223614054,418.73162476143034,462.3759098692293,479.3361811135088,155.8090357615657,185.1609315190736,177.8383980471705,192.05055468797127,120.6065015623733,30.90575513842884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191642753182538,110.12891780216637,240.83665976800046,263.51942800427486,276.6596987348341,273.4775194008752,291.53911445600056,230.88664936372288,46.58461188581212,85.02762400643478,156.1103413324575,137.19042944990665,31.05640792387475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447431846209481,46.132076315737066,144.87891643128373,161.46226710507975,79.14812487788323,40.17696218759389,72.74105239340233,104.55072424450657,135.45647938293544,134.70263824196854,148.87381270741815,133.19495596003492,29.69937842738695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135918827586545,52.991684370292994,142.8436607934207,225.30845580606317,283.27514537849487,337.4726292460925,307.99951860374307,147.14043985418425,258.24888936861765,228.02193758530137,162.14049324645495,81.63591608582131,17.864765170692202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660173493133037,63.99684148642927,148.49689213693472,157.99494418487464,88.49494692663988,210.30782520005508,206.46358170936648,290.2097912189052,299.5571904813992,344.7841956569862,215.28283040219387,110.58145337224138,16.0557773178667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402545974352662,72.74105239340233,169.22636908604844,225.38407080565474,305.96426296588004,317.12007286746217,411.495096136391,389.6348574758271,360.16174683347765,316.4418467260869,214.60460426081863,91.8116170613991,19.14617966758838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532730472065596,111.71221508369169,248.6007617489692,317.42311007956613,442.1745834897823,488.53235037681964,421.14380096977686,403.50472637038484,447.7521998337047,319.15532850532526,263.8270829262774,124.14943948217,24.950641010285658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553198759798565,108.16927716389492,239.4045924856584,284.08959396188254,242.645647620826,474.813711481445,356.39311834238066,396.343812744937,429.8123968771582,266.4655269196614,35.051304200009184,90.00262920857357,24.27183765517309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196169263310766,106.5859798823696,191.53856610295009,343.50278116008997,416.8470219090133,230.4341137936478,133.34560874548077,295.71236977697316,426.4957267423991,353.0764482076215,254.48026087752075,53.89617829670576,23.81987929883539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14102255145211,106.05840652644028,233.75078392840703,350.06108364375405,429.7367818775666,425.4076788475119,492.6784766521373,480.617595610405,437.8778044290188,353.0008332080298,252.14369966876592,128.4462185429336,22.312197016901685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031883555209483,166.66354009225608,272.26941104862135,395.8162393890077,431.88978911784716,439.6665898010372,438.85791335502313,341.6937933072645,237.14306906275792,141.26036351189538,65.73079155340051,16.658965673387648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351925772622233,98.59618733010073,216.86612768371918,323.3764925664972,231.48926050550648,352.0207242820255,315.3867000142283,441.9044474607069,406.821396505144,337.1713236752006,240.83665976800046,121.28530491748586,20.276941379038654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216060337306391,101.8372424652683,229.37896708178917,336.56813531967975,407.12327928977317,379.45915650024926,434.2153832655925,421.8214498974147,412.8521256328788,343.05082280375217,243.7764093322763,121.96353105886108,19.90002080855523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14102255145211,103.79688310353973,231.715528290544,340.18611102533083,416.01756576845474,347.64890743540764,291.11428514531787,391.89638089872767,418.05282140631783,343.955316730165,242.7212626204176,101.61097468023078,19.14617966758838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537834195931161,102.44043082078926,230.20784600861032,276.60428621604945,414.3592307010752,457.2502518816448,249.42964067579032,461.24514815777917,414.2841929152208,61.28335970719102,251.16359074276158,121.43595770293177,17.7141123852463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934645840410213,102.28977803534336,231.715528290544,272.64633161910467,335.1360680373376,252.6712730246952,301.70269394309423,333.85465354044146,337.69889703112995,346.14122515347395,241.7411536944133,117.59171421224323,14.774362820970524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236528625039361,87.59045300022714,188.74946932412018,291.11428514531787,195.53346237908454,285.15974823091204,276.8680728940141,356.39311834238066,182.1917440541934,113.06866736644213,132.2148470340305,60.07698299614912,6.7089552691100325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934645840410213,91.88723206099071,203.82513771598255,251.9174318837284,339.35723209850966,143.59750193438754,52.991684370292994,119.32508706547709,303.0995511874585,280.2597808146275,128.67248632797114,76.9622164545743,6.783993054964312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824352416692906,99.19879847188436,170.43216858335302,216.48920711323575,310.4116948120895,346.6687985094033,212.11681305288056,63.69553591553747,73.64554631981508,217.24304825420262,158.22121196991216,16.432697888350127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6782261413752291,21.558355875934833,167.4173812332229,149.7783066338309,229.83092543812683,269.25462369849134,367.47331324437135,353.0008332080298,272.26941104862135,183.69884912238984,77.26352202546609,7.914754766414587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660173493133037,40.553882758077314,198.39817415750602,290.58671178938863,277.6969518208352,293.97899692373943,287.2700416546294,225.30845580606317,107.64170380796564,137.86865559128188,84.19874507961366,66.86155326485077,3.6935907052426304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38912662078009,23.44295872835196,135.90843773927313,30.90575513842884,52.841031584847094,342.37259666237713,307.1360068526815,316.894382296162,200.28277700992317,106.88786266699877,9.49805204793991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6782261413752291,68.74557890353056,194.6289684526718,249.35460288993602,328.2008449831901,281.1642747410403,393.63033096569876,299.02903991173247,284.6315976612454,248.07318839303986,206.68984949440411,50.50389316235493,1.8089878528255043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0352556378630275,94.29940826933716,223.57450573909188,279.1290191031772,286.66685329910837,215.132177616748,267.0687152751824,264.05335071131486,289.53156507752993,258.5507721532468,131.6872736781012,85.32950679106393,3.0153645638674016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800672223118504,81.71095387167557,209.10202570275055,254.55529866337503,310.8636531684272,346.2918779389198,260.3597600060723,344.33223730064844,26.835243862702786,16.80961845883355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2410551351675845,96.48531669264612,97.99299897457979,342.82455501871465,413.90727234473746,418.3102587331717,428.65508333379034,329.03030112374864,384.80300128054864,231.48926050550648,165.5327783808058,71.00710232643111,4.371816846617859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487791207938074,96.33466390720021,226.5142553033677,333.5527707558124,392.6230929940394,356.6188089136808,422.2006793228475,423.4191775223735,393.02714261017786,183.77446412198142,183.69884912238984,78.92185709284571,2.1108706374546493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9044939264127522,94.29940826933716,222.9718945973083,276.227365645566,403.2784585853472,444.5867596981288,341.92006109230203,226.13733473288426,142.61739300838315,210.23278741420083,217.4687388255028,92.33976763106577,2.0352556378630275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62118212796192,224.70526745054215,267.44101813576697,411.4194811367992,283.04887759345735,351.41811314024187,29.246842857311893,8.291675336898011,120.68211656196492,122.11418384430701,37.38786540876401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32440306719835,129.95390082486728,192.44306002936284,416.168795767638,338.3771231725052,179.7039528462554,178.87507391943424,172.3167714357701,256.5155165153837,123.54625112664905,63.24300034546242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83661185926029,0.5275733559293272,353.37775377851324,330.98994176202,36.7852542669804,122.3404516293445,239.47963027151272,206.68984949440411,218.22257996646962,163.5731377425344,7.236528625039361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68148595595686,249.73152346041942,362.9508436123075,386.06017280047655,502.25156648593145,514.6137530985555,496.5983351424174,445.1893708399123,359.9354790484401,233.8263989279987,95.50520776664172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34492474720206,246.7917738961437,359.48352069210233,433.20410479777166,475.8688581933037,486.2714041676564,465.3156594335052,417.4502102645341,339.65853766940154,225.53472359110063,90.379549779057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33466390720021,230.50972879323945,349.0809747177497,411.79640170728277,409.6064527878124,401.9220063025968,383.0015172063086,291.2655151445012,232.9969427874402,182.71931741012278,79.44943044877503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00262920857357,220.55971838896184,313.9529010906742,417.37459526494246,444.9636802686122,455.36564902922754,434.787402079297,386.7707229111429,310.10981202746035,201.4129615076361,77.56540481009523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64617692582311,220.55971838896184,329.03030112374864,403.50472637038484,442.47588906067415,453.48104617681037,197.19179744646416,283.9551031610821,205.33281999791626,200.13154701073998,70.93206454057683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83661185926029,148.49689213693472,327.89953941229834,402.2233118734885,300.5367221936662,369.05661052589653,317.27130286664544,352.1713770674714,162.89433438742185,163.6481755283887,70.47952897050179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10839612216265,236.46426570764527,348.55340136182036,421.4993646319786,427.19992750195456,480.99451618088835,478.4316871870961,427.24956788336584,342.5982872336772,217.3937010396485,81.03272773030034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87760182699692,243.70079433268464,357.37265005464775,426.5401722001743,421.3106157398682,488.2310448059278,466.82334171543886,416.69636912356725,335.5129886078211,217.61996882468603,60.228212995332356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25904890760857,235.78603956627003,347.19637186533265,433.43037258280924,477.30092547564584,487.1002830944774,462.75283043971285,411.8720167068744,326.6937399149937,207.51872842122518,71.98721125243549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.46995212877869,140.28083179962834,354.282247704926,364.6438115039275,494.71373229000017,507.30218668766173,485.291295241652,434.8624398651512,345.6892667971362,214.75525704626457,76.20837531360743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48531669264612,240.38412419792544,354.3578627045176,429.13359352204566,471.7983469175776,480.8438633954425,458.90858694902425,408.1028110020402,323.9046431361639,206.38796670977496,71.53467568236044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.3833922909065,137.64238780624436,182.49304962508526,321.4168519282258,359.33286790665636,299.10465491132413,290.51167400353427,300.83860497829534,240.5347769833713,153.99947069500288,50.50389316235493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18338051574624,86.61092128796011,329.03030112374864,197.26741244605574,469.3111329233769,333.025197399883,303.02451340160417,410.4399494245324,319.9847846458837,194.10139509674252,62.866079774979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05646131614545,124.75262783769095,156.63791468838687,207.4436906353709,139.60202844451578,138.3962289472112,187.5436698268157,161.38665210548814,156.9392202592786,53.820563297114134,28.04104336000734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91028164855707,42.21221782545692,95.58082276623335,223.4994679532376,277.77256682042685,352.54829763795476,383.1527472054918,292.0187790717306,248.6007617489692,130.1795913961675,45.67954074566203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851292424848936,116.61160528623886,224.4789996655046,303.2507811866418,234.88154563985734,319.6829018612545,307.8488658182972,195.08150402274688,172.09050365073261,103.57119253223955,32.639127991662725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01283665630473,216.94116546957343,327.9751544118899,394.60755382301653,389.865165757026,86.30903850333095,129.80324803942142,390.91627197272317,298.95400212587816,183.397543551498,54.4237516526351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69106279767993,218.44884775150717,330.386753406499,403.58034136997634,444.05860912846197,452.12459389405996,430.7168908035711,290.58671178938863,293.60207635325594,174.20137428818725,50.12697259187151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80130282912656,191.689218888396,255.91232815986282,233.22321057247768,291.3405529303554,198.77509472798943,263.45016235579396,194.47831566722593,143.5218869347959,115.857764145272,51.860922658842725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739107183107496,63.39365313090832,126.63723069010807,356.92069169831,460.71757480184976,467.27587728551384,444.20983912764535,391.97199589831916,303.476471757942,183.85007912157303,51.785307659251096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3922851343508267,104.92764481499,200.5084675812233,415.64064519797137,364.759831465133,366.4937815321042,443.3803829870869,385.56434620010094,296.69247870297767,176.23662992605026,47.71479638352507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92185709284571,217.31808604005693,331.36686233250333,407.6508526457025,444.05860912846197,447.3752792632213,432.6765314418425,368.9059577404507,277.16937846490583,161.53788210467138,40.93080332856074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03725424042857,212.64496362254727,323.30145478064287,381.38416431428016,379.99423363476404,447.3752792632213,426.043191172324,372.071975089764,283.80271873442433,165.0052050248765,41.91091225456511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70069303167374,208.49883734722957,329.7841422647154,411.34444335094514,455.4412640288192,464.10985993620056,441.87270070515325,208.49883734722957,296.69247870297767,167.266728447777,41.835297254973476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17311967574442,209.4789462732339,330.76367397698243,413.8316573451458,440.2143656377736,448.0540826183339,339.88480545443895,254.25399309248317,248.6007617489692,126.56161569051649,33.31735413303795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39365313090832,192.5937128148088,321.2661991427799,378.0265120041698,375.8406035808609,368.98099552630487,425.3649650309487,273.7020555447007,280.48604859966497,106.73720988155287,31.58398127980407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56030108622969,232.6200222169568,356.99572948416426,442.09896849019066,469.9893590647522,477.8284988315751,377.12201807775705,397.3239216709414,303.476471757942,177.74431220798397,42.28783282504854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21216443318621,33.6192369176671,200.28277700992317,197.19179744646416,283.3501831643492,395.03411477491113,435.08870765018884,379.9867298561786,290.36044400435105,167.1154984485938,38.443589334360006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02246689029852,214.3783364757811,267.89759420200346,370.8655983787221,414.66111348570433,390.3136608309396,281.69184809696964,133.8731821014101,154.52762126466953,34.14681027359643,9.49805204793991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32377246119032,216.26293932819823,333.7790385408498,409.9874138544573,452.12459389405996,460.1143864463288,437.2746160734978,381.94637049444987,292.24504685676817,169.22636908604844,38.29235933517676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39428373691636,226.21294973247586,344.10596951561087,390.8672088050493,472.47657305895285,479.1855283280629,455.5163018146734,389.2579369053436,282.59634202338236,158.74878532584145,33.69427470352138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47442524663622,218.22257996646962,336.1155997496046,426.9476850987367,472.0246147026152,480.24067503992165,453.1797406059186,393.85659875073634,298.57708155539484,165.68343116625167,36.70963926738878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97116269028933,71.76094346739795,333.85465354044146,416.7714069094216,460.41626923095805,468.10475621233496,443.07907741619516,383.60470556182963,281.69184809696964,158.29624975576647,33.016048562146146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12249947401398,209.40333127364238,322.77388142471364,408.9322671425987,436.06881657619317,146.3109837136258,427.6264884538493,360.3123996189234,182.26678184004768,146.76351928370084,27.21216443318621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1827499097382,206.31292892392062,323.52772256568045,405.9925175783229,449.1092293301925,456.57202574026945,430.0380874484584,373.7303101571436,269.48089148352875,150.23084220390595,29.246842857311893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.866079774979,201.4129615076361,317.49699343794566,333.8973673570047,286.0642421573248,226.36360251792175,332.3469712585078,231.26356993420623,261.264253932485,104.55072424450657,14.548095035933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28335970719102,199.67958865440224,252.29435245421172,340.50242415339335,448.9585765447466,457.4765196666822,430.94315858860847,372.37328066065584,279.95847524373573,153.32124455362762,28.342348930899142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352609770900976,119.55135485051464,206.0866611388831,252.520043025512,316.9694200820163,375.9162185804525,343.3521283746441,291.7930885004305,204.65459385654103,60.228212995332356,7.010260840001835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221164061171957,47.71479638352507,65.73079155340051,124.75262783769095,143.8237697194251,143.67253972024184,143.97442250487097,101.8372424652683,67.53977940622599,36.10645091186783,28.342348930899142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51988833223037,222.9718945973083,361.3681235445195,452.12459389405996,502.7041020560064,513.1060708166218,483.93426574516417,414.8873812707418,309.2809331006393,165.0052050248765,30.528834567945413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99231497630105,225.23284080647147,360.538667403961,450.91821718301804,499.6887374921391,508.6586389704122,478.5073021866877,409.912376068603,305.66238018125085,161.61291989052563,28.64423171552829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28335970719102,205.33281999791626,331.5175151179493,414.8117662711502,456.49641074067773,465.01435386261335,442.55150406026564,378.3283947887989,281.31492752648614,144.2006902899085,20.955167520413887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291675336898011,180.23152620218468,74.85134581711964,402.52519465811775,447.0739736923295,459.2855075195076,440.8175539932944,377.4239008623862,276.33992232434736,142.31608743749138,21.63397087552645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.443642726630706,190.3327666056456,307.54698303366797,395.8162393890077,448.3553881892257,454.00919674647713,426.5707645282533,362.57392304182406,265.7116857786945,136.05966773845637,18.392338526621533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956428732429984,183.92511690742734,299.4815754818076,376.3681769367902,418.35470419094696,424.15858831990687,400.8668595907382,344.4078523002401,253.42511416566205,132.66738260410557,17.337191814762882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42885537650064,182.11612905460186,297.220052058907,386.46941734025114,429.5861290921208,438.5560305703939,180.30714120177632,125.4308539790662,252.3693902400661,126.03404233458711,10.176278189315136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10708151787588,193.1212861707381,319.53224907580864,405.6906347936937,437.80218942942713,445.5662914103958,418.95731533273056,359.86044126258577,262.69632121482715,135.00394381286034,16.73400345924193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076929603878405,177.51804442294645,299.10465491132413,260.20910722062644,284.3302920903536,446.84770590729204,279.95847524373573,375.4636830103775,264.5809240672442,136.13470552431068,17.110924029725357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03657024214982,183.5481963369439,314.406591088224,260.0584544351805,456.64706352612365,329.55787447967793,335.43737360822945,381.5694499239666,191.91548667343358,139.30072287362395,15.603241747791653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63465487380521,195.23215680819283,319.2309435049168,342.07994929754534,446.7726681214376,455.2149962437817,429.5861290921208,368.9059577404507,272.42064104780457,139.8282962295533,17.412806814354493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76541658525547,198.69947972839782,320.66301078725894,338.8002208419759,445.49125362454146,453.556661176402,425.5156178163946,363.0264586118991,233.52451614336948,121.13465213203995,15.075668391862322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75005202138807,190.7091099623917,312.37133545036096,324.76411439106397,434.938054864743,442.47588906067415,418.1284364059093,358.05145340976026,262.62128342897284,133.6474915301099,13.944906680412052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076929603878405,182.26678184004768,304.2303128989088,386.9969906961803,431.09381137405444,438.9329511408774,317.9495290080207,174.2769892877789,174.3520270736331,121.88791605926944,9.648704833385812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523100238071805,144.42638086120866,233.52451614336948,303.0995511874585,280.86296917014846,270.38538540994153,256.8168220862756,195.91038294956797,145.33087478762144,47.33787581304163,0.0756149995916213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61413319380153,75.68080195767811,189.3526576796412,300.7629899787037,413.98231013059166,292.1700090709138,293.2251557827725,340.03545823988486,145.93406314314237,122.86802498527383,9.874395404685995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.146126275317677,22.53846480193921,51.1826965174675,124.07440169631573,130.78277975168842,165.68343116625167,227.8712847998555,153.39685955321923,108.92311830486179,8.442328122343914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955798126421925,168.2462601600441,75.98210752856994,185.5834519748069,176.6135504965337,102.892389177127,92.71668820154919,67.16285883574258,48.69490530952943,126.71226847596238,6.934645840410213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678856747383275,87.96737357071056,165.0052050248765,225.76099137613815,187.5436698268157,121.88791605926944,116.00841693071791,84.19874507961366,33.99615748815052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74999862911737,167.34176623363132,294.65722306511464,168.77383351597342,437.2746160734978,285.7623593726957,186.78982868584885,127.39107183107494,256.96747487172144,5.955114128143181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33271869690536,168.84944851556497,294.1296497091853,381.79571770900407,428.15406180977857,439.00856614046893,412.92716341873296,350.664271999275,255.2341020184876,122.1897988438986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08655983787221,170.05524801286955,298.5014665558032,381.7201027094125,426.7214173136992,385.79061398513846,267.1437530610366,316.4418467260869,218.0719271810237,106.2090593118862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99615748815052,29.246842857311893,66.25836490932983,162.81929660156754,197.19179744646416,249.58029346123618,286.81808329829164,278.14948739091017,128.7475241138254,21.558355875934833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.7545251392456,158.22121196991216,278.9033285318771,360.7649351889985,404.4848352963892,427.475258454666,405.23867643735593,343.80466394471915,245.88670275599358,116.76225807168474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.940433562554524,165.30651059576832,287.8732300101503,317.6880511850053,430.4906230185335,441.04382177833196,414.8873812707418,354.2066327053344,249.12833510489853,122.4911044147904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734634065249967,159.72831703810854,280.86296917014846,363.32776418279093,421.67137432570615,432.3752258709506,408.17842600163175,348.025828005891,244.75651825828064,119.25004927962284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623763427795325,166.73857787811036,302.5719778315292,346.25493625973013,448.7323087597089,460.71757480184976,434.41048150881363,372.14701287561826,270.46042319579584,131.98915646273036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65449255553013,171.78919807984082,241.44273419220815,386.62007012569694,433.20410479777166,444.13422412805375,418.8822775468763,357.9758384101686,260.5860277911098,129.35071246934635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734634065249967,165.0052050248765,290.8885945740177,375.539298009969,420.4649976146641,429.3598613070832,332.04508847387865,243.92706211772216,249.65590846082782,120.53146377651899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5429379197967283,39.64938883166456,138.77314951769463,271.0636115513168,263.14885678490214,306.2655685367718,168.4725279450816,93.77183491340784,69.80130282912656,37.38786540876401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257050305043034,10.25131597516942,44.47374124835747,65.12760319787954,90.00262920857357,78.39428373691636,91.05835313416958,77.03725424042857,73.56993132022346,120.30519599148147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492948324074344,138.77314951769463,268.9527409138621,329.22366772575765,405.01240865231847,412.4752050623954,387.2226812674805,325.63801598939773,232.46936943151093,109.3750766611995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6532313435140376,114.57634964837581,224.10207909502117,351.11623035561274,395.28866603307836,316.51746172567863,197.71937080239346,192.74436560025467,240.9873125534464,115.63149636023451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9801089260043736,34.825036414971656,162.59302881653005,242.11807426489662,328.27645998278166,292.07880930041415,298.65211934124915,230.6603815786854,133.5718765305183,93.39491434292442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6192369176671,214.39161239174,348.47778636222876,397.4745744563874,408.4046937866692,386.9969906961803,125.65712176410369,242.49499483538008,114.12439129203811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28204510290422,133.79814431555585,188.52955089019343,346.5181457239573,395.3637038189327,406.9720492905898,302.27067226063735,223.34881516779168,235.8616545658617,109.60134444623701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7089552691100325,60.680171351670076,107.18916823789057,187.3174020417781,284.48094487579937,303.55208675753363,292.8482352122891,236.0123073513076,185.65906697439857,78.3192459510621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839716980560308,116.23468471575545,169.30140687190269,288.0994977951878,376.82071250686533,304.07966011346286,320.66301078725894,229.60523486682663,168.5481429446732,50.956428732429984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025625403869237,123.54625112664905,240.61039198296294,333.40211797036636,181.58855569867248,169.07571630060252,274.9834700415969,312.44695044995257,219.7302622484033,101.00836353844721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442328122343914,119.62696985010626,235.55977178123254,20.126288593592754,119.32508706547709,241.9674214794508,372.97646901617685,110.12891780216637,6.783993054964312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15454320603557,240.007203627442,332.8745446144371,383.07713220590017,397.2483066713498,377.6495914336864,320.8136635727048,225.00715023517128,109.22442387575359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.6065015623733,238.19821577461647,329.40722169423196,379.760462071141,395.3637038189327,372.14701287561826,184.3776524775024,71.30898511106025,40.1019244017396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59939923594218,118.64686092410187,174.1326858534437,378.7053153592824,405.23867643735593,273.4001727600716,240.91169755385482,182.49304962508526,113.4455879369255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72763303982978,258.9276927237302,147.74305099596788,271.36491712220857,251.99246966958265,227.7206320144096,332.5732390435453,238.4995213455083,117.28983142761406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08466253631755,268.3501297720785,369.1322255254882,429.8123968771582,449.3354971152301,428.53098238026206,371.01625116416784,272.64633161910467,135.98405273886476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70263824196854,266.1642213487696,358.88033233658143,350.4380042142376,319.75851686084616,312.37133545036096,343.72904894512743,247.84692060800236,123.01867777071972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.5243614500879,126.71226847596238,238.72578913054588,209.2526784881964,32.035939636141784,77.71605759554113,39.42312104662704,42.66475339553197,36.55898648194288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181381913180704,29.39807285649514,91.58592649009891,128.97379189886294,59.775677425257314,80.73084494567121,125.4308539790662,91.58592649009891,51.860922658842725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5565119666509,265.2591502086195,361.0662407598904,413.90727234473746,430.4150080189419,423.55597717812316,353.0008332080298,261.41490671793093,134.40133267107677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8782858252757,202.5310245168649,356.09123555775153,407.4245848606649,424.0079355344609,406.44447593466066,351.8700714965796,261.49052171752254,136.28535830975656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51099548878605,262.31940064434366,363.93095253831183,423.55597717812316,441.4207423488155,422.19894768163545,363.780299752866,260.8873333620016,134.25010267189353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4462185429336,262.54566842938124,355.6392772014138,406.9720492905898,423.706629963569,404.2585675113516,350.2873514287917,261.11360114703916,135.45647938293544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.9026500171288,232.16806386061904,322.77388142471364,310.0538222949383,387.7508318371472,369.28287831093417,237.21810684861217,234.4295872835196,117.59171421224323,7.914754766414587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29430454547159,224.17769409461286,315.9142733701577,371.2425189492055,388.5046729781141,371.2425189492055,320.7386257868505,95.27951719534155,116.23468471575545,6.55772526992679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10839612216265,70.93206454057683,72.43916960877318,53.66991051166823,130.10455361031322,121.36034270334015,149.85392163342252,100.25452239748036,117.28983142761406,7.914754766414587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49936665222671,95.27951719534155,95.43016998078743,95.43016998078743,102.21416303575177,83.89686229498452,71.23337011146862,75.07761360215716,23.669226513389482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59687132837948,274.75720225655937,376.9713652923111,438.7822983554315,458.83297194943276,440.0637128523276,383.60470556182963,287.7976150105587,151.88917727128555,22.689117587385113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99231497630105,204.12702050061168,283.5014131635324,359.1816379074732,385.41369341465514,413.8316573451458,354.3578627045176,260.3597600060723,62.037200848157866,1.5076822819337008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.307039900765414,6.407072484480888,120.75773156155655,116.15906971616378,216.48920711323575,67.6904321916719,109.97826501672043,130.85839475128006,54.574404438080975,0.9044939264127522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336561208754832,58.79556849925295,170.35713079749868,146.83855706955512,195.60907737867615,224.5546146650963,91.13339092002386,71.91159625284385,8.14102255145211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24168574117563,78.99747209243732,56.60966007594402,132.36607703321374,112.239788439621,108.8475033052702,143.22058136390413,84.9525862205805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65449255553013,129.8782858252757,184.6039202625399,243.0225681913094,400.2636712352172,383.6803205614212,346.81945129484916,255.08344923304168,137.94369337713616,21.78462366097236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74042178739428,191.1616455324667,334.98541525189177,326.3168193445104,169.15075408645686,178.27188556391332,182.56866462467687,52.01157544428862,57.816036786985904,2.789096778829878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9397495642757803,31.50836628021245,23.970532084281288,60.90643913670759,110.80714394354156,97.8423461891339,130.10455361031322,59.32314185518228,74.17311967574442,4.824352416692906,0.0,0.0,0.0,0.0,0.0,0.0]
