clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_646_office_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.71,158.376,153.57,100.753,53.475,52.761,52.515,34.261,0.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.445,111.993,246.736,275.783,327.379,209.224,117.68,53.017,2.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.096,197.24,269.554,80.778,44.282,13.068,43.402,56.741,2.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74,63.78300000000001,62.835,271.044,278.018,311.872,192.432,85.044,23.765999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.409,177.536,240.1,335.301,248.496,309.638,181.328,88.768,7.921999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.095000000000006,47.262,29.318,82.606,16.115,150.046,85.518,26.001,0.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.674,16.183,42.657,78.815,53.356,92.018,136.571,130.68,14.218999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.081,209.176,224.341,137.812,130.112,130.396,145.453,140.062,31.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.14400000000002,125.738,142.801,243.079,237.527,304.154,159.051,87.143,9.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.948,9.75,12.865,47.871,44.079,44.689,34.735,121.54,18.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.162,37.037,95.878,230.959,177.333,156.546,119.77899999999998,68.997,8.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.37,40.423,92.492,200.49,202.25000000000003,121.607,213.896,102.919,51.324,7.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.151,72.247,197.984,363.875,366.452,311.275,264.546,261.926,169.817,43.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.589,13.068,62.56400000000001,126.61799999999998,180.989,287.599,259.453,161.895,40.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.99,150.655,222.458,232.454,134.479,145.147,141.328,151.955,148.266,50.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.094,102.31,207.715,224.52,163.478,147.956,150.459,125.467,76.783,43.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.365,128.649,252.356,336.79,382.0199999999999,327.785,64.595,84.705,73.601,13.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.087,45.23,85.518,138.67,121.133,103.52899999999998,77.528,26.001,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.032,133.863,257.976,347.827,394.208,399.083,361.775,225.542,78.476,16.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.099,133.728,257.028,345.186,394.886,399.896,364.754,286.482,172.458,47.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.047,132.983,249.647,302.439,306.096,200.57,169.193,132.095,134.986,48.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198,127.769,224.992,235.044,165.57,142.532,141.672,150.324,143.197,52.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.921999999999999,78.476,191.484,149.639,283.638,291.018,243.147,146.322,31.620999999999995,6.635999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.245,152.077,279.033,368.072,412.96400000000006,416.0110000000001,381.886,307.404,192.974,48.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.918,27.964,47.871,52.47500000000001,48.00600000000001,33.381,33.99,171.713,51.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.875,3.792,103.664,72.518,99.737,138.535,165.484,70.96,53.965,19.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011,15.98,33.855,33.855,46.585,56.877,56.40299999999999,43.199,2.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.042,143.681,272.371,276.388,251.166,190.805,200.877,173.239,165.824,64.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662,145.509,101.497,101.633,132.576,137.547,91.425,72.585,17.875,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.282000000000004,157.765,284.112,376.401,386.807,324.107,300.314,300.657,203.198,71.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.693,147.676,180.921,100.414,318.035,319.862,379.922,308.081,200.151,71.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.807,44.553,136.842,324.873,358.592,374.911,345.796,284.653,187.354,68.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.099,31.891,0.0,3.25,2.573,32.839,1.896,5.417,172.864,64.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.453,9.005,21.532,46.38100000000001,43.876,43.876,54.236,34.126,11.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272,166.432,273.369,271.483,215.999,144.718,146.613,118.975,119.579,79.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.907,100.27899999999998,161.107,161.428,79.771,66.008,61.661,60.292,62.977,77.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.839,151.603,268.945,349.384,393.261,378.145,300.541,299.956,195.885,77.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.542,119.915,160.067,352.702,333.337,205.297,259.465,165.89,204.485,80.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.568,94.11700000000002,150.655,182.07300000000004,209.766,129.462,107.998,68.116,164.468,64.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87,50.918,139.889,258.653,313.092,313.702,328.665,236.173,110.571,44.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.313,130.816,192.364,303.477,244.704,223.037,31.756,196.901,78.341,31.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.68399999999999,187.354,272.254,261.171,197.1,139.957,134.25,108.152,110.505,87.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.943,81.32,161.215,62.7,98.586,121.878,161.727,94.15600000000002,97.223,101.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.267,202.318,330.358,381.2869999999999,390.184,286.464,298.866,298.169,181.26,77.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.228999999999999,35.819,6.162,44.282,139.212,50.30899999999999,46.585,28.303,18.823,85.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.56400000000001,38.798,76.445,82.809,98.044,154.244,158.78,186.948,102.649,44.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.995,66.559,156.072,290.138,418.17800000000005,370.307,346.066,332.931,225.61000000000004,100.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.953,39.001,127.363,167.041,337.941,359.3380000000001,183.562,151.197,169.614,76.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.746,156.884,265.559,319.764,245.179,283.271,216.032,183.969,140.972,62.96999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.183,147.066,224.053,238.373,175.478,145.649,143.185,155.68,157.686,110.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.585,188.167,240.499,227.695,148.437,141.915,152.236,145.826,155.165,103.393,6.228999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.111,183.698,296.638,376.401,417.9069999999999,426.43799999999993,328.733,250.866,27.829000000000004,11.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.262,188.23400000000004,303.138,382.292,424.407,430.027,398.406,333.608,234.548,112.534,9.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.814,180.312,237.866,274.632,331.712,300.362,250.866,157.155,88.7,41.439,0.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.803,66.965,103.935,70.148,209.021,217.75600000000003,249.512,134.675,106.77899999999998,49.496,1.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.266,50.444,60.53300000000001,114.498,144.223,186.948,278.018,227.777,198.797,98.044,7.853999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.866,167.647,168.748,103.057,70.802,88.167,89.174,101.574,100.604,93.372,7.921999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.408,213.761,329.612,386.764,398.298,299.339,316.563,313.897,250.798,125.941,16.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.294,202.521,244.569,294.201,429.147,425.761,179.5,60.668,217.079,107.795,13.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.703,74.346,354.124,166.567,160.541,172.661,171.577,147.27,69.132,27.897,0.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.417,128.514,254.319,401.32700000000006,407.707,352.336,319.075,321.289,291.831,148.827,23.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.221,195.005,359.405,415.874,425.3550000000001,335.844,269.012,228.319,147.134,142.868,23.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.234,164.603,255.945,281.674,350.428,291.779,232.062,199.176,195.824,122.691,15.843999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.163,9.75,13.474,148.015,146.254,127.769,113.888,52.543,70.689,36.767,2.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.425,139.889,257.637,281.81,399.287,273.955,251.137,177.942,113.482,36.022,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.257,142.327,212.271,271.45,294.404,388.52,420.417,311.399,266.846,140.295,24.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.461,239.897,353.38,415.878,427.457,325.953,332.77,340.864,183.901,137.113,25.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.339,57.28300000000001,38.053,153.499,71.028,118.628,366.719,324.332,221.886,102.175,18.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.745,103.664,11.443,30.334,49.496,55.59,36.97,90.258,33.381,85.518,13.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.995,2.167,17.808,33.246,68.793,166.77,69.945,54.574,36.767,30.74,29.048,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.511,119.915,171.98,181.02,99.604,108.115,112.725,121.50700000000002,100.211,159.186,110.909,23.765999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.807,45.569,179.974,203.334,295.216,429.96,473.963,446.198,383.436,289.867,153.499,31.620999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.948,35.548,127.904,211.865,319.524,252.356,221.954,420.0590000000001,378.838,280.726,151.061,31.620999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.948000000000002,78.273,196.427,291.356,327.378,319.185,354.419,264.232,195.208,174.083,70.215,16.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.667,13.407,56.538,93.237,165.958,126.212,232.787,110.36799999999998,241.45400000000004,82.336,51.392,10.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.365,74.21,145.171,295.284,370.329,332.186,290.815,71.028,52.543,23.562999999999995,7.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.99,32.569,38.324,53.491,125.873,54.84499999999999,162.911,143.207,176.724,250.007,163.182,38.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.391,155.598,159.289,120.318,53.997,53.008,52.463,52.493,54.603,66.411,79.864,38.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.272,155.733,308.149,360.157,360.615,267.413,265.07,261.121,264.143,281.81,184.51,44.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.777,159.66,302.529,362.836,368.004,284.694,281.327,282.185,290.294,299.143,172.458,43.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.912,153.973,248.767,314.581,377.699,372.451,289.799,242.876,159.593,62.96999999999999,96.148,26.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.506,145.577,277.679,382.29100000000005,403.778,353.41,312.985,318.195,325.816,288.648,162.301,36.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.339,21.667,26.542,40.017,46.178,112.873,141.243,110.164,65.205,44.689,63.106,17.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.703,10.427,125.941,142.394,247.277,301.568,265.694,230.20400000000004,186.076,165.28,111.315,28.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.953,101.633,214.4,223.935,187.41,134.71,145.886,154.621,165.49,160.445,151.735,52.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.355,173.609,315.19,424.543,458.638,399.885,370.431,375.66,387.56200000000007,309.774,176.046,51.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.032,169.208,301.716,405.109,444.452,415.558,358.784,362.091,370.697,299.346,170.359,50.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.141,167.515,299.346,396.646,434.585,407.013,344.675,356.056,368.652,291.898,168.26,50.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.861,127.295,216.74,255.267,287.497,322.233,309.638,194.328,211.052,154.853,63.30899999999999,9.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.813,54.913,98.18,265.695,311.06,424.413,438.627,388.61800000000005,102.175,199.203,173.067,52.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.465,176.385,265.153,325.071,199.271,341.224,291.742,224.919,232.895,236.44,164.603,49.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.699,132.035,215.454,171.645,110.706,214.1,222.225,202.995,136.842,69.809,45.97500000000001,34.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.115,46.043,158.374,350.332,485.591,479.347,400.709,231.907,144.426,256.147,145.306,36.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.783,190.943,275.716,429.079,475.496,453.3730000000001,394.3419999999999,402.779,401.88,321.014,190.604,60.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.929,183.291,260.887,332.863,462.931,465.788,435.814,374.375,363.39,303.206,179.161,59.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.262,195.005,327.176,365.995,363.56200000000007,264.687,282.006,283.334,294.632,315.529,188.57300000000004,61.27799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5,80.575,200.828,192.026,241.048,174.828,222.969,210.78200000000004,145.238,97.57,79.627,33.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.948000000000002,22.209,61.481,71.366,58.02799999999999,155.124,212.271,168.801,236.647,106.643,64.054,29.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.735,52.882,144.764,208.073,237.85400000000004,158.765,157.099,144.251,157.905,167.544,184.984,62.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.153,195.479,319.727,376.702,402.44,305.22,330.976,335.915,340.872,308.623,187.083,63.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.455,196.901,319.728,414.01,430.8690000000001,360.8,341.366,338.547,337.919,303.68,183.156,62.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.286,154.515,153.093,310.248,362.723,339.228,69.538,242.131,26.475,149.572,60.53300000000001,55.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.313,71.096,113.008,230.959,350.603,402.875,411.474,357.509,312.685,218.162,117.003,37.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.012,191.146,306.659,396.578,451.897,471.208,428.437,332.728,380.734,290.138,177.197,62.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.538,187.219,299.549,335.527,322.773,240.28800000000004,243.707,221.697,229.179,228.002,176.385,63.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7600000000000002,70.486,189.318,237.193,232.858,163.641,168.52,134.611,78.472,89.55,158.52,124.18,47.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.979,69.403,184.713,255.606,357.036,439.439,460.632,315.868,211.797,305.644,280.591,171.442,63.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.182,75.091,194.73400000000004,259.601,294.065,415.943,430.0810000000001,417.298,351.023,316.68,152.145,80.372,19.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.979,67.913,168.666,236.308,220.193,243.35,420.114,435.03800000000007,387.213,346.097,272.127,89.039,5.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.422,17.063,49.22500000000001,97.909,156.546,171.239,336.587,320.269,249.85,182.14,165.416,92.424,33.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.25,92.56,108.268,118.086,148.082,211.526,138.806,115.852,204.485,89.445,51.93399999999999,11.578,2.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125,95.607,148.082,302.678,306.087,276.312,213.974,214.078,186.36,190.356,193.728,190.798,79.424,3.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,22.277,27.49,93.101,239.76900000000003,257.819,207.178,163.408,158.043,167.709,163.114,174.72,76.242,4.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,88.903,205.907,262.377,339.093,359.60800000000006,376.198,97.299,83.148,61.549,123.91,37.308,79.627,6.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.969,104.68,242.809,370.239,414.826,419.632,323.131,338.002,340.028,343.332,336.722,210.44300000000004,83.148,7.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.12,99.602,115.987,229.537,227.98,310.789,324.128,417.54,378.161,391.708,306.456,190.943,79.492,5.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.906,23.834,60.804,98.112,101.768,153.77,132.78,161.15,42.793,10.63,48.413,16.928,7.042000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.859,27.558,101.768,111.857,129.394,135.827,141.243,209.157,125.331,135.556,90.054,56.267,15.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,80.575,231.907,290.744,284.312,206.868,195.929,196.367,166.213,168.865,171.43,172.232,82.403,7.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.235,71.366,154.717,160.067,209.416,123.149,121.121,120.79000000000002,120.891,133.804,146.473,152.551,42.387,8.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.775999999999998,100.753,47.194,27.219,97.84099999999998,383.917,312.076,126.076,215.995,55.996,181.599,10.021,85.518,8.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.641,26.136,42.116,69.471,106.77899999999998,90.664,130.816,161.421,188.505,155.462,149.436,68.726,32.569,1.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.775999999999998,111.654,239.22,352.973,436.121,459.5810000000001,361.0299999999999,374.024,203.672,241.92800000000005,58.02799999999999,213.219,88.971,10.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86,112.263,247.887,370.645,279.778,425.558,432.668,155.259,422.579,349.587,224.865,180.177,92.492,8.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86,117.071,247.751,362.047,423.3179999999999,445.389,344.604,365.163,377.652,397.901,328.326,157.561,91.68,10.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.094,110.977,230.35,282.504,274.663,204.902,196.289,200.835,177.937,182.701,184.635,189.512,87.685,10.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.756,91.747,202.397,215.7,162.234,133.515,131.092,139.467,141.917,159.946,13.474,65.679,30.876,1.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.808,85.789,135.42,76.106,105.831,274.226,389.537,373.4210000000001,324.941,216.74,155.936,44.892,20.313,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.063,71.57,120.185,133.389,96.148,238.542,129.056,140.905,134.337,100.753,65.679,90.122,44.689,5.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.485,74.21,122.352,281.471,197.24,323.722,260.278,336.926,327.582,340.379,252.423,173.135,88.633,11.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.501,76.716,131.425,257.569,333.743,357.645,295.352,68.997,87.278,87.481,43.064,73.195,36.699,5.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.958,30.47,41.439,77.664,165.822,216.469,294.201,418.719,320.675,424.475,336.858,222.766,98.586,13.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.834,124.113,251.001,332.648,342.152,256.301,237.85,240.29700000000005,215.773,231.361,222.918,68.32,35.006,5.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.985,46.449,239.04,246.88,210.82200000000003,162.288,179.135,172.518,182.219,177.745,196.951,192.11000000000004,105.357,15.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.798,129.394,259.939,380.666,470.992,509.528,471.411,425.838,435.717,438.288,348.301,230.214,103.935,15.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.798,102.445,163.52,272.94,273.278,154.718,237.324,196.021,157.629,109.623,251.611,65.137,34.126,5.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.651,31.620999999999995,72.856,122.962,249.444,170.494,159.39,139.618,125.67,221.548,181.328,130.139,67.372,15.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.032000000000004,131.222,256.418,367.124,442.418,493.336,499.341,432.749,435.941,410.323,331.509,218.501,102.784,16.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.062999999999995,128.92,248.361,350.806,419.396,343.358,393.802,411.813,370.984,411.407,300.972,188.844,94.59099999999998,19.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.558,50.444,57.486,161.624,213.422,121.404,150.926,176.52,205.568,274.632,178.078,85.45,46.788,10.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.995999999999995,127.363,236.691,266.199,205.033,184.581,181.154,154.792,146.696,124.716,98.454,112.903,102.175,20.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.199,126.483,242.605,340.582,409.443,453.5899999999999,466.087,466.726,429.946,388.588,312.144,213.761,100.61700000000002,17.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.251,128.175,243.079,338.618,407.954,450.408,482.773,478.0330000000001,449.179,342.681,312.144,187.828,93.982,20.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.725,93.30500000000002,239.694,337.061,328.665,465.304,485.21,479.184,448.309,354.666,257.908,150.994,73.398,18.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.355,97.503,211.12,296.503,368.81700000000006,411.136,378.161,381.305,268.132,240.236,230.214,138.264,93.982,21.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9119999999999995,15.438,28.370999999999995,118.764,373.557,415.451,382.473,349.995,345.705,331.206,293.456,215.386,105.899,21.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.131,101.904,122.284,120.185,235.29300000000003,163.588,334.319,234.412,135.827,227.845,218.636,77.731,12.459,1.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.427,36.089,163.113,244.79,242.155,174.923,149.055,158.358,156.516,167.918,177.761,197.052,101.43,22.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.995999999999995,126.754,235.71,238.921,182.501,145.977,153.798,147.96,152.281,157.92,175.098,182.718,105.966,21.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.251,123.639,234.954,334.285,401.928,389.74,391.771,401.114,334.42,254.522,228.657,118.425,44.079,11.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.98,88.565,173.744,109.149,64.799,192.90600000000003,321.42,343.223,178.213,311.196,219.787,191.62,78.95,26.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.339,89.648,234.209,287.836,322.029,355.004,296.977,405.652,371.525,326.972,278.898,192.229,102.175,24.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.620999999999995,19.974,108.133,130.207,240.371,418.0419999999999,274.294,58.84,168.937,189.859,170.968,154.108,86.263,21.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.47,126.889,243.689,322.267,280.184,49.767,321.99,292.456,205.138,205.134,180.04100000000005,136.504,76.377,22.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,78.205,230.808,154.989,206.313,217.242,151.907,148.377,140.025,152.009,221.314,87.346,113.414,26.812999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.313,128.378,242.064,346.676,420.209,471.358,423.8130000000001,343.51,330.289,276.122,340.65,233.126,117.206,26.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.209,134.675,250.46000000000004,306.117,364.88999999999993,384.458,481.554,468.961,393.328,369.426,318.712,219.923,111.045,26.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.845,103.664,194.87,299.008,351.348,400.37,415.605,472.685,387.167,269.554,254.252,166.431,109.55500000000002,29.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.589,42.454,140.634,265.288,355.546,447.361,464.356,510.805,453.743,428.537,347.218,240.913,121.201,26.745999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.839,133.66,245.855,338.483,419.058,464.221,483.8560000000001,481.622,453.252,388.182,317.154,224.459,116.191,26.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.214,104.612,158.713,235.902,337.602,344.442,269.554,175.708,187.896,161.218,116.597,84.705,77.867,13.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.496,91.408,187.742,199.182,167.426,135.986,154.563,154.497,153.646,164.523,204.513,217.41700000000003,114.904,30.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.923,106.847,194.937,334.894,404.094,456.637,477.154,474.51900000000006,447.496,395.359,317.222,222.969,115.717,30.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.381,127.769,237.73,331.509,403.349,450.07,470.314,468.148,441.131,392.99,318.305,219.855,115.852,29.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.72,123.436,223.376,308.487,370.239,410.188,427.996,425.49000000000007,402.74,357.374,289.461,203.672,110.435,32.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.886,121.878,223.44300000000004,310.925,377.958,420.141,440.793,438.423,424.001,375.046,298.669,210.172,110.571,31.079000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.548,120.11799999999998,217.688,303.003,369.0199999999999,412.82900000000006,432.329,428.673,290.883,302.055,221.683,184.781,95.268,30.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.616,118.56,215.453,302.325,363.94900000000007,310.724,216.228,249.173,220.911,219.271,207.583,211.323,114.56600000000002,33.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.146,2.234,153.296,253.506,264.801,249.337,195.45900000000003,194.543,209.023,214.868,205.162,92.018,77.325,21.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.386,110.571,242.402,349.046,373.4210000000001,476.544,497.39900000000006,501.732,468.419,414.792,334.827,232.991,121.269,31.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.777,89.581,199.948,294.539,350.603,396.24,417.162,414.318,382.15600000000006,337.535,316.748,217.079,116.326,31.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.313,119.576,223.308,318.508,389.198,366.853,361.572,404.50000000000006,423.595,376.197,307.201,216.74,104.274,30.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.360000000000003,9.75,97.638,263.122,323.18,325.415,363.739,422.85,398.6770000000001,384.12,309.3,157.9,116.191,33.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.318,98.857,186.271,116.191,175.234,267.049,90.19,66.017,52.40800000000001,194.26,265.695,203.198,28.574,8.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.214,58.637,81.455,112.196,111.654,419.0179999999999,217.35,392.448,146.796,46.38100000000001,92.086,186.88,97.164,34.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.907,115.445,213.964,276.248,285.776,218.625,221.452,162.97,100.34999999999998,131.174,174.627,151.878,116.191,34.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.829000000000004,114.024,215.386,309.029,267.32,349.113,117.003,40.897,133.728,233.668,256.554,200.287,111.451,34.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.522,104.951,193.854,266.846,344.171,385.541,381.953,376.739,378.906,297.925,216.672,23.360000000000003,80.575,27.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.542,41.168,25.527,75.768,89.445,146.931,190.73900000000003,191.213,143.139,208.683,208.479,48.21,36.428,17.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.766,39.34,178.484,104.544,231.23,294.268,301.378,253.304,249.647,330.764,219.787,142.394,79.966,20.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.61,67.168,154.988,212.136,324.196,327.446,373.692,379.583,324.128,316.68,281.539,221.886,109.487,31.687999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.272,86.33,190.536,310.533,314.678,296.858,253.571,284.182,268.856,276.755,271.849,205.094,127.024,30.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.61,123.165,236.985,266.556,243.801,206.172,201.488,207.693,213.889,234.733,245.256,178.01,92.627,30.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.256,118.357,230.959,327.378,397.865,441.944,417.23,424.204,369.9,330.019,273.481,191.01,107.795,26.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.084,106.982,166.567,240.845,286.279,329.872,129.123,113.008,321.285,106.576,63.918,79.763,9.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.933,117.883,230.688,331.17,406.599,454.877,320.472,412.82900000000006,415.469,321.149,308.961,231.501,98.857,26.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.985,115.784,226.829,320.066,390.484,356.358,262.309,312.956,316.68,294.065,264.476,208.479,90.325,30.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.745999999999995,113.347,220.126,310.316,378.5,424.543,348.098,280.32,297.586,389.198,246.736,223.85,87.414,33.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.423,112.399,217.07800000000003,308.42,385.284,409.583,299.956,310.483,198.797,302.664,320.811,228.318,119.102,30.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.324,112.534,220.125,265.27,202.534,121.68,159.591,160.716,160.688,191.71,224.86,225.001,117.951,29.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.376,114.295,225.068,315.529,382.63000000000005,427.657,411.068,439.032,438.423,391.161,270.637,205.026,121.743,31.282000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.6,81.862,161.082,240.642,227.98,289.664,318.644,296.435,230.147,183.562,143.004,89.107,49.158,21.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.141,28.777,77.325,84.773,67.304,72.45,69.945,111.248,61.27799999999999,166.025,160.744,73.736,5.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.579,15.912,67.304,58.43399999999999,212.61000000000004,200.151,135.014,55.72500000000001,177.875,218.704,299.482,208.615,111.383,31.687999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.818,101.227,198.797,292.101,355.614,404.026,434.157,436.053,413.1,366.244,293.862,158.239,3.115,14.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428,100.82,185.864,246.533,309.571,319.389,71.908,110.503,187.354,165.89,300.295,206.313,100.956,30.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.224,42.725,148.286,224.108,205.477,105.312,79.247,114.749,159.435,160.001,185.33,191.469,93.575,30.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.209,101.294,203.266,296.3,366.447,415.199,438.627,448.58,424.136,376.062,306.998,213.016,112.602,28.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.026,167.921,270.028,372.406,428.47,362.9940000000001,95.81,270.434,111.654,136.774,174.828,99.93999999999998,29.454000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.672,104.138,212.407,303.477,371.796,431.3809999999999,408.56299999999993,403.959,333.946,382.562,312.618,220.464,103.52899999999998,25.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.553,97.638,203.198,299.279,370.713,418.0419999999999,440.658,402.604,392.38,334.556,281.606,180.04100000000005,109.013,26.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.995,74.82,202.182,296.706,297.925,182.75,448.51200000000006,382.968,414.386,369.9,300.498,207.261,86.601,27.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.724,96.216,205.703,302.326,377.484,426.371,430.626,329.403,289.404,301.478,293.956,213.558,109.826,25.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.995,95.268,201.032,288.27,306.589,249.08,227.974,221.941,147.631,121.486,172.509,184.781,76.106,24.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.521,92.831,197.375,293.253,368.14,420.548,445.939,447.835,422.782,375.9940000000001,302.597,208.615,105.696,23.021000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.709,77.528,195.885,283.096,353.108,409.172,432.939,385.745,297.789,326.227,302.529,206.58400000000003,104.748,23.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.485,56.741,133.931,222.42800000000005,253.845,372.47300000000007,377.823,356.765,291.966,272.262,212.068,116.8,78.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.412,98.044,214.912,320.607,403.891,242.199,490.424,485.008,458.262,248.564,241.92800000000005,229.266,113.414,22.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.49,97.232,206.787,303.341,324.196,439.032,300.498,302.935,314.243,277.815,319.66,222.42800000000005,109.68999999999998,22.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.203,95.53900000000002,207.87,305.102,377.28,416.122,378.21600000000007,315.897,286.473,301.839,286.963,183.156,92.492,19.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.203,90.799,198.188,259.181,288.473,212.171,206.606,212.045,218.862,228.001,226.423,212.339,104.003,20.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9119999999999995,78.002,154.244,256.554,328.462,312.211,309.774,289.732,270.773,168.057,51.93399999999999,59.585,55.72500000000001,20.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.203,92.492,205.162,306.93,386.62500000000006,439.77699999999993,465.44,428.558,332.05,394.818,318.034,215.386,106.77899999999998,20.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.578,94.659,215.318,273.346,401.386,452.101,475.596,475.054,409.579,316.071,236.308,185.052,70.419,20.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74,59.65299999999999,80.643,39.746,48.00600000000001,283.435,272.94,275.174,361.572,317.019,253.778,141.311,31.147,19.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.99,25.053,59.923,171.103,209.563,285.601,261.293,438.965,408.83400000000006,352.025,275.986,186.06700000000004,70.148,10.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.599,64.46,103.18999999999998,202.521,124.79,281.742,207.938,281.945,233.397,334.082,142.936,52.543,94.049,15.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.292,77.325,151.197,208.818,270.76,274.512,196.623,189.236,192.985,193.132,210.927,200.49,79.695,16.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7600000000000002,56.80899999999999,99.263,64.054,122.284,197.849,164.062,270.57,261.564,195.479,282.487,91.95000000000002,84.773,15.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125,69.809,4.537,169.208,206.58400000000003,211.526,277.002,342.952,355.478,200.557,250.054,172.119,72.45,14.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.005,79.966,183.291,252.491,353.176,398.542,240.845,309.842,337.467,252.356,177.671,160.473,59.043,12.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.058,32.298,68.997,116.191,265.965,194.193,462.054,458.127,431.991,373.354,297.925,179.974,87.075,13.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.839,79.492,186.54100000000005,288.445,368.614,422.376,448.241,449.528,423.2559999999999,370.781,292.508,191.958,88.565,11.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.11,81.32,192.364,297.789,380.193,423.679,357.048,317.234,238.204,319.998,245.44900000000004,198.797,80.237,11.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74,59.111,88.023,236.647,282.533,297.053,211.364,233.921,223.794,249.29400000000004,120.795,88.633,37.241,3.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.891,77.528,184.646,289.867,368.343,419.6,343.967,448.03800000000007,418.17800000000005,368.208,293.117,192.974,82.742,9.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.417,76.445,186.812,286.211,362.791,412.422,315.665,437.814,137.79,321.691,42.048,70.96,37.241,3.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.807,74.549,182.885,274.497,347.421,393.667,417.636,415.808,392.99,346.676,276.19,182.07300000000004,78.95,7.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74,75.361,189.791,295.758,379.515,383.172,368.14,317.357,333.337,291.628,218.975,160.134,59.043,6.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7600000000000002,48.548,146.051,238.61000000000004,350.265,302.935,117.545,197.51,411.61,239.829,278.695,114.227,42.387,5.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.115,72.382,181.802,288.716,370.983,419.261,339.43,382.019,213.025,233.385,268.049,185.458,77.257,6.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.182,74.955,193.922,263.037,288.351,211.122,222.421,238.378,230.722,64.471,57.184,68.951,64.724,4.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.776,72.315,184.984,220.95400000000004,199.271,141.008,139.768,153.378,162.123,165.523,170.0,138.144,73.059,4.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.234,70.825,183.427,205.879,178.436,101.15,102.501,118.966,125.078,126.158,286.346,180.312,71.637,3.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.625,68.59,181.802,250.866,369.968,423.797,435.9,450.611,423.73,363.062,281.877,175.775,67.981,2.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.557,50.647,181.26,287.159,370.51,414.165,361.0990000000001,392.854,334.285,360.015,275.716,171.374,65.747,1.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.542,64.46,173.473,277.612,289.935,354.056,409.917,447.835,319.253,287.7,240.574,176.927,66.965,0.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.778,182.07300000000004,286.414,365.77,364.348,385.078,318.034,285.198,299.995,269.148,147.879,43.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.486,127.43,153.905,277.882,211.12,257.637,195.953,207.802,184.713,165.348,44.96,49.56400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.709,46.855,178.416,167.718,87.752,198.865,207.667,270.299,162.843,60.194,122.42,59.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.137,181.802,286.888,371.187,422.714,446.074,441.809,412.626,356.832,268.2,165.145,57.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.887,174.354,282.69,362.9940000000001,415.74,437.543,370.781,289.529,344.78,239.355,145.848,33.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.084,146.051,246.736,316.342,342.478,136.368,133.728,209.08900000000003,254.996,192.568,61.21,26.204000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.881,67.981,214.032,249.85,298.805,374.031,376.536,324.128,159.39,262.174,155.259,52.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.075,180.989,296.367,332.949,306.429,241.243,257.307,252.108,205.474,180.881,162.978,51.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.741,173.27,273.103,292.647,251.994,217.701,233.003,224.737,246.131,244.861,154.785,48.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.335,168.395,278.627,296.564,254.687,220.313,228.986,234.847,238.972,249.351,154.176,47.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.335,167.921,274.565,358.525,411.542,435.715,431.51700000000005,399.084,335.978,254.252,148.014,44.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.12599999999999,148.15,22.141,274.361,406.938,427.86,421.089,384.458,328.259,244.43400000000003,141.785,41.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.521,50.986,163.791,176.385,403.485,300.972,160.676,196.901,345.525,233.397,88.768,35.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.35000000000001,179.093,293.727,382.29100000000005,438.965,464.627,461.715,432.397,371.322,280.117,159.864,42.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.012,182.208,297.654,383.172,427.86,372.726,329.666,305.194,306.214,268.403,150.316,39.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.06400000000001,179.567,253.972,294.324,229.72300000000004,231.041,219.211,242.278,228.97,253.592,151.197,38.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.71,177.942,291.357,372.3380000000001,426.9119999999999,450.814,445.939,411.948,353.176,259.533,147.202,35.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.085,173.541,282.351,358.525,417.027,439.032,433.48,401.521,332.931,248.29300000000003,138.806,32.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.428,163.994,269.148,344.035,390.349,419.126,266.304,226.964,211.594,130.545,49.56400000000001,11.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.167,41.642,108.81,145.035,173.947,184.57800000000003,187.354,148.421,130.884,169.478,117.274,19.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.131,74.346,166.838,205.5,159.322,285.737,269.148,292.305,324.196,228.79300000000003,83.622,23.360000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9119999999999995,117.68,136.097,286.955,297.044,322.977,247.277,237.12100000000004,123.91,126.009,96.622,17.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.787,74.684,82.471,190.671,309.435,303.612,208.479,222.631,229.537,206.651,111.993,21.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.522,151.738,188.57300000000004,343.9,396.037,409.511,343.967,372.81200000000007,313.024,225.136,115.378,21.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.527,137.452,237.25600000000003,316.206,368.275,391.5,387.5729999999999,358.728,302.935,218.771,110.706,20.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.245,150.046,159.66,221.412,393.125,183.02,196.495,310.045,306.185,214.98,107.185,17.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.407,132.983,137.519,277.138,265.491,133.66,70.689,85.992,131.019,26.881,1.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.079000000000004,149.369,284.45,414.2509999999999,438.965,325.144,402.401,333.879,235.022,116.461,18.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.47,169.478,291.763,378.093,417.18,327.075,279.19,180.052,170.952,199.196,117.206,17.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.162,63.918,126.61799999999998,69.809,132.306,176.114,227.709,125.128,53.83,88.023,3.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.792,129.665,236.715,129.191,144.29,312.279,322.706,149.639,231.839,114.904,98.18,11.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.668,144.223,256.757,343.493,403.62,425.761,418.245,379.38,307.607,212.474,99.534,11.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.485,136.504,250.527,340.176,397.255,416.756,408.631,371.525,305.508,199.474,97.232,10.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.479,145.374,257.028,335.707,385.339,404.5679999999999,396.376,362.723,298.331,207.193,93.982,8.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.709,48.954,271.518,258.653,366.921,394.005,357.848,163.655,89.107,88.836,5.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.115,68.049,137.452,216.808,187.083,87.752,91.409,168.598,197.443,62.226,85.382,3.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.131,141.108,115.852,86.466,131.832,214.844,166.296,187.49,278.772,200.015,86.872,3.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.709,133.254,236.511,192.5,232.855,188.708,283.028,295.216,276.393,186.338,37.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.407000000000004,131.29,243.689,331.983,385.135,131.222,298.805,306.524,288.716,190.062,21.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.339,130.477,240.777,322.774,377.416,341.394,391.6350000000001,277.476,245.991,187.354,70.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.396,38.73,129.868,103.596,288.377,290.883,169.478,138.129,136.707,96.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.792,147.54,270.096,364.077,429.0110000000001,181.057,157.088,106.43999999999998,108.81,133.728,11.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.068,19.433,136.978,238.746,279.846,413.308,376.916,277.298,273.729,198.797,78.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.152,136.707,247.278,268.017,242.463,200.101,215.31,227.316,220.719,192.635,76.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.032000000000004,142.936,234.8,259.726,182.999,177.09,172.298,188.913,187.196,192.432,74.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.360000000000003,127.295,238.407,318.779,284.315,349.858,393.464,352.364,280.997,178.484,66.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.922,123.232,235.767,326.092,382.968,408.0210000000001,400.641,359.94700000000006,289.258,184.104,66.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.677,83.283,176.994,171.984,222.563,143.952,308.555,189.724,280.726,180.921,66.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.157000000000004,134.743,255.741,346.406,404.297,414.511,329.405,306.812,298.737,189.995,67.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.615,115.04,260.752,287.294,312.173,200.711,178.877,140.529,152.885,147.616,49.56400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568,31.011,37.241,37.037,105.086,73.127,184.511,182.072,93.44,33.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.417,41.235,69.132,97.638,149.504,98.247,149.03,165.551,164.671,52.069,58.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.537,22.074,106.373,152.348,402.401,425.423,299.753,270.502,288.445,176.046,55.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.573000000000002,121.201,246.126,341.801,403.755,426.845,414.657,366.853,285.872,76.851,20.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.657,126.61799999999998,254.996,350.468,413.09899999999993,437.678,428.876,380.734,294.878,178.89,54.10000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.813,117.68,182.682,327.649,388.453,411.745,399.96400000000006,353.989,272.804,162.504,45.97500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.927,72.924,152.889,229.673,252.83,339.293,339.927,261.824,199.271,174.76,51.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.339,12.73,40.694,100.61700000000002,91.206,35.277,85.653,75.023,13.339,24.24,7.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.375,120.253,249.241,350.535,222.766,261.835,172.661,233.6,180.38,169.004,17.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.537,117.545,357.441,159.728,241.319,186.40600000000003,162.707,293.997,170.697,16.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.834,118.764,245.246,341.259,400.166,423.026,391.003,338.877,281.336,164.806,42.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.815,227.167,325.889,388.183,415.943,410.12,250.189,235.157,163.791,40.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.857,233.735,327.581,384.458,406.532,393.599,351.212,270.705,157.494,39.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.018,223.57800000000003,310.451,329.802,238.743,217.40100000000004,188.11,190.891,141.176,34.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86,56.46999999999999,78.476,105.086,48.074,243.486,200.219,107.524,40.017,6.228999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.135,0.0,35.277,14.084,152.686,17.875,88.768,31.011,16.183,0.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.958,4.198,28.709,59.246,64.934,83.419,128.311,5.214,50.444,6.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.393,210.308,306.524,370.307,201.912,86.466,141.04,70.215,35.683,4.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.263,209.427,310.857,378.3639999999999,403.823,391.5,159.254,258.856,141.92,29.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.607,219.516,313.092,370.577,398.3380000000001,381.75,333.947,251.94900000000004,126.61799999999998,25.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.053,90.732,250.25600000000003,90.732,116.732,40.829,80.169,79.966,130.139,23.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.99,42.996,2.573,51.527,78.476,172.322,185.052,96.622,30.605,20.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.094,120.592,6.094,18.214,78.746,64.054,152.009,9.209,23.834,0.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.435,205.5,302.055,365.702,391.365,385.135,335.301,249.444,133.524,23.562999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.893,204.07800000000003,299.685,180.04100000000005,167.786,174.895,183.291,183.698,54.10000000000001,4.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.226,192.161,291.086,348.03,372.406,363.332,315.123,233.126,123.02899999999998,20.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.929,208.547,306.117,363.536,387.098,371.932,317.222,237.25600000000003,124.045,19.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.469,150.113,170.629,33.449,36.97,86.398,49.835,3.25,6.974000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.064,167.216,187.575,138.131,114.707,116.662,123.296,124.049,123.988,22.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.341,205.636,308.825,291.357,402.6720000000001,384.662,338.348,249.715,76.648,4.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.919,205.433,307.404,309.571,298.128,330.493,285.33,206.177,113.14400000000002,6.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.672,22.48,10.698,38.527,66.153,140.025,45.704,137.587,107.727,10.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.058,38.527,100.956,34.397,80.237,72.247,52.205,8.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.93399999999999,156.614,245.246,80.575,96.013,208.344,294.065,221.344,109.89400000000002,10.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.038,184.849,289.528,325.005,311.948,214.082,214.158,180.751,118.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.871,138.535,235.556,238.867,182.414,142.709,150.054,149.265,109.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.418000000000003,117.274,193.042,205.5,192.364,68.252,10.834,0.0,12.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.49,8.193,67.507,79.221,48.75099999999999,35.683,24.443,48.142,24.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.173,13.339,25.053,101.497,74.075,83.148,124.993,45.84,31.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.074,120.45699999999998,162.69,159.692,110.922,128.486,124.804,96.69,124.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.163,180.515,210.375,261.7,293.32,352.16,232.72,148.15,115.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.006,139.754,101.159,151.061,208.548,200.151,125.467,132.644,41.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.50099999999999,162.436,99.93999999999998,79.695,86.804,76.445,43.876,7.853999999999999,5.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.392,178.822,289.935,359.135,385.542,374.37,323.451,232.652,113.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.402,159.39,266.71,336.723,363.942,354.733,307.201,222.495,107.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.84,162.437,191.687,334.149,292.982,348.775,299.279,213.693,102.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.017,151.806,252.965,317.696,343.493,328.191,279.507,200.557,97.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.625,19.704,37.511,180.109,51.527,58.569,71.163,49.22500000000001,21.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.683,146.322,70.554,124.31600000000002,132.576,210.647,61.955,207.464,95.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.339,114.43,193.651,200.219,138.304,116.58700000000002,101.878,79.141,77.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.417,42.183,75.768,148.556,31.891,153.702,44.215,30.131,12.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.178,143.816,246.803,126.076,141.108,147.134,159.322,114.227,56.06400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.845,138.061,38.256,49.361,50.918,38.392,163.859,119.915,60.53300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.344,84.773,155.936,191.891,154.988,206.313,96.081,212.068,98.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.656,36.97,67.981,142.598,143.004,136.571,86.872,60.601,109.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.365,148.691,46.043,136.436,143.681,187.693,168.124,119.441,55.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.115,35.142,65.204,87.414,93.034,87.143,71.705,49.09,20.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.292,24.579,32.636,33.855,22.074,7.853999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.423,140.905,250.392,323.925,357.51,346.676,220.735,160.27,77.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5210000000000004,10.495,39.475,242.808,355.681,313.701,227.777,113.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.787000000000001,88.7,161.895,161.895,151.806,213.829,180.583,132.509,66.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.813,146.254,258.991,203.875,210.44300000000004,198.391,156.41,112.873,53.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.656,10.698,16.995,8.735,15.709,18.282,11.917,3.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.026,110.164,213.354,27.897,74.549,60.53300000000001,60.804,41.642,17.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.812999999999995,154.176,280.726,367.26,404.162,397.729,347.144,254.726,129.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.001,146.863,266.033,345.254,381.14,375.046,327.514,241.92800000000005,123.02899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.365,102.784,190.73900000000003,217.28200000000004,267.997,275.513,230.079,168.666,86.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.875,94.523,177.807,241.183,248.225,288.106,287.836,209.224,106.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.334,127.16,237.527,311.602,345.796,342.207,302.122,223.24,114.56600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.026,15.98,34.668,57.147,38.933,37.715,25.933,10.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.443,116.462,164.592,48.954,56.335,44.621,43.944,30.944,111.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.339,3.995,52.205,18.688,46.585,61.142,41.98,18.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.401,109.352,101.159,112.80500000000002,160.473,324.67,284.789,210.714,111.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.89400000000002,235.631,313.904,352.228,350.264,305.914,229.266,117.274,12.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.597,222.225,294.878,238.475,175.979,112.80500000000002,79.695,36.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.232,236.715,315.326,356.02,226.152,219.178,163.791,85.518,3.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.02899999999998,233.87,204.07800000000003,213.897,282.741,236.569,153.494,121.675,6.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.987,207.057,226.909,175.536,135.976,130.392,133.462,123.02899999999998,7.921999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_office_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.186,45.186,45.186,45.186,45.186,45.186,41.277,39.866,31.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.124,45.186,45.186,45.186,45.186,45.186,45.186,45.186,45.186,45.186,45.186,45.186,45.186,5.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_646_office_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.1099262113704241,0.7392072772981133,-0.0496437729174236,-1.0000045641068065,-1.0000045641068065,-0.4703310038796963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008198971559373,0.0,0.0,0.4054991360858241,0.2117134436562998,-0.0486538970828164,-0.6473687970873304,0.0,0.0,0.0,0.0061392299237257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515435346202052,0.0,0.0,0.0,-0.0073490781660234,0.0,0.0,0.0,0.0,0.0,0.1221246812514426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278665045560644,0.0,0.4826194624729518,-0.0575627795942815,-0.2270115247365935,-0.4763002551247521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2628870246817529,-0.2925633022283618,0.0,0.0,0.0,0.0,0.529143626699492,0.0217772683613592,-0.3861015692258439,-0.1217747251482986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3207197704127456,0.0,0.5499710142094605,0.0,0.0,0.5143354841635999,0.7399471844876176,0.0448243774398409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1592500244221161,-0.0095088072597119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1516509776109899,-0.3561553255425239,-1.0000045641068065,-1.0000045641068065,-0.163819451254596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476738458875751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.084469404553151,0.153690721755029,0.2678064076173767,0.0357555149955099,0.0,0.0194775568264131,0.0984176549498894,0.0,0.3050217395002873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103786981446698,0.6264314233735168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0268166362466324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884263646785194,-0.9798270950741051,-1.0000045641068065,-0.540152245829821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9761675541097996,0.7500559164955763,0.1087263618739305,-1.0000045641068065,-1.0000045641068065,-0.0420947198353179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7156402334378176,1.0000045641068065,0.5487111722381423,-0.5652990915271666,-1.0000045641068065,-0.9546802493767598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.577657541341051,1.0000045641068065,0.6866938643349089,-0.2452092421000802,-1.0000045641068065,-1.0000045641068065,-0.2747655346970398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.536002766321114,0.3572551875809763,-0.3535356541418461,-0.5923057039440772,-0.0482439485048477,0.0067991471467972,0.0,0.0,0.3787624898056246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2188725456520451,0.5475113227416486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446244025237586,0.3430369710475269,-0.4157978442640611,-0.6085436671299576,-0.6318607423451503,-0.0572128234911376,0.0,0.0,0.5033568612706832,0.0336857746140584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1005173915687533,0.6056640283383729,-0.0861991875772627,-0.5450416325280326,-0.6440992072093854,-0.1082364233295289,0.0,0.0,0.2893936998084578,0.0059592524992516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4853191238400624,1.0000045641068065,0.4836793295281879,-0.4206272384874479,-1.0000045641068065,-1.0000045641068065,-0.099347538309672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4287462200803881,1.0000045641068065,0.8356051855955717,-0.1945255996190286,-1.0000045641068065,-1.0000045641068065,-0.3254591759238953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6529280997544176,0.9794671402251572,0.1818971836684333,-0.2156329520115123,-0.0654517900337271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2267115623624701,-0.6118732494827274,-0.7389673073988146,-0.160469871410218,0.0,0.0,0.2188025544314163,0.0067791496551889,-0.2510485096496825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3524257933575895,0.1975252233602627,0.2696861718285501,0.2763153402966773,0.595995241145795,0.5723982010480871,-0.801289489995854,0.4570526694518335,0.089568764913249,-0.2901536044895704,-0.4182375382402648,-0.6340604664220554,-0.7629742960744911,-0.2216022032565681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1924758567291854,-0.2142031313615241,0.0,0.0,0.0,0.0,0.0812998021332471,0.1919659206931756,0.6800646958667816,0.0758604844158093,-0.2511984908367441,-0.3346680208094839,-0.3119308728509297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0985876336285593,0.1331133028901634,0.0206074151022779,0.1884863571533441,0.1326933555663906,0.3011322273824872,0.2571677420817999,0.2660366296100486,0.6440592122261689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.74121702520474,1.0000045641068065,0.5231343804712199,-0.8041791275332428,-0.4014496440351581,-0.348936231071954,-0.5131856283961269,-0.4522232752284467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.0941481904915329,-0.9883960202282306,-1.0000045641068065,-0.4374351301841628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5116858165255098,1.0000045641068065,-0.3361478351884927,-0.3920608217250955,-0.8499733833160829,-0.1041669337872547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6744054057416534,1.0000045641068065,-0.2740256275075353,-0.5211846250394176,-0.750995798601163,-0.3172202093813058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1851667735463784,0.2482088658413142,0.3555753982858853,-0.0065291810100861,0.4506134771539844,0.3460765897719774,-1.0000045641068065,-0.1849268036470797,-0.259467453616746,-0.313720648349866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979177176596837,0.1500711757739399,0.1110760671378972,0.0973477891488493,0.1963753675927897,0.376422783287462,0.2639868867202053,0.3630044664183416,0.608143717297793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.036645403372076,-1.0000045641068065,-1.0000045641068065,-0.483339372170848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8032492441734603,1.0000045641068065,0.4611121602483036,-0.3781225700741613,-1.0000045641068065,-1.0000045641068065,-0.1418522067229586,0.0,0.0,0.0,0.0,-0.0361554648276745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1625496105374736,1.0000045641068065,1.0000045641068065,0.1017972310316798,-0.643809243581066,-0.9785672531027868,-0.8976074083268798,0.0,-0.039015106127651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3040218649198759,-0.3383475592653976,0.0,0.0,0.0,0.0,0.0,0.123744478071709,0.1203649019899186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316760267074316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7498959365627105,0.1029970805281734,-0.3745430190762887,-0.4290961761835321,-0.4524632451277454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3587849956890058,-0.3992899149414696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.1552605248462748,-1.0000045641068065,-1.0000045641068065,-0.3647242506966491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6779549605021137,1.0000045641068065,0.5863964451738461,-0.1053167895547278,-1.0000045641068065,-0.0614122967288653,-0.2658666509313787,-0.3544655375016287,-0.7329180661873258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5931256011000146,1.0000045641068065,0.6712258045759453,-0.5417720426500874,-1.0000045641068065,-0.9782072982538388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2124433521000001,0.0,0.0,0.0,0.0138882579219136,0.1892662593260649,0.2548680305468538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3548854848254015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6442691858880553,0.1287438509737657,-0.977517384793355,-0.5685186876760912,-0.2748155284260603,-0.1805373542390738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5487211709839463,-0.1289638233814563,-0.4816995778589734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1016272523530099,1.0000045641068065,0.8873386963860551,0.2753854569368948,-0.5188649160128633,-1.0000045641068065,-0.2301011371900646,-0.7710132877009984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6671263187962588,1.0000045641068065,0.5972350856255052,-0.2292212475593026,-0.9844865106188222,-1.0000045641068065,-0.3062715827258015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8461938574021279,1.0000045641068065,0.4181575482738319,-0.6216520228791504,-1.0000045641068065,-0.8983273180247758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4484037543312753,1.0000045641068065,0.1483113965124159,-0.331948361950765,-0.6273813042249075,-0.8176374393855798,0.0,0.0,0.7353377626719213,0.9955251259865636,0.2250617693047914,-0.1011673100460206,-0.1438519558837813,-0.1516909725942063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3211797127197348,-0.5802672139959245,-0.7052315390557354,-0.1733482560059162,0.0,0.0,0.1356129893411918,0.1952755055543372,-0.0970278292831176,-0.1666590950629642,-0.0694212921179602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0784901545622911,0.5926856562846335,0.1338332125880595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1859866707023157,0.0,0.0,0.0,0.0,0.1113760295120206,0.7791222705481343,0.3512959350817247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3234994217462891,-0.5015670857717469,-0.5111858792353041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2006948257801667,1.0000045641068065,-0.0739107289840072,-1.0000045641068065,-1.0000045641068065,-0.4460640478131127,0.0,0.0,0.0048093967317786,-0.0053493290052007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7315582367579664,1.0000045641068065,0.5327931689179936,-0.4946479536753003,-1.0000045641068065,-1.0000045641068065,-0.0253268231218195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.860992001192216,0.5181450063149672,-0.7392972660103502,-0.7955302124126847,0.0,0.3859215918013698,0.0,0.0634320433812962,0.104806853518718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0786301370035487,-0.704231664475324,0.0,0.0,0.0,0.0,0.0,0.2101936342940746,0.7541254060378505,0.1851867710379866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6645666398704058,0.4502835185424486,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3326282766654448,0.995755097140058,0.9359725959772632,-0.4870589056099783,-1.0000045641068065,-0.9372124404569734,-0.0956979960911705,0.0,0.0,0.0,0.0,0.0889088476901775,0.0698612369333412,0.0500937164786087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7751127734806849,1.0000045641068065,0.2803748310931475,-0.4017196101718692,-0.5151953763027537,-1.0000045641068065,-0.6030643544293034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1214447665367629,-0.1351530470342025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3004923076510239,0.4288462075384293,-0.811678186886328,0.0,0.0,0.0,0.0,0.7488460682532787,0.2308910381085896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4125382531319201,0.2070140331283665,0.08842890789158,-0.8782398377043117,-1.0000045641068065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9363225520804074,0.8193272274264749,0.508706190275884,-0.4209471983531795,-1.0000045641068065,-1.0000045641068065,-0.0990375771897445,0.0,0.0,0.0,0.0,0.0193175768935473,-0.021497303478844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1343331498782652,0.5746379201082086,-0.5563002203034644,0.2822545953043208,-0.2496086902538901,-0.2972127190272746,0.0,0.0,0.4854691050271241,0.4032894132631151,0.1341931674370076,0.1507710879802279,-0.0523034393013178,-0.1755479800828212,-0.1048868434851509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5779075099861538,0.2725458131285265,0.0875290207692098,0.0,0.0617222578487928,0.0,0.3899110913772112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0798499839916506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0717509998903186,-0.5071363871846382,-1.0000045641068065,-1.0000045641068065,-0.0128483883582858,0.0,0.0,0.0,0.1605998551056715,-0.1787275812485293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1234745119349979,0.7130505582745521,1.0000045641068065,0.4278163367206055,-0.8102783624737521,-1.0000045641068065,-0.7097009784301741,0.0,0.0,0.0,0.0,0.2467490489539136,0.1038069789383066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3508459915205396,0.0,0.0,0.0,0.0,0.5610796207978307,-1.0000045641068065,-0.4050091975414226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5703884531414604,1.0000045641068065,0.6939629525344995,-0.330798506183292,-0.663276801661675,-0.6513482979173676,-0.8745503005025939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0032095974031204,0.0,0.3297886328570765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2663365919841721,1.0000045641068065,-0.2395999457039725,-1.0000045641068065,-0.491008410202603,-0.0492938168142796,0.0,0.14708155077851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2583275965950771,1.0000045641068065,-0.0406249042021132,-0.1092462966557444,-0.3840918213192171,-1.0000045641068065,-0.0301162223619899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4559128124301645,1.0000045641068065,0.8084385932457953,-0.8563925781223238,-1.0000045641068065,-0.6635867627816026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.3776726265129762,-1.0000045641068065,-1.0000045641068065,-0.1423121490299478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.3235894104585261,-1.0000045641068065,-1.0000045641068065,-0.1963853663385938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0499137390541347,1.0000045641068065,1.0000045641068065,0.1842668864240082,-0.4863989883869067,-1.0000045641068065,-1.0000045641068065,0.0,0.0,0.0,0.2355604523991106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9641590603990592,1.0000045641068065,0.0646318928777898,-0.9442615562488734,-1.0000045641068065,-0.5757177846550529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3077114021215938,0.4381850361194713,0.348936231071954,0.5006372024119644,-0.1660591703147174,-0.2860141237266675,-0.0152780835886854,0.3775326440717186,0.7113007777588323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3684437841357794,-1.0000045641068065,-0.6103034463914815,-0.5412321103766653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4346454801048151,1.0000045641068065,0.8284360848540223,0.0012698407171224,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.0418747474276274,-0.9263338050220978,-1.0000045641068065,-0.5517707884542009,0.0,0.0,0.0,0.0,0.0,0.0,0.0679514764847555,0.006959127079663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1064766440680049,1.0000045641068065,1.0000045641068065,0.082969592682534,-0.8079986484304142,-1.0000045641068065,-0.711980692473512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1193650274095073,1.0000045641068065,1.0000045641068065,0.1449918129054502,-0.7184498810087735,-1.0000045641068065,-0.8015294598951528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001399824412575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4769601723478235,1.0000045641068065,0.5723282098274584,0.2149230410594203,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0970678242663341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026145849745565,1.0000045641068065,0.9646689964350692,-0.0332758260360898,-0.5917357754332427,-1.0000045641068065,0.4708309411699019,-1.0000045641068065,-0.418957447938161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476940174856215,1.0000045641068065,0.6513982916463882,-0.1938656823959572,-0.7802221325865868,-0.2391600008885915,0.4510934169525818,-0.4440243036690736,-0.5081562592566577,-0.2275114620267992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7110608078595335,1.0000045641068065,0.1180051979801478,-1.0000045641068065,-1.0000045641068065,-0.0355555400794277,0.0,0.2565878148251613,0.0,0.0,0.0,0.1173752769944887,0.0226571579921212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1481914115627666,1.0000045641068065,0.7195297455556178,-0.7683636200629083,-1.0000045641068065,-0.7516057220952139,0.0,0.0,0.0,0.0,0.0,0.0,0.1212047966374642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2171227651363252,1.0000045641068065,0.7962101271273644,0.1298137167748059,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6154128054973835,1.0000045641068065,0.6489386001785763,-0.6049841136236932,-1.0000045641068065,-0.9149952272802332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0647918728106556,0.4366952229946583,-0.0902386808821246,0.0825996390877818,-0.5597897825891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3612446871568177,1.0000045641068065,0.5803172077249451,0.322789510794197,-0.3988699676176969,-0.9711581824619387,-1.0000045641068065,-0.1499411920784865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5890361140661321,1.0000045641068065,0.6753252903556318,-0.506246498808072,-1.0000045641068065,-1.0000045641068065,-0.0137382767348519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945305119387116,1.0000045641068065,0.8698208937372481,-0.1552805223378831,-1.0000045641068065,-1.0000045641068065,-0.3647042532050409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.120224919548661,-0.1338032163506472,0.0,0.3124208113953313,0.0,0.8515931801363492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3412671930401988,-0.2351705013127502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2186425744985505,1.0000045641068065,0.3996598685362218,-0.3528457406813623,-0.7350777952810142,-1.0000045641068065,-0.4320458061957455,0.0,0.0,0.0,0.0,0.0,0.0222172131767402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3861815591922768,1.0000045641068065,0.8341653661997794,0.0217872671071633,-0.781461977066297,-1.0000045641068065,-0.7385173638376294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1439019496128019,1.0000045641068065,1.0000045641068065,0.1204548907021556,-0.7086711076123505,-1.0000045641068065,-0.8113082332915759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3673839170805434,0.9755476318699446,0.5159652797296704,-0.2658766496771828,-0.8118181693275855,-0.9910456878663206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8517031663401945,0.8610919886502572,0.3624545353991154,0.1891062793931991,-0.8029992755283575,-1.0000045641068065,-0.7039716970844172,-0.0130083682911517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5096160761440583,0.9147552573809344,0.8399846362577734,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0768603589962206,-0.0855392703541912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1496812246875795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3629044789603005,1.0000045641068065,0.454542984255001,0.2972327165188829,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8254964535876129,0.9987847171187044,0.4400747990764487,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1001974317030216,-0.0005499310192262,0.0142882077540782,-0.1268740855083965,0.3949404605166803,0.6861039383324662,0.8630717403194715,0.2401398779773946,0.0800999526367534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6298409956927193,-1.0000045641068065,-0.8901383452112069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9945652463893684,0.5807271563029137,0.6890735658362879,-0.0717609986361227,-0.2696361780995295,-1.0000045641068065,-0.5467314205689278,-0.6318507435993462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3721733163207137,0.8500533732825158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1077764810225397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3850417021706079,0.5493010982405849,-0.6454290404013324,-1.0000045641068065,-0.8745503005025939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4845992141421663,1.0000045641068065,0.7797521915337935,-0.0548531194813668,-0.7919106664315956,-0.6005846654698832,-1.0000045641068065,-0.0726208907752765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5396823047770277,-0.6006146617072956,0.0,0.0,0.0,0.3651242005288138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4048092226253403,0.8314657048326687,0.6629568417959434,-0.340317312188808,-0.9861163061848928,-1.0000045641068065,-0.1014872699117523,-0.0920584526184732,0.0,0.0,0.6100434790005747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2428295405987011,0.3706835031959009,-0.4224770064612089,-0.4261265486797104,0.1127458576871841,-0.1254742610958206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2102136317856828,1.0000045641068065,0.6574775290952892,0.3966602447949878,-0.5264439653323815,-1.0000045641068065,-0.9935353755715448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1003974066191039,1.0000045641068065,1.0000045641068065,0.1639494349500495,-0.6874037752870009,-1.0000045641068065,-0.8325755656169254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.503596831169982,1.0000045641068065,0.7607545745059778,-0.0579327331890337,-1.0000045641068065,-1.0000045641068065,-0.4620520423538902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2938231441996801,-0.3269989827777289,0.0,0.0,0.0,0.0248168870858097,0.2859041375228222,-0.2513184757863935,-0.0944881478488728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2396699369246012,-0.2667265430705324,0.1377927159264885,0.2374802115935004,0.2719158921428674,0.5587599117712764,0.7226793504839135,-0.7941603842375211,-1.0000045641068065,-0.2133532379681745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.410948452549066,0.2482188645871183,0.3943105395310211,1.0000045641068065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.086139195102438,0.0,0.0,0.0,0.0,-0.4545929779840216,0.0,-0.1771677769030876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2517884168391868,0.3158903761893587,-0.4740905323020429,-1.0000045641068065,-1.0000045641068065,-0.0458842444950769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4337955867114654,1.0000045641068065,0.8305658177102985,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4085787497934911,1.0000045641068065,0.8557726558824686,-0.0387151437535275,-0.8067688026965083,-1.0000045641068065,-0.6744953944538904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016557923051612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457442620538193,0.6820844425192126,0.0,0.3076314121551609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167778954593025,0.0,0.0,0.0,0.0,0.0769903426916741,0.2672764740897587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4897385694854806,0.2105535891430227,-0.4938980477399918,-0.8887685170360434,-1.0000045641068065,-0.137312776127891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.120834843042712,-0.1344731323195228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130583620201722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3655141516151741,-0.4213071532021277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3552054446911331,1.0000045641068065,0.9091459609848268,-0.2137131928171225,-1.0000045641068065,-1.0000045641068065,-0.3062715827258015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8918881257269268,0.9673686578021796,0.4050891875078555,-0.1343331498782652,-0.4082787874193677,-1.0000045641068065,-0.9050664726967484,-0.0723009309095449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8890484819185585,1.0000045641068065,0.3753029237574012,-0.290113609506354,-0.4760702839712574,-0.6716957456287386,-0.4427744604435594,-0.6393298054608232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0605224083522991,0.4857490699096394,0.7004521385613691,-0.4316858513467975,-0.6450290905691678,-0.3107510208460444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8062088729314779,0.9335928944758842,0.2435994440256179,-0.4187374755304704,-0.7885610865872176,-1.0000045641068065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.8697509025166195,-1.0000045641068065,-0.6502284383873069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1229045834241635,-0.0197575217089283,0.7934004795564085,-1.0000045641068065,0.0,0.1973052509525722,-0.1549905587095638,-0.0645818991487692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4554628688689794,0.9963050281592843,0.8125780740086983,-0.322609533369723,-1.0000045641068065,-1.0000045641068065,-0.1973652434273969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5259140318047634,1.0000045641068065,0.7384373738711963,-0.1294437631800537,-1.0000045641068065,-1.0000045641068065,-0.3905410123628703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0318660028777098,0.3252791984994213,-0.2589975125639527,0.0185276759750223,-0.0873790395821481,-0.0717010061612981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3563253042211938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.183366999301638,-0.6006246604530997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5314633357260464,-0.5914558105507276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9583297915952612,1.0000045641068065,0.3060216140806986,-0.4571626556556787,-1.0000045641068065,-0.5779575037151743,1.0000045641068065,-1.0000045641068065,-0.597745021661515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.231720934010331,1.0000045641068065,0.8222668586928842,0.2103636129727445,-1.0000045641068065,-0.199135021434725,-0.5767376567270724,-0.7441066627421288,0.0,0.0,0.2540081384077001,0.1527708371410506,-0.45269321628124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0809998397591237,0.9601295658400016,1.0000045641068065,0.2232220000768345,-0.367963844337182,-1.0000045641068065,-1.0000045641068065,-0.1520109324599379,0.0,0.0290963502899703,-0.0323859376595237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2575776906597686,0.7159101995745286,0.4246667317923098,-0.05425319473312,-0.0365154196766226,-0.9428617318362976,-0.5223644770443031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1040369500918012,0.3151604677456584,0.0559929765030357,-0.0905086470188356,-0.4383350173065329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206354115905295,1.0000045641068065,0.9019268665142568,0.156070423256408,-0.5449016500867749,-0.7680436601971765,-0.9831666761726792,-0.2238719185541019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832143007950774,0.8192072424768255,0.2920033724633315,-0.1941956410074929,-0.4479538107700902,-0.6926931118173771,-0.4974076075172357,-0.1647493346143786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0147881450442839,0.5436318093696525,0.4957878106969693,0.0462641968356332,-0.7204796264070086,-0.504216753409837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.626991353138547,1.0000045641068065,0.6373600525374128,-0.0854592803877583,-1.0000045641068065,-1.0000045641068065,-0.4345154964093616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4642817626682076,1.0000045641068065,0.6064939242401143,0.1918059407603098,-0.1906260887554244,-0.9659988296270162,-1.0000045641068065,-0.3613846695980753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6315007874962023,0.4493336376910579,0.0237170250473572,-0.2143031188195652,-0.5114658441178194,-0.3896211277488918,-0.1138557184714407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0689913460483833,0.0797599952794136,-0.1655492342787076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5885361767759264,0.2914134464608888,-0.1658791928902434,-0.2339406555788442,-0.4229569462598064,-0.156510368071789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435045429936979,-0.0484139271835177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7925505861630588,1.0000045641068065,0.471800819512901,-0.2341206330033182,-0.7126006147133671,-1.0000045641068065,-0.5732480944414369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065,-0.0320959740312044,-0.876320078509922,-1.0000045641068065,-0.6115632883627999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6325706532972424,0.516105262170928,0.5142454954513629,-0.3834219053503415,-0.6447491256866528,-0.616332690111362,-0.2061441422434086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985572891782705,-1.0000045641068065,0.6993622752687207,-0.7783123721380011,0.0,0.0,0.1341631711995953,-0.1493112710928273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4589124361713986,1.0000045641068065,0.8054389695045612,-0.0103387031614533,-0.5926556600472213,-1.0000045641068065,-0.9169749789494476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293763151724855,1.0000045641068065,0.1751280327590484,-0.661507023654347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7444366213536646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510435973299995,0.0753205521423872,0.204504347931534,0.0,0.0,0.0,0.1644493722402552,0.0,0.0,0.4144880085637222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4055391310690406,1.0000045641068065,0.8588222733527233,-0.1022771708302772,-0.8594621930841866,-1.0000045641068065,-0.5582399769894625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5906259146489862,0.9274536645521586,0.4224670077154048,0.0022697152975337,-0.4739605486065895,-0.688193676205526,-1.0000045641068065,0.0,0.6155627866844453,-0.6850640687688384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2152030059419354,-0.1107061135431449,-0.1287838459569822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2085938349654164,0.2489387742850145,-0.5091861300744814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.767903677755919,1.0000045641068065,0.4964477279200408,-0.0066791621971478,-0.4974176062630398,-1.0000045641068065,-1.0000045641068065,0.0374253055447969,-0.0575327833568692,0.5355528227599288,0.0318260078944933,-0.5904859322077285,-0.0409448640678449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4373851364551422,1.0000045641068065,0.7956002036333134,0.0313660655875041,-0.7822018842558014,-1.0000045641068065,-0.737777456648125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598324948918153,0.4240868045356712,0.2949430037297408,0.5167051869191748,0.1995349712668895,0.7692435096936702,-0.1210848116878148,-0.8550427474387684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2120134060304232,0.0,0.0,0.0,0.6650965733980237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1212747878580929,0.0,0.0,0.0,0.0,0.0,-0.3285587871231705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4041992991312894,-0.2329707772358452,-1.0000045641068065,-1.0000045641068065,-0.2870139983070788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024836884577418,0.1177752268266532,-0.1587200908944981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1967853161707583,1.0000045641068065,0.8396346801546295,0.2279214106047679,-0.0607423807599896,-0.54552157232663,-0.9025767849915242,-1.0000045641068065,-0.0111386028257824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9756876143112024,1.0000045641068065,0.2886637913647575,-0.3998398459606959,-1.0000045641068065,-1.0000045641068065,-0.1201449295822281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2894636910290866,-0.3221495910627338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3699235985147882,-0.3712034379777147,-0.0404749230150515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8948777507223566,0.9423417970544836,0.4271364220059258,-0.1040769450750177,-0.7824718503925124,-1.0000045641068065,-0.6334305454363962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7426368471089241,1.0000045641068065,0.5217145585670356,-0.4071289316518947,-1.0000045641068065,-1.0000045641068065,-0.1128558438910294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8809694953088348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3430969635223516,0.3376476470591097,0.1731882760730504,-0.893147967698245,-1.0000045641068065,0.0313860630791123,-0.0725409008088436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0794600329052902,1.0000045641068065,1.0000045641068065,0.1582001561126842,-0.0743306763077799,-0.3844017824391446,-0.9711881786993511,-0.9786072480860034,-0.0817497456944322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364154322185814,0.5579700108527513,-0.6614870261627387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0523834292677507,1.0000045641068065,1.0000045641068065,0.2119734110472068,-0.0487138895576411,-0.5844666872336522,-1.0000045641068065,-0.886808762858437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439144915716666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0263067002106226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8627017867247194,0.9820468166426184,0.3993299099246861,-0.2506485598175179,-0.8983673130079923,-1.0000045641068065,-0.3709734668242201,0.0,0.0956979960911705,-0.1064966415596131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6904433940114515,1.0000045641068065,0.3879713346912131,0.1859366769732952,-0.7368675707799506,-1.0000045641068065,-0.7831117701239757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000045641068065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014888132502325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6059239957292799,0.6112733247344806,0.0322759514556784,-0.5698085258848218,-0.7571050322874764,-0.0129283783247187,-1.0000045641068065,-0.1801374044069093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.967718613905324,1.0000045641068065,0.296632791770636,-0.5375225756833392,-1.0000045641068065,-0.9824567652205872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1320634345807315,0.2280613930460255,0.1825571008915048,0.1396224864086413,0.0567728786757566,0.0289263716113004,0.0,0.0,0.070461161681588,0.3864015315999674,0.4450141795036808,0.5944654330377658,-0.0470740952457664,-0.7849215431145202,-1.0000045641068065,-0.6879837025436396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5882162169101948,0.5164852145114843,0.444414254755434,0.2071740130612323,0.1405423710226197,0.0484739196583423,-0.0155580484712006,0.0411048440007107,0.0218272620903798,0.0027396563503271,0.0459942306989222,0.2213622333572694,0.0,-0.7301584123453905,-1.0000045641068065,-0.7898209285585359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.106306665389335,1.0000045641068065,1.0000045641068065,0.08261963657939,-0.7113107765046365,-1.0000045641068065,-0.7247290933737568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0286864017120017,1.0000045641068065,1.0000045641068065,0.1919059282183509,-0.656397664548445,-1.0000045641068065,-0.443184409021528,-0.3716933765221163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8885085496451364,1.0000045641068065,0.3758428560308234,-0.3590149668425003,-0.8934779263097807,-0.4819095515208598,-0.7855714615917876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1458117100613876,0.4343255202390835,0.2012747530368053,0.0233370727068009,-0.8078486672433526,0.1330133154321222,-0.2357804248068011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510935910590201,0.0,0.0,0.0,0.0,0.8201771208198246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.168748832936024,0.0,0.0,0.0,0.0,0.0,0.0,0.6495985174016478,0.0,0.0,0.0,0.1754279951331719,0.0756105157707065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3236993966623714,-0.1699086874493011,-1.0000045641068065,-1.0000045641068065,-0.3500660893478188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5724081997938912,1.0000045641068065,0.6919432058820686,-0.2085138449989835,-1.0000045641068065,-1.0000045641068065,-0.3114709305439405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6708658497269973,1.0000045641068065,0.5934855559489627,-0.1354930043915424,-0.9479110984673748,-1.0000045641068065,-0.436575238045009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0386551512787029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9967949667036858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253142811629548,0.0,0.0,0.0,0.0,0.5460715033458562,0.2988625120849534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0592225713977644,0.0,0.0,0.0,0.0,0.0,0.0,0.0864291587307573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2254417216453477,-0.3527657507149294,-0.7833617387690786,-0.9179948510214672,-0.4658615645052575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8424643252171936,1.0000045641068065,0.4218870804587663,-0.35405558892366,-1.0000045641068065,-1.0000045641068065,-0.165929186619264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2746055547641739,0.095737991074387,-0.1420021879100203,-0.2701561128813434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1769977982244177,0.9852364165541307,0.67094583969343,0.1696487200583942,0.2442193662654729,0.0172978302411164,-0.1985850904154988,-0.4547829541542997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2427195543948559,0.0757404994661599,0.0614322942204735,0.0,0.0,0.0227571454501623,0.1780176702964372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064191948062408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5858765103920323,-0.1423621427589684,-0.307901378291872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.258937520089128,-0.0061292311779215,-0.9834066460719778,-0.7824618516467083,0.052933360286977,0.1432520311355345,-0.1321534232929685,-0.0861891888314586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.427676354279348,1.0000045641068065,0.6044741775876834,-0.1515409914071446,-0.8995571637586819,-0.738317388921547,-0.4721407768702408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.082349670442679,-0.0916485040405046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1210648141962066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2811947282490847,0.0,0.0,0.0,-0.1186451177116111,0.0,0.0,0.0,0.0,0.0,0.0,0.070371172969351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6315207849878104,1.0000045641068065,0.2667965342911613,-0.4601022869220881,-0.9281935717416632,-1.0000045641068065,-0.1316834822401751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170778578334259,0.1305136289810939,-0.1642493973241729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1218647138605357,0.2194724704002919,-0.3798723505898811,0.0,0.4396048580236554,-0.2709560125456725,0.896137592693675,0.0276165359109615,-0.0091188561733515,0.187686457489015,-0.1086063769242811,-0.2577176731010261,-0.5334830823784773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1465716147425002,0.1777077091765097,0.0,0.1461616661645315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4125582506235283,0.3300286027563752,0.1955354729452441,0.3649442231043397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0847093744524498,-0.7765825891138897,-0.6756752464587757,-0.4442142798393517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1193350311720949,0.13281334051604,0.0,0.2622970986793102,-0.386371535362555,-0.4917883123753239,-0.2331707521519275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1935657200218338,0.0406349029479173,0.3031919690181345,0.6392998092234108,0.3238893728326495,-0.4726807091436629,0.0955180186666965,-0.1534107568725138,-1.0000045641068065,-0.1502011594693934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0030196212328422,-0.0033595785901821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0175677963778274,-0.019557546792846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1677089633723962,0.0232970777235845,-0.2125833345412577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5536905476485907,0.6130131065043963,0.4950379047616608,0.6026044121223142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1821171560761238,1.0000045641068065,0.9375423990685092,0.1447018492771309,-0.8873087001486428,-1.0000045641068065,-0.6326706407552836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5360627587959386,1.0000045641068065,0.7282986456258254,-0.334498042130814,-1.0000045641068065,-1.0000045641068065,-0.18548673341211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5965751684024337,1.0000045641068065,0.6677762372735262,-0.3935606335957126,-0.9904057681348574,-1.0000045641068065,-0.1360129391733563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6604071616158945,1.0000045641068065,0.6039442440600654,-0.6410595884849348,-0.8512932177622259,-1.0000045641068065,-0.0276365334025697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28835383024483,0.5627194151097054,-0.6893135357355866,-0.2578376580506755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7313682605876882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0939482155754507,-0.3498161207027159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9996237412340582e-05,0.7632942559402227,0.0559929765030357,-0.3483063100862948,-0.6459489751831462,-0.2877239092591709,0.0,0.0,0.2767552851120583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1988450578064057,0.2184625970740765,-0.1867765716208407,-0.45128339312286,-0.1343531473698734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0585026616998682,-0.0651018339305831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906186332226809,1.0000045641068065,0.7630442872951197,0.26985615050722,0.140832334650939,-1.0000045641068065,-1.0000045641068065,-0.5199747767971199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1714584930489388,0.4186174905808211,-0.6566876281767643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5601097424548317,-0.6233318121742415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8253064774173348,1.0000045641068065,0.439044928258625,-0.2687162934855511,-0.6605871390403685,-1.0000045641068065,-0.5906659096322026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6985823730959999,0.7235192451314592,0.0564829150474373,-0.4019895763085803,-0.7616944566115645,-0.4818195628086227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.995385143545306,0.674095444621726,-0.1134857648766885,-0.5069264135227518,-0.7804021100110609,-0.4571426581640705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.720169665287081,1.0000045641068065,0.5441917391346829,-0.3205497917340756,-0.9881260540915195,-1.0000045641068065,-0.2112934963325271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0886788765366828,0.3070914798817388,0.9388122397856316,-0.9906557367799602,-0.4945979599462798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2398699118406835,0.0447243899817998,0.3514759125061987,-0.0543231859537488,0.2305410820054456,0.0,0.0870990746996329,0.3723432949993837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2140931451576788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0760404618402833,0.0,0.1379027021303338,0.559079871637008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0258167616662211,-0.4325657409775595,-0.3428769911146611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0119684987275238,-0.3079513720208925,-0.868041116984116,-0.5205547040537585,-0.0354855488587989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3966502460491837,-0.4414246297600041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3551154559788961,-0.0240569824046971,-0.3711534442486942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4630619156801057,0.3884312769982023,-0.1211148079252271,-0.0551230856180778,-0.7713832412957505,0.5341230021099406,0.3880713221492542,0.6339204839807977,0.0058492662954064,-0.4144480135805058,-0.2051742639004096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0598524923834235,-0.0722309396889161,0.0,0.0,0.0,0.7413670063918018,0.1573402639735305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.479119901441512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0076190443027345,-0.1542906465032758,-0.1884363634243235,0.0,0.0,0.0,0.1143156607784299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4221770440870855,-0.6630568292539845,-0.5115958278132727,0.0,0.0,0.0,0.0873890383279522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.200714823271775,0.4918183086127363,-0.7349378128397567,-0.8330455066697187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3253291922284418,1.0000045641068065,0.939022213447518,-0.1524908722585354,-1.0000045641068065,-1.0000045641068065,-0.3674839045385845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3472964367600793,1.0000045641068065,0.6094735504897402,-0.2696361780995295,0.0304061859903092,-0.9197146352997748,-0.7660539097821579,-0.2561078750265639,0.0,0.0,0.0482839434880642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0919784626520403,-0.1334232640100909,-0.0226771554837294,0.061482287949494,-0.0684214175375488,0.0,0.0,0.0,0.2374402166102839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130758162987198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0722309396889161,0.0,0.0,0.0,0.1882663847456536,0.3208197578707866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4219970666626114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0374453030364051,0.8436541759678832,0.0294263089015061,-0.7193497681311437,-1.0000045641068065,-0.8006295727727826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6952727882348384,1.0000045641068065,0.5690786174411215,-0.1269940704580459,-1.0000045641068065,-1.0000045641068065,-0.392980706339074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5022569992322308,0.6621269458942021,0.5019670356039115,0.5979949903066178,-0.0681014576718172,-0.5919557478409333,-0.512405726223406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1502311557068057,0.0,0.2351805000585543,0.4996073315941406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1685088630367253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5075463357626069,-1.0000045641068065,-1.0000045641068065,-0.0124384397803172,0.0,0.0,0.0097087821757942,-0.0108086442142467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6178025057445666,0.0540232235796253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0471340877205911,-0.0174678089197863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1337532226216266,-0.831925647139658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.976197550347212,0.9073761829774986,0.0183976922795688,-0.6461389513534245,-0.7389073149239899,-0.7316482254702035,0.0,0.0,0.0,0.2186325757527464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3979300855121102,-0.1289738221272604,-0.3115409217645693,-0.2456591856612652,0.0,0.0,0.0,0.5130356472090651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1003774091274957,0.0,-0.3297686353654683,0.0,0.0,0.0,0.2308510431253731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588499004835134,0.0023597040097707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1919959169305879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5305334523662638,0.1734282459723491,-0.8984373042286212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8352852257298401,1.0000045641068065,0.4290661799461197,-0.4254866289482471,-0.9785172593737664,-0.8810194890378553,-0.2349505289050597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1608498237507743,-0.1790075461310445,0.130443637760465,0.1623296381297831,0.2941431040654118,0.5117558077461386,0.0682414401130748,-0.3479963489663673,-0.4185674968518005,-0.5320732592200973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5395723185731824,0.0641519530791924,-0.3803722878800868,-0.2346805627683486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0616222703907516,0.0,0.0,0.0,0.4875888391375962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3582850583988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1181151841839931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2066640770252225,-0.0156880321666541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0291863390022073,-0.2987925208643245,-0.3124708051243519,-0.2496086902538901,-0.0858292339825105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0356555275374688,0.279544935191406,0.2882538427867889,0.2423995945291242,0.0912585529541441,0.1942456347365135,0.244579321114421,0.3567352527991624,0.5316733093879328,-0.0056992851083447,-0.4710009198485719,-0.5451416199860737,-0.7494759892389378,-0.0071291057583329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1478014604764062,-0.3030919815600933,-0.290643543033972,0.0,0.0,0.0,0.5895660475937501,0.0919084714314115,-0.3449867264793291,-0.3991099375169956,-0.0143082052456864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1682688931374265,0.2650067587922249,0.1387126005404669,-0.5621394878530667,-0.0744206650200169,0.0,0.0,0.0,0.8814394363616281,0.2794149514959526,-0.2428695355819176,-0.3451367076663908,-0.5692086011365749,-0.1346731072356051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.193235761410298,0.8169575246709,0.2583775903240977,-0.2397499268910342,-0.3189599911512215,-0.080499902468918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3420470952129197,0.9045965316439551,0.3235094204920932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1633195139643903,-0.8830792306735028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7276087321653415,0.2126433270160824,-0.5470213841972471,-0.8505533105727214,-0.8784098163829818,-0.2439893951119783,0.0,0.0,0.5058265514842993,0.0737907440343578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0758604844158093,-0.1372727811446746,-0.3254391784322871,-0.2667665380537489,0.0,0.0,0.0,0.8610619924128448,0.2599773896527558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.228111386775046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0553430580257683,0.0,0.0,0.0,0.295132979900019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.383821855182506,-0.6379499785398555,-0.6194223025648331,-0.0852993004548925,0.0,0.0,0.2723858331956608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4794098650698314,0.5548404034160638,-0.5022070055032102,-1.0000045641068065,0.0,0.0,0.0,0.0,0.0069791245712712,-0.0077690254897962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3478563665251096,-0.3871214412978634,0.0,0.0,0.0,0.3465065358415543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6103734376121104,0.4430244290886622,-0.282004626659218,-0.5835867976028902,-0.627341309241691,-0.065001846472542,0.0,0.0,0.1516109826277734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2947030338304421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3032919564761756,-0.2637569155667107,-0.5704784418536973,0.0,0.0,0.0,0.0,0.4089986971172639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4958078081885775,1.0000045641068065,0.3595449003701184,-0.5232643641666733,-0.2279914018253966,-0.2255617065949971,-1.0000045641068065,-0.5431618683168592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4677413287164308,1.0000045641068065,0.796610076959529,-0.0901286946782793,-0.9370724580157156,-1.0000045641068065,-0.4927781882099311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643568403149576,1.0000045641068065,1.0000045641068065]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.45848063777737,96.97280061274009,94.03011182312027,61.690537582306646,32.74246421658758,32.30528573223706,32.1546612124188,20.97783200606839,0.580455466616608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.806875680917,68.57273108944914,151.07516878810577,168.86049572778262,200.4524580226691,128.1067664002117,72.05485159435301,32.46203320001541,1.741366399849912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.451375513301336,120.76902556483846,165.0465114434418,49.45994903202452,27.113638156875734,8.001468394247151,26.574818736387723,34.742219020353375,1.658094307592668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.902277333083216,39.05399897384955,38.4735435072329,165.95883068949541,170.228974596863,190.9576026209557,117.8251121856266,52.07199863179943,14.551798121952697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.88891970463456,108.70436890427479,147.01198052178927,205.30305739665332,152.15280762908182,189.5897360466713,111.02619077074135,54.352184452137394,4.850599373984232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.611433826031174,28.938276648982935,17.951258829395318,50.57922391912918,9.867130637686916,91.87238496198414,52.36222636510774,15.920276991033052,0.24859168717966001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.661027617139275,9.908766683815516,26.118659113360923,48.25801434745861,32.6696011358625,56.342142539167014,83.62171258576124,80.01468394247156,8.706219704453613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74956099158914,128.07737625000328,137.36282683148158,84.38157042760857,79.66690049833834,79.84079222040495,89.06011496391426,85.7592337186291,19.52669333952678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.27748239965564,76.9887230605945,87.43630916489805,148.8360067191004,145.43654601165775,186.23191138535734,97.38609960004622,53.35720540862254,5.969874261088893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.580455466616608,5.969874261088893,7.877172550657301,29.31116417975249,26.98934231328588,27.362842138851473,21.268059739376692,74.41830950694822,11.608497037536827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7729605330081717,22.6775623597897,58.70560045176222,141.4149937914699,108.58007306068494,95.85230113604337,73.34005837117611,42.24650404024111,5.223486904753744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.451138666541608,24.75079253907656,56.632370272475356,122.75898365186808,123.83662249284413,74.45933325828082,130.96740768716634,63.016768110462415,31.425418110371954,4.4360757970860325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.70475131020646,44.236462127270734,121.22457289306922,222.79876889781787,224.37665258713335,190.59206262773824,161.98013910502814,160.37592673948424,103.97806537388041,26.367863095336663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.197526022876712,8.001468394247151,38.307611617514446,77.5275424810825,110.81862283489426,176.09537103742636,158.86172170895367,99.12746599989617,24.75079253907656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852067768231384,92.24527249275368,136.20987573059642,142.33037451150355,82.3407918725102,88.87275275633546,86.53439893037663,93.04125572756556,90.78250022508789,30.67903075403685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.731324486879528,62.643880579692855,127.18281355303395,137.4724275999672,100.09672866197862,90.59268883832507,92.1252627127359,76.82279117087603,47.013831321968105,26.61645478251632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.897256376598024,78.771113211777,154.51626554167703,206.21476434791091,233.90885797140328,200.7010497098488,39.55118234820896,51.864430695952336,45.06550928106709,8.125764237837004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.26388792444726,27.694093623492382,52.36222636510774,84.90691936258439,74.16910552497248,63.39026793602796,47.469990944994905,15.920276991033052,2.528777507517624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204015373609057,81.96361827816857,157.95736229524826,212.9726620114635,241.37150694516248,244.35644407570692,221.51294982619874,138.0981928814885,48.05044641161155,10.405950058174925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.245039124941664,81.88095848070732,157.37690682863163,211.35559145520344,241.78664281685667,244.85423974486233,223.3369760235099,175.4114377502842,105.59513593014047,29.104208538701386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.865662243439764,81.42479885768051,152.8575589392883,185.1818258102017,187.42098787920702,122.8079672355488,103.59599342117072,80.88108107882445,82.65122533408682,29.933255692497738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.570413553646268,78.232293791289,137.76143074368346,143.91621803316715,101.37764937522965,87.27160186477163,86.74502834020377,92.04260291527466,87.67877790411767,31.964849825656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850599373984232,48.05044641161155,117.24465671900998,91.62318098000843,173.67007135043426,178.18880694498154,148.87764276522904,89.59219914164618,19.36137374460432,4.063188266316476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4360757970860325,93.11595569267864,170.85045381481228,225.3685701566681,252.85570813910948,254.72137038254928,233.82681046873813,188.22186947238694,118.15697596506355,29.684051710522045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.2169940750737,17.122211675598965,29.31116417975249,32.13016942057846,29.3938239772137,20.439012585580336,20.811900116349893,105.13897630711368,31.63298604621905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944769478662977,2.321821866466564,63.472927733489215,44.40239401698923,61.06844606956139,84.82425956512314,101.32499202277289,43.448438724806984,33.04248866663206,11.650133083665471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0682092228016677,9.784470840225708,20.729240318888685,20.729240318888685,28.523753072084734,34.825491112610614,34.53526337930227,26.45052289279787,1.451138666541608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271612301614732,87.9751285853861,166.77134588379948,169.23093407936813,153.78763473442618,116.82890855251976,122.99594173792364,106.0733381658236,101.53317225341603,39.3858627532865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.712709055185956,89.09440347249077,62.14608491053745,62.22935700279469,81.17559487570482,84.21931230666615,55.97905172513359,44.44341776832184,10.944769478662977,2.528777507517624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153805808757223,96.59868849237851,173.96029908374257,230.46837351262806,236.83991315989897,198.44902945012728,183.88069936868231,184.09071648371344,124.41707795946078,43.73866645811533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.95627978588051,90.42124629544253,110.77698678876567,61.48296964645959,194.73117544875993,195.84983804106855,232.62426348937618,188.63639304928515,122.55141571602098,43.98725814529504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943301084415824,27.27957004659423,83.78764447547974,198.91804726387022,219.56401549050165,229.5560542665745,211.72909128076898,174.2915505683835,114.71587921149232,42.163231947983874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2852067768231121,19.52669333952678,0.0,1.989958087029616,1.57543451013146,20.10714880614343,1.1609109332332601,3.316800909981372,105.84372761732018,39.758750284056056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1142539306194683,5.513714638062092,13.183931547668331,28.398844933698886,26.865046469696026,26.865046469696026,33.20842055635051,20.895172208607136,6.757897663552596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.046041228870056,101.90544748938954,167.38241609021662,166.22762810494342,132.2550636431735,88.61007828884755,89.7703769272848,72.84777335518483,73.21759941197433,48.79683376794666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.18895250415348,61.40030984899834,98.64497770064098,98.84152433015991,48.84336817244333,40.41635489496986,37.75470941671823,36.91647784098173,38.560489368266225,47.220786963019165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10714880614343,92.82572795937034,164.6736239126723,213.92600500884976,240.7916637733418,231.53621563686798,184.01969028737636,183.66149783171102,119.93936611624612,47.71858263217461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.251528475674007,73.42333046343342,98.00819111279152,215.95759914200798,204.1005104172914,125.7022847362839,158.86906924650583,101.5735837099526,125.20510136192453,49.33565318843467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.981384568306385,57.627349315990166,92.24527249275368,111.48235039376816,128.43863017964867,79.26890888093246,66.12661337939272,41.707072324957075,100.70290051002759,39.592818394337606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.43105484060084,31.176826423192253,85.6533067189195,158.37188587214646,191.7046022720868,192.07810209765236,201.2398691303368,144.60749885786146,67.70204788952418,27.23854629526162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397376539451734,80.09795603472881,117.78347613949799,185.81738780845913,149.83098576261526,136.5643944174857,19.44403354206553,120.56145762899136,47.967786614150306,19.112169762628582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.808959848907886,114.71587921149232,166.69970739266645,159.9136441684974,120.68330429339717,85.69494276504814,82.20057636422408,66.22090677797813,67.6616364329876,53.52313729834104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986405524791577,49.79181281146147,98.71110553860996,38.39088370977169,60.363694759354885,74.62526514799929,99.02460047416662,57.651228813034514,59.52913695239447,62.26854386973928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.451991287045026,123.87825853897277,202.27648421998023,233.4600458859286,238.90763268602177,175.400416443956,182.99409650406108,182.56732703124274,110.98455472461275,47.38733114753365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.81398428434078,21.931787298250587,3.7729605330081717,27.113638156875734,85.23878314202135,30.803938892422696,28.523753072084734,17.32977961144606,11.525224945279627,52.27895427285049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.347779269395897,23.755813495561753,46.806875680917,50.70351976271903,60.03183097991798,94.4427985156304,97.22016771032777,114.46728752431262,62.85144851553995,27.44550193631268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.405950058174925,40.753729327570866,95.56207340273507,177.6499875244935,256.04821320550104,226.73704902574852,211.89441087569145,203.8519187301117,138.13982892761717,61.52460569258819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.094170104678744,23.880109339151602,77.9837021041093,102.2783350201591,206.91951565811738,220.02078740832454,112.39405734502571,92.57713627219064,103.85376953029056,47.097103414225344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.29610131029691,96.05925677709446,162.60039373338543,195.78983315105967,150.12182579071956,173.4453591602989,132.27526937144182,112.64326132700145,86.31642198299741,38.55620330469415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.82843138005262,90.04774646987698,137.1864859302309,145.9545474090815,107.44426621408802,89.18012474393203,87.67143036656559,95.3220538426995,96.55031720349378,67.90900353057528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48358542020328,115.21367488064773,147.2562861453969,139.41646357729613,90.88720263520545,86.89381597563397,93.2133105652441,89.28850092282565,95.00672202275477,63.30699584377076,3.81398428434078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.193357686894984,112.47732943728296,181.62990369855277,230.46837351262806,255.8822813157825,261.1057682205363,201.28150517646543,153.60394629562342,17.03955187813771,7.296717084040648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.89810899710144,115.25469863198033,185.60981987261204,234.07540215591777,259.8621974898418,263.303294243413,243.9419204988087,204.2664423070099,143.61251981434663,68.9039825740901,5.8455784174990395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.29756970454406,110.4040992579961,145.64411394750488,168.15574441757613,203.10553137377659,183.91008951889077,153.60394629562342,96.22518866681297,54.31054840600875,25.372884051821814,0.165931889718452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.349863437386784,41.00232101475057,63.63885962320766,42.951255350447575,127.98247055662186,133.33086559976155,152.77489914182706,82.46080165252799,65.38022602305762,30.306143223267295,0.953342997386164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.57188194789342,30.886598689883947,37.06404088681993,70.10652955345199,88.30699236482306,114.46728752431262,170.228974596863,139.46667175056888,121.72236856222466,60.03183097991798,4.808963327855587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.676946586045965,102.6493856665406,103.32352223694667,63.101264792311675,43.351696147037565,53.98419527973591,54.6007761393171,62.19323160983016,61.59930565770132,57.171189692963374,4.850599373984232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.00881036548291,130.8847478897051,201.81971230215743,236.81358448367058,243.87579266083972,183.2837119425734,193.82987750903445,192.19749958287414,153.56231024949483,77.11301890418434,10.074698573534011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.10212437071054,124.0025543825626,149.748325965154,180.1377412806786,262.764474822925,260.6912446436382,109.90691588363669,37.14670068428114,132.91634202286335,66.00231753580286,8.209036330094204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1042120176490835,45.52166890409389,216.82828234193298,101.98810728685075,98.29841884609982,105.71943177373032,105.05570421485646,90.17265460826282,42.329163837702325,17.081187924266356,0.580455466616608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316800909981372,78.68845341431579,155.71820022624289,245.7304335979514,249.63687439648956,215.73349924666866,195.36796203660936,196.72358271497356,178.68660261413694,91.12599760564903,14.510774370620089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.50660603463835,119.40054669575805,220.06181115965708,254.63748599549604,260.44265295645846,205.63553347088623,164.7146476640049,139.79853553000584,90.08938251600557,87.47733291623067,14.593434168081297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.367866574284364,100.78556030748885,156.71379156455373,172.4675243710723,214.5652407758832,178.65476328474446,142.090354951468,121.95442828991212,119.90201613368956,75.12306081715468,9.701198747968464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.653069872159776,5.969874261088893,8.250060081426856,90.62881423128961,89.55056309551752,78.232293791289,69.73302972788645,32.17180546670706,43.28250683508853,22.51224276486724,1.741366399849912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.55117886926126,85.6533067189195,157.74979435940116,172.5507964633296,244.48135221409274,167.74122084067795,153.76987818534192,108.9529605914545,69.48443804070675,22.05608314184044,2.528777507517624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.344226707157894,87.14608143158975,129.97242864365148,166.2074223766751,180.2620371242684,237.88877414546258,257.4191412537654,190.66798718244337,163.38841713584912,85.9018984060992,15.2981854782878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.34863188989935,146.88768467819938,216.37273501370217,254.63993517468003,261.7296966176696,199.57932564356005,203.75333926795423,208.70925334685202,112.60162528087281,83.95357636519819,15.505753414134897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.207567935847052,35.07408279979032,23.29965387253495,93.98663889260361,43.49007477093563,72.63530706096967,224.5401352976678,198.5867957792293,135.85964310727917,62.56122078223164,11.193973460638672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456159623026756,63.472927733489215,7.006489350732299,18.57335034214057,30.306143223267295,34.03746771014687,22.63653860845709,55.26450369819096,20.439012585580336,52.36222636510774,8.209036330094204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446117710056416,1.326842822951756,10.903745727330369,20.35635278811913,42.12159590185527,102.11240313044064,42.82695950685777,33.41537619740157,22.51224276486724,18.821942029320276,17.78593923447286,2.528777507517624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.048125396860944,73.42333046343342,105.30245901764812,110.83760397357055,60.987010861692205,66.19825187052577,69.02093088012782,74.39810377867991,61.358673802869745,97.46875939750748,67.90900353057528,14.551798121952697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943301084415824,27.901661559339477,110.197143616945,124.50035005171803,180.7592204986278,263.2622704920804,290.2050784008697,273.2047133896765,234.77586740255225,177.48405563477507,93.98663889260361,19.36137374460432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.580455466616608,21.76585540853209,78.31495358875024,129.7238369564718,195.64288240001744,154.51626554167703,135.9012791534078,257.1999397167942,231.96053593050232,171.8870689044557,92.4938641799334,19.36137374460432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540287814735159,47.92615056802166,120.27122989568302,178.3957625860326,200.45184572787306,195.43531446417038,217.00890930675564,161.7878785390813,119.52484253934793,106.59011497365529,42.99227910178023,9.825494591558316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.306758997010988,8.209036330094204,34.61792317676352,57.08852989550212,101.61521975608119,77.2789507939028,142.5342686785746,67.57775204593433,147.84102767558562,50.41390432420672,31.4670541565006,6.30173804052584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.816921072835083,45.43839681183664,88.88744783143966,180.8008565447564,226.75051951126073,203.3957591070849,178.06451110139167,43.49007477093563,32.17180546670706,14.427502278362843,4.4360757970860325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892235420112832,19.941829211220973,23.465585762253404,32.75226093332371,77.07138285805569,33.58130808712007,99.74955751264143,87.68490085207776,108.20718552991539,153.0779850658516,99.91548940235988,23.83847329302296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.546777165467505,95.27184566942675,97.5318257614964,73.67008526622506,33.062082100104334,32.4565225468513,32.12282188302634,32.14119072690663,33.43313274648587,40.66310969776154,48.90031158847221,23.50722180838205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.08620888075155,95.35450546688797,188.67802909541373,220.52225684625594,220.80268786282815,163.73558828518634,162.30098157813694,159.88302942869694,161.7333843022365,172.5507964633296,112.97451281164237,27.030978359414522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620007344754363,97.75898713081578,185.23693234184248,222.16259460476442,225.32693411053955,174.31665465501987,172.25505807685718,172.780407011833,177.74550551267092,183.1637021625556,105.59513593014047,26.49215893892652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702667142215617,94.27686662591195,152.31873951880027,192.6163092233444,231.26313215784793,228.04980906839208,177.44241958864643,148.71171087551056,97.71796337948318,38.55620330469415,58.870920046684674,16.251528475674007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454075455035913,89.13603951861937,170.0214066610159,234.07478986112181,247.2311681429697,216.39110385758244,191.63908672891387,194.82914261612135,199.4954412565068,176.7376682784399,99.37605768707583,22.222015031558893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.207567935847052,13.26659134512954,16.251528475674007,24.502200851896855,28.274549090109034,69.11155050993719,86.48235387271586,67.45284390754848,39.92468217377455,27.362842138851473,38.6394753969514,10.57188194789342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1042120176490835,6.384397837987048,77.11301890418434,87.18710518292235,151.40642027274671,184.6485170428777,162.68305353084665,140.95271122048305,113.93336646219268,101.20008388438706,68.15759521775499,17.32977961144606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.094170104678744,62.22935700279469,131.27600426435492,137.11423514430183,114.7501677200688,82.48223197038831,89.32523861058618,94.67363365372586,101.32866579154897,98.23963854568296,92.90655087244353,32.29610131029691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.70915649294796,106.29988724034698,192.98919675411392,259.94546958209907,280.8216606520299,244.8475045021062,226.81297358045362,230.01466306878535,237.30219573088587,189.67300813892857,107.79204965822119,31.384394359039348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.123680069846117,103.60517784311085,184.73913667268707,248.04613251645785,272.13564667584455,254.4440008399571,219.68157609133542,221.70643498173757,226.97584399619205,183.28799800614547,104.30992915331736,30.762302846294094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.556819078437846,102.5685627534674,183.28799800614547,242.8642816578327,266.0941339236226,249.2119418080592,211.04270881444276,218.01123588782255,225.72370113835342,178.72762636546958,103.02472237649421,31.218462469320897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.243567251746814,77.9420660579807,132.70877408701625,156.29865569285954,176.03291696823345,197.30158900240616,189.5897360466713,118.98602311885992,129.22604128731638,94.81568604639996,38.76377124054125,5.762918620037788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.457628017273908,33.622944133248666,60.11510307217522,162.68366582564263,190.46041924659627,259.86587125861786,268.56902948909146,237.9487790354715,62.56122078223164,121.97096024940433,105.96802346091003,32.04750962311721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.062572492572784,107.99961759406828,162.35180204620573,199.03928163348002,122.01259629553297,208.92967947341535,178.63210837729213,137.71673322357483,142.60039651654355,144.77098156839585,100.78556030748885,30.430439066857147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.470606718738598,80.84434339106392,131.92136297934854,105.09734026098506,67.78470768698543,131.0923158255522,136.06721104312626,124.29278211587093,83.78764447547974,42.74368741460052,28.150253246519185,21.185399941915485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.867130637686916,28.191889292647826,96.97157602314807,214.50646047546635,297.3248422888637,293.5016735825827,245.35203541401773,141.99544925808655,88.43128820841287,156.83747511334755,88.97010762890092,22.428970672609996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.094166625731045,116.91340523436904,168.81947197645002,262.7228387767964,291.1437263231516,277.59792855104195,241.45355444782766,246.61948564175657,246.0690326201444,196.55520164607105,116.70583729852194,36.85647295097284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.245035645993966,112.22812545530728,159.73975244643077,203.8102826839831,283.45024221129705,285.19956844349514,266.8466442279178,229.2278642559136,222.50180592175346,185.65145591874068,109.6993479477896,36.27601748435619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.89810899710144,119.40054669575805,200.32816217907921,224.0968338653572,222.60712062666704,162.06647267126544,172.67080624334736,173.48393373244747,180.4016403377585,193.19676468996104,115.46226656782743,37.52020050984674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979916174059232,49.33565318843467,122.96593929291917,117.5765204984469,147.5924359884059,107.04627459668208,136.52275837135707,129.06072169239397,88.92847158277227,59.74160324660964,48.75519772181802,20.811900116349893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540287814735159,13.598455124566488,37.64449635343659,43.69703041198669,35.530242422817075,94.9816179361184,129.97242864365148,103.35597386113511,144.89772659116977,65.29695393080037,39.21993086356805,18.076166967781166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.348395043139632,32.37937340255415,88.63824384946396,127.40201509000521,145.6367664099528,97.21098328838764,96.19090015823645,88.32413661911127,96.68440976381976,102.5863193025517,113.26474054495071,38.224951820053235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.50513764039116,119.69077442906642,195.7671782436073,230.65267424622684,246.4119177059095,186.88461763790306,202.65488240391386,205.67900640140292,208.71415170522013,188.96825682872205,114.54994732177383,39.136658771310806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.91464026080416,120.56145762899136,195.76779053840335,253.496168495735,263.81884646165275,220.91596240008985,209.01662533444863,207.29056630449892,206.90604517260516,185.941683652049,112.14546565784602,38.224951820053235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7874111076677119,94.60873040534885,93.7380472054239,189.96323587223685,222.09340529281536,207.70753906058113,42.57775552488202,148.2555512524838,16.2105047243414,91.58215722867578,37.06404088681993,34.03746771014687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437544191333185,43.53171081706422,69.1942103073984,141.4149937914699,214.67239236518486,246.67826594217345,251.94338889305587,218.9009002264238,191.4553982901111,133.57945728694125,71.64032801745485,22.967790093098003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86798325819037,117.03770107795889,187.76570984936015,242.82264561170408,276.69418143213244,288.51820623786455,262.32974551775857,203.72762288652186,233.12144686373557,177.6499875244935,108.4968009684277,38.34924766364305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57775552488202,114.63321941403107,183.4122938497353,205.44143602055135,197.6322281922511,147.127091943439,149.22052785099416,135.74391939083347,140.3251090545737,139.60443807967096,107.99961759406828,38.68111144307999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.077638840976016,43.15821099149868,115.91842619085423,145.23203954979073,142.57774160909122,100.19653271372809,103.18391902345657,82.42161478558339,48.047997232427505,54.830998982616514,97.0609710633654,76.03476776841228,29.228504382291234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8240261973111198,42.49509572742082,113.09880865523222,156.50622362870664,218.6112847879115,269.0662128634509,282.0425764752721,193.40433262580814,129.68220091034317,187.14423063141086,171.80440910699446,104.97304441739522,38.97133917638834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9483220409009718,45.977828527120685,119.2346148060396,158.95234133876306,180.0544691884213,254.6797343364206,263.3363581623976,255.50939378501297,214.9295561795087,193.90151600016753,93.15759173880728,49.211357344844814,12.105680411896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8240261973111198,41.58277648136722,103.27331406367391,144.69015865532268,134.82302801763575,149.0019386088189,257.2336159305747,266.3715034662148,237.08850484707867,211.91339201436776,166.62194595357326,54.518116341855844,3.4410967535712245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.870683199924956,10.447586104303568,30.140211333548844,59.94917118245673,95.85230113604337,104.84874857380537,206.09046850432102,196.09904202304423,152.98185478287817,111.52337414510076,101.28335597664429,56.59073422634671,20.273080695861886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989958087029616,56.67400631860396,66.29193297431517,72.30344328153271,90.66983798262223,129.51626902062472,84.99019145484164,70.93557670724836,125.20510136192453,54.766708029035556,31.798917935937503,7.089149148193552,1.57543451013146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.974895217574083,58.53966856204373,90.66983798262223,185.32816426644783,187.4154772260429,169.18439967487146,131.015166681255,131.07884534003998,114.10725818425927,116.55398818911166,118.61864624125442,116.8246224889477,48.63090187822821,2.446117710056416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140827107292536,13.640091170695088,16.831983942290616,57.005257803244916,146.80931094431025,157.86123201227483,126.85401124757708,100.05386802625796,96.76890644566905,102.68734794389319,99.87385335623128,106.9801467587131,46.68257983732715,2.528777507517624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140827107292536,54.434844249598605,126.07578456184949,160.65207169248438,207.6248792631199,220.18610700324697,230.34407766903823,59.575671356891185,50.91108769856613,37.68613239956519,75.86944817348983,22.843494249508154,48.75519772181802,4.187484109906328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.716261617423996,64.09501924623446,148.67068712417796,226.6954129796199,253.99580104927844,256.93848983889825,197.85142972922233,206.95686564067395,208.19737489738844,210.22039690340256,206.17312830178227,128.85315375654687,50.91108769856613,4.602007686804528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4210129276305,60.985786272100185,71.01823650470956,140.54431059154496,139.59096759415874,190.29448735687782,198.46188764084343,255.6575691256472,231.54601235360414,239.84076995513965,187.6414140057703,116.91340523436904,48.67253792435681,3.648052394622284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.228507861238937,14.593434168081297,37.22997277653839,60.073467026046586,62.312016800255904,94.1525707823221,81.30050301409071,98.67130637686938,26.201931205618166,6.5086936815769,29.643027959189435,10.364926306842316,4.311779953496179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.362845617799172,16.87361998841926,62.312016800255904,68.48945899719189,79.22727283480381,83.16616525753047,86.48235387271586,128.0657426488791,76.73951907861878,83.00023336781203,55.1395955598051,34.451991287045026,9.369334968531517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140827107292536,49.33565318843467,141.99544925808655,178.02103817087504,174.0827580429444,126.66419986081426,119.96630708727051,120.23449220792249,101.7713549290635,103.39516072807974,104.9656968798431,105.45675730624241,50.45492807553933,4.684667484265736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.328311217198909,43.69703041198669,94.73241395414271,98.00819111279152,128.22432700104548,75.40349183372689,74.1617579874204,73.95908840994137,74.02093018433828,81.92749288520403,89.68465565584356,93.40618342598694,25.953339518438465,5.016531263702683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.65956270183982,61.690537582306646,28.89664060285429,16.666052052572162,59.907535136328086,235.07038119943263,191.08251075934157,77.19567870164555,132.25261446398946,34.28605939732657,111.19212266045984,6.135806150807344,52.36222636510774,5.348395043139632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.61707055626006,16.002936788494303,25.78740762872001,42.53673177354942,65.38022602305762,55.513095385370654,80.09795603472881,98.83723826658783,115.42063052169878,95.1885735771695,91.49888513641858,42.08057215052262,19.941829211220973,1.202546979361904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.65956270183982,68.36516315360204,146.47316110130123,216.12353103172646,267.0346187302926,281.3990546446666,221.0567902031719,229.01294878251443,124.70730569276911,148.13125540889394,35.530242422817075,130.55288411026814,54.47648029572725,6.1774421969359885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323290260713716,68.7380506843716,151.77992009831226,226.9440046667996,171.30661343783905,260.5669488000483,264.9203647996731,95.06427773357967,258.74292260273717,214.0503008524396,137.68366930459032,110.32143946053485,56.632370272475356,5.348395043139632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323290260713716,71.68196406358346,151.69664800605503,221.6794940107132,259.1954084569878,272.7093668997051,210.99923588392616,223.5874045950776,231.2343543024355,243.63271162682415,201.03230119448972,96.47378035399267,56.135186898115954,6.260101994397196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691156834998079,67.95063957670389,141.04210626070036,172.9757290517599,168.1747255562524,125.4604282918603,120.18673321383375,122.97022535649123,108.94989911747446,111.86687152566186,113.0510496611435,116.03721138127999,53.68906918805949,6.34337408665444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.484201193947019,56.176210649448564,123.92662982785748,132.0719874991668,99.33503393574328,81.75053968915736,80.26694939842731,85.39491831500366,86.89504056522598,97.93410344247437,8.250060081426856,40.214909907082856,18.90521412157752,0.746387356335104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903745727330369,52.52815825482623,82.91696127555474,46.59930774506994,64.79977055644096,167.90715273039643,238.51147795300386,228.64373502052092,198.9596833099988,132.70877408701625,95.47880131047785,27.487137982441325,12.437544191333185,0.04163604612862004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447586104303568,43.82193855037258,73.58865005835582,81.67339054486027,58.870920046684674,146.05802522960704,79.02031719375275,86.2753982316648,82.25384601147687,61.690537582306646,40.214909907082856,55.181231605933746,27.362842138851473,3.607028643289676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.318269304228524,45.43839681183664,74.91549288130763,172.3432285274825,120.76902556483846,198.2132959536637,159.36686491566127,206.29803644016812,200.5767538662589,208.41229037078762,154.5572892930096,106.00965950703862,54.26952465467615,7.048125396860944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940360816973776,46.972807570635496,80.47084356549836,157.70815831327255,204.34910210447111,218.98417231868103,180.84249259088506,42.24650404024111,53.4398652060838,53.56416104967364,26.367863095336663,44.81691759388738,22.470606718738598,3.15086902026292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.648052394622284,18.656622434397818,25.372884051821814,47.553263037252144,101.53194766382396,132.5428421972978,180.1377412806786,256.37946469014196,196.34763371022396,259.9038335359704,206.2564003940395,136.3984625277672,60.363694759354885,8.125764237837004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.593434168081297,75.99374401707968,153.68660609308466,203.67863930284116,209.4978890441118,156.93176851193297,145.63431723076874,147.13260259660305,132.11668501927545,141.66113629946557,136.4915313367606,41.831980463342916,21.433991629095186,3.233528817724128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.338353130169248,28.44048097982749,146.3629480380196,151.16333923873106,129.0852134842343,99.36809785472776,109.68342828309338,105.63187361790105,111.5717454339855,108.83233851664069,120.59207236879179,117.62795326131169,64.50954282313266,9.245039124941664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.795981147443202,79.22727283480381,159.15929697981417,233.07981081760695,288.3859505619266,311.98134282093395,288.6425020814544,260.73839134293087,266.7872516327049,268.36146155324434,213.26288974477185,140.9588341684431,63.63885962320766,9.742834794097064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.795981147443202,62.72654037715411,100.12244504341099,167.1197416227287,167.32669726377978,94.7330262489387,145.31225016806798,120.02263820850331,96.51541640012127,67.12159242290754,154.06010591865024,39.88304612764591,20.895172208607136,3.4410967535712245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684667484265736,19.36137374460432,44.60934965804029,75.28899270687317,152.73326309569848,104.39258895077857,97.59366753589332,85.48737482920104,76.94708701446585,135.65268746622812,111.02619077074135,79.6834324578306,41.25152499672631,9.49424310691736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163847721727564,80.34654772190846,157.00340700306606,224.7881146900515,270.89023906076204,302.0670654839543,305.74389573398906,264.96996067814985,266.92440566701094,251.23863758284938,202.98123553018675,133.78702522278832,62.9341083130012,10.240018168456473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.40741845242208,78.9370451014955,152.07014783162055,214.7966882087747,256.7939882670401,210.23631656809877,241.12291525798273,252.15095682890296,227.1515726026467,251.90236514172327,184.28358934445632,115.62819845754588,57.91757704929847,11.691156834998079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913787640300708,30.886598689883947,35.19837864338013,98.96153411017768,130.67717995385803,74.33503741469097,92.41120438247214,108.08227739152953,125.8682166260024,168.15574441757613,109.03623268371175,52.320590318979136,28.648048915674583,6.5919657738341435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36639470108947,77.9837021041093,144.92466756219414,162.99226240283122,125.54063891013753,113.017985742159,110.91965147623576,94.77833606384338,89.82119739535361,76.36295777907314,60.28287184628171,69.12991935381747,62.56122078223164,12.727771924641532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49069054467932,77.44488268362129,148.5457789857921,208.53658621437748,250.69981816236137,277.73079652177586,285.38264458750183,285.7739009621517,263.2536983649363,237.9304101915912,191.12414680547016,130.8847478897051,61.60726549004945,10.986405524791577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.910235078062712,78.48088547846871,148.8360067191004,207.33403923501552,249.78811121110377,275.7824744808749,295.59939555371005,292.6971182206268,275.02996417657965,209.8217929912006,191.12414680547016,115.00610694480065,57.54468951852892,12.64511212718028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.200462811371015,57.13016594163076,146.76338883460954,206.38069623762937,201.2398691303368,284.9032177622267,297.0915579715842,293.40186953083327,274.49726770405175,217.16014612136988,157.91572624911964,92.45284042860078,44.94121343747724,11.318269304228524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.74932414482941,59.70057949527702,129.26767733344502,181.54724390109155,225.82472977969496,251.7364332520048,231.54601235360414,233.47106719225678,164.1758282435169,147.0952526140465,140.9588341684431,84.65832767540469,57.54468951852892,13.142295501539687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.783002445978512,9.45260706078876,17.371415657574662,72.7185791532269,228.72700711277818,254.37848529678416,234.18622751399545,214.30011712921132,211.6733724543322,202.79571020699598,179.68158165765178,131.8797269332199,64.8414066025696,13.183931547668331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44905449855072,62.39528889251315,74.87385683517898,73.58865005835582,144.06867943737345,100.16408108953958,204.7017839069724,143.52924772208937,83.16616525753047,139.50830779669752,133.86968502024956,47.59428678858475,7.628580863477596,0.70475131020646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.384397837987048,22.09710689317305,99.8732410614353,149.883643115072,148.27024632758798,107.10444260230295,91.26560081913911,96.96177930641193,95.83393229216313,102.81531755625909,108.84213523337681,120.65391414318871,62.105061159204844,13.556819078437846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36639470108947,77.61081457333974,144.32400636730927,146.29008495729448,111.74441256646007,89.38095743702303,94.16971503661036,90.59513801750913,93.24086383106453,96.6935941857599,107.21159419160453,111.87728053719405,64.88243035390221,13.183931547668331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.910235078062712,75.70351628377134,143.86111150152635,204.68096588390804,246.09842277035284,238.6357737965937,239.87934452728825,245.60001480640142,204.7636256813693,155.84249606983275,140.00549117105695,72.51101121737982,26.98934231328588,7.214057286579396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.74430318834422,54.227888608547545,106.38254703780818,66.83136468959923,39.676090486594845,118.11533991893496,196.80379333325075,210.15365677063758,109.11889248117295,190.54369133885356,134.57443633045605,117.32792881126723,48.34067414491986,16.251528475674007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.12723263208416,54.891003872625404,143.40495187849953,176.24048490408052,197.1766808640203,217.367101762421,181.83747163439986,248.37860859069082,227.4828240872876,200.20325404069337,170.76779401735104,117.70081634203675,62.56122078223164,14.883661901389644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.36137374460432,12.229976255486088,66.20927317685397,79.7250685039592,147.17791241150775,255.96494111324373,167.94878877652502,36.027425797176484,103.43924595339236,116.24967767549514,104.68281668408687,94.35952642337315,52.81838598813454,13.017999657949836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656622434397818,77.693474370801,149.209506544666,197.32240702547048,171.55520512501877,30.472075112985745,197.15280136697598,179.06928686164267,125.60492986371848,125.60248068453444,110.23816736827766,83.58068883442863,46.7652396347884,14.054614747593288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.568329385655378,47.88451452189306,141.32253727727252,94.8989581386572,126.32437624902916,133.0161460746128,93.0118655773571,90.85046494744492,85.73657881117674,93.07431964655,135.50941048396197,53.48150125221244,69.4428019945781,16.417460365392458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397376539451734,78.60518132205856,148.21452750115114,212.26791070125705,257.29178393619554,288.6100504572659,259.4984943810124,210.32938537709217,202.2342358790556,169.06806366362972,208.57822226050607,142.74183661442166,71.76462386104467,16.459096411521106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55828747268504,82.46080165252799,153.35535460844372,187.4338460699232,223.4202481157671,235.40163268407355,294.8530081973749,287.14237983123206,240.8326875246744,226.1976173104645,195.14569902565805,134.65770842271326,67.99227562283248,15.96130074236566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.661643390883007,63.472927733489215,119.31788689829685,183.08104236509436,215.12855198821163,245.14446747817064,254.47277869536956,289.42256565157004,237.0603392864622,165.0465114434418,155.67717647491028,101.90483519459356,67.07995637677892,17.99289487552392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.157358370995219,25.994363269771075,86.1094663419463,162.43446184366692,217.69896554185792,273.91681223743507,284.32276229561006,312.7632432754376,277.8244776255653,262.3909749973595,212.599774480694,147.50977619094468,74.21074157110112,16.376436614059852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10714880614343,81.83932243457872,150.53573707282172,207.2513794375543,256.587032625989,284.2401024981488,296.26251081778787,294.8946442435035,277.52384088072483,237.6818185044115,194.19174373347585,137.43507761741063,71.14314464309545,16.12723263208416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112169762628582,64.05338320010586,97.17914395899517,144.44156696814298,206.71194772227028,210.9000441269727,165.0465114434418,107.58509401717014,115.04774299092927,98.71294242299797,71.39173633027511,51.864430695952336,47.677558880842,8.043104440375751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346310875148742,55.96864271360147,114.95344959234383,121.95810205868814,102.51406851662261,83.26352013009593,94.6381205555573,94.59770909902073,94.07664622761693,100.73657672380813,125.22224561621275,133.12329766391446,70.3551212406317,18.739282231859026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770876365017283,65.42186206918622,119.35891064962945,205.0538534146776,247.42465329850856,279.5964587652157,292.15891109493475,290.5455143074508,273.9994720348963,242.0762582553689,194.23337977960443,136.52275837135707,70.85291690978711,18.57335034214057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439012585580336,78.232293791289,145.56084185524765,202.98123553018675,246.96849367548177,275.5755188398238,287.97081469023243,286.6445841620766,270.1022156582983,240.62573188362336,194.89649504368234,134.61607237658467,70.93557670724836,18.283122608832223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64658052142743,75.57922044018147,136.77196235333278,188.88498473646482,226.6954129796199,251.15597778538816,262.05972351271856,260.5253127539197,246.59560614471224,218.81824042896258,177.23546394759532,124.70730569276911,67.61877579726693,19.692625229245234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.972811049583196,74.62526514799929,136.81298610466538,190.37775944913506,231.4217165100143,257.2501478900669,269.8952600172472,268.4441213507056,259.6136058026621,229.63871406403572,182.87347442924727,128.68722186682837,67.70204788952418,19.02950996516737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.76585540853209,73.54762630702322,133.2892295536329,185.52716007515082,225.94902562328474,252.77304834164826,264.71279686382604,262.4742470896167,178.1061471475203,184.94670460853416,135.7353472636893,113.14044470136086,58.33210062619663,18.863578075448874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.807491454660738,72.59367101484102,131.92075068455253,185.11202420345666,222.84407871272256,190.25468819513722,132.3952791514596,152.56733120597997,135.2626556811703,134.25849221571534,127.10199063996077,129.39197317703488,70.14816559958064,20.68760427276004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.15086902026292,1.367866574284364,93.86234304901375,155.2204045570875,162.13627427801046,152.66774755252547,119.67852853314622,119.11766650000189,127.9836951462139,131.56255822888718,125.6196249388227,56.342142539167014,47.345695101405056,12.935339860488629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.99289487552392,67.70204788952418,148.42148314220225,213.71904936779865,228.64373502052092,291.7854112693692,304.5548192401394,307.2078925912469,286.8105160517951,253.97498302621415,205.012829663345,142.65917681696047,74.25237761722973,19.195441854885825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620007344754363,54.849980121292795,122.42711987243116,180.34469692172965,214.67239236518486,242.615689970653,255.42612169275571,253.68475529290583,233.99213006366057,206.67092397093768,193.94315204629615,132.91634202286335,71.22580444055666,19.071146011295973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397376539451734,73.21576252758626,136.73032630720414,195.0207908872722,238.30391001715677,224.622182800333,221.38865398260887,247.6732449856883,259.36501411548244,230.34346537424221,188.09757362879714,132.70877408701625,63.84642755905476,18.61498638826917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.303206434772992,5.969874261088893,59.78323929273829,161.10823131551115,197.88143217422683,199.24991104330718,222.7154968055606,258.90885449245565,244.10785238852722,235.19467704302247,189.38278040562025,96.68134828983972,71.14314464309545,20.811900116349893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.951258829395318,60.529626649073386,114.05276394741442,71.14314464309545,107.29486628386178,163.51271297943896,55.22286765206235,40.421865548133916,32.08914566924585,118.94438707273126,162.68366582564263,124.41707795946078,17.49571150116451,5.265122950882389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112169762628582,35.90312995358663,49.87447260892272,68.69702693303898,68.36516315360204,256.56254083414865,133.0822739125818,240.2938681041864,89.88242687495448,28.398844933698886,56.38377858529565,114.42565147818398,59.49301155942993,21.10212784965824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14878485227203,70.6863727252726,131.00904373329493,169.14521280792687,174.97915762430176,133.8629497774934,135.5939071658112,99.78568290560597,61.44378277951496,80.31715757170006,106.92320334268426,92.9941090282728,71.14314464309545,21.10212784965824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.03955187813771,69.81630182014365,131.8797269332199,189.21684851590175,163.67864486915744,213.76007311913125,71.64032801745485,25.041020272384866,81.88095848070732,143.07370039385862,157.08667909532323,122.63468780827823,68.24086731001223,20.895172208607136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.076166967781166,64.26095113595296,118.69579538555159,163.38841713584912,210.73411223725418,236.0647479481514,233.86783422007068,230.67532915367914,232.00217197663093,182.41792710101652,132.66713804088764,14.303206434772992,49.33565318843467,16.99791583200911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.251528475674007,25.20695216210336,15.630049257724748,46.39235210401885,54.766708029035556,89.96508667241572,116.7884970959832,117.07872482929149,87.64326480594917,127.77551491557077,127.65060677718495,29.518732115599587,22.304674829020144,10.903745727330369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5919657738341435,24.0876772749987,109.28482437089144,64.01174715397721,141.58092568118835,180.17876503201114,184.532181031636,155.09672100829368,152.8575589392883,202.52507590715993,134.57443633045605,87.18710518292235,48.962765657665116,12.64511212718028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29316452180261,41.12661685834042,94.89834584386121,129.8897688461903,198.5035236869721,200.4934817740017,228.8096669102394,232.4166955535291,198.46188764084343,193.90151600016753,172.3848645736111,135.85964310727917,67.03832033065028,19.402397495936928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.08620888075155,52.85940973946715,116.6642012523933,190.1377398890995,192.6757018185573,181.76460855367478,155.26020371882808,174.0031597194632,164.61912967582748,169.4556462695035,166.45172800028274,125.57798889269405,77.7761341682622,18.780918277987666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29316452180261,75.41328855046304,145.10468223222088,163.2108516450065,149.278083561819,126.23804268279191,123.37005385828516,127.1693430675218,130.96312162359428,143.72579435160833,150.16897249001227,108.9945966375831,56.715030069936574,18.780918277987666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.464117368006251,72.46937517125117,141.4149937914699,200.45184572787306,243.6106690141678,270.60001132745373,255.4677577388844,259.73790164625194,226.4878450437728,202.06891628413317,167.4509931073696,116.95442898570164,66.00231753580286,16.251528475674007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.583392255110954,65.50452186664747,101.98810728685075,147.46814014481603,175.28714190669433,201.9789089491198,79.06134094508535,69.1942103073984,196.72113353578953,65.25593017946775,39.136658771310806,48.83846981407526,5.8455784174990395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.878640944904452,72.17914743794286,141.24906190175142,202.77366759433963,248.95845176251143,278.51881992423966,196.2233378666341,252.77304834164826,254.3895066031123,196.6378614435323,189.17521246977316,141.74685757090685,60.529626649073386,16.2105047243414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.2981854782878,70.89394066111971,138.88621628395228,195.9747461794544,239.09132112482447,218.19614891621734,160.61043564635577,191.62133017982956,193.90151600016753,180.0544691884213,161.93727846930753,127.65060677718495,55.30552744952356,18.697646185730424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.376436614059852,69.4017782432455,134.78200426630315,190.0048719183655,231.75358028945124,259.94546958209907,213.138593901182,171.638477217276,182.21035916516942,238.30391001715677,151.07516878810577,137.06219008664107,53.52313729834104,20.35635278811913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79096019095801,68.82132277662883,132.91572972806736,188.8439609851322,235.90738818557708,250.78553943380263,183.66149783171102,190.10712514929904,121.72236856222466,185.31959213930372,196.4309058024812,139.79792323520985,72.92553479427797,18.90521412157752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505753414134897,68.9039825740901,134.7813919715071,162.42344053733873,124.01051421491071,74.50403077838948,97.71673878989114,98.40557043540142,98.38842618111316,117.38303534290802,137.6806078306103,137.76694139684759,72.22078348407146,18.241486562703624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.925297947518244,69.98223370986214,137.8079651481802,193.19676468996104,234.2823577969689,261.85215557687144,251.69479720587617,268.81700888147515,268.4441213507056,239.50584470172268,165.7096267075197,125.53635284656546,74.54260535053807,19.153805808757223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225567593796931,50.12367659089841,98.62967033074074,147.3438443012262,139.59096759415874,177.35975979118518,195.10406297952943,181.5056078549629,140.91781041711047,112.39405734502571,87.5606050084879,54.55975238798449,30.09918758221623,13.100659455411087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.596986730319336,17.620007344754363,47.345695101405056,51.90606674208094,41.209888950597666,44.36075797086058,42.82695950685777,68.11657146642239,37.52020050984674,101.65624350741385,98.42271468968968,45.14816907852829,3.0682092228016677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.049593791108094,9.742834794097064,41.209888950597666,35.77883410999678,130.17999657949863,122.55141571602098,82.66836958837507,34.120127507608075,108.9119368401219,133.91132106637815,183.3712700984027,127.7338788694422,68.19923126388359,19.402397495936928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.971342655336045,61.980765315614995,121.72236856222466,178.85192220905938,217.7406015879865,247.38301725238,265.8320717509307,266.992982684164,252.93898023136674,224.24929526956348,179.9301733448315,96.88891622568683,1.9072982895683641,9.162379327480412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344842480901592,61.73156133363925,113.80355996543872,150.9508729445159,189.54871229533873,195.56022260255625,44.02889419142363,67.66041184339558,114.71587921149232,101.5735837099526,183.8690657675581,126.32437624902916,61.814833425896495,18.821942029320276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260101994397196,26.160295159489568,90.79474612100807,137.22016214401145,125.81249779956555,64.48198955731223,48.52252569933459,70.26021554725025,97.62122080171376,97.9677796562549,113.47659454436985,117.23547229706982,57.295485536553215,18.49069054467932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598455124566488,62.021789066947605,124.45871400558939,181.4229480575017,224.3735911131533,254.22418700818986,268.56902948909146,274.6631995937702,259.69626560012335,230.260805576781,187.97327778520724,130.42858826667828,68.94561862021868,17.74430318834422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689688440750928,102.8171544406471,165.33673917675014,228.02225580257164,262.3499512460269,222.25933718253387,58.663964405633614,165.58533086392984,68.36516315360204,83.7460084293511,107.04627459668208,61.192741913151245,18.034530921652564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.820473635073125,63.763155466797556,130.05570073590874,185.81738780845913,227.6487559770061,264.13234139720936,250.16099874187333,247.34199350104734,204.47339794806095,234.24072175084027,191.41437453877847,134.9889599073542,63.39026793602796,15.878640944904452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.359905350357169,59.78323929273829,124.41707795946078,183.24697425481287,226.98564071292822,255.96494111324373,269.812600219786,246.512334052455,240.25223205805779,204.8468977736265,172.4258883249437,110.23816736827766,66.74809259734198,16.08620888075155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.405950058174925,45.81189663740219,123.79498644671548,181.6715397446814,182.41792710101652,111.89687397066635,274.62156354764164,234.48931343801996,253.72639133903445,226.4878450437728,183.99336161114798,126.90483171564584,53.02534162918564,16.625028301239556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.240018168456473,58.91255609281328,125.9508764234636,185.11263649825264,231.13148877670594,261.0647444692037,263.6700588262225,201.69174268979154,177.2005631442228,184.59341051123693,179.98772905565633,130.76045204611523,67.24588826649737,15.380845275749008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.405950058174925,58.33210062619663,123.09084743130502,176.50622084554848,187.7228492136395,152.51038778995115,139.5872938253827,135.8933193210597,90.3936930296221,74.38524558796374,105.62636296473694,113.14044470136086,46.59930774506994,14.759366057799793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115722324866619,56.839938208322415,120.85168536229966,179.55728581406188,225.41020620279673,257.4993518720426,273.0461290375101,274.2070399707434,258.867218446327,230.2191695306524,185.2785683879711,127.7338788694422,64.71711075897971,14.095638498925895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.618538950507212,47.469990944994905,119.93936611624612,173.3382075709973,216.2061908291877,250.53388627264292,265.0862966893916,236.18965608653727,182.33465500875926,199.74709441766657,185.23693234184248,126.49030813874765,64.1366552923631,14.593434168081297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.358436956109972,34.742219020353375,82.00525432429721,136.19150688671613,155.4279724929346,228.0632795539043,231.33905671255303,218.44535289819302,178.7692624115982,166.7046057510345,129.84813280006168,71.516032173865,48.092082457740155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762918620037788,60.03183097991798,131.5894991999116,196.30599766409537,247.30035745491875,148.29718729861239,300.2840630379757,296.9678744227904,280.5914378087305,152.19444367521044,148.13125540889394,140.37837870182645,69.4428019945781,13.971342655336045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87215159417211,59.534647605558575,126.6146039823375,185.73411571620193,198.5035236869721,268.81700888147515,183.99336161114798,185.48552402902217,192.4093535822933,170.10467875327316,195.7261544922747,136.19150688671613,67.16261617424014,13.681114922027696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08412819170836,58.49803251591512,127.27771924641536,186.81236685197393,231.00658063832006,254.78933510490629,231.57968856738466,193.4220891748924,175.4059270971201,184.8144489325962,175.70595154716457,112.14546565784602,56.632370272475356,12.14731645802488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08412819170836,55.595755182831915,121.34948103145507,158.69517752443923,176.63051668913832,129.91119916405063,126.50377862425987,129.83405001975345,134.0080636441476,139.6038257848749,138.63762459677253,130.01406468978013,63.6804956693363,12.64511212718028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.783002445978512,47.760218678303204,94.4427985156304,157.08667909532323,201.11557328674692,191.16517055680276,189.67300813892857,177.40139583731383,165.79289879977696,102.90042653290436,31.798917935937503,36.48358542020328,34.120127507608075,12.47918023746183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08412819170836,56.632370272475356,125.6196249388227,187.93164173907863,236.72847550702534,269.27316850450194,284.9864898544839,262.4038331880757,203.3124870148277,241.745006770728,194.73056315396386,131.8797269332199,65.38022602305762,12.354884393871977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.089149148193552,57.95921309542712,131.83809088709128,167.36833330990842,245.7665589909159,276.8190895705183,291.2049558027526,290.87309202331556,250.78309025461863,193.52862846939797,144.69015865532268,113.30637659107931,43.117187240166075,12.313248347743333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.902277333083216,36.525221466331885,49.37728923456331,24.336268962178405,29.3938239772137,173.5457755068444,167.1197416227287,168.48760819701306,221.38865398260887,194.10908393601463,155.386948741602,86.52398991884449,19.071146011295973,11.940360816973776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892235420112832,15.3398215244164,36.690541061254386,104.76547648154813,128.3143343360588,174.8720060350001,159.98834413361052,268.77598513014254,250.32693063159184,215.54307556510977,168.98479157137248,113.92785580902857,42.951255350447575,6.5086936815769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.265122950882389,39.46852255074775,63.18270000018086,124.0025543825626,76.40826759397783,172.50916041720095,127.319355292544,172.6334562607908,142.9077685041401,204.5566700403182,87.51896896235931,32.17180546670706,57.58571326986152,9.369334968531517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.30173804052584,47.345695101405056,92.57713627219064,127.85817471303201,165.7849389674288,168.08226904205503,120.39123967570083,115.86821801758148,118.16371120781965,118.25371854283301,129.14950443781524,122.75898365186808,48.79683376794666,10.157358370995219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.077638840976016,34.78385506648197,60.77821833625308,39.21993086356805,74.87385683517898,121.14191309560798,100.45430882284793,165.66860295618707,160.15427602332898,119.69077442906642,172.96532004022774,56.300506493038405,51.90606674208094,9.369334968531517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.974895217574083,42.74368741460052,2.777981489493364,103.60517784311085,126.49030813874765,129.51626902062472,169.60688308411773,209.98772488091907,217.65732949572927,122.80000740320068,153.10676292126402,105.38756799429338,44.36075797086058,9.120743281351812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513714638062092,48.962765657665116,112.22812545530728,154.59892533913825,216.24782687531632,244.02519259106595,147.46814014481603,189.71464418505715,206.6292879248091,154.51626554167703,108.787028701736,98.25678279997122,36.15172164076634,7.918808596785901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.933871466241432,19.775897321502477,42.24650404024111,71.14314464309545,162.8489854205651,118.90336332139866,282.913259675197,280.50877801126927,264.50584122277496,228.60271126918826,182.41792710101652,110.197143616945,53.315569362493946,8.209036330094204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.187484109906328,48.67253792435681,114.21808354233691,176.61337243485008,225.70043393610504,258.6186267591473,274.4556316579231,275.24365506038686,259.15744617963526,227.02727675905683,179.1011261910351,117.53488445231831,54.227888608547545,7.048125396860944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.353415999624824,49.79181281146147,117.78347613949799,182.33465500875926,232.79019537909465,259.41644687834713,218.6186323254636,194.24072731715657,145.851069588556,195.93311013332578,150.28714538564205,121.72236856222466,49.12869754738361,7.296717084040648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.902277333083216,36.193357686894984,53.896024829110594,144.89772659116977,172.99348560084417,181.8840060388966,129.41707726367125,143.2286109772489,137.0279015780646,152.6414188762971,73.96214988392143,54.26952465467615,22.802470498175545,2.1142539306194683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.607028643289676,47.469990944994905,113.05778490389962,177.48405563477507,225.53450204638665,256.918896405426,210.60920409886833,274.33133581433333,256.04821320550104,225.4518422489254,179.47401372180468,118.15697596506355,50.66249601138642,5.762918620037788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316800909981372,46.806875680917,114.38401543205539,175.24550586056571,222.13504133894398,252.52384435967255,193.28003678221827,268.071233819936,84.36809994209634,196.9697252229692,25.74577158259137,43.448438724806984,22.802470498175545,2.031594133158216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943301084415824,45.645964747683735,111.97953376812755,168.0730846201149,212.72407032428382,241.0402554605215,255.71634942606408,254.5970745389594,240.62573188362336,212.26791070125705,169.10969970975833,111.48235039376816,48.34067414491986,4.892235420112832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.902277333083216,46.143148122043144,116.20804162936653,181.09108427806476,232.37505950740047,234.61422157640584,225.41020620279673,194.31603957706574,204.1005104172914,178.56230677054708,134.07725295609666,98.04921486412412,36.15172164076634,3.7729605330081717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.077638840976016,29.725687756650643,89.42626725192771,146.09966127573568,214.46543672413375,185.48552402902217,71.97219179689176,120.93434515976091,252.0266609853131,146.8460486320708,170.64349817376117,69.94059766373354,25.953339518438465,3.0682092228016677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9072982895683641,44.31912192473198,111.3164185040497,176.77930432456856,227.15096030785068,256.7113284695789,207.83122260937498,233.90824567660732,130.4340989198424,142.90042096658803,164.12500777544807,113.55496827825904,47.30405905527641,3.689688440750928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9483220409009718,45.894556434863446,118.73743143168022,161.0561862578504,176.5558167240252,129.26890192303705,136.1872208231441,145.95760888306154,141.26987992481574,39.475257793503836,35.0134656149854,42.21833847962469,39.63016837689413,2.860641286954572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.699730353721312,44.27809817339938,113.26474054495071,135.2889843573987,122.01259629553297,86.33846459565373,85.5792190486024,93.9125512222865,99.26706921338622,101.34887151981724,104.09011532155007,84.58485229988358,44.73364550163014,2.612049599774868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.367866574284364,43.36577892734577,112.31139754756451,126.05864030756123,109.255434220683,61.93361861632229,62.76082888573062,72.84226270202072,76.58460849522845,77.2458868749183,175.32816565802696,110.4040992579961,43.86296230170518,2.28018582033792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.994979043514808,41.997300058265374,111.3164185040497,153.60394629562342,226.52948108990142,259.48869766427623,266.8993015803746,275.90677032446473,259.4476739129436,222.30097322866246,172.5918202146622,107.62611776850274,41.62441252749582,1.533798464002816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.953342997386164,31.010894533473802,110.98455472461275,175.82596132718237,226.86134486933838,253.59107418911645,221.09903854409657,240.5424597913661,204.68096588390804,220.43531098522266,168.81947197645002,104.93140837126657,40.25654595321146,1.202546979361904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.331863779436904,39.46852255074775,106.21661514808974,169.98038290968333,177.52569168090366,216.78664629580433,250.99004589566968,274.2070399707434,195.47695051029896,176.15721281182329,147.30220825509758,108.33148137350524,41.00232101475057,0.331863779436904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.500116683906015,111.48235039376816,175.36980170415552,223.95906753625516,223.0883843363302,235.78125545759917,194.73056315396386,174.62525123220848,183.68537732875538,164.79791975626213,90.54554213903238,26.699114579977575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.19837864338013,78.0247258554419,94.2352305797833,170.14570250460574,129.26767733344502,157.74979435940116,119.98100216237471,127.23608320028677,113.09880865523222,101.24171993051564,27.528774028569924,30.347779269395897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.618538950507212,28.689072667007192,109.2431883247628,102.69285859705725,53.730092939392094,121.76400460835328,127.15342340282551,165.5026710664686,99.70792146651279,36.85647295097284,74.95712892743623,36.60788126379313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88304612764591,111.3164185040497,175.66002943746386,227.27586844623653,258.82558240019836,273.1287888349714,270.5173515299925,252.64875249805837,218.48637664952565,164.21746428964545,101.1174240869258,35.405334284431234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.89308804061629,106.75604686337378,173.0896158838176,222.25933718253387,254.55543849283077,267.9053019302176,227.02727675905683,177.27709999372397,211.1069997680237,146.55582089876245,89.30197140833786,20.64658052142743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.543224603229465,89.42626725192771,151.07516878810577,193.69456035911642,209.69749714761073,83.4974167421714,81.88095848070732,128.02410660275052,156.1327238031411,117.90838427788384,37.478564463718094,16.044572834622905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.418928759639613,41.62441252749582,131.05067977942358,152.98185478287817,182.95674652150453,229.0172348460865,230.5510333100893,198.46188764084343,97.59366753589332,160.52777584889452,95.06427773357967,32.29610131029691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39590466625688,110.81862283489426,181.46397180883432,203.8629400364399,187.62488204627803,147.71183347362768,157.54773707671816,154.36441643226675,125.81066091517752,110.75249499692528,99.79058126397403,31.4670541565006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.782386672234818,106.09231930449988,167.2195456744782,179.1862351676804,154.29461482552173,133.297189385981,142.66652435451255,137.6052955707012,150.70473043652026,149.92711604558863,94.77405000027132,29.643027959189435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.49362733317366,103.10738217395546,170.60186212763253,181.5845938836481,155.9435247111743,134.89650339315682,140.2069361589439,143.79559595835337,146.321311991891,152.67631967966958,94.40116246950176,29.186868336162636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.49362733317366,102.8171544406471,168.11472066624353,219.52299173916904,251.98502493918448,266.7860270431129,264.21561348946665,244.3570563705029,205.7175809735515,155.67717647491028,90.62820193649362,27.32120609272283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.855004556725685,90.71147402875083,13.556819078437846,167.98981252785762,249.16601969835853,261.9764514204613,257.8306033566835,235.40163268407355,200.99127744315712,149.6656661676928,86.8142176521528,25.621475739001514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115722324866619,31.218462469320897,100.28837693312944,107.99961759406828,247.05176576773903,184.28358934445632,98.38107864356104,120.56145762899136,211.56315939105053,142.9077685041401,54.352184452137394,21.848515205993344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.11510655112293,109.65771190166096,179.8475135473702,234.07478986112181,268.77598513014254,284.48869418532854,282.70569173934996,264.7544329099547,227.35852824369778,171.51418137368614,97.88389526920167,25.87006742618122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.908150910071825,111.56501019122936,182.25199521129807,234.61422157640584,261.9764514204613,228.21819013729456,201.85277622114194,186.8686979732068,187.4932386651361,164.34176013323534,92.03770455690659,24.004405182741454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32769544345517,109.94793963496932,155.50573393202777,180.21305354058768,140.65819742360267,141.46520196474265,134.2217545279548,148.34555858749712,140.19713944220774,155.2730619095443,92.57713627219064,23.465585762253404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.49864828965882,108.9529605914545,178.39637488082866,227.98061975644308,261.3959959538446,276.03106616805456,273.0461290375101,252.23361662636418,216.24782687531632,158.91070529263445,90.13101856213417,21.972811049583196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.50366924614401,106.25825119421837,172.8820479479705,219.52299173916904,255.3434618952945,268.81700888147515,265.4175481740325,245.84921878837713,203.8519187301117,152.02851178549196,84.99019145484164,20.06612505481078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.26450717713865,100.41267277671929,164.79791975626213,210.65084014499695,239.00866132736326,256.62866867211767,163.0565533564122,138.9688760814135,129.55790506675334,79.93202414501032,30.347779269395897,7.296717084040648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.286675171070264,25.497179895411662,66.62379675375213,88.80417573918243,106.50684288139807,113.01614885777101,114.71587921149232,90.87740591846932,80.1395920808574,103.77049743803332,71.80625990717331,12.229976255486088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.408886846669272,45.52166890409389,102.15403917656924,125.82658057987375,97.55203148976472,174.9552781272574,164.79791975626213,178.9768303474453,198.5035236869721,140.08876326331418,51.20131543187448,14.303206434772992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.783002445978512,72.05485159435301,83.33148485245293,175.70105318879646,181.87849538573246,197.7571363306369,151.40642027274671,145.1879543244781,75.86944817348983,77.15465495031293,59.16114777999298,10.820473635073125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.727771924641532,45.728624545144946,50.49656412166797,116.74686104985456,189.46544020308147,185.90004760592038,127.65060677718495,136.31580273030596,140.54431059154496,126.53133189008025,68.57273108944914,13.432523234847991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.035999315899716,92.90838775683154,115.46226656782743,210.5681803475357,242.4913941270631,250.74145420848998,210.60920409886833,228.2708474897514,191.6629662259582,137.84960119430883,70.64534897394,13.30822739125814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.589881605843257,84.16114430104528,145.27061412193933,193.61128826685922,225.49286600025798,239.71341263756977,237.3089309736419,219.64728758275893,185.48552402902217,133.95234481771075,67.78470768698543,12.60347608105168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.395908145204585,91.87238496198414,97.75898713081578,135.56941537397086,240.70839168108458,112.06219356558879,120.31286594181168,189.83894002864704,187.47548211605184,131.6311352460402,65.62881771023731,10.862109681201725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12870102633131,81.42479885768051,84.20216805237789,169.690155176375,162.5587576872568,81.83932243457872,43.28250683508853,52.65245409841609,80.22225187831866,16.459096411521106,1.036615089643408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.02950996516737,91.45786138508593,174.16725472479365,253.64373154157317,268.77598513014254,199.0839791535887,246.38803820886514,204.43237419672838,143.90274754765497,71.30846423801792,11.110701368381427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.61645478251632,103.77049743803332,178.64496656800833,231.50437630747552,255.43714299908393,200.2663204046823,170.94658409778566,110.24490261103374,104.67301996735074,121.96667418583229,71.76462386104467,10.903745727330369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7729605330081717,39.136658771310806,77.5275424810825,42.74368741460052,81.01027528078237,107.83368570434985,139.4250357044403,76.61522323502894,32.959828869170806,53.896024829110594,2.321821866466564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241486562703624,79.3932047245223,144.9393626372984,79.10297699121396,88.34801611615562,191.20680660293138,197.5912044409185,91.62318098000843,141.9538132119579,70.3551212406317,60.11510307217522,7.048125396860944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.227035988044086,88.30699236482306,157.21097493891315,210.31897636556002,247.13442556520025,260.6912446436382,256.08923695683364,232.29239970993925,188.3461653159768,130.09672448724135,60.94415022597154,6.798921414885248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.278101652347075,83.58068883442863,153.39637835977632,208.28799452719778,243.23716918860222,255.17753000557602,250.20263478800194,227.4828240872876,187.06095853915363,122.13689213912282,59.534647605558575,6.1774421969359885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.803942371370397,89.0117436750295,157.37690682863163,205.551649083833,235.94106439935757,247.71488103181687,242.6989620629102,222.09340529281536,182.6665187881962,126.8631956695172,57.54468951852892,5.348395043139632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.618538950507212,29.97427944383035,166.2490584228037,158.37188587214646,224.66381884646162,241.2472111015726,219.1084681622709,100.20510484087224,54.55975238798449,54.393820498265995,3.358436956109972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.867130637686916,41.666048573624465,84.16114430104528,132.7504101331449,114.54994732177383,53.730092939392094,55.96925500839746,103.2316780175453,120.8933214084283,38.100655976463344,52.27895427285049,2.404481663927772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44905449855072,86.39969407525464,70.93557670724836,52.942681831724386,80.72004754747407,131.54786315378294,101.8221753971323,114.79915130374957,170.69064487305386,122.46814362376375,53.19127351890409,2.23854977420932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.578371298625765,81.59073074739901,144.81445449891254,117.86674823175524,142.57590472470318,115.54492636528863,173.2965715248687,180.7592204986278,169.23399555334817,114.09378769874702,23.2169940750737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.168868678212757,80.38818376803711,149.209506544666,203.27146326349504,235.8161562609717,80.34654772190846,182.95674652150453,187.68305005189893,176.77930432456856,116.37397351908498,13.225567593796931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.12723263208416,79.89038809888171,147.42650409868745,197.6328404870471,231.08985273057732,209.0337695887369,239.796072435031,169.89711081742607,150.619009165079,114.71587921149232,43.15821099149868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.100659455411087,23.71417744943311,79.51750056811211,63.431291687360606,176.57173638872146,178.1061471475203,103.77049743803332,84.57566787794345,83.70498467801848,59.03685193640313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241486562703624,90.33797420318528,165.37837522287876,222.9224524466117,262.68120273066785,110.8602588810229,96.18416491548035,65.17265808721052,66.62379675375213,81.88095848070732,7.006489350732299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.96130074236566,11.898724770845176,83.87091656773697,146.18293336799292,171.3482494839677,253.06633754893662,230.78370533257277,169.7881223437364,167.60284221677986,121.72236856222466,47.88451452189306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.625028301239556,83.70498467801848,151.4070325675427,164.10541434197577,148.45883312475883,122.52080097622054,131.83319252872323,139.1844038496087,135.14509508033655,117.94940802921647,46.557671698941306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163847721727564,87.51896896235931,143.76681810294093,159.0288781882642,112.04933537487258,108.4312854252547,105.49716876277903,115.67044679847051,114.61913663372287,117.8251121856266,45.728624545144946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.303206434772992,77.9420660579807,145.97536543214582,195.18672277699065,174.0845949273324,214.21623274215807,240.91595961693167,215.75064350095687,172.05300079417418,109.28482437089144,40.878025171160715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.81043172210274,75.45431230179564,144.35890717068176,199.66443462020533,234.48931343801996,249.82913496243643,245.31039936788912,220.39367493909407,177.1111681040055,112.7259211244627,40.961297263417954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.414523576898156,50.99374749602738,108.37250512483784,105.30490819683217,136.27416668417737,88.14106047510457,188.92662078259346,116.16701787803393,171.8870689044557,110.77698678876567,40.546773686519806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178910591183142,82.50243769865658,156.58888342616788,212.1025911063346,247.54894914209845,253.80292818853562,201.69296727938354,187.85939095314956,182.9151104753759,116.33294976775238,41.043957060879215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.847046811746191,70.43839333288894,159.65709264896955,175.90862112464356,191.14190335455442,122.8943008017861,109.52545622572303,86.04517538836534,93.610689887854,90.384508607682,30.347779269395897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021552220187876,18.987873919038726,22.802470498175545,22.6775623597897,64.34361093341417,44.77528154775874,112.97512510643837,111.48173809897217,57.21282573909197,20.232056944529276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.276633258099924,25.247975913435965,42.329163837702325,59.78323929273829,91.54052118254718,60.15612682350779,91.25029344923888,101.3660157741055,100.8271963536175,31.881577733398757,36.11069788943372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.777981489493364,13.515795327105236,65.1316343358779,93.28188758239715,246.38803820886514,260.48428900258705,183.53720198812118,165.62696691005848,176.61337243485008,107.79204965822119,33.74723997683852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.535266858249967,74.21074157110112,150.7016689625402,209.28297357071258,247.21708536266146,261.35497220251204,253.8923232287529,224.622182800333,175.03793792471862,47.0554673680967,12.727771924641532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198994417123863,77.5275424810825,156.1327238031411,214.58973256772362,252.93836793657067,267.9879617276788,262.59854293320655,233.12144686373557,180.55226485757674,109.53341605807111,33.12514846409327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.457628017273908,72.05485159435301,111.8552379245377,200.61777761759157,237.84775039412997,252.10932078277435,244.89587579099094,216.74562254447173,167.03646953047146,99.50035353066573,28.150253246519185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.404481663927772,44.65098570416893,93.61313906703806,140.6275826838022,154.80649327498534,207.74733822232173,208.1355331229915,160.31347267029133,122.01259629553297,107.00463855055348,31.259486220653503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.207567935847052,7.794512753196048,24.91672442879501,61.60726549004945,55.844959164807605,21.59992351881364,52.444886162568984,45.93619248099204,8.167400283965604,14.842025855261,4.602007686804528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964853304603699,73.63028610448447,152.6089672521086,214.63075631905622,136.3984625277672,160.32020791304743,105.71943177373032,143.03206434773,110.44573530412474,103.48026970472496,10.447586104303568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697646185730424,71.97219179689176,218.85926418029516,97.80062317694443,147.75836787812437,114.13542374487567,99.62464937425554,180.0128331422927,104.51688479436842,10.157358370995219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.633601819962744,72.7185791532269,150.16284954205216,208.95110979127563,245.0195593397848,259.01661837655325,239.40910212395323,207.4926235871819,172.26056873002128,100.9098561510787,26.326227049208022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.17767904369572,139.09317192500333,199.54013877661552,237.6824307992075,254.6797343364206,251.11434173925954,153.18942271872524,143.98540734511622,100.28837693312944,25.041020272384866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48945899719189,143.11472414519122,200.57614157146293,235.40163268407355,248.91742801117883,240.9986194143929,215.04527989595437,165.75126275364832,96.43275660266006,24.12870102633131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.30197488728557,136.89564590212663,190.08753171582674,201.93604831339917,146.18109648360488,133.11350094717832,115.17877407727522,116.88156590497653,86.44133012138325,20.853536162478537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323290260713716,34.576287130634874,48.05044641161155,64.34361093341417,29.435460023342337,149.08521070107614,122.59305176214959,65.83638564608442,24.502200851896855,3.81398428434078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.082659797461208,0.0,21.59992351881364,8.623559906992403,93.4888432234482,10.944769478662977,54.352184452137394,18.987873919038726,9.908766683815516,0.37288753076951203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.648052394622284,2.570413553646268,17.578371298625765,36.27601748435619,39.758750284056056,51.07701958828462,78.56415757072595,3.19250506639152,30.886598689883947,4.1042120176490835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.347163495652204,128.77049395908563,187.68305005189893,226.73704902574852,123.62966685179303,52.942681831724386,86.358058029126,42.99227910178023,21.848515205993344,2.69470939723612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.81838598813454,128.23106224380157,190.33612340300647,231.67030819719395,247.2587214087901,239.71341263756977,97.51039544363607,158.49618171573627,86.89687744961401,18.117190719113772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.53966856204373,134.40850444073757,191.7046022720868,226.90236862067098,243.90028445268015,233.74353837648084,204.47401024285696,154.26706155970132,77.5275424810825,15.630049257724748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.3398215244164,55.5547314314993,153.23044647005787,55.5547314314993,71.47439612773636,24.999384226256264,49.087061501254965,48.962765657665116,79.6834324578306,14.220546637311742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892235420112832,26.326227049208022,1.57543451013146,31.549713953961806,48.05044641161155,105.51186383788323,113.30637659107931,59.16114777999298,18.739282231859026,12.437544191333185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.731324486879528,73.83785404033156,3.731324486879528,11.152337414510072,48.21576600653401,39.21993086356805,93.07431964655,5.638622776447936,14.593434168081297,0.49779566915539997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.69911110102988,125.82658057987375,184.94670460853416,223.91743149012655,239.63075284010856,235.8161562609717,205.30305739665332,152.73326309569848,81.75605034232147,14.427502278362843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.36724732159293,124.9558973799488,183.49556594199257,110.23816736827766,102.7344946431859,107.08729834801468,112.22812545530728,112.47732943728296,33.12514846409327,2.73634544336472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0604883245819,117.65918029590814,178.23044299111018,213.09695785505335,228.02225580257164,222.4662928235849,192.94817300278132,142.74183661442166,75.33001645820579,12.561840034923035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.16470034223102,127.69224282331352,187.4338460699232,222.59120096197077,237.01809094553764,227.73202806926332,194.23337977960443,145.27061412193933,75.95210797095103,12.105680411896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.696177791483272,91.91340871331674,104.47524874823978,20.480648631708977,22.63653860845709,52.901045785595784,30.513711159114393,1.989958087029616,4.270143907367579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.24736013969223,102.38548660946068,114.8511963614103,84.57689246753547,70.2344991658179,71.43153549201573,75.49349916874021,75.9545571501351,75.91720716757852,13.76438701428494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.967786614150306,125.909852672131,189.0919403775159,178.39637488082866,246.55397009858368,235.5265408224594,207.16871964009312,152.89919498541693,46.93117152450685,2.902277333083216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.097103414225344,125.78555682854115,188.22186947238694,189.54871229533873,182.54222294460635,202.35914401744148,174.70607414528166,126.24110415677191,69.27748239965564,3.897256376598024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.860641286954572,13.76438701428494,6.5503297277055434,23.589881605843257,40.50513764039116,85.73657881117674,27.984321356800734,84.24380409850653,65.96068148967427,6.5503297277055434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.853536162478537,23.589881605843257,61.814833425896495,21.061104098325632,49.12869754738361,44.236462127270734,31.964849825656,5.099191061163892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.798917935937503,95.89393718217201,150.16284954205216,49.33565318843467,58.78826024922343,127.5679469797237,180.0544691884213,135.5277793278422,67.28752431262603,6.5503297277055434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59783935082275,113.18208074748947,177.27648769892798,198.99887017694343,191.0041370254524,131.081294519224,131.12782892372067,110.67289667344411,72.7185791532269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.31116417975249,84.82425956512314,144.22971296872385,146.25702103831,111.69114291920724,87.37997804366525,91.8772833203522,91.39418272630101,67.20425222036879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.23707790101447,71.80625990717331,118.19861201119215,125.82658057987375,117.78347613949799,41.790344417214314,6.633601819962744,0.0,7.794512753196048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9123192460535561,5.016531263702683,41.33418479418752,48.50660603463835,29.849983600240495,21.848515205993344,14.966321698850852,29.477096069470942,14.717730011671147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.760834452046947,8.167400283965604,15.3398215244164,62.14608491053745,45.35573701437539,50.91108769856613,76.53256343756769,28.067593449057977,19.48566958819417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.515795327105236,73.75519424287032,99.61424036272341,97.77858056428809,67.91696336292341,78.67130916002755,76.41683972112199,59.202783826121625,76.24233570425939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.61290222027833,110.52839510158591,128.81151771041823,160.2375481155862,179.59830956539454,215.62573536257102,142.49324492724193,90.71147402875083,71.01823650470956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474159280976636,85.57064692145829,61.939129269486386,92.4938641799334,127.69285511810956,122.55141571602098,76.82279117087603,81.21723092183346,25.455543849283064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.860025513210882,99.4587174845371,61.192741913151245,48.79683376794666,53.149637472775495,46.806875680917,26.865046469696026,4.808963327855587,3.648052394622284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.4670541565006,109.4917800119425,177.52569168090366,219.89649156473465,236.0653602429474,229.2248027819336,198.04736406394525,142.45160888111334,69.48443804070675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.574818736387723,97.59366753589332,163.3051450435919,206.1737405965783,222.83979264915047,217.20116987270248,188.09757362879714,136.23253063804873,65.54615791277607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.067593449057977,99.45932977933313,117.36895256259982,204.5976937916508,179.39135392434343,213.55311747808017,183.24697425481287,130.84311184357648,62.519584736103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502200851896855,92.95002380296019,154.8891530724466,194.52360751291283,210.31897636556002,200.94964139702847,171.1406815481206,122.80000740320068,59.49301155942993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.994979043514808,12.064656660563628,22.967790093098003,110.27980341440625,31.549713953961806,35.86149390745803,43.57273456839684,30.140211333548844,13.05963570407848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.848515205993344,89.59219914164618,43.19984703762732,76.11803986066953,81.17559487570482,128.9780618949327,37.93472408674489,127.02912755923566,58.456396469786526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.12723263208416,70.06489350732339,118.57149954196174,122.59305176214959,84.68281946724508,71.38561338231506,62.37936922781692,48.457622450957594,47.19751976077085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316800909981372,25.82843138005262,46.39235210401885,90.96006571593054,19.52669333952678,94.11093473619346,27.072614405543124,18.44905449855072,7.504285019887743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314716741990484,88.05778838284732,151.11619253943837,77.19567870164555,86.39969407525464,90.08938251600557,97.55203148976472,69.94059766373354,34.32769544345517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.661643390883007,84.53403183181484,23.423949716124806,30.223483425806045,31.176826423192253,23.50722180838205,100.33001297925809,73.42333046343342,37.06404088681993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721282573909188,51.90606674208094,95.47880131047785,117.49386070098569,94.89834584386121,126.32437624902916,58.82989629535207,129.84813280006168,60.40533080548353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23854977420932,22.63653860845709,41.62441252749582,87.31201332130824,87.5606050084879,83.62171258576124,53.19127351890409,37.10567693294854,67.24588826649737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.857088724716531,91.04272551339179,28.191889292647826,83.53905278830004,87.9751285853861,114.92344714733942,102.94145028423696,73.13310273012507,33.99583166401822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9072982895683641,21.517263721352432,39.924069878978514,53.52313729834104,56.96423405191226,53.35720540862254,43.90459834783379,30.057551536087594,12.60347608105168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.30173804052584,15.049593791108094,19.98285296255358,20.729240318888685,13.515795327105236,4.808963327855587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79096019095801,86.2753982316648,153.31371856231507,198.3375917972536,218.90151252121984,212.26791070125705,135.1548917970727,98.13248695638137,47.51162699112351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155889976748068,6.426033884115692,24.17033707245991,148.67007482938195,217.78162533931916,192.07748980285638,139.46667175056888,69.1942103073984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.76793957652298,54.31054840600875,99.12746599989617,99.12746599989617,92.95002380296019,130.92638393583374,110.57003114771459,81.13457112437221,40.546773686519806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.457628017273908,89.55056309551752,158.57884151319752,124.83160153635896,128.85315375654687,121.47377687504496,95.76902904378616,69.11155050993719,32.71062488719511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23854977420932,6.5503297277055434,10.405950058174925,5.348395043139632,9.618538950507212,11.193973460638672,7.296717084040648,2.197526022876712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689688440750928,67.45284390754848,130.63554390772939,17.081187924266356,45.645964747683735,37.06404088681993,37.22997277653839,25.497179895411662,10.737813837611872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.417460365392458,94.40116246950176,171.8870689044557,224.87138678230872,247.46628934463718,243.52739692191054,212.5544646657893,155.96740420821862,79.22727283480381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920276991033052,89.92345062628708,162.89062146669374,211.39722750133208,233.37003855091527,229.63871406403572,200.53511782013032,148.13125540889394,75.33001645820579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.897256376598024,62.9341083130012,116.7884970959832,133.0406378664532,164.09316844605564,168.69517613286013,140.8761743709819,103.27331406367391,52.85940973946715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.984937130544424,57.87594100316988,108.87030079399325,147.67509578586714,151.9868757393633,176.40580449900298,176.24048490408052,128.1067664002117,65.00672619749203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.61351799402202,77.85940626051944,145.43654601165775,190.7922830260332,211.72909128076898,209.53156525789228,184.9877283598668,136.68869026107552,70.14816559958064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689688440750928,9.784470840225708,21.227035988044086,34.99081070753307,23.83847329302296,23.092698231483894,15.878640944904452,6.34337408665444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006489350732299,71.3090765328139,100.77882506473277,29.97427944383035,34.49362733317366,27.32120609272283,26.906682515824674,18.946850167706117,68.36516315360204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.207567935847052,2.446117710056416,31.964849825656,11.442565147818376,28.523753072084734,37.43692841758949,25.70413553646277,11.06967761704882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.69470939723612,66.95566053318908,61.939129269486386,69.06991446380859,98.25678279997122,198.79375142028036,174.37482266064075,129.01908564626532,68.07493542029374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.24735666074457,144.27563507842453,192.2017856464462,215.6673714086997,214.46482442933777,187.30955022633336,140.37837870182645,71.80625990717331,7.918808596785901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.39173633027511,136.06721104312626,180.55226485757674,146.01700147827444,107.75102590688859,69.06991446380859,48.79683376794666,22.51224276486724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.45431230179564,144.9393626372984,193.07246884637118,217.98919327516623,138.47169270705407,134.2015487996865,100.28837693312944,52.36222636510774,2.07323017928686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.33001645820579,143.19738394265246,124.9558973799488,130.96801998196233,173.12084291841407,144.84996759708108,93.98357741862354,74.50096930440942,4.021552220187876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.058404156591045,126.77992357725995,138.93519986763297,107.47977931225655,83.25739718213583,79.8383430412209,81.71808806496892,75.33001645820579,4.850599373984232,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
