clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.5,25.771,36.379,111.789,25.635,59.907,89.622,96.49,48.211000000000006,3.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.303,56.643,79.286,3.128000000000001,170.2,60.859,220.995,151.976,80.238,6.868000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.414,152.52,202.635,85.882,152.724,152.316,124.437,108.04900000000002,56.711,4.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.54999999999998,228.067,323.808,383.579,406.358,395.614,348.015,266.758,145.381,28.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.253,241.53,339.856,399.422,421.182,406.29,355.291,270.838,146.741,27.879000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.542,202.567,317.552,284.573,321.7,331.832,333.125,252.75,136.813,25.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.834,86.222,308.101,353.388,316.465,303.001,255.402,130.557,68.95,7.344000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.398,206.103,54.399,71.67,160.409,185.84,152.248,98.666,52.35900000000001,6.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.846,208.551,111.789,237.791,186.248,86.97,111.517,93.294,48.347,22.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.091,104.038,167.616,287.294,166.732,217.731,221.13100000000003,178.428,99.54999999999998,17.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.613,242.619,339.584,397.995,419.482,406.359,358.896,279.405,165.848,40.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.25,229.97000000000003,322.72,391.331,415.266,406.018,359.779,272.402,161.972,40.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.074,227.386,320.204,295.385,327.888,298.173,269.07,214.671,127.361,30.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.275,97.782,177.204,225.891,258.802,237.518,140.485,114.373,64.53,10.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.759,58.41100000000001,271.313,338.224,390.65100000000007,387.523,346.18,270.294,157.552,39.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.098,209.367,295.317,249.758,293.549,382.219,230.991,105.534,59.091,10.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.158,224.054,327.072,398.6060000000001,413.771,403.163,358.012,281.717,164.964,42.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.726,229.155,331.56,392.691,417.1700000000001,406.699,365.015,285.797,167.888,44.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.302,240.579,337.408,395.071,432.81,421.726,374.807,286.681,176.388,48.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.33,234.935,328.501,384.667,405.678,393.507,350.804,276.617,167.616,45.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.131000000000004,67.93,102.882,58.751,170.336,45.423,47.39500000000001,0.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.023,73.506,207.736,221.879,418.87,409.826,193.659,168.024,97.714,21.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.287000000000003,73.37,85.27,212.223,447.769,440.221,392.895,310.14,187.131,53.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.197,247.038,344.276,402.55,426.826,416.49,373.04,295.725,185.22800000000004,54.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.89400000000002,236.091,328.432,384.939,408.126,396.974,356.447,284.437,177.816,52.42699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.922,162.584,187.404,278.181,311.432,298.445,271.721,199.847,122.39700000000002,34.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.318,196.991,190.872,354.544,374.059,271.382,37.671,263.834,155.852,43.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.867,38.419,57.935,89.554,70.718,49.095,49.77499999999999,19.312,9.928,0.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.333,244.79400000000004,340.808,400.171,424.378,414.926,375.419,301.709,185.704,58.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.689,235.886,330.064,386.639,410.3020000000001,401.871,361.888,232.283,154.56,58.41100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.319,102.202,174.008,176.116,226.571,213.991,193.184,138.989,85.27,24.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.265,246.766,349.716,409.69,434.986,427.438,383.919,309.46,192.707,64.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.67300000000002,240.239,333.26,390.515,413.838,407.446,368.959,298.649,192.64,65.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.857,97.03400000000002,227.59000000000003,282.805,322.72,316.124,272.333,77.994,56.371,37.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.426,233.03,326.8,425.806,425.466,389.835,317.009,200.051,70.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.782,215.419,322.244,430.43,363.723,408.874,401.394,311.773,120.49299999999998,58.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.431,78.878,59.431,89.554,59.295,247.583,225.483,163.672,56.847,7.820000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.42,28.559,44.675,159.864,192.43500000000003,89.622,129.809,56.575,34.339,64.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.152,26.791,103.902,203.519,186.655,233.507,255.198,307.761,198.96400000000003,71.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.575,57.32299999999999,107.23399999999998,399.354,149.869,149.053,169.18,127.293,3.128000000000001,66.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.107,160.476,346.86,414.042,437.094,434.986,395.274,321.769,208.279,78.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,132.393,264.242,362.023,419.346,443.35,434.1019999999999,394.663,322.584,215.419,82.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.695999999999998,127.633,254.654,346.52,402.55099999999993,426.554,420.094,395.071,313.065,207.871,80.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.756,134.161,264.31,367.939,412.478,435.054,365.49099999999993,346.588,265.67,209.77500000000003,45.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.272,74.526,170.608,241.123,274.509,324.012,342.916,228.066,200.595,142.185,48.211000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.264,120.085,240.783,337.408,396.295,420.774,414.314,377.799,305.381,195.427,75.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.884,25.363,80.442,112.537,120.017,145.312,92.54600000000002,80.306,85.474,31.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.972,87.718,156.056,202.023,305.517,349.103,273.149,337.885,127.497,43.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.348,44.539,96.014,169.248,234.255,453.073,437.434,398.538,327.548,220.995,89.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,136.201,263.426,354.612,410.3020000000001,430.09,421.59,385.551,316.737,213.991,86.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.728,51.815,216.779,261.998,405.2029999999999,426.486,418.938,382.491,313.949,212.427,82.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412,27.539,135.521,127.497,176.048,241.667,197.05900000000003,251.39,123.893,38.623,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.536,1.7679999999999998,21.284,138.037,95.81,221.063,239.831,158.776,17.408,81.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.547,153.812,291.169,390.039,451.645,474.1530000000001,448.44999999999993,409.758,337.408,231.60300000000004,97.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.975000000000005,150.82,277.298,367.59899999999993,422.406,444.302,435.054,396.907,327.752,224.327,94.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.272,136.541,214.195,295.861,358.896,359.1,359.236,215.351,150.888,206.851,90.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.86,83.978,188.695,225.278,274.51,267.914,330.608,245.746,124.097,38.827,38.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.08,103.358,139.261,230.719,320.408,315.989,290.762,251.73,243.435,141.301,32.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.22,62.219,164.012,169.248,211.815,257.782,299.329,264.242,234.051,169.724,52.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.327000000000005,153.268,274.849,361.887,410.982,444.8450000000001,431.79,388.475,313.269,204.947,89.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.183,164.216,296.201,391.4669999999999,449.741,472.181,462.933,379.635,348.56,221.267,106.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.299,150.14,256.218,392.1470000000001,444.302,463.205,449.946,401.327,312.181,207.871,89.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.339,15.368,300.213,131.509,161.02,222.083,475.037,423.902,349.716,234.867,105.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.012,169.112,293.889,381.0630000000001,434.1019999999999,455.045,447.63400000000007,406.903,339.108,235.47900000000004,106.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.323,178.768,309.053,404.319,461.301,483.197,472.113,430.634,345.704,242.006,110.837,5.644000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.799,174.416,303.069,392.079,443.282,446.07,436.89,396.907,324.896,226.775,102.134,3.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.119,156.804,296.949,387.6590000000001,438.998,456.4049999999999,450.286,390.175,321.157,222.287,99.686,3.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.091,172.24,295.385,385.755,438.521,461.77699999999993,453.889,414.314,344.82,232.963,106.214,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.283,148.032,295.317,343.596,433.762,450.354,439.61,399.62700000000007,327.004,167.48,102.202,5.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.839,167.548,227.047,262.814,279.201,409.078,442.126,272.81,322.72,218.955,101.046,4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.515,131.033,252.682,375.827,430.90600000000006,343.528,375.623,324.624,295.045,214.195,102.474,5.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,114.101,114.441,65.074,175.232,237.654,441.921,402.278,334.144,233.167,104.85399999999998,7.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.435,179.448,299.533,290.421,437.162,453.20900000000006,446.34100000000007,408.602,340.264,238.811,109.137,8.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.611,179.04,293.549,374.127,433.966,454.297,442.193,351.144,335.98,229.019,108.865,8.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.93099999999999,175.708,256.898,278.249,356.787,397.722,355.563,345.772,295.045,144.973,69.494,3.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071999999999999,29.511,46.647,87.922,47.123000000000005,31.279,107.302,148.645,11.288000000000002,84.114,39.915,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,87.582,140.145,131.305,196.515,159.864,150.344,164.148,158.164,48.823,22.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.364,35.427,132.257,191.551,323.332,443.757,358.351,348.288,325.712,142.185,68.27,4.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.451,65.618,201.548,319.728,454.297,472.929,467.965,432.062,361.276,132.597,66.91,5.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.078,218.207,345.636,436.414,486.461,503.528,494.89200000000005,448.654,371.951,261.522,122.39700000000002,13.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.194,210.387,328.636,409.35,454.0930000000001,466.5369999999999,463.0690000000001,417.44200000000006,344.344,242.82200000000003,117.97700000000002,12.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.31,204.471,318.165,413.022,461.573,255.13,472.793,429.002,358.419,246.426,120.765,15.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.29,200.867,316.124,397.79,213.719,363.859,370.523,278.726,178.02,138.513,68.338,6.459999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.683999999999999,17.0,18.632,63.103,140.281,192.368,247.44600000000003,195.224,193.184,91.594,45.967000000000006,2.9239999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9919999999999995,12.852,48.143,74.73,77.382,82.686,56.847,64.191,55.283,30.191000000000003,13.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.292,1.224,21.555,36.311,64.395,46.239,55.215,33.183,67.726,56.099,27.131000000000004,0.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.642,200.935,309.393,385.415,242.007,209.503,280.765,220.587,349.104,114.985,118.657,15.912000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.468,100.502,202.023,231.60300000000004,202.159,220.519,259.21,222.49100000000004,298.377,170.812,87.582,12.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.598,213.039,291.373,341.556,399.1499999999999,417.71400000000006,401.054,364.94700000000006,297.901,175.436,89.35,13.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.946,182.984,231.059,259.958,272.673,303.273,366.443,311.296,179.788,99.278,49.299,5.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.963,94.79000000000002,150.005,402.755,445.117,464.701,451.985,414.858,345.296,237.926,56.915000000000006,16.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.938,204.607,189.648,264.582,339.516,444.437,430.226,392.283,327.685,233.03,67.862,9.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.94,70.786,123.621,134.705,198.41900000000004,286.273,313.745,304.564,345.296,162.448,52.835,6.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.73,229.767,346.112,427.03,473.813,491.9,478.981,436.414,364.88,259.958,129.401,19.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.952,93.702,223.443,335.708,402.89,449.673,467.081,471.705,414.518,345.228,246.154,125.389,19.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.468,98.121,230.243,340.468,417.374,459.465,472.31700000000006,461.029,422.678,355.7,254.926,130.965,21.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.516,84.658,163.4,246.63,277.298,344.956,296.269,388.883,211.067,220.655,240.986,118.113,19.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,120.901,112.469,124.301,197.399,257.442,153.404,143.817,147.761,91.73,27.811,11.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.415,93.906,89.01,424.5820000000001,482.924,504.072,478.437,439.338,368.347,263.358,130.217,21.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.683999999999999,108.32099999999998,249.622,373.244,457.085,506.5199999999999,521.956,505.228,457.901,371.475,196.447,107.437,22.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024,108.661,245.338,360.459,438.3860000000001,484.149,498.83600000000007,483.67300000000006,440.4940000000001,367.259,255.81,132.869,23.594999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.452,111.721,246.562,354.0,427.2339999999999,468.509,481.0210000000001,465.925,425.398,358.012,257.238,133.073,22.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.132,109.681,242.89,353.184,427.71,411.594,488.5679999999999,475.173,434.986,364.94700000000006,254.858,132.189,23.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.744,106.214,234.187,239.966,215.351,242.278,108.933,339.856,424.039,349.784,248.194,124.641,23.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.404,103.08499999999998,148.645,265.602,410.71,353.183,472.385,457.697,420.6379999999999,355.02,256.83,131.033,24.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.104,104.92199999999998,225.686,268.798,326.936,143.545,308.985,390.855,327.412,190.532,123.621,57.799,22.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.132,17.816,71.602,93.158,115.18899999999998,219.159,324.828,192.776,181.42,109.545,91.594,55.215,24.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.528,37.467,240.579,255.878,304.497,323.128,304.769,342.984,306.333,286.749,198.556,127.97299999999998,26.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,6.324,25.703,39.643,41.071,65.55,80.918,188.695,166.256,126.001,81.53,23.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.456,120.28900000000002,251.662,350.531,419.618,460.8929999999999,473.881,460.145,423.29,355.428,258.394,136.949,26.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.884,120.357,244.046,343.392,412.6820000000001,376.099,470.277,452.393,415.06200000000007,346.86,77.926,134.909,27.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,124.369,259.346,369.503,445.729,489.724,502.236,430.226,340.604,375.759,268.798,116.345,27.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.312,125.389,259.006,368.211,444.166,488.909,502.0319999999999,489.045,446.682,374.5350000000001,270.634,86.222,28.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127,125.865,249.895,361.48,435.734,478.6410000000001,491.017,477.281,434.374,245.474,256.558,135.657,30.191000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.216,126.681,250.71,350.464,419.006,458.037,469.053,408.806,420.298,351.824,257.374,140.009,30.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.691,129.469,253.498,361.82,433.422,473.745,488.093,474.969,331.152,367.32700000000006,265.738,139.805,30.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.424,47.803,154.356,263.97,332.308,354.68,373.243,445.186,405.407,339.652,246.766,131.849,29.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.099,85.95,186.316,254.79,241.734,418.326,214.26300000000003,405.8140000000001,262.27,240.986,140.689,73.302,23.594999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.595999999999999,42.431,202.16,149.461,291.306,338.7,345.364,166.052,162.924,163.196,117.90900000000002,67.114,19.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.527000000000005,62.15100000000001,179.311,248.875,164.76,374.943,397.382,307.421,270.022,177.272,124.165,63.647,21.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,63.30700000000001,15.028,23.119,88.806,179.244,231.262,182.84800000000004,164.488,187.132,151.772,86.086,24.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.09,80.442,77.11,303.273,255.878,150.209,191.483,125.049,109.409,102.40600000000002,26.043,14.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.732000000000001,20.672,51.135,192.232,435.258,471.229,484.692,416.286,436.2099999999999,368.347,262.474,143.477,32.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.383000000000003,137.289,259.346,353.524,419.006,456.2010000000001,465.789,450.421,411.731,346.316,253.77,138.445,30.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.247,135.725,255.81,347.608,409.622,445.185,454.773,442.805,407.446,345.024,254.382,140.077,31.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.083,136.949,258.394,352.436,417.646,454.0930000000001,463.817,470.073,413.703,351.62,259.958,143.273,33.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,136.201,254.995,346.316,411.6619999999999,446.817,455.997,412.138,405.882,342.848,251.05000000000004,138.785,33.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.899,135.453,246.018,355.087,420.706,408.399,471.909,456.541,416.762,352.979,252.003,139.465,34.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.383000000000003,114.237,215.555,308.033,221.267,237.722,409.35,403.163,369.9789999999999,273.217,248.33,122.125,34.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.027,121.173,200.323,274.373,282.805,343.46,382.967,363.451,289.809,167.956,121.717,87.174,25.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548,87.174,161.632,216.50700000000003,307.625,325.441,364.67500000000007,430.838,390.1070000000001,329.248,240.714,131.917,36.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.207,76.09,158.164,227.11500000000004,210.795,218.34200000000004,326.188,311.501,352.504,284.437,244.25,135.861,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,135.317,253.362,348.424,325.236,437.366,445.866,431.7219999999999,393.8469999999999,172.852,247.514,136.677,37.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.823,134.093,249.826,205.355,351.211,450.557,461.709,431.4500000000001,337.272,265.058,199.779,108.185,28.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.516,5.168,73.03,143.817,325.237,221.539,192.98,297.493,300.961,156.736,106.146,75.682,39.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.427,151.636,281.514,380.79100000000005,448.72100000000006,486.8,494.96,476.737,435.802,367.803,272.13,148.849,39.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.495,145.857,262.134,354.204,416.082,450.761,459.941,448.925,408.943,348.152,257.306,145.517,39.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.128,143.613,259.006,350.464,414.586,450.081,459.261,323.265,411.73,346.452,256.218,144.021,39.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.427,138.989,251.05000000000004,339.652,401.122,435.326,444.50500000000005,384.531,401.259,82.618,130.013,142.865,41.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.059,113.625,248.263,335.776,395.818,430.09,381.267,290.285,112.333,302.457,196.243,140.893,42.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.719,136.541,247.44600000000003,335.708,397.382,432.334,240.986,436.618,394.391,334.484,247.514,120.49299999999998,41.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.243,139.261,256.626,349.172,413.158,449.741,459.941,448.653,410.915,347.132,249.758,143.477,42.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.651,137.697,247.65,345.636,412.547,448.72100000000006,458.513,445.389,407.378,333.6,246.562,142.185,42.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.847,133.141,225.687,302.661,394.459,397.655,363.928,401.4630000000001,340.128,303.613,220.723,139.941,42.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.535,116.413,243.706,328.772,387.455,420.026,431.314,420.162,231.87500000000003,270.022,241.054,117.093,44.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.555,133.821,239.491,324.829,385.075,419.414,431.042,418.5299999999999,382.015,281.922,223.307,106.96200000000002,40.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.115,136.473,214.127,279.269,350.6,302.185,314.968,335.436,298.581,295.725,217.935,85.066,41.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.688,130.421,211.271,287.973,351.28,380.315,409.758,382.627,350.192,338.36,252.954,147.353,41.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.815,106.757,211.543,286.613,333.736,364.199,391.671,366.919,361.82,297.221,196.039,130.897,42.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.883,131.509,189.648,280.358,316.805,272.742,144.905,263.426,330.541,265.806,207.871,130.081,43.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.039,128.177,226.503,284.37,349.443,364.472,395.07,355.903,315.376,252.274,198.963,126.817,17.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.911,137.357,244.999,330.268,389.08699999999993,422.47399999999993,432.13,420.91,386.163,329.588,247.44600000000003,145.109,46.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.795,136.541,241.463,326.461,385.483,418.19,203.859,232.418,288.517,325.917,241.735,142.389,43.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.575,74.662,236.159,319.524,378.412,319.66,298.309,186.588,45.083,151.704,166.937,117.841,44.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.379,140.077,252.546,341.556,403.638,439.134,449.674,376.779,406.631,344.276,259.074,152.724,47.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.079,135.249,239.694,323.06,381.675,414.926,426.487,417.102,383.7149999999999,327.548,179.856,122.66899999999998,48.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.195,137.017,155.24,328.229,213.379,424.106,428.52600000000007,327.004,386.299,328.704,249.35,148.305,48.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.195,135.589,241.19,326.461,381.607,312.929,431.382,415.742,382.831,327.072,245.814,147.013,49.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.419,97.03400000000002,238.743,320.816,378.003,411.6619999999999,421.726,409.00999999999993,376.235,236.771,167.82,139.805,45.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.419,133.549,236.091,320.341,379.431,225.483,301.097,66.094,363.86,325.508,253.566,150.956,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,134.093,240.511,324.964,385.007,290.013,435.326,345.296,164.012,17.476,26.723,24.683000000000003,14.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,134.229,237.518,322.652,382.627,359.1,186.655,279.269,388.543,327.752,247.99,127.97299999999998,52.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.42,131.305,233.371,257.782,378.955,266.35,167.684,253.226,323.4,214.127,58.615,3.74,48.211000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,132.665,238.13,324.692,379.159,297.765,212.427,313.813,327.888,328.024,240.57800000000003,63.783,28.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.535,133.073,237.178,322.312,382.219,278.997,97.03400000000002,371.95200000000006,337.001,246.222,29.171,51.135,36.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.187,83.91,70.038,76.226,126.817,180.467,349.104,306.265,92.75,17.68,79.014,57.32299999999999,34.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.583,132.869,237.654,324.42,377.935,339.04,426.078,413.09,379.431,324.692,251.93400000000003,151.976,49.843,0.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,132.869,241.734,330.269,394.323,314.221,393.371,301.505,354.612,317.281,255.47,150.48,55.147,0.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.919,131.985,235.41,296.813,378.207,365.083,349.784,391.195,269.07,280.969,251.866,153.2,49.77499999999999,0.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.699,136.813,245.20200000000003,329.928,352.503,371.27199999999993,455.3179999999999,440.086,406.087,349.104,258.054,157.008,48.891,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.279,110.497,199.235,289.198,340.332,370.455,391.331,417.102,382.287,328.296,250.098,152.18,50.455,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.183,122.601,197.807,190.872,162.04,264.514,361.343,264.513,335.232,271.11,211.407,52.903,43.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,101.522,239.762,117.501,43.519,31.891,130.421,245.20200000000003,415.87799999999993,300.621,193.999,138.241,55.895,1.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.599,122.53300000000002,187.948,339.108,393.983,451.3730000000001,375.759,331.492,181.964,226.095,117.229,50.251,0.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.259,130.965,198.895,320.681,378.479,413.294,377.323,358.216,385.8910000000001,326.936,249.486,153.132,51.883,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.155,129.673,234.663,319.797,381.131,419.074,430.362,253.43,394.051,333.464,241.87,155.988,51.951,1.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,129.061,236.294,278.182,212.699,58.285,152.651,152.651,152.651,93.273,84.658,77.57,52.42699999999999,1.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.067,0.0,51.541,52.033,56.939,58.35399999999999,74.724,63.771,49.979,124.467,112.74899999999998,104.308,36.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.239,127.497,234.11900000000003,311.325,317.304,90.506,81.054,77.45,144.021,187.132,199.711,152.045,52.35900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.807,116.821,223.783,320.612,270.77,117.501,315.445,326.188,258.054,264.854,128.109,154.288,29.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.515,73.302,188.152,250.03,14.212,32.775,46.783,100.638,213.651,320.816,205.967,7.071999999999999,52.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.823,126.001,229.767,316.057,374.263,425.602,437.90899999999993,409.4189999999999,377.731,279.677,245.95,150.549,58.34300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.523,121.241,220.24700000000004,311.909,377.867,327.412,357.399,421.59,385.483,326.596,240.102,147.489,50.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.047,122.261,222.355,306.536,328.364,376.915,363.316,358.692,322.177,280.562,216.371,146.741,55.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.687,119.881,217.595,299.737,363.5880000000001,304.565,254.11,408.33,62.219,98.326,110.497,152.86,51.33899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.891,120.49299999999998,219.567,302.185,362.703,398.879,270.362,253.77,379.431,321.7,245.814,152.996,58.275,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.055,122.39700000000002,225.891,312.317,373.924,409.418,381.131,360.391,221.063,286.817,228.407,144.089,57.051,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.899,116.005,183.052,277.297,342.644,329.928,340.197,247.787,301.641,254.11,221.947,143.885,19.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,38.963,109.273,126.545,258.666,360.8,336.661,334.824,304.429,233.711,162.448,123.893,47.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.783,76.09,117.841,203.995,309.801,312.249,291.577,363.723,359.235,268.934,213.719,110.498,39.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.431000000000004,116.277,213.787,297.493,271.654,315.716,137.289,390.378,346.52,251.662,64.462,28.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.579000000000004,116.413,213.991,300.077,366.171,225.347,368.212,371.816,237.043,296.133,193.048,128.993,37.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.811,118.045,222.62700000000004,273.489,317.281,335.028,273.422,259.754,323.264,328.092,222.015,144.769,56.643,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,116.753,218.88700000000003,306.197,369.095,406.766,370.048,416.422,383.5110000000001,330.336,251.39,153.336,52.019000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,116.277,191.28,263.97,245.95,101.182,66.91,164.76,323.945,237.382,195.359,152.316,41.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.207,81.938,222.831,126.749,300.485,298.717,70.31,102.27,195.155,189.444,151.161,84.25,16.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.444,86.63,31.415,84.318,101.182,191.959,200.527,222.62700000000004,235.275,237.858,29.919,75.274,46.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.112,68.882,103.97,173.532,396.8380000000001,333.464,434.782,287.157,180.264,315.104,256.218,155.308,54.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.779000000000003,118.997,231.943,333.736,401.4630000000001,176.524,366.716,431.654,396.8380000000001,343.052,261.318,118.521,49.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.751,117.093,224.599,313.677,376.099,413.7699999999999,297.221,420.23,260.434,334.281,252.138,152.793,55.07899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.111,113.965,185.704,278.997,328.704,367.395,416.83,406.766,187.2,244.658,247.719,150.277,47.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.159,112.061,214.39900000000003,302.592,365.832,403.4340000000001,416.422,413.022,381.131,327.957,249.826,150.752,53.51500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.439,112.87699999999998,221.267,311.568,278.114,150.005,433.966,419.074,402.55099999999993,346.928,264.31,155.988,49.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.196,112.401,206.375,215.759,100.57,256.626,369.164,334.348,276.55,275.122,187.132,126.545,49.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.836,91.934,190.328,285.593,315.377,368.008,426.758,357.535,329.249,304.429,249.486,130.285,46.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.516,111.993,223.103,313.133,376.711,414.042,298.377,54.059,186.791,319.728,263.698,136.609,48.211000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.827,88.67,183.8,241.258,331.696,209.91100000000003,173.396,245.61,272.402,231.942,154.152,69.631,28.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.744,76.294,83.774,88.33,254.11,216.779,221.607,332.988,313.473,298.853,176.252,73.642,48.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.264,109.613,161.224,160.952,381.0630000000001,311.841,309.733,423.29,388.543,335.164,177.612,112.80899999999998,15.640000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.856,109.681,216.983,307.012,370.863,407.855,421.046,411.458,151.976,333.056,247.65,147.965,48.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,108.525,217.187,306.401,369.299,406.63,322.449,429.546,379.431,327.209,248.942,147.761,41.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.136,85.542,216.64300000000003,307.149,372.0870000000001,408.943,421.998,412.411,380.315,242.21,246.834,144.429,47.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.268,57.527,185.364,174.416,267.641,332.716,141.845,130.149,167.684,287.701,253.43,147.217,48.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.816,106.078,216.711,309.8,372.088,325.849,429.546,296.133,227.25100000000003,266.758,248.807,145.108,42.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.952,106.01,217.187,308.44,372.835,318.233,316.328,201.343,140.621,167.344,217.391,142.796,45.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,104.582,212.767,304.565,372.155,410.575,298.717,418.191,270.634,300.077,179.516,86.698,31.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.02,104.446,213.379,304.837,369.9789999999999,347.132,359.779,339.72,308.916,326.121,243.706,141.913,44.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.096,88.806,198.827,299.601,319.321,352.435,290.557,414.7900000000001,378.479,322.041,237.383,130.557,35.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.044,79.762,158.572,295.997,364.812,406.427,423.63,351.756,362.70400000000006,300.961,192.436,125.52500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.008,76.974,168.772,242.21,294.841,314.016,280.221,92.002,155.376,93.77,163.264,138.513,42.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.592,104.514,217.391,312.521,379.635,334.076,332.852,252.478,396.091,334.689,250.642,143.749,38.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.096,104.173,218.479,313.201,262.95,273.013,455.385,441.717,391.671,335.3,252.41,144.293,37.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.62,102.474,215.623,308.101,373.65100000000007,412.07,427.098,371.747,305.38,266.893,158.641,119.813,38.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.688000000000002,103.426,217.866,311.773,378.41100000000006,416.8980000000001,429.886,420.094,388.815,331.969,247.786,140.009,36.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.804,102.882,218.003,312.997,378.275,416.286,358.555,180.944,151.432,335.301,228.882,122.873,31.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.668,101.86199999999998,216.915,312.113,378.003,190.192,403.231,423.97,84.794,85.406,194.203,104.65000000000002,33.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124,101.998,218.343,313.541,393.167,437.366,367.123,281.038,283.146,270.022,106.825,140.825,33.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26,67.522,87.446,161.904,217.187,282.805,222.219,153.405,111.313,28.627,128.109,1.02,14.143999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.624,21.555,112.741,123.145,191.008,209.027,357.332,238.606,330.812,139.805,70.378,28.219,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.724,58.955,87.174,175.504,306.945,341.216,157.552,292.461,59.091,332.512,237.042,90.573,32.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.956000000000001,68.202,134.909,286.206,371.067,225.823,355.767,266.485,239.082,327.208,231.806,113.149,25.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.967999999999998,98.666,213.719,309.733,377.731,417.102,432.402,140.553,336.252,324.692,236.634,108.797,27.879000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.9,99.34600000000002,217.255,315.921,381.879,312.929,335.709,208.279,42.023,76.702,140.825,123.757,28.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.012,41.615,130.693,145.652,71.398,36.243,65.618,94.314,122.193,121.513,134.297,120.15300000000002,26.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.948,47.803,128.857,203.248,255.53800000000004,304.429,277.842,132.733,232.962,205.69600000000003,146.265,73.642,16.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.856,57.731,133.957,142.525,79.83,189.71600000000004,186.248,261.794,270.225,311.025,194.203,99.754,14.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.384,65.618,152.656,203.315,276.006,286.069,371.203,351.484,324.896,285.457,193.591,82.822,17.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.404,100.774,224.259,327.14,398.878,440.697,379.907,363.995,403.911,287.905,237.994,111.993,22.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.52,97.578,215.963,315.241,218.88700000000003,428.322,321.497,357.536,387.727,240.374,31.619,81.19,21.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.296,96.15,172.784,309.869,376.03100000000006,207.871,120.28900000000002,266.758,384.735,318.505,229.563,48.61900000000001,21.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,95.674,210.863,315.784,387.6590000000001,429.0700000000001,444.438,433.5580000000001,395.003,318.437,227.455,115.869,20.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.544,150.344,245.61,357.059,395.41,410.098,395.886,308.237,213.923,127.429,59.295,15.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.828,88.942,195.631,291.714,208.823,317.553,284.505,409.69,366.987,304.157,217.255,109.409,18.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412,91.866,206.919,303.612,367.26,342.304,421.794,407.583,372.428,309.461,219.907,110.021,17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,93.634,209.027,306.877,375.284,313.609,262.61,353.524,377.119,310.276,218.955,91.662,17.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8,92.41,207.668,305.381,373.787,412.478,225.00700000000003,416.082,373.719,55.283,226.571,109.546,15.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.256000000000001,92.274,209.027,245.95,302.321,227.93,333.464,301.165,304.633,312.249,218.071,106.078,13.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.528,79.014,170.268,262.61,176.388,257.238,249.758,321.496,164.352,101.998,119.269,54.195,6.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.256000000000001,82.89,183.868,227.25100000000003,306.129,129.537,47.803,107.641,273.422,252.818,116.073,69.426,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.352,89.486,153.744,195.291,280.017,312.724,191.348,57.459,66.434,195.971,142.729,14.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,19.448,151.024,135.113,207.328,242.89,331.492,318.436,245.61,165.712,69.698,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.856,36.583,178.972,262.134,250.506,265.194,259.142,203.247,97.10200000000002,124.369,75.954,60.315,3.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.79099999999999,21.148,122.601,27.879000000000005,47.667,308.849,302.933,285.865,180.672,96.422,8.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,62.015,175.572,224.939,296.065,253.634,355.088,269.75,256.762,223.783,186.452,45.559,1.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8360000000000003,85.066,201.684,251.79800000000003,258.598,194.06800000000004,240.919,238.19800000000004,261.182,233.235,118.793,76.974,2.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.435,73.71,188.628,229.63100000000003,280.426,312.385,234.867,310.616,24.207,15.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9239999999999995,87.038,88.398,309.257,373.379,410.3020000000001,421.182,296.814,367.667,208.823,149.325,64.055,3.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.244,86.902,204.335,300.893,357.264,321.7,412.07,392.283,354.544,165.78,165.712,71.194,1.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.816,85.066,201.139,297.085,363.791,401.054,308.441,203.995,128.653,189.648,196.17500000000004,83.298,1.8360000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.454,202.703,301.709,371.135,255.334,317.008,26.383000000000003,7.48,108.865,110.157,33.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.578,117.229,173.6,375.419,305.245,162.108,161.36,155.444,231.399,111.449,57.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,0.476,318.777,298.581,33.183,110.36100000000002,216.031,186.452,196.855,147.557,6.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.334,225.279,327.412,411.866,453.073,464.225,447.973,401.59800000000007,324.693,210.931,86.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.226,222.62700000000004,324.285,390.787,429.274,438.657,419.754,376.5750000000001,306.401,203.451,81.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.902,207.939,314.9,371.475,407.378,362.568,345.5,262.746,210.183,164.828,71.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.19,198.963,304.565,376.507,401.394,410.778,392.215,348.9,279.745,181.692,69.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.966,198.963,296.814,363.995,399.1499999999999,409.078,177.884,313.676,185.22800000000004,180.536,63.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,133.957,295.793,362.84,271.11,332.921,286.205,317.689,146.945,147.625,63.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.698,213.311,314.425,385.143,423.902,433.8980000000001,431.586,385.415,309.053,196.107,73.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.098,219.839,322.38,393.302,431.79,440.425,421.114,375.895,302.661,196.311,54.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.834,212.699,313.201,390.991,430.566,439.405,417.44200000000006,371.54300000000006,294.705,187.2,64.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.318,126.545,319.593,390.3790000000001,446.273,457.629,437.773,392.283,311.84,193.727,68.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.038,216.847,319.66,387.115,425.602,433.762,413.974,368.1429999999999,292.189,186.18,64.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.86300000000001,124.165,164.624,289.945,324.148,269.817,262.066,271.382,216.983,138.921,45.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.234,78.13,296.813,177.952,423.358,300.417,273.353,370.2509999999999,288.653,175.096,56.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.547,112.537,141.301,187.132,125.933,124.845,169.18,145.585,141.573,48.55100000000001,25.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.275,38.079,86.222,201.616,250.574,318.028,345.636,263.426,224.259,117.433,41.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.991,105.194,202.499,273.558,211.883,288.381,277.706,175.98,155.24,93.43,29.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.982,195.699,295.861,363.179,400.03399999999993,77.858,117.093,352.64,269.682,165.44,49.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.594,197.05900000000003,298.037,364.064,400.579,407.855,388.543,262.134,264.854,157.144,45.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.967000000000006,172.92,230.855,210.387,262.814,179.312,237.654,175.436,129.469,104.514,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,57.187,114.237,321.972,415.606,421.522,400.71400000000006,353.592,273.761,165.848,46.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0600000000000005,94.654,180.876,374.9440000000001,329.044,330.608,399.966,347.812,267.642,158.98,43.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.194,196.039,298.922,367.735,400.578,403.57,390.311,332.785,250.03,145.721,36.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.494,191.82400000000004,291.645,359.44,396.431,403.571,384.327,335.64,256.014,148.849,37.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.386,188.084,297.493,371.067,410.846,418.666,398.6060000000001,188.083,267.641,150.888,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.91,188.968,298.377,373.311,397.111,404.183,306.605,229.35900000000004,224.259,114.169,30.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.187,173.736,289.809,341.012,339.04,332.852,383.7149999999999,246.902,253.022,96.286,28.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.574,209.843,322.04,398.811,423.97,431.042,340.196,358.42,273.762,160.34,38.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.547,30.327000000000005,180.672,177.884,255.606,417.44200000000006,392.4870000000001,342.78,261.93,150.752,34.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.774,193.387,241.666,334.552,374.059,352.096,254.11,120.765,139.397,30.803,8.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.046,195.087,301.097,369.843,407.854,415.06200000000007,394.459,344.548,263.63,152.656,34.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.718,204.063,310.413,390.447,426.214,432.266,410.914,351.144,254.926,143.205,30.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.182,196.855,303.205,385.143,425.806,433.218,408.806,355.292,269.342,149.461,33.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.155,64.734,301.165,375.963,415.33400000000006,422.27,399.695,346.044,254.11,142.797,29.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.355,188.9,291.169,368.891,393.371,131.985,385.755,325.032,164.42,132.393,24.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.703,186.111,291.849,366.239,405.135,411.866,387.931,337.136,243.094,135.521,26.383000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.711,181.691,286.409,359.848,258.054,204.199,299.805,208.619,235.683,94.314,13.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.283,180.128,227.591,366.987,404.999,412.6820000000001,388.747,335.912,252.546,138.309,25.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.891,107.845,185.908,227.795,285.933,339.108,309.733,263.222,184.616,54.331,6.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.808,43.043,59.295,112.537,129.741,129.605,129.877,91.866,60.927,32.571,25.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.81100000000001,201.139,325.984,407.855,453.4810000000001,462.865,436.55,374.263,278.998,148.849,27.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335,203.179,325.236,406.76700000000005,450.762,458.853,431.654,369.775,275.734,145.789,25.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.283,185.22800000000004,299.057,374.1950000000001,411.798,419.482,399.219,341.284,253.77,130.081,18.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.48,162.584,67.522,363.11099999999993,403.299,414.314,397.654,340.468,249.283,128.381,19.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.211000000000006,171.696,277.433,357.059,404.455,409.554,384.803,327.073,239.694,122.73699999999998,16.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.967000000000006,165.916,270.158,339.516,377.391,382.627,361.616,310.684,228.611,119.677,15.640000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.491,164.284,268.118,348.628,387.523,395.615,162.652,113.149,227.659,113.693,9.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.103,174.212,288.246,365.967,394.934,401.938,377.936,324.624,236.974,121.785,15.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.663,160.136,269.817,234.731,256.49,403.0940000000001,252.546,338.7,238.674,122.805,15.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.431,165.576,283.621,234.594,411.934,297.289,302.593,344.208,173.124,125.661,14.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.579,176.116,287.974,362.092,403.026,410.642,387.523,332.784,245.746,126.137,15.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.599,179.244,289.265,362.83900000000006,401.871,409.146,383.851,327.48,210.659,109.273,13.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.879,172.036,281.786,352.98,392.351,399.1499999999999,377.188,322.992,236.906,120.561,12.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.663,164.42,274.442,349.104,388.883,395.9549999999999,286.817,157.212,157.28,109.953,8.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.612,130.285,210.659,273.422,253.362,243.91,231.671,176.728,131.101,42.703,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.931,68.27,170.812,271.314,373.447,263.562,264.514,306.741,131.645,110.837,8.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.74,20.332,46.171,111.925,117.97700000000002,149.46,205.559,138.377,98.258,7.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.435,151.773,68.542,167.412,159.32,92.81799999999998,83.638,60.587,43.927,114.305,6.256000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.143999999999998,79.354,148.849,203.655,169.18,109.953,104.65000000000002,75.954,30.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.347,150.956,265.806,152.248,394.459,257.782,168.5,114.91700000000002,231.806,5.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,152.316,265.33,344.412,386.231,396.023,372.495,316.329,230.243,110.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.455,153.404,269.274,344.344,384.939,348.016,240.986,285.457,196.719,95.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.667,26.383000000000003,59.771,146.877,177.884,225.143,258.734,250.914,116.141,19.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.742999999999995,142.729,251.594,325.44,364.879,385.6190000000001,365.559,310.141,221.81,105.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.715,149.12,259.686,344.004,388.339,397.858,374.264,319.525,224.73500000000004,110.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,144.089,253.362,327.752,380.383,390.039,368.211,313.949,220.791,107.57299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.723,150.412,272.946,358.012,404.795,415.606,391.875,335.708,243.978,119.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,154.969,270.43,348.764,390.787,400.647,377.867,322.924,235.071,116.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,148.849,262.406,338.768,379.295,387.319,299.533,220.043,225.211,108.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.196,35.767,125.185,244.522,237.382,276.277,151.977,84.59,62.967000000000006,33.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.176,9.248,40.119,58.751,81.19,70.718,82.142,69.495,66.366,108.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.172,125.185,242.618,333.124,365.3560000000001,372.0870000000001,349.308,293.753,209.707,98.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1,103.358,202.159,316.737,356.584,285.525,178.36,173.872,217.391,104.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8839999999999999,31.415,146.673,218.411,296.133,289.333,269.41,208.075,120.49299999999998,84.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.327000000000005,233.642,314.357,358.556,368.416,349.104,113.353,218.751,102.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.688000000000002,120.697,228.339,312.589,356.651,367.123,272.674,201.479,212.767,98.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.052,54.73899999999999,96.694,168.976,256.626,273.83,264.174,212.903,167.48,70.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071999999999999,104.85399999999998,152.724,259.89,339.924,274.306,289.266,207.123,152.044,45.967000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.044,111.449,217.051,300.757,163.808,152.52,248.058,281.854,198.215,91.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.616,107.913,212.495,18.156,107.641,218.275,336.456,99.34600000000002,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.38899999999998,216.50700000000003,300.281,345.568,358.351,340.672,289.401,202.975,98.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.797,214.875,297.153,342.576,356.652,335.709,166.324,64.327,36.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.743,107.029,214.467,341.624,365.559,246.63,217.323,164.624,102.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.025,233.575,133.277,244.79400000000004,227.318,205.423,300.009,215.147,105.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.249,242.075,332.988,387.727,405.338,386.571,334.689,245.95,122.66899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.513,240.10300000000004,323.74,316.124,288.449,281.785,310.072,223.579,110.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.675,114.305,215.35,188.764,28.899,70.106,35.563,38.487,32.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.576,26.519,82.618,116.345,53.923,72.826,113.149,82.618,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.773,239.287,325.713,373.379,388.2710000000001,382.083,318.437,235.819,121.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.162,236.70200000000003,321.224,367.531,382.491,366.647,317.417,235.886,122.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.614,236.635,328.297,382.083,398.199,380.859,328.16,235.343,121.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.869,236.839,320.816,367.124,382.219,364.67500000000007,315.989,235.547,122.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.142,209.435,291.169,336.388,349.784,333.124,213.991,211.475,106.078,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.67,202.227,284.981,334.892,350.464,334.892,289.333,85.95,104.85399999999998,5.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.698,63.987,65.346,48.415,117.365,109.477,135.181,90.438,105.806,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.163,85.95,86.086,86.086,92.206,75.682,64.259,67.726,21.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.005,247.854,340.06,395.818,413.906,396.9750000000001,346.044,259.618,137.017,20.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335,184.14,255.742,324.012,347.676,373.311,319.66,234.867,55.963,1.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2,5.78,108.933,104.786,195.291,61.063,99.21,118.045,49.231,0.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.108,53.039,153.676,132.461,176.456,202.567,82.21,64.87,7.344000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.456,71.262,51.067,119.405,101.25,98.19,129.197,76.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,117.161,166.528,219.227,361.072,346.112,312.861,230.107,124.437,19.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.087,172.444,302.185,294.365,152.588,160.816,164.692,46.919,52.155,2.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.652,28.423,21.623,54.943,99.958,88.262,117.365,53.51500000000001,66.91,4.352,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0087054337593455,1.4163740726455207,0.0,0.0,0.3373355581746399,1.0363818890500875,4.600821741814122,5.245894383381627,3.245820977171988,1.2418301257706426,3.940079319479795,9.971639099642358,3.5452878984934744,4.398420406909339,15.527446924856688,25.022898797862844,28.02627344483706,18.0333060324843,15.36073786836522,44.501306834398505,71.4124142146634,47.25265917403967,94.22674446778026,150.84209764999608,86.10196314018307,90.931737789868,113.13059387619914,78.18828858125,39.22711979129901,138.39071574400415,133.97183756776033,50.97771427966362,67.84797436189936,82.87747047572148,74.42623538214883,77.21197418513941,90.57263864729497,98.78839175767736,101.66510234345309,85.22358487386512,115.7818337276078,52.79627939199092,84.18937934325486,148.34668506287966,131.55172698266227,148.66878611197546,153.35361528956727,141.438923374839,115.50848310756436,154.15277410867515,116.47217462472396,144.59681947104158,32.119568398481334,81.82933625109628,100.26744495339015,23.398029586681,67.95896864233102,94.58236143684957,71.53124338547846,51.671537350283465,59.78804851580929,61.689750520538325,56.12567253325261,49.062083580919634,51.36380026689061,42.06465592515769,62.5772694923036,50.56464144778269,66.14432097519544,36.57152722301065,57.46108607193622,25.13041090479076,35.29966335077026,24.3490982248895,12.812657407004776,11.386707357223976,8.898259117115053,7.393089620124206,8.222717457389837,5.513151199793535,4.104176745843459,0.0,0.0,0.0,0.0,0.0,0.0,0.3055607249530286,0.0,1.5513082959153766,1.8294469045264672,8.284526037081191,19.03791308831278,34.094396046788866,40.34228585587117,42.71799872879657,24.871424250450232,20.91306352007581,22.15924636272612,42.48295201729424,40.17122408250003,45.49851427153154,40.27917146111592,31.947200810046294,20.626219477705373,12.691651877749877,4.584281417671366,5.244153296629758,8.396390860888781,14.484971232175058,39.93138938243006,33.15943246103516,24.981112715817986,11.039795821914057,15.877405361982376,27.80515542734968,17.945381151514912,20.54917638893516,7.383513642988927,4.166420597222779,4.155974076711565,1.066850907207797,3.0765002905527163,1.4594659697542811,0.646378456631407,1.3123441392213413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.715586655018204,5.199320312769128,2.1045386113217863,7.660346436536115,4.381880082766582,11.890751971890085,6.751934423748407,8.367662929482941,5.24067112312602,1.8377170665978453,4.972979035026144,0.0,4.378397909262843,2.424028030289768,0.5841346052520863,0.0,0.0,0.0,0.0,0.0,0.0,2.5280579637139478,8.546559593237491,11.004538815188708,24.159319768935767,8.318912500430605,4.280026507782239,1.0311586287944805,6.515581897182175,0.4822810302677434,0.0,0.0,2.535457582409391,3.2919597760965185,3.886105630171853,8.805546247578022,0.0,1.950017162093403,0.3268890376634253,0.0,0.0,0.0,0.0,0.0,0.0,0.2759622501712538,16.99866523018608,10.171864076107305,5.5266446221205205,8.651460070037606,8.15655616081881,2.1785347982762238,3.4686800814112337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.220648625479526,10.957094201200272,9.784472273816428,5.76038551855895,5.203673029648801,2.251660441854726,0.222859104239246,0.5536655870943769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.678735373960265,0.0,0.0,2.071022691348306,11.004538815188708,13.078173136664816,14.679537676696432,0.0,1.1695750255680744,9.989485238849015,4.834997909940518,8.979219651076965,13.060326997458157,10.16141755559609,30.01851196066329,46.581470231194125,40.374931232468725,58.9166345964988,90.90170404339824,152.28676438235948,150.6114036553734,154.15233883698724,154.15233883698724,154.15277410867515,65.6154658743152,152.9505537065096,120.35653916814393,83.7684716209905,135.90313804727114,154.15277410867515,101.94367622375214,154.15277410867515,87.72335017786116,40.65611674289558,99.7851639231224,66.04943174721858,56.23449045524443,63.66327235378196,64.54295643516383,30.320590512112577,19.69822023895914,6.598283517895959,7.763070554896393,5.084408587145767,2.27342402625309,0.4892453772752199,3.725925648999895,22.20016190139505,14.95593519855565,5.84178132420883,26.979009763587783,82.04436046495212,141.5507881986466,154.15277410867515,154.15277410867515,146.5228966902968,67.82838713594084,39.5557499157143,80.63408019593814,146.2525929720691,105.93685868916393,118.21543773503288,150.856026344011,134.1559574917705,153.02367935008806,147.9140250050402,147.0539281496169,130.85833918373038,115.68302705443924,48.2019867254963,11.560816032410886,15.61450126245014,23.03457772722832,21.964679918204755,25.711933879915044,17.602822333084664,17.40869116025126,18.214379054678687,20.392913852954912,20.26320288994066,19.407458751397,37.64751883566576,39.21841435753967,49.558293305202334,71.09074843725558,80.73332214079468,86.27171909849032,65.5941375616048,73.9226260391707,75.41125521201879,67.63164433297962,42.49992761312497,23.3780070890345,17.31380193227439,21.765760756803708,11.270054544848746,0.6572602488305889,1.7759084869064918,6.973922984611718,3.414706392103291,2.797491138565692,2.565491328879133,0.4914217357150562,4.508108872277092,1.1948207834701765,8.419024988663079,25.133893078294506,56.04949998785834,100.13729871868794,122.60950542506252,103.48105582565256,130.86051554217025,129.8115107741691,62.7622599596897,64.81021325157575,37.97789004683292,68.11392536324738,63.1505223053565,88.30530842467343,97.43643789485095,18.41547457451957,0.4039321264336334,3.71069113992104,10.037800396213385,11.63742384949313,12.349528331007594,12.33603490868061,8.992277801715984,13.48994015348186,13.647073232838048,30.229618729327417,37.33194686188948,52.543821812969895,53.977171481446135,71.09205425231949,79.86277876486012,97.14698222235276,107.15779577391216,119.85858835710935,123.90792087026894,131.30231630545703,125.7129925602692,134.25955215350672,119.2391967451319,21.995584208050428,6.6052478649034345,9.061050728414813,18.606558845537208,22.91792491485309,17.2485111790793,14.276040821950764,11.177776946999682,3.853895525262273,9.965545296010816,5.130547386070299,3.521347955655274,0.0,3.483914590490088,11.520335765429929,57.76490571013737,75.90398276279772,131.5486800808465,93.15597611538077,87.85654331437918,77.908844157575,79.60379211051958,56.31153354401465,57.66305213515304,17.556248262472167,19.455773908761365,38.78053103944458,41.06875430308856,37.91085820688596,40.77712227215048,64.12509561471525,53.09705212837631,28.79844541929101,26.553314052755788,37.90563494663035,60.11189065165695,40.41758785788951,47.72057623860449,38.10237774959157,51.50091084860029,63.08914899735313,70.25981478492605,87.6510950776586,68.45300200817387,65.57150343383051,51.65456175445274,29.863990511434903,131.27924690599474,52.12770207927318,39.919201775166975,26.7992425564573,19.359578865720596,21.402744169039,24.716032257845917,22.05129898411024,15.081293444690228,14.571155026392578,98.36313131853332,113.49361046396383,96.5262847953114,115.02228463210494,74.16550764105644,76.06416274396969,67.52021478086002,68.49827026372247,43.7391461087678,56.10129731872645,65.99763441635046,52.25610722722352,36.5441051066687,32.53177068698635,30.905160389052625,3.5374530081100635,0.6011102010828101,0.0,0.0,0.0,0.0,0.0,1.799413158056725,9.860644819210702,22.776461616263724,14.235995826657776,5.287245193738518,9.241253207233267,6.436362449972132,3.1922825595520123,4.752731560914702,4.594292666494613,4.648266355802555,6.214373889108819,7.182418123148046,15.289788583226551,25.55871824575056,36.74302426806975,66.12778065105269,27.369013196006467,13.980056074133016,52.97387024068156,49.308012084621154,63.13876996978139,81.10634997738264,68.16789905255531,50.29999626149858,24.66249384022593,41.64461874626926,61.96179532551788,59.93517034634223,64.43457378485996,65.40740600746685,73.37374844064395,68.59620639351512,71.24222298466819,55.204202369825886,53.10445174707175,54.44465327432299,38.0540625922272,45.42364754120117,54.59612782173561,39.08260959089387,19.346955986769547,18.31927953147881,21.758361138108263,31.314315775741868,49.936109130357934,52.18515794208485,86.65824035740526,99.58102150146576,42.94434000653956,34.650237992323085,17.908383058037696,0.9723969509188976,0.0,18.04854054156316,4.953391809067617,16.21387037678108,0.0,0.5366899912636531,3.657152722301064,5.162757490979877,0.3229715924717198,7.717802299347796,7.867971031696507,5.05524538405196,0.6955641573717093,0.0,0.0,0.0,0.0,0.0,0.0,2.1171614902728373,9.431902206562937,7.452286569687756,7.087528895171178,4.169032227350582,5.566254345725544,6.910373318168496,33.41667802862382,41.7638831887723,32.37463760763016,16.71791499144719,20.03816742726158,22.26109993771047,27.515264483163477,20.501296503258764,23.88466333382841,18.01458934990171,18.71320040908919,23.40238230356067,14.142412413744813,16.068054361312047,22.3764469350218,28.129868106573277,33.14419795195631,29.918834744118783,38.8401632606961,36.5323527710936,11.856800780228635,11.565168749290562,19.391788970630177,17.5810587486863,12.614173517291698,10.478295344436267,6.711018885079483,0.0,0.0,8.168743768081894,6.257901057905547,0.0539736893079424,11.956042725085176,10.187533856874127,7.823138047835876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.289093807019912,0.0,0.0,10.26065950045263,11.165154068048633,6.691431659120955,0.0,0.8579204969835038,5.290727367242256,9.09848409358,15.473037963860778,11.74754758654885,9.228630328282216,13.735868657183373,19.821837398341845,20.64275980184813,22.07828582876421,18.258341495163386,9.292615266413405,11.921220990047797,10.281987813163026,3.41644747885516,4.101129844027688,5.379958063275549,38.725251535072736,0.1527803624765143,7.74740077412957,0.0,0.0,6.199574651717932,3.3085001002392755,6.6596568258993445,9.606010881749844,2.8962978117342635,8.224893815829674,7.488414119789041,5.100078367912589,28.53554131975877,26.040999276018304,39.98840997355378,5.578877224676594,45.23212799849557,54.69536976659214,67.50106282658945,102.4773193132,130.71948751526884,97.47517707508004,114.67450255341906,154.15277410867515,154.15277410867515,154.15277410867515,78.47339153686858,150.297572768349,110.6303933005151,74.83800239896587,91.92415723843337,149.51800117519963,56.82733049425587,65.76389351991203,64.56776692137797,83.18259592898654,101.22504266691814,72.86273947897037,60.07706891661955,35.904690997044774,20.412065807225478,20.95528487380864,21.760972768236066,16.736196402341818,16.116369518676414,14.171575616838616,13.806817942322038,29.37039241728001,60.73432916545016,32.90871596876601,33.20513598827172,17.188878957827786,13.689729858258842,18.31927953147881,23.8289485577686,10.389499920090945,4.038015449272432,3.285865972464977,3.728102007439731,4.9725437633381775,8.636660832646717,13.31234930479121,0.0,0.0,4.293955201797192,10.659803638318625,12.55454129604018,10.9048615986442,9.629950824588043,11.543840436580163,19.866235110514506,33.886336179940514,23.330562475046072,17.254604982710845,8.734161690751387,11.830249207262632,15.610583817258435,45.37446184046087,85.05731108906161,112.03022704901784,97.60837021159806,79.44491794441154,58.727726683921,62.42100695632335,66.65402412180512,58.060890457955125,27.91353807765353,24.37260289603973,31.74871692033321,34.14836973609682,31.634240466397824,30.44856038837496,30.028087937798563,31.292987463031476,24.724737691605256,22.45653692560777,72.0322410983288,59.13427044048244,80.24059459001572,82.11574502177875,86.62603025249568,67.20420753539577,59.43373736180392,62.29086072162114,54.70494574372743,48.22940884183823,50.13894573695068,46.87614916394798,41.28160215850455,41.9114402909932,4.655665974498,1.6074583436631555,3.089558441191735,11.89466941708179,20.047308132708896,14.618599640381012,17.388668662604765,15.431687153503889,13.973962270501474,48.174564609154366,66.11515777210163,85.07080451138859,98.859341042816,111.73163067107232,118.42436814525716,95.46944513692686,120.94937920715532,100.29486706973208,132.74001869081297,93.27306419944397,119.06552334163295,108.1388981585904,111.84610712500768,68.70458904381896,7.772211260343706,5.2350125911824446,3.5618282226362306,9.189891148053126,11.883787624882608,11.046760168921532,7.1976526322269,1.8712329865713253,1.0102655877720508,8.443835474877215,0.0,0.0,0.0,6.633975796309274,25.97570852282321,48.30209921372877,69.73531240092548,45.18076593931544,56.455173201043856,44.12305573755494,40.09243990697795,36.65118194190866,33.93813351080862,15.751176572471866,0.0,0.0,3.411224218599553,18.97218706342972,22.352071720495623,28.792786887347432,29.35776953832896,25.959603470368425,16.51203148303867,11.473326423129466,14.508040631637323,19.38569516699863,25.356316910845777,33.92072264328993,22.701159614245388,29.1510154865445,28.47852072863506,13.097760362623344,5.1679807512354845,2.9023916153658056,4.793647099583626,7.154125463430171,14.101496875075886,18.896885061411385,3.8778354681004745,1.2775224041839592,0.0,4.622150054524519,16.872001168987605,11.27440726172842,19.65643415691428,24.037443696304926,17.393456651172404,22.175351415180916,34.28199814430277,32.50130166882863,26.159393175145404,19.322145500555408,21.77490146225102,33.30698956325607,45.56336975303866,60.36565404574186,72.68906607547143,73.3650430068846,81.17381708901756,95.87294199167252,87.16097915700746,54.159115047016456,18.812877625633693,17.601951789708732,23.07984598277692,36.26074323780201,54.25487481836926,49.83860827225327,76.02890573724433,75.63846703313769,58.06611371821074,59.73102792468557,93.41975075828894,67.76048475261794,85.84210594246662,75.90398276279772,54.4951447901272,49.78768148476109,42.34453562052065,46.61498615116761,36.04963646913788,32.77334647380818,37.699751438221824,41.15798499912184,50.20641284858561,36.20807536355797,25.32497734931213,21.41014378773444,18.225260846877877,15.24234396923812,14.359612986040483,13.340206692821116,43.10016727083185,30.847704526240957,21.936822530174847,0.0,5.036528701469367,6.238749103634986,17.481381532141793,10.500058928834632,9.190326419741096,17.863114802489097,11.794121657161348,10.4060402442337,11.535570274508784,0.0,0.0,0.0,0.0,0.0,0.0,2.943742425722697,0.7543258352472918,2.658204198416163,4.007546431114723,1.6370568184449303,3.9239742670250055,6.294028608006832,18.3140562712232,9.110671700843085,8.195730612735867,9.16072794495932,16.246951025066597,3.7163496718646143,13.745444634318654,61.46950304642688,90.28405351817268,49.69148644172032,57.14856099997573,50.14721589902206,45.63867175505701,53.82830856416132,43.44490244770193,16.383191063400357,5.994561686685344,2.358737277094676,1.4198562461492588,0.5958869408272027,0.0,0.0,0.0,0.7290800773451898,11.546887338395935,25.76982501441469,38.10542465140733,40.25305515983787,27.299369725931705,30.82158822496292,18.84769936067108,19.251196215416744,28.99083550537254,16.718350263135157,12.295554641699653,12.450076090928036,12.161490961805733,14.420986294043868,10.830865411689762,13.817699734521222,10.09786788915287,7.356962070022923,7.933697056579565,10.94316550718532,12.188042534771736,10.010813551559412,7.046613356502254,4.505061970461321,2.948530414290337,4.564258920024871,6.255289427777743,1.9495818904054356,1.2000440437257838,0.2407052434459044,0.0,0.6289675891127158,0.0,0.0,1.782437562226001,3.033408393443956,7.594620411653056,10.41909839487272,29.894894801280586,33.31917717051915,5.210637376656278,9.004465408979069,15.58925550454804,23.67573292360412,31.08275123774328,34.64457946037951,41.87835964270769,42.98786717533629,25.829892507354177,41.79478747861798,74.63603633574905,74.63429524899719,101.93410024661686,81.91769640375364,52.29136423394888,66.74847807809401,94.91316791970466,104.08216602673536,88.34927086515813,63.61191029460181,62.68913431611119,63.28371544187449,64.92599552057503,51.878726673755885,33.09327116446413,21.83671004194237,21.48283415962497,15.628865228153062,8.467340146027446,7.253367408286711,5.756468073367243,5.385616595219124,6.639199056564882,18.755857034509983,18.88426218246033,33.44584123171762,46.99410779138711,51.25324125814692,48.59764868985855,49.27493143633564,41.74603704956564,29.49488012003865,20.070812803859123,16.42497714544521,17.596293257765158,14.266900116503452,7.016144338344544,8.358522224035628,0.0,0.0,0.0,0.0,0.0,0.0,1.8459872286692236,2.540245570977031,3.7764171648040983,10.87308676542259,6.399799628182879,8.607932901240877,21.369663520753484,13.713669801097042,12.768259694832114,21.53767839230885,11.026737671275038,42.63312074964296,94.28071815708822,77.4648670358484,71.62047408151176,58.29985461464916,57.41712363145153,146.9433691408732,123.68419122265377,134.75880877960518,136.6683456747176,142.05918553019237,148.88424559751925,152.32985627946826,154.15277410867515,154.11969346038967,154.15277410867515,124.44025814465289,88.58040013146875,131.21352088111172,121.98445528114154,134.45977712997163,154.15277410867515,119.78763907197066,81.17033491551382,25.156962477756764,77.90318562563145,23.66920384828461,39.19273332794959,45.67654039191015,38.11543590023058,43.32128528831922,64.93034823745471,55.33478387621607,48.33605040539023,49.11953944373132,41.38040883167313,41.63330168238212,34.16099261504787,33.031897856460745,31.74305838838964,69.03713661342597,71.66313070693255,94.02521367625144,52.33706776118543,71.66704815212425,76.96082242118229,74.98947694637847,36.274236660129,22.910525296157644,40.4097529675061,31.34913751077925,23.340573723869312,41.41392475164661,34.22410700980312,11.44808066522736,3.782946240123609,5.059162829243665,2.352643473463134,1.2387832239548715,0.0,0.0,0.0,0.0,0.0,1.1364943772825613,1.1978676852859471,0.0,0.0,2.912838135877021,6.826801154078779,11.591720322256563,13.754585339765969,23.946471913519765,25.16218573801237,29.9131762121752,19.04226580519245,17.73470965453875,15.931814322978283,28.825867535632945,21.65041375949238,11.217821942292671,11.525994297373504,28.14379680058822,55.55198444851175,73.9635415778396,88.80891776765156,99.86046592514074,97.44253169848253,87.31463006285992,64.91337264162398,32.51087764596392,26.51022215564703,35.92993675494688,14.003560745283249,15.19446408356172,17.325554267849512,20.218369906080035,15.889592969245465,18.59001852139445,7.734777895178518,4.728791618076502,0.5588888473499842,4.61866788102078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05075102032288,8.575287524643333,8.067325464785519,4.386232799646254,7.252496864910776,5.477894193068186,7.178500677956339,5.302044431129406,3.199246906559489,11.543840436580163,12.48620364102932,23.926449415873275,17.638949883185948,13.131711554284792,9.154634141327778,0.4196019072004553,0.0,9.72527532425288,16.687881244977447,73.35764338818916,45.07281856069954,40.58821435957269,38.75702636829434,12.309048064026635,6.727559209222239,40.204304730785545,29.809146278751022,29.4583172982494,21.4079674292946,21.80449993703279,17.579317661934432,11.228268462803888,6.302298770078209,5.089196575713408,6.588707540760677,10.559691150086149,5.56364271559774,5.721211066641894,6.457690762682528,10.578407832668743,10.70985988243486,5.328160732407443,1.195691326846111,1.8316232629663036,0.0,0.0,0.0,0.0,0.0,0.0,4.281767594534108,7.106680849441739,7.698215073389268,10.207121082832654,16.547723761451984,8.52261965039929,9.259099346439925,7.935873415019401,6.762816215947589,9.197290766748573,9.49501660131819,10.751210692791751,10.533139577120146,3.067359585105404,7.355220983271053,2.6259940935065846,2.72262440823532,9.128953111737708,4.022780940193578,17.565824239607448,4.363163400183988,18.894708702971545,35.9469123507776,81.74968153219827,87.76644207496994,81.13507790878847,94.14708974888228,81.72095360079244,108.91846975173978,100.74406745171432,121.29106748220966,150.1060532256434,147.87485055312317,84.63335646498147,71.23177646415698,31.84099451818228,62.72569713790045,65.8109028622125,136.56736264310922,154.15277410867515,154.15277410867515,154.15277410867515,151.0466753433407,150.7036812532225,154.15277410867515,145.72330259950093,149.18893577909637,83.55475322219857,83.17084359341143,50.2212120859765,86.16464226325037,117.85633859245986,116.0203626126139,41.04002637168272,36.37304333329757,73.6044424352666,58.69725766576328,42.48338728898221,64.21127940893277,41.656371081844384,22.715523579948307,22.12485989937671,29.308148565900687,35.58302521963696,27.55443893508053,25.41507858872136,24.7321373103007,17.481381532141793,22.83652910920321,23.33186829010997,28.74055428479136,52.14119550160016,47.95910512361056,65.21806282320107,61.72631334232758,73.55873890803005,50.4832456421328,40.786262977597794,39.72376478726967,30.030264296238403,29.858331979491325,29.319465629787835,27.31286314825869,23.613053800536832,7.649029372648966,0.0,0.0,0.0,0.0,2.122820022216412,13.129099924156987,13.62139220324798,12.897100114470428,13.06946770290547,16.163378860976877,14.770074187793623,18.934753698264533,21.99514893636246,25.837292126049626,17.07135560207662,15.116550451415575,5.216731180287819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.093221547434637,16.972984200596013,74.11153395174848,84.79048954433767,106.94103047330444,79.17243786774401,61.68278617353086,89.22721385978812,67.58202336055136,48.92889044440165,63.99016139144539,69.41364662351765,102.51431740667722,120.43445280029005,101.71428804419338,79.92458734455148,42.80157089288629,58.79214689374015,42.514726850515856,82.07831165661356,62.437547280466106,63.75337359319119,81.34574940576464,34.76689080469831,68.74071659392024,139.96030545081416,147.94667038163774,154.15277410867515,146.89679507026068,148.94257200370686,129.81891039286455,97.78247888678496,108.7043160812599,90.55218087796052,124.51860704848704,144.76048162571726,119.86424688905292,128.2619435650056,148.5203584663786,154.15277410867515,109.56571875174714,62.22469942505012,101.62462207647214,99.61149051962346,62.45713450642464,100.6779061551433,147.36384159144956,154.15277410867515,115.27169530931018,123.79039751451776,17.0822373942758,56.03644183721932,100.25482207443908,144.6272884891993,99.58319785990558,51.82127081094421,27.83214227200365,47.630039727507295,24.4235296835319,49.05990722247981,114.76895650970798,87.64674236077894,67.66603079632904,118.253741643574,145.26670259882323,136.32317522615958,150.77114836485742,119.28011228380085,68.13873584946151,56.8734692931804,98.8767519103347,102.27230634816743,50.04057433547008,59.82069389240684,56.36942467851429,37.9887718390321,20.83297352948983,41.75909520020466,31.394841038015816,16.58950984349684,21.871967048667724,34.8974723110885,22.640656849617933,39.97448127953882,12.29294301157185,52.41454612164361,61.435987126453405,59.51078045057414,44.950071944692766,43.37961169450683,38.59945801725019,54.39503230189472,27.77468640919197,45.608202736899294,38.07364981818572,42.84858023518676,22.789519766902743,30.132117871222743,22.402563236299837,19.18024693027808,16.7244440667667,26.43622596869259,9.716134618805564,12.016980761400596,22.964934257153555,10.998009739869197,21.548995456196003,26.595970678176585,28.609102235025244,29.712515964022288,21.95510394106947,15.97316513333518,11.773663887826883,9.036675513888646,5.300303344377537,9.26780478019927,3.4638920928435937,5.629368740480798,7.094057970490686,3.166166258273976,0.0,9.470206115104055,9.40535063359693,12.70514530007686,8.944397916039582,10.34074949103861,9.900689814503693,20.007263137415908,30.147787651989567,21.53550203386901,22.52487458061864,23.36494893839549,13.857744729814211,18.49904673860929,14.479312700231482,11.902069035777233,21.582076104481512,13.543478571101836,16.943820997502208,12.91581679705302,16.821509653183405,10.643698585863834,13.24227056302848,10.6894021131004,10.670250158829838,9.891549109056378,6.826365882390811,4.169902770726518,0.3987088661780261,2.9115323208131185,8.307595436543455,30.89906658542109,50.68695279210148,54.31798921312451,47.99479740202388,52.176452508325504,23.58214951069116,28.499849041345456,22.99670909037517,21.77141928874728,77.6350582658436,11.56038076072292,24.928880113261908,23.35363187450833,38.04579243015581,15.440827858951195,20.19573577830574,26.9163306405205,22.325520147529623,34.94448165338896,34.651108535699024,87.79952272325545,48.0317954955011,44.42818119082,38.202925509512,32.7372189237069,31.82314837897562,48.78438024399652,44.01162618543532,40.8646118814319,26.235130448851717,31.50627059013544,26.62818078308616,17.766484487760362,22.95622882339421,22.835223294139308,29.17930814626238,17.3908450210446,26.12805361361176,19.6921264353276,26.543738075620507,22.48613540038955,59.10467196570067,91.94417973607987,90.94000795193936,97.72502302397328,75.42866607953746,43.88931484111651,28.243474017132726,15.435169327007625,19.92804369020586,26.563760573267004,35.52078136825764,32.657999476496855,41.31468280679008,43.62249329639257,34.79387764935229,19.344779628329707,154.15233883698724,154.15233883698724,151.56856609721348,103.21728118274436,77.29902852273285,83.0846597991939,63.11570057031912,61.70150285611344,36.61810129362314,67.44665386559353,135.92359581660563,130.05874509293452,148.4968537952284,10.311151016256831,57.60080828377372,10.5018000155865,94.31510462043762,48.960665277623264,132.5410995294119,104.38424457818466,47.21827271069026,147.07743282076711,78.9569783822002,45.21776403279264,19.802685444071283,18.930836253072822,15.495672091635075,84.3351953587239,141.04543776891657,115.96813001005782,86.88109946164451,143.38981108030833,137.33213499886773,144.39964139639238,122.0458285891449,99.71726153979952,43.44490244770193,80.99448515357504,14.06711041172647,19.989852269897217,15.34811498941417,22.45653692560777,23.47724903389104,14.947665036484272,31.062293468408814,51.27979283111292,52.00800236508217,58.64371924814331,68.00380162619165,46.02823991578771,79.22118829679636,119.12646137794836,49.53000064548446,10.745987432536143,7.785704682670691,39.77425630307388,46.51052094605546,51.15878730185801,39.217979085851695,36.64639395334102,37.92609271596481,28.357079927692183,34.23585934537824,60.89233278818227,78.29405960142607,126.72369341972924,130.850939565035,114.78070884528309,119.1686827316812,132.6956209786403,115.6116424976126,135.68593747497547,136.43939276684682,121.459517625453,120.40528959719624,126.7241286914172,115.86540589169756,37.34065229564883,40.3392389540554,58.181025443834095,63.65239056158277,64.55688512917878,61.57396825153904,58.40214346132148,84.14933434796185,92.9548805955399,87.55577057799377,95.54518241063316,121.8730257290219,116.25976204099588,102.72716526209324,99.84479614437392,98.367484035413,97.75157459693928,91.70739193782568,85.0708045113886,90.81073226061308,100.96083275232203,91.85930175692626,77.26377151600751,72.74129867802749,32.40945934266754,33.81756325324168,65.50403632219557,56.6580098076366,42.61962732731597,36.02917869980342,37.96961988476154,20.00813368079184,15.772069613494295,0.0,13.948716512599372,78.43073491144777,98.94857173884932,71.60480430074493,81.274364848938,86.23385046163716,77.31078085830798,84.83662834326218,74.43624663097206,74.8588954399883,67.27515682053442,76.94645845547936,36.98024733801192,26.553314052755788,9.780119556936755,4.723568357820894,4.030615830576989,6.479019075392924,7.909757113741365,17.164503743301616,13.158698398938764,17.89010164714307,10.91443757577948,6.972181897859849,5.343395241486297,4.540318977186669,2.8305717868512046,0.0,0.0,0.0,24.37913197135924,0.5436543382711295,2.006602481529149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6006749293948428,5.4735414761885135,4.859373124466685,3.786428413627346,7.949802109034354,30.28663932045113,36.7983037724416,79.99988934656983,38.97553275565392,62.687828501047285,28.747518631798837,36.77741073141917,34.28765667624634,43.06665135085835,46.849597590981965,44.85039472814827,80.75682681194489,71.75236140296585,67.03271049033665,106.17712866092188,102.09079805428506,87.85044951074764,75.11396464913713,81.08023367610461,88.4802876432363,91.06231929625817,97.38594637904676,110.99950369191134,95.42461215306622,62.003146135874765,42.496445439621226,66.07772440693644,72.16195206134304,129.33140610234122,148.19129307027535,95.10425219072228,139.4954352880651,133.803387424517,82.33381613745036,101.7778377106366,87.93924493509297,72.68906607547143,78.38198448239544,106.89750330450774,79.558523854971,83.62787886577706,89.3125271106297,88.28920337221864,133.8408207896822,94.24937859555456,70.0330382354951,112.73841408534062,103.95376087878502,67.02182869813747,53.43656404499077,59.31490819098886,80.8460575079782,85.19746857258708,65.97717664701601,54.11036461796412,58.67070609279728,55.94068206586653,66.07772440693644,48.899291969619874,49.3698206643125,57.51854193474791,56.27018273365776,63.09567807267263,32.898269448254794,15.417323187800966,20.66539392962243,19.886257608161003,7.578515359198267,10.575360930852971,15.742906410400488,11.954301638333304,4.623020597900454,8.689328706890759,4.914217357150561,3.897857965746969,0.0,0.0,0.0,0.0,27.259324730638717,36.57022140794674,24.0870646687332,34.601487563270744,33.17074952492231,36.82920806228727,20.289754462906668,0.0,0.0,0.0,0.7743483328937865,6.088580371286276,5.855274746535815,7.602455302036467,15.587079146108206,18.5068816289927,28.00494513212666,18.132983249028808,18.83202957990425,21.89938916500966,34.67678956528909,11.2613491110894,7.213757684681687,1.1338827471547577,0.0,0.0,0.0,0.3512642521895929,5.628498197104864,2.464508297270725,3.4342936180618184,0.0,0.0,0.0,0.0,2.245131366535217,0.2528928507089881,1.1508583429854815,1.9417470000220245,1.190903338278471,2.947659870914402,12.588492487701629,24.655529493218463,148.39587076362,16.209082388213442,12.21938209630538,0.0,0.0,0.0,0.0,0.0,1.8520810323007653,0.0,6.451161687363018,3.097828603263113,0.0,0.2707389899156465,0.0,0.0,2.5049885642516814,0.0,2.742211634193848,2.202910012802391,2.84101830736242,9.292179994725435,8.591827848786089,11.338827471547576,2.200298382674587,33.0710723083778,9.770543579801474,1.3106030524694725,7.928473796323958,5.754291714927407,35.559520548486724,80.58750612532563,39.399052108046085,46.31508395815816,32.62622464327524,23.79586790948309,5.728175413649371,0.0,0.0,2.9541889462339115,2.775292282479361,11.243502971882744,11.89292833032992,6.4685725548817095,14.546344540178442,15.569668278589512,23.02761338022085,21.51547953622252,5.332078177599148,5.278104488291206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077043088770208,10.6175822845858,23.25743683146757,18.131677433964903,24.79046371648832,29.94016305682917,20.3585273896055,16.404519376110752,5.278104488291206,0.0,0.0,0.0,0.0,0.3934856059224187,2.755705056520833,1.5204040060697,0.0,0.0,0.0,0.0,0.0,0.67945910491692,2.8044554855731683,3.116980557533673,0.0,82.23544473596976,5.7164230780742535,0.0,7.3282341386170815,7.202875892482505,0.0,0.0,0.0,0.0,1.0141830329637562,7.233344910640215,5.961045766711864,10.921401922786956,8.197906971175703,5.233706776118543,12.57108162018294,0.0,0.0,1.619645950926239,3.2597496711869405,4.902465021575446,4.51812012110034,8.355475322219858,11.191270369326668,9.957275133939438,12.824409742579896,9.274769127206747,9.824952540797383,6.17911688238347,4.792341284519724,13.539561125910131,0.0,41.24808623853107,72.35869486430427,58.54012458640711,65.77564585548714,54.8076698620877,50.10238291516143,50.66257757757532,53.49793735299416,22.040417191911057,16.71312700287955,20.71022691348306,26.738304520141885,26.09540823701421,30.499922447555093,24.669458187233413,16.404954647798718,6.161706014864779,5.107042714920066,41.6402660293896,3.2301511964051657,32.659740563248725,34.84436916515649,79.66951813540265,52.50551790442878,68.13655949102167,61.50693641159207,67.93589924286874,68.01685977683066,68.92222488780261,59.03981648419354,60.867957573656106,56.607953563520354,29.08572473334941,22.53270947100205,42.75978481084143,51.36902352714621,40.31007575096159,33.707874787873926,66.26793813457815,125.90538264635076,64.16905805519994,23.219132922926445,3.0543014344663857,2.1524184969981865,45.21515240266484,50.11413525073655,41.33078785924486,32.23056267891299,59.898172252865,60.03310647613486,56.81427234361685,58.40301400469741,54.0228750086827,46.09962447261435,38.10542465140733,42.96305668912214,19.367849027791973,21.96119774470101,29.014775448210745,46.45437089830768,42.46597642146352,50.83015717744272,38.981626559285466,62.74223746204321,50.41839016062567,48.41265822247246,12.726038341099288,21.52287915491797,5.9593046799599945,0.9040592959080352,3.307629556863341,30.74410986450474,55.58114765160555,26.736128161702045,21.60732186238361,9.653455495738278,4.196889615380488,30.41112702320977,49.36111523055316,25.42596038092054,4.929451866229416,0.0,0.0,31.89845038099396,30.733228072305558,44.29803495611779,56.57487291523484,70.4639572065827,62.60730323877335,45.30960635895374,30.973062772375524,19.40702347970903,24.50057277230211,20.65973539767885,17.638079339810016,11.32707513597246,9.424502587867492,30.946075927721555,23.45330909105284,19.113650362019087,18.01284826314984,34.033893282161415,16.67699945277827,35.848976220984966,43.394846203585686,45.58861551094076,132.83099047359812,32.84995429089042,27.03254818120776,39.63671044967622,13.193520133976143,93.88505619272595,5.555372553526361,4.421925078059571,5.374299531331975,22.20494988996269,64.50465252662269,32.43339928550574,77.96934692220246,82.83481385030069,71.84463900081491,44.333727234531096,20.03076780856614,23.691402704370944,32.420341134866725,50.340476528479535,42.58872303747029,29.755172589443085,22.70028907086945,11.884222896570575,27.92485514154068,60.924978164779816,79.2803852463599,50.40184983648292,45.75227766561646,73.54089276882338,68.01685977683067,71.11991164034939,15.4900135596915,45.9686076945362,10.163593914035928,14.3047687533566,19.775263327729345,46.12138805701271,47.99218577189607,51.30547386070298,54.38676213982335,35.88292741264641,42.34453562052065,39.48088318538392,57.01406204839383,52.51335279481218,5.546667119767016,4.1759965743580585,0.7630312690066372,2.878016400839638,8.35025206196425,6.717112688711025,4.215606297963082,4.899418119759674,8.720232996736435,4.732709063268207,3.297183036352126,8.787264836683395,21.02710470232324,59.512521537326,54.03375680088188,40.53859338714442,17.16058629810991,5.927094575050417,0.1127353671835248,5.2837630202347805,7.950237380722322,10.483083333003908,16.547723761451984,9.2408179355453,3.63713022465457,0.0,3.4913142091855325,8.104758829950706,5.379522791587581,14.776603263113133,5.5827946698683,5.208461018216441,7.187641383403652,6.976099343051556,8.318912500430605,12.671629380103376,10.78037389588556,0.0,83.6409370164161,56.12610780494058,62.62558464966797,61.20398731676684,48.84488300862397,50.65517795887988,67.34480029060919,56.01641933957284,47.17866298708523,19.68690317507199,7.521494768074554,0.0,12.433535766785278,16.787993733209923,14.544603453426577,19.83054283210119,18.965657988110213,13.993114224772036,13.229212412389462,15.294141300106228,11.92818533705527,8.952668078110962,8.744608211262603,8.173096484961569,6.783273985282051,6.356707731074119,4.413219644300225,9.067144532046356,7.6925565414456925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4265662542079318,4.995613162800442,26.689554091089548,42.57261798501551,31.854487940509262,25.51040308838619,41.87139529570022,40.11768566488006,33.73007364396026,18.17085188588196,17.450912513984086,2.7530934263930296,0.0,3.0765002905527163,1.0994962838053426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.484971232175058,48.82311942422561,50.794900170717376,78.86208915422336,84.5079982188469,101.6807721242199,79.86408457992403,50.54505422182415,37.91912836895734,27.658468868504706,19.78222767473682,21.479787257809203,21.60079278706411,38.15809252565138,37.80943990358959,37.80943990358959,43.698230570098886,26.65037963917249,52.12552572083334,33.08761263252056,23.56082119798076,10.90312051189233,2.7500465245772587,8.51783166183165,19.64250546289933,12.390008597988553,19.535863899347344,148.93386656994755,11.2600432960255,24.880564955897544,22.542720719825297,7.084917265043375,14.058840249655091,27.54181605612948,30.574789177885464,34.394733511486294,49.396372237278506,60.82747730667514,41.430900347477326,47.0554810993905,62.96161439277871,58.22716424275863,13.125182478965282,13.622262746623914,7.621607256307028,4.281767594534108,0.0,1.3706705454089567,0.0,1.3563065797060363,0.7382207827925025,0.5649826509815261,0.0,25.372421963300564,44.22926202941896,37.23270491703294,39.745963643356006,46.237605597699975,42.56739472475989,43.34304887271758,50.51023248678677,50.87107271611164,19.44358630149828,11.92165626173576,6.91603185011207,10.665897441950166,5.211507920032213,35.65005705958392,20.29149554965854,3.498713827880976,3.4939258393133352,0.0,2.84580629593006,7.044872269750384,5.482682181635827,10.122243103679034,8.649283711597768,38.29172093385732,39.85565210872375,27.94444236749921,42.10948890901831,56.07387520238451,54.15563287351272,53.22328091788681,53.54886414048634,42.583935048902646,31.04531787257809,12.045273421118466,15.083469803130065,11.924703163551532,5.2223897122313945,1.1434587242900376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.363089993974349,10.186228041810226,26.186815291487346,28.979083169797427,23.219132922926445,55.0683976031801,64.23347826501909,62.53113069337907,65.08661077343496,36.07575277041592,32.47823226936637,12.112305261065428,12.349093059319626,7.351303538079347,6.344084852123068,5.224566070671231,3.248432607299791,5.398239474170174,0.0,0.6389788379359632,6.960429562284733,18.769785728524937,13.672318990740152,16.99431251330641,25.17306753021155,41.99805935689869,88.06460318122753,81.1986275752317,55.867121150600056,60.83270056693076,61.50563059652816,40.15424848666931,44.00335602336394,48.82398996760154,41.59195087202522,33.35922216581214,33.87545438774133,53.80654497976296,32.90958651214194,20.55831709438248,41.0308856662354,35.04589995668534,24.63289536544416,7.830102394843353,15.567927191837644,8.985313454708507,15.086516704945833,32.65538784636905,55.58071237991758,52.75014059306638,44.674544966209474,147.09832586178953,118.4343793940804,67.21595987097088,61.2762424169694,60.098397229329954,33.809293091170304,64.79367292743298,24.681645794496497,11.45504501223484,28.403653998304684,11.91730354485609,41.28856650551203,42.67621264675172,36.93193218064755,61.868211912604906,19.44663320331405,27.736382500650848,21.152462948457813,21.195554845566573,25.186996224226508,30.678383839621677,32.04209003802316,99.76557669716388,76.93905883678391,132.4026831326383,79.11367618986844,91.47016886788352,90.8477303540903,65.78391601755852,100.04284476239904,86.56900966137195,83.09510631970512,100.97432617464902,97.81425372000656,86.13460851678063,82.16493072251905,110.95423543636277,89.84747601514151,71.46247045877963,32.37594342269406,25.084272105866223,40.356214549886126,36.55324581211602,30.427667347352525,24.80700404063107,24.99460613814497,23.62611195117585,10.826947966498055,5.228918787550903,6.783709256970019,27.962288506705864,25.332812239695546,60.73694079557795,29.54711272259473,95.17258984573316,36.81310300983249,68.42383880508007,85.88040985100774,25.93087553896258,66.31842965038234,82.67202223900092,68.82167712788215,48.30340502879267,0.0,0.0,0.0,0.0,0.0,0.2890204008102722,0.5484423268387695,0.4361422313432119,0.0,10.23671955761443,0.0,54.84423268387695,83.05636713947604,79.84362681058957,70.22064033300899,92.07258488403022,93.72139403805026,88.74406228614444,68.78598484946885,74.04929010036918,64.83284737935003,47.75626851701781,38.03012264938899,25.741967626384785,3.981430129836687,2.543292472792802,2.296058154027389,1.3110383241574397,0.3377708298626072,0.0,0.0,0.0,0.0,49.97049559370735,42.09730130175523,63.69156501349983,66.1330039113083,91.39269050742534,97.78509051691276,86.42667581940665,40.87679948869499,54.50820294076622,38.92504123984971,19.634670572515915,25.245322630414123,39.758151250619086,45.87894172681494,40.56906240530212,6.902103156097117,4.841962256947993,3.09347588638344,0.6664009542779017,0.0,0.0,1.172186655695878,4.039321264336334,2.9184966678205946,38.52502655860778,37.20354171393913,62.395325926733285,88.93166438365834,117.1333523187462,125.55760056766488,148.09292166879476,104.43604190905278,99.91748651626447,92.34071224381806,133.34765796721527,96.98549642611688,47.25048281559983,37.14739166619135,46.52662599851025,33.62082045028048,32.68063360427116,18.44986103786899,20.32936418651169,13.154345682059091,5.441766642966902,5.931012020242122,19.40267076282936,22.529662569186275,26.71741147911945,34.49397545634283,28.39930128142501,59.0324168654981,69.26304261948097,94.7943387488896,143.9117018341811,136.6748747500371,90.7402182471624,89.75041042872479,81.3901471179373,107.14778452508892,61.9774651062847,115.10716261125854,95.63876582354612,29.927540177878125,15.64671136735972,15.759011462855277,21.245611089682807,17.497486584596583,12.419171801082358,9.604269794997975,7.535423462089507,4.653054344370196,1.5482613940996055,7.532811831961703,4.440641760642164,4.822375030989466,9.42276150111562,42.27706850888572,30.19958498285768,41.73167308386272,44.80643228766357,26.14720556788232,28.5777626734916,27.347249611608103,38.83015201187285,81.78232690879581,41.14144467497909,10.005590291303804,9.713087716989795,10.244989719685808,7.990717647703279,4.052379414975353,2.8579939031931434,3.7637942858530473,4.554247671201623,2.257754245486268,0.0,10.675473419085446,48.363907793420125,64.87115128789115,89.15191185776979,74.25082089189802,84.30211471043837,85.29540470237971,85.22053797204933,80.2675814346697,83.08727142932172,76.74797456576628,80.55486074872809,91.07407163183328,62.30217778550828,22.477429966630204,29.52056114962872,36.20241683161439,28.2704608617867,21.192943215438767,14.23512528328184,9.98904996716105,11.676598301410184,23.398029586681,19.914114996190907,11.42457599407713,7.113209924761247,0.0,0.0,0.0,3.458668832587986,34.846545523596326,95.13036849200034,108.08144229577871,95.36410938843878,82.64547066603491,93.1847040467866,82.87572938896962,50.42013124737754,14.525886770843982,26.58944160285708,61.69105633560222,95.0576781201098,76.84199325036722,68.1800866598184,65.1005394674499,33.97469633259787,30.54997869167133,15.201428430569196,15.477825952428416,11.312711170269536,2.9715998137526025,1.7933193544251829,0.6672714976538363,54.489486258183625,148.62525894317872,35.34231997619106,90.2757833561013,65.47095567391005,74.4131772315098,60.07315147142786,58.82435699864972,22.295486401059883,3.0708417586091423,15.957930624256322,48.90320941481158,33.16247936285093,28.429770299582724,24.257255898728403,19.285147407078192,18.560420046612677,21.95510394106947,17.61805684216352,10.535315935559982,22.079156372140147,16.315288680077455,10.740764172280535,5.277233944915272,3.5091603483921903,3.1988116348715216,5.443943001406739,15.380760366011714,2.6447107760891773,0.0,0.0,0.0,0.2372230699421662,0.0,1.0681567222716988,31.19983932180648,26.848428257197607,28.40844198687233,30.35280061702216,36.43354609792502,29.771277641897875,22.685054561790597,25.5156263486418,18.28793996994516,23.299222913512423,21.904177153577297,28.07154170038565,18.28315198137752,4.806269978534677,4.806269978534677,9.784907545504396,42.48991636430171,29.01695180665058,23.14470146428404,13.500386673993075,40.57385039386977,28.11506886918238,32.579215300974774,7.639453395513685,9.11415387434682,0.0,1.573942423689675,13.97787971569318,14.351778095657073,32.51305400440376,51.30155641551128,35.00150224451268,28.411488888688098,15.594914036491616,13.441189724429526,5.482246909947858,12.676417368671022,23.756693457566037,1.573942423689675,7.119739000080756,7.266860830613696,6.915596578424102,9.122859308106168,14.97378133776231,27.75509918323344,21.29958477899075,12.07835406940398,3.079547192368488,9.014041386114346,6.728865024286141,1.4838411842804486,0.0,0.0,0.8553088668557001,0.0,39.411674986997134,2.9402602522189585,14.255147780928334,39.144418170585226,12.219817367993343,5.191485422385718,4.295696288549061,0.0,0.0,0.0,0.0,0.0,0.0,0.1401574835254633,0.0,0.0,0.0,0.0,0.0,0.0,0.4326600578394737,5.668543192397853,28.78973998553166,31.51715238233462,25.268827301564357,35.94430072064979,22.64152739299387,24.480115002967647,27.11786143204935,18.967834346550045,20.367232823364844,12.513625757371257,8.944397916039582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5297256442561766,2.279953101572599,0.0,14.726111747308927,2.128913825847954,2.9023916153658056,19.27644197331885,3.832567212551877,0.0,14.289969515965716,0.0,24.012197938402824,56.51741705242317,3.844319548126994,7.8945226046625105,11.930361695495106,17.791730245662464,14.80271956439117,2.81054928920471,14.601624044550288,33.24996897213235,34.22193065136328,23.66572167478087,83.5369070829919,94.44525085513985,99.95491988142965,102.6279233172367,118.9928329697424,146.93379316373787,149.31647038367078,151.88544388605365,150.51564388402062,154.15277410867515,111.1544604128277,154.15277410867515,147.3020330117582,72.47795930680729,148.19433997209111,107.90254563202416,106.85310559233506,94.13098469642748,95.29272483161216,87.82215685102976,85.0864742921554,92.833439794597,89.38173530901649,82.5753919242722,80.58968248376547,96.24771091501232,88.90815971250812,102.51127050486149,110.88850941147967,131.40939314069698,138.54349610648066,109.79989491987352,147.24892986582623,115.76703449021694,148.84855331910595,127.125884459411,90.88168154575176,79.70172824031224,92.99187868901711,146.905935775708,139.8040429148339,70.29463651996342,64.6243522408137,49.94916728099695,55.08363211225896,58.49529160254647,56.08214536445589,25.85122082006457,4.044979796279908,9.031016981945072,12.93061603444391,19.545439876482625,17.77475464983174,30.078144181914805,28.53205914625503,28.467203664747903,36.16890091164092,49.46819206579311,16.13769783138681,19.284712135390222,24.759124154954677,84.1119009827967,117.35534087960954,113.1549690907253,117.95514526562845,90.731948085091,122.71397063017469,93.2169141516962,58.66852973435745,81.7945145160589,63.86828531881454,39.215367455723886,1.2483592010901514,8.775947772796247,13.700176378770058,13.258810887171236,19.465349885896646,43.17677508791407,66.08686511238376,88.36494064592495,119.64835213182114,122.30829741698918,102.41289910338088,104.4290775620453,123.18449932486728,116.0281975029973,114.38678796767267,104.43604190905278,116.9313862555294,126.49517578354642,138.90607742255742,122.1855508009824,146.20819525989646,72.85185768677118,57.99385861800817,43.84665821569572,21.93421090004704,39.02384791301828,27.012525683561268,37.89954114299881,47.48030626684655,79.19594253889426,95.1882596265,90.21092787459418,114.70410102820084,106.36647184518765,90.31321672126649,85.61315303459583,98.2408199742145,90.95785409114605,91.0166157690216,78.61180793364217,65.05265958177351,84.56066609309094,73.22053280647948,57.04714269667933,70.592797626221,35.142965543102044,10.099608975904736,5.766044050502524,0.0,8.345028801708642,4.371868833943334,3.2849954290890424,6.573473031681823,10.790820416396771,21.634308707037587,28.63130109111157,33.88677145162848,36.30427040659874,27.75379336816954,37.6057327536209,45.29567766493879,43.5676490637087,50.367463373133496,39.16705229835953,27.818213577988697,18.94041223020811,7.955895912665895,4.269579987271024,0.790888657036543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.083176178291505,5.912295337659529,5.545796576391082,8.173096484961569,8.775947772796247,13.174368179705583,9.248217554240744,7.636841765385882,6.041135757297843,7.515400964443011,6.808519743184153,21.842368573885945,7.220722031689164,9.45148943252146,1.973521833243636,7.380466741173156,23.13817238896453,24.40960098951695,4.069355010806077,5.359935565629054,4.743155583779422,3.3912017209530583,1.250535559529988,0.0,0.539736893079424,2.7065193557805305,3.973595239453275,2.7535286980809968,2.329574074000869,7.339986474192198,8.162214692762385,4.330082751898476,0.0,44.46126183910552,77.4992534991978,34.04433980267263,22.45305475210404,32.95180786587476,32.29759451885995,34.1366174005217,29.168426354063197,10.720306402946076,4.781024220632575,0.7965471889801177,3.740289614702815,1.83379962140614,2.1219494788404774,3.590991425730038,6.539521840020375,11.398459692799094,11.540793534764392,18.849440447422943,10.440861979271082,4.527260826547652,23.66180422958917,51.43779645384504,93.06848650609936,77.16278848439909,83.21262967545628,90.14084913283143,80.9870855348796,86.80362110118632,82.74950059945911,73.18745215819396,73.8586411010395,29.72122139778164,8.627084855511438,15.839971996817193,24.70515046564673,16.07327762156765,12.332117463488904,15.92833214947455,9.731804399572388,10.94664768068906,2.7683279354718846,0.0,11.919915174983892,9.44365454213805,19.92543206007806,70.64981821734473,95.43331758682557,79.75221975611643,64.6378456631407,58.71989179353759,41.06744848802465,51.35640064819516,43.62031693795274,43.6899604080275,43.47232456404386,33.59470414900244,15.807326620219648,20.9065344447563,11.902069035777233,16.302230529438443,22.752521673425527,23.073752179145373,23.05416495318685,24.755641981450932,18.14865302979563,14.664738439305545,5.92491821661058,1.1665281237523035,1.2718638722403848,0.0,0.0,54.34454078609052,50.2212120859765,69.32920391605202,38.71088756936982,56.42992744314174,47.9386473542761,63.3873101036107,59.93517034634223,24.7521598079472,4.062825935486568,15.386854169643255,13.010706025029886,7.204181707546407,16.657412226819737,19.02616075273766,25.89997124911691,30.72887535542588,22.3790585651496,18.30491556577589,8.571370079451626,4.961661971138994,6.641375415004718,1.2988507168943555,0.0,0.0,0.0,0.6389788379359632,5.890967024949133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.230410700923837,26.841463910190125,37.32585305825794,24.57631004600842,20.32283511119218,36.055295001081454,35.76453351351932,38.86976173547787,46.955803882845984,48.48099587748332,43.29081627016151,37.570475746895546,14.742652071451683,0.3843449004751059,0.4391891331589828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6225119200028466,2.9868343228314576,42.425496154482566,34.62716859286081,21.17074435935244,30.36324713753337,38.21250148664728,51.172280724185,60.34606681978335,51.85609254598159,60.98330457096743,31.66732111468333,8.934821938904303,4.236934610673479,0.0,0.0,0.6102509065301229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.689944911317891,22.38210546696537,48.20546889900004,55.35219474373476,1.6501149690839485,8.704563215969614,11.107262933548984,9.272157497078943,0.0,0.0,1.5386854169643256,5.62109857840942,18.273140732554275,11.205634335029588,40.815861452379565,55.38527539202028,14.46059601764889,1.8477283154210928,1.84337559854142,0.0,0.0,0.0,0.0,0.0,12.51493157243516,19.03617200156091,22.28808678236444,26.196826540310592,21.189896313623,21.88807210112251,2.7026019105888253,16.890282579882232,10.480906974564071,8.519137476895553,0.0,17.752991065433378,19.42617543397959,15.969247688143474,11.228268462803888,20.635360183152688,5.056115927427895,0.5040446146661072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.711923548775302,9.959016220691304,16.795393351905364,0.0,6.018501629523544,36.52538842408612,32.65059985780142,26.20944941926164,23.412828824071884,23.258742646531463,32.45733922834394,38.42404352699938,5.418697243504636,0.0069643470074764,0.0,8.491715360553615,4.62040896777265,2.8797574875915077,2.5881254566534317,3.147014304003416,5.197579226017259,7.420511736466144,9.06801507542229,68.14352383802914,97.5705015747449,130.41784423550754,58.511831926689226,15.417323187800966,2.748305437825389,0.0,7.161089810437648,0.3921797908585169,9.868479709594114,15.42646389324828,22.93141833718008,20.851690212072423,24.032655707737288,53.59282658097104,65.6037135387401,72.17413966860613,37.30757164736331,13.790712889867253,19.16980040976686,19.93457276552537,18.04810526987519,13.652296493093656,7.152819648366269,4.963403057890865,4.047591426407712,4.894194859504067,5.7969483403482,5.510104297977764,9.817552922101942,9.61645740226106,12.775659313527555,5.540138044447507,2.0688463329084694,8.553523940244968,9.44539562888992,13.80986484413781,10.442167794334985,13.353700115148104,10.228014123855084,13.91084787574622,10.24455444799784,0.0,0.0,0.349958437125691,5.3912751271626975,4.526825554859685,5.048716308732451,3.019044427741036,1.735428219925535,6.70840725495168,0.0,0.0,0.0,0.0,0.0,147.27896361229594,92.16094503668758,96.47535800781922,80.68021899486267,74.83800239896587,68.33896082592645,66.40069599940816,73.90956788853168,92.84780376029995,87.71725637422965,44.06342351630342,43.08797966356875,63.4164733067045,62.43014766177066,44.156136385840455,37.1334629721764,25.75720213546364,33.78665896339601,25.09167172456167,23.04763587786734,12.884477235519377,14.37745912524714,8.658859688733049,13.89604863835533,62.93593336318864,71.9778321373329,49.62967786202897,65.8814168756632,40.26219586528519,43.18765688011327,47.7044711861497,61.35110914729979,37.64882465072966,42.17826183571714,75.00688781389718,18.01894206678138,18.53691537546245,41.67682885117885,32.55092264125691,71.1969547291196,67.55982450446503,68.81036006399502,92.19707258678886,56.05515851980192,72.3582595926163,39.96272894396371,45.99254763737439,2.417498954970259,100.7697484813044,154.15233883698724,7.054883518573631,23.555162666037184,21.22776495047615,41.25026259697091,24.665976013729672,38.709146482617946,19.234655891273988,1.6118110605428282,0.0,0.0,2.531540137217685,33.24735734200455,28.092434741408084,31.968529122756685,19.525417378836128,37.04814972133481,48.64901074903869,0.0,13.893437008227528,0.0,14.324791251003097,26.157216816705564,25.479498798540515,21.04669192828176,25.412902230281524,14.800543205951334,2.882804389407278,0.2633393712202028,0.0,3.642788756598145,0.5527950437184422,0.0,0.0,0.0,0.0,4.269144715583057,6.448114785547247,4.922922790909908,20.734602128009225,36.026567069675615,43.45578423990111,52.04543573024736,7.466650535390676,13.42595521535067,14.697383815903086,0.9279992387462356,0.0,4.767530798305589,31.27775295395262,50.50892667172286,40.58560272944488,24.8492253943639,17.86746751936877,11.649176185068246,8.441659116437377,2.1532890403741214,0.0082701620713782,0.0,0.0,0.0,0.0,5.5531961950865245,18.41286294439177,33.50503818128118,11.941243487694289,8.75461946008585,6.544745100275983,16.005375238244756,36.189358680975374,46.61672723791948,41.36517432259427,29.691187651311893,10.51137599272178,3.848672265006667,2.7313298419946657,0.2185063873595732,1.7724263134027538,2.7957500518138225,0.3882623456668114,0.0,0.0,0.0,0.0,0.0,0.0,0.6659656825899344,0.0,26.472353518793877,10.531833762056245,27.544427686257283,10.103526421096442,5.429579035703818,9.890678565680444,58.75776043039075,8.367227657794974,30.27967497344365,22.546202893329035,20.71806180386647,4.61866788102078,5.512280656417601,15.695026524724089,29.26636248385583,30.022864677542955,11.951254736517535,9.404915361908962,13.275351211313993,12.756072087569033,16.26392662089732,20.29106027797057,18.798078388242807,25.1830787790348,19.084922430613243,26.88237944885905,21.58077028941761,17.51228582198747,38.77095506230929,55.462318480790486,60.37131257768543,76.57691279239515,61.3123699670707,56.6632330678922,42.633556021330925,28.05195447442713,34.25065858276913,34.827393569325764,36.12798537297199,37.62227307776365,18.99699754964385,33.79797602728316,34.91270682016735,31.88408641529104,36.78611616517851,34.324654769723566,27.23799641792832,37.19265992173995,27.29240537892423,27.97795828747269,35.14209499972611,18.62309916967996,28.44108736346987,68.02121249371034,118.705553655684,123.62455900140222,96.7909299815955,96.17589108649774,65.66900429193517,50.907200266212925,24.261173343920102,23.959530064158784,16.72400879507873,34.546208058898905,19.0283371111775,1.9548051506610429,5.770396767382196,24.53234760552372,27.43691557932937,28.779293465020444,41.24416879333936,40.610413215659015,41.61414972811156,46.40387938250348,34.023011489962244,39.08260959089387,52.95558882978694,42.415049633971336,22.021265237640492,12.576304880438547,1.738475121741306,5.661143573702409,5.598029178947154,1.44684309080323,3.631471692710996,2.405746619395142,3.162684084770237,3.443434323509132,3.027314589812414,0.0,0.0,0.0,0.0,0.0,0.0,2.765281033656113,2.5489510047363764,0.0,3.816026888409121,36.76565839584405,29.728185744789112,32.686292136214725,66.92650419847264,67.42793718301094,16.225622712356202,14.255147780928334,13.357182288651842,21.339629774283743,9.131564741865512,4.968626318146471,3.0007630168464106,6.962170649036602,0.0,0.3181836039040797,0.0,0.0,0.0,1.4725241203932995,0.927563967058268,2.828830700099336,14.683455121888136,57.20645213447536,18.846828817295144,8.821651300032812,23.83460708971218,14.347425378777398,0.0,6.583919552193037,6.450726415675051,2.0109551984088214,5.807830132547382,18.38544082804983,23.091163046664064,14.662562080865706,10.94490659393719,10.291999061986274,2.506729651003551,0.5053504297300091,0.0,0.0,0.0,0.0,0.0,148.37062500571787,27.91353807765353,22.693759995549943,33.59688050744228,29.12664027201833,25.47471080997288,29.68814074949612,43.467101303788255,15.810808793723384,44.82471369855819,33.27956744691413,16.943820997502208,7.125397532024332,0.0,3.5635693093881,24.67642253424089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.128913825847954,46.076555073152086,89.11056104741289,69.91638542311988,46.10397718949402,8.842109069367273,2.5863843699015625,3.079547192368488,11.014985335699922,13.121265033773575,6.785885615409854,1.8664449980036857,1.4416198305476229,1.5360737868365215,1.7045239300798585,3.571839471459478,6.850741096916979,12.47793347895794,10.94011860536955,9.69654739284704,12.662923946344034,8.387250155441468,6.592189714264416,18.950858750719323,10.71943585957014,25.803776206076137,67.43577207339435,59.12425919165919,48.469243541908206,16.240421949747088,14.565496494449004,5.840040237456961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9013401392507063,4.417137089491931,6.5717319449299545,22.06218077630942,19.77178115422561,3.4917494808735,1.922595045751464,21.409273244358506,13.527808790335015,12.403502020315536,6.027642334970857,1.250535559529988,0.0,6.859446530676325,42.50993886194821,32.76681739848868,43.61465840600916,30.847704526240957,16.78320574464228,13.694517846826482,18.65922671978125,23.574314620307742,32.27626620614955,45.7836172271501,67.33304795503408,70.97322508150441,67.97942641166547,107.93475573693377,90.1708828793012,99.02474428424358,55.458401035598776,36.40264180807935,47.8746624161449,94.92622607034367,61.05381858441813,68.80034881517176,49.23793334285842,47.304456504907776,57.262602182223134,61.33369827978109,52.23129674100939,47.5355857712184,53.40130703826543,24.93540918858142,46.07960197496786,44.77291636769009,29.519255334564814,59.85116291056454,16.434117850892523,6.018936901211512,63.50439818767389,1.886032223962213,22.813459709740943,0.2467990470774462,0.0,10.731623466833224,6.296640238134635,15.624077239585423,36.13756135010727,36.686874220321975,20.85386657051226,24.114486785075137,21.727892119950557,24.00088087451568,58.0386916018688,34.503551433478115,60.63943993747328,21.822346076239448,10.227578852167117,19.437057226178773,22.92532453354853,26.43796705544446,62.06713107400595,59.63831505514855,90.4982071886526,61.17264775523319,86.85367734530257,34.71161130032647,6.032430323538497,65.01522621660831,5.102689998040393,21.79666504664938,6.455514404242691,56.7350528964068,65.42960486355317,68.76639762351033,67.00877054749846,64.50813470012645,36.31689328554979,21.636920337165392,12.03352108554335,0.0,4.600821741814122,4.147268642952219,5.020423649014577,6.589142812448645,11.859847682044409,10.30853938612903,7.668616598607493,3.254526410931333,133.89174757717436,51.1696690940572,7.569374653750954,26.878897275355317,40.285265264747466,0.0,2.61728865974724,1.3519538628263637,0.1662737848034999,5.065691904563174,24.75781833989077,34.13400577039389,43.6660204651893,38.72829843688851,14.358742442664546,6.082486567654734,1.9822272670029812,0.5379958063275548,0.0,0.0,0.0,144.5141178503278,152.0390947919061,1.2923216415748464,4.441077032330131,12.901452831350102,24.00828049321112,17.457441589303595,30.668372590798427,41.29204867901577,53.354297695964966,63.72595147684925,26.47540042060965,31.865369732708444,36.51407136019897,52.11899664551383,33.87545438774133,59.98392077539456,59.46333583658569,20.99489459741366,20.189641974674192,25.244016815350214,22.840011282706943,20.987059707030248,45.08587671133856,57.918121344301866,0.0,108.24989243902203,55.59551161730848,6.617435472166518,7.363926417030399,19.144119380176797,35.636128365568965,38.2521112102523,49.36198577392909,7.959378086169635,52.04935317543906,39.73377603609291,32.402059723972094,11.435022514588344,22.360777154254976,17.824810893947976,27.23407897273661,12.32907056167313,6.650080848764064,5.276798673227304,9.36530563830394,11.673551399594412,12.520590104378735,12.497520704916468,17.782154268527183,14.876715751345603,15.694155981348151,28.999540939131887,12.736484861610505,14.62512871570052,6.7893677889135935,13.932611460144582,7.839243100290666,3.679786850075363,2.0988800793782114,1.842069783477518,0.2968552911936832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2248545299399185,0.0,34.01387078451493,46.14532799985091,47.49684659098931,40.63565897356112,39.1061142620441,5.638509445928112,4.8706901883538345,5.593241190379514,23.16602977699444,83.33798792159087,77.1932575025568,71.90644758050627,55.07884412369131,76.6905187029546,49.665370140442285,47.7096944464053,38.04448661509191,24.65074150465082,24.19501204734908,12.82484501426786,21.245611089682807,24.16846047438308,34.71857564733395,42.68535335219903,92.31807811604376,24.97066619530677,0.0,0.0,11.684433191793596,48.63508205502374,76.79106646287504,56.06081705174549,33.202959629831895,39.33071445303521,39.91528432997527,26.183333117983608,42.12385287472124,46.45045345311597,38.0392633548363,37.52520749134695,27.026889649264188,18.85858115287026,8.533066170910505,4.866337471474162,6.432445004780425,79.36265159538573,9.942911168236517,148.7066547488286,101.3151439063274,6.11208504243651,10.428674372008,0.0,0.0,9.987744152097148,27.268465436086025,20.47343911522886,45.13941512895854,59.87771448353054,57.28958902687712,78.27882509234719,92.67543617186487,121.4181668150961,101.3443071094212,94.0630823131046,53.21326966906356,38.14111692982065,65.26333107874967,42.580452875398905,49.99356499316961,37.390273268077095,25.85470299356831,46.12835240402019,50.43971847333607,105.49636374094104,48.98765212227724,40.622165551234126,28.007992033942436,23.680956183859728,24.383049416550943,0.0,3.797745477514495,8.842109069367273,2.892815638230525,0.1231818876947394,2.3226097269933925,10.926189911354596,24.856189741371374,24.258996985480263,3.889152531987624,4.031051102264955,4.965144144642734,5.320325842024032,11.961265985340782,22.4016926929239,6.547356730403787,37.93871559491587,83.93996866604961,73.4860485361395,78.64314749517581,66.47904490324227,47.17169864007775,0.6664009542779017,9.965545296010816,0.0,13.685812413067136,14.444055693506131,16.870695353923704,15.530493826672457,20.99010660884602,12.056590485005618,6.4141635938858,9.781860643688624,12.786105834038771,18.89906141985121,30.498181360803223,23.93602539300855,22.02779431296001,31.38613560425647,22.97320441922493,32.3528740232318,38.41272646311223,37.48211559423819,10.240201731118168,8.116511165525822,10.273282379403682,17.08920174128328,53.62851885938435,39.75771597893112,22.386893455533013,28.145973159028056,18.555632058045035,17.843092304842603,42.44856555394483,29.31293655446833,29.32338307497954,44.18399377387036,26.005306997604983,13.564806883812231,16.017127573819874,15.638005933600374,6.395882182991175,1.2936274566387485,0.0,0.0,18.94650603383965,34.23542407369027,33.05888470111472,18.14865302979563,0.0,2.8501590128097325,4.981249197097523,19.789627293432268,27.44736209984057,23.479860664018844,56.41730456419069,34.73032798290907,45.93335068781085,22.70290070099725,8.53263089922254,15.655416801119063,3.642788756598145,6.766298389451327,5.373428987956039,37.98485439384039,40.62347136629803,42.58045287539892,51.24192419425977,45.46543362324603,47.96128148205039,50.49282161926808,47.53166832602669,19.534558084283443,1.8377170665978453,4.107658919347196,1.8786326052667688,3.534406106294292,5.073526794946586,18.389793544929503,26.527197751477757,28.293530261248964,12.317753497785985,7.70430887702081,16.061525285992534,14.732640822628438,30.625280693689668,85.59487162370118,58.83001553059332,17.24067628869589,0.0,101.38609319146606,74.4397288044758,59.71144069872704,43.22378443021455,72.47273604655169,83.13558658668609,68.35680696513312,43.98986260103696,58.31726548216786,44.91176803615164,43.02617108387741,45.265643918469046,28.54685838364592,34.86352111942705,36.7051556312166,33.79710548390722,53.31817014586368,23.293129109880883,18.865545499877737,24.37608506954347,37.227481656777336,59.549519630803225,42.043762884135255,32.806427122093694,59.00760637928396,25.20745399356097,28.706167821441944,12.628972754682586,10.517034524665355,48.07184049079408,22.349895362055797,0.0,10.046505829972729,16.90029382870548,47.885979480032056,54.387632683199286,35.16603494256431,47.823300356964765,42.9317171275885,40.789309879413565,32.00117449935423,51.22451332674108,35.15645896542903,7.301682565651077,0.4761872266362015,1.5199687343817327,2.775727554167328,2.1794053416521577,6.340167406931363,4.117670168170444,1.248794472778119,2.4710373725902337,152.21059183696522,7.060977322205174,41.06440158620888,46.779954120907206,3.0717123019850767,0.0,6.963041192412537,8.800758259010383,2.1093265998894264,15.524835294728884,1.8786326052667688,5.3381719812306905,0.0,8.344593530020674,1.048134224625204,0.0,0.0,0.0,1.3049445205258976,3.3611679744833163,2.656463111664294,4.659148148001738,0.0,42.29883209328408,8.27669114669778,8.288008210584929,140.73204215358012,46.81042313906492,33.90940557940278,20.84994912532056,6.113390857500411,3.889152531987624,12.776094585215526,13.373722612794598,22.655020815320853,37.73892589013889,35.576496144317446,42.44856555394483,38.71088756936982,17.336000788360725,17.161021569797878,37.37199185718247,30.162151617692487,44.10912704353999,46.7055226622648,45.96469024934449,35.93603055857842,45.34573390905502,56.41121076055914,69.77796902634627,28.946873064887846,41.76954172071587,27.56532072727971,55.05316309410125,125.04876796443118,108.94066860782613,39.168793385111385,83.80459917109178,67.27994480910206,65.76868150847969,55.94503478274619,75.62236198068291,62.86367826298607,39.80516059291955,16.99170088317861,46.59931637040079,49.36198577392909,59.43069045998816,52.50943534962047,53.11533353927093,50.01097586068831,34.81781759219049,46.67897108929879,90.91171529222149,45.44802275572734,19.52193520533239,42.13952265548806,72.3156029671955,106.98107546859744,83.64833663511153,62.31784756627511,55.93415299054701,69.3440031534429,49.593985583615655,49.863854030155366,42.77676040667215,34.50877469373372,8.348075703524412,9.406656448660833,14.473654168287908,14.0388177520086,14.693031099023417,14.991192205281004,17.236323571816218,9.441042912010246,9.647361692106738,6.007619837324363,5.859627463415489,6.155612211233237,1.5038636819269433,2.6756150659348545,5.169286566299386,7.3935248918121745,46.54664849615674,81.00493167408627,69.8907043935298,67.71434595369341,57.28610685337338,53.38911943100235,63.540961009463146,57.29916500401239,17.584105650502075,8.170049583145797,5.196273410953357,5.663755203830213,4.135516307377102,3.644094571662046,6.032865595226465,5.656355585134769,8.33588809626133,10.365124705564774,8.036856446627809,5.153181513844598,5.654179226694934,8.934821938904303,5.746892096231963,32.287583270036706,131.4729428071402,123.99802210967816,78.38764301433902,74.23079839425152,65.62939456833017,52.32705651236219,50.38530951234016,40.129873272143136,6.23352584337938,6.485112879024466,4.984731370601261,4.155538805023598,7.161525082125615,13.41942614003116,13.13040573922089,7.242920887775496,10.577102017604842,68.38988761341864,22.823035686876224,62.78358827240009,34.26893999366375,18.653132916149705,83.69491070572403,59.505992462006496,62.20206529727581,57.10546910286696,58.4922447007307,46.55883610341982,43.5942006366747,41.608491196167975,43.10060254251981,40.04543056467749,11.272666174976552,16.225622712356202,25.448594508694843,26.93112987791139,40.81368509393973,46.93839301532729,45.73225516796997,39.20753256534047,45.47544487206928,43.94633543224023,67.80836463829434,48.501018375129824,60.6350872205936,147.95232891358134,71.34277074458863,101.04484018809973,63.57230057099681,74.48891450521612,58.605850611290165,59.16561000201608,36.86098289550889,33.41406639849602,29.608486030598108,42.89080158891958,19.960689066803408,21.630391261845883,32.25798479525493,47.823300356964765,28.652194132134,38.80621206903464,66.78373508481938,42.48556364742205,51.687642402738255,53.19063554128926,27.185763815372244,19.544134061418724,15.70068505666766,14.657774092298064,23.721001179152715,27.04560633184678,20.607938066810743,14.846682004875866,12.067907548892766,36.98895277177127,49.34283381965854,16.805404600728615,6.173893622127862,24.82180327802196,7.635100678634013,8.10562937332664,7.115386283201084,3.647576745165785,2.090174645618866,0.0,7.983753300695802,97.4416611551066,19.695608608831336,0.0,0.0,41.39956078594368,52.95820045991474,29.824816059517847,21.361393358682108,12.59328047626927,23.373654372154828,8.136533663172317,5.277669216603238,10.49570621195496,6.985240048498867,17.806094211365384,12.270744155485517,16.02887990939499,10.669379615453904,7.058365692077371,9.061921271790748,17.26026351465442,21.91549421746445,18.172157700945863,25.895183260549263,58.42651867584764,59.212184072628574,41.80479872744122,37.52346640459509,37.7480665955862,8.744608211262603,2.9050032454936097,5.990208969805672,15.036460460829598,25.42334875079274,37.85819033264192,49.308882627997086,40.26263113697316,49.666240683818216,62.4336298352744,64.9212075320074,79.44622375947544,83.78414140175732,118.62415785003414,137.34084043262706,149.40700689476796,147.25894111464945,151.01968849868672,153.86201262111305,146.54378973131924,150.81424026196618,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,143.4964526438603,154.15277410867515,154.15277410867515,67.85842088241058,154.15277410867515,123.70247263354835,146.54378973131924,148.89948010659813,154.15277410867515,115.93113191658058,89.00522529892481,154.15277410867515,154.15277410867515,154.15277410867515,151.99295599298156,108.74914906512052,126.81858264770612,95.11165180941776,50.53983096156855,108.01353991245584,154.15277410867515,150.83208640117283,74.31262947158936,135.43130353751462,131.04420019449242,147.7917136607214,101.57064838716418,146.4919924004511,151.7500743910958,101.94889948400775,112.9007704249524,72.97982756303357,72.85664567533883,72.85533986027492,98.90852674355632,102.1103852802436,64.42020981915705,39.76468032593859,60.37261839274935,44.19748719619735,27.36683683756663,32.36984961906252,29.32251253160361,27.735511957274912,27.55313312001663,27.01513731368907,32.41685896136298,32.40118918059616,42.138652112112126,30.00153636483256,54.91474669732765,44.34896174360996,45.14550893259008,45.94031503481832,46.48309882971352,41.47094534277032,45.3526982560625,38.94288737905637,34.04695143280044,24.10142863443612,23.13686657390063,10.507458547530076,10.51659925297739,11.483337671952713,6.048100104305319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.064572187808306,32.47083265067093,24.55454646161005,22.21974912735358,52.36753677934314,73.47603728731626,68.58140715612423,90.34194465267232,68.51045787098556,71.54560735118139,70.87833585352755,66.70190400748152,78.77808171844566,49.44991065489848,66.99223022335569,9.617327945636994,10.157500110404383,10.528786860240473,6.542133470148179,10.362513075436972,13.739786102375078,8.927857591896826,10.655886193126918,25.67275942799799,49.74763648946809,42.98482027352051,55.75395051172856,37.29146659490853,39.34377260367424,46.09396594067077,42.6431319984662,43.07492151292973,37.58005172403083,39.244095387129725,40.537722843768485,35.88684485783812,36.98895277177127,45.07586546251531,36.29251807102362,8.619685236815995,14.142412413744813,12.189783621523604,7.415288476210538,3.877400196412507,5.894884470140838,0.456600000677674,17.401726813243783,26.733081259886276,41.07876555191181,57.29916500401239,46.67897108929879,28.978647898109458,27.251054568567334,29.56844103530512,29.41087268426097,30.04419299025336,30.28794513551503,24.262479158984007,26.06450394716854,28.78973998553166,29.70946906220652,29.35036991963352,38.17724447992193,9.33004863157859,9.580765123847742,9.8340932462447,6.155612211233237,2.535457582409391,4.053249958351286,3.510466163456092,14.000078571779513,39.80994858148719,47.08246794404446,55.39006338058792,75.72378028397928,41.06570740127278,45.28392532936368,25.399408807954536,148.93604292838737,76.99738524297155,115.3352449757534,0.0,0.0,0.0,0.0,3.498713827880976,0.0,0.0,0.0,0.0,0.2350467115023298,2.128913825847954,0.3708514781481203,0.0,0.0,0.0,10.82825378156196,18.292292686824837,27.213185931714182,13.353700115148104,20.229686969967183,17.2485111790793,11.581273801745349,7.663393338351886,0.0,0.0,17.445689253728478,2.9184966678205946,6.013278369267937,10.39515845203452,6.685337855489414,0.0,0.7865359401568702,1.3536949495782329,4.044544524591942,0.0526678742440405,0.0,11.562992390850724,35.85594056799244,62.65300676600991,73.53479896519184,0.9728322226068647,19.56198020062538,6.80416702630448,3.379884657065909,23.4937893580338,37.77157126673643,7.369149677286005,0.0,13.453812603380577,26.2233781132766,13.54609020122964,7.841854730418468,2.3953000988839275,8.220541098950001,4.697016784854891,0.0,0.0,0.0,0.0,55.62075737521057,47.61872266362016,47.75800960376968,51.6697962635316,2.671262349055181,0.1745439468748782,3.2488678789877588,4.049332513159582,27.082169153636038,20.550917475687037,11.825461218694992,8.046867695451057,2.5002005756840413,9.10806007071528,6.127319551515364,8.173096484961569,8.310642338359226,8.538289431166113,18.281846166313617,0.7081870363227604,1.9665574862361592,4.442818119082,5.169286566299386,7.671228228735297,2.487142425045023,0.8862131567013769,54.89167729786538,134.19817884550335,55.12019493404821,1.0590160168243858,0.0,0.0,12.158879331677928,2.0801633967956183,5.329031275783378,30.183915202090848,13.963080478302292,10.824771608058224,0.0,5.545361304703114,17.69161775742999,16.360992207314023,18.185651123272848,0.0,1.4368318419799826,10.346843294670151,15.522658936289046,10.937506975241748,13.886907932908018,58.453505520501615,64.47374823677703,74.70089181725618,7.361314786902595,0.0,13.375463699546463,22.52835675412237,22.44696094847249,28.92598002386542,35.04198251149363,51.61669311759959,34.41432073744482,36.387842570688456,27.976652472408787,17.156233581230236,5.527515165496456,3.371179223306563,2.784868259614641,0.0,0.0,0.0,0.0,2.438391995992688,7.420947008154112,4.858937852778718,12.48750945609322,18.64486275407833,29.47268126395232,32.5735567690312,22.44391404665673,21.20208392088608,33.20513598827172,38.782707397884415,24.415259521460523,29.484868871215404,23.84810051203916,12.514061029059224,17.235017756752313,17.896195450774613,5.973233373974948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.996918977864345,32.0003039559783,44.66018100050656,28.800186506042877,26.7487510406531,30.610916727986748,39.07085725531876,32.119133126793365,32.48824351818961,37.36067479329533,21.531149316989342,27.385988791837192,26.82753521617517,18.68403720599538,10.77210373381418,5.38779295365896,0.0,0.0,0.6128625366579264,0.9689147774151594,2.27821201482073,0.2524575790210209,1.5121338439983218,10.139653971197726,9.922453398902054,35.95605305622491,57.66914593878459,57.29916500401239,32.29193598691638,34.30332645701316,49.51171923458984,43.11757813835053,33.70918060293783,50.75877262061609,36.10578651688567,33.60776229964145,18.798078388242807,5.068303534690978,2.944612969098632,1.4533721661227392,0.0,0.0,0.0,0.0,0.0,0.3129603436484724,1.785919735729739,14.788790870376216,33.89242998357205,46.50660350086376,42.924317508893054,20.115645787719757,17.218912704297523,22.28808678236444,35.14209499972611,10.498317842082765,16.334875906035986,24.50187858736601,0.0,0.0,0.0,0.0,0.0,0.9214701634267262,0.0,0.0,0.0,125.34039999536924,25.59266943741201,29.714692322462124,30.43985495461561,23.37626600228263,12.747366653809689,13.53346732227859,16.30397161619031,14.17070507346268,8.789005923435266,13.173932908017616,0.0,6.078569122463028,2.973340900504472,4.734450150020076,7.350432994703413,8.75461946008585,9.569883331648562,20.74113120332873,17.130987823328137,23.15863015829899,2.054482367205549,3.0090331789177887,3.8747885662847033,0.0,2.1406661614230704,3.6636817976205736,3.1740011486573865,0.726468447217386,17.180173524068437,13.283186101697405,41.11228147188528,17.162327384861783,4.525084468107816,0.5863109636919227,3.039066925387531,12.393926043180256,4.38057426770268,10.571443485661266,11.606954831335418,20.72197924905817,34.07785572264611,21.369663520753484,23.65396933920576,38.11456535685464,11.11422728055646,5.603252439202762,8.624473225383634,17.596293257765158,25.099071343257112,19.98549955301754,9.623857020956503,25.335859141511317,76.00191889259037,48.71560731729769,20.968343024447652,27.769898420624333,32.40771825591567,7.190688285219423,12.082706786283651,5.963222125151701,14.148070945688383,10.069575229434996,32.95485476769054,22.496581920900766,45.9751367698557,48.949783485424085,54.5216963630932,55.06056271279669,39.75945706568299,40.69355010806076,38.21032512820744,37.34456974084053,37.945244670235375,35.69967803201219,38.82101130642554,31.2155091025733,21.629520718469948,24.626801561812623,12.147126996102813,12.36780974190222,11.670069226090671,9.73746293151596,0.0,1.4111508123899137,14.676055503192693,12.272485242237387,13.98876150789236,25.643596224904176,13.338900877757215,18.052893258442836,34.965374694411395,42.74367975838664,14.944182862980536,8.79597027044274,9.481523178991203,8.940480470847877,4.306578080748243,0.0,0.0,0.0,0.5615004774777879,151.77749650743775,3.8525897101983726,5.45482479360592,0.0,0.0,0.0,0.7329975225368952,0.0,4.899418119759674,2.725236038363124,1.3428131573790507,0.0,1.7789553887222629,0.0,0.0,0.0,0.0,0.0,0.0,0.963691517159552,1.586565302640726,3.848236993318699,0.0,0.92886978212217,0.0,12.612867702227796,23.735800416543604,10.48917713663545,1.850339945548896,0.0,1.7436983819969132,1.267946427048679,6.672279704850395,0.0,0.0,3.5165599670876344,1.6609967612831305,5.759514975183015,18.643121667326454,0.0,0.2633393712202028,0.0,0.0,0.0,1.8499046738609288,0.0,154.15277410867515,71.13688723618012,4.13595157906507,0.0,0.0,0.0,0.0,4.691793524599284,0.0,0.0,0.0,0.8735902777503257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.859373124466685,3.412530033663455,22.796919385598187,13.816829191145288,114.1138726193172,2.8823691177193105,0.0,0.0,3.1861887559204707,23.794562094419184,27.871751995608676,21.911141500584776,20.01292166935948,11.79063948365761,19.840989352612404,9.11415387434682,3.3145939038708176,10.221485048535577,11.673551399594412,5.400415832610011,1.2949332717026505,2.0801633967956183,3.236245000036708,2.3731012427975964,5.224130798983263,46.12878767570816,41.20804124323808,13.070338246281406,5.789548721652757,46.74034439730218,133.01685148436016,5.759514975183015,10.36164253206104,11.530347014253175,3.584462350410529,2.4131462380905857,8.37245091805058,34.604969736774486,30.48904065535592,54.69275813646433,24.00828049321112,32.30542940924336,25.23400556652697,29.190189938461558,22.538368002945624,16.009292683436463,18.352360179764315,19.27600670163088,35.99261587801416,32.63884752222629,60.54106853599268,46.250228476651024,19.09711003787633,19.17807057183824,38.82710511005708,53.87967062334147,48.10100369388789,51.955769762526096,23.073752179145373,22.599741310949007,11.971277234164033,15.871746830038802,10.808231283915465,7.828361308091484,0.0,0.0,0.0,0.0,0.0,0.0,5.744280466104159,15.026013940318384,16.070230719751883,24.061818910831093,26.059715958600897,35.50989957605846,34.60671082352636,35.71099509589934,19.393530057382044,14.507605359949356,11.249596775514282,12.065295918764964,15.671086581885888,6.913855491672234,4.652183800994261,0.0,0.0,0.0,1.9191128722477255,2.9337311768994496,0.0,0.0,2.353949288527036,0.0,0.0,0.0,0.0,0.0,1.5996234532797444,0.0,2.6603805568559995,0.0,0.0,2.8475473826819284,0.0,2.765281033656113,4.994307347736541,10.595383428499463,33.47500443481144,29.705116345326847,29.04176229286472,36.44138098830843,38.82928146849691,42.17739129234121,39.922248676982754,33.27565000172242,13.613992584552536,14.868880860962191,14.077992203925652,14.97378133776231,7.968954063304914,5.081361685329996,78.64837075543142,18.838558655223768,6.924302012183449,17.42305512595418,10.443908881086854,4.578622885727791,2.994233941526901,1.6361862750689955,2.970293998688701,0.0,0.0,0.0,7.266425558925729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.68647306895389,29.94495104539682,41.61458499979952,43.58288357278755,29.809581550438992,29.167991082375224,22.054781157613977,24.228092695634597,11.4515628387311,12.879253975263769,16.044114418473846,24.84400213410829,22.92532453354853,22.57101337954317,14.629481432580194,14.869751404338128,4.263921455327449,0.0,1.97439237661957,1.314955769349145,4.364033943559923,2.183758058531831,0.0,56.11435546936547,22.635433589362325,140.71811345956516,93.3139797381129,5.510104297977764,17.98629669018384,19.30342881797282,18.34757219119668,12.536695156833522,9.847151396883715,11.025431856211137,8.456458353828266,16.26392662089732,13.59092318509027,17.215865802481755,8.63143757239111,5.850051486280209,0.0,0.0,0.0,3.833873027615779,1.8529515756767,0.0,0.0,0.9715264075429632,40.03454877247831,99.34728060502732,113.66771913915076,31.25598936955426,0.0,0.0,0.0,8.82034548496891,13.95524558791888,20.126962851606905,13.868191250325424,23.861158662678186,21.924199651223795,17.613704125283846,22.54489707826513,19.80355598744722,6.833765501086255,3.9261506254648415,10.98973957779782,8.190507352480259,5.031305441213759,4.274803247526632,0.8775077229420312,37.603556395181066,26.7487510406531,32.18355333661252,13.641849972582442,20.930909659282467,24.94672625246857,24.521030541636573,18.549973526101457,14.739605169635912,14.052746446023548,24.1614961273756,27.56532072727971,18.816359799137437,23.260048461595368,28.303976781760177,37.04814972133481,40.096357352169655,25.07469612873095,20.715450173738663,22.08046218720405,13.359358647091678,2.3870299368125494,2.9546242179218787,4.475028223991579,5.779972744517477,1.707135560207662,42.69710568777414,35.822424648018966,51.68851294611419,46.627173758430686,45.69786870462056,48.47838424735552,33.62082045028048,22.294615857683947,31.92935467083964,28.73620156791169,25.372421963300564,27.52353464523485,29.538407288835376,13.770255120532788,6.76107512919572,0.0,2.1720057229567145,0.1854257390740601,3.5091603483921903,3.6510589186695226,1.889079125777984,1.8764562468269328,43.46231331522062,154.15277410867515,131.15345338817224,9.233853588537825,3.808627269713677,6.040265213921909,17.37430469690184,1.8416345117895507,4.871560731729768,10.960141103016046,4.830645193060844,2.1737468097085832,10.379923942955664,35.60217717390752,32.788580982887034,25.12562291622312,29.23284656388235,8.740255494382929,4.404949482228847,3.848672265006667,4.78015367725664,7.208534424426081,7.686898009502119,12.297731000139487,154.15277410867515,151.6438680992318,68.25800029196455,27.622341318403425,26.728293271318638,19.61116590136568,30.263569920988868,37.17002579396565,29.00041148250783,15.586208602732269,13.81465283270545,20.8107746734035,21.53332567542917,31.0705636304802,42.11688852771376,36.42222903403788,28.050213387675257,7.571986283878758,10.379923942955664,6.913855491672234,5.216731180287819,9.179444627541912,16.229104885859936,4.039756536024302,51.43779645384504,0.0,6.94171287970214,2.4283807471694407,132.91151573587206,10.64761603105554,25.146080685557585,12.460522611439249,15.574456267157151,10.562302780213953,0.0,14.640798496467344,4.054120501727222,18.245283344524367,2.410099336274815,3.802533466082136,20.702827294787618,11.330557309476198,4.160762065279204,25.372421963300564,11.80326236260866,2.4470974297520334,3.8643420457734887,5.014329845383036,3.840402102935289,64.85765786556416,94.66462778587534,46.309425426214574,28.23041586649371,23.39367686980132,0.0,12.430924136657476,31.62509976095051,3.456927745836117,22.11920136743313,8.790311738499167,4.363598671871956,2.713483702788007,2.5019416624359105,1.859915922684176,0.0,0.0,0.0,1.8642686395638493,1.3780701641044002,5.2223897122313945,11.746241771484948,19.0283371111775,42.74585611682648,45.560758122910855,46.29201455869589,45.31134744570561,29.05220881337593,14.215102785635349,11.2839832388637,27.809072872541385,18.869027673381478,7.377419839357385,6.14864786422576,20.9304743875945,16.237810319619282,9.802753684711057,7.404406684011356,3.833002484239844,5.812182849427056,0.0,2.662992186983803,0.0,1.835975979845976,0.0,0.0,0.0,31.151524164442108,71.91558828595358,78.70495607486717,95.34582797754416,19.36523739766417,9.458453779528938,20.26712033513237,17.638079339810016,4.281767594534108,4.761872266362015,0.0,5.30770296307298,2.3822419482449093,6.885562831954362,10.8330417701296,13.540866940974034,9.83235215949283,2.1942045790430456,0.0,0.0,0.0,0.0,0.9959016220691308,4.108094191035164,39.71288299507049,13.146946063363648,4.002323170859116,0.0,0.0,12.162796776869632,3.5091603483921903,16.93206866192709,4.369692475503498,4.280026507782239,19.73478306074839,19.898880487112056,20.65233577898341,18.395887348561043,9.33004863157859,9.491099156126484,4.709204392117974,2.947659870914402,1.1800215460792889,0.0,0.7282095339692551,0.0,0.0,0.0,11.50292489791124,24.061818910831093,7.281224796316617,0.0,0.0,2.037071499686858,4.93859257167673,0.0,12.862713651121014,4.931628224669253,19.753499743330984,23.15297162635542,16.090688489086343,15.97621203515095,34.347288897497855,6.4141635938858,19.60637791279804,8.237516694780725,2.24295500809538,0.0,5.396063115730338,29.337747040682466,28.46241567618027,5.545796576391082,17.417396594010604,11.992605546874426,13.33193653074974,21.585993549673223,16.698327765488663,11.410647300062177,14.248618705608823,5.681601343036872,0.0,0.0,1.2131021943648022,11.40716512655844,22.54489707826513,29.60239222696657,29.95060957734039,22.691583637110103,0.0,0.0,0.0,0.0,0.0,3.77467607805223,0.5297256442561766,13.130841010908858,9.61819848901293,63.97449161067856,18.142123954476123,29.062655333887143,0.0,2.031412967743284,3.999276269043345,5.729045957025306,0.0,0.0,0.0,4.729226889764469,0.0,0.6864234519243965,0.0,0.0,0.0,0.0,0.0,2.2094390881219,9.437996010194476,15.631476858280866,3.6123197384404335,20.918286780331417,22.900078775646428,33.33528222297394,36.9153918565048,0.0,9.277816029022516,2.639922787521537,0.0,0.1205702575669358,2.8915098231666234,3.4712917115390374,7.474485425774088,2.96724709687293,4.240416784177217,3.1252507196050514,5.094855107656982,1.00721868595628,0.0,0.1593094377960235,0.0,3.209693427070704,7.463603633574905,7.800068648373612,37.17481378253329,6.445503155419444,0.0,30.43985495461561,1.1761041008875834,2.970293998688701,10.625852446657175,15.431251881815918,23.85462958735867,19.396141687509846,60.39873469402738,44.52394096217281,40.06066507375634,40.94513714370585,34.88484943213744,37.0137632579854,36.475767451657845,38.63863246916725,104.17705525471224,84.41746170774971,3.2958772212882246,2.529799050465816,11.629153687421748,20.640583443408293,140.80255616703082,25.419431305601037,42.615274610436295,154.15277410867515,24.46400995051286,25.034215861749995,42.98960826208816,23.02587229346897,19.411376196588694,16.061525285992534,20.247097837485875,21.67087152882684,24.54888792966648,37.38374419275758,37.39506125664474,38.08888432726457,33.96642617052649,24.054854563823618,8.778994674612017,24.50187858736601,22.67417276959141,23.56865608836417,20.14872643600527,150.91696438032645,63.95969237328767,51.54748491921279,51.99276785600332,70.65025348903269,45.99037127893457,78.72846074601738,51.40210417543173,45.740090058353374,47.25788243429527,0.2507164922691517,12.418301257706425,55.62032210352261,41.54276517128492,17.228923953120773,48.57849673558799,7.396136521939978,13.879508314212575,34.4931049129669,18.751069045942344,23.19911042527995,9.735721844764091,13.452506788316674,8.436871127869738,7.388301631556566,4.771883515185261,0.0,0.0,10.25587151188499,9.793612979263742,16.718785534823123,5.826982086817942,8.520878563647422,5.023905822518316,13.16827437607404,52.615641641484494,39.63192246110857,52.70530760920576,46.636314463878,37.28014953102137,39.655427132258815,11.654399445323852,7.8666652166326045,8.608368172928845,5.545361304703114,0.0,0.0,4.044544524591942,5.404333277801716,2.587254913277497,6.610035853471074,3.5774980034030524,7.528894386769998,80.78294311322294,60.11711391191255,59.499463386686976,30.46379489745381,25.531296129408624,16.959055506581063,32.9461493339312,57.87285308875328,29.51707897612498,6.023289618091185,8.206612404935047,11.070264840071763,8.89216531348351,0.0,2.1881107754115035,0.0,0.0,2.746999622761488,1.8207414707671208,4.717039282501385,9.22950087165815,69.03583079836207,8.472998677971022,5.135770646325906,23.51381185568029,43.56329634682902,33.4728280763716,29.55973560154577,25.07469612873095,6.526463689381357,4.305272265684341,4.037580177584465,6.815484090191629,6.448114785547247,31.27775295395262,20.234474958534825,24.074877061470115,48.06052342690693,52.24130798983263,34.6606845128343,4.501144525269615,12.138421562343463,10.214085429840132,13.984408791012688,13.696258933578353,8.345028801708642,37.71672703405255,41.924063169944255,85.63709297743402,0.720374643585844,6.531686949636965,20.3371990768951,13.41942614003116,18.327984965238148,28.46285094786824,36.552375268740086,41.96062599173351,38.36615239249973,48.47316098709991,39.64367479668369,36.25116726066673,33.20513598827172,12.567164174991234,4.521602294604078,0.7321269791609606,2.469296285838365,3.82908503904814,4.182090377989601,3.425152912614505,119.62528273235888,69.36750782459313,134.0310345173239,69.71920734847069,146.76099030361488,3.215787230702245,0.5432190665831622,0.0,0.0,4.483733657750925,0.0,5.0256469092701845,6.5578032509150015,3.530923932790554,5.605864069330566,0.3325475696069999,6.038959398858006,2.457543950263248,3.952702198430846,0.0,1.1495525279215797,0.0,0.0,1.7428278386209786,11.166459883112534,142.7199279525267,147.8713683796194,60.997668536670346,99.39211358888797,24.488385165039023,7.477967599277825,1.5796009556332495,0.0,0.4444123934145901,0.9201643483628243,2.6795325111265598,0.0,0.0,0.0,0.0,0.0,4.592116308054777,0.0,0.0,0.0,0.0,0.0,1.2779576758719264,0.0,26.31957315631736,39.64672169849946,19.3874362537505,75.11396464913713,48.33866203551803,24.994170866457,12.50535559529988,35.84114133060155,0.0,0.0,1.5656722616182968,0.0,0.0,0.0,3.2127403288864747,1.665349478162803,7.569374653750954,0.5954516691392355,4.047591426407712,32.21750452827397,31.07665743411173,31.27296496538498,63.76425538539036,57.1341970342728,150.91957601045428,23.27441242729829,95.28750157135651,34.694635704495745,40.9577600226569,26.892825969370268,27.82996591356381,60.53062201548146,39.73769348128462,56.677161761907165,57.19644088565212,36.97197717594055,59.75627368258768,46.5353314322696,23.881181160324672,17.968450550977177,9.155069413015744,7.6259599731867,4.588634134551039,0.0996772165445065,0.5105736899856165,0.0,3.3085001002392755,5.263305250900319,17.914476861669232,0.0,0.0,0.0,17.69771156106153,4.578187614039824,0.0,0.7591138238149318,0.0,0.0,0.0,2.6307820820742243,1.6749254552980832,6.082486567654734,1.361965111649611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.326938654692924,44.2340500179866,90.2705600958457,19.03617200156091,0.8056878944274305,5.942764355817239,15.185323378114408,6.641375415004718,3.796004390762626,25.366763431356997,12.536695156833522,0.0,0.0,0.0,0.0,0.0,8.352863692092052,5.575395051172856,17.01651136939274,0.0,0.0,0.0,1.3441189724429528,0.0,0.0,48.88144583041321,13.943928524031731,16.929457031799288,1.3567418513940035,5.254164545453006,7.666004968479688,17.58323510712614,1.6723138251702798,11.965618702220455,1.6261750262457484,2.699555008773054,1.9534993355971413,0.0,0.1849904673860929,10.919660836035089,10.331173513903328,1.41811515939739,0.5153616785532564,4.041062351088203,0.0,0.0,0.0,0.0,6.838553489653895,86.41666457058342,84.80180660822481,34.00081263387591,154.15233883698724,15.58751441779617,5.759514975183015,0.0,0.0,1.2483592010901514,0.0,0.0,0.0,2.763539946904244,0.0,0.0,0.0,0.0,0.0,0.9615151587197156,0.0,0.0,3.626248432455388,6.292287521254962,9.906783618135234,8.646672081469966,9.571624418400429,7.738260068682257,6.059852439880436,4.079366259629324,8.023363024300824,16.908563990776855,11.528170655813344,6.391529466111501,10.634993152104489,5.62588656697706,7.388301631556566,12.520590104378735,33.527237037367506,39.32679700784351,33.437135797958284,24.29773616570936,31.41007554709467,16.15206179708973,7.480579229405629,14.777909078177036,20.3358932618312,32.60184942874908,19.95851270836357,27.40209384429198,20.3572215745416,19.129755414473877,19.59593139228683,23.31097524908754,29.10531195930794,38.9824971026614,49.156972808896505,45.83497928633024,57.33485728242572,45.53333600656892,52.72924755204395,46.36557547396236,46.21975945849332,44.53047003749232,53.13143859172571,52.450238400056925,59.08595528311807,46.249793204963055,25.59310470909998,24.67772834930479,36.19719357135879,63.16706262949926,69.35009695707443,91.31782377709496,96.42269013357516,98.26519518874066,107.20045239933296,103.4101065405139,79.81838105268746,66.52648951723071,89.30773912206209,101.86793895004584,75.17707904389238,80.39163386574035,71.91732937270544,81.69788420133015,110.09805602613112,93.40190461908227,109.1617866253135,98.0427713561894,124.19215328251155,148.4420095625445,150.01246981273044,146.67132433589364,148.6296116600584,154.15277410867515,153.73883073341833,151.2368890709824,154.15277410867515,154.15277410867515,154.15277410867515,147.53969135338838,12.028733096975712,148.52384063988237,146.17032662304328,92.155286504744,148.64745779926506,131.09730334042445,146.18686694718605,129.6905052449142,108.00483447869648,118.59499464694032,112.11945774505116,134.0005654991662,101.68164266759584,64.63175185950914,41.05264925063376,83.35844569092532,108.94676241145768,154.15277410867515,147.88181490013065,148.94387781877077,151.5424497959354,152.00862577374838,149.61506676161633,118.27376414122048,108.79006460378945,74.10761650655678,71.27617417632965,64.95515872366883,70.10442279232174,74.81710935794344,85.52392233856253,69.62431812049383,84.69429450129688,74.47585635457709,74.530265315573,50.32915946459238,53.06701838190656,50.23992876855909,22.492664475709056,149.35695065065173,152.05171767085716,150.17656723909414,151.45974817522165,152.8147489398638,153.94471424182683,146.2034072713288,100.06286726004554,87.20189469567639,60.69123726834138,33.43104199432674,27.39904694247621,32.27626620614955,25.132151991542628,49.829467566805945,47.89816708729514,50.70479893130814,51.02689998040392,49.29103648879043,63.41734385008044,46.92577013637624,53.23111580827023,60.73607025220202,22.18405684894026,40.85024791572898,61.32716920446158,40.75709977450398,48.92976098777759,40.68658576105329,29.42001338970828,31.2155091025733,28.747953903486803,22.770803084320143,16.105052454789263,9.81624710703804,11.065476851504126,10.55925587839818,0.0,5.353406490309545,10.808231283915465,7.676886760678871,13.146946063363648,10.686790482972594,14.97334606607434,13.827710983344469,4.423230893123473,6.340602678619329,0.0,1.2470533860262498,0.0,0.0,0.0,0.0,20.07603606411473,7.50451917224383,2.4736490027180373,0.0,0.1218760726308376,0.0,0.0,0.0,1.9595931392286827,5.25982307739658,5.645909064623555,17.355152742631283,21.43016628538093,12.205888673978391,12.76260116288854,8.017269220669283,4.707898577054072,3.365085419675021,0.0,0.0,0.0,0.0,0.0,0.0,1.032029172170415,20.65407686573528,4.056732131855025,9.03449915544881,0.0,0.0,1.7258522427902547,5.673766452653461,0.8278867505137616,0.0,0.0,1.3780701641044002,1.2770871324959918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.39719832919481,57.65086452788996,35.95692359960085,4.652183800994261,6.056805538064665,128.1209155381042,51.38425803622506,23.193887165024343,7.063588952332978,14.136753881801235,3.5152541520237324,13.26142251729904,3.669775601252116,3.671516688003985,1.5447792205958677,7.339551202504231,2.3983470006996983,2.137619259607299,0.0,0.0,3.2114345138225726,3.5126425218959287,10.713342055938597,34.39342769642239,21.71875141450324,35.8232951913949,44.18312323049443,48.46053810814887,15.644099737231915,7.396136521939978,7.727813548171044,17.644173143441556,4.079366259629324,9.791001349135938,33.05888470111472,41.84136154923047,58.04826757900408,42.74977356201818,58.08613621585724,68.34331354280613,52.904226770606805,22.65197391350508,26.99642063110648,20.291930821346504,38.06015639585873,28.73620156791169,49.741107414148594,17.12837619320033,10.374265411012088,17.02869897665583,146.0292985961419,35.65005705958392,16.71617390469532,0.0,0.0,1.3919988581193532,1.0681567222716988,3.4103536752236185,0.0,0.0104465205112146,1.7114882770873343,8.734596962439355,2.827524885035434,5.44220191465487,0.0,3.1500612058191866,0.0,5.62588656697706,29.715562865838063,85.5522149982804,63.32114880703968,83.24527505205384,73.92001440904288,52.13336061121674,93.04889928014082,53.04351371075632,58.14968588230045,25.87951347978245,20.9304743875945,13.845992394239094,25.71062806485114,30.54997869167133,27.850858954586243,24.034832066177128,26.955069820749586,24.615049226237502,24.622013573244978,22.093520337843064,18.37064159065894,6.593930801016285,0.0,18.801995833434518,29.809581550438992,27.95880633320213,28.253920537643943,34.483528935831615,24.773488120657596,33.991671928428595,48.08925135831277,36.57196249469862,37.89257679599134,21.33440651402813,25.987025586710363,12.319059312849886,18.478588969274828,16.209082388213442,12.693392964501744,9.061921271790748,5.153181513844598,9.720922607373206,1.8542573907406013,1.802460059872496,0.1593094377960235,0.0,0.0,0.0,0.0,1.8194356557032196,9.760532330978227,24.88622348784112,33.947709487943904,41.84049100585455,57.60385518558949,43.19940921568838,37.03247994056799,28.15685495122724,24.38174360148704,14.304333481668635,18.52081032300765,28.599526257889963,17.090942828035146,18.052457986754863,22.27198172990965,22.031276486463742,12.126669226768348,30.180433028587117,6.812872460063826,16.489832626952335,12.176725470884586,24.56803988393704,40.9577600226569,99.24412121497907,140.24802003656055,27.385988791837192,84.3099496008218,116.74900741827112,115.8963101815432,32.34199223103261,38.498474985641785,82.50226628069369,22.68026657322296,0.0631143947552552,1.4947229764796308,0.0,7.637712308761817,20.397701841522554,15.36073786836522,26.58334779922553,38.08627269713677,13.755891154829868,27.15050680864689,19.48406656847924,16.563828813906774,6.280970457367813,3.9444320363594674,1.7968015279289211,2.632958440514061,5.278975031667141,12.214158836049773,12.56150564304766,23.28268258936967,23.043283160987663,23.555162666037184,53.56105174774942,45.02450340333517,76.78149048573977,75.33334157987264,69.48938389722397,63.340736032998194,42.63703819483465,18.53691537546245,20.189206702986223,21.73485646695803,23.198239881904016,29.302054762269147,32.23056267891299,5.691612591860119,8.204000774807243,10.48961240832342,11.540358263076426,8.240563596596495,5.337301437854755,4.3196362313872605,7.253802679974678,5.433496480895523,10.159241197156254,16.847190682773473,33.452805578725105,55.11410113041666,64.57124909488171,77.69512575878308,80.33678963305648,59.49685175655919,51.08348529983969,57.48110856958272,61.83513126431939,69.06281764301603,82.82784950329322,80.53875569627328,72.93978256774058,29.122287555138666,21.23821147098737,30.18957373403443,36.69732074083319,34.2802570575509,29.17887287457441,21.53637257724495,18.03461184754821,19.82009631158997,33.007087370246616,11.186482380759028,30.82202349665088,56.35288435437154,72.80354252940681,90.8011562834778,69.93771373583026,64.93034823745471,58.72163288028947,65.10750381445739,74.45496331355467,61.20485786014277,68.06473966250707,67.85232707877903,63.10960676668759,42.1016540186349,31.9989981409144,45.45455183104684,60.537151090800975,65.63722945871356,76.41673281122318,73.30671660069699,91.43055914427848,111.66198720099754,81.78232690879581,80.36160011927062,29.511420444181407,40.20952799104115,41.86965420894835,46.40170302406364,38.09149595739238,24.808745127382945,40.041077847797816,36.27510720350493,57.75794136312992,62.91329923541434,54.6853585177689,63.47610552795602,53.873576819709925,62.11805786149814,53.51099550363318,34.49266964127893,31.65861568092399,23.71447210383321,25.36893978979683,22.942735401067228,29.388673828174635,54.932157564846335,60.70995395092398,42.28272704082929,89.8061252047846,41.388243722056544,53.59152076590712,36.92496783364008,41.28203743019252,32.32196973338612,31.443156195380187,32.54656992437723,27.13875447307177,40.682668315861584,33.48196878181891,41.25983857410619,29.727750473101143,24.31819393504382,29.943209958644943,40.20299891572164,37.19265992173995,30.8111417044517,35.052429032004845,33.95641492170324,13.086878570424163,27.4125403648032,38.04274552834005,23.660933686213237,9.83235215949283,36.47968489684955,42.657931235857085,37.15696764332663,38.47453504280358,31.6930021442734,32.45733922834394,33.200347999704086,24.60764960754206,33.77447135613292,31.62335867419864,27.85999966003356,24.521030541636573,10.496141483642926,18.553020427917232,21.589040451488987,16.815415849551858,17.230665039872644,14.30694511179644,10.574055115789069,5.479200008132088,3.6588938090529344,0.7403971412323388,13.299291154152192,35.76845095871102,23.38148926253824,20.34198706546274,22.704641787749125,3.096958059887178,4.7004989583586285,9.923323942277989,16.26392662089732,23.613924343912764,27.09827420609082,21.50329192895944,16.71443281794345,27.594919202061483,6.153000581105433,4.427148338315178,5.303785517881275,0.0,0.0,7.296024033707503,1.683630889057429,18.757162849573888,12.9719668448008,8.613156161496486,12.411772182386915,2.0671052461566,6.980016788243261,17.462664849559204,12.576304880438547,18.35497180989212,9.383151777510598,9.9072188898232,11.148613743905877,17.0822373942758,19.623788780316733,16.62346103515829,19.038783631688712,19.76960479578577,15.719401739250255,22.724229013707653,24.669458187233413,65.60806625561976,108.67689396491794,116.7825233382446,112.59564497168736,118.6102291560192,106.77736831862876,100.59781616455732,55.99204412504667,51.00905384119727,43.73958138045577,48.00829082435086,87.07392481941402,55.52543287554575,29.065702235702915,55.39572191253149,58.153168055804194,57.6330183886833,41.26288547592197,95.97610138172077,97.30368003002096,133.90959371638104,10.923143009538826,17.571482771551022,31.333032458324464,127.2734415616319,153.89552854108652,88.58779975016421,61.58615585880212,64.10942583394842,126.52564480170412,41.72340292179134,17.968450550977177,42.6670719413044,64.9769223080672,34.291138849750084,15.896557316252938,19.916291354630747,21.020575627003726,28.27263722022653,34.80998270180707,37.40202560365221,34.77820786858547,36.83269023579101,31.82314837897562,23.08419869965659,9.986438337033247,4.973849578402079,3.4547513873962807,0.178896663754551,0.7486673033037171,0.0,0.0,0.7164571983941386,0.4470240235423938,3.047337087458909,6.398929084806945,28.31529384564733,23.08028125446488,32.239703384360304,32.957031126130374,31.94633026667036,23.072446364081472,22.496581920900763,24.34343969294592,33.4036198779848,33.29088451080128,28.675263531596272,30.37238784298068,36.39001892912829,3.6884922838347087,1.625739754557781,1.4942877047916632,1.004607055828476,0.0,0.0,2.560703340311493,0.0,66.36630953605875,41.7717180791557,11.266572371345008,3.650623646981556,1.3576123947699383,9.222101252962709,16.81106313267219,15.88698133911766,16.74403129272523,23.043718432675632,30.58567097008465,30.405468491266195,26.61904007763885,30.225266012447744,18.254859321659648,9.395774656461647,3.3459334654044617,0.0,0.0,1.9186776005597588,8.75157255827008,3.4038245999041097,4.449782466089477,1.993979602578098,0.0,0.0,1.2409595823947075,0.0,0.5658531943574606,0.0,0.2642099145961373,6.549968360531589,9.938558451356844,9.295226896541209,13.30146751259203,8.870837000773113,6.539957111708343,0.0,2.13109018428779,5.132723744510136,0.0,0.0,0.0,2.2194503369451475,0.4509414687340994,1.7676383248351135,0.1671443281794345,3.0760650188647496,0.9536802683363048,0.0,3.867388947589259,0.0,0.0,16.334875906035986,34.201472882028824,37.47602179060665,23.380183447474337,27.31112206150682,19.631188399012174,20.671052461566003,24.79829860687173,27.48914818188544,33.14419795195631,73.45209734447806,29.79913502992778,17.510980006923567,16.445870186467644,18.17259297263383,33.53028393918328,33.452805578725105,35.90207936691697,26.390957713143997,28.89464046233177,20.67801680857348,18.07030412596152,38.91502999102647,14.584213177031597,20.000298790408426,14.8009784776393,11.56560402097853,4.733579606644142,4.264791998703384,3.255396954307268,12.312530237530376,13.90780097393045,31.03051863518721,52.42455737046686,73.40813490399336,14.922419278582172,8.300195817848012,6.113390857500411,3.594038327545809,5.119665593871116,5.794336710220396,4.509849959028961,5.194097052513521,5.030870169525793,7.517577322882849,9.202078755316212,23.08681032978439,24.36912072253599,29.20237754572464,41.7373316158063,37.105170312458526,52.03847138323989,57.86545347005782,31.3843945175046,16.500714419151517,36.34953866214734,46.2985436340154,48.91060903350702,58.65242468190266,18.173463516009768,6.522110972501684,11.239585526691036,13.229212412389462,12.917122612116923,10.221920320223544,17.40999697531516,16.42018915687757,6.186081229390946,15.197075713689523,11.28093633704793,23.40107648849677,55.0470692904697,80.64147981463358,64.0937560531816,64.50117035311897,54.54737739268327,58.91402296637099,61.23489160661252,61.46732668798705,38.723075176632896,18.22395503181397,32.24187974280014,29.038280119360973,8.044691337011221,12.040920704238792,12.578481238878382,7.107116121129705,6.929525272439056,8.951797534735027,10.752951779543622,8.775077229420312,4.036274362520563,3.8756591096606376,3.350286182284134,0.0,0.0,38.21032512820744,24.469233210768465,29.698587270007337,28.314423302271397,34.651108535699024,34.53924371189143,28.643488698374657,24.814838931014485,36.79133942543413,24.70776209577453,25.260557139492978,2.0701521479723715,2.535022310721424,4.383185897830484,3.940949862855729,1.5761187821295113,1.7719910417147862,2.872793140584031,4.826292476181171,29.609791845662013,4.296566831924995,1.6057172569112863,0.0,0.0,38.49891025732975,28.11419832580645,35.19998613422575,23.560385926292792,20.816868477035044,22.549249795144807,22.56883702110333,28.74838917517477,23.31924541115892,19.948066187852355,21.052785731913307,3.1909767444881108,2.8958625400462967,3.0294909482522505,1.2531471896577917,2.352643473463134,1.7563212609479644,5.190614879009783,6.11991993281992,7.638582852137751,9.455406877713166,6.697960734440464,80.4469133701122,12.80917523350104,14.2795229954545,8.378109449994156,3.574886373275249,12.403937292003503,9.993402684040722,0.9136352730433152,0.0,3.9043870410664794,1.0803443295347823,5.547537663142951,8.990971986652081,0.0,0.0,0.3016432797613232,0.0,2.6151123013074025,18.97523396524549,26.549396607564088,64.72925271761382,0.0,1.17349247075978,0.0,2.974646715568374,3.0782413773045856,8.419895532039014,43.30169806236069,17.2937794346279,6.380212402224352,4.676559015520429,1.6892894210010034,1.7959309845529867,1.7423925669330116,0.0,1.1003668271812772,1.7933193544251829,3.5552991473167213,0.0,0.0,7.361314786902595,29.339488127434333,45.50852552035479,47.21609635225042,89.18586304943123,67.48800467595042,56.357237071251205,17.001712132001856,20.605761708370917,27.029066007704024,22.65415027194492,25.24227572859835,30.43419642267204,40.08329920153064,23.55255103590938,29.551465439474395,49.398113324030376,45.19077718813868,43.51236955933685,30.2165605786884,24.49099679516683,8.51957274858352,89.03700013214643,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,151.3313430272713,87.09394731706051,87.89919993979997,5.447425174910476,40.77407537033472,69.02103156097117,92.29762034670932,81.65305121746954,10.719000587882173,43.98507461246932,12.255074374718696,24.65422367815456,17.588458367381747,6.960864833972701,0.0,0.0,1.966122214548192,1.413762442517717,2.9994572017825085,29.23284656388235,19.519323575204588,54.7785066589939,83.41459573867311,98.44757402599896,39.53485687469187,41.315553350166006,19.645987636403067,39.32897336628335,26.2751754441447,29.033492130793334,32.750712346033886,34.41606182419669,22.413445028499016,21.20600136607779,7.659911164848148,5.909248435843757,4.8080110652865455,4.802787805030939,3.2053407101910305,2.89368618160646,0.0,0.0,2.748305437825389,1.987885798946556,2.510647096195256,22.851328346594094,15.920061987403171,10.352937098301693,6.100332706861393,11.62001298197444,12.222864269809117,17.2937794346279,38.91764162115427,27.153118438774698,13.47427037271504,9.318731567691442,20.039473242325485,18.285763611505324,3.753347765341832,3.0072920921659194,18.99699754964385,13.508221564376486,0.6394141096239305,12.648124708953146,0.0,1.3175673994769488,0.0,0.0,2.154159583750056,0.6333203059923886,0.0,0.0,0.0,0.0,1.2561940914735628,11.444163220035655,11.855059693476766,4.35010524954497,6.893397722337772,9.556389909321574,15.639747020352244,9.547249203874262,15.02470812525448,13.926952928201006,20.335022718455267,18.410251314263967,23.01716685970963,21.231682395667857,11.61348390665493,2.9145792226288894,2.8958625400462967,2.932425361835548,3.8730474795328345,0.0,0.0,0.0,0.34212354674228,2.739164732378077,0.0,0.0,0.0,4.650442714242391,0.0,9.271722225390976,3.6458356584139153,0.765642899134441,0.0,0.0,0.0,0.0,3.942255677919632,0.0,0.0,0.0,3.013385895797461,0.0,2.719142234731582,0.0,0.0,0.0,0.0,0.0,0.0,13.610945682736764,7.550222699480393,3.4634568211556265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.878525078737245,6.555191620787197,5.009977128503363,4.10243565909159,5.944940714257075,10.238025372678331,20.456898791086104,27.97795828747269,69.29133527919885,64.49768817961522,55.92457701341173,68.94137684207317,47.09683190974738,12.27988486093283,29.514902617685145,29.42088393308421,38.83015201187285,30.186962103906623,22.949699748074703,22.518345505299127,21.811029012352304,12.716462363964007,5.18626216213011,5.313796766704522,10.36773633569258,7.1232211735844935,7.75523566451298,11.895104688769758,22.732934447466995,24.93671500364532,44.70370816930329,38.90545401389119,29.81001682212696,25.36719870304496,19.59723720735073,32.3089115827471,24.88012968420957,24.565428253809237,26.372241030561405,20.509566665330144,22.248477058759416,23.253519386275865,20.60706752343481,21.13287572249929,12.76129534782464,6.5995893329598605,6.837247674589993,6.1238373780116255,4.783635850760379,2.952447859482043,1.8755857034509984,0.0,0.0,0.0,2.87932221590354,3.6845748386430026,1.8281410894625647,3.4355994331257205,5.794771981908364,9.05539219647124,6.361930991329726,7.057495148701436,1.0955788386136371,0.4048026698095679,0.1963075312732421,0.4122022885050117,0.0,2.352643473463134,1.391563586431386,0.0,1.4442314606754263,3.079547192368488,3.1705189751536484,7.582868076077939,7.998987809774656,8.64144882121436,9.732674942948323,10.899638338388591,22.30419183481923,29.423060291524045,22.24281852681584,21.952927582629638,28.917709861794044,28.65393521888587,28.85546601041472,18.961305271230536,24.81092148582277,29.60152168359064,41.76693009058808,36.92105038844837,24.817450561142287,33.43147726601471,7.732166265050716,9.891549109056378,9.09195501826049,9.485875895870876,10.406910787609634,10.675908690773412,9.918971225398316,10.050423275164434,9.754438527346688,14.167658171646911,15.874358460166606,23.162982875178667,30.921265441507423,32.00987993311358,38.54679014300616,28.898557907523475,43.04314667970813,31.360019302978436,27.856517486529818,38.57682388947589,31.582443135529715,18.28315198137752,9.703947011542482,4.768836613369491,4.17904347617383,0.0,0.0,2.4157578682183893,5.2837630202347805,6.387612020919796,9.00228905053923,9.575977135280102,6.132542811770972,3.8543307969502414,5.3507948601817406,1.8943023860335917,18.02895331560463,17.087460654531405,21.579899746041683,21.981220242347508,30.445513486559182,22.28808678236444,33.95119166144764,54.125599127042975,73.72805959464931,37.1308513420486,41.791740576802205,47.18083934552507,17.703805364693075,14.445361508570032,23.29617601169665,38.91154781752273,47.86508643900962,34.23411825862637,29.139263150969384,30.36672931103711,36.65161721359662,37.01115162785759,38.35178842679681,69.76534614739522,148.31360441459415,82.82175569966168,77.95585349987549,65.86487655152044,59.14558750436959,68.95835243790388,63.0961133443606,59.89686643780111,54.639219718844366,42.39589767970079,41.51664887000688,40.818037810819405,18.123842543581496,4.117670168170444,4.724874172884796,7.72346083129137,4.51637903434847,4.501144525269615,1.092096665109899,0.1828141089462565,0.0,0.0,5.300303344377537,2.816643092836252,0.0,0.0,0.0,0.0,5.988903154741769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0731256435785026,2.293446523899585,3.869565306029096,7.730860449986813,16.88854149313036,13.50648047762462,11.347532905306922,11.271360359912649,16.563393542218805,8.111723176958181,10.905732142020137,70.07656540429183,92.11393569438712,83.07073110517895,80.06300374132508,95.74018412684252,75.53704872984133,71.41981383335884,74.38575511516787,76.96561040974993,94.6855208268978,84.81094731367213,48.3547670879728,17.92709974062029,23.643522818694542,28.77450547645281,22.499628822716534,17.48094626045383,12.546271133968803,9.748779995403112,13.180897255025094,8.43164786761413,7.857524511185291,9.574236048528231,26.39705151677554,22.86221013879328,23.27223606885845,21.450188783027432,34.8043241698635,41.59064505696132,31.84360614831008,30.576965536325304,33.32527097415069,23.93428430625669,32.63536534872256,33.91419356797042,24.218516718499316,9.464982854848447,5.666802105645984,1.1190835097638705,1.7454394687487822,0.0,0.0,0.0,0.0,0.0,1.1434587242900376,7.233780182328183,0.0796547188980117,0.0,0.0,0.0,3.022526601244774,0.0,0.0,0.0,0.0,0.0,0.0,1.911277981864315,0.0,0.0,0.0,1.3576123947699383,15.77163434180633,27.95575943138636,25.254463335861438,26.386604996264325,30.910818920996206,27.01644312875297,33.32527097415069,27.06867573130905,0.0,0.0,1.412456627453815,4.140304295944743,5.0661271762511415,4.165550053846845,15.276730432587534,10.3834061164594,26.30042120204681,40.29832341538648,38.10542465140733,18.3632419719635,9.934205734477173,8.278432233449648,7.935873415019401,9.720922607373206,11.801086004168823,4.501144525269615,1.2374774088909697,2.299105055843159,3.6297306059591263,4.913782085462595,10.221485048535577,18.679684489115708,5.159275317476139,20.774211851614243,77.88533948642478,104.70721617065637,32.51174818933985,30.55868412543068,29.58454608775991,9.084990671253014,24.840084688916583,22.22845456111292,17.21630107416972,23.90250947303507,25.496909666059207,2.910661777437184,0.0,2.5280579637139478,10.89049763294128,16.381885248336452,11.817191056623615,12.96717885623316,15.857818136023852,16.478950834753153,8.891294770107576,10.4539201299101,4.559906203145198,9.900689814503693,3.620589900511813,6.885562831954362,6.241796005450758,5.949728702824715,4.729226889764469,4.689617166159446,5.546667119767016,10.972328710279127,21.56422996527486,42.29491464809237,23.01324941451793,0.6707536711575744,10.050858546852403,8.514784760015882,20.64711251872781,23.01063778439012,20.19530050661777,25.34108240176693,24.86010718656308,22.937512140811616,19.839683537548503,58.56798197443701,88.48072291492423,72.63900983135518,51.30547386070299,77.27117113470295,79.14762738152989,91.8771478961329,87.71029202722217,76.3488304279003,80.44734864180018,87.97580775688219,94.40912330503856,86.34963273063644,49.35023343835397,15.402088678722109,14.421421565731832,21.75444369291656,23.23175580187749,21.4771756276814,19.61900079174909,20.31021223224113,19.214198121939525,20.78509364381343,64.69007826569677,72.0413818037761,81.34183196057293,102.41289910338088,92.60405161503826,101.07661502132132,91.9450502794558,104.68414677119412,103.11716869451192,91.60031510258572,85.35373110856733,83.69969869429167,82.4104239545326,75.70332251464481,31.898885652681923,8.355040050531889,10.711165697498762,14.317391632307656,15.816902597354929,10.355548728429495,11.809791437928173,12.666406119847773,24.242456661337517,23.386712522793847,18.233095737261284,35.57040234068591,48.28555888958602,57.17990056150937,77.41219916160435,77.27160640639092,69.17076502163191,72.68688971703158,68.48956482996313,67.50106282658945,64.766686082779,60.24551905986289,50.15418024602953,53.74212476994381,34.65807288270649,17.680735965230806,26.33437239370825,28.684839508731542,25.335859141511317,24.22199889200305,29.706857432078717,24.776099750785395,10.808231283915465,32.20662273607479,20.9557201454966,37.38896745301319,45.99254763737439,58.435224109606985,67.61423346546093,57.7139789226452,55.79530132208546,50.34918196223888,48.91017376181906,52.49202448210179,47.72231732535637,55.32041991051315,56.85214098047,57.60820790246916,47.95649349348275,25.17654970371529,29.478775067583857,39.37641798027178,55.67560160789445,41.47094534277032,38.88020825598908,40.62347136629803,35.60043608715565,24.921480494566467,43.1658932957149,62.28172001617381,90.6174716311556,66.7153974298085,58.32248874242346,56.46431390649117,59.07028550235125,44.33155087609126,43.37743533606699,53.24156232878144,53.81873258702605,62.18378388638119,66.27229085145783,75.98537856844762,91.3517749687564,61.52521782248669,66.54955891669297,88.57082415433348,94.31466934874967,108.92412828368336,114.85862247742922,118.91927205447594,138.09560153956235,66.01765691399696,69.25912517428927,69.91029161948832,93.14378850811768,127.2377492832186,120.76351819639328,122.33963697852282,126.14782897654852,119.96087720378166,124.50772525628784,99.43868765950046,95.5408296937535,82.58888534659918,90.3876481799089,89.8061252047846,99.86917135890008,83.78501194513326,92.38336886923884,100.58911073079796,106.31162761250376,116.13396852317337,114.48820627096906,113.47358796631735,115.56724478543994,74.89719934852941,88.81718792972295,146.054544354044,126.02116491535008,103.33480453849556,139.3026099302956,115.2690836791824,80.47955874670976,68.32329104515962,51.00165422250183,78.64271222348785,59.561271966378335,37.59223933129391,55.31519665025754,30.91038364930824,26.41402711260626,31.2620831731858,29.538842560523342,38.29302674892123,58.333805806310615,86.74529469499872,54.47164011897696,79.97159668685194,80.72069926184362,146.08762500232953,115.39357138194102,77.62678810377221,146.21341852015206,154.15233883698724,133.03165072175102,150.1944133783008,147.46438935137,122.24735938067376,147.0378230971621,91.9650727771023,90.4181171980666,99.76340033872404,102.27491797829524,106.75604000591836,130.81916473181334,145.93876208504471,129.74839637941386,129.52074928660696,130.25374680914385,144.49061317917756,149.60070279591343,149.47360346302696,152.09263320952604,130.5484257418977,105.84501636300286,146.56947076090927,152.41212262849405,148.1225201435765,136.50294243329006,146.66000727200648,152.32898573609228,149.00176895327044,134.13854662425183,127.80142611913622,140.58274396460737,116.72724383387272,110.32875002075376,118.82786500000284,113.48142285670076,81.44063863374151,89.09227963651827,103.47322093526914,123.7312005649542,130.55190791540144,132.7165140196627,137.22027017506014,144.79486808906668,82.14142605136881,79.24904568482626,109.46386517676278,142.22937676018756,146.7553317716713,134.85892126783764,110.81146632270948,117.37884555075976,107.14473762327314,120.59550332483794,105.48591722042984,84.59635837150427,62.166373018862494,62.44189999734578,75.8047408179412,51.59144735969748,7.604196388788335,5.616745861529747,18.245283344524367,30.15518727068501,50.76834859775136,44.09911579471674,71.62613261345533,66.73629047083094,22.392116715788617,30.49295810054762,55.28298654534797,127.351790465466,134.8171351857928,102.5652441941694,62.89545309620768,86.81798506688925,76.71358810241686,35.64396325595238,22.15968163441409,20.089964758129685,11.448515936915332,4.7884238393280185,11.96648924559639,7.094493242178654,0.051797330868106,0.0739961869544371,3.3280873261978026,6.861187617428194,11.170812599992209,10.857852256343731,22.27111118653372,22.26414683952624,16.229104885859936,30.886878978158,43.48973543156255,22.12834207288045,15.239732339110317,15.055612415100155,16.104181911413328,19.37263701635961,11.286594868991502,0.1958722595852748,1.223548714876017,0.0,0.0,0.0,0.0,0.3181836039040797,0.0,0.0,0.0,4.666983038385148,13.741962460814914,12.100552925490312,21.24909326318655,20.38594950594744,20.023803461558664,33.87632493111727,51.37468205908978,57.07238845458144,82.02129106548985,98.5746733588854,80.6001290042767,75.28459115082029,75.64847828196093,22.36295351269481,7.324751965113344,53.151896361060174,24.14930852011252,13.351088485020298,7.109292479569541,4.716604010813418,1.2810045776876973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.280359418510557,18.328855508614087,5.172768739803125,1.475135750521103,3.888717260299656,0.0,0.0,0.0391744519170549,0.3090428984567669,0.0,0.0,0.0,0.0,0.0,0.4239546240801282,5.211072648344245,0.0,3.205775981878998,0.0,0.0,0.0369980934772185,0.0,23.185181731264997,0.0,32.602719972125016,45.34834553918282,22.43825551471315,22.055651700989912,12.88099506201564,39.48001264200799,27.212750660026213,47.12643038452916,115.61947738799604,34.423026171204164,56.46953716674677,48.82486051097748,48.26553639193951,41.66812341741949,39.92268394867072,11.448515936915332,12.661618131280132,11.50771288647888,10.283728899914896,9.878926230105328,9.187279517925324,5.1527462421566295,3.649753103605621,3.170954246841616,8.368098201170909,9.193373321556866,4.638255106979308,20.38812586438728,25.78549479518152,13.425084671974735,7.161525082125615,15.659769517998736,35.95997050141662,8.022057209236923,0.0,0.0,2.36613689579012,0.0,0.0,0.0,0.0,0.6507311735110797,8.59313366384999,17.833951599395288,20.83427934455373,20.45776933446204,22.05347534255008,50.91503515659634,39.09392665478102,57.85021896097897,76.35057151465216,59.78108416880182,51.807342116929256,47.707953359653445,51.675890067163145,42.62049787069189,41.75822465682872,47.07593886872495,34.88571997551338,31.971576024572457,27.626694035283094,22.12050718249704,15.722883912753993,3.547028985245343,22.600611854324946,22.430855896017707,10.354678185053563,11.44198686159582,16.742725477661327,16.968196212028374,14.98335731489759,10.291563790298309,32.05732454710201,23.581714239003187,44.58531427017618,51.08261475646375,80.22231317912107,88.24480566004598,56.92613716742444,57.78971619635151,63.82040543313815,75.30461364846678,67.60465748832566,66.3471575817882,50.59119302074868,22.99670909037517,24.5884976532715,0.7047048628190221,2.632523168826093,7.889299344406902,9.851504113763388,11.428928710956804,10.285034714978798,11.078099730455175,9.516344914028586,5.682471886412806,15.345068087598396,24.64073025582757,26.660390887995742,21.05104464516144,20.247533109173844,14.538944921483,20.10128182201684,15.363349498493022,11.4741969665054,14.289098972589784,9.268675323575204,10.47350735586863,11.751465031740556,10.058258165547848,10.217132331655902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0705140134506989,0.0,0.0,0.0,0.0,0.0,0.0,1.1695750255680744,3.620589900511813,7.285577513196289,10.27981145472319,20.6910749592125,25.55393025718292,34.383851719287115,31.485812820800977,0.9427984761371228,0.0,0.0,2.3356678776324102,5.526209350432554,4.19036054006098,3.6458356584139153,3.0516898043385816,13.977009172317242,19.815743594710305,25.659701277358973,24.53234760552372,37.24402198092009,70.75733032427264,66.85729600008584,109.82862285127936,104.90047680011384,94.91839117996028,91.28474312880944,99.81345658284027,98.79753246312464,92.39120375962226,92.42167277777996,58.82000428177006,12.629408026370552,5.4735414761885135,14.288228429213849,32.91132759889381,46.54229577927707,41.051778707257824,37.00853999772979,58.96059703698349,17.93275827256386,59.79240123268896,42.738891769819,80.27976904193275,107.09685773759674,100.29573761310805,91.71696791496096,90.20918678784231,80.20490231160241,84.37001709376128,70.55667007611974,64.79671982924874,64.07547464228696,61.38157816545749,60.30689236786629,44.87302885592256,5.860062735103455,5.268963782843893,7.459250916695233,10.214520701528098,32.65451730299312,27.94139546568344,25.606162859738998,18.90036723491512,5.159275317476139,4.043673981216007,0.0,0.0,0.0,0.0,0.0,0.0,30.889925879973774,2.1737468097085832,14.10846122208336,33.05757888605081,33.18337240387336,46.88528986939529,41.73428471399052,42.12385287472124,37.30887746242721,36.47272054984208,32.238832840984365,24.964572391675222,36.95978956867746,28.48940252083424,25.677547416565627,34.111806914307564,24.55324064654615,50.96857357421632,54.08337777331015,32.797286416646386,43.01093657479855,39.02254209795438,37.12649862516893,23.33883263711745,24.79786333518376,24.302088882589032,22.59930603926104,35.83852970047375,30.906030932428564,22.74860422823382,18.7223411145365,22.769061997568283,24.71777334459778,23.862464477742083,19.802685444071283,23.548633590717674,15.69937924160376,18.89862614816325,16.085465228830735,18.539527005590248,16.486785725136567,20.771164949798475,25.482545700356287,25.69626409914822,20.11738687447163,18.793725671363138,28.000592415246985,19.59723720735073,21.72919793501445,24.09664064586848,16.167296306168584,22.450007850288262,28.72923722090421,29.34514665937791,28.485485075642533,20.874324339846723,23.08637505809643,24.56107553692956,26.330454948516543,23.153406898043382,24.114486785075137,25.12301128609532,20.78030565524579,24.21590508837151,23.24133177901277,34.28939776299821,24.121886403770574,21.182061423239585,21.56422996527486,21.331794883900333,16.1790486417437,12.771306596647886,12.10359982730608,18.05376380181876,19.405717664645127,19.541957702978884,15.121773711671183,13.769384577156853,11.384966270472106,14.266900116503452,15.742906410400488,16.437164752708295,16.277420043224307,15.755964561039509,15.204910604072934,17.012593924201038,31.634240466397824,31.793985175881808,36.79482159893786,33.735732175903834,37.0377032008236,30.606128739419116,23.36843111189922,51.29110989500007,22.49092338895719,33.65433637025395,48.250737154548624,39.53485687469187,69.14551926372982,47.94256479946781,97.04599919074433,59.3514710127781,66.44465843989285,72.62334005058837,80.41557380857856,70.3311993417527,66.55521744863655,58.17275528176272,65.5144828427068,79.8270864864468,53.44222257693435,61.28538312241672,54.71365117748677,55.61031085469936,56.43123325820564,90.44858621622431,88.47506438298068,77.48837170699862,66.53475967930208,69.79146244867326,58.38908531068246,57.44498101948144,63.52093851181666,37.69539872134216,38.21990110534273,37.268832467134224,33.05104981073131,39.62147594059736,52.480272146526666,39.59666545438323,31.839688703118377,31.31562159080577,51.15399931329038,31.14673617587447,42.91561207513372,42.33234801325756,33.034509486588554,86.71830785034474,85.63012863042654,102.8076905243672,79.97116141516398,68.11349009155941,86.42841690615853,74.69044529674495,80.55137857522435,58.78126510154097,48.69427900458729,63.8582740699913,59.05853316677613,64.49290019104758,59.13775261398617,34.123559249882675,24.95934913141962,27.445185741400746,30.75716801514376,32.899139991630726,32.4777969976784,39.65325077381896,66.08599456900782,32.54613465268927,23.873346269941266,15.21709821133602,15.845195257072795,24.525383258516243,19.28862958058193,14.165481813207071,12.154091343110286,8.885200966476033,5.090067119089342,10.368606879068516,11.62741260066988,10.005155019615838,12.147997539478744,15.012520517991398,12.17759601426052,16.06370164443237,7.457509829943363,2.348290756583461,1.6435858937644394,3.556169690692656,9.078896867621472,11.55080478358764,20.514354653897783,19.53325226921954,9.622115934204636,23.31968068284689,39.54008013494748,53.5453819669826,57.85631276461051,46.16752685593725,30.055945325828475,34.754703197435234,23.15253635466745,41.51273142481519,29.59586315164706,36.47750853840972,69.23474995976312,63.20144909284867,68.3859701682269,68.04384662148463,10.296351778865947,5.490952343707204,10.287211073418634,14.875845207969672,16.996924143434214,21.79361814483361,28.656111577325703,32.62491882821134,23.117714619630068,36.31428165542199,66.04812593215468,58.6332727276321,68.60360601221056,61.43250495294966,29.38127420947919,33.01013427206238,36.32298708918133,10.794737861588478,15.98404692553436,17.850927195226014,9.59121164435896,14.259500497808007,22.505287354660112,19.57982633983204,2.893250909918493,0.0,0.0,2.7313298419946657,4.919440617406169,8.407707924775929,10.235849014238497,8.095618124503392,7.361314786902595,18.791549312923294,10.346843294670151,5.309444049824849,6.108167597244803,3.4573630175240844,3.472162254914972,2.184193330219798,1.429432223284539,2.1437130632388413,0.0,0.0,0.0,1.7911429959853464,4.729226889764469,0.4996918977864344,0.0,0.0,0.0,0.1253582461345758,9.192067506492965,11.306182094950032,9.152022511199974,26.28997468153559,45.79928700791693,19.24684349853707,20.62273730420163,10.89876779501266,50.804911419540616,71.13209924761249,76.01236541310159,72.78352003176032,124.95736090995804,109.2575463966663,109.19486727359902,73.54002222544744,102.28971721568612,78.6353126047924,109.76724954327598,66.549123645005,52.84720617948309,27.19577506419549,29.423930834899988,26.9642105261969,31.580702048777848,31.3073514287344,33.27434418665852,36.90102789080188,35.48117164465262,49.28494268515888,96.6499019546941,113.7164695682031,80.5148157534351,76.97083367000553,76.35361841646792,72.1040609268434,37.2279169284653,30.61483417317845,24.610261237669864,25.3732925066765,27.60754208101254,40.89551617127758,56.51915813917503,39.16531121160765,3.4277645427423096,0.9776202111745048,1.707570831895629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.964997332223454,1.4585954263783467,3.649753103605621,5.758209160119112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.18397827716075,1.220937084748213,0.4705286946926268,2.5759378493903475,1.8229178292069577,6.013278369267937,18.560420046612677,16.93337447699099,4.267838900519155,0.0,3.983171216588556,0.0,13.251411268475792,13.886037389532085,22.86482176892108,0.0,0.0,0.0,1.4220326045890954,11.00410354350074,55.28733926222764,35.72274743147446,36.23462693652397,34.04303398760873,26.531985740045396,11.181694392191387,15.022967038502614,26.005742269292952,27.682408811342903,23.04241261761173,41.89141779334671,35.670514828918385,25.66144236411084,16.09939392284569,19.37829554830319,57.0371314478561,36.97763570788412,39.7672919560664,24.36259164721648,14.090179811188737,1.937394283142352,3.030361491628185,15.26497809701242,13.230953499141329,31.233790513467927,60.27772916477248,91.16983140318608,80.39729239768396,89.40132253497504,90.23530308912034,96.092754194096,97.20966134542005,79.59160450325652,76.92034215420132,25.521720152273343,9.051039479591566,11.07897027383111,15.7028614151075,13.409850162895882,18.795466758115005,18.37368849247472,17.625021189170994,18.963481629670373,57.71484946602114,54.82421018623045,67.88279609693676,67.09103689652426,86.05713015632246,76.52511546152704,76.0175886733572,75.82084587039598,77.57455550121615,75.93488705264342,78.02897914345398,82.16188382070327,82.16231909239126,70.72686130611494,41.74603704956564,36.70820253303237,7.509307160811469,7.367843862222104,8.42207189047885,10.739458357216636,8.506079326256534,2.9363428070272537,5.082232228705931,7.761764739832491,4.665241951633279,2.744823264321651,5.009106585127428,12.420042344458292,55.27515165496457,72.6377040162913,62.47672173238316,70.71467369885185,73.73197703984103,78.6392300499841,60.386111815076326,39.64367479668368,16.736631674029784,9.1237298514821,11.88030545137887,12.475321848830138,11.049807070737304,6.641375415004718,4.667418310073116,5.248070741821463,2.985093236079588,4.679170645648232,8.30237217628785,11.981723754675244,31.404417015151097,37.42944771999415,30.823329311714776,35.4402561059837,40.59735506501999,60.248565961678665,34.50093980335031,42.20046069180347,65.21153374788156,55.3051854014343,20.942226723169615,14.363530431232189,13.006788579838185,10.775150635629952,9.57945930878384,10.240637002806135,3.409918403535651,2.479742806349579,1.217890182932442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0237590100990364,0.2820560538027957,3.7376779845750105,4.552941856137722,16.091123760774313,21.30785494106213,18.55824368817284,22.60627038626852,23.988693267252597,17.200196021714934,9.072367792301964,6.995686569010082,6.237878560259052,2.7039077256527277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.56190162884587,5.197143954329292,20.940485636417748,22.546638165017,21.47238763911376,19.46273825576884,50.99730150562216,74.94856140770955,84.47578811393734,48.4827369642352,49.60704373425467,36.03788413356276,11.41978800550949,4.609962447261434,6.61395329866278,5.15100515540476,1.089049763294128,2.4305571056092767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9017020047290347,4.695275698103022,7.982012213943933,27.07738116506839,27.5587916519602,14.902832052623642,26.318267341253463,24.685563239688204,11.107262933548984,4.988648815792966,6.990028037066509,5.048281037044483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.127177904665956,16.544241587948246,19.37437810311149,45.68829272748527,41.61153809798376,56.51828759579911,42.7136460119169,32.60141415706111,58.3007251580251,33.09980023978364,47.86508643900962,49.70976785261494,50.75964316399202,47.703600642773765,11.482902400264743,14.003560745283249,11.235232809811365,5.288986280490387,9.875879328289557,5.723822696769698,8.628825942263308,8.588345675282351,12.951944347154306,9.148975609384202,23.829819101144533,40.49114877315598,29.45352930968176,56.03208912033966,42.95696288549061,39.67327327146547,52.17862886676535,40.62738881148974,40.84502465547337,28.91988622023388,32.94136134536355,38.59815220218629,20.659300125990885,18.859886967934163,14.25253615080053,12.137986290655498,9.183797344421588,8.589651490346254,7.25206159322281,4.969496861522406,4.099388757275818,4.899418119759674,4.895935946255936,3.9796890430848175,3.924409538712973,11.04893652736137,30.98046239107097,37.59398041804578,32.13697926600002,36.37043170316976,43.14064753781279,49.53391809067617,42.33278328494553,39.8112543965511,39.48436535888767,40.758405589567886,36.96109538374136,40.46894991706965,39.38860558753487,15.119597353231349,12.255509646406663,3.478256058546513,3.4451754102610006,1.9870152555706213,0.3678045763323493,0.0,3.1522375642590226,4.326600578394737,6.126013736451463,13.67536589255592,18.926048264505187,39.86653390092294,44.0399188451532,17.893583820646807,19.39875331763765,37.92261054246107,8.51957274858352,5.802606872291775,5.2350125911824446,4.43803013051436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.786981542984577,19.015714232226447,16.245209938314726,14.68563148032797,7.992458734455146,3.484349862178056,3.803404009458069,3.2140461439503767,0.0,0.0,1.4960287915435322,10.514422894537551,0.0,3.111322025590099,13.402015272512472,12.987201353879655,12.832244632963306,28.499849041345456,34.67809538035299,43.06360444904259,50.83450989432239,27.44649155646464,60.49841191057189,58.71597434834589,28.74229537154323,19.151083727184268,34.55491349265825,39.937483186061606,14.22380821939469,15.647581910735656,17.36037600288689,9.842363408316077,5.953210876328453,9.940299538108714,24.64160079920351,20.971825197951397,23.07897543940098,19.212457035187654,14.362659887856251,14.009219277226824,13.400274185760605,17.455265230863755,22.003854370121804,43.966357929886726,43.60072971199421,66.87470686760453,20.352433585973955,18.8846974541483,13.14825187842755,30.16650433457216,18.80765436537809,31.124972591476105,10.22409667866338,14.314344730491886,29.526219681572297,12.314271324282243,7.7160612125959265,8.688458163514824,0.0,28.47416801175539,17.904900884533955,20.72415560749801,13.754585339765969,4.603433371941926,26.484976397744926,11.135555593266858,24.74040747237208,12.699922039821251,18.40154588050462,17.439595450096938,31.12627840654001,30.222219110631976,28.87026524780561,19.35479087715296,18.11774873994996,17.61283358190791,24.98024217244205,33.034509486588554,21.9054829686412,18.577830914131365,29.84701491560418,23.07941071108895,20.49868487313096,19.50931232638134,25.251851705733632,30.385881265307667,24.56107553692956,22.21931385566561,34.200602338652885,48.6568456394221,53.12403897303027,60.56936119571055,86.50633053830468,55.71608187487541,51.88482047738743,37.73196154313141,39.03777660703325,21.550301271259904,25.898665434053004,25.543048464983745,22.437384971337213,19.871023099082148,22.46480708767915,22.72466428539562,16.837179433950226,17.70424063638104,13.775043109100428,18.33190241042985,15.257143206629008,14.77094473116956,17.969321094353113,18.461178101756133,13.289279905328948,11.747982858236815,8.970514217317621,11.399765507862996,17.307272856954885,17.914041589981267,14.125001546226118,8.546994864925459,18.423744736590947,21.373580965945187,10.474377899244562,18.73409345011162,11.867247300739852,14.311733100364082,8.97530220588526,10.467848823925054,5.487470170203466,11.508583429854816,9.27563967058268,6.453773317490822,2.701731367212891,0.4226488090162263,0.5323372743839803,0.3168777888401779,0.9123294579794134,1.937394283142352,0.3051254532650614,0.0,1.4381376570438844,0.0,1.6422800787005376,0.0,0.0,4.597774839998351,8.678446914691577,18.501223097049127,6.576955205185562,13.128229380781054,9.595999632926596,10.260224228764663,8.648848439909802,12.184995632955962,11.296170846126785,11.775404974578755,12.493603259724765,20.501296503258764,22.416491930314788,16.821509653183405,10.195804018945504,6.178681610695502,5.194532324201488,9.278686572398453,16.379708889896616,15.786433579197215,21.764890213427773,12.509273040491584,12.686863889182234,19.0283371111775,9.820599823917712,13.328454357246,17.3429651353682,21.31307820131774,17.924488110492483,5.616745861529747,6.275747197112205,39.73290549271698,6.349308112378676,6.351919742506479,16.48156246488096,12.389138054612618,28.553822730653398,27.78730928814302,33.380985750210506,34.408662205501244,49.52260102678902,136.31708142252805,13.083831668608392,1.4903702595999575,15.479131767492316,85.55569717178415,27.891774493255166,61.72021953869603,14.66822061280928,35.04285305486957,51.433443736965366,76.09680812056723,68.02600048227798,48.89276289430037,82.83524912198867,80.9923087951352,57.642159094130605,43.709982905674,54.48252191117614,47.3227379158024,48.97154706982244,17.102259891922294,13.16827437607404,15.06344730548357,17.69031194236609,16.681352169657938,13.865144348509654,10.71943585957014,4.874172361857572,2.299105055843159,5.109219073359902,2.1093265998894264,3.994923552163673,9.878926230105328,2.393994283820025,0.8352863692092053,0.0,0.0,0.0,0.0,0.0,0.0,1.9713454748037995,0.1854257390740601,3.059524694721993,2.248178268350988,0.0,0.0,0.0,0.0940186846009319,1.4242089630289316,1.4720888487053323,3.5100308917681247,5.456565880357789,2.9376486220911557,2.1437130632388413,1.5656722616182968,5.617616404905682,11.976935766107603,16.681352169657938,36.9632717421812,80.5988231892128,107.52298872011669,124.08202954545584,108.0575023529405,98.06279385383588,94.68029756664215,93.35750690690963,100.09203046313934,41.34166965144404,52.91815546462175,87.05172596332767,69.6138715999826,94.48877802393658,126.75677406801476,154.15277410867515,87.18361328478177,149.51538954507183,128.40732430878666,154.15277410867515,64.25437130604152,92.44735380737004,115.60859559579684,83.91776980996327,132.24250315146637,67.73088627783616,132.61466044467838,118.43568520914432,62.04101477272792,139.2229552113976,137.84662613404504,148.37106027740583,77.91537323289452,134.73530410845495,113.13189969126304,110.898085388615,103.7134909070271,118.16886366442036,101.46226573686032,103.1972586850979,95.1321095787522,45.278702069108064,136.756705827375,102.1251845176345,97.87388594125808,117.98474374041022,128.4504162058954,125.19850142509188,112.29400169192604,107.17738299987067,83.60480946631479,76.8250176545365,61.493878260953046,40.95210149071333,38.05319204885126,40.85808280611239,52.58821952514255,23.998269244387878,17.18496151263608,16.218223093660754,21.67304788726668,18.62309916967996,14.980745684769786,11.345356546867086,9.994708499104624,12.313400780906312,37.34065229564883,39.96969329097118,47.930812463892686,35.90773789886055,16.494620615519977,8.119558067341593,2.538939755913129,1.669702195042476,2.102797524569917,5.750809541423669,0.0,0.0,1.4568543396264777,0.0,0.0343864633494149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.99604843448841,7.460556731759135,3.9235389953370383,3.286736515840912,0.578911344996479,0.0,0.0,1.5761187821295113,4.543801150690409,14.24165435860135,37.42248337298667,58.199306854728725,66.63530743922253,72.63900983135518,73.14610134783706,85.70499536075691,85.52914559881813,74.66650535390676,138.82555216028345,147.2567647562096,146.44498305815063,148.6309174751223,154.15277410867515,154.15277410867515,91.09496467285572,77.15974158258332,66.2087411850146,52.0489179037511,66.48122126168211,2.0244486207358072,22.00037219661807,31.437062391748647,17.209336727162245,40.9991108330138,21.385333301520305,9.550731377378,5.368640999388399,0.0,10.520516698169097,11.555157500467311,11.926879521991369,14.3739769517434,5.361241380692955,16.86373100691623,51.002524765877766,59.99306148084188,32.02598498556837,41.5257895754542,81.07805731766477,54.63051428508502,78.83989029813701,86.1454903089798,149.2642377811147,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,72.17457494029411,58.588439743771474,154.15277410867515,148.568673623743,154.15277410867515,149.9571903083586,148.84420060222627,154.15277410867515,152.88787458344223,146.79581203865226,127.6473399415958,112.7893408728328,75.13137551665582,83.46465198278933,62.808834030302194,87.2898195766458,151.41709154980086,94.32511586926088,135.80563718916648,13.81813500620919,42.3079727987314,53.05918349152315,34.65328489413886,53.51404240544896,39.577078228424696,43.89323228630822,22.46350127261525,15.448227477646642,4.93685148492486,4.9629677862028965,2.588996000029366,0.0095759771352801,0.8631437572391111,1.8268352743986636,1.006348142580345,2.090174645618866,7.933261784891598,12.896229571094494,14.64906865853872,29.901859148288057,15.550951596006918,12.106211457433886,8.176578658465306,4.716604010813418,2.765281033656113,3.80819199802571,2.397911729011731,3.922668451961104,3.929632798968581,10.557950063334282,13.27709229806586,0.0,0.1871668258259292,1.5099574855584854,1.807248048440136,2.713483702788007,3.287171787528879,4.8946301311920335,9.577282950344005,8.016398677293347,20.6231725758896,27.024278019136386,71.39500334714471,23.53949288527036,14.771380002857525,58.92229312844237,104.7725069238515,57.43801667247397,48.524958317968014,72.92324224359781,148.26964197410948,113.78611303827785,152.37512453501685,62.404466632180586,56.28846414455238,154.15277410867515,109.81643524401628,66.11124032690992,122.20731438538078,82.11922719528249,91.20204150809566,121.86301448019864,94.31031663186998,74.52983004388504,53.376496552051286,59.969992081379615,72.17022222341443,130.76344995575354,153.71140861707636,95.67532864533536,73.0098613095033,75.96056808223348,89.91189622496066,75.65761898740826,75.17707904389238,56.34983745255577,46.850032862669934,46.38951541680055,55.19680275113045,46.1614330523057,42.1695564019578,38.26734571933116,37.15827345839053,32.75332397616169,31.3378204468921,26.85060461563744,31.429227501365236,21.830180966622866,42.73105687943559,61.59007330399382,80.62929220737048,71.23221173584494,78.27795454897127,87.57971052083197,92.2179656278113,86.85890060555816,83.46204035266155,77.6642214689374,68.491305916715,78.40940659873738,77.3212273788192,79.40791985093432,80.09390803117074,12.204582858914492,2.832748145291041,0.2328703530624934,0.0,0.2868440423704358,0.0,0.0,0.1118648238075903,0.6550838903907524,14.882374283289185,0.0,1.6322688298772905,2.769633750535786,4.340964544097657,2.4074877061470112]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0708477382482224,0.0730553839060727,0.1844006457650682,0.0087257685942332,0.1018988967592325,0.0,0.4051259062861599,0.1688881682642092,0.0,0.0,0.0,0.1330810728167026,0.7072196140362087,0.3397481506026408,-0.1323997815751108,0.1189704830629651,-0.8854427824856899,-0.9999979742329546,-0.7423454182421235,-0.8646896031264326,-0.9999979742329546,-0.6988934489586783,-0.0869235911988593,-0.9999979742329546,-0.2298637343866738,0.0,0.0,0.0,0.0,0.2356481590628809,-0.2622512718715755,0.0,0.0,0.0,0.0,0.5157571225169487,0.0479131167404067,-0.6273054615729572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0605759626057617,-0.0674150785309715,0.0,0.3584050492185388,-0.3848509409714814,-0.0140123265938925,0.0,0.0329050567934185,-0.0366194042355583,0.0,0.0,0.0,0.1241980831667174,0.6314128616544769,0.317154174715621,0.4045559799590591,0.0306974111355682,0.1420623256265327,-0.4377034192134286,0.2018521829535347,-0.078518815593453,0.0529703940337611,0.232222050222953,0.2596047174330843,0.3333086381941338,0.3606257966310351,0.5957957416493372,0.6101028577227646,0.3834228497150679,-0.1798346842709387,-0.8306119392921975,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.681651539844548,0.0,0.0,0.5999358961174719,0.7454570849705475,0.6066570962508677,0.8960814072582387,0.3693908704892063,-0.0127938634118149,0.0897666719570404,0.2685728684882684,0.2841377530077115,0.2658083982579633,-0.0398489867557963,0.0318765690537078,-0.0480506851641896,0.2844456442418924,0.4251191838759495,0.2960537988582447,-0.2137027200308379,-0.7341044145697921,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6977011892858928,0.0,0.6020452786154773,0.6460475215940542,0.420612180277727,0.4370286788491597,-0.0144184809879184,-0.1344240026679171,0.0412967306441788,-0.043936734205347,-0.040523727120065,-0.0756364295713339,-0.0536189308887379,0.0844604613254121,0.0747913663966671,0.3636129966903222,0.34230299275861,0.1432611361766413,-0.3731641758272531,-0.9999979742329546,-0.3840779374473677,-0.4054731027842788,-0.458430395063394,-0.5107850066287932,-0.0171960529728695,0.0701140399880466,0.810192854676413,0.8980401195778149,0.7423912743833845,0.6643703254664794,0.1279648376274412,-0.1263009147873997,-0.109812356565414,-0.1424619291432356,-0.2091957164326153,-0.163005480428157,-0.1123082408254762,-0.1257375393376219,-0.053343794041172,0.053101411580221,0.0834057700764094,-0.1384200378349459,0.0487188746511354,-0.712499621158545,-0.7634130397128849,-0.5677710884615522,-0.4795111182888012,-0.1894710248130686,0.0,0.2536172155598642,0.6457920373784574,0.3561187930328126,0.3756404074553463,0.3708058599909739,0.1339588903779843,-0.1625796734021622,0.0624102082562011,-0.0278543303773871,-0.0735270470733285,-0.1123082408254762,-0.1225079568173839,-0.0948894580236247,-0.1710499577807985,0.1307227569804233,0.1017613283354496,-0.2866008828811587,-0.9999979742329546,0.10045115287085,0.100267728305806,-0.3382086944317363,-0.4973360554846786,-0.0417880464434036,0.028103263715661,0.068921780315261,0.3157653887231454,0.4092267554903566,0.2882648057212001,0.2155238639266313,0.1838634738245824,-0.1432218309127033,0.0338418322506072,-0.0906182860090301,-0.1623241891865653,-0.1894120669171616,-0.2045904496745478,-0.178884807059104,-0.1798936421668457,0.0725837207388168,0.0552369975875184,-0.1187936093752441,-0.5922582678949184,0.0286731900427618,-0.0319093234403228,0.0,0.3843858286815486,0.1531857153209832,0.1564415013505131,0.4314538822472885,0.6724541080830588,0.7649918011477274,0.7484835902937726,0.6398503916464983,0.2453696610102098,-0.0434519692834451,0.0919939702468597,0.0067867089066258,-0.0383815902354447,-0.040700600807786,-0.0393642218338944,0.0851220999350348,0.0825934612883576,0.3397415997253178,0.3143897044853158,0.3976317026286503,0.1670342699818008,-0.1801687790144116,-0.8892750457196438,-0.1680693085988344,-0.6110003279160153,-0.6921656979479596,-0.4746634690697828,0.254436075225239,0.7978510017998849,0.7122244843109791,0.7025095332409733,0.5079877820118732,0.0459740570527993,0.0,0.0,-0.0550994291637354,-0.015584537151412,-0.3000301813933044,-0.7858628962987987,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.351572484170652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.910807779480338,-0.043831920168179,0.2995912726126635,0.0394428323617704,-0.3691681406602244,-0.2505972611139622,0.1654424067923122,0.2789625599225431,0.4716762690104957,0.4496063633093157,0.5200086418995743,0.555625761904714,0.8192396162594731,0.7397578216995394,0.159972424227609,-0.3935374043017766,-0.9140439128778988,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0497080571269081,0.0,0.0409953902873209,0.6822673223129097,-0.0067801580293028,-0.7981261386474507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015420765218337,0.5003363572986116,0.1585246803392265,-0.5867882853302151,-0.1636081611418729,0.0,0.0,0.0,0.0,0.0,0.0,0.9214529551302096,0.8454038202875267,0.7448150989928938,0.4560000195765617,-0.2302043800074696,-0.6283339493126678,-0.5672339165210664,-0.3574486211293811,-0.5256685999066446,-0.5478760740316075,-0.430084748886782,-0.0158531231216549,0.0,0.0,0.0,0.0451355447554556,0.0335077375071343,0.2081606778155817,0.0466225939077761,-0.1331727850992246,0.0297475339237335,0.6506527883521217,0.8207004619025017,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.8346865849871021,0.2984121146945239,-0.6747010590048471,-0.9999979742329546,-0.8165472056797209,-0.9999979742329546,-0.9999979742329546,-0.3384772804019791,-0.3713692354407517,0.0636876293341857,-0.3960005341752239,-0.1494582661241974,-0.5166021856916154,-0.3158833045149594,0.2527131944892904,-0.2812422652309464,0.0,0.0,0.0,0.0,0.0,0.1936570354224643,0.7130433439763538,0.9739975421379756,0.6564306621510059,0.4797993568910132,0.1279648376274412,-0.2064181444476642,-0.3385558909298551,-0.5579447724770553,-0.8703692137654718,-0.9999979742329546,-0.5266315788731253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1570834873281669,0.6733843326629245,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.9235492358735689,0.5462842108421191,0.5476664459572715,-0.2320255239032631,-0.552468239035029,-0.9999979742329546,-0.8182111285197624,-0.6264472966436445,-0.480375834095437,-0.2625264087191414,0.0416504780196207,-0.2378951099846692,-0.2564406436860763,-0.9497527451655604,-0.9999979742329546,-0.1383676308163619,0.0,0.0,0.0,0.0,0.8343524902436292,0.9999979742329546,0.8468122589119712,0.3744809021691757,0.2796176476548429,-0.1083318582904164,0.1699756138998268,-0.1181712760295593,-0.3430497927734317,-0.464483405709844,-0.7372291830528622,-0.4188041381365796,-0.3801736145628609,0.0764814927460006,0.398719148264268,-1.0000045251102774,-0.7544055833937627,-0.1051612336660855,0.0,0.0,0.0,0.0,0.0,0.2316455730185292,0.9999979742329546,0.0291841584739557,-0.2532831208163913,-0.141217262451866,-0.8189382759026151,-0.1897265090286655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3412286488776383,0.4096329098843825,0.1357276272551937,-0.0834319735857014,-0.6690673045070689,-0.2341807625425294,0.0,0.0,0.0,0.0,0.0,0.4758557287425684,0.5453343336302843,0.6244230755508381,0.625065061528492,0.1525044240793914,0.0,0.0515029975134095,0.0,0.2524970155376315,0.5354818141364954,0.5075619749858784,0.6128411244437778,0.4872149500206468,0.5862445625124063,0.3914345726810943,-0.382754660228122,-0.3977627201751103,-0.7991153211232235,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9285213517617243,0.0,0.2814649950599283,0.7452016007549507,0.5234806068807633,0.4153780292966517,-0.0450241798409646,-0.3603768632927612,-0.3510156595981972,-0.3748674039312326,-0.4626622618140507,-0.2240138009372366,-0.1935849757719113,-0.175871403490525,0.0,0.0,0.0,0.0,0.0,0.0,0.2827227635059439,0.0,0.0,0.0,0.0,0.0,0.2464243522592125,0.2452517452183959,0.2865419249852517,0.4810047183184448,0.1911283967757871,0.0,0.0175563512256344,0.0,0.0,0.0,0.0,0.0,0.0,0.0646047521594054,0.0786301805079439,0.1100612899036879,0.1748625683827833,-0.2178428744989726,-0.2069160111242121,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.0352895761389897,0.244806285560432,0.4277722891917637,0.3866131269713679,0.3620866422740637,0.2111020217336077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2499159698723703,0.8395604377154126,0.690370757561458,0.0885678614069317,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8907948492585792,-0.0444804570231558,0.0379688849640959,0.3549723895012879,0.6722903361499839,0.5365299545081751,0.0171764003409005,0.0,0.0,0.0,0.0,0.0,0.0,0.018820670548973,0.6266634755953034,0.969949099952363,0.7652014292220632,0.4307725910056967,-0.1575944557593608,-0.6788150099636898,-0.9687764929115464,-0.9999979742329546,-0.9999979742329546,-0.7955188894728976,-0.329797367949007,0.0,0.599470783827539,0.8632811645019881,0.8061182089815083,0.6672985676298595,0.1209291953825414,0.0,0.0019521614422533,0.0171305441996395,0.0,0.0,0.0,0.0,0.0,0.6875211259259539,0.7076454210622036,0.3365775259783097,-0.2789494581678972,-0.9237588639479049,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8484106729787827,-0.2995912726126635,0.0,0.5129467961453826,0.2967874971184204,0.8168747495458708,0.5562611970050448,0.275995012495225,0.0,0.0016246175761034,0.0,0.0,0.0,0.4941326764737326,0.5075292205992633,0.5139490803758013,0.803628875598769,0.4558165950115178,0.4580831985652751,-0.1005821704173099,0.244721124155233,-0.8378768622434022,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6681043255405882,-0.357835122891438,-0.6443377426127518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.508675624130788,-0.5661006147441877,0.0,0.445892015867176,0.4388105174810152,-0.1148237777175074,0.1492158836632464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925245913100225,0.0508806641677248,0.1262157533822007,0.4114540537801759,0.4698747777466713,0.3149792834443857,0.3099809640469383,0.4688004338656997,0.4632976969143814,0.6409312864047928,0.6325003072900945,0.5390454914002063,0.1863921124712596,0.0955117913693095,0.1148237777175074,0.0,0.0,0.0,-0.11281920925667,-0.7563970500999541,-0.9999979742329546,-0.9632278998189672,-0.6626474447305309,-0.3531708982374635,-0.2506431172552232,-0.3419951015244291,-0.7984929877775386,-0.9999979742329546,-0.2687628439306354,0.0,0.0,0.0,0.0,0.0,0.0,0.2615634297526606,0.712637189582328,-0.0993440546032633,0.0258890671804877,-0.3951161657366191,-0.618533836837463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774182682031893,0.1356490167273178,-0.1752097648809021,-0.0618992398250072,0.0,0.0,0.0,0.0,0.0,0.0,0.1721701578030311,0.8324461849426369,0.6630142938606188,0.3355162838519841,-0.1108080899185097,-0.6744848800531882,-0.9999979742329546,-0.4439988123208296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085545881193984,0.2801744722272977,-0.2056975479421344,-0.1790354772375329,-0.0478803623537917,0.0,0.3636064458129992,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.7726235732290199,0.4247719873778307,0.2869677320112466,-0.1558519223914433,-0.5181940488811039,-0.1502050661390191,-0.3199251958232491,-0.0995471318002762,-0.0380671481239408,0.2558969208682675,0.2811505529484244,0.2328640362006068,-0.153788396034699,-0.832000725284673,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.982585742308426,-0.1148172268401844,0.1748298139961683,0.6340790687249371,0.5365037509988831,0.3198400344180501,0.0,0.0,0.3567018211145594,0.1807583579734814,0.1440210379461091,0.373380354778912,0.4934120799682028,0.5608271584991744,0.5224914244049906,0.7255817231725719,0.6110854893212144,0.2144560709229827,-0.1463007432545124,-0.7102395684821108,-0.9599524611574684,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7214808739683752,-0.0952825106630046,0.8363636095817896,0.9999979742329546,0.9404046432256424,0.8161148477764031,0.5007163081833456,0.307491630664199,0.4070977203603823,0.1439489782955561,-0.0850434894071589,-0.3035152481291393,-0.4866908798348069,-0.3696725582140952,-0.4856361885858043,-0.4436974719639716,-0.3424995190782999,-0.2361067204754908,0.6290021387996136,-0.2150194463727605,-0.5737061833161883,-0.9999979742329546,-0.9999979742329546,-0.919592505970478,-0.0701467943746616,0.0671857978246666,0.4400027771538009,0.61839626841368,0.0181459301847042,0.2587858577677095,-0.41436919418891,-0.5417510037346044,-0.087709696477619,-0.1174834339106445,-0.0517388290970375,-0.1165990654720398,0.0422007517147525,0.1257244375829759,0.0475266149783498,0.1649379892384414,0.0323875374849016,0.5533591583509567,0.3217463397190425,-0.4167144082705433,-0.8811126525751882,-0.9214202007435944,0.0,0.0,0.0,0.0,0.0275595408978522,0.7147072668163954,0.4131245274975404,0.3172393361208199,0.0,0.0,0.0,0.0210938249800532,0.379741256659543,0.3997934921452397,0.3804618531650728,0.5884325555382875,0.5896641204750113,0.7651752257127713,0.7778577242100952,0.4099735555051784,-0.5605127163876705,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8773655507464336,0.0,0.0,0.2926866479142238,0.2449635066161839,0.1620162979523844,0.0,0.4750761743411317,0.4870511780875718,-0.3258733924325312,-0.8004517000971151,-0.1885866563744639,-0.2971739988804773,-0.1514366310757427,-0.0858688999498566,0.0,0.0,0.0,0.2113575059492047,0.3746970811208346,0.3052381288650878,0.4654136302897098,-0.7531871202116851,-0.6315962862195208,-0.1250890024826451,0.4500059668260187,0.6076397278493175,0.4320172576970663,0.2002734215186922,0.0334029234699663,-0.1602148066885599,-0.5096058487106537,-0.1929364389169345,-0.288769223275071,-0.4822690376417834,-0.2841115494984195,0.0,0.0,0.0,0.1314695569952451,0.160182052301945,0.4417780649083333,0.5778594395389689,0.5124816838554498,-0.163260964643754,-0.4089647203974367,0.279244247647432,0.0118636388319492,0.5099333925768036,0.6846649434131269,0.4846077008460936,0.8375624201318983,0.7183102493440442,0.6464602268654032,0.2431358118430675,-0.0425807025994864,0.090991686016441,-0.0040156877989977,-0.0418994113578946,-0.0460133623167373,-0.0734877418093905,-0.0560820607621851,-0.1329566061475656,0.0682601417056382,-0.2233259588183218,-0.0638579521445836,0.5781476781411808,0.0,-0.0305532918344622,-0.1005494160306949,-0.5191046208290007,-0.7356635233726657,-0.9999979742329546,-0.5183512699368559,0.5634082041644355,0.7639043555121097,0.2010988320613899,0.0485616535953835,-0.7142880106677235,-0.6978584103416448,-0.112806107502024,-0.4447783667222663,-0.9108732882535678,-0.9999979742329546,-0.8169337074417778,-0.4147229415643519,-0.2466667347201634,0.0,0.0,0.1107163776359877,0.4910930693958615,0.2967547427318054,-0.9999979742329546,0.0,0.0,0.0,0.0,0.6177608333133493,0.1782952281000342,0.8764025717799528,0.9999979742329546,0.6207283807406673,0.0725444154748788,-0.2655529140423664,-0.0761408471252047,-0.2082392883434576,-0.1404377080504292,0.0379950884733878,0.175792792962649,0.3266922520979059,0.3052315779877648,0.5971321206232288,0.6471546198616409,0.7453064147921187,0.2672757947783148,-0.9912787565160442,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8269893041325797,-0.0952104510124516,0.7213760599312072,0.9999979742329546,0.9999979742329546,0.8958455756746108,0.3785424461094344,0.244839039947047,0.4154893942111426,0.1480236239904608,0.2764142686438969,-0.1902767827237974,-0.9623042261164244,-0.6839312451529512,-0.6044297979610485,-0.2356678116948499,-0.3247990485515595,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2473545768390782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1058818301716152,-0.1178371812860864,0.1418330449202278,-0.1072575144094448,-0.0457120219598794,-0.0048738527283104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034064562079589,0.0141433441403524,-0.0195281652998567,0.0,0.0482930676251406,-0.0537499484351978,0.0,0.0,0.0,0.1876433300399522,-0.0797896857941145,0.0780406015488741,0.172471498159889,0.1233071638507897,0.1103626302605458,0.0866681069832624,-0.3984833166806401,-0.3658402949801415,0.0,0.0,0.0,0.0,0.0,0.0,0.4970281642504977,0.7597904045532671,0.7022474981480533,0.5799950255462663,0.210237305926972,0.0,0.0,0.0,0.0,0.0560427554982471,0.1930281511994565,0.2325430432117799,0.3834687058563288,0.6512882234524525,0.6410164478099919,0.3374684452942375,0.0588465309924902,-0.2672037351277619,-0.3940680253649395,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9416951660582732,-0.2987134550513818,0.0,0.0,0.0996257423281522,0.0,0.0,0.1302772973224595,0.4121680994083827,0.3304065995400457,0.2869873846432155,0.3504588350257424,0.3418575331006461,0.4967268238936397,0.7901471700680394,0.8420301184661828,0.4440250158301216,-0.0318045094031548,-0.6770528239638033,-0.9805156650743586,-0.9999979742329546,-0.9999979742329546,-0.9057832565735984,-0.4403565245292428,0.0,0.3837438427038948,0.6541575077199256,0.6681108764179112,0.5316888561664797,0.1921765371474667,-0.1581709329637846,0.0003734000074108,-0.119180111137301,-0.1409421256043001,-0.1108408443051247,-0.2389170468470569,-0.2218847658072623,-0.3979920008814153,-0.0547129274016785,0.0132982809656857,0.3668884353518211,0.6974457050702958,0.3414775822159122,0.078407450678962,-0.1028225704617752,-0.8204777320735197,0.0,0.0,0.0,0.4764518585789612,0.7433280498405732,0.1767361192971607,0.18827221426296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.244917650474923,0.2351568432636561,0.5612529655251692,0.1721439542937391,0.0,0.0,-0.4282505032363426,-0.7013762314640947,-0.2280949975094643,-0.6763846344768576,0.050120762398257,0.5943807521475697,0.8556166380340804,0.7641336362184146,0.5607288953393295,0.1366971570989974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0079396633154734,0.0,0.0637662398620616,0.0422400569786905,0.0,0.0,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7990760158592856,0.0945750159121208,0.725391747730205,0.9216298288179304,0.0071273545274217,-0.1511090872095928,-0.3623814317535985,-0.8030392966396992,-0.4858065113962023,-0.9771747176396298,-0.8988524283658668,-0.9768602755281258,0.0,0.0,0.0,0.0,0.2704857246665838,-0.3010259147464001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2176791025658976,-0.2422579942817858,0.0,0.0,0.0048542000963414,0.0685090750439121,-0.0816370331992,0.0,0.0094922212410239,-0.0105600142446726,0.1306048411886094,0.3395319716509818,-0.5232120209105203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276045393746763,0.1808107649920654,0.376695098704349,-0.0116736633895822,-0.3081532692738218,-0.3592304597612366,-0.0834057700764094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4150963415717628,0.0637793416167076,0.113087795226913,-0.1210405602970324,-0.3685589090691856,0.0,-0.1691829577437441,0.0,0.5440896669389147,0.7727480398981569,0.6796862766476485,0.6112165068676743,0.4108055169251992,-0.031391804131806,-0.4085847695127029,-0.1525371784660064,-0.203869853169018,-0.0645850995274364,0.0,0.0,0.0104617510848276,0.0070028878582847,0.2650419456111726,0.3054739604487157,0.6966202945275981,0.9467786468609194,0.8177263635978606,0.1625600207701932,0.3913887165398333,0.0,-0.9821861387917232,-0.6328344020335674,-0.0617747731558703,-0.0995733353095682,0.6485958128727004,0.1771619263231555,0.3602720492555932,0.2351437415090101,-0.3380776768852763,-0.2903414338325905,-0.8682925856540814,-0.9999979742329546,-0.9035559582837792,-0.5759203798513616,0.0215654881473091,-0.2217340956288333,0.2901645601448696,-0.4308643032882188,-0.568498235844405,-0.9999979742329546,-0.4630225600668155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571629555204798,-0.0636155696836327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0611917450741235,0.6988737963267094,0.9283182745647114,0.2319993203939711,0.2578032261692599,0.0157221055751949,-0.9999979742329546,-0.6996861051147611,-0.404857320315917,-0.3370491891455656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0538416607177198,-0.0599208748734619,0.3011045252742761,0.9064842004471592,0.8960617546262696,0.7170721335299977,0.2180262990640165,0.185088487883983,0.0543264256396216,0.3473602700519643,-0.3019626902035888,-0.4407495771686227,-0.4123777274827186,-0.1661040454019351,-0.1507618907114739,0.065836317096129,-0.2410853872409692,-0.1677941717512685,-0.9999979742329546,-0.9999979742329546,-0.2272499343347976,0.0,0.0,0.0,0.0,0.0,0.0,0.1959367407308676,0.1088493775989333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2654939561464594,0.4986593327039241,0.4909751536040476,0.4846666587420006,-0.150670178428952,-0.5760382956431755,-0.5321998245976735,-0.4944012624439755,-0.2631487420648262,-0.2589430788234615,0.0,0.5006114941461776,0.6890867856061506,0.5138311645839874,0.2311739098512733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0857837385446576,0.0754333523743209,0.0483520255210476,0.0,0.0,0.0,-0.1648528278332424,-0.4026169202714518,-0.1668311927847878,0.0,0.0,0.5824974606836515,0.9836797388213668,0.9815834580780074,0.5254917262189236,0.0738414891848324,-0.1228027462969188,-0.0548570467027845,0.2766435493502018,0.1476240204737579,0.2199981131382389,0.2281080992641103,-0.5898540959173781,0.3920241516401642,0.404942481721116,0.2367290538211756,-0.3692008950468394,-0.584148281769047,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5548003513620163,0.0,0.2060709479495453,0.8373855464441773,0.8872377228721914,0.7478809095800568,0.1204051251967016,-0.0998484721571342,0.0925376930646685,0.2046821619570698,0.071961387393132,0.1436934940799592,0.2783991844727653,0.2329622993604518,0.2346196713231702,0.3698428810244932,0.3423095436359329,-0.2152552779563884,-0.7318181583840658,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2615634297526606,0.0,0.0,0.1091114126918532,0.9999979742329546,0.9999979742329546,0.9771943702715988,0.4942505922655465,0.0605628608511157,0.2402599766982714,0.0166785336643526,-0.0679981066127183,0.0609821169997875,0.288828181170978,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.815879016192775,-0.8312080691285902,-0.012322200244559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8494064063318786,0.6704888448861595,0.9999979742329546,-0.0887840403585907,0.1999524285298653,-0.9999979742329546,-0.8165472056797209,-0.0485747553500295,-0.9999979742329546,-0.0729898751328427,0.0,0.3501378420369154,0.3606257966310351,0.5859366712782254,-0.6283601528219599,-0.8147260617839275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9591008471054784,0.9602538015143262,0.5425305581360412,0.2658018473806403,0.5207292384051041,0.1948296424632809,-0.1520982696853655,-0.169359831431465,-0.2677147035589557,-0.3684934002959556,-0.0418339025846646,-0.3641763721401,-1.0000045251102776,-0.8201239846980778,-0.9999979742329546,-0.7610481729992826,0.0,0.0,0.0,0.0,0.0,0.0,0.0912144158454229,0.690370757561458,0.2517109102588718,-0.0772610471474374,-0.94175412395418,-0.1309323850547593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1587474101682084,0.0451551973874246,-0.2269289413459707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6432306443451651,0.9999979742329546,0.9999979742329546,0.1257702937242369,-0.5752063342231548,-0.4604087600149393,-0.4763011884005322,-0.637105574048162,-0.5515576670871323,-0.3810121268602046,0.0,0.0,0.0,0.0,0.0915223070796038,-0.1018530406179715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5397988422923511,0.555520947867546,0.4285780471024925,0.0567436993718079,0.0,0.0,0.0,0.0,0.6026479593291931,0.5850260993303287,0.6553563182700343,0.6532665884039979,0.8874342491918813,0.6622805956004431,0.2213213903574845,-0.3399250242903617,-0.9372012642146964,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6454775952669534,0.0938609702839141,0.8287514901324661,0.9999979742329546,0.9766965035950508,0.1897134072740195,0.395594379781198,-0.3136429044704941,0.3233578555405,0.1209947041557714,0.1202544550182727,-0.0191023582738619,-0.0776082436455562,0.0807985209018562,-0.4597143670187016,-0.0728654084637057,-0.2299423449145497,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0089484984232151,0.0,0.0,0.0,0.0,0.0,0.3934587937739006,0.6481765567240285,0.1415055010540779,-0.2942457567170973,-0.9999979742329546,-0.0224629583405598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053167393929638,0.3432659717250906,0.1708403297064626,-0.4347162191541415,-0.477211760348429,0.0,0.0,0.0,0.0,0.0,0.0,0.0176808178947713,-0.0196788354782857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738087347982174,0.1187149988473681,0.0199277688165596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073697369883726,0.6035126751358287,0.9999979742329546,0.5598248742687557,0.1037265915323489,-0.9999979742329546,-0.9999979742329546,-0.6817170486177778,-0.0859147560911176,0.0,0.417500513549303,0.3071640867980492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5160453611191607,0.9716195736697276,0.9999979742329546,0.9999979742329546,0.4526263177552178,-0.3135184378013571,-0.1707813718105556,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6766925257110384,-0.0305925970984002,0.0,0.2560344892920504,0.6967382103194121,-0.9999979742329546,0.2594016402360714,0.4545588265655021,0.5193076980260136,0.4756329989135864,0.4703267882819582,0.4674378513825161,0.495993125633464,0.4650860864235598,0.7340323549192392,0.6411867706203898,0.7070099859618728,0.1037855494282559,-0.7025553893822342,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8055941387956683,0.0,0.370465214370178,0.9999979742329546,0.8972212599124402,0.6930369646319183,-0.0528917835058851,0.44913470014206,0.4429310193171809,0.3019626902035888,0.3307144907742266,-0.1180337076057764,-0.7643236116607816,-0.1463007432545124,-0.002947894795349,0.2094839550348272,0.3694694810170823,0.0172943161327144,-0.4683811777170278,-0.4682960163118289,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6342231880260429,0.0,0.0,0.0,0.0072976773378196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2215310184318204,0.2780978441159074,0.1501068029791742,0.0452600114245925,0.285637903914678,0.4025383097435758,0.0,0.0,0.5070379048000385,0.0,0.0,0.1878005510957041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0767828331028585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3195779993251302,0.3942317972980144,0.2301454221115627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2859130407622439,0.8409950798491491,0.7514904429850287,0.6554349287979102,0.2080951690423517,-0.125409995471472,-0.9095958671755832,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0692624259360569,0.3528564561259596,0.8024759211899214,0.7676711099728335,0.7239505547191454,0.4580176897920451,0.4655118934495548,0.5473520038457677,-0.1074212863425197,-0.5920748433298744,-0.3934129376326397,-0.4779520094859277,-0.3194076765147323,-0.0157483090844869,-0.0369862533656462,-0.0964354650718522,0.549441733711804,-0.2989885918989478,-0.9939580653411504,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2656642789568574,0.0,0.3569835088394483,0.7406094357515292,0.5958678012998901,0.9999979742329546,0.2893850057434328,-0.0233211232698725,-0.5569359373693136,-0.273197787878305,-0.5508108670723105,-0.4544409107736882,-0.5508370705816026,-0.442623128083,-0.4548732686770061,-0.012551480950864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2049245444180207,0.9999979742329546,0.9999979742329546,0.1422916063328377,-0.1916852213482419,0.0797241770208846,0.1099368232345509,-0.3558567579398927,-0.3597676317017224,-0.3127978412958274,-0.3088542131473826,-0.2467387943707164,0.11275370048344,0.2339187274496094,0.0696751312074058,-0.2563096261396163,-0.9999979742329546,-0.2545998471583139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2834630126434427,0.9093141794506944,0.7999800369298592,0.5806566641558891,0.6850186907885688,0.1813020807912902,-0.2431227100884215,0.1893007020026706,0.2673806088154828,0.4840246727643468,0.5643908357628853,0.4286042506117845,0.1602541119524979,0.4401730999641988,0.0925638965739605,-0.593312959143921,-0.9999979742329546,-0.9999979742329546,-0.552566502194874,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.3622766177164306,0.0,0.0465767377665151,0.2277936571526064,0.5725204745207256,0.304668202537987,0.48324511836291,0.4920757009943112,0.4695144794939064,0.1453639677973237,0.2582028296859627,0.4470515211533465,0.4618040968847379,0.4896649781394481,0.7369474953279732,0.3287623293319733,-0.4161837872073804,-0.9999979742329546,-0.9999979742329546,-0.2603122121839681,-0.9999979742329546,-0.9999979742329546,-0.4227412154077013,-0.9818127387843124,0.0,0.1237788270180455,0.4785546901996436,0.6979173682375517,-0.0442970324581118,0.1310437499692502,-0.4234487101585851,-0.5829953273601993,-0.4767466480584961,-0.0653843065608421,0.0,0.0,0.0,0.0,0.0,0.0,0.7011403998804667,0.9999979742329546,0.8061182089815083,-0.2086978497560675,-0.7882801700309849,-0.7351853093280869,-0.3233578555405,-0.7346350356329551,-0.0001572210557519,0.0,0.1232613077095287,0.0,0.0,0.0,0.3304065995400457,-0.0321255023919817,-0.1040344827665298,-0.1604309856402189,-0.2082982462393646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0126300914787399,-0.0140581827351535,0.1326159605267697,0.1112142443125355,0.1259602691666038,0.02499814786456,0.1437196975892512,0.2438367557166283,0.1301986867945835,-0.1825598492373058,-0.7607402817651017,-0.0722627277499899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3210584976001277,0.6588479358831921,0.5904174713671559,0.5472209862993077,0.2839674301973136,0.5024784941832319,0.2813405283907914,0.5543810952133444,0.3414186243200052,0.3719326108905295,0.4354106121503793,0.5637488497852314,0.3760072565854342,0.0197377933741927,0.0,-0.5003756625625496,-0.1710106525168605,-0.3126275184854294,-0.2999188164788134,-0.1154330093085462,-0.0153225020584921,-0.2722348089118243,0.0,0.0,0.0,0.0,-0.4418173701722713,-0.9999979742329546,-0.1683509963237233,0.0,-0.4662914478509915,-0.0817746016229829,-0.8562193187477963,0.0,0.0,0.3321425820306402,0.3756862635966073,0.0001244666691369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785646717347139,0.1050760722608865,0.3656830739243895,0.0757215909765328,0.0,0.0,0.0,0.0,-0.0473300886586599,0.0,-0.7165939194854187,-0.1338344237088473,0.0,0.1878136528503502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.643846426813527,0.9243746464162664,0.954272850518429,0.806956721278852,0.1809024772745873,-0.3442355015688944,-0.5729397306693975,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5909742959396107,0.0,0.0,0.0,0.0,0.1335265324746664,0.430163359414658,0.3440324243718814,0.0476707342794558,0.0464850254839931,0.0451879517740396,0.0843425455335981,0.3378156417923564,0.2265424395839138,0.5024981468152009,0.4620661319776578,0.203928811064925,-0.0015001509069665,-0.1926744038240146,-0.4688659426389296,-0.5245746033937039,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.0,0.9123406847739196,0.9999979742329546,0.5109684311938373,0.1549741048301616,0.2306105344014955,-0.0800058647457735,-0.3124309921657395,-0.0223384916714228,-0.1087183600524733,-0.3120182868943906,-0.2441511978281322,0.6193395947481918,0.6416191285237076,0.7971500579263241,0.6956704173157634,0.6116554156483152,-0.9279186710480084,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9306438360143756,-0.4586727775243449,-0.1518100310831536,0.5154426804054448,0.66572635707234,0.6799286591085995,0.2780126827107084,-0.0087912773674632,0.1054691249002664,-0.081381548983603,-0.1272573428765574,0.3342388627739995,0.4469991141347626,0.5619604602760531,0.5033628626218367,0.8302778445487246,0.3910939270602984,0.2114164638451116,-0.4127183731035145,-0.0950270264474077,-0.4303795383663168,-0.7634195905902079,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7768488891023536,-0.7743726574742604,0.0,0.1795464456687268,0.0,0.1405032168236592,-0.1843220352371923,-0.0440808535064529,-0.1277814130623973,0.0,0.0,0.0,0.0,0.0,0.3325159820380511,0.3876285129564325,0.7226207266225768,0.6022942119537512,0.2726671668151421,0.3115466237271347,0.0,-0.0809622928349312,-0.2607183665779939,-0.2423759100735998,-0.6402565460405241,0.0,0.2969709216834644,0.6522905076828712,0.0952956124176506,0.0,-0.2960275953489527,-0.2092612252058453,0.0,0.0,0.0,0.0,0.1560222452018413,0.674871381815245,0.9999979742329546,0.9999979742329546,0.7316936917149289,0.1657044418852322,-0.6057137699163561,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9024423091388696,0.0,0.0,0.6044756541023095,0.5279024490737868,0.1404049536638142,0.0408840253728299,0.1080632723201735,-0.0425086429489334,0.0295444567267205,0.1427305151134785,0.1339719921326303,-0.1282661779842991,0.182068533438081,0.7077567859766947,0.3842024041165046,0.2704202158933538,-0.1721374034164161,-0.6536858445526698,-0.9999979742329546,-0.9999979742329546,-0.6452417636833255,0.0,0.0,0.0,0.0,0.0,0.0,0.3999441623236686,0.1047223248854446,-0.2672954474102838,0.2527197453666135,-0.2997812480550305,0.2550191033069858,0.4406644157634236,0.175596266642959,0.4450993597110932,-0.0148573897685592,0.1949672108870639,0.2304860677323585,-0.3897051410678228,-0.4333274331616659,-0.9999979742329546,-0.3763937583474911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5014107011795833,0.9999979742329546,0.7917979911534349,0.4680798373601699,-0.338837578654744,0.2738790791198968,-0.8106121108250848,0.0027775719849511,-0.4715059462000978,-0.7320932952316318,0.207014274284057,-0.3968521482272136,-0.4647912969440249,-0.2638365841837409,-0.1327535289505527,0.0,0.1874140493336473,0.2349537660666431,0.0801237805375874,-0.0149818564376962,0.6386253775870976,0.690626241777055,0.6819463293240827,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.3477467718140212,-0.3814379338861995,-0.5950620433891615,-0.3230303116743501,-0.7464986744649041,-0.8270482620284866,-0.7559450395646672,-0.4571333213534403,-0.5033825152538056,-0.3687095792476145,0.0587548187099682,0.2130017761572771,0.3628924001847924,0.2092546743285223,0.4966547642430868,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0417945973207266,0.0,0.0,0.0,0.0,0.3823878110980342,0.1266546621628416,-0.0750206471029721,-0.4914926729125645,0.0,0.0,0.0,0.0,0.0,0.2424217662148607,0.1549610030755156,0.1779742351112073,0.0148573897685592,-0.150421245090678,-0.3176913466561068,-0.1887307756755698,0.0,0.0,0.0,0.0,0.0,0.0,0.2313376817843483,0.1657633997811392,0.7287195934102879,0.3913428603985723,-0.3980444078999992,-0.9999979742329546,-0.2904003917284975,0.0,0.0,0.0,0.0,0.0,0.0,0.2819039038405692,0.3429908348775247,-0.0895504930053814,-0.5439193441285167,-0.0619647485982372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2442691136199462,0.7921058823876157,0.9349412115382622,0.0875262719125751,-0.4089974747840517,-0.6645799535408153,-0.9999979742329546,-0.2176987551978666,0.0,0.0,0.0,0.0,0.0189582389727559,-0.0211003758573762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6733384765216636,0.9999979742329546,0.9999979742329546,0.9738141175729318,0.4992816660496089,0.1310437499692502,0.2339645835908705,0.0182966003631331,-0.0387615411201786,0.241530846898933,0.2442625627426232,0.2595523104145003,0.3935308534244536,-0.3147369009834347,0.0503107378406239,-0.1018857950045865,-0.8075659528698907,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.1015910055250516,0.0236224636267304,0.7427450217588264,0.9999979742329546,0.7217887652025561,0.0792394120989827,-0.7025553893822342,-0.3531184912188795,-0.5852619309139565,-0.64053168288809,-0.5757697096729326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7437014498479841,-0.6847632065729718,-0.1429008379238764,0.0,0.0,0.5005328836183015,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6409050828955009,0.7667539871476138,0.6321072546507147,0.1083318582904164,-0.8089154335984283,-0.9999979742329546,-0.7754142469686169,-0.587292702884086,-0.5202903296244633,-0.4373496718379867,-0.2304402115910976,0.2283242782157692,-0.5041096626366585,-0.9999979742329546,-0.6765942625511935,0.0,0.0,0.0,0.0,0.0,0.4505496896438275,0.9307945061928043,0.9999979742329546,0.9294712289735588,0.6032047839016479,0.744127256873979,-0.1466610415072773,-0.9999979742329546,0.084670089399748,-0.744317232316346,-0.3330335013465679,-0.4723837637613795,-0.0526559519222572,-0.1007983493689688,0.0027906737395971,-0.5575582707149984,-0.7910446402612901,-0.9999979742329546,0.072138261080853,-0.163162701483909,0.0,0.0,0.0,0.0,0.0,0.2813732827774063,0.2232538991677689,0.2111675305068377,0.0,0.0998484721571342,0.0435043763020291,0.0112871616275254,0.0,0.0,0.0397572744732743,0.0724264996830649,0.3303803960307537,0.2713831948598346,0.6200929456403365,0.514663126004008,0.3815558496780135,0.0,-0.1134873987436158,-0.7620242537204093,0.0,-0.0763635769541866,0.0,0.0717386575641501,0.160155848792653,0.4566813108181535,0.4389415350274752,0.0520401694538954,0.0,0.0,0.025037453128498,0.0,0.0,-0.0244806285560432,0.0,0.0,0.2011774425892659,0.0,0.5690943656807977,-0.5347612176309657,-0.2566830261470272,-0.4749386059173487,-0.4734253532557362,-0.3428663682083878,-0.8080965739330536,-0.5896772222296572,-0.7393189129188985,-0.4524232405582049,0.0,0.2525494225562155,0.4940147606819187,0.1533887925179961,-0.0429082464656363,-0.0171239933223165,-0.2718221036404754,0.0097215019473289,-0.0765076962552926,-0.0775951418909103,-0.0321451550239507,-0.0664455486871678,0.0977390896591288,-0.0839101876302802,0.3770881513437289,0.6179049526144552,0.6452155601740335,0.6495653427165041,0.5001267292242757,0.4954035466743942,-0.219598509621536,-0.0757150400992098,0.1686850910671962,0.4565961494129545,0.1312075219023252,0.8072580616357099,0.5130254066732586,-0.2441380960734862,-0.1701655893421938,0.0793704296454427,0.00618402819291,0.0175432494709884,0.0132589757017477,0.0118505370773032,0.0521384326137403,0.0496163448443861,0.2837774547549466,0.2030116882397053,0.0,-0.1074671424837807,-0.7454963902344856,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6551859954596363,0.0,0.0,0.172595964829026,0.4263376470580272,0.0066425896055198,0.0,0.0,0.0,0.229130036126498,0.4839198587271788,0.6164506578487496,0.7476123236098139,0.7451688463683357,0.9999979742329546,0.8709129365832806,0.5466510599722069,-0.0335797971576873,-0.706505568408002,-0.9999979742329546,-0.8183355951888993,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9468965626527334,0.4495146510267938,0.0302322988456353,0.4584369459407169,0.7463152498998603,0.4972770975887716,-0.2296344536803688,0.6922901646170965,0.54652659330307,0.4249226575562596,0.3288016345959113,0.3733344986376511,0.5944200574115077,0.4139957941814992,0.2995585182260486,0.1987012109611727,-0.0048935053602794,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5032645994619916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0333570673287053,-0.0300226707712994,0.1376011781695711,-0.1016237599116666,-0.0586172502861853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9999979742329546,0.6487202795418374,-0.6338366862639861,-0.9999979742329546,-0.9999979742329546,-0.313904939563414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.313911490440737,0.6316486932381048,0.8896353439724086,0.5379187405006507,-0.3208750730350838,-0.6172957210234163,-0.7704683345897536,-0.8961272633994994,-0.0362525551054704,0.0,0.0,0.0,0.0,0.2170764218521818,0.1688292103683022,0.0,-0.0445328640417398,-0.0065050211817369,0.0,0.0,0.0,0.0,0.0738938962034164,0.1228551533155028,0.3967800885766606,0.2388515380738269,0.3966359692755546,0.3346646697999944,-0.1190294409588721,0.0519812115579884,-0.9999979742329546,0.2462736820807835,-0.9999979742329546,-0.2339383800815784,-0.0976015212353459,0.0,0.288847833802947,0.530300070174004,0.5357831544933533,0.2457692645269127,0.0,0.094064047480927,0.0,0.0,0.0,0.0,0.0,0.021912684645428,0.1060849073686282,0.0,0.0,-0.0451486465101016,0.0,-0.3313630276292034,-0.6300895844352313,-0.6144067841239743,0.0,0.0,0.0,0.2047607724849457,0.3391978769075089,0.7024833297316813,0.9999979742329546,0.7090669614412941,0.5165104734090935,0.7257979021242308,-0.0285159689870099,-0.5735751657697283,0.0812374296824971,0.2502697172478123,0.1177389181262414,0.1125768267957191,0.2292479519183119,0.1647414629187515,0.3701835266452891,-0.3719064073812375,-0.543297010782832,0.0767893839801815,-0.9999979742329546,-0.9999979742329546,-0.7159781370170569,-0.5330448877723403,0.0094725686090549,0.1797429719884167,0.4078576221298501,0.7687454538538051,0.982552987921811,0.5816654992636308,-0.172432192895951,-0.6672985676298595,-0.5160519119964836,-0.6479014198764627,-0.753704639520202,-0.618455226309587,-0.6724017010644748,-0.6164506578487496,-0.2388449871965039,-0.2313573344163173,0.0,0.8570905854317551,0.7007080419771488,0.2390480643935168,0.0,-0.0354074919308037,0.0,0.0,0.0,0.1510632310683319,0.51475483828653,0.7100757965490359,0.7892890051387267,0.2189499727665592,-0.4453286404173981,-0.6853658872866877,-0.5376108492664697,-0.3591256457240686,-0.2722806650530853,-0.0100490458134788,-0.0366128533582353,0.0,0.0,0.0,0.0,0.2657690929940253,0.1849050633189391,-0.5906270994414918,-0.3629906633446374,0.0,-0.0466225939077761,0.0,0.0049197088695714,0.1562711785401152,0.6178132403319332,0.7628496642631071,0.8566451257737911,0.4482175773168402,0.1794023263676208,0.3071968411846641,-0.1469754836187811,-0.1276372937612913,-0.4192364960398975,0.0,-0.1867000037054405,-0.0615716959588573,-0.043661597357781,0.0,0.5706927797476092,0.9999979742329546,0.1162715216058899,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.373734102154354,0.0,0.7164956563255738,0.8804248104562735,0.4569105915244585,0.1656651366212942,0.3130009184928403,0.232169643204369,0.1924975301362937,0.175622470152251,0.0966778475328032,0.2240400044465286,0.2149277340902385,0.919448386669372,0.7832228927376306,0.4768645638503101,-0.0685287276758811,-0.6661980202395958,-0.9802012229628548,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.926117179784184,-0.762993783564213,-0.1041130932944058,0.0,0.8167699355087028,0.9999979742329546,0.4796093814486462,0.0899042403808233,0.1682265296545864,-0.0430327131347732,-0.1145093356060035,-0.040805414844954,0.0435698850752591,0.5098089259076666,0.7233806283920445,0.9709710368147508,0.7962853421196884,0.4276740260319188,-0.1136380689220448,-0.7118969404448292,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5942366328464638,-0.0883778859645648,0.1519344977522906,0.9191535971898372,0.8446635711500279,0.3633051054561413,-0.1541159399008489,-0.1627303435805911,-0.1208178304680505,-0.3180254413995796,0.1146665566617554,0.4515388721196001,0.5539552881873495,0.6134700086667857,0.7699901205451748,0.6012984786006554,0.2212231271976395,-0.3667770704373301,-0.7924596297630576,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.3230565151836421,0.0,0.0,0.0,0.5120165715655169,0.6080720857526353,0.5919110713967994,0.4753251076794056,0.7387096813278597,0.6551925463369593,0.5825433168249124,0.5130516101825505,0.3212812274291096,0.4618434021486759,0.0077562387504295,-0.0772217418834994,0.4032458044944595,0.0464064149561172,-0.7946869280528769,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7134691510023488,0.0,0.0,0.0,0.1551837329044975,0.3477598735686672,0.533621364976764,0.0,0.2135323972204399,0.5291733192744484,0.6199684789711996,0.348303596386476,0.320226536180107,0.4062854115723306,0.4722396444602735,0.5579709759863473,0.6549567147533314,0.4542378335766753,-0.0096494422967759,-0.7198628072695947,-0.9999979742329546,-0.9530543873363516,-0.9999979742329546,-0.9999979742329546,-0.9712527245396396,-0.5664347094876606,-0.0269110040428754,0.0442380745622049,0.951069471507483,0.966699864800156,0.0947584404771648,0.0,0.0,0.0,0.0,0.0,0.0,0.2376592784010413,0.3213991432209236,0.6209576614469723,0.3252248555775544,0.4275430084854588,0.2745407177295195,-0.2967547427318054,0.3340685399636016,0.1987208635931417,-0.9344760992483294,-0.936002453664588,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.1711809753272584,0.5343550632369397,0.8701923400777509,0.5140866487995842,0.0768221383667965,0.3017858165158679,0.3509960069662282,0.398568478085839,0.2823428126212101,0.3099875149242612,0.2936365251260585,-0.1609026488074747,-0.1246369919473583,-0.3851522813283393,-0.0409233306367679,0.0320796462507207,-0.5135756803683904,-0.4474052685287885,-0.8008054474725569,-0.9584719628824708,-0.741212116465245,-0.2393559556276977,0.1305196797834104,0.4003503167176944,0.4832516692402331,0.8385712552396398,0.806910865137591,0.4278246962103478,0.0,0.2313835379256092,0.2055010216224445,0.0665765662336278,0.0448866114171817,0.0,0.0648995416389403,0.0134030950028537,0.2987920655792578,0.2437319416794603,0.2046690602024238,0.2057040988194574,0.1972076109315292,-0.294874640940105,-0.486638472816223,-0.6913599400372309,-0.9999979742329546,-0.872858547148211,-0.4623216161932547,0.0423645236478275,0.7293026214920346,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6338759915279241,-0.9999979742329546,-0.7045534069657486,-0.8097735985277411,-0.580591155382659,-0.4953445887784872,-0.2701450790457879,-0.2430506504378685,-0.0895046368641205,-0.5303131719286501,-0.4289121418459654,-0.0644802854902684,-0.4958031501910971,-0.5733458850634234,-0.2223302254652261,0.0,0.0,0.0,0.0,0.0,0.3630758247498363,0.9999979742329546,0.9999979742329546,0.8879583193777212,0.4258397803814793,-0.1846102738394042,-0.4034161273048575,-0.1185774304235852,-0.3710678950838938,0.0108286002149155,0.0012905228326305,-0.0735204961960055,-0.1144831320967115,0.0889543631689886,-0.3037576305900902,-0.9999979742329546,-0.9128647549597592,-0.6537185989392847,-0.0684370153933592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.690750708446192,0.3134136237641892,0.6018290996638184,-0.7547134746279436,-0.9999979742329546,0.5424978037494262,0.2841443038850345,0.3184577993028976,0.0571433028885108,0.3017661638838989,0.3154509466116415,0.4396621315330049,0.1767230175425147,-0.6268600019149934,-0.0953283668042656,-0.9934405460326337,-0.9999979742329546,-0.0277822707268341,0.0,0.0,0.0,0.0,0.1457177151727655,0.4154435380698816,0.7747722609909632,0.4828848201101451,-0.1956419512513326,-0.0633928398546508,-0.0729309172369357,-0.1629596242868961,-0.0143791757239804,0.160070687387454,0.2379475170032532,0.2374955064679663,0.4988100028823531,0.4578080617177092,0.9696477595955052,0.7825088471094237,0.3449626489517471,-0.7508681096393438,-0.1249841884454771,0.0739200997127084,-0.5992480539985571,-0.8794880349990849,-0.1607126733651078,0.0497932185321071,-0.0099769861629258,0.8424231711055628,0.904407572335769,0.4904379816635618,0.1923075546939267,0.3302886837482318,0.1830642667911766,-0.251154085686417,-0.5472471898085997,-0.225998716766105,0.0,0.0754923102702279,0.5349446421960096,0.3100530236974912,0.0,-0.1100612899036879,-0.7438062638851521,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6542819743890625,0.0,0.144093097596662,0.7857515313843078,0.7955385421048666,0.1189573813083191,-0.0509003167996937,0.0,0.0,0.0592199309999011,0.1490652134848175,0.1637064243017178,0.4792163288092664,0.6613503710205774,0.9932047144490056,0.8086730511374773,0.499235809908348,0.0136454774638046,-0.5677514358295832,-0.8935855229981765,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8724392909995391,-0.8739001366425676,-0.053369997550464,0.0,0.759914871222404,0.9808563106951548,0.5193011471486907,-0.2351240888770411,0.2029723829757673,0.0,0.2769121353204448,0.3433052769890286,0.5805387483640752,0.6036371418049657,0.4463898825437238,0.5603096391906575,0.4491740054059979,0.335928989123333,-0.0968874756071391,-0.7496955025985271,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5345319369246607,-0.9999979742329546,-0.7144452317234755,-0.2487630154635227,0.4392625280163021,0.9999979742329546,0.9522748329349148,0.3030894411031445,-0.2569450612399471,-0.3771929653808968,-0.2253239764018362,-0.1908663616828672,0.012381158140466,0.2273154431080276,0.2660638824735603,0.2543640155746859,0.5572438286034944,0.3091686552588865,0.2738790791198968,-0.4075300782637002,-0.982415419498028,-0.9999979742329546,-0.9999979742329546,-0.8373527920575623,0.0,0.0,0.9062614706181774,0.5586391654732931,0.2345541625499403,0.9999979742329546,0.9999979742329546,0.1082794512718325,-0.9999979742329546,-0.9999979742329546,-0.7568490606352409,-0.7922237981794297,-0.3392306312941239,-0.122363837516278,0.3177765080613058,0.3196500589756832,0.6936265435909881,0.2137158217854839,0.2751761528298503,-0.1299432025789866,-0.5285902911927016,-0.9999979742329546,-0.5937977240658229,0.0,0.0,0.5119772663015789,-0.5697756569223895,0.0,0.0,0.0,0.0393642218338944,0.0,0.0,0.4548667177996832,0.6649992096894872,0.5723501517103278,0.5640894954060273,0.62139001935029,0.6240824299300421,0.6370269635202861,0.8608966451564168,0.6623002482324121,0.1466020836113703,-0.5972565872923657,-0.9238833306170418,-0.9999979742329546,-0.9999979742329546,-0.0164230494487557,-0.9999979742329546,-0.9999979742329546,-0.8471856589193822,-0.1233988761333117,0.0,0.2341152537692994,0.6752185783133638,0.4989213677968441,-0.3713626845634287,-0.254337812065394,0.4402386087374288,0.4460885421868659,0.4482830860900702,0.3282186065141644,0.5541190601204246,0.6133782963842636,0.9343385308245464,0.6950087787061406,0.530542452634955,0.0117326212854892,-0.5340144176161439,-0.8778110104043974,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9123406847739196,-0.7106981298947207,-0.4732877848319533,0.0,0.6169616262799436,0.5881574186907217,0.3228599888639521,0.1893531090212546,0.2152683797110344,0.1382693676565169,0.1690781437065761,0.1407652519165791,0.3632592493148803,0.4233438961214171,0.5502933477637937,0.8629143153719001,0.6729585256369296,0.5122851575357598,0.0822069595263008,-0.5178075471190471,-0.8733433120701128,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9246825376504476,-0.1923206564485727,0.0,0.3142914413254709,0.5720226078441778,0.1369264378053024,-0.0048607509736644,0.087709696477619,0.0,0.0,0.0,0.0754464541289669,0.2170109130789519,0.160195154056591,0.0837333139425593,0.6797255819115865,0.5318460772222315,0.2203584113910038,-0.225933207992875,-0.7321129478636008,-0.7404063585545162,-0.483480949946538,-0.7270032635516624,-0.3111470202104319,-0.2019504461133796,0.0,0.191357677482092,0.7831180787004626,0.9615443243469568,0.562170088350389,0.1570834873281669,0.0,-0.6620054587528771,-0.4123646257280726,-0.0613948222711364,0.0539726782641798,0.1847347405085411,0.5623207585288179,0.7383166286884798,0.5423012774297363,0.5640108848781513,0.0900745631912213,-0.4265210716230711,-0.7665181555639858,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.1455408414850446,-0.3750180741096615,-0.1502509222802801,0.0896356544105804,0.5936339521327479,0.8592720275803134,0.376524775893951,0.4712439111071779,0.3584836597464148,-0.3623683299989526,-0.288775774152394,-0.1328648938650437,0.3539963087801612,0.4992489116629939,0.6350879038326788,0.9489404363775088,0.7070165368391959,0.4278640014742856,-0.0429606534842203,-0.6042594751506505,-0.8923539580614528,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9866276336167158,-0.564980414721955,-0.1593369891272782,0.2935448128435365,0.6616910166413732,0.5668015586177484,0.5903126573299879,0.4412998508637544,0.6632632271988927,0.6532403848947059,0.6173284754100314,0.502439188919294,-0.0362198007188554,0.1469165257228742,-0.0215458355153401,0.3120313886490366,0.3680217371286998,0.0829734121730915,-0.2683566895366095,-0.5491141898456541,-0.9999979742329546,-0.910447481227573,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7802356926783435,0.0,0.0,0.1690191858106691,0.7141438913666175,0.2595654121691463,-0.7931081666180344,-0.1501723117524041,-0.3284478872204693,0.0,0.0,0.0,0.0,0.0,0.1436672905706672,-0.1051415810341165,-0.0547522326656165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2588251630316475,0.8732122945236529,0.9877412827616254,0.9589501769270496,0.3963870359372807,0.213191751599644,0.1250365954640611,0.3188770554515694,0.257514987567048,0.2911013356020582,0.292031560181924,-0.2251274500821463,0.3018775287983898,-0.2770890090081657,-0.0013036245872765,-0.5789599869292327,-0.982205791423692,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8055286300224385,0.0,0.0,0.0,0.0,0.3462859261709927,0.0,0.537158838731183,0.0,0.4381947350126535,-0.1719998349926332,-0.332915585554754,-0.3938846007998955,-0.3700721617307981,-0.2019635478680256,0.0,0.2895160232898928,0.3219363151614094,0.5601786216441976,0.360972993129154,-0.2116653971833856,-0.3714281933366586,-0.1110701250114296,0.6679733079941282,-0.1049516055917495,-0.5459894213625841,-0.0618861380703612,-0.9999979742329546,-0.0420238780270316,0.6397717811186223,0.5501099231987497,0.0,0.1937946038462472,0.2821921424427811,0.4051783133047439,0.6475411216236977,0.5657468673687458,0.2686121737522064,0.1670211682271548,0.0207007723406734,0.3907401796848565,0.5552654636519492,0.4823738516789514,0.1623045365545963,-0.1782952281000342,-0.5165235751637395,-0.6245082369560371,-0.7864917805218065,-0.9999979742329546,-0.9999979742329546,0.0963896089305913,0.3926923411271099,0.6047704435818444,0.9999979742329546,0.9999979742329546,0.6210231702202021,0.0227446460654487,-0.0330557269718474,-0.2679767386518756,0.2539316576713681,0.1615642874170975,0.090768956187459,-0.1049843599783645,0.1656847892532632,0.062639488962506,-0.1119282899407423,0.1991335688644905,-0.2097852953916852,-0.8275919848462954,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.819416489947194,-0.6513602831030055,0.0,0.0,0.3852832988747993,0.4246606224633397,0.0,0.0,0.0,0.0,-0.1359241535748837,0.0,0.1397236624222225,0.5921927591216883,0.4264752154818101,0.7658892713409781,0.395594379781198,0.2935579145981825,-0.0604776994459167,-0.5991039346974512,-0.9470210293218704,-0.9999979742329546,0.2098639059195611,-0.0090074563191221,-0.4674771566464541,-0.6761422520159066,-0.1482529046967657,0.0,0.2391135731667468,0.4104386677951113,0.1512597573880218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.442747594752137,0.6111509980944444,0.7085166877461624,-0.1496482415665643,-0.5032056415660847,-0.762810358999169,-0.3762168846597701,-0.2006271688941341,0.4878503851209776,0.9999979742329546,0.2044201268641498,-0.0838905349983112,0.0143136669507504,0.3598920983708594,0.6540985498240187,0.8693603786577301,0.5565428847299337,0.6737708344249814,0.3302624802389398,-0.6192413315883468,-0.5357635018613843,-0.4564651318664947,-0.163182354115878,-0.4906541606152207,0.1304934762741184,-0.043858123677471,-0.4383650578230514,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9058487653468285,0.0,0.0,0.0,0.0,0.0,0.22909073086256,0.8621085574611714,0.991868335475114,0.3392568348034159,-0.5187443225762357,-0.0852858718681098,0.1809417825385253,0.0619647485982372,0.0431047727853262,0.2490250505564427,0.0480048290229287,-0.0204911442663374,0.3865279655661688,0.1938732143741232,0.1297728797685886,-0.1951047793108468,-0.5479350319275145,-0.7948900052498897,-0.9999979742329546,-0.9725432473722704,0.0,0.0,0.0,0.3362172277255449,0.5457601406562792,0.9999979742329546,0.9999979742329546,0.825528458489551,0.2229984149521719,0.4506151984170575,-0.0022666035537572,-0.2641313736632759,-0.2318027940742811,-0.5479219301728685,-0.6349110301449578,-0.9999979742329546,-0.5140080382717083,-0.6298865072382184,-0.3210191923361897,0.0401830814992692,-0.7744840223887514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3696201511955113,0.0038126106019847,0.0,0.6572364200617347,0.6221171667331429,0.5049350731793562,0.5850719554715896,0.6242789562497322,0.6284715177364508,0.4963861782728439,0.5513218355035043,0.3595121474861255,0.4377558262320125,0.0074483475162486,-0.5299659754305313,-0.7905729770940342,-0.4403106683879818,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7473044323756329,0.0,0.0,0.068993839965814,0.3698035757605552,0.1523668556556084,0.7680772643668594,0.4764125533150232,0.4230032505006212,0.3758041793884213,0.3942842043165984,0.348336350773091,0.4741131953746509,0.8089088827211053,0.5538766776594736,0.5468148319052818,-0.210224204172326,-0.8933955475558093,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.307517834173491,0.0,0.0,0.4356791981206223,0.612565987596212,0.1173000093456006,-0.1581185259452006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5145452102121941,0.1131139987362049,0.1175816970704895,-0.0821283489984248,-0.608936801559271,-0.9109453479041209,0.2306629414200795,-0.1639815611492837,0.9999979742329546,-0.5798181518585453,-0.608858191031395,-0.3833114848005769,0.0,0.2780061318333854,0.7733114153479347,0.3385296874205631,0.0,0.4424266017633101,0.2771348651494267,0.2830306547401248,-0.2268306781861257,0.0976473773766069,-0.0327019795964055,0.3167087150576571,0.7242649968306494,0.4039008922267593,0.2868236127101406,-0.2396900503711706,-0.5204999576987992,-0.9999979742329546,-0.6786512380306148,-0.9999979742329546,-0.9999979742329546,0.0,0.1464317608009723,0.0157090038205489,0.0,0.0956035036518315,0.4617909951300918,0.467811251389927,0.6014950049203455,0.703269435010441,0.6008595698200145,0.3557322912707557,0.2190089306624662,0.1897854669245725,0.4680077777096169,0.5347481158763197,0.5797788465946073,0.407929681780403,-0.3197352203808821,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8868053649688736,-0.9999979742329546,-0.9999979742329546,-0.3016154937054699,0.0,0.0,0.0,0.0,0.5163532523533415,0.2149932428634685,-0.0399472499156412,0.1085152828554604,-0.0086471580663572,0.2112526919120367,0.1045520020750467,0.0766321629244295,0.1602475610751749,-0.1356686693592868,0.5828774115683854,0.5612791690344613,0.1933360424336374,-0.3758827899162972,-0.8281357076641042,-0.9999979742329546,-0.4265276225003941,-0.1583609084061515,-0.0650698644493382,0.0,0.0,0.4934120799682028,0.1801425755051196,0.2174498218595927,0.7835831909903954,0.2405351135458374,0.0,0.0,-0.135059437768248,0.0,-0.0880699947303839,-0.0157090038205489,0.0,0.0,0.2108530883953338,0.2576132507268929,0.4186665697127966,0.1106050127214967,-0.4270909979501719,-0.7054508771589993,-0.169490848977925,0.3477860770779593,-0.2957328058694178,-0.3925023656847429,-0.3996493728441337,-0.9999979742329546,0.4229049873407763,0.0213558600729731,0.0226332811509577,0.2653105315814155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0516405659371925,0.0,0.5033825152538056,0.1100285355170729,-0.408152411609385,-0.716017442280995,-0.068843169787385,0.9999979742329546,-0.6718448764920201,-0.3748346495446176,-0.4281980962177585,0.7271801372393834,0.4607625073903812,-0.7499902920780621,0.0698847592817417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116061893531554,0.913644309361196,0.5863624783042203,0.5016268801312422,-0.0514178361082106,-0.9999979742329546,-0.8660390838549702,0.6600598481879467,0.9999979742329546,0.4272154646193089,0.2424152153375378,0.9457239556119168,0.8869691369019485,0.7069313754339969,-0.1791861474159619,-0.9999979742329546,-0.9465166117679996,0.0675919522186924,-0.6182652508672201,-0.3737865091729379,-0.2181900709970915,-0.0699044119137107,-0.0614275766577514,-0.1178961391819934,-0.0405040744880961,-0.1018399388633255,-0.9999979742329546,-0.9999979742329546,-0.8558590204950314,0.0,0.0,0.0,0.0,0.0,0.0,0.5543679934586985,0.9999979742329546,0.4409526543656355,-0.4393083841575631,-0.8347586446376551,-0.5601131128709675,-0.2862864407696548,-0.1001105072500541,0.0,0.0,0.0,0.2357529731000489,0.1923075546939267,0.2371090047059094,-0.2712128720494366,-0.4690493672039736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4374610367524776,0.8263276655229568,0.9999979742329546,0.939363053731286,0.5602899865586886,0.6515371567907264,-0.0157090038205489,-0.5719046920523639,-0.4139040818989771,-0.3794137127933931,-0.1849640212148461,-0.1311027078651572,-0.0616830608733483,-0.1373849992179122,-0.0497997694094301,-0.6453138233338784,-0.775623875042953,-0.9999979742329546,-0.546579000321654,0.0,0.0,0.0,0.0,0.0,0.2152683797110344,0.8752889226350432,0.9999979742329546,0.9999979742329546,0.5540207969605796,0.2790084160638041,-0.9999979742329546,-0.9999979742329546,-0.5324487579359474,-0.474014932214806,-0.3094896482477134,-0.116029139144939,0.1995528250131624,0.1653375927551443,0.4369304156893148,0.0231835548460896,-0.4733074374639223,-0.5220590665016727,-0.7021885402521464,-0.1551247750085906,0.0,0.0,0.0,0.0,0.3501378420369154,0.3961118990897148,0.9999979742329546,0.8671330803679108,-0.6097753138566148,-0.1206671602896215,-0.2391004714121008,-0.1993694004481185,-0.2311018502007203,-0.0514636922494716,0.1277290060438133,0.1533232837447661,0.4419221842094392,0.2683959948005475,0.55257960394952,0.1926088950507846,-0.5238671086428202,-0.7923220613392746,-0.9999979742329546,-0.9999979742329546,-0.0733436225082846,0.0,0.0,0.0,0.0,0.5694022569149787,0.6254384615359028,-0.9999979742329546,-0.329731859175777,0.0,0.0,0.0,0.0,0.0,0.1357603816418087,0.1848264527910631,0.5960184714783192,0.1902702318464744,0.3745333091877597,0.1501461082431122,0.065928029378651,0.1121575706470472,-0.2734008650753179,-0.9999979742329546,-0.7405373761009761,0.0,0.0,0.0,0.2173712113317167,0.3287819819639422,0.5519048635852511,0.1422916063328377,0.0,0.0,0.0,0.0,0.0,0.0,-0.0559051870744642,0.0,0.200712330299333,0.0,0.0,0.0,0.1578237364656657,0.772446699541299,0.9100347759562242,0.3400298383275297,0.0,-0.9999979742329546,-0.3938583972906035,0.0,0.0867074122472003,0.0,0.0529376396471461,0.028181874243537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2062478216372663,0.8474542448896252,0.9999979742329546,0.8690983435648103,0.4386401946706173,-0.5799688220369743,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.1996314355410384,0.0,0.2340759485053614,0.571256155197387,0.9999979742329546,0.9783735281897384,0.5562939513916598,0.5415086212736535,0.3094372412291294,0.0776344471548482,0.0,0.0261773057826996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.5081515539449482,-0.0348375656037028,-0.053428955446371,0.0,-0.0417814955660806,-0.0494198185246963,-0.0447686956253677,-0.0423448710158585,-0.0420631832909696,-0.0412443236255948,-0.0494918781752491,-0.0494656746659571,0.0,-0.0534289554463709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1941549020990121,-0.2160741376217632,0.0,0.0,0.5710006709817902,0.7522372429998504,0.5141063014315532,0.2795914441455509,0.4376837665814596,0.395659888554428,0.3743040284814548,0.3720243231730515,0.3667181125414231,0.3888731796478021,0.3869799761014557,0.6047638927045214,0.4040319097732193,0.0,-0.5205327120854142,-0.9999979742329546,-0.9999979742329546,0.486651574570869,0.7207209721989075,0.7351394531868258,0.3021854200325707,0.0133113827203317,-0.3378090909150334,-0.3810841865107576,0.2421662819992638,0.4106482958694472,0.0,-0.4643261846540921,-0.2618385666002266,-0.668929736083286,-0.3770816004664059,-0.4269075733851281,-0.41430368541568,-0.3147696553700497,-0.5024784941832319,0.0,-0.1184529637544482,0.0,0.0,-0.4748796480214417,0.0,0.2464571066458275,-0.386003895380329,-0.4815942972775146,-0.1184136584905102,-0.3872485620716986,0.0,-0.0275398882658832,0.0,0.1838176176833214,0.0,-0.0479131167404067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1032614792424161,0.0,-0.021866828504167,0.9185967726173824,0.8653315891040864,0.7048875017092215,0.3805208110609798,0.0,-0.7623517975865591,-0.2617861595816426,0.0,0.0,0.2700795702725579,0.0,0.0,0.0,0.021709607448415,0.1991204671098445,0.2816222161156803,0.2536237664371872,0.2506300155005772,0.2317176326690821,0.4700385496797462,0.1715281718253773,0.30447822709562,-0.2027496531467854,-0.5604275549824714,-0.7872909875552122,-0.9999979742329546,-0.9999979742329546,-0.8739459927838286,-0.8433927009493664,-0.5940859626680348,-0.5063173082945088,-0.1399463922512044,0.0,0.699961241962327,0.335843827718134,0.2552025278720297,-0.9999979742329546,-0.4367535420015939,0.0,0.6338039318773712,0.6285959844055878,0.6662504272581797,0.6635776693103966,0.8301402761249416,0.7197776458643957,0.2956803988508338,-0.4140219976907911,-0.775479755741847,-0.9999979742329546,-0.5988418996045313,-0.728234828488386,-0.9999979742329546,-0.4222564504857995,0.0,0.0,0.0,0.0,0.5005918415142085,0.3129681641062253,0.0,0.0355974673731706,0.0183490073817171,0.1056066933240493,0.0906117351317071,0.0,0.0831109805968745,0.194574158247684,0.8599991749631661,0.7385262567628157,0.6848418171008479,0.3156802273179464,-0.2249374746397793,-0.3255655011983503,-0.5833556256129642,-0.4571791774947014,-0.6001258715598389,-0.7179368493366333,-0.8514306274246849,-0.624770272048957,0.2052979444254316,0.4582928266396111,0.9248921657247836,0.5816130922450468,0.0,0.0,0.0350340919233928,0.0988723914360075,0.0,0.0,0.0,0.0,0.4696848023043043,0.6447766513933927,0.2708853281832867,-0.3599641580214123,-0.637616542479356,-0.9468376047568264,-0.3551885684529469,-0.8062426756506452,-0.9999979742329546,0.0,0.0,0.1533101819901201,0.0,0.4007761237436893,0.7074423438651907,0.2644130613881648,0.0,0.0338287304959612,0.0131672634192258,0.0692820785680259,0.0,0.0012381158140466,0.0096363405421299,0.0054372281780882,0.3449888524610391,0.5582133584472982,0.7011010946165287,0.348526326215458,-0.2214786114132364,-0.543159442359049,-0.8072318581264178,0.078237127868564,0.207033926916026,-0.9999979742329546,-0.9999979742329546,-0.7646446046496085,0.0,0.5375715440025318,0.8596388767104012,0.2833581986062747,0.0516667694464845,0.1269756551516685,0.0,0.0,0.0,0.4556659248330889,0.5920158854339674,0.4061281905165786,0.6860930346695405,0.5278238385459109,0.6208069912685432,0.2150522007593755,-0.4405071947076717,-0.8444473921983691,-0.9999979742329546,-0.948121576712134,-0.9999979742329546,-0.7351394531868258,-0.9999979742329546,0.0,0.1143783180595435,0.4496325668186078,0.5689895516436297,0.1667525822569118,0.0,0.0,-0.0962716931387773,0.0,0.0,0.0,0.0,0.1237395217541075,0.4249685136975206,0.263554896458852,0.0974311984249479,0.0053782702821812,-0.0919219105963067,-0.4135568854008583,-0.3647856037311388,-0.5799491694050053,-0.0269568601841364,-0.4967137221389938,-0.2337287520072425,-0.1609878102126737,0.0,0.5325339193411464,0.5767261377620903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0108613546015305,0.2778816651642484,0.2915336935053761,0.4280801804259446,0.1995004179945784,0.3415037857252042,0.0,-0.4926456273214121,-0.3020478516087878,-0.2829323915802799,-0.0918891562096917,0.0,0.0,-0.0052669053676903,0.0,0.279401468703184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3211698625146187,0.6763125748263046,0.6304302300560273,0.5696904955171905,0.2434961100958324,-0.134941521976434,-0.7277435126891612,-0.5671422042385443,-0.4038877904721134,-0.9019247898303528,-0.9943249144712384,-0.3541207754492982,-0.5045420205399763,-0.22297221144288,0.0,0.1812300211407372,0.0754268014969979,-0.100228423041868,0.0,0.0,-0.1011062406031498,0.0,0.0,0.0,0.0435829868299051,0.3635016317758312,0.276335658116021,0.1356359149726718,0.0,-0.1648659295878885,0.0,-0.1917769336307639,0.6906000382677631,-0.6163982508301656,-0.5605978777928694,-0.2307284501933094,0.2244461588405545,0.2529424751955954,0.6544850515860755,0.6370269635202861,0.1902636809691514,0.0,0.0577852888661645,0.0,0.0,0.0912799246186529,0.0887512859719757,0.2184324534580424,0.2157269411236442,0.5114400943610932,0.3283168696740094,0.1548299855290557,0.0,-0.1589242838559293,-0.9999979742329546,0.0,-0.8845191087831472,-0.935805927344898,-0.0683584048654832,-0.3902947200268927,0.0,0.0737890821662484,0.6039122786525317,0.8453972694102037,0.3908842989859625,0.1017482265808036,0.1311878692703562,0.1000318967221781,0.0365669972169743,0.0,0.0,0.0,0.0,0.2062150672506513,0.0,0.1245911358060973,0.0,-0.0206352635674434,-0.1653637962644363,-0.3055918762405297,0.0,0.0,-0.2050752145964496,-0.5060094170603278,0.0,0.0,0.5105426241678424,0.972923198257004,0.646761567222261,0.0559772467250171,0.0360625796631035,0.0800451700097115,0.0,0.0,0.0,0.0,0.0,0.1928054213704745,0.0591806257359631,0.5848033695013467,0.2969119637875574,-0.2968071497503894,-0.7409959375135861,-0.9999979742329546,-0.7549100009476335,-0.9319016044603912,-0.9465493661546144,-0.9999979742329546,-0.4566747599408305,0.0,0.3782149022432845,0.5549903268043832,0.5327828526794203,-0.0820497384705488,0.1366644027123824,-0.0592919906504541,-0.0337108147041472,-0.383101856726241,-0.2339056256949635,-0.0942998790645549,0.0,0.0,0.0,0.0,-0.0323678848529326,-0.4697765145868264,-0.2650091912245575,0.109720644282892,0.3979395938628313,0.0,-0.6950284313381095,0.0,0.0,0.0208645442737483,0.6285959844055878,0.8201632899620157,0.4630946197173684,0.1031697669598941,0.1929888459355185,-0.0800255173777425,-0.0860785280241926,-0.1174506795240295,-0.3015499849322399,-0.0764094330954476,-0.1497923608676702,-0.1340178482738913,-0.3919586428669341,-0.0243561618869062,-0.6167847525922225,0.2504072856715952,-0.6036436926822888,-0.1771095193045716,0.829013525225386,0.621606198301949,0.0048476492190184,0.0392790604286954,-1.0000045251102774,0.4071108221150283,0.5883998011516726,0.7633540818169778,0.4793669989876953,0.0875917806858051,0.1930281511994565,0.1268577393598546,0.0200063793444356,0.0426724148820084,0.0615323906949194,0.1180075040964844,0.0873952543661151,0.3506750139774013,0.3112125289836618,-0.0416635797742667,0.245029015389414,0.0857247806487506,0.0306188006076922,-0.4099080467319484,-0.4009660991860563,-0.5714854359036919,-0.6375444828288029,-0.6640624342322985,0.5217053191262309,-0.0386436253283646,-0.0558003730372962,0.4819807990395715,0.5365758106494362,0.0800255173777425,0.1752752736541321,0.1061635178965041,-0.0013298280965685,0.0872838894516242,0.0889543631689886,0.0787153419131429,0.0962127352428703,0.3146124343142978,0.1398284764593904,0.4776113638651318,0.5290488526053115,0.0743917628799643,-0.9999979742329546,-0.91636292345024,-0.9999979742329546,-0.4199374399134582,-1.0000045251102774,-0.9999979742329546,0.0,0.1057573635024783,0.7216380950241272,0.9999979742329546,0.6202305140641194,0.0321124006373357,0.2249374746397793,0.1490259082208795,0.1122689355615382,0.0916467737487408,0.097097103681475,0.2333356993678627,0.2331195204162037,0.6055434471059581,0.4188303416458716,0.1494451643695513,0.0,-0.4008219798849503,-0.7492827973271784,0.0890198719422186,-0.5583181724844661,-0.9999979742329546,-0.9693595209932933,-0.9999979742329546,0.0,0.3712251161396457,0.7228107020649437,0.9159174637922765,0.2243216921714175,0.0,0.0,0.0,0.0,0.0,0.0,0.0834516262176704,0.0,0.3163091115409542,0.2671906333731159,0.1524847714474224,0.1701393858329018,-0.2994471533115576,-0.624567194851944,-0.9031629056443994,-0.7266298635442516,-0.9999979742329546,-0.0393511200792484,-0.4168192223077112,-0.5072606346290204,-0.9999979742329546,0.659365455191709,0.8562258696251194,0.4441691351312275,0.0449259166811196,0.1870340984489134,0.0227380951881257,0.0,0.0,-0.1699821647771498,0.0,0.0,0.3878381410307684,0.4587120827882828,0.4150766889397938,0.3175472273550008,-0.3177568554293368,-0.5799753729142973,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0664324469325218,-0.0315097199236199,-0.056239281817937,0.0,0.0,0.2655136087784284,0.0,0.0,0.0,0.0,0.0,0.0369534989790312,0.5361631053780872,0.7909922332427061,0.7864786787671605,0.9999979742329546,0.9533622785705324,0.7486211587175556,0.3531643473601405,-0.2744097001830596,-0.7304686776555284,-0.9885666933043232,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7936060332945822,-0.3018447744117749,0.0,0.4881582763551585,0.7933833034656004,0.3963935868146037,0.0,0.1168676514422827,0.075302334827861,0.0976211738673149,0.0832550998979804,0.0811260647680061,0.0968285177112321,0.0793376752588277,0.4006123518106144,0.2407119872335583,0.0,0.0,-0.2591330542658285,0.0,0.3561777509287195,-0.9108732882535678,-0.8664452382489961,-0.7432494393126973,-0.4074580186131472,0.0,0.0362263515961784,0.4391970192430721,0.7993773562161434,0.4574281108329753,0.0112740598728794,0.0518174396249134,0.0,0.0,0.0,0.0,0.0,0.0,0.3133350132363132,0.3342585154059685,0.1791468421520239,-0.5125406417513567,-0.2988248199658728,0.5542631794215305,-0.1602606628298209,-0.8125511705126922,-0.9999979742329546,-0.6361556968363273,-0.452069493182763,-0.1543059153432158,0.0,0.1952030424706918,0.5304638421070791,0.4371334928863277,0.0262886706971906,0.2002865232733382,0.1199007076428308,0.0902448860016192,0.0,0.0806281980914583,0.1183022935760193,0.1146731075390784,0.4123515239734266,0.3317298767592914,0.2847273319667813,0.4379195981650875,-0.1075719565209487,-0.2186486324097013,-0.5486097722917832,-0.8842439719355814,-0.4312180506636606,-0.3874319866367426,-0.8012574580078438,-0.3824205654846492,0.0,0.0,0.3889059340344171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1496940977078253,0.4329016261356711,0.8523805046365195,0.7261450986223497,0.6424641916983743,0.2742131738633697,-0.2975539497652112,-0.6321727634239446,-0.9999979742329546,-0.2202273938445438,0.9999979742329546,-0.2825524406955459,-0.7889090542539927,-0.9999979742329546,-0.7495513832974213,0.5253148525312027,0.5915900784079726,0.1980592249835189,0.0,0.0230525372996296,0.0,0.0,0.0,0.0,0.0,0.0,0.2816877248889103,0.2312001133605653,0.3146124343142978,0.0,0.0,-0.3667770704373301,0.0,0.216539249911696,0.0,0.0,-0.2545998471583139,-0.665425016715482,-0.4540871633982463,0.4298816716897691,0.9895558757800956,0.5769881728550103,0.0905593281131231,0.0827506823441096,0.0,0.0,0.0,0.0,0.0,0.0,0.131692286824227,0.1262092025048778,0.329692553911839,0.6106924366818345,0.4908310343029416,0.0,0.0,0.0,-0.2911209882340272,-0.7308551794175853,-0.4749320550400257,0.0,0.4890426447937632,0.4915712834404404,0.6552384024782203,0.2539709629353061,0.0,0.0005240701858398,0.0,0.0,0.0,0.0,0.0,0.0,0.0819645770653499,0.0,0.0,0.0,0.0,-0.8177656688617986,-0.1801884316463806,-0.1487835257599286,-0.9404308467349344,-0.7501082078698761,-0.3818768426668403,0.0,0.0,0.1793106140850988,0.2670072088080719,0.0,-0.0727409417945688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2889919531040529,0.734720197038154,0.5979051241473425,0.1040606862758218,-0.2364408152189637,-0.6147474297447701,-0.8304285147271535,-0.8551515257441475,-0.7939466789153782,0.2720710369787493,-0.9999979742329546,-0.9999979742329546,0.0,0.448866114171817,0.7121327720284572,0.2476493663186131,0.0607200819068676,0.5343550632369397,0.5280924245161538,0.5829298185869694,0.6151535841387961,0.4880927675819285,0.1469165257228742,0.1874206002109703,0.615474577127623,0.4185814083075976,0.2615765315073067,-0.4563603178293267,-0.7820633874514599,-0.9999979742329546,-0.9999979742329546,-0.5981540574856165,-0.9999979742329546,-0.9999979742329546,-0.671576290521777,0.0,0.0,0.0553549133793323,0.4246213171994017,0.1793368175943908,0.0,0.0,0.1092620828702821,0.4588299985800968,0.3435083541860416,0.3305376170865057,0.226155937821857,0.0551387344276734,0.5100578592459406,0.5224848735276676,0.8137237775535088,0.2019307934814107,-0.3154378448569955,-0.624429626428161,-0.9295039833601738,-0.9999979742329546,-0.8392263429719398,-0.9999979742329546,0.0,0.0,0.5641156989153193,-0.6278033282495051,0.8593506381081893,0.2407840468841113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3033973323373253,0.0,0.1608698944208597,0.0,0.0,-0.0586238011635083,-0.4388956788862142,0.0,0.1400970624296333,0.5508239688269566,-0.9999979742329546,-0.9999979742329546,-0.012407361649758,0.0136585792184506,0.2866205355131277,0.2579538963476888,0.0,0.0,0.0,0.0,0.0,0.0497146080042311,0.6357888477062396,0.6344524687323478,0.9333624501034198,0.8734022699660198,0.7195680177900599,0.2843277284500784,-0.3180188905222567,-0.6333846757286993,-0.3937732358854046,-0.9999979742329546,-0.5982064645042005,-0.5475812845520726,-0.8506379712686021,-0.7351918602054098,-0.1414006870169099,0.0,0.4242544680693139,0.0524725273572132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1165925145947168,0.4178149556608069,0.6985593542152054,0.2149342849675615,-0.2943964268955262,-0.6552449533555433,-0.2579211419610738,-0.2116916006926775,0.5203165331337554,0.4389677385367672,-0.3367675014206767,-0.7852733173397289,-0.6681763851911412,0.3120182868943906,0.6680846729086192,0.1104936478070058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664093636428054,0.8237073145937576,0.7133577860878577,0.2847535354760733,-0.2735056791124858,-0.6306726125169781,-0.8682794838994355,-0.1169528128474817,-0.9674663174469468,-0.5544597057412204,-0.3489193788548378,0.0,0.3776449759161837,0.6449928303450516,0.5791565132489226,0.326580887183415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090926177243211,0.4223219592590295,0.505367431082674,0.0399472499156412,-0.2847011284574893,-0.5893955345047682,-0.4251191838759495,-0.4570285073162725,-0.3272425257930377,-0.3809793724735896,-0.7685947836753761,0.0,0.0,0.2966564795719605,0.5576565338748434,0.232241702854922,0.2892343355650039,0.5684261761938519,0.6040432961989916,0.3431349541786307,0.2788184406214372,0.3852374427335383,0.4272940751471849,0.1494320626149054,0.8089023318437824,0.536791989601095,0.3700983652400901,-0.3228861923732442,-0.7155981861323231,-0.8180801109733025,-0.9999979742329546,-0.778814152299253,-0.9999979742329546,-0.9999979742329546,-0.7839827945070983,-0.0887905912359137,0.0,0.0,0.2991785673413147,0.1687768033497182,0.0,0.0195412670545027,0.0,0.0,0.0,0.1576337610232988,0.2469156680584373,0.2345345099179712,0.6646782167006603,0.9617277489120006,0.9120720988036766,0.7224438529348559,-0.1638177892162088,-0.5662643866772626,-0.9015579407002648,-0.9207192568700338,-0.6486613216459304,-0.6818022100229768,-0.9999979742329546,0.0,0.0,0.875747484047653,0.753658783378941,0.3379532102161393,0.0,0.0298457970835784,0.0,0.0,0.0,0.0,0.0338156287413152,0.0441922184209439,0.4098883940999794,0.266856538629643,0.2122156708785174,0.0,0.0,-0.2464046996272435,-0.4507003598222564,-0.0065115720590599,0.2174367201049467,0.0,0.0,0.0,0.0583355625612964,0.4640575986838491,0.7360762286440146,0.3870585866293317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2806985424131376,0.1909056669468052,0.0398162323691813,0.0,-0.3125227044482614,-0.7382511199152498,-0.4351616788121054,-0.8462881887261315,0.0,-0.7422930112235395,-0.8016308580152547,0.0,0.0,0.5167725085020134,0.9924120582929228,0.8309067287717323,0.3695873968088963,-0.1258751077614049,0.0361018849270415,0.0680963697725633,0.0505138150376369,0.1342667816121652,0.1416627221098298,0.1466872450165692,0.5092521013352118,-0.6037747102287487,-0.4701040584529762,0.2897584057508437,-0.3120313886490366,-0.0277167619536041,-0.2178363236216496,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.1514300801984197,0.0,0.0611917450741235,0.4983972976110042,0.7350739444135959,0.4182145591775098,0.4800941463705481,0.3824467689939412,0.3021002586273718,0.1031763178372171,0.0982828124769377,0.2265620922158828,0.2884285776542751,0.866065287364262,0.9110829163279038,0.4525477072273418,0.0242972039909992,-0.5878626292111867,-0.8895305299352407,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9178106673386226,-0.9999979742329546,-0.0806085454594893,-0.0323416813436407,0.0208907477830403,0.716004340526349,0.3208030133845308,0.643636798739191,0.5872140923562099,-0.1384003852029769,0.0257187443700898,0.3791778812097652,-0.0929503983360174,0.5676728253017073,0.467726089984728,0.3967997412086296,0.5627138111681977,0.2519008857012388,-0.0614275766577514,-0.4940344133138877,-0.7573600290664347,-0.9839876300555476,-0.9999979742329546,-0.8657573961300812,-0.6614813885670373,-0.4425641701870931,0.0,0.0,0.2617075490537666,0.5440962178162377,0.9031104986258152,0.4351551279347824,-0.0332719059235064,0.0843752999202131,-0.1472178660797321,-0.0669303136090696,0.0736580646197885,0.0756757348352718,0.496012778265433,0.8032685773460042,0.7254441547487889,0.336027252283178,-0.3899409726514508,-0.7699835696678518,-0.9999979742329546,-0.9999979742329546,-0.7714706188201723,0.3189622168567684,0.5386851931474413,-0.7150151580505762,-0.9999979742329546,-0.3341143961048626,0.0,0.0806544016007503,0.0865960473327094,0.0,0.0,-0.1691174489705141,0.0,0.0,0.0,0.0,0.0,0.3696332529501572,0.3410255716806253,0.8239038409134476,0.3667705195600071,-0.2984710725904309,-0.6208725000417733,0.5727497552270305,-0.8510572274172739,-0.9999979742329546,0.4576442897846342,0.5104967680265814,0.0,0.0,0.2315800642452992,0.3937601341307585,0.0765142471326156,0.0,0.0,0.0,0.0,0.0,0.0,0.3025981253039196,0.4374544858751547,0.5175062067621892,0.2767352616327239,0.3187198343958174,0.2878848548364663,-0.4387319069531392,-0.8352106551729419,-0.9999979742329546,-0.7025291858729422,-0.0702647101664756,-0.5444303125597106,-0.5225307296689286,-0.1274080130549864,0.0491512325544533,0.5777546255018009,0.4969561045999447,0.2247016430561514,-0.2176201446699907,0.0,0.0,0.0,0.0,-0.0687383557502171,0.0,0.0,0.0,0.056514418665503,0.2503352260210422,0.4683287706984438,0.0,0.0,-0.0174318845564974,0.0,-0.8966775370946314,0.0,-0.2984645217131079,0.0,-0.4602646407138333,0.8146081459921135,0.8403923991354334,0.4490888440007989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2942064514531593,0.2677147035589557,0.5601851725215206,0.3080877605005919,0.2331915800667567,0.0,0.0,-0.4223940189095824,0.0,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.549559649503618,0.7458435867326044,0.4418108192949482,0.0,0.0348113620944109,0.0,0.0,0.0,0.0,0.0592461345091931,0.0557807204053272,0.4890885009350242,0.2620678473065315,0.3812414075665096,0.4848238797977526,0.0,-0.1172476023270166,-0.3309765258671466,0.1617804663687564,0.0,0.41130993447907,-0.8798810876384647,-0.0140778353671225,-0.0121256739248691,0.0,0.4436123105587727,0.2474200856123082,0.0,0.0370452112615532,0.0,0.0,0.0,0.0,0.0,0.0,0.1773388000108765,0.0413425867854398,0.0866877596152314,0.0,-0.5989074083777612,-0.9999979742329546,-0.0647947276017723,-0.9999979742329546,-0.8146343495014056,-0.9999979742329546,-0.6670954904328465,-0.9999979742329546,0.2552745875225827,0.4889902377751792,0.8387874341912989,0.5135232733498064,-0.2817925389260782,0.1564873574917741,-0.1803325509474865,-0.2287435343644411,0.0669368644863926,-0.2755364510826152,-0.0363835726519304,0.3030632375938524,0.6025234926600561,0.6902724944016131,0.3029715253113305,-0.4517419493166131,-0.7669243099580118,-0.9999979742329546,-0.9999979742329546,-0.8363636095817896,0.6192806368522847,-0.6891915996433186,0.0,0.0,0.0,0.090755854432813,0.4445687386479304,0.4312180506636606,0.0,0.0263017724518366,0.0,0.0,0.0,0.0,0.0,0.0,0.2642951455963508,0.1902636809691514,0.0425610499675174,0.1776008351037964,-0.2813274266361454,-0.6337384231041412,-0.1926285476827536,-0.7196073230539978,-0.0285225198643329,0.0,0.4469598088708246,0.2582879910911617,0.1579613048894486,0.5879608923710318,0.7603144747391068,0.4034947378327335,-0.4653939776577408,-0.1508077468527349,-0.0408840253728299,-0.0793507770134737,-0.0841853244778461,-0.0874804157713141,0.0440087938558999,-0.0855020508197687,0.3882442954247943,0.1162911742378589,0.4765042655975453,0.0947453387225188,-0.0413425867854398,0.4672937320814102,0.7289619758712388,0.5881639695680447,-0.3316905714953533,-0.0050048702747704,-0.0462164395137502,0.1250431463413842,0.0700223277055247,0.57126270607471,0.493117290488668,0.3433576840076126,-0.2775017142795146,-0.0009433263345116,-0.0942081667820329,-0.1164090900296729,-0.0951187387299297,-0.0994619703950773,-0.2210790078965335,-0.2156286779637993,0.2696079071053021,0.206961867265473,0.3134791325374191,0.1361468834038656,-0.3795512812171761,-0.0389318639305766,-0.2377378889289172,-0.1242635919399474,-0.354579336861908,-0.9999979742329546,-0.2107286217261968,-0.9999979742329546,0.0608117941893896,0.5562153408637838,0.6653660588195751,0.2599584648085262,0.0,0.0168095512108126,0.0,0.0,0.0,0.0,0.0,0.0,0.2155369656812773,0.2025924320910334,0.2210790078965335,0.0,0.0,0.320337901094598,0.0,0.0,-0.1622128242720743,-0.2220223342310453,-0.4497635843650677,0.0,0.1415513571953389,0.5956974784894923,0.4425052122911861,0.137830458875876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3247597432876216,-0.5507388074217576,-0.8732122945236529,-0.8786036665604802,-0.6218289281309309,-0.3364268557998808,0.1293012166013328,0.7979558158370528,0.9999979742329546,0.916507042751346,0.3780904355741475,-0.034287291908571,-0.0817614998683369,0.0144774388838253,-0.1445713116412409,-0.0619057907023302,-0.0613227626205834,0.0045266562301915,-0.1276110902519993,0.1478074450388019,-0.0285290707416559,-0.0963634054212993,-0.376662344317734,-0.7895706928636155,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8912075545299282,0.0,0.0,0.0,0.0554597274165003,0.3490307437693288,-0.2804168546882487,-0.1697332314388759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9405618642813944,-0.9999979742329546,-0.0467470605769131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4342904121281467,0.081584626180616,-0.3219297642840865,-0.2521825734261277,0.0,0.0,0.0,0.0,0.0,0.0,0.4640969039477872,0.2922411882562599,0.1106508688627577,0.0806740542327193,-0.9999979742329546,-0.0546474186284485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6079738225927904,0.9999979742329546,0.7373208953353841,0.1716067823532533,0.4030427272974466,-0.0461705833724893,-0.0572415660483557,-0.1107949881638637,-0.1172082970630786,-0.0522104922642933,-0.2657494403620563,0.376557530280566,0.251167187441063,0.5782066360370878,0.4752858024154676,-0.4203042890435461,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0509068676770167,0.0,0.0,0.1875516177574302,0.5210698840259,0.5711120358962811,0.1638505436028238,0.0,0.0242054917084772,0.0,0.0,0.0,0.0,0.0,0.0,0.0467601623315591,0.1746725929404163,0.0162789301476498,0.0,-0.197790639013276,0.4381292262394234,-0.2250815939408853,-0.0012184631820776,-0.8222137145641141,-0.8650040452379366,-0.2743310896551836,0.0,0.2529686787048874,0.8294065778647658,0.8218796198206412,0.4253943207235155,0.0,0.0054896351966722,0.0,0.0,0.0,0.0,0.0,0.0,0.3716247196563486,0.3071706376753721,0.1518100310831536,0.1998148601060823,-0.2100800848712201,-0.5356324843149244,-0.3339899294357256,-0.841637065826803,-0.7708417345971645,-0.568177242855578,-0.4851645254185485,0.0,0.1690453893199611,0.8433533956854284,0.8454824308154026,0.4459509737630829,0.0,0.0981517949304777,0.0333112111874443,0.0,0.0,0.0,0.0110251265346054,0.0087716247354942,0.3056639358910826,0.2426838013077807,0.411421299393561,0.1741878280185145,-0.3401084488554056,-0.7563315413267241,-0.316924894009316,0.0891574403660016,-0.4796683393445531,-0.9999979742329546,-0.9999979742329546,-0.2003978881878291,0.2129559200160161,0.4715976584826197,-0.6163785981981966,0.0,0.0,0.0,0.3808876601910677,0.5950161872479005,0.4364063455034749,0.581102123813853,0.6219402930454219,0.6517533357423854,0.8271858304522696,0.8679846944199006,0.4688528408842836,-0.3131253851619772,-0.7132726246826588,-0.9999979742329546,-0.9999979742329546,0.0001113649144909,-0.9999979742329546,-0.9999979742329546,0.6986772700070194,-0.7022147437614383,-0.0732846646123776,0.9906498722930364,0.9999979742329546,0.9999979742329546,0.3816017058192745,0.706223880683113,0.54300877218062,0.1603458242350199,0.0188665266902339,-0.229136587003821,0.0389122112986076,-0.1963035898609554,-0.0520729238405104,0.1111225320300136,0.1627499962125601,-0.7186050388235791,-0.6243510159002852,-0.9999979742329546,-0.3273931959714667,-0.9999979742329546,-0.6099128822803978,-0.5590649724992879,-0.7005377191667509,-0.8388660447191748,0.0,0.3251921011909394,0.6062640436114879,0.5123834206956047,0.0,0.0794817945599336,0.0,0.0,0.0,0.0,0.0,0.0651681276091832,0.3930919446438128,0.3876809199750165,0.2463588434859825,0.0,-0.0199998284671126,0.2103159164548479,-0.9999979742329546,-0.6545309077273366,-0.9999979742329546,-0.4024596992156998,0.2990999568134387,-0.4008481833942423,0.0,0.0097804598432358,0.4228132750582544,0.109838560074706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0166064740137997,0.1219642339995751,0.0,0.0,-0.5824188501557754,0.0,0.5457928950428942,0.065849418850775,-0.4318141805000535,-0.4243527312291589,0.0,0.0,0.3217201362097505,0.4904379816635618,0.0251815724296039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964927076388856,0.29503841287318,0.1617411611048184,0.0273761163328082,0.0,0.0,-0.1896806528874045,0.0,0.5078240100787982,0.2109448006778558,-0.1810269439437243,-0.1425732940577266,0.1015123949971756,0.2716648825847235,0.3007966340400952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2626246718789863,0.5521210425369101,0.9999979742329546,0.3856108427409491,0.3448447331599331,-0.9732179877365388,-0.9999979742329546,-0.6966530489142131,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.0522760010375233,0.3083235920842198,0.0,0.081578075303293,0.0,0.0801958401881404,0.0236814215226374,0.0,0.0,0.0,0.0,0.0,0.0425938043541324,0.0,0.0605890643604077,0.0,-0.0446704324655227,0.0,0.0,0.0,0.0,0.3971272850747795,0.2107220708488739,0.3601213790771643,0.2143643586404607,0.3764789197526901,0.0,0.0,-0.5106408873276874,-0.3730266074034701,-0.3638684809059191,-0.3065876095936253,-0.0058433825721141,0.0,0.0,0.0,0.0,0.0,0.0,0.0435698850752591,0.9999979742329546,0.4605004722974614,0.9999979742329546,0.9999979742329546,-0.4815287885042846,-0.4642148197396011,-0.3918210744431512,0.1651345155581313,0.5666246849300275,0.9999979742329546,0.7746346925671802,0.273191237000982,-0.3416544559036332,-0.4135110292595972,-0.5313285579137148,-0.241681517077362,-0.1256458270550999,-0.2244330570859085,-0.2533617313442673,-0.3658992528760484,-0.2517960716640708,-0.2084751199270856,-0.0716338435269821,0.1370115992105013,-0.0162396248837118,-0.5170672979815483,-0.3292339924992291,-0.926444723650334,-0.2946322584791541,-0.097208468595966,0.1547317223692107,0.3325290837926971,0.9150265444763486,0.9999979742329546,0.9999979742329546,0.3125816623441684,-0.4406316613768087,-0.5866703695384011,-0.3474454314571633,-0.3091752061362095,-0.2242103272569265,-0.3244453011761177,-0.3385362382978861,-0.1458290800872565,0.1267922305866246,0.0730422821514267,-0.0382702253209538,-0.1981771407753328,-0.3304917609452447,-0.4994257853507149,-0.291907093512787,-0.6494932830659511,-0.8059806405577253,-0.276335658116021,0.0,0.0,0.0,0.0,0.3410255716806253,0.0,0.0,0.0,0.0,0.0,0.0,0.0465963903984841,-0.1754062912005921,-0.2559820822734664,0.0,0.0,0.2441446469508092,0.5214170805240189,0.5175127576395121,0.1215646304828722,-0.1111159811526906,-0.2951366760330249,-0.5339358070882679,-0.0055813474791942,-0.6174463912018454,0.1833590562707115,0.0283587479312579,0.8220171882444242,0.1872437265232493,0.5202510243605253,-0.1524061609195464,0.2236076465432107,0.0800255173777425,0.1779545824792383,0.1770374596540186,0.1524389153061614,0.2711604650308526,0.0623053942190331,0.5078698662200593,0.3701245687493821,0.4166554503746363,0.7805566856671704,-0.734857765461937,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6337515248587872,-0.9999979742329546,0.0,0.0,0.0,0.489697732526063,0.6019404645783093,0.0561999765539991,-0.0051620913305223,0.2029854847304133,0.1042179073315738,0.1670277191044778,0.1466544906299542,0.1343977991586251,0.389213825268598,0.2492412295081016,0.5765623658290154,0.5983898890692444,0.4405530508489327,0.1124851145131971,-0.6136206788452145,-0.8934086493104554,-0.5609778286776034,-0.9999979742329546,-0.9832015247767878,-0.6951922032711846,0.0,0.0,0.4997140239529268,0.712683045723589,0.2439612223857653,0.0540447379147327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1648004208146585,0.0424103797890884,-0.3172196834888509,-0.6424903952076664,-0.7936322368038742,-0.1581709329637846,0.0,0.2732763984061809,0.0,0.0,0.1895103300770066,0.4464619421942768,0.5343812667462318,0.1773650035201685,0.0,0.1679382910523745,0.4037895273122684,0.4996092099157589,0.480271020058269,0.4592754582380607,0.405093151899545,0.3601082773225182,0.6266045176993964,0.6088123348901341,0.2154714569080474,-0.5375715440025318,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2938068479364564,-0.1306113920659324,-0.9158388532644004,-0.6303123142642133,0.0,0.3840058777968146,0.4033964746728885,0.4241168996455309,-0.0872052789237482,-0.5517345407748533,-0.1547120697372417,0.2180000955547245,-0.1877743475864122,-0.2292282992863429,-0.1841975685680553,0.0584338257211413,-0.2610786648307588,0.0,0.0,0.8130686898212091,0.3763610039608761,-0.9999979742329546,-0.3236985011612959,0.0,0.0,0.0,0.0,0.0,0.0,0.6395949074309013,0.1272638937538804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419253044290147,-0.4419942438599922,-0.2894701671486318,0.7534164009179901,0.2504531418128562,0.0,0.0,0.0,0.0,0.7398364322274154,0.6997254103786991,0.2455072294339927,0.0,0.0,0.0,0.0,0.0,0.2530669418647324,0.2644196122654877,0.1616559996996195,0.1610336663539347,0.5059046030231599,0.5130385084279047,0.222919804424296,0.125482055122025,-0.4856165359538353,-0.9577906716408788,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4670775531297512,-0.5976627416863916,0.0,0.7466165902567181,0.6853265820227498,0.2664831386222321,0.0,0.0,0.166483996286669,0.3831870181314399,0.2844063389779544,0.1762710070072278,0.2245378711230765,0.282467279290347,0.552238958328724,0.756718043088781,0.6852283188629047,0.1251479603785521,-0.558822590038337,-0.9374895028169083,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9752422088293454,-0.4658525390703506,0.0,0.2961127567541516,0.8253974409430911,0.7357028286366036,0.3315661048262164,0.0,0.0784467559429,0.0,0.0,0.0,0.0,0.0,0.0078807054195664,0.4323120471766012,0.3842941163990265,0.1164221917843189,0.0,-0.3285723538896063,-0.6108693103695554,-0.8748238103451104,-0.5348070737722266,-0.4451648684843232,0.0,0.0,0.0307170637675372,0.5271556490589652,0.8808375157276225,0.7996917983276473,0.4309953208346787,0.0,0.0,0.046858425491404,0.2989492866350097,0.2282784220745083,0.3423488488998709,0.3635933440583532,0.2937478900405494,0.495934167737557,0.4115195625534059,-0.4035864501152554,-0.2803644476696647,-0.5374143229467798,-0.8626129750150423,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4241758575414379,0.0,0.0190958073965389,0.3525354631371327,0.0,0.0236421162586994,0.3098040903592173,0.5198514208438224,0.4914337150166575,0.5586981233692001,0.5598314251460788,0.5756386921264727,0.4777947884301758,0.4479424404692743,0.3873271725995746,0.0866746578605854,-0.6054124295594981,-0.5733196815541314,-0.876507385817121,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.2874393951785024,-0.6179639105103621,0.0,0.0,0.062718099490382,0.4592951108700296,0.1617084067182035,0.0455154956401895,0.0,0.0,0.0,-0.1344960623184701,-0.2339645835908705,0.1365399360432455,0.4218371943371277,0.1209422971371874,0.267039963194687,0.2421597311219409,0.0053127615089513,0.5314661263374978,-0.3048188727164159,-0.7244746249049853,-0.150611220533045,-0.5017185924137642,-0.1745808806578943,-0.5069854977814545,0.4883285991655564,0.7388210462423507,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.2956345427095728,-0.5660875129895417,-0.1978168425225679,-0.2840918968664505,-0.1721046490298011,-0.2501190470693833,-0.2865746793718667,-0.1650559050302554,0.1743188455649744,0.7954533806996676,0.5534770741427707,0.3983981552754411,0.1721177507844472,-0.492802848377164,-0.8408575114253662,-0.9841383002339764,-0.9999979742329546,-0.9999979742329546,-0.8483582659601987,-0.2755102475733232,0.0,0.4628325846244486,0.919965905977889,0.81350759860185,0.426979633035681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0414867060865457,0.42693377689442,0.6209052544283882,0.4445883912798994,0.2295623940298158,-0.3966425201528776,-0.7788338049312219,-0.9999979742329546,-0.9999979742329546,-0.8921770843737319,-0.63388909328257,-0.1804242632300085,0.0,0.6107906998416794,0.9999979742329546,0.8520726134023385,0.4594261284164897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4176577346050549,0.7261057933584117,0.5427008809464391,0.2694965421908112,-0.367373200273723,-0.8315421638720631,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8799596981663407,-0.3500919858956545,0.0,0.2944619356687562,0.7780935557937232,0.0,0.1440734449646931,0.0,0.0,0.0,0.0,0.0,0.0,0.2625853666150484,0.6931221260371172,0.9999979742329546,0.951298752213788,0.6814681152795039,0.8000848509670272,-0.4304122927529319,-0.8075659528698907,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.0,0.3981754254464592,0.8484565291200438,0.6739149537260873,0.2974098304641052,0.0,0.0,0.0,0.0,0.0,0.0,0.5754487166841057,0.6372169389626531,0.8706836558769757,0.8988393266112207,0.6478162584712637,-0.0028103263715661,-0.3634950808985082,-0.7104885018203847,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4313556190874436,0.2048131795035297,0.9999979742329546,0.9277614499922564,0.536641319422666,0.2891688267917739,0.3749656670910775,0.2172401937852568,0.0355123059679716,0.2764601247851579,0.1873943967016783,-0.0697602926126047,-0.0079789685794114,0.2873411320186574,0.5170279927176104,0.3875826568151715,0.0691379592669199,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8328850937232778,0.0,0.0,0.0,0.0,0.9408173484969912,0.4822559358871374,-0.4021387062268729,-0.630928096732575,-0.5506601968938816,0.0193512916121358,-0.0215327337606941,0.0,0.0,0.0,0.5661071656215108,0.9999979742329546,0.9210402498588608,0.9999979742329546,-0.3057556481736046,0.5501099231987497,-0.9999979742329546,-0.4126463134529615,-0.7746346925671802,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.6556249042402771,0.1872830317871873,-0.0147591266087143,-0.4802055112850391,-0.4122794643228737,-0.0308218778047051,0.0,0.0,0.0,0.0,0.0007074947508837,0.2957459076240638,0.3135904974519101,0.3837569444585408,0.2147312077705486,0.0576411695650586,-0.1716002314759303,0.25415438750035,0.3086904412143076,-0.3035217990064623,-0.0788791138462178,0.0157614108391329,0.6702268097932396,0.6169026683840365,0.7451753972456586,0.5038934836849995,-0.2151504639192205,-0.448964377331662,-0.1207850760814355,-0.1395271361025325,-0.3383724663648112,-0.3218839081428254,-0.1022198897480594,-0.0510182325915077,-0.2953594058620069,0.0873624999795001,0.307786420143734,0.3559615719770606,0.7030991122000431,0.3891483164953681,-0.2396507451072326,-0.5516100741057163,-0.9755173456769112,-0.9999979742329546,-0.6114916437152402,-0.3530267789363576,0.3258471889232392,0.6886871820894477,0.9424812713370329,0.6239252088742903,0.2325168397024879,-0.100365991465651,-0.0150277125789572,-0.1371491676342843,-0.2697651281610541,-0.1903291897423814,-0.2725689036552972,-0.216309969205391,-0.3137280658756931,0.0370976182801371,-0.009387407203856,0.0609952187544335,0.147407841522099,-0.3104264237049021,-0.6867219188925482,-0.2865419249852517,-0.7759121136451649,-0.4284732330653245,0.0,0.1069758266845559,0.4812602025340417,0.7209502529052124,0.9455863871881338,0.7850243840014549,0.3972714043758854,-0.1055411845508193,0.0881682578902289,-0.128469255181312,-0.0771431313556234,-0.0449193658037966,-0.0334356778565813,0.1000974054954081,0.1004773563801419,0.4483027387220392,0.370484867002147,0.2836726407177786,-0.2279377764537124,-0.838322321901366,-0.9999979742329546,-0.9999979742329546,0.6802037959561654,0.4486237317108661,-0.7233478740054297,0.0,0.0857640859126886,0.7122441369429481,0.9999979742329546,0.6301354405764923,0.3237902134438178,0.0,0.0968416194658781,0.0221288635970869,0.0,0.0,0.0,0.0095839335235459,0.006170926438264,0.326436767882309,0.3038231393633202,0.1291374446682578,0.0,-0.1490521117301715,-0.4823345464150134,-0.7293026214920346,-0.8364422201096656,-0.753318137758145,0.0,0.0,0.0390235762130985,0.4703464409139272,0.4085782186353798,0.2065164076075092,-0.0232490636193195,-0.3276290275550946,-0.0764945945006466,-0.3504391823937733,-0.0585451906356323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4360460472507101,-0.4384371174736043,-0.072210320731406,-0.21646063938382,0.0,-0.0569467765688208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1456718590315046,0.5841024256277859,0.6324937564127716,0.3879298533132904,0.3414186243200052,-0.9094451969971544,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8616499960485616,-0.3092996728053465,0.0,0.2725558019006512,0.5240112279439261,0.4304581488941928,0.3658796002440794,0.0,0.0,0.0,0.0,0.0,0.0,0.0636221205609557,0.0643361661891625,0.3458601191449978,0.3396040313015348,0.6253598510080268,0.2942261040851283,0.0,-0.7163908422884059,-0.4351551279347824,-0.3919651937442572,-0.9277286956056416,-0.6072663278419066,-0.0916336719940948,0.0,0.5247449262041018,0.5775187939181731,0.3067972376679613,0.0328133445108965,0.0,0.0,0.0,0.0,0.0222926355301619,0.2489202365192747,0.2107417234808428,0.0238386425783894,0.383180467254117,0.5951668574263294,0.3993283798553068,0.2411050398729382,-0.4064098782414675,-0.7351984110827329,-0.9616032822428636,-0.9619963348822436,-0.9026650389678516,-0.5324291053039784,0.0,0.0,0.5238802103974661,0.7240553687563134,0.4484337562684991,0.0,0.0,0.0,0.0,-0.0020176702154833,0.0,0.0,0.0,0.0,0.0,0.6317797107845647,0.8431961746296764,0.3243863432802107,-0.2092874287151373,-0.5449609336228733,-0.8268713883407657,-0.8786429718244182,-0.7939532297927011,-0.5627596673094588,-0.0718762259879331,0.0,0.6541247533333107,0.8853641719578139,0.7792530610798938,0.7238326389273314,0.3848443900941584,0.4417322087670723,0.3555816210923267,0.1898968318390635,0.3022705814377697,0.1255868691591929,-0.0482472114838796,-0.3429908348775247,0.5395892142180151,0.4521612054652849,0.2468043031439463,0.1184660655090942,-0.5754159622974907,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0883254789459808,-0.6231718579821455,0.0520991273498024,0.7131350562588759,0.919409081405434,0.3193618203734713,-0.9999979742329546,-0.6023924751135962,-0.4053486361151419,-0.3053625955342247,-0.2558969208682675,-0.4137403099659022,-0.3248121503062055,-0.1439227747862641,0.0,0.2262279974724099,0.2659066614178083,0.1344240026679171,-0.128796799047462,-0.4402713631240437,-0.1282203218430381,0.0,0.0,0.0,0.0,0.0,0.1404770133143672,0.5257144560479056,0.4832320166082641,0.4570940160895024,0.1791861474159619,0.0,0.0648929907616173,0.0,0.0,0.0,0.2755233493279692,0.6615468973402673,0.659201683258634,0.8581649293127267,0.8956752528642127,0.6472594338988089,-0.1883901300547739,-0.7148186317308863,-0.9597428330831324,-0.8199405601330338,-0.7827315769384057,-0.9999979742329546,-0.4242806715786058,-0.3906812217889495,0.496058634406694,0.8758260945755291,0.979303752769604,0.9999979742329546,0.8748893191183403,-0.4215751592442077,-0.6330636827398723,-0.5798640079998063,-0.5648100919115571,-0.8118502266391314,-0.5090228206289069,-0.4096787660256435,-0.4581880126024431,-0.2199653587516239,-0.4543557493684893,-0.4005468430373844,-0.467798149635281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5907777696199209,0.8336449954927455,0.6397521284866533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041663579774266,0.0,0.0232556144966425,0.3812676110758016,0.0,0.0,0.0,-0.9328711343041948,-0.7622011274081302,-0.4662717952190225,0.0,0.0766780190656905,0.7234788915518896,0.8776603402259685,0.6187434649117989,0.3336492838149297,0.0,0.0775427348723263,0.0,0.0,0.0,0.0,0.0,0.0,0.2398407205495996,0.2635155911949141,0.1853439720995799,0.0,-0.0036684913008788,-0.4999826099231697,-0.7744643697567823,-0.7983685211084017,-0.3592173580065906,0.0,0.0,0.3602130913596862,0.4668155180368313,0.423697643496859,0.3620866422740637,0.3810579830014656,0.0,0.0633273310814208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1748625683827833,0.1687309472084572,-0.467830904021896,-0.7840679559122973,-0.9999979742329546,-0.9999979742329546,-0.8569988731492331,-0.4977946168972885,0.0,0.0237338285412214,0.6672068553473375,0.8009430158963399,0.4989868765700741,0.2864764162120217,0.0,-0.4171402152965381,-0.9025405722987144,0.1250955533599681,0.1677221121007155,0.1827891299436107,0.6201125982723055,0.3822764461835432,0.7166004703627418,0.7850898927746849,0.5598314251460788,-0.0775623875042953,-0.3825974391723701,-0.7656075836160892,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7508222534980828,-0.1772798421149695,0.0,0.4281063839352366,0.6927225225204144,0.533981663229529,0.24158980479484,0.0,0.0289221233810357,0.0,0.1978954530504439,0.5391961615786353,0.5566673513990706,0.5955795626976783,0.5789337834199406,0.7221687160872899,0.590135783642267,0.1420688765038557,-0.2043087619496589,-0.3222507572729133,-0.8929500878978456,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8780795963746403,-0.3879036498039984,0.3827874146147371,0.941446232719999,0.9999979742329546,0.3552606281034998,-0.3871502989118536,-0.4589151599852958,-0.0133637897389157,-0.4819087393890184,-0.5446268388794006,-0.7487849306506305,-0.6898204838663263,-0.4800744937385791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117653756721042,0.7265971091576365,0.2608821385110689,0.0792918191175667,-0.1864248668578746,-0.9104212777182812,-0.103451454684783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4566944125727996,-0.5082563679821162,0.0,0.2475773066680601,0.2771021107628117,0.9459204819316066,0.9999979742329546,0.772525310069175,0.1845185615568822,-0.2575804963402779,-0.4304909032808079,-0.5219673542191507,-0.4508837843873004,-0.5076274837591083,-0.4477721176588763,-0.3191652940537813,-0.2806919915358146,0.0380278428600028,0.1661499015431961,0.0535010150969239,-0.2553269945411667,-0.6298472019742805,0.0,0.0,0.0,0.0,0.0,0.0,0.4881713781098045,0.7987026158518746,0.9999979742329546,0.6711308308638132,0.1653048383685293,-0.3034497393559093,-0.3021133603820178,-0.2513047558648459,-0.2726082089192351,-0.1937946038462472,-0.1712988911190724,-0.1878464072369651,-0.1170379742526807,0.0175170459616964,0.0046707755312975,0.0121584283114841,-0.4102093870888063,-0.7335017338560764,-0.5709613657178522,0.0,0.0,0.0,0.0,0.0,0.4003765202269865,0.9999979742329546,0.8285353111808071,0.3939501095731255,-0.4218961522330346,-0.3914869796996783,-0.1344174517905941,-0.1952095933480148,-0.2871249530669985,-0.0685942364491111,-0.0568288607770069,-0.1719670806060182,-0.1835424808357555,-0.0536254817660609,-0.0943588369604619,-0.2088157655478815,-0.6510851462554396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3669735967570201,0.4578473669816472,0.2937609917951954,-0.461470002141265,-0.7833866646707054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3581823193895569,0.1409814308682381,-0.5555143969902231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.222664320208699,-0.0104420984528586,0.615232194666672,0.6343345529405339,0.6663814448046398,0.4737266936125941,0.2294248256060329,-0.031306642726607,-0.4888199149647813,0.2274071553905495,0.0504941624056679,0.2126611305364812,-0.9015186354363268,-0.4700909566983303,0.0183490073817171,-0.9999979742329546,-0.8267534725489517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1527861118042803,0.3502164525647914,-0.2458609768094347,-0.313931143072706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1103233249966078,0.1044537389152017,-0.1590159961384513,-0.0800058647457735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9999979742329546,0.5047909538782502,-0.9754780404129731,-0.9999979742329546,-0.7820437348194909,-0.0300357725259454,0.0,0.0,0.0,0.0,0.0,0.4947026028008334,0.9521503662657778,0.9999979742329546,0.5047385468596662,0.9999979742329546,-0.5993004610171411,-0.9178499726025606,-0.9999979742329546,-0.9999979742329546,-0.6514781988948195,-0.229064527353268,0.0,0.6774589783578293,0.56807242881841,0.2154845586626933,0.150499855618554,0.0,0.0,0.0,0.0,0.0,0.0547718852975855,0.0780537033035201,0.0881092999943219,0.4038746887174673,0.4475755913391864,0.7371178181383713,0.5346564035937977,-0.1327797324598447,-0.5695791306026996,-0.9000708915479443,-0.9964146443372748,-0.9934077916460188,-0.6165489210085947,-0.1934277547161594,0.0,0.7203279195595276,0.9999979742329546,0.6464209216014651,0.1766706105239307,-0.5931098819469081,-0.715951933507765,-0.5258323718397195,-0.4887544061915513,-0.5069003363762555,0.0,0.0584665801077563,-0.0394952393803544,0.5328811158392652,0.8708277751780816,0.9747967491713816,0.4860095885932152,-0.1199662164160607,-0.5196352418921635,-0.7765213452362038,-0.7780411487751392,-0.665955637778645,-0.3533477719251844,0.0,0.2425462328839977,0.8400058973733765,0.599719717165813,0.4804937498872509,0.2808950687328275,0.0215523863926631,0.1089869460227162,0.0820562893478718,0.0291841584739557,0.018768263530389,0.0120536142743161,0.0543002221303297,0.0496163448443861,0.2312394186245033,0.2866860442863577,0.2768335247925688,0.0,-0.2593492332174874,-0.593221246861399,-0.9023702494883166,-0.8830058561215348,0.0341759269940801,0.3299873433913738,0.0,0.3558895123265076,0.9999979742329546,0.7647559695640994,0.4967071712616707,0.5198710734757914,0.2831354687772928,0.5501295758307188,0.0653974083154881,0.2033392321058552,-0.1016434125436356,-0.9999979742329546,0.1243815077317613,-0.2112199375254217,0.0854889490651227,0.1511418415962078,0.0612113977060925,-0.819665423285468,-0.8918036843663208,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9537225768232972,0.0,0.0,0.0,0.4469794615027936,0.4605594301933683,0.3812938145850935,0.3352542487590642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0769662576679025,0.0773593103072823,0.2920970689551539,0.1101267986769179,0.0,-0.1194290444755749,0.0,0.0,-0.9999979742329546,-0.1899557897349705,-0.8212376338429874,-0.1949803126417099,0.0,0.263738321023896,0.9999979742329546,0.6824310942459847,0.2592182156710274,0.1056984056065713,-0.1479712169718768,0.0446835342201687,-0.0957279703209685,-0.0014739473976745,0.0043694351744396,-0.0796783208796236,0.2235224851380118,0.260456331485074,0.5600082988337997,0.3849295514993573,0.0413425867854398,-0.279159086242233,-0.2141874849527397,-0.9999979742329546,-0.3597217755604614,-0.373557228466633,-0.7410810989187849,0.3441765436729874,0.6595292271247839,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6909799891524969,0.1904995125527793,-0.5836242115832071,-0.5789403342972637,-0.1968014565375033,-0.2558838191136215,-0.3535246456129054,-0.5283086034678127,-0.3757255688605453,-0.3592108071292676,0.1050564196289175,0.2681994684808576,-0.1901326634226914,-0.3099285570283543,-0.8076904195390278,-0.9999979742329546,-0.9999979742329546,-0.3837831479678327,0.0,0.0,0.0759312190508688,0.8713977015051825,0.747219270970434,0.5348463790361646,0.3694170739984984,0.0570646923606348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0582045450148364,0.7180547651284472,0.4839264096045018,0.021716158325738,-0.3160405255707113,-0.7953420157851766,-0.9499558223625736,-0.9999979742329546,-0.8241003672331375,-0.4968840449493917,0.0,0.2890902162638979,0.941924446764578,0.964079513870957,0.8992782353918617,0.7575434536314787,0.3660695756864464,0.0355188568452946,0.1650493541529324,0.0822724682995307,0.0132917300883627,0.0,0.0,0.0,0.2412819135606591,0.5755076745800127,0.1572079539973039,-0.2731650334916899,-0.2827293143832669,-0.7553358079736284,-0.951482176778832,-0.9999979742329546,-0.9585374716557008,-0.6235976650081404,-0.0792852682402437,0.6741769888190072,0.9999979742329546,0.9999979742329546,0.9815965598326536,0.8485547922798886,0.2801417178406828,-0.4971853853062496,-0.3036528165529223,-0.9999979742329546,-0.9999979742329546,-0.901230396834115,-0.8470218869863072,-0.9405094572628104,-0.9236802534200288,-0.0948763562689787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7799867593400696,0.1874074984563243,0.3689781652178575,-0.2500076821548924,-0.747088253423974,-0.4901431921840268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0812177770505281,0.4137403099659022,0.4195247346421094,0.4107269063973232,0.3511663297766261,0.2524184050097556,0.0,0.1056591003426333,0.3465479612639126,0.0954331808414336,0.5266119262411563,0.3478450349738662,0.0979618194881108,0.0922101491985186,0.0949746194288237,-0.0150604669655722,0.1627041400712991,-0.1963690986341854,-0.8447356308005809,-0.9999979742329546,-0.5454194950354833,-0.7224962599534399,-0.9035101021425184,0.0,0.0,0.5234871577580863,0.10045115287085,0.0013756842378295,0.1746005332898633,-0.3595776562593554,-0.530634164917477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0366456077448503,0.2319010572341261,0.2847928407400112,-0.1391930413590596,-0.0161610143558358,-0.3022378270511547,-0.1582102382277226,0.0,0.113028837331006,0.65303075682037,0.7704683345897536,0.6219992509413289,0.4662521425870535,0.3251265924177094,0.027978797046524,-0.2538792506527841,-0.2596243700650533,-0.2173319060677788,-0.3020478516087878,-0.3378745996882634,-0.2188255060974223,-0.2734074159526409,-0.3702752389278111,-0.1420819782585017,-0.298372809430586,-0.5583050707298202,0.1887045721662779,-0.292031560181924,0.0,0.0811588191546211,0.1440603432100471,0.2470335838502513,0.3957581517142729,-0.1239032936871825,0.6523101603148402,0.4469991141347626,0.5564315198154428,0.4634352653381643,0.0697864961218967,-0.2814780968145743,-0.0739594049766464,-0.009256389657396,0.0,0.0,0.0,0.0,0.0,0.125527911263286,0.2045707970425788,0.4731436655308473,0.2602598051653841,0.0,0.0,0.0,0.1399201887419124,0.1056787529746023,0.0410740008151969,0.3216087712952595,0.4840639780282848,0.4361836156744931,0.3392371821714469,0.28852684081412,0.0102390212558457,-0.1502836766668951,0.0,0.135033234258956,-0.106563121413207,0.0193316389801668,-0.4282767067456345,0.0226594846602497,-0.7139735685562196,0.0949680685515007,-0.2118881270123675,-0.741002488390909,-0.9999979742329546,-0.4704578058284182,-0.9999979742329546,-0.8837461052590335,-0.3931246990304278,-0.2941474935572523,-0.417395699512135,0.6586841639501172,0.8239103917907706,0.7182512914481372,0.6177870368226412,-0.0271730391357953,-0.3720243231730515,-0.5408731861733227,-0.2458806294414036,-0.3876154112017865,-0.2631487420648262,-0.2534992997680503,-0.3455129226468789,0.0811522682772981,0.0693803417278709,0.2433257872854345,0.1299235499470176,-0.4328819735037021,-0.8511227361905039,0.0,0.0,0.0,0.0,0.0,0.0,0.2720841387333953,0.9999979742329546,0.1609157505621207,-0.0447817973800137,-0.3754962881542404,-0.3287426767000043,-0.4084340993342739,-0.4373169174513717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2476886715825511,0.3553064842447608,0.2937085847766114,0.0988658405586845,0.0403403025550211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0368814393284782,0.0,0.2780650897292924,0.4438874474063387,0.0,0.0,0.0,-0.153722887261469,-0.1736375543233827,0.0,0.6006499417456787,0.9024685126481616,0.6065457313363768,0.6034471663625989,0.5159339962046696,0.0474611062051198,-0.0934220615032732,0.279388366948538,0.1166907777545618,0.2431685662296825,-0.0331539901316924,0.14751920643659,0.1593435400046012,-0.3377042768778655,-0.0070946001408067,-0.272830938748217,-0.6608852587306445,-0.2694244825402582,-0.684553578498636,-0.9247742499329696,-0.9999979742329546,-0.9999979742329546,-0.7770454154220435,-0.3084153043667417,0.0,0.8000324439484432,0.932360165873001,0.3788372355889693,0.3407766383423515,-0.1933556950656064,-0.3580513018430969,0.2582879910911617,0.0989379002092374,0.0086668106983262,0.3931443516623968,0.3133546658682822,0.3127519851545663,0.4265407242550401,0.5713806218665239,0.2443411732704991,-0.0848666157194379,-0.329653248647901,-0.8615451820113935,-0.9999979742329546,-0.9999979742329546,-0.9997424900173576,-0.7074292421105447,-0.1181974795388513,0.0733239698763156,0.850919658993491,0.6003289487568518,0.6807278661420052,0.621900987781484,0.222788786877836,0.0,0.0890002193102496,0.0127742107798459,0.0,0.0,0.0798355419353755,0.6317338546433038,0.6308167318180841,0.7664657485454018,0.5670570428333453,0.0202880670693245,-0.7786307277342089,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8687380453120453,-0.2438433065939513,0.2357726257320179,0.51508238215268,0.8888033825523879,0.8183355951888993,0.9027370986184045,0.1728055929033619,-0.458463149450009,-0.4034488816914725,-0.4293379488719602,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2581438717900557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3310616872723455,0.9999979742329546,0.8379358201393091,0.0173991301698824,-0.3875630041832025,-0.28885438468027,-0.5438603862326098,-0.4069470501819534,-0.4391184087151961,0.0401699797446232,0.1376339325561861,0.2251012465728543,0.2487237101995848,0.2128118007149102,0.1732313999293568,-0.244616310118065,-0.4759736445343824,-0.5001987888748286,-0.3009145498319092,0.0,0.0,0.0,0.0,0.0,0.2092939795924603,0.9864966160702558,0.7972417702088461,0.5500771688121348,0.46143724775465,0.1794219789995898,0.0,0.1095830758591091,0.0078086457690135,0.0,0.0,0.0,0.0,0.0254894636637848,0.6930238628772722,0.4880862167046055,-0.1518951924883526,-0.8746403857800663,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.64053168288809,-0.1465627783474323,-0.2032344180686872,0.0,0.542936712530067,0.524469789356536,0.4618565039033219,0.4036585097658084,0.294999107609242,-0.0159644880361459,0.1248728235309862,0.043674699112427,-0.0136716809730966,-0.0216506495525081,-0.1433659502138093,-0.0021617895165893,0.0026138000518761,0.2001227513402632,0.2073680216594989,0.3465348595092666,-0.1903881476382883,-0.9584654120051478,-0.6115047454698862,-0.835243409559557,-0.0475397167329958,0.4249030049242906,0.3465414103865896,0.5343092070956789,0.6558083288053211,0.9155964708034492,0.8645716873346186,0.7238457406819774,0.3009669568504931,-0.1534936065551641,-0.6888313013905536,-0.4938575396261667,-0.5541976706483004,-0.524220856018262,-0.4129673064417885,-0.0663734890366148,-0.1243618550997924,-0.0571105485018958,-0.2233587132049368,0.2835285214166727,0.0474807588370888,0.0188599758129109,0.1251283077465831,0.3262140380533271,0.2215637728184354,-0.2946715637430921,0.0132524248244247,-0.3156736764406235,0.6550877322997913,0.7218280704664941,0.8191348022223051,0.6650188623214562,0.0956690124250615,0.0,0.0,-0.2453172539916258,-0.7580609729399955,-0.5971583241325208,-0.7325191022576266,-0.7072982245640848,-0.797811696535947,-0.5623666146700789,-0.3394075049818449,-0.6225888299003987,-0.3708713687642038,-0.7243305056038792,-0.0504155518777919,0.0,0.0,0.0,0.0,0.6777537678373641,0.9999979742329546,0.6698010027672446,0.6667744974440196,0.3372129610786405,-0.0569009204275598,-0.6683008518602781,-0.4013591518254362,-0.4787446656420105,-0.5187901787174968,-0.5499592530203208,-0.527542150821022,-0.5209912734980241,-0.0073173299697886,0.0,0.0,0.0647619732151573,-0.072072752307623,0.0,0.0,0.0,0.0,0.0,0.0,0.316996953659869,0.98342425460577,0.9027239968637584,0.8514895853205917,0.6550615287904993,0.1250234937094151,-0.2444197837983751,-0.383069102339626,-0.3477205683047292,-0.5343485123596168,-0.5980426925711255,-0.6894929400001764,-0.3247073362690376,-0.0357677901835686,0.0,0.0,0.6586514095635022,0.1598479575584721,-0.3090114342031346,-0.6038795242659167,-0.5899851134638381,-0.4703333391592811,-0.0477558956846547,0.0,0.0,0.3522472245349208,0.2059202777711164,0.6799024555993074,0.6282029317662079,0.2192120078594792,-0.1106574197400807,-0.2538530471434921,0.0111364914490964,-0.1355573044447958,-0.4757116094414624,-0.320259290566722,0.2401486117837805,0.3476878139181142,0.5279679578470168,0.5732672745355475,0.7149562001546692,-0.445695489547486,-0.7007407963637637,-0.8471267010234752,-0.932235699203864,-0.7868979349158324,0.0,0.0,0.0,0.6211083316254011,0.4683353215757668,0.2439153662445043,0.1759238105091089,0.0,0.0,0.0,0.0,0.0930683141278313,0.2507937874336521,0.3003249708728393,0.282703110873975,0.2596440226970223,0.5143355821378581,0.5622028427370039,0.0591544222266711,-0.7131743615228139,-0.9910691284417084,-0.9999979742329546,-0.9999979742329546,-0.445557921123703,-0.0111299405717734,-0.1031239108186331,0.0,0.2908458513864614,0.1830904703004686,0.1310830552331882,0.0,0.0999401844396561,0.2738725282425738,0.4352075349533664,-0.122311430497694,-0.530784835095906,-0.6744914309305112,-0.1332579465044235,-0.112825760133993,0.0,0.0,0.0,0.0,0.0,0.3382086944317363,-0.0879913842025079,-0.1875188633708152,-0.1008835107741678,0.0,0.0,0.2389039450924109,0.7397119655582785,0.6572429709390576,0.6039777874257616,0.4557314336063188,0.0201963547868025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036226351596178,0.0,0.0,0.0,-0.1950916775562008,-0.6115833559977621,-0.1853701756088719,-0.2519794962291147,0.0,0.0,0.3947624183611772,0.5233626910889493,0.401660492182294,0.2701385281684649,0.0,0.0,-0.2404958082818994,0.0,0.0,-0.2864895179666677,0.0,-0.1365333851659225,-0.134836707939266,-0.1599134663317021,0.0,0.0,0.0,-0.1093931004167421,-0.5857597975905044,0.0,0.0,-0.1621931716401053,-0.4242872224559288,0.0,0.0,0.2902497215500685,0.0,0.0496818536176161,0.0,0.0,-0.0780864576901351,-0.1163173777471509,-0.0445852710603238,-0.0859016543364716,0.0,0.0,-0.0146281090622543,0.0,0.0,0.0,0.0,-0.1132515671599879,0.27323054226492,0.0,-0.0293020742657696,-0.8013753737996577,0.0,0.4339432156300278,0.4812536516567187,0.5230744524867373,0.34217197521215,0.0,0.2249571272717483,0.3218315011242414,-0.0183424565043941,0.0274940321246222,-0.1780135403751453,-0.1106574197400807,-0.075204071668016,-0.0729309172369357,0.0138682072927865,0.0670940855421446,0.2357005660814649,0.2255991132494021,0.2506038119912852,-0.1796447088285717,-0.6164441069714266,-0.797418643896567,-0.9117511058148496,-0.7839369383658373,-0.4693900128247695,0.0,0.0,0.5047647503689582,0.3298170205809759,0.1640601716771597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5645153024320222,0.7177206703849744,0.3395843786695658,-0.1571620978560429,-0.5161632769109746,-0.6956049085425334,-0.8372414271430713,-0.7101151018129739,0.0,0.1455211888530756,0.3273866450941437,0.6158741806443259,0.0899566473994073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1424553782659126,0.5389079229764233,0.5479677863141295,0.4110413485088271,0.7431380743982063,0.6960831225871122,0.4070649659737673,-0.0839953490354792,-0.5734703517325603,-0.9999979742329546,-0.9999979742329546,-0.9969780197870524,-0.9401164046234304,-0.2538399453888462,-0.3436852278737625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149753055603732,0.4365897700685189,0.2514881804298899,0.3007966340400952,0.5152199505764629,0.5836242115832071,0.3048516271030309,-0.2201029271754069,0.4062854115723306,-0.2898894232973036,-0.279270451156724,-0.4472742509823285,-0.9999979742329546,-0.894941554604037,0.0,0.3978151271936943,0.4035995518699014,0.0900614614365753,0.1156229847509131,0.0,0.0,0.0,0.0,0.282349363498533,0.4675492162970071,0.4511523703575433,0.6946681330853448,0.2612751911504488,0.6659818412879368,0.5971648750098438,0.3018251217798058,-0.1162584198512439,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8615713855206857,-0.2851007319741922,0.0,0.2923591040480738,0.2297327168402138,0.2852579530299441,0.3730331582807932,0.6503186936086489,0.244734225909879,0.2535844611732492,0.3375143014354985,0.3417068629222171,0.169569459505801,0.2717303913579534,0.3492862279849257,0.3619359720956347,0.5454981055633593,0.4875555956414427,0.1831559790736986,-0.3284020310792084,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6555921498536622,0.0,0.2232276956584769,0.0996912511013822,0.3048123218390929,0.0882796228047198,-0.3222638590275594,-0.4125677029250856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0619975029848522,0.0,0.4681715496426918,0.1904471055341953,0.2911144373567043,0.2399455345867675,0.316990402782546,0.6533058936679359,0.4090760853119277,0.3135511921879721,0.3348808487516533,-0.2044332286187959,-0.4293838050132212,-0.3396236839335038,-0.3458601191449978,-0.4132293415347083,-0.3418378804686771,-0.4328295664851181,-0.2768204230379228,-0.2345410607952942,0.0852072613402338,0.1074343880971657,0.4347948296820175,0.552442035525737,0.1744891683753724,0.0320468918641057,0.452187408974577,0.3584574562371228,0.046989443037864,0.2506103628686081,0.448911970313078,0.8089547388623664,0.7053264104898623,0.543133238849757,0.3418509822233231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4330457454367771,-0.7051036806608805,-0.8400255500053454,-0.929038871070241,-0.932425674646231,-0.6608525043440295,-0.1432021782807344,0.0,0.5920158854339674,0.395351997320247,0.0725902716161398,0.1417609852696748,0.0,0.0,0.0,0.0,0.2661228403694672,0.4948008659606784,-0.0107041335457785,0.5258061683304275,0.5224455682637296,0.5425109055040722,0.6288252651118927,-0.2169257516737529,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8519940028744626,-0.1575617013727458,0.3594269860809265,-0.0362263515961784,0.7905795279713572,0.2249636781490713,0.8580404626435897,0.4145722713859229,-0.1649576418704104,-0.411172366055287,-0.3686178669650926,-0.1301069745120615,-0.6454775952669534,-0.6208069912685432,-0.2350585801038111,-0.0283128917899969,0.0614537801670434,0.1859204493040037,-0.1385379536267598,-0.2398145170403076,-0.4843522166304967,0.0,0.0,0.0,0.0,0.0,0.0,0.7106391719988137,0.5862969695309902,0.5832639133304423,0.4184569416384607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021936862387674,0.112878167152577,0.341988550647106,-0.0036881439328478,-0.5248235367319778,-0.7260468354625047,-0.8231504900213028,-0.6834464802310493,-0.4169436889768482,0.0,0.0,0.9769192334240328,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.8247030479468533,0.4365570156819039,0.4980369993582393,0.1117579671303444,-0.5865459028692642,-0.9928051109323028,-0.9999979742329546,-0.9667064156774792,-0.8341363112919703,-0.546238354700858,-0.5319836456460145,-0.8813943403000772,-0.1683444454464003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2189761762758512,-0.2436991872928453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7005770244306889,-0.6826865784615815,-0.0969857387669841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1813413860552282,-0.2018128776895967,0.0,0.0,0.0214934284967561,0.0,0.0,0.0,0.0,0.0,0.285526539000187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0341890287487261,0.1354917956715658,0.0367438709046952,0.1325373499988937,0.1688161086136562,0.1239884550923815,0.4220140680248486,0.5176830804499102,0.3464431472267446,0.1764282280629798,0.1270608165568675,0.5573224391313705,0.571288909584002,0.7145828001472584,0.5961298363928101,0.5052757188001521,0.360946789619862,0.0140057757165695,-0.2597357349795443,-0.3866851866219208,-0.3031025428577904,-0.2988444725978418,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2597881419981282,0.0,0.0,0.0,0.0,0.0,0.0534355063236939,0.207171495339809,-0.1176406549663965,0.5551147934735202,0.3914935305770013,0.1550003083394536,0.3182547221058846,-0.0463343553055642,0.2428672258728246,0.4513488966772332,0.5080139855211653,0.7575565553861247,0.6008988750839526,0.3464759016133596,-0.5418361651398035,-0.8259411637609,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5737978955987102,0.0,0.3083563464708347,-0.0801106787829414,0.3173703536672799,-0.1110373706248146,-0.2965189111481776,-0.2087044006333905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0266031128086945,-0.0296099654999505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2523528962365256,0.0279263900279401,0.1823436702856469,-0.5148531014463751,0.0,0.0,0.0,0.3001153427985034,-0.1298645920511106,-0.2041318882619379,0.0148442880139132,-0.0165147617312777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0357219340423076,0.1209357462598644,0.5093045083537957,0.5733720885727154,0.4373562227153097,0.3218183993695955,0.1658289085543692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865239876821564,0.1642697997514957,0.2695096439454571,0.0,0.0,0.015591088028735,0.0,0.0622922924643871,0.4860619956117991,0.536936108902201,0.2928242163380067,0.6763649818448886,0.1973124249686971,0.5299201192892702,0.3660368212998314,-0.1563301364360222,-0.9368671694712236,-0.272889896644124,-0.1407193957753182,-0.5105622767998114,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.0048476492190184,0.2280884466321413,-0.9999979742329546,-0.7397643725768623,0.0,0.0,0.0,0.0,0.0,0.0,0.2900335425984096,0.6779109888931161,0.4912895957155515,0.1739126911709486,-0.9999979742329546,-0.8175101846462016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0841853244778461,0.0924918369234075,-0.062593632821245,-0.1340309500285373,0.0,0.0,0.0,0.0,0.0,0.7971435070490012,0.6926504628698613,0.9999979742329546,0.744009341082165,0.2361853310033667,-0.1233923252559886,-0.2657035842207954,-0.5886225309806545,-0.5879019344751247,-0.7451688463683357,-0.7133643369651808,-0.6634532026412597,-0.1741092174906385,0.0,0.0,0.0,0.0,0.0,0.0,0.0568812677955908,0.0,0.0,0.0,0.0,0.0959572510272734,0.0015525579255505,0.6679077992208983,0.9245253165946956,0.9999979742329546,0.9999979742329546,0.8687773505759833,0.5341257825306348,0.6982383612263786]
new object=loadshape.battery_675_2_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
