new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.224,49.191,69.439,213.378,48.932,114.347,171.066,184.175,92.023,6.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.572,108.117,151.338,5.970000000000001,324.869,116.164,421.824,290.085,153.155,13.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.86,291.124,386.78,163.927,291.513,290.734,237.519,206.24,108.247,8.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.016,435.3229999999999,618.07,693.22,676.94,521.506,504.35800000000006,509.174,277.495,54.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.629,461.021,648.7,751.549,731.828,624.5,560.895,516.962,280.091,53.21500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.278,386.6499999999999,606.128,543.18,614.046,633.385,635.851,482.437,261.142,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.744,164.576,564.51,573.363,507.37,351.507,353.06700000000006,249.201,131.609,14.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.73,393.4,103.83400000000002,136.801,306.179,354.722,290.604,188.328,99.94,11.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.40200000000002,398.072,213.378,453.883,355.5,166.004,212.859,178.075,92.282,43.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.341,198.582,319.937,548.371,318.25,415.5940000000001,422.084,340.574,190.016,33.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.225,463.098,648.181,720.466,727.8170000000001,595.121,601.955,533.316,316.563,78.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.26,438.957,615.993,701.7260000000001,676.976,533.802,494.008,496.768,309.165,76.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.107,434.025,611.19,563.816,625.857,569.138,513.588,409.753,243.1,58.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.784,186.641,338.238,431.169,493.989,453.364,268.15,218.31,123.173,20.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.533,111.491,517.87,578.592,590.485,402.703,409.521,417.675,300.728,76.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.974,399.63,559.271,476.726,560.313,443.165,405.178,201.437,112.789,20.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.81500000000003,427.665,624.3,760.8409999999999,750.1159999999999,643.144,565.465,537.728,314.875,82.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.16900000000004,437.399,632.866,749.549,734.787,639.087,561.872,545.516,320.457,84.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.812,459.204,644.028,754.092,762.2510000000001,646.692,578.971,547.203,336.681,92.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.04800000000003,448.432,627.026,734.233,774.34,751.1070000000001,639.3,527.994,319.937,86.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.78699999999999,129.662,196.375,112.14,325.129,86.70100000000001,90.465,1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.763,140.305,396.515,423.512,592.058,600.068,369.648,320.716,186.511,41.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.99300000000001,140.046,162.759,405.081,781.587,804.9960000000001,749.938,591.982,357.18800000000005,101.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.157,471.534,657.137,768.3689999999999,779.071,726.3970000000002,610.512,564.466,353.554,103.57399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.033,450.638,626.896,734.753,779.0120000000001,757.7260000000001,680.37,542.92,339.406,100.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.373,310.333,357.707,530.979,594.448,569.657,518.649,381.459,233.626,66.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.942,376.008,364.326,676.736,713.9859999999999,518.0,71.905,503.593,297.483,83.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.55700000000001,73.333,110.583,170.936,134.984,93.71,95.008,36.861,18.95,0.3889999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.416,467.252,507.74,507.672,335.865,339.003,343.74,350.26899999999995,354.462,112.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.644,450.249,630.011,737.997,726.648,616.768,566.407,443.37,295.017,111.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.598,195.07700000000003,332.138,336.161,432.467,408.456,368.7389999999999,265.295,162.759,46.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.287,471.015,667.521,757.675,746.8989999999999,602.942,581.676,585.769,367.831,122.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.065,458.555,636.111,745.3959999999998,750.07,655.626,566.089,564.619,367.701,125.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.508,185.213,434.414,539.805,615.993,603.403,519.817,148.871,107.598,70.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.966,444.798,561.496,542.545,419.327,350.595,326.857,334.669,134.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.193,411.181,490.098,500.1890000000001,329.297,293.096,293.201,299.897,229.992,111.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.438,150.559,113.438,170.936,113.179,472.573,430.39,312.409,108.506,14.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.436,54.513,85.273,305.141,367.311,171.066,247.773,107.987,65.545,123.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.734,51.138,198.322,388.468,356.279,445.706,487.11,587.439,379.77199999999993,136.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.091,109.415,204.682,714.525,286.062,284.504,322.923,242.97100000000003,5.970000000000001,126.67700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.92,306.309,662.069,710.897,690.164,527.984,530.678,535.281,397.553,149.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.935,252.705,504.372,581.858,583.537,390.561,360.9920000000001,360.99700000000007,339.093,350.3759999999999,157.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.324,243.62000000000003,486.071,486.049,449.931,300.472,302.141,308.046,315.332,323.166,152.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.165,256.08,504.50200000000007,702.305,725.044,671.654,533.644,537.092,507.098,400.408,86.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.519,142.252,325.648,460.243,523.97,618.459,654.542,435.3229999999999,382.887,271.395,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.23,229.213,459.594,644.028,756.4279999999999,737.077,652.09,557.641,567.15,373.022,144.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.135,48.412000000000006,153.544,214.806,229.083,277.366,176.647,153.284,163.149,60.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.764,167.432,297.873,385.612,583.156,666.352,521.375,644.937,243.36,83.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.386000000000003,85.014,183.266,323.052,447.134,630.525,642.668,596.833,409.29,409.436,170.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044,259.973,502.815,564.426,578.254,383.845,383.795,399.027,406.62,400.276,165.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.929,98.902,413.777,500.08900000000006,589.413,580.071,397.93799999999993,401.448,405.059,398.9330000000001,157.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147,52.566,258.675,243.36,336.032,461.281,376.137,479.841,236.481,73.722,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.749,3.3750000000000004,40.625,263.478,182.877,421.954,457.777,303.064,33.227,155.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.855,293.59,555.77,744.4870000000001,831.8919999999999,814.473,658.44,607.886,611.202,442.072,186.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.581,287.879,529.292,701.6559999999998,806.268,812.48,704.91,632.148,625.598,428.184,180.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.967,260.622,408.845,564.725,682.995,678.378,524.874,411.051,288.009,394.827,173.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.82,160.293,360.173,430.001,489.264,427.889,305.046,313.577,236.87,74.111,73.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.236,197.284,265.814,440.384,611.58,603.144,554.991,480.49,464.656,269.708,62.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.416,118.76,313.058,323.052,404.302,492.042,571.345,504.372,446.7440000000001,323.961,100.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.887,292.551,524.62,690.753,731.722,689.109,548.486,558.258,564.832,391.193,169.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.339,313.448,565.375,747.2129999999999,758.664,677.874,570.231,577.228,567.141,422.343,202.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.65100000000001,286.581,489.056,748.5109999999999,788.44,748.047,608.128,619.251,595.875,396.77400000000006,170.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.545,29.333,573.032,251.018,307.348,423.901,679.015,679.436,608.22,448.3020000000001,201.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.554,322.793,560.961,582.547,575.912,422.058,415.617,413.312,404.774,413.18000000000006,202.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.967,341.223,589.905,771.744,764.832,670.408,576.474,576.245,580.249,461.93,211.561,10.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.875,332.917,578.483,744.748,753.4100000000001,647.453,563.518,573.642,576.021,432.8560000000001,194.94800000000004,7.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.577,299.3,566.801,739.944,767.33,698.859,572.269,585.685,591.127,424.29,190.275,6.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.341,328.763,563.817,736.31,763.721,732.5440000000001,594.343,606.418,614.995,444.668,202.735,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.073,282.557,563.686,655.839,724.7180000000001,667.921,500.114,533.237,546.879,319.678,195.07700000000003,9.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.769,319.808,433.376,501.646,532.927,575.96,439.07,396.714,381.303,389.59800000000007,192.871,8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.698,250.109,482.308,531.433,516.656,347.546,359.093,370.3790000000001,386.863,395.253,195.597,11.031999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.002,217.791,218.44,124.211,334.474,453.623,836.631,767.8500000000001,637.798,445.057,200.139,14.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.359,342.521,571.734,554.342,766.8620000000001,768.7739999999999,723.125,598.076,633.466,455.83,208.316,17.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.512,341.742,560.312,692.114,674.045,577.778,502.361,511.2840000000001,537.123,437.14,207.79700000000005,16.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.21399999999998,335.383,490.354,531.109,681.019,707.684,642.416,520.226,544.558,276.717,132.647,6.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.498,56.33,89.037,167.821,89.946,59.704,204.812,283.725,21.545,160.553,76.188,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.734,167.172,267.501,250.628,375.0990000000001,305.141,286.97,313.318,301.896,93.191,43.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.964,67.622,252.446,365.624,473.169,470.636,334.393,276.801,290.612,271.395,130.311,7.788000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.385,125.249,384.704,610.282,670.369,692.651,527.832,503.968,530.782,253.094,127.715,10.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.58,416.50299999999993,659.733,707.944,693.614,532.343,543.046,559.224,582.809,499.18,233.626,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.892,401.577,627.285,732.5409999999999,718.635,592.221,554.822,567.922,597.492,463.487,225.189,24.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.205,390.285,607.297,738.207,721.9890000000001,486.98,702.876,575.687,604.477,470.366,230.511,28.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.258,383.406,603.404,759.284,407.936,694.517,707.237,532.018,339.796,264.386,130.441,12.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.667,32.448,35.563,120.447,267.761,367.182,472.313,372.633,368.7389999999999,174.82999999999998,87.739,5.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.711,24.531,91.893,142.641,147.703,157.827,108.506,122.524,105.521,57.628,26.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.466,2.336,41.144,69.309,122.913,88.259,105.391,63.339,129.273,107.078,51.78699999999999,1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.565,383.535,590.554,735.662,461.93,399.889,535.911,421.045,666.352,219.478,226.487,30.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.067,191.833,385.612,442.072,385.872,420.916,494.767,424.68,569.527,326.038,167.172,23.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.75,406.638,556.159,651.946,761.88,797.313,759.7449999999999,624.182,568.619,334.863,170.547,24.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.689,349.2699999999999,441.033,496.195,520.466,578.873,699.449,594.188,343.17,189.496,94.099,9.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.371,180.93,286.321,667.354,657.283,619.523,480.3190000000001,473.297,494.295,454.142,108.636,31.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.399,390.544,361.99,505.021,633.6,637.719,513.935,457.1979999999999,468.146,444.797,129.532,18.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.607,135.114,235.962,257.118,378.733,546.425,598.86,581.339,659.084,310.073,100.848,13.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.089,438.567,660.641,815.094,817.814,727.441,648.93,644.153,673.467,496.195,246.994,36.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.817,178.853,426.497,640.784,769.018,803.8089999999999,765.107,619.171,612.898,637.236,469.8469999999999,239.337,38.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.619,187.29,439.47600000000006,649.869,710.84,697.467,531.383,531.366,544.914,576.483,486.59,249.979,40.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.802,161.591,311.89,470.756,529.292,658.435,565.504,742.2810000000001,402.875,421.175,459.983,225.449,36.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,230.77,214.676,237.26,376.786,491.393,292.811,274.51,282.038,175.089,53.085,21.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.964,179.243,169.898,587.162,606.013,564.478,404.773,413.9380000000001,435.514,444.198,248.552,40.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.667,206.759,476.4669999999999,712.428,746.5800000000002,700.055,580.602,589.445,593.291,607.074,374.969,205.071,43.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.315,207.408,468.29,688.028,782.478,769.912,620.523,595.324,597.4,620.277,488.278,253.614,45.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.041,213.248,470.626,675.697,812.2330000000001,797.3809999999999,691.1880000000001,631.584,641.373,663.437,491.003,254.003,43.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339,209.355,463.617,674.14,816.392,785.6310000000001,825.943,665.963,677.46,696.5940000000002,486.461,252.316,44.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.507,202.735,447.004,458.036,411.051,462.449,207.927,648.701,809.384,667.65,473.741,237.909,45.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.858,196.765,283.725,506.968,706.871,674.14,655.541,511.287,496.5820000000001,504.839,490.225,250.109,45.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.103,200.26900000000003,430.779,513.068,624.04,273.991,589.775,540.798,399.197,363.677,235.962,110.32299999999998,42.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339,34.006,136.671,177.81500000000003,219.868,418.32,620.017,367.96,346.285,209.095,174.82999999999998,105.391,45.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.46,71.515,459.204,488.4069999999999,581.209,616.772,581.728,654.671,584.713,547.333,378.993,244.269,49.71000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.298,12.071,49.061,75.669,78.394,125.12,154.453,360.173,317.342,240.505,155.621,44.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41,229.602,480.36,669.078,800.946,791.205,674.771,615.035,624.316,649.424,493.21,261.401,50.61900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.135,229.732,465.824,655.45,787.708,717.8800000000001,793.607,616.734,629.323,647.006,148.742,257.507,52.696000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044,237.39,495.027,629.118,653.585,521.991,450.252,460.294,446.675,460.312,459.124,222.074,52.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.861,239.337,494.37799999999993,578.819,599.483,426.854,410.364,415.5539999999999,420.246,423.389,426.07,164.576,53.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.418,240.245,476.986,689.9740000000002,806.447,804.98,686.161,662.616,659.468,468.549,489.705,258.935,57.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.495,241.803,478.543,668.949,775.96,763.694,627.862,590.533,595.609,616.108,491.263,267.242,58.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.404,247.124,483.865,690.624,752.3229999999999,736.081,572.165,573.304,581.895,605.248,507.2269999999999,266.852,57.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.805,91.244,294.628,503.85300000000007,634.294,676.995,712.428,781.231,595.181,612.605,471.015,251.667,56.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.182,164.057,355.63000000000005,486.331,461.411,755.368,408.975,774.599,500.608,459.983,268.54,139.916,45.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.59,80.99,385.872,285.283,556.03,631.385,631.873,316.952,310.982,311.501,225.05900000000003,128.105,38.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.908,118.63,342.261,475.039,314.486,568.005,570.156,427.321,382.834,338.368,237.00000000000003,121.485,40.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.298,120.837,28.684000000000005,44.12899999999999,169.508,342.132,441.423,349.011,313.967,357.18800000000005,289.696,164.317,47.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.237,153.544,147.184,578.873,488.4069999999999,286.711,365.494,238.688,208.835,195.467,49.71000000000001,27.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.849,39.457,97.604,366.922,817.0479999999999,803.728,777.5020000000001,640.047,649.194,666.886,500.997,273.861,62.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.359,262.05,495.027,674.789,799.7790000000001,825.045,745.9949999999999,656.724,659.527,661.031,484.38400000000007,264.257,58.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.1,259.065,488.278,663.496,781.867,785.6279999999999,675.862,633.679,655.359,658.565,485.552,267.372,61.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.604,261.401,493.21,630.712,651.25,512.702,447.693,459.675,445.105,459.207,472.57,273.472,63.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.642,259.973,486.721,568.611,590.039,417.969,405.817,417.221,433.61599999999993,449.46100000000007,456.038,264.906,64.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.162,258.546,469.588,677.774,803.024,779.5309999999998,718.816,648.819,665.9,673.75,481.009,266.203,65.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.359,218.051,411.4409999999999,587.958,422.343,453.753,781.348,769.537,706.199,521.504,474.001,233.107,66.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.132000000000005,231.289,382.3670000000001,523.711,539.805,655.58,730.989,693.739,553.174,320.586,232.328,166.393,48.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407,166.393,308.516,413.258,587.179,621.185,696.074,822.363,744.617,628.453,459.464,251.797,69.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.206,145.237,301.896,433.50500000000005,402.355,416.762,622.612,594.577,672.842,542.92,466.2130000000001,259.325,72.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,258.286,483.605,665.054,620.795,694.764,577.103,505.567,500.167,329.931,472.443,260.882,71.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.743,255.95,476.856,391.9719999999999,642.059,656.129,581.136,461.089,468.977,478.427,381.329,206.499,54.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.25,9.864,139.397,274.51,620.795,422.8620000000001,368.35,567.84,574.46,299.171,202.605,144.459,75.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.622,289.436,537.339,726.835,856.498,849.437,753.1900000000002,696.3140000000001,715.006,702.0449999999998,519.428,284.115,76.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.751,278.404,500.348,676.087,794.197,835.756,854.997,678.056,682.628,664.535,491.133,277.755,75.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.418,274.121,494.37799999999993,668.949,791.3420000000001,833.125,823.835,617.031,771.54,661.29,489.056,274.9,74.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.622,265.295,479.192,648.311,765.6430000000001,830.928,848.4499999999999,733.974,765.902,157.697,248.16200000000003,272.693,80.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.737,216.883,473.871,640.913,725.0179999999999,703.4359999999999,535.567,551.299,214.416,577.315,374.58,268.929,81.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.088,260.622,472.313,640.783,667.322,596.657,429.079,420.016,408.71600000000007,384.4810000000001,396.0319999999999,229.992,79.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.179,265.814,489.835,666.482,788.617,827.181,842.571,746.069,710.485,662.588,476.726,273.861,80.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.958,262.829,472.7029999999999,659.733,787.4479999999999,856.498,875.188,705.713,616.053,619.111,470.626,271.395,80.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.61,254.13300000000004,430.78,577.704,752.9239999999999,759.0230000000001,694.647,766.292,649.22,579.521,421.305,267.112,82.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.645,222.204,465.175,627.545,739.555,734.561,718.224,565.531,442.591,515.404,460.113,223.502,85.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.592,255.431,457.128,620.016,735.012,769.7590000000001,724.667,606.697,592.467,538.118,426.237,204.163,77.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.209,260.493,408.715,533.056,669.208,576.796,601.197,587.078,473.29300000000006,484.207,415.983,162.37,79.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.483,248.94100000000003,403.264,549.669,614.138,611.955,425.988,433.819,439.917,463.665,471.04100000000005,281.259,79.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.454,203.774,403.783,547.074,612.261,618.839,415.701,417.856,428.71,447.883,374.19,249.85,81.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.583,251.018,361.99,535.133,604.701,520.596,276.587,502.814,630.919,507.3570000000001,396.77400000000006,248.292,82.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79,244.658,432.337,542.79,667.001,695.685,754.092,679.332,601.975,481.528,379.77199999999993,242.062,32.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.819,262.18,467.641,630.4,742.67,806.3979999999999,816.168,727.5399999999998,685.424,629.102,472.313,276.976,88.90799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.507,260.622,460.892,623.132,735.791,798.221,389.117,443.629,550.708,622.093,461.411,271.785,82.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.539,142.512,450.768,609.893,694.9100000000001,610.153,569.398,356.149,86.052,289.566,318.639,224.93000000000004,84.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.439,267.372,482.047,602.678,610.603,480.887,424.267,437.22,450.888,453.378,441.622,291.513,89.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.684,258.156,457.517,616.642,728.5229999999999,771.1690000000001,781.253,648.715,602.383,613.855,343.3,234.145,93.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.996,261.531,296.315,626.506,407.287,809.5129999999999,817.9490000000001,624.17,737.3489999999999,627.415,475.947,283.076,91.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.996,258.805,460.372,623.132,728.393,597.303,823.401,793.5490000000001,730.7289999999999,624.3,469.198,280.61,94.48900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.333,185.213,455.7,612.359,721.514,785.761,804.97,780.7000000000002,718.139,451.936,320.327,266.852,86.70100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.333,254.91200000000003,450.638,611.45,724.239,430.39,574.719,126.158,694.517,621.315,483.995,288.138,89.29700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,255.95,459.074,620.276,734.883,553.563,777.5039999999999,659.084,313.058,33.357,51.008,47.115,27.646000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,256.209,453.364,563.155,588.083,454.7919999999999,356.279,470.808,431.04800000000006,474.783,473.352,244.269,99.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.884,250.628,445.446,492.042,723.331,508.395,320.067,483.346,617.291,408.715,111.881,7.139,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,253.224,454.532,619.757,723.7209999999999,568.359,405.47,598.99,625.857,626.117,459.204,121.745,55.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.645,254.003,452.715,615.214,729.561,532.537,185.213,709.9630000000001,643.249,469.977,55.681,97.604,70.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.25900000000001,160.163,133.686,145.497,242.062,344.468,666.352,584.583,177.03600000000003,33.746,150.818,109.415,65.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.828,253.614,453.623,619.238,721.384,647.143,813.277,788.486,724.239,619.757,480.88,290.085,95.138,0.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.392,253.614,461.411,630.4,702.469,599.769,597.603,507.786,483.224,484.316,487.629,287.23,105.261,0.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.108,251.926,449.34,566.542,673.29,687.84,503.363,506.316,511.6429999999999,536.301,480.75,292.421,95.008,1.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.141,261.142,468.03,629.751,672.842,708.6649999999998,869.087,840.0140000000001,775.118,666.352,492.561,299.69,93.32,1.9470000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.704,210.912,380.291,552.006,649.609,707.107,746.954,796.145,729.691,626.636,477.375,290.475,96.306,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.339,234.015,377.565,364.326,309.294,504.891,689.715,504.891,639.875,517.481,403.523,100.97799999999998,82.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.392,193.78,457.64699999999993,224.281,83.067,60.872,248.94100000000003,468.03,793.808,573.811,370.297,263.867,106.689,2.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.406,233.885,358.74499999999995,647.273,752.0149999999999,846.222,717.23,632.737,347.324,431.559,223.761,95.916,1.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.757,249.979,379.642,612.099,722.423,785.978,720.216,641.66,543.838,469.054,454.476,292.292,99.031,1.9470000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.102,247.513,447.913,610.412,692.943,704.1350000000001,430.413,377.78,391.477,442.226,426.24,297.743,99.161,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,246.345,451.02699999999993,530.979,405.99,162.11,853.643,806.0089999999999,776.156,543.958,161.591,232.328,100.07,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.026,242.97100000000003,445.057,612.359,737.7380000000002,807.177,830.15,130.571,95.397,293.979,378.86300000000006,208.576,70.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.811,243.36,446.874,615.344,735.402,172.75299999999996,154.712,147.833,274.9,357.18800000000005,381.199,290.215,99.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.716,222.983,427.146,611.969,516.832,224.281,602.105,622.612,492.561,505.54,244.528,294.498,56.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.698,139.916,359.135,477.245,27.127,62.56,89.29700000000001,192.092,407.807,612.359,393.14,13.498,101.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.743,240.505,438.567,603.273,714.3760000000001,721.12,582.487,582.38,567.102,533.835,469.458,287.36,111.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.987,231.419,420.396,595.356,702.876,624.948,622.16,516.117,538.095,560.859,458.2960000000001,281.519,96.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.079,233.366,424.4200000000001,585.103,626.766,719.437,693.479,684.653,614.955,535.522,412.998,280.091,105.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.483,228.823,415.335,572.123,693.9979999999999,581.339,485.0330000000001,763.0600000000001,118.76,187.679,210.912,291.773,97.99299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,229.992,419.099,576.796,692.311,761.36,516.053,484.38400000000007,724.239,614.046,469.198,292.032,111.232,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.36800000000001,233.626,431.169,596.135,713.726,781.478,727.485,687.897,421.954,547.463,435.971,275.029,108.896,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.162,221.425,349.4,529.292,654.022,629.751,649.349,472.962,575.758,485.0330000000001,423.641,274.64,37.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.018,74.371,208.576,241.543,493.7289999999999,688.676,642.601,639.096,581.079,446.0950000000001,310.073,236.481,90.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.84899999999999,145.237,224.93000000000004,389.376,591.332,596.005,556.548,548.405,481.199,513.328,407.936,210.912,74.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.542,221.945,408.066,567.84,518.519,602.624,262.05,745.136,661.42,480.36,123.043,54.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.46,222.204,408.456,572.772,698.9300000000001,430.131,702.824,709.703,452.455,565.244,368.48,246.216,70.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.085,225.319,424.939,522.024,605.61,639.485,521.894,495.806,617.031,626.247,423.771,276.327,108.117,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.642,222.853,417.80000000000007,584.454,704.511,776.416,706.328,794.846,732.0270000000002,630.53,479.841,292.681,99.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.734,221.944,365.105,503.85300000000007,469.458,193.131,127.715,314.486,618.33,453.104,372.893,290.734,79.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.206,156.399,425.329,241.932,573.551,570.177,134.205,195.207,372.503,361.60100000000006,288.528,160.812,31.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.752,165.355,59.964,160.942,193.131,366.403,382.757,424.939,449.081,454.013,57.108,143.68,89.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.392,131.479,198.452,331.229,757.466,636.5,829.8899999999999,548.112,344.079,601.456,489.056,296.445,103.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.48,227.136,442.721,637.019,766.292,336.94,699.968,823.92,757.466,654.801,498.791,226.228,94.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.244,223.502,428.7029999999999,598.731,717.8800000000001,789.784,567.321,802.115,497.104,638.058,481.269,291.643,105.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.84,217.531,354.462,532.537,627.415,701.266,795.625,776.416,357.317,466.992,472.832,286.84,91.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.023,213.897,409.234,577.575,698.281,770.0560000000002,794.846,788.3569999999999,727.484,625.987,476.856,287.749,102.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.831,215.455,422.343,594.707,530.849,286.321,793.4779999999998,790.99,733.259,585.425,504.50200000000007,297.743,95.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.548,214.546,393.919,411.83,191.962,489.835,704.6410000000001,630.574,527.865,512.335,357.18800000000005,241.543,94.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.952,175.478,363.288,545.127,601.975,702.4350000000001,814.575,682.447,628.453,581.079,476.2070000000001,248.682,89.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.25,213.767,425.848,597.692,719.048,790.304,569.527,103.185,356.539,610.282,503.334,260.752,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.663,169.249,350.8279999999999,460.502,633.126,400.668,330.97,468.809,519.947,442.721,294.239,132.907,53.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.507,145.627,159.904,168.6,485.0330000000001,413.777,422.992,635.592,598.341,570.436,336.421,140.565,91.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.678,209.225,307.737,307.218,727.355,595.226,591.203,807.955,741.632,639.745,339.017,215.325,29.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.899,209.355,414.166,586.011,707.886,778.492,803.672,698.044,290.085,635.722,472.7029999999999,282.427,91.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044,207.148,414.556,584.843,701.053,704.79,558.703,518.305,535.432,557.368,475.169,282.038,78.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.708,163.278,413.517,586.271,710.222,780.57,805.4890000000001,787.189,725.927,462.319,471.145,275.678,90.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.599,109.804,353.813,332.917,510.861,635.072,270.746,248.422,320.067,549.15,483.735,281.0,91.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.006,202.47600000000003,413.647,591.333,710.222,621.963,819.896,565.244,433.76499999999993,509.174,474.90899999999993,276.976,80.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.265,202.346,414.556,588.737,711.65,607.427,603.793,384.314,268.41,319.418,414.945,272.563,87.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044,199.62,406.119,581.339,710.3510000000001,783.684,570.176,798.221,516.572,572.772,342.651,165.485,59.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.395,199.361,407.287,581.858,706.198,662.588,686.729,648.441,589.645,557.124,465.175,270.876,85.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.814,169.508,379.51200000000006,571.864,609.504,672.712,554.601,505.465,486.624,503.326,453.104,249.201,68.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262,152.246,302.675,564.985,696.3339999999998,775.767,808.6050000000001,671.414,692.311,574.46,367.311,239.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.737,146.925,322.144,462.319,562.778,599.38,534.873,175.60899999999998,296.575,178.983,311.631,264.386,81.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.669,199.49000000000004,414.945,596.524,724.629,637.668,635.332,481.918,756.0389999999999,638.836,478.41300000000007,274.38,74.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.814,198.841,417.022,597.822,501.906,521.115,869.218,843.1300000000001,747.6019999999999,640.005,481.788,275.419,71.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.905,195.597,411.5710000000001,588.088,713.207,786.5400000000001,815.2239999999999,709.5729999999999,582.896,509.434,302.805,228.694,74.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.035000000000004,197.414,415.8539999999999,595.097,722.2930000000001,791.593,781.327,598.652,595.749,598.465,472.962,267.242,70.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.348000000000003,196.375,416.113,597.433,703.478,710.693,547.897,345.377,289.047,640.005,436.88,234.534,59.44499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,194.428,414.037,595.745,721.514,363.028,769.6669999999999,809.254,161.851,163.019,370.686,199.75,63.72800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.05,194.688,416.762,598.471,750.458,834.823,700.7469999999998,536.431,540.454,515.404,203.903,268.799,64.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.309,128.883,166.913,309.035,414.556,539.805,424.16,292.811,212.47,54.642,244.528,1.9470000000000005,26.997000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.826,41.144,215.195,235.053,364.586,398.981,682.057,455.44,631.438,266.852,134.335,53.864,16.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.56,112.53,166.393,334.993,585.881,651.296,300.728,558.236,112.789,634.683,452.455,172.883,62.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.186,130.181,257.507,546.295,708.275,431.039,679.072,508.655,456.349,624.559,442.461,215.974,49.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.843,188.328,407.936,591.203,705.6429999999999,728.081,580.312,268.28,518.801,330.452,332.72,207.667,53.21500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.714,189.626,414.686,603.014,677.319,597.303,583.356,397.553,80.211,146.405,268.799,236.222,53.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.658,79.433,249.46,278.015,136.282,69.179,125.249,180.022,233.236,231.938,256.339,229.343,51.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.897,91.244,245.956,387.948,487.7579999999999,581.079,530.33,253.35400000000004,444.668,392.6209999999999,279.183,140.565,30.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4510000000000005,110.193,255.69000000000003,272.044,152.376,362.12,355.5,499.699,515.794,593.669,370.686,190.405,27.646000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.911,125.249,291.383,388.078,526.826,546.035,708.535,670.895,620.146,544.867,369.518,158.087,32.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.858,192.352,428.054,624.43,761.36,774.2890000000001,692.832,592.613,589.312,549.54,454.272,213.767,42.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.171,186.252,412.22,601.716,417.801,737.888,613.657,682.447,713.12,458.815,60.35300000000001,154.972,41.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.835,183.526,329.802,591.462,717.75,396.77400000000006,229.602,509.174,734.363,607.946,438.178,92.801,41.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.018,182.617,402.485,602.754,739.944,818.987,848.321,827.554,753.962,607.816,434.154,221.166,38.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.038,286.97,468.809,681.538,754.741,782.776,755.649,588.347,408.326,243.23,113.179,28.684000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.215,169.768,373.412,556.808,398.591,606.129,543.05,781.997,700.488,580.56,414.686,208.835,34.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147,175.349,394.957,579.521,701.007,653.373,805.0999999999999,777.974,710.8709999999999,590.684,419.747,210.004,34.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.018,178.72399999999996,398.981,585.751,655.065,598.601,501.257,674.789,488.116,457.348,417.93,174.96,32.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.979,176.38699999999997,396.38499999999993,582.896,707.061,708.9590000000001,429.4820000000001,667.654,540.261,105.521,432.467,209.095,30.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.941,176.128,398.981,469.458,577.055,435.0630000000001,636.501,574.849,581.468,596.005,416.24300000000005,202.47600000000003,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.46,150.818,324.999,501.257,336.681,491.003,476.726,613.657,313.707,194.688,227.655,103.444,11.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.941,158.217,350.9580000000001,433.76499999999993,584.324,247.254,91.244,205.46100000000004,521.894,482.567,221.555,132.518,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.307,170.806,293.46,372.763,534.484,596.914,365.235,109.674,126.807,374.06,272.433,28.295000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.168,37.121,288.269,257.897,395.736,463.617,632.736,607.816,468.809,316.303,133.037,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4510000000000005,69.828,341.613,500.348,478.154,506.189,494.637,387.948,185.343,237.39,144.978,115.126,6.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.034,40.365,234.015,53.21500000000001,90.984,589.515,578.223,545.646,344.857,184.045,16.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.168,118.371,335.123,429.3519999999999,565.115,484.124,677.774,514.885,490.095,427.146,355.89,86.961,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.504,162.369,384.963,480.62000000000006,493.599,370.426,459.853,454.662,498.53100000000006,445.187,226.747,146.925,5.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.359,140.695,360.04300000000006,438.308,535.262,596.265,448.3020000000001,592.89,46.206,28.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.581,166.134,168.73,590.294,712.688,783.166,803.932,566.542,701.786,398.591,285.023,122.264,7.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.283,165.874,390.025,574.33,681.928,614.046,786.5400000000001,748.77,676.736,316.433,316.303,135.892,3.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.558,162.37,383.92500000000007,567.062,694.3880000000001,745.9850000000001,588.736,389.376,245.567,361.99,374.4500000000001,158.995,3.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.202,386.91,575.888,686.667,487.369,605.09,50.359,14.277,207.79700000000005,210.263,64.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.804,223.761,331.359,716.5820000000001,582.636,309.424,307.997,296.705,441.6820000000001,212.729,108.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,0.909,608.465,569.917,63.339,210.652,412.349,355.89,375.748,281.649,12.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.968,430.001,624.949,786.15,862.3129999999999,838.787,633.368,605.542,619.757,402.615,164.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.94499999999996,424.939,618.978,745.915,733.18,645.055,563.689,574.414,584.843,388.3380000000001,155.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.874,396.904,601.067,709.0540000000001,777.5850000000002,692.051,659.473,501.516,401.18700000000007,314.616,136.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.972,379.77199999999993,581.339,718.658,765.995,701.597,454.864,425.036,480.701,346.80400000000003,133.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.635,379.77199999999993,566.542,641.048,671.373,478.092,339.536,598.731,353.554,344.598,122.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,255.69000000000003,564.595,692.57,517.481,635.462,546.295,606.388,280.481,281.779,121.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.485,407.1580000000001,600.158,735.1430000000001,809.123,828.203,823.79,735.662,589.905,374.32,139.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.974,419.618,615.344,750.7169999999999,824.1789999999999,840.663,803.802,717.4899999999999,577.704,374.7099999999999,103.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.744,405.99,597.822,746.3039999999999,790.2429999999999,796.442,651.764,596.213,562.519,357.317,123.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.942,241.543,610.023,745.136,790.9499999999999,817.159,649.662,625.313,595.226,369.7780000000001,131.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.134,413.907,610.153,738.906,761.898,682.465,541.722,525.288,503.282,355.371,123.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.084,237.00000000000003,314.227,553.434,618.719,515.015,500.218,518.0,414.166,265.165,86.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.786,149.131,566.542,339.666,808.085,573.421,521.764,706.718,550.967,334.215,108.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.303,214.806,269.708,357.18699999999995,240.375,238.298,322.923,277.885,270.227,92.672,48.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.336000000000006,72.684,164.576,384.833,478.284,607.037,659.733,502.814,428.054,224.15100000000004,78.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.055,200.788,386.521,522.153,404.432,550.448,530.071,335.902,296.315,178.334,56.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.214,373.54100000000005,564.725,693.219,763.567,148.612,223.502,673.102,514.755,315.784,93.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.382,376.137,568.878,694.9069999999999,743.23,689.558,485.531,500.348,505.54,299.949,86.31200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.187,330.061,440.644,401.577,501.646,342.262,453.623,334.863,247.124,199.49000000000004,89.29700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.935,109.155,218.051,614.565,648.274,627.802,466.257,475.421,486.067,316.563,89.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.841,180.671,345.247,715.6730000000001,628.063,631.049,763.4370000000001,663.886,510.861,303.454,82.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.892,374.19,570.566,701.915,764.605,770.315,745.006,635.202,477.245,278.144,70.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.647,366.143,556.678,686.081,756.688,770.316,733.585,640.654,488.667,284.115,72.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.624,359.005,567.84,708.275,754.438,732.478,549.405,359.005,510.861,288.009,72.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.715,360.692,569.527,637.256,617.443,400.966,383.07,384.081,379.73,217.921,57.36800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.155,331.619,553.174,591.821,561.278,370.243,359.564,406.996,438.095,183.78600000000003,54.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.435,400.53800000000007,614.695,761.2300000000001,809.253,822.752,649.35,684.134,522.543,306.05,72.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.855,57.887,344.858,339.536,487.888,796.794,749.159,654.282,499.959,287.749,66.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.45600000000002,369.129,461.281,638.577,713.9859999999999,672.063,485.0330000000001,230.511,266.074,58.796,16.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.975,372.373,574.719,705.939,778.4929999999999,792.2510000000001,752.9229999999999,657.656,503.204,291.383,65.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.984,389.506,592.501,745.266,813.5360000000001,825.0879999999999,784.3329999999999,670.246,486.59,273.342,58.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.235,375.748,578.742,728.485,694.784,588.03,504.479,480.993,482.395,285.283,63.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.102,123.562,574.849,640.472,644.189,450.332,439.536,430.581,424.444,272.563,56.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.019,360.562,555.769,704.122,694.544,251.926,728.9489999999998,620.406,313.837,252.705,46.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.957,355.241,557.067,699.06,747.332,761.237,588.457,597.368,464.007,258.676,50.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.247,346.80400000000003,546.684,686.859,492.561,389.766,572.253,398.202,449.859,180.022,25.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.521,343.819,434.414,700.488,772.7829999999999,787.707,664.999,621.311,482.048,263.997,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,205.85,354.851,434.803,545.776,647.273,591.203,502.425,352.385,103.704,12.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.268,82.158,113.179,214.806,247.643,247.384,247.903,175.349,116.29399999999998,62.17,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.981,383.92500000000007,557.965,580.913,495.368,396.44,402.064,406.533,416.499,284.115,52.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.072,387.819,620.795,776.416,784.29,773.553,604.499,608.862,526.307,278.274,49.321000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.521,353.554,570.825,714.245,764.137,787.675,599.551,597.272,484.38400000000007,248.292,36.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277,310.333,128.883,693.0890000000002,769.797,790.823,759.0240000000001,649.869,475.8179999999999,245.047,37.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.023,327.725,529.552,681.538,772.004,781.738,734.493,624.3,457.517,234.275,31.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.739,316.693,515.664,648.051,720.346,730.34,690.234,593.02,436.361,228.434,29.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.831,313.578,511.77,665.443,641.789,516.269,310.463,215.974,434.544,217.012,17.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.999,332.527,550.188,591.724,588.053,422.74,408.158,404.533,428.08,232.45800000000003,28.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.616,305.66,515.015,448.042,489.576,769.407,482.048,646.494,455.57,234.404,29.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99,316.044,541.363,447.783,786.28,567.451,577.575,657.007,330.451,239.856,26.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.90799999999999,336.161,549.669,691.143,769.277,783.814,699.997,586.979,469.068,240.764,29.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.85399999999998,342.132,552.135,692.57,767.071,771.421,669.317,584.189,402.09600000000006,208.576,25.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.663,328.374,537.858,673.751,748.9000000000001,750.529,625.125,574.838,452.195,230.121,24.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.616,313.837,503.633,514.656,469.651,341.029,349.921,300.079,300.209,209.874,16.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.616,248.682,402.095,521.894,483.605,465.5640000000001,442.201,337.33,250.239,81.509,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.766,130.311,326.038,517.87,712.818,503.074,504.891,585.491,251.277,211.561,17.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.139,38.808,88.12900000000002,213.638,225.189,285.283,392.3610000000001,264.127,187.55,14.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.911,289.696,130.83,319.548,304.103,177.16599999999997,159.644,115.645,83.846,218.18100000000004,11.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.997000000000003,151.468,284.114,388.727,322.923,209.874,199.75,144.978,58.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.834,288.138,507.3570000000001,290.604,752.9239999999999,492.042,321.625,219.349,442.461,10.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,290.734,506.449,652.624,664.433,528.623,443.903,442.433,410.729,210.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.858,292.811,513.977,575.965,583.72,393.35,399.155,403.174,375.488,182.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.536,50.359,114.087,280.351,339.536,429.741,493.859,478.933,221.685,37.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.955,272.433,480.231,621.185,696.464,736.0509999999999,697.762,591.982,423.382,201.04800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.719,284.634,495.676,656.618,741.242,754.623,647.79,578.748,428.963,210.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.642,275.029,483.605,509.545,535.868,368.705,369.404,371.503,363.889,205.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.008,287.1,520.985,683.355,772.652,785.3479999999998,711.812,603.871,465.694,227.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.392,295.796,516.183,637.532,637.531,480.546,435.851,426.998,412.1429999999999,222.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.642,284.115,500.868,529.943,511.85,346.129,348.756,345.254,341.517,207.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1,68.271,238.947,466.732,453.104,527.345,290.085,161.461,120.187,64.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.601,17.652,76.577,112.14,154.972,134.984,156.789,132.647,126.67700000000002,207.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.233,238.947,463.098,635.851,697.373,710.222,666.742,560.702,400.279,188.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.734,197.284,385.872,604.571,680.629,544.997,340.445,331.878,414.945,199.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.687,59.964,279.961,416.892,565.244,552.265,514.236,397.164,229.992,160.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.887,445.966,569.419,581.403,436.392,353.67600000000004,216.363,417.541,196.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.035000000000004,230.381,435.841,532.267,535.422,383.28399999999993,331.479,326.42,326.207,188.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.550999999999998,104.483,184.564,322.533,489.835,522.673,504.242,406.379,319.678,134.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.498,200.139,291.513,496.065,648.83,523.581,552.135,395.347,290.215,87.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262,212.729,414.296,574.07,312.669,291.124,473.481,537.988,378.344,173.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.537,205.98,405.6000000000001,34.654,205.46100000000004,416.632,642.211,189.626,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.88900000000004,413.258,573.162,659.603,684.004,650.258,552.395,387.429,188.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.667,410.143,567.192,602.633,538.149,393.122,317.471,122.783,69.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.403,204.293,409.364,509.608,511.286,354.924,321.466,314.227,195.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.37200000000004,445.836,254.392,467.251,433.895,392.102,572.642,410.662,201.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.708,462.06,635.592,740.0740000000001,757.324,690.5810000000001,559.601,469.458,234.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.938,458.2960000000001,617.94,603.403,550.578,537.858,591.852,426.756,211.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.273,218.18000000000004,411.051,360.303,55.162,133.816,67.881,73.462,62.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.643,50.61900000000001,157.697,222.074,102.925,139.007,215.974,157.697,89.29700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.8,456.73800000000006,621.704,676.873,641.637,453.475,444.3970000000001,420.104,231.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.632,451.807,558.278,571.761,445.584,399.91,412.817,417.074,234.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.225,451.67599999999993,626.636,729.302,760.063,726.965,594.504,449.21,231.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.166,452.066,612.359,700.7469999999998,729.561,696.074,603.144,449.6,233.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.237,399.759,555.77,642.081,667.65,635.851,408.456,403.653,202.47600000000003,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.249,386.002,543.958,639.225,668.948,639.226,552.266,164.057,200.139,11.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.485,122.134,124.73,92.412,224.021,208.965,258.027,172.62300000000002,201.956,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.84,164.057,164.317,164.317,175.998,144.459,122.653,129.273,40.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.425,473.092,530.893,540.264,351.595,348.686,347.948,338.786,261.531,39.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.072,351.4769999999999,488.148,532.046,472.64400000000006,352.704,356.2780000000001,351.501,106.819,2.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.469,11.031999999999998,207.927,200.01,372.763,116.553,189.367,225.319,93.969,1.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.024,101.238,293.33,252.835,336.81,386.6499999999999,156.919,123.822,14.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41,136.022,97.47400000000002,227.915,193.26,187.42,246.605,146.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.392,223.632,317.861,418.45,689.196,660.642,597.173,439.216,237.519,37.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.421,329.153,576.796,561.87,291.253,306.958,314.356,89.557,99.55,4.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062,54.253,41.274,104.872,190.794,168.47,224.021,102.146,127.715,8.307,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.414826086956522,10.421902173913043,11.0,11.0,11.0,10.561434782608696,9.668840579710144,9.458405797101449,9.23186956521739,9.041760869565218,9.91259420289855,10.154474637681158,11.0,6.83036231884058,0.1794673913043478,0.0,0.0,0.0,0.0,0.0,5.035050724637681,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,9.559757246376812,4.271945652173913,10.18229347826087,11.0,11.0,10.874177536231883,8.985963768115942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.5841580424587025,-0.6020403799821199,-0.5380356508740171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2594125709977145,0.4615269207187574,0.3710850165372032,0.1183183523965397,-0.1159347140709105,0.6695094647923028,-1.0000019286570323,0.1037539182204494,-1.0000019286570323,-0.0916034228571784,0.0279622995953579,0.5956924279157726,0.2998384709906421,0.2872789190503034,0.0700850268709368,-0.0552630385537297,-0.2932077143771863,-0.3636613971756038,-0.4068496915840382,-0.3064692276040979,0.0,0.0,0.0,0.0,0.3490111116191413,0.5474742526337649,0.0180540402841619,-0.5141235163997494,0.0,0.0,0.0,0.0,0.0,0.0,0.2842690706560767,0.5837742362876266,0.2325360388600054,0.2192644254706971,0.0011413183508309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481710902501496,0.4571990011317569,0.0,0.0,-0.644895369031462,-1.0000019286570323,-1.0000019286570323,-0.1138793310231751,0.0,0.0,0.0,0.456719243417912,0.3463143682592133,0.3183369184202603,0.0860230831329829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3161350830177723,0.533783482504992,0.0,0.4216211790892615,-0.4184143775282985,-1.0000019286570323,-1.0000019286570323,-0.3403603225263387,0.0,0.0,0.0,0.5762748657080516,0.3690296334894679,0.3198317424549769,0.0858008795602548,-0.0524349930826442,-0.3191752318991892,-0.3296541503858007,0.0,0.0,0.0,0.0,0.0,0.0,0.2557613622912952,0.4991752760525831,0.0,0.0,-0.18517637738172,0.0,-0.2202946420351639,-0.2009831315326087,-0.2293140870554473,0.0,0.0,0.6263262204650667,0.4804546250502368,0.4354786018975805,0.2119115072458748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0691154112808503,0.0394512343216427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764195365837517,-0.3171551994198424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044137709673727,0.0471728084739458,-0.0558387478103435,-0.0015705752526921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2356014381474142,0.4478866514019681,-0.2918744929408174,-0.468773787238414,0.0,0.0,0.0,0.1560778095167295,-0.0094386017597478,0.1352411744922674,0.6008081601697184,0.5677149780768197,0.3675499596983465,0.3147867113378083,0.0878461624455934,-0.0311792013187176,-0.2808451156035839,-0.3704790067933993,-0.4601532986328015,-0.4854794558426119,-0.5057959325036423,-0.338410991183769,0.0,0.0,0.2794209927056444,0.5071241038588127,0.3006616342259759,-0.1101877216671689,-0.5805573345642668,-0.5191988480041082,0.0,0.0,0.0,0.0,0.1887619350325606,0.7787982720061623,0.5313139927989905,0.4584059705381666,0.1837017536717969,-0.0050753316043588,-0.3052673082788866,-0.0564043569045606,0.0,0.0,0.0,0.0,0.0,0.0,0.2260870851696908,0.441402347143265,0.0,0.0,-0.6901895472996155,-1.0000019286570323,-1.0000019286570323,-0.0685851527550218,0.0,0.0,0.0,0.57151768921919,0.5502467472116683,0.4171013564167232,0.0700496763025482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2540645350086439,0.48594911339406,0.0,0.1299991902083625,-0.5667150619995429,-1.0000019286570323,-1.0000019286570323,-0.1920596380550942,0.0,0.0,0.0,0.2432371609193451,0.2881980338284062,0.2758455352172006,0.0474303626150625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3375322770552532,0.558569281026577,0.0,0.279648246359571,-0.5983639208697088,-0.3506069372778252,-0.7742632990900288,-0.4081879631016054,-0.1282670123573226,0.0,0.0,0.2850467831606252,0.2162040762644867,0.1799040926106249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028487508039988,-0.1034862639169359,-0.4562798863536541,-0.2299907979360285,0.0,0.0,0.0,0.0574901243622095,0.2092551645355337,0.1567747207221042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0554094909084823,1.0000019286570323,1.0000019286570323,-0.7700818318577809,-1.0000019286570323,-0.9886897467726902,0.0,0.0,0.0,0.0,0.0,0.282703545484583,0.1404680085325772,0.0368706428292772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3135544915254067,1.0000019286570323,0.7053296907323195,-0.3315125802667997,-1.0000019286570323,-0.4460181213585724,-0.7999732624709149,-0.1812726646153824,0.0,0.0,0.0,0.0826445788112754,0.1748792618182497,0.0946132712514051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2654928687605483,0.4990136734542354,0.8454795441493997,0.5168051095160823,-0.4064507351693672,-0.9938256793514296,-1.0000019286570323,-0.3585002141908728,0.0,0.0,0.0,0.3914923946598043,0.4375289348641176,0.393870982904235,0.1423415886571714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481306896005627,0.4668396061394394,0.0,0.3987190608546674,-0.4286003913054048,-0.978448182102402,-1.0000019286570323,-0.3517230052226643,0.0,0.0,0.0,0.4276610762025085,0.4374683338897371,0.3860585072903614,0.1156973602545872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2694268820140762,0.4788537493103544,0.0432488953828147,0.3205084533355581,-0.5315361963717187,-0.9384616391737324,-1.0000019286570323,-0.2887787931662184,0.0,0.0,0.0,0.4156570331939902,0.4661123944468746,0.4103847484228951,0.1651881559985835,0.0094992027341282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2249760673060501,0.4763337587923693,0.0,0.3107718967851066,-0.1837573045649789,-0.6928963908219402,-0.9529553722130456,-0.7099656652724206,-0.2192038244963167,0.0,0.0,0.5410151987810534,0.5950763180095718,0.5370710853651289,0.2776585143674144,0.1251662625015253,-0.1414174237978702,-0.2567612783685719,-0.3760593465175947,-0.0624240536930141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0217456496401681,0.005615690292584,0.0985674848297265,0.2382022299645732,0.2432270607569483,0.0841747534143806,0.0119585922777329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0791095219724185,-0.1774901537978055,-1.0000019286570323,-1.0000019286570323,0.0,0.0,0.0,0.0,0.2958994076559159,0.2406010185337975,0.157542333064256,0.0523390415398752,-0.1250602107963596,-0.2525697109739273,-0.3355021444135097,-0.117510339404801,0.0,0.0,0.0,0.0,0.3631765893805607,0.6101962611174826,0.6293007182909048,0.46918789389668,0.4070617949943696,-0.0372241485131629,-1.0000019286570323,-1.0000019286570323,-0.7215505515414743,0.0,0.0,0.5065483946021989,0.5615639791772087,0.4680516256270475,0.2003215708956226,0.0468597034396471,-0.0048884786000192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.230712959547395,0.4692585950334572,0.0,0.0,-0.332204441390976,-0.8576552899186626,-1.0000019286570323,-0.5689118473208327,0.0,0.0,0.0,0.4689555901615552,0.6277907440125932,0.5615185284464234,0.3110143006826282,0.1618298520016695,-0.1083797925981535,-0.2149617562896884,-0.3174834546977362,-0.0864018392228605,0.0,0.0,0.0,0.0,0.310090135823327,0.5473581007662024,0.0,0.0,-0.1459978474447891,-0.6188318999666901,-0.8893697998444071,-0.665151244718112,-0.2793654418124624,0.0,0.0,0.5539939074608566,0.6185339451759865,0.527193126541123,0.2531656205553346,0.0919367282162706,-0.1761720826050317,-0.2782089732180364,-0.3717869778237763,-0.4029156783305103,-0.4249188821117952,-0.4442707932639374,-0.1773942022550365,0.0,0.3329771038143261,0.5698612625861256,0.197190520552635,-0.4433920791354216,-0.6391079759781335,-0.1417153785885739,0.0,0.0,0.0,0.0,0.1619662041940254,0.6924065329456985,0.6201499711594639,0.5670079667090483,0.297374031365839,0.1289235229131103,-0.144179818213377,-0.2539382829786847,-0.3450013471476379,-0.3654440758386274,-0.3909015351595953,-0.4128390878853014,-0.202791060601624,-0.1252571639630959,0.3873917287267302,0.6149029367943606,-0.018619649378379,-0.4187224324813989,0.0,-0.4984834149284068,-0.6856899249518704,0.0,0.888996093835728,-0.9893563574908748,0.0,0.5041849566013632,0.5554735812519781,0.4866359244370379,0.2109418916557883,0.0299924322371014,-0.2469136200317562,-0.2306978093037999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0145543340136936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1241915968302405,0.1994075061987181,0.2668008397909254,0.3066964812580244,0.2092046637235501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8503680227494189,-1.0000019286570323,-0.9084086059622504,0.0,0.0,0.0,0.0,0.0,0.0,0.0330224809561216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2915815882313121,0.7996096566246326,1.0000019286570323,0.3547126532920976,-0.4958270722180658,-0.9780391255253345,-1.0000019286570323,-0.2849104309682693,0.0,0.0,0.0,0.2257638799729953,0.4045064539079959,0.3534450829113075,0.0958959918757904,-0.0384967689751514,-0.2900009128162232,-0.3553136129547032,-0.3212003144597344,0.0,0.0,0.0,0.0,0.0,0.3547227534544943,0.5167546087040985,0.3648582664196169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1103190237783264,0.3875230308378878,0.2495245120113119,0.2195977308297893,0.0132514130645149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085831180047445,0.0,0.0,-0.6316136554797569,-1.0000019286570323,-1.0000019286570323,-0.1271610445748803,0.0,0.0,0.0,0.0,0.1447605775511891,0.0539904180917412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.93884039526361,1.0000019286570323,0.3413349881976235,-0.4391904115783803,-0.8965207148212948,-1.0000019286570323,-0.4230655023119945,0.0,0.0,0.0,0.0,0.2185574141029257,0.1603754286165398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059106150345687,0.2335915058304642,0.0,0.0,0.0,0.0,-0.1926605977176999,-0.0081811315413544,0.0,0.0958151905766165,0.3417642450994846,0.2201784901676015,0.2121690613869915,0.1126875118603605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051409826599375,1.0000019286570323,-0.4131370426760051,-1.0000019286570323,-1.0000019286570323,-0.3456376573786321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7690011144813304,1.0000019286570323,0.7099202145416351,-0.6175744297482968,-1.0000019286570323,-1.0000019286570323,-0.1412002703063404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555576511532977,-0.1731167834800197,0.0,0.0017927788254202,-0.0019947820733549,0.0,0.0,0.0,0.0,0.1829038408424549,0.2848447799126906,0.0968908578718686,0.0949718270164892,-0.1424375401999403,-0.2805673611376738,-0.3110749016570086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1376046124931032,0.3376585290852123,0.3036411821330124,0.2194866290434252,-0.2055231545299405,0.0,0.0,0.0,0.2623214177679739,0.5517466213275832,0.0,0.2191432235219362,0.1383621246728582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0885127731637778,0.0564750580413378,0.1893376442891744,0.0,0.0,0.0,0.0,0.0,-0.0517431319584679,0.0,0.0,0.0890531318520031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0713424970893301,0.0454103301357158,0.0,0.0,-1.0000019286570323,0.0,0.0,0.0,0.0,0.6984312798153502,0.0,0.0099991607727666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765390306424498,0.0,0.1135914763948682,-0.8142548920998967,-1.0000019286570323,-0.9445217366117729,0.0,0.0,0.0,0.0,0.0,0.0413197643650385,0.0074640200111863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076963237463112,1.0000019286570323,1.0000019286570323,0.4224443423245954,-0.6178572342954053,-1.0000019286570323,-1.0000019286570323,-0.1409174657592319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571837772991719,1.0000019286570323,1.0000019286570323,0.3217406731479597,-0.9753979330585884,-1.0000019286570323,-0.7833736455718828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4682081781441968,1.0000019286570323,1.0000019286570323,0.0107162723029347,-0.943658172726852,-1.0000019286570323,-0.8151184559848176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0354263196065442,0.0,0.2643010495977337,0.354263196065443,0.10010270951403,-0.417030655279946,-0.422191838264677,0.0,0.0,0.0,0.0652369489205045,0.1690464180341359,0.0884471221081991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.657045864394733,1.0000019286570323,0.4991449755653929,-0.3443195861858583,-0.9032322727339244,-1.0000019286570323,-0.5112247697918867,0.0,0.0,0.0,0.0,0.0808467499046568,0.0105496196233886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0951536299396304,0.1661173709390831,0.2688612729198591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1234189344068903,0.0418803233780572,0.0036764591124111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1233381331077164,0.3370171687730197,0.0,0.0,0.0,-0.1787476240161989,-0.526683068340088,0.0,-0.4390793097920161,0.0,0.1015571328991597,0.0904520043439508,0.0347142581575745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3719586805845208,1.0000019286570323,0.6228719649253837,0.0349263615679059,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0271340862788257,1.0000019286570323,1.0000019286570323,0.4517903641683058,-0.7712231502086119,-1.0000019286570323,-0.9875534785030576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471315,1.0000019286570323,1.0000019286570323,-0.2274859576616385,-0.5966973940742477,-1.0000019286570323,-0.9345932769757832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0479606211408911,0.2155021149779137,0.2437270187955867,-0.5644425254602778,0.0,0.0,0.0,0.0,0.0,0.0,0.6775693943848963,0.689522936581431,0.2777393156665882,0.2274809075804401,-0.0334769882639746,-0.1773841020926398,-0.4499016338001166,-0.5700430655092669,-0.6574347206470073,-0.1954381423768017,0.0,0.0,0.0,0.0,0.0979210744363355,0.3467840258106614,0.5980205153482199,0.7819293223491498,0.6542683197356313,-0.3903965270397586,-0.0547479302714963,-1.0000019286570323,-0.4768943178053881,0.0,0.9329267501803222,0.0,0.3082519062671214,0.2390152930375103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1096271626541501,0.1372460567280191,0.0,0.0,-0.6084893336724345,-1.0000019286570323,-1.0000019286570323,-0.1502853663822026,0.0,0.0,0.0,0.0,0.3009393886918861,0.278410976465971,0.0236949809827378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342244002813329,0.522582402407014,1.0000019286570323,0.3190792803564202,-0.4789547509343217,-0.9086055591289868,-1.0000019286570323,-0.3712163186483608,0.0,0.0,0.0,0.0,0.3360273528581398,0.2547361958080267,0.0121908960128578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0341587492257541,1.0000019286570323,0.6775289937353094,0.1642791413828775,-0.5630032523187433,-1.0000019286570323,-1.0000019286570323,-0.1957714477358939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797220968217805,1.0000019286570323,0.6817054108863589,-0.3748220766239949,-0.7345090598964839,-1.0000019286570323,-0.6494454921911907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2467015166214248,0.4134147971419152,-0.3692013362502124,-0.3654339756762306,0.0,0.0,0.0,0.0,0.1414376241226637,0.1369178014501252,0.1393620407501349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1759044283015183,0.0547832808398848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2249104162504713,0.2793098909192804,0.1585523493039294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2016143916824045,0.966131034059585,-0.0554953422888546,-0.8624225665699209,-1.0000019286570323,-0.840858719852894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5156688412464497,1.0000019286570323,0.9632575378577144,-0.0946031710890084,-0.981256027248694,-1.0000019286570323,-0.682917430373967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09784532321836,1.0000019286570323,1.0000019286570323,0.3810791272287715,-0.8968893707487754,-1.0000019286570323,-0.861887257962894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6889421772436187,-0.5571047574790506,1.0000019286570323,1.0000019286570323,0.2905715719916387,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2937581732278083,1.0000019286570323,1.0000019286570323,0.1851662772193233,-0.9675400067139294,-1.0000019286570323,-0.7912315719165417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4877620925442738,1.0000019286570323,0.99116428655989,-0.0897298427325843,-0.9776048185422748,-1.0000019286570323,-0.6914419674368104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5804916835086881,1.0000019286570323,0.8984346955954758,-0.218244309068627,-1.0000019286570323,-1.0000019286570323,-0.5405303909860103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471315,1.0000019286570323,1.0000019286570323,-0.0822860230461914,-0.9224427816125124,-1.0000019286570323,-0.7540427739717673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4811414360932147,1.0000019286570323,0.995057899163831,0.0027270438471181,-0.850534675428965,-1.0000019286570323,-0.908236903201506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471315,1.0000019286570323,1.0000019286570323,-0.1635872802587012,-0.6752312067900524,-1.0000019286570323,-0.9199530915817176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3341335724087522,1.0000019286570323,1.0000019286570323,0.1447908780383794,-0.2243650074810477,-0.5657908971402419,-0.7050569863476077,-1.0000019286570323,-0.2635637377427721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2401010604951592,1.0000019286570323,1.0000019286570323,0.2388233899519723,-0.8802493532001563,-1.0000019286570323,-0.8785272755115131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0212305413579347,0.0,0.0,0.0,0.0,0.5084371249703882,0.9107568937194912,-1.0000019286570323,-0.6030352459781982,0.0,0.0,0.0,0.0374817026542796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1643094418700677,0.7396702428812151,1.0000019286570323,0.1818483738719962,0.3556166178266053,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.692936791471527,1.0000019286570323,0.7859895876326369,-0.3514654510815476,-1.0000019286570323,-1.0000019286570323,-0.4073092489730895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5908948507773241,1.0000019286570323,0.8468380159917603,0.0411935123350793,-0.1377864154162444,-0.9755342852509444,-1.0000019286570323,-0.6454559280444808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2471257234420877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0994512490394407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2013416872976927,1.0000019286570323,1.0000019286570323,0.119823276593653,-0.4485987128509379,-1.0000019286570323,-1.0000019286570323,-0.3101759872036993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9513746967979568,1.0000019286570323,0.5275516823062072,-0.6083832819672689,-1.0000019286570323,-1.0000019286570323,-0.1503914180873683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0311893014811144,1.0000019286570323,1.0000019286570323,0.4477351489660172,-0.7919133328783213,-1.0000019286570323,-0.9668632958333484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9139434949556609,1.0000019286570323,0.5649828841485032,-0.553201044712713,-1.0000019286570323,-1.0000019286570323,-0.2055736553419242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8109117383465779,1.0000019286570323,0.668014640757586,-0.4188587846737548,-1.0000019286570323,-1.0000019286570323,0.3253413810423953,-0.7019865369790006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7255704161753744,0.7725260711577906,-0.3055147622576066,-0.9816347833385716,0.76018872279018,-0.5807037869190195,-0.6453700766641085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1235350862744528,-0.137478360463144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0992239953855142,0.3338962185924289,0.2801633546418043,0.2994445646571695,-0.0639239278089291,0.2856275424984374,0.2582763027280819,0.5350005520737984,0.3354364933579308,0.1092938572950579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.076281476501333,-0.6963152957932346,0.0,0.0,0.0,0.0,-0.1151671017287587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176045830575072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0211547901399592,0.0,0.6419966224235995,0.1169548304729806,-0.2685481678855603,-0.857882543572589,-0.9372546697673227,-0.6950931761432296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0150744923771254,0.0,0.0,0.0,0.1505631208481128,0.2589833140958533,0.0599646641494094,-0.539288071011212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785592102997764,1.0000019286570323,0.8003671688043875,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.1108341320605598,0.0993805479026636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870987504282351,1.0000019286570323,1.0000019286570323,-0.0239878856922431,0.2031647666103032,-0.4274792732793672,-1.0000019286570323,-1.0000019286570323,-0.3312954267752699,0.0,0.0,0.0,0.0,0.0476677164313858,0.0992643960351011,-0.0530359527452499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2076795392016432,0.3790287942622345,0.4600623971712309,0.1227876742570945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.367241904745246,0.226309288742419,0.0454103301357158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1883175278871043,0.3828062549986131,0.0,0.0,-0.3421278509457671,-0.9806550675860884,-1.0000019286570323,-0.4359886600986156,0.0,0.0,0.0,0.0,0.0,0.1950240357185356,0.17991924285422,0.0203518272294188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2685582680479571,0.4698646047772612,0.559160140526786,0.7860400884446205,-0.2469540206813432,-0.7998773109281461,-1.0000019286570323,-0.7119452971021804,0.0,0.0,0.0,0.0,0.0,0.0364262356838209,0.0734534310302475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0608989291711072,1.0000019286570323,1.0000019286570323,0.3081458545619557,-0.7335646947123894,-1.0000019286570323,-1.0000019286570323,-0.0252150554234462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0028381456334822,0.1991651023011965,0.0,0.9311339713549018,0.2638111917214921,0.0578234297213018,-0.6379060566529222,-0.0697264711058527,-0.9113629034632952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0662015144293926,0.2326067399967826,-0.3325478469124649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7403015030310109,0.7926758951392746,0.9459509095909104,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3198923434293573,1.0000019286570323,1.0000019286570323,0.1590321070177742,-0.9720143786556824,-1.0000019286570323,-0.7867571999747885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0827506305164411,1.0000019286570323,1.0000019286570323,0.3961738199306904,-0.6249929990286979,-1.0000019286570323,-1.0000019286570323,-0.1337817010259394,0.0,0.0,0.0,0.0,0.0,0.0265129262914265,0.1013500795700267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2197441831845419,0.6172108239020143,1.0000019286570323,0.514103316074956,-0.415889336929115,-1.0000019286570323,-1.0000019286570323,-0.3428853631255222,0.0,0.0,0.0,0.0,0.0,0.1524417510539053,0.2203602930907427,0.0491271898977138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2913947352269725,0.377907676236197,0.6800186837661043,0.7076729284083618,-0.2629728782425632,-0.8760022349123296,-0.7730310792776273,-0.8467673148549834,0.0,0.0,0.0,0.0,0.0,0.232970345843065,0.2563269713855123,0.0650399957537682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578874464758077,0.3581820590753757,0.0,0.0,0.0,0.0,0.0,0.1565222166621858,0.0,-0.6883664679870048,0.0,0.0,0.0,0.2588570620658941,0.2754465788025296,0.0858715806970319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1806969553587685,0.9696610408172436,-0.0649339440486025,-1.0000019286570323,-0.9019798525967294,-0.7918628320663376,0.0,0.0,0.0,0.0,0.0,0.085088818111285,0.155699053426852,0.0105193191361983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3567427859338411,1.0000019286570323,0.8708764024959873,-0.1777123573705336,-0.4448970033325349,-0.9189582255856392,0.8980508894243999,-0.9899017662602984,-1.0000019286570323,-0.2267334955630818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056601310071297,0.2274506070932499,-0.0944920693026443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1088797506367918,0.0628583606760736,0.0,0.0,0.0,-0.1871964098610668,0.0,-0.2255517765626639,0.0,0.0,0.0,0.0,0.0,0.0443397129216619,-0.0493443433892436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027386590338744,0.2572965869755987,0.4788537493103544,0.4652185300747636,0.4146167164671266,0.4987359189883252,0.1945695284106826,0.142240587033204,-0.4688192379691993,0.0,0.0,0.0469354546576226,0.0293157213565202,0.2158808710677912,0.0620957984151202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031209501805907,0.063908777565334,0.0,0.0,-0.4463362764740695,-0.9819074877232834,-1.0000019286570323,-0.3305278144331182,0.0,0.0,0.0,0.0,0.0,0.0,0.0993249970094815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1152782035151228,0.7336959968235468,1.0000019286570323,0.5306271817560126,-0.340516875043488,-0.9020101530839196,-0.5983790711133039,-0.9178674080467918,0.0,0.0,0.0,0.0942749158111145,0.0,0.0,0.0201952747122695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7195406192245242,1.0000019286570323,0.6449105192750572,-0.3741150652562235,-1.0000019286570323,-1.0000019286570323,-0.3846596347984137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8959854062142677,1.0000019286570323,0.5829409728898961,-0.675019103379721,-1.0000019286570323,-1.0000019286570323,-0.0837606467561145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0786903652329541,1.0000019286570323,1.0000019286570323,0.4002340852141774,-0.5435452894614353,-1.0000019286570323,-1.0000019286570323,-0.2152294105932019,0.0,0.0,0.0,0.0,0.0,0.0,0.1179799969562491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0035148565140634,1.0000019286570323,1.0000019286570323,0.357429596976819,-0.5427625268756885,-1.0000019286570323,-1.0000019286570323,-0.2160172232601471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2128912229983579,1.0000019286570323,1.0000019286570323,0.2660332274487736,-0.707304272480881,-1.0000019286570323,-1.0000019286570323,-0.0514704275737561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2691794280353562,1.0000019286570323,1.0000019286570323,0.2097450224117753,-0.3903207758217831,-0.6493242902424299,-0.6893411336582898,-1.0000019286570323,-0.0297904289891667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.325391881854379,0.5731640156898576,-1.0000019286570323,0.8522567531176082,-0.9484709001088956,0.0,0.0,0.0,0.0,0.0,0.015013891402745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3781753305397106,1.0000019286570323,0.1597189180607521,0.7385087242055905,-0.5501002948569157,-1.0000019286570323,-1.0000019286570323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4993621290569227,1.0000019286570323,0.9795642500472412,-0.0791398224596087,-0.6696458169846585,0.226915298486223,-1.0000019286570323,-1.0000019286570323,-0.2625234210159086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346738575079876,0.2810976196635023,-0.0411026108735087,0.6228517646005902,0.6313864018258304,0.1021176919121785,-0.7950898339520941,-0.7620067520215921,0.0,0.0,0.0,0.0,0.0,0.1194445205037755,0.2153506125419627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1056830492382255,0.3793873500273186,0.0,0.0,0.0,-0.3005000316276282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0866896938511674,0.1258985242752885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1706624440176133,0.3714233719774939,0.5406465428535727,0.3977140946961924,0.0,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0784075606858455,0.2089723599884252,0.0345173049908382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077230891766626,0.6594194025579654,1.0000019286570323,0.4203738090332649,-0.4007188930092207,-0.8868346590828269,-1.0000019286570323,-0.471223076619622,0.0,0.0,0.0,0.0,0.0,0.0578436300460952,0.2236983967628633,0.0220486545120701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167410191725865,0.8831228494020271,1.0000019286570323,0.2754667791273231,-0.500149941723868,-0.9580357538986028,-1.0000019286570323,-0.3005858830080004,0.0,0.0,0.0,0.0,0.0,0.0776904491556774,0.1712230030306321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.759981669461047,1.0000019286570323,0.4700312574568073,-0.4048852099978735,-1.0000019286570323,-1.0000019286570323,-0.3538894900567637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1886053825154112,0.0590556495337033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8325412361191835,1.0000019286570323,0.3987241109358657,-0.6753726090636067,-1.0000019286570323,-1.0000019286570323,-0.0834071410722288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1720007155351806,0.0488746858377955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1457554435472674,0.5507669055751001,1.0000019286570323,0.5615286286088201,-0.4423366121649629,-0.9623990240539918,-0.8934452153714892,-0.4605926556970595,0.0,0.0,0.0,0.0,0.0,0.1801565966705433,0.3588486697935601,0.1397407968400124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2027607601144338,0.2419493902137615,0.0,0.0,0.0,0.0,0.0,-0.523834822544209,-0.4584110206193649,-0.155188995225817,0.0,0.0,0.0,0.0,0.1036832170836722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0994209485522505,0.1032236596946208,0.0,0.0,0.0,0.3706759599601356,-0.2055837555043209,-0.469874704939658,-0.1908274182426927,0.0,0.0,0.0153976975738208,0.0,0.2541907870386031,0.3011817925894077,0.1283478136564965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1889841386052887,0.4560071819689422,0.0560003504086913,0.0,0.0,0.0,0.0,-0.2174817468076735,-0.8158860683269693,-0.3362192559436777,0.0,0.0,0.0,0.1494975537152574,0.3331033558442853,0.1585674995475245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2637303904223183,0.3557681202625563,0.1798030909866576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1818635241155913,0.390704581992859,0.2241125034211294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0574951744434079,0.014821988317207,-0.8301878982807445,-0.532889618132881,-1.0000019286570323,-0.3956940622168455,0.0,0.0,0.0,0.0,0.0,0.0426731861262008,0.3202306988696479,0.2012608859985188,0.0141553775990226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811363124230265,1.0000019286570323,0.7194749681689454,-0.3165946404068237,0.1549112407599068,-1.0000019286570323,-1.0000019286570323,-0.6145797315976651,0.0,0.0,0.0,0.0,0.0,0.0494756455004012,0.3626513809359305,0.2476105312371309,0.066868125147577,-0.0605252231624281,-0.1752428676645322,-0.1857116859887469,-0.2198754852956995,-0.1672788896147075,0.0,0.0,0.3744685709401091,0.5603974104203859,0.9799783567055071,0.5640839696951938,-0.0321488169088041,-1.0000019286570323,-0.7255956665813663,-0.3043431434195854,-0.6966839517207154,0.0,0.3393301059618718,0.4734148118597132,0.1769295947847868,0.323094094909122,0.5342985907872254,0.3402239703339828,0.0212860922511167,-0.1147277446645008,-0.2297332437949118,-0.1610319391723275,0.0,0.0,0.0,0.0,0.3505968371154285,0.3739585127390741,0.0,0.0,-0.3980878007048715,-0.9665804912862396,-1.0000019286570323,-0.3941083367205583,0.0,0.0,0.0,0.0,0.0,0.2168959373886629,0.4438920371740599,0.275108223362239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3293763959198905,0.3391584032011274,0.2096844214373949,0.6648027891154247,-0.1461190493935499,-0.6683782466038685,-1.0000019286570323,-0.9442793327142512,0.0,0.0,0.0,0.0,0.0,0.0719586069955309,0.3427843615015548,0.1710108996203007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.248686198532383,0.4566081416315479,0.5366266782196726,0.6512534212602061,-0.1951351375048997,-0.7446445728616065,-1.0000019286570323,-0.8189969183451634,0.3365929619523569,-0.3745897728888699,0.0,0.0,0.0,0.1654305598961052,0.4076627546569753,0.2187846677568522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2219914693178152,0.3048077508898352,0.3542732962278396,0.7604967777432804,0.0071812154640778,-0.5164112031826096,-0.9332146048086292,-0.8471460709448608,-0.1716573100136916,-0.2477115328610982,0.9478598402838934,0.107809133422738,0.0,0.1738793457409731,0.4387359042705272,0.2683663649624191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4997408851468002,0.0425368339338449,-0.8031194630574976,-1.0000019286570323,-0.955657165654172,0.0,0.0,0.5646041280586256,-0.6283412028632152,0.0,0.0,0.0,0.2462268089887783,0.1650619039686244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3417541449370879,1.0000019286570323,0.7258835212096731,-0.1976601781040832,-0.9272858094817462,-1.0000019286570323,-0.63383064112584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1063446098752116,0.0281037018689121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3652925734026764,0.3647825152016413,0.8549282460715443,0.7594766613412103,-0.0238616336622839,-0.5301322737985726,-1.0000019286570323,-1.0000019286570323,-0.2047807925937806,0.0,0.0,0.0,0.0,0.0,0.2684067656120061,0.1332665927437059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2785927793891122,0.3913812928734401,0.5377780967329003,0.8695027804100314,-0.0590556495337033,-0.5926118783847688,-0.9111103994033768,-0.896854020180387,-0.2991415597852674,0.0,0.0,0.0,0.0,0.0,0.2474741790447749,0.1142227365446641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0818163654947432,0.2978335887548904,0.0,0.0,0.1548304394607329,-0.4050064119466342,-0.4549315146736901,0.053010702339258,-0.1964128080480865,0.0,0.0,0.0,0.0,0.0,0.1856005842023829,0.0315377570838017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0601262667477571,0.2406717196705746,1.0000019286570323,0.8663111290926635,0.0946789223069839,-0.5981568675405757,-1.0000019286570323,-1.0000019286570323,-0.1606178325140614,0.0,0.0,0.0,0.0,0.0,0.2043616358543161,0.0762511760141428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0190994070922238,0.8533021199256701,1.0000019286570323,0.3259120402178108,-0.3864877641922226,-0.7889741856208716,-1.0000019286570323,-0.5833096288173768,0.0,0.0,0.0,0.0,0.0,0.0,0.12261597149635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4534215403953783,1.0000019286570323,0.6443550103432368,0.2585338568691986,-0.2765878971533606,-0.8892586980580429,-0.4893882186901479,-0.6026867903755109,-0.5008569530916394,0.0,0.0,0.0,0.0,0.0,0.2266981449946933,0.1126673115355671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4529771332499221,1.0000019286570323,0.6865837893239815,-0.0548590320578603,-0.7378724139745962,-1.0000019286570323,-0.9660451826792128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2202188908171884,0.1247673060868543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1901103067125246,1.0000019286570323,0.9438298754875964,-0.0312650526990899,-0.7273884454067865,-1.0000019286570323,-1.0000019286570323,-0.0001212019487608,0.0,0.0,0.0,0.0,0.0,0.0,0.2329753959242634,0.1205201877990277,-0.0556417946436072,-0.1709856492143088,-0.1667738814948708,0.0,0.0,0.0,0.0,0.0,0.3172259005566196,0.3772511656804094,-0.2046747408886149,-0.2920966965135456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738927880945055,0.4253834895820449,0.2659524261495997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3720243316400995,0.3824022485027437,0.0,0.0,0.0,-0.0542580723952547,-0.2452470932362951,-0.3881340906628902,0.0,0.0,0.0,0.0,0.0,0.4308678777634715,0.5160576974987239,0.337406025025294,0.0447235190927378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4510480022321459,-0.9844981793780456,-1.0000019286570323,-0.3232253970202796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1943170243507642,0.8527365108314531,0.0651561476213306,-0.4394378655571003,-0.7983269360002473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1656931641184203,1.0000019286570323,1.0000019286570323,0.1749499629550269,-0.6163624102606886,-1.0000019286570323,-0.6283513030256119,-0.3601717910675323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8925160004309897,1.0000019286570323,0.5864053285919758,-0.4447808514649725,-1.0000019286570323,-1.0000019286570323,-0.3139938485896647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4311254319045882,1.0000019286570323,0.8833198025687635,0.1644811446308122,-0.4724098457012382,-1.0000019286570323,-1.0000019286570323,-0.286364854353399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2390102429563119,0.0327245261654179,1.0000019286570323,-0.7724402197774182,-0.6428601863085202,0.0034441553772862,-0.0038330116295605,0.0,0.0,0.0,0.0,0.112364306663665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0121050446324856,0.2168302863330842,-0.1629206695405168,0.4969633404876984,-0.4915395532806523,-0.2784412769531613,0.0,0.0,0.0,0.0,0.0,0.0419560745960327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003014898475425,0.939597907443365,0.2501961728106948,-0.1670920366103679,-0.530521130050847,-0.4632388982450038,-0.2133103797378224,0.0,0.0,0.0,0.0,0.0,0.042440882391076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027729995860233,-0.0780894055703484,0.0,0.0,0.5282485935115818,0.0,0.0,0.0,0.0,0.0,0.1034610135109441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6274220880851124,0.9114386546812708,0.215507165059112,-0.4392914132023476,-0.8472925232996135,0.0606868257607758,-1.0000019286570323,-0.4363977166756833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034981912461088,1.0000019286570323,1.0000019286570323,0.4439425379860436,-0.5160677976611207,-1.0000019286570323,-1.0000019286570323,-0.2427069023935165,0.2778857680213409,-0.3092568724255965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1530477607977094,-0.1703291386585211,0.0,0.0,0.0,0.0,0.0,0.0,0.0399562424414794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0998653556977068,-0.155603101884083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1825149845901806,-0.2031193158795178,0.0,0.0336739414307109,-0.0126454033207108,0.0,0.0,0.5889556195971511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1218635093977933,1.0000019286570323,0.0556215943188138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0994158984710521,0.0,-0.5046697643964064,-0.5287637017938152,-0.3054087105524408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1929585525084035,1.0000019286570323,0.7155611552402111,0.0740190401244646,-0.5789009079312025,-1.0000019286570323,-0.7056781463350068,-0.4741975744454601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.666307713312538,1.0000019286570323,0.8126136157104275,-0.0631815658727691,-0.6002779016438898,-1.0000019286570323,-1.0000019286570323,-0.0953152325379781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166081563493459,0.3985271577691294,0.2655787201409206,0.0287450621811047,-0.7247725033460324,-0.5215016850305635,-0.0997189033429541,0.0,0.0,0.0,0.0,0.0541267702840971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.119823276593653,0.031239802293098,-0.0186448997843708,-0.2097147219245851,0.0,0.0,0.0,0.0,0.0,0.1417355789133673,-0.0337092919990995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491170897353171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0202558756866499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0294318732240827,0.0,0.0,0.0,0.7291357735014214,0.9005304792927981,0.0,0.0,-0.089492488916261,0.0,0.0,0.0,0.0,0.0923255844685449,0.0043733703177857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2595539732712688,0.3631715392993623,0.0,0.0,0.0,-0.1807626064143473,-1.0000019286570323,-0.4933222319436758,-0.0279572495141595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7685466071734773,0.7608401832647693,-0.2434947150604618,-0.6326489221254222,-1.0000019286570323,-0.6743827931487267,-0.2082451482958603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6516877282432656,1.0000019286570323,0.8272386508608982,-0.0436680521222791,-0.712505856115199,-1.0000019286570323,-1.0000019286570323,-0.0026007918171589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6190743038642118,-0.5028921358145813,-0.186070241753831,0.0,0.0,0.2443532288641842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.353727887458416,0.0195892649684654,-0.3690801343014516,-0.3183217681766652,0.6992039422387005,0.9813166282230744,0.1442000185381704,-0.6418249196628549,-0.409324231371238,0.1852874791680841,0.2904352197992828,0.0821143202854469,-0.2549432491371597,-0.4523963739121098,-0.5936117944620455,-0.2994294144135744,0.0,0.0,0.0,0.0,0.0,0.0054035868822526,-0.006014646707255,0.0,0.0,0.0,0.3400320672484447,0.5795018675938082,0.6872402998797691,0.1280801593529831,-0.1741621502880817,-0.6803216886380063,-0.6409411554531407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0251039536370822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8455754956921686,0.5368135312240122,0.6250738003278717,0.0552226379041428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.649051585857718,-0.9918056468720828,-1.0000019286570323,-0.1179193959818687,0.0,0.0,0.0,0.0,0.0,0.0,0.151638788143365,0.0225789130378987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293325794901781,1.0000019286570323,1.0000019286570323,0.1753741697756897,-0.5527616876484551,-1.0000019286570323,-0.6070753109368918,-0.5989345800451242,0.0,0.0,0.0,0.0,0.0,0.0,0.1881862257759468,0.0542782727200481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738692455785764,0.3053683099028539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0790943717288234,0.4080819113964397,0.2455955488389824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1772022991694986,-0.2499487188319748,-0.7780306596640104,-0.1214797032267174,0.2997374693666748,-1.0000019286570323,0.0,0.0,0.0,0.0,0.0,0.2843902726048375,0.1289538234003005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510260204282998,0.0981735784962539,0.0,0.0,0.0,0.0,-0.2921269970007357,0.0,0.1388721828738933,-0.4884691039120451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0049036288436143,0.1647336486907305,1.0000019286570323,0.4690515417043241,0.0024290890564145,-0.7243078958757827,-0.6373151971527132,-0.4647640227669106,0.0,0.0,0.0,0.0,0.0,0.0127211545386863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0379614603681245,0.0,0.0,0.0,0.0,0.0,-0.007060013515317,0.0,0.0,0.0,0.0,0.0,0.1618046015956777,0.1540426267937877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1950038353937421,0.4598856443292881,-0.5732700673950233,-0.334557779229415,-0.2218399668818642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.405869975831555,1.0000019286570323,1.0000019286570323,0.0730595246967749,-0.9572176407444672,-0.7406853092020868,-0.5854104625958976,-0.4754600947450518,0.0,0.0,0.0,0.0,0.0,0.0309721479895846,-0.0182509934508982,-0.0162158107279563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.103198409288629,0.2872082179135263,-0.1732834361595658,-0.2612002997419364,0.0,0.0,0.0,0.2529838176321933,-0.2815420268089585,0.0,0.0,0.7270399898040992,0.0101254128027257,0.081180055263749,0.036496936820598,-0.0523188412150818,-0.3160340813938049,-0.421545427871286,-0.1614460458305936,0.0,0.0,0.0,0.0,0.0,0.0278713981337873,0.2059726117565952,-0.1506388720660883,-0.1096019122481583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2196734820477648,0.3623130254956399,0.1611329407962949,-0.1536184199731248,-0.3026463161369341,-0.3707466610969127,0.0,0.0,0.0,0.0,0.0,0.1416295272082016,0.263987944563435,-0.1485329882063693,-0.3028735697908606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1825907358081561,0.4520883189590095,0.292323950167472,-0.0260281184963833,-0.2147799533665472,-0.3453498027503253,-0.4105413009400444,-0.0349465618926994,0.0,0.0,0.0,0.2995405161999384,0.4854340051118266,0.0489302367309775,-0.6910682614281312,-0.2369801103145684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2176332492436245,0.4430739240199245,0.2520546026916938,-0.0645955886083119,-0.1931605557563382,-0.2423735970344243,-0.3117970632683751,-0.2038818781404713,0.0,0.0,0.0,0.3417440447746913,0.5277587356353401,0.0848060135641765,-0.4335595710422011,-0.6284876552179678,0.0,0.5492316808907965,1.0000019286570323,0.10059761747147,-1.0000019286570323,-0.4852168516202969,-0.350864491418942,0.0,0.2358135415577456,0.4187527329685891,0.2644727523584782,-0.0234576271664145,-0.2780069699701016,-0.4099605416022323,-0.1259591252496689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1854137311980433,0.0,0.0,0.0,0.0,0.0,0.0,0.1219241103721737,0.1673495907514846,0.0583031874351466,-0.136034037240411,-0.0247554980343948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0230031198585615,0.0,0.0,0.0,0.0,0.0305630914125169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01802878987817,0.3069186848307526,0.0935477041185497,0.108152538944227,0.0,-0.3018585034699889,0.0,-0.5212794814578353,0.0,0.0,0.0,0.0,0.0,0.0,0.3018635535511872,0.1743237528864294,-0.149947010941912,-0.2804916099196982,-0.0995067999326227,0.0,0.0,0.0,0.0,0.0,0.1916404813156297,0.2989597568621262,-0.078922668968079,0.0,0.0,-0.0840737517904133,0.0,0.0,-0.3737110587603541,-0.0092769991614001,0.0,0.0,0.0,0.0661611137798056,0.3381332367178588,0.1586584010090951,-0.1191516157942702,-0.2388839909263527,-0.2684673665863865,0.0,0.0,0.0,0.0,0.0,0.2135123829857571,0.4079960600160675,-0.0401935962578027,-0.1903729109348396,0.0,0.0,-0.2568723801549359,0.0,-0.1828028392184875,0.0,0.0,0.0,0.0,0.1088241997436098,0.4176770656733369,0.2014123884344698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2267890464562638,0.3734181540508488,0.0,0.0,0.0,0.0,0.0,-0.1256611704589653,-0.0070852639213088,0.0,0.0,0.0,0.0,0.1280700591905863,0.3802307135874459,0.1433061541660595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2146991520673733,0.3293915461634856,0.0,0.0,0.0,0.0,-0.1851713273005217,-0.2217288650955002,-0.1330847898205647,0.0,0.0,0.0,0.0,0.0316084582205788,0.3575053481947945,0.1512246814850989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.020119523494294,0.0,0.0180792906901537,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.2359751441560933,0.0999411069156823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303004871902018,0.4073395494602798,0.4658295898997661,1.0000019286570323,0.2395405014821404,-0.9419007444698204,-1.0000019286570323,-0.5908544501277371,-0.2260214341141121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0944163180846688,0.2373033155112639,-0.0452133769689794,0.0,0.0,0.0,0.0,-0.2776837647734061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183385527213332,0.2905867222352338,0.0,0.0,0.0,0.0,-0.501361961211476,0.0,0.9234729981769793,-0.5202846154617571,-0.5074422589743098,0.0,0.0,0.0,0.1540325266313909,0.0049339293308045,-0.1769144445411916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1140510337839196,0.260685191459703,0.0249878017695197,-0.4448465025205513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007363018387219,0.2441562756974479,0.3459204619257407,0.1316101661106416,-0.1899436540329784,-0.3100850857421287,-0.3113274057169269,0.0,0.0,0.0,0.0,0.0,0.204992896004112,0.4664861004555537,0.2863749545157957,0.4806414780545763,0.5663969068840459,-0.9411886830208506,-0.6203974251381839,-0.4935949363283876,-0.1760508806562709,0.0,0.0,0.0,0.0415874186685519,0.1567747207221042,0.4681071765202295,0.2297584942009036,-0.0729635731540059,-0.1562697126022675,0.0,0.0,0.0,0.0,0.0,0.0,0.3394917085602195,0.4167529008140358,0.0,0.0,0.0,0.0,0.0,0.0,-0.0676054370025386,0.0,0.0,0.0,0.0,0.4654053830791032,0.4160206390402726,0.2117549547287254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4879489455486133,-0.8703764444573489,-0.98287710331337,-0.4175659638869729,0.198180336467515,-0.2205521961762807,0.0,0.0,0.0,0.2682906137444436,0.0905429058055213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9691913832657952,1.0000019286570323,0.150896426207205,-0.5257841538867787,-1.0000019286570323,-1.0000019286570323,-0.2329905461678585,0.0,0.0,0.0,0.0,0.0,0.0,0.2586500087367611,0.1197525754568759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2940409777749168,0.4836210259616129,0.236273098946797,0.0,0.0,0.0,-0.0941335135375603,-0.0884370219458023,0.0,0.0,0.0,0.0,0.0,0.2246730624341481,0.433009112191579,0.1860601415914343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.864185044908151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0305479411689218,-0.4114452654745521,0.0,-0.2871526670203442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3679236657070256,1.0000019286570323,0.4706726177689999,-0.2190876726287542,-0.6491778378876772,-0.4784800433016753,-0.5779312923411161,-0.3142716030555749,-0.2356216384722076,-0.284203419600498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2668715409277025,1.0000019286570323,1.0000019286570323,0.212052909519429,-0.6298713774663203,-0.675721064666294,-0.9463599661679784,-0.3772865162487979,-0.1295396328193111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5471661976806644,0.1143439384934249,-0.3659440338772657,-0.3702467030582744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0175995329763088,0.0,0.1344028610133385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.518673639559478,-0.477788182177499,-0.2686087688599408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3464507204515692,0.1395741441604663,-0.2866375587381108,-0.2542513880129834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8694573296792462,1.0000019286570323,0.6094690494249178,-0.1765053879641239,-0.6255788084477084,-1.0000019286570323,-0.9566924322998372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4402963793608226,1.0000019286570323,0.998289951130786,0.0403349985313569,-0.6562075509158041,-1.0000019286570323,-1.0000019286570323,-0.1025671491388331,0.0,0.3667419467066077,-0.4081475624520185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171702760744476,0.0633482185523152,-0.0896086407838235,0.2936016207106589,0.4198233501826429,-0.4764650609035268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0078680265070557,0.0,0.0,0.0,0.0,-0.3262554457392997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0789378192116741,1.0000019286570323,-0.1786920731230168,0.0984210324749738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0882097682918758,0.2971518277931109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0092365985118131,0.3292753942959232,0.0,0.0125494517779419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0240434365854251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7016633317823052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.419591046447518,0.0,-0.6334013842239788,-0.0853413221712034,0.0,-0.2917482409108582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1164700226779374,1.0000019286570323,0.1685464599954976,-0.5486761719589762,-1.0000019286570323,-1.0000019286570323,-0.210098528095661,1.0000019286570323,-1.0000019286570323,-0.1128895151082952,0.0,0.0,0.0,0.2166181829227528,0.1480330301677309,0.0359717283759679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2181685578506514,0.7673497379294644,1.0000019286570323,0.0927800917763979,-0.7397207436931986,-1.0000019286570323,-0.6237557291350979,-0.3953001558833729,0.0,0.8926372023797505,0.6443651105056335,-0.2200825386248325,-0.5068412993117042,0.3765340541502412,0.4366906213851886,0.2999798732641964,0.1106725294622121,0.0153976975738208,-0.1237471896847842,-0.1653295582721378,-0.1747883603566792,-0.1650922044558146,-0.0485918812906869,-0.0182358432073031,0.3194580364462978,0.4353321495428279,0.2262486877680386,-0.4647185720361253,0.0,0.0,0.2449188379584013,0.1726622761721667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3762663998467278,-0.8370913592789122,-1.0000019286570323,-0.5454188695860295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2462015585827865,1.0000019286570323,1.0000019286570323,0.1504318187369553,-0.5531959946315146,0.5793705654826506,-1.0000019286570323,-0.312196019683046,-0.6845587067634362,-0.7620219022651872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3988857135342135,0.6354365669469207,0.0385674701119285,-0.414030907048116,-0.4690818421915143,-0.3108981488150658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1819493754959635,0.0,0.0,0.0,-0.0328709785201706,-0.1064102609307904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176904344378794,-0.0828970828711938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0818618162255285,0.280102753667424,0.0,0.0,0.0,0.0,0.0919266280538739,-0.2668412404405123,-0.2382880813449454,0.0,0.0,0.0,0.0,0.184131010573658,0.1706624440176133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3881441908252869,1.0000019286570323,0.7359887336876054,-0.4734249120221099,-1.0000019286570323,-0.717005478462944,0.0971282116881919,-0.6183975929836306,-0.0580405832128315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2272435537641169,1.0000019286570323,1.0000019286570323,0.2516808966830147,-0.5236429194586711,-1.0000019286570323,-1.0000019286570323,0.4585827233801094,-0.7454828863405354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5492165306472014,0.3261695943589275,0.0898813451685353,-0.3784530850056207,0.428933696664497,-0.57476489142974,-0.1899335538705817,-0.2141133426483628,-0.1943220744319626,0.0,0.0,0.0,0.0153471967618372,-0.017079374612877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0879522141507591,0.2808148151163937,-0.0278158472406052,-0.3825790013446866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2198704352145011,0.0858059296414531,-0.0847050119402091,-0.2554785577441866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0026209921419524,0.1664355260545802,-0.1881407750451614,0.0,0.0,0.0,0.0606161246239987,1.0000019286570323,0.1574766820086772,-1.0000019286570323,-0.3556065176642085,0.0,0.0,0.1206716902349787,0.0091456970502425,-0.1444676728416839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.129069975267863,-0.1436394595251517,0.0,0.0,0.0,0.0,0.0,0.9364820073439724,0.5610943216257606,-0.9914167906198084,-0.6752211066276558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.115364054895495,0.5314553950725448,0.6813014043904895,-0.3953254062893648,-0.0874573061933191,-0.7831918426487415,-0.2120781599254209,0.0,0.0,0.0,0.0,0.0,0.2395304013197437,0.0570457172167532,-0.099097743355555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2132598789258387,0.0251544544490658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2633617344948374,-0.2329198450310813,0.0,0.0,0.0,0.0,0.0147310868556364,-0.0163976136510975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205521961762807,-0.0332648848536432,-0.2121892617117849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4044054522840286,0.2010033318574021,-0.019225659122183,-0.3279472229407526,-0.3265837010171936,0.0,0.0,0.0,0.0,0.0,0.0,0.0392542811549064,0.2487720499127553,-0.2529535171450031,-0.0675852366777451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124267348048216,-0.0655955046855885,-0.0727009689316909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2298291953376808,0.4751267893859596,0.219456328556235,0.3674186575871889,-0.118762759541996,0.0,0.0,0.0,0.0,0.0,0.7719402617387799,0.1793889843283915,0.2766484981277409,0.0151855941634894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0506472643384223,0.0,0.0,0.0,0.0,-0.2952277468565331,-0.3095901777846887,0.0,-0.1774093524986316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0528844503092989,0.0,0.0,0.0,-0.0087063399859846,0.0,-0.2782291735428298,-0.0768268852707567,0.0,0.0,0.0,0.0,0.218052405983089,0.0100042108539649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4077839566057361,-0.4469776367862621,-0.7515682341845676,-1.0000019286570323,-0.1807272558459587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5500295937201386,1.0000019286570323,0.2161182248841144,-0.568421989444591,-1.0000019286570323,0.1061880573580622,-0.5152850350753737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.213098276327491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1290952256738548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2251982708787783,0.0,0.6193520583301219,0.0,0.0,0.0168925216085375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0866442431203821,0.1185405559692678,0.9705145045397676,0.0995977013941933,-0.5924553258676195,-1.0000019286570323,-1.0000019286570323,-0.1663193741870177,0.0,0.0,0.0,0.0,0.1710462501886892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0283259054416403,0.4278681295316415,1.0000019286570323,0.8516860939421927,-0.3282199273254644,-0.9753726826525964,-1.0000019286570323,-0.4551789686524101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098274580120221,0.2847639786135167,0.0,0.0,0.0,0.0137917717527401,-0.3431934180786225,0.0,0.0,0.0,0.0,0.0,0.0,0.2703762972793692,0.023078871076537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5816633023467093,1.0000019286570323,0.6038079084015483,-0.1890144390924789,-0.7181669971385685,-1.0000019286570323,-0.8515951924806221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4652690308867473,1.0000019286570323,1.0000019286570323,0.0136554195603842,-0.7587140990802568,-1.0000019286570323,-1.0000019286570323,-6.060097438040364e-05,0.4845906415516993,-0.5392981711736088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1316657170038236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3033028266927218,0.0076003722035422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0508593677487537,0.0,0.3796802547368239,0.4114452654745521,-0.0248059988463785,-0.3485364039864948,-0.2845114745535984,-0.5240065253049535,-0.2477064827798998,0.0,0.0,0.0,0.2825621432110287,0.0300328328866883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1408619148660499,0.0,0.1149196477500387,0.4176215147801549,-0.059353604324407,-0.4760964049760461,-0.4143440120824148,-0.1475229719666959,0.0,0.0,0.0,0.0,0.4537396955108755,0.1025822993824282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1941503716712181,0.261937611596898,1.0000019286570323,0.4665113508615455,-0.4492097726759403,-1.0000019286570323,-1.0000019286570323,-0.3095649273786969,0.0,0.0,0.0,0.0,0.094446618571859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2483326928484973,1.0000019286570323,1.0000019286570323,0.1361451390267751,-0.5727044583008062,-1.0000019286570323,-1.0000019286570323,-0.186070241753831,0.0,0.0,0.0,0.0,0.1162680194300027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8501357190142941,1.0000019286570323,0.5125226406598671,-0.2757798841616218,-0.8150326046044452,-1.0000019286570323,-0.6679691900268008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8113460453296374,0.8067656216827185,0.4940696439610341,-0.6186955477743342,-0.877411207566674,-0.3276139175816605,-0.2323491858556659,-0.2945611361383486,0.0,0.0,0.0,0.3052673082788866,0.2082249479710669,0.0839020490296688,-0.1146267430405334,-0.2511657884007812,-0.2990456082424985,0.0,0.0,0.0,0.0,0.0,0.3318711360318838,0.5555897331195406,0.0804275931651923,0.2402576130123086,-0.544050297581272,0.0,-0.8004833206719499,0.0,0.0,0.0,0.0,0.0,0.0,0.5384548076134814,0.2269910497041985,0.0340627976829852,-0.2797492479835383,-0.4235301097822443,-0.1864843484120971,0.0,0.0,0.0,0.0,0.0,0.1154650565194624,0.344657941626149,0.21845136239776,-0.1544920840204423,-0.2487720499127553,-0.3519098582270039,0.0,0.2000741169169026,-0.1662890736998275,0.0845939101538451,0.167905099683305,0.6534249561755039,0.2549230488123662,0.5866881331390844,0.2844407734168212,0.1153337544083048,-0.2022204014262085,-0.3504705850854693,-0.4750863887363727,-0.5270416241051721,-0.5575542147057053,-0.3337245158316844,0.0,0.0,0.2066543727183747,0.42314125352997,0.4512045547492953,0.5881425565242141,0.2640232951318235,-0.7242775953885925,-1.0000019286570323,-0.4271257675954816,0.0,0.0,0.0,0.0444003138960424,0.109612012410555,0.5842489439202732,0.2907079241839946,0.1201363816279518,-0.1729501308004736,-0.3187661753221215,-0.472020989448964,-0.3150947662909087,0.0,0.0,0.0,0.0,0.1939685687480769,0.4291508501560267,0.202089099315051,-0.0385927205179203,-0.8477369304450698,-0.0320326650412416,0.0,0.0,0.0,0.0,0.0,0.0,0.0849019651069455,0.4733542108853328,0.1760256302502791,0.0247706482779899,-0.2646192047132308,-0.3818770400581135,-0.1982510376042921,0.0,0.0,0.0,0.0,0.0,0.272643783737436,0.5167899592724872,0.1259793255744624,-0.5252740956857437,0.0,-0.0483646276367604,-0.4451192069052631,0.7629763676116785,0.4487754656928807,-0.3840738253794031,0.0,0.0,0.1834745000178704,0.7216616533278384,0.4248683812998115,0.2264557410971716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558336977291452,0.0,0.0,-0.1818079732224092,-0.649091986507305,-1.0000019286570323,-0.9278716189007568,0.0,0.0,0.0,0.0,0.0,0.4340595290808394,0.1750156140106057,0.0508442175051586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1325646314571329,0.0,-0.1792576822172339,0.0,0.0,0.0,0.0,0.0,0.0,0.3442387848866845,0.2259204324901447,0.0863058876800915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4522448714761589,0.9904926257605072,-0.8860872470654686,-1.0000019286570323,-0.8726843315650027,0.0,0.0,0.0,0.0,0.0,0.2935359696550801,0.187337812134621,0.0607221763291644,-0.1367410486081824,-0.2837893129422318,-0.0391179289625505,0.0,0.0,0.0,0.0,0.0,0.1009713234801492,0.3523694156160553,0.5741841320919278,0.0,0.0,-0.4404276814719802,-0.0209022860800408,0.0,-0.4517146129503304,0.0,0.0,0.0,0.0613130358293733,0.5115075743389953,0.209492518351857,0.0382644652400265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.087442155949724,0.3620453711921264,0.0,0.0,0.0,-0.2707399031256516,-0.6380777594136666,-0.5331673725987912,-0.3450316476348281,0.0,0.0,0.0,0.1641175387845297,0.5555897331195406,0.2508021825544988,0.0708172886447,-0.2178100020855674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1067183158838908,0.3792408976725659,0.0,0.0,0.0,-0.1280094582162059,-0.4967411369149702,-0.4087990229266078,-0.1792778825420274,0.0,0.0,0.0,0.1481138314669048,0.6208620326084336,0.3409107813769607,0.1521134957760115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3224426344345326,0.5824208145264642,0.0702870301188714,0.0,-0.0764026784500938,-0.8002863675052138,-1.0000019286570323,-0.8820825326751636,0.0,0.0,0.0,0.0,0.0,0.3153826209192156,0.1212372993291958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7678042452373174,1.0000019286570323,0.274502213618435,-0.723323130042101,-1.0000019286570323,-1.0000019286570323,-0.0354515700125361,0.0,0.0,0.0,0.0,0.0,0.0759683714670343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3038027847313602,1.0000019286570323,1.0000019286570323,0.099153294248737,-0.9293815931790684,-1.0000019286570323,-0.829395035532601,0.0,0.0,0.0,0.0,0.0,0.0,0.1158943134213236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1198384268372482,0.4652336803183587,1.0000019286570323,0.7584565449391402,-0.1647891995839125,-0.7452253321994187,-0.9773927151319434,-0.8496610113816476,0.0,0.0,0.0,0.0,0.1311051579908049,0.587344643694872,0.2990355080801017,0.1130612178690397,-0.1991398518952047,-0.3466981744302892,-0.4742228248514519,-0.2381113285030026,0.0,0.0,0.0,0.0,0.1990135998652455,0.4591432823931282,0.4101271942817783,0.6332751321940197,-0.6329014261853405,-0.4260551503814277,0.0,-0.5676947777520261,-0.26700284303886,0.0,0.0,0.0,0.2051342982776663,0.5598116010013754,0.2626143224774792,0.0699436245973825,-0.2487013487759781,-0.3926084626046433,-0.506962501260465,-0.0392189305865178,0.0,0.0,0.0,0.0,0.118858711084765,0.3747160249188291,0.0,0.0,0.0,-0.0324568718619045,-0.4613350176332194,-0.0894066375358888,0.0,0.1992257032755769,0.1165457738959129,0.7652640543945388,0.427393421898995,0.5588268351676938,0.2889858464953515,0.1226866726331271,-0.1695211256667824,-0.3090548691776618,-0.4406246346387165,-0.5010488561771772,-0.1812524642905889,0.0,0.0,0.0,0.1632792253056008,0.4376501368128784,0.0347243583199712,0.0,0.0,-0.2395152510761486,-0.6343861500576604,-0.5450047629277635,-0.3134433897390427,0.0,0.0,0.0,0.3243414649651186,0.6450519215486114,0.3287249354453012,0.1373369581895897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2855568413616603,0.5504942011903883,0.0885026730013811,0.0,0.0,-0.3439307299335841,-0.7162328160395939,-0.6332549318692262,-0.4692535449522588,0.0,0.0,0.0,0.1690514681153343,0.5351520545097495,0.2658817250128226,0.1074657279012491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0557276460239795,0.2576551427406828,0.5523576811525858,-0.3093831244555556,-1.0000019286570323,-1.0000019286570323,-0.4493915755990815,0.0,0.0,0.0,0.0,0.0438852056138089,0.3857858029056495,0.156496966256194,0.0590707997772984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8336825544700145,1.0000019286570323,-0.769905079015838,-1.0000019286570323,-0.9888715496958316,0.0,0.0,0.0,0.0,0.0,0.0,0.2011093835625678,0.1199798291108024,0.0153572969242339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1914687785548853,0.4073850001910651,0.4334535193370354,0.8162547242544501,-0.2077199398512302,-0.95637427718434,-1.0000019286570323,1.0000019286570323,-1.0000019286570323,-0.3804781675661658,0.0,0.0,0.0,0.1511741806731152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0021412344281075,0.5144467215964449,1.0000019286570323,0.8111642424064961,-0.1163589208915733,-0.7143541858338014,-1.0000019286570323,-0.9280584719050964,0.0,0.0,0.0,0.0,0.0,0.208199697565075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02127599208872,0.2754415287213312,0.0,0.0,0.0,-0.5474035514969877,0.0,0.0,0.0,0.0,0.0,0.0,0.0917296748871376,0.2761889407386895,0.0117313386238064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0236091296023655,0.283158052792436,0.1150256994552044,0.9674541553335572,0.6969869565926173,-0.5584430289966179,-1.0000019286570323,-0.9305885625854784,-0.2697399870483749,0.0,0.0,0.0,0.0495261463123848,0.3195034871770831,0.0202255751994597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346284067772023,0.2956368034336007,0.1696726281027334,0.0,0.0,0.0,0.0,-0.2712045105959014,0.0,0.0,0.0,0.3812306296647225,0.2631546811657044,0.3507533896325779,0.0594293555423825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884336797546667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5904201431446775,-0.2242791561006755,-1.0000019286570323,-1.0000019286570323,-0.5344955439539617,0.0,0.0,0.0,0.0,0.0,0.0,0.0307802449040466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2206733981250415,0.5356520125483878,0.6969465559430305,0.9948760962406898,-0.0838717485424786,-0.8169566855410231,-1.0000019286570323,-0.8579431445469694,0.0,0.0,0.0,0.0,0.1510630788867511,0.424696678539067,0.1544163328024668,0.0095194030589217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2607558925964801,0.5037657998618987,0.023326325055257,0.9513847969603534,-0.1004158145483288,-0.6763371745724948,-1.0000019286570323,-0.9820185895096476,0.0,0.0,0.0,0.0,0.0947748738497529,0.3200236455405149,0.0625654559665683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0748826040093854,0.3754735370985841,0.5002711436726288,0.0,0.5458077258383037,-0.23422276598026,-0.6809125481382152,-0.7023147922568944,-0.562200289408203,-0.0169834230701081,0.0,0.0,0.0946233714138019,0.3398452142441052,0.0827607306788379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2152344606744002,0.4979531564025783,0.1188688112471617,0.626619125174572,0.4028752776809233,-0.2407424208073518,-0.8192696227298752,-0.8773455565110954,-0.706794214279846,-0.0031765010737728,0.0,0.0,0.1338069514319312,0.3565862334166917,0.0978099726499714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0773419935529901,0.377397618035162,0.0785691632841933,0.5532767959306886,0.501649815839783,-0.265144413157861,-0.8485348432744118,-0.7749349598894115,-0.5335208782826769,0.0,0.0,0.0,0.0059792961388664,0.2371114124257259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6658936066542719,1.0000019286570323,0.5699420638852996,-0.3756957406713124,-0.9647321615676372,-1.0000019286570323,-0.4183487264727198,0.0,0.2551907031158797,-0.2840014163525633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471315,1.0000019286570323,1.0000019286570323,-0.0013433215987656,-0.8874709693138211,-1.0000019286570323,-0.8699572877178844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0918710771606919,0.653854213077365,-0.8299151938960326,0.1327817849486627,-0.1477704259454159,0.0,0.0,0.6158220515724634,0.3290228902360048,0.2809461172275512,0.0251746547738593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8103057286027738,0.0,0.0,-0.05080886693677,0.0,0.0,0.6822508196557826,0.3225183856525082,0.248135739681761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.621210488211121,0.1276105018015349,-0.4974481482827416,-0.8233753387441475,-0.9595911789076996,-0.4783588413529145,0.0,0.0,0.0,0.5186837397218748,0.2163808291064295,0.1337362502951541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4859087127444731,1.0000019286570323,0.1242168472362323,-0.5333491755219324,-0.8667201856697312,-1.0000019286570323,-0.3587072675200058,0.0,0.0,0.0,0.4551789686524101,0.1838179055393593,0.0946991226317774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5553826797904075,1.0000019286570323,0.1898477024902095,-0.561114521950554,-0.9522534109264726,-1.0000019286570323,-0.2454036457534445,0.0,0.0,0.0,0.4149651720698139,0.0412238128222695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0227304154738497,1.0000019286570323,1.0000019286570323,-0.0631916660351658,-1.0000019286570323,-1.0000019286570323,-0.6955830340194713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0377443068765947,1.0000019286570323,1.0000019286570323,0.377549120471113,-0.3596364824605054,-0.8901576125113523,-0.6017979760845983,-0.4860652652616224,-0.3502988823247248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4613501678768145,0.1795152363583506,-0.7132128674829704,0.0,0.0636108227746303,-0.0707920382387082,0.0,0.0,0.5131337004848694,0.126565134993473,0.0569447155927859,-0.2191078729535477,-0.3924771604934858,-0.1636983820450653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.103006506203091,0.1745863571087445,0.1328373358418447,-0.3928508665021649,-0.0639138276465323,0.0,0.0,0.0,0.0,0.7846109154654827,0.666418815098902,0.204634340239028,0.1546334862939966,-0.0860483335389748,-0.2381820296397797,-0.529132357721296,-0.657636723894942,-0.503659748156733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0187560015707349,-0.020877035674049,0.0,0.0,0.0,0.1642892415452742,0.3199781948097295,-0.2888090936534086,0.6236698777547257,0.2630486294605387,0.2277536119651519,0.0046006239717123,-0.1360188869968159,-0.4105665513460363,-0.5219056915264328,-0.4270500163775061,0.0,0.0,0.0,0.0,0.0,0.0699991754905645,0.3464002196395855,0.4624864361464471,-0.030290387027805,-0.6517129786492575,-0.2961014109038505,0.0,0.0,0.0,0.0979766253295175,0.5950510676035801,0.7229595241958187,0.2559987161076184,0.1992004528695851,-0.0432387952204179,-0.1817726226540207,-0.4415588996604144,-0.1033095110749931,0.0,0.0,0.0,0.0,0.0,0.0,0.0076912736651128,0.0354414698501393,0.0,0.0,0.0,-0.7586433979434797,0.0,0.0,0.0,0.0,0.8806382094524305,0.7018653350302398,0.2038616778156778,0.1517094892801421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.325391881854379,-1.0000019286570323,-1.0000019286570323,-0.4333828182002582,0.0,0.0,0.0,0.0,0.0420772765447935,0.0018887303681892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1226058713339532,1.0000019286570323,1.0000019286570323,0.3123525722001954,-0.7495684020300142,-1.0000019286570323,-1.0000019286570323,-0.0092062980246229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253430153434682,0.0621968000390876,0.0,0.0,0.0,0.0,0.0,0.0,0.8084472987217748,0.7482250804312487,0.2452167927491049,0.1714351064409635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2922229485435047,-0.5984043215192957,-0.8542414350285664,-0.5067604980125303,0.0,0.0,0.0,0.7131573165897884,0.1505479706045177,0.0396784879755692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2243296569126591,1.0000019286570323,0.2135729839601375,-0.5365004261897134,-0.8747851653435234,-1.0000019286570323,-0.3474859870972345,0.0,0.0,0.0,0.6066864546846176,0.0981281277654686,0.049652398342344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.458123165991058,1.0000019286570323,0.2663362323206756,-0.853711176502738,-1.0000019286570323,-0.9050604021277332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1345442632868928,1.0000019286570323,1.0000019286570323,0.3443801871602387,-0.4215908786020714,-0.8351066773679541,-1.0000019286570323,-0.5020740226604458,0.0,0.0,0.0,0.7473059656531459,0.2399748084652,0.1494521029844721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0630401635992148,1.0000019286570323,0.279153338402131,-0.4943675987517378,-1.0000019286570323,-1.0000019286570323,-0.2644071013028994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3559903238352844,1.0000019286570323,1.0000019286570323,0.1229341266118471,-0.901368792771727,-1.0000019286570323,-0.8574078359399425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0164531645442795,-0.0183115944252786,0.0,0.0,0.0,0.0,0.0,0.0,0.1494975537152574,0.4518206646554961,0.6034897532860513,0.1288730221011267,0.0773874442837754,-0.1838179055393593,-0.3478445428623185,-0.6302753839621897,-0.4084354170803254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3365020604907863,0.2821884372023495,0.1687080625938453,0.0077771250454851,0.0580961341060136,0.0715647006620583,0.2429695066158316,0.2825166924802433,-0.0728726716924353,0.7243684968501631,0.2113054975020707,0.1584109470303751,-0.0890531318520031,-0.2300968496411942,-0.0384513182443661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0422237288995462,0.0,0.0,-0.3306995171938626,-0.6207610309844663,-0.7899034005613712,-0.4303578195624364,-0.0079942785370149,0.0,0.0,0.6425167807870312,0.1986146434505745,0.1582695447568208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1754398208312685,0.0,0.0,-0.0032573023729466,-0.2468227185701856,0.0,0.0,0.0,0.0,0.0,0.8067151208707348,0.2938389745269821,0.1870247071003223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.230768510440577,-0.2335662554244723,0.0,0.0,0.0,0.0,0.2570996338088624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1601330247190182,-0.3764381026074723,-1.0000019286570323,-1.0000019286570323,-0.3823416475283632,0.0,0.4287013929293721,-0.4771013711345211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0597273103330861,1.0000019286570323,1.0000019286570323,0.4191971401140454,-0.5515749185668388,-1.0000019286570323,-1.0000019286570323,-0.2071997814877984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.490145730869903,0.0397946398431317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4828534136194611,0.0,0.0,0.0,0.0,0.1117986975694479,0.411733120102859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1021328421557736,0.0,0.0,0.0,0.0,0.0,0.0,0.4584615214313486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1268580397029783,0.0,0.0,-0.4223887914314134,0.0,0.4460433717645642,0.5589985379284382,0.3536066855096552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050484468972941,-0.252579811136324,-0.6820437663266495,-0.8900061100754012,-0.6186197965563587,-0.1133995733093303,0.0,0.0,0.2713408627882572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5457723752699152,1.0000019286570323,0.6618131410459914,-0.1023752460532952,-0.9040907865376469,-1.0000019286570323,-0.7523105961207275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9883715916571932,1.0000019286570323,0.4905547874469707,-0.5438230439273456,-1.0000019286570323,-1.0000019286570323,-0.2149516561272917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.504210207007355,0.0057570925661383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4934232335676431,1.0000019286570323,0.4755358459630273,-0.3528693736546936,-0.7933475559386575,-1.0000019286570323,-0.6125596991183183,0.0,0.0,0.0,0.4402913292796243,-0.0114081334271109,-0.0534349091599209,-0.1742985024804376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010872824820084,0.0,0.0,-0.223859999361211,-0.0390926785565587,0.0,0.0,0.0,0.0,0.0,0.5600843053860872,0.0637118243985977,0.0107061721405379,-0.265088862264679,-0.4410437913781809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4161064904206448,0.1223432671116382,0.4064254847633753,0.3903712766337667,0.4609966621929288,0.5769616767510296,0.084689861696614,0.02102853811,-0.2465500141854738,-0.4188991853233417,-0.7095768090201463,-0.2502113230542899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2742749599645085,0.3273311130345518,0.0,0.0,0.0327952273021951,0.0,0.0,0.0,0.2763151927686488,0.5195018528760103,0.0301590849166475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0609039792523056,-0.7811566599257995,-1.0000019286570323,-0.9167159895335644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9616920126862204,1.0000019286570323,0.5172343664179434,-0.5097046953511783,-1.0000019286570323,-1.0000019286570323,-0.2490750547846573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9737112059383338,1.0000019286570323,0.50521517316583,-0.264785857392777,-0.7393520877657178,-0.9918359473592728,-0.7336656963363566,-0.029133918433379,0.0,0.0,0.5152648347505804,0.065216748595711,0.0197710678916066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276289942362656,0.0333355859904203,0.6807812460270578,-0.0890278814460113,-0.4376400366504815,-0.624927347973119,-0.3419005972918406,0.0,0.0,0.0,0.6241041847377853,0.0922043825197841,0.008862892503134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3454609045366893,0.6552126849197257,-0.0879522141507591,-0.5298797697386542,-0.770152532994558,-0.5326876148849463,0.0,0.0,0.0,0.1404932589385691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.985437494480942,0.6294926213764428,-0.1448009782007761,-0.5670837179270238,-0.7624107585174614,-0.4752631415783155,-0.0040350148774952,0.0,0.0,0.2724468305706996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.249181106489823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4983470627360509,1.0000019286570323,0.4589513793075902,-0.7948979308665561,-1.0000019286570323,-0.9638786978451134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5682452366026483,1.0000019286570323,0.9106811425015158,-0.2461914584203897,-0.8695835817092054,-1.0000019286570323,-0.6430015885820745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0969413586838523,0.2379194254174647,-0.0516320301721039,0.0,0.0,0.0,0.0,0.0,0.0969817593334392,0.2890262471449384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802407401608527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4393267637707362,0.3141302007820206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0631007645735952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5372730886130636,0.3555358165274314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148371385608021,0.0,0.0,0.0,0.0,-0.9346791283561556,-0.7289337702534868,-0.2516152456274359,0.0,0.0,0.1860601415914343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2301726008591697,0.3323155431773401,-0.9022475069002428,-0.7743542005515994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471315,1.0000019286570323,1.0000019286570323]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=198.016618093857 dispmode=follow kwhstored=647.2938933303865 kwhrated=647.2938933303865 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=11.0 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1377.4839 pf=1 yearly=solar_675_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,19.757,27.889,85.701,19.653,45.926,68.707,73.972,36.96,2.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.099,43.424,60.783,2.398,130.481,46.656,169.421,116.51,61.513,5.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.149,116.927,155.346,65.84,117.083,116.77,95.397,82.834,43.476,3.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.318,174.84299999999996,248.242,294.063,311.527,303.29,230.782,204.504,111.453,21.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.99,185.164,260.543,306.209,322.891,311.475,272.377,207.632,112.496,21.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.579,155.294,243.445,218.162,246.625,254.392,255.383,193.766,104.885,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.569,66.1,235.449,236.69,131.188,107.823,78.525,79.277,52.859,5.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.769,157.828,41.704,54.944,122.974,100.122,59.062,51.657,40.14,4.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.645,159.881,85.701,182.297,142.783,66.674,85.493,71.522,37.064,17.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.268,79.758,128.499,220.248,127.822,166.919,169.525,136.788,76.318,13.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.033,185.998,260.336,305.114,321.587,295.406,253.806,214.201,127.144,31.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.621,176.302,247.407,300.006,318.355,311.266,251.535,208.831,124.173,30.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.953,174.321,245.478,226.451,251.369,228.588,206.277,164.573,97.639,23.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.643,74.962,135.85,173.175,198.405,182.089,107.699,87.682,49.471,8.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.681,44.779,168.911,162.595,81.174,54.033,61.615,54.06,59.266,30.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.072,159.685,147.587,54.323,59.189,57.755,58.77,55.778,45.301,8.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.418,171.767,250.743,305.584,317.209,309.077,274.462,215.973,126.466,32.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.986,175.677,254.184,301.049,319.815,311.787,277.712,219.101,128.708,33.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.261,184.435,258.667,302.873,331.805,323.308,285.991,219.778,135.224,37.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.749,180.108,251.838,294.897,311.006,301.67400000000004,268.936,212.063,128.499,34.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.8,52.077,78.872,45.04,130.585,34.823,36.334,0.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.184,56.352,159.256,162.633,84.425,54.597,60.888,59.193,58.586,16.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.686,56.248000000000005,65.371,162.696,343.273,337.487,301.205,237.763,143.461,40.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.01399999999998,189.387,263.932,308.607,327.218,319.294,285.982,226.712,142.001,41.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.948,180.994,251.786,295.106,312.881,304.333,273.263,218.058,136.319,40.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.371,124.642,143.669,213.262,238.754,228.797,208.31,153.209,93.833,26.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.641,151.01900000000003,146.328,271.804,286.765,208.049,28.88,202.263,119.481,33.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.297,29.453,44.414,68.655,54.215,37.638,38.159,14.805,7.611,0.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.118,135.466,102.092,40.194,46.978,43.313,48.749,44.183,41.202,34.898999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.791,180.838,253.037,296.409,314.55,308.085,240.302,178.075,118.491,44.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.544,78.351,133.4,135.016,173.696,164.05199999999996,148.1,106.553,65.371,18.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.066,189.178,268.103,314.08000000000004,333.473,282.016,241.834,237.242,147.735,49.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.379,184.174,255.487,299.38,317.26,312.36,250.644,228.953,147.683,50.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.753,74.389,174.478,216.807,247.407,242.35,208.779,59.793,43.215,28.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.257,178.648,248.996,208.598,111.31,84.059,82.672,74.271,53.95399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.93,134.841,118.523,24.652,24.652,24.652,24.652,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.561,60.471,45.561,68.655,45.457,189.80400000000003,172.862,125.476,43.58,5.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.388,21.894,34.249,122.557,147.527,68.707,99.515,43.372,26.325,49.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,20.539,79.654,156.024,143.096,179.01299999999998,195.642,235.939,152.531,54.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307,43.945,82.208,306.157,114.894,114.268,129.698,97.58700000000002,2.398,50.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.681,123.026,265.913,317.418,329.323,228.521,224.183,224.241,159.673,60.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81,101.496,202.576,241.89,197.071,111.157,106.411,80.335,80.691,75.016,63.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.966,97.848,136.701,87.055,33.936,44.073,43.695,46.039,44.753,40.84,27.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.312,102.852,202.628,282.073,316.218,333.525,249.167,236.653,203.67,160.82,34.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.209,57.134,130.793,184.852,210.447,248.398,262.89,174.84299999999996,153.782,109.003,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.502,92.061,184.591,258.667,303.811,322.578,317.626,253.042,234.114,149.82,57.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.71,19.444,61.669,86.274,92.009,111.401,70.948,61.565,65.527,24.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.512,67.247,119.637,154.877,234.218,267.634,209.405,259.032,97.743,33.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.999,34.145,73.607,129.751,179.58600000000004,236.018,222.189,95.615,88.565,75.698,67.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,104.415,162.823,136.666,56.311,58.236,55.701,59.884,57.816,57.776,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824,39.723,166.189,162.757,84.966,53.405,61.568,53.784,61.261,52.462,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.682,21.112,103.894,97.743,134.964,185.269,151.072,192.723,94.98,29.61,0.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.711,1.355,16.317,105.82299999999998,73.451,169.473,183.861,121.723,13.345,62.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.819,117.917,223.219,299.015,346.245,363.499,317.471,265.136,258.667,177.553,75.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.914,115.623,212.584,281.813,323.829,340.614,333.525,297.72600000000006,251.265,171.976,72.40800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.241,104.676,164.208,226.816,260.698,160.849,139.19,95.295,86.924,72.06,63.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.559,64.38,143.275,120.096,33.434,46.052,43.084,49.525,45.004,29.766,29.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16,79.237,106.761,176.876,245.635,242.246,222.906,192.984,186.624,108.325,25.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.601,47.699,125.737,129.751,162.384,197.623,229.474,202.576,179.43,130.115,40.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.25,117.5,210.708,277.434,315.072,341.032,256.669,243.841,240.161,157.119,68.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.439,125.893,227.077,300.11,344.786,309.854,246.698,246.261,241.992,169.63,81.42599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.762,115.102,196.424,300.632,340.615,339.173,260.87,260.885,239.327,159.36,68.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.325,11.781,230.153,100.819,123.443,170.256,243.649,188.021,96.949,82.034,70.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.14,129.646,134.841,79.011,56.772,64.428,55.854,63.807,51.809,52.997,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.913,137.049,236.929,309.963,353.64700000000005,320.911,256.303,253.315,253.698,185.529,84.971,4.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.278,133.712,232.342,300.58,339.833,316.926,250.42800000000005,250.605,249.075,173.852,78.29899999999999,2.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.756,120.211,227.65,297.191,336.548,341.079,253.809,255.7,246.208,170.412,76.422,2.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.268,132.044,226.451,295.732,336.184,354.012,276.609,268.933,264.349,178.596,81.42599999999999,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.349,113.486,226.399,263.411,332.535,337.944,258.039,237.687,240.235,128.395,78.351,3.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.842,128.447,174.061,201.481,214.044,109.512,107.543,79.339,79.271,68.567,60.431,3.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.994,100.454,147.801,105.796,48.622,49.553,51.809,50.67,52.119,50.912,51.731,4.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.501,87.473,87.734,49.888,134.338,182.193,338.791,308.399,256.165,178.752,80.384,5.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.898,137.57,229.631,222.646,335.141,347.443,305.222,254.597,260.857,178.637,83.668,6.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.566,137.257,225.044,286.81700000000006,327.474,296.511,225.421,226.574,231.557,154.52,83.459,6.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.045,134.703,196.946,213.314,273.524,304.906,272.586,265.079,226.19,111.14,53.276,2.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.421,22.624,35.761,67.404,36.126,23.98,82.261,113.955,8.654,64.484,30.6,0.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,67.143,107.439,100.662,150.654,122.557,115.258,125.841,121.254,37.429,17.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.412,27.159,101.392,134.841,76.553,24.652,24.652,24.652,24.652,24.652,24.652,3.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.343,50.305,154.512,245.113,327.671,338.588,225.687,224.433,228.211,101.653,51.296,4.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.257000000000005,167.284,264.975,334.567,321.111,234.565,232.314,233.834,238.344,162.512,93.833,10.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.58,161.289,251.942,313.82,335.193,264.812,236.462,238.722,243.186,165.497,90.445,9.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.902,156.754,243.915,316.635,341.833,195.59,347.40399999999994,248.213,253.155,170.09,92.582,11.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12,153.991,242.35,304.958,163.84300000000002,278.946,284.055,213.679,136.475,106.188,52.39,4.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.891,13.032,14.284,48.376,107.543,147.475,189.7,149.66399999999996,145.89,70.219,35.24,2.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,9.852,36.908,57.291,59.323,63.39,43.58,49.21,42.381,23.146,10.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.99,0.938,16.525,27.837,49.367,35.448,42.329,25.439,51.921,43.00699999999999,20.8,0.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.456,154.043,237.19,295.47,185.529,160.611,215.243,169.108,267.633,88.151,90.966,12.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.691,77.048,154.877,177.553,154.981,169.056,198.718,170.568,228.745,130.95,67.143,9.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.556,163.322,223.375,261.847,306.001,320.232,307.46,279.78,228.38,134.494,68.498,10.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.522,140.281,177.136,199.291,209.04,232.498,280.926,238.649,137.831,76.109,37.794,4.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.87,72.669,114.998,261.331,248.302,162.25,111.617,112.943,100.658,88.566,43.632,12.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.816,156.858,145.389,91.594,62.568,60.819,64.665,61.667,62.934,59.783,52.025,7.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.687,54.267,94.772,103.269,152.114,219.466,240.526,233.488,264.714,124.538,40.505,5.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.32300000000001,176.146,265.339,327.374,363.239,377.106,286.6000000000001,285.681,279.727,199.291,99.203,14.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,71.835,171.298,257.364,308.86799999999994,344.733,358.078,316.605,267.748,264.662,188.709,96.127,15.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.659,75.22299999999998,176.511,261.013,319.972,331.0470000000001,241.429,234.354,237.942,244.438,166.076,100.402,16.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.929,64.901,125.267,189.074,212.584,264.454,227.129,298.129,161.81000000000003,169.161,184.747,90.549,14.753000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053,92.686,86.222,95.29300000000002,151.333,197.363,117.604,110.254,113.27800000000002,70.32300000000001,21.321,8.706000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.084,71.991,68.238,167.674,145.257,60.663,52.863,60.715,53.793,61.056,52.419,16.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.891,83.042,191.368,286.139,350.415,311.454,252.538,253.147,254.989,254.147,150.602,82.365,17.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.151000000000001,83.303,188.084,276.339,336.0799999999999,353.242,274.173,256.607,255.817,257.844,176.861,101.861,18.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.246,85.649,189.022,271.387,327.53,359.173,321.087,267.162,269.445,272.241,186.737,102.018,17.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.767,84.085,186.207,270.761,327.895,315.54,374.551,317.275,285.328,279.78,195.382,101.34,17.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.236,81.42599999999999,179.534,183.965,165.094,185.738,83.512,260.544,325.081,268.155,190.273,95.554,18.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976,79.028,113.955,203.618,263.339,213.316,139.26,109.757,111.108,97.311,86.404,59.157,18.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.278999999999998,80.436,168.444,161.447,60.629,58.93500000000001,54.98,24.652,27.531,60.804,58.358,44.31,16.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.767,13.658,54.892,71.418,88.308,168.014,249.023,147.787,139.082,83.981,70.219,42.329,18.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.004,28.723,184.435,196.164,233.436,247.72,233.645,262.941,234.844,219.831,152.218,98.108,19.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,4.848,19.705,30.392,31.486,50.253,62.034,144.66,127.457,96.59600000000002,62.503,17.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,92.21699999999998,192.932,268.728,321.692,353.334,298.52,256.843,259.288,263.623,181.599,104.989,20.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.71,92.269,187.093,263.255,316.375,288.329,360.529,282.838,261.428,261.76,59.741,103.425,21.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,95.345,198.822,246.492,211.433,127.016,126.464,95.62,95.299,84.9,73.689,55.44,21.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.805,96.127,170.142,142.253,61.741,55.276,63.325,55.976,63.304,53.11,55.597,45.175,21.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.43,96.492,191.576,277.121,334.046,366.94,330.036,290.207,287.508,188.188,196.685,103.999,23.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.264,97.117,192.202,268.676,321.223,351.145,298.585,256.319,257.007,258.138,173.87,107.335,23.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.629,99.255,194.339,277.382,332.274,338.738,247.55,247.96,250.008,253.798,171.762,107.178,23.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.758,36.647,118.334,202.367,254.758,271.908,286.139,341.29200000000003,310.797,260.388,189.179,101.079,22.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942,65.892,142.835,195.33,185.321,320.701,164.26,311.11,201.064,184.747,107.856,56.196,18.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057,32.529,154.982,114.58100000000002,223.323,230.124,157.608,87.377,86.059,75.929,66.23,51.452,15.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.037,47.646,137.465,162.098,78.919,50.974,48.541,46.124,54.088,52.242,54.259,48.793,16.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,48.533,11.521,17.724,68.081,137.414,177.293,140.176,126.101,143.461,116.353,65.996,18.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.333,61.669,59.115,232.498,196.164,115.154,146.797,95.866,83.877,78.507,19.966,10.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.161,15.847,39.201,147.37,333.681,361.258,340.551,271.218,281.358,276.765,190.447,109.993,24.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.226,105.25,198.822,271.022,321.223,349.737,357.087,345.306,298.898,265.496,194.547,106.136,23.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.122,104.051,196.112,266.486,314.028,341.29200000000003,348.643,280.017,288.769,264.506,195.017,107.387,24.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.53,104.989,198.093,241.313,197.805,119.784,120.688,91.55,90.979,78.665,69.71499999999999,53.71,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,104.415,166.193,125.898,57.309,50.466,55.595,51.039,59.355,52.85,61.199,53.28,26.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.155,103.842,188.605,272.221,322.526,313.091,361.779,310.772,294.922,270.605,193.19200000000004,106.918,26.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.226,87.578,165.251,236.147,169.63,182.245,313.82,309.076,283.637,209.457,190.377,93.625,26.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.553,92.895,153.574,210.343,216.807,263.307,293.594,278.633,222.176,128.76,93.312,66.83,19.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.786,66.83,123.912,165.981,235.834,249.492,279.571,330.293,299.067,252.412,184.539,101.131,27.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.558,58.333,121.253,174.113,161.602,167.388,250.066,238.806,270.24,218.058,187.25,104.155,28.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.126,103.738,194.235,261.549,238.92,138.47900000000004,138.796,111.146,117.201,95.292,84.718,64.039,28.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397,102.79900000000002,167.104,151.774,57.61999999999999,67.369,59.207,68.549,59.375,68.588,57.336,65.338,21.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.961,3.962,55.987,110.254,249.336,169.838,147.944,228.067,230.726,120.159,81.374,58.02,30.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.16,116.249,215.817,291.925,344.004,373.196,379.451,343.612,320.955,281.969,208.623,114.112,30.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212,111.818,200.96,271.543,318.981,345.568,352.604,344.159,313.507,266.904,197.258,111.557,30.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.43,110.098,198.56200000000004,268.676,317.834,345.046,352.084,247.824,315.645,265.6,196.424,110.41,30.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.16,106.553,192.462,260.387,307.512,333.734,340.771,294.793,307.6170000000001,63.337,99.672,109.524,32.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.411,87.109,190.325,257.416,275.954,156.824,169.033,141.667,86.118,131.959,80.583,33.424,32.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.15,104.676,175.30899999999997,136.75,66.844,62.542,59.128,55.678,40.086,24.652,24.652,24.652,30.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.785,106.761,196.737,267.685,316.74,344.785,352.605,343.951,315.02,266.122,191.472,109.993,32.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.098,105.562,189.856,264.975,316.27,344.003,351.51,341.449,312.308,255.748,189.022,109.003,32.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.516,102.07,173.018,232.029,302.404,304.854,278.998,307.773,260.752,232.759,169.21300000000002,107.283,32.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.776,89.246,186.832,252.047,297.035,322.00500000000005,330.658,293.917,177.762,207.007,184.799,89.767,34.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.557,102.591,183.6,249.023,295.21,321.536,330.45000000000005,300.00800000000004,256.936,216.129,171.194,82.0,31.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.387,104.624,164.156,214.096,261.782,183.183,137.091,105.634,106.205,91.106,80.194,57.85,31.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.292,99.985,161.966,146.364,62.114,54.875,62.061,55.893,63.85,56.578,63.74199999999999,55.321,32.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.69,81.844,162.175,167.039,56.044,59.571,55.49000000000001,58.305,57.51,60.981,57.105,58.495,32.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.742,100.819,145.389,214.93,242.872,209.092,111.088,201.95,253.402,203.775,159.36,99.724,33.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.629,98.264,173.644,218.006,267.894,279.415,302.873,272.846,241.777,193.401,152.531,97.222,13.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.231,105.302,187.823,253.193,298.286,323.881,331.284,322.683,296.044,252.672,189.7,111.245,35.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.908000000000005,104.676,185.112,250.274,295.522,320.597,156.285,178.179,221.186,249.857,185.321,109.159,33.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.339,57.238,181.046,244.957,247.901,134.558,140.979,111.047,34.562,116.301,127.978,66.057,33.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.889,107.387,162.396,136.581,53.251,60.436,53.961,64.391,62.793,63.181,37.691,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.193,103.686,183.757,247.668,292.603,318.095,326.957,319.763,294.167,251.108,137.883,94.042,37.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.515,105.041,119.012,251.63,163.583,325.133,328.521,250.691,296.148,251.994,191.159,113.695,36.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.515,103.946,184.904,250.274,292.551,239.9,330.71,318.721,293.49,250.743,188.448,112.704,37.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.453,74.389,183.027,245.947,289.789,315.592,323.308,313.56,288.433,181.515,128.656,107.178,34.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.453,102.383,180.994,245.583,290.88300000000004,172.862,230.83,50.67,278.945,249.544,194.391,115.728,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828,102.8,184.38300000000004,249.127,292.179,186.928,181.061,142.531,125.155,13.397,20.487,18.923,11.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828,102.904,142.31999999999996,99.81000000000002,50.029,60.176,57.945,59.605,59.111,74.683,78.396,77.433,39.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.421,100.662,178.909,197.623,290.518,204.192,128.552,194.131,247.928,164.156,44.936,2.867,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828,101.70499999999998,182.558,248.919,290.675,228.276,162.853,240.578,251.369,251.473,184.435,48.898,22.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.776,102.018,181.828,247.094,293.02,213.888,74.389,285.149,258.354,188.761,22.364,39.201,28.359000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.776,64.328,53.693,58.437,97.222,138.352,267.633,234.792,71.10500000000002,13.554,60.575,43.945,26.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.046,101.861,182.193,248.71,289.736,259.918,326.644,316.687,290.88300000000004,248.919,193.14,116.51,38.211,0.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.657,101.861,185.321,253.194,271.884,145.49,149.152,119.723,116.234,90.14799999999998,87.493,49.559,40.009,0.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.937,101.184,173.61600000000004,149.502,74.572,80.722,80.244,89.44499999999998,89.528,95.43,90.16800000000002,84.109,38.159,0.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.368,104.885,187.979,252.933,270.24,284.628,349.06,337.382,311.318,267.633,197.832,120.367,37.481,0.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.98,84.71099999999998,152.74,221.707,260.909,284.002,300.006,319.763,293.073,251.682,191.733,116.666,38.68,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.439,93.99,151.645,146.328,124.225,202.784,277.017,202.784,256.999,207.841,162.071,40.557,33.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.657,77.82900000000001,183.809,90.08,33.363,24.449,99.985,187.979,318.825,230.465,148.726,105.979,42.85099999999999,0.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458,93.938,144.086,259.97,302.039,346.036,288.06800000000004,254.132,139.499,173.331,89.871,38.524,0.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.198,100.402,152.479,245.843,290.153,265.378,187.016,161.05,141.246,88.92800000000001,75.426,24.652,24.652,0.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.951,99.411,176.276,166.805,90.06,90.828,65.108,27.956,50.163,60.118,39.072,24.652,24.652,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.126,98.942,181.15,213.262,163.061,65.11,342.85600000000005,323.725,311.735,218.475,64.901,93.312,40.192,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.117,97.58700000000002,178.752,245.947,296.305,324.194,333.421,52.442,38.315,118.074,152.166,83.772,28.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.416,97.743,179.482,247.146,295.366,69.384,62.138,59.376,110.41,143.461,153.105,116.562,40.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.952,89.559,171.559,245.791,207.58000000000004,90.08,241.829,250.066,197.832,203.045,98.212,118.282,22.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.994,56.196,144.24299999999997,191.681,10.895,25.126,35.865,77.152,163.791,245.947,157.901,5.421,40.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397,96.59600000000002,176.146,242.299,266.157,161.488,172.018,149.469,151.90300000000002,132.713,113.679,87.766,44.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.7,92.947,168.847,184.103,90.456,85.689,92.834,92.428,105.507,98.568,108.462,91.468,38.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.335,93.729,170.464,235.0,251.734,288.954,278.528,274.984,246.99,215.087,165.876,112.496,42.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.292,91.904,166.815,205.065,110.724,109.22700000000002,102.79,114.93999999999998,47.699,75.379,84.71099999999998,117.187,39.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.449,92.374,168.326,231.664,278.059,305.792,207.267,194.548,290.88300000000004,246.625,188.449,117.292,44.675,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.041,93.833,173.175,239.431,286.661,313.873,292.186,276.287,169.473,219.883,175.103,110.463,43.737,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.155,88.933,140.333,212.584,262.681,252.933,260.804,189.96,231.247,194.808,170.151,110.306,15.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,29.87,83.772,97.013,198.301,276.6,258.094,234.185,169.394,127.59,94.18,27.435,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.833,58.333,90.341,156.38900000000004,158.151,58.33,63.649,61.809,82.722,88.059,107.109,84.71099999999998,30.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.496,89.142,163.895,228.067,208.258,242.038,105.25,299.276,265.652,192.932,49.419,21.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.676,89.246,164.05199999999996,230.048,280.718,172.757,282.282,285.045,181.724,227.024,147.996,98.89,28.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.321,90.497,170.672,209.665,243.237,256.843,209.613,199.135,247.824,251.525,170.203,110.984,43.424,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,89.507,167.805,234.74,282.959,311.839,283.689,319.242,294.0110000000001,253.246,192.723,117.552,39.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,89.142,146.641,202.367,188.553,77.569,51.296,126.31,248.345,181.984,149.768,116.77,32.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.558,62.816,170.829,97.17,230.36,229.005,53.902,78.403,149.612,145.233,115.884,64.589,12.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.54,66.413,24.084,64.641,77.569,134.841,93.288,68.393,61.708,69.891,22.937,57.708,35.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.985,52.807,79.706,133.035,304.228,255.644,333.317,220.143,138.196,241.569,196.424,119.064,41.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.463,91.227,177.814,255.852,307.773,135.328,281.135,330.919,304.228,262.994,200.334,90.862,38.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.975,89.767,172.184,240.474,288.329,317.209,227.858,322.161,199.656,256.269,193.297,117.135,42.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.018,87.369,142.366,213.888,251.994,281.65600000000006,319.554,311.839,143.513,187.562,189.908,115.206,36.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.288,85.91,164.365,231.97700000000003,280.457,309.285,319.242,316.635,292.186,251.421,191.524,115.571,41.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.203,86.535,169.63,238.857,213.21,114.998,309.01,271.77,187.512,145.162,119.754,83.598,38.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.482,86.17,158.213,165.40700000000004,77.1,185.06,101.661,61.35,43.982,61.760000000000005,75.191,58.442,37.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.44,70.479,145.911,218.944,241.777,282.125,327.165,274.097,252.412,233.384,191.264,99.88,35.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.961,85.857,171.03699999999998,240.057,288.798,317.417,228.745,41.443,143.2,245.113,202.158,104.728,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734,67.977,140.906,184.956,254.288,160.924,132.93,188.292,208.831,177.814,118.178,53.381,21.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.236,58.489,64.224,67.716,194.808,166.189,169.89,255.279,240.317,229.11,135.12,56.456,36.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.535,84.033,123.599,123.391,292.134,239.066,237.45,324.507,297.869,256.947,136.163,86.483,11.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.222,84.085,166.346,235.36500000000004,284.315,300.735,191.201,160.289,116.51,197.615,123.061,94.812,36.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,83.199,166.502,190.47,90.153,88.449,92.401,96.575,99.273,99.858,102.787,92.789,31.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.137,65.579,166.085,235.469,285.25300000000004,313.507,323.516,316.166,291.561,185.686,189.23,110.723,36.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.872,44.102,142.105,133.712,205.182,255.07,108.742,99.776,128.552,220.56,194.287,112.861,36.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.658,81.322,166.137,237.502,285.25300000000004,249.805,329.302,227.024,174.217,204.504,190.742,111.245,32.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762,81.27,166.502,236.46,285.827,243.967,242.507,154.356,107.804,128.291,166.65799999999996,109.472,35.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,80.175,163.114,233.488,285.305,314.758,229.005,320.597,207.476,230.048,137.622,66.465,23.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.814,80.071,163.583,233.697,283.638,266.121,201.883,163.849,148.634,105.717,93.206,75.943,34.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.573,68.081,152.426,184.089,114.201,87.415,81.117,87.061,82.727,87.919,78.886,81.791,27.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.933,61.148,121.566,226.92,279.675,311.578,324.767,269.666,278.059,230.726,147.527,96.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.739,59.011,129.386,185.686,226.034,240.734,214.826,70.531,119.116,71.887,125.163,106.188,32.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.72,80.123,166.65799999999996,239.588,291.04,256.113,255.17400000000004,193.557,303.655,256.582,192.15,110.20199999999998,29.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.573,79.863,167.492,240.109,201.585,209.3,349.112,338.634,300.266,257.051,193.505,110.619,28.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.208,78.559,165.303,236.199,286.452,315.905,327.426,284.993,234.114,204.609,121.618,91.852,29.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.26,79.289,167.023,239.015,290.102,299.953,193.748,163.895,173.034,149.92,116.219,63.692,28.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.582000000000004,78.872,167.128,172.505,101.081,88.71500000000002,109.818,95.802,116.066,99.987,117.511,92.264,23.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.478,78.09,166.293,239.275,289.788,145.806,309.129,325.028,65.006,65.475,148.882,80.227,25.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.061,78.194,167.388,240.37,301.413,335.298,281.448,215.452,217.068,207.007,81.89600000000002,107.96,26.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.165,51.765,67.039,124.121,166.502,216.807,170.36,117.604,85.336,21.947,98.213,0.782,10.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.545,16.525,86.431,94.407,146.432,160.246,273.941,182.923,253.61,107.178,53.95399999999999,21.634,6.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.455,45.196,66.83,134.546,235.313,261.586,120.78400000000002,224.209,45.301,254.914,181.724,69.437,24.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.099,52.286,103.425,219.414,284.47099999999995,173.122,272.742,204.296,130.507,130.901,99.962,27.435,19.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.175,75.64,163.84300000000002,191.312,109.472,95.358,110.239,100.445,27.881,19.187,25.19,21.661,19.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.123,76.162,166.554,192.04300000000003,119.184,85.338,94.16,98.232,32.216,58.802,107.96,94.876,21.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0760000000000005,31.903,100.193,111.662,54.736,27.785,50.305,72.304,93.677,93.156,102.956,92.113,20.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.393,36.647,98.786,155.815,195.903,233.384,213.002,101.757,178.596,157.692,112.131,56.456,12.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189,44.258,102.695,109.264,61.2,145.442,142.783,200.699,207.163,238.441,148.882,76.474,11.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.194,50.305,117.031,155.86699999999996,211.594,219.309,284.575,269.458,249.075,218.84,148.41300000000004,63.494,13.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976,77.256,171.924,250.795,305.793,239.601,199.834,160.5,166.827,149.45,128.845,85.857,17.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.298,74.806,165.563,195.973,119.512,103.363,110.56,108.031,112.638,102.64100000000002,24.24,62.243,16.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.36,73.711,132.461,237.555,288.277,159.36,92.21699999999998,204.504,294.949,244.175,175.99,37.273,16.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,73.346,161.654,242.09,297.191,328.938,340.719,332.378,302.821,244.123,174.374,88.829,15.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.417,115.259,188.292,273.733,303.134,314.394,303.499,236.303,164.0,97.691,45.457,11.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.701,68.186,149.977,223.636,160.09,243.445,218.11,314.081,281.343,233.176,166.554,83.877,14.022999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.682,70.427,158.63,232.759,281.552,262.42,323.36,312.46500000000003,285.514,237.242,168.587,84.346,13.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,71.782,160.246,235.261,257.276,185.914,152.82699999999997,138.53000000000003,113.244,86.582,87.848,45.546,13.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.213,70.844,159.20400000000004,186.696,127.163,90.799,106.022,94.635,110.962,42.381,166.09000000000003,83.981,12.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.796,70.739,160.246,188.553,126.72599999999998,94.163,101.477,103.55700000000002,103.962,101.491,89.58,79.98500000000001,10.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.004,60.575,130.533,201.325,135.224,197.206,191.472,246.469,125.997,78.194,91.435,41.547,4.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.796,63.546,140.958,174.217,234.687,99.307,36.647,82.521,209.613,193.818,88.985,53.224,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.336,68.603,117.865,149.716,214.67,239.744,146.693,44.05,50.931,150.238,109.42,11.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.469,14.909,115.78,103.582,158.943,186.207,254.132,244.123,188.292,127.04,53.433,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189,28.046,137.205,200.96,192.045,203.305,198.666,155.815,74.441,95.345,58.229,46.239,2.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.60399999999999,16.212,93.989,21.373,36.543,220.857,205.05,128.394,88.533,73.92,6.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.469,47.542,134.599,172.445,226.972,194.443,272.221,206.79800000000003,196.841,171.559,142.939,34.927,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.407,65.214,154.616,193.036,198.249,148.778,184.695,182.61,200.23,178.805,91.07,59.011,2.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.898,56.508,144.608,176.042,214.982,239.483,180.056,238.128,18.558,11.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.242,66.726,67.768,237.085,286.244,314.55,322.891,227.546,281.865,160.09,114.477,49.106,3.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.72,66.622,156.64899999999997,230.673,273.889,246.625,315.905,300.736,271.804,127.092,127.04,54.58,1.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.626,65.214,154.199,227.754,278.894,235.41,179.687,150.658,98.629,145.389,138.576,63.859,1.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.745,155.398,184.291,121.825,98.907,95.021,20.226,5.734,83.46,84.45,25.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.774,89.871,133.087,287.808,234.01,124.277,123.704,119.168,177.397,85.44,43.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053,0.365,244.384,228.901,25.439,84.606,165.616,142.939,150.915,113.121,5.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.086,172.705,251.004,315.749,347.339,355.889,324.383,257.547,248.919,161.706,66.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.47,170.672,248.606,299.589,329.094,336.288,249.123,248.423,234.896,155.972,62.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.622,159.412,241.412,284.784,312.308,277.955,264.87,201.429,161.133,126.362,54.94499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.243,152.531,233.488,288.642,282.089,168.967,103.97,96.604,86.413,76.246,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.304,152.531,172.26099999999997,57.494,79.14000000000001,73.598,93.002,77.406,86.273,68.786,49.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053,102.695,226.764,278.164,207.841,255.227,219.413,243.549,112.652,113.173,48.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.465,163.531,241.047,295.26200000000006,324.976,332.639,330.866,295.471,236.929,150.342,56.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.072,168.535,247.146,301.518,331.023,337.643,322.839,288.172,232.029,150.498,41.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.569,163.061,240.109,299.745,330.084,336.861,320.024,270.297,225.93,143.513,49.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.641,97.013,245.009,299.276,342.127,350.833,304.693,262.559,239.066,148.517,52.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.726,166.241,245.061,296.774,240.788,171.556,135.362,133.724,100.044,82.56,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.993,95.189,126.206,174.339,90.627,66.517,61.333,65.208,60.5,64.239,34.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.144,59.897,227.546,136.423,324.559,230.309,209.561,283.846,221.29,134.234,43.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.851,86.274,108.325,143.461,96.544,95.71,129.698,111.609,108.534,37.221,19.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.61,29.193,66.1,154.564,192.098,243.81,264.975,201.95,171.923,90.028,31.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.391,80.644,155.242,209.717,162.436,221.082,212.897,134.911,119.012,71.626,22.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.717,150.029,226.816,278.424,306.678,59.688,89.767,270.344,206.746,126.831,37.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.186,151.072,228.484,279.102,295.01300000000003,178.478,121.412,144.103,123.707,103.767,34.666000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.272,132.565,174.134,121.941,76.70000000000002,87.014,95.434,88.921,86.179,73.481,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81,43.841,87.578,168.07200000000003,173.449,59.873,73.48,68.455,73.731,55.801,35.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.346,72.564,138.665,287.442,252.255,253.454,306.626,266.643,205.182,121.879,32.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.58,150.29,229.16200000000003,281.917,307.096,309.389,299.224,255.122,191.681,111.714,28.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.276,147.058,223.584,275.557,303.916,309.389,294.636,257.312,196.268,114.112,28.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.66,144.19,228.067,284.47099999999995,314.967,320.962,305.584,144.19,205.182,115.676,28.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.296,144.868,228.745,252.458,160.37,120.848,90.154,87.264,79.058,73.689,23.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.841,133.191,170.13700000000003,86.338,64.065,49.994,43.27,57.408,65.35,57.416,21.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.404,160.872,246.886,305.74,325.028,330.449,260.804,274.775,209.874,122.922,29.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.819,23.25,138.508,136.371,195.955,320.0230000000001,300.89199999999994,262.785,200.803,115.571,26.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.191,148.257,185.269,256.478,286.765,269.927,194.808,92.582,106.866,23.615,6.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4,149.56,230.83,283.533,312.673,318.199,302.404,264.141,202.106,117.031,26.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.215,156.441,237.972,299.3279999999999,326.748,331.388,315.019,269.197,195.434,109.785,23.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.504000000000005,150.916,232.446,272.93,192.954,140.026,108.116,104.808,88.938,78.901,25.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.951,49.627,167.337,178.032,79.838,68.695,58.398,65.239,52.239,41.495,22.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.803,144.81600000000003,223.219,282.803,301.57,101.184,295.731,249.179,126.049,101.496,18.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.77,142.679,223.74,280.77,310.588,315.749,297.399,258.459,186.363,103.894,20.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.476,139.29,219.57,275.87,197.832,156.545,229.839,159.934,180.681,72.304,10.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.381,138.091,174.478,281.343,310.484,316.374,298.024,257.52,193.609,106.032,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.449,82.678,142.522,174.634,219.205,259.97,237.45,201.794,141.532,41.652,4.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.919,32.998,45.457,86.274,99.463,99.359,99.568,70.427,46.708,24.97,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.386,147.326,155.812,54.288,57.26,55.214,58.36,55.731,56.908,52.885,21.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.021,155.763,249.336,311.839,345.567,351.771,281.975,263.507,211.386,111.766,19.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.381,142.001,229.266,286.87,315.697,321.587,306.052,261.638,194.548,99.724,14.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.734,124.642,51.765,278.372,309.181,317.626,304.85300000000007,261.013,191.107,98.421,14.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.96,131.627,212.689,273.733,310.067,313.977,295.001,250.743,183.757,94.094,12.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.24,127.196,207.111,260.283,289.319,293.333,277.225,238.18000000000004,175.26,91.748,11.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.875,125.945,205.547,258.244,194.601,126.859,94.836,86.744,92.402,74.874,7.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.344,133.556,164.807,90.196,56.801,66.986,54.787,60.769000000000005,53.787,52.35,11.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.173,122.765,206.85,179.951,196.633,309.024,193.609,259.658,182.975,94.146,11.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.529,126.936,217.433,179.847,315.801,227.911,231.97700000000003,263.88,132.722,96.33499999999998,10.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.709,135.016,220.769,277.59,308.973,314.81,297.087,255.122,188.396,96.7,12.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.491,137.414,221.759,278.164,308.086,313.664,294.271,251.056,161.497,83.772,10.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.406,131.888,216.025,270.605,300.788,306.0,289.163,247.616,181.62,92.426,9.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.173,126.049,150.6,83.11600000000001,47.363,53.745,48.324,54.339000000000006,47.707,50.837,6.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.502,99.88,150.241,103.409,51.142,49.952,52.614,50.684,51.456,32.737,0.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.013,52.338,130.95,207.997,286.296,202.054,202.784,235.157,100.923,84.971,6.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867,15.587,35.396,85.80500000000002,90.445,114.58100000000002,157.588,106.08400000000002,75.327,5.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.866,116.353,52.547,128.343,122.14,71.157,64.119,46.447,33.676,87.62899999999999,4.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.843,60.835,114.112,156.128,129.698,84.294,80.227,58.229,23.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.032,115.728,203.775,116.718,302.404,197.623,129.177,88.09900000000002,177.71,4.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.126,116.77,203.41,251.865,210.955,127.197,126.156,93.562,88.746,76.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.648,117.604,164.71600000000004,119.404,56.549,54.601,58.133,56.153,56.601,52.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51,20.226,45.822,112.6,136.371,172.601,198.353,192.358,89.037,14.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.269,109.42,192.88,249.492,279.727,295.627,280.248,237.763,170.047,80.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.781,114.31999999999998,199.083,263.724,297.712,305.01,286.921,244.957,172.288,84.71099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,110.463,134.841,69.99,47.637,57.606,51.091,58.098,50.233,52.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.487,115.311,209.248,274.462,310.328,318.616,300.42300000000006,257.364,187.041,91.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.657,118.804,207.319,247.794,192.265,123.618,123.147,89.201,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,114.111,157.529,101.363,50.346,52.585,51.849,52.059,49.844,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.45,27.42,95.971,187.458,181.984,211.803,116.51,64.849,48.272,25.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.701,7.09,30.756,45.04,62.243,54.215,62.973,53.276,50.878,83.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.331,95.971,185.998,255.383,280.093,285.25300000000004,267.79,225.2,160.768,75.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.91,79.237,154.981,242.82,273.368,218.892,136.736,133.295,166.65799999999996,79.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.678,24.084,112.444,167.43999999999997,227.024,221.811,206.537,159.517,92.374,64.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.25,179.117,237.135,210.382,112.56,108.91,81.657,81.034,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.26,92.53,148.043,112.753,50.753,49.813,41.78,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.64,41.964,74.128,129.542,196.737,209.926,202.523,163.218,128.395,54.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.421,80.384,117.083,199.239,260.595,210.291,221.759,158.787,116.562,35.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.933,85.44,166.398,230.569,125.58,116.927,190.169,216.077,151.958,69.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.839,82.73,162.905,13.919,82.521,167.336,257.937,76.161,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.095,165.981,230.204,264.923,274.723,261.17,221.864,155.60700000000003,75.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.407,164.729,227.807,238.987,115.226,112.15,81.733,49.315,27.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.301,82.052,134.841,88.752,24.652,24.652,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.715,179.065,102.174,187.667,174.269,157.484,229.996,164.938,81.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.653,185.581,255.278,297.243,310.745,296.357,256.582,188.553,94.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.156,184.07,248.189,242.35,221.134,216.025,237.711,171.402,85.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.249,87.63,165.094,144.712,22.155,53.746,27.264,29.505,25.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.275,20.331,63.337,89.194,41.339,55.831,86.744,63.337,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.288,183.444,249.701,244.09,133.091,129.573,94.916,91.762,78.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.819,163.869,135.252,54.567,59.22699999999999,56.441,59.769,57.105,56.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.033,181.411,251.682,292.917,305.271,291.978,251.57700000000003,180.421,92.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.829,181.567,245.947,281.448,293.02,279.572,242.246,180.577,93.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.005,160.559,223.219,257.885,268.155,255.383,164.05199999999996,162.123,81.322,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.977,155.033,218.475,256.738,268.676,256.738,221.811,65.892,80.384,4.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.465,49.054,50.097,37.11599999999999,89.976,83.929,103.634,69.33200000000001,81.114,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69,65.892,65.996,65.996,70.688,58.02,49.262,51.921,16.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.933,134.841,100.144,49.618,51.553,50.411,51.598,48.574,30.132,15.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.021,136.717,158.605,50.143,53.552,52.895,54.398,51.121,42.903,1.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.819,4.431,83.511,80.332,149.716,46.812,76.057,90.497,37.742,0.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.616,40.661,117.813,101.548,135.276,155.294,63.025,49.732,5.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,54.632,39.149,91.54,77.621,75.275,99.046,58.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.657,89.819,127.665,168.066,276.808,265.339,239.848,176.40699999999998,95.397,15.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.931,132.201,231.664,225.669,116.979,123.286,120.822,35.968999999999994,39.983,1.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.033,21.79,16.577,42.121,76.631,67.664,89.975,41.026,51.296,3.336,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.918,12.918,12.918,5.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.918,12.918,11.721,0.0,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,0.0,0.0,12.918,6.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0751254050952774,0.1645897978748431,0.0444236358953108,-0.029376774135469,-0.5540385184418449,0.0453674679960487,-0.193068116452879,-0.3998127230577974,-0.4475942231576568,-0.1116988989988734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4291350453413009,0.2435722091510209,0.5217939467695182,0.2121716411841618,0.0072420963114316,0.5541383468371153,-0.6763464532653595,0.1277258940940969,-0.536205536923094,0.0,0.0,0.0266723321545083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4302694589239186,0.1878951905161421,0.1211190693889312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1601428966309816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02187149387287,0.0138579963252583,0.0,0.0,-0.1454227459829337,-0.5670978876049404,-0.8075754165025801,-0.6516797643249194,-0.018441027199034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4318667132482445,0.9999991860405322,0.5320218196303997,-0.1137226928302635,-0.5401714468079256,-0.7699673374116367,-0.5477039529965074,-0.2140230041509939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008712296314504,0.9064962809068472,0.4733499491374101,0.58732675061018,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.2802273808325654,-0.2681209190788688,-0.9999991860405322,0.1256385731020803,-0.0465563334306321,-0.6032992938534378,-0.4434831083342501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1256385731020803,0.0,0.0427900803363412,0.3383547328058986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447156980422996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8014223572304615,0.4151136934601456,-0.2804179623144452,-0.6649206396612336,-0.8340299412492258,-0.4108482983895029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2081059029040598,0.9999991860405322,0.7032184422104086,0.0567116038222262,-0.4706092059218056,-0.8151896004691104,-0.7049064496213439,-0.1995115856021478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3581026044521083,0.203531947338945,0.0,0.0,-0.1415294385673896,0.0,-0.2501064313868991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6241452778476215,0.5637400234003919,0.0223615605405609,-0.2641550091940372,-0.6397457334357807,-0.5355430393908452,-0.1408215644918362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900650154210265,0.5627689653736712,0.5627689653736712,0.2802273808325654,0.2155022794627274,0.0567116038222262,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.2802273808325654,-0.3422752661474256,-0.9999991860405322,-0.8479423894264498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2436629622376303,0.9999991860405322,0.5712816048976346,-0.1004999681112711,-0.5231824689946423,-0.6809294841391352,-0.4909832738656203,-0.2242508770118755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3941315798360478,0.9999991860405322,0.5739043691006468,-0.1225075916140553,-0.5089070084709806,-0.7562726966422753,-0.5352072529703904,-0.2673313672253669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4707362602430587,0.9999991860405322,0.4973087640022968,-0.1439434706712002,-0.4590381873791047,-0.7773274127356606,-0.544010302371504,-0.2659065437655991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6833798174775896,0.5984893802631386,0.001397597533785,-0.3697916020074015,-0.5869365123377596,-0.3574491822285204,-0.113949575546787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074562735958299,-0.0829846223956531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3260576895703223,0.5627689653736712,0.5627689653736712,0.2802273808325654,0.2362212091356579,-0.0460753420716022,-0.917368500682656,-0.9999991860405322,-0.2267738128196173,0.0,0.0,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3775600662211678,0.2482732190373888,0.2125074276046166,0.7491758052694187,-0.8139462831825613,-0.6283199198316547,-0.3244513599373355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1120619113453111,0.9999991860405322,0.5788867135555039,-0.0632549013667653,-0.4429204391972717,-0.7015032088734906,-0.4679864417187934,-0.2061728621592791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4892045133680757,0.650645179137572,0.0221165272067155,-0.3251683093215499,-0.5553635135063425,-0.3422208142954599,-0.0703880939742657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0497962186225884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4502986651386175,-0.1926960287977803,-0.3638472748344845,0.0,0.5726701271227587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5119018603290915,0.5797670184956154,0.3036961290297613,-0.5433568801479163,-0.9999991860405322,-0.6468607754259592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086165985938305,0.9999991860405322,0.4594284256515251,-0.1889116250861675,-0.5520328752277768,-0.7933271819049013,-0.6229291864870553,-0.0330068975998458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2311662622115133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006089532111492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3207304833863493,0.9999991860405322,0.41004967122734,-0.2720686783463786,-0.6646030038581007,-0.913892657465515,-0.3396525019444133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5215489134356728,0.9999991860405322,0.4464961108096828,-0.1809253534645386,-0.5393092924851361,-0.7747954016192578,-0.612646861774208,-0.082530856962606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0233507691846036,-0.0259916840049377,0.0,0.0,0.1762606448128145,0.3105661376860943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.809953147371747,0.6712552051065711,-0.3252681377168203,-0.9999991860405322,-0.8649495178570552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0560218803639946,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.3383093562625939,-0.9999991860405322,-0.8519082993112814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0359745235319738,-0.0109175963191131,0.1379083904116738,-0.0321719692030392,0.1010444866309276,-0.2628844659815054,0.0,0.0,0.1831306534691475,-0.180090425067732,-0.0237047062223803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4922356664608302,0.433491193498553,0.3541911464192423,-0.3706265304042082,-0.642359422330132,0.2214647572529663,-0.1017977372497858,0.3733672736198126,0.5320308949390608,-0.4263216996564089,-0.201807638693366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2647993561089641,0.3580663032174645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714606326660955,0.1042026940449354,0.0,-0.6811563668556587,0.0,0.0,0.0,0.0,0.5439921517541821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1969069720164574,0.0,-0.3634116600187593,-0.8171589424485348,-0.9999991860405322,-0.0096470531065812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7698856596336882,0.9299105772520776,0.2682479734001221,-0.5930078938319296,-0.9999991860405322,-0.5972097617419457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5655006332806146,0.6032266913841502,0.6156054123976751,0.1837114732234478,-0.623891169205115,-0.9999991860405322,-0.5663264863687603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0475818433093186,0.6501823383958639,0.9999991860405322,0.2702808425401731,-0.441767874997332,-0.713954532356303,-0.9442586402450268,-0.0902357940157457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476998223219108,0.2580110252305795,-0.1622937447836248,-0.1779305016064278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4596280824420659,0.9999991860405322,0.5084078664946289,-0.1281252076751784,-0.5221841850419388,-0.8166507251635221,-0.6599292198977156,-0.0633275038360529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3375924068783795,0.393160521809327,0.0401128642813634,0.0,0.0,0.0,0.0133679296575674,0.1068073076306257,0.0877128582080039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.486173360275321,0.0,0.0,0.0,0.0,-0.165696985531478,0.0,-0.1363020607786871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062374596426654,0.6055590457100124,0.1065350483707975,-0.3371204908280105,-0.9999991860405322,-0.8530971647458648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1120891372712939,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.224160123925266,-0.4713896824666466,-0.9999991860405322,-0.7188279731072288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5527679752293131,0.5627689653736712,0.5062570183419856,0.2283982930699259,0.1178428829623311,-0.9696241279523596,-0.9999991860405322,-0.2205935276215159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3602806785307343,-0.2629570684507929,-0.1282250360704487,-0.0097650321191735,0.0,0.0,0.0,0.0,0.5892507160462997,0.0688815927365493,-0.2416300930975793,-0.2230529362686311,-0.2677488314237702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5642573159940656,0.7337296299284956,0.6406804902278578,-0.0959986150154439,0.1156375829577222,-0.6046061383006134,-0.283576169728453,0.0,0.7980917189518958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2694731400693492,-0.6409164482530422,-0.898274051260034,-0.3815532020319823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880436999943944,0.9999991860405322,0.3800013242509612,-0.1988763139958818,-0.4889413294169083,-0.7263423286784887,-0.5488837431224299,-0.2271731264006988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1242954274202609,0.9808412094572838,0.7020023508498424,0.1608961472498397,-0.2191142523097823,-0.7728169843311725,-0.9999991860405322,-0.1982864189329206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0779206001628475,0.5854844629520087,0.5852031283835196,0.5402258986598913,0.1792010448189596,-0.324070196973576,-0.9999991860405322,-0.8661474586002994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464936324049249,-0.0664766359413997,-0.0965612841524223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1501419064866235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6645757779321179,0.9421077920923836,0.2112187337747628,-0.3832321341342565,-0.6904585582331243,-0.9990372033224724,-0.1174980212332153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9646417834975024,0.8957874166869358,0.1076059347927886,-0.554501359183553,-0.935628021708471,-0.7000965360310446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.552477565352163,0.9999991860405322,0.4155674588931927,-0.5111939862535381,-0.8108788288551629,-0.8681440265057067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3870800650064959,0.5809649592388597,0.9999991860405322,-0.8154164831856339,0.4018365168891875,0.2656252091971098,-0.3229176327736364,-0.9999991860405322,-0.7947066288213644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927521329195846,0.5627689653736712,0.5627689653736712,0.449754146618961,-0.0407299852703074,-0.9528529575469388,-0.9999991860405322,-0.1966256374479682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0035484456864283,0.9626452155920951,0.890932126553332,0.1109184224540324,-0.533237910990966,-0.9194376710573504,-0.7375412595660912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1427092286933121,0.9363994229446512,0.8465901684359695,0.0423453902119551,-0.5678239122978157,-0.8781994685020303,-0.7442025361232225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8598401190809448,0.9774198180921084,0.1307751978041734,-0.4780600343324389,-0.7854861152218474,-0.9266706920601212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8280674634589871,0.921724648839908,0.2182520979869928,-0.3945399687257901,-0.7324500114073027,-0.9774288934007695,-0.0858070433892061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7713377090194389,0.9999991860405322,0.1966982399172557,-0.1799542954378178,-0.834338501743698,-0.9999991860405322,-0.1759248583923596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4634215614623396,0.9999991860405322,0.5046234627830161,-0.1680928670179667,-0.4652819997378327,-0.7314880286892429,-0.8196909535649376,-0.0056629926044277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476668256269444,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.0015972543243257,-0.6257879087152519,-0.9999991860405322,-0.5644297468586235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007351000015362,0.0,0.0,0.0,0.052201175417738,0.8035732053831047,-0.6266591383467024,-0.3265477562380131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2701719388362417,0.9999991860405322,0.2836850734323843,0.4141789366680685,-0.8177034609681914,-0.8633704141500512,-0.5091429664961651,0.0,0.009837634588461,-0.0109448222450959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1607237163852818,0.9999991860405322,0.8073122325514127,-0.017034354356588,-0.5643752950066578,-0.9999991860405322,-0.6088080062106296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4782324651969968,0.8738614709621001,0.2561687375724083,0.1175161718505372,-0.4929889170796884,-0.6705564063396786,-0.4124092514791849,-0.3446711476339142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0790368631281434,0.0,0.0,0.0,0.0,0.0316909778440092,0.0,0.0,0.1717320657910044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0124150222481685,0.5688040456331975,0.194937630037033,0.2769148931713217,-0.3297150389606819,-0.0857888927718842,-0.2798552931774668,-0.3762622970826531,-0.4146871539530813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.283730449975689,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1655336299755811,-0.0227517988129814,-0.6964391866406849,-0.9999991860405322,-0.471017594811548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3247689957404685,0.9999991860405322,0.6432760285048872,-0.1740190435735618,-0.9999991860405322,-0.9999991860405322,-0.0161994259597813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.394884830454906,0.9999991860405322,0.5731601937904496,-0.3392531883633318,-0.9535063797705268,-0.8974572734805492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3579301735875503,0.9999991860405322,0.6101057753491443,-0.2193774362609496,-0.7355446916606839,-0.9999991860405322,-0.2352955276522418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.268874169697727,0.9999991860405322,0.6991708545476285,-0.0855710853640216,-0.6881080532899403,-0.9999991860405322,0.4547909429257838,-0.922668480940646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4224556181668476,0.0088393506357574,-0.4799839997685586,0.381271867463493,-0.1735471275231928,-0.2507780042278088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0074508284106333,0.9999991860405322,0.8151986757777713,0.14538644474829,-0.2160649485997058,-0.881693462336493,-0.5165847195981375,-0.5758737110800712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0923140396991014,-0.0067792555697236,-0.0516112803547768,-0.0443419581173623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1739101398696305,0.3342526932911528,0.2562413400416958,0.2457049066863423,-0.0641079803808939,0.2419840301353561,0.1862344090311897,0.38846858723162,0.198840012761238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.337674084656328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0753159865771572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02312388646808,-0.4956389072086835,-0.4999587541312918,-0.377995681036893,-0.1258291545839601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2409131437133649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1543437743966397,0.8048074473609927,0.5906936901233893,0.2628390894382006,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.2802273808325654,-0.1948741028764064,-0.9132029340072836,-0.7763019028569742,-0.3058288265650826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4832238849605149,0.2711520721716235,0.0,0.0144025148449148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4300970280593608,0.7691687102494739,-0.0095199987853281,-0.4766170602553491,-0.8574170116684733,-0.8467535239918664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1320094397820615,0.9999991860405322,0.7952148461063772,0.0408207383569168,-0.3577758933403144,-0.7337387052371563,-0.7063948002417384,-0.3923074427951985,0.0,0.0125511518780827,-0.0139669000291896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5171020121918112,0.9999991860405322,0.4509339367448834,-0.3147498549787886,-0.8216239943097183,-0.9999991860405322,-0.0538528815940295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478458533954052,0.3565688772884091,0.1974696411534358,-0.3434641315820089,0.1029866026843692,-0.5522779085616222,0.0,0.1543074731619959,-0.1717229904823435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3530839587626074,0.3611519081621848,0.4222287354503241,0.3739934699174176,-0.2764520524296135,-0.68955102736703,-0.2412489301338197,-0.1810342571684699,-0.2926968549326997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4738763170397447,0.5627689653736712,0.5627689653736712,0.2237245091095409,0.14490545338926,-0.1685738583769966,-0.1780847818536638,-0.9999991860405322,-0.8435680906518759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6278661543986076,0.9999991860405322,0.3401788698467479,-0.4948312047378596,-0.997703132949314,-0.6976825039272341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4970455800511295,0.9999991860405322,0.4709903688855652,-0.2924245956728714,-0.7604019620830038,-0.9999991860405322,-0.1373910978180001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4549996750249855,0.9999991860405322,0.5130453492203702,-0.1640543546638476,-0.5932347765484531,-0.9780641650070356,-0.483995286196695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3230719130208723,0.9999991860405322,0.6449731112244833,-0.0468104420731385,-0.483822855332137,-0.4667703503582271,-0.8542678795631264,-0.3385453142877784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.199475284367504,0.1382260262148067,-0.3758357575755888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6187182432683782,0.7252895928738194,0.3719787513946885,0.2520485474403407,-0.5104498109433407,-0.9999991860405322,-0.6797678446305347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1402316694288749,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.1395147200446605,-0.2470117511335179,-0.9999991860405322,-0.9432059044403576,0.0,0.0,0.0,0.0,0.0,0.0,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3742112773252802,0.1552603805713948,0.0800169964635251,0.0254471654852812,-0.70660353234094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2109101732802908,-0.1853087275477736,0.0,0.0,-0.023904363012921,0.0,-0.0255016173372468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4424394478382418,0.4240982490344781,0.3606073896425282,0.4136253428397511,0.1516030311810352,0.1756798250585142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2316563288792041,-0.6133819617757442,-0.9843261279830856,-0.3608524229763737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4675508269030681,0.9999991860405322,0.5004851220336265,-0.1385345867092788,-0.5393637443371018,-0.3663339094075826,-0.9177859648810592,-0.2282077115880462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1849547905099968,0.940937077275122,0.6435936643080201,0.1985586781927488,-0.5671704900742279,-0.9999991860405322,-0.6230471654996476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0782382359659805,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.2580110252305795,-0.3883869094536715,-0.9999991860405322,-0.8018307461202038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.435061221896896,0.9999991860405322,0.5329747270397986,-0.1843195189037309,-0.6176110556117433,-0.9739893514182724,-0.4455885799435887,0.0,0.0,0.0738820878087283,-0.082222296468134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5158677702139232,0.9999991860405322,0.4521681787227715,-0.2122533189621102,-0.6207874136430729,-0.983282467487077,-0.3739027168308082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6202428951234163,0.9999991860405322,0.3478021291219391,-0.3757994563409451,-0.8386311227403235,-0.975786262533139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5836784765284813,0.9999991860405322,0.3397432550310227,-0.0826669865925202,-0.3117731537379996,-0.2869158833156796,-0.7990083251266509,-0.5142705158895974,-0.021572008687059,-0.1243498792722265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.067529371746069,0.591555844446179,-0.73348459659465,0.4617789305947091,-0.5139165788518206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5506443530026526,0.6922645446566518,0.7251262373179225,-0.222599170835584,0.1595893028026641,-0.7961133016638104,-0.9999991860405322,-0.3491089735691148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3327189661274536,0.5627689653736712,0.5627689653736712,0.449754146618961,0.0600331667921309,-0.1329714225001214,-0.7992624337691572,-0.9999991860405322,-0.2579747239959358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1802991571669336,0.6377128642957297,0.6078278728752479,0.2195589424341685,-0.4688576713502438,-0.6896508557623005,-0.3236799587011554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1110001002319809,0.1965348843613588,0.2072255979639484,0.0,0.0,0.0,0.0,0.0,0.0628737384030058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5908116691359817,0.4860372306454069,0.0,-0.6113490926356934,-0.9596231378080016,-0.6395823778798837,0.0,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4023084329395565,0.9999991860405322,0.5657275159971382,-0.0315366975967732,-0.3973351637933603,-0.6754026211646216,-0.5697297271166135,-0.4637210466481506,-0.0524915852948882,0.0656780087792368,-0.0730925359552264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5162761591036654,0.9999991860405322,0.4517597898330292,-0.1427092286933121,-0.4851478503966346,-0.8071670276128378,-0.7227666570660777,-0.0324170025368846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4421218120351088,0.9044271105321524,0.5476858023791855,0.0738094853394408,-0.6226750778445488,-0.9999991860405322,-0.5675425777293266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2558783276952582,0.5627689653736712,0.5627689653736712,0.449754146618961,0.1368738052243264,-0.5041333961153251,-0.9999991860405322,-0.6860751841498893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060746860338474,0.9999991860405322,0.5619612629028472,-0.1470835274678861,-0.5134083615668078,-0.5052042825373163,-0.7948064572166347,-0.2297232881344235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0673387902641892,0.0,0.0,0.0,0.0,-0.0007532506188581,0.0,0.0,0.0,-0.0566480766615996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1778760497544621,-0.0387424926735611,-0.1767597867891663,0.0,0.0,0.0969878236594865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1823320263069846,0.0,0.0,0.0620841865495038,0.1118441039374485,0.0080225728562726,-0.4386368935093071,-0.0746988655882131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2499430758310021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401310148986852,0.9194830476006552,0.5761278197225776,0.1823683275416284,-0.4430656441358467,-0.9999991860405322,-0.7606651460341712,0.0,0.0,0.0,0.0,0.0,0.0,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631649744150752,0.5627689653736712,0.5627689653736712,0.449754146618961,0.2295871585045093,-0.408016802087289,-0.9999991860405322,-0.7822008534865864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8544493857363452,0.5753291925604148,0.1430177891877841,-0.0956900545209719,0.0,0.0261459642521737,0.0,0.0,0.455072277494273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0361378790878708,-0.413171577406704,-0.7692503880274223,-0.6857303224207736,-0.285926674671637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5654824826632927,0.7138637792696936,0.1503960151291299,-0.1882037510106141,-0.5594746283297491,-0.4445267688302584,-0.3469762760337934,-0.0519652173925535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2235611535536439,0.7403001533990174,0.1380808212762317,-0.2350867955530401,-0.5489472702830565,-0.4423123935169886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102914000215081,0.4088608057927566,0.2799641968813981,-0.0751435557125993,-0.4198510045811572,-0.2830407265174574,0.0,0.0,0.9999991860405322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5172018405870816,0.450843183658274,-0.3110017525018195,-0.9087015809114564,-0.9705135082011318,0.0,0.0,0.0,0.3263844006821161,-0.3632301538455405,0.0,-0.0307652963605932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4492640799512701,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.0317454296959749,-0.4849844948407376,-0.9999991860405322,-0.6734877310371629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8569360203094434,0.7421878176004935,0.161005050953771,-0.1917340460797205,-0.691139206382695,-0.6408166198577718,-0.3625404303873089,-0.0726024692875355,0.0635090100092717,-0.0706785038514158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9166243253724584,0.7725538003800051,0.1109728743059981,-0.254335525222898,-0.4733953256807147,-0.3667876748406297,-0.5113664171180959,-0.3666696958280375,0.0791820680667184,-0.1189409953103051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0825853088145717,-0.0168619234920301,-0.0750528026259899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.850120463505076,0.8461273276942615,0.2717964190865504,-0.2009727102965594,-0.7279940348547802,-0.7921836930136226,-0.4690754787581064,0.0,0.1089309298572862,-0.1212188977842015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4546638886045305,0.9999991860405322,0.513381135640825,-0.100663323667168,-0.4328014700403214,-0.7199079348378808,-0.5975818493970443,-0.3392713389806537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3247780710491295,0.891857808036748,0.5779973333067316,0.1734109978932787,-0.1679839633140354,-0.6025188173085969,-0.9999991860405322,-0.4197148749512431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782943400877848,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1709697398634853,-0.4380560737550068,-0.9183304834007155,-0.8338302844586852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2847196586197317,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1645444213315384,-0.2325910856712811,-0.974379589690693,-0.9832461662524334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2014900028902331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0865149174647595,-0.1113449619610967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6133547358497614,0.7556192744186874,0.1944384880606812,-0.1734019225846177,-0.5920186851878869,-0.5706735592173515,-0.3797925921517595,-0.0504133396115325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5554179653583081,0.1222625582802099,-0.2280988078841149,-0.5260774924574828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558857507340805,0.8344474054476292,0.5023001837658149,0.5754108703383632,-0.3536012513562811,-0.920181846367548,-0.9164428191992396,0.0,0.0,0.0,0.6718087989348885,-0.2343607708601648,-0.4238259897746498,-0.0894734680882266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4492640799512701,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.029376774135469,-0.4820803960692362,-0.9999991860405322,-0.6787604853691701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797892062161355,0.8026202979737058,0.3051935549588167,-0.1274354842169468,-0.5891508876510294,-0.5771442542926031,-0.5242715060339553,-0.3028430500156328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5612896900619375,-0.4092056675218724,-0.2154569029194227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.181959938651886,-0.168047490474662,-0.0344589469855965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1783207398788483,0.2594630746163303,-0.0031309814880249,-0.3048305426123791,-0.1792373460536034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3217832191910186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183321234951027,0.8813032240640725,0.5381385776678747,0.2084779905591584,-0.309831037684558,-0.7693955929659974,-0.9999991860405322,-0.11099102492332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4492640799512701,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.0378984889680935,-0.7101610533360292,-0.9999991860405322,-0.4421671885784136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0496510136840133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1762878707387973,0.7574887880028415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0355298334075877,-0.0961528952626799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2423561177904546,0.6416787741805613,0.2189055202105806,-0.3419304044183097,-0.8176943856595303,-0.9999991860405322,-0.0823947273326919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3463228538102056,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1029503014497254,-0.3734035748544564,-0.9999991860405322,-0.8168140807194191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407580373312096,0.2144313930407363,-0.2705077252566966,-0.1247764187792908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4768620935891946,0.6020559765668888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0831116767169063,0.0,0.0,0.0,0.0,-0.6490388495045852,-0.2617409770902267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6121023432545515,0.6623432520015262,0.2889124512210869,0.0610586766708174,-0.6269404729151915,-0.8490405017744239,-0.7142267916161312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3608705735936956,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.0883935063575745,-0.3369752858894354,-0.9999991860405322,-0.85324236968444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3524759130823243,-0.3922711415605547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6687867211507948,0.9028298562078269,0.2663058573466805,-0.9510832723580552,-0.9999991860405322,-0.0943287582218306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3367847044075556,0.606248769168244,0.6898142113181974,0.3047125635997868,0.030483961792104,-0.9999991860405322,-0.4671242873960039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659139668044213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5448180048423279,0.2979060821040803,0.4096594329549195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.26466322647905,-0.8520716548671784,-0.9999991860405322,-0.0734918495363079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.363302756314828,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.0859613236364421,-0.2874422512180142,-0.9547950736003804,-0.9479795167960128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0084672629806588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1103739039343759,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.3304229130362353,-0.2696546462425681,-0.8011773238966161,-0.9999991860405322,-0.1193856854346913,0.0,0.0,0.0,0.0,0.0,0.0940201977273585,-0.1046383088606606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0357022642721456,0.0,0.0,0.0,0.0,0.0,0.038297802549175,-0.0823584260980481,0.0285146198126796,-0.0317363543873139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1915616152151626,0.340160719229426,-0.2885312882573273,-0.1941934547268357,-0.1090307582525565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135989430486877,0.6994521891161177,0.7549930781210824,-0.0245124086932042,-0.8363441449577661,-0.6636863976833456,-0.6656738902800917,0.0,0.0,0.0,-0.0252565840034014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2568856869566228,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1923783929946474,-0.0146112469441165,-0.2208657868813441,-0.9558024328617448,-0.998937374927202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5794856839271262,-0.6449095840638567,0.0,0.0,0.1690548497360265,-0.1881402238499875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0641079803808939,-0.0713410013836646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399132074908226,-0.0444145605866498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2287794560336855,-0.2316291029532213,-0.022978681529505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2487995869397234,-0.0649973606296662,-0.2118903066156725,0.0,0.6064756518847675,0.9999991860405322,0.3615693723605881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2491535239775002,-0.5840233382575971,0.0,0.0,-0.000617120988944,-0.1328988200308338,-0.0496782396099962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4457065589561809,0.4383192577061742,-0.2130247201982903,0.2206661300908034,-0.239796880748069,-0.480238108411065,-0.9999991860405322,-0.4701917417234023,-0.0534263420869651,0.0,0.0,0.0035756716124111,-0.0039840605021535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2699995079716838,0.3501980106084278,0.0,0.0,0.0,0.0,0.0,0.1143488891278685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0206554025123038,0.0,0.0,0.0,0.0075415814972427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1582733830468275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1112542088744873,0.0,0.0,0.0,0.0,0.0,0.0,0.1625478534261312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1655608559015639,0.1438527175845908,-0.32468731796252,-0.0188675667060983,0.7725084238367004,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167267013929821,0.5627689653736712,0.5627689653736712,0.449754146618961,0.2254851189897636,-0.2076158362363689,-0.7443114398271538,-0.7282662941146084,0.2737022339053481,-0.814617856023471,0.0,0.0,0.0,0.0,0.0,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0467015383692072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0457123297251645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050384485766614,-0.2344605992554352,0.0,0.8638151042744374,-0.238399283214284,-0.4979803368432065,-0.224958751087429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0815053470839196,-0.0396681741569772,0.0,0.0,0.0,0.2437627906329006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3088509043491763,0.5490652492956487,0.643130823566312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0503135112162621,0.1270543212531872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4168561527230464,-0.7717279472918595,-0.9999991860405322,-0.0016335555589695,0.0,0.4595373293554564,-0.5114117936614005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0222708074539515,0.5627689653736712,0.5627689653736712,0.449754146618961,0.370490400774294,-0.1733928472759568,-0.968625843999656,-0.9999991860405322,-0.0481989642982626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2894932709753872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459119865157053,-0.3732674452245423,0.0,0.0,0.124431557050175,-0.1384801348573131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0574739297497453,-0.0639627754423188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7906862670845671,0.7233384015117169,0.4540195416896037,-0.0997830187270567,-0.5249067776402213,-0.775085811496408,-0.6988895199791394,-0.0915607890802433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175532992201003,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.1186959619764597,-0.0304204346314774,-0.8434773375652664,-0.9999991860405322,-0.3163108080684706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103821531081175,-0.011552867925379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811448131422398,0.0,0.3702453674404486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5896318790100593,0.5559261826433208,0.0710959680498192,-0.4727146775311441,-0.7694954213612678,-0.9507928624809048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2085596683371069,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.1276895928594532,-0.4285451502783396,-0.8814938055459522,-0.8801778857901157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5707189357606562,0.5871089432023173,-0.9999991860405322,-0.2885312882573273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659048914957604,0.1427364546192949,-0.2322008473988606,0.0,0.0,0.0,0.0365099667429694,0.3918173761275076,0.9999991860405322,-0.6352171544139706,-0.543865097432929,-0.2302768819627409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3768521921456143,0.0,0.0461479445408898,0.0,0.0,0.0,0.0,0.0,0.2234431745410516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0636995914911515,0.1549608953855837,0.0,0.0,0.0,0.1000825039128678,0.0,0.8409271758315418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1836388707541603,-0.6107138210294274,0.3051572537241729,-0.8913405154430742,-0.8250816869095372,-0.0190490728793171,0.0,0.0,-0.0252565840034014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0968426187209115,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.2394066424756485,-0.1439888472145049,-0.9034923537400756,-0.9999991860405322,-0.1427364546192949,0.0,0.0,0.0,-0.0256649728931438,0.0,-0.0231964889373676,-0.0199384531280894,0.0,0.0937297878502084,0.0877400841339867,0.0897003508047502,0.1272539780437279,0.1915706905238235,0.1559864052642701,0.1559864052642701,0.1559864052642701,0.1559864052642701,0.1874595757004168,0.3011187413700538,0.2655072301845176,-0.0837650989404941,-0.8173767498563974,-0.9999991860405322,-0.2890848820856447,0.0,0.0,0.0,0.4936423393032763,0.2566497289314383,-0.4300607268247169,-0.4049311971425687,0.1500420780913532,0.2830044252828136,0.2667777733970495,0.1189409953103051,0.1036491002166179,0.0707329557033815,0.0387515679822221,0.085979474253764,0.0667761211272108,0.0521285729484505,0.0729201050906685,0.1986131300447145,0.2326001609799421,0.2271277498573941,-0.2739200413132108,-0.39800673663427,0.0061712098894405,0.298105738894621,0.237464526422207,0.0620115840802163,-0.1288330817507318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1157646372789754,-0.0964070039051862,-0.6649750915131992,-0.9562924995294358,-0.4725513219752472,-0.0534263420869651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1058453249125659,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.1738919892523086,-0.0862245075876094,-0.9578080760758132,-0.9999991860405322,-0.191806648549008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1776854682725824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3942132576139963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5969102765561346,0.6544749593924895,0.1447693237593459,-0.7267597928768921,-0.9999991860405322,-0.4634578626969833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0016789321022742,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2780674573712612,-0.0739274643520331,-0.8435227141085712,-0.9999991860405322,-0.2727674771132711,0.0,0.0,0.0,0.0,0.4915368676939377,-0.5470233048469368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5589119591927707,0.5627689653736712,0.5627689653736712,0.2836033956544359,-0.0812421631327523,-0.798527333767621,-0.974869656358384,-0.3355776883556503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2325275585106545,0.9999991860405322,0.2445251165604198,-0.9999991860405322,-0.6437933210985607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9600587526237266,0.5164576652768843,-0.5947503530948305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3821884736382482,0.5307603517265288,0.0,0.1129875928287272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0971330285980616,0.0,-0.0534081914696433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0657324606312025,0.0,0.1943386596654108,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4343624231300035,0.3336355723022088,0.5111486097102332,0.0,0.0,0.0,0.0,0.0,0.0,0.1035401965126866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0702973408876563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5150509924344383,-0.0425541223111567,-0.6799765767297363,-0.9291301007072365,-0.538556041866278,0.0,0.0,0.4596553083680487,-0.1900460386687853,-0.3215018846225294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.2802273808325654,-0.0527638445547164,-0.8270056523456568,-0.9999991860405322,-0.3104481586735021,0.0,0.0,0.0,0.1575836595885959,-0.0621658643274523,-0.1132054002365898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4948039788118768,0.0,0.0,0.074408455711063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3967180428044162,0.8181027745492728,0.1840109584092589,-0.2706620055039326,-0.5942239851924959,-0.720842691629958,-0.6044881592880212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2019528436319411,0.9999991860405322,0.7660921806134146,-0.0504224149201934,-0.4948402800465206,-0.834320351126376,-0.7945704991914503,-0.0160542210212063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0537349025814372,-0.0597972087669464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.437865492273127,0.9178494920416858,0.5954854530963668,0.0168437728747082,-0.5206686084955614,-0.8260799708622408,-0.8434682622566055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.2802273808325654,-0.3326282130408443,-0.8696868289780668,-0.9879017995954964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1162819298726491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.051275493934322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0534444927042871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4246155416281518,0.9999991860405322,0.5212403529412007,-0.1565127731666048,-0.6890700360080001,-0.6687322692988292,-0.5620610912981177,-0.1138315965341948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.748821868231642,0.9999991860405322,0.2192231560137136,-0.257938422761292,-0.7976561041361706,-0.7511360719401821,-0.3834953180854238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4364860453566638,0.9281408920631938,0.60341727286603,-0.0623836717353149,-0.6014116296519619,-0.961283919292954,-0.565137620934177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2025427386949023,0.5627689653736712,0.5627689653736712,0.4320572947301241,0.207906246113519,-0.3137878722607288,-0.6071199987996944,-0.9999991860405322,-0.2693097845134523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2380907227198119,0.3654173032328275,-0.2173990189728643,0.0,-0.4542464244061273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4167290984017932,0.1425095719027714,0.0587535482709381,-0.1679022855360869,0.1921878115127676,0.4496543182236906,0.1878861152074811,0.3556250451876711,0.3105842883034162,0.005000495072179,-0.4726693009878394,-0.0197297210288877,-0.2145947485966333,-0.2365660708647737,-0.8324871387768658,-0.4141698613594076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5666441221718933,0.677226758205471,0.4248242737273535,-0.3002928882819081,-0.7071208249346137,-0.849657622763368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4111296329579921,0.2622945709185442,-0.3229267080822973,-0.4265122811382887,0.0,0.0,0.0,0.1825679843321691,0.1561497608201671,-0.3580935291434473,-0.0188584913974373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3690474266972042,-0.2435177572990552,0.0,0.0,0.0,0.9998086045586524,0.7664370423425303,0.0,0.0,0.0,0.0,0.051574979120133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3818163859831496,-0.6740504001741412,-0.9999991860405322,-0.1343508694165845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3560969612380401,0.5627689653736712,0.5627689653736712,0.3462139501062743,0.1401953681942312,-0.6559451593955621,-0.9999991860405322,-0.5342724961783134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876130298127335,0.5627689653736712,0.5627689653736712,0.3367393278642509,0.3266838858679273,0.0914791113022948,-0.224323479481163,-0.9999991860405322,-0.9658941760927124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6809113335218133,0.2762523956390729,0.0,-0.0264636000553067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2368564807419239,0.0,0.0,0.0,-0.1626930583647063,-0.0159725432432578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2303948609753332,0.0,0.0,0.0,-0.124122996555703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782489635444801,0.2240602955299957,0.1960538930023289,-0.3058197512564217,-0.6390469346688881,-0.5963385321104953,-0.491963407201002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3544089538271049,0.958924339041109,0.6547199927263349,-0.058925979135496,-0.8130115263904842,-0.9999991860405322,-0.318280150047895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5057669516742946,0.5627689653736712,0.5627689653736712,0.3367393278642509,-0.174146097894815,-0.7475876262537539,-0.9999991860405322,-0.2684839314253066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1537811052596613,0.8095356831733436,0.1273810323649811,-0.3003291895165519,-0.5232006196119642,-0.3902927242724693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.52055970479163,0.6801308569769723,0.0,0.0,0.0,-0.1535723731604596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1734109978932787,0.0,0.0,0.0,-0.2314022202366977,0.0,0.0,0.328916411798519,0.1896376497790429,0.0481808136809408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2018711658539926,0.0,0.0,-0.0025864629683684,-0.3343706723037451,-0.1827222645794051,-0.0331521025384209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175169979854566,0.0,0.0,-0.090353773028338,-0.3763348995519407,-0.2387804461780435,-0.1668767756574005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5742310802124407,0.6601107260709344,-0.0430532642875085,-0.6718087989348885,-0.9999991860405322,-0.4753555923514782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2271005239314112,0.5627689653736712,0.5627689653736712,0.3367393278642509,0.1945110905299687,0.0841553372129146,-0.9999991860405322,-0.9999991860405322,-0.1902184695333432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224323479481163,0.5832610123300781,0.1350950447267818,-0.3921985390912672,-0.6568980668049609,0.4877796899083078,-0.4917546751018003,-0.0510849124524422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7669724855535258,0.8293017054368751,0.1301671521238903,-0.3214292821532419,-0.6548833482822318,-0.5528224270812787,-0.3874340020442727,-0.0047736123556554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631740497237362,0.0,0.0149288827472495,-0.198213816463633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2083872374725489,0.3900113897039802,0.706440176785043,-0.1916160670671282,-0.5438923233589118,-0.435986903380312,-0.2806357697223078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3675590760768097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0253019605467061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044386520701199,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.2063180670978542,-0.9999991860405322,-0.9838995884760212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9641698674471334,0.8935911919909879,0.1102831508477665,-0.4099316922147478,-0.8411540585480654,-0.7737335905059276,-0.165397500345667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6793050038888266,0.9185664414259,0.1361840817660948,-0.3056836216265076,-0.6467700223393497,-0.5407613418708869,-0.4106304909816403,-0.0259553827702939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.529017892463628,0.0,0.422246886067646,0.0,-0.3285352488347594,-0.2890576561596619,-0.2216553387348461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253881759789851,0.0065977493965047,0.4924806997946757,0.0168165469487254,-0.4270567996579452,-0.3839944600617756,-0.2650443894428095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2314566720886634,0.0,0.4795756108788163,0.014375288918932,-0.3818073106744886,-0.2760073623052274,-0.1494794089543748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0556951692522007,0.9999991860405322,0.7976833300621534,0.1146574496223405,-0.5944054913657147,-0.9999991860405322,-0.5958121642081607,0.0,0.0,0.0644256161840268,-0.0716949384214413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4492640799512701,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.0970332002027913,-0.8353640116223844,-0.9999991860405322,-0.2578204437486998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3845752798160759,-0.4279915564500222,0.0,0.0,0.0,0.0,0.0793000470793107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2396335251921721,-0.3549353217294395,0.0,0.0,0.0,0.0,0.0650064359383271,0.1300128718766543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6241725037736043,0.3156573858448828,-0.1360842533708245,-0.3724234415190747,-0.5045054837704238,-0.249961226448324,0.0,0.0,0.0,0.0272259259828258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.886231116666964,0.2942124314790769,-0.1718681954209185,-0.3964820847792318,-0.5484390529980437,-0.2272094276353426,0.0,0.0,0.0,0.0055722395178183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0896095977181408,0.9503753982825016,0.3372838463839074,-0.2067355312962575,-0.461942286150606,-0.5690672295843647,-0.3012004191480023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4492640799512701,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.0591800877780024,-0.8357996264381096,-0.9999991860405322,-0.2952288660491025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2915624413500819,0.5627689653736712,0.5627689653736712,0.449754146618961,0.1011896915695027,-0.6827173199453408,-0.9999991860405322,-0.5075003356285346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1109184224540324,0.2504694437333368,-0.4021813786183033,0.0,0.0,0.0,0.0,0.0,0.0036301234643767,-0.0040385123541191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2980149858080116,0.2188964449019197,-0.2123440720487196,-0.1764058497513895,-0.1865248189083398,0.0,0.0,0.004519503713149,0.5964655864317485,0.1193584595087084,-0.3125717809001625,-0.3313667451369733,-0.157728864527171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1111906817138607,-0.1237509089006043,0.0,0.0,0.113178174310607,0.2407134869228242,0.3422752661474256,-0.148671706483551,0.1076603866447543,-0.2834854166418435,-0.3041952710061131,-0.0940474236533414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4230545885384698,0.1080324742998529,0.0,0.0,0.0,0.0,0.0,0.1620668620671013,0.4667249738149224,0.1429996385704622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3389264772515379,0.0,0.0,0.0304113593228164,0.0,0.7080283558007079,0.1736106546838194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5918916308666338,-0.9999991860405322,-0.5983260247072416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2479828091602387,0.5627689653736712,0.5627689653736712,0.449754146618961,0.1447783990680068,-0.6002409148347004,-0.9999991860405322,-0.589976740739175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2603615301737635,0.2079879238914675,0.0,0.0,0.0,0.0,0.0,0.0102641740955253,0.630307412428401,0.173674181844446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0293676988268081,-0.2591726647391801,-0.4775518170474262,-0.2005098695548514,0.0,0.0,0.0,0.1323724521284992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7492211818127233,0.3140964327552007,-0.2590819116525707,-0.5220480554120246,-0.6489843976526195,-0.3613334143354036,0.0,0.0,0.0,0.0885205606788277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2796828623129089,0.5627689653736712,0.5627689653736712,0.449754146618961,0.0245487099278479,-0.7787613115040894,-0.9999991860405322,-0.411456344069786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7946975535127034,0.4090241613486535,-0.1345051496638206,-0.4014825798514108,-0.5586124740069597,-0.2450151832281107,0.0,0.0,0.0,0.2270097708448018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2250767301000212,0.9288396908300864,0.5871089432023173,-0.0206917037469476,-0.6691769594232154,-0.9999991860405322,-0.5003489924037124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3018175401369463,0.5627689653736712,0.5667711764931465,0.512128743045615,0.0245487099278479,-0.7295459126358013,-0.9999991860405322,-0.4606626676294132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.153046005258125,-0.1703253929485584,0.0,0.0,0.0,0.0,0.0705786754561455,0.1966074868306463,0.3791391699281717,0.1001097298388506,-0.3191513796793455,-0.3242063266034901,-0.1873325213791636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839853847531147,0.3208303117816197,0.2121081140235352,0.0987212076137265,0.1084227125722734,0.1600249176183893,0.2648628832695907,0.2949747574065961,-0.024221998816054,0.1458765114159808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0515931297374549,-0.2457502832296469,-0.3935053835384428,-0.0801622014021002,0.0,0.0,0.0,0.1597526583585611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0327255630313566,0.0,0.0,0.0,0.0,0.051112138378425,0.2231981412072062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0478813284951297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2402506461811161,-0.4563881972501096,-0.9999991860405322,-0.7338294583237659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2147127276092255,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.1215365335873345,-0.6160138012874175,-0.9999991860405322,-0.5742038542864579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0300211210503959,0.0302207778409366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520287445531801,-0.1249488496438487,0.0,0.0,0.0,0.0,0.2335984449326457,0.0511847408477125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447338486596214,0.0,0.0,-0.1397143768352012,0.0,0.4187801181591661,0.4537109811951317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2887763215911728,-0.4557801515698265,-0.2350595696270573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4316852070750256,0.8662745129215526,0.2738474388439232,-0.319378262395869,-0.8992723352127375,-0.971566244005801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0560218803639946,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.0875676532694288,-0.5209227171380677,-0.9999991860405322,-0.5817272851663787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9777374538952416,0.5028810035201151,-0.1096660298588224,-0.4245338638502033,-0.6345002050297562,-0.4017820650372218,-0.0772762532479206,0.0,0.0,0.0506220717107341,-0.0563395161671276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021335236702406,-0.1136682409782978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515568285028112,-0.0573741013544749,0.0,0.0,0.3769338699235628,0.2328088930791437,0.4328377712749652,0.4157398897577506,0.404105344054423,0.1056184421960423,-0.3502433871517326,-0.3681126699051272,-0.5095513553859075,-0.5147515072486273,-0.3399701377475462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3940226761321165,0.4155765342018536,0.0460481161456194,0.0,0.1977782016479078,0.2089862078441711,0.0,0.122235332354227,0.3523397834524101,0.1343962459598892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3873613995749851,-0.9433511093789326,-0.8595043326604899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0560218803639946,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.4711537244414621,-0.9999991860405322,-0.7190639311324133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.773506707789404,0.5385015900143123,-0.0679559112531333,-0.4089697094966879,-0.6068658901571881,-0.3671143859524236,-0.009220513599517,0.0,0.0,0.054869316164055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5001947121564764,0.0455489741692676,-0.2047117374648674,-0.3641467600202956,-0.0995561360105331,0.0,0.0,0.0,0.0979679569948683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3300235994551539,0.1363474373219918,-0.1617038497206636,-0.3446257710906095,-0.1217089644518924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5221660344246168,0.1322907743505507,-0.1861981077965459,-0.3678131847193162,-0.1743185287593729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.081596100170529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5371856702584757,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.5833699160340093,-0.9999991860405322,-0.606847739539866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0560218803639946,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.2030055794366104,-0.9999991860405322,-0.987212076137265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2751815092170817,0.3590736624788291,-0.3888588255040405,-0.0845365001766742,0.0,0.0413380309505905,0.0,0.0,0.0994744582325846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3045673586612117,0.0438791173756543,0.0,0.0,0.0,0.0,0.0,0.0,0.3832321341342565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2160649485997058,0.0,0.1091396619564878,0.0,0.0,0.0,0.0,0.0,0.4536202281085223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.107860043435295,0.0,0.0,0.0,-0.4255139971855851,-0.2172628893429502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5775798691083284,-0.0240314173341742,-0.929701845152876,-0.8442487388014466,0.0039386839588488,-0.0708690853332956,-0.3257491290758502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1256567237194022,0.3555705933357055,0.0777844705329334,-0.1699442299847988,-0.1478730793213881,-0.3043041747100444,0.0,0.0,0.0,0.0,0.0,0.2797463894735355,0.5627689653736712,0.5627689653736712,0.5627689653736712]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=110.1890896894528 dispmode=follow kwhstored=285.9626709763898 kwhrated=285.9626709763898 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=12.917895698027891 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=553.2518 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
