new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-0.1092911392405063,-0.0545189873417721,-0.0378354430379746,-0.0311518987341772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1640886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1281392405063291,0.0,-0.0878987341772152,-0.1838481012658227,-0.2154556962025316,-0.2340759493670886,-0.1846075949367088,-0.1934177215189873,0.0,0.0,0.0,0.0,0.0,0.4053924050632911,-0.4243037974683544,0.7439367088607595,-1.0,-0.2802405063291139,0.0,0.2424936708860759,0.2405949367088607,0.3185189873417721,0.9459240506329112,0.2844430379746835,-0.2529113924050633,0.032506329113924,-0.2221772151898734,-0.2875696202531645,-0.2918481012658228,-0.295253164556962,-0.1062911392405063,-0.1120126582278481,0.3466202531645569,0.2155569620253164,0.1785316455696202,-0.4185949367088608,-1.0,0.5444177215189874,-0.3284430379746835,-0.3417721518987341,-0.070886075949367,0.0,0.0,0.1501392405063291,0.790746835443038,1.0,0.8254556962025317,0.180632911392405,-0.3321518987341772,-0.0365569620253164,-0.092886075949367,0.0,0.0,0.0,0.0,0.0,0.2329620253164556,0.1818101265822784,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.2025949367088607,0.4467974683544303,0.3663037974683544,0.1171012658227848,0.0,-0.0089367088607594,0.2485822784810127,0.0848354430379746,-0.0002025316455696,0.0006202531645569,0.0010253164556962,0.0723924050632911,0.0728734177215189,0.5635822784810127,0.5931012658227848,0.1853670886075949,0.0,-0.7486835443037975,-1.0,-1.0,-0.5309746835443039,0.0,0.0,0.0,0.4815189873417721,0.6632278481012659,0.574493670886076,0.3194683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4003544303797468,0.5078987341772152,-0.305253164556962,-1.0,-0.8756835443037975,-0.2756455696202531,-0.3619746835443038,-0.4611012658227848,0.0,0.0,0.5590379746835443,0.7092278481012658,0.538873417721519,0.2981139240506329,0.0,-0.0205822784810126,0.0658734177215189,0.0171139240506329,-0.0648481012658227,-0.0665316455696202,-0.0675316455696202,-0.0023037974683544,-0.0070379746835443,0.3259746835443037,0.3276962025316456,-0.0173670886075949,0.3262911392405063,-1.0,-1.0,-0.8314303797468355,-0.4482278481012657,0.0,0.0,0.0,0.532620253164557,0.3438481012658228,0.0,0.0,0.0,-0.028632911392405,0.0,0.0,-0.0460379746835443,-0.0472405063291139,-0.0449493670886076,0.0,0.0,0.3366075949367088,0.349379746835443,-0.3087088607594937,-1.0,0.3760126582278481,0.4029240506329113,-0.304253164556962,-0.5715822784810126,-0.2543164556962025,0.0,0.0,0.0,0.0,0.6399493670886076,0.7496835443037975,0.5146708860759494,-0.0798354430379746,0.1614303797468354,-0.0790759493670886,-0.2176329113924051,-0.2699620253164557,-0.2992911392405063,-0.249632911392405,-0.2515696202531645,0.2362911392405063,0.202759493670886,0.0098987341772151,-0.7915822784810126,0.3279113924050633,-0.7362784810126581,-0.1886455696202531,0.0,0.0,0.0,0.1477088607594937,0.4561139240506329,0.5826582278481013,0.4649240506329113,0.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,-0.4208481012658228,-0.512012658227848,-0.1125822784810126,0.0,0.5564177215189874,0.6198734177215189,0.4511898734177215,0.1958481012658227,0.0,0.0,0.0160253164556962,0.090759493670886,-0.013379746835443,-0.0237974683544303,-0.0324177215189873,0.0253670886075949,0.0168481012658227,0.4955316455696202,0.4976582278481012,0.0345189873417721,0.0,-0.976518987341772,-1.0,-1.0,-0.3031392405063291,0.0,0.0,0.0,0.3059746835443038,0.6419620253164557,0.5168607594936709,0.199379746835443,0.3668354430379746,-0.0193544303797468,0.2353417721518987,0.0440126582278481,-0.0455316455696202,-0.054126582278481,-0.0628987341772152,-0.004759493670886,-0.0176835443037974,0.4398227848101266,0.3803670886075949,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.8193544303797469,1.0,0.8818860759493671,0.2457215189873417,-0.2792658227848101,-0.0130632911392405,-0.1747721518987341,0.0,0.0,0.0,0.0,0.0,0.2741392405063291,0.1455696202531645,0.0,-0.1050126582278481,-1.0,-0.560620253164557,-1.0,-0.6140126582278481,0.0,0.0,0.0,0.1124177215189873,0.4280886075949367,0.2794177215189873,0.0220253164556962,0.0,-0.0237341772151898,0.0,0.0,-0.0234177215189873,-0.0230253164556962,-0.0216582278481012,0.0,0.0,0.0,0.3343924050632911,0.5761518987341772,0.3342658227848101,-0.1720506329113924,-0.5079240506329114,-0.9068987341772152,-0.6436329113924051,0.0,0.0,0.0,0.5938607594936709,0.4659746835443037,0.0434556962025316,-0.0042405063291139,0.0,0.0,0.274126582278481,0.1092405063291139,0.0174177215189873,0.0137468354430379,0.0097468354430379,0.0700886075949367,0.0582151898734177,0.3902658227848101,0.4123797468354431,0.492253164556962,0.0,-0.8053037974683545,-1.0,-1.0,-0.4743417721518987,0.0,0.0,0.0,0.0,0.0,0.4670506329113923,0.8553544303797468,0.6178734177215189,0.0134303797468354,0.2558354430379747,0.0869746835443038,-0.0140759493670886,-0.0277341772151898,-0.0363924050632911,0.0187215189873417,0.007886075949367,0.3385569620253164,0.3555696202531646,0.0,-0.629873417721519,-1.0,-0.3899493670886076,-0.5787215189873418,-0.6811139240506329,0.0,0.0,0.0,0.0,0.006886075949367,0.0,0.2790253164556961,0.6271518987341772,-0.0005316455696202,0.2358481012658228,0.0741139240506329,-0.0175696202531645,-0.0204050632911392,-0.0293670886075949,0.1870632911392405,0.1800379746835443,0.6502658227848102,0.5606708860759494,0.206873417721519,0.0,-0.7530759493670887,-1.0,-1.0,-0.5265822784810127,0.0,0.0,0.0,0.2172278481012658,0.6064936708860759,0.4383164556962026,0.1714177215189873,0.0,0.0,0.2446962025316455,0.1119493670886075,0.0144050632911392,-0.0116962025316455,-0.0329620253164556,0.0240253164556962,0.0148734177215189,0.4925443037974684,0.481506329113924,0.1696582278481012,0.0,-0.714746835443038,-1.0,-1.0,-0.5648987341772153,0.0,0.0,0.0,0.2196962025316456,0.6165949367088608,0.5107974683544304,0.2339113924050632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481139240506329,0.5646835443037974,0.5801645569620253,0.173,0.0,-0.7427088607594937,-1.0,-1.0,-0.5369367088607595,0.0,0.0,0.0,0.2357215189873417,0.669253164556962,0.5737088607594937,0.3147088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2937594936708861,0.6674810126582279,0.1923291139240506,0.0,-0.6189746835443038,-1.0,-1.0,-0.6606708860759494,0.0,0.0,0.0,0.2854050632911392,0.6880886075949367,0.513126582278481,0.2453037974683544,-0.5134810126582278,-1.0,-0.4139620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2249367088607594,-0.2503291139240506,0.2863164556962025,0.2069240506329114,0.6635569620253164,0.6496455696202532,0.6781898734177215,0.4347088607594936,0.0276202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.191759493670886,-1.0,-0.0878987341772152,-1.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9552025316455696,1.0,0.991772151898734,-0.0118481012658227,-1.0,-1.0,-1.0,-0.2678101265822785,0.0,0.239759493670886,0.7014556962025317,0.5970126582278481,0.3262025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2653164556962025,0.668873417721519,0.1483417721518987,0.0,-0.7681772151898734,-1.0,-1.0,-0.5114810126582278,0.0,0.0,0.0,0.1971645569620253,0.6878354430379746,0.5107974683544304,0.2425569620253164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4610632911392405,0.6094177215189873,0.2381392405063291,0.0,-0.6244303797468355,-1.0,-1.0,-0.6552151898734178,0.0,0.0,0.0,0.1835189873417721,0.6528101265822785,0.536012658227848,0.2533037974683544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1033417721518987,0.5531898734177215,0.5969873417721518,0.0677848101265822,-0.2264556962025316,-1.0,-1.0,-1.0,-0.0531898734177215,0.0,0.0,0.3982911392405063,0.6857088607594937,0.5985316455696202,0.327620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.438506329113924,0.4983164556962025,-0.3053037974683544,-0.2820253164556962,-1.0,-1.0,-0.6923291139240507,0.8634050632911393,-0.960873417721519,0.0,0.2854936708860759,0.6551645569620254,0.4745189873417721,0.1984936708860759,-0.5755316455696202,-0.6536962025316456,0.0,0.0,-0.0070126582278481,-0.0010886075949367,-0.0010886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3016075949367088,0.2440759493670886,0.5021392405063291,0.5267088607594936,0.5727974683544304,0.298759493670886,0.0,0.0,0.0,-0.1157215189873417,0.1039873417721519,-0.055886075949367,-0.1454430379746835,-0.125506329113924,0.0,0.0,0.0,0.1735443037974683,0.120126582278481,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.1598860759493671,0.8726835443037974,0.7453924050632912,0.6123037974683544,0.4125949367088607,-0.1414177215189873,0.1289620253164557,-0.0746455696202531,-0.1465443037974683,-0.1450632911392405,-0.145,-0.0656455696202531,0.0,0.355379746835443,0.3052025316455696,0.0,0.0,-0.9926455696202532,-1.0,-1.0,-0.287,0.0,0.0,0.0,0.0,0.3817974683544303,0.2707088607594937,0.980873417721519,0.4142278481012658,-0.1405569620253164,0.1206835443037974,-0.1340126582278481,-0.2273164556962025,-0.2432278481012658,-0.2545189873417721,-0.0671012658227848,-0.077126582278481,0.3901518987341772,0.2878101265822784,0.6459113924050633,0.3406582278481012,-0.4722278481012658,-0.2344303797468354,-0.9299620253164556,-0.8199620253164557,-0.6237215189873417,-0.0413670886075949,0.0,0.069632911392405,0.2806708860759493,0.925,0.9846582278481012,0.3355189873417721,-0.1437088607594936,0.1524810126582278,-0.0434683544303797,-0.1203037974683544,-0.1233291139240506,-0.1234050632911392,-0.0562025316455696,-0.0546202531645569,0.4133417721518987,0.3832278481012658,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5284430379746835,0.4281518987341772,0.3325822784810127,0.5567594936708861,-0.0145949367088607,0.2494177215189873,0.0500253164556962,-0.0405189873417721,-0.0446202531645569,-0.0432911392405063,0.0210886075949367,0.0020126582278481,0.4631012658227848,0.4438987341772151,0.0,0.0,-0.8091518987341773,-1.0,-1.0,-0.4705063291139241,0.0,0.0,0.0,0.0,0.6247974683544304,0.5242151898734176,0.2322658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.648620253164557,0.148379746835443,0.7686962025316455,-0.6913164556962025,-1.0,-1.0,-0.5883417721518988,0.0,0.0,0.1285822784810126,0.3076708860759494,0.6420886075949367,0.4619240506329113,0.1807215189873417,0.0,0.0,0.0,0.0,-0.0155443037974683,-0.0166708860759493,-0.0170759493670886,0.0,0.0,0.0,0.0,0.9226329113924052,0.3476329113924051,0.0,-0.6566582278481012,-1.0,-1.0,-0.6229873417721519,0.0,0.0,0.0,0.3505822784810127,0.6811518987341773,0.9068860759493672,0.3505822784810127,-0.0519493670886076,0.2168354430379746,0.0120886075949367,-0.0702278481012658,-0.0718481012658227,-0.0763670886075949,-0.0099746835443037,-0.0075949367088607,0.3315569620253165,0.3560506329113924,0.0,-0.743,-1.0,-1.0,-0.5366455696202532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692278481012658,-0.0770379746835443,0.1631392405063291,0.0109367088607594,-0.068126582278481,-0.0663037974683544,-0.0592784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6088607594936709,1.0,-0.9520759493670886,-0.7520126582278481,-0.0864050632911392,0.0,0.4918354430379746,0.5537594936708861,0.4647088607594937,0.2047088607594936,-0.546126582278481,-1.0,-0.362493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2320253164556961,0.4248987341772152,0.2442911392405063,-0.6076455696202532,-0.055759493670886,0.0050632911392405,0.0,0.2491392405063291,0.4777594936708861,0.0937974683544303,0.7207088607594937,0.5394430379746835,0.2754050632911393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805316455696202,0.0,-0.4314050632911392,-0.3581012658227848,-0.877506329113924,-0.9720886075949368,-0.6405569620253164,0.0,0.0,0.4016455696202531,0.2692025316455696,0.0,0.0,-0.1132025316455696,0.0869493670886076,-0.0653037974683544,-0.1468860759493671,-0.1514303797468354,-0.156253164556962,-0.0984556962025316,-0.1118101265822784,0.0,0.0,0.3264050632911393,0.8548227848101266,0.2307468354430379,-1.0,-0.1152278481012658,-0.1037341772151898,-0.3524050632911392,0.0,0.3248101265822785,0.0,0.3205696202531645,0.4106835443037975,1.0,0.3598227848101266,-0.1696202531645569,0.1191645569620253,-0.1164050632911392,-0.2043417721518987,-0.2158354430379746,-0.2236455696202531,-0.0380759493670886,-0.0454810126582278,0.4217468354430379,0.3075316455696202,0.5932278481012658,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.9066835443037976,1.0,0.834367088607595,0.2059113924050633,-0.1337974683544303,0.0271645569620253,0.0,0.0,0.0,0.0,0.0,0.0,0.0930506329113924,0.0,0.0,-0.8045949367088608,-1.0,-1.0,-0.4750632911392405,0.0,0.0,0.0,0.0,0.3100506329113924,1.0,0.7792278481012658,0.6749620253164558,0.1827215189873418,-0.2011392405063291,0.0890506329113924,-0.0014556962025316,0.0,0.0,0.0,0.0,0.0,0.093,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.8880126582278481,0.7695949367088608,0.656,0.4683417721518987,-0.0918607594936708,0.1742278481012658,-0.020886075949367,-0.1092405063291139,-0.1181392405063291,-0.0935316455696202,0.0,0.0,0.295632911392405,0.0848354430379746,0.0,-0.2427215189873418,-1.0,-1.0,-1.0,-0.0369367088607595,0.0,0.0,0.0,0.0014556962025316,0.4707468354430379,0.3613417721518987,0.0902784810126582,0.0,-0.0420886075949367,0.1635949367088607,0.0407974683544303,-0.0391139240506329,-0.0378101265822784,-0.042253164556962,0.172253164556962,0.147746835443038,0.6272405063291139,0.555379746835443,0.4610253164556962,-0.1343291139240506,-0.9564303797468356,-0.7368101265822785,-0.6307848101265823,-0.8213037974683544,0.0,0.0,0.0,0.042759493670886,0.5284303797468355,0.3687215189873418,0.1075189873417721,0.3952151898734177,0.0078101265822784,0.2747594936708861,0.0913037974683544,-0.0046962025316455,-0.0044810126582278,-0.0077215189873417,0.0541898734177215,0.037759493670886,0.5173291139240507,0.5014556962025317,0.034886075949367,0.0,-0.775620253164557,-1.0,-1.0,-0.5040379746835444,0.0,0.0,0.0,0.0,0.6131139240506329,0.5099240506329114,0.2315443037974683,-0.5315443037974683,-0.1109746835443037,0.0,0.0,-0.0056962025316455,-0.0086835443037974,-0.0134936708860759,0.0,0.0,0.0,0.0,0.0,0.3694683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2982911392405063,0.6015443037974684,0.480253164556962,0.2002405063291139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2449746835443038,0.0,0.0,-0.2349240506329114,-1.0,-1.0,-0.2711645569620253,-0.7735696202531646,0.0,0.187,0.6228607594936709,0.4461012658227847,0.1775696202531645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1545822784810126,0.3117088607594936,0.6122911392405064,0.4348481012658228,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.5363544303797468,0.1012658227848101,0.2093417721518987,0.5122784810126582,0.0392025316455696,0.2908227848101266,0.1322911392405063,0.0459113924050632,0.0390379746835443,0.0390126582278481,0.1135316455696202,0.1089240506329114,0.4483417721518987,0.3306329113924051,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0822278481012658,0.0,0.2337974683544303,0.734126582278481,0.0554303797468354,0.2992151898734177,0.1375569620253164,0.0558734177215189,0.0431518987341772,0.0426835443037974,0.1148987341772151,0.1068101265822785,0.4465569620253164,0.3432025316455696,0.2514683544303797,-0.5783037974683545,-0.6567721518987342,-1.0,-1.0,-0.0445822784810126,0.0,0.0,0.0,0.0,0.0519493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375696202531645,0.4451392405063291,0.5322405063291139,0.1564810126582278,-0.6142658227848101,-0.0519873417721519,-0.6952405063291139,0.0,0.4569367088607595,0.8429113924050633,0.7529620253164557,0.5801518987341773,0.3140126582278481,-0.4514556962025316,-1.0,-0.8287341772151898,-0.984772151898734,-0.0146962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.3212151898734177,0.8018101265822786,0.583253164556962,-0.4984177215189873,-0.0620379746835443,-0.3347848101265823,-0.511012658227848,0.0,0.7281898734177216,0.0,0.7571898734177215,0.6472658227848102,0.371632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0660379746835443,-1.0,-1.0,-1.0,-0.213620253164557,0.0,0.0,0.0,0.0,0.7606708860759495,0.6641898734177215,0.3921392405063291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031898734177216,0.5267721518987342,0.0,0.0,-0.9681898734177214,-1.0,-1.0,-0.3114683544303798,0.0,0.0,0.0,0.0,0.7243417721518988,0.5675696202531646,0.3132911392405063,0.0,0.0,0.0045696202531645,0.1309873417721519,0.0498734177215189,0.038506329113924,0.0392911392405063,0.1169367088607594,0.1131772151898734,0.4834050632911392,0.365,-0.3213670886075949,-0.7826455696202532,-0.4401645569620253,-0.6049620253164557,-0.596632911392405,-0.533873417721519,0.0,0.3,-0.3338607594936709,0.0,0.7803291139240507,1.0,0.8746582278481012,0.2891518987341772,-0.1309367088607594,0.1204810126582278,-0.1143291139240506,0.0,0.0,0.0,0.0,0.0,0.1027341772151898,0.0,0.0,-0.7776582278481013,-0.775759493670886,-1.0,-0.7262405063291139,0.0,0.0,0.0,0.243379746835443,0.3021772151898734,0.7736075949367088,0.6722531645569619,0.5658987341772153,0.3896455696202531,-0.1557341772151899,0.1208987341772152,-0.0879113924050633,-0.1689113924050632,-0.168886075949367,-0.1687721518987341,-0.1064430379746835,-0.109632911392405,0.3222405063291139,0.1193544303797468,0.0656202531645569,0.1730632911392405,-0.8676075949367088,-1.0,-1.0,-0.3373670886075949,0.0,0.0,0.0,0.2893417721518987,0.5890126582278481,0.5442658227848102,0.2929873417721519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2136962025316456,0.7933037974683544,0.1407848101265822,0.0835696202531645,-0.2125189873417721,-0.7482911392405064,-1.0,-0.8536962025316455,-0.4651518987341772,0.0,0.2629746835443037,0.6981772151898734,0.5053924050632912,0.6292784810126583,0.5753164556962026,0.0114556962025316,0.2643544303797468,-0.1484556962025316,-0.0058354430379746,0.0,0.0,0.0,0.0,0.138632911392405,0.0,0.0,-0.2458227848101266,-1.0,-1.0,-1.0,-0.0338354430379746,0.0,0.0,0.0,0.0,0.6644050632911392,1.0,1.0,0.2825569620253164,-0.2163544303797468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1944050632911392,0.0,0.0,-0.3738101265822784,-1.0,-1.0,-0.9058354430379748,0.0,0.0,0.0,0.0,0.0,0.5882278481012658,1.0,1.0,0.358746835443038,-0.2187974683544303,0.0451772151898734,-0.1351012658227848,-0.2316075949367088,-0.1321645569620253,0.0,0.0,0.0093670886075949,0.4829746835443038,0.1073417721518987,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.4589746835443038,0.9729113924050632,1.0,0.4414050632911392,-0.1588101265822784,0.0890126582278481,-0.089506329113924,-0.1740506329113924,-0.1868227848101266,-0.1896962025316455,-0.1163417721518987,-0.1214430379746835,0.2140379746835443,-0.0762025316455696,0.770620253164557,-1.0,0.2856835443037974,0.1937848101265822,-0.2298101265822785,-1.0,-1.0,-0.5834430379746836,0.0,0.0,0.6813544303797469,1.0,0.9330253164556962,0.3325949367088607,-0.1724556962025316,0.0721012658227848,-0.0890126582278481,-0.0762405063291139,0.0,0.0,0.0,0.0,0.2313544303797468,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.8030506329113924,0.8883924050632912,0.7587848101265823,0.4967341772151898,-0.1713164556962025,0.0679746835443038,-0.078759493670886,-0.1580126582278481,-0.1191645569620253,0.0,0.0,0.0,0.3694050632911392,0.036379746835443,0.0,-0.3262784810126582,-1.0,-1.0,-0.9533797468354428,0.0,0.0,0.0,0.0,0.0,0.5034683544303797,1.0,1.0,0.443506329113924,-0.1744936708860759,0.0728101265822784,-0.0974430379746835,-0.1871518987341772,-0.1951898734177215,-0.032379746835443,0.0370506329113924,0.0297721518987341,0.4537721518987341,0.0235949367088607,0.0,-0.3888607594936709,-1.0,-1.0,-0.8907974683544304,0.0,0.0,0.0,0.0,0.0,0.5496962025316456,1.0,1.0,0.3972658227848101,-0.1761012658227848,0.0744050632911392,-0.0921012658227848,-0.1459113924050633,0.0,0.0,0.0,0.0,0.2976962025316456,0.0,0.0,-0.2764430379746835,-1.0,-1.0,-1.0,-0.0032025316455696,0.0,0.0,0.0,0.0,0.504379746835443,1.0,1.0,0.4425822784810126,-0.1858734177215189,0.0724556962025316,-0.0917215189873417,-0.1860506329113924,-0.0020253164556962,0.0,0.0,0.0,0.3459746835443038,0.0,0.0,-0.1905316455696202,-1.0,-1.0,-1.0,-0.089126582278481,0.0,0.0,0.0,0.0,0.4472025316455696,0.5205569620253165,1.0,0.5290506329113924,-0.1518227848101266,0.0920253164556962,-0.0654810126582278,-0.1393164556962025,-0.1532784810126582,-0.1563291139240506,0.091632911392405,0.0913924050632911,0.5770506329113925,0.1966962025316455,0.0,-0.1706835443037974,-0.7745569620253164,-1.0,-1.0,-0.3344050632911392,0.0,0.0,0.0,0.0,0.9595443037974684,1.0,0.8262405063291138,0.1611772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3165189873417721,-0.3782784810126582,-0.262506329113924,-1.0,-1.0,-0.2440632911392405,-0.0783037974683544,0.0,0.2699240506329114,1.0,0.8484810126582278,0.6862531645569621,0.1423037974683544,-0.2786962025316455,-0.0026202531645569,0.0,0.0,0.0,0.0,0.0,0.1011012658227848,0.1516835443037974,0.0,0.0,-0.7651392405063291,-1.0,-1.0,-0.514506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.5745822784810127,0.4024810126582278,-0.2103544303797468,0.0474683544303797,-0.1185822784810126,-0.1890632911392405,-0.1894683544303797,-0.1914683544303797,-0.1188354430379746,-0.1224177215189873,0.0,0.2154556962025316,0.8646455696202532,0.4449873417721519,0.4097848101265822,1.0,0.0120886075949367,-0.6161392405063291,-1.0,-1.0,-0.663506329113924,0.0,0.0,0.4536962025316455,0.2489113924050633,0.3522405063291139,-0.136759493670886,0.1037088607594936,-0.0549113924050632,-0.130126582278481,-0.1458101265822785,-0.1464050632911392,0.1030506329113924,0.0973924050632911,0.6723291139240506,0.7021772151898734,0.7651898734177216,0.0,-0.1329493670886076,0.1194683544303797,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.1610886075949367,1.0,0.8727721518987341,0.168506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0495569620253164,0.057759493670886,0.1689113924050632,0.4683544303797468,-0.8862658227848101,-1.0,-1.0,-0.3933924050632911,0.0,0.0,0.0,0.0,0.0,0.8660506329113925,0.694632911392405,0.0343291139240506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8745696202531644,0.477379746835443,-0.4994936708860759,-0.465632911392405,-1.0,-1.0,-0.3145189873417722,0.0,0.0,0.0,0.2307341772151899,0.9398607594936708,0.7204430379746836,0.0572658227848101,-0.4915443037974684,-0.1943924050632911,-0.425620253164557,-0.4757088607594937,-0.4603417721518987,-0.1206455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0289367088607594,0.2124177215189873,-0.2686075949367088,0.1075316455696202,0.0,0.0,0.4694810126582278,0.8929367088607595,0.2038227848101265,-0.3078227848101266,-0.0225822784810126,-0.2116835443037974,-0.3077341772151898,-0.2963164556962025,-0.2867721518987342,-0.2149240506329114,-0.214886075949367,0.0,0.046759493670886,0.4434303797468354,0.1604303797468354,-0.0654177215189873,0.2498987341772152,-0.5336708860759494,-0.0926075949367088,-0.0339367088607594,-0.1932151898734177,-0.0833544303797468,0.0090253164556962,0.3842911392405063,1.0,0.9084430379746836,0.2910632911392405,-0.1752784810126582,0.0715316455696202,-0.0849367088607594,-0.1668354430379746,-0.1764810126582278,-0.1769367088607595,-0.0980759493670886,-0.1000759493670886,0.2914430379746835,0.4084430379746835,0.4620886075949367,0.0,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.4579746835443038,0.4002911392405063,0.2097721518987341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0577974683544303,0.0330506329113924,0.5616075949367089,1.0,0.2264810126582278,-0.813607594936709,-1.0,-1.0,-0.4660379746835443,0.0,0.0,0.0,0.3164303797468354,1.0,0.8087848101265822,0.1401645569620253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2164430379746835,0.1307721518987341,0.1655949367088607,0.1687848101265822,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,1.0,0.9342151898734176,0.2210506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1896962025316455,0.1913544303797468,0.127632911392405,0.2830253164556962,-0.92626582278481,-1.0,-1.0,-0.3533924050632911,0.0,0.0,0.0,0.0,0.017886075949367,1.0,1.0,0.3502911392405063,-0.2205189873417721,0.0510379746835443,-0.1244050632911392,-0.2222278481012658,-0.0165696202531645,0.0,0.0,0.0,0.3437848101265822,0.3763164556962025,0.3321645569620253,0.0,-0.6441772151898735,-1.0,-1.0,0.2287974683544303,-0.8901012658227848,0.0,0.0,0.0,0.0,0.5419746835443038,1.0,0.4499746835443038,-0.1792784810126582,0.0778987341772151,-0.0885696202531645,-0.1874936708860759,-0.1879620253164557,-0.1878227848101265,0.0508734177215189,0.0473670886075949,0.567126582278481,0.5401772151898734,0.418379746835443,0.0,-0.5303924050632912,-1.0,0.0121898734177215,-0.8138734177215191,-0.9489493670886076,0.0,0.0,0.0,0.0,0.1989240506329113,0.3364936708860759,0.4214810126582278,-0.1723924050632911,0.0804177215189873,-0.086379746835443,-0.2006835443037974,-0.2058607594936709,-0.2066075949367088,-0.1376708860759493,-0.1448227848101266,0.0,0.0,0.0,0.0,0.4999240506329114,1.0,0.2211518987341772,-0.2827341772151898,-0.9330253164556962,-0.3548987341772152,-0.3447088607594936,0.0,0.0,0.0,0.5629493670886075,0.3229873417721519,-0.1803544303797468,0.0690506329113924,-0.0896075949367088,-0.1741518987341772,-0.1867721518987342,-0.1896582278481012,-0.1163291139240506,-0.1258987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3512025316455696,0.5093544303797468,-0.175126582278481,0.0629240506329114,-0.0979113924050632,-0.1630759493670886,-0.1756582278481012,-0.1764303797468354,-0.1134556962025316,-0.1260759493670886,0.0,0.0,0.0,0.4885189873417722,0.2826075949367089,0.3239746835443038,-0.0062278481012658,0.3081012658227848,0.1682405063291139,0.3936835443037975,0.0258354430379746,0.1239873417721519,0.1947721518987341,0.4400506329113924,0.2027974683544303,0.0,-0.1445949367088607,0.0,-0.0670379746835443,-0.1516708860759493,-0.1684556962025316,-0.1713924050632911,0.0,0.0,0.0,0.2461139240506329,0.3857088607594937,-0.5442784810126582,-1.0,-1.0,-0.0389493670886075,0.0,0.0,0.0,-0.6964177215189874,0.0,0.0,0.1215189873417721,0.7002531645569621,0.5051645569620253,-0.1538607594936708,0.0881898734177215,-0.0743544303797468,-0.1622025316455696,-0.175759493670886,-0.1802278481012658,-0.1076962025316455,-0.1134050632911392,0.4024303797468355,0.4536582278481012,0.9895316455696204,0.5555822784810126,-0.5742911392405063,-0.7252278481012658,-0.4543544303797468,-0.6051645569620253,-0.783126582278481,0.0,-0.1374810126582278,0.0,0.0,0.9704303797468354,1.0,0.5360506329113924,-0.1570253164556962,0.0885316455696202,-0.073379746835443,-0.1610126582278481,-0.1736962025316455,-0.1769620253164557,-0.1045822784810126,-0.110253164556962,0.4173670886075949,0.475126582278481,0.3192911392405063,0.0,-0.2051898734177215,-0.5678987341772151,-1.0,-1.0,-0.5065696202531645,0.0,0.0,0.0,0.0,0.4083924050632911,1.0,0.5323797468354431,-0.1613164556962025,0.0870632911392405,-0.0758481012658227,-0.1669999999999999,-0.1794430379746835,-0.1819493670886076,0.0649746835443038,0.0589873417721519,0.5848227848101266,0.5643924050632911,0.3338481012658227,-0.3688227848101266,-0.9269620253164558,-0.4707341772151899,0.0,-0.1745569620253164,-0.9485822784810128,-0.3899746835443038,0.0,0.0,0.0,0.1629873417721518,0.0161772151898734,0.0,-0.1802025316455696,0.0608481012658227,-0.0868987341772151,0.0,0.0,0.0,0.0,0.0,0.0879113924050633,0.7265822784810126,0.914113924050633,0.7090253164556962,0.5093291139240507,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.3198101265822785,0.3432784810126582,0.4174177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7647848101265823,0.8830759493670887,0.2186075949367088,-0.3727468354430379,0.2173670886075949,-0.4139367088607595,-0.8564177215189873,-1.0,-0.8784683544303797,0.0,0.0,0.0,0.0,0.2283417721518987,0.2193037974683544,0.0235316455696202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4717088607594937,0.3289493670886075,0.3878860759493671,1.0,0.2872405063291139,-0.6138987341772152,-0.9178607594936709,-0.8282025316455696,-0.9196835443037976,0.0,0.553367088607595,1.0,0.838987341772152,0.0786075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0874303797468354,0.0,0.3885696202531645,0.0,-0.6054430379746836,-1.0,-1.0,-0.6742025316455696,0.0,0.0,0.0,0.0,0.0,0.7709240506329114,0.736873417721519,0.0076962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6512151898734176,0.780253164556962,0.0,-0.5054556962025316,-1.0,-1.0,-0.7742025316455696,0.0,0.0,0.0,0.0,0.0,0.6805949367088608,0.6752658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6839113924050634,0.615493670886076,0.2916962025316456,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.1227721518987341,0.0993544303797468,0.3017341772151898,0.0173037974683544,0.3194430379746835,0.0981518987341772,0.0112405063291139,-0.0005949367088607,-0.0115822784810126,0.1981772151898734,0.1921012658227848,0.6794177215189874,0.5583924050632911,0.3598481012658228,-0.0535949367088607,-0.8121898734177215,-0.098,-0.9152025316455696,-0.4006582278481013,-1.0,0.0,0.0,0.0,0.0,0.3039113924050633,0.2908987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5319113924050634,0.0,0.0,0.0,0.1235443037974683,0.4053670886075949,0.1842658227848101,0.2146202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0629113924050632,0.5929746835443038,0.6081645569620253,0.5900506329113924,-0.241,0.2647848101265823,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0446962025316455,0.4144177215189873,0.1694050632911392,0.4096708860759493,0.1905949367088607,0.1066075949367088,0.0811645569620253,0.0689493670886075,0.1300506329113924,0.1242278481012658,0.590746835443038,0.4656835443037975,0.1507594936708861,-0.0190886075949367,-1.0,-1.0,-1.0,-0.2605696202531645,0.0,0.0,0.0,0.0,0.0,0.4740379746835443,0.5184556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6659620253164557,0.8463417721518988,0.4421645569620253,0.0,-0.9751898734177216,-1.0,-1.0,-0.3044556962025316,0.0,0.0,0.0,0.0,0.0,0.5186835443037975,0.5802025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,0.8338481012658228,0.4862278481012658,0.0,-0.8331518987341773,-1.0,-1.0,-0.446493670886076,0.0,0.0,0.0,0.0,0.0,0.6774936708860759,0.717253164556962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1179873417721519,0.8767848101265824,0.5574303797468354,0.0,-0.7204430379746836,-1.0,-1.0,-0.5592151898734177,0.0,0.0,0.0,0.0,0.0,0.7422278481012659,0.7489240506329113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0376202531645569,0.5188987341772152,0.6126582278481012,-0.3143544303797468,-0.3592658227848101,0.0897974683544303,-0.2202151898734177,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.6714683544303798,0.6866962025316456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4534556962025317,0.6720886075949367,0.2743670886075949,0.1888987341772152,0.0,-1.0,-0.5339113924050634,-1.0,-0.7457341772151899,0.0,0.0,0.0,0.0,0.2343037974683544,0.3963037974683544,0.0,0.0,0.0,0.0,0.0,0.0,0.2618734177215189,0.3510886075949367,0.3418607594936709,0.735873417721519,0.6256582278481012,0.0,-0.6317974683544304,-0.6401265822784811,-1.0,1.0,-0.5988481012658228,-1.0,-0.5217848101265823,0.0,0.0,0.0,0.0,0.1268607594936709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2866075949367088,0.1608987341772152,0.0,0.3258860759493671,-0.0019113924050632,-1.0,0.0,0.0,0.0,0.0,0.1920379746835443,0.5055569620253164,0.579126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6702405063291139,1.0,-0.6154556962025317,-0.779253164556962,-0.4622151898734177,-0.4046962025316455,-0.135632911392405,-0.6135316455696203,-0.2384683544303797,-0.030379746835443,0.0,0.0,0.4087341772151898,0.4614936708860759,-0.2593417721518987,-0.709126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4114430379746835,0.6391898734177216,0.4522784810126581,0.6355189873417721,0.3189367088607595,0.1815569620253164,-1.0,-0.5627468354430379,0.0,0.064379746835443,0.489873417721519,0.6987594936708861,0.4592658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8871645569620253,-1.0,-1.0,-0.3924936708860759,0.0,0.0,0.0,0.0,0.0,0.4740632911392405,0.5356455696202532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798620253164557,0.8017088607594937,0.3369240506329114,0.0,-0.8076708860759493,-1.0,-0.9875443037974684,-0.4844303797468355,0.0,0.0,0.0,0.1564556962025316,0.0,0.3983670886075949,0.4954936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.1253164556962025,0.3209493670886076,0.3152151898734177,0.6364050632911393,0.498759493670886,0.0,-0.2243417721518987,-1.0,-1.0,-1.0,-0.0553164556962025,0.0,0.0,0.0,0.0,0.0,0.0828734177215189,0.3288354430379747,0.0,0.0,0.0,0.0,0.0,0.1440126582278481,0.2980379746835443,0.3736835443037974,0.3628101265822784,0.7582784810126583,0.5984303797468354,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.2730506329113924,0.3686202531645569,0.3590632911392405,0.8562025316455696,0.6953164556962025,0.307,0.0,-0.8913924050632912,-1.0,-1.0,-0.3882658227848101,0.0,0.0,0.0,0.0,0.0,0.6101012658227848,0.7042784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6396582278481013,0.7123417721518988,0.2805822784810126,0.0,-0.8737848101265823,-1.0,-1.0,-0.4058734177215189,0.0,0.0,0.0,0.0,0.0,0.3299620253164557,0.4381645569620253,0.0,0.0,0.0,0.0,0.0847215189873417,0.1798607594936709,0.1736582278481012,0.2418227848101265,0.2401392405063291,0.7011772151898734,0.4834430379746835,0.0740126582278481,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.3117088607594936,0.436506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.202126582278481,0.6228987341772152,1.0,0.3737215189873418,0.0,-0.5410759493670886,-0.8333291139240506,-0.9512025316455696,-0.9540506329113924,0.0,0.0,0.0,0.0,0.3265443037974683,0.4732405063291139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7318101265822785,0.6926962025316455,0.6912405063291139,0.0314303797468354,-0.7371518987341772,-0.4273291139240506,-1.0,-0.095253164556962,-1.0,-0.0199240506329113,0.0,0.0,0.0,0.3705443037974683,0.4717974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5567974683544304,0.5689113924050633,0.8072278481012658,-0.559126582278481,0.3795443037974684,-0.9518481012658228,-1.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1311518987341772,0.0,0.0,0.2260379746835443,0.3285189873417721,0.2360886075949367,0.2376582278481012,0.2271898734177215,0.2764177215189873,0.2474177215189873,0.5263291139240506,0.2943544303797468,0.2158101265822784,-0.2965316455696202,-0.6337594936708861,0.517253164556962,-1.0,-1.0,-0.7937341772151899,-0.1312784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7927341772151898,0.7131139240506329,0.1825443037974683,-0.831253164556962,-0.3220506329113924,0.0,0.0,0.0,0.0,0.0,0.6197721518987342,0.6617468354430379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.6793417721518987,0.0,0.0,0.0,0.0,0.0,0.5233544303797468,0.5308860759493671,0.5512025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3956582278481013,0.5212658227848102,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5471518987341772,0.7075063291139241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.711,0.6991012658227848,0.2822151898734177,0.0,-0.7292025316455696,-1.0,-1.0,-0.5504430379746835,0.0,0.0,0.0,0.0,0.0,0.6508354430379747,0.7790506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6082658227848101,0.724126582278481,0.1846835443037974,0.0,-0.8268481012658228,-1.0,-1.0,-0.4527974683544304,0.0,0.0,0.0,0.0,0.0,0.4433417721518987,0.5162784810126583,0.0,0.0,0.0,0.0,0.0,0.044,0.276379746835443,0.3376455696202531,0.3294430379746835,0.6318860759493671,0.368,0.0,-0.3008101265822784,-0.9748860759493672,-1.0,-1.0,-0.0039620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.2900886075949367,0.0,0.0,0.0,0.0445569620253164,0.3144177215189873,0.298873417721519,0.296253164556962,0.3623291139240506,0.346,0.605493670886076,0.3889367088607595,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1704810126582278,-0.0029620253164556,0.0,0.0,0.0,0.0,0.0,0.3277341772151898,0.393506329113924,0.3830632911392405,0.8223037974683545,0.6022658227848101,0.2502658227848101,0.0,-0.8304303797468354,-1.0,-1.0,-0.4492151898734177,0.0,0.0,0.0,0.0,0.0,0.7536202531645569,0.9049493670886076,0.1072911392405063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0618607594936708,0.3627341772151898,0.6579620253164556,0.0985569620253164,-0.8678481012658228,0.230379746835443,0.0544556962025316,-1.0,-1.0,-0.7287848101265822,0.0,0.0,0.0,0.3979493670886075,0.6233670886075949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2241392405063291,0.8110253164556962,0.5492784810126582,0.3412025316455696,-0.0766835443037974,-0.8577215189873418,-0.3639746835443038,-0.4803291139240506,-0.8504683544303797,-0.6504683544303798,0.0,0.0,0.0,0.1019620253164556,0.6823037974683545,0.7066835443037975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297848101265822,0.8358987341772152,0.4903417721518988,-0.0012278481012658,-0.0739746835443038,-0.2697848101265823,-0.6285696202531645,-1.0,-0.982987341772152,-0.3231012658227848,0.0,0.0,0.5694177215189874,0.7289746835443037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9784810126582278,0.5505443037974683,-0.2024177215189873,0.2131645569620253,0.0882658227848101,-1.0,-0.9314430379746836,-1.0,-0.3482025316455696,0.0,0.0,0.483126582278481,0.697873417721519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2071645569620253,0.3892784810126582,0.7069873417721518,0.4625443037974683,0.0,-0.0403924050632911,-0.689873417721519,-0.2106708860759494,-1.0,-1.0,-0.3387215189873417,0.0,0.123506329113924,-0.1374556962025316,0.0,0.1378481012658227,0.4980379746835442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3841392405063291,0.4444430379746835,0.8792911392405063,0.6031898734177216,0.0,-0.8168860759493671,0.1399746835443037,-1.0,-1.0,-0.6185443037974684,0.0,0.0,0.0,0.0,0.0,0.1135443037974683,0.3590759493670886,0.2116329113924051,-0.0444936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7437848101265823,0.4893037974683544,0.0,-0.9325822784810128,0.0,0.0,-0.5402405063291139,-0.6164556962025317,0.0,0.3895189873417721,0.4757215189873418,0.7691898734177215,1.0,0.2370759493670886,-0.1768860759493671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2344177215189873,0.0,0.0,0.0,-0.836126582278481,-1.0,-1.0,-0.4435316455696202,0.0,0.0,0.0,0.0,0.0,0.633620253164557,0.8646455696202532,0.1442658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.191506329113924,0.7739620253164557,0.3389620253164557,0.0,-0.5378987341772152,-1.0,-1.0,-0.741759493670886,0.0,0.0,0.0,0.0,0.0,0.6869746835443038,0.9151898734177216,0.1530506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8243417721518987,0.3674177215189873,0.0,-0.5093037974683544,-1.0,-1.0,-0.7703417721518987,0.0241139240506329,-0.0268354430379746,0.0,0.0,0.0,0.7616582278481012,0.9687215189873416,0.1997088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285443037974683,0.4432151898734177,0.4451139240506329,0.0,-0.3468227848101265,-0.8851012658227848,-1.0,-1.0,-0.0477341772151898,0.0,0.6764303797468355,0.0994810126582278,0.0,0.656759493670886,0.9207088607594938,0.188506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4051012658227848,-0.6252278481012659,-0.3235189873417721,-0.8065569620253165,-1.0,-0.5243417721518988,0.0,0.6478227848101266,-0.7209493670886076,0.0,0.0,0.009506329113924,0.4780632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0774810126582278,0.4555569620253164,0.4449240506329114,0.8995189873417722,0.5818987341772152,0.0,-0.7634430379746835,-1.0,-1.0,-0.5162025316455696,0.3486962025316455,-0.3880632911392405,0.0,0.0,0.0,0.0,0.0,0.1703924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670886075949367,0.473759493670886,1.0,0.7466962025316455,0.3890379746835443,0.0,-0.4806582278481013,-1.0,-1.0,-0.799,0.0,0.0,0.0,0.0,0.0,0.377126582278481,0.6916075949367089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6524810126582279,0.8015443037974684,0.4241898734177216,0.0,-0.4549240506329114,-1.0,-1.0,-0.8247341772151898,0.0,0.0,0.0,0.0,0.0,0.3833037974683544,0.708126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7184050632911392,0.7552278481012658,0.3818987341772152,-0.073886075949367,-0.415886075949367,-0.7919493670886076,-0.8029240506329114,-0.3597088607594937,-0.771012658227848,-0.0642911392405063,0.0,0.0,0.0,0.4430379746835443,0.7199746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5362025316455696,0.632759493670886,0.614987341772152,0.0,-0.2632278481012658,-0.8248227848101266,-1.0,-1.0,-0.1916075949367088,0.0,0.0,0.0,0.0,0.3237088607594937,0.7140506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1784303797468354,0.9776708860759494,0.5710632911392405,0.1820506329113924,0.0,-0.6548101265822784,-1.0,-1.0,-0.6248354430379747,0.0,0.0,0.0,0.0,0.0,0.2604430379746835,0.5798227848101265,0.0,0.0,0.0,0.0,0.0,0.0052405063291139,0.3102911392405063,0.3808101265822785,0.3707721518987342,0.6440759493670886,0.3955189873417721,-0.0819367088607594,-0.4938354430379746,-0.7905822784810127,-1.0,-0.6081139240506329,-0.0234430379746835,-0.2817215189873417,0.0,0.0,0.0,0.0078607594936708,0.0063291139240506,0.4397088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.3005316455696202,0.4251898734177216,0.4194430379746836,0.8040379746835443,0.543873417721519,0.0,-0.4673544303797468,-0.8795443037974683,-1.0,-0.932759493670886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2218354430379746,0.0372278481012658,0.0,0.0,0.0,0.045632911392405,0.3429113924050633,0.3384050632911393,0.4063037974683544,0.3968607594936709,0.730759493670886,0.4270506329113924,0.0,-0.4873417721518987,-0.8801898734177215,-1.0,-0.912113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2401772151898734,0.0483291139240506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6777848101265823,0.8132405063291138,0.4340759493670886,0.2747215189873417,-0.7017594936708861,-0.9275569620253163,-0.4484050632911392,1.0,-0.3431139240506329,-1.0,-0.4612911392405063,0.0,0.0,0.3864936708860759,0.706632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7070506329113924,0.6914303797468354,0.4553544303797468,-0.127126582278481,-0.573253164556962,-0.4464303797468354,-0.6313670886075949,-0.8960632911392405,-0.5115189873417721,-0.0938987341772152,0.0,0.0,0.0,0.8366708860759493,0.856367088607595,0.0930126582278481,0.0,0.0365189873417721,0.4794556962025317,-0.0479367088607594,-0.0696582278481012,-0.0712784810126582,0.0042784810126582,-0.003253164556962,0.5568987341772151,0.2564050632911392,0.0,0.0,-0.3436455696202531,-0.8895316455696202,-1.0,-1.0,-0.0464683544303797,0.0,0.0,0.0,0.0,0.0190886075949367,0.9026455696202532,0.7506202531645569,-0.063,0.1781645569620253,0.0231139240506329,-0.0575316455696202,-0.076873417721519,-0.0827468354430379,0.1683037974683544,0.1658101265822784,0.689746835443038,0.3012151898734177,-0.1672025316455696,-0.3152405063291139,-0.4888227848101265,-0.9490253164556962,-1.0,0.0,0.0,0.0,-0.3593670886075949,0.0,0.1235189873417721,1.0,1.0,0.6195316455696203,-0.0875569620253164,0.1669367088607595,0.0108101265822784,-0.1004936708860759,-0.1178607594936708,-0.117759493670886,-0.0431772151898734,-0.052,0.2958227848101266,-0.0651392405063291,0.178379746835443,-1.0,-1.0,-0.9719493670886076,-0.2223291139240506,0.0,0.0,0.3471898734177215,0.0,0.0,0.2045949367088607,0.6382658227848101,1.0,0.5352911392405063,-0.0914936708860759,0.1560379746835443,0.0033164556962025,-0.0815316455696202,-0.0989240506329114,-0.0994430379746835,-0.0221012658227848,-0.0263670886075949,0.3879493670886076,0.0515822784810126,0.0,-0.9194050632911392,-1.0,-1.0,-0.360253164556962,0.0,0.0,0.0,0.0,0.0,0.0,0.4316962025316455,0.9478354430379748,0.7613670886075949,-0.0777341772151898,0.1569746835443038,0.0066835443037974,-0.0450126582278481,-0.0236708860759493,0.0,0.0092278481012658,0.0027088607594936,0.5445822784810126,0.2174683544303797,0.0,0.0,-0.300632911392405,-0.7919113924050633,-1.0,-1.0,-0.1871139240506329,0.0,0.0,0.0,0.0,0.2877215189873418,1.0,0.5770759493670886,-0.084632911392405,0.1575696202531645,-0.0002151898734177,-0.0776075949367088,-0.0904050632911392,-0.0908481012658227,0.1597341772151898,0.1597341772151898,0.6454556962025316,0.2685189873417721,-0.1372784810126582,0.1233544303797468,-0.459759493670886,0.139506329113924,-1.0,-1.0,-0.0918734177215189,-0.7555822784810127,-0.1276835443037974,0.0,0.0,0.6701392405063291,1.0,0.8258607594936708,-0.0643291139240506,0.1682025316455696,0.0040126582278481,-0.0757215189873417,-0.093873417721519,-0.0986708860759493,-0.0265949367088607,-0.031632911392405,0.479620253164557,0.1503291139240506,0.0,0.0,-0.3642911392405063,-0.7704810126582279,-0.0089493670886075,-1.0,-1.0,-0.1359240506329113,0.0,0.0,0.0,0.4205822784810126,1.0,0.8637721518987341,-0.0580632911392405,0.1756202531645569,0.0100253164556962,-0.071126582278481,-0.0917468354430379,-0.0950253164556962,-0.0250379746835443,-0.0417848101265822,0.4410379746835443,0.1068354430379746,0.2730759493670886,0.0,-0.3329240506329113,-0.7592025316455696,-1.0,-1.0,-0.1875189873417721,0.0,0.0,0.0,0.0,0.1365189873417721,0.724873417721519,0.8534556962025317,-0.0544936708860759,0.1845189873417721,0.030632911392405,-0.0497721518987341,-0.0741012658227848,-0.0834050632911392,0.1592911392405063,0.1509493670886076,0.6863291139240506,0.2556075949367088,-0.114253164556962,-0.7000506329113925,-1.0,-1.0,-0.320873417721519,-0.1444810126582278,1.0,-1.0,-0.112886075949367,0.0,0.0,0.9083037974683544,1.0,0.8668481012658227,-0.0526455696202531,0.184746835443038,0.0251645569620253,-0.0788227848101265,-0.1061645569620253,-0.1098481012658228,-0.0359240506329113,-0.0363417721518987,0.3390886075949367,-0.0134430379746835,-0.4366962025316456,-0.5083544303797468,-0.3364936708860759,-0.7505696202531645,0.0,-1.0,-0.2340886075949367,0.0,0.6922405063291139,0.5278481012658228,0.1082025316455696,0.0411518987341772,1.0,0.5066835443037975,-0.0916455696202531,0.1531645569620253,3.79746835443038e-05,-0.0863544303797468,-0.1138987341772151,-0.1100759493670886,0.0,0.0,0.2788607594936709,0.0,0.0,-0.8176708860759494,-1.0,-1.0,-0.4619746835443038,0.834,-0.2904430379746835,-0.6376962025316456,0.0,0.0,0.0,0.4473291139240506,0.968481012658228,0.8028227848101266,-0.0796455696202531,0.1523924050632911,-0.0088734177215189,-0.0701645569620253,-0.0926455696202531,-0.0930379746835443,-0.0160379746835443,-0.0201392405063291,0.4951392405063291,0.3584556962025316,-0.0187974683544303,-0.5838354430379746,-0.7700253164556962,-1.0,-0.7581898734177215,0.3661772151898734,-0.4520253164556962,-0.032759493670886,0.0,0.3387215189873417,0.7388987341772152,0.1331645569620253,0.5010379746835443,0.0648227848101265,-0.0578101265822784,0.1686202531645569,0.0121392405063291,-0.0653037974683544,-0.0879620253164557,-0.0903924050632911,0.1602405063291139,0.1596708860759493,0.6695189873417722,0.2709999999999999,-0.0777848101265822,-0.7050632911392405,-1.0,-1.0,-0.1097721518987341,0.0,0.0,-0.2044936708860759,-0.1825443037974683,0.0,0.110126582278481,0.6208354430379747,1.0,0.7317974683544304,-0.0706202531645569,0.1696455696202531,0.0140126582278481,-0.0637215189873417,-0.0876708860759493,-0.0905443037974683,-0.0169746835443037,-0.0276835443037974,0.4722658227848101,0.1492405063291139,-0.0971012658227848,-0.7215189873417721,-1.0,-1.0,-0.4610379746835443,1.0,-0.9206075949367089,-0.1922784810126582,0.0,0.6787974683544303,0.199,0.2504177215189873,0.483253164556962,0.0,-0.0611645569620253,0.0,0.0,-0.0522025316455696,-0.0733670886075949,-0.0738227848101265,0.0,-0.0020253164556962,0.0,0.0,0.0,0.0,0.0,0.2618607594936709,0.1597468354430379,-1.0,-1.0,0.0154683544303797,0.8522025316455696,0.1393164556962025,0.1366962025316455,0.2723164556962025,0.4771518987341772,0.0,-0.0537721518987341,0.0,0.0,-0.0388734177215189,-0.0660759493670886,-0.0742278481012658,0.0,0.1416202531645569,0.7719620253164556,0.3495443037974683,0.0,0.0,-0.2354050632911392,-0.6381012658227848,-0.1864556962025316,-1.0,-0.9964430379746836,-0.2232405063291139,0.0,0.0,0.0,0.6501645569620254,1.0,0.7689873417721519,-0.0543924050632911,0.1895949367088607,0.0417468354430379,-0.0494556962025316,-0.0698354430379746,-0.0668354430379746,0.0118607594936708,-0.008506329113924,0.391,0.1173924050632911,-0.3186075949367088,0.0,-0.362506329113924,-0.8926329113924051,-0.0371772151898734,-0.8693037974683544,0.0,-0.5750506329113925,-0.1481518987341772,0.0,0.0,0.5542278481012658,1.0,0.5843924050632912,0.0,0.1654303797468354,0.0147341772151898,0.0,0.0,0.0,0.0,0.0,0.420126582278481,0.1395569620253164,0.0,-0.6377088607594936,-0.8790632911392405,-1.0,-0.7628860759493671,0.0,0.0,0.056379746835443,-0.0627468354430379,0.0,0.0,0.2916075949367088,1.0,0.90873417721519,-0.0708987341772151,0.1695316455696202,0.0163417721518987,-0.0370886075949367,-0.0577848101265822,-0.065759493670886,0.0020126582278481,-0.0110126582278481,0.5423291139240507,0.2343164556962025,0.0,0.0,-0.2487721518987341,-0.3314430379746835,-0.5624683544303798,-1.0,-1.0,-0.1369746835443037,0.0,0.0,0.0,0.2169620253164557,0.5471645569620253,0.2419240506329113,-0.0528607594936708,0.1888101265822785,0.0383670886075949,-0.0330886075949367,-0.0540759493670886,-0.054,0.2060379746835443,0.1977468354430379,0.7988101265822785,0.4240379746835443,0.2614683544303797,-0.1499873417721519,-0.1657468354430379,-0.2105443037974683,-0.5289240506329114,-0.6699620253164557,-0.9709873417721518,-0.5835063291139241,0.0,0.0,0.0,0.1389367088607595,0.5210886075949367,0.3490379746835443,-0.0370253164556962,0.2019746835443037,0.0458987341772151,-0.0285822784810126,-0.0502911392405063,-0.0532278481012658,0.025759493670886,0.0203164556962025,0.7041898734177215,0.3588101265822784,0.1891898734177215,-0.0771139240506329,0.0582658227848101,0.554746835443038,-0.5860253164556962,-1.0,-0.5548860759493671,-1.0,-0.1387341772151898,0.0,0.2810632911392405,0.2589620253164557,0.5099620253164557,0.0,-0.0650253164556962,0.0,0.0,-0.0417468354430379,-0.0618987341772151,-0.0608227848101265,0.0,0.0,0.0,0.0,0.0,-0.5377468354430379,0.0,0.6542784810126583,0.8565063291139241,0.2552405063291139,-0.3666962025316456,-1.0,-1.0,0.0,0.0,0.1677848101265822,0.6310253164556962,0.0,-0.0225822784810126,0.0,0.0,-0.0100506329113924,-0.0253924050632911,-0.0505696202531645,0.0,0.0,0.0,0.3769493670886076,1.0,0.7695189873417722,0.0992658227848101,-0.186253164556962,-0.707493670886076,-1.0,-0.9214810126582278,-0.4644177215189873,0.0,0.0,0.0,0.8652151898734177,1.0,0.6664430379746835,-0.0594050632911392,0.1750886075949367,0.0287215189873417,-0.0575696202531645,-0.0834303797468354,-0.0870759493670886,-0.0118607594936708,-0.017126582278481,0.361746835443038,0.1341139240506329,0.0,0.0,-0.1521518987341772,-0.5708481012658227,-0.912772151898734,-0.4709367088607595,-0.2550379746835443,-0.6407721518987342,-0.2146455696202531,0.0,0.0,0.4905443037974683,1.0,0.4322784810126582,0.0,0.1509367088607595,0.001886075949367,0.0,0.0,0.0,0.0006075949367088,0.0,0.3855949367088607,0.1063924050632911,0.3225443037974684,-0.602,-1.0,-1.0,-0.6776582278481013,0.0,0.074126582278481,-0.0824936708860759,0.0,0.0,0.0,0.2908354430379746,0.859493670886076,0.6681898734177215,-0.0815569620253164,0.158,0.0065822784810126,-0.0437848101265822,-0.0624430379746835,-0.0628481012658227,0.0155189873417721,0.0149620253164556,0.5869620253164557,0.3236962025316455,0.0824810126582278,-0.527746835443038,-0.4747594936708861,0.0662784810126582,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0279620253164556,0.0,0.0289493670886075,0.5121518987341772,0.1424177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8466835443037976,0.3791518987341772,0.8230126582278481,0.186632911392405,-0.641253164556962,-1.0,-1.0,-0.6383924050632911,0.0,0.2253291139240506,0.4436708860759493,0.0,-0.0710506329113924,0.0,0.3242025316455696,0.6164810126582279,0.1844683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0256835443037974,0.4115569620253164,0.2012784810126582,-0.6362278481012659,-1.0,-1.0,0.0,0.5075189873417721,0.5296835443037975,0.0,0.0,0.0,0.0,0.2515949367088608,0.4265949367088608,0.0,-0.0689873417721519,0.0939746835443038,0.0261392405063291,-0.0448101265822784,-0.0528227848101265,-0.0478734177215189,0.023,0.0114810126582278,0.6137088607594936,0.443632911392405,0.2123417721518987,-0.3695822784810126,-1.0,-0.6532911392405063,1.0,-1.0,-1.0,-0.3696708860759494,0.0,0.0,0.0,0.2798354430379747,0.4265949367088608,0.0,-0.0606582278481012,0.0,0.0,-0.0399367088607594,-0.0601139240506329,-0.0669493670886075,0.0,0.0,0.0,0.0,0.0,0.0387088607594936,-0.6015949367088608,1.0,0.823493670886076,0.594253164556962,0.0,-0.2236075949367088,-1.0,-0.2946202531645569,0.5467721518987342,0.0,0.3515316455696202,0.0,-0.0548101265822784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5208101265822784,0.4784683544303797,0.045126582278481,0.0,-0.2979746835443038,-0.7514430379746835,-1.0,-1.0,-0.2302278481012658,0.0,0.0,0.0,0.0,0.0,0.3904177215189873,0.0,0.0,0.0,0.2406708860759494,0.2381012658227848,0.2112405063291139,0.2011772151898734,0.2739367088607595,0.2687721518987341,0.692367088607595,0.4302911392405064,0.0,-0.4523164556962025,-1.0,-1.0,-0.5783544303797468,-0.2489746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.2795822784810126,0.117,0.0,0.0,0.0,0.0,0.0,0.0,0.1301898734177215,0.3065443037974683,0.9506075949367088,0.6601772151898735,0.5028607594936709,-0.0295822784810126,-0.9248227848101268,-1.0,-0.7582911392405064,-0.3098481012658228,-0.2571012658227848,0.0,0.0,0.0,0.0,0.4654556962025316,0.909,0.1460886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1079240506329113,0.7969746835443038,0.5215316455696203,0.0,-0.3520506329113924,-0.7588860759493671,-1.0,-0.2055316455696202,0.0330886075949367,-1.0,0.3791139240506329,0.0,0.0,0.0,0.0,0.4087088607594936,0.2224556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6536835443037975,0.6671265822784811,0.5520759493670886,0.0637974683544303,-0.8351772151898734,-0.6003544303797468,-0.7070379746835443,0.0,0.0,-0.8365063291139241,-0.3005822784810126,0.0,0.0,0.0546835443037974,0.5856708860759494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2706582278481013,0.2857974683544304,0.7880632911392405,0.5827594936708861,0.3793417721518987,-0.0849873417721519,-0.057253164556962,-0.59,-1.0,-0.8265316455696203,-0.7208734177215189,0.0,0.0,0.0,0.0,0.2718101265822785,0.6792025316455695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6415569620253164,0.7027088607594937,0.4382405063291139,0.2134303797468354,-0.7533291139240507,-1.0,-1.0,-0.4058607594936709,0.0,-0.1204683544303797,0.0,0.0,0.0,0.637012658227848,0.6549367088607595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1036835443037974,0.6248354430379747,0.926506329113924,-0.3070632911392404,-1.0,-1.0,-0.9725949367088608,0.0,0.0,0.0,0.0,0.0,0.2417215189873417,0.0,0.0,0.0611898734177215,0.2857468354430379,0.2130759493670886,0.1967468354430379,0.1919240506329114,0.2714177215189873,0.2626075949367088,0.6066455696202532,0.4084177215189873,0.2074683544303797,0.0,0.0,-0.8889746835443038,-0.5367088607594936,-0.3127974683544303,-1.0,-0.5411898734177215,0.0,0.0,0.0,0.0,0.2132278481012658,0.0672784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.1845949367088607,0.2984556962025316,0.8548734177215189,0.6832151898734177,0.512493670886076,-0.0018354430379746,-0.8623924050632912,-0.4184810126582279,-0.8856329113924051,1.0,-1.0,-1.0,-0.0763670886075949,0.811886075949367,0.705873417721519,0.7735949367088607,0.655620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8468354430379748,-1.0,0.2432784810126582,-1.0,-0.7035569620253165,0.0,0.0,0.0,0.0,0.5614810126582278,0.8131012658227849,0.0623670886075949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2327468354430379,0.7235696202531645,0.5536835443037975,-0.0100886075949367,-0.5089113924050633,-0.8321139240506329,-1.0,-0.259620253164557,-0.1156708860759493,-0.5532405063291139,0.0,0.0,0.0,0.4989873417721519,0.9361645569620252,0.1907341772151898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6282405063291139,0.6240759493670887,0.068759493670886,-0.5837848101265822,-0.3374303797468354,-0.714873417721519,-0.2933291139240506,-0.8634556962025316,-0.4867848101265823,0.0,0.0,0.0,0.5444683544303798,0.9388101265822784,0.1625569620253164,-0.4708987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2155569620253164,0.0,0.0,0.0,-0.3932911392405063,-0.051253164556962,0.3991772151898734,0.8367088607594936,0.0,-0.9372784810126582,0.0,0.0,0.0,0.5643924050632911,0.8481265822784809,0.1019620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5173924050632912,0.0,-0.6900253164556962,-0.7588860759493671,0.6368481012658228,0.2865189873417721,0.0,0.0,0.0,0.0,0.2455189873417721,0.3989746835443037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3941518987341772,-0.3452405063291139,-0.5740759493670886,-0.7936582278481012,-0.8138101265822785,0.0,0.0,0.0,0.1603164556962025,0.0145696202531645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1641898734177215,1.0,1.0,0.4845316455696202,-1.0,-1.0,-1.0,-0.2796455696202531,0.5348607594936708,-0.595240506329114,0.0,0.0,0.4038101265822785,0.856240506329114,0.1224177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089113924050632,0.912113924050633,0.5434683544303797,-0.1684936708860759,-0.5437848101265823,-0.8140632911392406,0.6588354430379747,-0.4006708860759493,-1.0,-0.8448227848101266,-0.2410379746835443,0.0,0.0,0.399,0.7864303797468355,0.049379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3488987341772152,0.77926582278481,0.5839873417721518,-0.0469113924050632,-0.6392278481012659,-0.5441012658227848,-0.9400632911392404,0.0,-1.0,0.0,-0.1093417721518987,0.0,0.0,0.4524810126582279,0.8797594936708861,0.1175316455696202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5143924050632911,0.6239367088607595,0.3588607594936709,-0.6533164556962026,-0.3820126582278481,-0.4584936708860759,-0.917379746835443,-0.8684556962025317,0.2750379746835443,-0.1327468354430379,-0.1733417721518987,0.0,0.4949873417721518,0.8358227848101266,0.0649620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089126582278481,0.8446582278481012,0.61,0.0074177215189873,0.0,-0.3969873417721519,-0.8059873417721519,-0.9356835443037974,-0.9300759493670886,-0.2109240506329114,0.0,0.0,0.0,0.3735949367088607,0.7841518987341772,0.0407721518987341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1162784810126582,0.8409367088607594,0.5673924050632911,0.2238354430379746,-0.4833670886075949,-0.9710253164556962,0.0,0.9918860759493672,-1.0,-0.9661392405063292,-0.8006835443037974,-0.1622911392405063,0.0,0.0,0.0,0.4685822784810127,0.0,0.0,0.0,0.0,0.0136582278481012,0.2182278481012658,0.2146708860759493,0.299620253164557,0.2867215189873418,0.8134810126582278,0.632,-0.0939367088607595,-1.0,-0.8408607594936709,0.6517721518987342,-0.0815822784810126,-0.8395443037974684,-0.6664177215189874,-0.2448101265822785,-0.2378481012658228,0.0,0.0,0.0,0.0360379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0233417721518987,0.2884303797468354,0.8636202531645569,0.7375822784810127,0.7621518987341772,0.2358101265822784,-0.7704683544303798,-0.3861772151898734,-0.4791139240506329,-1.0,-0.2688227848101265,-0.2288607594936708,-0.1461898734177215,0.0,0.0,0.2457341772151898,0.5423417721518987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7772025316455696,0.8529113924050632,0.5287721518987342,-0.1314050632911392,-1.0,-1.0,-1.0,-0.1482405063291139,1.0,0.3673037974683544,-1.0,-0.5216582278481012,0.0,0.1753544303797468,0.5901392405063292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0417848101265822,0.3212784810126582,-0.2559620253164557,-1.0,0.0,0.416873417721519,-0.0729873417721519,-0.3909367088607595,0.0,0.0,0.3817341772151899,0.7081139240506329,0.8360506329113925,0.0388607594936708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3504177215189873,0.3314177215189873,-0.2200253164556962,0.0,0.0,-1.0,-0.8372658227848102,-0.6814936708860759,0.0,0.3819113924050633,0.5583924050632911,0.9155443037974684,0.1277974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1597341772151898,0.0,0.0,0.0,0.6179367088607595,-1.0,-0.4525316455696203,0.0,-1.0,-0.6679620253164557,-0.1591518987341772,0.0,0.0,0.7982784810126582,0.7958481012658228,0.0522278481012658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3513924050632911,0.6341898734177215,0.3150126582278481,-0.161886075949367,0.0,-0.5003544303797468,-0.8545949367088608,-0.9327848101265822,-0.8300253164556962,1.0,-1.0,-0.112886075949367,0.0,0.0,0.4756708860759494,0.0,0.0,0.0,0.0,0.0,0.0507721518987341,0.2315443037974683,0.3057848101265822,0.3022151898734177,0.906506329113924,0.6744683544303798,0.0,-0.4108607594936708,-0.9155569620253164,-1.0,-0.953227848101266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.314759493670886,0.1505822784810126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7079620253164557,0.8389240506329114,0.9141392405063292,0.0205949367088607,0.0,-0.4674810126582278,-0.8835443037974683,-0.9488860759493672,-0.8531012658227848,-0.1266455696202531,0.0,0.0,0.0,0.5703670886075949,0.894113924050633,0.1204936708860759,0.0,0.0,0.0,-0.0434430379746835,-0.0687088607594936,-0.0741139240506329,0.0,0.0,0.0,0.0,0.3599620253164557,-0.0150632911392405,0.173759493670886,-0.6602911392405063,-1.0,0.4375569620253164,0.526746835443038,0.1279873417721519,-1.0,-0.711873417721519,0.0,0.2456075949367088,1.0,0.6282658227848101,-0.0828101265822784,0.163632911392405,0.0097215189873417,-0.0622658227848101,-0.0817468354430379,-0.0802025316455696,-0.0053164556962025,-0.0140506329113924,0.5448607594936709,0.4030379746835443,0.2451139240506329,-0.4212405063291139,-1.0,-0.6287341772151899,-0.0946075949367088,-1.0,-0.1350632911392405,0.0,0.0,0.0,0.0,0.600873417721519,1.0,0.5593670886075949,-0.0917341772151898,0.1492658227848101,-0.0088607594936708,-0.0856835443037974,-0.0973544303797468,-0.0970253164556962,-0.0224810126582278,-0.0310759493670886,0.4665696202531645,0.356632911392405,0.2044177215189873,-0.4771392405063291,-1.0,-1.0,-0.802506329113924,0.0,0.0,0.0,0.1780253164556962,-0.1981139240506329,0.0,0.2253544303797468,0.5529113924050633,-0.0010886075949367,-0.0370506329113924,0.1787848101265823,0.0219113924050632,-0.0341645569620253,-0.0555696202531645,-0.0614050632911392,0.194126582278481,0.1940886075949367,0.8615189873417722,0.5938101265822785,0.2945569620253164,-0.4266582278481013,-0.2218481012658227,-0.6311518987341772,-1.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.443632911392405,1.0,0.8629240506329114,-0.0465189873417721,0.1927848101265822,0.0462025316455696,-0.0531518987341772,-0.0818354430379746,-0.0864556962025316,-0.0135189873417721,-0.0260886075949367,0.4233924050632911,0.254379746835443,-0.085632911392405,-0.8644050632911392,-0.840746835443038,-0.5336455696202532,-0.2734556962025317,-0.3151518987341772,-0.0960253164556962,0.0,-0.2705696202531645,0.0,0.0,0.6566582278481012,1.0,0.7222025316455697,-0.0598481012658227,0.1596708860759493,-0.0021518987341772,-0.075253164556962,-0.1006835443037974,-0.1004303797468354,-0.0224936708860759,-0.0251518987341772,0.4368101265822785,0.3184936708860759,0.0,-0.2448101265822785,-0.9097848101265824,-0.919759493670886,-0.931746835443038,-0.2184936708860759,-0.0550506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.801126582278481,-0.0717215189873417,0.1675822784810126,0.0188734177215189,-0.0274683544303797,-0.0477974683544303,-0.0507848101265822,0.0252278481012658,0.0114177215189873,0.6314810126582279,0.5598607594936709,0.5755443037974683,0.3335443037974683,0.0,-0.5182784810126583,-0.9906962025316456,-1.0,-0.3162405063291139,-0.4544303797468354,0.0,0.0,0.0,0.6791265822784811,0.5022911392405063,0.0,-0.0510886075949367,0.0,0.0,-0.0262151898734177,-0.0483417721518987,-0.0497088607594936,0.0,0.0,0.4556835443037975,0.6675696202531646,0.6613924050632911,0.1384683544303797,-0.6752784810126582,-1.0,-1.0,-0.604379746835443,0.1606455696202531,0.0,0.0859240506329113,0.0,0.0,0.2209367088607595,0.4860126582278481,0.216632911392405,-0.0428101265822784,0.1980379746835443,0.0527848101265822,-0.0157088607594936,-0.0331772151898734,-0.0418227848101265,0.0296582278481012,0.0135316455696202,0.701493670886076,0.5248987341772152,0.3763670886075949,-0.3024430379746835,-1.0,-0.9173924050632912,-0.0866455696202531,-0.0287341772151898,0.0,-0.8090379746835443,-0.1354050632911392,0.0,0.0,0.3557848101265822,0.5902911392405064,0.0149620253164556,-0.0345443037974683,0.2004810126582278,0.0518101265822784,-0.0161518987341772,-0.0244177215189873,-0.0388101265822784,0.0373670886075949,0.0314430379746835,0.7949240506329114,0.574,0.3982658227848101,-0.3121139240506329,-0.2096455696202531,0.0,0.0,-1.0,-1.0,-0.6916202531645569,-0.0662658227848101,0.0,0.0,0.4146075949367088,0.6195949367088608,0.0,-0.0375569620253164,0.0,0.0,-0.0151012658227848,-0.0262405063291139,-0.0353544303797468,0.0,0.0,0.8532911392405063,0.7261012658227848,0.4360126582278481,-0.2660253164556961,-0.048,-0.5430253164556962,-0.9597848101265822,-1.0,-0.4628227848101266,0.0,0.0,0.0,0.0,0.4860759493670886,1.0,0.6814430379746835,-0.0617721518987341,0.1830506329113924,0.0373164556962025,-0.0549493670886076,-0.0790506329113924,-0.0796455696202531,-0.000759493670886,-0.0053417721518987,0.4570759493670886,0.3430632911392405,0.0119113924050632,0.0,-0.0712278481012658,-0.6207215189873417,-1.0,-1.0,-0.5876962025316456,0.0,0.0,0.0,0.0,0.7016962025316456,1.0,0.5784177215189873,-0.0889620253164557,0.1530759493670886,0.0028101265822784,-0.0644936708860759,-0.0858481012658227,-0.0862784810126582,-0.0133037974683544,-0.0153924050632911,0.4681645569620253,0.3611518987341772,0.0,-0.4093291139240507,-0.9937215189873418,-1.0,-0.8765949367088608,0.0,0.0,0.5691012658227849,-0.6333544303797468,0.0,0.0,0.0,0.0286962025316455,0.7882784810126583,-0.0533544303797468,0.1857215189873417,0.0434683544303797,-0.0054050632911392,-0.0140506329113924,-0.0279367088607594,0.0504177215189873,0.0411645569620253,0.8440632911392405,0.6156202531645569,0.4400632911392405,-0.2616202531645569,-0.9859746835443036,-0.5500253164556962,0.231379746835443,-0.7395316455696203,-1.0,0.2514936708860759,0.2575316455696202,0.0,0.0,0.4605443037974684,0.6074177215189873,0.0,-0.0355189873417721,0.0,0.0,-0.0076075949367088,-0.0184936708860759,-0.0325949367088607,0.0,0.0,0.2205949367088607,0.7619367088607595,0.4721012658227848,-0.2808987341772151,-0.9229367088607596,-0.6961645569620253,-1.0,-0.3796455696202532,0.0,0.0,0.0,0.0,0.0,0.3468354430379746,0.5386075949367088,-0.0636835443037974,-0.0345949367088607,0.0,0.0,-0.0122151898734177,-0.0241139240506329,-0.0359240506329113,0.0,0.0,0.0,0.0,0.0,0.0512025316455696,0.0,-0.0485822784810126,-0.778367088607595,-0.0449113924050632,0.0,0.0,0.9105949367088608,-0.2132784810126582,0.9245696202531644,0.6768354430379747,0.6266075949367089,-0.1453164556962025,-0.6171518987341772,0.0,0.0,-0.0079493670886075,-0.0160126582278481,-0.0274936708860759,0.0,0.0,0.0,0.0,0.2183417721518987,0.0,0.0,0.0,0.0,-1.0,-0.227759493670886,-1.0,0.0,0.4250126582278481,0.6671772151898734,0.7744050632911392,0.6455696202531646,0.0,-0.0312405063291139,0.0,0.0,-0.0004303797468354,-0.0077721518987341,-0.0259367088607594,0.0,0.0,0.0,0.0,0.0,0.0613670886075949,0.0,-1.0,-1.0,0.0,-0.773253164556962,0.8047088607594937,-1.0,-0.4019493670886076,0.0,0.385126582278481,0.5709620253164557,0.4080506329113924,-0.0309493670886075,0.2014050632911392,0.0532405063291139,-0.0377974683544303,-0.0604556962025316,-0.0770886075949367,0.0004810126582278,-0.0044177215189873,0.5209240506329114,0.4423924050632911,0.4223037974683544,0.1314303797468354,-1.0,-1.0,-0.1720126582278481,-1.0,-0.0120126582278481,0.0,-0.095632911392405,0.0,0.1995316455696202,0.8638987341772153,1.0,0.4888481012658228,-0.0969620253164557,0.1452405063291139,-0.0129746835443037,-0.0914177215189873,-0.1082151898734177,-0.1073924050632911,-0.029759493670886,-0.0326582278481012,0.3740379746835442,0.3061772151898734,0.0,-0.4020632911392405,-0.9900632911392404,-1.0,-0.8875189873417723,0.0,1.0,-0.6840506329113923,-0.4288481012658227,0.0,0.0,0.0,0.4210253164556962,0.9630506329113924,-0.0522278481012658,0.180632911392405,0.0262911392405063,-0.0293924050632911,-0.0553670886075949,-0.0626582278481012,0.0088607594936708,0.0008227848101265,0.6405189873417722,0.516253164556962,0.3688987341772152,-0.3777215189873418,-1.0,-1.0,-0.9019367088607596,0.0,0.0,0.937493670886076,0.525253164556962,-0.2682405063291139,-0.3396582278481012,0.6088607594936709,0.6492151898734176,-0.1230126582278481,-0.6228987341772152,0.0,0.0,-0.0235189873417721,-0.0328607594936708,-0.0392151898734177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416708860759493,0.4527088607594937,0.2270126582278481,0.0,0.0,0.0,0.0,0.0,0.3560126582278481,0.4511139240506329,0.0,-0.0584177215189873,0.0,0.0,-0.0383037974683544,-0.0539746835443038,-0.0569873417721518,0.0,0.0,0.0,0.0,0.0,0.058126582278481,-0.2827215189873417,-0.7987215189873418,-1.0,-0.9153924050632912,0.7247341772151898,-0.5399113924050633,-0.4064430379746835,0.0,0.0,0.2546202531645569,0.2726075949367089,0.0,-0.0734177215189873,0.0,0.0,-0.063379746835443,-0.082886075949367,-0.0826202531645569,-0.0064303797468354,-0.0113164556962025,0.0949367088607595,0.5257974683544303,0.6761012658227848,0.2725696202531645,0.157632911392405,0.9802911392405064,-0.2727088607594937,-0.1625443037974683,-0.9614683544303798,-1.0,-0.8829367088607595,0.0,0.0,0.3941772151898734,0.3336962025316455,0.0,-0.0699746835443037,0.1254683544303797,-0.0128607594936708,-0.0858227848101265,-0.0962025316455696,-0.0944936708860759,0.1539873417721519,0.1536835443037974,0.7200886075949368,0.5769493670886076,0.6354430379746836,0.176379746835443,-0.3217594936708861,-0.9131772151898736,-0.977253164556962,-0.6248481012658228,-0.3459620253164557,-0.0966455696202531,0.0,0.0,0.0,0.5064303797468355,0.7558481012658228,0.8473544303797469,-0.0460759493670886,0.1966202531645569,0.0393670886075949,-0.0586835443037974,-0.084012658227848,-0.087126582278481,-0.0090126582278481,-0.0142151898734177,0.4981645569620253,0.3668227848101266,0.005126582278481,0.0,-0.2915822784810126,-0.8620126582278481,-1.0,-0.5527215189873418,-0.4072278481012658,-0.1661139240506329,0.0,0.0,0.0,0.3264810126582279,1.0,0.7425696202531645,-0.0639620253164557,0.1743417721518987,0.0286202531645569,-0.0386202531645569,-0.067886075949367,-0.0827341772151898,-0.0100379746835443,-0.0181518987341772,0.5248227848101266,0.4029746835443038,0.0,-0.4116582278481013,-1.0,0.2659873417721519,-1.0,-0.3679746835443038,-0.7855569620253164,-0.0104810126582278,0.0,0.0,0.0,0.0,0.2914556962025316,0.899253164556962,-0.0708354430379746,0.1708227848101265,0.021506329113924,-0.0351518987341772,-0.0594556962025316,-0.059253164556962,0.015632911392405,0.0031772151898734,0.6710886075949367,0.5403417721518987,0.4009873417721519,0.1345822784810126,-1.0,-1.0,-0.0109493670886075,1.0,-0.6101898734177215,-1.0,-0.7714050632911392,0.0,0.3012151898734177,0.5577215189873418,0.5386582278481012,0.0,-0.0458481012658227,0.0,0.0,-0.0184810126582278,-0.0368481012658227,-0.0459367088607594,0.0,0.0,0.3616455696202532,0.8067848101265822,0.5131139240506329,0.0,0.0,-0.6493797468354431,-1.0,-1.0,-0.6302658227848101,0.0,0.0,0.0,0.0,0.515873417721519,0.5031645569620253,0.0,-0.0425316455696202,0.0,0.0,-0.0304303797468354,-0.0522911392405063,-0.0553291139240506,0.0,0.0,0.0,0.6020632911392405,1.0,0.4881139240506329,-0.5492151898734177,-0.4050253164556962,-0.7169367088607594,-0.8630126582278481,-0.7454683544303797,0.0,0.0,0.0,0.1051392405063291,0.4858607594936709,0.3759493670886076,0.3243924050632911,-0.066632911392405,0.1765949367088607,0.0240886075949367,-0.0451772151898734,-0.0736708860759493,-0.0829113924050632,-0.0098227848101265,-0.0078354430379746,0.6223037974683544,0.6035949367088608,0.4860632911392405,-0.2336582278481012,-1.0,-0.0332784810126582,-0.5624303797468355,0.0,-0.942,-0.5082784810126583,0.0,0.0,0.0,0.622,0.5750379746835442,0.0,-0.0413544303797468,0.0,0.0,0.0,-0.0085696202531645,-0.0163291139240506,0.0,0.0,0.5094430379746836,0.7529620253164557,0.5470506329113924,-0.1415949367088607,-0.2914177215189873,-0.4552278481012658,-0.1049873417721519,-0.9604303797468354,-0.8460632911392405,-0.4799367088607595,0.0,0.0,0.0,0.5258607594936708,0.5016329113924051,0.3565822784810127,-0.0096202531645569,0.2245443037974683,0.0751772151898734,-0.015126582278481,-0.0313037974683544,-0.0428607594936708,0.0321139240506329,0.027759493670886,0.6014430379746836,0.4913417721518988,0.1994050632911392,-0.6191012658227848,-0.4374556962025316,-0.8690126582278481,-0.1173164556962025,0.0,-0.3687721518987342,-0.7960126582278481,-0.0719746835443038,0.0,0.0,0.2079113924050633,1.0,0.660506329113924,-0.0510759493670886,0.1821645569620253,0.0342405063291139,-0.0336835443037974,-0.0567341772151898,-0.0560759493670886,0.0228734177215189,0.0186455696202531,0.5261518987341772,0.4720126582278481,0.0,-0.2772151898734177,-0.8961645569620252,-1.0,-1.0,0.6669873417721519,-0.8485569620253165,0.0,0.8985316455696202,-0.9999620253164556,0.0,0.0,0.6753291139240506,1.0,-0.0351898734177215,0.1976075949367088,0.0483164556962025,-0.0144303797468354,-0.0324177215189873,-0.0403037974683544,0.0327468354430379,0.0242278481012658,0.6012278481012658,0.4774430379746835,-0.1667721518987341,-0.8350000000000001,-0.2280506329113923,-0.6570759493670886,0.0,-0.5246075949367089,-0.2049873417721519,-0.2976708860759493,-0.365506329113924,0.0,0.0,0.0034556962025316,0.0393924050632911,0.0,-0.0389873417721519,0.0021772151898734,0.0444936708860759,-0.0035189873417721,-0.0268734177215189,-0.030253164556962,0.0,0.0,0.1846582278481012,0.7702278481012658,0.7032025316455696,0.2580506329113924,-0.746126582278481,0.3765189873417721,-0.4906835443037975,-0.3146708860759494,-1.0,0.0,0.0,0.0,0.1950632911392405,0.5874303797468354,0.4375316455696202,0.0,-0.0217721518987341,0.0,0.0,-0.0018354430379746,-0.023379746835443,-0.0332405063291139,0.0,0.0,0.0,0.0,0.0466708860759493,0.0256835443037974,-0.3580379746835443,-1.0,0.0,0.8196708860759494,0.6952911392405063,-0.9679746835443038,-0.7180126582278481,0.0,0.0,0.6012025316455696,0.4360126582278481,0.0,-0.0304303797468354,0.0,0.0,-0.0120632911392405,-0.0396455696202531,-0.0446835443037974,0.0,0.0,0.0,0.0,0.4083417721518987,0.3064177215189873,-0.0447848101265822,-0.7781392405063291,-1.0,0.0,0.6636075949367088,0.367632911392405,-0.1093164556962025,0.0,0.3437721518987341,0.4697974683544303,0.2679873417721519,0.0,-0.0545569620253164,0.0,0.0,-0.0497721518987341,-0.0676962025316455,-0.0744683544303797,0.0,0.0,0.0,0.0,0.3099873417721519,0.671,0.0,0.0,0.0,-0.287873417721519,-1.0,-1.0,-0.5000632911392405,0.0,0.0194936708860759,0.5945316455696203,0.4223164556962025,0.0,-0.0317721518987341,0.0,0.0,-0.0335949367088607,-0.0566582278481012,-0.0641772151898734,0.0,0.0,0.0,0.4304177215189873,0.7522658227848101,-0.3506582278481013,-0.775493670886076,-0.4300886075949366,-0.5948354430379746,-0.4315822784810126,0.0,0.1437721518987341,0.0,0.3607721518987342,0.0474683544303797,0.2856582278481012,0.170632911392405,0.0,-0.0394810126582278,0.0,0.0,-0.0360506329113924,-0.0570253164556962,-0.0596962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0086582278481012,0.1027468354430379,1.0,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0875949367088607,0.0411139240506329,0.5541265822784811,-0.0680253164556961,0.1747848101265822,0.0239367088607594,-0.0224177215189873,-0.0428734177215189,-0.0477088607594936,0.023,0.0157468354430379,0.6365189873417721,0.6546329113924051,0.795,0.1031645569620253,-0.3443164556962025,-0.9394556962025316,-0.4542405063291139,-1.0,-0.5416329113924051,0.0,0.0,0.0,0.3713544303797468,0.8399620253164557,0.5778987341772153,0.0,-0.0198734177215189,0.0,0.0,0.0,-0.0112025316455696,-0.0191772151898734,0.0,0.0,0.0,0.0,0.4557088607594936,-0.1258481012658228,-0.5962025316455697,-0.5205949367088608,0.2171518987341772,-0.2515316455696202,-0.2447341772151898,-0.6402784810126583,-0.3105696202531645,0.0,0.0,0.5931139240506329,0.3851139240506329,0.0,-0.0178227848101265,0.0,0.0,0.0,-0.0159240506329113,-0.023,0.0,0.0,0.0,0.0,0.4141518987341772,0.4634936708860759,0.8197594936708861,0.2501012658227848,-0.2171898734177215,-0.7236202531645569,-1.0,-0.2584683544303797,-1.0,0.8579367088607595,0.7121772151898734,0.8319240506329113,0.5449240506329114,0.0,-0.0216582278481012,0.0,0.0,-0.0018481012658227,-0.0291772151898734,-0.0446202531645569,0.0,0.0,0.0,0.0,0.0,0.0874177215189873,-0.0609746835443038,-0.5706582278481013,-0.9346202531645568,-1.0,0.0057215189873417,-0.7197721518987342,0.0,0.0,0.0,0.5084683544303797,0.3169873417721519,0.0,-0.0550886075949367,0.0717721518987341,0.0346075949367088,-0.041253164556962,-0.058379746835443,-0.0604556962025316,0.1820253164556962,0.1781392405063291,0.7480759493670885,0.6843544303797469,0.4158987341772152,-0.1462911392405063,-0.1711392405063291,-0.534493670886076,-0.0871139240506329,-1.0,-0.864493670886076,-0.4761012658227848,0.0,0.0,0.0,0.6347974683544304,0.4540759493670886,0.7952025316455696,-0.0298354430379746,0.1966708860759493,0.0382658227848101,-0.0492405063291139,-0.0641392405063291,-0.0714556962025316,-0.0009873417721518,-0.0100126582278481,0.4185822784810126,0.4476582278481013,0.1645189873417721,-0.707253164556962,-1.0,-0.6719873417721519,-0.9004050632911393,0.0,0.0,0.0,0.0070506329113924,-0.0078481012658227,0.0,0.5810379746835443,1.0,0.5565189873417722,-0.0638481012658227,0.1796962025316455,0.0283670886075949,-0.0473924050632911,-0.0695189873417721,-0.0739873417721519,-0.006126582278481,-0.0191518987341772,0.4085569620253165,0.4444050632911392,-0.1610632911392405,-0.906493670886076,-0.8670253164556962,-1.0,0.0,-0.3450632911392405,0.4415443037974683,0.6052911392405063,0.0,0.0,0.0,0.0,0.0,0.0,-0.0580379746835443,0.0,0.0,-0.0191645569620253,-0.0375189873417721,-0.0374303797468354,0.0,0.0,0.0,0.0,0.0,0.6603797468354431,0.2266202531645569,-1.0,-1.0,0.0,0.0,0.3792911392405063,-0.4221139240506329,0.0,0.032886075949367,0.6263417721518988,0.354632911392405,0.0,-0.0687848101265822,0.0,0.0,-0.0457215189873417,-0.0543164556962025,-0.0467341772151898,0.0,0.0,0.0,0.0,0.0,0.9769493670886076,-1.0,-1.0,0.3813291139240506,0.653873417721519,-0.5264177215189874,-0.2707974683544304,-0.3548481012658228,0.0,0.3964177215189873,0.4060886075949367,0.1657341772151898,0.5068481012658227,-0.060506329113924,0.1833291139240506,0.0292658227848101,-0.0409113924050632,-0.056506329113924,-0.0667848101265822,-0.001886075949367,-0.0063544303797468,0.5258101265822785,0.5889493670886076,0.3538481012658228,0.0,-0.3742025316455696,-1.0,-1.0,-0.9054430379746836,0.0,0.0,0.0,0.0,0.0,0.6382405063291139,0.2983417721518987,0.1598607594936708,-0.0728227848101265,0.1702405063291139,0.0139746835443037,-0.0582911392405063,-0.0659620253164557,-0.0555822784810126,0.0324303797468354,0.034253164556962,0.6604050632911392,0.7074050632911392,0.4588101265822785,0.0,-0.567873417721519,-1.0,-1.0,-0.7117721518987341,0.0,0.0,0.0,0.0,0.0,0.4989113924050633,0.289506329113924,0.0,-0.0552658227848101,0.0,0.0,-0.0703670886075949,-0.0778354430379746,-0.0742278481012658,0.0081139240506329,0.2162151898734177,0.8461645569620252,0.8153544303797468,0.5222278481012659,-0.3116455696202532,-0.6799999999999999,-0.5939493670886076,-0.982759493670886,-0.4479240506329114,-0.2633670886075949,0.0,0.0,0.0,0.0,0.6824303797468354,0.4131645569620253,0.5547594936708861,-0.0249113924050632,0.2117974683544303,0.0601518987341772,-0.0280759493670886,-0.0503291139240506,-0.0532405063291139,0.0180506329113924,0.0031139240506329,0.4720506329113924,0.4733924050632911,0.1987341772151898,0.0,-0.0484050632911392,-0.5941772151898734,-0.8286962025316456,-0.9103797468354432,-0.8979873417721519,0.0,0.0,0.0,0.0,0.8473670886075948,1.0,0.480620253164557,-0.0892405063291139,0.1492658227848101,0.0002784810126582,-0.0684303797468354,-0.0798734177215189,-0.0786835443037974,-0.0043544303797468,-0.0156455696202531,0.3651772151898734,0.4063924050632911,0.0,-0.3597721518987342,-0.9837215189873416,-1.0,-0.9361645569620252,0.0,0.5101645569620252,-0.5677594936708861,0.0,0.0,0.0,0.0230126582278481,0.0,0.6896708860759494,-0.0614936708860759,0.1742405063291139,0.0198481012658227,-0.0322151898734177,-0.0549620253164556,-0.0637341772151898,0.0093164556962025,0.0051139240506329,0.5767594936708861,0.6046455696202532,0.5539493670886076,0.4812658227848101,-1.0,-1.0,-0.7639746835443038,-0.5156835443037975,0.0,0.0,0.0,0.0,0.104632911392405,0.8261645569620253,0.4964556962025316,0.0,-0.0343544303797468,0.0,0.0,-0.0319113924050632,-0.0556708860759493,-0.058632911392405,0.0,0.0,0.4949999999999999,0.7214556962025316,0.465506329113924,0.0,-0.1057215189873417,-0.6509873417721519,-1.0,-1.0,-0.5229493670886076,0.0,0.0,0.0,0.0,0.7429873417721519,0.4398481012658227,0.0,-0.0318607594936708,0.1106202531645569,0.053,-0.0168227848101265,-0.0428987341772151,-0.0493544303797468,0.0215443037974683,0.0134936708860759,0.6092278481012658,0.6326329113924051,0.4502405063291139,0.0,-0.1837974683544303,-0.7565822784810127,-1.0,-1.0,-0.3392784810126582,0.0,0.0,0.0,0.2588607594936709,0.8469113924050634,0.514367088607595,0.0,-0.0389620253164556,0.0,0.0,-0.0268227848101265,-0.0506455696202531,-0.0509113924050632,0.0,0.0,0.2673924050632911,0.697493670886076,0.5123164556962025,0.0,-0.1312278481012658,-0.9014430379746836,-1.0,-1.0,-0.2469873417721519,0.0,0.0,0.0,0.0,0.5662025316455696,0.3086962025316456,0.0,-0.0589113924050632,0.0,0.0,-0.063886075949367,-0.0782278481012658,-0.0785316455696202,0.0,0.0133291139240506,0.710240506329114,0.7138607594936709,0.4257215189873417,0.4601139240506329,-0.3271518987341772,-0.9354177215189872,-1.0,-1.0,-0.0170759493670886,0.0,0.0,0.0,0.0,0.5073924050632912,0.6946835443037975,0.6750126582278481,-0.0401772151898734,0.1951139240506329,0.0425949367088607,-0.047886075949367,-0.0666455696202531,-0.0702278481012658,0.0020379746835443,-0.0036962025316455,0.3967468354430379,0.4831645569620253,0.1556582278481012,0.0,-0.197759493670886,-0.7617468354430379,-1.0,-1.0,-0.3201392405063291,0.0,0.0,0.0,0.0,0.1001012658227848,0.0,0.0132405063291139,-0.0680886075949367,0.1729620253164557,0.0191772151898734,0.1327088607594936,0.1175569620253164,0.1199113924050633,0.2001772151898734,0.1972025316455696,0.7190379746835444,0.7762025316455696,0.439873417721519,-0.5242151898734176,-0.5476582278481013,-1.0,-1.0,-0.1190253164556962,0.0,-0.088759493670886,0.0,0.0,0.0,0.2096202531645569,0.0606708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0253924050632911,0.8575189873417721,0.793746835443038,1.0,-1.0,0.3295443037974683,-1.0,-0.8570379746835444,-0.1992658227848101,-0.5901012658227849,0.0,0.0,0.2821898734177215,0.9058860759493672,0.5733291139240506,-0.1967088607594936,-1.0,-0.7635569620253164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6168354430379747,0.6375949367088607,0.8630506329113924,0.5442911392405063,-0.2162658227848101,-0.1876075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1616582278481012,0.4864177215189873,0.0,0.0,-0.4596962025316456,-1.0,-1.0,-0.555126582278481,-0.1175189873417721,0.0,0.463506329113924,0.9253924050632912,0.606126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6002784810126582,0.0,-0.7208101265822785,-0.6390379746835443,0.0,0.0,0.1550886075949367,0.5869367088607595,0.8948481012658227,0.5846075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0562025316455696,-0.942227848101266,-1.0,-1.0,0.5840506329113924,0.7418987341772152,-1.0,-0.4756329113924051,0.0,0.5214810126582279,1.0,0.6811392405063291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1664556962025316,0.577886075949367,-0.2886708860759494,-0.3746962025316455,-0.3572784810126582,-0.7768607594936708,-0.8305189873417722,-0.6516329113924051,0.0,0.0,0.0,0.3456708860759493,0.4521139240506329,0.2803924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7688860759493671,0.7847974683544304,0.3151012658227848,-1.0,-1.0,-0.7581645569620253,-0.5214810126582279,0.0677468354430379,-0.0753924050632911,0.0,0.0,0.0,0.0,0.2922278481012658,0.1123164556962025,0.0,0.0,0.0,0.0,0.0,0.0519367088607594,0.1015949367088607,0.1684050632911392,0.1590886075949367,0.5723291139240506,0.6263544303797468,0.7532911392405063,0.1094177215189873,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.1639873417721519,0.0066202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7298227848101265,1.0,0.969025316455696,0.077506329113924,-1.0,-0.8039240506329114,-0.1432784810126582,-0.9407215189873416,-0.3917215189873418,0.0,0.0,0.4665949367088607,0.8322784810126582,0.5161772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3772658227848101,0.7546582278481013,0.0,-0.0257468354430379,-0.5756962025316456,-0.9498734177215192,-0.9191139240506327,-0.8092151898734177,0.0,0.0,0.0,0.5502911392405063,0.9284430379746834,0.6078227848101266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0843037974683544,0.7761012658227848,0.0,0.0,-0.4855949367088608,-0.9016835443037976,-0.9070506329113924,-0.7416708860759493,-0.2436582278481012,0.0,0.0,0.5034430379746835,0.9341012658227849,0.6285316455696203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0271139240506329,0.8537721518987341,0.0,-0.2221518987341772,-0.9254430379746836,-1.0,-1.0,-0.1320506329113924,0.0,0.0,0.0,0.2694177215189873,0.6474050632911392,0.4014810126582278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5582405063291139,0.6195822784810127,0.4508227848101266,0.0,-0.2599620253164557,-0.952506329113924,-1.0,-1.0,-0.0671898734177215,0.0,0.0,0.0,0.1309873417721519,0.1555949367088607,0.0328607594936708,0.0,0.0435443037974683,0.336,0.1782025316455696,0.1025696202531645,0.0950759493670886,0.0980506329113924,0.1767215189873417,0.1721898734177215,0.5566455696202531,0.6291265822784811,0.2393924050632911,-0.089759493670886,-0.9237341772151898,-1.0,-0.9824556962025316,-0.2837088607594937,0.0,0.0,0.0,0.0,0.0,0.129506329113924,0.0,0.0,0.0,0.0,0.0,0.039253164556962,0.1139240506329113,0.1115443037974683,0.1837721518987342,0.1762911392405063,0.711632911392405,0.7740379746835443,0.7069873417721518,0.0,-0.4549367088607595,-1.0,-1.0,-0.8247215189873418,0.0,0.0,0.0,0.0,0.5146962025316456,0.9070506329113924,0.5823164556962025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1376582278481012,0.5566075949367089,0.0,0.2486202531645569,-0.4899240506329114,-1.0,-1.0,-0.7897341772151899,0.0,0.0,0.5204177215189874,0.7968607594936709,0.4736708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262784810126582,0.729746835443038,-0.201632911392405,-0.7271645569620253,-0.9561645569620254,-0.866506329113924,-0.5281898734177215,0.0,0.0,0.0,0.7112911392405064,0.7689240506329114,0.8555569620253164,0.5545569620253165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056632911392405,0.0,-0.1879113924050633,-0.7004050632911393,-1.0,-1.0,-0.3913291139240506,0.0,0.0,0.0,0.554367088607595,0.9126202531645567,0.575126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1179113924050632,0.7869367088607595,0.0,-0.1646202531645569,-0.8630000000000001,-1.0,-1.0,-0.2520379746835443,0.0,0.0,0.0,0.422139240506329,0.6648101265822786,0.4035189873417721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2816455696202531,0.6658481012658227,0.5089873417721519,0.0,-0.1245316455696202,-0.8251518987341772,-1.0,-1.0,-0.3299746835443038,0.0,0.0,0.0,0.2939873417721519,0.2767594936708861,0.1452151898734177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163759493670886,0.1734810126582278,0.6046455696202532,0.6740886075949367,0.5358354430379747,0.0791898734177215,-0.9787341772151896,-1.0,-1.0,-0.3009240506329114,0.0,0.0,0.0,0.0,0.0,0.1408860759493671,0.0037974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0954430379746835,0.1981012658227848,0.187253164556962,0.7346202531645569,0.7832025316455696,0.8036582278481013,0.0,-0.285379746835443,-1.0,-1.0,0.6165696202531646,-1.0,-0.6804430379746835,0.0,0.0,0.3021898734177215,0.5587468354430379,0.2826962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664050632911392,0.6780126582278482,0.6589240506329114,0.0,-0.3718860759493671,-0.9814303797468354,-1.0,-0.9263291139240508,0.0,0.0,0.0,0.0,0.2771139240506329,0.4420632911392405,0.1396708860759493,0.0,0.0,0.1112278481012658,0.0912151898734177,-0.0057468354430379,-0.0118354430379746,-0.0102151898734177,0.0619873417721519,0.0600886075949367,0.5410506329113924,0.5607721518987342,0.6867594936708861,-0.2127721518987342,-1.0,-1.0,-0.8126455696202531,0.0,-0.2542278481012658,0.0,0.0,0.0,0.4836962025316456,0.6118101265822785,0.3279746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0881518987341772,0.643367088607595,0.7919493670886076,0.0,0.0,-0.8421265822784811,-1.0,-1.0,-0.4375189873417721,0.0,0.0,0.0,0.4248607594936709,0.6543544303797468,0.3562278481012658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.859493670886076,0.6520379746835443,-0.2102278481012658,-0.4886835443037975,-1.0,-1.0,-0.5807341772151898,0.0,0.0,0.2154683544303797,0.6357341772151899,0.6108481012658228,0.3146455696202531,-0.3000506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459113924050632,0.0,0.0,0.0,0.0,0.0,0.2749493670886076,0.5653291139240506,0.3022911392405063,0.2029620253164556,0.0484556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4679746835443037,-1.0,-1.0,-0.8116708860759494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0333164556962025,0.100126582278481,0.1755822784810126,0.1754177215189873,0.7345316455696203,0.8437848101265824,0.8841898734177215,0.0,-0.4442911392405063,-1.0,-1.0,-0.8353670886075949,0.0,0.0,0.0,0.0,0.4803164556962025,0.7369113924050633,0.4637848101265823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3830253164556962,0.8829240506329115,0.0,-0.3053164556962025,-0.987379746835443,-1.0,-0.9869620253164556,0.0,0.0,0.0,0.0,0.4710253164556962,0.5840126582278481,0.3386202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.315620253164557,0.2376835443037974,1.0,-0.5826455696202532,-1.0,-1.0,-0.6970000000000001,0.0,0.0,0.0,0.6111392405063292,0.7952278481012658,0.4804430379746835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9473291139240506,0.1128101265822784,0.0,-0.5369240506329114,-1.0,-1.0,-0.7427215189873417,0.0,0.0,0.0,0.4964430379746835,0.6678860759493671,0.3996202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2831012658227848,0.9623164556962024,0.1376075949367088,-0.0991898734177215,-0.4681139240506329,-0.9046962025316456,-0.8993797468354431,-0.7159620253164557,-0.1923164556962025,0.0,0.0,0.4471518987341772,0.5188481012658227,0.2607974683544304,0.0,0.0,0.1424303797468354,0.1007721518987341,-0.001379746835443,-0.020379746835443,-0.0255189873417721,0.0471518987341772,0.0381012658227848,0.3890379746835443,0.4961898734177214,0.5489620253164558,-0.3742658227848101,-0.3094683544303797,-0.5959113924050633,-1.0,-1.0,0.0,0.514873417721519,-0.5730000000000001,0.0,0.3301518987341772,0.0823544303797468,0.6853037974683545,0.4564810126582278,-0.0121012658227848,0.237,0.073886075949367,-0.0163037974683544,-0.026506329113924,-0.0277341772151898,0.0408101265822784,0.0334556962025316,0.3844810126582278,0.4950759493670886,0.2022151898734177,-0.1478227848101266,-0.935253164556962,-1.0,-1.0,-0.1965822784810126,0.0,0.0,0.0,0.0,0.0,0.0,0.7977594936708862,0.7249113924050633,0.0104303797468354,0.2544050632911392,0.097886075949367,0.0340506329113924,0.0204050632911392,0.0160886075949367,0.0137341772151898,0.0909367088607595,0.0916962025316455,0.5754303797468355,0.2192151898734177,-0.3009493670886076,-1.0,-0.5324050632911392,0.0,-1.0,0.0,-0.4462911392405063,0.0,0.0,0.7394556962025317,0.7617594936708861,0.6575316455696203,0.377759493670886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1569873417721519,0.2534683544303797,-0.4020886075949367,-1.0,-0.4758607594936709,-1.0,0.0,0.0,-0.4017088607594937,0.0,0.0,0.8069493670886076,0.7897721518987342,0.5875443037974684,0.2882784810126582,0.0,0.0,0.0,0.0,-0.0144556962025316,-0.0277341772151898,-0.0314936708860759,0.0,0.0070253164556962,0.4736582278481012,0.0599620253164557,0.0,-0.123759493670886,-0.9125189873417722,-1.0,-1.0,-0.2433670886075949,0.0,0.0,0.0,0.6731772151898734,0.6894303797468355,0.5493797468354431,0.2884683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047632911392405,0.0681012658227848,0.5286329113924051,0.1021392405063291,0.0,-0.1540379746835443,-0.9640379746835444,-1.0,-1.0,-0.1615696202531645,0.0,0.0,0.0,0.6408607594936709,0.6642658227848101,0.5369873417721519,0.263126582278481,0.0,0.0,0.0,0.0,0.0,-0.015253164556962,-0.0211772151898734,0.0,0.0459113924050632,0.6545949367088608,0.1739493670886076,0.0,-0.0740632911392405,-0.9023037974683544,-1.0,-1.0,-0.3032911392405063,0.0,0.0,0.0,0.4586582278481013,0.4771645569620253,0.5234683544303798,1.0,0.4238227848101266,-0.1036075949367088,0.1569493670886075,-0.0793291139240506,-0.0857974683544303,0.0,0.0,0.0,0.0,0.148379746835443,0.0,-0.1303291139240506,-1.0,-1.0,-1.0,-0.1493164556962025,0.0,0.0,0.0,0.0,0.109126582278481,0.9003544303797468,0.7552784810126583,0.6509493670886075,0.4703164556962025,-0.1080253164556962,0.158,-0.040632911392405,-0.1305949367088607,-0.1343037974683544,-0.1421772151898734,-0.0850506329113924,-0.0895443037974683,0.1645822784810126,0.027126582278481,-0.2507974683544303,-0.7645443037974684,-1.0,-0.5606582278481013,-0.2134303797468354,-0.081253164556962,0.0,0.0,0.0,0.0,0.7440506329113924,0.7358607594936709,0.6207721518987341,0.4299746835443038,-0.1304556962025316,0.1463924050632911,-0.0302151898734177,-0.1178734177215189,-0.1198101265822784,-0.1181772151898734,-0.0499620253164556,-0.0574177215189873,0.3464050632911392,0.0375443037974683,0.4465822784810127,-0.2254050632911392,-1.0,-1.0,-0.6211392405063291,0.0,-0.4331012658227848,0.0,0.0,0.5389493670886075,0.4756455696202532,0.3747848101265822,0.0904936708860759,-0.6446835443037975,-0.6560379746835443,0.0,0.0,-0.0639620253164557,-0.0629493670886076,-0.0626075949367088,0.0,0.0,0.0,0.0,0.0,0.1413417721518987,0.0,0.0,0.0,-0.314,0.0,0.0,0.6123417721518988,0.7675569620253164,0.605253164556962,0.4413291139240506,0.1748481012658228,-0.5615822784810127,-1.0,-0.8880506329113925,-0.0989240506329114,-0.0095189873417721,-0.0098987341772151,-0.0104556962025316,0.0,0.0,0.0,0.0,-0.2899493670886076,0.0,-0.0266202531645569,0.0,0.0,0.0,0.1029113924050633,0.2377088607594936,-0.3790759493670886,0.7455443037974684,0.6602405063291139,0.576,0.3108227848101266,-0.4387215189873417,-1.0,-0.7129240506329114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1508101265822784,0.0,0.0,-0.1827974683544304,0.0,0.0,0.0,0.0,0.3937848101265823,0.8047215189873418,0.6232405063291139,0.5319240506329114,0.2468987341772151,0.0,0.0006202531645569,0.0,0.0,-0.0033291139240506,-0.0135189873417721,-0.0173164556962025,0.0,0.0,0.0,0.0,-0.2821518987341772,-1.0,0.0,-1.0,-0.8095696202531646,0.0,0.4182278481012658,-0.6192151898734177,0.7200000000000001,0.8396835443037974,0.6615822784810127,0.4913417721518988,0.2343544303797468,0.0,0.0,0.0,0.0,-0.0110632911392405,-0.0198734177215189,-0.0209620253164556,0.0,0.0,0.0,0.0466202531645569,0.0,-0.3149873417721519,-0.8092911392405063,-1.0,-1.0,-0.1553670886075949,0.0,0.0,0.0,0.8642278481012658,0.4893164556962025,0.0602025316455696,0.297379746835443,0.4898354430379747,-0.0089873417721518,0.243746835443038,0.0808354430379746,-0.0147088607594936,-0.0213924050632911,-0.022,0.0496962025316455,0.0362405063291139,0.3494050632911392,0.0463670886075949,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0610759493670886,-0.0679620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0461772151898734,-0.0513924050632911,0.0952025316455696,0.0500886075949367,-0.0476708860759493,-0.0552405063291139,-0.0587721518987341,0.0,0.0,0.0,0.0,0.6896202531645569,1.0,0.1811898734177215,0.0541772151898734,-0.5130379746835443,-0.8251518987341772,-0.8041012658227848,0.0,0.5586962025316455,0.8229873417721519,0.6495189873417722,0.5320886075949367,0.2106075949367089,0.0,-0.038506329113924,0.0,0.0,-0.0574177215189873,-0.0574177215189873,-0.0548734177215189,0.0,0.0,0.0554050632911392,0.304759493670886,0.0,0.0,-0.6493291139240506,-0.9117721518987342,-1.0,-0.7185569620253164,0.0,0.0,0.0,0.7180253164556961,0.5141645569620253,0.3092784810126582,0.9268860759493672,0.4208607594936708,-0.1059240506329114,0.1529367088607595,-0.0494556962025316,-0.1275316455696202,-0.1270126582278481,-0.0501012658227848,0.0,0.0,0.3181772151898734,0.0,0.0,-0.1428987341772152,-1.0,-1.0,-1.0,-0.136759493670886,0.0,0.0,0.0,0.6576329113924051,0.5058101265822785,0.4155949367088608,0.3387594936708861,0.5503417721518987,-0.0651518987341772,0.2151772151898734,0.0304303797468354,-0.0599493670886075,-0.0585443037974683,-0.0562658227848101,0.0201012658227848,0.0183291139240506,0.3325189873417721,0.0778481012658227,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5336708860759494,0.6107848101265823,-0.0178734177215189,0.2303417721518987,0.0864177215189873,-0.0051772151898734,-0.0128227848101265,-0.0196075949367088,0.2197468354430379,0.2240379746835443,0.6977974683544304,0.3939873417721519,0.0,0.0,-0.8731898734177215,-1.0,-1.0,-0.4064556962025316,0.0,0.0,0.0,0.9384050632911392,0.7089113924050633,0.5008354430379747,0.214632911392405,0.0596708860759493,-0.0131012658227848,0.233506329113924,0.0477721518987341,-0.0403417721518987,-0.0443417721518987,-0.0499367088607594,0.0178987341772151,0.0134810126582278,0.3234303797468354,0.0211518987341772,0.0,-0.4399240506329113,-0.9271518987341772,-1.0,-0.9125696202531646,0.0,0.0,0.0,0.0,0.7055316455696202,0.3398354430379747,0.728,0.8338481012658228,0.2889113924050633,-0.114759493670886,0.1539620253164557,-0.0426835443037974,-0.1318481012658227,-0.0268227848101265,0.0,0.0,0.0,0.1809367088607595,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0334050632911392,-0.0371772151898734,0.0,0.0,0.0,0.0,0.1711392405063291,0.5122405063291139,-0.0886202531645569,0.183506329113924,0.0266202531645569,-0.0842025316455696,-0.0996202531645569,-0.0967974683544303,-0.0264556962025316,-0.0390506329113924,0.4038227848101266,0.4009746835443037,0.8431645569620253,0.3117215189873418,-1.0,-0.7405316455696203,-1.0,0.0,0.0,0.0,0.2888354430379747,0.7314810126582278,0.5685189873417721,0.4699367088607595,0.1980126582278481,-0.5777594936708861,-0.8710632911392404,0.0,0.0,-0.0749113924050633,-0.0807215189873417,-0.0841772151898734,0.0,0.0,0.0,0.0,0.031886075949367,0.1726582278481012,0.0,0.0,0.0094936708860759,0.0,0.0,0.0050506329113924,0.0,0.773632911392405,0.6038607594936709,0.4384810126582278,0.1724683544303797,0.0,-0.0073670886075949,0.0,0.0,-0.0140759493670886,-0.0164303797468354,-0.0161392405063291,0.0,0.0,0.0,0.0176202531645569,0.0309240506329113,-0.136506329113924,-0.6105189873417721,-0.8237341772151899,-0.9508227848101264,-0.650493670886076,-0.1075696202531645,0.0,0.0,0.7939367088607594,0.6291772151898734,0.5392658227848101,0.2822151898734177,0.0,0.0,0.0,0.0,0.0,-0.0073164556962025,-0.0116962025316455,0.0,0.0,0.0,0.4145949367088608,0.3017341772151898,-0.2761772151898734,-1.0,-1.0,-1.0,0.1152405063291139,0.2042025316455696,-0.3554936708860759,0.0,0.9253037974683544,0.6793164556962025,0.5244683544303798,0.2107721518987341,0.4942784810126582,-0.0654303797468354,0.1715949367088607,-0.2033544303797468,-0.3244050632911392,-0.359746835443038,-0.393746835443038,-0.2196835443037974,-0.2645949367088607,0.1352658227848101,0.0218101265822784,0.4043164556962025,-0.4451518987341772,-0.3090506329113924,-0.506253164556962,-0.5475316455696203,-0.3308987341772151,0.0,0.0,0.0,0.2142151898734177,0.864987341772152,1.0,0.7618987341772152,0.1058607594936708,-0.3815696202531645,-0.0867848101265822,-0.0685316455696202,0.0,0.0,0.0,0.0,0.0,0.0500759493670886,0.0727215189873417,0.3596075949367088,-0.1945696202531645,-0.758620253164557,-0.998746835443038,-1.0,-0.3277088607594937,0.2326835443037974,-0.2589493670886076,0.0,0.3852911392405063,0.9584430379746836,0.7993417721518987,0.6679620253164557,0.1359367088607595,-0.203253164556962,0.0119367088607594,0.0,0.0,0.0,0.0,0.0,0.0,0.1456962025316455,0.0250126582278481,0.0,-0.8361898734177214,-1.0,-1.0,-0.4434683544303797,0.0,0.0,0.0,0.0,0.0,0.3271139240506329,0.7324430379746836,0.6148227848101265,0.4007974683544303,-0.1947088607594936,0.0585949367088607,-0.1016455696202531,-0.1943924050632911,-0.1950253164556962,-0.1959113924050633,-0.1237341772151898,-0.1251898734177215,0.332632911392405,0.3240759493670886,0.5839240506329114,0.5884810126582278,-0.230873417721519,-1.0,-1.0,-1.0,-0.0487721518987341,0.0,0.0,0.6144683544303797,0.4551139240506329,0.3521898734177215,0.8682658227848101,0.4223544303797468,-0.180126582278481,0.0785696202531645,-0.0971012658227848,-0.1905316455696202,-0.1920506329113924,-0.1937468354430379,0.036886075949367,0.0308607594936708,0.4801012658227848,0.3751392405063291,-0.0280126582278481,-0.1198607594936708,-1.0,-1.0,-1.0,-0.1317848101265822,0.0,0.0,0.0204936708860759,0.607253164556962,0.442379746835443,0.4956962025316455,1.0,0.3811518987341772,-0.1694556962025316,0.0724556962025316,-0.1072911392405063,-0.2064810126582278,-0.2137594936708861,-0.2202151898734177,-0.1632784810126582,-0.1812025316455696,0.2441898734177215,0.1726835443037974,-0.1715696202531645,-0.8903544303797467,-1.0,-0.1042658227848101,-0.0176962025316455,-0.2534936708860759,-0.1251392405063291,0.0,0.0,0.4389746835443038,0.3159367088607595,1.0,0.9589367088607595,0.2331139240506329,-0.3454936708860759,-0.0557088607594936,-0.2530253164556962,-0.3265189873417721,-0.3236582278481013,-0.3215569620253164,-0.2541392405063291,-0.2556835443037974,0.1813037974683544,0.1163291139240506,-0.2213164556962025,-0.9646708860759494,1.0,0.3887848101265823,-0.9158860759493672,-0.9187974683544304,0.0,0.1756708860759493,0.2307848101265822,0.3099873417721519,0.1676202531645569,0.9621518987341772,0.8926455696202532,0.2080886075949367,-0.3261012658227848,-0.0406582278481012,-0.2086075949367088,0.0,0.0,0.0,0.0,0.0,0.2839620253164557,0.2330379746835443,0.0,0.0,-0.6159620253164557,-0.895113924050633,-1.0,-0.7685696202531646,0.0,0.0,0.0,0.338632911392405,0.4975189873417722,1.0,0.9017974683544304,0.2090126582278481,-0.1666708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0161392405063291,0.0384810126582278,0.0,0.0,-0.5282784810126583,-0.8033164556962026,-1.0,-0.8421772151898733,0.0,0.0,0.0,0.3751772151898734,0.999113924050633,0.789379746835443,0.658367088607595,0.1249367088607594,-0.2786075949367089,0.0026582278481012,-0.1864177215189873,-0.2829240506329114,-0.0480253164556962,0.0,0.0,0.0,0.0876075949367088,0.0871645569620253,0.0,0.0,-0.3963670886075949,-1.0,-1.0,-0.2847721518987341,0.0,0.0,0.0,0.730759493670886,0.7620253164556963,0.6346582278481012,0.5121518987341772,0.3073670886075949,-0.2619620253164557,0.0113924050632911,-0.1655189873417721,-0.2397341772151899,-0.2270379746835443,-0.2156582278481012,-0.1457974683544304,-0.157253164556962,0.3183544303797468,0.3381012658227848,-0.156873417721519,-0.9975316455696204,0.0367974683544303,-1.0,-0.1337848101265822,0.0,-0.3626835443037974,0.0,0.0,0.5030126582278481,0.3473670886075949,0.7410253164556961,1.0,0.3555569620253164,-0.2124810126582278,0.0525696202531645,-0.128253164556962,-0.2174050632911392,-0.2205189873417721,-0.2239367088607594,-0.0060632911392405,-0.0151898734177215,0.4592025316455696,0.4082151898734177,0.0,0.0,-0.7088987341772152,-1.0,-1.0,-0.5707594936708861,0.0,0.0,0.0,0.6289620253164557,0.4686202531645569,0.2992025316455696,0.8465443037974683,0.4204556962025316,-0.149,0.1023164556962025,-0.0591518987341772,-0.1478227848101266,-0.1527215189873417,-0.152126582278481,-0.0773037974683544,-0.0816455696202531,0.4400632911392405,0.4774050632911393,-0.0883417721518987,-0.95773417721519,-1.0,-1.0,-0.0172278481012658,0.0,-0.2163417721518987,0.0,0.0,0.7137594936708861,0.5130253164556963,0.4008227848101265,0.108873417721519,0.0,-0.1707341772151898,0.0,-0.0911645569620253,-0.1878481012658227,-0.1969620253164557,-0.2047721518987341,-0.1410759493670886,-0.1465189873417721,0.0,0.0,0.0,0.1838227848101266,-0.7417341772151899,-0.2562658227848101,0.3962658227848101,-0.0046835443037974,0.3071012658227848,0.2304936708860759,0.2604810126582278,0.6960632911392405,0.5113670886075949,0.4125696202531646,0.1368227848101265,-0.6650886075949367,-1.0,-0.4618101265822784,-0.0792658227848101,-0.1660379746835443,-0.1729367088607595,-0.1736582278481012,0.0,0.0,0.0,0.0,0.0495696202531645,0.3036962025316456,0.0,0.0,0.152873417721519,0.0,0.0,0.0,0.1741772151898734,0.7482658227848101,0.5480253164556962,0.3683291139240506,0.0980632911392405,0.0,-0.1442278481012658,0.098759493670886,-0.0834556962025316,-0.1662278481012658,-0.1793544303797468,-0.1107721518987341,0.0,0.0,0.2330506329113924,0.2828481012658227,0.0,0.0,-0.5517848101265823,-0.8540506329113924,-1.0,-0.8738101265822785,0.0,0.0,0.0,0.692873417721519,0.3180126582278481,0.7718101265822784,0.8875443037974684,0.2767215189873417,-0.1816075949367088,0.0630253164556962,-0.1092784810126582,-0.2035949367088607,-0.0277721518987341,0.0,0.0,0.0,0.1792405063291139,0.2270126582278481,0.0,-0.8568987341772151,-1.0,-1.0,-0.422746835443038,0.0,0.0,0.0,0.0,0.0,0.8577215189873418,0.8812405063291139,0.7362025316455696,0.4717974683544303,-0.1713544303797468,0.070126582278481,-0.0823670886075949,-0.1779113924050633,-0.1866582278481012,-0.1925822784810126,-0.0928227848101265,0.0,0.3548101265822785,0.3870886075949367,0.0,0.0,-0.6209746835443039,-1.0,-1.0,-0.6586835443037975,0.0,0.0,0.0,0.6251518987341772,0.4665949367088607,0.373506329113924,0.3422658227848101,0.4600632911392405,-0.1543037974683544,0.0921645569620253,-0.074253164556962,-0.1635822784810126,-0.1734683544303797,-0.1792151898734177,0.0574177215189873,0.0647088607594936,0.5828101265822785,0.5515316455696202,0.0,0.0,-0.5076582278481012,-0.823379746835443,-0.9871772151898732,-0.7421898734177216,-0.2192405063291139,0.0,0.0,0.6849240506329114,0.4788354430379747,0.2986835443037974,1.0,0.4085822784810126,-0.156506329113924,0.0991139240506329,-0.0574810126582278,-0.1378227848101265,-0.1398481012658227,-0.1353924050632911,-0.073886075949367,-0.108379746835443,0.3495569620253164,0.3386455696202531,0.0158354430379746,-0.4985569620253164,-0.371506329113924,-0.6948481012658227,-0.9446075949367088,-0.7701392405063291,0.0,0.0,0.0,0.2839367088607595,0.4761139240506329,1.0,0.9433670886075948,0.2435443037974683,-0.191506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1002784810126582,0.0717974683544303,0.0,0.0,-0.5001645569620253,-0.8086835443037975,-1.0,-0.9228227848101268,-0.0479873417721519,0.0,0.0,0.1885696202531645,0.1666455696202531,0.2933037974683544,0.9147974683544304,0.2252405063291139,-0.3200886075949367,-0.0458227848101265,-0.2682911392405063,-0.3460759493670886,-0.3488860759493671,-0.3518481012658228,-0.1509367088607595,-0.1585189873417721,0.0,0.0647974683544303,-0.0721139240506329,0.0,0.0,0.0,0.0186202531645569,0.1404303797468354,-0.1770126582278481,0.0,0.0,0.1062151898734177,0.3274810126582278,1.0,0.7562151898734177,0.1074556962025316,-0.3769493670886076,-0.0808354430379746,-0.3156962025316456,-0.3847468354430379,-0.3832405063291139,-0.382506329113924,-0.3175443037974683,-0.3151772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342911392405063,0.3307215189873417,0.9771139240506328,0.7830379746835443,0.669126582278481,0.1526708860759493,-0.2444556962025316,0.0324303797468354,-0.1506202531645569,-0.0636455696202531,0.0,0.0,0.0,0.0,0.1783924050632911,0.2013670886075949,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5425949367088608,0.8007468354430379,0.6803291139240507,0.5656075949367089,0.3576835443037975,-0.2168354430379746,0.0479240506329113,-0.0971139240506329,0.0,0.0,0.0,0.0,0.0,0.1154683544303797,0.1187088607594936,0.0,-0.4094430379746835,-0.7742278481012659,-1.0,-1.0,-0.0959746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.4812405063291139,0.3482025316455696,-0.2280759493670886,0.0397848101265822,-0.1227468354430379,-0.2071139240506329,-0.2057974683544303,-0.2036075949367088,0.0,0.0,0.0,0.0,0.0,0.2550886075949367,0.0,0.3232911392405063,-0.6436708860759494,0.0,0.0,0.0,0.0,0.2835696202531645,0.1812784810126582,0.7559493670886076,0.8305443037974684,0.1473544303797468,-0.3493291139240506,-0.0679367088607594,-0.2929367088607595,-0.3665949367088607,-0.3689240506329114,-0.3698354430379746,-0.3119240506329114,-0.3194303797468354,0.0,0.0,0.3748101265822784,0.8214303797468354,-0.3146962025316456,0.1429620253164557,-0.4388481012658227,-0.7368607594936709,0.0,0.0,0.2101012658227848,0.3538354430379746,0.2609367088607595,0.1820126582278481,0.0,0.1557215189873417,-0.1993670886075949,0.0518607594936708,-0.1490506329113924,-0.2395822784810126,-0.2296708860759493,-0.2154430379746835,-0.1486202531645569,-0.1698607594936708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4028607594936709,0.4557594936708861,0.3506835443037975,0.2511012658227848,0.0,0.180253164556962,-0.211506329113924,0.0630886075949367,-0.1117468354430379,-0.2053037974683544,-0.2091012658227848,-0.2142151898734177,0.0243164556962025,0.0253924050632911,0.5300759493670886,0.4570759493670886,0.7800886075949367,0.2815696202531645,-0.2924683544303798,-0.6905949367088607,-1.0,-0.7976708860759494,-0.4989240506329114,0.0,0.0,0.2676075949367088,0.3709113924050632,0.9651772151898732,1.0,0.343253164556962,-0.184379746835443,0.0741139240506329,-0.1227088607594936,-0.2103417721518987,-0.2070886075949367,-0.2062151898734177,-0.1463924050632911,-0.1605822784810126,0.1767721518987342,0.1794303797468354,0.2181139240506329,-0.7620379746835443,-1.0,-1.0,-0.0014936708860759,0.0,0.0,0.0,0.0,0.4435443037974683,0.1890632911392405,0.0,0.1784303797468354,0.209746835443038,-0.2093417721518987,0.0625696202531645,-0.1064430379746835,-0.2008227848101265,-0.2031772151898734,-0.2060759493670886,-0.1373037974683544,-0.1424936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619620253164556,-0.0689620253164557,0.0,0.0,0.2723291139240506,0.8708860759493671,0.7582278481012658,0.6345949367088608,0.4109240506329114,-0.0788607594936709,0.0708607594936708]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182482398937161,15.712534337745367,22.18018878319316,68.1580023886026,15.629642482170969,36.5246592188535,54.64245050868623,58.82953407051571,29.393869928810524,1.948306891105812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59844373549076,34.53525468506795,48.34057977438725,1.907209248426068,103.77085119613773,37.1055987780892,134.74036295107672,92.6598596980938,48.920822763408026,4.187083561829472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88282422493899,92.9914271203914,123.54647959745844,52.36187962506793,93.11611318886044,92.86674105192236,75.86973123788127,65.87743150498427,34.576352327747685,2.7361278041700494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69564567626203,139.05213258137522,197.4254131611243,233.86787709461836,247.756094039512,241.20554773848983,212.18503944487156,162.64217947954808,88.63855984741313,17.412862232342896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00211757345333,147.26051599388538,207.21013496997784,243.52791283500284,256.794092577981,247.71499639683228,216.62079857342425,165.12963171699494,89.46747840315712,16.997706384255995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15499827123938,123.50538195477868,193.61169123448707,173.50379884065387,196.14024111461367,202.3174257804436,203.10594326372276,154.10153207452544,83.41428323558132,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942819184303616,52.56945754911137,187.84896584652915,215.46031259538265,192.94855638989188,184.73947640716685,155.71827154333366,79.6005613089441,42.03870904008826,4.477553341447321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89642380851664,125.66057019971302,33.16719078298292,43.69724272179113,97.80054788413632,113.30620086805315,92.8256434092426,60.15650032992099,31.923116379152034,3.689732428383084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38847720885583,127.15332017026712,68.1580023886026,144.98064168048197,113.55557300499125,53.02571103987802,67.9922186774538,56.8812271794099,29.476761784384923,13.930011157788352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.663039857747695,63.43177348043208,102.19520937000922,175.1623325223567,101.65606402366818,132.75026184707625,134.8232548066511,108.78685331371118,60.69564567626203,10.65473800727726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83103612919732,147.92434740869547,207.04435125882904,242.65720006636417,255.7575960981936,247.756094039512,218.8184776014681,170.35321175861185,101.11761524754206,24.916316587363205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73214215604947,140.2126185594168,196.76227831652912,238.5941060027888,253.18725200517235,247.54851611546857,219.35692637759428,166.08323634120796,98.75415250834934,24.54365152238587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40517589664418,138.63767330350325,195.2284307032953,180.09613935457074,199.91286539857117,181.79577067895332,164.05134102431285,130.88484681154483,77.65155784762338,18.78092613442792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16568872430131,59.61735498357994,108.0408266135416,137.72516632196997,157.79126450290852,144.8148579693332,85.65305990630497,69.73364421473107,39.344375448812855,6.425860232553133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266876313193167,35.61284880753512,165.41940492639787,206.21473613287012,238.17964672491684,236.27174090627585,211.06565110950973,164.79806429469735,96.05981891707395,24.294975955662675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93292028830408,127.6513678739284,180.05434514167607,152.27791125188867,178.97605444899398,233.0382619686594,140.83465576133227,64.34358389175046,36.02730808540711,6.5087520881275305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.798335323835495,136.60577798660813,199.4155142651248,243.02986513134147,252.275441593854,245.8077871484062,218.2793322551271,171.76306987359152,100.57846990120102,26.201488633873836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02191536545241,139.7152674259704,202.1516420692948,239.4230245585328,254.3484345534289,247.96367196355544,222.54930767253092,174.25052211103838,102.36099308115804,27.03110375983272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42187458443254,146.6802730048646,205.71738499942376,240.87398031619225,263.8837842253443,257.12566000027863,228.5196109845324,174.7889708871645,107.5434754800952,29.476761784384923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21959439349632,143.23921614320471,200.2862270337634,234.5310119392135,247.34163476164,239.9203756919792,213.88467076925411,168.65358043422924,102.19520937000922,27.48735725059937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542149463704263,41.41736840838772,62.72684442294225,35.82042673157857,103.8537430517121,27.694238604427916,28.89651879536414,0.4144592778719906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256977417193632,44.81663105715296,126.65596903682072,135.27950829741778,255.38493103321628,249.87088121198155,118.07422398911832,102.44388493673245,59.57625734090021,13.225082100298511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.2470785211941,44.73373920157856,51.98921456009058,129.39209684099075,273.00467461938774,268.4024352094714,239.5477106270019,189.09304025036,114.0940217811174,32.337575657024026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40667795532579,150.6186809999709,209.9044685612532,245.4344255132139,260.23514943964096,253.9339752755569,227.4413202918503,180.30302070839923,112.9328392328609,33.083602357193605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17319901770935,143.94414520069455,200.24443282086875,234.69679565036228,248.8343847321941,242.0351628644487,217.3257276309141,173.42090698507943,108.41418824873384,31.96421402183178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24098923102448,99.1275141435416,114.25980549226618,169.60718505844224,189.88016459320932,181.96155439010212,165.66808049312107,121.8468482730758,74.62565683405037,21.30947601455452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408275000854886,120.10542273579854,116.37459266473572,216.16524165287248,228.0633574937657,165.46119913929255,22.96800969625739,160.85895972937615,95.02332243728652,26.74063398021488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552048359703791,23.42426318702404,35.32237902791728,54.60065629579159,43.11699973277034,29.93301527515157,30.34747455302356,11.77412634263909,6.0531951675757965,0.1246860684690526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48956981090019,149.25061709788585,207.79037795899865,243.98346975555452,258.7423994690869,252.98037065134383,228.89297261972465,183.9516554941026,113.22330901247877,35.86152437425832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.0485129492403,143.8194591322255,201.23983165797645,235.7332921301497,250.1606544213845,245.01996623534197,220.6427949943198,141.6224766743965,94.23550152422229,35.61284880753512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314773747661743,62.31238514507026,106.09251972243575,107.3776917689464,138.1396255998419,130.46969096345794,117.78375420950049,84.7412494949866,51.98921456009058,14.92540999489604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44777559800553,150.4528972888221,213.22153592465895,249.7879893564071,265.21075048474955,260.6085110748332,234.0747584484469,188.67788440227312,117.49328442988264,39.2196893803438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69714773494364,146.47339165103605,203.1888351192972,238.0967548693424,252.31653923653369,248.41992545432208,224.95386805440344,182.0862404585712,117.45218678720288,39.96571608051339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19910003128234,59.161101492813295,138.7623593719723,172.4262047181867,196.76227831652912,192.74097846584849,166.04144212831332,47.552758861323,34.36947097391915,22.677539916639542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69414361758042,142.07873016516314,199.24973055397595,259.6138088079404,259.4062308838969,237.68159902125555,193.2801238121895,121.97083777132994,42.90942180872689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.253086755920535,131.34040373209658,196.47180853691123,262.4328284676848,221.76148675946672,249.29063822296072,244.73019302593903,190.0877425172528,73.4644742857939,35.73753487600417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23488600945056,48.09190420766405,36.23488600945056,54.60065629579159,36.15199415387616,150.95094499248336,137.47649075524677,99.79064898813678,34.65924418332208,4.76802312106517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6950301614903056,17.412862232342896,27.237985113661264,97.46898046183873,117.32750071873384,54.64245050868623,79.14430781817745,34.49346047217329,20.936810949577183,39.42726730438726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,16.334571539660807,63.34888162485768,124.08562494379946,113.80355200149955,142.36850337456607,155.5942820450795,187.64208449270055,121.30770292673476,43.53145901064233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764227446639556,34.94971396293994,65.3800803715379,243.48611862210817,91.3746876515832,90.8773365181368,103.14881399422228,77.61046020494364,1.907209248426068,40.46376378417469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01440507204436,97.84234209703096,211.4801103873817,252.4412253050028,266.49592253126025,265.2100539145347,240.9986663846613,196.18203532750837,126.98753645911832,47.8843262836206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006799791788829,80.71994964430593,161.10833186631427,220.72568684989417,255.6747042426192,270.30964445789743,264.6716051384085,240.62530474946905,196.67938646095476,131.34040373209658,50.33068087838771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130789290042973,77.81803812898707,155.26201805256702,211.27253246333825,245.4344255132139,260.0693657284922,256.13095773338586,240.87398031619225,190.8748668601021,126.73886089239512,48.796833265153886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996204325574386,81.7975437667731,161.149429508994,224.33252742270287,251.48762068078972,265.2518481274293,222.83977745214884,211.3143266762329,161.978348064738,127.89934687043667,27.611346748853517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657837111487962,45.4386682590684,104.0195267628609,147.01253699737708,167.3684083877186,197.55009922959331,209.07555000550923,139.05213258137522,122.30240519362754,86.6895563860924,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.990101104000466,73.21579871907069,146.80495907333366,205.71738499942376,241.62070358657672,256.5454170112579,252.6070090161516,230.34392837738403,186.19043216482623,119.15181811158548,46.06070546098384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903413574000457,15.463858771022172,49.045508831877086,68.61425587936924,73.17470107639096,88.59676563451848,56.42497368864325,48.96261697630269,52.11320405834472,19.36116912344871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2022801909362284,53.48126796042976,95.14731193554066,123.17381453248107,186.27332402040065,212.84817428946675,166.5387932617597,206.0078547790416,77.73514627341268,26.616644481960734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747528758851193,27.155093258086865,58.539760861112775,103.19060820711692,142.82475686533272,276.2381535570042,266.7028038850887,242.98876748866175,199.7052874745277,134.74036295107672,54.3519807290684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,83.04161817060398,160.61028416265296,216.20633929555223,250.1606544213845,262.2252505436414,257.04276814470427,235.07015728555456,193.11364353082575,130.47038753367283,52.90102497140896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198484516510614,31.59154895685445,132.17001885805547,159.73957139401435,247.05186155223709,260.0282680858124,255.426028675896,233.2047422500232,191.4140122064432,129.5167829094598,50.288886665493045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518650984127065,16.790825030427452,82.62715889273198,77.73514627341268,107.33589755605176,147.3441044196747,120.14721694869316,153.27191694856654,75.53746724536876,23.54825268527818,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1558848151492627,1.0775941224671757,12.97640653357532,84.16100650596582,58.41507479264372,134.7821571639714,146.22471608431286,96.80584561724352,10.613640364597517,49.75043788936692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966507637575784,93.77924803345564,177.52579526154946,237.80628508972455,275.3674407883656,289.0905705923253,273.41983046747464,249.82908699908688,205.71738499942376,141.2080173965245,59.70024683915434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.83722040621442,91.95493064060396,169.0680397121012,224.12494949865945,257.5408158483655,270.88988744691824,265.2518481274293,241.993368651554,199.8299735429968,136.7715616977569,57.58615623689974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530748509023118,83.24849952443252,130.5950736021419,180.38591256397368,218.8184776014681,218.94246709972225,219.0260555255116,131.29930608941683,91.99672485349863,126.11682369047966,55.26448771060167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011400954681143,51.20139364702634,115.04762640533043,137.3525012569926,167.3684083877186,163.34710853703794,201.5713990802741,149.83155665712155,75.66215331383782,23.672938753747232,23.46536082970378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852417035321178,63.0173142025601,84.90703320613541,140.66887205018347,195.35242020154945,192.65808661027407,177.27642312461134,153.47949487261,148.42169854214185,86.15110760996627,19.98320632536415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840319510425124,37.93451733383318,99.99822691218024,103.19060820711692,129.14342127426755,157.16992387120797,182.5006997364432,161.10763529609935,142.70076736707858,103.48038141651986,32.13069430319548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490456354810075,93.44768061115803,167.57528974154712,220.6427949943198,250.5758102694714,271.2221514394307,263.2624435936437,236.85268046551155,190.9995529285712,124.9563377124381,54.26908887349399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231881892087344,100.12221641043438,180.59349048801712,238.6769978583632,274.206954810324,287.8882904013891,282.2495545116853,231.46331671274584,212.51660686716912,134.90614666222552,64.75804316962245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6927365457463,91.54047136273198,156.21562267678004,239.0914571362352,270.88988744691824,282.416034793049,274.3309443085781,244.6883988130444,190.336418083976,126.73886089239512,54.47666679753744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936114379362277,9.369565960766634,183.03984508278424,80.18080429796488,98.17390951932856,135.4041943658868,289.6297159386664,258.4526262596839,213.22153592465895,143.19811850052497,64.50936760289926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17558762030085,103.10771635154252,179.18363237303743,232.3340294813845,264.6716051384085,277.4404337479404,272.9217827638133,248.08835803202447,206.7538814792112,143.5707835655023,64.75804316962245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58474916506561,108.99443123775464,188.4292088355499,246.51271620589603,281.2548522447926,294.6046204135601,287.8464961884944,262.556817965939,210.77518132989184,147.55098577350324,67.57775939958181,3.4410568616598893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87521894468346,106.34119528915896,184.78057404984656,239.0503594935555,270.2685468152177,271.9681781396003,266.3712364627912,241.993368651554,198.0892445759344,138.264311668311,62.2705909321756,2.363462739192713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46075966681147,95.6035654263073,181.0497439787837,236.3553293320652,267.6564085093018,278.27004887389927,274.5385222326216,237.889176945299,195.8086736923161,135.52818386414097,60.77853753183643,2.114090602254608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.663039857747695,105.01422902975368,180.09613935457074,235.1941467838087,267.36593872968393,281.5453220244103,276.73620126066544,252.6070090161516,210.2360359835508,142.0369359522685,64.75804316962245,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341371331449643,90.25529931622135,180.05434514167607,209.49000928338128,264.4640272143651,274.5803164455162,268.029770144494,243.65190233325697,199.37441662244504,102.11231751443484,62.31238514507026,3.15058708204204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11859677829944,102.1541117273295,138.4307919496747,160.23761909767563,170.22922226035772,249.41462772121488,269.56361775772785,166.33191190793116,196.76227831652912,133.49628854724585,61.60745608758042,2.8190196597444475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26308063876755,79.89033451834703,154.0597378616308,229.14164818644775,262.72260167708777,209.44821507048655,229.01696211797875,197.9234608647856,179.88856143052726,130.594377031927,62.47816885621905,3.523948717234288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48585519191776,69.56716393336735,69.7747418574108,39.67594287111045,106.83854642260536,144.89774982490758,269.4389316892588,245.26864180206516,203.72728389542328,142.16162202073755,63.92912461387847,4.602239409916374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140593199195024,109.40889051562662,182.6246892346973,177.06954177078282,266.53702017393994,276.32104541257854,272.1339618507491,249.12415794159705,207.45881053670104,145.60267888239744,66.54126291979438,5.431157965660355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46686288838539,109.16021494890344,178.9767510192089,228.10515170666037,264.58871328283414,276.9848768273887,269.60471540040754,214.0922486932976,204.84667223078517,139.63237557039602,66.37547920864559,5.389363752765701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0524036105134,107.1290162022232,156.630081954652,169.648282701122,217.53330555495748,242.4914163552154,216.78658228457303,210.8169755427865,179.88856143052726,88.38988428068994,42.37097303260076,2.114090602254608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311769630298525,17.993105221363685,28.44026530459749,53.6059540288988,28.730735084215343,19.07069934383086,65.42187458443254,90.6286609514136,6.882113723319779,51.28428550260074,24.336073598342416,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,53.39837610485535,85.44617855247645,80.05681479971074,119.8156495263956,97.46898046183873,91.66446086098613,100.08111876775465,96.43248398205128,29.76723156400277,13.764227446639556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099590543362763,21.599945794172367,80.63705778873152,116.78905194260768,197.13563995172137,270.5583200246206,218.4869101791705,212.35012658580544,198.5865957093808,86.6895563860924,41.62424976221626,2.4874522374468557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.856923211366,40.007510293408046,122.88334475286324,194.93796092367745,276.9848768273887,288.34454389215574,285.3179463083678,263.42753073457766,220.2694333591276,80.84393914256007,40.79533120647229,3.358165006085491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94591828851432,133.0407316266941,210.73408368721212,266.0807666831733,296.5947215175606,307.00008738789967,301.73540970360307,273.5438199657288,226.7781854472551,159.44979818461138,74.62565683405037,8.126188127150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40677294217328,128.27270850562894,200.3691188893378,249.5804114323637,276.8601907589196,284.4472335397292,282.3324463672597,254.51421826457764,209.9462627741479,148.04833690694963,71.93062667256008,7.752826491958414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.868324166047145,124.66586793282023,193.9843562994644,251.81918810308736,281.4206359559413,155.55248783218485,288.2616520365813,261.5621156990462,218.52800782185028,150.24601593499355,73.63025799694269,9.245576462512492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246286964131706,122.46888547499124,192.74097846584849,242.53251399789508,130.30390725230913,221.84437861504108,225.90747267861647,169.93875248073985,108.53817774698798,84.45077971536875,41.66604397511092,3.938407995106278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685131265490772,10.364964797874322,11.3596670647671,38.473662680174215,85.52907040805083,117.28640307605409,150.8673565666941,119.02782861333137,117.78375420950049,55.84473069962248,28.0258060267255,1.7825231799570158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.82431739285167,7.835718347532813,29.352772286130783,45.56265775732253,47.18009379634567,50.413572733962106,34.65924418332208,39.13679752476941,33.70563955910905,18.407564499235672,8.498853192127998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7878209130642377,0.7460267001695833,13.142190244724116,22.13909114051341,39.26148359323846,28.1915897378743,33.66454191642931,20.231881892087344,41.29268233991867,34.20299069255544,16.542149463704263,0.4144592778719906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89952291272736,122.50998311767096,188.63678675959335,234.9872654299801,147.55098577350324,127.7335631592879,171.18213031435582,134.49168738435353,212.84817428946675,70.1063092797084,72.34508595043206,9.701133383064226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479055400128928,61.27588866528282,123.17311796226616,141.2080173965245,123.25600981784056,134.44989317145888,158.0399400696317,135.6521733623951,181.9204567474224,104.14421283132997,53.39837610485535,7.421259069660822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75043788936692,129.88944797443713,177.6497847598036,208.2466314497653,243.36143255363908,254.68000197572644,244.52261510189555,222.50821002985123,181.6299869678045,106.9632324910744,54.47666679753744,7.959707845786953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13369842055871,111.56547190099076,140.875753404012,158.49619356039835,166.24902005235677,184.9045635481007,223.4200204411696,189.79727273763496,109.61646843967009,60.52916539489833,30.05770134362063,3.1923812949366948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.75583060932163,57.79303759072828,91.4575795071576,245.559111581683,271.3879351505795,283.3278452043674,275.57501871240896,252.9385764384492,210.52650576316867,145.06353353605638,34.70103839621674,10.198484516510614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95731924319546,124.74875978839464,115.6278693943512,161.3152132201428,207.0025570459344,270.9734758727075,262.3088389694307,239.1743489918096,199.788875900317,142.07873016516314,41.375574195493066,5.928509099106743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498853192127998,43.15809737545008,75.37168353421997,82.12911118907068,120.97613550443717,174.54029532044132,191.2893261379741,185.69308103137988,210.52650576316867,99.0446222879672,32.213586158769886,4.228877774724126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92762255519687,140.08862906116266,211.02385689661503,260.35983550811,288.8829926682819,299.91109231075137,292.0342763205388,266.0807666831733,222.46641581695656,158.49619356039835,78.89563225145426,11.77412634263909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.580242989020787,57.12990274613309,136.2331129216308,204.68088851963637,245.6420034372574,274.1651605974293,284.7788009620268,287.5978206217713,252.7316950846206,210.48540812048893,150.08023222384475,76.44927765668714,12.18858562051108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114090602254608,59.824932907623406,140.3784022705656,207.5828000349552,254.47242405168305,280.1354639094307,287.9704856867486,281.08906853364374,257.7065995595144,216.86947414014745,155.4278017637158,79.84923687566729,12.97640653357532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533847613233821,51.615852924898334,99.62486527698798,150.37000543324768,169.0680397121012,210.3189278391252,180.63458813069684,237.1013560322348,128.6871677835009,134.53278502703327,146.9289485715878,72.01351852813448,11.733028699959346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,73.71314985251709,68.5724616664746,75.78614281209195,120.35409830252172,156.96164937694962,93.53057246673244,87.6849552232001,90.08951560507256,55.92762255519687,16.95660874157625,6.923907936214433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153591199405252,57.254588814602144,54.26908887349399,258.86708553755585,294.43883670241127,307.33235138041226,291.70201232802634,267.8639864333452,224.5812029894261,160.56918651997324,79.39298338490065,13.018200746469974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685131265490772,66.04321521613308,152.19432282609938,227.5660063603193,278.6845081517713,308.8251013509663,318.2357649544127,308.0372804379021,279.1818592852177,226.48841223785217,119.77385531350096,65.50476644000695,14.01290301336275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892012619319312,66.25079314017653,149.58218452018346,219.77208222568115,267.2830468741095,295.1848634025809,304.1399700854755,294.89439362296304,268.5682189206201,223.917371574616,155.96694711005685,81.00972285370887,14.386264648555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762725387957947,68.11620817570794,150.32890779056794,215.83297766036,260.48382500636416,285.64951373066543,293.2776541541548,284.073871904537,259.3644366710023,218.2793322551271,156.8376598786955,81.13440892217793,14.01290301336275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177184665829939,66.87283034209196,148.09013111984427,215.3356265269136,260.774294785982,250.9484753344487,297.87989356407115,289.7126077942408,265.21075048474955,222.50821002985123,155.38670412103608,80.59526357583688,14.178686724511548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550546301022186,64.75804316962245,142.78365922265297,146.30760793988728,131.29930608941683,147.71676948465205,66.41657685132532,207.21013496997784,258.5355181152584,213.26263356733872,151.3236100574607,75.99372073613542,14.42736229123474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342968376978734,62.85083392119638,90.6286609514136,161.93725042205824,250.4100265583226,215.3356265269136,288.01227989964326,279.0571732167486,256.4625251556834,216.45501486227545,156.5889843119723,79.89033451834703,14.634940215278194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379464856766167,63.970222256558216,137.6011768237158,163.88555731316404,199.3326224095504,87.5191715120513,188.38811119287016,238.30363622317097,199.62309218916823,116.16701474069224,75.37168353421997,35.23948717234288,13.473757667021708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177184665829939,10.86231593132071,43.65614507911138,56.798335323835495,70.23099534817746,133.62097461571489,198.04745036303973,117.53507864277728,110.61117070656286,66.78993848651757,55.84473069962248,33.66454191642931,14.634940215278194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980202208000932,22.84332362778834,146.6802730048646,156.0087413229515,185.6512868184852,197.01095388325228,185.817070529634,209.116647648189,186.77067515384704,174.83076510005915,121.05902736001156,78.02491948281563,15.878318048894164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144592778719906,3.85551613953188,15.671436695065626,24.170289887193626,25.04100265583225,39.96571608051339,49.33597861149493,115.04762640533043,101.36629081426526,76.8226392918794,49.70864367647226,14.2204809374062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032700805361818,73.34048478753975,153.43839722993025,213.7188870581053,255.840487953768,281.0061766780693,288.9247868811765,280.5499231873027,258.0792646244917,216.7036904289986,157.5425889361853,83.49787166137062,16.168787828512013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903413574000457,73.3815824302195,148.79506017733414,209.3653232149122,251.6123067492588,229.3074318975966,286.7271078531326,275.82369427913216,253.06326250691825,211.4801103873817,47.51166121864326,82.25379725753974,16.831922673107197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,75.82793702498661,158.123528495421,225.28613204691595,271.76060021555685,298.584822621561,306.2129630450504,262.3081423992158,207.6656918905296,229.09985397355317,163.88555731316404,70.9359244056673,16.87371688600185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77412634263909,76.44927765668714,157.91595057137758,224.49831113385167,270.8069955913438,298.08677491789973,306.0882769765813,298.1696667734741,272.3415397747925,228.3538272733836,165.00494564852588,52.56945754911137,17.205284308299447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27147747608548,76.739747436305,152.36010653724816,220.3941194275966,265.66630740530127,291.8266983964954,299.37264353462524,290.9977798407514,264.83738884955727,149.66507637575788,156.4232006008235,82.71005074830639,18.407564499235672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.935308890895575,77.23709856975138,152.85745767069457,213.6777894154256,255.46782288879064,279.26475114079204,285.981081152963,249.24884401006608,256.25564380185494,214.5067079711696,156.92055173426988,85.36328669690205,18.822023777107663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225082100298511,78.9374264643489,154.55778556529205,220.6010007814252,264.2571458605365,288.8418950256021,297.58942378445334,289.5879217257717,201.90296650257164,223.95916578751064,162.02014227763266,85.23860062843299,18.44935871213033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965005578894176,29.14519436208733,94.11081545575324,160.94185158495057,202.60789556006148,216.2481335084469,227.5660063603193,271.4290327932593,247.1758510504912,207.0854489015088,150.4528972888221,80.38838222200833,17.993105221363685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473757667021708,52.40367383796257,113.596670647671,155.3449099081414,147.38520206235444,255.0533636109187,130.63617124482164,247.42452661721444,159.90605167537805,146.9289485715878,85.77774597477404,44.69264155889882,14.386264648555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021299850680676,25.86992121157624,123.25600981784056,91.12601208486,177.60799054690895,206.505205912488,210.56829997606332,101.2416047457962,99.33439549737012,99.50087577873384,71.88883245966542,40.91932070472642,12.18858562051108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344470435660345,37.89341969115343,109.32669523026712,151.7387659055476,100.45378383273196,228.60250284010675,242.28383843117192,187.43380999844223,164.63228058354855,108.08262082643624,75.70325095651756,38.80523010247182,12.852417035321178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144592778719906,38.59765217842837,9.162684606938091,14.09579486893715,54.145099375239845,109.28420444715758,141.00043947248105,111.48188347520149,100.28800012158317,114.0940217811174,92.53517362962477,52.486565693536974,15.091193706044836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39227288328143,49.045508831877086,47.01431008519687,184.90526011831565,156.0087413229515,91.58226557562664,116.74725772971304,76.2423963028586,66.70704663094317,62.43637464332439,15.878318048894164,8.706431116171448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104191706255074,12.603741468597985,31.17708967898245,117.20351122047968,265.3765341958984,287.30804741236835,295.5164308248785,253.80928920708783,265.9567771849192,224.5812029894261,160.03004117363218,87.47737729915666,19.858520256895098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085895972937614,83.70475301519917,158.1228319252061,215.54320445095703,255.46782288879064,278.14536280543024,283.99098004896257,274.62141408819593,251.03136719002316,211.1485429650841,154.72356927644088,84.40968207268901,18.822023777107663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.00300411736322,82.75114839098613,155.96694711005685,211.93636387814837,249.74619514351247,271.4290327932593,277.2746500367916,269.9780770355998,248.41992545432208,210.36072205201987,155.0962343414182,85.40438433958178,19.48585519191776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122392452725048,83.49787166137062,157.5425889361853,214.87937303614697,254.6382077628318,276.8601907589196,282.7893964282413,286.6031183548785,252.23364738095933,214.38202190270053,158.49619356039835,87.35338780090251,20.231881892087344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,83.04161817060398,155.46959597661046,211.1485429650841,250.99026954734336,272.423735060152,278.0213733071761,251.2800427567463,247.4663208301091,209.03375579261456,153.065035594738,84.61725999673246,20.68813538285399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619743586171438,82.58536467983734,149.99734036827036,216.4961125049552,256.5043193685781,249.0001684433429,287.7225066902403,278.3529407294737,254.09975898670567,215.21163702865945,153.6452785837588,85.03171927460446,20.81212488110813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085895972937614,69.65005578894176,131.42329558767096,187.80786820384935,134.90614666222552,144.93884746758732,249.5804114323637,245.8077871484062,225.5759052563189,166.58058747465435,151.40650191303513,74.45987312290158,21.26837837187478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.526952834597505,73.8789335636659,122.13662148247874,167.2855165321442,172.4262047181867,209.40711742780684,233.49451545942608,221.59570304831792,176.6961801355906,102.40278729405269,74.21050098596349,53.149700538132166,15.339869272768032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.602239409916374,53.149700538132166,98.5472711545208,132.00353857669174,187.5584960669113,198.420811998232,222.3417297484875,262.6815040344081,237.84807930261923,200.74178395431517,146.763164860439,80.42947986468808,22.22198299608781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.758929713532334,46.39227288328143,96.43248398205128,138.47188959235447,128.5213840723521,133.1236234822685,198.87636891878373,189.9212622358891,214.9211672490416,173.42090698507943,148.91904967558827,82.83404024656053,23.009803909152048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,82.50247282426294,154.47419713950276,212.4337150115948,198.29682249997785,266.661706242409,271.84349207113127,263.2206493807491,240.12795361602264,105.38759066494592,150.90915077958874,83.33139138000692,22.76043177221394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40226676612845,81.75644612409336,152.3183123243535,125.2050132791613,214.13334633597736,274.70430594377035,281.5035278115157,263.0548656696003,205.6344931438493,161.60568299976066,121.80505406018116,65.96032336055868,17.288176163873842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898812411108144,3.15058708204204,44.5261612775351,87.6849552232001,198.29612592976292,135.0719303733743,117.65906814103144,181.3813114010813,183.49540200333595,95.56177121341264,64.71694552694271,46.14359731655824,24.04630038893948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599945794172367,92.45228177405036,171.63838380512246,232.16824577023573,273.5849176084085,296.8016028713891,301.7772039164977,290.6662124184538,265.70810161819594,224.24963556712848,165.91745263005916,90.75265044966774,24.336073598342416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64104343685211,88.92833305681607,159.82246324958874,215.957663728829,253.68460313861877,274.8289920122394,280.4259336890486,273.7096036768776,249.3317358656405,212.26793130044595,156.87945409159013,88.72145170298754,24.253181742768017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27147747608548,87.56026915473105,157.91595057137758,213.6770928452107,252.7727927273004,274.4145327343674,280.0107778409616,197.0938457388267,251.03136719002316,211.2314348206585,156.21562267678004,87.80894472145425,23.921614320470425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599945794172367,84.7412494949866,153.065035594738,207.08614547172368,244.56371274457533,265.41763183857813,271.01457351538727,234.448816653854,244.64730117036456,50.37247509128236,79.2689938866465,87.10471223417932,25.5801480021733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594648061065143,69.27739072396443,151.36540427035536,204.72198616231609,241.3302338069589,262.2252505436414,232.45801897963864,176.98664991520843,68.48956981090019,184.40790898486924,119.64916924503189,85.9024320432431,26.07749913561969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387766707236608,83.24849952443252,150.8673565666941,204.68088851963637,242.28383843117192,263.59331444572643,146.9289485715878,266.2054527516423,240.45952103832025,203.93486181946676,150.90915077958874,73.4644742857939,25.45546193370425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09729692761876,84.90703320613541,156.46429824350324,212.88996850236137,251.9020799586617,274.206954810324,280.4259336890486,273.5438199657288,250.53401605657675,211.6458940985305,152.27721468167377,87.47737729915666,25.663039857747695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.34597249434195,83.95342858192237,150.99204263516313,210.73408368721212,251.5294148936844,273.5849176084085,279.5552209204099,271.55371886172827,248.37813124142747,203.3957164731257,150.32890779056794,86.6895563860924,25.86992121157624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930011157788352,81.17620313507257,137.6011768237158,184.5325950533383,240.5013152512149,242.44962214232072,221.88617282793572,244.7712906686188,207.37591868112665,185.11214147214417,134.5745792399279,85.32149248400738,26.201488633873836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885117840682994,70.97702204834704,148.58748225329066,200.45201074491217,236.23133983381103,256.0898600907061,262.9719738140259,256.1727519462805,141.3738011076733,164.63228058354855,146.97074278448244,71.39148132621904,27.320876969235663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507155042598438,81.59066241294457,146.0171381602694,198.04745036303973,234.77968750593672,255.7164984555139,262.8054935326622,255.17735310917283,232.91427247040528,171.88705937184565,136.1502210660564,65.2142966603891,24.709435233534663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19008767919269,83.20740188175277,130.55327938924725,170.27031990303743,213.760681271,184.24142870350556,192.0360494083586,204.51510480848756,182.0444462456765,180.30302070839923,132.8749479155453,51.86452849162153,25.414364291024505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319374910554053,79.51766945336969,128.81185385197,175.57679180022873,214.17514054887204,231.87777599061783,249.82908699908688,233.28763410559756,213.5113091340619,206.29762798844453,154.22552157277957,89.84084003834936,25.4972561465989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22658415898012,65.08961059192005,128.97763756311875,174.74787324448474,203.4786083287001,222.05195653908456,238.80098735661736,223.71049022078748,220.6010007814252,181.21552768993251,119.52517974677777,79.80744266277263,25.95281306715064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26837837187478,80.18080429796488,115.6278693943512,170.93345474763262,193.15543774372043,166.2901176950365,88.3480900677953,160.61028416265296,201.53030143759423,162.06123992031235,126.73886089239512,79.31009152932624,26.32617470234288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973307429364617,78.14960555128467,138.0985279571622,173.37980934239974,213.05505564329528,222.21843682044823,240.87398031619225,216.99416020861645,192.28472497508184,153.81106229490757,121.30770292673476,77.31999042532578,10.488954296128464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066098180938543,83.74654722809382,149.37530316635488,201.36382115623056,237.2260421007038,257.5819134910453,263.4693249474723,256.62830886683224,235.44282235053183,200.94936187835856,150.8673565666941,88.47277613626434,28.399167661917748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60524352727959,83.24849952443252,147.21941835120563,199.04284920014743,235.0290596428748,254.97047175534425,124.292506297628,141.70536852997088,175.90835922252634,198.71128177784985,147.38520206235444,86.81424245456147,26.367968915237537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12919224451388,45.5215601146428,143.9852428433743,194.8139714254233,230.7165934423614,194.8961667107828,181.8786625345277,113.7624543588198,27.48735725059937,92.494075986945,101.78075009213724,71.84773481698568,26.90641769136367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18018878319316,85.40438433958178,153.97684600605638,208.2466314497653,246.09825692802409,267.7399969350911,274.1651605974293,229.7218911754686,247.92187775066083,209.9044685612532,157.9570482140573,93.11611318886044,28.730735084215343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216685262980587,82.46137518158321,146.14112765852354,196.9698562405726,232.7066945463618,252.98037065134383,260.0282680858124,254.30664034053424,233.95076895019272,199.70598404474265,109.65756608234982,74.79144054519918,29.76723156400277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677539916639542,83.53896930405037,94.64996080209428,200.12044332261465,130.0970258984806,258.57731232815297,261.2716459194284,199.37441662244504,235.52571420610627,200.41021653201756,152.02853911495055,90.42108302737014,29.352772286130783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677539916639542,82.66825653541173,147.05363464005686,199.04284920014743,232.6649003334672,190.7919750045277,263.0130714567057,253.47772178479025,233.41162360385167,199.4155142651248,149.87265429980127,89.63326211430591,30.181690841874765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42426318702404,59.161101492813295,145.56088466950277,195.60109576827264,230.4686144458531,250.99026954734336,257.12566000027863,249.37283350832016,229.390323753171,144.35860447856655,102.31989543847828,85.23860062843299,27.694238604427916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42426318702404,81.42487870179578,143.94414520069455,195.31132255886968,231.33863064427683,137.47649075524677,183.57829385891037,40.29798007302588,221.8450751852561,198.46190964091176,154.59888320797182,92.03782249617836,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92621548336274,81.75644612409336,146.63917536218486,198.13034221861415,234.73858986325692,176.82086620405963,265.41763183857813,210.52650576316867,99.99822691218024,10.65473800727726,16.293473896981066,15.049399493150185,8.83042061442559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92691205357765,81.83933797966776,144.81416139911826,196.72118067384935,233.28763410559756,218.94246709972225,113.80355200149955,170.27031990303743,236.89377810819133,199.8299735429968,151.19962055920658,78.02491948281563,31.75733266800324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05929838914972,80.05681479971074,142.2856115189917,157.16922730099307,231.04885743487384,162.39350391282488,102.2370035829039,154.39130528392838,197.1767375944011,130.55327938924725,35.73753487600417,2.2798743134034045,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92691205357765,80.88573335545473,145.18821960452544,197.96455850746537,231.17284693312803,181.54709511223007,129.5167829094598,191.3311203508688,199.91286539857117,199.9957572541456,146.6802730048646,38.88812195804621,17.661537799066092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885117840682994,81.13440892217793,144.60728004528974,196.51360274980595,233.0382619686594,170.10453619188866,59.161101492813295,226.7781854472551,205.4687094327005,150.1213298665245,17.785527297320233,31.17708967898245,22.5535504183854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137589081831802,51.159599434131685,42.702540454898354,46.475164738855824,77.31999042532578,110.03092771754208,212.84817428946675,186.7295775111673,56.5496597571123,10.779424075746311,48.174796063238446,34.94971396293994,21.060800447831323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30487485166221,81.00972285370887,144.89774982490758,197.79877479631656,230.42682023295845,206.71208726631656,259.7795925190892,251.860982315982,231.33863064427683,197.96455850746537,153.60418094107902,92.6598596980938,30.389268765918214,0.2904697796178489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,81.01041942392378,147.38520206235444,201.36451772644548,240.41842339564053,191.579795917592,239.83818040661973,183.8269694256336,216.20633929555223,193.44590752333824,155.7600657562283,91.74804928677544,33.62274770353465,0.2904697796178489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241780788086874,80.47127407758273,143.52968592282255,180.96685212320932,230.59260394410725,222.5911018854256,213.26263356733872,238.51121414721445,164.05134102431285,171.30681638282485,153.56238672818438,93.4058863982634,30.34747455302356,0.3315674222975925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765729505321165,83.41428323558132,149.49929266460907,201.15693980240204,214.9211672490416,226.36372616938309,277.6062174590892,268.31954335389696,247.5910068985781,212.84817428946675,157.33501101214188,95.72755492456145,29.809025776897425,0.6220372019154414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07069934383086,67.37018147553836,121.47348663788355,176.32351507061324,207.49990817938075,225.8663750359367,238.5941060027888,254.3073369107491,233.08005618155408,200.1622375355093,152.4847926057172,92.78454576656286,30.761933830895547,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231881892087344,74.74964633230454,120.60277386924491,116.3738960945208,98.795946721244,161.27411557746305,220.3105310018073,161.27411557746305,204.39041874001845,165.29541542814374,128.8947457075444,32.25468380144963,26.40906655791728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,61.89792586719826,146.1829218714182,71.64015689294223,26.53375262638633,19.444060979023103,79.51766945336969,149.49929266460907,253.5606136403646,183.2885206495074,118.28110534294686,84.28499600421996,34.0790011943013,0.663134844595185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65624006595887,74.70854868962478,114.59137291456378,206.7538814792112,240.21084547159708,275.20165707721674,229.09985397355317,202.1105444266151,110.94343469907534,137.849852390439,71.47437318179344,30.63794433264141,0.3315674222975925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44935871213033,79.84923687566729,121.26660528405502,195.51890048291315,230.7583876552561,251.9849718142361,230.05415516798112,218.4040183235961,235.27703863938305,199.3326224095504,152.11143097052496,93.36478875558365,31.632646599534187,0.6220372019154414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434162083023573,79.06141596260305,143.0734324320559,194.9797551365721,232.37512712406425,255.5096171016853,262.3910342547902,154.5159913523974,240.2519431142768,203.3128246175513,147.46809391792883,95.10621429286093,31.67444081242884,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,78.6880543274108,144.06883126916358,169.60718505844224,129.6825666206086,51.78163663604713,171.8194920609993,171.6223626901795,171.62027297953478,132.31142261168236,51.615852924898334,74.21050098596349,31.96421402183178,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.771027238428385,77.61046020494364,142.16092545052263,163.51985795033582,168.20986520733098,150.1652137900639,118.41693653485449,41.70714161779066,30.472160621492613,93.90393410192468,121.01723314711693,66.62415477536877,22.470658562811003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827321510214887,77.73514627341268,142.7418650097583,165.5566292587353,169.72142257368765,55.18159585502728,49.41887046706933,47.22119143902541,87.80894472145425,114.0940217811174,121.76395641750142,92.70165391098844,31.923116379152034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.68663332417238,71.22569761507023,136.43999427545933,195.47710627001848,165.08783750410026,71.64015689294223,192.3265191879765,198.87636891878373,157.33501101214188,161.4809969312916,78.10781133839002,94.06971781307348,17.95131100846903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26308063876755,44.69264155889882,114.71605898303284,152.44299839282257,8.664636903276794,19.98320632536415,28.52315716017189,61.358780520857216,130.2628096096294,195.6017923384876,125.57767834413865,4.311769630298525,32.29647801434428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40226676612845,76.8226392918794,140.08862906116266,192.69918425295376,228.1880435622348,259.4891227394714,266.99327366470663,249.62220564525836,230.30213416448936,170.51899546976065,149.95554615537569,91.78914692945516,35.57175116485537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.438763245915883,73.92072777656054,134.28410946031008,190.1706343728272,230.3850260200638,199.6223956189533,217.90666719014976,257.04276814470427,235.0283630726599,199.12574105572185,146.39049979546166,89.92373189392376,30.80372804379021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14899003651294,74.54276497847599,135.5692815068207,186.8953612223161,200.203335178189,229.80478303104297,221.5128111927436,218.6937915329991,196.43071089423157,171.05814081610166,131.92134329133228,89.46747840315712,33.62274770353465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319374910554053,73.09111265060166,132.66736999150183,182.7493753031664,221.6785949038923,185.69308103137988,154.9304506302694,248.95837423044824,37.93451733383318,59.94892240587754,67.37018147553836,93.19900504443486,31.30107917723659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444060979023103,73.4644742857939,133.86965018243808,184.2421252737205,221.1401461277662,243.19634541270523,164.83916193737707,154.72356927644088,231.33932721449173,196.14024111461367,149.87265429980127,93.28189690000924,35.52995695196072,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324672643661277,74.62565683405037,137.72516632196997,190.4193099395504,227.9804656381913,249.62220564525836,232.37512712406425,219.73028801278653,134.78146059375644,174.8718627427389,139.25901393520377,87.8507389343489,34.78393025179114,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619743586171438,70.72834648162384,111.60656954367056,169.0680397121012,208.9097662943604,201.15693980240204,207.4170163238064,151.07493449073752,183.91055785142285,154.9304506302694,135.3206059400975,87.72605286587985,12.105693764936683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,23.75583060932163,66.62415477536877,77.154206714177,157.7083726473341,219.9789635795097,205.26113150865712,204.1424397435102,185.6101891758055,142.4931894430351,99.0446222879672,75.53746724536876,29.062302506512932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15888893251248,46.39227288328143,71.84773481698568,124.3753981532024,188.8854623263166,190.37821229687063,177.77447082827263,221.7621833296816,219.0260555255116,163.96844916873846,130.30390725230913,67.37018147553836,23.921614320470425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505652983916828,70.89413019277265,130.3457014652038,181.3813114010813,165.62698285044132,192.4923028991253,83.70475301519917,238.01386301376803,211.27253246333825,153.43770065971532,39.30258123591821,17.329970376768497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.03420286404343,70.97702204834704,130.47038753367283,182.95695322720985,223.2542367300208,137.39359889967238,224.49831113385167,226.6952935916807,144.52438818971535,180.55169627512245,117.70086235392608,78.64695668473107,22.594648061065143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.95660874157625,71.97172431523981,135.7357617881844,166.74637118580316,193.44590752333824,204.2664292417643,166.70457697290848,158.3715074919293,197.09454230904163,200.0375514670402,135.36240015299217,88.2651982122209,34.53525468506795,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,71.18459997239049,133.45519090456608,186.68778329827265,225.0367599099778,248.0054661764501,225.61769946921356,253.8921810626622,233.8260828817237,201.4056153691253,153.27261351878144,93.4887782538378,31.715538455108582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,70.89413019277265,116.6232682314589,160.94185158495057,149.95554615537569,61.69034794315481,40.79533120647229,100.45378383273196,197.50830501669867,144.73196611375877,119.11072046890575,92.86743762213726,25.538353789278645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.758929713532334,49.95731924319546,135.85975128643852,77.27889278264603,183.20562879393304,182.12803467146583,42.868324166047145,62.35348278774999,118.9860344004367,115.50387989609706,92.16250856464742,51.367177358175134,10.032700805361818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.587042780809617,52.81813311583456,19.153591199405252,51.408275000854886,61.69034794315481,117.03772750933088,122.26130755094778,135.7357617881844,143.44679406724816,145.0217393231617,18.241780788086874,45.89492174983504,28.564951373066545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555147463914497,41.99761139740851,63.38997926753743,105.80204994281792,241.95227100887436,203.3128246175513,265.0860644162805,175.07944066678235,109.9069382192879,192.118941263933,156.21562267678004,94.691058444774,33.00071050161921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.88891351510861,72.55266387447553,141.41559532056797,203.4786083287001,244.7712906686188,107.62636733566958,223.5858041523184,263.17885516785446,241.95227100887436,209.15844186108365,159.32511211614235,72.26219409485768,30.264582697449164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091193706044836,71.39148132621904,136.9373454089057,191.2482284952944,229.3074318975966,252.275441593854,181.21552768993251,256.2138495889603,158.7859667698013,203.8101757509977,153.72817043933318,93.1572108315402,33.581650060854905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920112261788818,69.48427207779297,113.22330901247877,170.10453619188866,200.41091310223248,224.0002634301904,254.1408566293854,248.0054661764501,114.13511942379714,149.16772524231146,151.03383684805777,91.62336321830638,29.228086217661733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339869272768032,68.32378609975139,130.71906310039603,184.49080084044363,223.0473553761923,245.97426742976992,253.8921810626622,251.81918810308736,232.37512712406425,199.9546596114658,152.3190088945684,91.91383299792425,32.62804543664188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681335591065157,68.82113723319779,134.90614666222552,189.96305644878373,169.5653908455476,91.4575795071576,264.58871328283414,255.5089205314704,245.4344255132139,211.52190460027637,161.149429508994,95.10621429286093,30.389268765918214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313271688980134,68.53066745357994,125.82705048107672,131.54798165614002,61.316986307962566,156.46429824350324,225.07855412287248,203.8519699638924,168.61178622133457,167.74177002291086,114.0940217811174,77.154206714177,30.09879898630037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.484353133236151,56.05230862366591,116.0423286722232,174.12583604256932,192.28472497508184,224.3736250653826,260.1940517969612,217.98886247550925,200.74248052453007,185.60949260559056,152.11143097052496,79.4347775977953,28.6067455859612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898812411108144,68.28199188685674,136.02553499758733,190.9166610729968,229.68009696257397,252.4412253050028,181.91976017720748,32.95961285893947,113.88644385707394,194.93796092367745,160.77606787380176,83.29029373732718,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.307973955872912,54.06220751966544,112.06282303443716,147.09473228273657,202.23453392486925,127.98223872601108,105.71915808724351,149.7479682313323,166.0825397709931,141.41489875035305,93.9868259574991,42.453864888175154,17.205284308299447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550546301022186,46.51626238153557,51.07670757855729,53.854629595622,154.9304506302694,132.17001885805547,135.11372458626897,203.02235483793345,191.12423899704024,182.2102299568253,107.4605836245208,44.89952291272736,29.310978073236125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354369331659878,66.83103612919732,98.2978990175827,98.1321153064339,232.3340294813845,190.1288401599325,188.84366811342196,258.0792646244917,236.89377810819133,204.3493210973388,108.2895021802648,68.78003959051804,9.53534967191543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105693764936683,66.87283034209196,132.2940083563096,187.185134431719,226.11505060265992,248.6679044508304,256.71120072240666,250.8662800490892,92.6598596980938,203.0641490508281,150.99204263516313,90.2135051033267,29.269880430556388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,66.16790128460212,132.41869442477864,186.8124693667417,225.1614459784469,247.92187775066083,196.59649460538031,261.89368312134377,231.33863064427683,199.4984061206992,151.77986354822735,90.08951560507256,25.206786366981053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.44785665344872,52.15499827123938,132.08712700248108,187.26802628729345,226.8617738730444,249.3317358656405,257.29144371142746,251.44652303811,231.87777599061783,147.67567184197227,150.49469150171674,88.05831685839235,28.813626939789746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260076521404337,35.07370346119407,113.01642765865024,106.34119528915896,163.1813248258891,202.85657112678464,86.48267503226387,79.3518857422209,102.2370035829039,175.41100808907993,154.5159913523974,89.75794818277497,29.352772286130783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.86231593132071,64.67515131404805,132.1282246451608,188.8854623263166,226.86107730282947,198.6694875649552,261.89368312134377,180.55169627512245,138.55478144792886,162.64217947954808,151.69697169265297,88.47277613626434,25.78702935600184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945207786895107,64.6340536713683,132.41869442477864,188.05584720035768,227.31733079359617,194.0261505123591,192.86496796410256,122.75865868439418,85.73664833209429,102.02942565886045,132.5426839230328,87.06291802128466,27.942914171151106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,63.76334090272968,129.72366426328836,185.69308103137988,226.90287151572412,250.32643813253327,182.12733810125093,254.97047175534425,165.00494564852588,182.95695322720985,109.45068472852124,52.85992732872922,18.94670984557672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986305429574852,63.68044904715527,130.0970258984806,185.85886474252868,225.5759052563189,211.6458940985305,219.35692637759428,207.12654654418853,188.34631697997557,198.835271276104,148.58748225329066,86.52377267494361,27.19688747098152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203782249617836,54.145099375239845,121.22481107116036,182.666483447592,194.6892853569543,214.87937303614697,177.1524336263572,252.89747879576944,230.7583876552561,196.34781903865712,144.73196611375877,79.6005613089441,21.890415573790214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514049821234753,48.63104955400509,96.68115954877447,180.46880441954804,222.4253181742768,247.79788825240664,258.2868425485351,214.46491375827492,221.1401461277662,183.49540200333595,117.32750071873384,76.53216951226155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540647405022652,46.93141822962247,102.90013842749909,147.67567184197227,179.76457193227316,191.45580641933785,170.85056289205824,56.09340626634565,94.73285265766869,57.17169695902774,99.5419734214136,84.45077971536875,26.07749913561969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115592660936215,63.721546689835016,132.54338049324772,190.5432994378045,231.46331671274584,203.6861862527436,202.93946298235903,153.93574836337666,241.4960175181077,204.0595478879358,152.81636002801477,87.64316101030545,23.672938753747232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203782249617836,63.51466533600647,133.2065153378429,190.9577587156765,160.32051095325002,166.45590140618532,277.64801167198385,269.3149421910046,238.80098735661736,204.43221295291312,153.893954150482,87.97472843260303,22.885117840682994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913312469999987,62.47816885621905,131.46508980056564,187.8482692763142,227.8146819270425,251.23894511406652,260.40093315078974,226.65419594900095,186.19043216482623,162.72507133512246,96.72295376166912,73.0500150079219,23.714036396426973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955106682894643,63.05841184523983,132.83315370265063,190.08704594703784,230.7165934423614,254.18265084228008,262.1012610453873,256.13095773338586,237.06025838955503,202.40101420623293,151.07493449073752,85.36328669690205,22.470658562811003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415961336553599,62.72684442294225,132.91604555822505,190.8337692174224,230.63370158678697,253.80928920708783,218.6108996774247,110.32139749715992,92.32829227579622,204.43221295291312,139.5494837148216,74.91543004345333,18.98780748825646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333069480979201,62.1048072210268,132.2529107136299,190.29532044129627,230.46791787563816,115.9594368166488,245.84888479108596,258.4944204725785,51.69874478047273,52.072106415664976,118.40579141141592,63.80443854540942,20.355871390341484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.00150205868161,62.187699076601206,133.1236234822685,191.16533663971995,239.71349433815067,266.661706242409,223.83517628925648,171.34791402550462,172.63378264223016,164.63228058354855,65.13140480481471,85.86063783034842,20.68813538285399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084393914256006,41.16869284166452,53.31548424928096,98.7130548656696,132.41799785456374,172.4262047181867,135.4870862214612,93.53057246673244,67.86753260898475,17.453959875022637,78.10781133839002,0.6220372019154414,8.62353926059705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8190196597444475,13.142190244724116,68.73824537762339,75.08121375460212,116.4567879500952,127.44378994988494,217.8648729772551,145.47799281392838,201.69608514874307,85.23860062843299,42.90942180872689,17.205284308299447,5.182482398937161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928509099106743,35.94441622983271,53.149700538132166,107.00433013375417,187.1440367890393,208.0390535257218,96.05981891707395,178.3129196043988,36.02730808540711,202.7325816285305,144.52438818971535,55.22269349770703,19.817422614215356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850914976639569,41.583152119536514,82.25379725753974,174.49919767776154,226.23904010091405,137.68406867929022,216.9112683530421,162.47639576839927,145.76846259354622,199.4984061206992,141.33200689477866,68.98692094434658,15.712534337745367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296573001191769,60.15650032992099,130.30390725230913,188.84366811342196,230.30213416448936,254.30664034053424,263.6351086586211,85.69485411919963,205.0131525121488,197.96455850746537,144.27571262299216,66.33368499575091,16.997706384255995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255475358512025,60.57095960779298,132.4604886376733,192.6162923973794,232.8313806148309,190.79267157474263,204.68088851963637,126.98753645911832,25.621245644853044,46.76493794825877,85.86063783034842,75.45457538979437,17.080598239830394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4463545947671115,25.372570078129847,79.6834531645185,88.80434355856194,43.53145901064233,22.09729692761876,40.007510293408046,57.50326438132534,74.50097076558133,74.08651148770933,81.88043562234749,73.25759293196536,16.334571539660807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674535799276328,29.14519436208733,78.56406482915668,123.91914466243576,155.80116339890805,185.6101891758055,169.39960713439882,80.92683099813448,142.0369359522685,125.41259120320474,89.17770519375418,44.89952291272736,9.825819451533278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741425537277272,35.198389529663125,81.67355426851897,86.89713431013587,48.67214719668483,115.66896703703097,113.55557300499125,159.6155818957602,164.75627008180268,189.63148902648612,118.40579141141592,60.81963517451617,8.83042061442559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721627745278205,40.007510293408046,93.0743189759658,123.9609388753304,168.28021879903696,174.41630582218716,226.3226285267034,214.2991300471261,198.0885480057195,174.04294418699493,118.03242977622368,50.4964645895365,10.530748509023118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342968376978734,61.44167237643162,136.7304640550772,199.45730847801943,243.19564884249027,268.6929049890892,231.62910042389467,221.9279670408304,246.2640406391729,175.53569415754902,145.1046311787361,68.28199188685674,13.723129803959813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804519600852602,59.49336548532581,131.67266772460908,192.2018331195074,133.45519090456608,261.14765642117425,196.0155550461446,217.98955904572412,236.3964269747449,146.55628350661047,19.27827726787431,49.50176232264373,13.349768168767566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057796330468109,58.62265271668717,105.3464930222662,188.9265599689963,229.26563768470191,126.73886089239512,73.34048478753975,162.64217947954808,234.57280615210811,194.19193422350787,139.9639429926936,29.64254549553372,13.101092602044371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,58.33218293706933,128.56317828524678,192.53340054180495,236.3553293320652,261.603213341726,270.9734758727075,264.339341145896,240.8328826735125,194.15014001061323,138.678770946183,70.64545462604944,12.27147747608548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3315674222975925,91.66515743120104,149.74866480154716,217.69908926610628,241.0815582402357,250.03596835291535,241.3720280198535,187.9318577021035,130.4285933207782,77.69335206051804,36.15199415387616,9.162684606938091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9437057282135,54.22799123081424,119.27580760983965,177.85736268384704,127.3191038814159,193.61169123448707,173.46270119797413,249.7872927861922,223.7522844336821,185.4444054646567,132.4597920674584,66.70704663094317,11.15208914072365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518650984127065,56.01051441077127,126.15861790337432,185.11214147214417,223.9180681448309,208.702188370317,257.1674542131733,248.5028173098965,227.06865522687292,188.67788440227312,134.07722810648153,67.07971169592051,10.945207786895107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,57.08810853323844,127.44378994988494,187.10224257614465,228.8100807641502,191.2071308526146,160.11293302920657,215.54320445095703,229.9287725292971,189.1752355357195,133.49628854724585,55.88582834230221,10.530748509023118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145985919149728,56.34208183306885,126.61487139414096,186.19043216482623,227.89757378261692,251.48762068078972,137.1867175458438,253.68460313861877,227.8564761399372,33.70563955910905,138.1396255998419,66.78993848651757,9.74292759595888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814418496852136,56.25918997749445,127.44378994988494,149.95554615537569,184.32501712929485,138.96924072580086,203.3128246175513,183.620088071805,185.7341786740596,190.37751572665573,132.9578397711197,64.67515131404805,8.126188127150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980202208000932,48.174796063238446,103.81194883881746,160.11293302920657,107.5434754800952,156.8376598786955,152.27721468167377,196.01625161635957,100.20510826600876,62.187699076601206,72.71844758562432,33.04250471451387,3.689732428383084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814418496852136,50.53825880243116,112.10392067711692,138.55408487771393,186.64668565559293,78.97852410702865,29.14519436208733,65.6287559382611,166.70457697290848,154.14332628742005,70.76944412430359,42.3291788197061,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653235948595652,54.55955865311183,93.7381503907759,119.06892625601108,170.72587682358918,190.6679855062736,116.66436587413864,35.03260581851433,40.50486142685443,119.48338553388308,87.02182037860491,9.03799853846904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733616351922471,11.857018198213488,92.07961670907302,82.3784833260088,126.40729347009751,148.09013111984427,202.1105444266151,194.15014001061323,149.7479682313323,101.03472339196766,42.4949625308549,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741425537277272,22.30487485166221,109.11842073600876,159.82246324958874,152.73346817244038,161.68857485533505,157.99884242695197,123.91984123265064,59.20289570570796,75.82793702498661,46.30938102770703,36.77403135579161,2.031198746680209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06380456519455,12.89351467800092,74.74964633230454,16.997706384255995,29.062302506512932,188.3045227670809,184.6976821942722,174.29161975371812,110.1549172157962,58.78843642783597,5.223580041616905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733616351922471,37.81052783557904,107.0461243466488,137.1449233329492,180.5099020622278,154.64067742086647,216.4968090751701,164.46580030218485,156.54719009907765,136.43999427545933,113.6795625032454,27.77713046000231,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1193883353618304,51.86452849162153,122.96623660843764,153.52059251528974,157.6672750046544,118.32289955584152,146.88785092890805,145.2293172472052,159.24291683078286,142.20271966341727,72.42797780600645,46.93141822962247,1.6585336817028735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140593199195024,44.94131712562201,115.00583219243578,140.00573720558828,170.97524896052727,190.4604075822301,143.19811850052497,189.38281345976296,14.758929713532334,9.245576462512492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825231799570158,53.06680868255776,53.89642380851664,188.553894904019,227.64889821589367,250.1606544213845,256.794092577981,180.96685212320932,224.1667437115541,127.3191038814159,91.0431202292856,39.05390566919501,2.404560381872457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3680639020850247,52.98391682698336,124.58297607724585,183.4543043606562,217.82307876436047,196.14024111461367,251.23894511406652,239.1743489918096,216.16454508265755,101.0758210346474,101.03472339196766,43.40677294217328,1.1611825482564848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4973511334463888,51.86452849162153,122.63466918614004,181.13263583435813,221.8032809723614,244.52191853168063,188.05584720035768,124.3753981532024,78.4393787606876,115.6278693943512,119.60807160235214,50.78693436915435,1.1193883353618304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49116685642929,123.58757724013816,183.9516554941026,226.28083431380875,155.6771739006539,193.2801238121895,16.085895972937614,4.560445197021719,66.37547920864559,67.16260355149491,20.563449314384936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12840068745148,71.47437318179344,105.84384415571256,228.89297261972465,186.10754030925187,98.83704436392374,98.381487443372,94.7739503003484,141.08333132805546,67.95042446455915,34.78393025179114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,0.2904697796178489,194.35771793465668,182.0444462456765,20.231881892087344,67.28728961996396,131.71376536728883,113.6795625032454,120.02253088022414,89.9648295366035,3.980202208000932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12460501302587,137.3525012569926,199.6223956189533,251.1142590455975,276.2381535570042,283.03737542474954,273.12866411764185,244.8541825241932,197.96455850746537,128.60427592792652,52.52766333621672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83943296651524,135.7350652179695,197.71588294074212,238.2625385804912,261.727899410195,267.44883058525835,255.9233798093424,229.59720510699952,186.8124693667417,124.04383073090482,49.70864367647226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98391682698336,126.78065510528975,191.99495176567888,226.4877156676372,248.37813124142747,221.05725427219176,210.6511918316377,160.19582488478096,128.1487190073748,100.49557804562662,43.69724272179113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50176232264373,121.30770292673476,185.69308103137988,229.55541089410485,244.73019302593903,250.4511242010023,239.13325134912984,212.7241847912126,170.5607896826553,110.77695441771164,42.66074624200369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75503905225924,121.30839949694966,180.96685212320932,221.9279670408304,243.36143255363908,249.41462772121488,108.45528589141358,191.2482284952944,112.9328392328609,110.07272193043671,39.01280802651526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,81.67355426851897,180.3448149212939,221.22303798334056,165.29541542814374,202.9812571952537,174.49919767776154,193.69458309006149,89.59216447162616,90.00662374949816,38.76343588957716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85992732872922,130.05523168558594,191.70448198606096,234.8214817188313,258.4526262596839,264.5469190699395,263.1377575251747,234.9872654299801,188.4292088355499,119.56627738945748,44.56795549042976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93292028830408,134.03543389358688,196.55539696270057,239.79638619372503,263.2617470234288,268.5271212779404,256.75299493530133,229.18274582912755,184.5318984831234,119.69096345792654,33.12539657008826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942819184303616,129.6825666206086,190.95845528589143,238.3872246489603,262.5157203232593,267.905084076025,254.51421826457764,226.5295098805319,179.6816800766987,114.13511942379714,39.593051015536055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408275000854886,77.154206714177,194.85506906810303,238.01316644355316,272.09286420806933,279.01607557406885,266.91038180913216,239.1743489918096,190.1288401599325,118.11532163179808,41.91471954183411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06680868255776,132.21111650073522,194.8968632809977,236.02306533955263,259.4891227394714,264.4640272143651,252.39943109210813,224.45651692095703,178.14713589325,113.5137787920966,39.344375448812855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011305967833657,75.70325095651756,100.37089197715756,176.77907199116495,197.63299108516776,164.5075945150795,159.781365606909,165.46119913929255,132.2940083563096,84.70015185230686,27.77713046000231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65084734600416,47.6356507168974,180.96685212320932,108.49708010430822,258.1210588373864,183.1638345810384,166.66347933022877,225.74168896746767,175.99125107810073,106.75565456703094,34.576352327747685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331472435450102,68.61425587936924,86.15110760996627,114.0940217811174,76.78154164919964,76.11771023438955,103.14881399422228,88.76254934566727,86.31689132111508,29.60144785285398,15.422761128342428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.80072392642699,23.216685262980587,52.56945754911137,122.92444239554295,152.77456581512016,193.90146444389,210.73408368721212,160.61028416265296,136.7304640550772,71.59905925026248,25.12389451140665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91781864604481,64.13670253792192,123.46358774188404,166.78746882848287,129.18521548716222,175.82616393716685,169.3167152788244,107.294799913372,94.64996080209428,56.96411903498429,17.95131100846903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.107100836770805,119.31760182273428,180.38591256397368,221.42991933716917,243.9005778999801,47.46986700574861,71.39148132621904,215.004059104616,164.42470265950507,100.86893968081888,29.93301527515157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.47976590174814,120.14721694869316,181.71287882337893,221.96906468351017,244.23284189249264,248.6686010210453,236.89377810819133,159.82246324958874,161.4809969312916,95.81044678013583,27.570249106173765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39077082459982,105.4293848778406,140.75176390575783,128.27270850562894,160.2369225274607,109.32599866005222,144.89774982490758,106.9632324910744,78.9374264643489,63.721546689835016,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006799791788829,34.866822107365536,69.65005578894176,196.30602482576245,253.3948299292158,257.00167050202447,244.31503717785213,215.5843020936368,166.91215489695196,101.11761524754206,28.482059517492143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8654150355314132,57.71014573515388,110.27960328426526,228.60250284010675,200.61779445606095,201.5713990802741,243.8594802573004,212.06035337640247,163.18062825567424,96.92983511549768,26.243282846768487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40677294217328,119.52517974677777,182.25202416972,224.20784135423384,244.2321453222777,246.05646271512936,237.9720688008734,202.8983653396793,152.44299839282257,88.84544120124167,22.511756205490745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37097303260076,116.95483565375648,177.8155684709524,219.15004502376573,241.7035954421511,246.0571592853443,234.32343401517008,204.63979087695657,156.09163317852588,90.75265044966774,23.05090155183179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085104415875215,114.67426477013818,181.3813114010813,226.23904010091405,250.49291841389697,255.2602449647472,243.02986513134147,114.67426477013818,163.18062825567424,91.99672485349863,23.009803909152048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79533120647229,115.21341011647922,181.9204567474224,227.60780057321395,242.1180547200231,246.42982435032167,186.9371554352108,139.83995349443947,136.7304640550772,69.60895814626201,18.324672643661277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866822107365536,105.92673601128696,176.6961801355906,207.9143674572528,206.71278383653143,202.940159552574,233.95076895019272,150.5357891443965,154.2673157856742,58.70554457226157,17.37106801944824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85842527004761,127.94114108333132,196.34781903865712,243.15455119981056,258.4944204725785,262.8061901028771,207.4170163238064,218.52800782185028,166.91215489695196,97.75945024145658,23.258479475875244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966507637575784,18.490456354810075,110.1556137860111,108.45528589141358,155.8429576118027,254.51421826457764,239.29903506027867,208.99265814993487,159.69847375133455,91.91383299792425,21.14369230340572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71243935089789,117.90844027796952,147.34340784945977,203.9766560323614,228.0633574937657,214.6724916823184,154.9304506302694,73.63025799694269,84.9899250617098,18.78092613442792,5.223580041616905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87822306204668,118.94493675775696,183.57829385891037,225.49301340074445,248.6686010210453,253.06326250691825,240.5013152512149,210.070252272402,160.73497023112202,93.0743189759658,21.060800447831323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11699973277034,124.41719236609704,189.2581273912939,238.0549606564478,259.8624843746636,263.55221680304675,250.53401605657675,214.0922486932976,155.4278017637158,87.31159358800785,18.53225056770473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96111491762108,120.02253088022414,184.86416247563588,234.8214817188313,259.6138088079404,264.1324597920675,249.24884401006608,216.62079857342425,164.21712473546165,91.12601208486,20.19008767919269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434162083023573,39.468364947067,183.620088071805,229.22454004202223,253.229046218067,257.4579239927912,243.6936965461516,210.9827592539353,154.9304506302694,87.06291802128466,18.15888893251248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01740918940758,115.17161590358457,177.52579526154946,224.91277041172367,239.8374838364048,80.47127407758273,235.1941467838087,198.1721364315088,100.24690247890342,80.71994964430593,14.966507637575784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40066972059936,113.47198457920196,177.94025453942143,223.29533437270052,247.0100673393424,251.1142590455975,236.521113043214,205.55160128827495,148.2141206180984,82.62715889273198,16.085895972937614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576352327747685,110.77695441771164,174.6231871760157,219.39872059048892,157.33570758235678,124.50008422167144,182.7904729458461,127.19511438316177,143.69546963397136,57.50326438132534,8.00150205868161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70563955910905,109.8240463637135,138.76166280175738,223.7515878634672,246.92717548376805,251.6123067492588,237.0184641766604,204.80557458810537,153.97684600605638,84.32679021711462,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444060979023103,65.75344200673014,113.3479950809478,138.88565230001151,174.33341396661277,206.7538814792112,188.84366811342196,160.48629466439883,112.56017416788356,33.12539657008826,3.85551613953188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321668526298059,26.243282846768487,36.15199415387616,68.61425587936924,79.10321017549772,79.0203183199233,79.18610203107211,56.01051441077127,37.14669642076895,19.858520256895098,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.685841767109984,122.63397261592512,198.7523794205296,248.6686010210453,276.4868291237273,282.20845686900554,266.16365853874765,228.1880435622348,170.10453619188866,90.75265044966774,16.790825030427452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39537198749213,123.878047019756,198.29612592976292,248.0047696062352,274.8289920122394,279.76279884445336,263.17885516785446,225.45191575806476,168.11443508788818,88.88723541413633,15.754328550640023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70563955910905,112.9328392328609,182.3349160252944,228.146945919555,251.07316140291775,255.7575960981936,243.40322676653372,208.08084773861648,154.72356927644088,79.31009152932624,11.525450775915894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560445197021719,99.1275141435416,41.16869284166452,221.38882169448937,245.8906790039806,252.6070090161516,242.44962214232072,207.5828000349552,151.9867449020559,78.27359504953883,11.898812411108144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.393869928810524,104.6826616074561,169.15093156767563,217.6983926958914,246.59560806147044,249.70509750083275,234.61390379478792,199.4155142651248,146.14112765852354,74.83253818787894,10.115592660936215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0258060267255,101.1587128902218,164.71447586890804,207.0025570459344,230.0945562404459,233.28763410559756,220.477011283171,189.42391110244267,139.38370000367283,72.9671231523475,9.53534967191543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73603281732256,100.16401062332902,163.47109803529207,212.5577045098489,236.2724374764908,241.2062443087047,99.16861178622132,68.98692094434658,138.80345701465205,69.31848836664416,5.596941676809152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.1086978822999,106.21650922068991,175.74327208159244,223.13024723176667,240.79108846061783,245.0617604482366,230.42682023295845,197.9234608647856,144.48329054703558,74.25229519885814,9.203782249617836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792327089109065,97.63476417298752,164.5075945150795,143.11453007473563,156.38140638792885,245.76668950572648,153.97684600605638,206.505205912488,145.51978702682302,74.87433240077358,9.411360173661286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86992121157624,100.95183153639326,172.9235558516331,143.03233478937616,251.15605325849216,181.25662533261232,184.49080084044363,209.86337091857348,105.55337437609472,76.61575793805085,8.581745047702396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399167661917748,107.3776917689464,175.57679180022873,220.766784492574,245.7248952928318,250.36823234542797,236.2724374764908,202.8983653396793,149.83155665712155,76.90553114745379,9.577143884810084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021204863833184,109.28490101737246,176.36461271329298,221.2223414131257,245.01996623534197,249.45642193410956,234.03366080576717,199.664189831848,128.43849221677772,66.62415477536877,8.291971838299457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362671182130317,104.89023953149956,171.8048640864862,215.21163702865945,239.21614320470428,243.36143255363908,229.97056674219175,196.92806202767792,144.44149633414094,73.50626849868854,7.669934636384016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792327089109065,100.24690247890342,167.32661417482393,212.84817428946675,237.1013560322348,241.41312566253328,174.8718627427389,95.85224099303048,95.89333863571024,67.03861405324076,5.306471897191303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.73762986285166,79.43408102758039,128.43849221677772,166.70457697290848,154.47489370971766,148.71147175154482,141.24911503920424,107.75105340413864,79.93212873124169,26.03570492272504,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.68813538285399,41.62424976221626,104.14421283132997,165.41940492639787,227.6906924287884,160.69317601822735,161.27411557746305,187.01935072057023,80.26369615353929,67.57775939958181,5.431157965660355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2798743134034045,12.396163544554533,28.150492095194554,68.240894244177,71.93062667256008,91.12601208486,125.32900277741544,84.36788785979437,59.907824763197794,4.643337052596118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7756284013207,92.53587019983968,41.79003347336506,102.0712198717551,97.13741303954112,56.59075739979205,50.99381572298289,36.9398150669404,26.782428193109528,69.69185000183641,3.814418496852136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.62353926059705,48.382373987281895,90.75265044966774,124.16851679937383,103.14881399422228,67.03861405324076,63.80443854540942,46.30938102770703,18.69803427885352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112493556725514,92.03782249617836,162.06123992031235,92.8256434092426,240.5013152512149,157.16922730099307,102.73435471635028,70.06521163702865,141.33200689477866,3.275273150511093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,92.86743762213726,161.77146671090946,209.98736041682764,235.48461656342653,241.45491987542792,227.1097528695527,192.86496796410256,140.3784022705656,67.20439776438955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397665603236145,93.53057246673244,164.1760270927819,209.9462627741479,234.69679565036228,212.18434287465664,146.9289485715878,174.04294418699493,119.93963902464974,58.41507479264372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69803427885352,16.085895972937614,36.44176736327911,89.5503702587315,108.45528589141358,137.26960940141822,157.74947029001387,152.9821437391636,70.81123833719825,11.857018198213488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.914814528681596,87.02182037860491,153.3966030170356,198.420811998232,222.46711238717148,235.11125492823425,222.8815716650435,189.0923436801451,135.2377140845231,64.21959439349632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117094719617825,90.91843416081656,158.33040984924958,209.7386848501044,236.7697886099372,242.57430821078972,228.1880435622348,194.8139714254233,137.0202372644801,67.37018147553836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,87.8507389343489,154.47489370971766,199.8299735429968,231.9188736332976,237.80628508972455,224.49831113385167,191.4140122064432,134.6156768826077,65.58765829558135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293473896981066,91.70625507388078,166.41480376350555,218.2793322551271,246.80248941529896,253.3948299292158,238.9256734250864,204.68088851963637,148.75326596443946,72.59376151715526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,94.48417709094548,164.88095615027174,212.64059636542328,238.2625385804912,244.2739395351724,230.3850260200638,196.88696438499812,143.3221079987791,71.14280575949584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,90.75265044966774,159.9882469607375,206.54630355516773,231.2557387887024,236.1477514080217,182.6246892346973,134.16011996205592,137.31070704409797,66.29189078285627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.948306891105812,21.80752371821582,76.325288158433,149.08483338673705,144.73196611375877,168.44600251018576,92.6598596980938,51.5747552822186,38.39077082459982,20.563449314384936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691234487064692,5.638039319488895,24.46075966681147,35.82042673157857,49.50176232264373,43.11699973277034,50.08200531166451,42.37097303260076,40.46376378417469,66.16790128460212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421259069660822,76.325288158433,147.92434740869547,203.1052466935079,222.7568855965744,226.86107730282947,212.9728603579358,179.100740517463,127.85824922775694,60.15650032992099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1094894393622967,63.0173142025601,123.25600981784056,193.11364353082575,217.40861948648845,174.08473839988957,108.74575567103145,106.00962786686136,132.5426839230328,63.59755719158088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5391453463410434,19.153591199405252,89.42638076047737,133.16472112494824,180.55239284533735,176.40640692618763,164.2589189483563,126.86285039064924,73.4644742857939,51.367177358175134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490456354810075,142.45139523014046,191.66268777316637,218.6108996774247,224.62230063210583,212.84817428946675,69.11160701281564,133.3722990489917,62.76794206562198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955106682894643,73.58916035426294,139.21791629252402,190.5850936506992,217.45041369938312,223.83517628925648,166.24902005235677,122.84155053996857,129.72366426328836,60.28048982817513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689732428383084,33.374072136811456,58.954220138984766,103.02412792575322,156.46429824350324,166.9539491098466,161.0665376534196,129.80655611886274,102.11231751443484,43.07520551987568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311769630298525,63.92912461387847,93.11611318886044,158.45439934750368,207.2512326126576,167.24372231924954,176.36461271329298,126.28260740162844,92.70165391098844,28.0258060267255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514049821234753,67.95042446455915,132.33580256920425,183.37141250508185,99.87354084371115,92.9914271203914,151.24071820188632,171.8459617291659,120.85144943596812,55.55426092000462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643337052596118,65.79453964940987,129.55788055213955,11.06919728514925,65.6287559382611,133.08182926937383,205.13714201040293,60.57095960779298,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08500942902774,132.00423514690667,183.080942725464,210.69228947431748,218.4869101791705,207.7074861034242,176.44750456886737,123.75405752150186,60.073608474346585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33368499575091,131.008836309799,181.1737334770379,208.86866865168076,217.45041369938312,204.68088851963637,101.407388456945,39.2196893803438,22.05619928493901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279779326555914,65.25609087328375,130.7601607430758,208.28772909244503,222.88087509482853,150.37000543324768,132.50158628035305,100.37089197715756,62.395277000644654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35038368353929,142.41029758746072,81.25909499064697,149.25061709788585,138.5958790906086,125.24611092184104,182.9151590143152,131.1746200209478,64.50936760289926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09641038370887,147.5927799863979,203.0230514081484,236.3964269747449,247.1347534078115,235.69219448747,204.0588513177209,149.95554615537569,74.79144054519918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08581491749443,146.39049979546166,197.3843155184445,192.74097846584849,175.8672615798466,171.80416751627126,189.05054946725045,136.3160047772052,67.66065125515621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.237985113661264,69.69185000183641,131.29930608941683,115.08872404801016,17.619743586171438,42.74363809757809,21.68283764974677,23.46536082970378,20.10719582361829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3992626487652347,16.168787828512013,50.37247509128236,70.9359244056673,32.87672100336507,44.40217177928097,68.98692094434658,50.37247509128236,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80594060409102,145.89245209180035,198.5865957093808,227.64889821589367,236.72869096725745,232.95537011308505,194.15014001061323,143.77836148954574,73.92072777656054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.4332755391137,144.3175068358868,195.85046790521076,224.0838518559797,233.20404567980825,223.54470650963867,193.5287993789127,143.8194591322255,74.95722425634797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83103612919732,144.27571262299216,200.1622375355093,232.95537011308505,242.7811895646183,232.20934341291544,200.07934567993487,143.4878917099279,73.83783592098614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64545462604944,144.4003986914612,195.60109576827264,223.83517628925648,233.0382619686594,222.3417297484875,192.65808661027407,143.61257777839697,74.50097076558133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446273539323926,127.69246551660814,177.5250986913345,205.0953477975083,213.26263356733872,203.10594326372276,130.47038753367283,128.9358433502241,64.67515131404805,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06220751966544,123.29780403073522,173.753170977592,204.18353738618995,213.6770928452107,204.18353738618995,176.40571035597273,52.40367383796257,63.92912461387847,3.606840572808685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85923075851431,39.01280802651526,39.84172658225925,29.51855599727958,71.55726503736783,66.74814427362291,82.41958096868854,55.13980164213263,64.50936760289926,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974809488046223,52.40367383796257,52.486565693536974,52.486565693536974,56.21809233481471,46.14359731655824,39.17859173766406,41.29268233991867,13.018200746469974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72834648162384,151.11672870363216,207.33412446823195,241.3302338069589,252.3576368792135,242.0351628644487,210.9827592539353,158.2886156363549,83.53896930405037,12.479055400128928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39537198749213,112.26970438826572,155.92515289716218,197.55009922959331,211.9774615208281,227.6071040029991,194.8968632809977,143.19811850052497,34.12009883698104,0.8289185557439813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218978878724593,3.523948717234288,66.41657685132532,63.88733040098381,119.06892625601108,37.22958827634334,60.48806775221858,71.97172431523981,30.015907130725967,0.4973511334463888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2851720465106264,32.337575657024026,93.69635617788124,80.76104728698567,107.58526969298984,123.50538195477868,50.123102954344255,39.5512568026414,4.477553341447321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032700805361818,43.448567155067934,31.1352954660878,72.80133944119872,61.73214215604947,59.86603055030314,78.7709461829852,46.723840305579024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,71.4332755391137,101.53207452541406,133.66207225839463,220.1447472906585,211.02385689661503,190.750877361848,140.2955104149912,75.86903466766636,11.981704266682542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75733266800324,105.13891509822274,184.2421252737205,179.4741021526553,93.03322133328604,98.0492234508595,100.4126861900522,28.6067455859612,31.79843031068298,1.533847613233821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6167394688082193,17.329970376768497,13.183984457618768,33.49875820528052,60.944321242985225,53.81353195294225,71.55726503736783,32.62804543664188,40.79533120647229,2.653235948595652,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
