clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39727097697059,104.2924806769607,147.21992668581052,452.39269449435005,103.7421468039362,242.43189845786745,362.6840614525378,390.4773259532147,195.1010795083513,12.933547972545671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.25826495836608,229.2231835488096,320.85728318973685,12.658381036033438,688.7702183924777,246.28423556903877,894.3283434447644,615.0226715813163,324.7103222573788,27.79326450067698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.7211222718292,617.2240070734142,820.0304627605788,347.5498799443649,618.0495078829509,616.3985062638775,503.5758505550375,437.25781102970655,229.4983504853218,18.16171976627811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.8605400527358,922.947108754978,1310.3975984065582,1552.279162991401,1644.463596505353,1600.9858166234787,1408.3612395437376,1079.5234132386752,588.330776783159,115.57502703043296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.0833118392432,977.4322680538124,1375.3391012928575,1616.3951650681638,1704.4527964909028,1644.1884295688408,1437.8048037070173,1096.0341313858798,593.8341155134036,112.82265570883992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.1740452618037,819.7545938675958,1285.080836334491,1151.6199584307633,1301.8667214182085,1342.8687008279433,1348.0968726216756,1022.8369184477432,553.6583388696762,103.466979867424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.40221705553614,348.92571462692604,1246.83193020282,1430.1001294846749,1280.6781653502958,1226.1930060514612,1033.5684289717203,528.3415767976093,279.0305049269359,29.719433056262613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.73175855178823,834.0646784791733,220.14267464390588,290.037884343896,649.1447756217747,752.0614216161741,616.1233393273652,399.2833698780769,211.88696459206815,24.490559306059485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.6377682662286,843.9706881936136,452.39269449435005,962.2973845891688,753.7124232352477,351.9525509285606,451.29202674830105,377.54447993713967,195.65141338137573,92.45960045046397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.3353532657795,421.022259819014,678.3138748050128,1162.6273378477235,674.7367046303538,881.1203304921771,894.8793792742596,722.0668216233993,402.8605400527358,70.72071050952681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.5866505694878,981.8349390380082,1374.2391355032794,1610.6166594014069,1697.572921121626,1644.463596505353,1452.3893532986365,1130.7065692993626,671.158832499224,165.3816464520886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.73971346554174,930.6517829773207,1305.9949274223625,1583.6495976667372,1680.511869101397,1643.087761822792,1455.9665234732956,1102.362970925661,655.4743171180268,162.9051440234785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.9343714971503,920.195439389856,1295.8130488149393,1195.3736072056206,1326.908316553763,1206.655451602622,1088.8790890800913,868.737116392656,515.4087307815342,124.65553593533669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.03335002763274,395.7061997034178,717.1138167661791,914.141064830116,1047.3274777538024,961.19671684312,568.5180553978074,462.8490380818149,261.1439520971701,42.65227907233759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.0569294662682,236.3782258545984,1097.9602999414656,1368.735094816564,1580.897928301615,1568.2395472655817,1400.9310303014363,1093.832795893782,637.5877642882609,161.25414240440512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.6109319645941,847.2726914317604,1195.0984402691083,1010.7288712847342,1187.9433979633195,1546.775824261157,934.7799889814752,427.0759324222832,239.12989521972068,43.20261294536206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.9941460641152,906.7115575442856,1323.6063133156165,1613.0931618300172,1674.458196498128,1631.5300485328075,1448.812183123977,1140.062245140779,667.5816623245651,173.91252344043855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.66658397759807,927.349779739174,1341.7680330818944,1589.152936396982,1688.21724528021,1645.8394311879144,1477.1557814976788,1156.5729632879836,679.4145425510617,179.41586217068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.230974728072,973.5799309426412,1365.4330915784171,1598.784481131381,1751.5077465474358,1706.6541319830008,1516.7812242683815,1160.1501334626423,713.8118135280323,195.65141338137573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.2504316127464,950.7396712991844,1329.384818982373,1556.681833975597,1641.7119271402307,1592.4549396351283,1419.6430839407392,1119.4240229458906,678.3138748050128,182.4426984723178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.79581940720536,274.90300087925243,416.34442189830605,237.75406053715952,689.3212542219728,183.81923511134968,191.79907627020444,2.751669365122336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.26564437532612,297.4673916297263,840.6686849554668,897.9055136194235,1695.0964186930162,1658.4978122239477,783.7070232280224,679.9648764240862,395.4310327669056,87.78176252975598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.47435928438402,296.9170577567018,345.0733775157548,858.8304047217449,1812.0472804060105,1781.502346540211,1589.9784372065187,1255.0869382981873,757.2895934099066,214.6386339571905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.0436961134234,999.721491867774,1393.226356079094,1629.054248060668,1727.292354177889,1685.464873958617,1509.626181962593,1196.7494418881818,749.5849191875642,219.59234077088144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,432.57997310899856,955.418211176363,1329.109652045861,1557.782501721646,1651.618638811142,1606.4891553537236,1442.483343584196,1151.0696245577387,719.5903191947892,212.16213152858043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.0103460857908,657.9508195466368,758.3902611559555,1125.7535644421428,1260.3151100919197,1207.756119348671,1099.611301560539,808.7479164071065,495.3201405031999,141.44142101905362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.2210404045835,797.1909050735926,772.4244768745501,1434.7779674053827,1513.7543879667471,1098.235466877978,152.44880043601364,1067.6905330121783,630.7078889189843,177.4896936150976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.58780645461816,155.47563673764822,234.45135534254203,362.40959647249616,286.184845276254,198.67824968301028,201.4306210046033,78.15021779535711,40.17577664372749,0.8255008095367006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.594029986448,990.6409829628706,1379.1921403604997,1619.4227033262691,1717.3856425069778,1679.1360344188358,1519.2577266969918,1220.964834257729,751.5110877431497,238.0292274736717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.7544722994618,954.5927103668264,1335.7143604786252,1564.6623770909223,1660.4239807795332,1626.301876739075,1464.4974004616452,940.0081607752072,625.4797171252519,236.3782258545984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.83741454276,413.5927525331838,704.1802687936334,712.7111457819834,916.893436151709,865.9854470275336,781.7808546724369,562.4636808380676,345.0733775157548,99.06430888322824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.31886304993566,998.6208241217251,1415.2404129565434,1657.9474783509231,1760.313790472298,1729.7688566064987,1553.6549976739625,1252.335268933065,779.8546861168512,260.3184512876333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.9698646690092,972.20409626008,1348.6472064947002,1580.3475944285908,1674.73336343464,1648.8662674895488,1493.1154638153887,1208.5816201582077,779.5795191803388,265.2714561448536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,452.6678614308623,392.6786614453125,921.0209401993926,1144.4656180814452,1305.9949274223625,1279.3023306677346,1102.087803989149,315.6291113960044,228.12251580276063,150.522631880428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.7512154364628,943.034997076842,1322.5049436130969,1723.1648501302052,1721.789015447644,1577.5952231069975,1282.8795008423936,809.5734172166431,284.80901059369285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.91165774947666,871.7639526942907,1304.0687588667768,1741.876903769508,1471.9269077474755,1654.6454751127762,1624.3757081834892,1261.690944774481,487.6154662808573,237.20372666413505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.50572990228187,319.20628157066346,240.50572990228187,362.40959647249616,239.95539602925737,1001.9235293163424,912.4900632110426,662.3534905308326,230.0486843583463,31.64560161184825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.886552829765876,115.57502703043296,180.7916968532444,646.9434401296768,778.7540183708021,362.6847634090084,525.3147404959747,228.94801661229732,138.9649185904435,261.6942859701945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.92402541135957,108.4199847246442,420.4719259459896,823.6076329352377,755.363424854321,944.9611656324277,1032.7429281621835,1245.4553935637882,805.1707462324473,288.93721659784705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.35893270441504,231.9748529139319,433.95580779155966,1616.1207000881222,606.4924965494371,603.1904933112903,684.6427143447943,515.1328618885514,12.658381036033438,268.5734593830004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.11925893976158,649.419942558287,1403.6834016230296,1675.558864244177,1768.8439655041773,1760.313790472298,1599.6099819409176,1302.1425903111913,842.8700204475647,317.8304468881023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.50531813997956,535.7717860399102,1069.341534631252,1465.04773433467,1697.022587248602,1794.1607275762444,1756.736620297639,1597.1327775558368,1305.4445935493382,871.7639526942907,334.06599809879475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.33081894951626,516.5093985275832,1030.5415926700855,1402.3068649839977,1629.0535461041975,1726.1916864318396,1700.0494235502365,1598.784481131381,1266.919818524684,841.2190188284914,323.8848214478421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.71333109256676,542.9261263892283,1069.6167015677645,1488.9879597677048,1669.2300247043952,1760.5889574088108,1479.0819500532646,1402.58203192051,1075.1207422544796,848.9243950073044,183.2681992818545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1006677460489342,301.5948956774098,690.4219219680218,975.781266434739,1110.8938479140113,1311.2230992160949,1387.7230173488497,922.947108754978,811.7747527087408,575.3972288106133,195.1010795083513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.208714909057903,485.9644646617839,974.4054317521778,1365.4330915784171,1603.737485988601,1702.8010929153588,1676.6595319902258,1528.8892714313906,1235.82455078586,790.8613635773405,305.723101681564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.37171212860021,102.6414790578873,325.5358230669155,455.4195307959845,485.6892977252717,588.0556098466468,374.51694167903446,324.985489193891,345.8988783252915,128.50787304650794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.979841158854774,354.9793872301952,631.5333897285211,817.5539603319686,1236.3748846588846,1412.7639105279331,1105.3898072272962,1367.3592601340026,515.9590646545588,176.6641928055609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.06232947349337,180.24136298021992,388.551157397629,684.9178812813064,947.988001934062,1833.5110034104357,1770.219800186739,1612.8179948935046,1325.5324818712018,894.3283434447644,360.7585948534228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29788068418584,551.181836441066,1066.039531393105,1435.053134341895,1660.4239807795332,1740.501069086947,1706.1037981099762,1560.2590041502558,1281.778833096345,865.9854470275336,351.1270501190239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.69387420789224,209.6856290999703,877.2672914245353,1060.2603237698777,1639.785758584645,1725.9165194953275,1695.3715856295282,1547.8764920072051,1270.4969886993429,859.6559055312816,333.79083116228253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.994599992774845,111.44682102627876,548.4294651194731,515.9590646545588,712.4359788454711,977.9826019268368,797.4660720101048,1017.3328777610276,501.3745150629397,156.3011375471849,0.2751669365122335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.30938265510684,7.154340349318073,86.13076091068257,558.6113437268964,387.7256565880924,894.6035103812767,970.552392684536,642.540769145481,70.44554357301458,330.2136609876234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.33947581974049,622.4528808236173,1178.3118532289209,1578.4214258730049,1827.732497743678,1918.816263511581,1814.7989497711328,1658.2226452874354,1365.4330915784171,937.256491410085,396.2565335764423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.1179814864974,610.3448336606083,1122.1756923110129,1487.6121250851438,1709.405801348123,1798.0130646874156,1760.5889574088108,1606.213988417211,1326.3579826807386,907.8122252903346,382.22231785784766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.8952096999901,552.5576711236272,866.8109478370703,1197.2997757612063,1452.3893532986365,1453.214854108173,1453.7651879811974,871.4887857577783,610.6200005971206,837.0915147808079,366.8122674566919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.90060970721525,339.8445037655517,763.6191349061586,911.664562401506,1110.8938479140113,1084.2012511593832,1337.915695970723,994.4933200740415,502.2000158724764,157.12663835672163,155.75080367416044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.30526010114588,418.27059045389166,563.5643485841166,933.6793212354258,1296.638549624476,1278.75199679471,1176.6608516098472,1018.7087124435888,985.136942276155,571.8200586359543,132.63607905066212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.40465039393062,251.78757429928345,663.7293252133937,684.9178812813064,857.1794031026715,1043.199973706119,1211.33328952333,1069.341534631252,947.1625011245254,686.844049836892,213.26279927462932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.72936737975104,620.2515453315195,1112.2696825965725,1464.4974004616452,1663.1756501446555,1800.2144001795136,1747.3802424997527,1572.091884376753,1267.7453193342208,829.3861386019946,360.20826098039834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.28708066973553,664.5548260229305,1198.6756104437677,1584.199931539762,1820.0271215648647,1910.8357203962555,1873.4116131176504,1536.318778717221,1410.5625750358354,895.4290111908134,429.8283037438761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.7092085386058,607.593164295486,1036.870432209867,1586.951600904884,1798.0130646874156,1874.5122808636995,1820.8526223744016,1624.1005412469772,1263.3419463935545,841.2190188284914,361.5840956629595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.9649185904435,62.19053547764756,1214.91116165446,532.1939139087805,651.6212780503847,898.7310144289603,1922.39343368624,1715.459473951392,1415.2404129565434,950.4645043626722,428.17730212480274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.8246351185748,684.367547408282,1189.319232645881,1542.097284383978,1756.736620297639,1841.49084456929,1811.4969465329852,1646.664931997451,1372.3129669476937,952.941708747753,429.8283037438761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.18031095999075,723.4426563059604,1250.6842673139915,1636.208588409986,1866.8076066413569,1955.4148699806492,1910.5605534597432,1742.7024045790447,1399.004861745851,979.3584366093982,448.54035738317873,22.83955768698608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.10647951557638,705.8312704127069,1226.4681729879735,1586.6764339683716,1793.885560639732,1805.1674050367335,1768.018464694641,1606.213988417211,1314.800269390754,917.7189369612458,413.31758559667145,15.685217337668009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.35481015045403,634.5602260301556,1201.702446745402,1568.789881138606,1776.5493416829906,1846.994885256005,1822.228457056963,1578.9710577895587,1299.6653859261105,899.5572171949675,403.4108739257604,14.034215718594606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.3353532657795,697.0259284443154,1195.37290524915,1561.0852069162634,1774.6231731274054,1868.7337751969424,1836.813006648582,1676.6595319902258,1395.427691571192,942.7598301403298,429.8283037438761,24.765726242571716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.92530286462377,599.062287307136,1195.0977383126374,1390.4746867139718,1755.360785615078,1822.5036239934752,1779.0258441116007,1617.2213678341711,1323.331146379104,677.7635409319884,413.5927525331838,20.913389131400447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.36218956741408,678.0387078685006,918.8196047072948,1063.563028964495,1129.881068489826,1655.4709759223133,1789.2070207625534,1104.0139725447348,1305.9949274223625,886.0733353493974,408.914212656005,18.712053639302574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.77026055883496,530.2677453531949,1022.5617515112308,1520.9087283160652,1743.8030723250936,1390.1995197774595,1520.0832275065286,1313.699601644705,1193.9970705665887,866.8109478370703,414.6934202792327,23.389891560010543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.33337385604466,461.748370335766,463.1249069747979,263.3452875892679,709.1339756073244,961.7470507161446,1788.3822219094873,1627.9528783581484,1352.2243766693591,943.5853309498664,424.32426305716086,30.544933865799315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.05408436557144,726.1950276275535,1212.1587903328666,1175.285016927286,1769.1191324406896,1834.0613372834596,1806.2680727827824,1653.5448073667276,1376.9908048684017,966.4248886368524,441.6604820139022,36.04827259604399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.8601282904336,724.5433240520093,1187.9433979633195,1514.0295549032596,1756.1862864246143,1838.4640082676551,1789.4821876990654,1421.0189186233004,1359.6545859116602,926.7994458661494,440.5598142678533,35.77310565953175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.10845892531128,711.06014416291,1039.62280353146,1126.028029422184,1443.8591782667572,1609.515991655358,1438.9054714530662,1399.2800286823633,1193.9970705665887,586.6797751640855,281.2318404190338,14.034215718594606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.61876531021368,119.42736414160422,188.77223996856983,355.8048880397319,190.6984085241555,126.58170449092228,434.230974728072,601.5387897357461,45.67981733044286,340.3948376385761,161.52930934091734,0.2751669365122335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.92402541135957,354.4290533571707,567.1422207152464,531.3691150557145,795.2647365180069,646.9434401296768,608.4186651050227,664.2796590864183,640.0642667168709,197.5775819369613,91.35893270441504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.84693710394612,143.36758957463925,535.2214521668858,775.1768481961432,1308.4714298509728,1795.811729195318,1450.1880178065385,1409.4619072897865,1318.102272628901,575.3972288106133,276.2788355618136,16.51071814720471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.63323394996536,265.54662308136585,815.6277917763829,1293.8868802593536,1838.4640082676551,1913.8632586543608,1893.7746683760265,1748.4809102458014,1462.0208980330356,536.5972868494471,270.77549683156894,22.289223813961613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.6888859629694,883.0464990477628,1398.7296948093388,1766.0922961390552,1968.6235848897077,2037.6932937801607,2002.7456889301657,1815.6244505806687,1505.2235109783971,1058.3348571707625,495.3201405031999,53.934825425809855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.1110138318396,851.4008974359147,1329.9351528553975,1656.571643668362,1837.6385074581185,1887.9961627092691,1873.9619469906747,1689.3179130262597,1393.5015230156062,982.6604398475448,477.433587673434,51.45832299719976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.5338436571806,827.4599700464089,1287.558040719572,1671.4306582400227,1867.9082743874055,1032.4677612256714,1913.3129247813365,1736.0983981027512,1450.4631847430508,997.244989439164,488.7161340269063,61.36503466811086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.4063396094971,812.8761224112606,1279.3030326242051,1609.7911585918705,864.8847792814847,1472.4772416205,1499.4450053116404,1127.9548999342403,720.415820004326,560.537512282482,276.5540024983258,26.14156092513289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.09526773882378,68.79454195394118,75.39854843023477,255.3654464304132,567.6925545882708,778.4788514342899,1001.3724934868476,790.0358627678038,781.7808546724369,370.6646045678632,186.0205706034475,11.832880226496735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10804716300897,52.00865687022422,194.82591257183904,302.42039648694646,313.15260896739426,334.6163319718192,230.0486843583463,259.7681174146089,223.7198448185649,122.17903350672655,56.411327854419966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.228171793732438,4.953004857220204,87.23142865673151,146.94475974929827,260.5936182241456,187.12123834949645,223.44467788205267,134.28708066973553,274.07750006971577,227.0218480567117,109.79581940720536,2.751669365122336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.01772550275075,813.1505873913021,1252.0601019965527,1559.7086702772317,979.3584366093982,847.8237272612555,1136.2099080296075,892.6773418256912,1412.7639105279331,465.3262424668957,480.1852570385564,64.39187096974543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.82875767253577,406.7128771639072,817.5539603319686,937.256491410085,818.1042942049929,892.4021748891788,1048.978479372876,900.3827180045042,1207.4809524121588,691.2474227775584,354.4290533571707,49.2569875051019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.2136609876234,862.1324079598917,1179.138055994928,1382.2196786186048,1615.2944973221147,1690.418580772308,1622.9998735009283,1476.8806145611666,1205.554783856573,709.959476416861,361.5840956629595,52.83415767976092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.4814485071757,740.5037083261897,935.055155917987,1052.0053156745105,1103.4636386717104,1227.2936737975103,1482.9342871644358,1259.7647762188951,727.5708623101148,401.759872306687,199.50375049254697,21.18855606791268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.67697222974607,383.5981525404089,607.0428304224615,1629.879046913734,1801.3150679255627,1880.566655423439,1829.1083324262397,1678.8608674823236,1397.3538601267776,962.8477184621936,230.3238512948585,67.69387420789224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.58949567018465,828.0103039194333,767.4714720173301,1070.7173693138134,1373.963968566767,1798.5633985604402,1741.0514029599713,1587.501934777909,1326.0828157442263,943.034997076842,274.6278339427402,39.35027583419079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.411327854419966,286.46001221276623,500.2738473168907,545.1274618813262,802.9694107403495,1158.4998338000398,1269.6714878898065,1232.5225475477134,1397.3538601267776,657.4004856736124,213.81313314765384,28.06843143718921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.2149384408877,929.826282167784,1400.6558633649242,1728.1178549874253,1917.4404288290195,1990.6376417671568,1938.35381796042,1766.0922961390552,1476.605447624654,1052.0053156745105,523.6637388769012,78.15021779535711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.85233711117127,379.19548155621305,904.2350551156756,1358.553918165611,1630.430082743229,1819.751954628353,1890.1974982013671,1908.9095518406696,1677.4850327997624,1397.0786931902653,996.144321693115,507.4281876662088,80.90258911695014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.034215718594606,397.082034385979,931.7524507233696,1377.8163056779383,1689.042746089747,1859.377397399056,1911.38605426928,1865.706938895308,1710.506469094172,1439.4558053260907,1031.6422604161346,529.9925784166827,86.13076091068257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181878607423338,342.59687508714467,661.2528227847837,998.0704902487006,1122.1756923110129,1395.9780254442164,1198.9507773802795,1573.7428859958263,854.1525668010371,892.9525087622031,975.2309325617148,477.9839215464584,77.87505085884487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0049460785655,489.2664678999307,455.1443638594724,503.0255166820131,798.8419066926659,1041.824139023558,620.801879204544,582.0012352869069,597.9616195610872,371.2149384408877,112.54748877232768,45.95498426695509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.13203836394676,380.0209823657498,360.20826098039834,1718.211845272985,1954.3142022346003,2039.8946292722585,1936.1524824683224,1777.9251763655518,1490.6389613867782,1065.764364456593,526.9657421150481,86.4059278471948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.09526773882378,438.3584787757554,1010.1785374117096,1510.4523847286005,1849.746554621128,2049.800638986699,2112.266341400859,2044.5724671929663,1853.0485578592743,1503.2973424228114,794.9895695814948,434.7813086010964,93.0099343234884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.47110242138495,439.7343134583166,992.8423184549682,1458.7188947948885,1774.0728392543806,1959.2672070918209,2018.706073204346,1957.341038536235,1782.6030142862598,1486.2362904025824,1035.2194305907935,537.6979545954958,95.48643675209853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.249608088141855,452.1175275578378,997.7953233121884,1432.576631913285,1728.943355796962,1895.976705824595,1946.6088260557876,1885.5196602806595,1721.5138485111318,1448.812183123977,1040.9986382140214,538.5234554050326,93.0099343234884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.00127745326419,443.8618175060001,982.9356067840572,1429.273926718667,1730.8695243525476,1665.652152573266,1977.1537599215865,1922.9437675592644,1760.313790472298,1476.8806145611666,1031.3670934796226,534.9462852303735,94.11060206953734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.47777988187429,429.8283037438761,947.71283499755,971.1027265575603,871.4887857577783,980.459104355447,440.83498120436553,1375.3398032493285,1716.0098078244166,1415.5155798930557,1004.4000317449528,504.4013513645743,95.76160368861076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10194519931312,417.1699227078428,601.5387897357461,1074.8455753179674,1662.0749823986068,1429.274628675138,1911.6612212057923,1852.2230570497372,1702.250759042334,1436.7041359609684,1039.3476365949475,530.2677453531949,97.13814032764262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.98182056858965,424.599429993673,913.3155640205792,1087.7784213340424,1323.0559794425917,580.900567540858,1250.4091003774793,1581.7234291111515,1324.9821479981774,771.0486421919891,500.2738473168907,233.9010214695176,89.43276414882938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.00127745326419,72.09654519208797,289.7627174073838,376.9941460641152,466.1517432764324,886.8988361589343,1314.5258044107125,780.1298530533634,734.1748687864082,443.3114836329757,370.6646045678632,223.44467788205267,97.13814032764262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.41742981811581,151.62329962647695,973.5799309426412,1035.4945975273058,1232.247380611201,1307.645929041436,1233.3480483572505,1387.9981842853615,1239.6768878970315,1160.4253003991548,803.519744613374,517.8852332101444,105.3931484230096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.751669365122336,25.59122705210841,104.01731374044844,160.42934355133912,166.20784921809602,265.2714561448536,327.4619916225012,763.6191349061586,672.8105360747682,509.9046900948189,329.9384940511112,94.3857690060496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.5932064618433,486.7899654713207,1018.4335455070766,1418.5424161946903,1698.1232549946506,1865.1566050222837,1917.7155957655325,1862.129768720649,1712.982971522782,1438.3551375800416,1045.6764761347292,554.2086727427006,107.31931697859524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.37171212860021,487.0651324078329,987.6141466612356,1389.6491859044352,1670.055525513932,1522.0093960621143,1903.131046173913,1830.759334045313,1679.6863682918602,1403.6826996665588,315.35394445949214,545.9529626908629,111.72198796279098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29788068418584,503.3006836185253,1049.5288132459004,1495.317501263957,1803.7915703541723,1981.8315978422945,2032.4644200299576,1741.0514029599713,1378.3666395509629,1520.6335613795532,1087.7784213340424,470.8295811971404,111.99715489930324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.15021779535711,507.4281876662088,1048.1529785633393,1490.0886275137536,1797.4627308143913,1978.529594604148,2031.638919220421,1979.079928477172,1807.6439074653435,1515.6805565223328,1095.2086305763432,348.92571462692604,114.1991923478718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.45292298997461,509.3543562217944,1011.2792051577584,1462.8463988425722,1763.3406267739329,1936.977983277859,1987.0604715924976,1931.4746445476144,1757.8372880436882,993.3926523279926,1038.246266892428,548.9797989924975,122.17903350672655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.85559397417035,512.6563594599413,1014.5812083959056,1418.267249258178,1695.6467525660405,1853.5988917322989,1898.1780413166928,1654.3703081762642,1700.874924359773,1423.7712899448934,1041.5489720870455,566.5911848857511,124.9307028718489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.78176252975598,523.9389058134135,1025.8637547493777,1464.222233525133,1753.9849509325168,1917.165261892508,1975.227591366001,1922.118266749728,1340.117031462821,1486.5114573390947,1075.3959091909917,565.7656840762145,122.4542004432388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.23015120346732,193.45007788927785,624.6542163157151,1068.240866885203,1344.7948693835287,1435.328301278407,1510.4516827721295,1801.5902348620743,1640.6112593941816,1374.5143024397914,998.6208241217251,533.5704505478125,119.42736414160422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.43276414882938,347.8250468808771,753.9875901717598,1031.09192654311,978.2577688633492,1692.8950832009182,867.0861147735827,1642.2622610132553,1061.3616934723973,975.2309325617148,569.3435562073441,296.6418908201896,95.48643675209853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.692596754628045,171.7111879483407,818.1042942049929,604.8414949303636,1178.8628890584157,1370.6619653286205,1397.6290270632896,671.9843333087607,659.326654229198,660.4273219752469,477.15842073692176,271.60099764110566,80.90258911695014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.21126981558628,251.5124073627712,725.6446937545292,1007.151701110075,666.7561615150283,1517.331558141406,1608.1401569727968,1244.0795588812273,1092.7321281477332,717.3889837026913,502.4751828089887,257.56678192251104,85.30526010114588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.751669365122336,256.1909472399499,60.8139988386157,93.56026819651288,359.3827601708616,725.3695268180168,935.880656727524,739.9533744531653,665.6554937689793,757.2895934099066,614.1971707717796,348.37538075390154,100.16497662927718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.92443717366183,325.5358230669155,312.0519412213454,1227.2936737975103,1035.4945975273058,607.8683312319982,774.9009793031602,506.05235298364767,442.7611497599512,414.4182533427204,105.3931484230096,57.78716253698113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.242930627652512,83.65425848207248,206.933959734848,777.9285175612656,1761.4144582183474,1906.983383285084,1961.4685425839184,1684.6393731490807,1765.2667953295186,1490.6389613867782,1062.187194281934,580.6254006043457,131.81057824112543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.7689831055708,555.5845074252618,1049.5288132459004,1430.6504633576992,1695.6467525660405,1846.1693844464687,1884.969326407635,1822.7787909299875,1666.2024864462903,1401.481364174461,1026.9644224954266,560.2623453459698,124.9307028718489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.21864923254633,549.2549659290097,1035.2194305907935,1406.7102379246642,1657.672311414411,1801.5902348620743,1840.3901768232408,1791.9593920841464,1648.8662674895488,1396.2531923807287,1029.4409249240366,566.8663518222634,129.33337385604466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.6488584748473,554.2086727427006,1045.6764761347292,1426.2477923735034,1690.1434138357956,1837.6385074581185,1876.9887832923096,1902.3055453643765,1674.1830295616155,1422.945087178886,1052.0053156745105,579.799899794809,134.28708066973553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85019396694518,551.181836441066,1031.9174273526469,1401.481364174461,1665.927319509778,1808.194943294839,1845.343883636932,1667.8534880653638,1642.537427949767,1387.4471484558665,1015.9570430784664,561.638180028531,137.3139169713701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.95086171299413,548.1542981829608,995.5939878200908,1436.9793028974807,1702.526627935317,1652.7193065571907,1909.7350526502064,1847.5452191290296,1686.566243661137,1428.4491278656014,1019.8093801896376,564.3898493936532,138.1394177809068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.7689831055708,462.2987042087904,872.3142865673152,1246.556061309837,895.4290111908134,962.0222176526568,1656.571643668362,1631.5307504892785,1497.243669819543,1105.664974163808,1004.9503656179774,494.21947275715087,141.16625408254137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.60854079255688,490.36713564597966,810.674084962692,1110.343514040987,1144.4656180814452,1389.9243528409472,1549.8026605627913,1470.8262400014269,1172.808514498676,679.689709487574,492.5684711380775,352.7780517380973,101.81597824835058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.544933865799315,352.7780517380973,654.0977804789949,876.1666236784864,1244.905059690764,1317.0016048828518,1475.779244858647,1743.5279053885813,1578.6958908530466,1332.4116552840078,974.1302648156658,533.8456174843246,147.49509362232274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.96364113717932,307.92443717366183,640.0642667168709,919.094771643807,853.0518990549881,883.5968329207874,1320.029143140957,1260.590277028432,1426.5229593100155,1151.0696245577387,988.4396474707726,549.8052998020341,152.72396737252586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.63607905066212,547.6039643099363,1025.3134208763531,1410.012241162811,1316.1761040733152,1769.9446332502266,1804.341904227197,1747.10507556324,1593.83077431769,699.5024308729255,1001.6476604233596,553.1080049966516,151.07296575345248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.78303998302016,542.650959452716,1011.0040382212464,831.0378421775387,1421.2947875162831,1823.329124803012,1868.45860826043,1746.0044078171911,1364.8827577053926,1072.6435378693989,808.4727494705941,437.808144902731,114.74952622089626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9764205613645,20.913389131400447,295.54122307414065,582.0012352869069,1316.176806029786,896.5296789368623,780.9553538629,1203.9037822375,1217.9379979560945,634.2850590936433,429.553136807364,306.27343555458845,159.60314078533173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.36758957463925,613.6468368987552,1139.236744331242,1540.996616637929,1815.8996175171808,1969.9994195722684,2003.0208558666784,1929.272607099046,1763.6157937104451,1488.4376258946804,1101.2623031796124,602.3642905452828,161.52930934091734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.64275651115148,590.2569453387446,1060.8113595993727,1433.4028346792925,1683.8145742960146,1824.154625612549,1861.304267911112,1816.7251183267183,1654.9206420492883,1408.9115734167622,1041.2738051505332,588.8811106561834,160.9789754678929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.45292298997461,581.1757344773702,1048.1529785633393,1418.267249258178,1677.7601997362744,1821.402956247426,1858.551896589519,1308.1962629144605,1666.2031884027608,1402.0316980474856,1036.870432209867,582.8267360964436,158.77763997579504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.36758957463925,562.4636808380676,1015.9570430784664,1374.5143024397914,1623.2750404374406,1761.6896251548594,1798.8385654969522,1556.1315001025728,1623.825374310465,334.3411650353069,526.1402413055114,578.1488981757356,169.78501939275503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.97229800740354,459.8222017801804,1004.675198681465,1358.8290851021234,1601.8113174330151,1740.501069086947,1542.9227851935148,1174.7346830542615,454.594029986448,1223.9916705593637,794.1633668154873,570.1690570168807,173.08702263090186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.59646332484235,552.5576711236272,1001.3724934868476,1358.553918165611,1608.1401569727968,1749.5815779918505,975.2309325617148,1766.9177969485916,1596.0321098097877,1353.6002113519205,1001.6476604233596,487.6154662808573,168.95951858321834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.66959281278602,563.5643485841166,1038.5214338289406,1413.0390774644457,1671.9816940695175,1820.0271215648647,1861.304267911112,1815.6244505806687,1662.9004832081434,1404.783367412608,1010.7288712847342,580.6254006043457,170.3353532657795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.32059443185943,557.2355090443352,1002.1979942963842,1398.7296948093388,1669.505191640908,1815.8996175171808,1855.5250602878848,1802.4157356716116,1648.5911005530363,1350.0230411772611,997.7953233121884,575.3972288106133,171.7111879483407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.45960045046397,538.7986223415448,913.3155640205792,1224.8171713689003,1596.3079787027705,1609.2408247188455,1472.7524085570126,1624.6508751200013,1376.4404709953772,1228.6695084800715,893.2276756987155,566.3160179492389,173.91252344043855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.89846656298917,471.10474813365255,986.237610022204,1330.485486728422,1567.9643803290692,1699.7742566137244,1745.454073944167,1700.3245904867483,938.3571591561338,1092.7321281477332,975.5060994982268,473.856417498775,181.3420307262689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.0259706106727,541.5502917066672,969.1765580019749,1314.525102454242,1558.333537551141,1697.297754185114,1744.353406198118,1693.7205840104548,1545.9503234516196,1140.8877459503155,903.6847212426512,432.8551400455107,164.00581176952744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.0119137332233,552.2825041871149,866.5357809005583,1130.1562354263383,1418.8175831312024,1222.8910028133146,1274.6244927470266,1357.4532504195624,1208.3064532216954,1196.7494418881818,881.9451293452433,344.24787670621805,168.68435164670612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.2327061099957,527.7912429245848,854.9780676105736,1165.3790072128456,1421.569252496325,1539.070448082343,1658.2226452874354,1548.42682588023,1417.1665815121291,1369.2854286895886,1023.6624192572798,596.3106179420138,169.2346855197306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.89108714602915,432.02963923597406,856.0787353566226,1159.875668482601,1350.5733750502857,1473.8530763030612,1585.0254323492984,1484.8604557200215,1464.222233525133,1202.8031144914507,793.3378660059506,529.7174114801704,172.26152182136514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.16625408254137,532.1939139087805,767.4714720173301,1134.558906410534,1282.0547019893277,1103.7388056082225,586.4046082275734,1066.039531393105,1337.6405290342109,1075.6710761275042,841.2190188284914,526.4154082420237,174.73802424997527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.84409200324933,518.7107340196811,916.617567258726,1150.794457621227,1414.1397452104943,1474.95374404911,1598.784481131381,1440.2813061356271,1276.2754943661,1020.9100479356867,805.1707462324473,513.2066933329658,69.62004276347787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.1864129236866,555.859674361774,991.4664837724072,1336.539861288162,1574.5683868053627,1709.6809682846351,1748.756077182314,1703.3521287448536,1562.7355065788663,1333.7874899665687,1001.3724934868476,587.23010903711,188.4970730320576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.76358309834563,552.5576711236272,977.1571011173004,1321.129810887006,1559.9838372137438,1692.344749327894,824.9834676177987,940.558494648232,1167.5803427049436,1318.9284753949082,978.2577688633492,576.22272962015,175.0131911864875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.15347465835617,302.14522955043424,955.6933781128754,1293.061379449817,1531.3657738600011,1293.6117133228413,1207.2057854756465,755.0882579178088,182.4426984723178,613.9220038352673,675.5622054398905,476.8832538004096,178.5903613611465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.21992668581052,566.8663518222634,1022.0114176382064,1382.218976662134,1633.4569190448638,1777.099675556015,1819.751954628353,1524.7610654272366,1645.5642642514017,1393.226356079094,1048.4281454998516,618.0495078829509,190.6984085241555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.09980205508705,547.3287973734241,970.0027607679822,1307.370762104924,1544.574488769059,1679.1360344188358,1725.9165194953275,1687.942078343698,1552.8294968644257,1325.5324818712018,727.8460292466269,496.4208082492488,197.5775819369613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.522631880428,554.4838396792128,628.2313864903742,1328.284151236324,863.5082426424528,1716.284974760929,1734.1715275906947,1323.331146379104,1563.2858404518909,1330.2103197919098,1009.0778696656606,600.162955053185,194.82591257183904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.522631880428,548.7046320559853,976.0564333712514,1321.129810887006,1544.2993218325464,1266.3694846516594,1745.729240880679,1682.4380376569827,1549.2523266897667,1323.6063133156165,994.7684870105538,594.9347832594526,200.3292513020837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.47563673764822,392.6786614453125,966.1497217003404,1298.289551243549,1529.7147722409277,1665.9280214662488,1706.6541319830008,1655.195808985801,1522.5597299351389,958.1698805414854,679.1393756145495,565.7663860326851,183.81923511134968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.47563673764822,540.4496239606182,955.418211176363,1296.3633826879638,1535.4932779076842,912.4900632110426,1218.4883318291188,267.47279163695146,1472.4772416205,1317.2774737758348,1026.1389216858895,610.8951675336327,189.3225738415943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.17363349950142,542.650959452716,973.304764006129,1315.0754363272663,1558.057668658158,1173.6340153082126,1761.6896251548594,1397.3538601267776,663.7293252133937,70.72071050952681,108.14481778813196,99.88980969276494,58.61266334651782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.17363349950142,543.2012933257406,961.19671684312,1305.7197604858502,1548.42682588023,1453.214854108173,755.363424854321,1130.1562354263383,1572.3670513132652,1326.3579826807386,1003.5738289789456,517.8852332101444,210.7862968460192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.68109478370704,531.3684130992439,944.410831759403,1043.199973706119,1533.567109352099,1077.872411619602,678.5890417415251,1024.7630870033288,1308.7465967874848,866.5357809005583,237.20372666413505,15.134883464643542,195.1010795083513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.17363349950142,536.8724537859592,963.67321927173,1313.9747685812174,1534.3919082051646,1205.0044499835487,859.6559055312816,1269.9466548263183,1326.908316553763,1327.4586504267877,973.5799309426412,258.11711579553554,117.22602864950636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.89846656298917,538.5234554050326,959.820882160559,1304.3439258032893,1546.775122304686,1129.0555676802894,392.6786614453125,1505.2235109783971,1363.7820899593437,996.4194886296274,118.05152945904308,206.933959734848,149.69713107089132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.8354351330251,339.56933682903946,283.4331759111317,308.4747710466863,513.2066933329658,730.3218297187664,1412.7639105279331,1239.4017209605192,375.3424424885711,71.5462113190635,319.7566154436879,231.9748529139319,139.7904193999802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.0454274953472,537.6979545954958,961.7470507161446,1312.8741008351683,1529.4389033479445,1372.0378000111812,1724.265517876254,1671.7065271330057,1535.4932779076842,1313.9747685812174,1019.5342132531256,615.0226715813163,201.7057879411156,1.926168555585635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.15887466558135,537.6979545954958,978.2577688633492,1336.539861288162,1595.7569428732756,1271.597656445392,1591.9046057621044,1220.1393334481922,1435.053134341895,1283.9808705449132,1033.8435959082326,608.9689989780471,223.16951094554045,1.926168555585635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.07836576067764,534.1207844208369,952.6665418112408,1201.1521128723773,1530.540273050464,1477.4309484341911,1415.5155798930557,1583.099263793713,1088.8790890800913,1137.0354088391443,1019.2590463166134,619.9756764385365,201.4306210046033,2.2013354920978685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.46825732068817,553.6583388696762,992.2919845819438,1335.16332464913,1426.5229593100155,1502.4718416132748,1842.5922142718096,1780.9520126671864,1643.362928759304,1412.7639105279331,1044.300641452168,635.3857268396923,197.8527488734736,4.127504047683503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.58170449092228,447.1645227006175,806.2714139784963,1170.332012070066,1377.2659718049138,1499.1698383751284,1583.6495976667372,1687.942078343698,1547.0509911976687,1328.5593181728366,1012.1047059672952,615.848172390853,204.1822903697256,1.6510016190734011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.28708066973553,496.1456413127365,800.4929083117394,772.4244768745501,655.7494840545389,1070.4422023773009,1462.2960649695474,1070.4422023773009,1356.6277496100256,1097.134799131929,855.5284014835981,214.08830008416604,175.2883581229997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.15887466558135,410.84108316806135,970.2779277044946,475.5074191178484,176.1138589325364,129.05820691953238,527.7912429245848,992.2919845819438,1682.9883715300073,1216.562163273533,785.0828579105837,559.436844536433,226.19634724717503,4.402670984195737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.83003512579998,495.8704743762244,760.5922986045241,1372.3129669476937,1594.3811081907145,1826.6318299976288,1520.6335613795532,1341.492866145382,736.3762042785063,914.9665656396528,474.4067513717994,203.35678956018896,2.2013354920978685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.4542004432388,529.9925784166827,804.8955792959351,1297.739217370525,1531.6409407965132,1672.5320279425423,1526.9624009193344,1449.6376839335142,1561.6348388328172,1323.0559794425917,1009.6282035386852,619.7005095020243,209.9607960364825,4.127504047683503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.2669218285903,524.7644066229502,949.6397055096062,1294.162047195866,1542.3724513204902,1695.9219195025526,1741.6017368329958,1025.5885878128654,1594.656275127227,1349.4727073042368,978.8081027363738,631.2582227920087,210.2359629729948,6.604006476293605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.63607905066212,522.2879041943402,956.2437119859,1125.7535644421428,860.7565732773306,343.6975428331936,1809.8459449139125,1708.8554674750983,1645.5642642514017,1153.2709600498367,342.59687508714467,492.5684711380775,212.16213152858043,6.604006476293605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.86425084439458,515.1328618885514,943.5853309498664,1298.289551243549,1564.1120432178975,1711.3319699037086,1760.038623535786,276.8291694348381,202.25612181414,623.278381633154,803.2445776768618,442.2108158869267,149.14679719786685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.3266963955553,515.9590646545588,947.4376680610376,1304.619092739801,1559.1583364042071,366.2619335836675,328.0123254955256,313.42777590390654,582.8267360964436,757.2895934099066,808.1975825340819,615.2978385178286,211.88696459206815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.20459235509693,472.75574975272593,905.6108897982368,1297.4640504340127,1095.7589644493678,475.5074191178484,1276.550661302612,1320.029143140957,1044.300641452168,1071.818037059862,518.4355670831688,624.3790493792029,119.152197205092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.77026055883496,296.6418908201896,761.4177994140609,1011.829539030783,57.51199560046889,132.63607905066212,189.3225738415943,407.2632110369317,864.6096123449726,1298.29025320002,833.5143446061487,28.61876531021368,214.36346702067829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.78303998302016,509.9046900948189,929.826282167784,1279.027163731222,1514.579888776284,1722.3393493206684,1772.1459687423244,1656.8468106048742,1528.6141044948786,1131.8072370454115,995.3188208835784,609.2441659145594,236.10305891808613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.6629153522967,490.642302582492,891.3015071431299,1262.2412786475054,1529.164438367903,1324.9821479981774,1446.335680695367,1706.1037981099762,1559.9838372137438,1321.6801447600303,971.6537623870556,596.8609518150382,204.45745730623784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.7367467967111,494.7698066301754,899.8323841314799,1240.5023887065684,1328.8344851093486,1525.311399300261,1470.275906128402,1451.5638524890994,1303.7935919302647,1135.384407220071,875.616289805462,593.8341155134036,223.16951094554045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.2327061099957,485.1389638522473,880.5692946626821,1212.9849930988742,1471.3765738744514,1232.5225475477134,1028.3402571779875,1652.4441396206785,251.78757429928345,397.90753519551566,447.1638207441469,618.600543712446,207.75946054438467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.05820691953238,487.6154662808573,888.5498377780075,1222.8910028133146,1467.7994036997925,1614.1938295760658,1094.1079628302944,1026.9644224954266,1535.4932779076842,1301.867423374679,994.7684870105538,619.1501756289998,235.8278919815739,1.6510016190734011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.62869963370208,495.3201405031999,914.141064830116,1263.8922802665786,1513.204054093723,1656.8468106048742,1542.3724513204902,1458.4430259019057,894.6035103812767,1160.700467335667,924.3229434375394,583.1019030329559,230.87418516788296,1.6510016190734011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.95086171299413,469.4537465145792,740.7788752627018,1122.1756923110129,1386.6216476463296,1335.16332464913,1376.7156379318894,1002.7483281694088,1220.6896673212166,1028.3402571779875,898.1806805559356,582.2764022234192,80.35225524392567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719433056262613,157.67697222974607,442.2108158869267,512.1060255869168,1046.777143880778,1460.0947294774496,1362.4062552767823,1354.9767479909522,1231.972213674689,945.7866664419644,657.4004856736124,501.3745150629397,192.89974401625332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.52803188765316,307.92443717366183,476.8832538004096,825.5338014908233,1253.711103615626,1263.6171133300666,1179.9635568044646,1471.9269077474755,1453.7651879811974,1088.328755207067,864.8847792814847,447.1645227006175,158.77763997579504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.91664599439952,470.5544142606281,865.1599462179971,1203.9037822375,1099.336134624027,1277.651329048661,555.5845074252618,1579.7972605555665,1402.3068649839977,1018.4335455070766,260.8687851606578,115.02469315740848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.70253107811644,471.10474813365255,865.9854470275336,1214.360827781435,1481.833619418387,911.9397293380184,1490.0893294702244,1504.6731771053728,959.2705482875344,1198.4004435072552,781.2305207994124,522.0127372578279,149.97229800740354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.54748877232768,477.7087546099462,900.9330518775288,1106.766343866328,1283.9808705449132,1355.8022488004888,1106.4904749733448,1051.179814864974,1308.1962629144605,1327.7338173632995,898.455847492448,585.8542743545489,229.2231835488096,1.6510016190734011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85019396694518,472.48058281621377,885.7981684128852,1239.1265540240072,1493.6664996448835,1646.1145981244265,1497.5188367560547,1685.189707022105,1552.0039960548893,1336.815028224674,1017.3328777610276,620.5267122680317,210.511129909507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.92402541135957,470.5544142606281,774.0754784936237,1068.240866885203,995.3188208835784,409.4645465290295,270.77549683156894,666.7561615150283,1310.9479322795828,960.6463829700956,790.5861966408281,616.3985062638775,169.5098524562428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.96364113717932,331.58949567018465,901.7585526870656,512.9315263964535,1216.0118294005088,1208.85678709472,284.5338436571806,413.867919469696,789.7606958312916,766.6459712077932,611.7206683431696,340.9458734680713,66.5932064618433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.35765525115082,350.5767162459994,127.13203836394676,341.2210404045835,409.4652484855002,776.8271478587459,811.4995857722289,900.9330518775288,952.1162079382162,962.5725515256812,121.07836576067764,304.6217319790444,189.59774077810653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.873773405580685,278.7553379904237,420.7470928825018,702.2541002380478,1605.938821480699,1349.4727073042368,1759.4882896627616,1162.0770039746988,729.4970308657003,1275.1748266200511,1036.870432209867,628.5065534268865,219.04200689785696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.1844335139517,481.5617936775881,938.6316241361754,1350.5733750502857,1624.6508751200013,714.3621474010567,1484.0349549104849,1746.829908626728,1605.938821480699,1388.2726492654033,1057.509356361226,479.6349231655318,200.88028713157885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.16497662927718,473.856417498775,908.9128930363836,1269.396320953294,1522.0093960621143,1674.4574945416573,1202.8031144914507,1700.5997574232608,1053.9314842300962,1352.7747105423837,1020.3597140626624,618.3246748194632,222.8943440090282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.66831535952184,461.1980364627415,751.5110877431497,1129.054865723819,1330.2103197919098,1486.7866242756072,1686.8407086411785,1646.1145981244265,757.5647603464189,990.0906490898458,1002.4731612328966,608.1434981685105,194.0004117623023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.81597824835058,453.493362240399,867.6364486466072,1224.542004432388,1480.4577847358255,1632.6314182353271,1685.1904089785755,1671.4313601964932,1542.3724513204902,1327.1834834902752,1011.0040382212464,610.0696667240961,216.5648025127761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.80859883139055,456.79536547854576,895.4290111908134,1260.865443964944,1125.4776955491598,607.0428304224615,1756.1862864246143,1695.9219195025526,1629.0535461041975,1403.9578666030714,1069.6167015677645,631.2582227920087,201.7057879411156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.72808992648685,454.8691969229601,835.1653462252222,873.1397873768518,406.9880441004195,1038.5214338289406,1493.9416665813956,1353.0505794353664,1119.1488560093785,1113.3703503426216,757.2895934099066,512.1060255869168,199.7789174290592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.22404923977147,372.0404392504244,770.2231413824521,1155.7474624784468,1276.2754943661,1489.2631267042168,1727.0171872413766,1446.8860145683916,1332.4116552840078,1231.972213674689,1009.6282035386852,527.2409090515603,189.8729077146188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9764205613645,453.2181953038867,902.8592204331144,1267.1949854611962,1524.4858984907244,1675.558864244177,1207.4809524121588,218.76683996134477,755.9137587273453,1293.8868802593536,1067.1401991391542,552.8328380601394,195.1010795083513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.33209640278045,358.8324262978372,743.8064135208072,976.3316003077636,1342.3183669549187,849.474728880329,701.7037663650234,993.9429862010172,1102.362970925661,938.6323260926462,623.8287155061785,281.7821742920583,114.1991923478718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.47777988187429,308.7499379831985,339.01900295601496,357.4558896588053,1028.3402571779875,877.2672914245353,896.8048458733746,1347.5465387486513,1268.5708201437574,1209.4071209677445,713.2614796550079,298.01772550275075,194.55074563532676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.00325686299908,443.5866505694878,652.4467788599216,651.3461111138724,1542.097284383978,1261.9661117109931,1253.435936679114,1712.982971522782,1572.3670513132652,1356.352582673513,718.7648183852526,456.5201985420336,63.2912032236965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.35225524392567,443.8618175060001,878.092792234072,1242.4285572621538,1500.8208399942018,1650.5179710650932,1703.9024626178784,1665.1018187002412,615.0226715813163,1347.8217056851634,1002.1979942963842,598.7871203706238,194.2755786988145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29788068418584,439.18397958529215,878.9182930436087,1239.9520548335438,1494.49200045442,1645.5642642514017,1304.8942596763138,1738.2997335948487,1535.4932779076842,1324.1566471886406,1007.4268680465874,597.9616195610872,167.30851696414496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.34487582696563,346.1740452618037,876.7169575515109,1242.9788911351782,1505.773844851422,1654.9206420492883,1707.7547997290494,1668.9548577678831,1539.070448082343,980.1839374189348,998.8959910582374,584.4777377155169,191.24874239718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.55161132628866,232.8003537234686,750.1352530605885,705.8319723691775,1083.1005834133343,1346.4458710026022,574.0213941280522,526.6905751785358,678.5890417415251,1164.2783394667968,1025.5885878128654,595.7602840689893,194.82591257183904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09654519208797,429.2779698708517,876.9921244880231,1253.711103615626,1505.773844851422,1318.6526065019252,1738.2997335948487,1198.4004435072552,919.6451055168312,1079.5234132386752,1006.8765341735628,587.23010903711,171.16085407531622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.64687906511244,429.0028029343395,878.9182930436087,1248.2077648853815,1508.8006811530563,1287.8332076560846,1280.1278314772712,814.8022909668462,569.0683892708319,677.2132070589638,879.7444958096163,577.8737312392234,185.47023673042307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29788068418584,423.2235953111118,861.0317402138428,1232.5225475477134,1506.049011787934,1661.524648525582,1208.85678709472,1692.344749327894,1095.2086305763432,1214.360827781435,726.4701945640658,350.8518831825117,125.7562036813856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.92204600162466,422.67326143808737,863.5082426424528,1233.6225133372916,1497.2429678630715,1404.783367412608,1455.9665234732956,1374.7894693763035,1250.1339334409672,1319.7539762044448,986.237610022204,574.2965610645643,180.5165299167321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.08916577512793,359.3827601708616,804.6204123594227,1212.4346592258498,1292.23587864028,1426.2477923735034,1175.8353508003106,1678.5857005458113,1531.6409407965132,1303.2432580572402,960.6463829700956,528.3415767976093,145.2937581302249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59860646906845,322.78345174532245,641.7152683359443,1197.8501096342306,1476.3302806881422,1644.738763441865,1714.358806205343,1423.4954210519104,1467.7994036997925,1217.9379979560945,778.7540183708021,507.97852153923327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.68649479093219,311.5016073483209,682.9917127257207,980.1839374189348,1193.171569757052,1270.7721556358554,1134.0085725375095,372.3156061869366,628.7817203633987,379.4706484927254,660.7024889117592,560.537512282482,173.08702263090186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.14354033486777,422.9484283745997,879.7444958096163,1264.7184830325862,1536.318778717221,1351.9492097328468,1346.9962048756267,1021.7355487452236,1602.9119851790645,1354.4264141179276,1014.3060414593932,581.7260683503946,157.12663835672163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.08916577512793,421.5725936920384,884.1471667938118,1267.4701523977085,1064.1133628375196,1104.8394733542716,1842.8673812083216,1787.55601914348,1585.0254323492984,1356.902916546538,1021.4603818087112,583.9274038424926,151.89846656298917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.1629972195423,414.6934202792327,872.5894535038274,1246.8312282463494,1512.103386347674,1667.5790230853222,1728.393021923938,1504.3980101688603,1235.82455078586,1080.0737471116995,641.9904352724566,484.8637969157349,157.40180529323385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.438164156054526,418.545757390404,881.6699624087311,1261.690944774481,1531.3657738600011,1687.1165775341613,1739.67556827741,1700.0494235502365,1573.4677190593138,1343.4190347009676,1002.7483281694088,566.5911848857511,149.14679719786685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.86099398139549,416.34442189830605,882.2209982382263,1266.644651588172,1530.8154399869763,1684.6393731490807,1451.013518616075,732.2487002308226,612.8213360892184,1356.902916546538,926.2491119931252,497.2463090587855,126.03137061789784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.31066010837103,412.21691785062256,877.8183272540304,1263.0667794570422,1529.7147722409277,769.6728075094278,1631.8052154693196,1715.734640887904,343.1472089601692,345.6237113887792,785.9083587201203,423.4987622476241,135.11258147927222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.10932461627316,412.767251723647,883.5968329207874,1268.8459870802697,1591.0791049525678,1769.945335206697,1485.685956529558,1137.3105757756564,1145.8414527640064,1092.7321281477332,432.3048061724863,569.8938900803686,137.3139169713701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.65965848929763,273.25199926017905,353.87871948414625,655.1991501815145,878.9182930436087,1144.4656180814452,899.2813483019847,620.801879204544,450.4665259387644,115.85019396694518,518.4355670831688,4.127504047683503,57.236828663956665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.712053639302574,87.23142865673151,456.2450316055213,498.34767876130513,772.9748107475746,845.89755870567,1446.0605137588552,965.5993878273158,1338.7411967802598,565.7656840762145,284.80901059369285,114.1991923478718,34.39727097697059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.35027583419079,238.5795613466962,352.7780517380973,710.2346433533734,1242.1533903256416,1380.843141979573,637.5877642882609,1183.5407269791235,239.12989521972068,1345.6203701930658,959.2705482875344,366.5371005201797,131.53541130461318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.19593548487271,276.0036686253014,545.9529626908629,1158.2239649070568,1501.6463408037382,913.8658978936038,1439.7316742190735,1078.4227454926263,967.5255563829014,1324.1566471886406,938.0819922196218,457.8960332245947,104.2924806769607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.43148669556519,399.2833698780769,864.8847792814847,1253.435936679114,1528.6141044948786,1687.942078343698,1749.8567449283626,568.7932223343197,615.7555141367213,509.73411467244017,515.0928503697218,440.284647331341,112.82265570883992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.15631975905296,402.0350392431992,831.1606845599102,766.7561783736924,789.9691769030878,780.5306701981298,825.0978865225221,842.8700204475647,170.06018632926728,310.400939602272,569.8938900803686,500.8241811899153,113.37298958186436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.235551210692474,168.40918471019387,528.8919106706337,589.4314445292079,288.93721659784705,146.66959281278602,265.54662308136585,381.6719839848232,494.4946396936632,491.7429703285409,543.4764602622528,486.2396315982961,108.4199847246442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.30398264788169,193.45007788927785,521.4624033848035,822.5069651891887,1034.1187628447449,1231.972213674689,1124.3770278031109,537.1476207224714,942.7598301403298,832.4136768600998,591.907946957818,298.01772550275075,65.21737177928213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.557713289984502,233.6258545330053,542.1006255796916,576.7730634931744,323.0586186818347,767.7466389538421,753.7124232352477,1059.4355249168116,1093.55762895727,1258.6641084728462,785.9083587201203,403.6860408622726,58.61266334651782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97444115162962,265.54662308136585,617.7743409464387,822.7828340821716,1116.9475205172805,1157.6736310340325,1502.1966746767628,1422.3947533058615,1314.800269390754,1155.1971286054224,783.4318562915101,335.1666658448437,69.8952096999901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10194519931312,407.8135449099561,907.5370583538224,1323.8814802521283,1614.1938295760658,1783.428515095797,1537.41944646327,1473.0275754935244,1634.5575867909129,1165.1038402763336,963.1228853987058,453.2181953038867,91.0837657679028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.52477502465408,394.8806988938812,873.9652881863884,1275.7251604930757,885.7981684128852,1733.346026781158,1301.0419225651424,1446.8860145683916,1569.0650480751185,972.7544301331046,127.95753917348348,328.56265936855004,88.60726333929267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57177016743388,389.1014912706535,699.2272639364132,1253.9862705521382,1521.7342291256025,841.2190188284914,486.7899654713207,1079.5234132386752,1556.9570009121094,1288.9338754021337,929.0007813582472,196.75208112742465,86.95626172021927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719433056262613,387.1753227150679,853.3270659915004,1277.9264959851732,1568.789881138606,1736.373565039263,1798.5633985604402,1754.5345828490706,1598.5093141948687,1288.658708465621,920.470606326368,468.9034126415547,81.45292298997461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2013354920978685,608.4186651050227,993.9429862010172,1444.959846012806,1600.160315813942,1659.5984799699963,1602.0864843695274,1247.381562119374,865.7102800910214,515.6838977180465,239.95539602925737,60.8139988386157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.53755444883928,359.93309404388606,791.6868643868772,1180.5138906774891,845.0713559396626,1285.081538290962,1151.344791494251,1657.9474783509231,1485.135622656533,1230.8708439721695,879.1934599801209,442.7611497599512,74.0227137476736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.994599992774845,371.7652723139121,837.36668171732,1228.6695084800715,1486.2362904025824,1385.2458129637685,1706.928596963042,1649.4166013625731,1507.1496795339829,1252.335268933065,889.9256724605688,445.2376521885612,72.64687906511244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719433056262613,378.9203146197009,845.8968567491993,1241.8782233891293,1518.7073928239672,1269.121154016782,1062.7375281549585,1430.6504633576992,1526.1369001097978,1255.637272171212,886.0733353493974,370.9397715043754,69.8952096999901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.51809756416474,373.96660780601,840.3935180189546,1235.82455078586,1512.6537202206982,1669.2300247043952,910.563894655457,1683.8145742960146,1512.378553284186,223.7198448185649,916.893436151709,443.3114836329757,64.66703790625766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.316060115596184,373.4162739329855,845.8968567491993,995.3188208835784,1223.4413366863391,922.3967748819538,1349.4727073042368,1218.763498765631,1232.7977144842257,1263.6171133300666,882.4961651747384,429.2779698708517,53.934825425809855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.41742981811581,319.7566154436879,689.0453853289898,1062.7375281549585,713.8118135280323,1040.9986382140214,1010.7288712847342,1301.0412206086717,665.1051598959549,412.767251723647,482.6624614236371,219.3171738343692,24.490559306059485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.316060115596184,335.4418327813559,744.0815804573193,919.6444035603608,1238.850685131024,524.2140727499258,193.45007788927785,435.6068094106332,1106.4911769298155,1023.1120853842554,469.7289134510915,280.9566734825216,24.765726242571716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.611385893253644,362.134429535984,622.177713887105,790.311029704316,1133.183071727973,1265.543983842123,774.3506454301358,232.5251867869564,268.8486263195126,793.0634010259091,577.5985643027112,59.98849802907901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.476502428610102,78.70125362485227,611.1703344701451,546.7784635003995,839.0176833363936,982.9356067840572,1341.492866145382,1288.658708465621,993.9429862010172,670.6084986261995,282.05734122857046,28.89393224672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.557713289984502,148.0454274953472,724.268859071968,1060.8113595993727,1013.7557075863684,1073.1938717424234,1048.7033124363638,822.5069651891887,392.9538283818249,503.3006836185253,307.3741033006374,244.0829000769409,13.48388184557014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.0090686325265,85.58042703765811,496.1463432692072,112.82265570883992,192.89974401625332,1249.858766504455,1225.9178391149492,1156.8481302244957,731.1480324847737,390.2021590167025,34.67243791348282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.476502428610102,250.96207348974676,710.5098102898855,910.2887277189448,1198.1252765707427,1026.4140886224022,1436.9793028974807,1091.6307584452136,1039.071767701965,905.6108897982368,754.5379240447842,184.36956898437413,6.604006476293605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.429507285830306,344.24787670621805,816.1781256494073,1018.9845813365718,1046.5019769442658,785.3580248470959,974.9557656252024,963.9483862082424,1056.9590224882015,943.8604978863788,480.73629286805146,311.5016073483209,11.007379416960037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.05408436557144,298.29289243926297,763.3439679696464,929.2759482947596,1134.8340733470463,1264.1674472030911,950.4645043626722,1257.013106853773,97.96364113717932,61.36503466811086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.832880226496735,352.2277178650728,357.7310565953175,1251.509768123528,1511.002718601625,1660.4239807795332,1704.4527964909028,1201.1521128723773,1487.887292021656,845.0713559396626,604.2911610573391,259.2177835415844,15.96038427418024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.081210861374402,351.6773839920484,826.9096361733846,1217.6628310195822,1445.7853468223427,1301.867423374679,1667.5783211288513,1587.501934777909,1434.7779674053827,670.8836655627118,670.6084986261995,288.1110138318396,7.70467422234254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3020032381468023,344.24787670621805,813.9767901573097,1202.2520786619557,1472.2020746839878,1622.9998735009283,1248.2070629289108,825.5338014908233,520.6369025752666,767.4714720173301,793.888199878975,337.0928344004293,7.429507285830306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.771374277608,820.3056296970908,1220.964834257729,1501.9215077402505,1033.293262035208,1282.8795008423936,106.7689831055708,30.269766929287083,440.5598142678533,445.7886880180564,136.48841616183338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.08615693994,474.4067513717994,702.5292671745601,1519.2577266969918,1235.2742169128358,656.0246509910512,652.997112732946,629.056887299911,936.4309906005484,451.0168598117889,230.87418516788296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0049460785655,1.926168555585635,1290.034543148182,1208.3064532216954,134.28708066973553,446.6141888275931,874.2404551229007,754.5379240447842,796.640571200568,597.1361187515504,26.41742981811581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.7994880325067,911.664562401506,1324.9821479981774,1666.7535222757854,1833.5110034104357,1878.6404868678533,1812.8727812155469,1625.201208993026,1313.9747685812174,853.6022329280124,348.6505476904138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,377.26931300062745,900.9330518775288,1312.3244689186145,1581.4482621746397,1737.198363892329,1775.1735070004293,1698.673588867675,1523.9355646177,1239.9520548335438,823.3324659987255,329.9384940511112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.6773839920484,841.4941857650036,1274.3493258105143,1503.2973424228114,1648.5918025095075,1467.2490698267677,1398.1793609363144,1063.2878620279828,850.5753966263779,667.0313284515405,290.037884343896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.56265936855004,805.1707462324473,1232.5218455912427,1523.6610996376585,1624.3757081834892,1662.3501493351189,1587.2267678413964,1411.9384097183968,1132.082403981924,735.2755365324572,283.15800897461946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.6096545113299,805.1707462324473,1201.1521128723773,1473.0275754935244,1615.2944973221147,1655.4709759223133,719.8654861313014,1269.396320953294,749.5849191875642,730.5976986117493,258.9426166050722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0049460785655,542.1006255796916,1197.0246088246938,1468.3497375728164,1097.134799131929,1347.271371812139,1158.2239649070568,1285.6318721639866,594.6596163229403,597.4112856880628,257.2916149859988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.8518831825117,863.2330757059407,1272.4231572549286,1558.6080025311828,1715.459473951392,1755.9111194881025,1746.5547416902157,1559.7086702772317,1250.6842673139915,793.613032942463,295.81639001065287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.6109319645941,889.6505055240564,1304.619092739801,1591.629438825592,1747.3802424997527,1782.3278473497476,1704.1776295543905,1521.1838952525777,1224.8171713689003,794.4385337519997,219.86750770739368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.40221705553614,860.7565732773306,1267.4701523977085,1582.2737629841763,1742.4272376425326,1778.200343302064,1689.3179130262597,1503.5725093593242,1192.6212358840276,757.5647603464189,262.79495371624347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.2210404045835,512.1060255869168,1293.336546386329,1579.7972605555665,1805.9936078027413,1851.9478901132252,1771.5956348692996,1587.501934777909,1261.9661117109931,783.9821901645346,278.2050041173992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,352.2277178650728,877.5424583610475,1293.6117133228413,1566.5878436900373,1722.3393493206684,1755.3600836586074,1675.2836973076649,1489.8134605772416,1182.4400592330746,753.4372562987353,261.1439520971701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.83329198879903,502.4751828089887,666.2058276420039,1173.3588483717003,1311.7734330891194,1091.9066273381966,1060.5361926628605,1098.235466877978,878.092792234072,562.1885139015554,184.36956898437413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.36672388367737,316.17944526902886,1201.1521128723773,720.1406530678137,1713.2581384592943,1215.7366624639965,1106.2153080368328,1498.344337565591,1168.130676577968,708.5836417342999,229.4983504853218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.13401777368165,455.4195307959845,571.8200586359543,757.2895934099066,509.6295231583067,505.2268521741109,684.6427143447943,589.1562775926957,572.9207263820032,196.4769141909124,102.36631212137506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.23880807369152,154.09980205508705,348.92571462692604,815.9029587128952,1014.0308745228808,1287.0077068465478,1398.7296948093388,1066.039531393105,907.5370583538224,475.2322521813361,166.7581830911205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.4916730248325,425.700097739722,819.4801288875541,1107.04151080284,857.4545700391839,1167.0293068754484,1123.8266939300863,712.160811908959,628.2313864903742,378.0948138101642,119.152197205092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.3935601853119,791.9620313233894,1197.2997757612063,1469.7255722553778,1618.8723694532443,315.0787775229799,473.856417498775,1427.0732931830405,1091.356293465172,669.5078308801507,198.67824968301028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,301.870062613922,797.4660720101048,1206.1051177295974,1473.302742430037,1621.0737049453426,1650.5172691086225,1572.3670513132652,1060.8113595993727,1071.818037059862,635.9360607127168,182.99303234534227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.81511255738872,699.7775978094377,934.2296551084504,851.4008974359147,1063.563028964495,725.6446937545292,961.7470507161446,709.959476416861,523.9389058134135,422.9484283745997,189.3225738415943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.50531813997956,231.42451904090743,462.2987042087904,1302.968091120728,1681.8877037839584,1705.828631173464,1621.624038818367,1430.9256302942115,1107.8663096559062,671.158832499224,189.0474069050821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.383214099521204,383.0478186673844,731.9735332943104,1517.331558141406,1331.586154474471,1337.915695970723,1618.5972025167323,1407.535738734201,1083.1005834133343,643.3662699550177,174.18769037695077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.1110138318396,793.3378660059506,1209.6822879042566,1488.1631609146386,1621.0737049453426,1633.1817521083517,1579.5213916625833,1346.7210379391145,1011.829539030783,589.7066114657201,149.42196413437907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.2318404190338,776.2768139857213,1180.238723740977,1454.5906887907345,1604.2878198616258,1633.1817521083517,1555.3059992930357,1358.278751229099,1036.0449314003304,602.3642905452828,152.9991343090381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.7016653871545,761.1426324775485,1203.9037822375,1501.6463408037382,1662.6253162716312,1694.2709178834796,1613.0931618300172,761.1426324775485,1083.1005834133343,610.6200005971206,152.72396737252586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.77549683156894,764.7198026522077,1207.4809524121588,1510.7275516651123,1607.039489226748,1635.6582545369615,1240.7775556430804,928.1752805487106,907.5370583538224,462.0235372722782,121.62869963370208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.42451904090743,703.0796010475846,1172.808514498676,1380.017641170036,1372.0378000111812,1346.9962048756267,1552.8294968644257,999.1711579947498,1023.937586193792,389.6518251436781,115.29986009392071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.74255856623853,849.1995619438168,1303.2432580572402,1613.9193645960245,1715.734640887904,1744.353406198118,1376.7156379318894,1450.4631847430508,1107.8663096559062,648.8696086852625,154.37496899159927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.33947581974049,122.72936737975104,731.1480324847737,719.8654861313014,1034.393929781257,1689.3179130262597,1588.3274355874455,1387.1719815193542,1059.985858789836,610.0696667240961,140.34075327300465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.2244610020738,782.6063554819735,977.9826019268368,1353.8760802449033,1513.7543879667471,1424.8719576909425,1028.3402571779875,488.7161340269063,564.1146824571409,124.65553593533669,34.67243791348282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.3258307045934,789.4855288947793,1218.4883318291188,1496.6926339900472,1650.5172691086225,1679.6863682918602,1596.3072767463,1394.327023825143,1066.8650322026415,617.7743409464387,139.7904193999802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.184845276254,825.8089684273357,1256.1876060442362,1580.0717255356076,1724.8158517492789,1749.3064110553382,1662.9004832081434,1421.0189186233004,1031.6422604161346,579.5247328582968,123.00453431626326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.8761645776179,796.640571200568,1227.0192088174688,1558.6080025311828,1723.1648501302052,1753.1587481665097,1654.3703081762642,1437.8048037070173,1089.97975682614,604.8414949303636,134.0119137332233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.2669218285903,261.96945290670675,1218.763498765631,1521.4590621890895,1680.7870360379093,1708.8554674750983,1617.4965347706834,1400.3806964284122,1028.3402571779875,577.8737312392234,120.52803188765316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.3379081723079,764.4446357156953,1178.3118532289209,1492.840998835347,1591.9046057621044,534.1207844208369,1561.0852069162634,1315.3506032637786,665.3803268324671,535.7717860399102,99.33947581974049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.6063976483308,753.162089362223,1181.0642245505137,1482.108786354899,1639.510591648133,1666.7528203193149,1569.890548884655,1364.3324238323682,983.7611075935938,548.4294651194731,106.7689831055708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.4983504853218,735.2755365324572,1159.0501676730644,1456.2423923662782,1044.300641452168,826.35930230036,1213.2594580789157,844.245855130126,953.7672095572898,381.6719839848232,53.10932461627316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.7198448185649,728.9466969926759,921.0209401993926,1485.135622656533,1638.9602577751082,1670.055525513932,1573.1925521228018,1359.379418975148,1022.0114176382064,559.7120114729453,103.466979867424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.05820691953238,436.43231022016977,752.3365885526864,921.8464410089292,1157.123297161008,1372.3129669476937,1253.435936679114,1065.2140305835685,747.1084167589541,219.86750770739368,25.59122705210841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.410050401155774,174.18769037695077,239.95539602925737,455.4195307959845,525.0395735594625,524.489239686438,525.5899074324869,371.7652723139121,246.55940250555096,131.81057824112543,103.466979867424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.13657268021004,813.9767901573097,1319.2036423314205,1650.5172691086225,1835.1620050295085,1873.136446181138,1766.6426300120795,1514.579888776284,1129.0555676802894,602.3642905452828,111.44682102627876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.2104041246244,822.2317982526765,1316.1761040733152,1646.1145981244265,1824.1553275690192,1856.9008949704455,1746.829908626728,1496.4181690100058,1115.8468527712316,589.9817784022323,104.56764761347291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.7198448185649,749.5849191875642,1210.232621777281,1514.3047218397717,1666.4783553392729,1697.572921121626,1615.5696642586272,1381.1183089160852,1026.9644224954266,526.4154082420237,76.49921617628371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.269766929287083,657.9508195466368,273.25199926017905,1469.4504053188657,1632.0810843623024,1676.6595319902258,1609.2408247188455,1377.8163056779383,1008.8027027291486,519.5362348292178,78.9764205613645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.1010795083513,694.8245929522176,1122.7260261840372,1444.959846012806,1636.7589222830104,1657.3971444778986,1557.2321678486214,1323.6063133156165,970.0027607679822,496.695975185761,67.14354033486777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0205706034475,671.4339994357363,1093.2824620207575,1373.963968566767,1527.2375678558467,1548.42682588023,1463.3967327155965,1257.288273790285,925.148444247076,484.3134630427105,63.2912032236965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.0944020478619,664.8299929594426,1085.02675196892,1410.8377419723477,1568.2395472655817,1600.9858166234787,658.2259864831491,457.8960332245947,921.2961071359048,460.0973687166926,37.14894034209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.570904476472,705.0057696031702,1166.4796749588947,1481.0081186088505,1598.2341472583562,1626.577043675587,1529.4396053044154,1313.699601644705,958.9953813510222,492.84363807458976,61.08916577512793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.5561456425519,648.0441078757257,1091.9066273381966,949.914170489648,1037.971099955916,1631.2555835527658,1022.0114176382064,1370.6612633721495,965.874554763828,496.9711421222733,62.4657024141598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.7111879483407,670.0581647531751,1147.767621319592,949.3638366166232,1667.0286892122974,1203.078281427963,1224.542004432388,1392.9511891425818,700.6030986189744,508.52885541225777,56.96166172744444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.4970730320576,712.7111457819834,1165.3790072128456,1465.322901271182,1630.9797146597828,1661.799815462094,1568.2395472655817,1346.7210379391145,994.4933200740415,510.4550239678434,63.56637016020873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.62457707974116,725.3695268180168,1170.607179006578,1468.3497375728164,1626.301876739075,1655.7461428588254,1553.3798307374502,1325.2573149346897,852.5015651819635,442.2108158869267,55.0354931718588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.6171976627811,696.2004276347786,1140.337412077291,1428.4491278656014,1587.7771017144207,1615.2944973221147,1526.41206704631,1307.0955951684114,958.7202144145098,487.8906332173695,50.90798912417529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.5561456425519,665.3803268324671,1110.618680977499,1412.7639105279331,1573.7428859958263,1602.36165130604,1160.700467335667,636.2112276492289,636.4863945857412,444.962485252049,35.22277178650729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.27104438255127,527.2409090515603,852.5015651819635,1106.4904749733448,1025.3134208763531,987.0638127882114,937.5316583465972,715.1876482105936,530.5429122897071,172.8118556943896,0.2751669365122335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.3139169713701,276.2788355618136,691.2474227775584,1097.9602999414656,1511.2778855381373,1066.5898652661297,1070.4422023773009,1241.327889516105,532.7449497382756,448.54035738317873,36.04827259604399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.134883464643542,82.2784237995113,186.8460714129842,452.94302836737455,477.433587673434,604.8414949303636,831.8633429870754,559.9871784094576,397.6323682590034,30.820100802311547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.26024436810096,614.1971707717796,277.37950330786254,677.4883739954761,644.7421046375789,375.61831138155407,338.46866908299046,245.18356782298983,177.7648605516098,462.5738711453026,25.316060115596184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.236828663956665,321.13245012624907,602.3642905452828,824.1579668082621,684.6427143447943,444.962485252049,423.4987622476241,307.3741033006374,124.1052020623122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.85687142743453,610.8951675336327,1075.6710761275042,616.1233393273652,1596.3079787027705,1043.199973706119,681.8910449796718,465.05107553038346,938.0819922196218,21.738889940937145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.63607905066212,616.3985062638775,1073.7449075719185,1393.7766899521184,1563.0106735153784,1602.636818242552,1507.4248464704954,1280.1278314772712,931.7524507233696,446.0638549545687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.38774841578447,620.801879204544,1089.7052918460988,1393.5015230156062,1557.782501721646,1408.3612395437376,975.2309325617148,1155.1971286054224,796.0902373275437,387.7256565880924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.1052020623122,106.7689831055708,241.88156458484303,594.3844493864282,719.8654861313014,911.1142285284816,1047.0523108172904,1015.406709205442,470.00408038760366,78.70125362485227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.27232183581548,577.5985643027112,1018.1583785705644,1317.0023068393227,1476.605447624654,1560.5341710867683,1479.3571169897766,1255.0869382981873,897.6303466829113,426.2504316127464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.25286495114094,603.4656602478025,1050.9046479284616,1392.1256883330452,1571.5415505037283,1610.0663255283823,1514.579888776284,1293.061379449817,909.463226909408,447.1645227006175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85019396694518,583.1019030329559,1025.3134208763531,1326.3579826807386,1539.3456150188556,1578.420723916534,1490.0886275137536,1270.4969886993429,893.5028426352278,435.3316424741208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.14481778813196,608.693832041535,1104.564306417759,1448.812183123977,1638.1347569655718,1681.8877037839584,1585.850933158835,1358.553918165611,987.3389797247236,481.8369606141004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.15887466558135,627.1307187443252,1094.382427810336,1411.3880758453722,1581.4482621746397,1621.3488718818548,1529.164438367903,1306.820428231899,951.290005172209,472.2054158797015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85019396694518,602.3642905452828,1061.9120273454216,1370.9371322651325,1534.9429440346605,1567.4140464560448,1212.1587903328666,890.4760063335932,911.3893954649936,440.0094803948288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.933547972545671,144.74342425720042,506.6026868566721,989.5403152168216,960.6463829700956,1118.0481882633294,615.0226715813163,342.32170815063245,254.81511255738872,136.48841616183338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.59988392233265,37.42410727860516,162.35481015045403,237.75406053715952,328.56265936855004,286.184845276254,332.4149964797213,281.2318404190338,268.5734593830004,439.18397958529215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.2569875051019,506.6026868566721,981.8349390380082,1348.0968726216756,1478.5309142237693,1505.773844851422,1413.58941133747,1188.7688987728563,848.6492280707924,399.2833698780769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.63822219488821,418.27059045389166,818.1042942049929,1281.778833096345,1443.0336774572206,1155.4722955419345,721.7916546868871,703.629934920609,879.7444958096163,422.122927565063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5771701746590363,127.13203836394676,593.5589485768913,883.8719998572996,1198.4004435072552,1170.8823459430905,1090.2549237626524,842.044519638028,487.6154662808573,340.9458734680713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.72936737975104,945.511499505452,1272.1479903184163,1451.013518616075,1490.9141283232902,1412.7639105279331,458.72153403413137,885.2478345398607,416.6195888348182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.438164156054526,488.44096709039405,924.047776501027,1264.9936499690984,1443.308844393733,1485.685956529558,1103.4636386717104,815.3526248398706,861.0317402138428,400.1088706876136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.490559306059485,221.51850932646704,391.30282676275147,683.8172135352575,1038.5221357854111,1108.142178548889,1069.0663676947397,861.5820740868674,677.7635409319884,285.9096783397418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.61876531021368,424.32426305716086,618.0495078829509,1051.7301487379984,1375.6149701858403,1110.0683471044747,1170.607179006578,838.1921825268568,615.2978385178286,186.0205706034475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59860646906845,451.0168598117889,878.3679591705843,1217.1124971465576,662.903824403857,617.2240070734142,1003.8496978719282,1140.6125790138033,802.1439099308129,368.73843601227753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.820100802311547,436.707477156682,859.9310724677939,73.47237987464914,435.6068094106332,883.3209640278044,1361.5807544672457,402.0350392431992,24.765726242571716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.6336457122677,876.1666236784864,1215.1856266345012,1398.4545278728265,1450.1880178065385,1378.641806487475,1171.1575128796028,821.4062974431397,398.7330360050524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.284647331341,869.5626172021928,1202.5279475549385,1386.3464807098176,1443.308844393733,1358.553918165611,673.0857030112803,260.3184512876333,146.3944258762738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.06686378975664,433.130306982023,867.9116155831193,1382.4941435986464,1479.3571169897766,998.0704902487006,879.4686269166332,666.2058276420039,414.1430864062082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,473.5812505622627,945.2363325689398,539.3489562145693,990.6409829628706,919.9202724533436,831.3130091140508,1214.085660844923,870.6632849482417,428.17730212480274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,478.534255419483,979.6336035459104,1347.547240705122,1569.0650480751185,1640.3360924576696,1564.3872101544105,1354.4264141179276,995.3188208835784,496.4208082492488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.7429703285409,971.6537623870556,1310.122431470046,1279.3023306677346,1167.3051757684314,1140.337412077291,1254.811771361675,904.7853889887,449.0906912562032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.7916968532444,462.5738711453026,871.4887857577783,763.894301842671,116.95086171299413,283.7083428476439,143.91792344766372,155.75080367416044,133.4615798601988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.564390750473848,107.31931697859524,334.3411650353069,470.8295811971404,218.21580413184952,294.7157222646039,457.8960332245947,334.3411650353069,189.3225738415943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.6080868638973,968.351057192438,1318.1029745853716,1511.002718601625,1571.266383567216,1546.2254903881324,1288.658708465621,954.317543430314,490.642302582492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,474.1315844352872,957.8947136049732,1299.9412548190935,1487.336958148631,1547.8764920072051,1483.7597879739724,1284.5312044179375,954.5927103668264,497.52147599529775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.5866505694878,957.6195466684608,1328.560020129307,1546.2247884316616,1611.4421602109433,1541.271783574441,1328.008984299812,952.3913748747286,490.0919687094674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,468.9034126415547,958.4450474779978,1298.289551243549,1485.685956529558,1546.775824261157,1475.779244858647,1278.75199679471,953.2168756842652,494.4946396936632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,401.2095384336624,847.5485603247436,1178.3118532289209,1361.3055875307336,1415.5155798930557,1348.0968726216756,865.9854470275336,855.8035684201104,429.2779698708517,28.89393224672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.8324262978372,818.3794611415052,1153.2709600498367,1355.2519149274644,1418.267249258178,1355.2519149274644,1170.8823459430905,347.8250468808771,424.32426305716086,23.94022543303501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.8518831825117,258.9426166050722,264.44595533531685,195.92658031788795,474.95708524482393,443.03631669646336,547.0536304369118,365.9867666471552,428.17730212480274,28.89393224672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.95341661952253,347.8250468808771,348.37538075390154,348.37538075390154,373.1411069964733,306.27343555458845,260.0432843511211,274.07750006971577,86.4059278471948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,469.4537465145792,1003.0241970623916,1376.1653040588649,1601.8113174330151,1675.008530371152,1606.4891553537236,1400.3806964284122,1050.629480991949,554.4838396792128,82.82875767253577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.2104041246244,745.1822482033684,1034.9449656107522,1311.2230992160949,1406.9854048611764,1510.726849708642,1293.6117133228413,950.4645043626722,226.47151418368728,5.503338730244671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.27644438977642,23.389891560010543,440.83498120436553,424.0490961206486,790.311029704316,247.10973637857543,401.4847053701748,477.7087546099462,199.22858355603475,3.3020032381468023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.53017503187924,214.6386339571905,621.9025469505929,536.0469529764225,714.0869804645446,819.7552958240665,332.6901634162336,262.51978677973125,29.719433056262613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.5932064618433,288.3868827248226,206.65879279833567,483.2127952966615,409.73971346554174,397.3572013224912,522.8382380673646,310.12577266575977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.15887466558135,474.1315844352872,673.911203820817,887.1740030954463,1461.1953972234985,1400.6558633649242,1266.0936157586766,931.2021168503452,503.5758505550375,79.52675443438898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.7862968460192,697.8514292538521,1222.8910028133146,1191.2454012014664,617.4991740099264,650.795777240848,666.4809945785161,189.8729077146188,211.0614637825315,10.181878607423338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.732212480447805,115.02469315740848,87.50659559324374,222.34401013600376,404.5115416718093,357.18142467876373,474.95708524482393,216.5648025127761,270.7747948750982,17.611385893253644,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[66.85066848994937,70.39504827099229,69.75767842315632,69.83914107826435,97.90151719529368,111.30061539287752,216.44929175741157,178.4394203110794,202.00249330107724,92.44502787074282,16.241239720241797,0.0,8.463819008955657,0.0,0.0,0.0,18.319291709340167,235.06652558497092,287.596361020466,277.72731121089674,251.44579924859025,219.1269994021663,131.07114921729038,110.40000048362764,87.34908622342935,81.55241488541812,78.40629697379222,77.64296172407624,165.68297194823668,204.36943600227167,529.3631899880723,595.1397582847455,598.3975102052232,491.188884663837,378.78248915625227,693.7601079829832,0.0,443.1123410409143,0.0,88.58158602386013,423.700092042208,693.7601079829832,565.2052496679187,559.1626817968961,447.2533593422392,365.98832660123,170.48851431576688,152.18430828329858,122.78307834389187,114.35923637864664,109.45789996298016,113.55064409831508,214.7928844368816,248.02663058558372,569.5959359214728,624.7816047702584,425.9274922323378,6.768188928558873,0.0,370.4861211605743,42.78071675705712,78.33388572480732,197.6623440650438,275.8589501303173,521.3179985123109,689.3709302971163,523.5431358509097,514.5241639330698,404.50583107430015,329.86416476388,143.74839777655583,124.58657101392244,88.20142696668933,81.73193444019321,79.62823680041268,80.53413169656773,169.92808141997736,192.14249489763117,496.2991577041787,581.039930396464,158.07828223713332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.5144223873764,660.0730372442819,600.8323384523409,592.2734796790926,478.1329856150879,396.56246791742353,207.90325580950432,185.97547019241583,153.90482973053392,143.82533472860231,139.84120746674475,133.5074860320954,212.84079784966323,244.6821360230929,534.5473828450863,643.7963461833912,205.80559244047248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.3134060453262,693.7601079829832,604.7591401420855,591.4068075428044,475.87767692274514,383.7079626549137,188.89304009943305,159.72865528691452,119.52306357188348,109.79581912490973,104.76851730736324,102.49812293814868,202.30118970314,229.1039118013693,516.0742172316532,625.7350195485598,325.11745653615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.5799308645534,693.7601079829832,635.2254188686453,617.0773495918007,504.8089880275936,374.7734705275562,166.01108542019958,138.49782794130584,102.39478605157645,98.84135486441042,93.4866938587446,92.08372590966184,119.26962420043624,133.35285784415885,283.2607374874941,332.57958660081425,14.674592177099392,26.87513334721416,0.0,0.0,0.0,0.0,0.0,0.0,110.32834351848632,392.9222940882444,411.41356251392375,381.1516947089775,300.8400767462697,249.2530961152657,165.352595624743,138.23458287989197,90.86404893457215,82.50733823140669,74.79403164682596,74.3331642183907,104.44417525461829,120.4591298217822,227.2415849915384,82.82187459418493,0.0,0.0,30.121571010037894,0.0,0.0,0.0,0.0,0.0,157.01775915304174,327.12008014088906,351.4080199045796,319.8857437969898,284.3280491261781,246.6734453701781,150.19526178774416,122.50701045713689,93.14575756144062,82.40928133173962,78.84529017076328,80.27918375743334,166.5903754120789,188.87192015181247,484.0231881497047,573.5106690697198,202.812594149096,0.0,189.0778396411133,0.0,1.2453226257718375,489.8696422213931,402.9972633871144,467.9139481020916,663.9681590125955,692.49140255806,597.9984940519626,586.023483751082,475.32176973001725,394.26039362677807,210.2649185237936,185.23174632263323,144.1534482005652,127.9785854585596,118.01525016854131,114.87667509535136,215.26657469065796,245.6363050852379,524.839749778046,629.2522451112334,588.5375118017771,402.9648291818399,61.569173017112064,0.0,73.05540738734436,0.0,0.0,123.07347762367512,485.165928172748,693.7601079829832,661.0264520225833,633.6632970285644,501.2548025565839,392.6552776076125,195.5058465562118,168.41423374588646,132.52842560311183,114.8178409555511,104.74136308899388,97.92716284597586,177.86993600916674,205.12296556202097,486.5862446502332,589.9706511046036,229.2781513692392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.04881630336,688.4416526018098,667.5623215273155,624.5281653988111,469.3576473787284,361.8601311252461,173.19035904351657,143.2558504266897,105.84186321679589,95.69749980431531,87.78581656886963,83.88692338133806,169.02294080766592,203.5186038266989,497.76020550921805,602.3688146417396,184.937575623632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.07874091959952,544.0460792874513,550.2274353856949,542.1852610453077,425.625024411057,358.8143329648181,171.88393942641372,146.51209377948015,108.57010787907132,104.9631225390102,100.98578383174495,111.4213008078524,207.94097000168395,237.88905572769548,556.7218192790297,625.9002077103065,186.77727391815503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.1083554601076,582.0174822577603,542.7803909979025,526.3151289761136,412.654359436634,329.6310910562097,144.5690585983849,123.37066545805072,88.26931251261267,81.64443751433645,75.61997245556016,74.40934688659358,102.77419082490366,118.8102653396882,275.4403225971232,334.3340508210113,189.17891367615476,0.0,0.0,0.0,0.0,0.0,0.0,8.84246949843928,205.97153488606293,441.4649851265075,467.57527465631847,428.7500223750623,340.1216707528995,274.6000503953607,185.85176764206656,158.44486418511946,108.01872638940492,96.04220752083724,85.95215254509536,81.99744235313791,106.2318279639334,118.39314637418134,220.9252120852917,182.9341977350493,167.870395094656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.22764733065696,442.2366174985029,393.3296073637845,354.43722382044865,311.7605982338073,207.22817176948868,171.5460202644841,124.5367882802453,108.20050879571085,96.16213865196852,91.79408091372215,114.95964631814655,132.6279910704661,234.24963618235984,84.97007498073744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.79872184155693,348.3312961065643,394.8125294002881,366.9304271218774,332.2499645611642,285.04084735837336,169.9016814854516,133.88010225083028,107.26745968118644,95.7502996733668,91.23138516640188,90.96135155039563,188.8651315972201,224.39642633350607,514.8907458810559,615.2248284719366,238.61618535291905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.26052372892843,609.0721351597496,621.2794648844566,605.7713890601871,484.53232974412987,392.5443978826043,202.74395431932905,169.29222013982857,130.85165261880488,116.36412283491649,106.09831972361746,100.71801306726948,184.53705090268417,213.59281884172535,496.439454499087,597.9818998074035,193.58619417426792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.93647687453785,617.5925254569746,617.3632231685224,605.4176299375421,479.403953891542,385.6856948928143,201.10036982414016,177.11640644941747,136.95154606194043,123.54565930976428,118.76123688985469,110.87746215662192,189.76272937109565,223.05153824038,507.42409011333,612.0839905472159,173.89863157265026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.48241428865265,612.2212702067499,626.3927550601727,610.6101199168354,491.6565406468645,394.182702390888,198.60670743722213,167.11460268337595,123.044060553775,107.71022429737543,100.60562477457414,96.90737108943829,193.919587633136,216.89582779281855,498.0694618850912,613.149039334369,214.95203832787976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.6840216319461,666.8268947798124,678.2927634862677,655.2177121430744,530.5210156879875,435.4495714738543,247.2881867027063,215.0644266205751,164.05447312991967,141.60321452537772,127.73419749323553,122.29958240014882,140.67921681697644,153.74115013647426,304.3414623482278,373.7250159849621,361.988359378657,324.98017687661604,174.4266302631653,288.7873752094991,0.0,365.88197257928334,315.3879492376455,469.1456936186788,465.6729708027772,480.9351500940354,482.04771876333496,461.5394953398882,390.1819808844714,338.6085773626521,257.2492591411938,227.2446021269128,178.310437773825,167.7346240028093,154.48638257394404,149.6106918089597,173.40457565509695,186.79537673040124,299.7946393390499,258.51343886305546,208.6409454085381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.46434385081039,302.04768517986184,446.6092009398108,427.89089307721,395.8406182791052,356.7491038010608,252.22572874286527,215.20170628010897,184.41108550080415,163.9232277411345,155.69927099444138,150.47962679677866,228.49897615880775,255.3907037505809,541.847341883378,655.7607965104613,693.7601079829832,623.3990024849526,502.153154614303,0.0,0.0,0.0,0.0,0.0,162.35431734646133,637.2914023162461,657.2904841452677,627.5430379216518,500.2093651493642,405.0119555333509,210.53118072058183,179.74282279280786,136.30663337566855,114.47162467134198,102.5380999818591,99.31504511818676,198.19788559399476,220.61972712863653,500.08038261210976,605.5805552477581,197.1162425622826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.346577641952,634.0887131163508,688.589492235154,663.7546966848586,543.0081847186675,450.9659444204033,261.74479084900736,232.81423402800257,192.11156926004384,176.37569971500926,166.3354274729445,158.11524214546935,228.9817178187072,235.038617082758,520.7402170881187,633.4083490894301,248.96420540316964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.71962057177217,659.0336341078108,681.9555658307547,653.7702414472197,524.8088241404586,429.4100207382061,242.68705525678973,214.7415931355173,174.2991562935981,156.40829780741868,146.8017387754198,140.1655495194897,225.5995090640368,251.3929993795387,529.1293619965586,637.9612063693567,514.8070203744171,219.58862111444512,7.15061083726046,0.0,0.0,0.0,0.0,83.68100389203721,448.33952807701286,693.7601079829832,685.198986358204,670.7491707664955,542.2350437789848,441.6882531442109,247.14185563704928,216.80305088005665,180.07093626477078,168.45119365422252,158.53764109788136,151.84563483752538,250.0911054654974,276.21874352371105,560.9548602092729,664.8838595987171,418.6878759015334,0.0,0.0,0.0,0.0,0.0,693.7601079829832,0.0,264.07854506108373,654.9484328109118,661.4088739312848,635.8099888474298,507.0620338684055,405.2902862716367,218.31312713492957,189.5839641001641,147.25581764926272,137.4244820318732,128.05778526213686,123.33068841434032,156.74018269859954,186.14518405722416,344.0062325474028,396.2969600044788,350.26301703000564,388.4772993979515,326.9654519529525,244.776421503542,299.52762285841806,416.7418235850638,395.4385849904701,461.1887533526176,487.28244863786944,505.7488256967102,495.1782919125997,444.1079957144568,343.0173664284525,277.9422821063208,185.84724193900504,156.841256733641,104.8997626961484,91.89289209723285,83.62518688761133,85.97176392502877,112.18840747678637,125.32652346448704,226.08451357546696,83.51657001413396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.86672160469596,360.9587619321527,341.91988343602486,318.77468369537746,289.16300856360834,198.72211286529185,159.34472481052572,129.52034163486346,118.1985411425344,103.81585681290542,106.2348450993078,192.3386086969653,220.4296476000512,520.8269597301318,600.5238363603114,145.1513657256386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.9767820955411,531.8327152919954,607.9301494205499,592.4929762775781,464.2654771506329,379.4998130915091,195.5631721283248,178.0238099132597,140.04637267220204,129.33026210627804,128.15131645874237,128.6129381710212,223.7175708742725,247.4458320260172,546.2961079928889,608.9046841464718,589.6025605889303,276.5166856419302,0.0,0.0,0.0,0.0,0.0,195.701960355546,439.7067494870925,604.8896312470271,535.9495965103254,525.8301244646834,422.0866789007628,353.5765859549091,189.1819308115291,127.56372934458352,0.0,0.0,0.0,0.0,52.366155841435386,75.26847618444586,357.67310150946213,423.3855556794298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.2309602689202,505.1672728533001,475.67552885266224,349.99373769784296,252.6013620969745,52.09084223852399,0.0,0.0,0.0,0.0,0.0,61.08944849258699,86.68154502184966,371.4470787773116,457.046980767449,10.820956020183392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.0913684909593,538.1815224035167,520.6104802670206,388.84010992671966,287.70573217778696,101.91958723011297,79.94201887934732,44.363204260914976,34.58919421563849,30.84115779682549,29.19153903088788,127.50036950172172,150.83414020326734,435.2481776876149,524.0236146592785,176.31686557520902,208.9947045311832,0.0,0.0,0.0,0.0,0.0,458.28551483862856,559.0163507312391,537.1715363369458,521.5940663990658,484.367141582383,348.39465594942607,197.96782902169895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.58863720089133,198.9219980838439,170.28184054262243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.6366660399577,259.2292542306251,177.06285229652238,91.8762978526738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.509305683071616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.8311397588737,203.1844560839873,180.25422723876383,148.34575780325443,55.9218498801322,33.64256799192943,11.542805658501775,4.430663297264551,0.0,0.0,81.44983228268948,104.79416295804538,387.11657134411,475.0992559961574,366.0690349724944,357.18658843034467,441.5766191353592,341.70717539213166,335.03327194402186,0.0,0.0,23.67621556653677,500.26367358610287,585.2201714576556,486.3064053442603,492.1905736081283,374.6150709204017,284.7006653449129,98.70105806950215,67.1010907260222,27.415200579226653,21.544609424543303,14.3034845260517,8.985783428721927,103.13096708292308,111.11430728351009,382.9091760645489,479.2749713542875,613.6129238981787,591.2484079356499,515.3191791042167,0.0,0.0,414.5928689146676,224.2998780015262,527.9277878337151,642.2990927538592,406.5537117096548,515.3244590911218,486.5741761087357,365.6443731685516,248.14203601365335,0.0,0.0,0.0,0.0,0.0,0.0,53.18681666326444,74.15213609592841,351.88020159066883,443.03540408886784,480.6719050326215,548.1493833965966,98.1345909029639,0.0,0.0,0.0,0.0,0.0,0.0,350.1928686325515,464.2126772815813,428.1073725403212,303.38804756992647,158.1212764162181,0.0,0.0,0.0,0.0,0.0,0.0,39.86465541772706,64.74395371479447,348.2264506523049,419.3953941468235,462.40767604386366,376.96315652550624,49.11820961092447,0.0,0.0,0.0,0.0,147.10345231285694,693.7601079829832,331.764960049734,438.3875070446485,409.2291565028787,284.24206076800846,133.0488814551909,0.0,0.0,0.0,0.0,0.0,0.0,41.18616071170179,67.87724880107929,361.06964165716073,424.54488994703206,287.2976646184032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.0418310842058,448.385539391472,429.0094960172583,308.90865102118266,187.88456260054937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.62320314798868,31.9838978198687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.3833414902607,275.8197273704504,195.9410683339649,145.743478542859,65.48994043610783,9.981438102264525,0.0,0.0,0.0,0.0,1.4572763858214357,7.788734968940033,0.006034270748743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.2003778875144,153.66723031980217,130.50392776690856,20.714897196591146,0.0,0.0,0.0,0.0,0.0,0.0,46.82066102334057,80.85017662703315,389.01133235921526,284.03463271102044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.64479967812537,435.2270577399944,415.01300501554886,297.84179846798804,144.88133210963235,0.0,0.0,0.0,0.0,0.0,0.0,43.07187032068397,67.96172859156168,354.0970418069882,426.383079673868,156.09527001232763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.3940812361406,468.4804152686299,509.4591479233436,482.6262544713706,349.2319110158142,247.8599338561497,42.48956319343028,0.0,0.0,0.0,0.0,0.0,63.75810473121859,95.69448266894092,374.9650586238287,450.6483909222507,20.539149061034003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.1882443956975,467.0261560181828,448.11927719468383,324.2643615090464,184.30096005963964,0.0,0.0,0.0,0.0,0.0,0.0,50.17496127579808,73.83986258468097,355.1975419347902,448.6570815751655,530.7337237318807,579.8971903734207,359.5399540223544,266.47490483217825,189.7808321833419,94.89494179473247,315.66552569208767,379.2938936022082,382.7055194267789,499.7062578256877,455.97438914186,445.6407004846376,323.28982678312445,235.3712562577824,20.208018453696727,0.0,0.0,0.0,0.0,0.0,72.85929358801022,95.6454542191074,361.2310583996897,467.1830470576501,612.9257713166655,255.26172121332655,0.0,0.0,0.0,0.0,0.0,0.0,214.26790288174092,480.0579179839369,473.0536382123335,451.2880236216174,330.19001538431206,241.0940077791216,5.774797106547055,0.0,0.0,0.0,0.0,0.0,0.0,15.901811990625005,150.26088448213676,152.0847428159443,72.63527128646314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.00613421512185,319.4595734253598,227.82992638954087,167.65466991538847,76.8947121512321,15.126408199411523,0.0,0.0,0.0,0.0,8.919406450485752,28.09028461924228,49.84835637152237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.26626340585733,264.0619508165247,231.87665921041668,191.42818809774872,86.00947811720843,55.4345825171712,8.624481467640939,0.0,0.0,0.0,19.953070514562334,32.716307431997386,73.6233831215698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.2434217365184,276.9609588258065,249.5947866964133,208.8657219939288,103.0351730347868,74.20267311344914,49.00204989901116,36.97574829676636,27.453669055249893,21.184816031149506,116.07523212282044,138.89608981072288,413.24722653769794,491.461181131374,558.6490144994094,158.69905784041023,194.8262368131346,0.0,0.0,0.0,0.0,298.3328372501669,688.5713894229078,693.7601079829832,585.6697246284369,521.087941940015,395.2560483003207,303.8881377582285,109.75735064888651,76.74536395020071,41.57084547193416,37.18996490834673,34.181880940098345,33.06101514851933,121.33409908034996,148.40534622689827,424.0515883133223,540.9361670003179,693.7601079829832,693.7601079829832,693.7601079829832,235.60206711392183,389.5476281720098,0.0,0.0,159.56799282822922,693.7601079829832,395.3367566715851,549.9672074596554,528.0009533665437,408.4620498339448,320.27042855722215,123.68293896929816,94.05165245759564,60.95443168458387,54.6516358875218,51.12535891872511,46.99112917199256,131.4301883268406,154.5640738098341,425.2056425940194,439.0067740802383,68.29436776658615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.21944874217,552.8659202705828,546.203331080127,422.4276151980669,324.6626233784635,122.69105571497354,88.28892389254608,46.59739300563708,29.828154594880264,16.180897012754368,10.150397683229327,107.34213378170212,138.19158870080716,409.3800132715973,372.8907780539483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.8097744843296,555.4689538148218,531.5936073135765,413.2487351053852,320.25986858341184,126.88562816919352,96.42538371338244,52.73952634401386,44.14446194627304,33.748167730032435,31.547167474428424,63.77017327271607,81.82621992064233,225.0021162599112,112.06017922337556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.07388844982574,294.2717730362629,192.2005747535878,79.91637322866517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.69841837831686,171.53998599373534,158.92157157427016,132.0864152707664,7.760072182883504,0.0,0.0,0.0,0.0,0.0,67.53178680071375,87.67191970848711,367.34000324894834,361.6489316490401,105.97009147020668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.25430908157554,519.1320839335787,499.1450706460546,506.7897374008684,394.0559827051644,304.83250113040674,111.53972337129647,86.74037916164991,45.54441275998143,33.5935395420959,30.412724573664743,24.708075864571825,116.18837469935936,133.62364574400868,390.53196858789846,479.3669939832058,453.7756517377868,82.71552057223832,0.0,0.0,0.0,0.0,0.0,0.0,123.98691535826612,518.2442918496698,534.4025603471165,495.0440293884401,347.70071481332064,239.58166867271788,48.58417664966071,15.448487400625686,0.0,0.0,0.0,0.0,75.84625760863801,99.264508100666,357.80283833056006,220.2161852723144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.55574451466214,489.6607055967178,481.67359397691285,356.37799615001313,264.3923271400183,83.10774817090662,62.2110685680096,28.87549410042246,18.82617045223458,16.720209960923274,20.048864562698636,106.10284542667904,131.0183493482389,392.69827178669726,243.62085865515772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.76933775059533,512.1066842143546,513.0797103725894,392.0307305851176,300.7012885190486,119.96959960729043,94.94170739303524,57.333869235338064,46.05732577362458,44.24779883284527,44.46201544442564,138.8727070115715,160.37055083781206,414.6788572728372,351.4615740574748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.70968437663214,578.6948619267337,568.5701098941865,442.48553116688856,346.94643096972777,154.04210939006785,132.26970624475948,101.76797617755076,94.9673530437174,84.62235012884112,78.44853686903343,98.4815614710166,112.41921833292577,237.69746763142288,169.82021883034358,267.65913046661905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.103632084926568,439.4774471986403,426.92314690588046,342.0971401392692,281.8132667916394,187.32035828554191,155.9383789728603,104.54449500581616,91.86045789195836,82.99158845899332,82.87165732786205,109.59819675788842,118.9777163529658,106.66327832246851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.871855201493,337.8165793268796,308.4228922259088,265.36837043362755,159.49407301155713,124.52622830643502,91.05488274700116,79.47285432863255,74.89359711418021,67.17802767806869,150.85224301551355,176.30027133065,432.97325761533887,280.8772005417406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.87875817481253,511.4844000433905,548.0181380078114,427.1441520720531,331.1192930796185,139.8268760737165,109.12903220717364,68.10579680568793,55.96107263999903,52.35635015146868,52.728966370203565,151.58389834379864,178.3647462105637,427.3048145307384,260.42479412271985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.37494583418874,508.5864415163067,537.9831457526518,417.4402904242308,315.7681082948163,114.90005789450277,73.38955513005601,31.72140704229838,19.920636309287843,13.498663664938103,10.785504679534528,97.14421621632644,121.25339070908552,371.97206033245226,225.87557695079173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.30387926575605,505.2374212507543,529.5728808965912,410.2059540803315,313.40267416130905,117.30396050403324,86.25386608253251,45.27513342781876,28.89510548035588,21.511420935425217,22.203099219999885,111.34964384271106,136.99529452486885,392.0631647903921,232.66186869159685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.67301926362734,515.4896472528687,545.5252299047369,423.5032239590303,326.3665505811398,123.86849279482202,93.10804336926095,54.86886963447655,47.4836765218587,41.57009118809056,38.47073887476743,135.66096640555307,164.21739844013572,425.5141446860489,357.9355922870324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.451193049687983,196.93144302060236,422.0632961016114,445.79457438873055,323.2302383594806,243.4926304017469,72.34110058746191,51.6971060721685,16.74132990854387,12.2812495413792,13.829794272275374,17.66909903616311,47.323768347017015,66.53160642410958,141.0239245334984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.7726504873471,351.0746264457116,264.40967566842096,210.731065939134,115.6747074018726,35.68064293731739,0.0,0.0,0.0,8.460047589737693,26.066541066882596,133.5874401195162,19.903287780885208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.94172448703904,263.6606718117332,225.85596557085836,126.00688749140784,95.21475814441588,57.99537616616902,60.71004371925978,51.73708311587893,40.90104141882368,118.95584212150162,152.81111815732424,437.1972471394589,577.4812192223927,565.0800385498823,304.78271839672965,307.7357396443957,563.8339616402668,0.0,0.0,0.0,0.0,0.0,0.0,142.356744085127,583.7794893163932,504.68603976108784,404.11812917869344,196.72250639592716,163.60944566219987,120.72086631550896,104.93747688832804,96.15912151659414,92.5747646918408,188.1915561248917,211.58793238545547,500.4220731932574,635.0504250169317,472.963878434946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.659014637311305,472.4592625435823,393.886268840356,294.3547442590582,105.53939539551514,72.89776206403346,33.04819232317825,19.469574570819304,15.598589885500669,17.001557834583412,101.5228339283831,122.66767291582217,407.034944801867,527.0362243305884,277.476888974824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.9036992115704,310.10494519712097,229.4010996357448,52.03427095025452,17.99721250812601,0.0,0.0,0.0,0.0,80.3357550457028,107.1120772094063,415.81933444434975,529.5155553244781,280.78894933204026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.17606002489224,406.23464964381503,335.12831170831464,252.77258452947007,72.0771012422044,50.543806075315,0.0,0.0,0.0,0.0,93.84120726523324,120.83099175667353,416.6256638731505,540.8630014674894,592.0660516221045,544.0551306935745,453.4203840474545,311.7470211246227,463.603970219802,569.5484160393264,247.56802600867923,74.52022661160174,688.1414476320599,272.19086779892507,218.64124060689247,427.1328378143991,337.30140346170566,257.0712481541059,86.92970440639174,68.54629857034617,36.80000016120921,27.98393059729569,22.053751018968494,21.660769136456604,51.633746229306695,68.7650408849881,208.0126269668252,294.2476359532679,118.7876368243804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.871788840593,196.08664511577828,318.7973122106853,260.7883589353316,201.54766014339071,112.34756136778444,82.19053901709769,41.57084547193416,21.597409293594804,11.818119261413171,9.20678859489464,42.80862525927006,64.22576071424616,180.10487903773247,174.63782973937128,41.48787424913893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.17305958049863,168.3991480690146,138.38996535167206,34.71591390136209,0.0,0.0,0.0,0.0,0.0,73.67920012599568,96.88700542566129,395.1821284836486,500.80298653427184,336.020629495285,255.57097758919969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.396884612949293,74.97807690466261,387.5442502834272,324.5675836141708,237.99691831732923,53.281102143713554,0.0,0.0,0.0,0.0,0.0,84.94518361389886,109.25650617674086,409.06773976034987,513.591869102389,194.41967782143809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,422.62825470046255,381.7656817576621,285.64502871709124,104.98876818969237,80.12832698871476,40.96666411321626,31.338985133596797,26.56964839055904,20.443355012897708,109.57179682336266,134.905173994273,422.3740610451717,531.3280994006318,229.38299682349864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,448.8856295797741,406.4835633122006,312.7313615405114,132.69738518407664,110.1940809943268,73.23341837443229,61.03287720431753,55.48662810237912,50.33864086985773,132.98024162542396,155.50466576279442,430.7963944427298,545.1646822274996,254.52629446582355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.7218023865373,410.7105699716951,313.3725028075653,122.62769587211172,89.86763997718599,46.31302799660256,30.31466767399767,21.607969267405103,14.83072893272312,110.38944050981732,133.14467550332722,417.2298452318684,534.1664695040719,261.77496220275106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26299933146731,136.50651859422064,177.7122906858559,475.5955747652414,412.5751596330567,317.61610371161885,127.97330547165446,98.59394976371192,58.49320350294031,42.69699125041832,33.852258900448255,30.630712604463085,56.8639504007797,71.3477087654501,220.0690999228138,290.5267537528243,323.4301235780327,398.21510381873554,412.32398311314034,148.09231843180723,0.0,0.0,0.0,0.0,0.0,62.7511358000221,208.00659269607647,365.59383615103087,318.08375969464635,251.5604503928164,151.89692613888968,97.55831804645892,61.15884260619753,51.22869580529733,38.40360761268767,27.13309842172292,48.0139380639045,57.108338366103794,164.79517986432788,142.080676198372,213.64033872387168,166.32411321529062,23.66867272810084,0.0,0.0,0.4291875070043461,140.24324075537976,122.78835833079704,136.5140614326566,178.6264827042904,209.72786842715544,281.2867766688115,283.36709150944074,238.84548764137125,130.5959503958269,87.21406941542625,41.66965665544482,35.1179471899971,25.295662978730675,20.718668615809108,102.83755066776548,123.19944302555514,404.183751873086,526.7986249198566,665.8968628006625,693.7601079829832,693.7601079829832,693.7601079829832,655.7690936327409,693.7601079829832,689.1853764715925,693.7601079829832,676.0661175799816,610.3476291392651,450.4002315377087,572.350580518274,484.984145766442,387.6898270652406,185.89551610499495,147.72724505150828,97.04540503281576,74.78648880839002,63.17806045549567,53.95166048066761,149.49754923242074,169.84435591333855,448.76418988095566,561.1901967684738,380.6930901320731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.50374819635044,27.057670037363632,465.28451462332686,450.00574108750953,359.4403885550002,161.40014828431634,119.73049162887152,74.22907304797488,59.292744377148765,48.79462184202311,44.40167273693822,129.06022849027178,151.28972764479744,430.9412169406997,553.6971410662222,616.5350195082575,246.3747489681153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.72895008224582,172.28220129583073,509.5149649277695,475.3210154461737,376.481923433294,177.8767245637591,142.67429758327958,97.41047841311472,81.34800396380444,70.4478481400438,61.65063567222008,144.26885362863493,167.10555127725283,451.4954516786056,566.1918529353381,259.58452192095734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.45519411240632,137.47954475245544,455.16504257768486,414.8380111638353,324.54570938270655,137.88082375724687,116.80085318035675,82.69968061152288,71.64866801904365,62.100943126845046,56.975584409631445,152.33139363279918,178.88821919801717,460.9534167934166,571.4054628622522,279.8136603222747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7963602547222,357.3834565135224,301.5611721007445,502.4111196888118,443.337117626305,346.9532195243201,154.4780854516645,116.95548136829332,73.41595506458177,113.31681610680128,101.84717598112802,94.95000451531476,118.44519195938923,130.42623653101847,271.8883999776443,335.10266605763246,246.2487835662353,25.87797010598437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.17356853741865,442.2154975508824,430.7013546784371,357.2718225046707,250.42902462742703,221.1696000506158,179.33249238189336,161.83235292669502,151.06268820787596,147.5447083613588,175.44868487123364,189.5130614188664,290.6233020848041,130.52504771452917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.15899060839774,407.4935493787716,432.5946071258553,369.41654667035954,241.56317232983636,210.61641479490785,166.9245231547905,172.77022294263531,158.61608661761505,153.85052129379525,232.5125204905654,256.9369856299463,536.5047494192098,619.8666912454072,693.7601079829832,564.0232868850086,354.5790291830441,330.1470212052273,0.0,0.0,0.0,0.0,0.0,231.5311972100511,437.33000109593127,636.8667405123034,565.2520152662214,461.2061018810202,239.76118822749297,210.3365754889349,169.5245395636552,154.86654163111484,138.5755191771959,136.86857483914525,223.4249087429585,254.6492427323292,540.6857447642451,635.1017163182961,296.61910435752395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.96063004397904,554.8874009714117,542.7004369104817,449.48528523543047,241.02159653013663,210.08539896901848,178.73585386161142,167.71199548750153,159.8591463918561,156.01757877643757,250.201230906662,259.6501446153499,558.8473911502743,656.8205653107094,305.0316320651153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35484158378149,506.5257380556109,511.18193222210977,419.85022730450993,215.648242315516,178.64835693575463,128.8784460839659,98.86172052818743,90.29456463265954,77.07724884138159,150.68328343454877,172.68423458446574,446.2901388739711,522.8416518763685,136.45371872516915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.3814725723882,396.646947707906,304.34523376744573,124.33086879094444,99.98937487435876,61.05098001656376,47.22420287966276,41.62666247636002,40.29233435704423,137.5715673813738,167.07311707197834,465.2626403918626,549.3049462449808,270.3157181637532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.91924256335085,465.30789742247816,466.910750590113,379.17019105185904,200.1529893165875,164.66016305632473,110.06886987629038,89.45504671474067,78.1332462224116,74.0570963316357,102.03122123896468,119.31714408258264,260.7642218523366,252.53724797026908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.11783277126996,337.97045323097257,393.9277544517537,375.5021087204669,314.6215968525551,216.2365837135184,173.82923745903972,122.39914786750307,94.21306920012454,87.31438916662408,93.24758588032564,124.90186166054426,135.24535600773336,238.22169490271992,178.88067635958123,48.53891961904514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.6221214928983,364.48805603632366,299.8783648456888,178.52842580462337,138.93154115137173,94.60680536648,96.29564689228444,89.35170982816844,87.25178360760589,173.13152490371633,192.92619581112416,477.72340948801696,518.521868304112,110.47165744876897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.95853107958315,449.16396031806,465.19022914287774,366.5751594315452,174.4243674116345,141.04881590033696,102.5071743442718,85.09453181493026,76.32070214625794,73.2530297543657,166.85286618964923,191.51945644282344,472.2684287311533,527.1440869202222,151.12076806383263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.494285561053715,502.2693143262163,524.1103573012916,436.3697977630376,242.1673536885542,211.6663779051892,171.8824308587265,157.73659165598573,148.39403196924437,143.54549542262936,229.74957877148475,257.0237282719596,546.6468499801596,599.0228115115616,213.70068143135916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.20177123042838,555.7895244483489,573.8402911093699,473.62236823040246,265.0372398262902,232.13009858186388,190.1926711619436,173.83451744594487,164.357695235044,165.5306066118309,256.9822426605619,282.16702591428447,574.7944601715149,623.2549342708264,263.2231871824494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.63364809853728,580.0752013605087,583.6987809451289,477.03399405497305,265.57051850371045,226.29269591629856,182.1859481622052,170.69518808891132,163.08220125552842,156.65494862427354,252.2845628826655,277.9490706609131,575.6090867225952,622.3158508855532,286.22959869587567,0.0,0.0,0.0,0.0,445.94316830591833,0.0,0.0,0.0,0.0,160.42636784223794,584.8573609288874,587.107389634325,480.9804071246509,270.1565642727551,233.01939923345984,186.1361326511011,169.1632376025742,153.474887939686,147.70235368466973,177.43697708294445,200.6659023302307,364.1078969791529,314.57784838962675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,432.55387579830114,464.67354471001664,387.94703785590576,274.7086672688381,235.27169079042815,190.96204068240831,163.2119380766264,145.83097546871576,139.66998503424918,169.8375673587462,186.8300737872065,301.9315254679486,92.0452574336386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.62443280527924,273.18953960784205,374.3314601952108,338.17561843642983,220.77737245194749,177.6723136421454,128.3617616511048,114.06506567964544,95.48780889579648,85.35174260559543,165.9469712934942,185.2762490694052,464.355991211864,507.0899423706184,639.0722664709689,492.7412008139511,431.94064303346016,295.73885511205106,0.0,0.0,153.00346053744045,137.5904244774636,412.9198673495787,384.3310011097215,291.7554821340371,453.4709210649752,495.4279598648289,394.97545471050415,195.9689768361778,162.82725331639406,123.23791150157837,109.87803606386136,96.40124663038748,86.29233455855575,178.05171841547264,196.93974014288187,459.3120951497585,528.9038311273245,450.5261969395887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.819660606527342,33.09194078610664,459.88007088398393,494.1200316800389,396.0880233798037,205.5001074838174,170.11363524550123,126.20677270995994,113.29041617227554,107.70041860740874,101.58015950049617,184.4631310860121,207.19649184805772,471.3859166341497,578.4248283107274,693.7601079829832,693.7601079829832,693.7601079829832,693.7601079829832,587.4709544469367,560.5075698900223,94.4182344055818,208.42371166158333,414.2798411195766,508.0011172536786,488.4357486347229,586.0974035677541,504.5834571583592,402.3372650239706,211.5426753548399,178.0562441185342,134.18030722058023,112.62362925453944,98.26131058868748,93.48895671027536,179.1854070323927,204.3437903515895,467.953925145802,506.78672026549407,229.1031575175257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.657604401905065,486.7333299997339,522.9668629944048,419.8396673306996,228.17086268684488,197.57635570687424,155.97986458425794,140.95075900066988,130.9534809376899,124.1136350439897,223.27480625808352,249.23122188380157,515.9022405153139,547.8899097544006,165.72898326269586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,536.4813666200583,19.02002140003795,468.5158666092787,501.6326987622239,401.28654762984576,203.37604418025984,162.07221518895756,115.02753186406991,96.28357835078695,79.36423745515518,74.1762731789234,104.80849435107363,118.62169437878998,248.53124647694733,128.9636801582919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.63651864229206,393.57625818063934,324.346578447998,217.8356654619353,178.8535221412119,135.03340224768377,114.56440158410388,104.59126060411892,100.50379645568913,128.25767048068894,140.6098227033659,239.54169162900743,32.09854896409482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.26434461655413,359.96084440707926,319.81031541263053,210.0967132266724,171.9608763784602,125.17792954729926,122.12232569690453,109.88180748307931,98.72142373327917,179.31137243427276,199.1513003722961,465.4595084750404,487.6354534766709,103.2780524324237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1555628483842857,470.638421345149,529.4318298178393,419.7393475795018,218.39911549309917,187.2856612287366,136.07355966799835,106.8669349602386,91.5798643021418,84.60047589737692,178.68908826330863,200.1537436004311,461.69412352782473,480.7993790021887,94.6392395717545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.464788260434,473.3297060990885,368.4699204466505,184.3333942649141,156.9144222664695,113.42769583180944,96.78366853908906,88.8584081944587,86.24330610872221,170.53754276560045,192.1379691945696,451.42530328115134,466.5615171705296,53.950906196824015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.6619022750699,475.41077522356113,379.2810707768672,193.9226047685104,159.30173063144093,106.07795405984044,88.19011270903542,84.29800807609618,79.25109487861626,161.21006875573093,182.0049200397429,437.5728804935682,489.5060774087812,503.9227045113719,27.533623142670734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.98821198099125,460.6811203258796,366.0094465488506,175.62594157447796,146.96994407254104,105.44812705044042,86.95082435401231,79.3951630927425,79.33331181756787,174.60162411487883,197.18563667589316,455.2125624598312,467.3075038918429,260.73254193090565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.3409535928193,235.59754141086032,441.6037733537285,481.2843835136189,390.84876780220753,197.4760359556764,166.63487815885088,125.47738023320564,107.85202965997092,98.12327664531,93.81933303376906,115.48990786019236,126.97840508195546,253.26588616317983,281.77630688330333,117.7957535700558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.32432636932177,331.31314402742186,367.0978781351551,298.9769956525953,197.90522346268077,162.52629406280047,118.66770569324912,96.46083505403128,85.03494339128643,76.48589030800477,98.91452039723892,107.72908139346528,127.62180920054016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9871610882127,236.15722002280623,336.3796686048352,290.6225478009606,179.3076010150548,142.32732701522687,90.13691930934864,0.0,0.0,0.0,77.38499664956747,101.37424001119528,351.6886134943962,468.3853755043372,371.2803820478776,670.9075703736498,650.3918041117672,312.2101514045887,0.0,0.0,43.19783572256399,148.963516271157,64.01229838650939,107.70117289125234,131.58557079862072,405.0926639046154,436.6443570821053,324.0252535306275,120.82948318898634,98.85719482512587,55.17888029419321,41.93969027145106,37.06701664184109,26.685808102472343,120.72388345088332,147.22413772783182,393.8500632158635,508.2719051535284,314.63064825867826,343.5566793766214,231.6541454765568,0.0,0.0,72.8080022866459,0.0,211.28471028033115,290.325359966585,252.20536307908824,353.4242206185034,412.4144971743714,420.3080775975708,328.5547280114027,135.007002313158,99.27355950678913,58.53242626280714,46.88100373082799,42.42922048594284,41.58291401343164,125.97520756997692,148.48831744969348,407.76056585940336,501.929132312756,622.9283293665507,460.4661494304556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.5835058207209,437.99678801366736,336.8752330900757,137.09938569528467,108.40944542038604,67.57251812826775,50.34316657291929,37.60331245463563,26.240026350908952,102.07874112111104,112.84086300149416,367.0646896460369,379.70573258081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.32481923979554,438.55420377408257,326.2835793583446,111.23272984695416,58.33027819272425,0.0,0.0,0.0,0.0,78.45834255900013,100.48116794038133,355.7534491275182,307.0342556698544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.5681905003487,406.2851866613357,306.42102290501333,110.55840009078214,74.27433007859045,25.758038974853108,0.0,0.0,0.0,12.995556341261652,26.554562713687183,121.7331152336106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.4410766794553,340.2431104517179,275.4508825709335,152.5931301265259,105.2369275742344,56.56902541793489,25.957924193405223,8.224711030536714,2.2575715438734765,27.115749893320285,38.691744040940144,7.479478593066954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.69950063794175,327.98373514180287,286.5358379363744,168.83210699523693,126.73477140047495,77.79608134432559,78.39422843229474,69.50348476786552,54.100254397855416,130.1101916005531,148.08175845799693,394.7627466666109,402.5280988363996,20.08959589025265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,414.3628123423718,484.31886741639306,368.6765942197949,142.9382969285371,99.25847382991726,51.62092340396562,37.0240224627563,28.12196454067318,25.13726337157617,122.28751385865137,150.66442633845892,417.69222122799073,434.10996336763327,142.62451484960246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.79524602371635,402.91655501585,318.6434383065923,117.4352058928184,81.47472364952804,44.28475874118132,34.80642796259324,33.032352362462795,27.43782909453444,107.44471638443076,127.41588971123932,376.7089628702155,375.7178338997345,58.67875732846416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.96374631768043,340.8495546619666,214.08838332696587,453.04852211256326,471.7932299096898,373.3848339715016,172.58542340095508,138.32057123806152,102.59844268934653,86.497499764013,72.64658554411703,63.51069963052013,144.5698128822285,160.56213893408463,407.8955826674065,522.3951158409615,385.4941067965416,43.85632551802057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.388407114065625,406.49940327291614,482.9709621878926,384.5497434243634,186.9281306868736,153.7072073635126,113.22403919403936,101.40063994572104,89.98606254063006,80.56053163109348,170.9840788010074,190.2560310048054,443.0972553640425,476.71191485375886,442.3014859090519,64.79222788078441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.77351818236025,412.31945741007866,499.4746926857047,404.83922453316825,200.38832587578844,162.50894553439784,111.8127741226771,88.36812369612333,70.17404310481959,57.251652296386446,77.36312241810329,86.01400382026998,198.0311888645607,56.44306001605487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.29359800083085,389.1704862502133,329.80005063717454,220.65668703697264,185.6043625413681,139.27096888098853,115.79162139762953,102.93334471590178,98.30355048392867,124.27806892189297,135.12467059275852,202.73188577783156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.2359772303635,400.4198754935575,359.62217096130604,241.5616637621492,201.21200383299188,152.6497014147954,158.13485352540278,136.448438738264,122.0921543431608,200.0979265960052,228.2523253419529,473.82979628739054,550.8451938535975,693.7601079829832,607.6110873547101,316.7705515229512,0.0,1.200819878999858,90.53442689492206,0.0,0.0,423.383292827899,523.2248280689137,374.6957792916661,470.4287304366303,559.1362818623704,451.364960573664,213.159859915503,180.46391814728267,130.1101916005531,113.65096384951292,103.19734406115928,97.89322007301416,187.41992375289612,223.36607460315824,467.275823970412,460.863657016029,31.066688666059765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.587915089940176,422.140233053658,517.3746025780073,421.295435148834,200.45545713786825,172.53865780265232,119.86324558534383,111.83389407029767,92.37487947328869,87.31514345046769,166.94564310241117,195.65142333802524,445.213775829164,445.0991246849379,57.64237132736756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.8421103573231,480.6643621941856,380.4419136121566,162.8446018447967,136.31719334947886,94.13160654501652,80.35989212869777,85.96120395121847,60.70250088082385,144.09008835770342,167.14854545633762,415.02582784089,494.051391850272,50.83873105815982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.47052733282845,505.20498704547975,399.9559909297478,171.788899662121,143.66618083760423,90.14370786394096,74.85362007046979,68.01151132523881,61.020808662820045,147.26336048769863,180.67587190733224,419.4157598106004,435.9813415835872,81.3638439245199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,693.7601079829832,362.3873755319176,24.996212292824307,403.6293532480452,513.4010352899601,415.7190146931518,187.1008616870564,157.2734613760197,106.32762201206972,99.2871366159738,80.2625895128743,72.18948953489975,98.93865748023391,118.0997299590237,246.73831378072703,84.6027387489077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.6798729700506,363.4637385767246,315.13903556925976,212.4018046526922,178.99608178765095,138.67131322533223,120.20493616649142,104.518849355134,95.23964951125444,117.72258803722728,131.46413109980227,159.5521528675138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.76979623155003,314.1652551271814,283.7095363744319,188.55436665365983,168.2852512086321,127.28992430935932,128.0517509913881,107.2689682488736,106.7304095845483,198.1729942271562,233.83402578454016,467.9275252112763,468.2194330587467,82.69289205693055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.39450835024894,476.9819484697652,385.801100320884,177.04399520043256,140.47933159842432,99.34898789114844,85.42566242226754,82.60313227954299,83.92011187045615,185.3833573751954,212.96450040001247,458.89950188731314,480.963812880092,161.31868562920832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.4212197710868,452.226352723047,367.78653928435534,159.7271467192273,125.51056872232373,83.0240226642678,56.52301410347573,33.00972384715501,16.972895048526887,93.00470648268876,116.76540183970792,365.26195125985,442.4779883284527,78.90186145903274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.8210392735757,430.8725771109328,338.0398473445832,129.71192973113605,92.91645527298836,48.69354780698167,34.85093070936522,26.80121353054205,21.954185551614238,103.30294379926228,119.92735971204924,360.58840856494857,380.8409297654172,163.57474860539455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.63241904578126,439.5920983428664,356.51753866107777,132.5088142231784,75.46383569993641,31.79758971050126,14.614249469611964,5.726522940557111,2.129343290462688,96.51665205845715,120.400295681982,360.23917514536504,291.84448762758103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92965493798398,279.3045187278495,411.0711176489325,322.3703547777847,130.26180265311524,96.31073256915631,52.58640672376451,29.835697433316195,11.942576095606,4.89982784797932,30.82607211995364,42.92025926812181,144.66032694345964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.90164830500161,211.73501773495607,351.13270630166824,294.06585354696205,188.06860785838603,170.46060581355397,118.7906539597548,82.84676596102348,72.99657324754413,61.235779558244005,79.16586080429025,96.37786383123608,116.1740433063311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.32017770742624,347.58757223678174,314.58689979574984,195.93880548243408,157.62495764713398,113.94588883235777,99.53605028435946,84.98214352223492,78.25242306969929,100.0497175818462,109.3900144170568,103.68536570796384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.56007274711575,348.1125537919224,312.0532603651214,197.66385263273105,164.26491832228209,124.03518952425604,117.7949992862122,103.87544523654924,94.79462204353464,187.2132499797517,216.1943438182772,458.20178933198974,467.6793658267342,223.3615489000967,0.0,0.0,0.0,0.0,228.7328041503216,0.0,0.0,0.0,0.0,26.774059312172717,372.3688136341821,514.5136039592594,422.48644933786704,218.8071830524829,186.24324095689127,143.84645467622292,129.30914215865744,121.32127625500888,114.6601956322402,197.8252693752599,229.24270002859032,468.5068152031556,467.800051241709,153.6295161276225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.59137522435758,90.76674631874867,531.1598941035106,553.3282962667053,452.3017811074063,237.27205154363648,202.74546288701617,57.90335353725069,0.0,0.0,0.0,29.715012018341337,64.94006751412863,297.56950200045094,238.7874077854146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.64561871077683,365.8804640115961,256.60811787413985,0.0,0.0,0.0,0.0,0.0,0.0,32.26071999046729,62.56105627143669,298.14652914079954,234.8500461218598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.9102247407008,341.8768892569401,207.13614914057032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.1459542260025,0.0,0.0,0.0,63.2270889053292,221.0738060024795,141.85212819376338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.63846920146472,36.52770369367218,0.0,0.0,0.0,0.0,0.0,0.0,1.145757158417578,23.331507850014827,278.5623034257541,215.7779791366139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.5420027122965,299.6626396664212,90.05998235730215,0.0,0.0,0.0,0.0,0.0,0.0,1.4338935866700566,32.62730193845343,281.765746909493,208.38298033402936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.15023500516355,431.56500967935096,262.5948687407365,0.0,0.0,0.0,0.0,0.0,0.0,1.0243174595991251,27.84287951854381,275.4802996408336,216.17925814140528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.4436184413826,413.2939921360007,311.3578106613288,22.00773970450933,0.0,0.0,0.0,0.0,0.0,30.46854157809061,52.69804073261624,284.62448267671004,274.72601579724073,118.55456311671024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.2425027594939,0.0,280.883989096333,411.4723966537239,310.4851042542918,85.90764979832338,0.0,0.0,0.0,0.0,0.0,46.32735938963082,71.44953708433513,308.1785042605848,254.70128831753703,0.0,0.0,0.0,0.0,0.0,0.0,509.860426928135,0.0,0.0,0.0,0.0,302.7099463945364,425.55940171666447,314.1878836424892,6.774977483151208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.886711033353,199.92066989276088,173.4852840263614,164.70919150615828,214.0167263618245,141.61075736381363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.6486684220667,13.964056796434908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.8951390638289,210.16686162412648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.12877119682696,423.7566633304775,201.64345419152704,361.8118569592562,185.6684766680735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.8715268226887,133.37699492715382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.1899820023505,275.28494012534304,337.1528095445179,114.65642421302223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.2987301870473,141.0940729309525,0.0,0.0,0.0,0.0,0.0,309.0150050431293,0.0,0.0,0.0,654.0666749977518,254.09182697191403,262.64616004210086,351.6554250052781,162.07598660817553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.669344967621225,259.77761858491715,297.8342556295521,197.643486968954,358.0374206059174,360.5107173290584,105.93011442649625,0.0,0.0,0.0,431.55143257016624,693.7601079829832,412.9259016203274,210.12085030966733,249.1339192679781,331.45193225464294,237.2931714912571,16.81751257674675,0.0,0.0,0.0,0.0,0.0,0.0,31.505681863030816,274.22441704125146,210.1894901394343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.79388465218332,356.0755283287324,188.8553259072534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.00046009304685,119.1602530431153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.38227451103593,254.40938047006665,223.69117093974677,35.3615808714776,0.0,0.0,0.0,0.0,0.0,37.53467262486868,55.61787349116428,291.4952542079976,267.0338291602806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.11166819685934,414.3590409231538,322.10107544562203,95.13329548930784,59.93690277957708,10.949938557437774,0.0,0.0,0.0,82.21618466777984,94.90851890391716,330.9903105423641,354.245635724176,109.55067687574206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.2268604708979,437.3616810173622,336.5750281203257,121.38011039480914,52.7878005100038,0.0,0.0,0.0,0.0,52.598475265262,90.06375377652012,341.0524570158931,374.1655177496203,163.7127825487721,0.0,23.24401092415805,95.10312413556412,0.0,0.0,0.0,0.0,0.0,0.0,324.82554868867953,315.7160627096084,405.5527770492071,299.0546868884854,58.89976249463688,0.0,0.0,0.0,0.0,0.0,55.03405779622339,95.59868862080464,349.0342886487929,377.0906304950735,184.2210059722188,0.0,353.4845633259909,693.7601079829832,693.7601079829832,371.0669197201408,0.0,0.0,0.0,20.32342388176644,0.0,267.9774382486153,432.81862942740224,364.2406509356253,138.3454626049001,98.0161683395198,43.66473742174798,0.0,0.0,0.0,62.82958131975576,90.78560341483848,340.97853719922097,498.1916558677532,583.7017980805032,308.82492551454385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.36732054840655,330.9254421318151,236.93941236861204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.49048156592029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.37883167213383,89.36151551813514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.3593839778238,11.10079532615635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.782110502994115,282.57433918982457,305.8545557384751,0.3341477427116439,0.0,0.0,0.0,404.5729623363799,0.0,0.0,0.0,0.0,442.1061263935613,0.0,178.2908263938916,369.4716093909418,313.22994316112624,37.47432991738124,0.0,0.0,0.0,0.0,0.0,30.783077940868843,72.54475722523199,317.089613588791,329.68011950604324,24.621333222558643,0.0,0.0,0.0,0.0,0.0,674.0853682067067,693.7601079829832,384.56482910123526,69.8866609604107,164.6330088379554,433.3556795240404,481.6849082345668,372.6486529401551,131.2740515712169,79.65388245109484,29.26093314449842,0.8176436864546772,0.0,0.0,42.4231862151941,80.06647571354014,329.8287134232311,363.4297958037629,95.02845003504842,0.0,0.0,0.0,516.3608450922184,620.6473750235258,658.0930421548505,396.3904912010844,228.72526131188565,0.0,0.0,248.45506380874448,325.22531912578376,176.43302528712235,0.0,0.0,0.0,0.0,0.0,0.0,31.68142999858796,42.60798575687436,297.9489067737782,364.43751901880296,60.244650587762976,0.0,0.0,0.0,275.76164751449375,0.0,0.0,0.0,0.0,70.98338966899475,0.0,298.1525634115483,357.9227694616913,232.5826688880196,0.0,0.0,0.0,0.0,0.0,0.0,42.31532362556032,80.4323033776827,318.7973122106853,318.104879642267,325.2554904795275,0.0,0.0,693.7601079829832,674.9965430897669,679.9823592959158,422.0949760230424,0.0,0.0,0.0,395.1421514399382,172.1283273917378,348.0310911368143,266.08569436888433,40.52239092934005,0.0,0.0,56.9167502698312,52.169287758257646,50.51665185694565,74.18457030120291,86.24556896025298,204.73224653103983,64.2136921727487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.29340073173444,369.6345347011579,305.6214820308049,179.11224149956422,142.76254879297997,97.99881981111716,72.66619692405044,53.21397088163378,39.62026745240298,64.66852533043519,80.9203250244873,86.77281336692441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.47961050882094,381.9844240723041,335.8750527134716,201.7724367287814,166.24943911477493,114.51461885042676,106.9830946721519,82.2305160608081,80.01292156064505,155.87049342693695,177.7424620395996,441.7108816595187,478.90386370323984,232.8451596655899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.36179442853177,60.13452514659841,397.21718629366217,547.3460711031702,452.4880892167737,212.69597535169345,175.9201122734792,126.54242902035875,95.27887227112126,88.35907229000021,75.58452111491128,93.54401943085765,100.60487049073056,152.86542659406294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.7979349817979,0.0,0.0,0.0,174.4786758483732,410.7716669630262,354.651440432029,203.3066500666493,152.4241705455611,102.10815819101116,86.49674548016942,67.90063160023065,53.42743320937056,121.89076055692152,143.32373597261306,387.23801104292846,404.3451686156149,167.42310477540542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.47669170572752,362.9244256285557,282.35484259133904,52.28092176710939,0.0,0.0,0.0,0.0,0.0,46.76107259969673,71.33186880473465,320.68377610351104,365.1782257532112,73.38578371083806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.85867121992064,407.4844979726484,319.781652626574,97.39539273624284,52.83607467599375,0.0,0.0,0.0,0.0,85.25821140898991,106.96046615684412,356.85093211994587,394.1200968318698,187.97583094562407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.89217220290834,451.081349848473,343.7045190099656,125.521128696134,89.7492174137419,49.12726101704757,37.58596392623299,20.31060105642536,10.04630651281351,34.85017642552163,43.71904585848666,151.57258408614476,227.25440781687956,233.1777988406144,55.34708559131443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.53887055366043,279.7103234357025,231.6601797473055,130.10491161364791,96.27226409313307,51.417266766195546,27.83005669320273,14.628580862640227,5.967893770506832,33.030843794775606,41.74131362058614,0.0316799214309007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.231287237144,317.30609305190217,300.2177925753056,185.2656890955949,142.1342303512671,94.32470320897627,88.68190577505797,62.130360196745166,50.26396676934205,128.36704163800994,149.40100090044086,414.2074298705917,478.925737934704,217.02028462701136,0.0,0.0,0.0,0.0,352.7159480893697,0.0,0.0,31.41667636948686,681.1756363364797,405.9759302854626,461.04242228696046,419.2679201772563,345.9545477154032,135.2114132347717,104.72326027674764,59.44888113277249,41.662113817008894,31.170025552631987,22.79521203722029,110.71529113024948,136.77881506175768,390.74316806410457,447.14021676570025,223.5071256819101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.892465386147544,97.12988482329816,453.3728641653081,521.8852199626926,417.21249670346566,181.51388125756395,147.0883666359851,82.74192050676407,67.736952006171,51.59226061790909,49.57907703935972,123.97409253292504,160.0718544357493,421.1340184063051,469.17209355320455,212.107633953691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.97251820887236,91.9924575645871,421.965993485788,555.738987430828,465.3652229945913,231.07032978161587,180.19011311205847,125.56261430753165,107.98402933259965,90.9130773844057,83.49922148573133,164.11330726971988,201.8720021961357,477.6434554005961,535.3114723786458,333.73967515226013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.85439064227111,439.0482596916359,552.4518184404503,449.56297647132055,219.1541536205356,183.4463564648489,159.9323119246846,133.0292700752575,119.71465166815604,110.1058297846264,196.65537513384737,225.67342888070888,506.4850067280569,557.8834163981626,398.9467591470207,70.9132412715406,0.0,0.0,598.3205732531767,693.7601079829832,382.9589587982261,0.0,87.18917804858768,152.52826171597692,25.57323943317285,456.2202856748713,541.0696752406338,449.4385196371277,232.49441767831925,156.7250970217277,101.98370135681832,95.31884931483168,88.30250100173076,79.13116374748499,96.9481024169923,121.63581261778712,247.07547865881307,235.48062741510336,33.01952953712172,0.0,6.42423549588052,0.0,0.0,256.0989762797147,64.0213497926325,0.0,0.0,0.0,126.20450985842918,347.6320749835537,375.1928523445938,316.06303327766113,192.9888013701424,143.63223806464254,94.38202878108932,78.30748579028156,66.64625756833571,56.86772181999767,70.63641910094202,80.74306832124296,167.28356226434076,45.045076855522936,0.0,2.915307055486464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.57278095221815,0.0,68.0884482772853,321.3807343749909,300.61982586394055,155.2602777974703,111.7071743845741,72.75218528222004,61.63554999534824,35.3940150767521,34.63746838162844,116.46595115380156,130.6027389504192,367.5708141050877,499.0304195018285,455.8009038578337,442.8641816563722,28.954693903999715,0.0,0.0,0.0,0.0,100.61844759991524,0.0,0.0,0.0,328.9854240860942,506.405052640636,423.01369374453856,186.8006567173064,152.6776099170083,105.61105236065646,88.3070267047923,68.2136593953217,64.68134815577626,148.30125505648246,187.27208411955195,446.9418401148353,491.36010709633257,191.2871370189968,0.0,0.0,0.0,101.23846891934856,0.0,0.0,0.0,0.0,0.0,130.65403025178352,386.9875888068556,514.3318215529536,415.5236551776612,200.4026572688167,170.21772641591704,122.12609711612248,101.83737029116132,86.05850656704196,74.28413576855716,148.89789357676443,181.82012049806264,446.24488184335553,515.5650756372279,247.95044791738084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.849405652208787,399.8903682353553,545.760566463938,433.875381092276,205.3115365229192,173.92427722333244,134.34851251770144,102.5079286281154,92.66150733385398,67.84028889274323,166.1257365644257,192.66219646586663,451.9389705786381,505.7028143822511,357.8435696581141,35.87977387202591,0.0,0.0,0.0,0.0,0.0,270.2267126702092,9.930146800900204,0.0,24.11219162813345,416.38203019167,533.3043230708452,413.36942052036,187.96225383643943,158.16502487914647,112.27816725417392,88.36736941227973,85.30422272344909,63.23689459529591,178.23802652484008,191.86039274012745,465.94677583800143,500.9613861414263,216.89733636050573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.294318298178394,374.3601229812672,521.830911525954,414.0950415778964,190.9899491846212,161.6875304287252,111.8980081970031,86.00118099492889,67.82369464818419,54.88923529825356,91.69225259483714,106.95820330531336,239.66313132782588,99.46062190000016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.3634017315229,395.4755448988062,329.6318453400533,196.73457493742455,167.70068122984762,105.7234406533518,73.99599934030468,53.27959357602636,49.72389953732954,83.38607890919239,92.9881122381297,184.1976231730674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.916405804580627,278.9831938104789,247.8139225416905,136.2824962926736,110.46109747495863,68.24609360059618,61.569927300955655,50.88775950799335,44.80974029632196,125.0670498222911,144.15571105209602,415.6677233917876,475.73888869552417,354.07365900783685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.07183855081456,410.6049702335921,327.789129910156,132.88067615806972,105.18337342133933,66.04961904805374,54.58601319312921,48.700336361574,45.78578358993114,144.88585781269393,167.2601794651894,438.0412907604394,499.3366587423272,195.6076748750968,0.0,0.0,0.0,0.0,0.0,693.7601079829832,129.96159768336528,0.0,0.0,0.0,286.22959869587567,459.3430207873458,369.3011412422898,158.85142317681598,122.41272497668776,80.80793673179194,66.89290838519058,55.5718621767051,49.70655100892691,134.7633686316775,157.59101487417232,427.7091106709042,484.62359808920456,414.1697156784121,33.27674032778689,0.0,0.0,102.886579117599,314.6065111756833,0.0,0.0,139.88193879429875,337.3904089552496,352.519080006192,481.03622412907686,523.7513181917415,410.2761024777856,179.84842253091088,154.09264640758855,105.20298480127272,92.426170774653,72.11707828591483,69.28926815628515,159.31304488909484,189.26339346663715,454.2372734500657,562.0908116777237,514.0021995133035,598.8070863322941,545.0515396509606,0.0,71.55664539012533,15.39719609926137,0.0,0.0,0.0,278.777274321178,358.7057160913407,429.5133576247784,565.2497524146906,446.2335675857016,217.99331078524625,189.65712963299265,131.40378839231485,117.64338823365004,107.68985863359842,100.28505414104718,200.2118234563877,237.12949189719745,515.2761849251319,545.8563605120742,351.50079681734155,304.7578270298911,217.44796356632853,0.0,0.0,0.0,0.0,0.0,0.0,243.2082653927124,191.42818809774872,559.6786119459136,541.8269762196011,435.7248850767656,211.25529321043103,156.7552683754714,110.23028661881924,102.98086459804811,80.36592639944652,71.58153675696389,101.39837709419024,118.93019647081948,261.6075111894734,183.629647438842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.9012718683701,409.4275331537437,328.861721535745,207.1489719659114,161.8051987083257,117.1576294383762,90.41826718300878,76.43233615510967,71.18629202292122,93.35167705074149,109.48656274903666,211.95376004959803,25.96923845105912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.9210306459692,406.7385112513351,355.7398720183335,217.0843987537168,174.65517826777392,124.0412237950048,123.1934087548064,103.06006440162535,100.28505414104718,175.96838643946913,207.429565555728,481.8176621910391,553.8947634332435,415.3871298019709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9825698302972,0.0,81.67913457114172,449.5365765367947,551.7096031383549,429.90256808807226,190.5215389177501,145.24565120608773,0.0,0.0,0.0,0.0,0.0,0.0,196.05798232972177,279.23059891117737,175.7798154785709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.57046843076812,173.79152326686008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.5836031454443,102.64143686843131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.32622806462119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.98471806158928,60.162433648811344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.60018110204564,0.0,0.0,0.0,173.30878160696062,291.61367677144165,86.16938629205009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.6400107480904,189.61564402159505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.485644175035134,242.7964264141107,290.0281721322094,79.30540331535494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.08415221772411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.76236801335278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.07065755588567,282.36992826821097,59.783783159327726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.1605820264542,278.2130700061706,66.75864586103104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.85237452824447,290.92350705455414,114.41505338307252,0.0,0.0,0.0,0.0,0.0,403.5305420645345,139.47839693797658,336.42567991929434,0.0,0.0,198.951415153744,286.4015754122148,72.26190078388467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.93195137298784,269.50335446420365,7.383684544930658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.76035189932617,315.2212525082115,113.85235763575224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.0495378097766,311.01084009327604,37.15903927075942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.0584908836188,320.268919989535,112.26987013189436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.35630189213003,336.3502515349351,36.36251553192535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.5582687795627,200.45394857018107,5.209838507695991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15503820804108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.75395606932307,167.55887586725217,28.18532438353498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.6404865245604,336.0726750804929,46.63133577859876,0.0,0.0,0.0,0.0,0.0,0.0,505.2170555869773,496.7645508356755,0.0,23.97415768475596,296.6017558291213,333.6280411434084,137.5165046607915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.9328536590316,378.4430614266355,86.36550009138425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.75907277362788,0.0,273.2144309746806,326.37861912263725,137.82877817203897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.09758253377765,349.6135786406722,337.441700256614,316.2772498892415,0.0,0.0,0.0,0.0,202.43620651114315,408.7743233451922,693.7601079829832,231.58248851141545,438.4191869660794,352.91658759176534,331.8253027572214,230.53101683344696,5.252078402937193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.6485214274241,411.5116194135908,558.0033475292939,277.152546922079,184.66301630456425,0.0,0.0,0.0,0.0,0.0,349.71465267571364,534.8189250287796,364.7867524383865,407.290647024845,343.65322770860126,166.24943911477493,0.0,0.0,0.0,0.0,0.0,0.0,6.906222871936369,19.317963518257137,309.67651197396026,394.52062155281766,383.6046257683415,300.33093515184447,0.0,0.0,0.0,132.92895032405966,0.0,577.1523514665862,0.0,0.0,24.18988286402352,284.4706087726171,339.4209410622016,148.74929965957662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.54169082296139,402.71289837807984,533.3261973023093,516.9733235732159,455.7103897966024,431.6585408759564,405.7609593900387,393.7459720454478,386.0485054215824,380.73457574347066,418.8817268493367,431.1471364300005,570.1805059002572,568.6877781737869,184.47595391135317,0.0,0.0,0.0,0.0,0.0,1.5824875038578528,693.7601079829832,601.6688392348855,257.54569269172583,173.5131925285743,579.3684373990621,635.0376021915906,579.6882537487455,470.30955358934256,449.664050506362,413.3867690487627,397.5264426695352,401.5497926912597,400.0020022442071,443.0557697526448,454.171650755673,603.7378398178607,637.7122927009709,556.5792596325905,179.99927929962945,94.12783512579854,427.6397165572936,580.0352243167982,507.1970506764085,401.0180225815266,285.6163659310347,255.3167839339088,76.06122850406197,0.0,268.5748310527408,283.4508170160795,65.1769126410168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.57017403845984,295.36020462256744,311.72967259622004,0.0,0.0,0.0,0.0,0.0,123.66408187320836,0.0,0.0,0.0,0.0,161.45294815336783,166.5398383945582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.3119135640852,256.0212850438246,73.50269770659494,0.0,0.0,87.34003481730625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.25234183142211,225.25178421214045,25.149331913073656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.93880548243408,254.4644431906489,88.27987248642297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.59763893709519,312.03289470134433,284.6267455282408,70.74051027135783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.0499309373889,171.7873910944338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.37709285641173,90.05922807345857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.7283602900717,250.3965904221525,0.0,0.0,0.0,0.0,0.0,167.0263514736756,0.0,0.0,0.0,0.0,209.5460860208496,310.308601834891,294.7635661022855,80.03027008904769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.95494084301535,332.97860275407487,44.09392492875232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.27310122734593,278.7946228495807,62.718701594747614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.23825616834048,305.3838826200732,433.77053563801655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4053783997907,75.318258918123,236.70181295788024,182.9025178136185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.55710487863763,225.0737732250525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.92288408193,280.5362642444366,60.32007897212226,0.0,0.0,0.0,0.0,0.0,0.0,80.81019958332273,109.67060800687332,406.4066263601542,491.9303456820888,217.72026003386557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.52876966533937,460.4359780767118,445.5539578426244,345.0124471947557,127.97330547165446,90.43033572450626,44.12485056633963,14.182044827233248,0.0,0.0,21.175010341182794,35.04101023795063,208.54515136040183,116.03374651142282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.8748719338444,267.1982630381838,182.16407393074095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.75626818775008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.19550731617925,0.0,0.0,245.30064877483903,275.2698544484712,227.93100042458232,88.91875090194614,0.0,0.0,0.0,0.0,0.0,0.0,6.369927059141834,74.31279855461369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.8491279508813,303.4551788320062,252.6994189966416,113.11240518518764,67.5883580889832,20.17105854536068,27.417463430757437,5.783094228826577,0.0,98.1956878942949,115.04563467631615,410.39678789276047,492.0698881931535,388.7148988086832,26.44971725942777,0.0,69.11502858841519,0.0,0.0,0.0,84.66232717255154,370.0554250858827,264.93314865587445,284.74365952399774,485.9247377194023,419.2249259981715,320.36245118614045,97.7182262213006,58.49697492215828,0.0,0.0,0.0,0.0,60.56823835666432,86.85352173818883,371.01336556724567,452.6925001383874,248.35097263832867,0.0,0.0,0.0,380.0708059611089,693.7601079829832,443.5709456178187,0.0,0.0,292.9314106461984,191.1762572939887,455.8250409408286,394.4753645222021,291.89653321278894,23.635484238982755,0.0,0.0,0.0,0.0,0.0,31.93336080234798,56.97784726116223,354.3731096937433,438.5413809487415,275.0360264569574,51.48062660905735,0.0,0.0,0.0,154.49543398006716,693.7601079829832,616.5666994296884,0.0,42.44958614971985,308.88903964124927,411.2604428936743,337.0509812256329,220.94029776216357,0.0,0.0,0.0,0.0,0.0,0.0,13.89692553435514,40.556333702301735,334.19224545841587,445.89413985608473,660.4464077468604,693.7601079829832,191.2856284513097,244.32913118429147,0.0,0.0,0.0,0.0,0.0,123.62410482949792,220.42436761314605,483.6958289615853,401.3061590097791,300.9939506503626,23.20629673197841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.62617101646683,186.3277207473737,55.14041181816997,0.0,0.0,0.0,0.0,0.0,0.0,138.48575939980836,10.2801345043273,188.4216126971875,169.07046068981228,386.9332803701169,309.43061544094894,230.9722728819488,66.89592552056496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.7071743845741,53.68992398694088,125.95408762235634,0.0,109.43225431229796,0.0,271.43054968458347,65.8746251963402,0.0,0.0,0.0,0.0,0.0,282.6022476920376,300.9698135673676,202.2830868908937,29.603378009489585,0.0,0.0,0.0,0.0,0.0,47.18196298442155,84.29121952150385,362.923671344712,475.0079876510826,339.4692152281916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.6467331432942,79.90958467407283,361.0998130109045,560.887728947193,458.0652639562994,340.5863096005526,113.1772735957366,82.44020696932692,27.852685208510525,0.0,0.0,0.0,77.41365943562401,90.08713657567152,391.161041313455,485.1583853343119,199.94254412422512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.8524404861215,169.02897507841467,451.401920482,357.5192276053692,241.16113904120132,0.0,0.0,0.0,0.0,0.0,0.0,25.445011179762066,48.586439501191485,348.35392462187207,459.023958721506,636.4752671974786,529.6762177831635,500.0758569090482,0.0,0.0,0.0,0.0,0.0,0.0,693.7601079829832,443.0859411063886,505.7556142513026,381.28671151698063,251.35000520045392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.497581405313183,304.93206659776104,401.2043306908941,244.2710513283348,279.28867876713406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.579946346465,414.93078807659725,333.7117666500472,150.46303255221963,0.0,0.0,0.0,0.0,0.0,0.0,5.804214176447178,27.79460535255387,323.44822639027893,421.3127836772365,99.79778677808616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.4474717034123,105.0694765609568,192.3597286445859,492.9192118010391,389.9481528929576,287.72458927387675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.5561537287206,81.42116949663294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.5001406642674,209.7919825538609,116.68695631997426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.0778728215633,216.47041170503212,0.0,0.0,69.61738162824804,240.5803404816349,223.6330910837901,169.21452890393851,0.0,0.0,0.0,0.0,0.0,0.0,42.996441936324686,64.83446777602562,360.3719291018374,469.4345843307749,307.55094010271546,297.7716500705339,0.0,0.0,0.0,158.72696634262317,90.96135155039563,9.335016848305427,0.0,220.45152183151535,171.47511758318635,467.93657661739934,351.5422824287392,132.62949963815328,0.0,0.0,0.0,0.0,0.0,0.0,36.711748951508845,63.21275751230094,364.2142510010995,481.0867611465976,289.11247154608765,614.7624524758143,0.0,0.0,479.63929045074286,74.30827285155213,0.0,0.0,0.0,0.0,329.72462225281527,412.5849653230234,297.3862110264579,97.2105931945626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.16886124868386,308.67557731351246,428.5493828726666,93.25890013797957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.50548519846894,490.51681775919576,349.2666080726195,139.6450936674106,0.0,0.0,0.0,0.0,0.0,0.0,37.70061507045911,70.7654016381964,380.0202689435882,510.6380935708793,161.20856018804372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.410773208446042,426.9412497181266,335.84789849510224,167.65768705076283,0.0,0.0,0.0,0.0,0.0,0.0,12.085135742045052,63.37492853867341,381.7468246615723,504.057721319375,178.19050664269372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.84509330468988,110.13524685452656,192.3514315223064,512.2311410485474,395.2198426758282,299.31114339530694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.688842130339,79.70969945552072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.8335176336662,201.0317299943732,47.83668136066017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.73487033729043,224.4711004340218,122.12685139996609,0.0,0.0,0.0,0.0,0.0,0.0,18.528228334015395,41.23141774231736,327.0838745163966,441.5057164540615,290.3019771674336,71.2217433635701,0.0,0.0,0.0,0.0,0.0,0.0,307.1873752901037,166.56699261292752,229.43202527333216,526.3709459805394,385.7535804387376,245.62876224680195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2238256369852,312.40400235239207,419.17212612912,108.10773188294888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.22761415020696,517.782670137391,392.29925563343664,260.69784487410044,0.0,0.0,0.0,0.0,0.0,0.0,15.462064509810356,45.45842440181183,333.3685675012124,448.04535737801166,145.69520437686907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.653915027010303,320.4069539329125,579.1926892635049,422.9065854387484,317.81146322710936,28.92150541488163,0.0,0.0,0.0,0.0,0.0,30.942231831866938,60.05381677533399,349.4046420159969,471.20111709246936,171.95484210771144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.51455329557282,462.7523837603856,340.8186290243793,150.94803706364985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.462359708164698,319.58780167877063,433.80975839788334,221.97668376326016,45.944937480929234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.00518205764725,465.2483089988344,343.57176505349327,181.3788644495608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.68843211023446,76.91130639579114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.1037808931728,197.6344355628309,135.41884129175972,0.0,0.0,0.0,181.23404195159097,170.9327874996431,168.20605140505486,198.64442162940176,214.499468021724,333.2667391823274,311.34423355214403,78.88149579525574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.49712332738156,487.6188592321119,444.98673639224256,404.3112258426532,280.0784139513757,240.74100294032013,194.7221456427188,189.2777248596654,177.03192665893508,169.69953341536873,252.64963626296444,276.4306972837606,572.2547864701377,684.5239023181884,523.9436605718577,502.1539088981466,0.0,119.974125310352,0.0,0.0,0.0,0.0,0.0,204.3136189978458,410.35228514598856,691.2423085130703,545.4724300356855,438.2449473982095,220.57069867880304,180.4933352171828,134.4480779850557,117.07013251251944,104.17338735476848,94.46952570694611,186.6098229048774,208.8468648978389,499.96120576482207,610.0534584402639,593.2012488067119,409.6689039836934,334.76474689570284,192.65917933049224,441.90774974269647,521.8761685565695,344.78239062245984,450.50205985659375,474.2687894843616,693.7601079829832,565.5092260568866,693.7601079829832,567.9561228455019,467.63788021533657,248.4965494201421,207.1678290620012,159.70300963623237,139.1895062258805,127.15566178519975,123.23866578542196,207.34885718446355,229.63341905957145,522.0059053776674,632.1758492889993,692.7350362395405,693.7601079829832,569.484301912621,122.96486075019776,0.0,0.0,0.0,0.0,139.15330060138805,455.7933610193977,483.6286976995056,693.7601079829832,566.9551881850542,467.95769656502,251.472199183116,210.1570559341598,153.2501113542953,122.60205022142958,108.37927406664232,104.22920435919433,190.09008855921493,215.7538420536189,513.250932805085,627.3846383144974,569.5046675763981,428.04853840052095,0.0,0.0,0.0,0.0,0.0,290.2378630407282,355.17415913563883,473.75285933534406,491.809660267114,670.266429106596,528.913636817291,434.781275988431,219.29746755081823,186.28472656828887,149.05025891317015,138.00829772681408,129.28425079181886,127.01083928722994,223.49053143735108,249.1603192025038,551.442586657723,664.6002488735262,521.6091520759377,0.0,0.0,0.0,0.0,693.7601079829832,575.4951898622127,0.0,0.0,296.4863504010516,505.1069301458127,693.7601079829832,612.5742750455513,503.338888816431,274.3888509191547,246.70889671082696,200.76471351374133,189.3327875802477,177.87219886069755,175.64404438672418,187.93962532113167,200.24425766166223,373.4685594781405,426.3672397131524,148.88356218373616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.5145870805574,543.9080453440738,429.510340489404,374.3752086581391,251.44127354552865,210.67147751549015,162.63868235549583,137.40562493578335,123.75535021828308,119.68221746288155,148.03499285969414,165.8798400314144,293.6555231360475,255.43746934888367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.300713322135443,62.938198193233134,271.179373164667,501.52860759180817,457.33134577648354,407.9974109862916,264.7581548041609,226.55820382924333,175.43661632973615,155.0709525527285,135.28156163222584,122.82079253607152,141.8038540277734,151.168287945979,262.8286967322503,234.8545718249213,263.366501112732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.180832465458,485.8704292826636,447.5761928272969,395.6346987898044,278.46952651299216,230.0867436495708,179.3468237749216,161.925129839457,132.18824358965145,111.93195096996476,196.21864478840703,209.24286391572525,490.0959273744709,605.0706593694894,693.7601079829832,463.8038554383541,70.12199751961167,0.0,0.0,0.0,0.0,0.0,0.0,243.81772673833547,461.6239751303706,669.5747508220212,528.1035359692723,430.075299088255,220.79698383188088,182.60608426308644,133.22387530690446,113.23158203247527,98.716143746374,90.1723706499975,166.71558653011533,187.98035664868567,475.1430044590858,602.0248612090613,407.8420285145114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8879724605129675,319.0515058659761,506.7882288331812,692.8368645584255,549.3622718170939,446.43571565578446,227.8683948655641,189.2467992220781,144.24094512642202,126.80114837871112,111.6973686946074,97.92867141366304,173.1021078338162,196.54902111190071,480.02397521097527,607.9603207742937,439.1297223467439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.0839563592083,512.4453576601278,693.7601079829832,589.4637723617092,482.2370440080768,260.1607947774623,221.2178742166057,178.4281060534255,162.91248739072006,153.51411069955282,149.0796759830703,246.05568690227557,283.70425638752675,567.7486947885138,688.5940179382155,501.80920118162464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.77166575395705,379.8716750264004,610.9819818517267,509.4757421679026,425.5345103498259,230.9270158513332,197.61557846674103,153.91614398818783,134.55443200700228,122.88264381124614,127.28615289014137,154.4909082770056,164.84873401722297,316.4175466841497,381.0257293070975,29.29563020130369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.19718077855896,431.5363468932944,338.8265653934505,278.8813654915939,183.32189963065608,149.8618683288761,113.89308896330624,97.31770150035284,90.75920348031276,90.15426783775126,122.621661601363,141.90643663050204,252.4444710575072,156.35474365452356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.04519147576161,274.1761428752616,406.6133001332986,364.4654275210159,323.92040807636806,206.9905723587569,166.88077469186214,119.49364650198336,111.83163121876692,99.25621097838648,94.947741663784,179.2744125259367,203.22971311460287,488.2909261367531,607.2331911490702,311.70402694553786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.63787920777904,505.6666087577586,693.7601079829832,577.2481455147225,472.2314688228173,252.9438069619657,211.3774871930931,163.33714919466283,142.53098365299695,128.90560030233524,122.98975211703632,218.8667714761268,242.5965411955586,531.1432998589515,651.5616983531798,681.3506301881932,693.7601079829832,165.03277927505962,225.28195556588412,0.0,0.0,0.0,0.0,0.0,293.9338538743333,530.2577706265736,693.7601079829832,556.8477846809095,451.2933036085226,237.93355847446745,197.5869156806845,152.93934641073503,134.88631689818317,121.37709325943476,110.8812335758399,191.2795941805609,210.9875224459556,494.27465986797546,615.6577873981589,391.238732549345,0.0,0.0,0.0,0.0,0.0,0.0,514.8560488242506,459.63945433787774,693.7601079829832,650.8587058109513,693.7601079829832,574.4029868566902,476.2155960846748,264.1766019607508,225.0232362075318,175.6523415090037,152.57201017890532,135.95739995608506,123.851898550263,203.01398793533528,224.496746084704,511.84645628831504,641.0153016520642,508.50271600966784,73.67090300371616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.7389536458435,576.7141125534588,693.7601079829832,592.812038343418,483.7418402760445,262.419874889023,222.0325007676861,181.0288767461337,168.3357882261528,158.7307377618411,150.96161417283452,249.2297133161144,275.9917040867896,568.7300180690281,691.7099644960978,530.3686503515818,19.17992957487964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.4924502266543,534.8528678017414,693.7601079829832,570.1314774504236,474.2929265673565,274.39337662221624,242.5369527719148,202.02512181638505,190.33824794375695,177.8450446423282,169.35029999578524,196.23599331680967,213.96317220892945,375.6665425983701,449.5154565891742,127.16018748826134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,389.3160630320268,537.7968376432843,445.24922716981285,387.4484562352908,287.36856729970094,255.4797092441249,211.72294919345865,188.39068705960017,172.34556113869257,160.99358929261976,180.7067975449196,194.3359523147992,309.1907531786864,287.15963067502565,219.31104466000295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.3062732269948,447.8590492686442,417.2471937602709,378.938625911876,261.6369282593736,222.82600737114572,179.7081257360026,180.4480781865672,173.24843889947323,164.26039261922054,235.5930157077987,240.35631818008773,516.0259430656631,627.0059878250137,361.28234970105393,0.0,0.0,0.0,0.0,96.0060018963448,0.0,0.0,118.9603678245632,157.83992854255797,408.9078315855082,555.3060285046057,429.3617465722161,331.89695972236274,141.4478320535976,112.13259047236048,76.28298795407828,65.15880982877056,59.03100788342203,57.1400182875347,152.52599886444614,174.8595891893876,454.7765863982344,568.585949854902,318.63514118431283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.74798815947435,437.5562862490092,565.5756030351228,430.0534248567908,327.5756675824191,143.18645631307916,117.3718460499566,79.84697911505462,68.02659700211066,62.19673717498133,59.55297230318831,144.06368842317767,169.97484701828014,450.92596737669294,569.5838673799752,342.6598358865895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,397.1628778569235,509.1265087483191,596.6166460505004,469.2520476406254,371.6364040220534,176.8222357504163,142.1998530456597,99.2026568254914,84.33270513290147,77.20698566247955,72.45575173168804,152.415119139438,173.71760345018797,453.7107833272378,577.4849906416107,375.9599590135277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.574060279428,483.8685599617681,613.1000108845354,472.9171128366432,365.20613425542416,164.18270138333045,126.6427487715566,85.37286255321602,76.78307814238038,71.10860078703115,64.81334782840501,172.42777807764418,194.7968197432345,469.1004365880632,588.3602550985328,581.4578036458144,249.7418720459139,0.0,0.0,0.0,0.0,0.0,0.0,168.39688521748383,625.2032494388268,574.2513758041281,618.7925910521309,482.9430536856797,373.42254816368137,170.67029672207278,131.9581870173556,91.20498523187614,77.54565910825276,68.7220467059033,65.92365364617373,87.16956666865426,98.93488606101592,243.99422915773616,324.54721795039376,350.8309927642311,316.07661038684574,292.7058797769641,116.65904781776132,21.41185546807096,32.77061586873607,14.220513303256483,135.8344516895794,280.1063224535887,375.11440682486017,368.5868344424074,459.9570078360304,364.12675407524273,294.80278886215234,188.72558908615545,148.50868311347048,103.50433758550156,81.7854885930883,70.91852125844575,67.84934029886634,95.9614991495728,114.7446754227226,232.79914835113075,133.07528138971665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.86026183193096,384.8718226255776,350.71106163309986,311.26277089703603,203.9756998359162,169.88885866011054,129.12962260388232,129.64856988827424,124.0910065286819,119.4008695892214,202.0077732879824,227.7084866907224,523.5182444840711,672.1129159557113,433.397165135438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.81451273688768,530.25701634273,662.4052828886711,534.8143993257181,439.82140063131857,237.56773081032492,208.8249906663748,176.18637447026745,170.3595317785125,165.70635474738808,160.27852820889373,255.26247549717016,273.4942702806536,555.0548519846893,675.5087018195665,452.5212777058918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.13419797686316,523.8350436983802,625.7795222953317,500.7856380058692,408.6528836463737,211.46422983510627,177.4309428121957,111.55556333201191,0.0,0.0,0.0,70.90720700079186,95.24719234969037,389.7942789888647,535.8349453660993,643.6733979168855,103.37233791287282,437.6166289564966,0.0,0.0,0.0,0.0,0.0,0.0,169.54943093049377,426.0760861495256,538.6182527489569,412.7109307249034,328.83230446584486,126.20903556149072,98.23792778953612,61.91916072053915,55.91279847400908,49.83553354618129,44.18142185460909,129.7918838185569,160.7160128381776,441.9816695593685,581.6954030565461,420.4943857069383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.98166855181097,455.1997396344901,557.7446281709416,430.6583604993523,336.77491333887787,130.32667106366424,97.92791712981943,57.70874830560372,40.83466444058751,26.363728901258188,15.512601527331078,95.5602201447814,115.5065021047514,406.9738478105359,546.5374788228386,435.5174570197777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.61413545390783,416.1889335277102,513.8347485000259,391.0660015491623,300.6862028421767,113.40506731650169,81.21298715580131,33.89827021490742,11.025366941797063,0.0,0.0,13.95198825493742,23.76597534392432,167.44950470993118,259.2631970035868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.03851875047707,297.68038172545914,208.01715266988683,108.3807826343295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.96748415342532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.31906287188585,274.8074784523488,242.59880404708937,203.9998369189112,102.40911744460472,68.36677901557105,25.667524913621968,20.02171034432929,0.0,0.0,0.0,81.64670036586722,109.5687796879883,351.16891192616066,214.6548504935041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.21584121008686,684.0185321429813,539.3687651733319,522.9676172782484,396.89133567323006,288.77756951953245,75.93450881833837,6.765171793184501,0.0,0.0,0.0,0.0,59.36062992307211,75.01654538068584,317.2253846806377,183.30605966994065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.77566661516389,314.0634268082964,693.7601079829832,531.0150716055408,501.2072826744375,368.0362072365846,247.4488491613916,0.0,0.0,0.0,0.0,0.0,0.0,31.709338500800897,52.59470384604403,295.77430645269993,131.20842887682429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.7183744250123,645.163862791825,494.6480303705539,468.22245019412105,350.80760996507973,261.693499547643,67.42166135954919,29.20285328854177,0.0,0.0,0.0,0.0,73.20852700759373,95.3505292362626,336.6693136007749,163.19760668359814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.2552934119426,622.6673471566676,481.02264701989225,454.4582786162383,328.50569956156914,225.0730189412089,0.0,0.0,0.0,0.0,0.0,0.0,40.88972716116978,68.30568202424004,311.55920444756805,146.9955897232232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.0525712331087,602.9292475375292,431.6419466313974,401.77834069586834,275.6568020602343,77.52529344447575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.27223151721762,201.8576708031074,178.47110023251028,153.8950240405672,43.16389294960231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.410986563988686,228.52386752564632,229.0171691593561,203.2938272413082,172.60654334857568,116.96528705826005,0.0,0.0,0.0,0.0,0.0,0.0,59.10040199703258,80.30935511117706,330.408757698954,292.7232283053667,193.40667461949283,0.0,0.0,0.0,0.0,0.0,0.0,143.7521691957738,250.89366347508025,651.1294937108011,470.877529323568,450.5118655465604,318.6472097258103,136.8210549569989,0.0,0.0,0.0,0.0,0.0,0.0,44.12485056633963,83.88692338133806,340.0583109100377,439.35148179676025,524.0341746330887,502.2836457192446,233.53683795016457,241.5096181769413,0.0,0.0,175.66063863128323,342.30230534472645,693.7601079829832,693.7601079829832,496.9478418096685,476.0179737176535,357.0794801245545,262.04876723797526,51.13365604100463,0.0,0.0,0.0,0.0,0.0,40.72001329636139,75.50305845980326,330.6855798695526,302.9249172899604,0.0,431.1788163514314,2.0810691244727435,58.450209323855525,318.85011207973673,397.3220317479216,487.0546549171044,554.2530482589501,264.6736750136785,693.7601079829832,518.8439475053262,506.77540600784016,393.999411416895,303.41520178829575,106.7311638683919,74.92527703561112,35.742494212492005,24.43125369397324,20.02774461507803,12.022530183026843,92.99791792809644,122.3154223608643,377.0664934120785,507.4376672225147,620.5183924862714,408.8799230832952,37.45396425360424,0.0,21.041502100866857,307.2069866700371,319.4376991938956,443.8794477098482,653.9097839582844,693.7601079829832,515.8464235108881,496.2546549574067,376.55131754690456,287.6340752126456,100.3868824599322,72.03259849543244,34.35234908875033,17.55293932424981,9.59750762587575,4.578502930608755,99.34597075577406,120.9908999315152,369.4949921900932,338.86427958563013,0.0,0.0,0.0,0.0,0.0,75.74292072206579,212.62205553502136,0.0,693.7601079829832,693.7601079829832,487.7387903632432,464.3816368625462,346.4614264582976,256.0869077382172,60.17374790646523,28.702763100239693,0.0,0.0,0.0,0.0,0.0,8.739132611867056,81.39099814288925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.014710247798,332.670854945889,293.79053994405064,207.766730433814,137.825006752821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.04776702267355,248.719063154002,227.3124876728362,197.49941875482776,69.33829660611869,0.0,0.0,0.0,0.0,0.0,0.0,21.00378790868721,43.38414383193143,293.9225396166794,278.9326567929582,482.2755124840999,446.97276575242256,8.685578458971962,0.0,0.0,0.0,0.0,307.3208835304197,693.7601079829832,693.7601079829832,506.50989809489545,481.1320181772131,341.1384453740626,234.27905325226,16.139411401356757,0.0,0.0,0.0,0.0,0.0,39.803558426396044,58.82659696180836,311.9401177885824,202.59234326676685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.51178309921414,693.7601079829832,471.5639276212376,432.9664690607465,303.59094992385286,152.43095910015342,0.0,0.0,0.0,0.0,0.0,0.0,36.063819129862566,60.51770133914359,323.28831821543724,189.9022718821603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.5001897296521,693.7601079829832,458.5706341315067,444.5055033000303,331.3606639095682,244.7643529620445,23.49745029560526,0.0,0.0,0.0,0.0,0.0,9.24902849013584,25.8757072544536,3.2351234051698428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.9729123440422,216.8324679499568,199.0494720534111,173.86091738047062,85.502599374314,0.0,0.0,0.0,0.0,0.0,0.0,61.9772405764958,91.34301917525364,345.376766291211,268.5831281750204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.3546949921619,693.7601079829832,505.2525069276262,471.3150139528519,347.10784771225667,253.21836628103347,50.12366997443377,0.0,0.0,0.0,0.0,0.0,0.0,10.179814753129447,88.44506064816981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.3021414575916,307.67011695000315,260.4081998781608,167.2058710284507,23.658867038134137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.94449528793226,176.69400749700546,157.50955221906426,133.88311938620464,4.0248585894115845,0.0,0.0,0.0,0.0,0.0,0.0,15.64158406458546,38.40360761268767,305.4774138166787,393.52572116311865,409.6470297522292,6.568303710006761,0.0,0.0,0.0,66.57912630625594,374.7417906061253,456.750547216917,589.3890982611935,692.182146182187,469.6925494052836,455.1492026169694,330.9382649571562,178.84899643815032,0.0,0.0,0.0,0.0,0.0,0.0,48.63395938333784,70.76163021897844,338.4184978340667,352.0936639184055,577.3688309296973,545.9649773855516,472.65009635601126,405.0217612233177,427.8939102125845,425.83094390035785,492.2033964334694,507.0409139207849,332.9695513479518,693.7601079829832,500.5533185820425,480.8778245219223,361.90689672354887,273.05150566446457,85.46563946597796,53.41762751940386,5.917356752986108,0.0,0.0,0.0,58.84168263868023,66.4343038082861,330.16889543669146,392.9222940882444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.8486035120496,693.7601079829832,500.9742089667674,488.58207970038,373.2513257311857,281.4761019135533,30.27091921106928,0.0,0.0,0.0,0.0,0.0,53.13099965883856,91.12050544139376,358.42285964999337,457.667756370726,140.29830347596203,0.0,0.0,0.0,0.0,96.27226409313307,9.210560014112604,0.0,376.7662884423286,693.7601079829832,532.7114559697812,496.05401545501104,356.5288529187317,244.79603288347545,46.16367979557118,11.481708667170752,12.80849394805062,3.4915799119914204,0.0,0.0,85.42189100304955,105.47000128190462,372.7240813245143,449.3381998859299,432.41810470645447,0.0,0.0,0.0,0.0,0.0,0.0,168.41800516510446,330.5369859523648,649.9339538187064,431.4790213211813,415.4821695662637,297.62984470793845,207.18442330656032,0.0,0.0,0.0,0.0,0.0,0.0,3.2094777544876854,17.330425590389908,158.8401089191621,210.7182431137929,47.50630503716648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.64376628237363,284.8847106027496,253.6317138273224,174.4047560317011,125.45022601483628,0.2949249828448143,0.0,0.0,0.0,0.0,0.0,7.933557466909866,26.132163761275173,26.439911569461067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.13218105679047,238.60939679832663,220.61821856094943,195.1920644772772,161.3609255244495,62.17184580814277,5.901516792270659,0.0,0.0,0.0,0.0,71.82517043844439,93.5259166186114,359.0896465677295,450.22448340215146,401.1356908611271,197.6925154187876,0.0,0.0,0.0,0.0,0.0,32.226777217505614,474.0583442919992,693.7601079829832,534.6559997185636,519.1011582959912,395.0878430031995,298.2815459488026,108.80846157364664,79.51660279156094,42.568008713163934,33.978224302328265,24.241928449231427,10.956727112030109,102.51773431808208,119.74482302189978,377.18793311089695,442.8490959795003,144.26508220941696,0.0,0.0,0.0,0.0,0.0,0.0,70.44332243698224,557.3018635547526,693.7601079829832,502.8380443442853,485.2949107100022,366.2040517804976,273.54707014970506,85.4920394005037,52.10668219923944,13.853177071426751,1.9958350501467488,0.0,0.0,60.951414549209495,88.59667170073197,358.38212832243937,425.3964764064484,50.237566834816285,0.0,0.0,43.50105782768832,0.0,0.0,0.0,0.0,387.5170960650578,693.7601079829832,504.27948076939134,480.1620091543528,354.54810354545674,260.4376169480609,79.14474085666966,53.94562620991887,16.078314410025733,4.796490961407096,0.0,0.0,58.72250579139256,85.9378211520671,353.18435835624086,426.0444062280947,59.130573350776295,0.0,590.7392663412247,140.4944172752962,0.0,0.0,300.35658080252665,693.7601079829832,693.7601079829832,690.2941737216739,466.0629355499147,451.47961171789,332.98388274098005,247.4488491613916,68.09297398034686,45.69225239332562,6.329195731587818,0.0,0.0,0.0,77.63240175026594,108.53390225457886,380.49245062967736,475.99006521544055,51.375781154797934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.46832943161706,668.1385943838204,460.2934184302728,445.4249753053701,325.3610902176305,236.95298947779668,60.63461533490048,16.630450183535718,0.0,0.0,0.0,0.0,7.118176631985966,17.5220136866625,154.68928492787052,96.38012668276689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.01070777449899,173.77945472536257,371.3520390130189,327.7114386742658,292.0323043046357,208.66659105922028,157.113553201178,32.354251187072805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.12057079473618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.88897368337223,237.9478898674957,214.35162838837977,186.4589661361588,153.3964424199523,35.3615808714776,0.0,0.0,0.0,0.0,0.0,58.84168263868023,86.38963717437922,364.0686742192861,455.8702979714441,21.195376004959805,0.0,71.0203495773308,0.0,0.0,0.0,0.0,0.0,342.8695267951083,693.7601079829832,521.2101359226771,501.2140712290299,378.1458735922599,284.7858994192389,93.62623636980926,46.53705029814965,3.5149627111428003,5.003164734551543,7.449307239323238,9.206034311051049,105.79358905080596,134.30778119014744,419.9641241648925,502.3839654704425,103.775879769195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.27693799990635,693.7601079829832,515.731772366662,499.3245902008297,381.4149397703914,287.3663044481701,95.76463106639508,62.36117105288458,18.249143311886037,1.569664678516774,0.0,0.0,78.68915341513954,104.48490658217231,392.51120939348624,494.429288055912,45.7050752186667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.5926062922288,693.7601079829832,537.4566556298239,524.6813501708914,396.5383308344286,284.3582204799217,83.78962076551457,52.6829550557444,16.081331545400108,5.746134320490526,2.523833740661761,3.1061408679154616,91.65755553803189,116.37241995719604,400.8271887690976,495.372142860403,468.91563704638287,241.27051019852237,0.0,6.294498674782547,687.3690609762208,550.2334696564437,680.330084147812,667.7033726060673,690.2873851670817,693.7601079829832,602.2775462966649,530.5821126793185,404.5337395765131,302.9415115345194,104.44417525461829,71.1674349268314,31.41215066642531,17.14713461639684,10.275608801265744,7.227547789306934,103.24184680793124,127.0772162654661,410.4171535565375,496.8686420060913,653.4376022721952,667.4378646931227,422.6795460018268,297.4608851269736,527.885547938474,491.3012729565323,307.0327471021672,443.8628534652892,609.1664206401987,693.7601079829832,525.8437015738681,502.8184329643519,379.4387161001781,279.85665450135946,82.60992083413532,54.89300671747152,15.005722784436664,6.4099041028522565,0.0,0.0,25.812347411591794,45.17028797355935,200.4803485047068,251.2617539907536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.1543677821244,389.6683135869847,347.8726915296599,255.86288543667013,189.9188661267194,88.55669465702155,0.0,0.0,0.0,0.0,0.0,0.0,14.228810425536004,88.94741368800267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.2545230416528,316.2086100594745,286.3615983685044,250.0013456881099,204.51124136486712,95.55795729325062,54.33785380858716,3.7103222266333535,0.0,0.0,0.0,76.45949037347901,109.23614051296384,388.0926146377192,487.8511786559385,80.9082564829898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.57063332546056,693.7601079829832,551.3558440157099,538.0910083422856,418.1779800232646,316.83919135271816,110.03643567101588,73.6776915583085,30.7672379801534,12.079855755139905,1.926440936536204,0.0,90.184439191495,121.49627010672242,405.8431763289904,508.69807552515846,162.16197496634513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.3152265023485,693.7601079829832,552.7369377333284,522.4622471030411,400.1671904059539,303.9190633958158,113.6969751639721,83.08587393944244,44.11127345715496,35.52903188475522,32.08195471953578,28.358055383717748,101.96107284151051,115.20177143193987,385.20295323291487,473.0370439677744,198.04778310911985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.6727401517192,607.955795071232,424.6037240868323,412.3963943621252,296.79937819614264,205.4669189946993,0.0,0.0,0.0,0.0,0.0,0.0,50.44952059486589,80.25580095828197,375.8807592099505,449.4754795454638,99.38670208332807,0.0,0.0,0.0,0.0,0.0,0.0,355.6885807169692,290.0945491104456,655.261460606003,454.8037406166039,432.9996575498645,312.0736260288984,183.82048125127096,0.0,0.0,0.0,0.0,0.0,0.0,55.66388480562344,79.96540167849871,371.42143312662944,441.8896469304502,195.83396002817472,366.2304517150232,365.0477346482696,494.1758486844648,176.35457976738866,253.19875490110005,142.46385239091717,341.71094681134963,283.53680537424907,641.3947064253914,466.02446707389146,443.6629682467371,319.4143163947442,215.82549901876024,0.0,0.0,0.0,0.0,0.0,0.0,0.4985816206148908,18.504845534864018,185.16838647977144,218.31991568952188,83.49695863420055,51.82835146095367,68.7009267582827,91.96756619774854,14.61651232114274,71.99865572247076,89.2604414830937,16.648552995781948,211.01543094816847,339.0113649351307,317.869543083066,285.32294951587704,204.3068304432535,155.81920212557264,75.41028154704134,41.64551957244985,0.0,0.0,0.0,0.0,12.416266349382322,26.224186390193506,103.47265766407068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.46544280141606,217.61013459270103,198.23107408311287,176.02194059236422,101.40818278415698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.03427095025452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.7690588401987,224.84069951738232,202.39472089974552,170.08874387866268,132.07057531005094,38.43679610180576,9.028023323963128,0.0,0.0,0.0,4.722571144734994,103.82038251596698,128.1083222796576,414.48500632503385,501.90273237823016,593.6508019774932,666.949843046318,210.2619013884192,177.2559489604822,0.0,480.5180311285286,314.7505793898095,229.5677963651788,533.9349043640889,662.6270423386873,450.9855558003367,423.14795626869807,296.4026248944128,140.6543254501379,0.0,0.0,0.0,0.0,0.0,0.0,54.028597432714086,80.97086204200801,379.5925900042711,460.733920194931,574.6224834551757,416.23720769370016,0.0,8.272230912683067,0.0,0.0,353.68067712532496,429.6529001358429,693.7601079829832,680.4786780649999,481.406577496281,466.5856542535246,348.7295579759814,265.42720457342773,80.62313719011169,52.74706918244979,9.551496311416583,0.0,0.0,0.0,71.41484002752986,98.41292164124968,376.7972140799158,480.0005924118239,569.6298786944344,421.941856402793,507.9634030614989,245.9244415134904,293.17806146305327,358.3255570341699,203.4658039576474,412.1195721915266,693.7601079829832,693.7601079829832,506.2149731120506,496.9048476305838,373.84720996762405,280.1266881173657,95.02618718351764,67.83953460889963,32.286365641149445,24.32565395587024,18.06057235098781,12.486414746836465,105.363647259958,126.52583477579972,399.1632386101318,497.9895077976704,485.36807624283074,139.4037228374609,0.0,0.0,0.0,0.0,0.0,0.0,227.83143495722808,621.3292476181339,499.6866464457543,481.5596971165304,366.34133144003135,271.87557715230326,79.98652162611931,9.282216979253926,0.0,0.0,0.0,0.0,1.077117328650626,15.05927693733176,160.28833389886043,170.8686733729377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.53323001505848,101.80191895051246,339.5469064640817,320.6234333960236,284.24809503875724,200.70663365778464,148.63917421841205,62.74283867774258,31.54113320367969,0.0,0.0,1.139722887668835,2.6354677495135075,33.38309434973349,51.47082091909065,162.56476253882371,133.94723351291003,223.989113057966,120.13780490441168,132.72604797013315,0.0,0.0,0.0,0.0,34.83433646480618,0.0,229.52329361840688,264.2663617381383,247.1493984754852,225.0571789804935,190.93564074788256,41.47882284301582,0.0]
new object=loadshape.wind_670_shape npts=8760 interval=1 useactual=yes mult=[0.022,0.025,0.01,0.001,0.019,0.034,0.079,0.066,0.04,0.028,0.044,0.091,0.049,0.073,0.112,0.191,0.205,0.167,0.134,0.494,0.787,0.427,0.966,1.0,0.839,0.95,0.977,0.871,0.414,0.998,1.0,0.593,0.737,0.638,0.559,0.575,0.668,0.737,0.764,0.633,0.865,0.466,0.876,1.0,1.0,1.0,1.0,1.0,0.98,1.0,1.0,1.0,0.331,0.849,0.952,0.23,0.629,0.712,0.536,0.384,0.438,0.453,0.415,0.365,0.38,0.325,0.553,0.44,0.704,0.469,0.627,0.313,0.398,0.263,0.17,0.152,0.122,0.098,0.083,0.069,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.011,0.021,0.073,0.162,0.269,0.312,0.356,0.242,0.22,0.238,0.417,0.608,0.498,0.379,0.355,0.206,0.156,0.062,0.04,0.061,0.108,0.292,0.244,0.187,0.096,0.145,0.291,0.238,0.187,0.077,0.034,0.039,0.028,0.046,0.033,0.029,0.031,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.056,0.042,0.064,0.046,0.094,0.062,0.076,0.06,0.02,0.057,0.011,0.036,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.059,0.081,0.161,0.063,0.039,0.013,0.062,0.014,0.003,0.009,0.026,0.034,0.032,0.061,0.007,0.02,0.004,0.003,0.0,0.0,0.0,0.0,0.0,0.003,0.114,0.069,0.05,0.062,0.099,0.035,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.076,0.068,0.041,0.032,0.025,0.018,0.023,0.008,0.0,0.0,0.0,0.0,0.02,0.011,0.021,0.046,0.029,0.029,0.059,0.012,0.001,0.018,0.078,0.098,0.115,0.0,0.038,0.082,0.057,0.083,0.133,0.109,0.313,0.447,0.409,0.542,0.865,1.0,1.0,1.0,1.0,1.0,0.576,1.0,0.893,0.624,0.958,1.0,0.795,1.0,0.752,0.347,0.97,0.593,0.51,0.533,0.589,0.255,0.159,0.073,0.079,0.059,0.032,0.022,0.048,0.227,0.181,0.053,0.206,0.613,0.965,1.0,1.0,0.985,0.623,0.355,0.855,1.0,0.961,0.957,1.0,0.964,1.0,0.989,0.983,0.958,0.911,0.398,0.125,0.162,0.168,0.159,0.192,0.129,0.127,0.132,0.148,0.146,0.143,0.297,0.374,0.484,0.728,0.762,0.82,0.702,0.832,0.804,0.702,0.479,0.294,0.265,0.256,0.146,0.018,0.015,0.053,0.027,0.022,0.02,0.005,0.032,0.012,0.057,0.196,0.341,0.738,0.823,0.736,0.936,0.949,0.564,0.832,0.753,0.959,0.88,0.97,0.957,0.192,0.006,0.028,0.072,0.083,0.089,0.09,0.064,0.092,0.112,0.229,0.24,0.369,0.421,0.612,0.718,0.901,0.978,1.0,1.0,1.0,1.0,1.0,1.0,0.303,0.055,0.066,0.137,0.167,0.128,0.108,0.081,0.031,0.068,0.047,0.038,0.019,0.037,0.117,0.556,0.947,0.975,0.954,0.82,0.732,0.774,0.681,0.656,0.224,0.144,0.279,0.297,0.272,0.293,0.459,0.379,0.215,0.264,0.42,0.586,0.38,0.395,0.315,0.429,0.535,0.6,0.735,0.588,0.572,0.449,0.27,0.964,0.414,0.287,0.201,0.139,0.152,0.177,0.156,0.114,0.128,0.838,0.993,0.954,0.994,0.855,0.843,0.724,0.76,0.468,0.661,0.668,0.553,0.485,0.458,0.45,0.046,0.006,0.0,0.001,0.0,0.0,0.001,0.014,0.07,0.146,0.118,0.059,0.091,0.074,0.047,0.059,0.059,0.058,0.073,0.079,0.13,0.212,0.282,0.507,0.297,0.131,0.382,0.355,0.448,0.583,0.498,0.366,0.21,0.394,0.639,0.649,0.711,0.708,0.817,0.849,0.832,0.649,0.661,0.628,0.44,0.448,0.54,0.443,0.234,0.133,0.156,0.23,0.367,0.375,0.621,0.728,0.513,0.344,0.157,0.029,0.009,0.134,0.045,0.135,0.014,0.014,0.032,0.054,0.018,0.064,0.077,0.061,0.012,0.001,0.003,0.0,0.0,0.0,0.0,0.018,0.079,0.071,0.078,0.066,0.08,0.088,0.342,0.374,0.277,0.149,0.226,0.23,0.268,0.189,0.215,0.151,0.172,0.199,0.12,0.118,0.162,0.214,0.252,0.227,0.308,0.299,0.101,0.101,0.158,0.15,0.111,0.093,0.07,0.008,0.0,0.063,0.056,0.018,0.097,0.096,0.064,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.015,0.142,0.134,0.077,0.034,0.05,0.045,0.078,0.143,0.105,0.08,0.121,0.164,0.184,0.214,0.141,0.068,0.085,0.073,0.026,0.031,0.052,0.321,0.015,0.056,0.0,0.014,0.07,0.078,0.099,0.135,0.034,0.097,0.071,0.057,0.232,0.216,0.34,0.051,0.336,0.394,0.497,0.763,0.946,0.763,0.994,1.0,1.0,1.0,0.711,1.0,0.944,0.684,0.826,1.0,0.544,0.619,0.664,0.777,0.928,0.67,0.438,0.259,0.149,0.153,0.157,0.124,0.116,0.105,0.102,0.191,0.469,0.219,0.308,0.172,0.211,0.181,0.174,0.079,0.042,0.036,0.039,0.044,0.072,0.122,0.045,0.0,0.032,0.076,0.094,0.078,0.07,0.083,0.161,0.201,0.158,0.13,0.074,0.105,0.141,0.494,0.96,0.99,0.973,0.882,0.614,0.743,0.771,0.589,0.21,0.178,0.229,0.248,0.232,0.223,0.221,0.229,0.214,0.177,0.673,0.516,0.752,0.813,0.839,0.713,0.618,0.592,0.533,0.517,0.521,0.484,0.388,0.425,0.119,0.013,0.024,0.087,0.144,0.109,0.127,0.114,0.12,0.369,0.535,0.696,0.903,0.972,1.0,0.979,1.0,0.992,1.0,0.98,1.0,0.972,0.985,0.899,0.175,0.039,0.027,0.067,0.086,0.079,0.053,0.016,0.013,0.067,0.0,0.0,0.008,0.067,0.264,0.481,0.627,0.44,0.594,0.509,0.429,0.345,0.288,0.128,0.031,0.0,0.025,0.136,0.158,0.208,0.211,0.185,0.121,0.112,0.153,0.195,0.248,0.331,0.237,0.343,0.313,0.168,0.075,0.056,0.095,0.134,0.175,0.202,0.038,0.011,0.0,0.036,0.124,0.079,0.135,0.168,0.125,0.177,0.257,0.235,0.194,0.133,0.151,0.23,0.415,0.627,0.846,0.84,0.917,0.962,0.954,0.61,0.149,0.127,0.166,0.267,0.403,0.373,0.548,0.539,0.441,0.623,0.889,0.641,0.785,0.696,0.512,0.451,0.381,0.426,0.357,0.328,0.367,0.402,0.479,0.354,0.199,0.164,0.134,0.115,0.11,0.1,0.312,0.222,0.156,0.011,0.051,0.094,0.205,0.138,0.105,0.205,0.16,0.126,0.149,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.01,0.02,0.029,0.013,0.028,0.045,0.127,0.073,0.106,0.107,0.145,0.041,0.103,0.693,0.919,0.592,0.654,0.565,0.511,0.551,0.46,0.154,0.042,0.017,0.012,0.006,0.0,0.0,0.0,0.007,0.098,0.213,0.367,0.373,0.273,0.326,0.186,0.187,0.28,0.149,0.087,0.094,0.117,0.128,0.109,0.109,0.076,0.053,0.056,0.077,0.084,0.07,0.051,0.032,0.02,0.036,0.048,0.029,0.021,0.012,0.004,0.011,0.012,0.016,0.026,0.03,0.057,0.07,0.187,0.404,0.045,0.064,0.114,0.172,0.228,0.252,0.309,0.323,0.216,0.346,0.711,0.846,0.98,0.93,0.57,0.687,0.952,0.968,0.938,0.741,0.731,0.727,0.728,0.5,0.245,0.157,0.153,0.114,0.061,0.053,0.043,0.04,0.049,0.134,0.131,0.252,0.365,0.409,0.437,0.381,0.3,0.251,0.123,0.119,0.135,0.105,0.048,0.059,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.019,0.03,0.083,0.064,0.077,0.199,0.151,0.094,0.196,0.117,0.384,0.85,0.834,0.789,0.624,0.722,0.996,0.922,0.954,0.957,0.965,0.989,1.0,1.0,1.0,1.0,0.965,0.817,0.988,0.97,0.983,1.0,0.962,0.827,0.282,0.702,0.246,0.357,0.404,0.34,0.335,0.483,0.406,0.359,0.364,0.306,0.308,0.249,0.243,0.236,0.541,0.642,0.822,0.473,0.595,0.822,0.809,0.356,0.328,0.476,0.33,0.289,0.484,0.403,0.149,0.028,0.037,0.017,0.01,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.02,0.051,0.095,0.124,0.182,0.227,0.209,0.145,0.206,0.191,0.357,0.256,0.075,0.082,0.24,0.503,0.62,0.751,0.862,0.833,0.802,0.632,0.352,0.274,0.365,0.183,0.2,0.146,0.311,0.137,0.18,0.076,0.056,0.025,0.046,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.113,0.098,0.081,0.033,0.058,0.054,0.066,0.053,0.037,0.104,0.114,0.198,0.141,0.103,0.081,0.031,0.0,0.067,0.119,0.522,0.33,0.289,0.275,0.087,0.094,0.358,0.27,0.321,0.237,0.24,0.233,0.153,0.08,0.077,0.086,0.105,0.07,0.062,0.069,0.092,0.076,0.04,0.011,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.073,0.074,0.096,0.151,0.096,0.09,0.077,0.071,0.093,0.102,0.117,0.111,0.035,0.055,0.019,0.02,0.066,0.032,0.131,0.036,0.149,0.3,0.664,0.738,0.694,0.814,0.727,0.935,0.868,0.96,1.0,1.0,0.783,0.669,0.34,0.57,0.506,0.964,1.0,1.0,1.0,1.0,1.0,1.0,0.971,1.0,0.819,0.673,0.439,0.78,0.957,0.959,0.408,0.379,0.745,0.615,0.486,0.682,0.437,0.265,0.158,0.22,0.26,0.206,0.19,0.183,0.129,0.164,0.17,0.22,0.444,0.415,0.678,0.654,0.772,0.529,0.434,0.423,0.342,0.347,0.342,0.335,0.284,0.077,0.0,0.0,0.0,0.0,0.017,0.092,0.096,0.091,0.091,0.128,0.134,0.186,0.191,0.212,0.157,0.149,0.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.124,0.553,0.618,0.784,0.593,0.543,0.711,0.552,0.4,0.549,0.618,0.872,0.958,0.868,0.72,0.427,0.539,0.382,0.713,0.549,0.471,0.598,0.251,0.512,0.96,0.98,1.0,0.984,1.0,0.975,0.889,0.935,0.831,0.971,0.994,0.965,0.977,1.0,1.0,0.966,0.64,0.909,0.884,0.599,0.835,1.0,1.0,0.907,0.904,0.141,0.395,0.769,0.98,0.882,0.471,0.264,0.442,0.246,0.473,0.962,0.803,0.629,0.957,0.988,0.971,1.0,0.933,0.567,0.427,0.752,0.774,0.375,0.435,0.416,0.277,0.152,0.313,0.265,0.191,0.245,0.267,0.266,0.466,0.134,0.51,0.608,0.644,0.517,0.448,0.403,0.517,0.28,0.364,0.284,0.319,0.165,0.224,0.161,0.141,0.126,0.206,0.09,0.13,0.215,0.101,0.194,0.242,0.254,0.254,0.202,0.15,0.108,0.081,0.054,0.078,0.037,0.046,0.055,0.022,0.0,0.065,0.063,0.092,0.063,0.077,0.095,0.167,0.278,0.221,0.215,0.234,0.145,0.181,0.141,0.13,0.214,0.138,0.168,0.142,0.146,0.081,0.098,0.075,0.075,0.071,0.05,0.03,0.006,0.023,0.068,0.259,0.497,0.557,0.514,0.592,0.215,0.247,0.205,0.199,0.643,0.117,0.24,0.222,0.333,0.12,0.148,0.2,0.154,0.246,0.246,0.613,0.333,0.306,0.289,0.262,0.307,0.353,0.356,0.338,0.241,0.275,0.227,0.148,0.2,0.209,0.254,0.151,0.238,0.145,0.199,0.162,0.424,0.658,0.664,0.69,0.553,0.329,0.253,0.126,0.16,0.232,0.317,0.352,0.452,0.406,0.294,0.188,1.0,1.0,1.0,0.907,0.637,0.683,0.52,0.479,0.377,0.561,0.96,0.986,1.0,0.104,0.416,0.09,0.726,0.403,0.957,0.81,0.371,0.981,0.623,0.353,0.148,0.144,0.144,0.887,0.991,0.88,0.648,0.969,0.961,0.969,0.914,0.752,0.335,0.613,0.137,0.211,0.125,0.202,0.197,0.13,0.256,0.409,0.426,0.5,0.606,0.536,0.819,0.969,0.652,0.191,0.058,0.291,0.348,0.375,0.287,0.266,0.278,0.217,0.319,0.395,0.696,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.953,0.276,0.293,0.426,0.471,0.481,0.455,0.424,0.612,0.701,0.709,0.869,0.995,0.975,0.964,0.959,0.961,0.957,0.947,0.901,0.953,0.97,0.951,0.844,0.674,0.245,0.25,0.495,0.419,0.319,0.262,0.275,0.147,0.119,0.0,0.211,0.801,0.96,0.789,0.895,0.912,0.835,0.912,0.842,0.848,0.753,0.882,0.366,0.249,0.116,0.035,0.03,0.048,0.058,0.121,0.093,0.125,0.075,0.049,0.034,0.027,0.023,0.0,0.0,0.007,0.093,0.017,0.036,0.009,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.039,0.034,0.028,0.058,0.261,0.345,0.659,0.324,0.521,0.272,0.337,0.335,0.426,0.501,0.468,0.845,0.77,0.766,0.859,0.761,0.643,0.549,0.59,0.638,0.659,0.721,0.824,0.716,0.502,0.381,0.574,0.611,0.961,0.999,0.857,0.974,0.967,0.796,0.865,0.736,0.643,0.684,0.877,0.589,0.624,0.645,0.654,0.955,0.697,0.535,0.855,0.773,0.552,0.463,0.527,0.676,0.746,0.571,0.482,0.526,0.548,0.644,0.487,0.461,0.531,0.52,0.573,0.282,0.12,0.152,0.142,0.054,0.073,0.112,0.083,0.035,0.063,0.027,0.021,0.0,0.0,0.0,0.0,0.239,0.508,0.377,0.376,0.271,0.243,0.112,0.022,0.0,0.0,0.007,0.042,0.04,0.052,0.108,0.127,0.195,0.138,0.158,0.187,0.25,0.098,0.072,0.022,0.006,0.001,0.0,0.004,0.041,0.019,0.026,0.017,0.0,0.0,0.0,0.016,0.004,0.01,0.015,0.01,0.022,0.107,0.25,1.0,0.16,0.182,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.036,0.029,0.018,0.002,0.0,0.0,0.018,0.0,0.02,0.017,0.019,0.066,0.062,0.053,0.014,0.279,0.093,0.023,0.045,0.046,0.341,0.621,0.461,0.403,0.325,0.227,0.078,0.043,0.0,0.022,0.02,0.076,0.08,0.044,0.101,0.107,0.189,0.209,0.061,0.065,0.021,0.045,0.0,0.002,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.071,0.16,0.143,0.202,0.21,0.144,0.123,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.022,0.01,0.0,0.0,0.0,0.0,0.007,0.02,0.022,0.0,0.595,0.038,0.0,0.057,0.022,0.0,0.0,0.0,0.0,0.014,0.028,0.045,0.086,0.058,0.036,0.088,0.019,0.0,0.013,0.024,0.035,0.031,0.056,0.075,0.067,0.09,0.063,0.063,0.037,0.021,0.083,0.0,0.488,0.907,0.676,0.762,0.644,0.583,0.577,0.602,0.188,0.122,0.15,0.198,0.195,0.225,0.186,0.114,0.042,0.034,0.333,0.027,0.268,0.356,0.781,0.492,0.735,0.684,0.775,0.748,0.726,0.657,0.666,0.609,0.24,0.161,0.319,0.381,0.293,0.244,0.475,0.903,0.457,0.166,0.025,0.013,0.396,0.453,0.363,0.316,0.589,0.623,0.591,0.622,0.532,0.523,0.435,0.49,0.146,0.158,0.213,0.343,0.313,0.371,0.281,0.44,0.365,0.348,0.11,0.207,0.095,0.042,0.028,0.181,0.414,0.202,0.194,0.081,0.042,0.22,0.403,0.185,0.07,0.043,0.0,0.228,0.222,0.319,0.4,0.509,0.444,0.337,0.227,0.154,0.24,0.206,0.167,0.101,0.076,0.265,0.221,0.168,0.16,0.29,0.158,0.338,0.357,0.351,0.977,0.28,0.202,0.287,0.153,0.689,0.039,0.031,0.047,0.178,0.766,0.411,0.795,0.889,0.727,0.348,0.167,0.263,0.57,0.711,0.612,0.423,0.273,0.087,0.212,0.446,0.589,0.373,0.348,0.547,0.507,0.531,0.143,0.449,0.176,0.292,0.412,0.51,0.455,0.475,0.396,0.364,0.454,0.434,0.531,0.505,0.142,0.031,0.008,0.021,0.059,0.049,0.031,0.036,0.063,0.035,0.029,0.062,0.02,0.412,0.474,0.304,0.088,0.021,0.0,0.045,0.065,0.076,0.137,0.093,0.068,0.0,0.026,0.056,0.039,0.101,0.038,0.035,0.049,0.048,0.061,0.071,0.059,0.0,0.863,0.547,0.67,0.645,0.556,0.572,0.753,0.576,0.44,0.199,0.079,0.0,0.088,0.121,0.105,0.139,0.132,0.1,0.096,0.111,0.085,0.057,0.065,0.063,0.051,0.053,0.046,0.069,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.036,0.191,0.309,0.225,0.216,0.386,0.317,0.327,0.179,0.148,0.038,0.014,0.035,0.025,0.007,0.0,0.0,0.0,0.009,0.0,0.0,0.106,0.355,0.37,0.57,0.618,0.756,0.59,0.379,0.314,0.252,0.167,0.211,0.205,0.391,0.375,0.373,0.46,0.272,0.485,0.375,0.267,0.1,0.041,0.064,0.138,0.09,0.141,0.986,0.078,0.181,0.162,0.06,0.092,0.198,0.277,0.258,0.568,0.647,0.461,0.541,0.628,0.598,0.154,0.11,0.073,0.04,0.001,0.012,0.0,0.012,0.007,0.006,0.0,0.188,0.315,0.278,0.389,0.475,0.426,0.431,0.528,0.533,0.183,0.098,0.058,0.107,0.064,0.268,0.154,0.03,0.026,0.0,0.021,0.051,0.041,0.071,0.063,0.263,0.274,0.202,0.412,0.578,0.57,0.531,0.651,0.493,0.359,0.149,0.139,0.112,0.051,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.071,0.186,0.203,0.193,0.51,0.611,0.677,0.733,0.379,0.361,0.168,0.177,0.075,0.071,0.061,0.033,0.058,0.0,0.007,0.051,0.134,0.101,0.123,0.187,0.294,0.619,0.579,0.406,0.573,0.61,0.42,0.458,0.51,0.389,0.297,0.297,0.49,0.324,0.175,0.329,0.358,0.224,0.059,0.111,0.065,0.111,0.235,0.404,0.386,0.36,0.976,0.891,0.613,0.575,0.607,0.358,0.622,0.213,0.111,0.189,0.11,0.362,0.497,0.377,0.581,0.144,0.206,0.152,0.153,0.188,0.226,0.238,0.718,0.565,0.952,0.611,0.867,0.87,0.665,0.956,0.908,0.908,0.981,0.972,0.956,0.95,1.0,0.973,0.932,0.255,0.189,0.299,0.268,0.225,0.186,0.186,0.17,0.079,0.04,0.062,0.155,0.175,0.512,0.631,0.985,0.658,0.94,0.969,0.541,0.842,0.789,0.593,0.476,0.059,0.0,0.0,0.001,0.002,0.005,0.006,0.005,0.0,0.069,0.0,0.461,0.827,0.794,0.714,0.834,0.825,0.75,0.654,0.717,0.55,0.482,0.395,0.338,0.053,0.02,0.017,0.011,0.004,0.0,0.0,0.0,0.0,0.349,0.331,0.605,0.712,0.926,0.949,0.839,0.542,0.413,0.411,0.171,0.197,0.333,0.496,0.445,0.114,0.036,0.024,0.007,0.0,0.0,0.009,0.03,0.022,0.276,0.299,0.563,0.783,0.973,1.0,0.988,0.861,0.91,0.824,0.968,0.801,0.495,0.416,0.471,0.387,0.238,0.132,0.144,0.096,0.041,0.044,0.138,0.161,0.193,0.272,0.233,0.493,0.562,0.843,1.0,1.0,0.949,0.929,0.891,0.985,0.724,0.994,0.96,0.223,0.114,0.115,0.153,0.128,0.092,0.069,0.054,0.034,0.014,0.057,0.019,0.028,0.061,0.356,0.349,0.55,0.617,0.415,0.408,0.41,0.542,0.928,0.493,0.076,0.069,0.072,0.057,0.029,0.021,0.025,0.032,0.018,0.0,0.081,0.335,0.445,0.81,0.721,0.898,0.943,0.955,0.932,0.948,0.883,0.907,0.959,0.597,0.169,0.22,0.266,0.21,0.152,0.106,0.072,0.081,0.161,0.139,0.08,0.049,0.0,0.0,0.004,0.034,0.357,0.933,0.97,0.954,0.869,0.965,0.924,0.483,0.111,0.198,0.455,0.699,0.564,0.507,0.472,0.245,0.219,0.11,0.111,0.074,0.024,0.024,0.017,0.407,1.0,0.37,0.984,0.735,0.87,0.639,0.558,0.246,0.027,0.119,0.36,0.239,0.204,0.173,0.136,0.13,0.153,0.125,0.075,0.139,0.089,0.043,0.032,0.021,0.024,0.036,0.144,0.039,0.0,0.0,0.0,0.007,0.0,0.027,0.226,0.198,0.204,0.216,0.259,0.214,0.161,0.188,0.13,0.157,0.165,0.183,0.123,0.052,0.051,0.082,0.39,0.306,0.145,0.124,0.277,0.326,0.279,0.06,0.08,0.0,0.013,0.104,0.113,0.243,0.379,0.26,0.217,0.133,0.123,0.052,0.118,0.204,0.024,0.062,0.032,0.039,0.078,0.143,0.247,0.189,0.112,0.034,0.063,0.045,0.011,0.0,0.0,0.004,0.0,0.27,0.022,0.118,0.28,0.141,0.061,0.071,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.041,0.207,0.223,0.185,0.258,0.193,0.241,0.285,0.239,0.258,0.206,0.097,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.0,0.109,0.018,0.023,0.138,0.051,0.0,0.121,0.0,0.201,0.484,0.037,0.069,0.103,0.147,0.162,0.071,0.28,0.345,0.406,0.252,0.614,0.685,0.736,0.77,0.876,0.975,0.993,1.0,1.0,1.0,0.95,1.0,1.0,0.724,1.0,0.973,0.974,0.961,0.937,0.892,0.904,0.916,0.896,0.75,0.607,0.726,0.66,0.775,0.835,0.952,0.961,0.839,0.98,0.886,1.0,0.985,0.779,0.772,0.956,1.0,1.0,0.809,0.856,0.688,0.691,0.633,0.513,0.362,0.037,0.065,0.097,0.143,0.133,0.22,0.215,0.212,0.263,0.364,0.129,0.123,0.175,0.716,0.981,0.987,1.0,0.932,0.986,0.924,0.679,0.698,0.543,0.392,0.072,0.066,0.103,0.099,0.141,0.311,0.473,0.637,0.872,0.897,0.798,0.96,0.986,0.974,0.972,0.947,0.961,0.987,0.991,0.979,1.0,0.772,0.631,0.498,0.176,0.285,0.202,0.274,0.347,0.568,0.682,0.644,0.828,0.774,0.664,0.817,0.955,0.945,0.95,0.705,0.581,0.677,0.57,0.462,0.523,0.31,0.101,0.069,0.0,0.061,0.032,0.025,0.046,0.075,0.151,0.201,0.24,0.257,0.202,0.328,0.433,0.426,0.423,0.33,0.223,0.146,0.075,0.046,0.02,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.042,0.04,0.057,0.065,0.082,0.061,0.06,0.048,0.06,0.059,0.158,0.035,0.081,0.024,0.054,0.126,0.265,0.037,0.039,0.034,0.024,0.01,0.001,0.006,0.02,0.029,0.022,0.022,0.052,0.023,0.013,0.005,0.28,0.948,0.451,0.359,0.396,0.392,0.4,0.339,0.081,0.058,0.008,0.026,0.014,0.016,0.027,0.049,0.08,0.082,0.132,0.075,0.057,0.247,0.625,0.959,0.905,0.954,0.966,0.949,0.957,0.933,0.881,0.897,0.318,0.063,0.115,0.18,0.118,0.091,0.116,0.07,0.078,0.021,0.0,0.08,0.073,0.228,0.823,0.969,0.873,0.723,0.688,0.493,0.589,0.505,0.488,0.484,0.267,0.118,0.151,0.088,0.12,0.161,0.162,0.161,0.176,0.128,0.105,0.043,0.009,0.011,0.0,0.0,0.618,0.453,0.662,0.454,0.626,0.558,0.721,0.635,0.193,0.031,0.112,0.099,0.053,0.118,0.134,0.187,0.219,0.156,0.128,0.059,0.043,0.03,0.017,0.004,0.0,0.006,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.109,0.189,0.256,0.172,0.172,0.347,0.343,0.366,0.376,0.348,0.355,0.317,0.157,0.037,0.008,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.02,0.022,0.298,0.246,0.147,0.244,0.37,0.507,0.623,0.569,0.639,0.353,0.07,0.039,0.0,0.003,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054,0.152,0.339,0.398,0.016,0.077,0.122,0.069,0.0,0.0,0.009,0.024,0.101,0.079,0.49,0.515,0.198,0.036,0.032,0.0,0.0,0.0,0.0,0.0,0.083,0.134,0.156,0.185,0.149,0.185,0.001,0.078,0.095,0.054,0.0,0.117,0.14,0.104,0.068,0.182,0.052,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.07,0.115,0.0,0.047,0.298,0.326,0.241,0.188,0.307,0.333,0.37,0.074,0.014,0.0,0.04,0.061,0.023,0.02,0.024,0.039,0.055,0.066,0.476,0.705,0.93,0.422,0.109,0.033,0.027,0.073,0.021,0.11,0.12,0.247,0.193,0.283,0.569,0.684,0.733,0.359,0.105,0.139,0.145,0.131,0.1,0.053,0.036,0.03,0.036,0.044,0.042,0.069,0.076,0.105,0.044,0.027,0.067,0.072,0.132,0.102,0.115,0.091,0.118,0.118,0.0,0.0,0.004,0.04,0.033,0.036,0.021,0.013,0.047,0.0,0.0,0.0,0.0,0.0,1.0,0.959,0.968,0.896,0.853,0.798,0.785,0.858,0.958,0.766,0.337,0.325,0.468,0.457,0.332,0.271,0.194,0.248,0.184,0.162,0.093,0.107,0.064,0.156,0.753,0.751,0.55,0.729,0.501,0.508,0.504,0.641,0.465,0.428,0.628,0.137,0.138,0.314,0.246,0.523,0.499,0.514,0.688,0.414,0.543,0.352,0.427,0.05,0.838,1.0,0.039,0.198,0.185,0.347,0.258,0.277,0.11,0.025,0.0,0.0,0.019,0.237,0.198,0.227,0.142,0.266,0.36,0.0,0.107,0.0,0.106,0.22,0.238,0.287,0.259,0.137,0.03,0.017,0.013,0.039,0.032,0.0,0.0,0.0,0.0,0.031,0.048,0.036,0.149,0.257,0.313,0.374,0.062,0.107,0.13,0.034,0.0,0.032,0.225,0.404,0.361,0.229,0.153,0.103,0.097,0.033,0.017,0.0,0.0,0.0,0.0,0.039,0.132,0.257,0.083,0.059,0.046,0.121,0.244,0.376,0.325,0.261,0.118,0.041,0.031,0.015,0.026,0.024,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.159,0.072,0.197,0.072,0.054,0.072,0.564,0.076,0.251,0.199,0.305,0.062,0.033,0.123,0.259,0.31,0.135,0.066,0.1,0.095,0.12,0.147,0.137,0.187,0.139,0.199,0.156,0.132,0.323,0.441,0.549,0.769,0.632,0.57,0.462,0.311,0.397,0.383,0.416,0.421,0.18,0.249,0.255,0.234,0.268,0.252,0.202,0.269,0.204,0.211,0.259,0.149,0.328,0.725,0.975,0.987,0.953,0.945,0.593,0.472,0.201,0.148,0.107,0.288,0.194,0.018,0.043,0.181,0.203,0.211,0.3,0.298,0.307,0.348,0.255,0.355,0.476,0.449,0.244,0.125,0.031,0.045,0.034,0.011,0.028,0.018,0.02,0.02,0.022,0.002,0.0,0.0,0.0,0.0,0.002,0.019,0.019,0.0,0.026,0.279,0.303,0.396,0.727,0.621,0.195,0.233,0.145,0.202,0.097,0.04,0.03,0.058,0.0,0.004,0.0,0.0,0.0,0.012,0.009,0.022,0.109,0.436,0.136,0.06,0.222,0.171,0.001,0.096,0.06,0.012,0.053,0.184,0.191,0.133,0.104,0.099,0.046,0.008,0.0,0.0,0.0,0.0,0.0,0.985,0.202,0.162,0.237,0.214,0.229,0.332,0.47,0.226,0.514,0.388,0.215,0.078,0.012,0.039,0.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.35,0.872,0.743,0.458,0.091,0.035,0.032,0.09,0.095,0.065,0.014,0.012,0.012,0.012,0.028,0.051,0.092,0.079,0.07,0.092,0.062,0.061,0.126,0.108,0.238,0.79,0.74,0.623,0.276,0.227,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029,0.032,0.049,0.156,0.142,0.03,0.014,0.211,0.144,0.177,0.124,0.029,0.0,0.073,0.257,0.215,0.378,0.239,0.109,0.146,0.137,0.172,0.236,0.338,0.503,0.53,0.511,0.803,0.663,0.744,0.434,0.332,0.425,0.911,0.653,0.883,0.762,0.458,0.516,0.611,0.516,0.456,0.522,0.2,0.348,0.336,0.22,0.437,0.125,0.051,0.432,0.033,0.154,0.006,0.0,0.08,0.06,0.15,0.333,0.34,0.2,0.204,0.203,0.205,0.464,0.307,0.59,0.162,0.074,0.139,0.167,0.197,0.447,0.439,0.663,0.452,0.643,0.271,0.057,0.483,0.023,0.101,0.057,0.603,0.696,0.728,0.694,0.675,0.375,0.253,0.167,0.005,0.032,0.03,0.036,0.049,0.085,0.073,0.054,0.025,0.962,0.36,0.049,0.226,0.336,0.019,0.033,0.023,0.016,0.052,0.256,0.318,0.45,0.418,0.201,0.069,0.014,0.005,0.0,0.0,0.002,0.964,1.0,0.011,0.035,0.099,0.169,0.144,0.282,0.388,0.549,0.658,0.299,0.403,0.367,0.463,0.332,0.552,0.476,0.22,0.15,0.192,0.165,0.152,0.33,0.428,0.0,0.872,0.403,0.043,0.062,0.195,0.353,0.359,0.461,0.104,0.435,0.369,0.3,0.127,0.182,0.193,0.335,0.142,0.049,0.039,0.068,0.083,0.093,0.092,0.129,0.111,0.116,0.205,0.098,0.12,0.052,0.142,0.075,0.041,0.029,0.025,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.235,0.33,0.346,0.293,0.345,0.098,0.014,0.061,0.282,0.713,0.793,0.719,0.553,0.83,0.637,0.533,0.366,0.182,0.18,0.097,0.154,0.18,0.254,0.321,0.696,0.2,0.0,0.0,0.087,0.369,0.774,0.556,0.365,0.438,0.414,0.327,0.51,0.525,0.415,0.418,0.243,0.141,0.065,0.036,0.049,0.539,0.071,0.985,0.755,0.037,0.111,0.0,0.0,0.071,0.254,0.25,0.509,0.602,0.433,0.789,0.942,0.983,0.967,0.948,0.459,0.285,0.49,0.322,0.365,0.28,0.196,0.337,0.361,0.782,0.389,0.357,0.197,0.213,0.133,0.0,0.018,0.022,0.007,0.0,0.004,0.062,0.208,0.277,0.031,0.029,0.036,0.038,0.083,0.158,0.045,0.265,0.601,0.538,0.573,0.5,0.353,0.012,0.112,0.0,0.119,0.143,0.157,0.131,0.172,0.102,0.06,0.092,0.103,0.136,0.219,0.176,0.159,0.228,0.165,0.231,0.277,0.279,0.074,0.075,0.113,0.187,0.498,0.381,0.242,0.307,0.209,0.206,0.438,0.313,0.313,0.451,0.251,0.105,0.119,0.115,0.05,0.008,0.0,0.0,0.145,0.248,0.244,0.141,0.0,0.008,0.022,0.236,0.305,0.161,0.483,0.327,0.561,0.195,0.091,0.177,0.069,0.049,0.042,0.28,0.296,0.309,0.375,0.331,0.347,0.363,0.344,0.14,0.015,0.026,0.023,0.028,0.03,0.19,0.29,0.311,0.118,0.076,0.173,0.177,0.269,0.705,0.523,0.133,0.003,0.748,0.55,0.436,0.326,0.535,0.607,0.516,0.394,0.574,0.441,0.446,0.447,0.312,0.354,0.389,0.325,0.477,0.26,0.248,0.261,0.272,0.437,0.315,0.24,0.43,0.19,0.214,0.094,0.075,0.349,0.159,0.0,0.096,0.12,0.421,0.592,0.384,0.536,0.481,0.468,0.351,0.595,0.449,0.083,0.006,0.013,0.021,0.017,0.046,0.029,0.011,0.014,1.0,0.051,0.346,0.369,0.039,0.0,0.02,0.044,0.008,0.12,0.013,0.036,0.0,0.033,0.01,0.002,0.0,0.0,0.01,0.024,0.02,0.033,0.0,0.274,0.052,0.059,0.966,0.397,0.275,0.178,0.062,0.035,0.124,0.142,0.26,0.413,0.382,0.441,0.398,0.157,0.127,0.267,0.223,0.332,0.353,0.345,0.253,0.333,0.454,0.518,0.211,0.387,0.293,0.499,0.994,0.961,0.537,0.956,0.802,0.71,0.666,0.859,0.74,0.307,0.13,0.343,0.368,0.435,0.386,0.39,0.369,0.253,0.344,0.682,0.355,0.156,0.4,0.713,0.962,0.834,0.694,0.663,0.776,0.578,0.593,0.511,0.405,0.07,0.068,0.105,0.104,0.106,0.109,0.124,0.066,0.068,0.045,0.043,0.045,0.024,0.026,0.035,0.052,0.503,0.741,0.713,0.843,0.657,0.658,0.813,0.732,0.157,0.06,0.038,0.042,0.03,0.027,0.043,0.042,0.058,0.072,0.056,0.04,0.046,0.086,0.054,0.335,1.0,1.0,0.906,0.841,0.731,0.609,0.571,0.436,0.126,0.048,0.037,0.031,0.053,0.1,0.098,0.053,0.075,0.497,0.197,0.458,0.302,0.216,0.816,0.587,0.643,0.571,0.628,0.489,0.442,0.432,0.454,0.444,0.133,0.12,0.19,0.202,0.299,0.355,0.345,0.29,0.339,0.331,0.509,0.379,0.641,1.0,0.71,0.967,0.68,0.84,0.627,0.608,0.389,0.363,0.268,0.406,0.151,0.165,0.239,0.345,0.214,0.279,0.486,0.308,0.381,0.407,0.217,0.146,0.137,0.145,0.23,0.272,0.201,0.174,0.128,0.409,0.5,0.191,0.088,0.253,0.06,0.059,0.051,0.027,0.016,0.0,0.056,0.63,0.139,0.0,0.0,0.316,0.448,0.254,0.206,0.134,0.219,0.082,0.048,0.085,0.052,0.116,0.13,0.159,0.106,0.052,0.066,0.126,0.155,0.131,0.194,0.418,0.425,0.308,0.27,0.273,0.074,0.035,0.053,0.115,0.207,0.346,0.447,0.397,0.487,0.597,0.591,0.72,0.762,0.95,0.96,0.994,0.981,1.0,1.0,0.979,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.985,1.0,1.0,0.594,1.0,0.958,0.977,0.987,1.0,0.944,0.719,1.0,1.0,1.0,1.0,0.911,0.965,0.823,0.425,0.901,1.0,1.0,0.633,0.976,0.971,1.0,0.909,0.991,1.0,0.832,0.904,0.988,1.0,0.847,0.74,1.0,0.948,0.559,0.778,0.9,0.719,0.894,0.956,0.762,0.617,0.838,0.755,0.654,0.646,0.77,0.579,0.334,0.334,0.339,0.342,0.305,0.337,0.281,0.249,0.178,0.166,0.08,0.108,0.118,0.062,0.013,0.0,0.0,0.0,0.0,0.0,0.003,0.006,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108,0.227,0.171,0.192,0.51,0.77,0.684,0.877,0.708,0.761,0.662,0.677,0.786,0.517,0.655,0.125,0.073,0.074,0.049,0.073,0.101,0.063,0.073,0.177,0.349,0.304,0.394,0.321,0.393,0.456,0.429,0.447,0.413,0.431,0.437,0.391,0.405,0.48,0.39,0.072,0.104,0.087,0.053,0.028,0.043,0.005,0.12,0.184,0.289,0.403,0.334,0.232,0.249,0.27,0.282,0.301,0.303,0.254,0.307,0.319,0.324,0.341,0.429,0.12,0.069,0.069,0.045,0.02,0.029,0.026,0.098,0.277,0.335,0.394,0.543,0.327,0.394,0.246,0.993,0.6,0.919,0.004,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.004,0.016,0.004,0.0,0.0,0.0,0.074,0.126,0.189,0.112,0.201,0.187,0.123,0.084,0.0,0.0,0.132,0.032,0.034,0.061,0.043,0.005,0.008,0.012,0.029,0.002,0.0,0.082,0.251,0.446,0.542,0.008,0.143,0.056,0.034,0.187,0.312,0.068,0.005,0.128,0.261,0.199,0.111,0.043,0.082,0.045,0.0,0.0,0.0,0.0,0.401,0.332,0.346,0.365,0.021,0.003,0.025,0.032,0.236,0.18,0.105,0.089,0.055,0.082,0.029,0.05,0.081,0.087,0.152,0.036,0.016,0.032,0.038,0.055,0.019,0.008,0.374,0.951,0.4,0.01,0.0,0.0,0.096,0.04,0.064,0.323,0.154,0.133,0.014,0.063,0.156,0.161,0.211,0.017,0.013,0.073,0.112,0.077,0.097,0.415,0.461,0.563,0.051,0.0,0.106,0.175,0.206,0.289,0.351,0.525,0.321,0.339,0.247,0.182,0.074,0.041,0.04,0.001,0.0,0.0,0.0,0.018,0.052,0.034,0.086,0.129,0.208,0.231,0.157,0.18,0.297,0.334,0.199,0.233,0.172,0.109,0.112,0.133,0.06,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.225,0.322,0.204,0.226,0.298,0.377,0.323,0.323,0.372,0.231,0.278,0.237,0.189,0.121,0.06,0.003,0.0,0.006,0.009,0.017,0.004,0.013,0.069,0.07,0.257,0.41,0.414,0.269,0.337,0.508,0.39,0.345,0.446,0.287,0.249,0.163,0.054,0.035,0.022,0.0,0.0,0.0,0.0,0.0,0.004,0.013,0.102,0.237,0.337,0.309,0.142,0.137,0.215,0.301,0.085,0.147,0.171,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.833,0.137,0.217,0.216,0.162,0.09,0.098,0.116,0.101,0.068,0.086,0.0,0.033,0.006,0.021,0.044,0.058,0.062,0.147,0.132,0.171,0.04,0.032,0.028,0.0,0.016,0.027,0.022,0.008,0.119,0.1,0.287,0.065,0.036,0.012,0.033,0.107,0.023,0.097,0.124,0.212,0.344,0.249,0.254,0.387,0.086,0.043,0.063,0.129,0.187,0.144,0.068,0.185,0.543,0.35,0.148,0.201,0.278,0.068,0.11,0.078,0.153,0.108,0.324,0.211,0.446,0.474,0.54,0.56,0.327,0.295,0.276,0.271,0.275,0.26,0.281,0.223,0.151,0.175,0.084,0.087,0.099,0.08,0.0,0.007,0.148,0.081,0.126,0.237,0.187,0.255,0.357,0.419,0.131,0.063,0.069,0.064,0.031,0.0,0.002,0.0,0.002,1.0,0.025,0.035,0.0,0.0,0.0,0.005,0.007,0.047,0.033,0.02,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.013,0.028,0.0,0.008,0.0,0.081,0.172,0.083,0.015,0.005,0.027,0.02,0.068,0.0,0.0,0.027,0.017,0.045,0.104,0.0,0.004,0.0,0.0,0.0,0.012,0.0,1.0,0.499,0.03,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.024,0.165,0.104,0.796,0.036,0.0,0.0,0.038,0.308,0.341,0.2,0.201,0.141,0.256,0.098,0.056,0.114,0.142,0.057,0.026,0.018,0.024,0.019,0.038,0.312,0.298,0.094,0.047,0.346,0.953,0.046,0.082,0.109,0.057,0.036,0.141,0.297,0.249,0.378,0.244,0.392,0.268,0.288,0.22,0.118,0.134,0.139,0.259,0.24,0.437,0.343,0.136,0.146,0.279,0.392,0.416,0.481,0.25,0.256,0.163,0.147,0.108,0.083,0.007,0.0,0.0,0.0,0.0,0.0,0.043,0.109,0.115,0.171,0.188,0.253,0.247,0.254,0.139,0.103,0.091,0.102,0.127,0.063,0.033,0.008,0.0,0.0,0.007,0.025,0.007,0.0,0.029,0.0,0.0,0.0,0.001,0.001,0.013,0.0,0.017,0.0,0.0,0.021,0.0,0.007,0.019,0.06,0.265,0.234,0.255,0.387,0.406,0.432,0.402,0.344,0.15,0.11,0.106,0.111,0.058,0.037,0.547,0.14,0.05,0.123,0.073,0.032,0.026,0.015,0.021,0.0,0.0,0.004,0.048,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.213,0.295,0.31,0.236,0.264,0.223,0.246,0.093,0.128,0.137,0.297,0.292,0.298,0.205,0.243,0.07,0.0,0.015,0.012,0.032,0.017,0.0,0.408,0.158,0.961,0.686,0.061,0.156,0.175,0.206,0.126,0.083,0.087,0.085,0.155,0.127,0.173,0.082,0.068,0.023,0.0,0.001,0.028,0.015,0.002,0.0,0.008,0.28,0.705,0.829,0.26,0.0,0.012,0.016,0.098,0.119,0.177,0.138,0.249,0.192,0.18,0.214,0.202,0.095,0.03,0.079,0.059,0.036,0.03,0.007,0.266,0.197,0.233,0.101,0.15,0.208,0.205,0.159,0.156,0.117,0.211,0.267,0.18,0.235,0.254,0.315,0.339,0.242,0.148,0.157,0.099,0.019,0.022,0.031,0.041,0.013,0.3,0.249,0.365,0.384,0.415,0.452,0.318,0.222,0.348,0.305,0.268,0.262,0.278,0.163,0.081,0.015,0.017,0.003,0.026,0.026,0.015,0.015,0.302,1.0,0.949,0.057,0.027,0.06,0.186,0.01,0.049,0.088,0.063,0.033,0.132,0.349,0.32,0.265,0.274,0.099,0.032,0.029,0.035,0.052,0.056,0.085,1.0,1.0,0.496,0.201,0.196,0.158,0.274,0.347,0.274,0.163,0.144,0.19,0.229,0.326,0.369,0.363,0.289,0.099,0.075,0.051,0.038,0.065,0.115,0.031,0.353,0.0,0.044,0.018,0.952,0.093,0.226,0.132,0.149,0.089,0.0,0.132,0.053,0.168,0.049,0.062,0.196,0.131,0.044,0.183,0.082,0.018,0.027,0.036,0.028,0.45,0.678,0.275,0.272,0.262,0.0,0.124,0.222,0.05,0.26,0.122,0.054,0.034,0.033,0.029,0.0,0.0,0.0,0.018,0.011,0.04,0.081,0.133,0.304,0.325,0.326,0.327,0.209,0.113,0.096,0.239,0.17,0.072,0.07,0.181,0.138,0.084,0.077,0.045,0.073,0.0,0.017,0.0,0.013,0.0,0.0,0.0,0.218,0.512,0.561,0.683,0.137,0.072,0.176,0.153,0.061,0.058,0.0,0.041,0.028,0.033,0.085,0.121,0.071,0.038,0.0,0.0,0.001,0.0,0.009,0.03,0.259,0.082,0.026,0.0,0.0,0.097,0.033,0.091,0.047,0.041,0.225,0.213,0.218,0.195,0.078,0.085,0.046,0.023,0.009,0.0,0.007,0.0,0.0,0.0,0.076,0.166,0.054,0.0,0.003,0.022,0.038,0.0,0.111,0.036,0.168,0.213,0.153,0.16,0.301,0.065,0.171,0.082,0.017,0.0,0.045,0.19,0.187,0.038,0.121,0.082,0.1,0.152,0.12,0.094,0.138,0.065,0.0,0.0,0.006,0.091,0.213,0.293,0.159,0.124,0.009,0.005,0.0,0.0,0.0,0.027,0.007,0.096,0.078,0.453,0.132,0.212,0.0,0.007,0.042,0.06,0.021,0.009,0.016,0.06,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.018,0.068,0.123,0.035,0.151,0.165,0.236,0.256,0.0,0.089,0.035,0.008,0.023,0.046,0.054,0.092,0.04,0.05,0.037,0.056,0.026,0.009,0.021,0.004,0.024,0.054,0.056,0.283,0.041,0.0,0.242,0.011,0.024,0.076,0.128,0.229,0.213,0.583,0.406,0.38,0.386,0.304,0.3,0.459,0.441,0.9,0.695,0.025,0.02,0.083,0.148,0.956,0.185,0.312,1.0,0.182,0.183,0.322,0.192,0.162,0.148,0.226,0.221,0.269,0.398,0.393,0.436,0.328,0.323,0.14,0.254,0.179,0.174,0.146,1.0,0.468,0.367,0.375,0.513,0.336,0.578,0.381,0.383,0.425,0.012,0.144,0.57,0.431,0.203,0.427,0.102,0.16,0.397,0.254,0.226,0.071,0.1,0.061,0.053,0.032,0.0,0.0,0.076,0.066,0.119,0.042,0.07,0.056,0.131,0.488,0.428,0.456,0.344,0.271,0.258,0.099,0.055,0.067,0.055,0.0,0.0,0.029,0.04,0.02,0.047,0.027,0.052,0.572,0.419,0.425,0.264,0.251,0.175,0.35,0.485,0.264,0.068,0.083,0.108,0.086,0.003,0.031,0.007,0.0,0.022,0.014,0.034,0.064,0.493,0.064,0.044,0.173,0.364,0.325,0.276,0.26,0.056,0.041,0.05,0.102,0.076,0.32,0.283,0.372,0.504,0.454,0.298,0.039,0.089,0.073,0.102,0.101,0.059,0.263,0.301,0.61,0.006,0.05,0.174,0.124,0.187,0.322,0.4,0.42,0.368,0.423,0.332,0.3,0.29,0.151,0.054,0.011,0.019,0.028,0.03,0.024,0.815,0.483,0.948,0.481,0.973,0.026,0.003,0.0,0.0,0.056,0.0,0.037,0.068,0.059,0.076,0.017,0.057,0.03,0.048,0.0,0.011,0.0,0.0,0.014,0.079,0.955,0.977,0.433,0.739,0.185,0.068,0.014,0.0,0.021,0.019,0.037,0.0,0.0,0.0,0.007,0.007,0.045,0.012,0.0,0.0,0.0,0.0,0.011,0.0,0.171,0.264,0.147,0.552,0.359,0.207,0.109,0.279,0.0,0.0,0.005,0.0,0.0,0.0,0.029,0.027,0.099,0.026,0.058,0.232,0.223,0.227,0.464,0.416,1.0,0.178,0.694,0.252,0.299,0.23,0.258,0.57,0.376,0.521,0.571,0.389,0.58,0.498,0.268,0.218,0.132,0.081,0.032,0.002,0.005,0.0,0.023,0.035,0.123,0.0,0.0,0.0,0.127,0.035,0.0,0.007,0.0,0.0,0.0,0.011,0.012,0.054,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.321,0.657,0.138,0.006,0.047,0.102,0.09,0.046,0.291,0.095,0.017,0.0,0.0,0.0,0.0,0.024,0.056,0.173,0.0,0.0,0.0,0.01,0.0,0.0,0.371,0.101,0.118,0.013,0.044,0.054,0.14,0.022,0.105,0.018,0.033,0.031,0.0,0.012,0.1,0.087,0.015,0.012,0.04,0.0,0.0,0.0,0.0,0.049,0.667,0.607,0.241,1.0,0.113,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.027,0.046,0.071,0.063,0.068,0.056,0.044,0.03,0.059,0.104,0.063,0.06,0.106,0.069,0.081,0.136,0.344,0.488,0.437,0.268,0.342,0.154,0.057,0.108,0.147,0.238,0.145,0.201,0.148,0.138,0.142,0.168,0.223,0.357,0.486,0.483,0.6,0.516,0.581,0.515,0.535,0.449,0.61,0.596,0.683,0.463,0.202,0.184,0.265,0.465,0.521,0.669,0.714,0.733,0.804,0.779,0.654,0.655,0.843,0.948,0.723,0.742,0.697,0.734,0.948,0.831,0.925,0.851,0.964,1.0,1.0,0.972,0.985,1.0,1.0,1.0,1.0,1.0,1.0,0.989,0.099,1.0,0.991,0.779,1.0,0.975,0.995,0.978,0.948,0.964,0.955,0.982,0.897,0.575,0.306,0.617,0.84,1.0,0.984,0.99,1.0,1.0,0.994,0.876,0.822,0.664,0.663,0.616,0.653,0.725,0.801,0.631,0.752,0.676,0.693,0.482,0.466,0.414,0.16,0.995,1.0,0.998,1.0,1.0,1.0,0.97,0.731,0.637,0.444,0.305,0.256,0.293,0.244,0.458,0.478,0.522,0.488,0.486,0.608,0.489,0.568,0.524,0.163,0.292,0.442,0.299,0.355,0.29,0.211,0.22,0.205,0.159,0.115,0.076,0.086,0.077,0.0,0.032,0.072,0.043,0.099,0.063,0.09,0.111,0.041,0.059,0.0,0.01,0.0,0.0,0.0,0.0,0.149,0.055,0.017,0.0,0.0,0.0,0.0,0.0,0.021,0.045,0.049,0.134,0.15,0.136,0.137,0.087,0.044,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.14,0.028,0.062,0.0,0.0,0.018,0.051,0.023,0.0,0.0,0.022,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.204,0.403,0.253,0.031,0.029,0.947,0.411,0.262,0.089,0.156,0.059,0.158,0.052,0.049,0.029,0.076,0.032,0.032,0.0,0.0,0.024,0.026,0.075,0.241,0.151,0.251,0.322,0.352,0.182,0.077,0.107,0.241,0.05,0.127,0.292,0.368,0.445,0.365,0.52,0.529,0.57,0.294,0.308,0.152,0.278,0.205,0.352,0.122,0.075,0.125,0.972,0.301,0.157,0.0,0.0,0.039,0.033,0.061,0.0,0.001,0.015,0.05,0.028,0.08,0.001,0.026,0.0,0.046,0.227,0.616,0.456,0.599,0.547,0.382,0.675,0.395,0.439,0.228,0.2,0.145,0.284,0.334,0.338,0.272,0.295,0.287,0.35,0.255,0.177,0.072,0.035,0.138,0.217,0.205,0.208,0.245,0.179,0.24,0.349,0.264,0.276,0.191,0.23,0.113,0.15,0.211,0.135,0.113,0.062,0.117,0.032,0.03,0.02,0.001,0.0,0.0,0.0,0.016,0.068,0.18,0.244,0.304,0.419,0.319,0.268,0.257,0.237,0.134,0.187,0.281,0.196,0.234,0.277,0.377,0.147,0.272,0.08,0.194,0.1,0.181,0.315,0.738,0.958,0.192,0.711,0.894,0.86,0.3,0.374,0.652,0.206,0.026,0.051,0.0,0.076,0.216,0.175,0.266,0.383,0.169,0.327,0.213,0.12,0.046,0.028,0.014,0.02,0.039,0.085,0.093,0.164,0.166,0.2,0.406,0.389,0.72,0.792,0.644,0.524,0.421,0.208,0.234,0.182,0.205,0.291,0.307,0.058,0.059,0.075,0.082,0.059,0.039,0.031,0.053,0.042,0.072,0.135,0.231,0.429,0.556,0.805,0.852,0.637,0.586,0.679,0.753,0.81,0.938,0.921,0.864,0.259,0.154,0.222,0.266,0.248,0.213,0.155,0.132,0.147,0.242,0.098,0.371,0.633,0.744,0.869,0.726,0.672,0.638,0.724,0.814,0.695,0.779,0.78,0.747,0.344,0.233,0.339,0.445,0.487,0.566,0.547,0.671,0.828,0.607,0.602,0.269,0.374,0.397,0.443,0.363,0.242,0.382,0.348,0.512,0.577,0.582,0.631,0.553,0.479,0.393,0.251,0.232,0.173,0.189,0.167,0.216,0.407,0.45,0.356,0.776,0.409,0.465,0.342,0.395,0.322,0.335,0.353,0.316,0.437,0.386,0.45,0.338,0.184,0.222,0.296,0.271,0.227,0.255,0.241,0.101,0.212,0.295,0.18,0.088,0.32,0.425,0.396,0.408,0.342,0.344,0.356,0.275,0.377,0.364,0.322,0.292,0.077,0.134,0.153,0.123,0.126,0.105,0.075,0.041,0.027,0.008,0.114,0.315,0.222,0.162,0.231,0.037,0.041,0.112,0.184,0.249,0.297,0.23,0.203,0.297,0.046,0.032,0.039,0.0,0.0,0.055,0.012,0.103,0.094,0.062,0.098,0.024,0.066,0.163,0.138,0.199,0.099,0.103,0.118,0.173,0.221,0.178,0.212,0.233,0.134,0.161,0.183,0.486,0.811,0.858,0.825,0.867,0.793,0.752,0.433,0.468,0.427,0.449,0.743,0.471,0.243,0.517,0.597,0.579,0.425,0.966,0.968,0.967,0.078,0.172,0.226,0.94,1.0,0.659,0.519,0.482,0.93,0.317,0.173,0.45,0.675,0.349,0.131,0.19,0.195,0.287,0.352,0.417,0.408,0.42,0.354,0.274,0.074,0.035,0.025,0.004,0.007,0.0,0.0,0.007,0.005,0.023,0.039,0.212,0.216,0.284,0.235,0.227,0.158,0.125,0.155,0.223,0.245,0.259,0.267,0.335,0.072,0.013,0.011,0.009,0.0,0.0,0.018,0.0,0.478,0.29,0.09,0.05,0.03,0.122,0.195,0.176,0.232,0.248,0.316,0.272,0.185,0.231,0.152,0.088,0.035,0.0,0.0,0.015,0.062,0.025,0.032,0.016,0.0,0.0,0.009,0.0,0.011,0.008,0.015,0.061,0.109,0.124,0.143,0.081,0.059,0.004,0.016,0.027,0.0,0.0,0.0,0.017,0.005,0.013,0.003,0.022,0.008,0.0,0.027,0.0,0.0,0.011,0.202,0.226,0.096,0.154,0.161,0.157,0.18,0.28,0.387,0.745,0.229,0.125,0.119,0.133,0.246,0.246,0.263,0.2,0.218,0.155,0.161,0.432,0.164,0.225,0.147,0.074,0.025,0.029,0.027,0.088,0.125,0.248,0.517,0.745,0.198,0.06,0.044,0.026,0.038,0.043,0.033,0.038,0.037,0.055,0.071,0.142,0.191,0.216,0.383,0.27,0.471,0.512,0.29,0.148,0.335,0.443,0.557,0.682,0.219,0.048,0.08,0.098,0.096,0.073,0.126,0.118,0.048,0.112,0.093,0.19,0.498,0.827,0.714,0.735,0.614,0.656,0.657,0.561,0.382,0.167,0.292,0.31,0.065,0.086,0.092,0.052,0.051,0.062,0.075,0.061,0.028,0.029,0.024,0.004,0.0,0.274,0.35,0.261,0.3,0.356,0.369,0.316,0.275,0.396,0.25,0.289,0.018,0.017,0.031,0.026,0.012,0.014,0.021,0.034,0.207,0.031,0.003,0.0,0.0,0.675,0.313,0.299,0.21,0.187,0.23,0.238,0.277,0.23,0.191,0.161,0.044,0.022,0.022,0.011,0.018,0.013,0.037,0.045,0.054,0.067,0.039,0.676,0.143,0.147,0.087,0.041,0.113,0.069,0.024,0.0,0.005,0.0,0.033,0.082,0.0,0.0,0.004,0.0,0.019,0.131,0.191,0.477,0.0,0.008,0.0,0.003,0.045,0.105,0.424,0.166,0.076,0.044,0.013,0.01,0.02,0.006,0.019,0.019,0.039,0.0,0.0,0.054,0.211,0.334,0.35,0.646,0.5,0.419,0.152,0.19,0.291,0.249,0.316,0.363,0.376,0.262,0.273,0.522,0.484,0.399,0.328,0.299,0.064,0.733,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.744,0.71,0.076,0.444,0.674,0.879,0.76,0.081,0.372,0.107,0.224,0.159,0.063,0.011,0.0,0.027,0.013,0.025,0.217,0.142,0.408,0.609,0.72,0.317,0.307,0.171,0.38,0.215,0.227,0.329,0.29,0.232,0.192,0.081,0.059,0.049,0.047,0.034,0.016,0.018,0.0,0.02,0.014,0.017,0.156,0.108,0.071,0.043,0.097,0.1,0.133,0.338,0.231,0.124,0.103,0.198,0.179,0.05,0.032,0.177,0.13,0.009,0.119,0.017,0.011,0.0,0.0,0.015,0.006,0.0,0.0,0.0,0.0,0.014,0.087,0.108,0.043,0.058,0.102,0.154,0.112,0.165,0.164,0.238,0.208,0.241,0.226,0.114,0.024,0.024,0.021,0.027,0.0,0.0,0.0,0.006,0.017,0.0,0.014,0.0,0.044,0.0,0.073,0.038,0.014,0.0,0.0,0.0,0.002,0.032,0.006,0.007,0.0,0.019,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.102,0.04,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.001,0.0,0.0,0.0,0.035,0.048,0.037,0.029,0.042,0.071,0.143,0.222,0.644,0.663,0.598,0.7,0.45,0.132,0.27,0.306,0.417,0.336,0.263,0.186,0.181,0.091,0.037,0.038,0.073,0.051,0.056,0.085,0.161,0.183,0.381,0.333,0.267,0.248,0.202,0.332,0.262,0.26,0.313,0.189,0.225,0.244,0.227,0.228,0.101,0.046,0.049,0.045,0.035,0.022,0.014,0.0,0.0,0.0,0.015,0.018,0.009,0.015,0.04,0.064,0.054,0.054,0.014,0.013,0.012,0.003,0.0,0.002,0.01,0.0,0.012,0.024,0.024,0.055,0.059,0.063,0.069,0.077,0.146,0.158,0.15,0.147,0.178,0.184,0.234,0.179,0.294,0.294,0.388,0.337,0.265,0.273,0.093,0.07,0.065,0.069,0.075,0.077,0.072,0.072,0.071,0.105,0.116,0.18,0.195,0.279,0.241,0.24,0.36,0.316,0.342,0.344,0.238,0.132,0.07,0.035,0.038,0.0,0.0,0.019,0.039,0.047,0.065,0.069,0.046,0.029,0.05,0.027,0.188,0.179,0.201,0.181,0.225,0.201,0.349,0.593,0.819,0.405,0.462,0.506,0.213,0.11,0.17,0.286,0.358,0.25,0.217,0.226,0.268,0.279,0.39,0.611,1.0,0.859,0.799,0.679,0.634,0.772,0.712,0.691,0.627,0.507,0.497,0.491,0.155,0.03,0.035,0.056,0.033,0.032,0.01,0.003,0.0,0.0,0.041,0.031,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.002,0.018,0.029,0.056,0.123,0.1,0.081,0.083,0.16,0.078,0.128,0.778,0.953,0.934,0.865,0.96,0.789,0.803,0.797,0.906,0.963,0.904,0.463,0.131,0.175,0.214,0.163,0.128,0.093,0.07,0.097,0.063,0.074,0.118,0.214,0.206,0.218,0.142,0.346,0.471,0.314,0.295,0.346,0.281,0.327,0.363,0.27,0.113,0.038,0.009,0.014,0.0,0.0,0.0,0.0,0.0,0.016,0.033,0.009,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.011,0.114,0.201,0.183,0.191,0.229,0.196,0.308,0.279,0.011,0.0,0.03,0.055,0.046,0.043,0.141,0.089,0.25,0.422,0.414,0.251,0.126,0.061,0.057,0.068,0.083,0.033,0.01,0.017,0.027,0.04,0.088,0.127,0.044,0.14,0.83,0.951,0.285,0.225,0.193,0.077,0.193,0.172,0.129,0.148,0.168,0.075,0.0,0.02,0.078,0.12,0.086,0.098,0.116,0.126,0.062,0.111,0.05,0.089,0.047,0.068,0.065,0.06,0.044,0.049,0.056,0.088,0.153,0.313,0.239,0.011,0.07,0.061,0.148,0.166,0.146,0.188,0.185,0.182,0.159,0.417,0.731,0.564,0.54,0.866,0.81,0.944,0.839,0.803,0.865,0.953,0.966,0.954,0.589,0.124,0.105,0.156,0.168,0.153,0.142,0.146,0.14,0.153,0.441,0.742,0.764,0.968,0.953,0.967,0.964,0.985,0.98,0.959,0.953,0.949,0.936,0.853,0.311,0.062,0.076,0.105,0.116,0.074,0.087,0.097,0.177,0.177,0.151,0.255,0.529,0.578,0.818,0.814,0.775,0.833,0.819,0.802,0.747,0.695,0.577,0.597,0.337,0.129,0.197,0.212,0.189,0.179,0.22,0.183,0.081,0.235,0.175,0.346,0.416,0.585,0.692,0.633,0.621,0.602,0.586,0.621,0.567,0.635,0.652,0.633,0.432,0.189,0.216,0.29,0.41,0.309,0.283,0.299,0.262,0.203,0.355,0.578,0.916,0.66,0.601,0.626,0.64,0.483,0.462,0.569,0.565,0.642,0.7,0.774,0.787,0.454,0.495,0.649,0.697,0.81,0.854,0.885,0.97,0.541,0.635,0.72,0.944,0.996,0.989,0.998,0.995,0.985,0.992,0.963,0.96,0.909,0.946,0.914,0.895,0.629,0.673,0.747,0.796,0.862,0.852,0.85,0.861,0.594,0.806,1.0,0.977,0.948,0.99,0.957,0.731,0.65,0.518,0.795,0.592,0.377,0.433,0.267,0.249,0.227,0.22,0.276,0.421,0.624,0.403,0.604,0.609,0.973,0.965,0.78,1.0,1.0,1.0,1.0,1.0,0.994,1.0,0.954,0.936,0.954,0.961,0.966,0.973,0.972,0.949,0.949,0.949,0.968,0.995,0.995,1.0,0.959,0.956,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.975,0.964,0.984,0.956,0.621,0.66,0.779,0.916,0.95,0.952,0.959,0.969,0.678,0.724,0.972,1.0,1.0,1.0,0.982,0.974,0.96,0.992,0.965,0.875,0.701,0.698,0.755,0.482,0.161,0.043,0.133,0.223,0.376,0.334,0.537,0.501,0.2,0.245,0.482,0.985,1.0,0.968,0.76,0.882,0.859,0.507,0.313,0.21,0.134,0.055,0.112,0.068,0.011,0.003,0.025,0.05,0.079,0.078,0.161,0.161,0.136,0.378,0.302,0.169,0.13,0.138,0.133,0.143,0.081,0.019,0.027,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.035,0.103,0.09,0.153,0.15,0.144,0.283,0.393,0.543,0.868,0.96,0.878,0.834,0.837,0.232,0.078,0.478,0.213,0.117,0.068,0.039,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111,0.126,0.047,0.015,0.055,0.0,0.0,0.008,0.015,0.011,0.0,0.001,0.007,0.0,0.004,0.04,0.0,0.022,0.0,0.0,0.003,0.0,0.158,0.0,0.207,0.383,0.188,0.179,0.265,0.498,0.256,0.453,0.956,0.335,0.55,0.521,0.523,0.448,0.381,0.083,0.092,0.081,0.073,0.07,0.065,0.038,0.026,0.025,0.051,0.074,0.042,0.16,0.322,0.154,0.077,0.186,0.374,0.068,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.007,0.061,0.128,0.15,0.149,0.162,0.386,0.392,0.564,0.767,0.573,0.484,0.508,0.53,0.45,0.468,0.545,0.435,0.408,0.337,0.216,0.224,0.049,0.166,0.165,0.076,0.084,0.126,0.126,0.137,0.097,0.314,0.294,0.456,0.574,0.935,0.912,0.641,0.689,0.804,0.922,0.824,0.759,0.615,0.375,0.349,0.01,0.021,0.057,0.071,0.081,0.073,0.079,0.068,0.045,0.115,0.155,0.164,0.148,0.159,0.119,0.156,0.134,0.097,0.122,0.083,0.084,0.091,0.087,0.085,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.008,0.0,0.002,0.0,0.0,0.0,0.019,0.032,0.059,0.079,0.142,0.171,0.223,0.227,0.08,0.0,0.0,0.019,0.041,0.031,0.027,0.024,0.083,0.114,0.17,0.201,0.213,0.639,0.86,1.0,0.996,0.985,0.977,0.993,0.981,0.963,0.963,0.696,0.161,0.093,0.108,0.243,0.35,0.302,0.271,0.433,0.156,0.654,0.42,0.832,0.978,0.975,0.957,0.952,0.883,0.937,0.817,0.772,0.717,0.74,0.696,0.557,0.085,0.039,0.054,0.074,0.238,0.204,0.187,0.135,0.041,0.029,0.004,0.0,0.0,0.0,0.0,0.0,0.239,0.037,0.225,0.31,0.28,0.412,0.389,0.36,0.267,0.259,0.236,0.182,0.258,0.204,0.188,0.245,0.196,0.451,0.52,0.331,0.43,0.394,0.313,0.203,0.221,0.229,0.211,0.298,0.253,0.197,0.161,0.202,0.199,0.183,0.142,0.166,0.115,0.135,0.115,0.133,0.132,0.158,0.198,0.201,0.152,0.144,0.216,0.143,0.156,0.176,0.117,0.158,0.21,0.214,0.209,0.151,0.166,0.179,0.192,0.165,0.176,0.186,0.148,0.178,0.171,0.25,0.182,0.155,0.158,0.157,0.12,0.097,0.089,0.133,0.141,0.141,0.112,0.103,0.081,0.107,0.117,0.123,0.122,0.116,0.114,0.13,0.235,0.237,0.279,0.259,0.294,0.26,0.219,0.436,0.21,0.296,0.408,0.351,0.572,0.434,0.878,0.553,0.552,0.597,0.608,0.518,0.485,0.419,0.48,0.58,0.391,0.487,0.431,0.478,0.49,0.777,0.721,0.714,0.682,0.735,0.613,0.625,0.547,0.31,0.318,0.319,0.28,0.337,0.428,0.291,0.232,0.232,0.375,0.227,0.319,0.314,0.259,0.745,0.792,0.961,0.816,0.719,0.927,0.804,0.878,0.698,0.632,0.743,0.69,0.739,0.696,0.352,0.259,0.204,0.225,0.237,0.234,0.283,0.481,0.241,0.197,0.13,0.135,0.211,0.164,0.132,0.118,0.082,0.055,0.083,0.105,0.086,0.114,0.136,0.12,0.16,0.079,0.019,0.015,0.028,0.066,0.082,0.147,0.139,0.076,0.204,0.303,0.412,0.431,0.43,0.209,0.208,0.125,0.246,0.204,0.35,0.653,0.667,0.674,0.718,0.137,0.04,0.074,0.111,0.125,0.159,0.214,0.243,0.208,0.311,0.609,0.522,0.642,0.596,0.353,0.337,0.345,0.117,0.149,0.162,0.096,0.138,0.229,0.165,0.079,0.0,0.0,0.021,0.035,0.06,0.073,0.059,0.062,0.141,0.081,0.046,0.055,0.032,0.031,0.024,0.02,0.024,0.0,0.0,0.0,0.014,0.043,0.024,0.011,0.0,0.0,0.003,0.067,0.08,0.066,0.189,0.307,0.12,0.198,0.098,0.454,0.587,0.733,0.709,1.0,0.992,0.987,0.849,0.97,0.831,0.995,0.74,0.41,0.199,0.217,0.202,0.233,0.23,0.244,0.269,0.303,0.422,0.83,0.984,0.909,0.922,0.885,0.81,0.441,0.357,0.375,0.318,0.31,0.434,0.573,0.429,0.088,0.009,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.02,0.031,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.0,0.072,0.013,0.003,0.003,0.0,0.036,0.122,0.195,0.065,0.0,0.047,0.0,0.116,0.113,0.214,0.0,0.0,0.0,0.007,0.062,0.587,0.351,0.345,0.335,0.244,0.12,0.156,0.254,0.258,0.222,0.36,0.26,0.186,0.114,0.142,0.407,0.27,0.279,0.198,0.127,0.027,0.034,0.123,0.125,0.275,0.838,0.965,0.949,0.969,0.969,0.972,0.975,0.952,0.948,0.231,0.088,0.108,0.116,0.104,0.137,0.134,0.129,0.158,0.473,0.461,0.72,0.7,0.919,0.857,0.884,0.911,0.928,0.903,0.904,0.93,0.935,0.801,0.446,0.277,0.055,0.052,0.06,0.077,0.061,0.024,0.037,0.051,0.041,0.029,0.042,0.078,0.497,0.708,0.702,0.799,0.75,0.829,0.592,0.396,0.212,0.181,0.108,0.106,0.1,0.056,0.034,0.037,0.022,0.033,0.061,0.096,0.231,0.273,0.311,0.374,0.418,0.617,0.361,0.454,0.735,0.526,0.213,0.111,0.105,0.088,0.079,0.083,0.037,0.018,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.009,0.02,0.005,0.029,0.033,0.133,0.226,0.209,0.262,0.264,0.236,0.153,0.079,0.067,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.034,0.183,0.207,0.176,0.294,0.583,0.903,0.899,0.608,0.641,0.456,0.162,0.059,0.061,0.05,0.032,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.039,0.067,0.2,0.269,0.158,0.272,0.295,0.153,0.084,0.083,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.155,0.154,0.451,0.392,0.558,0.455,0.348,0.611,0.363,0.455,0.435,0.439,0.459,0.115,0.142,0.096,0.054,0.078,0.043,0.062,0.062,0.096,0.066,0.212,0.362,0.252,0.598,0.416,0.358,0.474,0.355,0.354,0.257,0.271,0.309,0.162,0.151,0.126,0.137,0.074,0.063,0.052,0.034,0.029,0.034,0.035,0.03,0.033,0.086,0.223,0.29,0.249,0.323,0.412,0.509,0.468,0.418,0.374,0.412,0.357,0.483,0.459,0.168,0.135,0.058,0.024,0.014,0.003,0.0,0.023,0.034,0.05,0.081,0.13,0.322,0.241,0.104,0.11,0.166,0.057,0.038,0.054,0.069,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.185,0.134,0.13,0.121,0.082,0.049,0.046,0.039,0.027,0.02,0.029,0.083,0.0,0.029,0.113,0.113,0.139,0.216,0.252,0.323,0.368,0.214,0.434,0.464,0.273,0.202,0.355,0.425,0.132,0.152,0.181,0.095,0.132,0.077,0.222,0.197,0.199,0.159,0.121,0.115,0.116,0.128,0.159,0.335,0.318,0.49,0.158,0.154,0.099,0.224,0.136,0.24,0.082,0.109,0.24,0.092,0.06,0.067,0.0,0.23,0.144,0.16,0.112,0.041,0.215,0.079,0.183,0.099,0.135,0.135,0.242,0.263,0.229,0.155,0.157,0.153,0.267,0.318,0.244,0.17,0.25,0.2,0.169,0.159,0.222,0.251,0.209,0.192,0.251,0.352,0.386,0.44,0.632,0.41,0.388,0.281,0.304,0.166,0.249,0.22,0.178,0.151,0.17,0.172,0.127,0.134,0.106,0.138,0.116,0.114,0.136,0.137,0.097,0.082,0.064,0.081,0.127,0.129,0.104,0.065,0.134,0.149,0.082,0.166,0.126,0.134,0.078,0.091,0.055,0.099,0.081,0.067,0.032,0.011,0.009,0.005,0.006,0.014,0.002,0.0,0.009,0.0,0.012,0.0,0.0,0.027,0.072,0.102,0.036,0.092,0.077,0.08,0.062,0.112,0.094,0.108,0.118,0.167,0.195,0.195,0.11,0.075,0.06,0.07,0.117,0.113,0.155,0.118,0.116,0.169,0.092,0.134,0.159,0.203,0.169,0.075,0.081,0.342,0.071,0.072,0.155,0.125,0.258,0.258,0.391,0.28,0.374,0.954,0.09,0.008,0.14,0.808,0.342,0.599,0.174,0.394,0.519,0.802,0.753,0.664,0.878,0.888,0.579,0.438,0.731,0.447,0.457,0.147,0.097,0.111,0.128,0.12,0.103,0.077,0.037,0.024,0.046,0.029,0.042,0.064,0.02,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.003,0.02,0.015,0.003,0.0,0.0,0.002,0.011,0.012,0.025,0.037,0.022,0.018,0.024,0.062,0.112,0.15,0.258,0.603,0.973,1.0,0.948,0.819,0.861,0.904,0.967,0.431,0.606,0.635,0.574,0.727,0.962,1.0,0.747,1.0,0.985,1.0,0.561,0.899,0.962,0.804,1.0,0.722,0.976,0.966,0.656,1.0,1.0,1.0,0.781,0.968,0.846,0.828,0.782,0.873,0.762,0.775,0.706,0.39,0.998,0.965,0.955,0.996,1.0,1.0,0.981,0.966,0.901,0.848,0.707,0.461,0.398,0.381,0.532,0.204,0.126,0.119,0.156,0.135,0.11,0.081,0.071,0.098,0.253,0.271,0.362,0.331,0.159,0.08,0.043,0.031,0.03,0.051,0.0,0.0,0.013,0.002,0.007,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.055,0.028,0.033,0.021,0.022,0.021,0.035,0.055,0.136,0.303,0.516,0.663,0.768,0.784,0.947,0.874,0.624,0.961,0.979,0.981,1.0,1.0,1.0,0.761,0.737,0.66,0.483,0.59,0.037,0.211,0.344,0.22,0.499,0.242,0.104,0.072,0.026,0.099,0.104,0.102,0.125,0.072,0.142,0.457,0.452,0.233,0.309,0.671,0.521,0.756,0.834,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.73,0.563,1.0,1.0,1.0,0.998,0.989,1.0,1.0,0.975,0.944,0.874,0.718,0.779,0.592,0.834,1.0,0.864,0.987,0.155,0.404,0.549,0.407,0.593,0.502,0.51,0.304,0.118,0.036,0.037,0.02,0.003,0.008,0.014,0.009,0.019,0.065,0.107,0.122,0.219,0.101,0.094,0.067,0.048,0.033,0.041,0.032,0.04,0.043,0.078,0.116,0.03,0.004,0.012,0.014,0.02,0.024,0.035,0.07,0.067,0.193,0.265,0.571,0.224,0.144,0.548,0.953,0.633,0.557,0.781,1.0,0.95,1.0,0.568,0.496,1.0,0.803,0.49,0.895,0.599,0.67,0.893,0.699,0.6,0.512,0.558,0.748,0.985,1.0,0.914,0.742,0.756,0.892,0.751,0.776,0.628,0.519,0.504,0.526,0.353,0.313,0.276,0.269,0.239,0.23,0.201,0.229,0.185,0.331,0.579,0.766,0.65,0.889,0.918,0.961,0.948,0.918,0.863,0.792,0.85,0.831,0.875,0.898,0.162,0.023,0.003,0.0,0.004,0.0,0.0,0.0,0.004,0.062,0.0,0.018,0.024,0.046,0.035]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.273556603408231,-1.0000012817564186,1.0000012817564186,-0.3894433438292517,-0.7234432848362325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5322638303241406,-0.0843470372393076,0.4420859235890541,-1.0000012817564186,0.0,0.0,0.1284796993566218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7700830775721248,-1.0000012817564186,0.0,-1.0,-0.3186710508901911,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.11012475681282904,-0.11012475681282904,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.6104028969315656,-0.08101123376092134,-0.3756520705007195,-0.1537395926699247,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.7445175084929666,-0.3333767399675056,-0.495194113320878,0.0,0.0,0.8492081198944511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1507931618619673,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2253408999978038,0.7746603817586147,-0.6150134671978971,0.0,-0.497880324697926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3036636605221852,0.6963376212342333,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.8492296095854676,-0.2636641823103555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.7902045915937991,-0.3226892003020239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.8705975256860922,-0.2422962662097309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.0609232740314489,-1.0000012817564186,-0.0519692361079555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4593564719358881,0.5406448098205303,0.0,-0.3739850927581328,-0.7389015359073515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373406152857108,0.0,0.6684654919859832,0.1941951744847244,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.7008361298869964,-0.4120576620088266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.3156549081093275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1352990946391544,0.1512444453733114,0.3978028336346251,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.611875972309505,0.1467316102598707,0.2414008624173816,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.429070334063464,0.0515322790572891,-0.0954142281127454,-0.1829990454651883,-0.2564436461288505,0.0,0.0,0.0,0.1297404278962497,0.87025369062983,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1367962097799625,0.3695367267177413,-0.0250641429554426,-0.1328492698632866,-0.1887081400452077,-0.2168739617373485,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.8569372454300106,-0.2559565464658124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3984117082134227,0.4489554614839581,0.1526341120590376,-0.2057064856391675,-0.3160632122386387,-0.415288278891623,-0.175821488665716,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.1323908231216037,-0.9804958055438804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3269943017356395,0.4377306795430668,0.235276300477712,-0.1975977088956519,-0.2818731138315716,-0.3960478422016204,-0.2373679637366401,0.0,0.0,0.6135378417481053,0.3864562767779744,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0079798385974173,0.0075285550860732,-0.0172562218861564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185586253373911,0.6306722887185023,-0.8338143378963814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792253275470694,0.5261679213058262,0.2590510619721717,-0.1047765701655501,-0.2312720547183258,-0.3053112035001079,-0.3206834958071614,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.54718483911985,0.3467576542403741,0.1060516251658556,-0.2733058903463731,-0.3775308917758361,-0.4088843509687406,-0.0531726588048731,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.3023599526005245,-0.3364927451648813,0.0,0.2122465149384871,0.0,0.0,0.0,0.0,0.6215821494185718,0.1661726173993596,-0.0428504438866699,-0.3944002992236977,-0.4754880666588537,-0.2001478188962628,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729535875893463,0.4268640591191153,0.2001836350479568,-0.2208495545753795,-0.3023384629095081,-0.3889920603179077,-0.2007137140930276,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900463596481364,-0.0199352700328656,-0.0265755845569283,-0.087054738307372,-0.1892310558599397,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7656562012227497,0.1135300376395573,-0.0942537847978607,-0.212633329376782,-0.0839315698796575,-0.2234641336490396,-0.3641571407333064,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6476133284697517,0.3019444852408744,0.0504434680457923,-0.3013356106620768,-0.3929318370042448,-0.4186263442295014,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.7243243621679043,-0.3885694297279188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1453920861865161,0.310368444119297,-0.018631562111205,-0.1076991681437784,-0.168772870012342,-0.21211041356205,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.6224202473682108,-0.4904735445276123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4329671313677684,0.4094072667834726,0.1576197203748387,-0.2076763739823361,-0.292295613974518,-0.3231619735043843,-0.2897526672042458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3455327418524402,0.2885635709680059,-0.0720549339779359,-0.1839660815609256,-0.2208495545753795,-0.2288150667121193,0.0,0.0,0.0,0.0,0.0,0.6398985293948699,0.3601027523615486,0.0,0.0,-1.0000012817564186,0.7832562581651682,-0.9845716836066548,0.0,0.0,0.0,0.0,0.0,0.0,0.4826298073066321,0.268463546637348,-0.1108796424142032,-0.1959071865356964,-0.2436357902830855,-0.2684850363283643,-0.0169840191332822,0.0,0.0,0.0,0.6056009825327209,0.3944002992236977,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3272306883368197,0.0143622768292833,-0.0749058996527762,-0.1404494572527478,-0.1647901139439722,0.0,0.0,0.7038733395506453,0.2961279422057731,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587599784691329,0.0609017843404325,-0.051080995545945,-0.0820977829129261,0.0,0.0,0.5181307768656986,0.391599476161229,0.0902710287294908,-0.649662012346647,-0.4632246163188372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.443726303336638,0.5562749784197805,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.3811841392486214,-0.4242136638937613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500280006861422,0.8469158861860367,0.1030573948842394,0.0,0.0,-0.9996431202394788,-0.1132435084260055,0.0,0.9631966042756912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0367975142503884,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3812629347823482,0.6187383469740703,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4579524787894843,0.3907470517509124,0.1512945879856829,-0.2818372976798777,-0.3358695441254061,-0.1611153767801705,0.0,0.0,0.0,0.6998117879485487,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0364178630424322,-0.0405295572569004,0.0,0.0,0.0,0.0,0.3200961109193802,0.1642815245899178,-0.075192428866328,-0.15202523748024,-0.1587730004593846,-0.1530567426490264,0.0,0.0,0.0,0.0,0.3879390654581048,0.6120550530679748,-0.0629146520656339,-0.5201866239729327,-0.5297925158572564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1685364834111618,0.8314647983452567,-0.6506003955210291,-0.4622933963747939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0050429141585114,0.1273264192720758,4.297938203276824e-05,-0.0606868874302687,-0.0866679238690771,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.399693926444067,0.6003001920820127,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,0.3006192876281974,0.0,0.5979363260702104,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8732479209114462,0.1267533608449723,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.998790695829162,0.0012105859272563,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3184270782504411,0.6815670402756386,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4202595607467466,0.5797417210096719,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2737715003183948,0.0133379348908357,-0.1405139263257969,-0.1790162893968185,0.0,0.0,0.0,0.9486051040755664,0.0513890144505132,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0713314477137176,0.928662670812362,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5576431554144903,0.4423509631115894,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.5882086592701272,-0.5246851326256958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1638660572302677,-0.021074223656734,-0.0603072362223126,-0.071145203724909,-0.0298276911307411,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015472577531796,0.1322547217451666,-0.0093408523617882,-0.0888598723527483,-0.0507013443379889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7175192933460492,0.2824819884103692,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.9764772333238168,-0.1364165585720063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1315527251719647,0.2456200050869316,-0.1053209756712985,-0.0746122072088856,-0.1182362799721454,-0.1215815085403625,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015107252784518,0.315217951058661,-0.031088419670369,-0.1007365082544699,-0.1221187508157721,-0.1136733022463331,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.7452123418358296,-0.3676814500599935,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.3472519171337509,-0.7656418747620721,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2234927865703948,-0.2264225477789618,-0.0222991360446679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7037372381742082,0.1607787049542471,0.135485338627963,-1.0000012817564186,0.0748199408887107,-0.1118753314312957,0.924264447384342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0173278541895443,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,-0.0955646559498601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7018246556737501,-0.411069136222073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.3389640596317654,-0.7739297322640576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9326597533414094,0.067341528415009,-0.1128925101394045,0.0,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2192664806705059,0.0,0.0,0.2455268830925273,0.5352007547630464,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.6351206547588938,-0.4777731371369292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.1890161589497759,-0.9238776329460472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5374070297073952,0.4625942520490232,0.0,0.0,-1.0000012817564186,0.7426479053745411,-0.939378863399199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2632128987990114,0.2906122548449012,-0.2307061595215611,0.3831110482097572,0.2703689659074673,-0.8162644235663343,-0.2966293683294887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.9568070028134864,-0.1560796258519978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.4034188062202402,-0.7094678224452441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.6946542621046166,-0.4182323665608677,0.6136954328155588,-0.6829781966523812,1.0000012817564186,-0.1128925101394045,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4117066637222257,0.5817330990438568,0.0065615189903359,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.4219787360280573,-0.6909078926374269,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.5228943250409971,-0.5899994668548258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.85682263374459,0.0,0.0,0.0,0.0,-0.2560711581512331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37453666149422,0.3799950430123816,-0.0600278702390996,0.2994087017009411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.6401277527657113,-0.4727660391301117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.4802444516038135,-0.6326493402920096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.6734367738411067,-0.4394570180547164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,0.7971171088707361,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5250432941426355,0.474957987613783,0.0,0.0,-1.0000012817564186,0.8985627769287466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0712025095676193,0.0304723818612326,-0.037298940374104,-0.0758586092878359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.91090502280249,-0.0137390757898082,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.4518852226925252,-0.5029017491654211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555580145076917,0.9444432672487268,0.0,-0.9775015752622644,-0.1353922166335587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1104498485938755,0.1811867481894732,-0.0306657890803801,-0.1256144072211039,-0.1682642806582876,0.0,0.0,0.0,0.5166050088035353,0.4833891097225443,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0282088010741735,0.0946692521575108,-0.0338247736597885,-0.1029212935078023,0.0,0.0,0.1853915643983457,0.8146097173580727,0.0,-0.4926941459326387,-0.6201996459631844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.1428348129555664,-0.9700589789402566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.2854690554616466,-0.8274175732038377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,0.1302848334019981,-0.257890618657287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183580548879049,0.8816432268685135,0.0,-1.0000012817564186,0.8985627769287466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,0.0,0.8985627769287466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.0602642568402798,-1.0000012817564186,-0.0526282532991247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.2135788757815029,-0.8993077528839813,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0343118733228266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.965689408433592,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5004017817771818,0.4995994999792367,0.0,-0.7591018454627525,-0.3537919464330705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.5609525678310134,-0.6242826872562973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.353354989382404,0.6466462923740144,0.0,-0.4817558932052991,-0.631137898690524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0022492543263815,0.997752027430037,0.0,0.0,-0.2211504102496089,-0.8917433816462141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5077154399530911,0.4922858418033273,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6470331068123094,0.3529681749441091,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2433206081481785,0.7566735103779011,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.3610626252269471,-0.7518311666688758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.2232563999692145,-0.4196148700162551,-0.4700153586800146,0.0,0.0,0.0,0.6021196525880665,0.3978816291683519,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1453849229561773,0.6010738209586025,0.2535425378416386,-0.168565136332517,-0.3651743194414153,-0.5073357887451351,-0.0718185473767557,0.0,0.0,0.0,0.6155650359339843,0.3844362458224342,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.363648551379252,0.4565986282554521,0.1797469388913755,-0.2054629358076485,-0.3837557389402488,-0.1437373799782545,0.0,0.0,0.0,0.6403784658275691,0.0182304212122325,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.2110717451629248,0.5597419819037571,0.2291875546897366,-0.1983140319295314,-0.0204223696959037,0.0,0.0,0.0,0.0,0.1965518772661879,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9117144678307736,0.0882868139256447,-0.2970161827677837,-0.6504786206052696,-0.1653918252924309,0.0,0.0,0.0,0.0,0.0,0.5048788007389284,0.49512248101749,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0732798463658698,-0.3614422764349032,-0.6781645058647112,0.0,0.0,0.0,0.0,0.0,0.0,0.5536245831944264,0.163328814954858,0.283047883607134,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3365428877772528,0.5404585658317217,0.1229926649171051,-0.4501373944898593,-0.6224918796715988,-0.0402573545040262,0.0,0.0,0.0,0.0,0.5201436445908999,0.4798576371655185,0.0,0.0,-0.2258136732001643,0.2029056625766988,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5686387139845401,0.4313625677718783,-0.1433648920006372,-0.3245301504990941,-0.4314628529966214,-0.2135358963994701,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.1667958184388347,-0.9460979734569884,0.0,0.0,0.0,0.0,0.5953432366875668,-0.6625558269564775,0.0,0.0,0.0,0.0588244475421821,0.5073286255147962,0.0800705887270472,-0.1610079283250886,-0.1638517307695901,-0.394321503689971,0.0,0.0,0.0,0.3418508414582997,0.6581504402981188,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.7149763465757771,0.2850177719503025,-0.1744461484406674,-0.4634466764593399,-0.02864575812484,0.0,0.0,0.0,0.5989248518569642,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.8290722794120992,-0.9226742102491295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1783715986663269,0.5702576040411077,0.251364915818645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1439594401187572,-0.5867187073596579,-0.3822156444174079,0.0,0.0,0.0,0.0,0.0,0.0,0.6643394713108374,0.3356618104455811,-0.7708781961397311,0.0,-0.342015595756092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7862289987557681,0.2137722830006504,-0.3164213737555785,-0.7288586869723613,-0.0676065679375444,0.0,0.0,0.0,0.0,0.0,0.827159696911641,0.1728415848447774,-0.8207271160674035,0.0,-0.2921595125980809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0029440876692446,-0.338247736597886,-0.7356064499515058,-0.0360883544468477,0.0,0.0,0.0,0.0,0.0,0.7795098886979787,0.2204913930584398,-0.6751272962010622,0.0,-0.437759332464422,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.7971744147134464,0.2028268670429721,-0.0827496368737564,-0.5772274271607549,-0.4529095646309728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.3803030619169497,-0.7325835667485345,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,-0.13960419607277,-0.6351994502926205,-0.3380973087607713,0.0,0.0,0.0,0.0,0.0,0.5333168251839434,0.4666844565724751,0.0,0.0,-0.0579720231318655,0.0520910110237151,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.5951498294684193,0.3149958909181584,0.0898555613698408,-0.3781111134332786,-0.1999830645984706,0.0,0.0,0.0,0.0,0.4990336047824719,0.0204223696959037,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3810337114115067,0.4796355770250159,0.1393319933198958,-0.294072095098539,-0.0908369239262556,0.0,0.0,0.0,0.0,0.3458622504480247,0.0,0.0,-0.240548438007065,-0.8723453538887581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4661042349150327,0.3931395706840698,-0.1895175850734915,-0.143859154894014,-0.2132995097982899,-0.4095720210812649,0.0,0.0,0.0,0.274079519222963,0.7259217625334555,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962165099106904,0.0174711187963202,-0.0333090210753953,-0.0932079531683967,0.0,0.0,0.0,0.0,1.0000012817564186,-0.3711985961563416,0.0,0.0,0.0,0.0,-0.7416951957394814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2815722581573422,0.2195959892660904,-0.1017823398839339,-0.2276116440152017,-0.2283494567400976,0.0,0.0,0.0,0.0,0.3092223272650898,-0.3441287487060364,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1303206495536921,0.4223082446236418,-0.0361313338288804,-0.1688588287764076,-0.1378348781790877,-0.27219558964386,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.1839732447912644,0.816028036965154,0.0,-0.795899359713141,-0.3169944321826821,0.0,0.3361918894906519,-0.3741426838255863,0.0,0.0,0.0,0.0,0.0,0.0715893240059142,0.2598748334611331,-0.1018611354176607,-0.2670237373392502,0.0,0.0,0.0,0.0,0.0,0.2029056625766988,0.7970956191797196,0.0,-0.3110776039228377,-0.8018161879729854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2536499862967205,0.5319773011105888,0.2143668311187703,-0.1589449179875157,-0.3549094103659225,-0.517700983045371,-0.0813313172666751,0.0,0.0,0.3344368980576472,0.6655643836987712,0.0,0.0,-0.4229959147361661,-0.6898978771596569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4712904136803201,0.4070362375413315,0.121667467304428,-0.2363149688768373,-0.0420696517797413,0.0,0.0,0.0,0.0,0.2501471666610499,0.0,0.0,-0.2441228899461235,-0.8687709019496994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9617926111292876,0.0382086706271309,-0.284373081219811,-0.7131353963787068,-0.1153853142973051,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.4386045936443998,-0.4881168417461488,0.0,0.0,0.0,0.517700983045371,0.4823002987110475,-0.0068050688218549,-0.3287851093203382,-0.3930894280716982,-0.3842213489122704,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.904973868081968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2245099652785036,-0.2854977083830018,0.0,0.0,0.0,0.0,0.5533022378291806,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0949629446014014,0.495924762815435,-0.6575988715620316,0.0,0.0,0.6004219669977722,0.3169586160309881,0.0826206987276581,-0.3018298735554537,-0.2708489023401666,-0.4449941951066047,-0.0952136576632592,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.3847729176483576,0.4835753537113529,0.1316530103967079,-0.2030632536441523,-0.3463493501110628,-0.367731592672365,-0.1957495954682429,0.0,0.0,0.0,0.0,0.6296694364710711,0.2688933404576756,-1.0000012817564186,0.9866490204049052,0.0,0.0,0.0133450981211745,-0.4933603263541465,-0.6195334655416765,0.0,0.0,0.0,0.0,0.0,0.0669976933587468,0.1329567183183685,-0.2225329137049963,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6934794923290543,0.3065217894273642,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8330765251714856,0.166924756584933,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.232661721404052,0.7673395603523665,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.8985627769287466,-1.0000012817564186,0.0805218722383912,0.8680474156854812,-0.055651136502096,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.911012471257572,0.0,0.7171611318291096,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.2002409408906672,0.393132407453731,0.0178149538525824,-0.0965245288152586,-0.2414724947207695,-0.3421946765145618,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0298635072824351,0.133357859217341,0.0119840843568035,-0.0733801315906129,-0.1216101614617177,0.0,0.0,0.0,0.0,0.3883975121997877,0.6116037695566308,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964001449586473,0.7036011367977711,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.978805283183925,0.0211959985724935,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8907405293987829,0.1092607523576356,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8532410185751926,0.1467602631812259,-1.0000012817564186,-0.1128925101394045,0.4405243393751968,-0.4902586476174485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0578072688340732,-1.0000012817564186,-0.0550852413053312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.490065240398301,0.5099360413581175,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.975553176610112,-1.0000012817564186,-0.0856865613126622,0.0,1.0000012817564186,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7971171088707361,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.2594880190228382,-0.2887784678781697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.8707479535232069,0.6809796553878575,-1.0000012817564186,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.8000468700793031,-0.1369538008474159,-0.1758859577387652,1.0000012817564186,-0.1128925101394045,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.8314003292722075,0.3023456261398469,-0.6179647180974805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7136153328114062,0.0,0.0,-0.399271295854078,0.0,0.0,0.4964405153998283,-0.552485629570558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-0.5624353565111438,-0.5504584353846791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.3654035428122567,0.0,0.0,0.0,0.3283409890393329,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0478432154328098,0.95215090309327,-0.2855263613043569,0.0,0.0,0.25656542104461,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2127837572138967,0.7872175245425218,-0.1128925101394045,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,0.0,-1.0000012817564186,0.0,0.8313143705081419,0.1686869112482765,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7120609118278877,-0.4008257168375965,0.0,0.1268894622214094,0.3542360667140757,-0.5354443045945654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6169403761590329,-0.6865884647431337,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.8918579933316347,0.0,0.0,-0.2210357985641882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7804482718723608,0.2195530098840577,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.8553828244464922,-0.9519503326437836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6741817497963414,0.3258195319600772,-0.5890539204501051,0.0,-0.2471959157614665,-0.2766439556842515,0.0,0.0,0.2619593334897224,-0.2915291483282669,0.0,0.0,0.0,0.0,0.0,0.0130585689076227,0.9869427128487958,-1.0000012817564186,-0.1128853469090657,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0281801481528183,-0.0313606224232432,0.0,0.0,0.0,0.0,0.1185801150284075,0.881421166728011,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8213789700282337,0.178615148497846,-0.1128925101394045,0.0,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.6143616132370667,0.3856396685193518,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0404650881838512,-1.0000012817564186,-0.0724274219555532,0.0,0.0,0.0,0.0,0.0550207722322821,0.9449733462937976,-1.0000012817564186,-0.1128925101394045,0.0,0.0,1.0000012817564186,-0.248399338458384,-0.864494453437439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5311535296216274,0.4688477521347911,0.0,0.0,0.0,-1.0000012817564186,0.7971171088707361,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2004844907221862,-0.912402137943298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3250100869317934,0.6749840315942863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4964548418605058,0.5035464398959126,-0.762747929705199,-0.350145862190624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.6195692816933706,-0.4933173469721137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.8018376776640018,-0.3110489510014825,0.0,0.0,0.0,0.0,0.0,0.8671663383538095,0.0313892753445984,-1.0000012817564186,0.0,0.0,1.0000012817564186,-0.3919003318354583,-0.7066311832310813,-0.0143551135989445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9730245563005178,0.0269767254559008,-0.4418638634485514,-0.6710299284472717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0652928445381137,-0.5759523721604495,-0.4716557384275986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1245829020523175,-0.9883108898435056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7505274587472153,0.2494666597788644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0019985412645237,-0.3443937882285718,-0.7665014624027274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7001771126958273,0.0,0.0,0.0,0.0,-0.4127166791999958,0.0,0.4009546549836948,-0.4462191074945386,0.0,0.0,0.0,0.917667112242312,0.0823270062837675,-0.2232922161209085,-0.6122341338264446,-0.2773674419484698,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.9231756363728454,0.0768256453835732,-0.3416144548571195,-0.7626977870928275,-0.008581549945876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3684049363242117,0.631589182201868,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,-0.2760923869481643,-0.7212370098918838,-0.1155572318254361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.746523212987829,0.2534780687685894,-0.6098917575056588,-0.5030020343901642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7922532754706944,0.207748006285724,-0.0972909944615097,-0.3573520719114514,-0.5416476620679618,-0.116610226685239,0.0,0.0,0.0,0.0,0.0,0.0,0.7884137840091004,0.211587497747318,-1.0000012817564186,-0.1128925101394045,0.8985627769287466,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.9145152908932426,0.085485990863176,-0.4311333444010369,-0.2401616235687701,0.0,0.0,0.0,0.0,0.0,0.1474622597544278,0.4557390406147967,0.0,0.0,0.0,-1.0000012817564186,0.7971171088707361,-1.0000012817564186,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.654303785606186,0.0471913614719795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2985061346782529,-1.0000012817564186,-0.1128925101394045,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,-0.0534305350970697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,-0.0534305350970697,-0.0534305350970697,-0.0534305350970697,0.0,0.3929031840828896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5056524296155183,-1.0000012817564186,0.0,0.0,1.0000012817564186,-0.6204073796430094,-0.4924864122528136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0120199005084975,0.987981381247921,-1.0000012817564186,-0.1128925101394045,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.1461872047541223,0.8538140770022962,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7438226751501035,-0.3690639535153808,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7434931665545189,-0.3693934621109654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.691846275811809,-0.421047516084014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.0544047344231457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0251715914105245,0.023724618882088,0.0,0.0,-0.907237448869027,-0.2056491797964572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.070027739792057,0.9299735419643614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,0.8985627769287466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.6159876665239731,-0.685528306652992,0.0,0.2613576221412636,0.7386436596151549,-0.5895410201131431,-0.52335277178268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0996262075519567,0.9003750742044617,-0.803850545389203,-0.3090360832762812,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.3029330110276281,-0.5804938601952454,-0.2294597574426108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.5511675951882199,-0.5617190334772645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9347585798306765,0.0652427019257421,-0.6749983580549639,0.0,-0.0738457415626346,-0.3640496922782245,0.0,0.0,0.0,0.0,0.0,0.0,0.1213021425571495,0.878699139199269,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2086147571567182,0.7913865245997003,-0.7930054146562678,0.0,0.0,0.0,0.0,-0.3198883772395551,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.6001354377842204,-0.5127511908812639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,-0.8403257142743458,-0.2725609143911385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189324177854344,0.0133737510425297,-0.0359522530704106,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.954242566352198,-0.1586440623132863,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.1063381543794074,0.6308012268646006,0.2628619005124105,-0.1271759914349612,-0.3439711576385829,-0.4861254637119639,-0.1556283423406537,0.0,0.0,0.5542191313125464,0.4457821504438721,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0601639716155367,0.524470235715532,0.0226644607919464,-0.1242247405353778,-0.105757932721965,-0.347631568341707,-0.0982508673269081,0.0,0.512779843802619,0.4872214379537994,0.0,0.0,0.0,-1.0000012817564186,0.8985627769287466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024283350848514,-0.0270268680682724,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0062678265464453,0.1441958267199374,0.0765606058610378,-0.0560236244797133,-0.1966235095695759,0.0,0.0,0.0,0.0,0.7490303436064072,0.2509709381500113,-0.9097589059482828,-0.2031277227172014,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.5273355278510499,0.3814563420014957,-0.0301571997263257,-0.184789853049887,-0.3394081799127707,-0.4570355853061186,0.0,0.0,0.0,0.0,0.0,0.7797391120688201,0.2202621696875984,-1.0000012817564186,-0.1128925101394045,0.0,0.633057644421321,0.0,-0.4681314291009116,0.0,0.0,0.0,0.0,0.285734094984182,0.4160547445378741,0.0858011729980829,-0.3094372241752537,-0.5058673265256821,-0.2975820779645484,0.0,0.0,0.0,0.0,0.0,0.0,0.2025331745990815,0.0,0.7436794105433275,0.0537886966140094,-0.9709687091932836,-0.1419250827025395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5380875365895806,0.4619137451668377,-0.0568760488900299,-0.2432561390751294,-0.3799735533213652,-0.4327880506092985,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4977084071697949,0.4998143968894006,0.0024856409275617,-0.2095101609490675,-0.3157193771823767,-0.3915206806275022,-0.1961435731368766,0.0,0.0,0.0,0.5344701052684894,-0.5948059944121572,0.8985627769287466,-1.0000012817564186,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.3253754116790719,0.2697386016376534,-0.0747411453549839,-0.0529792515857256,-0.2219670185082315,-0.3126033719850009,0.0,0.0,0.0,0.0,0.6442394469801794,0.355761834776239,-0.937659688117888,-0.1752341037779348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0153651290767146,0.1016963811198684,-0.0245125742193554,-0.1057650959523038,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7416951957394814,-0.3711985961563416,0.0,0.4389555919310008,-0.4885108194147826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.319472909879905,0.5235390157714886,0.1569893561050247,-0.2082924117914724,-0.4115633991154498,-0.4608106076946634,-0.0322202100638985,0.0,0.0,0.0,0.0,0.0,0.0,0.2671598387156873,0.7328414430407312,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.1776552756324474,0.0,0.0,0.0,0.1609291327913618,0.4579524787894843,0.203457231312786,-0.2930119370083974,-0.5129660877914277,-0.3069086038656591,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.1440812150345167,-0.1603489111339195,0.0,0.0,0.0,0.0,0.0,0.7852046568173204,0.214796624939098,-0.0734517638940009,-0.4285975608611036,-0.5869694204215157,-0.0238607202585251,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1510940175361967,0.0,0.0,0.0,-0.8871947303810794,-0.074597880748208,0.0,0.0,0.0,0.0,0.0,0.0,0.0582872052667725,0.7322039155405784,0.2095029977187287,-0.3349383241813628,-0.4321863392608397,-0.3457691284536204,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.7407926287167933,-0.3720939999486909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3449954995770306,0.5060392440538132,0.1489665381255747,-0.297352854593707,-0.5085678643634077,0.0,0.0,0.0,0.0,0.5566188134760426,0.1675551208547469,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.3242292948248647,-0.3608334018561057,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.1130214482855028,0.6188457954291522,0.2080846781116474,-0.176903136446874,-0.1929487724057741,-0.3058341193148399,-0.3703819878977191,0.0,0.0,0.0,0.0,0.0,0.0118479829803664,0.988153298776052,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.8790573007162087,0.1209439810402098,-0.1480639711028865,-0.5314758749868731,-0.433361109036402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.9334620351393544,0.066539246617064,-0.1740593340023725,-0.5191193026524523,-0.4197151552409982,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7751045020396199,0.2248967797167985,-0.067900260381435,-0.4090992478789044,-0.5233241188613248,-0.1125701647741587,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.1030645581145782,-1.0000012817564186,-0.0098279520248263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7811359419848851,0.2188653397715334,-0.3430829170765724,-0.7659355672059627,-0.0038753076132879,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0091832612943348,0.6967387621332058,0.2940792583288779,-0.1325699038800736,-0.2943228081603968,-0.4450300112582987,-0.2409710685970539,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.1656998441969991,-0.9471939476988238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8399245733753732,0.1600767083810453,-0.2511500189084811,-0.4516631625520225,0.0,0.0,0.0,0.0,0.0,0.535422814903549,0.0961018982252697,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.4748720288497174,0.4434111212017311,0.0817109684746312,-0.3549738794389716,-0.3975163044210734,-0.360403608035778,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3603463021930677,0.5209602528495226,0.1186875634834894,-0.4071866653784463,-0.6129289671693078,-0.0927709961177302,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2606627887984005,0.5733234666261119,0.1660221895622448,-0.2151547864560377,-0.3705180892741561,-0.5272209161656292,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.002371029242141,-1.0000012817564186,-0.1105143176669247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5470559009737517,0.4529453807826668,-0.0689031126288662,-0.287059292596859,-0.429349700046677,-0.3275816866234206,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.805247375305268,0.1947539064511504,-0.2026477862845022,-0.6152355273383996,-0.2950033150425823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6557650845953001,0.3442361971611183,-0.0209882648926684,-0.4163556002121034,-0.546203476563435,-0.1293392869972772,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.5646702843768479,-0.5482163442886364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0350855021994164,0.3257335731960116,-7.163230338794706e-06,-0.401542039871476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4568851574690039,-0.0919185717074136,0.145291800961773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4804092059016057,0.0,0.0,-0.9547511557062524,-0.1581426361895707,0.0,0.0,0.0,0.0,0.0,0.1151489276961248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2675753060753374,0.6172770479849562,-1.0000012817564186,0.7350763709064351,-0.9309477412904374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081517561255483,0.99184952563087,-0.1128925101394045,0.0,-1.0000012817564186,0.6593610262253751,0.3406402555310434,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.5754008034243623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4246004783320561,0.0,-0.1389236891905845,-0.9739701027052384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0863384152734925,0.913662866482926,0.0,-0.4373367018744331,0.0037463694671896,-0.6797260900785684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609376004921265,0.9390565180339532,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5114045035775704,0.0,0.4885967781788481,-1.0000012817564186,0.0,0.7971171088707361,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5395201826573396,0.4604810990990789,0.0,-0.5947057091874141,-0.518188082708409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3215430834478167,0.6784581983086018,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.3074243564500524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1824403134987623,0.5101366118076037,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.4790983347496063,-0.5331878870378451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.668121656929721,0.3318796248266975,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.2023182776889176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7154777726994929,0.0,0.082205231368008,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.037821856188836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7246538707634887,0.2375255548040936,-0.1128925101394045,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1274338677271578,0.1145042369656333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4201449490613259,-0.6927416796041583,0.0,0.0,0.0,0.0,0.0,0.0,0.4315703014517034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5684309803047151,0.0,-0.9287128134247336,-0.1841809784710894,0.0,0.0,0.0,0.0,0.0,0.0,0.058688346165745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9413129355906734,0.0,-0.5008745549795423,-0.6120192369162808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0217977099209522,0.978203571835466,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.086216640357733,-0.0266758697816714,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8473814961580586,0.15261978559836,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8587781956270809,0.1412230861293376,-0.7321251200068517,0.0,-0.3807686718889713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.933719911431551,0.0662813703248674,-0.4436618342635889,-0.6692319576322342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.926212846036494,0.0737884357199242,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6992745456731392,0.3007267360832793,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2335929413480953,0.0034096976412662,-0.1141818916003876,-0.149582575934711,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.3882972269750446,-0.7245965649207785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5932515734286388,0.4067497083277798,0.0,-0.2773029728754206,-0.8355908190204024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3156262551879723,0.6843750265684462,0.0,-0.1386586496680491,-0.974235142227774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593258736658977,0.026238912731005,-0.0952279841239368,0.0,0.0,0.0,0.0426713631282,0.9573227553978796,0.0,-0.397738364561576,-0.7151554273342471,0.0,0.0,0.0,0.0518617876528736,-0.0577141468396689,0.0,0.0,0.0,0.0,0.3303538567645342,0.4756671474173236,0.1939802775745606,-0.2114155802191869,-0.4428165730836111,-0.4586544753626861,0.0,0.0,0.0,0.1380426118589127,0.8619586698975057,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0429005864990414,0.1097765049420288,-0.053244291108261,-0.1166675325279493,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945650535214899,0.0565680299854617,-0.096474386202887,-0.1577056791389042,-0.2478835858739908,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0777568653276165,0.0,0.0,0.0,0.129031268092709,0.5669123754728905,0.2263007728632023,-0.2265658123857377,-0.3915708232398738,-0.4731170374167127,-0.0216401188534988,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0888168929707155,0.0863885578858641,-0.0130084262952511,-0.0862739462004434,-0.0957007573262972,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1871823719830444,0.5397350795675034,0.2730766669755318,-0.0915962263421679,-0.3164786795982888,-0.484413451660992,-0.2204054342943743,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.991885341782564,0.0081159399738544,-0.2345026716011223,-0.0510380161639122,0.0,0.0,0.0,0.0,0.0,0.2565725842749487,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7316165306527973,0.239674523905732,0.0287030639675503,-0.3243367432799466,-0.4064846688052443,-0.1303779553964024,0.0,0.0,0.0334164695304773,0.7404273039695147,0.0,0.0,-0.9602596798367856,-0.1526269488286988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811724217287957,0.3781254398939561,0.1214310807032478,-0.108687693930532,-0.1664448201522337,-0.2226260356994006,-0.2598103643880839,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1128925101394045,0.0,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7526907543095313,0.2473105274468872,-0.0434879713868226,-0.4030391550122841,-0.5029662182384703,-0.1634076104885848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0887954032796991,0.8097602104187087,-1.0000012817564186,0.0,0.0,0.3874734554860832,0.227217666346568,0.0,0.0,0.0,0.0,0.13419595716698,0.2511142027567872,-0.1635580383256995,-0.3152179510586609,-0.3782400515793768,-0.2558777509320856,0.0,0.0,0.0,0.1474121171420562,-0.1640523012190763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0843183843179524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6759439044596848,-0.8460849514667366,0.0,0.0,0.0,0.0,0.0,0.4546573928336387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3270014649659783,0.2183424239568014,-0.95559641688623,0.7572179158836495,-1.0000012817564186,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.7014450044657939,0.2985562772906245,0.0,0.0,0.0,0.0,0.0,0.0,-0.1271545017439448,-0.2438578504235881,-0.3345658362037455,-0.356041200759452,-0.0512744027650925,0.0,0.4137983269811537,0.5862029547752647,0.0,-0.4724150408435109,-0.6404787510523122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373979211284212,0.5754151298850398,0.2871882307429573,-0.2064514615944022,-0.3341432056137566,-0.1751553082442081,0.0,0.0,0.0,0.6431434727383439,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7147113070532418,0.2852899747031767,-0.0282159643045123,-0.3174170627726709,-0.4822573193290148,-0.2850034454896249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8933622717027817,0.1066390100536367,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.320382640132932,0.4694709531742662,0.0,0.0,0.0,0.0,0.1890663015621474,0.0210813868870728,-0.3545440856186439,-0.4799722488509392,-0.2783774574262398,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-0.4161478665322784,-0.6967459253635446,0.0,0.0,0.0,0.0,0.0,0.3208482501049536,0.0,0.0,0.0,0.4902586476174485,0.1888943840340164,-0.0729789906916404,-0.4009904711353889,-0.4384183496555912,-0.2005059804132026,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0119052888230768,0.0,0.0,0.0,0.0,0.2761496927908747,0.2818158079888613,-0.1045115306430147,-0.1416027373372937,-0.1907281710007478,-0.1973684855248105,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4671930459265295,0.3515355288763502,0.0890676060325733,-0.170936165574658,-0.236501212865646,-0.2755623079030935,-0.3272808309491913,0.0,0.0,0.0,0.8467081525062118,0.1532931292502067,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.4834320891045771,0.0,0.0,0.0,0.0,0.0692111315334344,0.268463546637348,-0.0973697899952364,-0.1858213582186734,-0.2642014245857651,-0.3098383650742262,-0.0565608667551229,0.0,0.424464376955619,0.5755297415704607,0.0,-0.8859053489200964,-0.2269884429757266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7916157479705417,0.2083783705555379,-0.008860915929089,-0.4429741641510646,-0.1370755757631754,0.0,0.0,0.0,0.0,0.5291693148177813,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.940596612556794,0.0594046691996244,-0.1869316589211866,-0.4307107138110481,-0.4952442559332495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.513095025937526,0.3863559915532312,0.1005502642656612,-0.2863429695629795,-0.4069646052379436,-0.4195862170948999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4113055228232531,0.0,0.0,0.0,0.0,0.0,0.0,0.0178937493863091,-0.1077779636775051,-0.1736152137213673,-0.1962653480526361,0.0,0.0,0.0,0.0358877839973614,0.9641134977590572,0.0,-0.5172210466126717,-0.5956655820528126,0.0,0.0,0.0,0.0,0.0,0.2226976680027886,0.0,0.0,0.0,0.0,0.4505815147708645,0.3141649561988582,-0.1448476806807677,-0.2741941309083837,-0.3274026058649508,-0.3524595855900547,0.0,0.0,0.0,0.0,1.0000012817564186,-0.7708638696790535,0.0,-0.3420299222167696,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.7904982840376897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0207733679825046,-0.0525351313047203,0.0,0.0,0.0,0.0,0.1909788840626056,0.0843971798516792,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0828427588681607,0.3784979278715734,0.203421415161092,-0.1407646393876547,-0.1684505246470963,-0.221530061457565,-0.2090660406680622,0.0,0.0,0.0,0.0,1.0000012817564186,-0.1756424079072461,-0.937251383988577,0.0,0.0,0.0,0.5952859308448564,-0.6624913578834284,0.0,0.0,0.0,0.0,0.0,0.0,0.442121739740748,0.256042505229878,-0.1768386673738249,-0.2011076917616613,-0.204782428925463,-0.1942524803274348,0.0,0.0,0.8754327061647786,0.1245685755916399,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2460068195252266,0.0381656912450981,-0.0742182295402519,-0.1147477867971523,-0.1272906031203819,0.0,0.0,0.0,0.0,0.0,1.0000012817564186,-0.022922337084143,-1.0000012817564186,-0.0899701730552615,0.0,0.0,0.0,0.0,0.5379585984434824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2192378277491507,0.2428120187941241,-0.1128925101394045,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.2790221481567314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0937237057527899,-0.1732069095920559,0.0,0.0,0.0,0.0,0.9608327382638888,-1.0000012817564186,-0.1128925101394045,0.1150271527803653,0.8849741289760531,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.3708762507910959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0568903753507075,-0.1725693820919032,0.0,0.0,0.0,0.0,0.7338729482095177,-1.0000012817564186,0.0,1.0000012817564186,-0.1732069095920559,-0.9396797190734284,0.0,0.1049341612330036,0.4640985304201702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.087405736593973,-0.1809002189759214,-0.2127264513711863,0.0,0.0,0.0,0.0,0.863205071976456,0.0,-0.0280082306246873,-1.0000012817564186,-0.0848771162843784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2313795031734078,0.0357588458512631,-0.0281300055404468,-0.0848627898237008,-0.1843027533868489,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3919576376781687,0.4901870153140605,0.0322703526762701,-0.1504923061877379,-0.3305186110623265,-0.3746512731796407,-0.121946833287641,-0.0400352943635236,0.581618487358436,0.4183756311676436,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1995747604691592,0.257611252674074,0.007292168484893,-0.116259228398638,-0.1853772379376682,-0.2152693981414585,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.5403224644552846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4596788173011338,0.0,-0.5566259767063814,-0.5562678151894417,0.0,0.0,0.0,0.0,0.0,0.3643075685704211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0762454237261308,-0.0858799685318097,0.0,0.0,0.0,0.0,0.7813651653557265,-0.9863768176520308,-0.126516974243792,0.0,0.0,0.0,0.0,0.0,0.0,0.7340878451196815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1644749318090652,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.8389360475886196,-0.5020708144461209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6122054809050895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0036747371638016,-0.0270770106806439,0.0,0.0,0.0,0.0276214161863923,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276214161863923,0.5219416154059374,0.0130442424469451,-0.1094255066554279,-0.230011326178698,-0.2822169488878338,-0.0044770189617466,0.0,0.2899962170357649,0.7100050647206536,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1463806119732698,0.0106947028958204,-0.0768399718442508,-0.0979715013436951,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,-0.2019099735596063,-0.9109838183362168,0.0,0.0,0.0,0.0,0.0,0.7036083000281099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0522486020911685,0.0,0.0,0.0,0.0,0.343340793368769,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1945031933892926,0.5476146329401776,0.2578834554269482,-0.1847826898195482,-0.2846381207423464,-0.3196018480260034,-0.323871133307925,0.0,0.0,0.0,0.0,1.0000012817564186,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.396413166948899,0.4148298321499402,0.1887582826575792,-0.1710149611083848,-0.2728187906833351,-0.3267937312861533,-0.342259145587611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126029874580754,0.4450013583369435,0.2361358881183675,-0.1237233144116621,-0.2312792179486646,-0.2712142270874451,-0.2720666514977617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1007006921027759,0.0618688204361698,-0.0152505173912939,-0.0640034630771306,-0.1016677281985132,0.0,0.0,0.2634636118608693,0.7365376698955493,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3873301908793073,0.4347722654131447,0.1778988254639665,-0.1730493185246025,-0.2626828197539406,-0.3589996148893743,-0.3181548754975668,0.0,0.0,0.505072207958076,0.4949290737983426,0.0,-0.457021258845441,-0.6558725330503821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0897122967630648,-0.0033738814895723,-0.0659232088079276,-0.0305440141646206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985627769287466,-1.0000012817564186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.636266771613101,0.2783488045048846,0.0853857056384329,-0.2656842132658956,-0.3068584612532876,-0.3339139822429152,-0.2064442983640634,0.0,0.0,0.0,0.0,0.0,0.078122190074895,-0.0869401266219513,1.0000012817564186,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0735305594277276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0607513565033179,0.0019913780341849,-0.0737741092592466,-0.077878640243376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5783377278632681,0.0592828942838649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3623806596092853,0.0,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39658508447703,0.0910160046847255,-0.0660521469540259,-0.2235357659524275,-0.2530626014089393,0.0,0.0,0.0,0.4245288460286682,0.5754724357277503,0.0,-1.0000012817564186,-0.1128925101394045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693185799885163,-0.0354293372556786,-0.0417114902628015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4555742863170045,0.544426995439414,-1.0000012817564186,-0.1128925101394045,0.0,0.1604993389710341,-0.178615148497846,0.0,0.0,0.0,0.0,0.0,0.4528307690972461,0.5471705126591724]
