new object=loadshape.fossil_646_existing_shape npts=8760 interval=1 useactual=yes mult=[13.97218172105018,14.712977879230603,14.57976384355015,14.596790016157833,20.461991180010685,23.262481274481228,45.23917121758992,37.29488519864376,42.21970562541506,19.32155291478889,3.394514338782918,0.0,1.768987803988627,0.0,0.0,0.0,3.828839390025113,49.13028225743016,60.10932589394883,58.04663661247773,52.55364649979832,45.7988278171942,27.394638776517223,23.07424747731855,18.25647122833072,17.04493292749723,16.38737583539879,16.22783429207498,34.62871268807824,42.714410529515966,110.64001084836062,124.38769933058364,125.06858858514444,102.66135718470636,79.16776138205053,144.99993071888244,0.0,92.61307765074083,0.0,18.514070913895058,88.55580377822936,144.99993071888244,118.13121149624688,116.8682793780976,93.47857475829788,76.49370638416664,35.63309922218496,31.8074128270872,25.662383363432205,23.90175099600105,22.877342944105667,23.732750467895197,44.8929723745671,51.83902019951488,119.04889066985152,130.58301906332983,89.02134347925231,1.414591174154706,0.0,77.43377182175546,8.941420664719987,16.37224145974752,41.31258898481702,57.65613819072568,108.9585186536059,144.08256684477053,109.42358540538972,107.5385673880747,84.54409068241807,68.94354473113899,30.044258063714164,26.039323906996664,18.434615441725885,17.08245356713267,16.64276842451398,16.832105769901233,35.51596546063398,40.158908140900365,103.72943421634552,121.44075262173776,33.039287945202084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56459625588682,137.95913539636788,125.5774819664184,123.78863029438747,99.932597724833,82.88388120342294,43.45299959124725,38.86996381460048,32.167011898551245,30.06033833784364,29.227632377531016,27.90384745728393,44.48497483096826,51.14000122412181,111.72353755514378,134.55721151950567,43.014575646599496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.943987271804,144.99993071888244,126.3982065460071,123.60749073581134,99.46122498319444,80.19721422582965,39.47975303354959,33.38422559025396,24.981021159632288,22.947970030478256,21.89723447093952,21.42270873437364,42.28213492497654,47.88406101239585,107.86253761685973,130.78228834273824,67.95145487724892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.54004435681313,144.99993071888244,132.7658374515329,128.97278455393317,105.50803865486256,78.32985298010779,34.697290327748064,28.946858179250672,21.401110719121306,20.65842276398447,19.53926721452228,19.246038686278904,24.92805084485284,27.87152925927862,59.203155151829,69.51108381806162,3.067075815577822,5.617060463070564,0.0,0.0,0.0,0.0,0.0,0.0,23.05927075141365,82.12306352745387,85.98784705965075,79.66293923539052,62.87734014066768,52.09535868710827,34.55966209916932,28.89183841776845,18.99111904640281,17.24451750639836,15.6323912000453,15.536067205014817,21.82944508000153,25.17666449487423,47.49482378861472,17.310257450633568,0.0,0.0,6.295584971435865,0.0,0.0,0.0,0.0,0.0,32.81763240180952,68.37001495385437,73.44633678688473,66.8579962364446,59.42622954293888,51.55619655453175,31.39169044591636,25.604683556261733,19.468009529164213,17.224023039370596,16.47912798778462,16.778820155629052,34.81836533295823,39.47533884065131,101.16368459421604,119.86709285349832,42.38902145301364,0.0,39.51837722140961,0.0,0.2602797312525821,102.3856277783098,84.22879118968326,97.79675896104742,138.77323868660915,144.73476384549247,124.98519186931608,122.4823444959872,99.34503712012167,82.40273417750963,43.94660094712359,38.71452116468222,30.128915977513454,26.748274816410877,24.66587931664385,24.009898722009087,44.99197641528583,51.33942815327657,109.69458531939532,131.5174091100494,123.00779110062976,84.22201225058946,12.868318196985625,0.0,15.269008534668435,0.0,0.0,25.72307851578365,101.40252395996266,144.99993071888244,138.15840467577627,132.43934482680598,104.76519304997936,82.0672555172398,40.86186835995262,35.199562419674606,27.699218086499044,23.997602041792423,21.89155908007029,20.467351271387177,37.17585964013636,42.871902626137,101.69937843237248,123.3073256187278,47.92047810380671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.70856918589735,143.88834235724588,139.5244397280498,130.53004874855037,98.09850057559464,75.63088932229783,36.197800613673,29.94131277933625,22.12157006002033,20.001338621125136,18.347750431477447,17.53285889250434,35.3267857649931,42.536581615613535,104.03480177505917,125.8986144997688,38.65303776359893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.7207856931773,113.70882081114848,115.00076048262936,113.3198988868601,88.95812593095897,74.99429964646626,35.92475125296466,30.62188673440433,22.69178919263123,21.93790810550231,21.106620992907,23.287705233900013,43.46088207856562,49.72020760833698,116.3581247988527,130.81681363719267,39.03754549498903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.16791353223185,121.64506669302992,113.444284536744,110.00294822328996,86.24718089242512,68.89483095951145,30.2157809877619,25.78519251585241,18.448803918898957,17.06416619655405,15.805017672317604,15.551989829397924,21.480408541544104,24.832042149315093,57.568642581491765,69.87777712811221,39.53950228742284,0.0,0.0,0.0,0.0,0.0,0.0,1.848127976665064,43.04925859080033,92.26877060467444,97.72597422492846,89.61126883015913,71.0874236319893,57.39302076403847,38.84410925619623,33.11590572193664,22.576547228036656,20.07338455521504,17.96450389805829,17.137946277854,22.20307497889228,24.74486183957392,46.17466481253409,38.23432003724711,35.085896952543706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.68816874802982,92.43004629520829,82.20819439049225,74.07945816829624,65.15979316857494,43.31190306824843,35.85412416659206,26.02891902373641,22.614540816911205,20.098450864887457,19.18550118367382,24.0272401941095,27.720027853019545,48.95954758211426,17.75924392828793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.29606342024,72.8032834714521,82.51813379185057,76.69061091737952,69.44219087889907,59.57520855325607,35.51044771951112,27.981726431989436,22.41952808065473,20.01237410337085,19.067894472883744,19.01145586368421,39.473919992934,46.90016894531687,107.61518516480926,128.5855967768548,49.87218196383516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.98731884648397,127.29964779573592,129.85105129094595,126.60977250563217,101.27009817301403,82.04408100452379,42.37467532609421,35.38306672444626,27.34876270032431,24.3207840218456,22.17517097378525,21.050655332946565,38.56932574827784,44.64215162809657,103.75875706916986,124.98172357489598,40.46064975544757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.009649792885014,129.0804593307021,129.0325338078064,126.53583477458588,100.19823754746209,80.610571860805,42.03115652875964,37.01836754351533,28.623676199197497,25.82176725700965,24.82179491580121,23.17403976676912,39.66152319111121,46.6190794475438,106.05461032551833,127.92914323298096,36.34583372551199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.689601451970635,127.95783548681985,130.9197589215706,127.62109562857906,102.75910002745417,82.38649625363378,41.50996646726901,34.92793190668357,25.716930175675323,22.512068481772392,21.02716552073782,20.254208814298448,40.530330943341966,45.332499867439424,104.09943817106982,128.15174467485173,44.92623647105064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.333260457379694,139.3707312253416,141.7671650198725,136.94434397900088,110.8820032090346,91.0115138773944,51.68468109782119,44.94972628325937,34.28834688567102,29.595902185045272,26.69719629858784,25.561329876010696,29.402781245745203,32.13280190358952,63.60915026330517,78.1107198326571,75.65768977918032,67.92276262341005,36.45618854796918,60.35825484346295,0.0,76.47147776992884,65.91793079885579,98.0542009968654,97.32838156458986,100.51826653258787,100.75079990847982,96.46446095449647,81.55032199890108,70.77117824077628,53.76660364834911,47.49545438760018,37.26792709201493,35.05751999819758,32.288559853000514,31.269511892481624,36.242573141641344,39.04132908890185,62.65883759220247,54.03082462326087,43.607181043194565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.621261688639356,63.12973738460189,93.34394187490012,89.43170576904664,82.73301039614934,74.56265464091233,52.71665633754221,44.97841853709824,38.54299824063448,34.26091582980309,32.542060645159296,31.451124400296862,47.75762591580919,53.37815467329983,113.2492718004875,137.05785179638542,144.99993071888244,130.29404707823835,104.95295389790292,0.0,0.0,0.0,0.0,0.0,33.93300435735889,133.19764010683318,137.37756548201853,131.16017478478088,104.54669050151416,84.64987366223058,44.00225130759127,37.56730396036662,28.488885666053367,23.925240808209796,21.431064170931112,20.7574268047032,41.42452030473787,46.110816665255285,104.51973239488532,126.5698871198012,41.19845056844702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.33325770759718,132.5282592837572,143.91924170753387,138.72862380838714,113.49189476014696,94.25452680991825,54.70619613669884,48.65954011477709,40.15244450129929,36.86355549258254,34.76507971868604,33.04701278277408,47.85852175348432,49.12444921681457,108.83775894788847,132.3860592125338,52.03497883424955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.38573016412848,137.74189404587358,142.53271218823258,136.64181411572184,109.68812167979424,89.74921235823061,50.723017644980025,44.882252191814125,36.429545740833085,32.69025140674466,30.68242423700941,29.295421768469,47.15162029077289,52.54261101755259,110.59113942698674,133.33763308160744,107.59768604296248,45.89530946197105,1.4945195955629789,0.0,0.0,0.0,0.0,17.48982051174604,93.70559039306694,144.99993071888244,143.2106060976124,140.1905099064521,113.33030377012037,92.31543492959918,51.65409704702592,45.31310894863623,37.63588160003645,35.207287257246605,33.13529664073983,31.73662809096824,52.27050755532245,57.731337119742925,117.24285517546656,138.96462547869913,87.50822121361797,0.0,0.0,0.0,0.0,0.0,144.99993071888244,0.0,55.19396445195957,136.88806301954773,138.23833309718452,132.88801600496762,105.978938447262,84.70804641864017,45.62872374086377,39.62416020122213,30.777329384322588,28.722522590169863,26.76482803977945,25.77683707929494,32.75961729514631,38.90543500753314,71.89931982578142,82.82838849270162,73.20702447189902,81.19403357211075,68.33769675584905,51.15970744241773,62.6030295819884,87.10148486799008,82.6489830813355,96.39115382243564,101.8448891482696,105.70447023883634,103.49516669324356,92.8211753159458,71.69264100829375,58.091566790192445,38.843163357718026,32.78074236115955,21.92466552680745,19.206153300447955,17.478154430514852,17.96860279146384,23.448035025955665,26.19397830818308,47.252989077687126,17.455452867037945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.348519324420732,75.4424978753888,71.46326062732918,66.62577816004543,60.43676441715392,41.53408687846323,33.30398186935295,27.070510897985844,24.70418820501113,21.69812284127749,22.20370557787776,40.19989707495589,46.07108892917071,108.85588866872072,125.51300322015412,30.337486591957536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.88637874401124,111.1561561179675,127.06096607973568,123.8345063705804,97.0342071378683,79.31768629084593,40.87384974067653,37.20802018839531,29.270513108542957,27.030783161901255,26.784376608329005,26.88085825310586,46.75828417358621,51.71762989481197,114.17909000456248,127.26464955204234,123.23039254250052,57.79360876955805,0.0,0.0,0.0,0.0,0.0,40.90285729400814,91.90128904589204,126.42547995212868,112.01660843364078,109.90157943637573,88.21859097074949,73.89957980769101,39.54013288640831,26.6615674559088,0.0,0.0,0.0,0.0,10.944833641556942,15.731552890510397,74.7557755802124,88.49006383399416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.6217290310025,105.58292228438708,99.418974851168,73.15074351244586,52.79516591123317,10.887291484132842,0.0,0.0,0.0,0.0,0.0,12.768052958295955,18.116951202795565,77.63461759862753,95.52549906513224,2.261643261386761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.039453844296,112.48309403314194,108.81064319151328,81.26986310011347,60.1321851071721,21.301791378909844,16.708350719002823,9.2721698325988,7.229344419169992,6.445982829470367,6.101202834164858,26.64832487721394,31.525219781089547,90.9694213951143,109.5240082938258,36.85125881236589,43.68111877424087,0.0,0.0,0.0,0.0,0.0,95.78435994866751,116.83769532730231,112.27200102275596,109.01621846077636,101.23557287855958,72.81652605014695,41.37643713209582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.055896486153788,41.57586406125058,35.58990319168029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.37178506285898,54.18043423256354,37.007174411523245,19.20268500602787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.540600336082374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.527985552935,42.46674277797278,37.67419048840373,31.005133267823485,11.68799454593288,7.0314939874789015,2.4125140686603657,0.9260346101621244,0.0,0.0,17.02349256199126,21.902594562316008,80.90963342966396,99.29853044494332,76.51057490702794,74.65409149380541,92.2921027671368,71.41880339885357,70.02391844299478,0.0,0.0,4.948467888726408,104.5580412832526,122.3144475161059,101.64089037647015,102.87071604788228,78.29674653337062,59.50410851764436,20.629099911160136,14.024521436844156,5.729937681469624,4.502949705492127,2.9895121403650604,1.87808142847487,21.55497687157589,23.22354178712848,80.03026314442658,100.17127944083325,128.24869926886768,123.5743842890742,107.70473022074596,0.0,0.0,86.65234074058934,46.87998977778184,110.34000338102344,134.24427677296637,84.97210974380556,107.70583376897052,101.6968560364306,76.4218180998231,51.86314061070908,0.0,0.0,0.0,0.0,0.0,0.0,11.116356565604676,15.49823126588664,73.54502552811074,92.59699737661136,100.46324677110566,114.56643543138716,20.51070495163821,0.0,0.0,0.0,0.0,0.0,0.0,73.19236304548686,97.02317165562256,89.4769512462541,63.40988098389678,33.04827398074502,0.0,0.0,0.0,0.0,0.0,0.0,8.331946745263608,13.531865979446025,72.78137015670703,87.6560966757106,96.6459158125654,78.78751019381234,10.265993833698907,0.0,0.0,0.0,0.0,30.74548413555637,144.99993071888244,69.34082209198483,91.62555963949544,85.53129339417073,59.40825747185299,27.807996411492557,0.0,0.0,0.0,0.0,0.0,0.0,8.608149100899299,14.186743025856217,75.46567238810479,88.73237149416086,60.04689659438733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.72324996809808,93.71520702759535,89.66550034290951,64.56371947755979,39.26897532265637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.40721479443204,6.684822195216983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.19989152173539,57.64794040391456,40.95283226360661,30.461241642855946,13.687781578603383,2.086179093679842,0.0,0.0,0.0,0.0,0.3045793099818223,1.6278912809898018,0.0012611979709392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.57287701907262,32.11735222844551,27.276086167248938,4.329534984487984,0.0,0.0,0.0,0.0,0.0,0.0,9.785792706263798,16.898161013629178,81.30564959253887,59.364903791601954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.78214179943285,90.965007202216,86.74015164931598,62.25068239885727,30.281047982758004,0.0,0.0,0.0,0.0,0.0,0.0,9.002273466817805,14.204399797449364,74.00835813268452,89.11656392605822,32.62482676200218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.56833283521952,97.91515392056934,106.4799493412176,100.8717172639436,72.99151726861479,51.80417960556768,8.88056786262217,0.0,0.0,0.0,0.0,0.0,13.325817760943828,20.000708022139666,78.36989601568509,94.18815626669756,4.29280259358438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0851971797516,97.61120520957296,93.65955666712767,67.77315301410738,38.51998137766485,0.0,0.0,0.0,0.0,0.0,0.0,10.486861128359635,15.432964270890537,74.23836911263456,93.7719609362876,110.9264604375102,121.20191325599114,75.1459587024717,55.69481769616881,39.66530678502403,19.833599290990215,65.97594590551898,79.27464791008762,79.98769771290739,104.44153812068708,95.3013211257978,93.14151960056438,67.5694695418007,49.19397275496259,4.223594354929089,0.0,0.0,0.0,0.0,0.0,15.22801960061291,19.990460788625786,75.49940943382742,97.6439963568174,128.10508034992696,53.351196566671,0.0,0.0,0.0,0.0,0.0,0.0,44.783248151095385,100.3349198775626,98.87098433279488,94.32184325161712,69.0116494215697,50.39006138065208,1.2069664581888362,0.0,0.0,0.0,0.0,0.0,0.0,3.323571952917587,31.40540597385032,31.7866030605667,15.181197625941792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40736964074043,66.76892412974702,47.6177905907813,35.04080912508263,16.071445743678517,3.1615080136518965,0.0,0.0,0.0,0.0,1.8642082507945383,5.871034204468449,10.418598788182551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.741269053764064,55.19049615753949,48.463581480042414,40.00961383109044,17.976485278782214,11.586152809779536,1.802567199964884,0.0,0.0,0.0,4.170308740656907,6.837900098939731,15.387718793683089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.3635126026762,57.886464470168455,52.16677402221271,43.65416066761205,21.53495535378723,15.508793798893254,10.241715772758326,7.728148216676455,5.737977818534361,4.427750776474876,24.26040416898689,29.030097245332662,86.37109359306989,102.718268743145,116.7609199008214,33.169033686462456,40.71982593847558,0.0,0.0,0.0,0.0,62.353312383742434,143.91545811362107,144.99993071888244,122.40840676494088,108.91043548096384,82.6108318427146,63.51440276573836,22.939929893413524,16.04023109389777,8.688550471546673,7.772920744644797,7.144213556131595,6.909946033029635,25.359538200660424,31.01758759778651,88.62926856003658,113.05883090687568,144.99993071888244,144.99993071888244,144.99993071888244,49.24221357735101,81.4177385622061,0.0,0.0,33.35064619427771,144.99993071888244,82.6277003655759,114.9463713201326,110.3552954064211,85.3709636021151,66.93839760709197,25.85045951084851,19.65734687455146,12.739833653696191,11.422512373050171,10.685499808782566,9.82142154894283,27.469680055788107,32.30479777687636,88.8704726719787,91.75499008126307,14.27392333559739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.792654568076834,115.55221929542252,114.15969908575926,88.28984865610757,67.85639208018938,25.64315009437538,18.4529028123045,9.739128381339048,6.234259220098946,3.3819023590735258,2.12149263686614,22.435135405545097,28.882852382225508,85.56282334344422,77.93635921317474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.82937035297441,116.09626857013644,111.10618114836905,86.37140889256264,66.93619051064285,26.519840333924503,20.15347062636968,11.022870266008807,9.22645140615225,7.053564951970338,6.593542992070256,13.328340156885709,17.102159785428597,47.026761691649895,23.421234569073203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.15135475564277,61.50452614930035,40.17104717137065,16.70299062762633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.04995281037194,35.85286296862112,33.21554036164084,27.606835335127748,1.6219005906278403,0.0,0.0,0.0,0.0,0.0,14.114539442019945,18.32394531977597,76.77621472965703,75.58674739331497,22.148370516902794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.77701408482985,108.50164968863318,104.32424670938973,105.92202688882335,82.36001109624405,63.71178024819034,23.31245624407969,18.129247883012223,9.519049335410152,7.021246753965021,6.356437773533683,5.164132741757015,24.284051630942,27.928125518224515,81.62347148121555,100.19051270989006,94.8417721151368,17.288028836395764,0.0,0.0,0.0,0.0,0.0,0.0,25.91399235863458,108.31609593715874,111.69326880384124,103.46710503839014,72.67148828348896,50.07397363918543,10.154377813270784,3.228824455350778,0.0,0.0,0.0,0.0,15.852312596227826,20.74686427169658,74.78289133658758,46.02647405094873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.981889581300834,102.341958798566,100.67260563428158,74.48509096569956,55.259546746448414,17.37000670450681,13.002478131144285,6.035147590436916,3.934780019584008,3.494621927726219,4.190330258445568,22.176116872263457,27.38360329427151,82.07624155278273,50.91818803098288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0681682573614,107.0332999509672,107.23666812378112,81.9367215272476,62.84833258733608,25.074349809481788,19.843373575264994,11.983114871132656,9.626251162939989,9.248049421404586,9.292821949372929,29.02521010319527,33.51838552441262,86.67031281167522,73.45752991887683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.57055648401925,120.95061956028152,118.83448701479186,92.48207071150952,72.51383853712154,32.195704152390114,27.645144223495027,21.27010377988999,19.84873366664149,17.686567395212556,16.396204221195365,20.583223834967217,23.496275848344087,49.68016457275966,35.49342154690344,55.942327797965625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.111718352591361,91.85336352299636,89.22944114445728,71.50030831772553,58.900625288549946,39.15105331237356,32.59203561475776,21.8504124962684,19.19937436135416,17.345728643566233,17.320662333893814,22.90666579693,24.86704039300865,22.293250633814434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.99018139727217,70.60564600709051,64.46219304089918,55.46354551824784,33.335196519133696,26.026711927287277,19.031004432233768,16.610292576762298,15.653200966565796,14.040601710973633,31.529003375002365,36.8477905179458,90.49394976007022,58.704981953308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6441374542132,106.90323891021409,114.53900437551924,89.27563252014293,69.20587390909434,29.22463703235004,22.808607654689474,14.23451089900554,11.696192332743983,10.942784194854168,11.020663169559665,31.681923628978744,37.27927787375339,89.30921191611918,54.43030908055587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.0919374072683,106.29754858467052,112.4416321498473,87.2474685331263,65.99738627102495,24.01478586414648,15.338847372309194,6.629960083481127,4.163529801563109,2.821299860991042,2.254233723307493,20.30371083465781,25.34266967779911,77.74434182209924,47.20932009794335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.25720135604145,105.59758371079924,110.68383747785076,85.73544981571652,65.50299666641678,24.517215605819388,18.02756379660525,9.462768375956989,6.039246483842468,4.4960131166519615,4.64057793407087,23.272728507995108,28.632819884486807,81.94350046634139,48.62769486601088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42441241935414,107.740359063425,114.01797196377495,88.51465719442747,68.21252285723334,25.88924134845489,19.46012704184584,11.467915500003985,9.924366833320745,8.688392821800306,8.040610013976647,28.353937483162877,34.322399230886376,88.93495141824296,74.81063769194824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.364477910598421,41.159826380587006,88.21370382861208,93.17368014882334,67.55701521183768,50.89138757410041,15.119714224858503,10.804998316529057,3.499036120624506,2.566853170354053,2.8905080996463317,3.692945308656412,9.890945087090856,13.905495878336769,29.474827179835103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.38745875811803,73.37665559899035,55.26317269061486,44.04402849037864,24.1766921536658,7.457463602163624,0.0,0.0,0.0,1.7681995552567902,5.448059934964707,27.92055833039888,4.159903857396659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.07530951052805,55.10662649247203,47.2052212045378,26.336178379406483,19.90044278345,12.12137369869687,12.688755135873151,10.813353753086528,8.54855749677242,24.862468550364,31.93841976631851,91.37678833972768,120.69696111837636,118.10504163834987,63.7013753649301,64.31857412195848,117.84460425735094,0.0,0.0,0.0,0.0,0.0,0.0,29.753394281666303,122.01333650054416,105.48234174620468,84.46305871278523,41.11615740084324,34.195333535314255,25.23136895686373,21.93254801412582,20.097820265901984,19.348668671164088,39.33313876942791,44.22311860225201,104.59114772998976,132.72926271037562,98.8522240129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.989902113229471,98.7467563326574,82.32453990331139,61.521867621400766,22.058352511727005,15.236059737677648,6.907265987341388,4.0692552532354025,3.260196754877891,3.55342528312126,21.218867612320587,25.638262952237987,85.07269028198796,110.15366138081718,57.99429689668375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.43098944390397,64.8137519752985,47.946175012464586,10.875467753155286,3.761522948326232,0.0,0.0,0.0,0.0,16.790643886606606,22.38705223290304,86.90867922818275,110.67185609712683,58.68653693298302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.130249099073556,84.90542390109215,70.04378231103709,52.83095240365857,15.064536813629914,10.563951854333297,0.0,0.0,0.0,0.0,19.61336259531496,25.254385819833367,87.07720680704949,113.04353888147804,123.74527661413644,113.7107126081049,94.76751908459777,65.15695547314033,96.89594831030408,119.03895873583038,51.74316915372349,15.575164342113933,143.82559775819166,56.88948747414099,45.69730138053359,89.27326777394741,70.49797123032157,53.7293983082064,18.16881796935045,14.326578350884102,7.69141582577285,5.848805590230646,4.609363284290125,4.527227766432707,10.791755737834192,14.372296777330648,43.47585880447051,61.49948135741658,24.82731265692407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.20513547838059,40.98325866465551,66.63050765243644,54.50629625830496,42.12464282835551,23.481299122439182,17.17830461292405,8.688550471546673,4.513985187737846,2.470056226084468,1.9242728041605195,8.94725370533558,13.423560603691616,37.64297583862299,36.50033047695205,8.67120899944626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.133014870919013,35.19640942474726,28.92431426552013,7.255829576559716,0.0,0.0,0.0,0.0,0.0,15.399384874914276,20.249952271146533,82.5953821675706,104.6707608519053,70.23028196098971,53.41583296268164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.353127128859967,15.670857738158947,80.99902083585428,67.83652821214707,49.74275152206752,11.136062783900604,0.0,0.0,0.0,0.0,0.0,17.754041486657805,22.83525046182557,85.49755634844811,107.3437123015646,40.63485272518355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.33178348864128,79.7912661289336,59.70148600009636,21.9432681968788,16.747290206355572,8.562273024706384,6.550031662072853,5.553212315791765,4.27278107579572,22.90114805580714,28.195972437302736,88.27865552411546,111.05068843764772,47.942391418551786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.81972880943694,84.95744831739339,65.36268839214979,27.734531629685343,23.03120909656025,15.306213874811144,12.756229227318402,11.597030642278888,10.521071123321365,27.79365028457312,32.5013870105965,90.0389725920539,113.94261538501136,53.19748806396278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.7404586458057,85.84091749603633,65.49669067656208,25.629907515680515,18.78286373145148,9.679694426958534,6.33594330650592,4.516192284186989,3.099709313075875,23.072040380869403,27.828017929281216,87.20348425388978,111.64392443322824,54.71250212655352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.132279189987784,28.530662848840727,37.14291084314559,99.40226397805304,86.23062766905655,66.3836281496251,26.747171268186303,20.60671364717596,12.225422531299357,8.923921542873206,7.07532061696904,6.401998550233862,11.884899079145766,14.912089508892636,45.99573235040709,60.72179515858618,67.59879239462504,83.22929179771393,86.1781303035162,30.95216295304404,0.0,0.0,0.0,0.0,0.0,13.115355349543345,43.47459760649959,76.4112555668165,66.48137099237287,52.57760926124616,31.74734827372121,20.390260545413515,12.782556734961757,10.707097824034898,8.026579186549949,5.670976676328215,10.035194605017027,11.935977596968804,34.44315893660381,29.69569447449584,44.65208356211771,34.76271497249053,4.946891391262734,0.0,0.0,0.0897027056830522,29.311659692344843,25.663486911656776,28.532239346304408,37.33398233574287,43.83435432770999,58.7905857655855,59.225383766066805,49.92010748673085,27.295319436305764,18.228251923730955,8.709202588320803,7.339856891373542,5.286941894177222,4.330323233219821,21.49365112023897,25.74940602342701,84.47677424071918,110.10400171071146,139.1763490880706,144.99993071888244,144.99993071888244,144.99993071888244,137.0595859435955,144.99993071888244,144.04378500716413,144.99993071888244,141.30178296859592,127.5662335168432,94.1362895001427,119.62462754358528,101.36453037108812,81.02944723690318,38.853252941485536,30.875860475802217,20.28305871788368,15.630814702581626,13.204585105987295,11.276213408421224,31.24586443052651,35.4984663387872,93.7943472002718,117.2920418963332,79.56708818959916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.52412173243,5.655211701691475,97.24719194521066,94.05383868279252,75.12514893595122,33.73357742820413,25.024374839883325,15.514311540016116,12.392531262448804,10.198362092507288,9.280209969663536,26.97434455270173,31.620440227895457,90.06924134335644,115.7259493159194,128.85943438629502,51.49376725497026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.245806363160863,36.00799031904665,106.4916154224488,99.34487947037532,78.68692965562994,37.17727848785367,29.81976482488698,20.359361195125505,17.00220984623166,14.724013361476324,12.885344369593303,30.153036388707672,34.92604010972716,94.36519693186816,118.33741736449542,54.25468726310258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.127419706641955,28.73403102165468,95.13216294794556,86.70357690815874,67.83195636950242,28.81790068672214,24.412063224992327,17.284718191722046,14.974991757693228,12.979461268174644,11.90823124160814,31.83815452762884,37.38868679773236,96.34196710156904,119.42709241138694,58.48269581092997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.57510072152779,74.69523807760731,63.028053298194926,105.0068701111606,92.66005727515834,72.51525738483885,32.28682570579047,24.444381422997647,15.344365113432051,23.68387904652129,21.28665700325857,19.845107722475035,24.75573967207327,27.25984824337309,56.82626992584766,70.03842221966059,51.4674397473269,5.408647498372857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.438971513603065,92.42563210231,90.0191087240116,74.67190591514493,52.34113464169506,46.22574333035713,37.48154249834276,33.82391073287265,31.57298765423887,30.837709237181304,36.66980395429701,39.6093411250636,60.741974326121216,27.280500360147222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0561564680634,85.16854132777935,90.4148095873938,77.21022448140648,50.4881195228926,44.02006572893079,34.88820417059898,36.10998970494636,33.15169221436204,32.15566111681279,48.59648021623013,53.701336653353,112.1326386469672,129.55577331599983,144.99993071888244,117.88417434368914,74.1090963206133,69.00266338602677,0.0,0.0,0.0,0.0,0.0,48.39137789620614,91.40453469508832,133.10888329962833,118.14098578052166,96.3947797666021,50.11149427882087,43.961577673028486,35.43162284632742,32.36801532516969,28.963096103126517,28.606334727097085,46.69711607199567,53.223184972620665,113.00649119108172,132.73998289312863,61.9951321599957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.175281608951508,115.97472061568718,113.42757366362903,93.94506035779902,50.3749270050008,43.90908030748815,37.35684154896615,35.05279050580656,33.41149899637552,32.60858883812634,52.293524418292094,54.26840279103655,116.80238178411604,137.27934969003164,63.753399781231344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.942468895361433,105.86684947759476,106.84002136192076,87.75115947277013,45.07174718694775,37.33855417838753,26.936350963827184,20.662679307136397,18.872093487895427,16.10959698229943,31.49368983181607,36.09201763386047,93.27725603218671,109.27697114126806,28.519627366595014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01002865930842,82.9015379750161,63.60993851203701,25.98588064297811,20.898365677955656,12.76001282123122,9.870135320570355,8.70021655277786,8.421334151453925,28.753264290711503,34.91926117063336,97.242620102566,114.807954842822,56.49757020467163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.044291275726225,97.25207908734802,97.58708479837875,79.24879335168337,41.83314844732219,34.41493963200404,23.00503923866326,18.696629320188507,16.33030662721379,15.478367397844346,21.325123541372218,24.93798277887399,54.50125146642121,52.781765682791935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.687319682149816,70.63780655534946,82.33321063936161,78.4821426350987,65.7577586565465,45.19471398911431,36.33132994884619,25.582139642531192,19.691083920274085,18.24921933999782,19.48929224492381,26.105221500978235,28.267072472914432,49.789731146485,37.38711030026869,10.14491882848874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.995762758981165,76.18014103864186,62.67633671404925,37.31348786871512,29.037506783411928,19.77337708787787,20.126354869994483,18.675031304936173,18.236134411049324,36.185503933456346,40.322706227376095,99.84699391255548,108.37411104382194,23.089224203223456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.994725634780718,93.87790156584651,97.22748572691472,76.61635788684048,36.45571559873007,29.48002962146523,21.424600531330046,17.78525613643855,15.951474286692925,15.310312768216695,34.87322744469408,40.02868945040089,98.70687094682644,110.17620529454771,31.585126684709163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.86541413118235,104.97723195884352,109.54213801465804,91.20384656796264,50.61439696973288,44.23951417587422,35.92443595347192,32.96787261009765,31.015222851591,30.00185028194133,48.01900919528634,53.71946637418525,114.25239713662327,125.199280224883,44.6646955418271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.463575980477376,116.1632697123426,119.93598579266089,98.98985224155592,55.39433727959254,48.51655179482186,39.75138354654063,36.33243349707076,34.35172208371071,34.59686743931202,53.710795638135046,58.97456301959626,120.13541272181568,130.2639359766822,55.01518963957894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.91407533500927,121.23911859613386,121.99646797768288,99.70290204437568,55.5057956502743,47.296500407684526,38.07793148885065,35.67629525268963,34.08513636260344,32.7418028738068,52.72895301775886,58.09298563790975,120.30567444789246,130.06766204245477,59.82366455353109,0.0,0.0,0.0,0.0,93.20473714885772,0.0,0.0,0.0,0.0,33.53005160564381,122.2386179881032,122.70888718151716,100.52772551736992,56.46430610818811,48.70242084578902,38.903543210576736,35.35610861781743,32.07715154312183,30.87065803417209,37.08536868572148,41.94035027485202,76.1006855664727,65.7486149712572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.40629650108993,97.11949565065306,81.08320580041448,57.415722327515375,49.173162988442094,39.912186287835375,34.112252118978624,30.47952901343456,29.19184588510562,35.49704749106989,39.04858097723474,63.105459323661314,19.23799854921417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.092266562984545,57.09821573833143,78.23747022873648,70.68068728636139,46.14376546224608,37.134555406588106,26.828360887565516,23.84026759491776,19.957511991634995,17.83901469994984,34.68389009930683,38.7238224997179,97.05312510743238,105.98477148787758,133.56985115800663,102.98580036273049,90.27812725729324,61.81115490598494,0.0,0.0,31.9786204516422,28.757205534370687,86.30267360314645,80.32743291632914,60.97860659541868,94.7780816176044,103.54734875929115,82.55218613706593,40.9586653042222,34.03185074833125,25.757446160491742,22.96515385283231,20.148425834485924,18.03560393366999,37.21385322901091,41.16156052779705,95.99892125347355,110.54400215282288,94.16261700778604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6343549205908654,6.916409672630698,96.11763151248822,103.2739840990901,82.78471951295785,42.95072749932071,35.554747298240365,26.377955562193844,23.67836130539844,22.51001903506961,21.230848993044507,38.55387607313384,43.30528177890098,98.52242074357656,120.89418095108198,144.99993071888244,144.99993071888244,144.99993071888244,144.99993071888244,122.78487435926624,117.1493688758707,19.73396465128602,43.56177791624075,86.58691609584686,106.17521238148942,102.08593561046534,122.4977941711312,105.4609013806987,84.09084766161179,44.213659617469965,37.21479912748912,28.04447103104366,23.53899892960965,20.537190109027936,19.53974016376138,37.45080079780112,42.70905043813947,97.8051143976049,105.92139628983789,47.88390336264947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4815369987777247,101.73012013291412,109.30314099916504,87.74895237632099,47.68904827613936,41.29461691373113,32.60070635080797,29.459535154437468,27.370045416083908,25.940477516024306,46.66574377246855,52.090786844463615,107.82659347468795,114.51220391863676,34.63832932260665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.1277515048298,3.97529600440043,97.9225634586486,104.84417557290942,83.87124156492199,42.506785813550096,33.87404335221748,24.041428671282567,20.123832474052605,16.587591013285394,15.503276057770396,21.905589907496992,24.79262971272324,51.94448787983466,26.9541653851667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.94099467640554,82.25974585755439,67.79033683646142,45.52893145141321,37.38143490939946,28.222772894185194,23.94463172701298,21.860186780543184,21.005882804978224,26.80660522256681,29.3882774690794,50.06561820262796,6.708784956664828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.1554868610604,75.23392726094472,66.84223126180787,43.91144505368365,35.94083152709413,26.162921308148707,25.52428218561436,22.965942101564146,20.63335645431205,37.47712830544448,41.623789584146266,97.28376668636788,101.91866922956952,21.58571857211753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2415194114348611,98.36618984492648,110.65435697528004,87.72798496005413,45.646695811949655,39.14380142404065,28.44017189442584,22.335816065333635,19.14072865570548,17.6819955525679,37.34706726469137,41.83330609706855,96.49677915250182,100.48988957824174,19.780156026971664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.67060045237639,98.92868413996538,77.01237404971539,38.52676031675865,32.79603438655718,23.707053559237306,20.2283542558942,18.571928370811893,18.025356700156102,35.64334645569885,40.157962242422165,94.350535505456,97.51409296581066,11.276055758674856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.2487573898888,99.36363979019302,79.27196786439939,40.53096154232744,33.294995833810006,22.170914430633328,18.43225069553037,17.618778004274574,16.563943551330283,33.69384969211954,38.04009554972247,91.45529791341863,102.30964060056068,105.32280020288086,5.7546886916493065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.22689939272685,96.2850555431304,76.49812057706492,36.706851644693344,30.717580130449345,22.039276892416552,18.173232162248727,16.594054652886456,16.581127373684332,36.492763289126415,41.21295434511282,95.14209488196671,97.670008564968,54.49463017707377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.91746340283719,49.24126767887281,92.29777815800604,100.591258365156,81.68968437468986,41.27364949746427,34.8276666679939,26.225508257456568,22.54170663408946,20.5083402054427,19.608790752670306,24.138067965805785,26.539231252727696,52.93405533778285,58.89290045097795,24.620003240450934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.13574193118737,69.24638989391076,76.7256091610731,62.487945267140205,41.36335220314732,33.968948499530654,24.80224634725165,20.160880164448944,17.772801806475528,15.985999581147384,20.673714789382107,22.51600972543158,26.673706486379093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.836732930129015,49.35824379067743,70.3053232402606,60.741816676374846,37.47634005671264,29.747245941557978,18.83914469090464,0.0,0.0,0.0,16.173918078817326,21.187810612286206,73.5049824925334,97.89529005252705,77.59977700468033,140.22361635318924,135.93570090174225,65.25375241740991,0.0,0.0,9.02860097446116,31.13424841009839,13.378945725469642,22.510176684815985,27.502155903539794,84.6667421850919,91.26123107564035,67.72317804450891,25.25407052034063,20.661733408658183,11.532709545760984,8.765641197520331,7.747223835986911,5.577490376732345,25.231999555849196,30.77070809497516,82.31697271548575,106.2318086404353,65.75965045350291,71.80536057694644,48.41707480486403,0.0,0.0,15.217299417859929,0.0,44.15974340421232,60.67970267630609,52.71239979439028,73.86773455892481,86.19704827308028,87.84685286881515,68.66986477144516,28.21725515306233,20.74875606865299,12.23362031811046,9.798404685973187,8.867955882912776,8.691072867488552,26.32955709005905,31.034929069886925,85.2243493379934,104.9061319232318,130.19567363650512,96.24012536541568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.17120201767904,91.54389707087712,70.408899123624,28.65457554948551,22.65820979665497,14.123052528323782,10.522017021799568,7.859312805654135,5.48431937662921,21.33505547539336,23.584402056563462,76.71867257223292,79.36072467160423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.28111154968869,91.66040023344264,68.19518138513293,23.24829279730816,12.191370186083995,0.0,0.0,0.0,0.0,16.39825366789814,21.001153312587203,74.35455697570734,64.1719598578368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.40589547543999,84.91598643409876,64.04379061404009,23.107353924055705,15.523770524798158,5.38358118870044,0.0,0.0,0.0,2.716147480163984,5.550059320864417,25.44293491648878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.95453044902207,71.11280524115445,57.570849677940906,31.89285898961833,21.99513496343368,11.823258028316111,5.425358371487802,1.7190128343901605,0.4718456908776366,5.667350732161765,8.086801389662297,1.5632548849791663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.304214192470994,68.55052391344505,59.887670350556256,35.28690037916214,26.48831038465103,16.25983719058756,16.38485343945691,14.526635879024337,11.307270408455604,27.193792999645154,30.94995585659489,82.50772890859031,84.13073304744273,4.198843344749407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.60425756794729,101.22548329479208,77.05557008022005,29.874942236115576,20.74560307372564,10.789075692145948,7.73823780044397,5.8776554938158805,5.253835447440067,25.55880748006882,31.48974858815688,87.300123548413,90.73152792784587,29.80935994162673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.61393507327932,84.21192266682195,66.59834710417749,24.54464666168732,17.028695003621387,9.255774258976588,7.2747475461238045,6.903955342667673,5.734667173860646,22.456575771051064,26.63066810562079,78.73438222928654,78.52723046255977,12.264204368905736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.12494152184222,71.23955563723383,44.74572751145995,94.68979775963864,98.60755160661496,78.03961979704538,36.07136551708634,28.909810488854333,21.443676150640503,18.07848466468192,15.183562372137304,13.27410864413532,30.215938637508263,33.55842855998994,85.25256864259318,109.18364249141857,80.57052882522767,9.166229203039904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.14234941796675,84.96075896206712,100.94376319803352,80.37315134277569,39.06907544426251,32.125707665002984,23.66448812771811,21.19332835340907,18.80761474163116,16.837623511024095,35.73667510554834,39.764626125235495,92.6099246558135,99.6355856026768,92.44360417339588,13.541955563213536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.968804706007803,86.17718440503798,104.39313964855228,84.61377187031246,41.8823351681888,33.96532255536421,23.369525452264696,18.46945603567308,14.666786503544955,11.96593104877861,16.16934623617267,17.977431177260417,41.389679710790666,11.796930520672754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.95598800831647,81.33891368902239,68.93014450269774,46.1185415028273,38.79240013938772,29.108449169277257,24.201127864352745,21.513672638027632,20.54601849482451,25.9748451607324,28.24184851349565,42.37215293015233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.85388629025353,83.69010200634584,75.16314252482576,50.48780422339986,42.05448869122202,31.90468272059589,33.05111167617964,28.51852381837044,25.517976195759665,41.82164001583735,47.706074448747046,99.03320592180695,115.12987562490426,144.99993071888244,126.99428023702224,66.20690278394724,0.0,0.2509783962169053,18.92222610724026,0.0,0.0,88.48959088475505,109.3570572124227,78.31361505623194,98.32236321543634,116.86276163697477,94.3379235257466,44.55166067368168,37.718017117893865,27.193792999645154,23.753717884162057,21.56885004925622,20.46025703280064,39.171863078894056,46.684819391779,97.6633872756206,96.32320678175132,6.4931201036342205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3769128847728964,88.22978410274159,108.13432577959712,88.05321638681009,41.89636599561551,36.061591232811566,25.052121195243984,23.37393964516298,19.306891488376724,18.24937698974419,34.89261836349728,40.89229476100152,93.05228984412042,93.0283270826726,12.047593617396926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.34419910702722,100.461670273642,79.51459082405881,34.0354766924977,28.49109276250251,19.674057747666406,16.795688678490365,17.966395695014697,12.68717863840948,30.1156733988186,34.9350261452701,86.74283169500423,103.25963797217068,10.625592905162954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.58174131300831,105.59080477170544,83.59314741232988,35.90488738492237,30.02707424136012,18.840563538621947,15.644845530008324,14.214804680709612,12.753706831376524,30.778905881786255,37.7623166966231,87.6603532188625,91.1226569485834,17.00552049090538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.99993071888244,75.74108649500867,5.224354944869363,84.36090167713914,107.30382691573364,86.88771181191586,39.10517723618064,32.871075665828066,22.22309649668094,20.7515937640876,16.77535186120897,15.088026625838657,20.67875958126587,24.683536088237,51.56975443271934,17.682468501807005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.52525849266664,75.96605268307495,65.86590638255454,44.39322267858243,37.411230711462906,28.983117620915177,25.123536530348417,21.845052404891916,19.90564522508012,24.604711215053296,27.47677429437464,33.34733554960399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.13539622312055,65.66238055999422,59.2969567509176,39.40896829743063,35.17260431304578,26.604340597977437,26.763566841808508,22.41984338014746,22.307281461241136,41.41931786310776,48.87268257186582,97.79959665648204,97.8606071083262,17.283299344004742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.77146588147745,99.69202421187634,80.63469227199921,37.00323316786406,29.36100406295784,20.764521043289733,17.854464375093844,17.26453902418702,17.539795481344505,38.74620876370207,44.51082938937252,95.91268684221058,100.52425722294986,33.71655125559645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.64196076633814,94.51795953609818,76.86954337950652,33.38391029076122,26.23244484629673,17.35250758266003,11.8136413937877,6.89922585027665,3.547434592759299,19.438529026593507,24.40465368691306,76.34188967841483,92.48049421404586,16.490951718762176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.664355333325325,90.054895216437,70.65231033201526,27.110553933563168,19.42008400626852,10.177237026494057,7.284048881159481,5.601610787926557,4.588553517769627,21.590921013747657,25.06552142368522,75.36509184992241,79.59798753988716,34.188081646981345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.07183291310495,91.87732628444418,74.51425616877752,27.695119193093497,15.772384174819551,6.645882707864234,3.05446383586843,1.1968768744213223,0.4450452339951782,20.17254624568013,25.16436781465758,75.29210001735429,60.99720926549004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.001438203505855,58.37628223213197,85.91627407479994,67.37729450097883,27.225480598665,20.129507864921838,10.990867367496223,6.23583571756262,2.4960684342350894,1.0240927524026489,6.442829834543019,8.970585867797958,30.23485660707236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.117924760065335,44.25386030279365,73.38879462946063,61.46148776854204,39.30744186077002,35.627266181569375,24.82794325590954,17.31545989226369,15.256711854451778,12.798637009091232,16.546129129990764,20.14353869234853,24.281056285761014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.32773996647432,72.64784082153385,65.7505067682136,40.9523593143675,32.94454044763528,23.81535893499171,20.80361818038885,17.76176632422981,16.355215287139842,20.910977657665047,22.8631544669326,21.67084943515593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.541855980832818,72.75756504500556,65.2209612701655,41.31290428430975,34.33233116490752,25.92408194240209,24.619845590704568,21.710577171240512,19.81263187472335,39.12866704838938,45.18588560331774,95.76686082682072,97.74772988992716,46.68387349330081,0.0,0.0,0.0,0.0,47.80649733718308,0.0,0.0,0.0,0.0,5.595935397057332,77.8272655886885,107.53636029162556,88.3021453363242,45.73198432473443,38.9259294745609,30.064752530741927,27.026368969002974,25.356858154972173,23.96465324480164,41.346641330032384,47.91306856572744,97.9206716616922,97.77295384934594,32.10946974112714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.126993771982969,18.970782229121426,111.0155325442078,115.64885858994576,94.53372451073491,49.59125011580844,42.37499062558694,12.102140429640048,0.0,0.0,0.0,6.210611758143836,13.572854913501548,62.19377084041862,49.90796845626056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65318711034228,76.47116247043608,53.63260136393682,0.0,0.0,0.0,0.0,0.0,0.0,6.74267965213382,13.07562761345876,62.31437289638969,49.08503678022272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.66346200264773,71.45427459178624,43.2926697991916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.451909899246187,0.0,0.0,0.0,13.214832339501177,46.20572181256847,29.64792660134652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.619411353042565,7.634504267334218,0.0,0.0,0.0,0.0,0.0,0.0,0.2394699647320849,4.876421954636505,58.22115488170645,45.098862943322935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.702055781933662,62.63124888658817,18.823064416775164,0.0,0.0,0.0,0.0,0.0,0.0,0.2996921678444328,6.819297428868377,58.89069335452879,43.55326482993692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.9871943550942,90.19961768360228,54.88386740085489,0.0,0.0,0.0,0.0,0.0,0.0,0.2140883555669331,5.819325087659941,57.57699801804924,45.18273260839038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.2702669292014,86.38086787734467,65.07560820401476,4.5997466497617125,0.0,0.0,0.0,0.0,0.0,6.36810385476487,11.014199529958598,59.48818589326126,57.41934827168184,24.778598885296542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.08635884899728,0.0,58.70640080102531,86.0001437398674,64.89320744746767,17.955202563022613,0.0,0.0,0.0,0.0,0.0,9.682689772139517,14.933372224652231,64.41111452307615,53.23406280512002,0.0,0.0,0.0,0.0,0.0,0.0,106.56381900628506,0.0,0.0,0.0,0.0,63.26815386191248,88.94441040302502,65.66711005238524,1.4160100218720124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.61691106267175,41.78459232544103,36.25944166450266,34.42518686551792,44.730750785555045,29.597478682508942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20353132212536,2.918569754499729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.66030900772038,43.92610648009582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.18235918787656,88.56762750920691,42.144664346144175,75.62079973853032,38.805800367828944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50753810048736,27.876574051162372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.004856679907846,57.53616673374008,70.46691423028719,23.963864996069805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.29776160565546,29.48948860624727,0.0,0.0,0.0,0.0,0.0,64.5859480917976,0.0,0.0,0.0,136.70377046604423,53.10668181005517,54.89458758360788,73.49804590369324,33.87483160094932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.229955662366913,54.29504559817265,62.24910590139359,41.30864774115784,74.83192040770784,75.34885392604656,22.14001508034532,0.0,0.0,0.0,90.19677998816766,144.99993071888244,86.30393480111738,43.91648984556741,52.07045002718222,69.27539744724236,49.59566430870673,3.5149587450076134,0.0,0.0,0.0,0.0,0.0,0.0,6.5848722560200486,57.31451119034751,43.93083597248685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.43014037802398,74.42187341740623,39.47187054623122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.98138622348765,24.90519163162957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.649138034954822,53.17305235327584,46.75276643246335,7.390777759450213,0.0,0.0,0.0,0.0,0.0,7.844966678734701,11.624461698146815,60.92421743292193,55.81163615822706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.48720403298849,86.60346931921544,67.32101354152566,19.883416610842318,12.527164145846566,2.288601368015587,0.0,0.0,0.0,17.18366470430054,19.83643698642483,69.17891580246551,74.0394151327189,22.896733862908853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.13829748548585,91.41115598443577,70.34615452456977,25.369154835188837,11.03295984977632,0.0,0.0,0.0,0.0,10.993389763438104,18.823852665507,71.28196341900667,78.20278728453565,34.216931550566585,0.0,4.858134584057886,19.877110620987622,0.0,0.0,0.0,0.0,0.0,0.0,67.89044442540474,65.9865084385256,84.76290853037602,62.50418319101605,12.310395744591386,0.0,0.0,0.0,0.0,0.0,11.502440794458447,19.98068650435101,72.95021303506653,78.81415300094845,38.5032705045499,0.0,73.88034653863421,144.99993071888244,144.99993071888244,77.55516212645837,0.0,0.0,0.0,4.247714766123302,0.0,56.00885599093268,90.4616315620649,76.12843192183337,28.915012930484465,20.48595394145853,9.126186167462585,0.0,0.0,0.0,13.131750923165557,18.974723472780607,71.26651374386266,104.12497742998131,121.99709857666832,64.54622035571302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.144727966730315,69.16535792427791,49.52172657766042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.314912269652917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74526286522386,18.677080751638947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.94681116467056,2.320131317289068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.060659190556871,59.059693882634654,63.92539565451818,0.0698388376407594,0.0,0.0,0.0,84.55812150984475,0.0,0.0,0.0,0.0,92.40277288908672,0.0,37.263828198609374,77.2217329128913,65.46689487449864,7.832354699025308,0.0,0.0,0.0,0.0,0.0,6.433843799000077,15.162279656377704,66.27358862666064,68.90507819302533,5.146003020924764,0.0,0.0,0.0,0.0,0.0,140.88779473463512,144.99993071888244,80.37630433770303,14.606721950178976,34.409264241134814,90.57387818147848,100.6749703804771,77.8857536445908,27.437046558290056,16.648128515890477,6.115706610830658,0.1708923250622647,0.0,0.0,8.866694684941839,16.734362927153445,68.93613519305971,75.95895844448842,19.861503296097247,0.0,0.0,0.0,107.92244452047932,129.71894080349009,137.54530481215343,82.84793706125117,47.8049208397194,0.0,0.0,51.92856525545156,67.97399879097945,36.87553687330647,0.0,0.0,0.0,0.0,0.0,0.0,6.621604646923655,8.905318872801852,62.27306866284143,76.16957850563526,12.591485242364469,0.0,0.0,0.0,57.63580137344428,0.0,0.0,0.0,0.0,14.83594468139718,0.0,62.31563409436063,74.80795764626,48.6111416426423,0.0,0.0,0.0,0.0,0.0,0.0,8.8441507712113,16.810823054141636,66.63050765243644,66.48578518527117,67.98030478083415,0.0,0.0,144.99993071888244,141.07823562824692,142.12030045173546,88.22032511795953,0.0,0.0,0.0,82.58702673101313,35.9758297707877,72.74053887239788,55.61347042704323,8.469417324095982,0.0,0.0,11.895934561391485,10.90368705775505,10.55827646346407,15.505010204980437,18.02582964939521,42.79024005751868,13.42103820774974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.1292782915863,77.25578525810667,63.87668188289065,37.43550877240348,29.83820984521197,20.48232799729208,15.187661265542854,11.122031956473904,8.28086822744057,13.516101004809284,16.912822440041346,18.136026822106025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.67626759389807,79.83698455538016,70.19985555994081,42.171622452773,34.74710764760016,23.93422684375273,22.360094126274216,17.186660049481524,16.72316979516136,32.5778471375847,37.14921683300028,92.3201644219902,100.09371576562047,48.66600375437816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99234428257918,12.568468379394824,83.02072118326984,114.39853845150589,94.57266399808766,44.454706079665726,36.76833504577663,26.448109699327336,19.913843011891224,18.46756423871667,15.797608134238336,19.5512485952462,21.027007870991454,31.949770548056964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.74619215769604,0.0,0.0,0.0,36.46706638046853,85.85368712549209,74.12423069626458,42.49228203688429,31.857545446432034,21.341203815501693,18.07832701493556,14.191630167993605,11.166646834695875,25.47588371347957,29.95550125650932,80.9350150388291,84.51051128644181,34.99241065294784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.167587179953586,75.85333311442224,59.013817806441736,10.927019220217426,0.0,0.0,0.0,0.0,0.0,9.773338376300773,14.90877886421892,67.02478966810132,76.32439055656806,15.338059123577358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.34087465978545,85.16664953082294,66.83624057144591,20.356208200198157,11.043049433543835,0.0,0.0,0.0,0.0,17.81946613140028,22.35536463388319,74.58393735667192,82.3734113246853,39.28805094196684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.28413730344374,94.27864722111244,71.83625992723445,26.234651942745877,18.7581127212718,10.267885630655314,7.855686861487683,4.245034720435056,2.0997369718674386,7.283891231413114,9.137536949201037,31.67955888278324,47.497503834302975,48.73552729252618,11.56786543920092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206078627076277,58.46109779567763,48.41833600283496,27.192689451420584,20.12146772785709,10.74651026062675,5.816645041971695,3.0574591810494107,1.2473247932588911,6.903640043174937,8.724179314225706,0.0066212893474309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80448385227488,66.3188341038681,62.74727909991458,38.72161540326875,29.706887606487925,19.714416082736463,18.53503833016192,12.985609608282973,10.505463798430991,26.829464435790086,31.22568526299148,86.5717817201956,100.09828760826512,45.35851207559004,0.0,0.0,0.0,0.0,73.71970144708582,0.0,0.0,6.566269585948696,142.3697023504887,84.85135003808813,96.36056977164036,87.6294538685745,72.30652912064842,28.2599782343279,21.887775486157476,12.425164759946856,8.70762609085713,6.514718118886555,4.764332984969282,23.140145071300125,28.58757440727937,81.66761341019844,93.45492729634276,46.71429989434971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.231559818622151,20.30071548947683,94.7575871505766,109.07707126287418,87.19985830972333,37.93746556483729,30.742331140629023,17.293546577518622,14.157420173031875,10.783085001783986,10.36231782872939,25.911312312946336,33.455956224851136,88.01947934108746,98.05971873798823,44.33173927749915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.968760441210208,19.226963066968448,88.19336701133071,116.15270717933596,97.26406046807196,48.295053901175656,37.6607902599625,26.243322678796083,22.56929533970376,19.00136627991669,17.451826922871497,34.300643565887675,42.1924322192935,99.83028303944054,111.88323674821396,69.7535491279747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.419859986153492,91.76366081731328,115.4656695846668,93.96129828167489,45.80450320806342,38.34136421503057,33.42679102177316,27.803897518087005,25.021064195209608,23.01276407623526,41.10212657341654,47.167069965916895,105.85833639129092,116.60090540825848,83.3822120516903,14.82128325498501,0.0,0.0,125.05250831101496,144.99993071888244,80.04066802768683,0.0,18.22304948210083,31.87930111143073,5.344957000840426,95.35271494311358,113.08673491198272,93.93528607352424,48.59269662231732,32.75646430021896,21.315191607351068,19.922198448448697,18.45574050773912,16.538877241657868,20.262721900602287,25.42259809920738,51.640223869345576,49.21683196818586,6.901275296979427,0.0,1.34270288981117,0.0,0.0,53.526187785138816,13.380837522426052,0.0,0.0,0.0,26.377482612954744,72.65714215656952,78.41750623908806,66.05902732185461,40.33579115632459,30.019980002773583,19.726397463460383,16.36672371862466,13.929458639784611,11.885687327877603,14.763425798068177,16.875774749645007,34.963245449869866,9.41468520331493,0.0,0.609316269710012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.27772903508128,0.0,14.23088495483909,67.17045803374481,62.83130641472841,32.450308492773466,23.347454487773263,15.20563333662874,12.882191374665956,7.397556698544012,7.2394340029375055,24.342066737605204,27.296738284023064,76.82445555204544,104.30028394794188,95.2650616841333,92.56121088418595,6.0517008138054935,0.0,0.0,0.0,0.0,21.02984556642607,0.0,0.0,0.0,68.75988277662096,105.841625518176,88.41234250903503,39.04243263712642,31.91051576121148,22.073329237631903,18.45668640621732,14.257054812736076,13.518781050497529,30.99583193278781,39.14096372860604,93.41346541304816,102.69714367713178,39.98013332851973,0.0,0.0,0.0,21.15943365794007,0.0,0.0,0.0,0.0,0.0,27.30745846677605,80.88267532303514,107.498366702751,86.84688052760671,41.88533051336979,35.576502963239065,25.525070434346198,21.284607556555795,17.986732512296093,15.525819971500937,31.120532882164422,38.00147136186246,93.26779704740468,107.75612403806171,51.82309757513177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.894606993051884,83.57943188439592,114.0671586846416,90.68249885672564,42.91131506272885,36.35119381688848,28.07962692448359,21.424758181076417,19.366798391996337,14.179018188284212,34.721253089195905,40.267528816147504,94.4578949827322,105.69485360430794,74.79140442289143,7.499083135204619,0.0,0.0,0.0,0.0,0.0,56.47896753460027,2.075458910926858,0.0,5.039589442126767,87.02628593897282,111.46373077313032,86.39663285198141,39.285213246532216,33.05741766603433,23.466795345773388,18.46929838592671,17.829082765928693,13.216881786203952,37.25279271636366,40.09994713575895,97.38560842252124,104.70386729864244,45.33281516693216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1065435697528003,78.24346091909844,109.06572048113571,86.54829190798687,39.91801932845097,33.793641981570104,23.38733987360421,17.97475113157217,14.17554989386413,11.472172043155906,19.164218467914225,22.35489168464409,50.090999811793104,20.787853205752107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.71314933154503,82.65670791890753,68.89498860925782,41.11867979678511,35.05042575961104,22.09681904984065,15.465597768388584,11.135747484407869,10.39258658003193,17.428179460916382,19.435060732173422,38.49838336241251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.252704240423931,58.309123440179455,51.79456297103926,28.48384087416961,23.087017106774308,14.263833751829871,12.868475846731991,10.635840138676834,9.3654984824483,26.139746795432696,30.129388926752565,86.8769916291629,99.43221742986286,74.00347099054714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.90963898288446,85.81884653154488,68.50985027888225,27.772840518052625,21.983941831441594,13.804757690407998,11.408796845116209,10.178655874211364,9.56949725424772,30.28199388123621,34.95835830773248,91.5531984059128,104.36428974496704,40.88315107571221,0.0,0.0,0.0,0.0,0.0,144.99993071888244,27.16273599961077,0.0,0.0,0.0,59.82366455353109,96.00538489307462,77.18610407021227,33.20087893522867,25.584977337965807,16.8893326278326,13.981010106846751,11.614845063618404,10.38896063586548,28.16633428498566,32.937446209048744,89.3937121801721,101.28917379232448,86.56389923287723,6.955033860490711,0.0,0.0,21.50389835375285,65.75460566161917,0.0,0.0,29.236145463834852,70.51657390039291,73.67855486328394,100.53939159860111,109.46709673538714,85.7501112421287,37.58937492485806,32.20626668539673,21.988040724847146,19.317611671129708,15.072892250187389,14.481863351055994,33.297360580005524,39.55715905901599,94.93825375991368,117.48027569349588,107.42947376358846,125.15419239742194,113.91896792305624,0.0,14.955758488636407,3.2181042725977944,0.0,0.0,0.0,58.26608505942115,74.97159808298937,89.77081037348295,118.14051283128256,93.26543230120916,45.561880248404,39.639452226619774,27.46416231466525,24.58815799168472,22.507811938620467,20.96016437853168,41.84544512753884,49.561454313745,107.69574418520304,114.08718020243025,73.46572770568793,63.69617292329998,45.44789948178036,0.0,0.0,0.0,0.0,0.0,0.0,50.8319536197199,40.00961383109044,116.97611180461293,113.24501525733558,91.0690560348185,44.15359506410398,32.76277029007366,23.03877628438589,21.52360457204877,16.796949876461305,14.96096093026653,21.192855404169965,24.857108458987508,54.677503882859966,38.379673103397856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.76779017294837,85.57275527746538,68.73402821821671,43.29534984487984,33.81823534200342,24.48663155502411,18.89794804629968,15.974806449155295,14.87835246317001,19.511047909922517,22.883333634467625,44.2995787292402,5.427723117683313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.202679452807374,85.01073393166558,74.35171928027272,45.37191230403128,36.503956421118495,25.925343140373037,25.748144825456063,21.540157795417358,20.96016437853168,36.77842462954414,43.35399555052852,100.70271673583775,115.76725354946768,86.8183459235142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.507820241623488,0.0,17.071418084886954,93.955780540552,115.31054223424128,89.85215764260852,39.82011883595682,30.357192810253466,0.0,0.0,0.0,0.0,0.0,0.0,40.97726797429355,58.36083255698796,36.739012192952295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49560653778152,36.32344746152782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.59180329163972,21.45266218618345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.489588188627994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2414861994228,12.574301420010418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82041477966101,0.0,0.0,0.0,36.22255162385268,60.94896844310162,18.0099070250121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.39797982976503,39.63078149056956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.834719445220819,50.745876858203296,60.61758867623733,16.575294333068737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.992092603672585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.400626717096667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.93488785131228,59.0169708013691,12.495161247333982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.23064427506257,58.14816304913833,13.952948451993356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41347651948914,60.80471892517544,23.91341707723224,0.0,0.0,0.0,0.0,0.0,84.34024956036501,29.1518028495283,70.314939874789,0.0,0.0,41.58201240135891,59.85960869570286,15.10316100148993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.62297367662288,56.32778142783393,1.5432333671905063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.39424325043232,65.88309020490858,23.795810366442154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.54474344063006,65.00308932068575,7.766457105043734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.05468505254548,66.93808230759926,23.46506119856334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.46102312230595,70.29917490015228,7.599978972879756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.83715056178499,41.89605069612278,1.0888867981596515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.003515309000195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517815796230776,35.020787607293975,5.890898072510741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.31141351300329,70.24115979348908,9.74622261992558,0.0,0.0,0.0,0.0,0.0,0.0,105.59332716764732,103.8267041098542,0.0,5.010739538541532,61.99150621582925,69.73021696551233,28.74175585922668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.89673105947087,79.09681899618519,18.050895959067628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54181171603522,0.0,57.10341817996155,68.2150452531752,28.80702285422279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.40694925930193,73.07128804027668,70.5272940831459,66.10379984982295,0.0,0.0,0.0,0.0,42.31035422957631,85.4362305971112,144.99993071888244,48.40209807895913,91.63218092884286,73.76163627961954,69.35343407169422,48.18233433252297,1.097715183956226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.00128050010404,86.0083415266785,116.62597171793092,57.92650750574577,38.5956532559212,0.0,0.0,0.0,0.0,0.0,73.09241310628992,111.78029146383604,76.24257033820336,85.12613354600653,71.82553974448147,34.74710764760016,0.0,0.0,0.0,0.0,0.0,0.0,1.443441077739941,4.037567654215555,64.72420691936182,82.45712334000639,80.17561621057733,62.77092656186968,0.0,0.0,0.0,27.78293010182014,0.0,120.62822582896015,0.0,0.0,5.055827366002609,59.45602534500231,70.94096701761397,31.08947588213005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.608539073763708,84.16935723530274,111.46830261577496,108.05045611452968,95.2461437145692,90.21916625215182,84.80641986037342,82.29521705048707,80.68640138880771,79.57575892564935,87.5487371984344,90.11227972411471,119.17106922328628,118.85908037522518,38.55655611882208,0.0,0.0,0.0,0.0,0.0,0.3307491678788111,144.99993071888244,125.75231553513986,53.8285599986715,36.26527470511824,121.0914007837876,132.72658266468738,121.15824427624736,98.29745455551028,93.98242334768813,86.40025879614787,83.08535757928048,83.92626132640422,83.6027640468583,92.60125391976328,94.92453823197972,126.18474878942564,133.2856086653062,116.32832899678924,37.62090487413155,19.67326949893457,89.37920840350631,121.2307631595764,106.00715775186175,83.81511825521518,59.6954953097344,53.36270499815581,15.897242773942535,0.0,56.13371459005566,59.24288288791358,13.622356933860914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.86256532930674,61.7320147333085,65.15332952897388,0.0,0.0,0.0,0.0,0.0,25.84651826718933,0.0,0.0,0.0,0.0,33.744612910449845,34.80780279995161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.104258996494,53.509949861262974,15.362494834264306,0.0,0.0,18.25457943137431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0952010373619,47.07894375769752,5.256357843381945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.9523593143675,53.184560784760656,18.451011015348097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.276138735049548,65.21670472701358,59.48865884250036,14.785181463066875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89827439857795,35.904572085429635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.13998467177124,18.8229067670288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.908375035130994,52.33435570260125,0.0,0.0,0.0,0.0,0.0,34.909486886358586,0.0,0.0,0.0,0.0,43.79636073883545,64.8563174068177,61.607313783931886,16.72679573932781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6600600785963,69.59448053388998,9.215888873145635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2957978851099,58.2697110035876,13.108576410449547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.01494626367537,63.82702221278492,90.66058554198057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3387616461519851,15.741957773770643,49.47206690755469,38.22769874789969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.09433536547587,47.0417384175548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.07476463769979,58.63372426794993,12.607250217001203,0.0,0.0,0.0,0.0,0.0,0.0,16.889805577071705,22.921800172581268,84.94136804326392,102.81632688538552,45.50481104021899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.113908843034476,96.23381937556098,93.12338987973212,72.10962458743553,26.747171268186303,18.90047044224156,9.2223525127467,2.9641305311999084,0.0,0.0,4.4257013297721,7.323776617244068,43.5871595254059,24.25173343293668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.76227243182552,55.84600380293515,38.07335964620599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.071398729098403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.700161235194734,0.0,0.0,51.26927401614307,57.533013738812734,47.63891565679453,18.584540350521287,0.0,0.0,0.0,0.0,0.0,0.0,1.331352108072717,15.531810661862895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26496215540804,63.42391181132348,52.81566037826094,23.64115596525573,14.1263631729975,4.215869517357087,5.730410630708726,1.2087006053988776,0.0,20.52347458109397,24.045212265195385,85.77533520154748,102.84549208846347,81.24369324221648,5.528146006119348,0.0,14.445446259645122,0.0,0.0,0.0,17.694922831770032,77.34375381657968,55.37258161459384,59.51309455318732,101.56111960480828,87.62046783303157,66.9576308761488,20.4236822916434,12.226210780031192,0.0,0.0,0.0,0.0,12.659116983556082,18.15289534496733,77.54396899446627,94.61538707935324,51.90680959045286,0.0,0.0,0.0,79.43702714884604,144.99993071888244,92.7089286965322,0.0,0.0,61.22438255000547,39.95695881580372,95.27010647601703,82.44766435522435,61.00808709798939,4.939954802422568,0.0,0.0,0.0,0.0,0.0,6.674259662210367,11.908704190847244,74.06605793985501,91.65772018775438,57.48414231743884,10.759752839321612,0.0,0.0,0.0,32.29045164995692,144.99993071888244,128.86605567564243,0.0,8.872212426064698,64.55962058415425,85.95584416113815,70.44563151452759,46.17781780746144,0.0,0.0,0.0,0.0,0.0,0.0,2.90453892707303,8.476511562682516,69.84813897579514,93.19448991534382,138.03717202081972,144.99993071888244,39.979818029026994,51.066221142821874,0.0,0.0,0.0,0.0,0.0,25.838162830631852,46.06998538094614,101.09526460429258,83.87534045832753,62.90950068892664,4.850252096739515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.854735409788983,38.943586246154055,11.524669408696248,0.0,0.0,0.0,0.0,0.0,0.0,28.944335783308794,2.1486083932413336,39.38122194206996,35.336717699014244,80.87132454129667,64.67281310204604,48.274559434147896,13.981640705832223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.347454487773263,11.221508946431737,26.325142897160767,0.0,22.87198285272917,0.0,56.73057652980265,13.76818294925076,0.0,0.0,0.0,0.0,0.0,59.06552692325025,62.90445589704288,42.27835133106372,6.187279595681459,0.0,0.0,0.0,0.0,0.0,9.861306934773785,17.617359156557267,75.85317546467587,99.27945482563284,70.9510566013815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.228622540806818,16.701571779909024,75.4719783779595,117.22882434803984,95.73832622272823,71.1845358757516,23.654713843443325,17.230486678971662,5.821374534362718,0.0,0.0,0.0,16.179908769179292,18.828739807644396,81.75495136968597,101.40094746249896,41.78916416808568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.9699828739486,35.32804696296404,94.3456483633186,74.72361503195344,50.40409220807877,0.0,0.0,0.0,0.0,0.0,0.0,5.3181565439579686,10.154850762509886,72.80801296384313,95.9386990503612,133.02706308126366,110.70543549310312,104.5187864964071,0.0,0.0,0.0,0.0,0.0,0.0,144.99993071888244,92.607559909618,105.70588908655364,79.6911585399903,52.53362498200965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5670384788919842,63.73259001471085,83.85405774256793,51.05408211235158,58.37297158745825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.857822034347667,86.72296782696193,69.74771608735911,31.447656105876785,0.0,0.0,0.0,0.0,0.0,0.0,1.2131147982971648,5.809235503892428,67.60257598853785,88.05684233097652,20.858322642378333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37387877435936,21.960136719740117,40.20431126785417,103.0230057028732,81.50145057752718,60.13612635083128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.496007563431466,17.0175018716293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.34325045876648,43.84775455615123,24.388258113290853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.91090018085539,45.2435854104882,0.0,0.0,14.550440990725814,50.28270190337587,46.74062740199306,35.36682880057042,0.0,0.0,0.0,0.0,0.0,0.0,8.986508492181065,13.550783949010112,75.31984637271495,98.11458084972408,64.27994993409847,62.23602097244509,0.0,0.0,0.0,33.17486672707805,19.01145586368421,1.9510732610429773,0.0,46.075660771815365,35.83930509043353,97.80148845343842,73.47439844173815,27.72034315251228,0.0,0.0,0.0,0.0,0.0,0.0,7.672970805447863,13.211836994320196,76.12291418071051,100.54995413160776,60.4262018841473,128.4889574823316,0.0,0.0,100.24742426832869,15.530864763384692,0.0,0.0,0.0,0.0,68.91437952806102,86.23267711575932,62.15546195205134,20.31758401233814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.54336335814531,64.51500570593227,89.56933399762539,19.49165699111932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.600971885938074,102.520891260693,72.99876915694769,29.186643443475493,0.0,0.0,0.0,0.0,0.0,0.0,7.879649622935529,14.790383904696998,79.42646461583944,106.72635589478986,33.6935343926268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.220941968032408,89.2332247383701,70.19418016907159,35.0414397240681,0.0,0.0,0.0,0.0,0.0,0.0,2.525864236298528,13.245731689789189,79.78732488527443,105.3510195074806,37.24286078234251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.880957835486582,23.018912416343596,40.202577120644136,107.0593121591178,82.60326465488896,62.55778410478096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.195787128764803,16.659794597121664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.023805058046015,42.0168104018402,9.998146914620689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.8230699163402,46.91577627020725,25.525228084092564,0.0,0.0,0.0,0.0,0.0,0.0,3.8725083697688834,8.617608085681342,68.36244776602872,92.27728369097828,60.6748155341687,14.88576200124928,0.0,0.0,0.0,0.0,0.0,0.0,64.20396275634938,34.81347819082084,47.95263865206566,110.01461430452112,80.62476033797806,51.3378516558129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062921604589143,65.29426840222634,87.60943235078585,22.59514989810801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29564578858403,108.21961429238188,81.99284483695438,54.48737828874087,0.0,0.0,0.0,0.0,0.0,0.0,3.231662150785391,9.501077264324268,69.67598545276194,93.64410699198363,30.451152059088432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.197842128688075,66.96693221118448,121.05466839288398,88.38995624505087,66.42445943393425,6.044764224965328,0.0,0.0,0.0,0.0,0.0,6.467107895483599,12.551599856533514,73.0276190605329,98.48379655571657,35.93957032912319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60626005372541,96.71796174665528,71.23309199763277,31.549024892791024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.321782488124417,66.79572458662949,90.66878332879166,46.394428558970255,9.60276135073124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.737692927615708,97.23962475738502,71.80851357187379,37.90924626023752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.224590017769923,16.074914038098598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.84239721455725,41.30675594420143,28.30333191457893,0.0,0.0,0.0,37.87897750893498,35.72595492279537,35.156051089677206,41.51784895458738,44.831646623230185,69.65470273700234,65.07277050858013,16.486695175610254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72835007756496,101.91520093514946,93.00483727046384,84.50341704785528,58.53803087190492,50.31628129935213,40.69807027347687,39.560154404196965,37.00071077192218,35.46819758748466,52.80525549500069,57.77563669847216,119.6046060257966,143.0695095746136,109.50729742071084,104.9531115476493,0.0,25.07529570795999,0.0,0.0,0.0,0.0,0.0,42.702744448284776,85.7660338665118,144.47369586550806,114.00693648152924,91.595763837432,46.100569431741405,37.7241654580022,28.10043669100409,24.46834418444549,21.772848821055643,19.744684834039003,39.00254725129546,43.65021942395286,104.49482373495924,127.5047501157599,123.9825394824194,85.62320319630294,69.96779513328799,40.26689821716203,92.3613110057921,109.07517946591778,72.06154141479347,94.15757221590228,99.1249580741928,144.99993071888244,118.19474434403293,144.99993071888244,118.7061601212488,97.73905915387694,51.937235991501765,43.29929108853902,33.378865498877474,29.091422996669586,26.576278943124034,25.757603810238116,43.33712702766721,47.99473113434576,109.10229522229297,132.12845952696946,144.78568471356914,144.99993071888244,119.02555850738916,25.700376952306744,0.0,0.0,0.0,0.0,29.08385580884395,95.26348518666964,101.08123377686589,144.99993071888244,118.49695890781926,97.80590264633672,52.55916424092117,43.92405703339305,32.03017191870434,25.624547424304023,22.65190380680028,21.784514902286823,39.72994318103466,45.09381815143918,107.27245461620652,131.12706833804373,119.02981505054107,89.46465456603744,0.0,0.0,0.0,0.0,0.0,60.66141530572747,74.23348197049718,99.01712564767747,102.79110292596675,140.08961406877697,110.54605159952564,90.87183620211287,45.83445665987323,38.93460021061112,31.15237813093064,28.84454349385823,27.021166527372845,26.54601019182149,46.71083159992963,52.07596776830508,115.25473422402725,138.905349174065,109.01937145570372,0.0,0.0,0.0,0.0,144.99993071888244,120.28186933619098,0.0,0.0,61.96738580463504,105.57031030467766,144.99993071888244,128.03161556811978,105.20077929919248,57.3488788350556,51.56360609261103,41.96100239162615,39.57166283568179,37.17633258937548,36.71063523860616,39.2804837541412,41.85222406663264,78.05711891889217,89.11325328138449,31.11753753698344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.8415923598194,113.67997090756326,89.77017977449746,78.24661391402579,52.552700601320105,44.03157416041562,33.992438311739406,28.718581346510675,25.865593886499784,25.01428525611581,30.940181572320117,34.669859271880135,61.375726306518175,53.38792895757461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5258918950900922,13.154452486642462,56.67807916426231,104.82241990791071,95.58493301951276,85.27385135835277,55.3360068734366,47.35199311840586,36.66728155835513,32.41073840643525,28.274639660740068,25.67026585075057,29.637837017579,31.59505861873031,54.93273882222879,49.08598267870092,55.045143091388745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12528448012651,101.5497688230698,93.54604884974312,82.68997201539105,58.20176396290326,48.08947863191256,37.48453784352374,33.84330165167584,27.62811805088735,23.394434112190748,41.01084737026981,43.73298554079575,102.43292270222,126.46331589125684,144.99993071888244,96.93772549309143,14.655908671045603,0.0,0.0,0.0,0.0,0.0,0.0,50.959334614784765,96.48211772608964,139.94504925135803,110.37673577192707,89.88825943452665,46.14786435565163,38.16574239757729,27.84457115264979,23.66606462518178,20.63225290608748,18.84655422898391,34.84453519085521,39.28899684044504,99.3076741302326,125.82672621542528,85.24137551060109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945973151576093,66.68363561696226,105.92171158933064,144.80696742932872,114.81993622354594,93.3076824332356,47.62583072784603,39.5536907645959,30.14720334809208,26.50218356233136,23.34540504107048,20.46766657087992,36.17935559334801,41.07989795917873,100.32782563897608,127.06727206959036,91.78068698992097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.46527136245486,107.10408468708616,144.99993071888244,123.20138498916891,100.79036999481802,54.37513166932728,46.23583291412464,37.29252045244825,34.04966516967077,32.08534932993293,31.158526471038968,51.42708141225685,59.29585320269303,118.66280644099774,143.9201876060121,104.8810656135594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.168068432195703,79.39540761580506,127.69881695353816,106.48341763563768,88.93920796139489,48.265100449365846,41.30281470054224,32.169376644746755,28.12266530524189,25.683193129952706,26.6035523492456,32.289505751478714,34.454352068595895,66.13312270264728,79.63661172774718,6.122958499163559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5917424208361,90.19362699324031,70.81673901747646,58.28784072441986,38.31535200687996,31.322009258021968,23.804323452745997,20.33997027632232,18.96920573165775,18.84277063507109,25.628646317709578,29.65927738308497,52.76237476398875,32.67905827475256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6814921947547188,57.30442160658,84.98456407376858,76.17541154625084,67.70126472976385,43.26224339814269,34.87906048530967,24.97487281952396,23.37346669592388,20.74513012448654,19.84463477323593,37.46940346787247,42.476201762754826,102.0556668591628,126.9152977140922,65.14796943759738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66771024279663,105.6872864164823,144.99993071888244,120.64824734674885,98.69914610925444,52.86673889608397,44.179134323015504,34.13842197687561,29.78981137307717,26.94202635469641,25.70557939393687,45.744438654697454,50.70409967541594,111.01206424978768,136.1802156583581,142.40627709164593,144.99993071888244,34.49281860670954,47.08524974755221,0.0,0.0,0.0,0.0,0.0,61.43389906292774,110.82698344755237,144.99993071888244,116.38445230649604,94.32294679984167,49.72950894337265,41.29682401018027,31.96522022320097,28.192031193643547,25.368524236203367,23.174828015500957,39.97855683105606,44.097629404143554,103.3063022970954,128.67608773126972,81.7711892935618,0.0,0.0,0.0,0.0,0.0,0.0,107.60793327647636,96.067341243397,144.99993071888244,136.03328609474366,144.99993071888244,120.05359250345096,99.53185206956704,55.21445891898734,47.03117588454819,36.7123693858162,31.888444796720044,28.415893833485264,25.88577305403481,42.43111393529375,46.92113636158374,106.97891078847044,133.97595690464905,106.28004946282374,15.397650727704235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.91737487324198,120.53663132632072,144.99993071888244,123.9011922132938,101.104881238821,54.84729265969766,46.406094640201445,37.836096777923046,35.183166846052394,33.175654975809884,31.55186258822564,52.09047154497088,57.68388454608633,118.86790876102174,144.57143870825584,110.85015796026838,4.00871775063032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.2966137926333,111.78738570242258,144.99993071888244,119.16082198977236,99.13000286607654,57.3498247335338,50.69164534545292,42.22443511780608,39.78180994758954,37.17065719850624,35.39520575491655,41.01447331443625,44.71955765356296,78.51651027980678,93.95136634765372,26.57722484160224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.3693400900713,112.40269266249454,93.0596993821997,80.9789993180656,60.06171567054588,53.39675734337118,44.251337906851774,39.3747583024689,36.02123289774151,33.64860421491209,37.76878033622417,40.61735360333677,64.6226804827012,60.018046690802095,45.837294355307854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.9136078853352,93.60516750463093,87.20711019805621,79.20039487954857,54.68365222296829,46.571942173379945,37.56005207203373,37.71470647322016,36.20993964414329,34.33138526642932,49.2403217803946,50.23587992870476,107.8524480330922,131.0479281653673,75.5101296165804,0.0,0.0,0.0,0.0,20.0658173673894,0.0,0.0,24.863414448842207,32.98947062534999,85.46413460221822,116.06221622492107,89.73912277446308,69.36841079759914,29.56342633729359,23.43636894472448,15.943591799374552,13.618573339948094,12.337826800459313,11.942598886316237,31.87882816219163,36.54667950238407,95.05097332856636,118.83779765946558,66.59661295696746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.30160051715141,91.45182961899856,118.20861752171324,89.883687591882,68.46523540066028,29.92680900267045,24.53140408299245,16.68848685096053,14.21795767563696,12.999482785963302,12.446920424945558,30.11015565769574,35.52573974490876,94.24617137336078,119.04636827390964,71.61791502851561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.0093704015314,106.41042580306956,124.696377533971,98.0764296111032,77.67418768496576,36.95688414243205,29.72060313442189,20.733936992494456,17.626029892607477,16.13671273867462,15.14367698630635,31.855653649475624,36.307997786383815,94.82821423694922,120.6977493671082,78.5778360311437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74443035169443,101.13136639621072,128.14149744133786,98.8424497287024,76.33022359718365,34.31514734255347,26.469077115594203,17.843428892848124,16.048113581216143,14.862114539294168,13.546369756111824,36.03841672009556,40.713677598367255,98.04474201208332,122.9707434102334,121.5280905812253,52.197515722754346,0.0,0.0,0.0,0.0,0.0,0.0,35.195936475508155,130.6711452715492,120.02190490443114,129.33128007717264,100.93793015741792,78.04750228436377,35.67109281105951,27.58003487824529,19.06237673176088,16.207497474793584,14.363310741787704,13.77843018276464,18.21895058869528,20.677971332534025,50.99622465543474,67.83227166899516,73.32573473091368,66.06186501728922,61.17724527584161,24.38242507267526,4.475203350131465,6.849250880678183,2.972170668264646,28.39019692482737,58.543863912520514,78.40111066546585,77.03680976040235,96.13371178661768,76.10462681013189,61.615511570743,39.444754789856034,31.039185613038843,21.633013496027758,17.093646699124754,14.822386803209582,14.18090998524062,20.056516032353723,23.98231001639479,48.65638711984975,27.81351415261541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.058283337920365,80.44046778447458,73.30066842124127,65.05574433597246,42.63211736191218,35.50776767382288,26.98884832936753,27.097311354868307,25.93574802363328,24.95548190072077,42.22080917363963,47.59240898161614,109.4183829637596,140.47554064788434,90.58254891752868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36053386350125,110.826825797806,138.4465884121359,111.77934556535784,91.92525180733986,49.65304881638448,43.64564758130821,36.823985406244326,35.606141115556134,34.63359983021563,33.4991522553558,53.35135421641737,57.16190623586387,116.00971885938073,141.1852798060304,94.57960058692782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.771443775906384,109.48459585723394,130.7915896777739,104.66713490773884,85.41084898794603,44.19726404384776,37.084107487750536,23.31576688875341,0.0,0.0,0.0,14.820022057014071,19.907221722543795,81.46929002926824,111.99264567219294,134.53151461084778,21.60542479041346,91.46444159870796,0.0,0.0,0.0,0.0,0.0,0.0,35.43682528795755,89.05240047928669,112.57437323628864,86.25900462340266,68.72787987810837,26.378428511432947,20.532302966890548,12.9414676793001,11.68610274897647,10.415918742494306,9.234176243724256,27.127264806678117,33.59058910824889,92.3767606809361,121.57775025133104,87.88579235616791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.30541176985579,95.13941483627848,116.5718978549269,90.01012268846866,70.38793170735713,27.2390384768526,20.467508921133547,12.061466795077257,8.534684319092088,5.510173935033464,3.242224683792007,19.972646367286263,24.141536260225863,85.05992065253218,114.2295379234,91.02570235456749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.63046619107684,86.98592760390277,107.3944755198949,81.73508750164368,62.84517959240873,23.702324066846288,16.973990541631895,7.084937251497451,2.3043663426523278,0.0,0.0,2.916047358557851,4.967228208544129,34.9979283940707,54.18752847115008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63249903177358,62.21694535313464,43.476804702948726,22.65221910629301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.504667246696137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.523764971577656,57.43637444428951,50.70457262465504,42.637162153795934,21.404106064302283,14.28905771124866,5.364663219136352,4.1846548675763415,0.0,0.0,0.0,17.06463914579315,22.90051745682167,73.39636181728626,44.86412247098188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6117832944133,142.96388424454744,112.73123473392424,109.30329864891142,82.95261649283913,60.35620539676018,15.870757616552812,1.413960575169236,0.0,0.0,0.0,0.0,12.406719739621868,15.678897875223685,66.30196558100678,38.31204136220624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31674044602318,65.64109784423462,144.99993071888244,110.98526379290524,104.7552611159582,76.92172544555413,51.718260493797445,0.0,0.0,0.0,0.0,0.0,0.0,6.627437687539248,10.992601514706266,61.81856444406421,27.42333103035609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.31155180696111,134.84303050966977,103.38433892154728,97.86123770731167,73.32084758877629,54.695475953945845,14.091522579050304,6.103567580360369,0.0,0.0,0.0,0.0,15.30101143318102,19.92881973779613,70.36586074286569,34.10925677379765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.76786484632005,130.141126824262,100.53655390316652,94.98444513559932,68.65961753793128,47.04158076780843,0.0,0.0,0.0,0.0,0.0,0.0,8.546192750576909,14.2762880817929,65.11770068629485,30.722940221825837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.32023084601432,126.0157482613198,90.21569795773176,83.97402919955354,57.6138880586992,16.203240931641663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.57175411505949,42.18943687411252,37.30150648799119,32.16496245184847,9.021506735874627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.208238708945307,47.7628283574393,47.86593129156359,42.48960199119605,36.07577970998463,24.44643086970043,0.0,0.0,0.0,0.0,0.0,0.0,12.352330577125114,16.785126145483748,69.05736784801624,61.18087122000807,40.42312911581213,0.0,0.0,0.0,0.0,0.0,0.0,30.045046312446,52.43824688545737,136.08988235368955,98.41616481452492,94.15962166260506,66.59913535290933,28.59640279307593,0.0,0.0,0.0,0.0,0.0,0.0,9.2223525127467,17.53285889250434,71.07418105329444,91.82703601535296,109.52621539027491,104.9802273040245,48.81056857179706,50.47692639090052,0.0,0.0,36.71410353302624,71.54318904873745,144.99993071888244,144.99993071888244,103.86501299822147,99.4905478360188,74.63170522982125,54.76972898448489,10.687233955992609,0.0,0.0,0.0,0.0,0.0,8.510721557644242,15.78058196163066,69.11522530493308,63.31308403962719,0.0,90.11890101346216,0.4349556502276644,12.216436495756415,66.64154313468217,83.04263449801492,101.79727892486662,115.8421371789922,55.31835010184346,144.99993071888244,108.44142748552083,105.91903154364238,82.34818736526651,63.415556374766,22.307439110987502,15.659822255913229,7.470390881365751,5.106275284840178,4.18591606554728,2.512779307350034,19.437110178876203,25.564640520684414,78.80910820906468,106.05744802095296,129.69198269686126,85.45830156160264,7.828098155873389,0.0,4.39779732466507,64.20806164975494,66.76435228710237,92.77340744279648,136.67097931879982,144.99993071888244,107.81492739345676,103.72013288130984,78.70143343229574,60.1172083812672,20.98144709429128,15.055235478594238,7.179842398810628,3.668667247715832,2.005935372778834,0.9569339604501352,20.763890444304263,25.28780756606325,77.2266200550287,70.82462150479483,0.0,0.0,0.0,0.0,0.0,15.830714580975492,44.43925640452172,0.0,144.99993071888244,144.99993071888244,101.94026724482188,97.05848519880888,72.41246975020731,53.523665389196935,12.576666166205928,5.999045798518781,0.0,0.0,0.0,0.0,0.0,1.8265299614127293,17.011195881774604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.7243673188907,69.53015943737208,61.40394561111793,43.42446498715475,28.80623460549095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.23256098102802,51.98374266668015,47.50964286477326,41.27853663960166,14.492110584569875,0.0,0.0,0.0,0.0,0.0,0.0,4.3899148373467,9.067540461813907,61.43153431673223,58.29856090717284,100.79841013188276,93.4199290526492,1.815336829420644,0.0,0.0,0.0,0.0,64.23186676145642,144.99993071888244,144.99993071888244,105.86353883292104,100.55941311638978,71.29993549009254,48.965695922222594,3.373231623023319,0.0,0.0,0.0,0.0,0.0,8.319177115807848,12.295103719193747,65.19731380821038,42.34298772707436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.21398871953075,144.99993071888244,98.55962608371928,90.4925309123529,63.4522887656696,31.85896429414933,0.0,0.0,0.0,0.0,0.0,0.0,7.537549673318264,12.648554450549463,67.56915424230796,39.69068839418917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.28209066017895,144.99993071888244,95.8439515527944,92.90425673228144,69.25632182793191,51.15718504647586,4.911104898837333,0.0,0.0,0.0,0.0,0.0,1.9331011899570936,5.408174549133754,0.6761597621697907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39364031023841,45.319257288744566,41.60250686838667,36.33795123819362,17.870544649223316,0.0,0.0,0.0,0.0,0.0,0.0,12.953606709770389,19.09122663534612,72.18576941493099,56.135448737265705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.96875763777224,144.99993071888244,105.6007367057266,98.50760166741804,72.54757558284419,52.924123403761705,10.476140945606652,0.0,0.0,0.0,0.0,0.0,0.0,2.127640976974469,18.485536309802555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72327207366915,64.30485859402451,54.42684078613578,34.947007525994024,4.944841944559958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.310390191370885,36.93008368554958,32.92042003644106,27.982357030974907,0.8412190466164616,0.0,0.0,0.0,0.0,0.0,0.0,3.269182790420832,8.026579186549949,63.846570781334485,82.24918332454779,85.61863135365829,1.372813991367344,0.0,0.0,0.0,13.915427812357915,78.32323169076035,95.46354271480983,123.18577766427856,144.67012744948184,98.16849706298176,95.12885230327186,69.16803796996616,37.38048901092125,0.0,0.0,0.0,0.0,0.0,0.0,10.164782696531034,14.789595655965163,70.7314505046917,73.5896404063327,120.6734713061676,114.10988176590716,98.78664171848833,84.65192310893337,89.43233636803213,89.00116431171726,102.87339609357052,105.97452425436371,69.59258873693358,144.99993071888244,104.61857878585766,100.50628515186396,75.64066360657262,57.0693658347462,17.862819811651317,11.164597387993105,1.2367622602522752,0.0,0.0,0.0,12.298256714121097,13.885159061055372,69.00723522867142,82.12306352745387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.64122783518943,144.99993071888244,104.70654734433067,102.11651966126064,78.01171579193836,58.83015585192372,6.32679962121661,0.0,0.0,0.0,0.0,0.0,11.104690484373489,19.044719960167736,74.91247942810158,95.65524480639262,29.323168123829664,0.0,0.0,0.0,0.0,20.12146772785709,1.925061052892356,0.0,78.74636361001046,144.99993071888244,111.33981807248551,103.67819804877612,74.51662091497303,51.16380633582329,9.648479777177789,2.399744439204606,2.677050343064868,0.7297606759347076,0.0,0.0,17.853676126362004,22.043848735061207,77.90151861922755,93.9143186572574,90.3779195467438,0.0,0.0,0.0,0.0,0.0,0.0,35.20035066840644,69.08416830489871,135.84000750569723,90.18164561251638,86.83820979155651,62.20638282012803,43.30275938295912,0.0,0.0,0.0,0.0,0.0,0.0,0.670799670793299,3.6221605725374473,33.19851418903316,44.04134844469039,9.929096325711765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.85245083653018,59.542575055758014,53.010515464771046,36.45161670532452,26.21983286658734,0.0616410508296545,0.0,0.0,0.0,0.0,0.0,1.658160032292343,5.461775462898672,5.526096559416572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.30798118037778,49.87076311611785,46.110501365762566,40.796286065463775,33.72537964139302,12.99428034433318,1.23345161557856,0.0,0.0,0.0,0.0,15.011881798343202,19.54746500133338,75.05184180389037,94.09955710923909,83.8397116156485,41.318894974671714,0.0,0.0,0.0,0.0,0.0,6.735585413547288,99.0809737949563,144.99993071888244,111.74623911862072,108.4951860490321,82.57567594927468,62.34259220098945,22.74160651248333,16.61943626205161,8.89696343624438,7.101648124612395,5.06670519850196,2.290020215732893,21.426807627779187,25.027370185064303,78.83448981822984,92.5580578892586,30.15224813997584,0.0,0.0,0.0,0.0,0.0,0.0,14.72306746299812,116.47935745380924,144.99993071888244,105.09609986760454,101.42948206659148,76.53879421162772,57.172941718109584,17.86833755277417,10.890602128806556,2.8953952417837208,0.4171412288881479,0.0,0.0,12.73920305471072,18.5172239088224,74.90396634179776,88.91035805780965,10.499946057308131,0.0,0.0,9.091976172500855,0.0,0.0,0.0,0.0,80.99334544498504,144.99993071888244,105.39736853291264,100.3566755425613,74.10263268101222,54.43298912624413,16.54171493709248,11.274952210450286,3.360461993567559,1.0024947371503148,0.0,0.0,12.273348054195049,17.96150855287731,73.81760193957997,89.04577918993925,12.358636566979811,0.0,123.4679707102762,29.36415705788519,0.0,0.0,62.77628665324619,144.99993071888244,144.99993071888244,144.2755301343242,97.4098864834618,94.36188628719444,69.59558408211456,51.718260493797445,14.231830853317293,9.549948685698162,1.3228390217688772,0.0,0.0,0.0,16.225627195625833,22.684222004805594,79.52515335706543,99.4847147954032,10.73783952457654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06642580714834,139.6448841342745,96.20402357349757,93.09643177310332,68.00237574532558,49.524564273095024,12.672990161236411,3.475861607908498,0.0,0.0,0.0,0.0,1.4877406564691804,3.662203608114768,32.330967634773344,20.144011641587635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66153704733472,36.32092506558594,77.61475373058524,68.4936123550064,61.03646405233553,43.61254113457106,32.837653919598175,6.762228220683378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.758416967978996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.00311422969479,49.73250428855364,44.800747272942175,38.97101730202198,32.06075596949961,7.390777759450213,0.0,0.0,0.0,0.0,0.0,12.298256714121097,18.055940750951383,76.0924877796616,95.27956546079908,4.42995787292402,0.0,14.843669518969184,0.0,0.0,0.0,0.0,0.0,71.66174165800574,144.99993071888244,108.93597473987538,104.75667996367552,79.03470499611643,59.52192293898388,19.56843241760025,9.726516401629654,0.7346478180720972,1.0456907676549831,1.5569488951244703,1.924115154414152,22.111480476252822,28.071113838179752,87.77496458447162,105.00119472029137,21.689767404720016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.010283141653,144.99993071888244,107.79096463200892,104.36176734902516,79.71795899687275,60.06124272130676,20.01536944855183,13.033850430671398,3.814177963612945,0.3280691221905653,0.0,0.0,16.446494490286565,21.837958166305377,82.03714441568363,103.33862049510071,9.552628731386408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.11193401604791,144.99993071888244,112.33159262688284,109.66147887265814,82.8788364115392,59.432535532793565,17.512522075222943,11.011046535031252,3.361092592553029,1.2009757678268749,0.52749605134533,0.649201655540965,19.15696657958133,24.32251816905565,83.77523286938423,103.53568267805996,98.00611782422332,50.42695142130205,0.0,1.3155871334359768,143.66416441791142,115.0020216806003,142.19297698481083,139.55392023062052,144.2741112866069,144.99993071888244,125.87953888045836,110.89477283849034,84.54992372303366,63.31655233404727,21.82944508000153,14.874411219510826,6.565323687470492,3.5838516841701686,2.1476624947631286,1.510599869692454,21.578151384291896,26.559883369501826,85.7795917446994,103.84845977485293,136.57229057757382,139.4984275198992,88.34250367139425,62.17106927694172,110.33117499522687,102.6848469969151,64.17164455834407,92.7699391483764,127.31935401403184,144.99993071888244,109.90441713181032,105.09200097419898,79.30491666139018,58.49168184647291,17.265957871904327,11.472960291887745,3.136284054233112,1.3397075446301894,0.0,0.0,5.3949319704388925,9.440855061211918,41.90156843724563,52.515179961684666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.24887907784058,81.44296252162488,72.70743242566073,53.47684341452583,39.69415668860926,18.508868472264933,0.0,0.0,0.0,0.0,0.0,0.0,2.973904815474687,18.59053104088325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.60712017239094,66.08945372290351,59.85125325914539,52.25174723550474,42.74404868183304,19.972173418047166,11.356930078561334,0.7754791023812545,0.0,0.0,0.0,15.980481840024524,22.83099391867365,81.11363220146339,101.9637570570306,16.910300044099465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.38687242393014,144.99993071888244,115.23660450319498,112.46417606357784,87.4016499850736,66.22124891086668,22.998260299569463,15.399069575421542,6.430533154326362,2.524760688073957,0.4026374522223468,0.0,18.849076624925782,25.39343289612941,84.82360368272748,106.32088074713288,33.8928036720352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.03781927946669,144.99993071888244,115.5252611887937,109.19767331884525,83.63728934131275,63.52086640533943,23.76333451869047,17.36543486186216,9.219514817312088,7.425776003143776,6.705316662244746,5.926999864428877,21.310462114960043,24.077845762693435,80.50967602312986,98.86751603837482,41.39314800521077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.49487910619785,127.06632617111217,88.74466817437751,86.19326467916746,62.03281044937751,42.94379091048054,0.0,0.0,0.0,0.0,0.0,0.0,10.54424563603737,16.773933013491664,78.56128280777513,93.94301091109628,20.772403530608106,0.0,0.0,0.0,0.0,0.0,0.0,74.34099909751976,60.63146185391766,136.9534876642902,95.0566487194356,90.49946750119308,65.22521781331743,38.41955848922881,0.0,0.0,0.0,0.0,0.0,0.0,11.634078332675228,16.713237861140215,77.62925750725104,92.35752741187927,40.93044599962244,76.54431195275056,76.29711715044648,103.28565018032128,36.859141299684254,52.92002451035615,29.775780545650477,71.4195916475854,59.26085495899946,134.05525472707183,97.40184634639708,92.72816196558904,66.75946514496498,45.10879487734408,0.0,0.0,0.0,0.0,0.0,0.0,0.1042064823488532,3.8676212276314943,38.70127858598736,45.63014258858108,17.451353973632393,10.832429372396986,14.35889654888942,19.221760625338327,3.054936785107532,15.048141240007704,18.65595568562572,3.4796452018213158,44.103462444759145,70.85536320533647,66.43659846440454,59.63416955839747,42.70132560056747,32.567126954831714,15.761191042827468,8.704157796437046,0.0,0.0,0.0,0.0,2.5950724749538177,5.481008731955495,21.626392206680325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.878919441569337,45.48179417724936,41.43145689357805,36.78961776153623,21.194904850872742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.875467753155286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.75290472642117,46.99302464592728,42.301683493526106,35.54954485661024,27.603524690454037,8.033515775390114,1.8869098142714449,0.0,0.0,0.0,0.9870450620063091,21.699068739755692,26.77539057278607,86.62979682685881,104.90061418210897,124.07649873125438,139.39642813399948,43.94597034813811,37.047532746593305,0.0,100.43108622284672,65.78471676317533,47.98101560641179,111.59552596109346,138.4929374375679,94.2586257033238,88.44040416388843,61.94988668278826,29.39757880411508,0.0,0.0,0.0,0.0,0.0,0.0,11.2922936825507,16.92338497304796,79.33707720964912,96.2960910253761,120.0994685796439,86.99601718767029,0.0,1.728944768411307,0.0,0.0,73.92133547268972,89.7999755765609,144.99993071888244,142.22403398484522,100.61679762406752,97.51913775769442,72.88652253753409,55.47584219846449,16.85070843997259,11.024446763472485,1.9963187382504224,0.0,0.0,0.0,14.926120336319334,20.568877708047783,78.75282724961151,100.32293849683867,119.05598490843803,88.18832221944695,106.16732989417105,51.39965035638892,61.27593401706761,74.89214261082019,42.52554613336782,86.13540722225062,144.99993071888244,144.99993071888244,105.8018977820914,103.85602696267856,78.1362590915686,58.54812045567243,19.861030346858147,14.178860538537842,6.748039743510311,5.084204320348742,3.774765527021093,2.6097339013659866,22.021620120823403,26.44464140490725,83.42745752889776,104.08272729795488,101.44477409198912,29.136195524637923,0.0,0.0,0.0,0.0,0.0,0.0,47.61810589027404,129.86145617420624,104.43743922728152,100.6488005225801,76.56748646546657,56.82358988015942,16.7176520540385,1.9400377787972596,0.0,0.0,0.0,0.0,0.2251238378126512,3.147477186225198,33.50120170205857,35.71255469435414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.401157733701417,21.277198018476525,70.96729452525733,67.01217768839193,59.40951866982393,41.94886336115586,31.066459019160405,13.113621202333304,6.592281794099318,0.0,0.0,0.2382087667611457,0.5508282138077055,6.977262474728516,10.757703392618836,33.976988636595394,27.99575725941613,46.81503808227848,25.10950570292172,27.740522320047305,0.0,0.0,0.0,0.0,7.280580586739398,0.0,47.97171427137612,55.233219238805056,51.65567354448958,47.03827012313472,39.90666854671252,8.66931720248985,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[7.805149789000445,8.218973849777097,8.144557733293531,8.154068905577823,11.430491624695623,12.994903332641238,25.271537024998505,20.83369449027686,23.584801073507723,10.793419214468278,1.8962459409752848,0.0,0.988193187055716,0.0,0.0,0.0,2.1388689006347184,27.44519215759892,33.57831308558521,32.42605217662549,29.357554251611475,25.58417278063952,15.30321200619238,12.889752039053812,10.19844254823992,9.521652187084658,9.15432719080898,9.065203983848782,19.344315363685087,23.861153468212365,61.80579916356697,69.48554238467085,69.86590120963241,57.34875815145666,44.22474946169719,80.99996129813432,0.0,51.73558130834488,0.0,10.342343062244824,49.46910417956261,80.99996129813432,65.99053883583446,65.28503882500625,52.21906589946296,42.73096701460344,19.905386462048156,17.768278889614226,14.33553829267592,13.352012625352309,12.7797570929142,13.25760543378973,25.07814318855128,28.95834921490141,66.50317340867568,72.94637616641184,49.72916428840991,0.790219897286422,0.0,43.25610701767029,4.994862578222889,9.145872815445168,23.07806695013916,32.2079116789571,60.8664828340833,80.48750285811319,61.12627874370048,60.07326867885552,47.22807824328182,38.513290504981086,16.78334415972998,14.546105079080895,10.297957591584805,9.542611992674113,9.296994775073328,9.402762533531034,19.83995311938864,22.43359696146848,57.945408079475776,67.83931698179835,18.456429817664613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54298135673677,77.06682735935033,70.15017958124062,69.1508900265199,55.82441666007912,46.30065087915351,24.273744599248463,21.71356599298372,17.969158370914833,16.792326933554033,16.327160155724222,15.58766651062068,24.850227319368475,28.567862752785285,62.41107959976998,75.16644229710317,24.028831912927995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.57560668286982,80.99996129813432,70.60865331190742,69.04970172138427,55.56109809406035,44.799823119256565,22.05420686701736,18.649119122831525,13.954915268484244,12.819210844611993,12.232248221697247,11.967168327477689,23.61967537188345,26.74902718623492,60.25424515148716,73.05769210870204,37.95908858660112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.61202477863354,80.99996129813432,74.16574367982182,72.04686585426612,58.93897331754391,43.75667649233607,19.382624252052366,16.17031387944348,11.955103229302246,11.540222371605118,10.915038926733134,10.751235404059251,13.925324954710897,15.56961289656254,33.07210736067689,38.83032958112408,1.7133320073227836,3.1378061897152807,0.0,0.0,0.0,0.0,0.0,0.0,12.881385730100035,45.87564238430182,48.0345904264256,44.50136605563195,35.124583113062634,29.101545197626,19.30574227608769,16.139578702339616,10.60883201902502,9.633144262194946,8.732577153128753,8.678768576594484,12.194379665380168,14.064205683343536,26.53159121984684,9.66986795518151,0.0,0.0,3.5168440185262417,0.0,0.0,0.0,0.0,0.0,18.332608445148765,38.192904905256576,41.02864330853561,37.34825996656561,33.19672133088309,28.80035807529015,17.536047766339482,14.303305986601382,10.87523290939518,9.621695628889782,9.205581841452098,9.372996086937608,19.450259254962877,22.051741007536247,56.5121272560793,66.96023807678183,23.67938439789038,0.0,22.07578313747709,0.0,0.1453976429755803,57.19473000029719,47.051945423202376,54.631292936860966,77.52160230079545,80.85183359644752,69.8193140787214,68.42117175293077,55.49619314986108,46.03187219571228,24.54948052908283,21.62673251268455,16.830635821921312,14.942139725029524,13.77887051481484,13.41242618263956,25.133448894056222,28.679266761485533,61.27766490255876,73.46834577871726,68.71469709759317,47.04815856757067,7.1885087859023145,0.0,8.529584077987195,0.0,0.0,14.369443860541212,56.64554786728949,80.99996129813432,77.17814330164053,73.98335814462955,58.52400439343674,45.84446687514775,22.8262850838356,19.66320383443892,15.47335631038912,13.40555700265646,12.22907783093582,11.433485882636974,20.767204350696865,23.94913181184205,56.81137691739428,68.88202327666863,26.76937052695409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.209614510742657,80.37900504094425,77.94123874463472,72.91678585263848,54.799852045677,42.24897955245604,20.22084034281044,16.725836793974043,12.357566723183773,11.173161574559558,10.249432999652916,9.794217726157596,19.734273427340973,23.76181455768756,58.11599271572271,70.32957085849154,21.592386612769054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547473387223181,63.52009990140019,64.2418041316757,63.3028400678322,49.69384965798398,41.89336738871564,20.06830932062164,17.106019486115525,12.676102928297444,12.254969355487498,11.790595175348049,13.008993958247594,24.27814791975045,27.774736663967555,65.00005592211771,73.07697865250074,21.807180586855942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.231731007660557,67.95345104920982,63.372324465353536,61.44992280059645,48.17945967094093,38.486077984278815,16.8791604138532,14.404142026096864,10.30588356848838,9.532396289109505,8.82900987212225,8.687663284008496,11.999400633552224,13.871692510996708,32.159034821385056,39.03517205087648,22.087584036422413,0.0,0.0,0.0,0.0,0.0,0.0,1.032402524895656,24.04820652313673,51.54324426881814,54.59175111875314,50.05870879477855,39.71090561511126,32.0609288406008,21.6991231017372,18.49923009294392,12.611726382558407,11.21340792394771,10.035343556846357,9.573611369008097,12.403097057174309,13.82299178624474,25.79412310217422,21.35848222770356,19.59970795280028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.66718392131321,51.63333620628877,45.92319824572326,41.38231801125514,36.39960859761772,24.194925162262912,20.02885556892384,14.540292696018271,12.632950387377983,11.227410483144029,10.717417902603998,13.422113487743928,15.484981076514368,27.3498162355259,9.920681090974638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51021473820304,40.66942042198359,46.09633680786136,42.84096196074304,38.79184455993672,33.279944088370634,19.83687079503725,15.631171317180304,12.524012238158848,11.179326223262336,10.651720360714366,10.620192585920146,22.05094840984589,26.19940472117701,60.116068954134825,71.83057475120854,27.85963268324585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.310157424587597,71.11221704451455,72.5374838245974,70.72683843418072,56.57157208285612,45.83152111287191,23.67137035457677,19.765713135725157,15.277584680870822,13.586093143237887,12.387509302597278,11.759331599783945,21.545623349037964,24.938029530178085,57.96178843174316,69.81737661770052,22.602156070284504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.439873332577143,72.10701521232325,72.08024302367117,70.6855352878721,55.97280856099606,45.03073324638073,23.47947364710021,20.679226007067182,15.989777738862047,14.42457343322608,13.865968194344124,12.945498076608954,22.15574743779316,26.042382312076192,59.24429956115162,71.46386621980317,20.30353470183773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.4679842593767,71.4798943064304,73.13448601825668,71.29178445458554,57.403359325681286,46.02280135547818,23.18832609550889,19.51146540994048,14.366009270549664,12.575707220852165,11.746209704688024,11.31442009626327,22.641081423522063,25.323672339742025,58.152099943839,71.58821599077925,25.096725201069663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.88271791067417,77.85537399484599,79.19407149385981,76.49994387792464,61.94098110297795,50.84091464875136,28.872132199472524,25.10984709616558,19.15417998440933,16.532883289577015,14.913606208176653,14.279087723840457,16.425001937278356,17.950047959936214,35.53338738846703,43.63426418238086,42.26395084216279,37.94306049997389,20.365181188865535,33.71736994703792,0.0,42.71854965078784,36.82311996349875,54.77510538445584,54.36964763263296,56.15158337337668,56.28148132818528,53.88704370561528,45.55569711662751,39.53424439657158,30.035137210457087,26.531943485487,20.81863513416006,19.58385599899313,18.03705757305546,17.4677962985587,20.245851203261715,21.80929418069689,35.002523068747585,30.182736513683658,24.35987354826731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.257394460550261,35.26557743553623,52.14385718528904,49.9584011537433,46.21637132474549,41.65224155802689,29.448614919592544,25.125875182792807,21.530916258561334,19.13885642906241,18.178668360399328,17.569248802924456,26.678397925383063,29.81814157611921,63.2633863161344,76.56335169315324,80.99996129813432,72.78495043680901,58.62889148779405,0.0,0.0,0.0,0.0,0.0,18.955678296179794,74.4069575769206,76.74195037271379,73.26878729356724,58.40194434912169,47.28717080441846,24.58056797182685,20.98587324682549,15.914480958278087,13.365134520448228,11.971835847209793,11.595528077110064,23.14059410126736,25.758456206108125,58.3868849930049,70.70455763244067,23.014306869270406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.386164650450837,74.03302759989195,80.39626605731203,77.4966795067542,63.39892052118554,52.65252876967847,30.56001301429383,27.182225857220303,22.42998623865685,20.592744792408176,19.42049280836944,18.46074507175656,26.73476042780848,27.441933700427448,60.79902396399287,73.95359169803612,29.067815762580786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.47064926409936,76.94547184631558,79.62172198101268,76.3309444370584,61.274054179747125,50.1357669035633,28.33492709823022,25.072154672668574,20.350297965568824,18.26145078583667,17.139836987570774,16.365028712041305,26.339870645190373,29.35138960290869,61.77849857645466,74.48516054903588,60.10629358262042,25.63806942358383,0.8348695671765607,0.0,0.0,0.0,0.0,9.770175596216754,52.34588152992015,80.99996129813432,80.00040754418349,78.31331932705255,63.30865245089482,51.56931192618989,28.85504731592482,25.312840171307133,21.02418213519277,19.667519088530863,18.510062261378803,17.728737071506394,29.19938697918013,32.249919356546044,65.49428461526063,77.62851492258366,48.88390288484866,0.0,0.0,0.0,0.0,0.0,80.99996129813432,0.0,30.83249048695673,76.46850416954045,77.22279297153067,74.2339951476026,59.20202768433256,47.31966730972312,25.48914912420665,22.13487569861374,17.192852966414687,16.04499537795696,14.951386698083692,14.399474506364758,18.300200006254148,21.73338093524265,40.16444762681582,46.26965150281952,40.89495849809531,45.35666702993773,38.17485129119844,28.57887105404025,34.97134755959352,48.65669154694618,46.16943192819432,53.846092824946815,56.89266221386094,59.0487040644534,57.81454139415675,51.851828969597314,40.04899256325375,32.451151103486815,21.698594703276967,18.31200090519947,12.24757177704416,10.728954602319202,9.763658681873814,10.037633283507388,13.098557497257993,14.63249822732986,26.396497346845912,9.750977118828091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.456759070883306,42.14374019245857,39.92085593664596,37.218538144577096,33.76122701923771,23.201800256244976,18.604293320121304,15.122147467150713,13.800270652454492,12.12102034581708,12.40344932281447,22.456494228078807,25.736263470778123,60.80915160114744,70.11416041953437,16.947147682403866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.51583916044765,62.094128590037016,70.97888449971441,69.17651735184147,54.20531571149884,44.30850061764497,22.83297813099861,20.785169898344968,16.35111421925503,15.099954731820704,14.962306932928618,15.016203575872929,26.120144952141263,28.89053807917082,63.782802002548685,71.09266630148572,68.83904686856926,32.284705588511734,0.0,0.0,0.0,0.0,0.0,22.84918235044593,51.337961467015546,70.62388880084428,62.57479505603382,61.39329609894092,49.28073012848764,41.281834237399806,22.08793630206257,14.893703199507677,0.0,0.0,0.0,0.0,6.114010517007671,8.787970925043737,41.76012291032555,49.43238048657605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.94731070007726,58.98080486231278,55.5374962961697,40.86351878971113,29.492471991792325,6.081866277343173,0.0,0.0,0.0,0.0,0.0,7.132498549117051,10.120503775354765,43.3683036240609,53.36252016741869,1.263400718429846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.94617766474466,62.83538356334136,60.78387654146604,45.39902697316683,33.59108271504097,11.899621390977222,9.333630401649852,5.179625906486225,4.038461365191513,3.6008593737041363,3.4082581349472654,14.88630562106434,17.610640015643128,50.817400917270746,61.18237704689578,20.58587561242508,24.401176694575938,0.0,0.0,0.0,0.0,0.0,53.507125212703926,65.26795394145854,62.71746264029816,60.89871514015784,56.55228553905742,40.67681800042692,23.113733846205253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.348466312954876,23.22513785490549,19.881256265697267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.283548897183294,30.26631153681136,20.672973291954364,10.727017141298328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.095093980846016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.43287468819128,23.72280113803997,21.045582272832423,17.320108928922085,6.529155573934919,3.9279380205916623,1.3476802728378594,0.5173020925733246,0.0,0.0,9.509675155319256,12.2352424796386,45.19779522622608,55.47021355889937,42.74039012047768,41.70332007584992,51.55627809750401,39.89602120901476,39.116809612983296,0.0,0.0,2.764316544736821,58.40828513064455,68.32738102623847,56.77870427926955,57.46571034398941,43.738182546227726,33.24022613744271,11.52384201933773,7.834387837133632,3.2008617393037206,2.515440869964568,1.6700033335832405,1.0491351428032034,12.041056045501014,12.973150929361427,44.7065607910245,55.957749204879256,71.64237683295367,69.03120777527593,60.1660906750374,0.0,0.0,48.40579034474301,26.188132220691926,61.63820878526138,74.99163047317433,47.46717854653966,60.16670713990767,56.80996785483365,42.69080873162532,28.971823375637484,0.0,0.0,0.0,0.0,0.0,0.0,6.209826771130889,8.657632638184952,41.08377288122048,51.72659853452084,56.12084819627282,63.99918117201628,11.457704145397898,0.0,0.0,0.0,0.0,0.0,0.0,40.88676832196162,54.19915106279605,49.9836762134247,35.42207144617682,18.46144960303688,0.0,0.0,0.0,0.0,0.0,0.0,4.654397837009325,7.559180305759502,40.65717919098807,48.96650917746592,53.98840814357101,44.012333280681375,5.73479655537663,0.0,0.0,0.0,0.0,17.175063551586664,80.99996129813432,38.73521785828118,51.18393331585607,47.77955010295055,33.18668176013857,15.53412213331653,0.0,0.0,0.0,0.0,0.0,0.0,4.808690187398918,7.925008173064507,42.15668595473441,49.5677385588071,33.543438787209475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.010918947696165,52.35125358093258,50.08900363983221,36.06662950125754,21.93646207679425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.220582057579275,3.7342799849143145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.304766988003905,32.20333222563503,22.87709940242852,17.016279814285046,7.646277985288787,1.1653828040556358,0.0,0.0,0.0,0.0,0.1701443041967421,0.9093737500701652,0.0007045312803177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.87174509341298,17.94141745175232,15.23698606584251,2.418567818920874,0.0,0.0,0.0,0.0,0.0,0.0,5.466546270395639,9.439662359337678,45.41901804824585,33.162463497377644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.3610585224418,50.81493505778963,48.45484333513513,34.77451913315475,16.915619907609642,0.0,0.0,0.0,0.0,0.0,0.0,5.028856212498222,7.934871610988956,41.342600060327214,49.7823564000739,18.224903225670182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.31058592863987,54.6974308108008,59.4819027354388,56.349028264685735,40.77457171557101,28.938886538282635,4.960868943947557,0.0,0.0,0.0,0.0,0.0,7.444077507837587,11.172809308919398,43.77904536048615,52.61545281105175,2.398048345381619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.91655842455089,54.52763877224422,52.32016613818856,37.85948547684619,21.518058562695536,0.0,0.0,0.0,0.0,0.0,0.0,5.85817759584228,8.621173144428507,41.47108895257517,52.38295748854688,61.96581583060914,67.70589637058815,41.97808727517385,31.11227747165292,22.157861031634116,11.079458914277296,36.85552840239337,44.28445848770412,44.68278286031378,58.3432040536252,53.23728973234222,52.03077991479803,37.74570367507487,27.48077098725496,2.359387191374181,0.0,0.0,0.0,0.0,0.0,8.506686811376866,11.167084992266815,42.17553216648291,54.54595658553248,71.56214833340748,29.803082220002423,0.0,0.0,0.0,0.0,0.0,0.0,25.01684896716363,56.049162138500485,55.231377454871634,52.690133126765424,38.551335194118245,28.14893084022633,0.6742364352641085,0.0,0.0,0.0,0.0,0.0,0.0,1.8566160564574103,17.543709544012938,17.756654123488985,8.48053108759507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.56549614413776,37.29850244489316,26.60028301967783,19.57452095952892,8.977842105089378,1.7660837869365766,0.0,0.0,0.0,0.0,1.0413852987197076,3.2796811762892712,5.820044840295081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.25546754037855,30.830553025935856,27.07275930954093,22.350198071160865,10.042036604009375,6.472264673049258,1.0069513323941766,0.0,0.0,0.0,2.329620744780755,3.819792469062884,8.595898084747105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.60306566080533,32.336576704025134,29.141439281373994,24.386117338459147,12.02987161142597,8.663533087657612,5.721234328230513,4.317103486557192,3.205353126215747,2.4734331923756203,13.552363708192678,16.216812943944454,48.24867986923215,57.380550125480994,65.2250655997692,18.528908473127306,22.74693724838981,0.0,0.0,0.0,0.0,34.8318503660906,80.39415246347109,80.99996129813432,68.37986860662214,60.83962257902118,46.14811985696471,35.480459476033154,12.814719457699969,8.960404955901513,4.853604056519176,4.342114347008473,3.990905503770064,3.860038818451037,14.166362718989618,17.327066175315224,49.51014312664112,63.157002092806415,80.99996129813432,80.99996129813432,80.99996129813432,27.507719308727115,45.48163326578409,0.0,0.0,18.630360977493066,80.99996129813432,46.15754296283895,64.211421220212,61.64675122703524,47.68998656394015,37.393173835685865,14.440601519853306,10.981000667852884,7.116734661719942,6.380851739428028,5.96914127249233,5.486449279064615,15.345131617371289,18.046128413289548,49.64488473400189,51.25623583849868,7.973708897816473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63589668975327,64.54986043399465,63.7719698341138,49.320536145825606,37.905984541347166,14.324794190651073,10.30817329514941,5.440478613023881,3.48258618502079,1.889200628172108,1.1851096799045335,12.532730812752778,16.134558916967354,47.7971633849585,43.53686273287692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.35985516269605,64.85377761504174,62.066211538054425,48.24885600205224,37.39194090594531,14.814531496881964,11.258145660247887,6.157603389977333,5.154086647574705,3.940267317997223,3.6832895335013154,7.445486570398222,9.553620293929075,26.270122048438907,13.08358620755124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.07075679453148,34.35770081443675,22.440378075041536,9.330636143708505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.579628811311224,20.02815103764352,18.554888064089024,15.421749394105849,0.9060272264886556,0.0,0.0,0.0,0.0,0.0,7.884673757266314,10.23613497173692,42.88878202139461,42.22432095764491,12.372538012890526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.192676833594607,60.61126637778819,58.27768264455564,59.17023571030822,46.00800619859151,35.59071862140288,13.022820384623827,10.127372955337863,5.31753790460843,3.922213703939081,3.5508376528015746,2.88479139367116,13.565573669698637,15.6012287377668,45.59655993088593,55.9684933069041,52.98057614707643,9.65745059136591,0.0,0.0,0.0,0.0,0.0,0.0,14.476092283099316,60.50761221317143,62.394170849042354,57.79886557316967,40.59579690319038,27.97235768809669,5.672445537068508,1.8036881440235384,0.0,0.0,0.0,0.0,8.855429795134164,11.5896276276374,41.77527033285237,25.71134067673688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.62436590403702,57.170335604716186,56.23780038880557,41.60891288428734,30.86912611353325,9.703245124586564,7.263453300846117,3.371358309140622,2.198049528181411,1.9521681113505085,2.3408051788558,12.388037701057518,15.297047357489602,45.849486660520014,28.4439533138594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.410493992043264,59.79101583467822,59.90462150362946,45.77154788763487,35.10837889361533,14.007050583227755,11.084919031699757,6.6940158935292775,5.37742306343544,5.166151745750148,5.191162606201428,16.21408288523322,18.724063637775327,48.415829915487535,41.03489602364844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.449759139348686,67.56551851298484,66.38340309102166,51.66239812160188,40.50773049315066,17.985186457542063,15.4431495317455,11.881920042559235,11.087913289641106,9.880082475946326,9.159258909771204,11.49821469401617,13.125505818730144,27.752367795817467,19.82735962275296,31.250541735415283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1796495624820706,51.31118927836347,49.84541194966235,39.94155154300529,32.90310791981066,21.87058840208454,18.206585412381923,12.206092497915453,10.725167746687491,9.689682897440449,9.675680338244131,12.796137445181586,13.891243254025524,12.453471043717029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0979634012348,39.44177466602987,36.009914733191955,30.983084048124653,18.62173046930917,14.53905976627772,10.631112820765072,9.278853094605145,8.744201919253996,7.843370610957684,17.61275360948408,20.583938151404208,50.55179262459095,32.79381750495136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.40810437097427,59.71836104639545,63.98385761666937,49.87121540780398,38.65983301128718,16.32548689393347,12.74136013813688,7.951692295306542,6.533735027256984,6.112865653677155,6.156370460236778,17.69817802722261,20.824975915682927,49.88997355314244,30.40589679672432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.33411675854298,59.380009899022845,62.81222209750091,48.73824104264297,36.867505434158765,13.415156241350791,8.56859749763479,3.7036328742204914,2.325833889149047,1.5760364740708577,1.259261597157979,11.342072949015742,14.156939613115364,43.42959784544855,26.372102951264907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.660919378202465,58.98899503844647,61.830281625558015,47.89359610395199,36.5913291722742,13.695823890147382,10.070570120862245,5.286098196224248,3.3736480358016547,2.51156594792282,2.5923228459292447,13.00062764929382,15.994885590644351,45.77533474326657,27.164436442392283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87156831701852,60.18599368370638,63.69279813148808,49.44611884654224,38.1049265616269,14.46226585672308,10.870829588893193,6.406214865519467,5.543956644820553,4.853515990109137,4.49165111125592,15.83909611128409,19.173202328977908,49.68090389570814,41.79077002101937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.555329039713601,22.99273059881067,49.2780000697764,52.048745462446135,37.738746428681736,28.42898202415264,8.446185187679578,6.035895611302438,1.9546339708316207,1.433897288266747,1.6146976280782954,2.0629556551804784,5.525286565892133,7.767897697553643,16.465248286666508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.319890754534896,40.989717955298055,30.871151640964165,24.603905570487377,13.505600444461583,4.165893460518991,0.0,0.0,0.0,0.9877528550055172,3.0433989981526985,15.59700155008489,2.3238083617181338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.648966002432907,30.78370169579472,26.369813224603877,14.71193412918569,11.116799072134135,6.771250135134114,7.088201144867072,6.040563131034543,4.775401084403904,13.888689328134372,17.84146207635724,51.04496452081339,67.42381965923093,65.97591981176787,35.58490623834027,35.929686233645775,65.83043410238224,0.0,0.0,0.0,0.0,0.0,0.0,16.620861633206694,68.1591741830626,58.92461849270743,47.18281210852141,22.968336203229672,19.10222080248589,14.094764727627322,12.251975097546149,11.227058217503869,10.80856663699511,21.97230510568042,24.7039490122925,58.426779076752894,74.14531227269259,55.22089755207691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3460832494592214,55.161981123760334,45.98819125633257,34.36738811954112,12.322252092757845,8.511178198288892,3.8585416894803615,2.273170175945294,1.8212133596214424,1.9850168822953245,11.853298459296328,14.32206413193984,47.523364916145,61.53411428859443,32.3968141284923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13731134452566,36.206302827580544,26.78372535179056,6.075261296590194,2.101264543547757,0.0,0.0,0.0,0.0,9.379601067690588,12.505870557690663,48.54898632746761,61.82358857839499,32.78351373497672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.010690876034191,47.42992645509286,39.12790598064831,29.512463066871337,8.415361944165676,5.901242070351704,0.0,0.0,0.0,0.0,10.956430139451802,14.10762242349312,48.64312931980006,63.14845965103256,69.12667176375898,63.52115669832067,52.93909686794772,36.398023402237015,54.128081469894006,66.49762522484318,28.90480483759726,8.700609046284335,80.34395460974845,31.77964472693393,25.527458012573938,49.86989441165338,39.38162530797274,30.014353537687715,10.149477624257834,8.00312307876974,4.296584013017937,3.2672638124736717,2.57488569674138,2.5290030971106847,6.028498032859101,8.028662337681258,24.286514228704217,34.35488268931547,13.869050518695516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.5490756810264,22.894096219566183,37.22118013687829,30.44834480636346,23.531697028253767,13.117139509776372,9.596156369978264,4.853604056519176,2.5216055186673483,1.3798245125023576,1.0749386009448418,4.998121035394359,7.498678682062213,21.028145123644563,20.38983978367666,4.843916751414807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.832925548582345,19.661442506238124,16.1577203828078,4.053256522078186,0.0,0.0,0.0,0.0,0.0,8.602414999090044,11.3120423031922,46.13948934878082,58.47125261382296,39.23208854372529,29.83918944811871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5489882581907404,8.754065357178446,45.2477288807186,37.89488817368216,27.787330160603236,6.220835072385855,0.0,0.0,0.0,0.0,0.0,9.917774899443328,12.756243361433595,47.76070389120205,59.96441859604643,22.6994694533784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.34396181089616,44.57305211340429,33.35048528281245,12.257963613428847,9.355382804929665,4.783062862077359,3.6589832043303527,3.102139293649193,2.3868639113065746,12.793055120830196,15.750853568424288,49.31428343071278,62.035212161720445,26.781611757949616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.40964161078891,47.45898837040596,36.51295006733885,15.49308318623802,12.865709909112969,8.55036775075657,7.125893568364073,6.478341255342,5.8772880068209,15.526108090002916,18.155947226609083,50.29763296521631,63.65070238748911,29.717217470213694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.80673896765698,47.95251253226856,36.58780651587261,14.317396612207736,10.492496291362553,5.407277576438905,3.5393890194964106,2.5228384484079043,1.7315617542010058,12.888519109313254,15.545306567391576,48.71367051424188,62.36660606269992,30.56353567069542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2187214785449,15.937818556938614,20.74879847099857,55.52816125670549,48.17021269788676,37.08326813875609,14.941523260159244,11.511336589112087,6.82937396576033,4.985087206708481,3.9524204825827054,3.576288845303054,6.639150520074531,8.330201725657265,25.69416772677913,33.92045108858952,37.76208402734226,46.49360438355053,48.14088658334353,17.290518615148738,0.0,0.0,0.0,0.0,0.0,7.326508850434558,24.285809697423904,42.68490828215266,37.13786931298071,29.370940345937512,17.734725587389093,11.39042140812755,7.140600658840706,5.981206370667771,4.483813200762385,3.167924901948865,5.605867331078478,6.667684036927401,19.24066119906833,16.588629327132157,24.943577714010583,19.41917181221885,2.763435880636424,0.0,0.0,0.0501097873126015,16.374099552275396,14.3361547575462,15.938699221039014,20.855534959966707,24.486777245134547,32.84163756560293,33.08452472449249,27.886404871897923,15.247730167867358,10.182678660842807,4.865140756234379,4.100195918629358,2.9533951270921035,2.419008150971073,12.006798211995562,14.384150951017846,47.19047388619485,61.50637336943191,77.74678811126702,80.99996129813432,80.99996129813432,80.99996129813432,76.56432042366367,80.99996129813432,80.46583852124341,80.99996129813432,78.93409945142254,71.26113734389172,52.58647896214868,66.82479193814073,56.62432386246991,45.26472569785626,21.704230953519502,17.247894472689513,11.33053624930054,8.731696489028357,7.376354438517041,6.299126110911167,17.45458633705274,19.83017774787423,52.39546291877252,65.52176133519302,44.44782167832781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.603130071219525,3.1591182609448927,54.32429343146251,52.5404202296979,41.96646250904861,18.844274287479543,13.979133531245168,8.666615412009001,6.922724360402435,5.697016065469589,5.184117293398251,15.068426957026483,17.663832127307117,50.314541715943946,64.64690961785843,71.98354610544756,28.765483776914422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.075243554593309,20.114808385122608,59.48841964978173,55.49610508345104,43.95614691107604,20.767996948387225,16.657937591833416,11.373160391759765,9.497786189963897,8.225138498479877,7.198019958186603,16.84410998265739,19.51040861302,52.71435138952636,66.1057297001664,30.307790815940063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.657386180951714,16.051424225889853,53.1427944743696,48.43441192800592,37.892334247791005,16.098275556030988,13.637083594650887,9.655601196755075,8.365340223263114,7.250595604980319,6.65218434876041,17.785451839571973,20.88609400425049,53.81861610501442,66.71444472636098,32.66964386679536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.169539023750009,41.72630540887029,35.20877460106061,58.65901020002764,51.761825098536725,40.50852309084101,18.03608884254502,13.65513720870903,8.571679821986182,13.230304846677411,11.891167015613409,11.085887762210191,13.82906836853748,15.227915225608417,31.744330096508,39.12491172270696,28.750776686437785,3.0213823956427683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.76245994897826,51.63087034680766,50.2865365975513,41.71327158018441,29.23884073087793,25.82265661902709,20.937965119763888,18.894736340432303,17.637324137885162,17.2265824014599,20.48451117446936,22.12659745607001,33.93172358907461,15.239451925323625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.465852923538865,47.57690929344916,50.50758328675101,43.13122884823397,28.20370814727104,24.590519476161337,19.48927267461047,20.17178735241831,18.51922116802293,17.96281758939197,27.146999293204416,29.99867771670064,62.63961193382306,72.372535438593,80.99996129813432,65.8525387713022,41.3988744963426,38.54631540874598,0.0,0.0,0.0,0.0,0.0,27.03242489374274,51.06046420898038,74.35737618806824,65.99599895325693,53.848118352377725,27.993317493686146,24.557846838036603,19.79283759001739,18.08144304371548,16.179384719677568,15.98009043375768,26.085975185045857,29.731572295050164,63.12776404467324,74.15130078857531,34.63176348248036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.153088347069463,64.78587841290111,63.362989425889324,52.47965440677049,28.14047646486252,24.528520723493376,20.86830458942247,19.581214006691937,18.664354611768395,18.21583238543609,29.21224467504593,30.31545259361352,65.24822706560965,76.68708499925904,35.613968153653374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.112689520857075,59.13941246679432,59.68304641596952,49.01961322271987,25.178010497536327,20.85808888585786,15.047202952206913,11.542600164676193,10.542341879445033,8.99915417631899,17.593026733635185,20.16174778167378,52.10660509384224,61.04437698236354,15.931653908235834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.81249876830333,46.31051431707795,35.53382772051722,14.516250566077428,11.674259447685571,7.128007162205026,5.513661799766889,4.860120970862115,4.704331491501848,16.0621683279147,19.50662175738829,54.321739505571344,64.13409891219713,31.560711631575188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.376466160922926,54.32702349017372,54.514164611508136,44.2700155964576,23.36886223609033,19.224897311671224,12.851090885046377,10.444323965070822,9.1224471503746,8.646536270519945,11.9126552196631,13.9308731385434,30.445526681242196,29.484986346938943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.790847546580242,39.459740213677975,45.993034908884766,43.84174864443444,36.73364449089839,25.246702297367303,20.29543259211408,14.2907124899657,10.999846879601384,10.194391493378092,10.88712187475054,14.582916838477498,15.790571519352198,27.81357395079507,20.88521334015009,5.6671615524661245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63211574812051,42.55580292503442,35.01229844026199,20.844086326661547,16.22095206521632,11.04581754564212,11.242998237721055,10.43225886689538,10.187081981344797,20.213971162827335,22.52509796149975,55.77659659942755,60.540020652066055,12.898118348007586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.817743285636125,52.44213811609357,54.31328513020754,42.799482681614336,20.364916989635415,16.468154478197818,11.968225124398163,9.935212048631191,8.910823567049151,8.552657477417602,19.480906365656693,22.36085410677567,55.13970032202029,61.54670778523011,17.64410525145822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.159300307763933,58.64245371494017,61.19250468405036,50.94835566899982,28.274249341712853,24.713107918936636,20.06813318780156,18.416535733916614,17.325745179164628,16.759654295429296,26.82441203322892,30.00880535385521,63.823752883217146,69.93890826355533,24.95062302681376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.079652789094258,64.89120583930863,66.99872309796919,55.29777952804158,30.944422894117213,27.10234962331428,22.2059452915158,20.296049056984355,19.18958268124529,19.32652594885706,30.003961701303023,32.944411066119294,67.11012710666944,72.76812975249143,30.73262317797169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.800276566453451,67.72668004335753,68.14975107718836,55.696103900651245,31.0066858460153,26.420803676016877,21.271120348944155,19.929516658399034,19.040662381868124,18.29024850191966,29.45548409957564,32.45194370117717,67.20523882951234,72.65848707199198,33.418736750593226,0.0,0.0,0.0,0.0,52.06609454522396,0.0,0.0,0.0,0.0,18.730580552118266,68.28502108300937,68.54772318415786,56.15686735797906,31.542129619056805,27.206179920751108,21.732324138322177,19.75065377960836,17.918960517192193,17.244988281158204,20.71665423133407,23.428747394917337,42.5114174543744,36.728536639116086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.50282770060885,54.25295963933033,45.294756343679815,32.07361040364652,27.46914622112972,22.295773029756315,19.05580980439496,17.02649551784965,16.30716908064521,19.82938515018387,21.81334523555872,35.25201520839011,10.746744017147224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.134300631736194,31.896244653826525,43.70506957605279,39.48369427720878,25.776862085806428,20.74413095126646,14.9868774613297,13.31766672543682,11.148679112568514,9.965242694454735,19.375138607198988,21.631928430876897,54.215883680703605,59.20528614150403,74.6148823710244,57.5299988233184,50.431229709246566,34.528989981964,0.0,0.0,17.863919010917368,16.064369988165694,48.21045904727491,44.872565973949385,34.06391127054423,52.94499731742038,57.843691375879885,46.11535915242994,22.880357859599982,19.0108959352747,14.38864233792987,12.828810083306324,11.255327535126618,10.075061507774269,20.78842835551644,22.99369932932111,53.62698359676799,61.75216671985279,52.60118605262531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.912984472881794,3.8636495412626655,53.693297603527895,57.690984220871016,46.24525710723852,23.993165016861912,19.86161745625841,14.735271727846216,13.227222522326024,12.574562357521648,11.859991506459346,21.53699284085408,24.19122637304124,55.036662622273816,67.53399073819062,80.99996129813432,80.99996129813432,80.99996129813432,80.99996129813432,68.590171193797,65.44206123410709,11.023800943132189,24.334510422175867,48.36924278457652,59.31167036483202,57.02731575481168,68.42980226111466,58.912641460942034,46.97488731441762,24.69866502769012,20.78895675397668,15.666221748376111,13.14937181585091,11.47249930228457,10.915303125963254,20.920792169806138,23.858159210271012,54.63596045659308,59.16988344466806,26.748939119824875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.944858599317212,56.82854986735202,61.05899600643013,49.01838029297931,26.64008903701578,23.06802737939464,18.21142906493411,16.456705844892653,15.289473646226185,14.49088743998599,26.06844996944795,29.09899127173485,60.2341660099981,63.96888632696261,19.34968741469751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.63688187511183,2.22068259556162,54.701569932072665,58.56812566486664,46.85221080523228,23.74517000619005,18.922741458824937,13.430039464647502,11.24158917516042,9.266171531559426,8.66045076330622,12.236915741429351,13.849675908486777,29.017265643217986,15.0571544565414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.070486681302405,45.95199596180625,37.86908471554052,25.43340308665152,20.882042949388666,15.76582485813104,13.375966688883112,12.211552615337917,11.734320739332665,14.97472429674422,16.416899827554698,27.967690168364584,3.747666079240352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.666168522385465,42.02722833197602,37.33945332556164,24.52984171964397,20.07729209444569,14.615149144552037,14.258392117481122,12.82925041535652,11.526219812408804,20.93549926028277,23.25191004355757,54.34472483859171,56.93387729375954,12.05822899545876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1349177401808534,54.94938880992444,61.81381320688058,49.00666746044404,25.499188694951187,21.86653734722271,15.887268437575814,12.477248974427756,10.692407042152716,9.877528550055173,20.86284447200001,23.36895030250036,53.90509731967342,56.13573141956953,11.049604401273829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.974611287189575,55.26360976094618,43.02070550363412,21.52184541832724,18.320543346973324,13.243250608953254,11.299977205016758,10.374663434729404,10.069337191121686,19.91111077870073,22.43306856300824,52.706161213392654,54.47338986365975,6.299038044501126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.18034033504132,55.50658498624576,44.282961358733445,22.641433689162227,18.59927353474904,12.385131509526204,10.296636595434208,9.842213919629245,9.252961570053468,18.822081552149537,21.24998441053462,51.08882159301317,57.15228199065803,58.83549528574724,3.214688165679957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.050888626281896,53.78682413099008,42.73343287408454,20.505206780828694,17.159475797009634,12.31159605714304,10.151943483738943,9.269782254371057,9.262560808747798,20.385612595994758,23.022408978994054,53.1483426582021,54.56048754318903,30.44182789202052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.97458300434353,27.50719091026688,51.55944848826544,56.19235812122508,45.63354782310262,23.05631454685935,19.45545517315521,14.650111509337806,12.592263705939631,11.4563831492473,10.953876213560653,13.484024174001853,14.825363665316852,29.57005849903732,32.89879266571872,13.753243189493285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068931699490875,38.68246607866739,42.86051270377187,34.90705908026453,23.106424334171955,18.97575743766885,13.855047959499196,11.262284781519757,9.928254802238056,8.93011011084785,11.54876481337897,12.577908881103156,14.900484313080732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288105981658278,27.57253618651636,39.2740081549042,33.93163552266457,20.93505892823258,16.617427043215145,10.52393599974673,0.0,0.0,0.0,9.035085271615197,11.835949376518505,41.06140401307039,54.6863344431358,43.34884094744211,78.33181327316089,75.9364949864905,36.452096178001405,0.0,0.0,5.043563302974856,17.392235318744618,7.473755888020972,12.574650423931688,15.36327329783947,47.29659391029272,50.98041184225427,37.8315684248636,14.107446290673042,11.542071766215953,6.442410160045792,4.896668531028599,4.327759522171998,3.1157015207953096,14.09511699326748,17.189154177193018,45.98396406865066,59.34328620603627,36.73470128781887,40.11196004643215,27.046779718579216,0.0,0.0,8.500698295494166,0.0,24.66854631545653,33.89693735710892,29.446237126521467,41.26404482257179,48.1514545525483,49.073069533613975,38.36040721715213,15.762742533779647,11.590684424557876,6.833953419082395,5.473591583198815,4.953823631144378,4.855013119079811,14.708235339964022,17.336753480419592,47.608084802603216,58.60273576401225,72.72999699694424,53.76172520412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.78529216160001,51.13831491545549,39.3318677863003,16.007038755229836,12.657344782958983,7.889429343408458,5.877816405281138,4.390374739710241,3.063654272461834,11.9182034034956,13.174734941942347,42.85663778173012,44.33254274758581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.28806921051575,51.20339599247485,38.09523925652253,12.986977355737665,6.81035162119175,0.0,0.0,0.0,0.0,9.16040377310172,11.731678747031472,41.53599389677445,35.84778447230883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.68191402421131,47.43582690456552,35.776186480946535,12.908245985162154,8.671899396611385,3.007379836446453,0.0,0.0,0.0,1.5172961785743633,3.1003779654483985,14.212949849900628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.788392871522674,39.72508430712765,32.16026775112561,17.816010883855757,12.286937462331917,6.604716553749,3.030717435106979,0.960276135073124,0.2635827652488867,3.165899374517952,4.517454569397559,0.8732665219538792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.280285169587245,38.29374094475206,33.45449171306936,19.71199262560092,14.796918214874022,9.083081465086844,9.152918128248343,8.114879353110146,6.3164751936889925,15.191015399801776,17.28928568540818,46.09052442479873,46.99716811615766,2.345560764997945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37893008968089,56.54664928881488,43.04483569998499,16.68876083534732,11.588923096357082,6.027000903888426,4.3227397367997344,3.28337996551094,2.9349011809837617,14.277678661279824,17.590825073384188,48.76765522359622,50.6845087045208,16.652125208770798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.41881890300431,47.04252231732813,37.203214589230186,13.711147445494294,9.512581346850569,5.170466999842095,4.063824491282952,3.8566922948695272,3.203503731604912,12.54470784451818,14.87644218313989,43.982654900498,43.86693563770581,6.8510383026301005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.23531216047737,39.79588970079959,24.99588916157418,52.895680127798144,55.08421848369526,43.59454623145294,20.150211081958577,16.149618273084144,11.97888116001297,10.099015571305072,8.481852083745666,7.415191725344559,16.879248480263236,18.746432505925416,47.62384869000033,60.99224166762003,45.008364378230624,5.120445278939533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.431243467967633,47.460837765016805,56.38927461407389,44.8981052328609,21.82479386886388,17.946084971484424,13.219472678242528,11.839031700869892,10.506322717738788,9.405844857882425,19.963246093444248,22.21334286995914,51.7338199801441,55.65849954356428,51.64090991755218,7.564816556002045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.775677111631945,48.14035818488328,58.316167665743,47.26700359651938,23.39633895602271,18.973731910237937,13.05470042505821,10.317420268203582,8.193170391635459,6.684416654834949,9.032531345724044,10.042565002469612,23.12113142464858,6.590009463272366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37541399085265,45.43760006076423,38.5058048601277,25.762771460200074,21.670237319244173,16.260581949734192,13.51925073801774,12.017982646070609,11.477431021246796,14.51008591737465,15.776480893745848,23.669961292016133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.201136479383003,46.751022500096646,41.98768651386818,28.20353201445096,23.49250747578609,17.82261586460874,18.463034798417592,15.931037443365556,14.254869461079537,23.36243338815742,26.649600209300072,55.321997790802506,64.31393052149824,80.99996129813432,70.94163240826761,36.98454569310156,0.0,0.1402017247832367,10.570346997837662,0.0,0.0,49.43211628734593,61.08911471866372,43.74760565210197,54.92490634793341,65.28195650065486,52.69911590058948,24.88747941081528,21.07006473482347,15.191015399801776,13.26931826632501,12.048805889584507,11.429522894185189,21.88221316820978,26.079106005062755,54.55678875396736,53.80813620221969,3.6271912303060128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7691720252869284,49.28698284360047,60.40607164239564,49.18834846435598,23.40417686651625,20.144750964536115,13.994633219412156,13.05716628453932,10.785229038334585,10.194479559788132,19.49173853409158,22.843281900973267,51.98093432671555,51.96754823238951,6.730035055235525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.76469053564968,56.11996753217242,44.418495563784575,19.012921462705613,15.915713888018644,10.990335707317096,9.382419192811858,10.036400353766831,7.0873204807666745,16.823238243477977,19.515428398392263,48.45634046410581,57.6829701775574,5.935676036677236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.80773135416327,58.985208182814766,46.696861657922206,20.057212952956636,16.773744921035654,10.524728597437086,8.739534399521892,7.940683994051577,7.124484505803437,17.193733630515084,21.09481139604463,48.968886970536985,50.90300146782936,9.499635584574728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99996129813432,42.31053797307381,2.918432762306334,47.12574507481566,59.94213779430638,48.53727349493232,21.844961076762974,18.36246295815223,12.414281491249357,11.592269619938593,9.371058625916737,8.428483839261594,11.551582938500244,13.788733952739287,28.807931786553564,9.877792749285293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196868537282747,42.436208740200485,36.79405804818564,24.79897266872536,20.898687500886176,16.190569153752616,14.03452730316015,12.203098239974102,11.119705263665448,13.744700747719428,15.349094605823074,18.62851158288223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.130807545329413,36.68036431282436,33.12450687465052,22.014665048909524,19.648144478322124,14.861735092663256,14.950682166803372,12.524188370978926,12.461308954210566,23.13768790973605,27.30129164359401,54.632878132241686,54.66695983292705,9.654808599064715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.09302576827361,55.69002731835851,45.0442074071168,20.67077163170337,16.401664338617827,11.59949106556185,9.97387320263863,9.64432869626999,9.798092648199344,21.64443386110253,24.864670210614992,53.57881127047625,56.154929896958194,18.83476311519526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.344819462575096,52.79968774085484,42.94091733613813,18.64894299001144,14.653986431379552,9.693469753072154,6.599344502736577,3.854050302568336,1.9816703587138151,10.858764490717752,13.63294447337902,42.646159061735176,51.66151745750148,9.212186822205076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.005605393098975,50.30652767263033,39.467842323401634,15.144516335300803,10.848460720743104,5.685215166524267,4.069020409475296,3.129175681531387,2.5632609306161367,12.061135186990072,14.002118864265537,42.10049958512906,44.46508269469559,19.098169747624063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9987480411138,51.32457537268951,41.62520517014469,15.47106658372809,8.810780125244026,3.712527581634503,1.7062866945196058,0.6686001850215663,0.248611475542134,11.268801695862694,14.05733650336044,42.05972483728067,34.07430310692892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.793906858510168,32.61019904001855,47.99460827626756,37.63835072123645,15.20871674821976,11.244759565921852,6.13972590873927,3.4834668491211875,1.394355470158912,0.5720793996180314,3.599098045503342,5.011154864080238,16.889816449468004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.562426934933049,24.721121962250244,40.99649906887112,34.333658684495894,21.957950280843946,19.902128004876683,13.869402784335673,9.67277414671282,8.522714898004097,7.149583432664757,9.24301006571898,11.252597476415389,13.56390040790788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.383082326099448,40.582586941684426,36.729593436036566,22.8768352031984,18.40350190523074,13.303752232650542,11.621331535251702,9.922090153535272,9.136361643160877,11.68130476048875,12.771831116010624,12.105784856880208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.944071272051437,40.64388116307207,36.43377836471314,23.078243082959244,19.17875051281041,14.481728533341858,13.75315512308324,12.127977592210218,11.06774608174201,21.85808297185889,25.241770578405085,53.49734984118952,54.603904283338615,26.07857760660252,0.0,0.0,0.0,0.0,26.70569851249537,0.0,0.0,0.0,0.0,3.126005290769958,43.475920777129446,60.07203574911497,49.32740532580869,25.54683262278268,21.74482956854781,16.794792793035146,15.097488872339593,14.164865590018938,13.38715112295816,23.097089294707743,26.765231405682226,54.70051313515219,54.61799490894497,17.937014131250333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.891631003659452,10.597471452129897,62.01557335228159,64.603845143349,52.808494381858814,27.70269834055506,23.67154648739684,6.760506033109269,0.0,0.0,0.0,3.4693762235148324,7.582077572369831,34.7427271591304,27.87962375832486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.94419417888086,42.71837351796775,29.960280761923325,0.0,0.0,0.0,0.0,0.0,0.0,3.7666003573988927,7.304316115104548,34.810097962810794,27.41991709791752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39131325665149,39.915836151273695,24.184181060238064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.073135874751319,0.0,0.0,0.0,7.382078755169622,25.81147218495204,16.561945204890122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339119445492745,4.264792038993598,0.0,0.0,0.0,0.0,0.0,0.0,0.1337728768503371,2.724070195348668,32.52354169253946,25.19315792006316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.474941505769838,34.98711144699063,10.514953225922678,0.0,0.0,0.0,0.0,0.0,0.0,0.1674142454855107,3.809400632678197,32.89755973597816,24.32975483603373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74457063974228,50.38737263704679,30.659263858408597,0.0,0.0,0.0,0.0,0.0,0.0,0.1195941848339419,3.250795393796243,32.16370234111716,25.240009250204285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.875114629415958,48.25413998665461,36.35258113465652,2.5695136457289567,0.0,0.0,0.0,0.0,0.0,3.5573545671445137,6.152759737425148,33.2313314300287,32.07563593107744,13.841837997993242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.455138391508823,0.0,32.79461010264173,48.04145960640868,36.25068829824056,10.030147638654013,0.0,0.0,0.0,0.0,0.0,5.408950838229661,8.342090691012627,35.98138121633909,29.73764887734291,0.0,0.0,0.0,0.0,0.0,0.0,59.528754065579925,0.0,0.0,0.0,0.0,35.34289974355111,49.68618788031053,36.68300630512555,0.7910124949767793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.62737790397525,23.341737781798088,20.255274309135967,19.230621628323807,24.987522852620405,16.533763953677408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10680025580796,1.630373449065366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.389551928450697,24.538031895777664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.70186961529656,49.47570916031558,23.54288146232881,42.24334330221349,21.677722964097548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.65593507682397,15.572431021683808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.906161317741624,32.140893140916866,39.364276225194914,13.38671079090796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.42150820729719,16.4734384628002,0.0,0.0,0.0,0.0,0.0,36.079046865073146,0.0,0.0,0.0,76.36555453620402,29.666491218030814,30.6652523742913,41.05752909102864,18.923181790875137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2456993700118617,30.33033581691024,34.77363846905435,23.07586528988817,41.80265898637473,42.09142874489497,12.36787049315842,0.0,0.0,0.0,50.38578744166608,80.99996129813432,48.21116357855523,24.53265984476524,29.08763070483972,38.6986702981147,27.705164200036176,1.9635286782456325,0.0,0.0,0.0,0.0,0.0,0.0,3.6784458809491305,32.017071768401024,24.540673888078857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.260974969792706,41.57359825386141,22.04980354651537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.68615368346552,13.91255532525514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.831587454009245,29.703567176657536,26.11706262778987,4.128641369072188,0.0,0.0,0.0,0.0,0.0,4.382360696396626,6.493664810688911,34.03352835908053,31.17753468149236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14112777015219,48.378489757630696,37.606911012852265,11.107287899849846,6.997933074576358,1.278460074546638,0.0,0.0,0.0,9.599150627919611,11.08104410965801,38.64477365517039,41.35994914310504,12.790589261349083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.50484204361624,51.06416299820204,39.29681735510449,14.171734770002038,6.163239640219874,0.0,0.0,0.0,0.0,6.1411349712999055,10.515393557972876,39.81957956510028,43.68569496584405,19.114285900661336,0.0,2.713854491784061,11.103765243448258,0.0,0.0,0.0,0.0,0.0,0.0,37.92500688591575,36.86142885186603,47.35031442041695,34.91612992049862,6.87684176077174,0.0,0.0,0.0,0.0,0.0,6.425501409318167,11.161624874844357,40.75149831614061,44.027216503978096,21.508723523231325,0.0,41.271090135374976,80.99996129813432,80.99996129813432,43.32391815340088,0.0,0.0,0.0,2.3728613521102586,0.0,31.28770576045205,50.5337390105328,42.5269171425414,16.152524464615457,11.443877719021662,5.098076410789444,0.0,0.0,0.0,7.3356677570786895,10.59967311238089,39.81094905691639,58.16636670226543,68.15010334282852,36.05685412974313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07395148486314,38.63719994390697,27.663861053727548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9966061644268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64390546264229,10.433403730225894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935804857505625,1.2960733565545828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9442303064490103,32.99196692754074,35.710048607006705,0.0390134196475966,0.0,0.0,0.0,47.23591615377535,0.0,0.0,0.0,0.0,51.618100717351886,0.0,20.816345407499032,43.13765769616686,36.5711619643751,4.375315383593448,0.0,0.0,0.0,0.0,0.0,3.5940782601310777,8.469963118390304,37.02179778454836,38.49180230093139,2.874663756516592,0.0,0.0,0.0,0.0,0.0,78.70283705865823,80.99996129813432,44.8998665610617,8.159617089410325,19.221726920909795,50.59644229448108,56.23912138495618,43.508593415254175,15.326901870493067,9.29998903301468,3.41636024467092,0.0954639884830582,0.0,0.0,4.953119099864062,9.348161359306406,38.50915138370922,42.4322457517487,11.095046668854325,0.0,0.0,0.0,60.28771038730225,72.46368417298412,76.83565303299605,46.28057173766445,26.704817848394978,0.0,0.0,29.00837093580397,37.9716820832368,20.5994378395712,0.0,0.0,0.0,0.0,0.0,0.0,3.6989653544883865,4.9746953703237935,34.787024563380385,42.549902475561765,7.033864169872564,0.0,0.0,0.0,32.196551112061975,0.0,0.0,0.0,0.0,8.28766564960808,0.0,34.81080249409111,41.789272892048686,27.15518946933811,0.0,0.0,0.0,0.0,0.0,0.0,4.940525603228381,9.390873568175673,37.22118013687829,37.14033517246183,37.97520473963839,0.0,0.0,80.99996129813432,78.80922128198621,79.39134025234878,49.28169885899808,0.0,0.0,0.0,46.13482182904871,20.096842837474505,40.634369990787775,31.066835204072422,4.731191746563963,0.0,0.0,6.645315168777311,6.091025183987304,5.898071679590274,8.661419493816657,10.069601390351806,23.90351341144147,7.497269619501579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.06532097667925,43.156680040735445,35.682836086304434,20.91224972803229,16.668241361808068,11.441852191590748,8.484141810406697,6.212997161892319,4.625864320156456,7.55037366475553,9.447852535471371,10.131159810969573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.488121897280987,44.598591372315816,39.21509172658763,23.557940818445605,19.41045323762492,13.370154305820492,12.490811201573871,9.600823889710368,9.341908644193587,18.198659435478348,20.752321127400155,51.57195391849108,55.91442053113971,27.185836580031932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.519861288889055,7.021006474006764,46.37709252306798,63.90539044532397,52.83024678513863,24.83331856864085,20.539552680744187,14.77446128031389,11.124284716987512,10.316363471283106,8.824870750850382,10.921731973896152,11.746121638277986,17.847802857880097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.34787286050606,0.0,0.0,0.0,20.37125777115828,47.959645911481786,41.40732887170642,23.7370678964664,17.79628400800686,11.921637993487153,10.098927504895034,7.927738231775737,6.237919955933559,14.231355729598931,16.733762770877618,45.21197391824247,47.20932009794336,19.547484571646724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.086721114318895,42.37324125702208,32.96633960221918,6.104059012673183,0.0,0.0,0.0,0.0,0.0,5.459589024002501,8.32835233104643,37.44143422838764,42.636383690220775,8.568157165584593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12145412029394,47.57585249652868,37.33610680198013,11.37139906355897,6.168875890462418,0.0,0.0,0.0,0.0,9.954322459609813,12.48816920927268,41.66413052338225,46.01549184344489,21.94711811240906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.22769049364789,52.66600293041454,40.129221062799935,14.655219361120109,10.478669864986314,5.735853352297107,4.388349212279326,2.371364223139583,1.172956515319052,4.068932343065256,5.104417192312303,17.696857031072014,26.53308834881752,27.22467386685945,6.462048969484651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0530508192633,32.65757876861992,27.047484249859533,15.190398934931498,11.240268179009824,6.003222973177701,3.249298264825568,1.7079599563103605,0.6967814362342772,3.856516162049448,4.873507065188154,0.0036987892216683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.794228910581136,37.04707284422977,35.051928324779865,21.630695501136334,16.59488204224498,11.012880708287264,10.354055894780108,7.254030194971867,5.868569432226968,14.98749392619998,17.443313836567654,48.36078840921272,55.91697445703087,25.33820329739857,0.0,0.0,0.0,0.0,41.18135046354449,0.0,0.0,3.668054044564444,79.53066131303162,47.39971967644923,53.82900794139911,48.95162595416921,40.39192316394843,15.786608530900413,12.226964237094863,6.940954107280658,4.864260092133983,3.639256328481455,2.6614549778104264,12.926563798450417,15.969610530962957,45.62121852569706,52.205855937957,26.09557442374018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6879747952303051,11.340399687224988,52.933548684115216,60.932708774433166,48.71164498681096,21.192653177598764,17.173302223385868,9.6605329157173,7.908627820797117,6.023654380306916,5.7886051319109,14.474595154128645,18.6891893393996,49.16950225260748,54.77818770880722,24.764626768809872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.037721349917426,10.740579368444443,49.2666395028813,64.88530538983595,54.33371653733674,26.97861631720847,21.03809662797905,14.660063013672294,12.60767532769658,10.614556335677603,9.74895159139718,19.161049164392423,23.569565584570853,55.76726155996334,62.500290873140216,38.965775719765176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.820749371575399,51.26107949105086,64.50151197488285,52.48872524700459,25.58734317140095,21.41827932012053,18.672897053542247,15.531832406655498,13.977284136634331,12.85540613913832,22.960498292736137,26.348501153374265,59.13465688065217,65.13567819357888,46.57902880128907,8.279475473474385,0.0,0.0,69.85691843580835,80.99996129813432,44.71237317408713,0.0,10.179772469311498,17.808437172592342,2.9858035659867213,53.26599938201517,63.17258984738345,52.47419428934803,27.14488569936347,18.29843867805335,11.907107035830595,11.128952236719618,10.309758490530127,9.238959010857153,11.319175682405415,14.201589283005504,28.84729747184132,27.49354061671072,3.8551951658988526,0.0,0.7500616143083086,0.0,0.0,29.900835935146517,7.474812684941449,0.0,0.0,0.0,14.735007528616098,40.58778285987677,43.80564141631816,36.9019394004843,22.53240747353305,16.769781932583864,11.019573755450285,9.142790491093775,7.781283791879681,6.63959085212473,8.247155100989808,9.427156929112035,19.531192285789373,5.259237941162134,0.0,0.3403766748035239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.26549001270057,0.0,7.9496667678756285,37.52280759126434,35.09886772133104,18.12741370975621,13.04237112765265,8.494181381151227,7.1962586299858105,4.132428224703896,4.044097615434055,13.597982108593254,15.248522765557713,42.915730342866766,58.26429655022961,53.21703445803309,51.70660745944181,3.380605282194793,0.0,0.0,0.0,0.0,11.7477068336587,0.0,0.0,0.0,38.41069313728481,59.12532184118796,49.38896374642647,21.80991064556717,17.825874321780205,12.330618401711616,10.310286888990364,7.964285791942222,7.551870793726206,17.314913010729743,21.864952151841997,52.18269447211655,57.36874922653568,22.333729652483434,0.0,0.0,0.0,11.82009742271135,0.0,0.0,0.0,0.0,0.0,15.254511281440417,45.18273587010928,60.0508117442954,48.51446429473202,23.39801221781347,19.87377062084389,14.258832449531322,11.890022152282892,10.047760920661956,8.673044259941902,17.384573541071163,21.22840814007489,52.101321109239855,60.194800324710336,28.949454507487403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.616987354739328,46.68919988024876,63.72027485142048,50.65712005099846,23.97114841435198,20.306528959779083,15.685860557814973,11.968313190808203,10.818694274149678,7.92069291897256,19.396010346378404,22.49427471798585,52.766134438629706,59.04333201344098,41.780025918994525,4.189142992769477,0.0,0.0,0.0,0.0,0.0,31.550319795190497,1.1593942881729349,0.0,2.81521892973978,48.61468386935723,62.26594615602451,48.26294662765858,21.94553291702834,18.46655745481918,13.10903740005272,10.317332201793542,9.959694510622237,7.383223618500138,20.81018075879625,22.400660124113625,54.401615739477386,58.48974655993129,25.3238484725621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6181381320688059,43.70841609963431,60.92636799291031,48.3476665141168,22.29903148692778,18.87782758970468,13.064651929392696,10.041067873498935,7.918755457951686,6.40859265859054,10.705528937248635,12.48790501004256,27.981868860380978,11.612524894247729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86044893693205,46.17374718228627,38.48616605068885,22.969745265790305,19.57989301054134,12.343740296807535,8.639402891306727,6.220658939565774,5.805513882638526,9.73574162989122,10.856827029696875,21.50599346452009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4928899549954373,32.572682749341624,28.93351448727021,15.911662833156818,12.896885418267027,7.968072647573929,7.188596852312354,5.941400353329817,5.231761221229741,14.602203382276196,16.830900021151432,48.531284979049616,55.544893874613045,41.33987000161599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.349522466300975,47.940183234863,38.27101981096181,15.514483323877672,12.280684747219096,7.711623261538261,6.373189961754571,5.686007764214624,5.345719155821141,16.916148306069882,19.528462227078144,51.143510833647845,58.30005151270573,22.83817404919096,0.0,0.0,0.0,0.0,0.0,80.99996129813432,15.173666317023953,0.0,0.0,0.0,33.418736750593226,53.630594319579615,43.117754687497886,18.546697887955325,14.292297685346416,9.434730640375454,7.810081507962669,6.488292759676487,5.803488355207612,15.734297083336816,18.39953891677895,49.93717714892373,56.58222811847092,48.35638508871073,3.885225811722397,0.0,0.0,12.012522528648145,36.7318831626976,0.0,0.0,16.331915741866368,39.39201714435743,41.158365130524125,56.163384272322006,61.15058507287144,47.90178628008568,20.998202544231056,17.991086907014722,12.282974473880127,10.791217554217283,8.420029463897782,8.089868492658866,18.60059453089964,22.09744747434686,53.03447279002074,65.62691262878045,60.01232672310803,69.91372127028397,63.63749242598314,0.0,8.354596121238268,1.7976996281408368,0.0,0.0,0.0,32.54864061940078,41.88068582566992,50.14783200173875,65.9957347540268,52.10000011308926,25.45180896634982,22.143418140387595,15.3420492930199,13.735453774665258,12.573329427781088,11.708781480421145,23.375731416073418,27.686053789057556,60.16107088966513,63.73145928549552,41.039475476970495,35.58200004680896,25.3881369518911,0.0,0.0,0.0,0.0,0.0,0.0,28.39578098756767,22.350198071160865,65.34527624947341,63.261008523063325,50.87305888841585,24.665111725464985,18.30196133445494,12.869937096794876,12.023530829903107,9.383123724092178,8.35750231276958,11.838767501639772,13.88569507019302,30.5439849276666,21.43967945776018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.359937958681503,47.80271156879101,38.3962502460383,24.18567818920874,18.89156594967088,13.678739006599676,10.556784770691548,8.923857395735029,8.311355513908765,10.899275039336024,12.783103616495708,24.74666122116177,3.032038431257575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.57528990122343,47.4887548169994,41.53440870139373,25.345688942251957,20.391865311107573,14.482433064622176,14.383446419737528,12.03277780295728,11.708781480421145,20.54518893098673,24.21843889374352,56.254621073123154,64.66998301728883,48.49852427451483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.221609928079328,0.0,9.536447343971332,52.485642922653184,64.41485462740376,50.19327426931924,22.24434224629312,16.95815598365883,0.0,0.0,0.0,0.0,0.0,0.0,22.89074969598467,32.60156853183465,20.5231723284768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538925031450367,20.291029271612093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.53059356291598,11.983900945385235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.094183746750812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.541795738987908,7.024264931178233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.45140411829339,0.0,0.0,0.0,20.23466676918667,34.04735478545677,10.060706682937791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2430094221446,22.13857448783541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.376636379744044,28.34769672768598,33.86223919155327,9.259302351576329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.050755178603303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.810005269550552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30845459280204,32.96810093041998,6.980055593338293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.46677369848323,32.48276694469107,7.794405686975599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.486148952266348,33.96677402027042,13.358529539695253,0.0,0.0,0.0,0.0,0.0,47.11420837510045,16.284800212495117,39.27938020591662,0.0,0.0,23.228572444897043,33.43881589208229,8.436938214625409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.81007495038933,31.465864107962407,0.8620820878788346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.4754048502415,36.80365728687997,13.292831997805616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.676718749593345,36.312070586038246,4.338503624196845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.078824063835757,37.39299770286579,13.10806866954228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.981674985564013,39.27057356491265,4.245505495194898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.405580658652305,23.40400073369617,0.608274694144357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23644648295873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.758228134446158,19.563336525453877,3.290777543954276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.89809996243632,39.23816512601803,5.444441601475669,0.0,0.0,0.0,0.0,0.0,0.0,58.986617245375406,57.99974505447028,0.0,2.799102776702511,34.62973795504944,38.9527418910793,16.0557394799818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.13541528149752,44.185119577179314,10.083603949548122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20611551033692,0.0,31.899150845357838,38.10633562418753,16.09219897373825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.951468206920392,40.81913331905112,39.39800566024013,36.92695026093558,0.0,0.0,0.0,0.0,23.635439259280563,47.7264460576966,80.99996129813432,27.03841340962544,51.18763210507774,41.20477612861505,38.74226317108436,26.915648834030076,0.6132064131065814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63519807247191,48.04603905973075,65.1496807527752,32.35894557217522,21.5603304395146,0.0,0.0,0.0,0.0,0.0,40.83093421799644,62.44278350738428,42.59067722341016,47.55321942914847,40.12323254691724,19.41045323762492,0.0,0.0,0.0,0.0,0.0,0.0,0.8063360503236909,2.25546882752731,36.15628110667798,46.06225510717598,44.787758021081125,35.06513828628582,0.0,0.0,0.0,15.520119574120216,0.0,67.38542270445362,0.0,0.0,2.824289769973871,33.2133658823806,39.62909192018436,17.367224458293336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.484770103274899,47.01874438661739,62.26850008191567,60.35922031225451,53.20646648882831,50.39829287189171,47.37462074958791,45.9718109040652,45.07309318960983,44.45266533087999,48.90653595222887,50.338583845884784,66.57142487645646,66.39714145098786,21.53848996982475,0.0,0.0,0.0,0.0,0.0,0.1847633282633358,80.99996129813432,70.24784522997467,30.0697473096027,20.258532766307432,67.64416181715032,74.14381514372192,67.68150197500715,54.91099185514712,52.50052614594991,48.2649721550895,46.413199751184266,46.88294598233615,46.70223370893464,51.7289763275919,53.02681101234728,70.48941139271363,74.45609863372277,64.9834113706202,21.015815826239,10.989895375266896,49.92907503920008,67.72201252362544,59.21779157172967,46.82085916325814,33.34713875923094,29.80951106793532,8.880528721995486,0.0,31.357454357203505,33.0943000960069,7.609730425122303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.854260632233423,34.48478064412406,36.3959978748061,0.0,0.0,0.0,0.0,0.0,14.438399859602317,0.0,0.0,0.0,0.0,18.850438936182325,19.44435880549021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28582743942079,29.891765094912422,8.58180745914075,0.0,0.0,10.19738575131944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.10145713121596,26.299272030162054,2.936310243544397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.8768352031984,29.709996024590435,10.307116498228936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.623222327855265,36.43140057164207,33.23159562925882,8.259308265575289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.7017946640332,20.057036820136556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4299224718170374,10.51486515951264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.852264674797315,29.235053875246216,0.0,0.0,0.0,0.0,0.0,19.50116163996583,0.0,0.0,0.0,0.0,24.46555324031497,36.23008075829127,34.41512011378264,9.3439341716245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.41699907838828,38.87691671203509,5.148186198102044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.24110088754415,32.550666146831695,7.322721994802851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.91179756798417,35.65509516714192,50.64487882000294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7478599540573158,8.79378330810636,27.636120134565036,21.35478343848189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92855975588652,26.27848835739269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46935128037023,32.75401148761341,7.042670810876536,0.0,0.0,0.0,0.0,0.0,0.0,9.434994839605572,12.8045918205454,47.45000559658191,57.43532743252571,25.41992892591544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.884321491626155,53.758202547727166,52.02065227764346,40.28192821780881,14.941523260159244,10.55819383325218,5.151796920913673,1.6558246415668454,0.0,0.0,2.4722883290451043,4.091213144805307,24.348689114192265,13.54752005564049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.35685563433012,31.196733158881013,21.268566423053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.743333083151522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.977331448626025,0.0,0.0,28.640077209017853,32.13913181271608,26.61208391862315,10.38170874753258,0.0,0.0,0.0,0.0,0.0,0.0,0.7437208327854489,8.676390783523411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.754909893710696,35.42990935667036,29.50392062509749,13.20643884955665,7.891278738019292,2.355071937282234,3.20112593853384,0.6752051657745455,0.0,11.464837524611116,13.432153058488456,47.91587690569204,57.45161971838306,45.38440794910024,3.088136734452877,0.0,8.069525151939688,0.0,0.0,0.0,9.884749995678431,43.20582109753761,30.932269729531733,33.24524592281498,56.73414267578944,48.94660616879694,37.40391793771071,11.40909148705597,6.829814297810528,0.0,0.0,0.0,0.0,7.071644659779604,10.14058291684382,43.31766543828805,52.85411278225939,28.996217771218493,0.0,0.0,0.0,44.37516689004503,80.99996129813432,51.78912568564903,0.0,0.0,34.20120680379616,22.3207838902076,53.21985258315436,46.0569711225736,34.08037968922166,2.759560958594676,0.0,0.0,0.0,0.0,0.0,3.728379535441653,6.65244854799053,41.37483236640176,51.20189886350417,32.111831225603765,6.010620551621039,0.0,0.0,0.0,18.038114369975936,80.99996129813432,71.98724489466922,0.0,4.956201424215451,36.064339774596505,48.01671294518752,39.35238725983955,25.795884430375008,0.0,0.0,0.0,0.0,0.0,0.0,1.6225355385718303,4.735154735015751,39.01861556578901,52.06037022857137,77.11042023231998,80.99996129813432,22.33355351966336,28.5266476728867,0.0,0.0,0.0,0.0,0.0,14.433732339870208,25.735647005907843,56.47390643412206,46.85450053189331,35.14254866071074,2.7094511712820744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.236093573744192,21.754693006472262,6.437918773133767,0.0,0.0,0.0,0.0,0.0,0.0,16.168904816882844,1.2002571024313655,21.99916536074253,19.739821611173475,45.17639508858642,36.12757145700503,26.967167683903305,7.810433773602829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.04237112765265,6.268567066627383,14.705769480482912,0.0,12.776762834972848,0.0,31.69087378561389,7.691191854409046,0.0,0.0,0.0,0.0,0.0,32.995225384712214,35.13973053558947,23.617561778042493,3.456342394828953,0.0,0.0,0.0,0.0,0.0,5.508730080804664,9.841421321938888,42.37315319061205,55.45955752328455,39.6347281704269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06564431589898,9.329843546018145,42.16020861113599,65.48644670476709,53.48140982097232,39.76515452369573,13.214012560820064,9.625306351701411,3.25194025712676,0.0,0.0,0.0,9.038431795196708,10.51812361668411,45.67000731685906,56.64466720318908,23.344291707689244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.2935766399299,19.73497795862129,52.70343115468143,41.742157362677446,28.156768750719863,0.0,0.0,0.0,0.0,0.0,0.0,2.9708322762799684,5.672709736298626,40.67206241428478,53.59334222813281,74.31166972125763,61.842346723733456,58.38635659454466,0.0,0.0,0.0,0.0,0.0,0.0,80.99996129813432,51.7324989839935,59.04949666214377,44.51712994302906,29.346369817536424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8753801157948325,35.60234338752813,46.84261156653795,28.51986655931364,32.60834964540771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.210231619187317,48.44524409644081,38.96251726259371,17.567311341903583,0.0,0.0,0.0,0.0,0.0,0.0,0.6776710252556576,3.2451591435537006,37.764197621183214,49.190373991786885,11.651890579535484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.02264952222833,12.2673867193031,22.45896008755992,57.55078249608778,45.528396529515184,33.59328437529196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.359838707847922,9.506328631737746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.26760887696611,24.49426288998793,13.62378556673489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.35022699758129,25.274002884479614,0.0,0.0,8.128177381026145,28.088957614989283,26.11028151421681,19.756642295491066,0.0,0.0,0.0,0.0,0.0,0.0,5.0200495714942495,7.56974827496427,42.07522452544767,54.80883481950104,35.908109963186035,34.76632895702105,0.0,0.0,0.0,18.53216693029877,10.620192585920146,1.0899098906515945,0.0,25.738817396669276,20.020577326380103,54.63393492916216,41.04431912952269,15.485157209334446,0.0,0.0,0.0,0.0,0.0,0.0,4.286280243043289,7.380405493378868,42.52383481819,56.16928472179467,33.755326569765046,71.7765900418542,0.0,0.0,56.00028528092844,8.675862385063173,0.0,0.0,0.0,0.0,38.49699821912374,48.17135756121728,34.72132702149075,11.349822793099236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4207753931708282,36.03941698055527,50.03528312970798,10.888442870901136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.480542915592993,57.27029098011127,40.77862277043285,16.304262889113897,0.0,0.0,0.0,0.0,0.0,0.0,4.401735306605365,8.2622144571066,44.369266440572375,59.61955053433088,18.821905419329457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.799284823521552,49.847525543503295,39.2119213358262,19.57487322516908,0.0,0.0,0.0,0.0,0.0,0.0,1.4110000216564194,7.399339771537408,44.5708504531533,58.85125917314434,20.804632574963748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636948859823539,12.85884072912987,22.457991357049483,59.80554679233477,46.1438926692828,34.94607249991212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.3093707408962,9.30650594735762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.854677308287776,23.4714596037866,5.585171724719143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.508059746369355,26.208123295770942,14.258920515941362,0.0,0.0,0.0,0.0,0.0,0.0,2.163263296215721,4.813974172001301,38.18867771757467,51.54799985496028,33.89420729839769,8.315494635180633,0.0,0.0,0.0,0.0,0.0,0.0,35.8656619535469,19.44752919625164,26.7873360746022,61.456439714939386,45.03865922328429,28.678386097385136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.828252758425659,36.47472924538161,48.94044152009416,12.622118218943095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.39274006120901,60.453715570227125,45.802899529609,30.43777683715869,0.0,0.0,0.0,0.0,0.0,0.0,1.8052733394042528,5.307498333863901,38.92244704602563,52.31153563000466,17.010643564042503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.462242844301614,37.40911385590306,67.62364234361105,49.376458316200825,37.106077338956375,3.376730360153045,0.0,0.0,0.0,0.0,0.0,3.6126602726494585,7.011583368132515,40.794738923470106,55.01508635181408,20.07658756316537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.30418665070178,54.02865449295916,39.79227897798796,17.623938043559125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9728578037108813,37.31347373459992,50.649458273325,25.91688767776959,5.364301168339521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.14312501473705,54.3200662437806,40.11372137463295,21.17688929020165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.090977871995612,8.97977956611025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.98782189226991,23.07480849296769,15.810826793661334,0.0,0.0,0.0,21.159980539474024,19.95725757756155,19.63889750526796,23.19272941601088,25.043885355045827,38.91055808067027,36.3509959392758,9.209809029134004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89652659505353,56.93193983273866,51.9544263372936,47.205357109491565,32.7005551767193,28.10771576032774,22.734784083804325,22.09912073613761,20.66936256914273,19.8132689971466,29.498108242034867,32.2746660177672,66.8136075040657,79.92158810719793,61.17304200743157,58.628979554204086,0.0,14.007578981687995,0.0,0.0,0.0,0.0,0.0,23.854636553869422,47.9106809874997,80.70599562142174,63.68663348278531,51.16728876435857,25.752731889455543,21.07349932481502,15.697485323940215,13.668523303035068,12.16276382417591,11.029789459014893,21.78762984382712,24.38391567820815,58.37297050021861,71.22679144397623,69.25921171086877,47.83089282000371,39.08545797100916,22.49392245234569,51.594939251511455,60.93165197751269,40.2550679627467,52.59836792750404,55.37325244144562,80.99996129813432,66.02602959908046,80.99996129813432,66.31171703324932,54.599060630786425,29.01321458835616,24.18787984945973,18.64612486489017,16.251070777449904,14.846059271676186,14.388730404339912,24.209015787869262,26.810849806082803,60.94679940003952,73.80969118403122,80.88027904689034,80.99996129813432,66.4901395799898,14.356762297495491,0.0,0.0,0.0,0.0,16.246843589767998,53.21615379393268,56.46606852362853,80.99996129813432,66.19485290712662,54.63640078864327,29.36063657596286,24.53688703244715,17.892716727000355,14.314402354266386,12.653822126557396,12.169280738518848,22.1939682597504,25.190339794941885,59.92461257870848,73.2502933474589,66.49251737306088,49.9768070334416,0.0,0.0,0.0,0.0,0.0,33.88672165354431,41.46835889386394,55.31301501697845,57.42123680691936,78.25695682462712,61.7533115831833,50.76288780945616,25.604075789308496,21.7496732211,17.402362955899182,16.1131587793277,15.09458268080828,14.82915052094856,26.09363696271931,29.090713029191114,64.3836791182497,77.59540195240874,60.90047646835863,0.0,0.0,0.0,0.0,80.99996129813432,67.19194080159635,0.0,0.0,34.61626379431336,58.9737595495096,80.99996129813432,71.52110938632897,58.767331884376496,32.03627024578968,28.80449719656202,23.44028409463254,22.10554958407052,20.76746854992699,20.50732037466965,21.942890924727152,23.37951827170513,43.60432160296735,49.78050700546306,17.382900279280406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.69082055962325,63.50398374836292,50.14747973609859,43.7101774278351,29.35702585315123,24.59694832409424,18.98887933276477,16.042793717705962,14.44905589521712,13.973497281002624,17.28382556798572,19.367300696705453,34.28575055743429,29.82360169354168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8523947827744653,7.3483493201244094,31.661547671070668,58.555972500281165,53.39572120400367,47.63573765535569,30.91183832240252,26.451803052350854,20.483102111908725,18.105309040836243,15.794798707034108,14.339941613177906,16.55630895464758,17.649653435290723,30.686564445520908,27.420445496377752,30.749355795879232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.676883054415494,56.72780189426658,52.25675832295996,46.19232919480465,32.51270952410458,26.863777718516676,20.93963838155464,18.905568508867194,15.43363835946121,13.068614917844489,22.909507841323133,24.43015054347901,57.22114992330911,70.64502473925383,80.99996129813432,54.151419068554524,8.187093809342718,0.0,0.0,0.0,0.0,0.0,0.0,28.46693864687977,53.896907143539735,78.1761999266207,61.65872825880064,50.21344147721833,25.77915181246746,21.32017333933628,15.554553540445744,13.220353342342923,11.525603347538524,10.528075121018595,19.464878279029463,21.94764651086929,55.47532141068167,70.28941257551342,47.6175959748875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2204302243294231,37.25085851706167,59.17005957748814,80.8921680122457,64.14079195936014,52.12360191097989,26.60477440658985,22.095510013325985,16.84085152548592,14.804668058957516,13.041226264322132,11.433662015457056,20.210536572835785,22.948080928920533,56.0451991500487,70.982407156116,51.27059066333516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.335772278336854,59.830557652786055,80.99996129813432,68.82284264912195,56.303585997105245,30.375073553210413,25.828292869269625,20.832373494126266,19.020847439609188,17.92353997051426,17.405797545890735,28.72823168546762,33.123890409780245,66.2874987704884,80.39679445577227,58.58873320481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.735265813847256,44.35191735779455,71.33520119473512,59.48384019645968,49.68328168877921,26.961883699300923,23.072606832716698,17.97047936706543,15.709902687755816,14.347163058801163,14.86129476061306,18.037585971515696,19.246913914181157,36.94333061320297,44.48665896515532,3.4204112995327467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.496076800604992,50.38402611346528,39.55969558907306,32.56079378398626,21.403748362463972,17.497122413101927,13.297587583947765,11.362328223324882,10.596590788029502,10.525961527177644,14.31669208092742,16.56828598641298,29.47415417850406,18.255198070723846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9393163294836704,32.011435518158486,47.4741357929328,42.55316093273323,37.81932719386808,24.1671842431004,19.484164822828163,13.951480678492691,13.056902085309202,11.588658897126964,11.085623562980077,20.93118400619083,23.72808512264235,57.01040700408405,70.89751113683772,36.393003616864746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.745410549424324,59.03910482575908,80.99996129813432,67.39660713852865,55.13538506792834,29.53245414195036,24.67937848389142,19.07042882846155,16.64120497392587,15.05037334296834,14.359668489026804,25.55378986917582,28.324359129025456,62.01363589126071,76.07308598846211,79.55109272016084,80.99996129813432,19.26840211823085,26.302794686563647,0.0,0.0,0.0,0.0,0.0,34.31824706273895,61.91024592587408,80.99996129813432,65.01476301259434,52.6907495916357,27.77993258215989,23.069260309135185,17.85643336606399,15.748651908173292,14.17138250436188,12.945938408659154,22.33284898838304,24.63384814990088,57.70903783492916,71.88112487057136,45.67907815709314,0.0,0.0,0.0,0.0,0.0,0.0,60.112017899273006,53.66520441872522,80.99996129813432,75.99100809430509,80.99996129813432,67.06442063985882,55.60055184575815,30.843939120261894,26.272587907920023,20.508289105180086,17.813545024374644,15.8737062104297,14.460328395702206,23.702898129370983,26.2111175537123,59.76063292321452,74.84174144328672,59.37023452750843,8.601446268579608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.49867148091449,67.33425612022054,80.99996129813432,69.21376944328827,56.479278485134486,30.63883245127938,25.92340459211253,21.13602647594322,19.654044927794786,18.53260726234897,17.625523238939838,29.09881513891477,32.223411367124086,66.40207316995007,80.76059679564636,61.92319168814992,2.2393526744900405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.682935980712394,62.44674649583606,80.99996129813432,66.56570055980387,55.376070566566895,32.03679864424991,28.31740188263232,23.587443065808912,22.222942108653463,20.76429815916556,19.77249424929821,22.911533368754046,24.981270137507583,43.8609471218231,52.483177063172086,14.846587670136426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45459687790191,62.790469694221095,51.98507344798742,45.23654444664355,33.55171702975321,29.8285334125039,24.71971289968961,21.9955546379309,20.122205963565943,18.796806492468136,21.09842211885626,22.689694081863987,36.0995663386124,33.52732263417221,25.605660984689216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.79311888767001,52.28978322672485,48.71569604167279,44.242979208575406,30.54741951765815,26.016050455474318,20.981822191963666,21.068215340212635,20.227621456383496,19.178222114350174,27.50666251180664,28.06280189120748,60.24860890124461,73.20608400961896,42.1815206823656,0.0,0.0,0.0,0.0,11.209180736265804,0.0,0.0,13.88921772659461,18.428600832092062,47.74203381227363,64.83475527047315,50.13013065332076,38.750629480038135,16.51474160910883,13.092040582915052,8.906420246547164,7.60761683128135,6.892165316118651,6.6713828261490695,17.808172973362222,20.415731308228334,53.09744027319913,66.38525248563249,37.20224585871976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.30641132337424,51.0868841319923,66.03377944316395,50.21088755132718,38.246097016920565,16.717734684250388,13.703749867050956,9.322534033984848,7.942445322252371,7.261780039055362,6.95310727186614,16.820155919126584,19.8454132368111,52.64786124994637,66.50176434611504,40.00724908489492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.37075174154513,59.44306544861128,69.65797641552862,54.78752274827144,43.39040829298087,20.644880107151696,16.602543819918434,11.582406182014145,9.846264974491072,9.014301598845822,8.459571282005616,17.795227211086385,20.2823987634282,52.973002435813015,67.42425999128112,43.89520495532855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.905509368877578,56.49407364202116,71.58249167412666,55.21543743465445,42.63964214739224,19.16915127411608,14.786174112849174,9.967708553935848,8.9648082764035,8.302284673674674,7.567282415483157,20.13180520226028,22.74350265839826,54.76982139985345,68.69400149123383,67.88810577296034,29.158612231331738,0.0,0.0,0.0,0.0,0.0,0.0,19.661178307008004,72.99560528962404,67.04671929144084,72.24712887069644,56.38601615690242,43.59894955195493,19.926610466867725,15.406778104399091,10.648638036362977,9.053843416953658,8.023642552308994,7.696916171061627,10.177482742650463,11.551142606450044,28.48754618682906,37.892510380611085,40.96127250485522,36.90352459586501,34.17487494719428,13.62052710956342,2.4999411817975767,3.826133250585744,1.6603160284788714,15.859351385593223,32.70381363389077,43.79648250967402,43.03435579719027,53.70228037735195,42.5136191146254,34.41969956710471,22.034656123988544,17.339131273490665,12.084648918470675,9.548864707786931,8.280091938344663,7.921749715893036,11.203984818073458,13.397014560882608,27.180464529019517,15.53720445766792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.639454830148612,44.93570958994786,40.94726994565892,36.34148476699151,23.81518280217163,19.835373666066573,15.07652906675014,15.137118756857468,14.488245447684797,13.940648510057809,23.585417538378,26.58610432766143,61.12337255216916,78.47254339640436,50.60128594703327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.897953399611044,61.91015785946404,77.33912869919315,62.44225510892404,51.35134756134158,27.73722037329064,24.381361752317,20.570640123488207,19.89032710593136,19.34704542239632,18.71331953575048,29.80317028641246,31.93182348348257,64.80542915592993,78.86901837440318,52.83412170718037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.803358247230463,61.16036044438585,73.06288802689438,58.46922708639204,47.7122673656802,24.689506121045987,20.71594970005375,13.024669779234664,0.0,0.0,0.0,8.278770942194068,11.120585927765845,45.51043098186709,62.56140896170778,75.1520874722667,12.069237296713723,51.09392944479547,0.0,0.0,0.0,0.0,0.0,0.0,19.795743781548698,49.74651337118773,62.886374014754345,48.186064651693904,38.39281565604674,14.735535927076336,11.46976924357334,7.2293716001607455,6.528098777014442,5.818547711324405,5.158401901666652,15.153851374765017,18.76439805357352,51.60356975969534,67.91584669212286,49.094821936893794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.749919678333235,53.14684552923142,65.11947397413158,50.28151681217904,39.32015495376501,15.216290459483176,11.433573949047016,6.737784899319019,4.767651240320408,3.078097163708349,1.8111737888769144,11.15713348793233,13.485961635022724,47.51623153693178,63.810983253761385,50.84884062565494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.138398355015333,48.59213886838707,59.99277598007922,45.65891094919405,35.10661756541453,13.240608616652064,9.482022302566785,3.957792533595128,1.2872667155506106,0.0,0.0,1.6289643865047303,2.774796447531548,19.550566895998116,30.270274525263147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.842982217749377,34.755672921406244,24.28704262716446,12.653998259377476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.219848599878532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.52017215653649,32.08514710336173,28.324623328255576,23.818000927292903,11.956776491093,7.982163273180286,2.9968118672416866,2.3376347880943698,0.0,0.0,0.0,9.532660488339625,12.792702855190038,41.000726256553016,25.062027035514014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.30037549549984,79.86258361247133,62.97400009274388,61.05908407284018,46.33904783393083,33.716225083707414,8.865733565108812,0.789867631646263,0.0,0.0,0.0,0.0,6.930650337306009,8.758556744090471,37.03764973835551,21.40189896785314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.466592938812948,36.668475347469,80.99996129813432,61.99866460155397,58.51845620960424,42.97006731786127,28.890890344810984,0.0,0.0,0.0,0.0,0.0,0.0,3.702223811659856,6.140694639249706,34.533129103235865,15.319240092819609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.105073768026543,75.32610669850519,57.75263070789882,54.667312098567216,40.958542446144,30.554024498411128,7.871816061400515,3.4095791310978614,0.0,0.0,0.0,0.0,8.547461559225258,11.132651025941286,39.307825656359455,19.0541365426042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.03584174173741,72.69952601907049,56.16179907694129,53.06027624816238,38.35468290049955,26.27840029098264,0.0,0.0,0.0,0.0,0.0,0.0,4.774080088253307,7.9750298939670685,36.37609486613712,17.162470054950983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.758197920876967,70.39500420115107,50.39635541087084,46.90963010457818,32.184309881066454,9.051465623882583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.07801436772289,23.567892322780093,20.837393279498524,17.968013507584317,5.039600314523068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819774727065999,26.68130411691437,26.73889954908035,23.735570767495723,20.15267694143969,13.656282072039549,0.0,0.0,0.0,0.0,0.0,0.0,6.900267425842306,9.376518743339195,38.57687445302977,34.17690047462519,22.58119626469505,0.0,0.0,0.0,0.0,0.0,0.0,16.783784491780178,29.29308963946239,76.02262393550934,54.97730586190703,52.59951279083455,37.20365492128039,15.97454224992518,0.0,0.0,0.0,0.0,0.0,0.0,5.151796920913673,9.794217726157596,39.70350803666793,51.29648218788684,61.18360997663634,58.64412697673093,27.26659347803836,28.197455432158225,0.0,0.0,20.509257835690523,39.96550560653609,80.99996129813432,80.99996129813432,58.02114519210993,55.57747844632774,41.690814645624286,30.59550377753984,5.970110003002766,0.0,0.0,0.0,0.0,0.0,4.75426514599437,8.815359578566092,38.60919482551434,35.367998670412426,0.0,50.34228263510645,0.2429752252995918,6.824354180388066,37.22734478558107,46.38933375406351,56.86606615802894,64.71181456205771,30.90197488447807,80.99996129813432,60.57762500915302,59.16856244851747,46.00140121783853,35.42524183693825,12.461397020620606,8.747900708475665,4.173114906142248,2.8524710211865822,2.3383393193746875,1.4036905096231225,10.857971893027395,14.280937118451291,44.02439837885682,59.24588475653234,72.44862481686732,47.73877535510216,4.372937590522375,0.0,2.4567005744680737,35.86795168020793,37.29594851900201,51.82514484735528,76.34723672291575,80.99996129813432,60.22764909565516,57.94021216128343,43.96424902079969,33.582716406087194,11.720670445776507,8.410166025973332,4.0108085124390405,2.049393428034361,1.1205570013454176,0.5345631089411101,11.599138799921692,14.126292502421542,43.1403877548781,39.56409890957504,0.0,0.0,0.0,0.0,0.0,8.843364696958723,24.824688060456964,0.0,80.99996129813432,80.99996129813432,56.94594239193497,54.21887793864496,40.45110379149512,29.899426872585877,7.025585927328828,3.3511911012415254,0.0,0.0,0.0,0.0,0.0,1.0203374267202143,9.50280597533616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.65292243331136,38.84098561673888,34.3015144448314,24.25780457903128,16.09175864168805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41267199629841,29.039194179317875,26.53986946239058,23.059044605570584,8.095592809311448,0.0,0.0,0.0,0.0,0.0,0.0,2.4522972539660874,5.065315706254666,34.31692606658835,32.56678229986896,56.30807738401727,52.186305194928174,1.014084711607394,0.0,0.0,0.0,0.0,35.88124970812393,80.99996129813432,80.99996129813432,59.13756307218348,56.17456870639705,39.8296191358448,27.35325082551745,1.8843569756199228,0.0,0.0,0.0,0.0,0.0,4.647264457796108,6.868299318997886,36.42056840320718,23.65366900615878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.34022818125511,80.99996129813432,55.05744629504319,50.55100002690059,35.4457613104775,17.797076605697214,0.0,0.0,0.0,0.0,0.0,0.0,4.210631196819168,7.065744210306942,37.74552754225479,22.172039723650503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.88171961016893,80.99996129813432,53.54041431569895,51.89823996768825,38.68801426249989,28.577461991479616,2.743444805557407,0.0,0.0,0.0,0.0,0.0,1.0798703199070665,3.021118196412649,0.3777168326603658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.91644734571939,25.316274761298686,23.240021078202208,20.299131381335748,9.98285597646268,0.0,0.0,0.0,0.0,0.0,0.0,7.236152713733803,10.664754189400243,40.324464293858,31.358423087713945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38254737006587,80.99996129813432,58.99075636664728,55.02838437973007,40.52657670489916,29.564510315204814,5.85218907995958,0.0,0.0,0.0,0.0,0.0,0.0,1.1885442698960826,10.326403042027634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30058646873932,35.92202445597231,30.40395933570344,19.522121445555285,2.762291017305908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.72511452069684,20.62990881744494,18.39002774449466,15.631523582820464,0.4699223639719544,0.0,0.0,0.0,0.0,0.0,0.0,1.8262331449937064,4.483813200762385,35.66601540198685,45.94609551233359,47.82833889411256,0.7668822986258956,0.0,0.0,0.0,7.773445881386146,43.7529777031144,53.32791006827309,68.81412407452801,80.81572636833124,54.83895353173463,53.140945079758765,38.63869707287765,20.881514550928426,0.0,0.0,0.0,0.0,0.0,0.0,5.678257920131129,8.261774125056402,39.51205166124157,41.108695675261714,67.41069776413501,63.74414084854124,55.18426192550038,47.28831566774899,49.95875341938346,49.71789178792481,57.46720747296008,59.19956182485145,38.87585991511462,80.99996129813432,58.44210263209981,56.14489032621366,42.2544396698785,31.88012850078925,9.978540722370736,6.236775092603043,0.6908809867616158,0.0,0.0,0.0,6.870060647198682,7.756537130658518,38.54886933463714,45.87564238430182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.22716865276099,80.99996129813432,58.49124368890197,57.04440063835938,43.57895847687591,32.8637422345229,3.5342811677141066,0.0,0.0,0.0,0.0,0.0,6.203309856787949,10.638774598438529,41.84766092190502,53.4349988228814,16.380528400208295,0.0,0.0,0.0,0.0,11.240268179009824,1.0753789329950405,0.0,43.98934794766102,80.99996129813432,62.1967259577333,57.91678649621287,41.626526166295285,28.58116078070129,5.389840427251041,1.340546893624642,1.4954557088845126,0.4076594120738712,0.0,0.0,9.973432870588429,12.314149983034191,43.51740005625815,52.46248145681275,50.48697574680171,0.0,0.0,0.0,0.0,0.0,0.0,19.66364416648912,38.59184574273652,75.88303867559638,50.377333066302256,48.50962064217985,34.74977247193359,24.18981731048061,0.0,0.0,0.0,0.0,0.0,0.0,0.3747225747190153,2.023413837072643,18.54537689180473,24.602408441516705,5.546598637121744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.90378288109617,33.26171434149241,29.612770707906584,20.36262726297439,14.646941118576375,0.0344339663255311,0.0,0.0,0.0,0.0,0.0,0.9262825007977916,3.0510607758261545,3.0869918711223607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.985837762831725,27.85884008555549,25.75828007328805,22.789649457259078,18.83969483415748,7.258873847524052,0.6890315921507818,0.0,0.0,0.0,0.0,8.385947763212409,10.919618380055198,41.925511628380136,52.565959488609415,46.83459752322433,23.081589606540756,0.0,0.0,0.0,0.0,0.0,3.762637368947105,55.34868191304455,80.99996129813432,62.4237611628157,60.60765565497655,46.12848104752585,34.8258618502079,12.703931913869996,9.28396094638745,4.970027850591689,3.967127573059338,2.830366352266612,1.2792526722369957,11.969458054138718,13.98080679303592,44.03857707087322,51.70484613124102,16.84366965060719,0.0,0.0,0.0,0.0,0.0,0.0,8.224610100019639,65.06777899143826,80.99996129813432,58.70885578811012,56.660607223406274,42.7561540078748,31.937988132185357,9.981623046722124,6.083715671954008,1.6174276867895268,0.2330237209651033,0.0,0.0,7.116382396079782,10.34410439044562,41.84290533576288,49.66716553574194,5.865487107875577,0.0,0.0,5.078965999810824,0.0,0.0,0.0,0.0,45.24455848995717,80.99996129813432,58.87715069769602,56.06131530308597,41.39526377353097,30.407393925694997,9.240544206237868,6.2984215796308485,1.8772235964067048,0.5600143014425896,0.0,0.0,6.856146154412406,10.0336702950556,41.23603970417916,49.74281458196607,6.903790082243895,0.0,68.97176294849912,16.403425666818624,0.0,0.0,35.06813254422718,80.99996129813432,80.99996129813432,80.59529614400181,54.415177966623496,52.71250199491551,38.877533176905374,28.890890344810984,7.950195166335868,5.334798920976215,0.7389652466433038,0.0,0.0,0.0,9.063971054108224,12.67187574061554,44.42439601325725,55.57421998915627,5.998379320625516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.761244761234597,78.00852148190506,53.74155799622967,52.00559292152668,37.98753403704394,27.665446249108257,7.0793945038630985,1.9416882085557812,0.0,0.0,0.0,0.0,0.8310827115448526,2.0457827052227326,18.06074743735614,11.252861675645509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.955755178166291,20.289620209051456,43.357207256395895,38.26194897072772,34.096231643028815,24.36286780620866,18.343792879223805,3.777520592243818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.334012237284819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.256912086932957,27.78160584395065,25.02662433867804,21.770016561819176,17.909801610548058,4.128641369072188,0.0,0.0,0.0,0.0,0.0,6.870060647198682,10.086422074669391,42.50683800105234,53.225136567756735,2.4746661221161768,0.0,8.291980903700027,0.0,0.0,0.0,0.0,0.0,40.031731546885965,80.99996129813432,60.85388933744762,58.5192488072946,44.15042141162366,33.2501776417772,10.931331212590482,5.433433300220703,0.4103894707851026,0.5841444977934733,0.8697438655522903,1.074850534534802,12.35193047294123,15.681104971672829,49.03291125063587,58.65583980926621,12.116352826084976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.93677885844064,80.99996129813432,60.21426300132912,58.298642450145095,44.53210123273582,33.55145283052309,11.180999485053093,7.280978516444022,2.130678724501024,0.1832661992926606,0.0,0.0,9.187352094573876,12.199135251522314,45.827646190830166,57.7270914489873,5.336296049946889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.40045969172332,80.99996129813432,62.75075174329318,61.25917095645041,46.29783275403224,33.20024398728468,9.782857159262472,6.150998409224354,1.8775758620468648,0.6708899116825991,0.2946702079929084,0.3626574765435735,10.70147788238681,13.587061873748327,46.79857836151809,57.83717446153696,54.74824512939372,28.169538380175627,0.0,0.7349141917814768,80.25377460586776,64.24250866295603,79.43193886737708,77.95770716331215,80.59450354631144,80.99996129813432,70.31891482287674,61.94811448219115,47.23133670045328,35.3699361314333,12.194379665380168,8.309153853657772,3.667525646104206,2.002013699432991,1.199728703971127,0.8438523410006123,12.054001807776851,14.836900365032054,47.91825469876312,58.011898219055766,76.29210715023089,77.92670778697817,49.34995032677886,34.730045596084686,61.63327706629916,57.36188004655257,35.84760833948875,51.8232073863344,71.12322534576951,80.99996129813432,61.39488129432164,58.70656606144908,44.30136723843175,32.674663652167624,9.645121293960347,6.409032990640739,1.751993161330221,0.748388352517554,0.0,0.0,3.0137206179693123,5.273856965228727,23.40708305804756,29.33606604756178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.09075314003509,45.49572389139045,40.615876044679446,29.873271148804083,22.173977184671383,10.339436870713511,0.0,0.0,0.0,0.0,0.0,0.0,1.661284758989308,10.385055271114089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32535678595632,36.91893621762196,33.43414837235018,29.188907076385405,23.87770995329983,11.15686928870221,6.344216112851504,0.4331986709853904,0.0,0.0,0.0,8.927027786496458,12.75386556836252,45.311753160817474,56.95906428703089,9.446443472910737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.05749425060925,80.99996129813432,64.37355148109513,62.82481559413659,48.82436999166181,36.99255973641517,12.847304029414666,8.602238866269966,3.592228865520244,1.4103835567861414,0.2249216112414489,0.0,10.529484183579232,14.185296997148155,47.38421998828225,59.39304372770872,18.933221361619665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56595421818484,80.99996129813432,64.53480107787786,61.00007957811356,46.721520252733335,35.48407019884478,13.274690317337434,9.700691198695411,5.150211725532959,4.148192112101006,3.745728618219479,3.310944751853373,11.904465043529404,13.450382805366678,44.9743707439553,55.22943999385076,23.12306888566946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.414380742082937,70.98187875765576,49.5746077387902,48.14934095870734,34.65281135447985,23.989290094820163,0.0,0.0,0.0,0.0,0.0,0.0,5.890233769096739,9.370266028226377,43.88595798227438,52.47850954343998,11.603894386063835,0.0,0.0,0.0,0.0,0.0,0.0,41.52842018551103,33.86998903563676,76.50505172970695,53.10061066396057,50.554874948942334,36.43615615778422,21.46196025950023,0.0,0.0,0.0,0.0,0.0,0.0,6.499036861701335,9.336360460361083,43.36530936611955,51.592825657670495,22.86459397220288,42.75923633222618,42.6211482012839,57.69750113521396,20.590278932927063,29.56222058854378,16.633367063432335,39.89646154106495,33.10433966675142,74.8860388475367,54.41068657971147,51.799869787673885,37.29321846029078,25.198706103895653,0.0,0.0,0.0,0.0,0.0,0.0,0.0582118970362559,2.16053323750449,21.619334934241213,25.48994172189701,9.748687392167062,6.05121916664935,8.021176692827883,10.737673176913134,1.706550893749725,8.406203037521545,10.421602831280572,1.9438018023967347,24.63710660707235,39.581271859532784,37.11285845252943,33.31288092572548,23.853843956179077,18.19267091959565,8.804527410131206,4.862322631113109,0.0,0.0,0.0,0.0,1.4496611756638569,3.0618048778510003,12.08095012924901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.780637757014595,25.40707123004964,23.144469023309117,20.551441646099548,11.83991236497029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075261296590194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.324036433380105,26.25127583669041,23.63059560672837,19.858711264727106,15.419899999495012,4.4876881228041325,1.0540668617654276,0.0,0.0,0.0,0.5513837932586969,12.12154874427732,14.957287147556356,48.39319684810733,58.59965343966086,69.31169929125244,77.86972881968246,24.54912826344267,20.695518292924536,0.0,56.10288264862472,36.74870384701519,26.80318802840934,62.33956967481773,77.36502022374482,52.654818496339495,49.40463956741353,34.60648842279896,16.422095745747043,0.0,0.0,0.0,0.0,0.0,0.0,6.308108884735218,9.453752984944034,44.319332786079855,53.792988779692855,67.09004796518039,48.597775118629606,0.0,0.9658243189056268,0.0,0.0,41.29398740198529,50.16412428759609,80.99996129813432,79.44928795015491,56.20662487965152,54.47620798878103,40.715919486484566,30.989953228107748,9.413154369915722,6.158484054077731,1.1151849503329945,0.0,0.0,0.0,8.3380396361508,11.490200650702556,43.99295867047264,56.042469091337466,66.50713639712747,49.26382137776002,59.307267044330025,28.712908130120702,34.23000451987915,41.8363003550099,23.75564990898478,48.117020586222765,80.99996129813432,80.99996129813432,59.10312910585795,58.01612540673767,43.64853094080729,32.706191426961844,11.094782469624208,7.920604852562519,3.769594615340243,2.8401417237810214,2.108662121991093,1.457851351797551,12.30173261921859,14.772523819293015,46.60430386097048,58.14276490437479,56.66914966518013,16.276081637901186,0.0,0.0,0.0,0.0,0.0,0.0,26.60045915249791,72.54329620766003,58.34091432696416,56.22450236088957,42.77218209450202,31.74283296753733,9.338826319842196,1.0837452419488138,0.0,0.0,0.0,0.0,0.1257588335367224,1.7582458764430415,18.714464399080995,19.94977193270817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.1896122512401,11.885883031011025,39.64379901066099,37.43438891558446,33.18738629141889,23.43350298105948,17.354366762427535,7.3255401199241215,3.6825850022209994,0.0,0.0,0.1330683455700193,0.3077040366787872,3.8976431755379983,6.0094756882905225,18.98024882458088,15.63900922767384,26.151848859755567,14.026689392666617,15.496429709819528,0.0,0.0,0.0,0.0,4.067082948454423,0.0,26.797992110217,30.854419023056614,28.85592798002521,26.276550896371813,22.29269070540493,4.8428599544943305,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4224058213093,28.56872214389633,40.32778923496097,123.92342290687095,28.417969803912115,66.40909776911774,99.34963777255632,106.96301551405504,53.443819672031466,3.542872275776986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724345188150917,62.79084932334865,87.89207536146012,3.4674961057848783,188.6740526500144,67.46436414900725,244.98235906789384,168.47246994753786,88.94753402749755,7.613377741498724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.5147598246264,169.07547930747472,224.6300240254332,95.2039484229904,169.30160781745104,168.8493507974984,137.94396738384674,119.77754127115712,62.86622549334076,4.975019505627026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35513544984778,252.82186531936887,358.9557429635108,425.2140883926442,450.46606677074,438.5562473396912,385.7908131975887,295.7126366202095,161.16078917215552,31.659337399720677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00366978113344,267.74692383625,376.7450959400919,442.7773128592492,466.89884097361113,450.3906906007479,393.8562556728921,300.23539910588386,162.66831257199766,30.90538341365166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82706757302986,224.5544555692931,352.020750751941,315.4619623027333,356.61888940760747,367.8505155948753,369.2826628247253,280.1845687433916,151.6630071808541,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2592148028799,95.58082927295094,341.54327083689014,391.745722913113,350.8147320320673,335.8896735151862,283.1242393730837,144.72801496928437,76.43451295036391,8.141010931443475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99305899884632,228.47440098117852,60.30343571360911,79.44975203619614,177.81949959885506,206.01134089279083,168.7739746275063,109.37524523995042,58.04195832769795,6.7086714154454965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70660111856218,231.1879431008944,123.92342290687095,263.60104220053614,206.46359791274352,96.40996714286412,123.62191822690252,103.42033552442598,53.59457201201568,25.327354548087776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977208659386,115.33015495547482,185.8097581903143,318.4772013885656,184.8298679804169,241.3643029082727,245.133303694026,197.79495379135523,110.35513544984778,19.372444832563357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51119318097555,268.95294255612373,376.44378354627145,441.1944132894148,465.01424443766047,450.46606677074,397.85138496862174,309.73318109718525,183.8497854843716,45.302808740587984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23953969965048,254.93239807914796,357.74972424363705,433.8073563440405,460.3407296120019,450.0891859207794,398.8312751785192,301.9690510157023,179.55334379482147,44.62442321065902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82750225990306,252.06810361944787,354.9606136677812,327.44735018992225,363.4785054491852,330.53777315959866,298.2754263999411,237.97218297247997,141.1853349796553,34.14675100946022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755258046688574,108.39535503005304,196.4381827314973,250.40963559347355,286.893240158837,263.2995375205677,155.73351264657583,126.78771736657104,71.53486961472899,11.683690921072522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12133582821405,64.75082202929138,300.7630322958286,374.93606786028136,433.0535946441193,429.5860985383345,383.7554643216538,299.63238974594697,174.65370045918655,44.17216619070638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.877463248649,232.09245714079967,327.3719740199302,276.8678249775909,325.41200131398745,423.7065649928022,256.06323291517754,116.9884306953012,65.50458372921246,11.834443261056736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26958318444176,248.37447900368664,362.5739914092799,441.8727988193439,458.6824538721756,446.923194494963,396.87149475872434,312.2959708769169,182.8698952744742,47.63966229649125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76736517574318,254.02788403924265,367.5490109149069,435.3148797438826,462.4514546579288,450.84294762070056,404.6356248402072,316.81873336259133,186.1112628702828,49.1471856963334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94840340124392,266.69165745636053,374.0315538203761,437.9532379797543,479.7885506145573,467.5018503335481,415.49017789136656,317.7986235724887,195.53366869159208,53.59457201201568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76230218532486,260.4350507747197,364.1568909791141,426.42010711251805,449.7123050708189,436.2193937837878,388.88123616726506,306.6425658413609,185.8097581903143,49.976323566246585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07624554373848,75.3038704004823,114.048760065609,65.12770287925193,188.82499727614652,50.35339670235507,52.53930563212618,0.7537616999210738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739584273983155,81.48490862598304,230.2834290609891,245.96224927779127,464.3358589077316,454.3104437264854,214.6799850141791,186.26201521026695,108.3199788600609,24.04595965822195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35783271975224,81.33415628599883,94.52556289306143,235.25844856661607,496.3720771574128,488.004937715993,435.5410082538589,343.8045559366534,207.44348812264087,58.79572002761903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3756799268236,273.8525858917586,381.6449315618748,446.245001251182,473.15525536910405,461.6975006718598,413.5302051854238,327.8242310398828,205.33295536286192,60.1526833736249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49614638129128,261.71663795073346,364.081514809122,426.7216117924865,452.4260394766827,440.0637707395333,395.13784284890585,315.3112099627491,197.11656826142632,58.11733449769007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62042188013503,180.23172932475043,207.7449928026093,308.3764100373274,345.23670316650345,330.8392778395671,301.21528931578126,221.5394087696088,135.6824899979356,38.74488966512671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47029651317192,218.3736096299403,211.5893697583547,393.0271178029789,414.66104002145335,300.83840846582075,41.76012875095894,292.4712690244009,172.76910392323592,48.61955250638865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458189384117325,42.58926662087213,64.2229965531987,99.27445388871212,78.3942933701587,54.42370988192886,55.17766386799787,21.40760142235025,11.005305391143557,0.2261285099763221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52643226680782,271.3651722820191,377.80055460612937,443.6066430153103,470.4415209632402,459.9638487620414,416.1685634212955,334.4575262853362,205.86058855280663,65.20307904924402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27001787131496,261.49050944075714,365.8907351750805,428.6062083284371,454.8380769164301,445.49104726511297,401.1681287344224,257.4953801450275,171.3369566933859,64.75082202929138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.935861585316125,113.29499836568796,192.89531045572036,195.2321640116236,251.16358957954253,237.21842127255888,214.1523518242344,154.07504462060157,94.52556289306143,27.13657491404629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4510560968157,273.5510812117902,387.6752174473913,454.1596913865012,482.2007803404527,473.8336408990329,425.5909692426048,343.0507942367323,213.6247186342896,71.30874110475266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90331311676836,266.3147766064,369.4334151647096,432.9028423041352,458.75783004216765,451.6720854906137,409.0074426997496,331.0654063495434,213.54934246429744,72.6655121646106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99879907686308,107.56602487399188,252.2942321294242,313.50218188293854,357.74972424363705,350.4378511821068,301.8936748457102,86.45992813161007,62.48934464338023,41.23249556101419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80695778292726,258.32451801494074,362.2722944431635,472.0246128192224,471.6477319692618,432.14888831806616,351.41774139200413,221.76553727958512,78.01741252019816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55054338743442,238.80132084239312,357.2220910536923,477.1503846648336,403.2032853242092,453.2551773465959,444.9634140751682,345.613584016464,133.5719572381566,64.9769505392677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.881464579173,87.43981834150748,65.881464579173,99.27445388871212,65.73071223918878,274.45578753784343,249.9573785735209,181.43774804462416,63.01697783332499,8.668644121388228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899643335634919,31.659337399720677,49.52406654629393,177.2164902389182,213.32321395432112,99.34983005870424,143.89887709937113,62.71547315335655,38.06650413519774,71.68562195471321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,29.699364693777948,115.17940261549062,225.6099142353305,206.91585493269616,258.85215120488544,282.8981108631074,341.16619770078165,220.5595185597114,79.14824735622771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025849868119348,63.54461102326973,118.8730272312518,442.702128975405,166.1358086777825,165.23129463787726,187.5434101001328,141.10976652351525,3.4674961057848783,73.5700262045159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02628455499253,177.89487576884716,384.5094183077228,458.983958552144,484.537441610208,482.2007803404527,438.1793664897306,356.6944578637476,230.886438420926,87.06293749154693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739149587109964,146.76336384521915,292.9235260443536,401.3188810744066,464.8634920976764,491.4724338217779,481.2208901305554,437.5007886736537,357.59897190365285,238.80132084239312,91.5103238072292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965278097086289,141.4868396596237,282.29510150317054,384.1323451716143,446.24480896503405,472.8537506891355,465.6926299675895,437.9532379797543,347.0459235324619,230.43418140097333,88.72140551752123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35720574673112,148.723144265014,292.99890221434566,407.8768001498679,457.2503066423255,482.2761565104449,405.163258030152,384.2077213416064,294.5066179003357,232.54490644690023,50.202452076222905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3015046799684295,82.61555117586465,189.12650195611496,267.29466681629737,304.3059045716056,359.1818714734871,380.1374081620327,252.82186531936887,222.36854663952195,157.61791689637857,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6182484457690935,133.11970021820392,266.9177859663368,374.0315538203761,439.3100090396122,466.4463916675106,459.2854632321124,418.8069216571672,338.5280317510579,216.63976543397388,83.7463860118942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824701852516,28.11646512394369,89.17366253747387,124.75256077678412,133.04432404821182,161.08541300216342,102.59100536836488,89.02291019748965,94.75169140303775,35.20201738934972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1859089297711143,97.2391050127773,172.9952324332123,223.95163849550417,338.67878409104213,386.9968319174623,302.7981888856156,374.5591870103208,141.33608731963952,48.39342399641233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904948726778477,49.37331420630972,106.43538232411028,187.6187862701249,259.68128907479866,502.25161070294513,484.9143224601687,441.7974226493517,363.1016245992246,244.98235906789384,98.82219686875948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,150.9846216509251,292.0190120044483,393.102493972971,454.8380769164301,476.7735038148732,467.35109799356377,427.39999732241535,351.11623671203574,237.21842127255888,96.1838386328878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54330696265017,57.43894896776109,240.3088442422353,290.4359201484661,449.1846718808741,472.7783745191434,464.4112350777236,424.00806967277055,348.0258137423593,235.48457707659244,91.4349476372371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216387101435583,30.528502563691124,150.23066766485613,141.33608731963952,195.1567878416315,267.8976761762342,218.4489857999324,278.67685305740144,137.34095802390988,42.81539513084845,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919753125737523,1.959780419794792,23.593702638269303,153.01977824071204,106.20925381413396,245.057735237886,265.86232730029934,176.01047151904447,19.297068662571245,90.4550574273397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2119510840384,170.5078188234727,322.7736430781157,432.3752091141904,500.6687111331108,525.619184831238,497.12583885733386,454.2350675564933,374.0315538203761,256.74161844510644,108.54610737003722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79485065387265,167.19107505767204,307.396327541282,407.4999192999074,468.2556120334692,492.52770020166736,482.2761565104449,439.9883945695412,363.32775310920096,248.6759836836551,104.7017304142918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146316322587037,151.36150250088568,237.4445497825352,327.974983379867,397.85138496862174,398.07751347859806,398.2282658185822,238.725944672401,167.2664512276641,229.30353885109173,100.48047260858586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929929221151449,93.09322337706348,209.17733231860728,249.7312500635446,304.3059045716056,296.9940315100753,366.49374453501736,272.4204386619086,137.5670865338862,43.04152364082477,42.66464279086423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367574128292983,114.57639325555375,154.37654930056996,255.761728235209,355.1867421777575,350.28709884212253,322.32138605816306,279.053733907362,269.857456596029,156.6380266864811,36.33285222537927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437644907141536,68.97188754884941,181.81462889458467,187.6187862701249,234.80619154666348,285.7625976089554,331.81916804946445,292.9235260443536,259.45516056482234,188.14641946006964,58.41883917765849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619117819515466,169.90480946353586,304.6827854215661,401.1681287344224,455.5918386163512,493.13070956160425,478.65790806467584,430.641364918224,347.27205204243825,227.1928138051648,98.67144452877528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78510924533192,182.040757404561,328.3518642298276,433.9581086840247,498.5579860871839,523.433083615319,513.1815399240966,420.8420782469541,386.3938225575255,245.2838637478623,117.7423846813702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805026749286576,166.43731335775095,284.02875341298903,434.7118703839457,492.52770020166736,513.483044604065,498.78411459716017,444.8880379051761,346.0658410364166,230.43418140097333,99.04832537873584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06650413519774,17.035783562808025,332.79925054550984,145.78328134917385,178.49788512878402,246.1883777877676,526.5990750411354,469.9138877732954,387.6752174473913,260.3596746047276,117.29012766141756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13700960091948,187.46803393014068,325.788882163948,422.4249778167885,481.2208901305554,504.4375196327162,496.22132481742847,451.0690761306769,375.9161503563267,261.0382524208045,117.7423846813702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69979938065113,198.17183464131577,342.5985372167796,448.20478167097673,511.372511844286,535.6446000124843,523.3577074453269,477.37651317480993,383.227831131709,268.2745570261948,122.86815652698144,6.256414395492851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22743257059588,193.34756747567295,335.9650496851783,434.6364942139536,491.39705765178576,494.48748062146217,484.3113131002318,439.9883945695412,360.1617616833845,251.3897180895189,113.21962219569582,4.296633975698059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.4736708706748,173.82437030312542,329.18100209974074,429.7368508783187,486.6481666561351,505.9452353187063,499.1609954471208,432.5257691680266,356.01588004767063,246.41469858389183,110.50588778983204,3.844376955745416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977208659386,190.93553003592555,327.4471579037743,427.6263181185397,486.1205334661904,511.9001450342307,503.1561247428504,459.2854632321124,382.2479409218117,258.2491418449486,117.7423846813702,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43851428088791,164.10045980184768,327.3717817337822,380.8911698619537,480.8440092805948,499.23637161711287,487.326552186064,443.0036336553734,362.4986152392877,185.6590058503301,113.29499836568796,5.7287812055481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48890995650704,185.73438202032224,251.69122276948733,291.3406264745193,309.50705258720893,453.48130585657225,490.115470475772,302.421308035655,357.74972424363705,242.72107396813064,112.01341118967416,5.125771845611241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478541574945176,145.25564815922908,280.1091925733994,416.62082044124816,477.6780178547784,380.8157936919616,416.39469193127184,359.86025700341605,327.0702770538137,237.4445497825352,113.59650304565636,6.407166735477066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42814589932605,126.4862126866026,126.86328582271108,72.13787897466585,194.25227380172623,263.45028986055195,489.88953425194353,445.9433042850656,370.413305374607,258.4752703549249,116.23466899538012,8.367139441419798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005907318894,198.9257886273848,332.0452965594408,321.94450520820254,484.6128177802002,502.40236304292927,494.78898530143056,452.9536726666275,377.1975452461925,264.7316847504178,120.9835599910308,9.874662841261946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21282045778477,198.4733393212842,325.41200131398745,414.7364161914456,481.0701377905711,503.608381762803,490.190846645764,389.2581170172256,372.4486542505418,253.87713169925843,120.6820553110624,9.799286671269838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4590587578637,194.77990699167097,284.78270739905804,308.4515939211715,395.5147236988664,440.89290860944647,394.1577603528605,383.3032073017012,327.0702770538137,160.70853215220288,77.03752231030077,3.844376955745416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839506251475046,32.71460377961017,51.71016776221299,97.46523352275362,52.23780095215774,34.67438419940497,118.94840340124392,164.7788453317767,12.513021077133644,93.24397571704768,44.24754236069848,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,97.08835267279308,155.35663179661532,145.55734512534545,217.8459764399955,177.2164902389182,166.66344186772727,181.96538123456887,175.33208598911548,54.122205201960426,25.025849868119348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271653481325089,39.272522855071465,146.61261150523498,212.3433237444237,358.428109773566,491.9246908417305,397.2483756086848,386.092317877557,361.0662757232898,157.61791689637857,75.68075125044284,4.522762485674383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01210712905461,72.74088833460272,223.4240053055594,354.4329804778364,503.608381762803,524.26241377138,518.7595687896603,478.95941274464417,400.4897432044935,146.98949235519552,74.1732278506007,6.105662055508637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90200905614878,241.89193609821743,383.15245496171696,483.7836799102871,539.2628484582533,558.183036270864,548.6098781095704,497.3519673673102,412.3241864655501,289.90847924466925,135.6824899979356,14.774306176896864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92192656010344,233.22329197682924,364.3076433190984,453.78281053654064,503.3822532528267,517.1766692198262,513.3322922640807,462.7529593378973,381.7203077318669,269.17907106610005,130.78284666230067,14.095920646967896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94203635020605,226.66518061522,352.6993285680179,457.8531237161145,511.6740165242544,282.8227346931153,524.111661431396,475.56748509499937,397.323751778677,273.17420036182966,133.873461918125,16.8096550528317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81139380032445,222.67024360563835,350.4380434682547,440.9682847794386,236.91691659259044,403.3540376641935,410.7412868957159,308.97941939726417,197.34269677140264,153.54741143065678,75.75612742043494,7.160928435398141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517891781404012,18.8448116426186,20.65383972242918,69.95197004489474,155.5073841365995,213.24783778432905,274.30484291171126,216.4136369239976,214.1523518242344,101.53573898847534,50.95640606229191,3.2413675958085566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3167437658006635,14.246672986952111,53.36844350203936,82.84167968584097,85.7815426016811,91.66107614721342,63.01697783332499,71.15798876476845,61.2833259235065,33.46836547953125,15.45269170682583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4321472298500404,1.3567710598579328,23.89520731823773,40.252413064968856,71.38411727474477,51.25791074226035,61.2079497535144,36.78510924533192,75.07774189050598,62.1878399634118,30.07624554373848,0.7537616999210738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63566096596726,222.7454274894825,342.9754180667402,427.24924498243126,268.2745570261948,232.24340176693184,311.2407044970274,244.53010204794128,386.9968319174623,127.46629518264794,131.53660836222173,17.638792922744884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689188598364016,111.41040182973732,223.95163849550417,256.74161844510644,224.1023908354884,244.45472587794916,287.3454971787897,246.64082709386813,330.763901669575,189.35263046609128,97.08835267279308,13.49291128703104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.4550574273397,236.1629626065214,322.99996387424,378.6298847621905,442.4758081792807,463.0544640178657,444.5865332252077,404.5602486702151,330.2362684796302,194.47840231170247,99.04832537873584,14.472801496928431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51519451149957,202.84534946697443,256.13860908516955,288.17463504870284,302.27055569567074,336.1911781951547,406.2185244100415,345.0859508265192,199.30266947734535,110.05363076987938,54.64983839190518,5.804157375540207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19227598080898,105.07861126425236,166.28656101776676,446.4709374750104,493.4322142415727,515.1415126300392,501.04559198307135,459.88847259204925,382.7755741117564,263.7517945405204,63.09235400331709,18.54330696265017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83193827730024,226.81593295520423,210.23259869849684,293.30040689431416,376.3684073762794,492.6784525416516,476.9242561548573,434.86262272393,363.2523769392088,258.32451801494074,75.2284942304902,10.779176881167231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45269170682583,78.4696695401508,137.03945334394143,149.32615362495082,219.95650919977456,317.346558838684,347.79968523238296,337.6235177111526,382.7755741117564,180.0809769847662,58.56959151764271,7.688753911490831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68649132845955,254.7062695691716,383.68008815166166,473.38138387908026,525.2423039812775,545.2931343437698,530.9710851868256,483.7836799102871,404.484872500223,288.17463504870284,143.4466200794185,21.40760142235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0552663798895034,103.87259254437862,247.69609347375768,372.1471495705734,446.6218821011425,498.4826099171918,517.779678579763,522.9054504253743,459.5115917420888,382.70019794176426,272.8726956818612,138.99923376373624,22.161555408419265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844376955745416,108.77223588001354,255.23390275911635,377.42367375616885,462.6775831679052,509.3371629683511,523.5838359553032,511.0710071643176,468.5571167134375,394.3085126928447,282.59660618313893,145.180271989237,23.593702638269303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7891105758559123,93.84717736313247,181.1362433646557,273.400328871806,307.396327541282,382.3986932617959,328.42724039981965,431.0936219381767,233.9770536767504,244.6054782179333,267.1439144763132,130.93359900228486,21.332225252358143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,134.02421425810925,124.67718460679204,137.79321504386252,218.82586664989293,285.38571675899493,170.05556180352005,159.4269449761891,163.7989551218793,101.68649132845955,30.83000724365955,12.588397247125748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825136539389185,104.09872105435495,98.67144452877528,470.6678417593644,535.3430953325158,558.7860456308008,530.3680758268888,487.0250475060955,408.3290571698205,291.9436358344562,144.3511341193238,23.66907880826141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517891781404012,120.07904595112552,276.71707263760663,413.7565259815482,506.6989970186274,561.4995877505168,578.6107474833169,560.0674405206667,507.6035110585326,411.7965532756053,217.77060027000343,119.09915574122812,25.478106888071988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89477263136455,120.45592680108608,271.96818164195594,399.5852291645881,485.9697811262061,536.6998663923737,552.9818882552606,536.172233202429,488.3064423959614,407.1230384499468,283.5764963930364,147.29099703516394,26.156492418000955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477672201198803,123.84804673687884,273.3249527018139,392.424108443042,473.6075123890566,519.3627704357452,533.2323702865889,516.4982836898972,471.5723557992697,396.87149475872434,285.1595882490186,147.51712554514026,25.478106888071988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231433901119878,121.58656935096768,269.2544472360921,391.5194021169888,474.13514557900135,456.2702241462802,541.5995097280086,526.7498273811196,482.2007803404527,404.5602486702151,282.5212300131469,146.53723533524283,25.779611568040416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909819431048843,117.7423846813702,259.60591290480653,266.0130796402836,238.725944672401,268.5760617061632,120.75743148105452,376.7452882262399,470.0646401132797,387.7505936173834,275.1341730677724,138.1700958938231,26.231868587993063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532938581088308,114.27488857558534,164.7788453317767,294.43124173034363,455.2903339363828,391.5195944031368,523.6592121252953,507.3773825485563,466.2956393275263,393.5547509929236,284.7073312290659,145.25564815922908,26.60894172410154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41753511703893,116.31004516537222,250.1835070834972,297.9739217199727,362.4232390692956,159.12544029622066,342.52316104678755,433.2797231540956,362.9508722592404,211.21248890839425,137.03945334394143,64.07224421321449,24.498216678174597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231433901119878,19.74932568252389,79.37437586620403,103.26958318444176,127.69242369262426,242.94720247810704,360.08657779954035,213.7000948042817,201.1116975571559,121.43581701098348,101.53573898847534,61.2079497535144,26.60894172410154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236496891538187,41.53400024098262,266.69165745636053,283.65187256302846,337.5481415411605,358.2019812635897,337.849646221129,380.2127843320248,339.5832981309474,317.8739997424808,220.10726153975875,141.86372050958423,28.87022682386476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537616999210738,7.010176095413925,28.493345973904223,43.94622996687799,45.52912953671225,72.6655121646106,89.70129572741862,209.17733231860728,184.3022347904722,139.6776192936652,90.37968125734758,25.85498773803253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24180228268174,133.3458287281803,278.97835773736983,388.5797314872966,465.1649967776447,510.9202548243333,525.3176801512697,510.09111695442016,469.23550224336645,394.0070080128762,286.4409831388844,151.81375952083832,29.397860013809517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824701852516,133.42120489817236,270.5360344121059,380.66504135197744,457.4764351523018,416.9223251212167,521.32255085554,501.497849003024,460.1146011020256,384.5092260215749,86.38455196161796,149.55228213492714,30.603878733683228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,137.8685912138546,287.4962495187739,409.6106443458343,494.1105997715016,542.8809046178744,556.7506967548661,476.9242561548573,377.57442609615305,416.54544427125614,297.9739217199727,128.97381858249008,30.67925490367534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40760142235025,138.99923376373624,287.11936866881337,408.1783048298362,492.3769478616832,541.9763905779691,556.5245682448898,542.1271429179534,495.165866151391,415.1886732113981,300.00927059590754,95.58082927295094,31.28245654976014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31230774840348,139.526866953681,277.0185773175751,400.7158717144698,483.029918210366,530.5942043368651,544.3132441338724,529.086680937023,481.5223948105239,272.11893398194013,284.40563426294955,150.38142000484035,33.46836547953125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5183264682772,140.4313809935863,277.9230913574804,388.5043553173045,464.48661124771576,507.75426339851685,519.9657797956821,453.1798011766038,465.9187584775658,390.0120710032946,285.31034058900275,155.20568717048317,34.22212717945232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04595965822195,143.52199624941062,281.0137066133047,401.0927525644303,480.4671284306343,525.1669278112854,541.0718765380639,526.5236988711433,367.0967538949543,407.1984146199389,294.5819940703279,154.97955866050685,33.543741649523355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663773417117858,52.99156265207882,171.11082818340955,292.62202136438515,368.37814878482,393.1778701429631,413.75633369540014,493.5075904115648,449.41080039085045,376.5191597162636,273.5510812117902,146.16035448528234,32.71460377961017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498216678174597,95.2793245929825,206.5389740827356,282.4458538431548,267.9730523462263,463.7328495477947,237.5199259525273,449.8630574108032,290.73761711458246,267.1439144763132,155.95964115655215,81.25878011600672,26.156492418000955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311873061530294,47.0366529365544,224.1023908354884,165.6835516578299,322.92458770424787,375.4638933363741,382.8509502817485,184.0759139943479,180.60861017471095,180.9101148546794,130.70747049230854,74.39935636057702,22.161555408419265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08111624800885,68.8965113788573,198.77503628740064,275.8879347676935,182.64376676449788,415.6409302313508,440.516027759486,340.78931685082114,299.3308850659786,196.51355890148943,137.64246270387832,70.5549794048316,23.367574128292983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537616999210738,70.17809855487106,16.65871042669955,25.628859228056207,98.44531601879896,198.69966011740848,256.3647375951459,202.69459712699023,182.34226208452944,207.44348812264087,168.24634143756154,95.43007693296671,27.43807959401472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34939537183106,89.17366253747387,85.48003792171266,336.1911781951547,283.65187256302846,166.51268952774308,212.26775528828367,138.62235291377573,121.28506467099926,113.52112687566424,28.87022682386476,15.829572556786369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.46262540151451,22.91531710834034,56.68518726784002,213.09708544434488,482.50228502042125,522.3778172354295,537.3028757523106,461.4713721618836,483.55755140031073,408.3290571698205,290.9637456245588,159.05006412622856,36.10672371540295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2471076738253,152.19064037079886,287.4962495187739,391.89647525309726,464.48661124771576,505.71910680873,516.347531349913,499.3117477871049,456.4209764862644,383.9062166616381,281.31521129327314,153.47203526066468,34.22212717945232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096355333841085,150.45679617483242,283.5764963930364,385.338556177636,454.0843152165091,493.5075904115648,504.13601495274776,490.86942446184094,451.6720854906137,382.474069431788,281.9935968232021,155.28106334047527,35.42814589932605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13170420977592,151.81375952083832,286.4409831388844,390.69045653322354,462.9790878478736,503.3822532528267,514.1614301339939,521.0964223455637,458.60707770218346,389.7857502071704,288.17463504870284,158.82393561625224,36.78510924533192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,150.9846216509251,282.6719823531311,383.9062166616381,456.3456003162723,495.3168107775233,505.49297829875366,456.87323350621705,449.9384335807952,380.06183970589257,278.2999722074409,153.84891611062525,37.6142471152451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036218249681205,150.15529149486403,272.721943341877,393.63012716291576,466.3712077836664,452.7275441566512,523.1315789353506,506.0959876586905,461.9991976379762,391.2934658931604,279.3552385873304,154.60267781054628,37.84037562522142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2471076738253,126.6369650265868,238.95207318237735,341.4677023807501,245.2838637478623,263.5256660305441,453.78281053654064,446.923386781111,410.138277535779,302.8735650556076,275.28492540775665,135.38098531796714,38.6695134951346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50352206931815,134.32571893807764,222.06704195955356,304.1551522316214,313.50218188293854,380.7404175219695,424.5357028627153,402.9017806442408,321.2661196782736,186.18663904027488,134.9287282980145,96.63609565284044,27.890336613967364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367139441419798,96.63609565284044,179.176270658713,240.00733956226688,341.01544536079746,360.7647710433213,404.2585517040988,477.6026416847863,432.4503929980346,364.9860288490273,266.8424097963447,146.2357306552744,40.40316540495306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83507023407786,84.34939537183106,175.33208598911548,251.76659893947945,233.67554899678188,242.04268843820168,361.59410119938246,345.3120793364955,390.76583270321566,315.3112099627491,270.76216292208227,150.60754851481667,41.835504920951045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,150.00453915487978,280.8629542733205,386.2430702175413,360.538642533345,484.8389462901766,494.26135211148585,478.5825318946836,436.5962746337484,191.6139155658545,274.3802190817034,151.51225484086987,41.383247900998406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277393559341824,148.64776809502186,276.943201147583,227.64526311126536,389.3336854733656,499.4625001270892,511.8247688642386,478.2810272147152,373.8808014803918,293.8280400842589,221.46403259961667,119.92829361114131,31.433208889744357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633922218474517,5.7287812055481,80.95727543603829,159.4269449761891,360.538834819493,245.58536842783076,213.926223314258,329.7840114596776,333.628388415423,173.74899413313332,117.6670085113781,83.89713835187843,43.71990917075374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272522855071465,168.09558909757737,312.0698423669406,422.12347313682,497.4273435373023,539.6397293082139,548.6852542795627,528.4834792909381,483.1052943803581,407.7260478098837,301.6675463357339,165.00497384175296,44.24754236069848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34789902506356,161.68842236210023,290.58686477459827,392.6504292391663,461.2454359380552,499.6886286370655,509.8649884444438,497.6534720472786,453.330553516588,385.9415655375728,285.2349644190106,161.3115415121397,44.09679002071427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31230774840348,159.2008164662128,287.11936866881337,388.5043553173045,459.5869679120808,498.9348669371444,509.1110344583748,358.35273360357394,456.42116877241233,384.05696900162224,284.02875341298903,159.65307348616545,43.49378066077742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272522855071465,154.07504462060157,278.2999722074409,376.5191597162636,444.6619093951998,482.5776611904133,492.7538287116437,426.26935477253386,444.812661735184,91.5856999772213,144.12500560934748,158.3716785962996,46.509019746609646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08174322102997,125.95857949665783,275.2095492377645,372.2225257405655,438.78237584966746,476.7735038148732,422.6511063267648,321.79375286821835,124.52643226680782,335.2866641552493,217.5442794738792,156.18576966652847,47.41353378651493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70486237106943,151.36150250088568,274.30484291171126,372.1471495705734,440.516027759486,479.2609174246127,267.1439144763132,484.00980842026325,437.1992839936853,370.7901862245676,274.3802190817034,133.5719572381566,46.282891236633326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17703689497674,154.37654930056996,284.4810104329417,387.0722080874544,458.00406834224657,498.5579860871839,509.8649884444438,497.3519673673102,455.5164624463591,384.8107307015433,276.8678249775909,159.05006412622856,46.65977208659386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62929391492938,152.6428973907515,274.5309714216876,383.15245496171696,457.32568281231767,497.4273435373023,508.2818965884616,493.7337189215411,451.5967093206216,369.8102960146701,273.3249527018139,157.61791689637857,47.0366529365544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327354548087776,147.59250171513236,250.1835070834972,335.51279266522573,437.2748524498252,440.8175324394544,403.42941383418565,445.0387902451602,377.04679290620834,336.56805904511515,244.68085438792545,155.13031100049105,47.63966229649125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609376410974726,129.04919475248218,270.1589612759974,364.45839565908256,429.5107223683424,465.6172537975975,478.1302748747311,465.7680061375816,257.0431231250748,299.3308850659786,267.21929064630524,129.8029564524033,49.67481888627816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74001896085633,148.34626341505344,265.4854464503388,360.08638551339243,426.87255641861856,464.9388682676684,477.82877019476257,463.958978057771,423.4804364828258,312.5220993868933,247.5453411337735,118.57152255128338,44.92592789062745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.709733075339805,151.28612633089355,237.36917361254316,309.58242875720106,388.6551076572887,334.9851594752809,349.15645629224093,371.845644890605,330.9900301795513,327.8242310398828,241.59023913210112,94.29943438308511,46.20751506664122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126641219357616,144.57726262930012,234.20318218672665,319.23096308848665,389.4088693572098,421.5958399468752,454.2350675564933,424.15882201275485,388.2028506373361,375.0868202002656,280.41069725336786,163.34669810192665,46.35826740662543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59413732514249,118.34539404130706,234.50468686669507,317.72343968864453,369.9610483546543,403.730918514154,434.1842371940009,406.7461575999863,401.0927525644303,329.4825067797091,217.31815096390284,145.1048958192449,47.187405276538605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6695134951346,145.78328134917385,210.23259869849684,310.7884474770747,351.1918051681758,302.34593186566286,160.63315598221075,292.0190120044483,366.4183683650253,294.65737024032,230.43418140097333,144.2003817793396,47.86579080646758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950908385000425,142.08984901956055,251.0880211234025,315.2358337927571,387.3737127674229,404.0324231941224,437.9532379797543,394.534641202821,349.6087133121936,279.65674326729885,220.5595185597114,140.5821333335705,19.070940152594925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48360456536348,152.26601654079096,271.5913007919954,366.1168636850568,431.31975044815294,468.3309882034612,479.0347889146364,466.5973362936427,428.0783828523444,365.36290969898783,274.30484291171126,160.85928449218707,51.634791592220886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46349477526088,151.36150250088568,267.6715476662579,361.8956058793509,427.3246211524233,463.5820972078105,225.98679508529105,257.6461324850118,319.83397244842354,361.292596519414,267.9730523462263,157.84404540635484,47.94116697645968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870661510737946,82.76630351584888,261.7920141207256,354.2068519678601,419.4853071870963,354.35760430784427,330.68852549958285,206.84047876270407,49.976323566246585,168.1709652675694,185.05599649039323,130.63209432231645,48.92105718635708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32778923496097,155.28106334047527,279.9584402334152,378.6296924760426,447.4510199710557,486.7989189961192,498.4826099171918,417.67608682113774,450.7675714507084,381.6449315618748,287.1947448388055,169.30160781745104,52.23780095215774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21238577091159,149.9291629848877,265.7117672464631,358.1266050935976,423.1035556328654,459.9638487620414,472.7783745191434,462.3760784879368,425.36484073262847,363.1016245992246,199.37804564733747,135.983994677904,54.122205201960426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23249556101419,151.8891356908304,172.09071839330696,363.85538629914566,236.53984345648195,470.1400162832717,475.03965961890674,362.4986152392877,428.2291351923287,364.3830194890904,276.4155679576382,164.40196448181612,53.36844350203936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23249556101419,150.30604383484825,267.3700429862895,361.8956058793509,423.02817946287314,346.8951711924777,478.2056510447231,460.86836280194666,424.3849505227312,362.5739914092799,272.4958148319007,162.96981725196608,54.8759669018815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58926662087213,107.56602487399188,264.6563085804257,355.6389991977101,419.03305016714353,456.34579260242026,467.5018503335481,453.4059296865801,417.0730774612009,262.47039965065454,186.03588670029063,154.97975094665478,50.35339670235507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58926662087213,148.044758735085,261.71663795073346,355.1113660077653,420.61594973697777,249.9573785735209,333.7791407554072,73.26852152454745,403.3540376641935,360.8403394994614,281.0890827832968,167.34182739765623,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,148.64776809502186,266.6162812863684,360.23713785337657,426.7969879624785,321.4922481882499,482.5776611904133,382.7755741117564,181.81462889458467,19.372444832563357,29.62398852378584,27.36270342402261,16.055701066762687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,148.7985204350061,263.2995375205677,357.6743480736449,424.15882201275485,398.07751347859806,206.91585493269616,309.58242875720106,430.7167410882161,363.32775310920096,274.9078522716481,141.86372050958423,57.74045364772952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74445497825352,145.55715283919753,258.7013988649012,285.7625976089554,420.0883165470331,295.26037960025684,185.88513436030644,280.7122019333363,358.50348594355813,237.36917361254316,64.9769505392677,4.145881635713845,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,147.06486852518762,263.9779230504967,359.9356331734082,420.3142527708615,330.085516139646,235.48457707659244,347.87506140237514,363.4785054491852,363.6292577891693,266.69165745636053,70.70573174481581,32.11159441967332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609376410974726,147.51712554514026,262.92265667060724,357.2974672236844,423.70637270665424,309.28092407723267,107.56602487399188,412.3241864655501,373.5792968004234,272.94807185185334,32.337722929649644,56.68518726784002,41.00636705103787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704235398048308,93.01784720707136,77.64053167023764,84.50014771181527,140.5821333335705,200.0562388911185,386.9968319174623,339.50792196095534,102.81713387834117,19.59857334253968,87.59057068149167,63.54461102326973,38.29263264517407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55391774493729,147.29099703516394,263.45028986055195,359.6341284934398,418.95748171100354,375.84077418633456,472.3261174991908,457.9286921722545,420.61594973697777,359.9356331734082,279.27986241733834,168.47246994753786,55.25304003798999,0.5276331899447517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,147.29099703516394,267.9730523462263,366.1168636850568,437.1239078236932,348.3273184223278,436.0686414438037,334.2313977753599,393.102493972971,351.71943835812056,283.1996155430759,166.8141942077115,61.1325735835223,0.5276331899447517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16686079956282,146.3111068252665,260.9628762508124,329.0302497597565,419.2591786771199,404.71100101019937,387.7505936173834,433.6566040040561,298.2754263999411,311.46683300700374,279.2044862473462,169.8292410073958,55.17766386799787,0.6030093599368591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57402753503988,151.6630071808541,271.81742930197174,365.7397905489484,390.76583270321566,411.570424765629,504.73921659883257,487.8541853760088,450.16456209077154,386.9968319174623,286.0641022889239,174.05049881310174,54.19758137195253,1.1306425498816106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67438419940497,122.4912756770209,220.86102323967984,320.5877341483446,377.2729214161846,410.6659107257239,433.8073563440405,462.3760784879368,423.7819411627942,363.93076246913785,277.24470582755146,168.69859845751418,55.931425567918936,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78510924533192,135.90861850791188,219.2781236698456,211.5893697583547,179.62871996481357,293.225030724322,400.5651193744855,293.225030724322,371.6195163806286,300.5369037858523,234.35393452671084,58.64496768763481,48.01654314645179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,112.54123666576686,265.78714341645525,130.2552134723559,48.24267165642811,35.352769729333936,144.57726262930012,271.81742930197174,461.01911514193097,333.2515075654625,215.05686586413964,153.2459067506883,61.96171145343548,1.2060187198737182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.9206224994839,135.8332423379198,208.3481944486941,375.9161503563267,436.7470269737326,500.3672064531424,416.54544427125614,367.4736347449148,201.71470691709283,250.63576410344987,129.9537087923875,55.70529705794263,0.6030093599368591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543741649523355,145.180271989237,220.4841423897193,355.4882468577259,419.5606833570883,458.1548206822308,418.2790961810746,397.0976232687007,427.776878172376,362.4232390692956,276.5663202976225,169.75386483740368,57.5143251377532,1.1306425498816106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101817510303,143.74812475938694,260.1337383808992,354.5083566478285,422.50035398678045,464.5619874177078,477.0750084948416,280.93833044331257,436.8224031437248,369.6595436746859,268.1238046862106,172.91985626322014,57.58970130774531,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,143.06973922945798,261.94276646070983,308.3764100373274,235.7860817565609,94.14868204310088,495.769067797476,468.10485969348485,450.7675714507084,315.91421932268605,93.84717736313247,134.9287282980145,58.11733449769007,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76499945522931,141.10976652351525,258.4752703549249,355.6389991977101,428.4554559884528,468.7832452234138,482.1254041704607,75.83150359042705,55.40379237797419,170.73394733344904,220.03188536976663,121.13431233101504,40.85561471105365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41309909964175,141.33608731963952,259.5305367348144,357.37284339367653,427.098492642447,100.32972026860163,89.85204806740285,85.85691877167321,159.65307348616545,207.44348812264087,221.38865642962455,168.54784611753,58.04195832769795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06606944832455,129.50145177243482,248.07297432371823,355.4128706877338,300.16002293589173,130.2552134723559,349.6840894821857,361.59410119938246,286.0641022889239,293.6019115742825,142.01447284956848,171.03545201341743,32.63922760961807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478541574945176,81.25878011600672,208.57432295867048,277.1693296575593,15.75419638679426,36.33285222537927,51.860920102197205,111.56115416972152,236.84154042259837,355.63919148385804,228.32364864119432,7.839506251475046,58.72034385762692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277393559341824,139.6776192936652,254.7062695691716,350.36247501211466,414.8871685314298,471.798484309246,485.4419556501134,453.8581867065328,418.7315454871752,310.0346857771537,272.6465671718849,166.8895703777036,64.67544585929929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16199009529245,134.40109510806977,244.1532211979807,345.7643363564481,418.8822978271593,362.9508722592404,396.1931092287953,467.35109799356377,427.3246211524233,362.0463582193351,266.16402426641577,163.49745044191084,56.00680173791105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.6343569053477,135.53173765795137,246.490074753884,339.8094266409238,364.0061386391299,417.82683916112194,402.7510283042566,397.6252564586453,357.1467148837002,311.0145759870511,239.85658722228263,162.66831257199766,61.1325735835223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126641219357616,132.89357170822765,241.21335828214055,332.27161735556507,403.05253298422514,337.6235177111526,281.69209214323365,452.65216798665904,68.97188754884941,108.99836438998986,122.49108339087296,169.4525524435832,56.91131577781634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352769729333936,133.5719572381566,243.3994594980596,334.9851594752809,402.0726427743277,442.17430349931226,299.7077659159391,281.31521129327314,420.61594973697777,356.61908169375545,272.4958148319007,169.60311249741946,64.60006968930718,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31761313954703,135.6824899979356,250.40963559347355,346.2165933764008,414.51028768146926,453.8581867065328,422.50035398678045,399.50966070844805,245.057735237886,317.94937591247293,253.19874616932947,159.72844965615752,63.24310634330131,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036218249681205,128.59693773252954,202.9207256369665,307.396327541282,379.83571119591625,365.7397905489484,377.1221690762004,274.68172376167183,334.3821501153441,281.69209214323365,246.03762544778337,159.5023211461812,22.01080306843505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,43.19227598080898,121.13431233101504,140.2806286536021,286.74248781885285,399.9621100145487,373.20241595046286,371.167259360676,337.47276537116846,259.07827971486176,180.0809769847662,137.34095802390988,52.8408103120946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01610845957861,84.34939537183106,130.63209432231645,226.13754742527527,343.42767508669283,346.1412172064087,323.2260923842163,403.2032853242092,398.2282658185822,298.12467405995693,236.91691659259044,122.4912756770209,43.49378066077742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191841293935795,128.89844241249796,236.99229276258257,329.7840114596776,301.13991314578914,349.9855941621541,152.19064037079886,432.75208996415097,384.1323451716143,278.97835773736983,71.45949344473688,31.50858505973646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789979949602284,129.04919475248218,237.21842127255888,332.6484982055256,405.9170197300732,249.80662623353675,408.1784971159842,412.1734341255659,262.771904330623,328.27648805983546,214.0015994842501,142.99436305946583,41.08174322102997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83000724365955,130.85822283229277,246.7915794338524,303.17526202172405,351.71943835812056,371.3933878706523,303.09969356558395,287.9485065387265,358.35273360357394,363.7046339591615,246.1130016177755,160.48240364222656,62.79084932334865,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,129.42607560244272,242.6456977981385,339.4325457909632,409.1583873258816,450.9183237906926,410.2136537057711,461.62212450186775,425.13871222265226,366.19223985504897,278.67685305740144,169.98018563352795,57.66507747773741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,128.89844241249796,212.0416267783074,292.62202136438515,272.6465671718849,112.16416352965835,74.1732278506007,182.64376676449788,359.106495303495,263.1487851805835,216.56438926398172,168.8493507974984,46.43364357661754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83507023407786,90.83193827730024,247.01770794382875,140.50675716357838,333.1007552254782,331.1407825195355,77.94203635020605,113.37037453568004,216.33826075400543,210.00647018852047,167.56795590763258,93.39492034317983,18.24180228268174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794415966999468,96.03308629290358,34.825136539389185,93.47029651317192,112.16435581580632,212.7953884782285,222.2931704695299,246.7915794338524,260.8121239108282,263.67641837052827,33.16686079956282,83.44468904577784,51.93629627218931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100791351238266,76.35913678037181,115.25477878548274,192.3676772657756,439.9130183995491,369.6595436746859,481.9746518304765,318.32644904858137,199.83030266729008,349.3072086322252,284.02875341298903,172.16609456329908,60.00193103364069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251978378095664,131.9136814983302,257.11830700891903,369.9610483546543,445.0387902451602,195.68442103157625,406.5200290900099,478.50715572469153,439.9130183995491,380.28796821586894,289.682350734693,131.3858560222375,55.02691152801367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43807959401472,129.8029564524033,248.9774883636235,347.7243090623909,416.9223251212167,458.6822615860276,329.4825067797091,465.8433823075737,288.7022682386476,370.5640577145912,279.50599092731466,169.37698398744317,61.05719741353018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945602993856863,126.3354603466184,205.86058855280663,309.2807317910847,364.3830194890904,407.2737907899311,462.0743815218204,450.9183237906926,207.51886429263303,271.21441994203485,274.60634759167976,166.58806569773515,53.14231499206304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890336613967364,124.2249275868394,237.67067829251152,335.43741649523355,405.5401388801125,447.2248914610794,461.62231678801567,457.8533160022624,422.50035398678045,363.5538816191773,276.943201147583,167.11569888767994,59.32335321756378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87509752813513,125.12944162674466,245.2838637478623,345.38745550648764,308.3008415811873,166.28656101776676,481.0701377905711,464.5619874177078,446.24480896503405,384.584602191567,292.99890221434566,172.91985626322014,55.25304003798999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387683918395588,124.60180843679991,228.77590566114696,239.1782016923537,111.48577799972944,284.4810104329417,409.2337634958737,370.6396261707312,306.56718967136885,304.9842901015346,207.44348812264087,140.2806286536021,54.725214561897296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.8799682324055,101.91261983843587,210.98636039841784,316.5926048526149,349.6087133121936,407.9521763198599,473.0798791991119,396.3438615687795,364.9860288490273,337.47276537116846,276.5663202976225,144.4265102893159,52.01167244218142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633922218474517,124.14955141684727,247.3192126237971,347.121299702454,417.6007106511456,458.983958552144,330.763901669575,59.92655486364858,207.06660727268036,354.4329804778364,292.3205166844167,151.43687867087775,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196711998206165,98.29456367881475,203.75005579302763,267.4454191562816,367.6997632548911,232.6956587868845,192.21692492579135,272.2696863219244,301.9690510157023,257.1184992950669,170.88469967343326,77.18827465028498,31.28245654976014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909819431048843,84.57552388180738,92.86709486708716,97.91749054270628,281.69209214323365,240.3088442422353,245.66074459782288,369.1319104847412,347.49818055241457,331.29153485951974,195.38291635160783,81.63566096596726,53.29306733204724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463060088387696,121.51119318097555,178.72401363876037,178.4225089587919,422.4249778167885,345.6889601864561,343.3522989167008,469.23550224336645,430.7167410882161,371.54414021063656,196.89043975145,125.05406545675255,17.337288242776456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01080306843505,121.58656935096768,240.5349727522116,340.3370598308685,411.1181677456765,452.12453479671433,466.7480886336269,456.119471806296,168.47246994753786,369.20728665473325,274.5309714216876,164.02508363185558,53.21769116205514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,120.30517446110188,240.76110126218796,339.65867430093954,409.38451583585794,450.7675714507084,357.44821956366866,476.1704944549362,420.61594973697777,362.72474374926406,275.9633109376856,163.7989551218793,45.83063421668068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99556398260281,94.82706757302986,240.15809190225104,340.4878121708527,412.4749388055344,453.330553516588,467.8033550135164,457.1749304723334,421.5958399468752,268.5006855361711,273.6264573817823,160.1053305061181,52.38855329214196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382186241104094,63.77073953324605,205.4837077028461,193.34775976182087,296.6925268301069,368.8304058047727,157.241036046418,144.2757579493317,185.88513436030644,318.92945840851826,280.93833044331257,163.19594576194245,53.36844350203936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74932568252389,117.591632341386,240.2334680722432,343.42767508669283,412.4749388055344,361.217028063274,476.1704944549362,328.27648805983546,251.91735127946365,295.7126366202095,275.8125585977013,160.85928449218707,46.88590059657018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900078022508104,117.51625617139388,240.76110126218796,341.92015168685066,413.3040766754475,352.77470473801003,350.6639796920831,223.19787679558308,155.88426498656003,185.50825351034587,240.98742205831223,158.29630242630748,50.80565372230771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,115.93316431541167,235.861457926553,337.6235177111526,412.5503149755264,455.13958159639856,331.1407825195355,463.5820972078105,300.00927059590754,332.6484982055256,199.00116479737693,96.10846246289567,34.44825568942865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97545419250021,115.78241197542746,236.53984345648195,337.92483010497307,410.1380852496311,384.8107307015433,398.8312751785192,376.5945358862557,342.4477848767955,361.5187250293904,270.1589612759974,157.31641221641007,49.44869037630183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734086596691654,98.44531601879896,220.4087662197272,332.1208650155809,353.98072345788376,390.69045653322354,322.09525754818674,459.81309642205713,419.5606833570883,356.995962543716,263.1487851805835,144.72801496928437,39.80015604501621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02541518124616,88.41970855140487,175.78434300906815,328.1257357198512,404.4094963302309,450.54144294073205,469.61238309332697,389.9365025471545,402.0726427743277,333.628388415423,213.32321395432112,139.14998610372044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528067876817936,85.32928558172846,187.0911530801801,268.5006855361711,326.84414854383743,348.10118991235146,310.6376951370906,101.987996008428,172.24147073329118,103.94796871437076,180.98549102467152,153.54741143065678,47.41353378651493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39255462266596,115.85778814541958,240.98742205831223,346.44291417252504,420.8420782469541,370.33792920461485,368.9811581447569,279.8828717772752,439.0838805296359,371.0165070206917,277.8477151874883,159.35156880619698,43.04152364082477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734086596691654,115.48090729545903,242.19344077818596,347.1966758724462,291.49137881450355,302.6474365456313,504.8145927688247,489.66321345581935,434.1842371940009,371.6948925506208,279.8074956072831,159.95457816613384,41.609376410974726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206453406746903,113.59650304565636,239.02744935236944,341.5430785507422,414.2087830015008,456.7980496223729,473.4567600490725,412.0980579555738,338.5280317510579,295.8633889601937,175.85971917906028,132.81819553823547,43.11689981081688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28182957673901,114.65176942554588,241.51486296210905,345.613584016464,419.4853071870963,462.1499499779604,476.5473753048968,465.6926299675895,431.0182457681845,368.0012679348595,274.68172376167183,155.20568717048317,40.85561471105365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301939366841614,114.048760065609,241.6658075882412,346.97054736246986,419.334554847112,461.4713721618836,397.4745041186612,200.5840643672112,167.86946058760105,371.6948925506208,253.72637935927423,136.21012318788033,34.52363185942075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151187026857402,112.9181175157274,240.4597888683674,345.99046486642453,419.03305016714353,210.83560805843368,446.9985706649551,469.9892639432875,93.99792970311668,94.67631523304564,215.282994374116,116.00854048540378,37.01123775530824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548177666920544,113.0688698557116,242.04268843820168,347.5735567224067,435.8425129338274,484.8391385763245,406.97228610996257,311.54220917699587,313.8790627328991,299.3308850659786,118.42077021129916,156.11039349653635,37.6142471152451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698930006904757,74.85161338052966,96.93760033280888,179.47796762482935,240.76110126218796,313.50218188293854,246.33913012775184,170.05556180352005,123.3957897169262,31.73471356971278,142.01447284956848,1.1306425498816106,15.678820216802151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125771845611241,23.89520731823773,124.97868928676046,136.5118201539967,211.74012209833896,231.7157685769871,396.11773305880325,264.5055562404415,366.7198730449937,154.97955866050685,78.01741252019816,31.28245654976014,9.4224058213093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779176881167231,65.35383138922825,96.63609565284044,194.55377848169465,340.2616836608764,378.252811626082,174.65370045918655,324.2059825941137,65.50458372921246,368.6042772947964,262.771904330623,100.40509643859374,36.03134754541084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819396461372442,75.60537508045073,149.55228213492714,317.2709903825439,411.3442962556527,250.33425942348143,394.3840811489848,295.41113194024103,265.0331894303862,362.72474374926406,256.9677469550828,125.4309463067131,28.56872214389633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266782777054717,109.37524523995042,236.91691659259044,343.3522989167008,418.7315454871752,462.3760784879368,479.3362935946047,155.80888881656796,168.67321668598623,139.63089375971603,141.09880621308272,120.60667914107027,30.90538341365166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191406607062609,110.12900693987147,227.6789131871547,210.0366591137469,216.39536973994336,213.80989019475484,226.01813772740516,230.886438420926,46.58439591660175,85.02778090176002,156.11039349653635,137.19020568392568,31.05613575363587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447386315682275,46.1321388966491,144.87876730926854,161.4622938521239,79.14824735622771,40.17703689497674,72.74088833460272,104.5509780743076,135.45636148795924,134.7025997880382,148.87389660499818,133.19507638819604,29.699364693777948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136140227173106,52.99156265207882,142.84361071948166,225.3084095553621,283.2749917130679,337.47276537116846,307.9993369012189,147.14024469517972,258.2491418449486,228.0221439612259,162.1406793820529,81.63566096596726,17.864921432721207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659914258164488,63.99686804322238,148.49701575503764,157.99479774633903,88.49508472139696,210.30797486848888,206.46359791274352,290.2099839246377,299.5570135759549,344.78444614655075,215.282994374116,110.58126395982411,16.055701066762687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402296031206696,72.74088833460272,169.22623164745897,225.3839780115021,305.964180311432,317.1202380425597,411.49504859563694,389.6349978671861,360.1617616833845,316.4418525126308,214.6046088441869,91.81182848719764,19.146316322587037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532938581088308,111.71190650970571,248.60060751366296,362.649367579272,442.17430349931226,488.53257090593775,421.1435829269225,403.50479000417766,447.75252465102415,319.1555869184946,263.8271707105125,124.14955141684727,24.95047369812724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553048371190911,108.1692265200767,239.40433020233,349.4579609722094,242.6456977981385,474.8135311089303,356.3929531837791,396.3438615687795,429.8122270483108,266.4655289463842,35.051265049365504,90.00280040738706,24.272088168198277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.19627731133298,106.58613466409447,191.5385393958624,343.5030512566849,416.8469489512246,230.43418140097333,133.3458287281803,295.7126366202095,426.4954832825102,353.0762094179785,254.4801410591953,53.896076691984106,23.819831148245623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,106.05850147414976,233.75092516677404,350.0609703321462,429.7368508783187,475.6428612649914,492.6784525416516,480.6176884844706,437.8778618097622,353.00083324798635,252.1434797894399,128.44618539254532,22.31230774840348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6030093599368591,166.66344186772727,272.2696863219244,395.8162283788348,438.3301188297148,454.6119484064538,438.8577520196595,341.6938308907264,237.1430451025668,141.2607111496474,65.73071223918878,16.65871042669955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351900355587563,98.59606835878316,216.8658939439502,323.3768447242005,231.48944778086283,352.02094303808894,315.3865861327413,454.1596913865012,406.8215337699783,337.1710684050521,240.83647743218,121.28506467099926,20.276958872468644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216387101435583,101.8372436684438,229.37891502108383,336.56805904511515,407.1230384499468,379.4588303459557,467.5770342173921,451.8228378305979,412.85181965549486,343.0507942367323,243.77634034802017,121.9634502009282,19.900078022508104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,103.79721637438652,231.71557629083915,340.1863074908843,416.01781108131127,347.6489328923988,291.114497964543,391.89647525309726,418.0529676710983,343.9553082766376,242.72107396813064,101.61111515846748,19.146316322587037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538001571506616,102.44025302838064,230.208052890997,338.5280317510579,414.35953534148496,457.2503066423255,249.42974538357615,461.2454359380552,414.2841591714928,61.2833259235065,251.16358957954253,121.43581701098348,17.714169092736988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934799925421818,102.28950068839644,231.71557629083915,272.6465671718849,335.1359118152652,252.67111297938476,369.6595436746859,333.8545169253993,337.6988938811448,346.1412172064087,241.74118375823323,117.591632341386,14.774306176896864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236496891538187,87.59057068149167,188.7494288200065,291.114497964543,195.53366869159208,285.1595882490186,276.8678249775909,356.3927608976312,182.1915097445452,113.0688698557116,132.21518617829864,60.07730720363279,6.7086714154454965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934799925421818,91.88720465718974,203.82543196301967,251.9171589933157,339.3569773348232,143.59737241940277,52.99156265207882,119.32528425120448,303.09988585173187,280.25994491338366,128.6723139025217,76.96214614030866,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824267165642811,99.19907771872003,170.4324426534806,216.48901309398968,310.4115666271142,346.6690426825014,212.1170029482995,63.695363363253946,73.64540237450801,217.2429670800587,158.22092625631538,16.432581916723226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783855299289664,21.55854604848241,167.4172035676484,149.77841064490346,229.83117204103647,269.2544472360921,367.4736347449148,353.00083324798635,272.2696863219244,183.69903314438736,77.26365082027709,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659914258164488,40.55391774493729,198.3981554374401,290.58686477459827,277.69696284750404,293.9787924242431,287.2701210087976,225.3084095553621,107.641401043984,137.8685912138546,84.19864303184686,66.86135478907039,3.693624615761201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38898797901514,23.44295029828509,135.90881079405983,30.90538341365166,52.8408103120946,342.37240870680336,335.8142973451941,316.8941095325834,200.28255968724275,106.88763934406292,9.497781991301409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783855299289664,68.74575903887308,194.62915465168675,249.35436921358405,328.20111188984333,281.16445895328894,393.63012716291576,299.0291880998622,284.63176277292587,248.07297432371823,206.6897264227198,50.50414904233927,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351565897868995,94.29943438308511,223.57475764554363,279.129302363502,286.66711164886067,215.1322420341317,267.06853830632105,264.0532992204888,289.53159839470874,258.55064652491706,131.68755298835387,85.32928558172846,3.015239085832234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005907318894,81.71103713595936,209.1019561486152,254.5555172291874,310.8638236470669,346.2919695463929,260.3596746047276,344.33218912659817,26.83507023407786,16.8096550528317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2413675958085566,96.48534331285622,97.99286671269836,342.82466572675594,413.9072783215323,454.8380769164301,466.89884097361113,329.0302497597565,407.5752954698994,231.48944778086283,165.53279931784567,71.00723642478424,4.372010145690167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4876058958874827,96.334590972872,226.51442827523584,333.5530122454309,396.0423568888111,356.61908169375545,456.7978573362249,434.86262272393,393.0271178029789,183.77440931437948,183.69903314438736,78.92192656010344,2.110532759779007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045140399052884,94.29943438308511,222.9717482856068,329.3315621535769,403.2786614942013,444.5865332252077,341.91995940070274,226.13754742527527,142.6174822095053,210.23259869849684,217.46890330388703,92.33946167714238,2.0351565897868995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62104885315615,224.70540019542523,334.4575262853362,411.4196724256448,283.0488632030916,351.41774139200413,29.2471076738253,8.29176327142769,120.6820553110624,122.11439482706037,37.38811860526877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.3244148774581,129.9537087923875,192.4430534357677,416.1685634212955,338.37727941107374,179.7040961348057,178.87476597874456,172.31684690328328,256.5154899351301,123.54654205691044,63.24310634330131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,0.5276331899447517,353.37771409794686,330.9900301795513,36.78510924533192,122.34052333703669,239.47970637232208,206.6897264227198,218.22285728995604,163.57282661190294,7.236496891538187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.6816206241892,249.7312500635446,362.9508722592404,456.5719211123966,502.25161070294513,514.6138794400945,496.5982056673891,445.1895425851445,359.9356331734082,233.82630133676608,95.50545310295884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34495935443388,246.7915794338524,359.4835684396034,433.2043469841036,475.8687974888199,486.2712858061744,465.3157491176289,417.4499583111614,339.65867430093954,225.53453806533844,90.37968125734758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.334590972872,230.50955757096548,349.0810801222488,411.7965532756053,451.5969016067696,401.9218904343434,383.0017026217328,291.2652503045272,232.99716346685287,182.71914293448995,79.44975203619614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00280040738706,220.5595185597114,337.6233254250047,417.3747744273173,444.9634140751682,455.3657101063749,434.78724655393785,386.77070340748605,310.11006194714577,201.41320223712435,77.56515550024552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64602934752914,220.5595185597114,329.0302497597565,403.50479000417766,442.4758081792807,453.48130585657225,197.1919444314184,347.7243090623909,205.33295536286192,200.13180734725853,70.93186025479213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,148.49701575503764,327.8996072098749,402.2233951143118,300.5369037858523,369.056534314749,317.2709903825439,352.1716953780732,162.89444108197398,163.6482027818951,70.47960323483949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10846246289567,236.46446728648988,348.5534469323041,426.9477403024628,469.9138877732954,480.9947616205791,478.4317795546994,427.24924498243126,342.5985372167796,217.39352713389496,81.0326516060304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.877463248649,243.700964178028,357.37284339367653,435.99326527381146,478.65790806467584,488.2310662259693,466.823464803619,416.69619661124034,335.51279266522573,217.61965564387128,60.22805954361701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2592148028799,235.7860817565609,347.1966758724462,433.43047549407993,477.3011370048179,487.1004236760877,462.7529593378973,411.8719294455976,326.6933962038533,207.51886429263303,71.98712663468163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47029651317192,140.2806286536021,354.28222813785214,432.75208996415097,494.71380141758647,507.3020063785642,485.2912033101292,434.86262272393,345.6889601864561,214.7553611841712,76.20838444038758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48534331285622,240.38422041222736,354.35760430784427,429.1336492322339,471.798484309246,480.8438169944469,458.9085823821519,408.10292865984417,323.9044779141453,206.38822174275137,71.53486961472899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38368258787159,137.64246270387832,182.4930144245137,321.4168720182578,359.3326238134713,299.10475655600226,290.51148860460614,300.83840846582075,240.5349727522116,153.99966845060945,50.50414904233927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18340394601462,86.61068047159428,329.0302497597565,197.2673206014105,469.3108784133586,333.02537905548616,303.0243173955919,410.4397822157474,319.98472478840773,194.101521461742,62.86622549334076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056762726657,124.75256077678412,156.6380266864811,207.44348812264087,139.6022431236731,138.39622440379938,187.5434101001328,161.38691768213184,156.93953136644956,53.820700521992,28.041088953951583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910446404069965,42.21238577091159,95.58082927295094,223.49938147555156,277.77233901749617,352.5485762280337,383.15245496171696,292.0190120044483,248.60060751366296,130.1798373023638,45.67988187669646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85117869365647,116.61154984534066,224.4792716854489,303.25063819171606,234.88156771665564,319.68302782229136,307.84858456123465,195.08141167163944,172.09071839330696,103.5710878644102,32.63922760961807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01254181592779,216.9412701139423,327.974983379867,402.6002759642724,443.455890675326,86.30917579162586,129.8029564524033,390.9165850431999,298.954004216018,183.3975284644189,54.42370988192886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69092734585676,218.4489857999324,330.3870208196144,403.5801661741698,444.0589000352629,452.1243425105664,430.7167410882161,290.58686477459827,293.6019115742825,174.20125115308596,50.1270759062308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80121770491053,191.68929173584664,255.91248057519329,233.22329197682924,291.3406264745193,198.77503628740064,263.45028986055195,194.47840231170247,143.52199624941062,115.85778814541958,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739149587109964,63.39385868328552,126.6369650265868,356.9205863737239,460.71761046196247,467.27572182357176,444.2096523752471,391.9718514230894,303.4765744155445,183.8497854843716,51.7855439322051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.392119935792771,104.92785892426816,200.50868819721907,415.6409302313508,364.7599003390509,366.49374453501736,443.380514505334,385.5646846876123,296.6925268301069,176.2366000290208,47.71503846648336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92192656010344,217.31815096390284,331.3669110295118,407.65086392603945,444.0589000352629,447.3756438010636,432.6765215080109,368.90578197476486,277.1693296575593,161.53767002211606,40.93099088104576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03752231030077,212.64463613824424,323.30146855420844,398.4543943285586,439.4607613795965,447.3756438010636,426.0432262625574,372.07177340058126,283.8026249030127,165.00497384175296,41.91088109094316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70086104054545,208.49894678867832,329.7840114596776,411.3442962556527,455.441086276367,464.1097303977552,441.8727988193439,208.49894678867832,296.6925268301069,167.2664512276641,41.835504920951045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.1732278506007,209.47883699857576,330.763901669575,413.8319021515402,440.2145230795175,448.0540293309925,339.8848028109158,254.25401254921897,248.60060751366296,126.5615888565947,33.31761313954703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39385868328552,192.59380577575195,321.2661196782736,378.0266831161057,375.84077418633456,368.9811581447569,425.36484073262847,273.7018335517745,280.48607342336,106.73688700407872,31.58396122972856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56028479597515,232.6202826168924,356.995962543716,442.0991196154681,469.9892639432875,477.82877019476257,377.1221690762004,397.323751778677,303.4765744155445,177.74412342886296,42.28776194090369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2119510840384,33.619117819515466,200.28255968724275,197.1919444314184,283.3503678830601,462.7529593378973,435.0887512339063,379.9864635359005,290.36073626462195,167.11569888767994,38.44338498515828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02228322446854,214.37848033421068,267.8976761762342,370.8657546807076,414.66104002145335,390.313575683263,281.69209214323365,133.873461918125,154.5273016405542,34.14675100946022,9.497781991301409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.3239801905849,216.2628845840133,333.7791407554072,409.9873329096468,452.1243425105664,460.1146011020256,437.27466016367737,381.9464362418432,292.2451405144246,169.22623164745897,38.29263264517407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.3942933701587,226.2129235952674,344.1060606166218,432.8272738479951,472.4768698391751,479.1855412546205,455.5164624463591,389.2581170172256,282.59660618313893,158.74855944626017,33.69449398950757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47473253056913,218.22285728995604,336.1159943113105,426.9477403024628,472.0246128192224,480.2408076345101,453.1798011766038,393.8562556728921,298.5769310799095,165.6835516578299,36.709733075339805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101817510303,71.76099812470531,333.8545169253993,416.7715727812324,460.416105781994,468.10485969348485,443.0790098253655,383.6047119816696,281.69209214323365,158.29630242630748,33.01610845957861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12263988883362,209.4034608285836,322.7736430781157,408.9322588159053,436.0686414438037,146.3111068252665,427.6263181185397,360.3125140233688,182.2668859145373,146.76336384521915,27.2119510840384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18296925914142,206.31284557275924,323.5275970641847,405.9923959000652,449.10929571088207,456.5717288262486,430.0383555582872,373.7300491404076,269.48057574606844,150.23066766485613,29.2471076738253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86622549334076,201.41320223712435,317.4973111786682,398.9068436346591,286.0641022889239,226.3636759352516,332.3468012394092,231.2633192708865,261.2643809307809,104.5509780743076,14.548177666920544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2833259235065,199.67955032730592,252.2942321294242,406.8215337699783,448.9585433708978,457.4764351523018,430.9428695981924,372.3732780805497,279.9584402334152,153.32128292068046,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352769729333936,119.55141276118076,206.08671706278292,252.52036063940045,316.9694857025755,375.9161503563267,343.3522989167008,291.79288349447194,204.65456983293296,60.22805954361701,7.010176095413925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221257805705952,47.71503846648336,65.73071223918878,124.75256077678412,143.8235009293791,143.67274858939484,143.97425326936326,101.8372436684438,67.53974031899935,36.10672371540295,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51963052889676,222.9717482856068,361.3679726894061,452.1243425105664,502.7038677228977,513.1061637541044,483.9344322502712,414.8871685314298,309.28092407723267,165.00497384175296,30.528502563691124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.991997338952,225.23303338537,360.538642533345,450.9183237906926,499.6888209232134,508.6587774384221,478.50715572469153,409.9121490258027,305.6626756314636,161.61304619210816,28.64409831388844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2833259235065,205.33295536286192,331.51766336949606,414.8117923614376,456.4965449424044,465.01424443766047,442.5511843492728,378.3281877960741,281.31521129327314,144.2003817793396,20.955344402397607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29176327142769,180.23172932475043,74.85161338052966,402.5248997942804,447.07413912109513,459.2854632321124,440.8175324394544,377.42367375616885,276.3401917876462,142.3159775295369,21.633922218474517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.443819672031466,190.33252067598872,307.5470798812662,395.8162283788348,448.355534010961,454.00893904651696,426.5708594525022,362.5739914092799,265.7117672464631,136.0593708478961,18.39255462266596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95640606229191,183.9251616543637,299.4816374059628,376.3684073762794,418.3544723510667,424.15882201275485,400.8666240544539,344.4075652965902,253.4248746793058,132.66744319825128,17.337288242776456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42877287234717,182.11613357455312,297.22016002005165,386.4691987275176,429.5860985383345,438.5562473396912,180.30710549474253,125.4309463067131,252.36960829941629,126.03395566664996,10.176167521230374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10715840227613,193.12143896569668,319.53246776845515,405.6908912200968,437.80248563977,445.566423435105,418.9576739971515,359.86025700341605,262.69652816063086,135.0041044680066,16.734086596691654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07668023061167,177.5179949188866,299.10475655600226,260.2089222647434,284.3302580929575,446.8480106111188,279.9584402334152,375.4637010502262,264.58093241043355,136.13474701788823,17.111159732800132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0366529365544,183.5482808044032,314.4066959228438,260.0581699247592,456.6472972823887,329.55788294970125,335.43741649523355,381.5695553918827,191.91542024582296,139.3007384437047,15.603444046810049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634791592220886,195.2321640116236,319.23096308848665,401.39425724439866,446.7724421549788,455.2149577663906,429.5860985383345,368.90578197476486,272.4204386619086,139.82837163364945,17.41266441276856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7654341421025,198.69966011740848,320.6631103183367,402.2233951143118,445.49104726511297,453.5566820265643,425.5155930726128,363.02624842923257,233.5247966567977,121.13431233101504,15.075810856865294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750195056270265,190.7094015259492,312.371347046909,391.2934658931604,434.9379988939221,442.4758081792807,418.1283438410904,358.0512289236055,262.62115199063874,133.64733340814868,13.945168306983682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07668023061167,182.2668859145373,304.23052840161347,386.9968319174623,431.0936219381767,438.9331281896517,317.94937591247293,174.27662732307806,174.35200349307016,121.88807403093612,9.648534331285624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52319717254757,144.4265102893159,233.5247966567977,303.09969356558395,280.8629542733205,270.3852820721217,256.8169946150985,195.9105495415526,145.3310243292212,47.33815761652282,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6142471152451,75.68075125044284,189.35263046609128,300.7630322958286,413.9826544915245,292.1697643444325,293.225030724322,340.0355551509001,145.934225975306,122.86815652698144,9.874662841261946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145881635713845,22.5384362583798,51.18253457226823,124.07417524685518,130.78284666230067,165.6835516578299,227.87139162124168,153.3966590906726,108.92298821999776,8.442515611411904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955971375418734,168.24634143756154,75.98225593041126,185.583629680338,176.6134808789813,102.89270233448124,92.71634252710292,67.16285946903882,48.69492867638076,126.7123411965789,6.934799925421818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678820216802151,87.96745153145223,165.00497384175296,225.76066657531476,187.5434101001328,121.88807403093612,116.00854048540378,84.19864303184686,33.995998669476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74976036939707,167.34182739765623,294.65737024032,168.7739746275063,437.2748524498252,285.7625976089554,186.7896484002117,127.39091901265584,256.9677469550828,5.954909715524423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,168.8493507974984,294.12973705037524,381.795683901859,428.1537590223364,439.0085043596438,412.9271958254871,350.6639796920831,255.23390275911635,122.18977099705248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08661392530035,170.05556180352005,298.5017471960654,381.7203077318669,426.7216117924865,385.7908131975887,267.1439144763132,316.4418525126308,218.07210494997187,106.20925381413396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995998669476,29.2471076738253,66.25834542913354,162.81906491198188,197.1919444314184,249.5804977235604,286.8178639888449,278.14921986745674,128.74769007251376,21.55854604848241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754631073667447,158.22092625631538,278.9029815673778,360.7649633294693,404.484872500223,427.4753734924076,405.2386342001441,343.8045559366534,245.8868731077992,116.76230218532486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9407322895865,165.30667080786935,287.87313036873445,381.3434268819064,430.4906125782398,441.0436609494307,414.8871685314298,354.2068519678601,249.12824070360773,122.4912756770209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,159.72844965615752,280.8629542733205,363.32775310920096,421.67121611686736,432.3750168280425,408.1783048298362,348.0258137423593,244.7562305579176,119.24990808121234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62398852378584,166.7388180377194,302.5720603756392,396.87149475872434,448.7324148609216,460.71761046196247,434.4103657039772,372.1471495705734,270.4606582421138,131.98905766832232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,171.78921371333854,299.7829497997833,386.6199510675018,433.2043469841036,444.1342762052551,418.8822978271593,357.97585275361337,260.58580311470394,129.3506994324506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,165.00497384175296,290.88836945456666,375.5392695063661,420.4651973969937,429.3599700283582,332.0452965594408,243.9270926880044,249.65587389355247,120.53130297107816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542872275776986,39.64940370503199,138.77310525375992,271.06366760205066,263.1487851805835,306.26568499140035,168.47246994753786,93.77180119314036,69.80121770491053,37.38811860526877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25684908236604,10.251543691222482,44.4736708706748,65.12770287925193,90.00280040738706,78.3942933701587,91.05806678727656,77.03752231030077,73.5700262045159,120.30517446110188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49291128703104,138.77310525375992,268.95294255612373,369.2826628247253,405.0123134040199,412.4749388055344,387.2229604274387,325.63812982396377,232.4695302769082,109.37524523995042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653405035555992,114.57639325555375,224.1023908354884,351.11623671203574,395.2885951888901,316.5172286826229,197.7195776213632,192.7445581157361,240.98742205831223,115.63165963544326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.979890209897396,34.825136539389185,162.5929364020055,242.11806460819375,328.27648805983546,320.7384864883288,298.65230724990164,230.66030991094965,133.5719572381566,93.39492034317983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619117819515466,259.00290354486964,348.478070762312,397.4745041186612,408.40443333981256,386.9968319174623,125.65707481668942,242.49494545815432,114.1241362356011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28182957673901,133.7980857481329,253.1233699993373,346.5182903425172,395.36397135888217,406.97228610996257,302.27055569567074,223.3486291355673,235.861457926553,109.60137374992674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7086714154454965,60.68031656356965,107.18914402403136,187.31728159015643,284.48120271908965,303.5521428716845,292.84814987436147,236.01221026653724,185.6590058503301,78.3189172001666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839506251475046,116.23466899538012,169.30160781745104,288.0992588787108,376.820664396232,304.07977606162933,320.6631103183367,229.60504353106012,168.54784611753,50.95640606229191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02541518124616,123.54654205691044,240.6103489222037,333.40225990544667,181.58850038460835,169.07547930747472,274.9834207277882,312.44672321690115,219.73038068979824,101.0081057985306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442515611411904,119.62678893117288,235.5599532465846,20.126206532484428,119.32528425120448,241.9671199820616,372.97628744048654,110.12900693987147,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15442212111763,240.00733956226688,332.874434429354,383.0770787917248,397.2483756086848,377.6498022661452,320.81386265832094,225.00690487539364,109.22449289996618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60667914107027,238.19831148245623,329.40713060971706,379.7603350259242,395.36397135888217,372.1471495705734,184.37761096046427,71.30874110475266,40.10166072498464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59944271628605,118.64689872127548,237.7460544625036,378.7050686460347,405.2386342001441,273.400328871806,240.91185360217216,182.4930144245137,113.44575070567215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72758028241117,258.9275273748776,147.74325405511658,271.3651722820191,251.9927274494557,227.72063928125743,332.5731220355335,238.49981616242468,117.29012766141756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.0843513422691,268.34993319618684,369.1321027708891,429.8122270483108,449.3354242208584,428.530832158445,371.0165070206917,272.6465671718849,135.983994677904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7025997880382,266.16402426641577,358.88036679351865,350.4378511821068,319.7585962784314,312.371347046909,343.7291797666613,247.8468458137419,123.01890886696565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52406654629393,126.7123411965789,238.725944672401,209.25270848859944,32.036218249681205,77.71590784022973,39.42327519505567,42.66464279086423,36.55898073535559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181038225500745,29.397860013809517,91.5856999772213,128.97381858249008,59.77561023751642,80.73114692606197,125.4309463067131,91.5856999772213,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55671815232435,265.2593179403625,361.06646800943776,413.9072783215323,430.41523640824767,423.555812652818,353.00083324798635,261.41513327076507,134.40109510806977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87833262239536,262.3950234806624,356.0914485038107,407.4245431299152,424.00806967277055,406.4446529200178,351.87019069810475,261.49050944075714,136.28549935787245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51119318097555,262.31964731067035,363.93095475528577,423.5556203666701,441.4205417993911,422.198849306812,363.7800101291536,260.8875000808203,134.25034276808557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44618539254532,262.54577582064667,355.6389991977101,406.97228610996257,423.7065649928022,404.2585517040988,350.28709884212253,261.1136285907966,135.45636148795924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90287842989514,232.1680255969398,322.7736430781157,372.9009112704945,387.7505936173834,369.2826628247253,237.21842127255888,234.429310696703,117.591632341386,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29456367881475,224.1777670054805,315.91421932268605,371.2426355306681,388.5043553173045,371.2426355306681,320.7384864883288,95.2793245929825,116.23466899538012,6.557919075461281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10846246289567,70.93186025479213,72.43938365463427,53.669948182007786,130.1044611323717,121.36044084099136,149.8537868148956,100.25434409860954,117.29012766141756,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.499086051920976,95.2793245929825,95.43007693296671,95.43007693296671,102.21412451840432,83.89713835187843,71.23336493476056,75.07774189050598,23.66907880826141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59693773252954,274.7572922178119,376.9714167362162,438.78237584966746,458.8332062121597,440.0637707395333,383.6047119816696,287.79775419874227,151.8891356908304,22.689188598364016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.991997338952,204.12693664298817,283.5013125091922,359.1818714734871,385.4139323476281,413.8317098653923,354.35760430784427,260.3596746047276,62.03708762342759,1.5075233998421476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306810071111984,6.407166735477066,120.75743148105452,116.15929282538802,216.48901309398968,67.69049265898357,109.97825459988728,130.85822283229277,54.57446222191308,0.9045140399052884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3366612697553286,58.79572002761903,170.3570664834885,146.8387400152113,195.60904486158412,224.55464785544103,91.13344295726866,71.91175046468953,8.141010931443475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24180228268174,78.9974950162435,56.60981109784791,132.36593851828283,112.23953969965048,108.84761205000568,143.2204915694422,84.95240473176793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,129.87833262239536,184.6037394704406,243.02257864809903,400.26361469451706,383.68008815166166,346.8196027363377,255.08315041913207,137.94396738384674,21.78467455845873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74045364772952,191.16165854590187,334.9851594752809,326.3165153538927,169.15085547746682,178.2717566188077,182.56839059450576,52.01167244218142,57.81582981772163,2.7891105758559123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939862915840127,31.50858505973646,23.97058348822984,60.90644507354598,110.80739246980043,97.8423066588621,130.1044611323717,59.32335321756378,74.17303556445275,4.824267165642811,0.0,0.0,0.0,0.0,0.0,0.0]
