843799000077,15.162279656377704,66.27358862666064,68.90507819302533,5.146003020924764,0.0,0.0,0.0,0.0,0.0,140.88779473463512,144.99993071888244,80.37630433770303,14.606721950178976,34.409264241134814,90.57387818147848,100.6749703804771,77.8857536445908,27.437046558290056,16.648128515890477,6.115706610830658,0.1708923250622647,0.0,0.0,8.866694684941839,16.734362927153445,68.93613519305971,75.95895844448842,19.861503296097247,0.0,0.0,0.0,107.92244452047932,129.71894080349009,137.54530481215343,82.84793706125117,47.8049208397194,0.0,0.0,51.92856525545156,67.97399879097945,36.87553687330647,0.0,0.0,0.0,0.0,0.0,0.0,6.621604646923655,8.905318872801852,62.27306866284143,76.16957850563526,12.591485242364469,0.0,0.0,0.0,57.63580137344428,0.0,0.0,0.0,0.0,14.83594468139718,0.0,62.31563409436063,74.80795764626,48.6111416426423,0.0,0.0,0.0,0.0,0.0,0.0,8.8441507712113,16.810823054141636,66.63050765243644,66.48578518527117,67.98030478083415,0.0,0.0,144.99993071888244,141.07823562824692,142.12030045173546,88.22032511795953,0.0,0.0,0.0,82.58702673101313,35.9758297707877,72.74053887239788,55.61347042704323,8.469417324095982,0.0,0.0,11.895934561391485,10.90368705775505,10.55827646346407,15.505010204980437,18.02582964939521,42.79024005751868,13.42103820774974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.1292782915863,77.25578525810667,63.87668188289065,37.43550877240348,29.83820984521197,20.48232799729208,15.187661265542854,11.122031956473904,8.28086822744057,13.516101004809284,16.912822440041346,18.136026822106025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.67626759389807,79.83698455538016,70.19985555994081,42.171622452773,34.74710764760016,23.93422684375273,22.360094126274216,17.186660049481524,16.72316979516136,32.5778471375847,37.14921683300028,92.3201644219902,100.09371576562047,48.66600375437816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99234428257918,12.568468379394824,83.02072118326984,114.39853845150589,94.57266399808766,44.454706079665726,36.76833504577663,26.448109699327336,19.913843011891224,18.46756423871667,15.797608134238336,19.5512485952462,21.027007870991454,31.949770548056964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.74619215769604,0.0,0.0,0.0,36.46706638046853,85.85368712549209,74.12423069626458,42.49228203688429,31.857545446432034,21.341203815501693,18.07832701493556,14.191630167993605,11.166646834695875,25.47588371347957,29.95550125650932,80.9350150388291,84.51051128644181,34.99241065294784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.167587179953586,75.85333311442224,59.013817806441736,10.927019220217426,0.0,0.0,0.0,0.0,0.0,9.773338376300773,14.90877886421892,67.02478966810132,76.32439055656806,15.338059123577358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.34087465978545,85.16664953082294,66.83624057144591,20.356208200198157,11.043049433543835,0.0,0.0,0.0,0.0,17.81946613140028,22.35536463388319,74.58393735667192,82.3734113246853,39.28805094196684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.28413730344374,94.27864722111244,71.83625992723445,26.234651942745877,18.7581127212718,10.267885630655314,7.855686861487683,4.245034720435056,2.0997369718674386,7.283891231413114,9.137536949201037,31.67955888278324,47.497503834302975,48.73552729252618,11.56786543920092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206078627076277,58.46109779567763,48.41833600283496,27.192689451420584,20.12146772785709,10.74651026062675,5.816645041971695,3.0574591810494107,1.2473247932588911,6.903640043174937,8.724179314225706,0.0066212893474309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80448385227488,66.3188341038681,62.74727909991458,38.72161540326875,29.706887606487925,19.714416082736463,18.53503833016192,12.985609608282973,10.505463798430991,26.829464435790086,31.22568526299148,86.5717817201956,100.09828760826512,45.35851207559004,0.0,0.0,0.0,0.0,73.71970144708582,0.0,0.0,6.566269585948696,142.3697023504887,84.85135003808813,96.36056977164036,87.6294538685745,72.30652912064842,28.2599782343279,21.887775486157476,12.425164759946856,8.70762609085713,6.514718118886555,4.764332984969282,23.140145071300125,28.58757440727937,81.66761341019844,93.45492729634276,46.71429989434971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.231559818622151,20.30071548947683,94.7575871505766,109.07707126287418,87.19985830972333,37.93746556483729,30.742331140629023,17.293546577518622,14.157420173031875,10.783085001783986,10.36231782872939,25.911312312946336,33.455956224851136,88.01947934108746,98.05971873798823,44.33173927749915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.968760441210208,19.226963066968448,88.19336701133071,116.15270717933596,97.26406046807196,48.295053901175656,37.6607902599625,26.243322678796083,22.56929533970376,19.00136627991669,17.451826922871497,34.300643565887675,42.1924322192935,99.83028303944054,111.88323674821396,69.7535491279747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.419859986153492,91.76366081731328,115.4656695846668,93.96129828167489,45.80450320806342,38.34136421503057,33.42679102177316,27.803897518087005,25.021064195209608,23.01276407623526,41.10212657341654,47.167069965916895,105.85833639129092,116.60090540825848,83.3822120516903,14.82128325498501,0.0,0.0,125.05250831101496,144.99993071888244,80.04066802768683,0.0,18.22304948210083,31.87930111143073,5.344957000840426,95.35271494311358,113.08673491198272,93.93528607352424,48.59269662231732,32.75646430021896,21.315191607351068,19.922198448448697,18.45574050773912,16.538877241657868,20.262721900602287,25.42259809920738,51.640223869345576,49.21683196818586,6.901275296979427,0.0,1.34270288981117,0.0,0.0,53.526187785138816,13.380837522426052,0.0,0.0,0.0,26.377482612954744,72.65714215656952,78.41750623908806,66.05902732185461,40.33579115632459,30.019980002773583,19.726397463460383,16.36672371862466,13.929458639784611,11.885687327877603,14.763425798068177,16.875774749645007,34.963245449869866,9.41468520331493,0.0,0.609316269710012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.27772903508128,0.0,14.23088495483909,67.17045803374481,62.83130641472841,32.450308492773466,23.347454487773263,15.20563333662874,12.882191374665956,7.397556698544012,7.2394340029375055,24.342066737605204,27.296738284023064,76.82445555204544,104.30028394794188,95.2650616841333,92.56121088418595,6.0517008138054935,0.0,0.0,0.0,0.0,21.02984556642607,0.0,0.0,0.0,68.75988277662096,105.841625518176,88.41234250903503,39.04243263712642,31.91051576121148,22.073329237631903,18.45668640621732,14.257054812736076,13.518781050497529,30.99583193278781,39.14096372860604,93.41346541304816,102.69714367713178,39.98013332851973,0.0,0.0,0.0,21.15943365794007,0.0,0.0,0.0,0.0,0.0,27.30745846677605,80.88267532303514,107.498366702751,86.84688052760671,41.88533051336979,35.576502963239065,25.525070434346198,21.284607556555795,17.986732512296093,15.525819971500937,31.120532882164422,38.00147136186246,93.26779704740468,107.75612403806171,51.82309757513177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.894606993051884,83.57943188439592,114.0671586846416,90.68249885672564,42.91131506272885,36.35119381688848,28.07962692448359,21.424758181076417,19.366798391996337,14.179018188284212,34.721253089195905,40.267528816147504,94.4578949827322,105.69485360430794,74.79140442289143,7.499083135204619,0.0,0.0,0.0,0.0,0.0,56.47896753460027,2.075458910926858,0.0,5.039589442126767,87.02628593897282,111.46373077313032,86.39663285198141,39.285213246532216,33.05741766603433,23.466795345773388,18.46929838592671,17.829082765928693,13.216881786203952,37.25279271636366,40.09994713575895,97.38560842252124,104.70386729864244,45.33281516693216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1065435697528003,78.24346091909844,109.06572048113571,86.54829190798687,39.91801932845097,33.793641981570104,23.38733987360421,17.97475113157217,14.17554989386413,11.472172043155906,19.164218467914225,22.35489168464409,50.090999811793104,20.787853205752107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.71314933154503,82.65670791890753,68.89498860925782,41.11867979678511,35.05042575961104,22.09681904984065,15.465597768388584,11.135747484407869,10.39258658003193,17.428179460916382,19.435060732173422,38.49838336241251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.252704240423931,58.309123440179455,51.79456297103926,28.48384087416961,23.087017106774308,14.263833751829871,12.868475846731991,10.635840138676834,9.3654984824483,26.139746795432696,30.129388926752565,86.8769916291629,99.43221742986286,74.00347099054714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.90963898288446,85.81884653154488,68.50985027888225,27.772840518052625,21.983941831441594,13.804757690407998,11.408796845116209,10.178655874211364,9.56949725424772,30.28199388123621,34.95835830773248,91.5531984059128,104.36428974496704,40.88315107571221,0.0,0.0,0.0,0.0,0.0,144.99993071888244,27.16273599961077,0.0,0.0,0.0,59.82366455353109,96.00538489307462,77.18610407021227,33.20087893522867,25.584977337965807,16.8893326278326,13.981010106846751,11.614845063618404,10.38896063586548,28.16633428498566,32.937446209048744,89.3937121801721,101.28917379232448,86.56389923287723,6.955033860490711,0.0,0.0,21.50389835375285,65.75460566161917,0.0,0.0,29.236145463834852,70.51657390039291,73.67855486328394,100.53939159860111,109.46709673538714,85.7501112421287,37.58937492485806,32.20626668539673,21.988040724847146,19.317611671129708,15.072892250187389,14.481863351055994,33.297360580005524,39.55715905901599,94.93825375991368,117.48027569349588,107.42947376358846,125.15419239742194,113.91896792305624,0.0,14.955758488636407,3.2181042725977944,0.0,0.0,0.0,58.26608505942115,74.97159808298937,89.77081037348295,118.14051283128256,93.26543230120916,45.561880248404,39.639452226619774,27.46416231466525,24.58815799168472,22.507811938620467,20.96016437853168,41.84544512753884,49.561454313745,107.69574418520304,114.08718020243025,73.46572770568793,63.69617292329998,45.44789948178036,0.0,0.0,0.0,0.0,0.0,0.0,50.8319536197199,40.00961383109044,116.97611180461293,113.24501525733558,91.0690560348185,44.15359506410398,32.76277029007366,23.03877628438589,21.52360457204877,16.796949876461305,14.96096093026653,21.192855404169965,24.857108458987508,54.677503882859966,38.379673103397856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.76779017294837,85.57275527746538,68.73402821821671,43.29534984487984,33.81823534200342,24.48663155502411,18.89794804629968,15.974806449155295,14.87835246317001,19.511047909922517,22.883333634467625,44.2995787292402,5.427723117683313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.202679452807374,85.01073393166558,74.35171928027272,45.37191230403128,36.503956421118495,25.925343140373037,25.748144825456063,21.540157795417358,20.96016437853168,36.77842462954414,43.35399555052852,100.70271673583775,115.76725354946768,86.8183459235142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.507820241623488,0.0,17.071418084886954,93.955780540552,115.31054223424128,89.85215764260852,39.82011883595682,30.357192810253466,0.0,0.0,0.0,0.0,0.0,0.0,40.97726797429355,58.36083255698796,36.739012192952295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49560653778152,36.32344746152782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.59180329163972,21.45266218618345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.489588188627994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2414861994228,12.574301420010418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82041477966101,0.0,0.0,0.0,36.22255162385268,60.94896844310162,18.0099070250121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.39797982976503,39.63078149056956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.834719445220819,50.745876858203296,60.61758867623733,16.575294333068737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.992092603672585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.400626717096667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.93488785131228,59.0169708013691,12.495161247333982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.23064427506257,58.14816304913833,13.952948451993356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41347651948914,60.80471892517544,23.91341707723224,0.0,0.0,0.0,0.0,0.0,84.34024956036501,29.1518028495283,70.314939874789,0.0,0.0,41.58201240135891,59.85960869570286,15.10316100148993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.62297367662288,56.32778142783393,1.5432333671905063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.39424325043232,65.88309020490858,23.795810366442154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.54474344063006,65.00308932068575,7.766457105043734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.05468505254548,66.93808230759926,23.46506119856334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.46102312230595,70.29917490015228,7.599978972879756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.83715056178499,41.89605069612278,1.0888867981596515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.003515309000195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517815796230776,35.020787607293975,5.890898072510741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.31141351300329,70.24115979348908,9.74622261992558,0.0,0.0,0.0,0.0,0.0,0.0,105.59332716764732,103.8267041098542,0.0,5.010739538541532,61.99150621582925,69.73021696551233,28.74175585922668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.89673105947087,79.09681899618519,18.050895959067628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54181171603522,0.0,57.10341817996155,68.2150452531752,28.80702285422279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.40694925930193,73.07128804027668,70.5272940831459,66.10379984982295,0.0,0.0,0.0,0.0,42.31035422957631,85.4362305971112,144.99993071888244,48.40209807895913,91.63218092884286,73.76163627961954,69.35343407169422,48.18233433252297,1.097715183956226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.00128050010404,86.0083415266785,116.62597171793092,57.92650750574577,38.5956532559212,0.0,0.0,0.0,0.0,0.0,73.09241310628992,111.78029146383604,76.24257033820336,85.12613354600653,71.82553974448147,34.74710764760016,0.0,0.0,0.0,0.0,0.0,0.0,1.443441077739941,4.037567654215555,64.72420691936182,82.45712334000639,80.17561621057733,62.77092656186968,0.0,0.0,0.0,27.78293010182014,0.0,120.62822582896015,0.0,0.0,5.055827366002609,59.45602534500231,70.94096701761397,31.08947588213005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.608539073763708,84.16935723530274,111.46830261577496,108.05045611452968,95.2461437145692,90.21916625215182,84.80641986037342,82.29521705048707,80.68640138880771,79.57575892564935,87.5487371984344,90.11227972411471,119.17106922328628,118.85908037522518,38.55655611882208,0.0,0.0,0.0,0.0,0.0,0.3307491678788111,144.99993071888244,125.75231553513986,53.8285599986715,36.26527470511824,121.0914007837876,132.72658266468738,121.15824427624736,98.29745455551028,93.98242334768813,86.40025879614787,83.08535757928048,83.92626132640422,83.6027640468583,92.60125391976328,94.92453823197972,126.18474878942564,133.2856086653062,116.32832899678924,37.62090487413155,19.67326949893457,89.37920840350631,121.2307631595764,106.00715775186175,83.81511825521518,59.6954953097344,53.36270499815581,15.897242773942535,0.0,56.13371459005566,59.24288288791358,13.622356933860914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.86256532930674,61.7320147333085,65.15332952897388,0.0,0.0,0.0,0.0,0.0,25.84651826718933,0.0,0.0,0.0,0.0,33.744612910449845,34.80780279995161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.104258996494,53.509949861262974,15.362494834264306,0.0,0.0,18.25457943137431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0952010373619,47.07894375769752,5.256357843381945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.9523593143675,53.184560784760656,18.451011015348097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.276138735049548,65.21670472701358,59.48865884250036,14.785181463066875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89827439857795,35.904572085429635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.13998467177124,18.8229067670288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.908375035130994,52.33435570260125,0.0,0.0,0.0,0.0,0.0,34.909486886358586,0.0,0.0,0.0,0.0,43.79636073883545,64.8563174068177,61.607313783931886,16.72679573932781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.6600600785963,69.59448053388998,9.215888873145635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2957978851099,58.2697110035876,13.108576410449547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.01494626367537,63.82702221278492,90.66058554198057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3387616461519851,15.741957773770643,49.47206690755469,38.22769874789969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.09433536547587,47.0417384175548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.07476463769979,58.63372426794993,12.607250217001203,0.0,0.0,0.0,0.0,0.0,0.0,16.889805577071705,22.921800172581268,84.94136804326392,102.81632688538552,45.50481104021899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.113908843034476,96.23381937556098,93.12338987973212,72.10962458743553,26.747171268186303,18.90047044224156,9.2223525127467,2.9641305311999084,0.0,0.0,4.4257013297721,7.323776617244068,43.5871595254059,24.25173343293668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.76227243182552,55.84600380293515,38.07335964620599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.071398729098403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.700161235194734,0.0,0.0,51.26927401614307,57.533013738812734,47.63891565679453,18.584540350521287,0.0,0.0,0.0,0.0,0.0,0.0,1.331352108072717,15.531810661862895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26496215540804,63.42391181132348,52.81566037826094,23.64115596525573,14.1263631729975,4.215869517357087,5.730410630708726,1.2087006053988776,0.0,20.52347458109397,24.045212265195385,85.77533520154748,102.84549208846347,81.24369324221648,5.528146006119348,0.0,14.445446259645122,0.0,0.0,0.0,17.694922831770032,77.34375381657968,55.37258161459384,59.51309455318732,101.56111960480828,87.62046783303157,66.9576308761488,20.4236822916434,12.226210780031192,0.0,0.0,0.0,0.0,12.659116983556082,18.15289534496733,77.54396899446627,94.61538707935324,51.90680959045286,0.0,0.0,0.0,79.43702714884604,144.99993071888244,92.7089286965322,0.0,0.0,61.22438255000547,39.95695881580372,95.27010647601703,82.44766435522435,61.00808709798939,4.939954802422568,0.0,0.0,0.0,0.0,0.0,6.674259662210367,11.908704190847244,74.06605793985501,91.65772018775438,57.48414231743884,10.759752839321612,0.0,0.0,0.0,32.29045164995692,144.99993071888244,128.86605567564243,0.0,8.872212426064698,64.55962058415425,85.95584416113815,70.44563151452759,46.17781780746144,0.0,0.0,0.0,0.0,0.0,0.0,2.90453892707303,8.476511562682516,69.84813897579514,93.19448991534382,138.03717202081972,144.99993071888244,39.979818029026994,51.066221142821874,0.0,0.0,0.0,0.0,0.0,25.838162830631852,46.06998538094614,101.09526460429258,83.87534045832753,62.90950068892664,4.850252096739515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.854735409788983,38.943586246154055,11.524669408696248,0.0,0.0,0.0,0.0,0.0,0.0,28.944335783308794,2.1486083932413336,39.38122194206996,35.336717699014244,80.87132454129667,64.67281310204604,48.274559434147896,13.981640705832223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.347454487773263,11.221508946431737,26.325142897160767,0.0,22.87198285272917,0.0,56.73057652980265,13.76818294925076,0.0,0.0,0.0,0.0,0.0,59.06552692325025,62.90445589704288,42.27835133106372,6.187279595681459,0.0,0.0,0.0,0.0,0.0,9.861306934773785,17.617359156557267,75.85317546467587,99.27945482563284,70.9510566013815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.228622540806818,16.701571779909024,75.4719783779595,117.22882434803984,95.73832622272823,71.1845358757516,23.654713843443325,17.230486678971662,5.821374534362718,0.0,0.0,0.0,16.179908769179292,18.828739807644396,81.75495136968597,101.40094746249896,41.78916416808568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.9699828739486,35.32804696296404,94.3456483633186,74.72361503195344,50.40409220807877,0.0,0.0,0.0,0.0,0.0,0.0,5.3181565439579686,10.154850762509886,72.80801296384313,95.9386990503612,133.02706308126366,110.70543549310312,104.5187864964071,0.0,0.0,0.0,0.0,0.0,0.0,144.99993071888244,92.607559909618,105.70588908655364,79.6911585399903,52.53362498200965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5670384788919842,63.73259001471085,83.85405774256793,51.05408211235158,58.37297158745825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.857822034347667,86.72296782696193,69.74771608735911,31.447656105876785,0.0,0.0,0.0,0.0,0.0,0.0,1.2131147982971648,5.809235503892428,67.60257598853785,88.05684233097652,20.858322642378333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37387877435936,21.960136719740117,40.20431126785417,103.0230057028732,81.50145057752718,60.13612635083128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.496007563431466,17.0175018716293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.34325045876648,43.84775455615123,24.388258113290853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.91090018085539,45.2435854104882,0.0,0.0,14.550440990725814,50.28270190337587,46.74062740199306,35.36682880057042,0.0,0.0,0.0,0.0,0.0,0.0,8.986508492181065,13.550783949010112,75.31984637271495,98.11458084972408,64.27994993409847,62.23602097244509,0.0,0.0,0.0,33.17486672707805,19.01145586368421,1.9510732610429773,0.0,46.075660771815365,35.83930509043353,97.80148845343842,73.47439844173815,27.72034315251228,0.0,0.0,0.0,0.0,0.0,0.0,7.672970805447863,13.211836994320196,76.12291418071051,100.54995413160776,60.4262018841473,128.4889574823316,0.0,0.0,100.24742426832869,15.530864763384692,0.0,0.0,0.0,0.0,68.91437952806102,86.23267711575932,62.15546195205134,20.31758401233814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.54336335814531,64.51500570593227,89.56933399762539,19.49165699111932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.600971885938074,102.520891260693,72.99876915694769,29.186643443475493,0.0,0.0,0.0,0.0,0.0,0.0,7.879649622935529,14.790383904696998,79.42646461583944,106.72635589478986,33.6935343926268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.220941968032408,89.2332247383701,70.19418016907159,35.0414397240681,0.0,0.0,0.0,0.0,0.0,0.0,2.525864236298528,13.245731689789189,79.78732488527443,105.3510195074806,37.24286078234251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.880957835486582,23.018912416343596,40.202577120644136,107.0593121591178,82.60326465488896,62.55778410478096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.195787128764803,16.659794597121664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.023805058046015,42.0168104018402,9.998146914620689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.8230699163402,46.91577627020725,25.525228084092564,0.0,0.0,0.0,0.0,0.0,0.0,3.8725083697688834,8.617608085681342,68.36244776602872,92.27728369097828,60.6748155341687,14.88576200124928,0.0,0.0,0.0,0.0,0.0,0.0,64.20396275634938,34.81347819082084,47.95263865206566,110.01461430452112,80.62476033797806,51.3378516558129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062921604589143,65.29426840222634,87.60943235078585,22.59514989810801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29564578858403,108.21961429238188,81.99284483695438,54.48737828874087,0.0,0.0,0.0,0.0,0.0,0.0,3.231662150785391,9.501077264324268,69.67598545276194,93.64410699198363,30.451152059088432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.197842128688075,66.96693221118448,121.05466839288398,88.38995624505087,66.42445943393425,6.044764224965328,0.0,0.0,0.0,0.0,0.0,6.467107895483599,12.551599856533514,73.0276190605329,98.48379655571657,35.93957032912319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60626005372541,96.71796174665528,71.23309199763277,31.549024892791024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.321782488124417,66.79572458662949,90.66878332879166,46.394428558970255,9.60276135073124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.737692927615708,97.23962475738502,71.80851357187379,37.90924626023752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.224590017769923,16.074914038098598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.84239721455725,41.30675594420143,28.30333191457893,0.0,0.0,0.0,37.87897750893498,35.72595492279537,35.156051089677206,41.51784895458738,44.831646623230185,69.65470273700234,65.07277050858013,16.486695175610254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72835007756496,101.91520093514946,93.00483727046384,84.50341704785528,58.53803087190492,50.31628129935213,40.69807027347687,39.560154404196965,37.00071077192218,35.46819758748466,52.80525549500069,57.77563669847216,119.6046060257966,143.0695095746136,109.50729742071084,104.9531115476493,0.0,25.07529570795999,0.0,0.0,0.0,0.0,0.0,42.702744448284776,85.7660338665118,144.47369586550806,114.00693648152924,91.595763837432,46.100569431741405,37.7241654580022,28.10043669100409,24.46834418444549,21.772848821055643,19.744684834039003,39.00254725129546,43.65021942395286,104.49482373495924,127.5047501157599,123.9825394824194,85.62320319630294,69.96779513328799,40.26689821716203,92.3613110057921,109.07517946591778,72.06154141479347,94.15757221590228,99.1249580741928,144.99993071888244,118.19474434403293,144.99993071888244,118.7061601212488,97.73905915387694,51.937235991501765,43.29929108853902,33.378865498877474,29.091422996669586,26.576278943124034,25.757603810238116,43.33712702766721,47.99473113434576,109.10229522229297,132.12845952696946,144.78568471356914,144.99993071888244,119.02555850738916,25.700376952306744,0.0,0.0,0.0,0.0,29.08385580884395,95.26348518666964,101.08123377686589,144.99993071888244,118.49695890781926,97.80590264633672,52.55916424092117,43.92405703339305,32.03017191870434,25.624547424304023,22.65190380680028,21.784514902286823,39.72994318103466,45.09381815143918,107.27245461620652,131.12706833804373,119.02981505054107,89.46465456603744,0.0,0.0,0.0,0.0,0.0,60.66141530572747,74.23348197049718,99.01712564767747,102.79110292596675,140.08961406877697,110.54605159952564,90.87183620211287,45.83445665987323,38.93460021061112,31.15237813093064,28.84454349385823,27.021166527372845,26.54601019182149,46.71083159992963,52.07596776830508,115.25473422402725,138.905349174065,109.01937145570372,0.0,0.0,0.0,0.0,144.99993071888244,120.28186933619098,0.0,0.0,61.96738580463504,105.57031030467766,144.99993071888244,128.03161556811978,105.20077929919248,57.3488788350556,51.56360609261103,41.96100239162615,39.57166283568179,37.17633258937548,36.71063523860616,39.2804837541412,41.85222406663264,78.05711891889217,89.11325328138449,31.11753753698344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.8415923598194,113.67997090756326,89.77017977449746,78.24661391402579,52.552700601320105,44.03157416041562,33.992438311739406,28.718581346510675,25.865593886499784,25.01428525611581,30.940181572320117,34.669859271880135,61.375726306518175,53.38792895757461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5258918950900922,13.154452486642462,56.67807916426231,104.82241990791071,95.58493301951276,85.27385135835277,55.3360068734366,47.35199311840586,36.66728155835513,32.41073840643525,28.274639660740068,25.67026585075057,29.637837017579,31.59505861873031,54.93273882222879,49.08598267870092,55.045143091388745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12528448012651,101.5497688230698,93.54604884974312,82.68997201539105,58.20176396290326,48.08947863191256,37.48453784352374,33.84330165167584,27.62811805088735,23.394434112190748,41.01084737026981,43.73298554079575,102.43292270222,126.46331589125684,144.99993071888244,96.93772549309143,14.655908671045603,0.0,0.0,0.0,0.0,0.0,0.0,50.959334614784765,96.48211772608964,139.94504925135803,110.37673577192707,89.88825943452665,46.14786435565163,38.16574239757729,27.84457115264979,23.66606462518178,20.63225290608748,18.84655422898391,34.84453519085521,39.28899684044504,99.3076741302326,125.82672621542528,85.24137551060109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945973151576093,66.68363561696226,105.92171158933064,144.80696742932872,114.81993622354594,93.3076824332356,47.62583072784603,39.5536907645959,30.14720334809208,26.50218356233136,23.34540504107048,20.46766657087992,36.17935559334801,41.07989795917873,100.32782563897608,127.06727206959036,91.78068698992097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.46527136245486,107.10408468708616,144.99993071888244,123.20138498916891,100.79036999481802,54.37513166932728,46.23583291412464,37.29252045244825,34.04966516967077,32.08534932993293,31.158526471038968,51.42708141225685,59.29585320269303,118.66280644099774,143.9201876060121,104.8810656135594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.168068432195703,79.39540761580506,127.69881695353816,106.48341763563768,88.93920796139489,48.265100449365846,41.30281470054224,32.169376644746755,28.12266530524189,25.683193129952706,26.6035523492456,32.289505751478714,34.454352068595895,66.13312270264728,79.63661172774718,6.122958499163559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5917424208361,90.19362699324031,70.81673901747646,58.28784072441986,38.31535200687996,31.322009258021968,23.804323452745997,20.33997027632232,18.96920573165775,18.84277063507109,25.628646317709578,29.65927738308497,52.76237476398875,32.67905827475256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6814921947547188,57.30442160658,84.98456407376858,76.17541154625084,67.70126472976385,43.26224339814269,34.87906048530967,24.97487281952396,23.37346669592388,20.74513012448654,19.84463477323593,37.46940346787247,42.476201762754826,102.0556668591628,126.9152977140922,65.14796943759738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66771024279663,105.6872864164823,144.99993071888244,120.64824734674885,98.69914610925444,52.86673889608397,44.179134323015504,34.13842197687561,29.78981137307717,26.94202635469641,25.70557939393687,45.744438654697454,50.70409967541594,111.01206424978768,136.1802156583581,142.40627709164593,144.99993071888244,34.49281860670954,47.08524974755221,0.0,0.0,0.0,0.0,0.0,61.43389906292774,110.82698344755237,144.99993071888244,116.38445230649604,94.32294679984167,49.72950894337265,41.29682401018027,31.96522022320097,28.192031193643547,25.368524236203367,23.174828015500957,39.97855683105606,44.097629404143554,103.3063022970954,128.67608773126972,81.7711892935618,0.0,0.0,0.0,0.0,0.0,0.0,107.60793327647636,96.067341243397,144.99993071888244,136.03328609474366,144.99993071888244,120.05359250345096,99.53185206956704,55.21445891898734,47.03117588454819,36.7123693858162,31.888444796720044,28.415893833485264,25.88577305403481,42.43111393529375,46.92113636158374,106.97891078847044,133.97595690464905,106.28004946282374,15.397650727704235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.91737487324198,120.53663132632072,144.99993071888244,123.9011922132938,101.104881238821,54.84729265969766,46.406094640201445,37.836096777923046,35.183166846052394,33.175654975809884,31.55186258822564,52.09047154497088,57.68388454608633,118.86790876102174,144.57143870825584,110.85015796026838,4.00871775063032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.2966137926333,111.78738570242258,144.99993071888244,119.16082198977236,99.13000286607654,57.3498247335338,50.69164534545292,42.22443511780608,39.78180994758954,37.17065719850624,35.39520575491655,41.01447331443625,44.71955765356296,78.51651027980678,93.95136634765372,26.57722484160224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.3693400900713,112.40269266249454,93.0596993821997,80.9789993180656,60.06171567054588,53.39675734337118,44.251337906851774,39.3747583024689,36.02123289774151,33.64860421491209,37.76878033622417,40.61735360333677,64.6226804827012,60.018046690802095,45.837294355307854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.9136078853352,93.60516750463093,87.20711019805621,79.20039487954857,54.68365222296829,46.571942173379945,37.56005207203373,37.71470647322016,36.20993964414329,34.33138526642932,49.2403217803946,50.23587992870476,107.8524480330922,131.0479281653673,75.5101296165804,0.0,0.0,0.0,0.0,20.0658173673894,0.0,0.0,24.863414448842207,32.98947062534999,85.46413460221822,116.06221622492107,89.73912277446308,69.36841079759914,29.56342633729359,23.43636894472448,15.943591799374552,13.618573339948094,12.337826800459313,11.942598886316237,31.87882816219163,36.54667950238407,95.05097332856636,118.83779765946558,66.59661295696746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.30160051715141,91.45182961899856,118.20861752171324,89.883687591882,68.46523540066028,29.92680900267045,24.53140408299245,16.68848685096053,14.21795767563696,12.999482785963302,12.446920424945558,30.11015565769574,35.52573974490876,94.24617137336078,119.04636827390964,71.61791502851561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.0093704015314,106.41042580306956,124.696377533971,98.0764296111032,77.67418768496576,36.95688414243205,29.72060313442189,20.733936992494456,17.626029892607477,16.13671273867462,15.14367698630635,31.855653649475624,36.307997786383815,94.82821423694922,120.6977493671082,78.5778360311437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74443035169443,101.13136639621072,128.14149744133786,98.8424497287024,76.33022359718365,34.31514734255347,26.469077115594203,17.843428892848124,16.048113581216143,14.862114539294168,13.546369756111824,36.03841672009556,40.713677598367255,98.04474201208332,122.9707434102334,121.5280905812253,52.197515722754346,0.0,0.0,0.0,0.0,0.0,0.0,35.195936475508155,130.6711452715492,120.02190490443114,129.33128007717264,100.93793015741792,78.04750228436377,35.67109281105951,27.58003487824529,19.06237673176088,16.207497474793584,14.363310741787704,13.77843018276464,18.21895058869528,20.677971332534025,50.99622465543474,67.83227166899516,73.32573473091368,66.06186501728922,61.17724527584161,24.38242507267526,4.475203350131465,6.849250880678183,2.972170668264646,28.39019692482737,58.543863912520514,78.40111066546585,77.03680976040235,96.13371178661768,76.10462681013189,61.615511570743,39.444754789856034,31.039185613038843,21.633013496027758,17.093646699124754,14.822386803209582,14.18090998524062,20.056516032353723,23.98231001639479,48.65638711984975,27.81351415261541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.058283337920365,80.44046778447458,73.30066842124127,65.05574433597246,42.63211736191218,35.50776767382288,26.98884832936753,27.097311354868307,25.93574802363328,24.95548190072077,42.22080917363963,47.59240898161614,109.4183829637596,140.47554064788434,90.58254891752868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36053386350125,110.826825797806,138.4465884121359,111.77934556535784,91.92525180733986,49.65304881638448,43.64564758130821,36.823985406244326,35.606141115556134,34.63359983021563,33.4991522553558,53.35135421641737,57.16190623586387,116.00971885938073,141.1852798060304,94.57960058692782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.771443775906384,109.48459585723394,130.7915896777739,104.66713490773884,85.41084898794603,44.19726404384776,37.084107487750536,23.31576688875341,0.0,0.0,0.0,14.820022057014071,19.907221722543795,81.46929002926824,111.99264567219294,134.53151461084778,21.60542479041346,91.46444159870796,0.0,0.0,0.0,0.0,0.0,0.0,35.43682528795755,89.05240047928669,112.57437323628864,86.25900462340266,68.72787987810837,26.378428511432947,20.532302966890548,12.9414676793001,11.68610274897647,10.415918742494306,9.234176243724256,27.127264806678117,33.59058910824889,92.3767606809361,121.57775025133104,87.88579235616791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.30541176985579,95.13941483627848,116.5718978549269,90.01012268846866,70.38793170735713,27.2390384768526,20.467508921133547,12.061466795077257,8.534684319092088,5.510173935033464,3.242224683792007,19.972646367286263,24.141536260225863,85.05992065253218,114.2295379234,91.02570235456749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.63046619107684,86.98592760390277,107.3944755198949,81.73508750164368,62.84517959240873,23.702324066846288,16.973990541631895,7.084937251497451,2.3043663426523278,0.0,0.0,2.916047358557851,4.967228208544129,34.9979283940707,54.18752847115008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63249903177358,62.21694535313464,43.476804702948726,22.65221910629301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.504667246696137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.523764971577656,57.43637444428951,50.70457262465504,42.637162153795934,21.404106064302283,14.28905771124866,5.364663219136352,4.1846548675763415,0.0,0.0,0.0,17.06463914579315,22.90051745682167,73.39636181728626,44.86412247098188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6117832944133,142.96388424454744,112.73123473392424,109.30329864891142,82.95261649283913,60.35620539676018,15.870757616552812,1.413960575169236,0.0,0.0,0.0,0.0,12.406719739621868,15.678897875223685,66.30196558100678,38.31204136220624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31674044602318,65.64109784423462,144.99993071888244,110.98526379290524,104.7552611159582,76.92172544555413,51.718260493797445,0.0,0.0,0.0,0.0,0.0,0.0,6.627437687539248,10.992601514706266,61.81856444406421,27.42333103035609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.31155180696111,134.84303050966977,103.38433892154728,97.86123770731167,73.32084758877629,54.695475953945845,14.091522579050304,6.103567580360369,0.0,0.0,0.0,0.0,15.30101143318102,19.92881973779613,70.36586074286569,34.10925677379765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.76786484632005,130.141126824262,100.53655390316652,94.98444513559932,68.65961753793128,47.04158076780843,0.0,0.0,0.0,0.0,0.0,0.0,8.546192750576909,14.2762880817929,65.11770068629485,30.722940221825837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.32023084601432,126.0157482613198,90.21569795773176,83.97402919955354,57.6138880586992,16.203240931641663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.57175411505949,42.18943687411252,37.30150648799119,32.16496245184847,9.021506735874627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.208238708945307,47.7628283574393,47.86593129156359,42.48960199119605,36.07577970998463,24.44643086970043,0.0,0.0,0.0,0.0,0.0,0.0,12.352330577125114,16.785126145483748,69.05736784801624,61.18087122000807,40.42312911581213,0.0,0.0,0.0,0.0,0.0,0.0,30.045046312446,52.43824688545737,136.08988235368955,98.41616481452492,94.15962166260506,66.59913535290933,28.59640279307593,0.0,0.0,0.0,0.0,0.0,0.0,9.2223525127467,17.53285889250434,71.07418105329444,91.82703601535296,109.52621539027491,104.9802273040245,48.81056857179706,50.47692639090052,0.0,0.0,36.71410353302624,71.54318904873745,144.99993071888244,144.99993071888244,103.86501299822147,99.4905478360188,74.63170522982125,54.76972898448489,10.687233955992609,0.0,0.0,0.0,0.0,0.0,8.510721557644242,15.78058196163066,69.11522530493308,63.31308403962719,0.0,90.11890101346216,0.4349556502276644,12.216436495756415,66.64154313468217,83.04263449801492,101.79727892486662,115.8421371789922,55.31835010184346,144.99993071888244,108.44142748552083,105.91903154364238,82.34818736526651,63.415556374766,22.307439110987502,15.659822255913229,7.470390881365751,5.106275284840178,4.18591606554728,2.512779307350034,19.437110178876203,25.564640520684414,78.80910820906468,106.05744802095296,129.69198269686126,85.45830156160264,7.828098155873389,0.0,4.39779732466507,64.20806164975494,66.76435228710237,92.77340744279648,136.67097931879982,144.99993071888244,107.81492739345676,103.72013288130984,78.70143343229574,60.1172083812672,20.98144709429128,15.055235478594238,7.179842398810628,3.668667247715832,2.005935372778834,0.9569339604501352,20.763890444304263,25.28780756606325,77.2266200550287,70.82462150479483,0.0,0.0,0.0,0.0,0.0,15.830714580975492,44.43925640452172,0.0,144.99993071888244,144.99993071888244,101.94026724482188,97.05848519880888,72.41246975020731,53.523665389196935,12.576666166205928,5.999045798518781,0.0,0.0,0.0,0.0,0.0,1.8265299614127293,17.011195881774604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.7243673188907,69.53015943737208,61.40394561111793,43.42446498715475,28.80623460549095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.23256098102802,51.98374266668015,47.50964286477326,41.27853663960166,14.492110584569875,0.0,0.0,0.0,0.0,0.0,0.0,4.3899148373467,9.067540461813907,61.43153431673223,58.29856090717284,100.79841013188276,93.4199290526492,1.815336829420644,0.0,0.0,0.0,0.0,64.23186676145642,144.99993071888244,144.99993071888244,105.86353883292104,100.55941311638978,71.29993549009254,48.965695922222594,3.373231623023319,0.0,0.0,0.0,0.0,0.0,8.319177115807848,12.295103719193747,65.19731380821038,42.34298772707436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.21398871953075,144.99993071888244,98.55962608371928,90.4925309123529,63.4522887656696,31.85896429414933,0.0,0.0,0.0,0.0,0.0,0.0,7.537549673318264,12.648554450549463,67.56915424230796,39.69068839418917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.28209066017895,144.99993071888244,95.8439515527944,92.90425673228144,69.25632182793191,51.15718504647586,4.911104898837333,0.0,0.0,0.0,0.0,0.0,1.9331011899570936,5.408174549133754,0.6761597621697907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39364031023841,45.319257288744566,41.60250686838667,36.33795123819362,17.870544649223316,0.0,0.0,0.0,0.0,0.0,0.0,12.953606709770389,19.09122663534612,72.18576941493099,56.135448737265705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.96875763777224,144.99993071888244,105.6007367057266,98.50760166741804,72.54757558284419,52.924123403761705,10.476140945606652,0.0,0.0,0.0,0.0,0.0,0.0,2.127640976974469,18.485536309802555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72327207366915,64.30485859402451,54.42684078613578,34.947007525994024,4.944841944559958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.310390191370885,36.93008368554958,32.92042003644106,27.982357030974907,0.8412190466164616,0.0,0.0,0.0,0.0,0.0,0.0,3.269182790420832,8.026579186549949,63.846570781334485,82.24918332454779,85.61863135365829,1.372813991367344,0.0,0.0,0.0,13.915427812357915,78.32323169076035,95.46354271480983,123.18577766427856,144.67012744948184,98.16849706298176,95.12885230327186,69.16803796996616,37.38048901092125,0.0,0.0,0.0,0.0,0.0,0.0,10.164782696531034,14.789595655965163,70.7314505046917,73.5896404063327,120.6734713061676,114.10988176590716,98.78664171848833,84.65192310893337,89.43233636803213,89.00116431171726,102.87339609357052,105.97452425436371,69.59258873693358,144.99993071888244,104.61857878585766,100.50628515186396,75.64066360657262,57.0693658347462,17.862819811651317,11.164597387993105,1.2367622602522752,0.0,0.0,0.0,12.298256714121097,13.885159061055372,69.00723522867142,82.12306352745387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.64122783518943,144.99993071888244,104.70654734433067,102.11651966126064,78.01171579193836,58.83015585192372,6.32679962121661,0.0,0.0,0.0,0.0,0.0,11.104690484373489,19.044719960167736,74.91247942810158,95.65524480639262,29.323168123829664,0.0,0.0,0.0,0.0,20.12146772785709,1.925061052892356,0.0,78.74636361001046,144.99993071888244,111.33981807248551,103.67819804877612,74.51662091497303,51.16380633582329,9.648479777177789,2.399744439204606,2.677050343064868,0.7297606759347076,0.0,0.0,17.853676126362004,22.043848735061207,77.90151861922755,93.9143186572574,90.3779195467438,0.0,0.0,0.0,0.0,0.0,0.0,35.20035066840644,69.08416830489871,135.84000750569723,90.18164561251638,86.83820979155651,62.20638282012803,43.30275938295912,0.0,0.0,0.0,0.0,0.0,0.0,0.670799670793299,3.6221605725374473,33.19851418903316,44.04134844469039,9.929096325711765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.85245083653018,59.542575055758014,53.010515464771046,36.45161670532452,26.21983286658734,0.0616410508296545,0.0,0.0,0.0,0.0,0.0,1.658160032292343,5.461775462898672,5.526096559416572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.30798118037778,49.87076311611785,46.110501365762566,40.796286065463775,33.72537964139302,12.99428034433318,1.23345161557856,0.0,0.0,0.0,0.0,15.011881798343202,19.54746500133338,75.05184180389037,94.09955710923909,83.8397116156485,41.318894974671714,0.0,0.0,0.0,0.0,0.0,6.735585413547288,99.0809737949563,144.99993071888244,111.74623911862072,108.4951860490321,82.57567594927468,62.34259220098945,22.74160651248333,16.61943626205161,8.89696343624438,7.101648124612395,5.06670519850196,2.290020215732893,21.426807627779187,25.027370185064303,78.83448981822984,92.5580578892586,30.15224813997584,0.0,0.0,0.0,0.0,0.0,0.0,14.72306746299812,116.47935745380924,144.99993071888244,105.09609986760454,101.42948206659148,76.53879421162772,57.172941718109584,17.86833755277417,10.890602128806556,2.8953952417837208,0.4171412288881479,0.0,0.0,12.73920305471072,18.5172239088224,74.90396634179776,88.91035805780965,10.499946057308131,0.0,0.0,9.091976172500855,0.0,0.0,0.0,0.0,80.99334544498504,144.99993071888244,105.39736853291264,100.3566755425613,74.10263268101222,54.43298912624413,16.54171493709248,11.274952210450286,3.360461993567559,1.0024947371503148,0.0,0.0,12.273348054195049,17.96150855287731,73.81760193957997,89.04577918993925,12.358636566979811,0.0,123.4679707102762,29.36415705788519,0.0,0.0,62.77628665324619,144.99993071888244,144.99993071888244,144.2755301343242,97.4098864834618,94.36188628719444,69.59558408211456,51.718260493797445,14.231830853317293,9.549948685698162,1.3228390217688772,0.0,0.0,0.0,16.225627195625833,22.684222004805594,79.52515335706543,99.4847147954032,10.73783952457654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06642580714834,139.6448841342745,96.20402357349757,93.09643177310332,68.00237574532558,49.524564273095024,12.672990161236411,3.475861607908498,0.0,0.0,0.0,0.0,1.4877406564691804,3.662203608114768,32.330967634773344,20.144011641587635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66153704733472,36.32092506558594,77.61475373058524,68.4936123550064,61.03646405233553,43.61254113457106,32.837653919598175,6.762228220683378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.758416967978996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.00311422969479,49.73250428855364,44.800747272942175,38.97101730202198,32.06075596949961,7.390777759450213,0.0,0.0,0.0,0.0,0.0,12.298256714121097,18.055940750951383,76.0924877796616,95.27956546079908,4.42995787292402,0.0,14.843669518969184,0.0,0.0,0.0,0.0,0.0,71.66174165800574,144.99993071888244,108.93597473987538,104.75667996367552,79.03470499611643,59.52192293898388,19.56843241760025,9.726516401629654,0.7346478180720972,1.0456907676549831,1.5569488951244703,1.924115154414152,22.111480476252822,28.071113838179752,87.77496458447162,105.00119472029137,21.689767404720016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.010283141653,144.99993071888244,107.79096463200892,104.36176734902516,79.71795899687275,60.06124272130676,20.01536944855183,13.033850430671398,3.814177963612945,0.3280691221905653,0.0,0.0,16.446494490286565,21.837958166305377,82.03714441568363,103.33862049510071,9.552628731386408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.11193401604791,144.99993071888244,112.33159262688284,109.66147887265814,82.8788364115392,59.432535532793565,17.512522075222943,11.011046535031252,3.361092592553029,1.2009757678268749,0.52749605134533,0.649201655540965,19.15696657958133,24.32251816905565,83.77523286938423,103.53568267805996,98.00611782422332,50.42695142130205,0.0,1.3155871334359768,143.66416441791142,115.0020216806003,142.19297698481083,139.55392023062052,144.2741112866069,144.99993071888244,125.87953888045836,110.89477283849034,84.54992372303366,63.31655233404727,21.82944508000153,14.874411219510826,6.565323687470492,3.5838516841701686,2.1476624947631286,1.510599869692454,21.578151384291896,26.559883369501826,85.7795917446994,103.84845977485293,136.57229057757382,139.4984275198992,88.34250367139425,62.17106927694172,110.33117499522687,102.6848469969151,64.17164455834407,92.7699391483764,127.31935401403184,144.99993071888244,109.90441713181032,105.09200097419898,79.30491666139018,58.49168184647291,17.265957871904327,11.472960291887745,3.136284054233112,1.3397075446301894,0.0,0.0,5.3949319704388925,9.440855061211918,41.90156843724563,52.515179961684666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.24887907784058,81.44296252162488,72.70743242566073,53.47684341452583,39.69415668860926,18.508868472264933,0.0,0.0,0.0,0.0,0.0,0.0,2.973904815474687,18.59053104088325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.60712017239094,66.08945372290351,59.85125325914539,52.25174723550474,42.74404868183304,19.972173418047166,11.356930078561334,0.7754791023812545,0.0,0.0,0.0,15.980481840024524,22.83099391867365,81.11363220146339,101.9637570570306,16.910300044099465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.38687242393014,144.99993071888244,115.23660450319498,112.46417606357784,87.4016499850736,66.22124891086668,22.998260299569463,15.399069575421542,6.430533154326362,2.524760688073957,0.4026374522223468,0.0,18.849076624925782,25.39343289612941,84.82360368272748,106.32088074713288,33.8928036720352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.03781927946669,144.99993071888244,115.5252611887937,109.19767331884525,83.63728934131275,63.52086640533943,23.76333451869047,17.36543486186216,9.219514817312088,7.425776003143776,6.705316662244746,5.926999864428877,21.310462114960043,24.077845762693435,80.50967602312986,98.86751603837482,41.39314800521077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.49487910619785,127.06632617111217,88.74466817437751,86.19326467916746,62.03281044937751,42.94379091048054,0.0,0.0,0.0,0.0,0.0,0.0,10.54424563603737,16.773933013491664,78.56128280777513,93.94301091109628,20.772403530608106,0.0,0.0,0.0,0.0,0.0,0.0,74.34099909751976,60.63146185391766,136.9534876642902,95.0566487194356,90.49946750119308,65.22521781331743,38.41955848922881,0.0,0.0,0.0,0.0,0.0,0.0,11.634078332675228,16.713237861140215,77.62925750725104,92.35752741187927,40.93044599962244,76.54431195275056,76.29711715044648,103.28565018032128,36.859141299684254,52.92002451035615,29.775780545650477,71.4195916475854,59.26085495899946,134.05525472707183,97.40184634639708,92.72816196558904,66.75946514496498,45.10879487734408,0.0,0.0,0.0,0.0,0.0,0.0,0.1042064823488532,3.8676212276314943,38.70127858598736,45.63014258858108,17.451353973632393,10.832429372396986,14.35889654888942,19.221760625338327,3.054936785107532,15.048141240007704,18.65595568562572,3.4796452018213158,44.103462444759145,70.85536320533647,66.43659846440454,59.63416955839747,42.70132560056747,32.567126954831714,15.761191042827468,8.704157796437046,0.0,0.0,0.0,0.0,2.5950724749538177,5.481008731955495,21.626392206680325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.878919441569337,45.48179417724936,41.43145689357805,36.78961776153623,21.194904850872742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.875467753155286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.75290472642117,46.99302464592728,42.301683493526106,35.54954485661024,27.603524690454037,8.033515775390114,1.8869098142714449,0.0,0.0,0.0,0.9870450620063091,21.699068739755692,26.77539057278607,86.62979682685881,104.90061418210897,124.07649873125438,139.39642813399948,43.94597034813811,37.047532746593305,0.0,100.43108622284672,65.78471676317533,47.98101560641179,111.59552596109346,138.4929374375679,94.2586257033238,88.44040416388843,61.94988668278826,29.39757880411508,0.0,0.0,0.0,0.0,0.0,0.0,11.2922936825507,16.92338497304796,79.33707720964912,96.2960910253761,120.0994685796439,86.99601718767029,0.0,1.728944768411307,0.0,0.0,73.92133547268972,89.7999755765609,144.99993071888244,142.22403398484522,100.61679762406752,97.51913775769442,72.88652253753409,55.47584219846449,16.85070843997259,11.024446763472485,1.9963187382504224,0.0,0.0,0.0,14.926120336319334,20.568877708047783,78.75282724961151,100.32293849683867,119.05598490843803,88.18832221944695,106.16732989417105,51.39965035638892,61.27593401706761,74.89214261082019,42.52554613336782,86.13540722225062,144.99993071888244,144.99993071888244,105.8018977820914,103.85602696267856,78.1362590915686,58.54812045567243,19.861030346858147,14.178860538537842,6.748039743510311,5.084204320348742,3.774765527021093,2.6097339013659866,22.021620120823403,26.44464140490725,83.42745752889776,104.08272729795488,101.44477409198912,29.136195524637923,0.0,0.0,0.0,0.0,0.0,0.0,47.61810589027404,129.86145617420624,104.43743922728152,100.6488005225801,76.56748646546657,56.82358988015942,16.7176520540385,1.9400377787972596,0.0,0.0,0.0,0.0,0.2251238378126512,3.147477186225198,33.50120170205857,35.71255469435414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.401157733701417,21.277198018476525,70.96729452525733,67.01217768839193,59.40951866982393,41.94886336115586,31.066459019160405,13.113621202333304,6.592281794099318,0.0,0.0,0.2382087667611457,0.5508282138077055,6.977262474728516,10.757703392618836,33.976988636595394,27.99575725941613,46.81503808227848,25.10950570292172,27.740522320047305,0.0,0.0,0.0,0.0,7.280580586739398,0.0,47.97171427137612,55.233219238805056,51.65567354448958,47.03827012313472,39.90666854671252,8.66931720248985,0.0]"}}, "geometry": {"coordinates": [null, null], "type": "Point"}}, {"type": "Feature", "properties": {"treeKey": "26", "treeProps": {"object": "loadshape", "name": "fossil_684_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[7.805149789000445,8.218973849777097,8.144557733293531,8.154068905577823,11.430491624695623,12.994903332641238,25.271537024998505,20.83369449027686,23.584801073507723,10.793419214468278,1.8962459409752848,0.0,0.988193187055716,0.0,0.0,0.0,2.1388689006347184,27.44519215759892,33.57831308558521,32.42605217662549,29.357554251611475,25.58417278063952,15.30321200619238,12.889752039053812,10.19844254823992,9.521652187084658,9.15432719080898,9.065203983848782,19.344315363685087,23.861153468212365,61.80579916356697,69.48554238467085,69.86590120963241,57.34875815145666,44.22474946169719,80.99996129813432,0.0,51.73558130834488,0.0,10.342343062244824,49.46910417956261,80.99996129813432,65.99053883583446,65.28503882500625,52.21906589946296,42.73096701460344,19.905386462048156,17.768278889614226,14.33553829267592,13.352012625352309,12.7797570929142,13.25760543378973,25.07814318855128,28.95834921490141,66.50317340867568,72.94637616641184,49.72916428840991,0.790219897286422,0.0,43.25610701767029,4.994862578222889,9.145872815445168,23.07806695013916,32.2079116789571,60.8664828340833,80.48750285811319,61.12627874370048,60.07326867885552,47.22807824328182,38.513290504981086,16.78334415972998,14.546105079080895,10.297957591584805,9.542611992674113,9.296994775073328,9.402762533531034,19.83995311938864,22.43359696146848,57.945408079475776,67.83931698179835,18.456429817664613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54298135673677,77.06682735935033,70.15017958124062,69.1508900265199,55.82441666007912,46.30065087915351,24.273744599248463,21.71356599298372,17.969158370914833,16.792326933554033,16.327160155724222,15.58766651062068,24.850227319368475,28.567862752785285,62.41107959976998,75.16644229710317,24.028831912927995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.57560668286982,80.99996129813432,70.60865331190742,69.04970172138427,55.56109809406035,44.799823119256565,22.05420686701736,18.649119122831525,13.954915268484244,12.819210844611993,12.232248221697247,11.967168327477689,23.61967537188345,26.74902718623492,60.25424515148716,73.05769210870204,37.95908858660112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.61202477863354,80.99996129813432,74.16574367982182,72.04686585426612,58.93897331754391,43.75667649233607,19.382624252052366,16.17031387944348,11.955103229302246,11.540222371605118,10.915038926733134,10.751235404059251,13.925324954710897,15.56961289656254,33.07210736067689,38.83032958112408,1.7133320073227836,3.1378061897152807,0.0,0.0,0.0,0.0,0.0,0.0,12.881385730100035,45.87564238430182,48.0345904264256,44.50136605563195,35.124583113062634,29.101545197626,19.30574227608769,16.139578702339616,10.60883201902502,9.633144262194946,8.732577153128753,8.678768576594484,12.194379665380168,14.064205683343536,26.53159121984684,9.66986795518151,0.0,0.0,3.5168440185262417,0.0,0.0,0.0,0.0,0.0,18.332608445148765,38.192904905256576,41.02864330853561,37.34825996656561,33.19672133088309,28.80035807529015,17.536047766339482,14.303305986601382,10.87523290939518,9.621695628889782,9.205581841452098,9.372996086937608,19.450259254962877,22.051741007536247,56.5121272560793,66.96023807678183,23.67938439789038,0.0,22.07578313747709,0.0,0.1453976429755803,57.19473000029719,47.051945423202376,54.631292936860966,77.52160230079545,80.85183359644752,69.8193140787214,68.42117175293077,55.49619314986108,46.03187219571228,24.54948052908283,21.62673251268455,16.830635821921312,14.942139725029524,13.77887051481484,13.41242618263956,25.133448894056222,28.679266761485533,61.27766490255876,73.46834577871726,68.71469709759317,47.04815856757067,7.1885087859023145,0.0,8.529584077987195,0.0,0.0,14.369443860541212,56.64554786728949,80.99996129813432,77.17814330164053,73.98335814462955,58.52400439343674,45.84446687514775,22.8262850838356,19.66320383443892,15.47335631038912,13.40555700265646,12.22907783093582,11.433485882636974,20.767204350696865,23.94913181184205,56.81137691739428,68.88202327666863,26.76937052695409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.209614510742657,80.37900504094425,77.94123874463472,72.91678585263848,54.799852045677,42.24897955245604,20.22084034281044,16.725836793974043,12.357566723183773,11.173161574559558,10.249432999652916,9.794217726157596,19.734273427340973,23.76181455768756,58.11599271572271,70.32957085849154,21.592386612769054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547473387223181,63.52009990140019,64.2418041316757,63.3028400678322,49.69384965798398,41.89336738871564,20.06830932062164,17.106019486115525,12.676102928297444,12.254969355487498,11.790595175348049,13.008993958247594,24.27814791975045,27.774736663967555,65.00005592211771,73.07697865250074,21.807180586855942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.231731007660557,67.95345104920982,63.372324465353536,61.44992280059645,48.17945967094093,38.486077984278815,16.8791604138532,14.404142026096864,10.30588356848838,9.532396289109505,8.82900987212225,8.687663284008496,11.999400633552224,13.871692510996708,32.159034821385056,39.03517205087648,22.087584036422413,0.0,0.0,0.0,0.0,0.0,0.0,1.032402524895656,24.04820652313673,51.54324426881814,54.59175111875314,50.05870879477855,39.71090561511126,32.0609288406008,21.6991231017372,18.49923009294392,12.611726382558407,11.21340792394771,10.035343556846357,9.573611369008097,12.403097057174309,13.82299178624474,25.79412310217422,21.35848222770356,19.59970795280028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.66718392131321,51.63333620628877,45.92319824572326,41.38231801125514,36.39960859761772,24.194925162262912,20.02885556892384,14.540292696018271,12.632950387377983,11.227410483144029,10.717417902603998,13.422113487743928,15.484981076514368,27.3498162355259,9.920681090974638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51021473820304,40.66942042198359,46.09633680786136,42.84096196074304,38.79184455993672,33.279944088370634,19.83687079503725,15.631171317180304,12.524012238158848,11.179326223262336,10.651720360714366,10.620192585920146,22.05094840984589,26.19940472117701,60.116068954134825,71.83057475120854,27.85963268324585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.310157424587597,71.11221704451455,72.5374838245974,70.72683843418072,56.57157208285612,45.83152111287191,23.67137035457677,19.765713135725157,15.277584680870822,13.586093143237887,12.387509302597278,11.759331599783945,21.545623349037964,24.938029530178085,57.96178843174316,69.81737661770052,22.602156070284504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.439873332577143,72.10701521232325,72.08024302367117,70.6855352878721,55.97280856099606,45.03073324638073,23.47947364710021,20.679226007067182,15.989777738862047,14.42457343322608,13.865968194344124,12.945498076608954,22.15574743779316,26.042382312076192,59.24429956115162,71.46386621980317,20.30353470183773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.4679842593767,71.4798943064304,73.13448601825668,71.29178445458554,57.403359325681286,46.02280135547818,23.18832609550889,19.51146540994048,14.366009270549664,12.575707220852165,11.746209704688024,11.31442009626327,22.641081423522063,25.323672339742025,58.152099943839,71.58821599077925,25.096725201069663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.88271791067417,77.85537399484599,79.19407149385981,76.49994387792464,61.94098110297795,50.84091464875136,28.872132199472524,25.10984709616558,19.15417998440933,16.532883289577015,14.913606208176653,14.279087723840457,16.425001937278356,17.950047959936214,35.53338738846703,43.63426418238086,42.26395084216279,37.94306049997389,20.365181188865535,33.71736994703792,0.0,42.71854965078784,36.82311996349875,54.77510538445584,54.36964763263296,56.15158337337668,56.28148132818528,53.88704370561528,45.55569711662751,39.53424439657158,30.035137210457087,26.531943485487,20.81863513416006,19.58385599899313,18.03705757305546,17.4677962985587,20.245851203261715,21.80929418069689,35.002523068747585,30.182736513683658,24.35987354826731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.257394460550261,35.26557743553623,52.14385718528904,49.9584011537433,46.21637132474549,41.65224155802689,29.448614919592544,25.125875182792807,21.530916258561334,19.13885642906241,18.178668360399328,17.569248802924456,26.678397925383063,29.81814157611921,63.2633863161344,76.56335169315324,80.99996129813432,72.78495043680901,58.62889148779405,0.0,0.0,0.0,0.0,0.0,18.955678296179794,74.4069575769206,76.74195037271379,73.26878729356724,58.40194434912169,47.28717080441846,24.58056797182685,20.98587324682549,15.914480958278087,13.365134520448228,11.971835847209793,11.595528077110064,23.14059410126736,25.758456206108125,58.3868849930049,70.70455763244067,23.014306869270406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.386164650450837,74.03302759989195,80.39626605731203,77.4966795067542,63.39892052118554,52.65252876967847,30.56001301429383,27.182225857220303,22.42998623865685,20.592744792408176,19.42049280836944,18.46074507175656,26.73476042780848,27.441933700427448,60.79902396399287,73.95359169803612,29.067815762580786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.47064926409936,76.94547184631558,79.62172198101268,76.3309444370584,61.274054179747125,50.1357669035633,28.33492709823022,25.072154672668574,20.350297965568824,18.26145078583667,17.139836987570774,16.365028712041305,26.339870645190373,29.35138960290869,61.77849857645466,74.48516054903588,60.10629358262042,25.63806942358383,0.8348695671765607,0.0,0.0,0.0,0.0,9.770175596216754,52.34588152992015,80.99996129813432,80.00040754418349,78.31331932705255,63.30865245089482,51.56931192618989,28.85504731592482,25.312840171307133,21.02418213519277,19.667519088530863,18.510062261378803,17.728737071506394,29.19938697918013,32.249919356546044,65.49428461526063,77.62851492258366,48.88390288484866,0.0,0.0,0.0,0.0,0.0,80.99996129813432,0.0,30.83249048695673,76.46850416954045,77.22279297153067,74.2339951476026,59.20202768433256,47.31966730972312,25.48914912420665,22.13487569861374,17.192852966414687,16.04499537795696,14.951386698083692,14.399474506364758,18.300200006254148,21.73338093524265,40.16444762681582,46.26965150281952,40.89495849809531,45.35666702993773,38.17485129119844,28.57887105404025,34.97134755959352,48.65669154694618,46.16943192819432,53.846092824946815,56.89266221386094,59.0487040644534,57.81454139415675,51.851828969597314,40.04899256325375,32.451151103486815,21.698594703276967,18.31200090519947,12.24757177704416,10.728954602319202,9.763658681873814,10.037633283507388,13.098557497257993,14.63249822732986,26.396497346845912,9.750977118828091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.456759070883306,42.14374019245857,39.92085593664596,37.218538144577096,33.76122701923771,23.201800256244976,18.604293320121304,15.122147467150713,13.800270652454492,12.12102034581708,12.40344932281447,22.456494228078807,25.736263470778123,60.80915160114744,70.11416041953437,16.947147682403866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.51583916044765,62.094128590037016,70.97888449971441,69.17651735184147,54.20531571149884,44.30850061764497,22.83297813099861,20.785169898344968,16.35111421925503,15.099954731820704,14.962306932928618,15.016203575872929,26.120144952141263,28.89053807917082,63.782802002548685,71.09266630148572,68.83904686856926,32.284705588511734,0.0,0.0,0.0,0.0,0.0,22.84918235044593,51.337961467015546,70.62388880084428,62.57479505603382,61.39329609894092,49.28073012848764,41.281834237399806,22.08793630206257,14.893703199507677,0.0,0.0,0.0,0.0,6.114010517007671,8.787970925043737,41.76012291032555,49.43238048657605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.94731070007726,58.98080486231278,55.5374962961697,40.86351878971113,29.492471991792325,6.081866277343173,0.0,0.0,0.0,0.0,0.0,7.132498549117051,10.120503775354765,43.3683036240609,53.36252016741869,1.263400718429846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.94617766474466,62.83538356334136,60.78387654146604,45.39902697316683,33.59108271504097,11.899621390977222,9.333630401649852,5.179625906486225,4.038461365191513,3.6008593737041363,3.4082581349472654,14.88630562106434,17.610640015643128,50.817400917270746,61.18237704689578,20.58587561242508,24.401176694575938,0.0,0.0,0.0,0.0,0.0,53.507125212703926,65.26795394145854,62.71746264029816,60.89871514015784,56.55228553905742,40.67681800042692,23.113733846205253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.348466312954876,23.22513785490549,19.881256265697267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.283548897183294,30.26631153681136,20.672973291954364,10.727017141298328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.095093980846016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.43287468819128,23.72280113803997,21.045582272832423,17.320108928922085,6.529155573934919,3.9279380205916623,1.3476802728378594,0.5173020925733246,0.0,0.0,9.509675155319256,12.2352424796386,45.19779522622608,55.47021355889937,42.74039012047768,41.70332007584992,51.55627809750401,39.89602120901476,39.116809612983296,0.0,0.0,2.764316544736821,58.40828513064455,68.32738102623847,56.77870427926955,57.46571034398941,43.738182546227726,33.24022613744271,11.52384201933773,7.834387837133632,3.2008617393037206,2.515440869964568,1.6700033335832405,1.0491351428032034,12.041056045501014,12.973150929361427,44.7065607910245,55.957749204879256,71.64237683295367,69.03120777527593,60.1660906750374,0.0,0.0,48.40579034474301,26.188132220691926,61.63820878526138,74.99163047317433,47.46717854653966,60.16670713990767,56.80996785483365,42.69080873162532,28.971823375637484,0.0,0.0,0.0,0.0,0.0,0.0,6.209826771130889,8.657632638184952,41.08377288122048,51.72659853452084,56.12084819627282,63.99918117201628,11.457704145397898,0.0,0.0,0.0,0.0,0.0,0.0,40.88676832196162,54.19915106279605,49.9836762134247,35.42207144617682,18.46144960303688,0.0,0.0,0.0,0.0,0.0,0.0,4.654397837009325,7.559180305759502,40.65717919098807,48.96650917746592,53.98840814357101,44.012333280681375,5.73479655537663,0.0,0.0,0.0,0.0,17.175063551586664,80.99996129813432,38.73521785828118,51.18393331585607,47.77955010295055,33.18668176013857,15.53412213331653,0.0,0.0,0.0,0.0,0.0,0.0,4.808690187398918,7.925008173064507,42.15668595473441,49.5677385588071,33.543438787209475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.010918947696165,52.35125358093258,50.08900363983221,36.06662950125754,21.93646207679425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.220582057579275,3.7342799849143145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.304766988003905,32.20333222563503,22.87709940242852,17.016279814285046,7.646277985288787,1.1653828040556358,0.0,0.0,0.0,0.0,0.1701443041967421,0.9093737500701652,0.0007045312803177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.87174509341298,17.94141745175232,15.23698606584251,2.418567818920874,0.0,0.0,0.0,0.0,0.0,0.0,5.466546270395639,9.439662359337678,45.41901804824585,33.162463497377644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.3610585224418,50.81493505778963,48.45484333513513,34.77451913315475,16.915619907609642,0.0,0.0,0.0,0.0,0.0,0.0,5.028856212498222,7.934871610988956,41.342600060327214,49.7823564000739,18.224903225670182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.31058592863987,54.6974308108008,59.4819027354388,56.349028264685735,40.77457171557101,28.938886538282635,4.960868943947557,0.0,0.0,0.0,0.0,0.0,7.444077507837587,11.172809308919398,43.77904536048615,52.61545281105175,2.398048345381619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.91655842455089,54.52763877224422,52.32016613818856,37.85948547684619,21.518058562695536,0.0,0.0,0.0,0.0,0.0,0.0,5.85817759584228,8.621173144428507,41.47108895257517,52.38295748854688,61.96581583060914,67.70589637058815,41.97808727517385,31.11227747165292,22.157861031634116,11.079458914277296,36.85552840239337,44.28445848770412,44.68278286031378,58.3432040536252,53.23728973234222,52.03077991479803,37.74570367507487,27.48077098725496,2.359387191374181,0.0,0.0,0.0,0.0,0.0,8.506686811376866,11.167084992266815,42.17553216648291,54.54595658553248,71.56214833340748,29.803082220002423,0.0,0.0,0.0,0.0,0.0,0.0,25.01684896716363,56.049162138500485,55.231377454871634,52.690133126765424,38.551335194118245,28.14893084022633,0.6742364352641085,0.0,0.0,0.0,0.0,0.0,0.0,1.8566160564574103,17.543709544012938,17.756654123488985,8.48053108759507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.56549614413776,37.29850244489316,26.60028301967783,19.57452095952892,8.977842105089378,1.7660837869365766,0.0,0.0,0.0,0.0,1.0413852987197076,3.2796811762892712,5.820044840295081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.25546754037855,30.830553025935856,27.07275930954093,22.350198071160865,10.042036604009375,6.472264673049258,1.0069513323941766,0.0,0.0,0.0,2.329620744780755,3.819792469062884,8.595898084747105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.60306566080533,32.336576704025134,29.141439281373994,24.386117338459147,12.02987161142597,8.663533087657612,5.721234328230513,4.317103486557192,3.205353126215747,2.4734331923756203,13.552363708192678,16.216812943944454,48.24867986923215,57.380550125480994,65.2250655997692,18.528908473127306,22.74693724838981,0.0,0.0,0.0,0.0,34.8318503660906,80.39415246347109,80.99996129813432,68.37986860662214,60.83962257902118,46.14811985696471,35.480459476033154,12.814719457699969,8.960404955901513,4.853604056519176,4.342114347008473,3.990905503770064,3.860038818451037,14.166362718989618,17.327066175315224,49.51014312664112,63.157002092806415,80.99996129813432,80.99996129813432,80.99996129813432,27.507719308727115,45.48163326578409,0.0,0.0,18.630360977493066,80.99996129813432,46.15754296283895,64.211421220212,61.64675122703524,47.68998656394015,37.393173835685865,14.440601519853306,10.981000667852884,7.116734661719942,6.380851739428028,5.96914127249233,5.486449279064615,15.345131617371289,18.046128413289548,49.64488473400189,51.25623583849868,7.973708897816473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63589668975327,64.54986043399465,63.7719698341138,49.320536145825606,37.905984541347166,14.324794190651073,10.30817329514941,5.440478613023881,3.48258618502079,1.889200628172108,1.1851096799045335,12.532730812752778,16.134558916967354,47.7971633849585,43.53686273287692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.35985516269605,64.85377761504174,62.066211538054425,48.24885600205224,37.39194090594531,14.814531496881964,11.258145660247887,6.157603389977333,5.154086647574705,3.940267317997223,3.6832895335013154,7.445486570398222,9.553620293929075,26.270122048438907,13.08358620755124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.07075679453148,34.35770081443675,22.440378075041536,9.330636143708505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.579628811311224,20.02815103764352,18.554888064089024,15.421749394105849,0.9060272264886556,0.0,0.0,0.0,0.0,0.0,7.884673757266314,10.23613497173692,42.88878202139461,42.22432095764491,12.372538012890526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.192676833594607,60.61126637778819,58.27768264455564,59.17023571030822,46.00800619859151,35.59071862140288,13.022820384623827,10.127372955337863,5.31753790460843,3.922213703939081,3.5508376528015746,2.88479139367116,13.565573669698637,15.6012287377668,45.59655993088593,55.9684933069041,52.98057614707643,9.65745059136591,0.0,0.0,0.0,0.0,0.0,0.0,14.476092283099316,60.50761221317143,62.394170849042354,57.79886557316967,40.59579690319038,27.97235768809669,5.672445537068508,1.8036881440235384,0.0,0.0,0.0,0.0,8.855429795134164,11.5896276276374,41.77527033285237,25.71134067673688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.62436590403702,57.170335604716186,56.23780038880557,41.60891288428734,30.86912611353325,9.703245124586564,7.263453300846117,3.371358309140622,2.198049528181411,1.9521681113505085,2.3408051788558,12.388037701057518,15.297047357489602,45.849486660520014,28.4439533138594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.410493992043264,59.79101583467822,59.90462150362946,45.77154788763487,35.10837889361533,14.007050583227755,11.084919031699757,6.6940158935292775,5.37742306343544,5.166151745750148,5.191162606201428,16.21408288523322,18.724063637775327,48.415829915487535,41.03489602364844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.449759139348686,67.56551851298484,66.38340309102166,51.66239812160188,40.50773049315066,17.985186457542063,15.4431495317455,11.881920042559235,11.087913289641106,9.880082475946326,9.159258909771204,11.49821469401617,13.125505818730144,27.752367795817467,19.82735962275296,31.250541735415283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1796495624820706,51.31118927836347,49.84541194966235,39.94155154300529,32.90310791981066,21.87058840208454,18.206585412381923,12.206092497915453,10.725167746687491,9.689682897440449,9.675680338244131,12.796137445181586,13.891243254025524,12.453471043717029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0979634012348,39.44177466602987,36.009914733191955,30.983084048124653,18.62173046930917,14.53905976627772,10.631112820765072,9.278853094605145,8.744201919253996,7.843370610957684,17.61275360948408,20.583938151404208,50.55179262459095,32.79381750495136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.40810437097427,59.71836104639545,63.98385761666937,49.87121540780398,38.65983301128718,16.32548689393347,12.74136013813688,7.951692295306542,6.533735027256984,6.112865653677155,6.156370460236778,17.69817802722261,20.824975915682927,49.88997355314244,30.40589679672432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.33411675854298,59.380009899022845,62.81222209750091,48.73824104264297,36.867505434158765,13.415156241350791,8.56859749763479,3.7036328742204914,2.325833889149047,1.5760364740708577,1.259261597157979,11.342072949015742,14.156939613115364,43.42959784544855,26.372102951264907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.660919378202465,58.98899503844647,61.830281625558015,47.89359610395199,36.5913291722742,13.695823890147382,10.070570120862245,5.286098196224248,3.3736480358016547,2.51156594792282,2.5923228459292447,13.00062764929382,15.994885590644351,45.77533474326657,27.164436442392283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87156831701852,60.18599368370638,63.69279813148808,49.44611884654224,38.1049265616269,14.46226585672308,10.870829588893193,6.406214865519467,5.543956644820553,4.853515990109137,4.49165111125592,15.83909611128409,19.173202328977908,49.68090389570814,41.79077002101937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.555329039713601,22.99273059881067,49.2780000697764,52.048745462446135,37.738746428681736,28.42898202415264,8.446185187679578,6.035895611302438,1.9546339708316207,1.433897288266747,1.6146976280782954,2.0629556551804784,5.525286565892133,7.767897697553643,16.465248286666508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.319890754534896,40.989717955298055,30.871151640964165,24.603905570487377,13.505600444461583,4.165893460518991,0.0,0.0,0.0,0.9877528550055172,3.0433989981526985,15.59700155008489,2.3238083617181338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.648966002432907,30.78370169579472,26.369813224603877,14.71193412918569,11.116799072134135,6.771250135134114,7.088201144867072,6.040563131034543,4.775401084403904,13.888689328134372,17.84146207635724,51.04496452081339,67.42381965923093,65.97591981176787,35.58490623834027,35.929686233645775,65.83043410238224,0.0,0.0,0.0,0.0,0.0,0.0,16.620861633206694,68.1591741830626,58.92461849270743,47.18281210852141,22.968336203229672,19.10222080248589,14.094764727627322,12.251975097546149,11.227058217503869,10.80856663699511,21.97230510568042,24.7039490122925,58.426779076752894,74.14531227269259,55.22089755207691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3460832494592214,55.161981123760334,45.98819125633257,34.36738811954112,12.322252092757845,8.511178198288892,3.8585416894803615,2.273170175945294,1.8212133596214424,1.9850168822953245,11.853298459296328,14.32206413193984,47.523364916145,61.53411428859443,32.3968141284923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13731134452566,36.206302827580544,26.78372535179056,6.075261296590194,2.101264543547757,0.0,0.0,0.0,0.0,9.379601067690588,12.505870557690663,48.54898632746761,61.82358857839499,32.78351373497672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.010690876034191,47.42992645509286,39.12790598064831,29.512463066871337,8.415361944165676,5.901242070351704,0.0,0.0,0.0,0.0,10.956430139451802,14.10762242349312,48.64312931980006,63.14845965103256,69.12667176375898,63.52115669832067,52.93909686794772,36.398023402237015,54.128081469894006,66.49762522484318,28.90480483759726,8.700609046284335,80.34395460974845,31.77964472693393,25.527458012573938,49.86989441165338,39.38162530797274,30.014353537687715,10.149477624257834,8.00312307876974,4.296584013017937,3.2672638124736717,2.57488569674138,2.5290030971106847,6.028498032859101,8.028662337681258,24.286514228704217,34.35488268931547,13.869050518695516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.5490756810264,22.894096219566183,37.22118013687829,30.44834480636346,23.531697028253767,13.117139509776372,9.596156369978264,4.853604056519176,2.5216055186673483,1.3798245125023576,1.0749386009448418,4.998121035394359,7.498678682062213,21.028145123644563,20.38983978367666,4.843916751414807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.832925548582345,19.661442506238124,16.1577203828078,4.053256522078186,0.0,0.0,0.0,0.0,0.0,8.602414999090044,11.3120423031922,46.13948934878082,58.47125261382296,39.23208854372529,29.83918944811871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5489882581907404,8.754065357178446,45.2477288807186,37.89488817368216,27.787330160603236,6.220835072385855,0.0,0.0,0.0,0.0,0.0,9.917774899443328,12.756243361433595,47.76070389120205,59.96441859604643,22.6994694533784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.34396181089616,44.57305211340429,33.35048528281245,12.257963613428847,9.355382804929665,4.783062862077359,3.6589832043303527,3.102139293649193,2.3868639113065746,12.793055120830196,15.750853568424288,49.31428343071278,62.035212161720445,26.781611757949616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.40964161078891,47.45898837040596,36.51295006733885,15.49308318623802,12.865709909112969,8.55036775075657,7.125893568364073,6.478341255342,5.8772880068209,15.526108090002916,18.155947226609083,50.29763296521631,63.65070238748911,29.717217470213694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.80673896765698,47.95251253226856,36.58780651587261,14.317396612207736,10.492496291362553,5.407277576438905,3.5393890194964106,2.5228384484079043,1.7315617542010058,12.888519109313254,15.545306567391576,48.71367051424188,62.36660606269992,30.56353567069542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2187214785449,15.937818556938614,20.74879847099857,55.52816125670549,48.17021269788676,37.08326813875609,14.941523260159244,11.511336589112087,6.82937396576033,4.985087206708481,3.9524204825827054,3.576288845303054,6.639150520074531,8.330201725657265,25.69416772677913,33.92045108858952,37.76208402734226,46.49360438355053,48.14088658334353,17.290518615148738,0.0,0.0,0.0,0.0,0.0,7.326508850434558,24.285809697423904,42.68490828215266,37.13786931298071,29.370940345937512,17.734725587389093,11.39042140812755,7.140600658840706,5.981206370667771,4.483813200762385,3.167924901948865,5.605867331078478,6.667684036927401,19.24066119906833,16.588629327132157,24.943577714010583,19.41917181221885,2.763435880636424,0.0,0.0,0.0501097873126015,16.374099552275396,14.3361547575462,15.938699221039014,20.855534959966707,24.486777245134547,32.84163756560293,33.08452472449249,27.886404871897923,15.247730167867358,10.182678660842807,4.865140756234379,4.100195918629358,2.9533951270921035,2.419008150971073,12.006798211995562,14.384150951017846,47.19047388619485,61.50637336943191,77.74678811126702,80.99996129813432,80.99996129813432,80.99996129813432,76.56432042366367,80.99996129813432,80.46583852124341,80.99996129813432,78.93409945142254,71.26113734389172,52.58647896214868,66.82479193814073,56.62432386246991,45.26472569785626,21.704230953519502,17.247894472689513,11.33053624930054,8.731696489028357,7.376354438517041,6.299126110911167,17.45458633705274,19.83017774787423,52.39546291877252,65.52176133519302,44.44782167832781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.603130071219525,3.1591182609448927,54.32429343146251,52.5404202296979,41.96646250904861,18.844274287479543,13.979133531245168,8.666615412009001,6.922724360402435,5.697016065469589,5.184117293398251,15.068426957026483,17.663832127307117,50.314541715943946,64.64690961785843,71.98354610544756,28.765483776914422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.075243554593309,20.114808385122608,59.48841964978173,55.49610508345104,43.95614691107604,20.767996948387225,16.657937591833416,11.373160391759765,9.497786189963897,8.225138498479877,7.198019958186603,16.84410998265739,19.51040861302,52.71435138952636,66.1057297001664,30.307790815940063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.657386180951714,16.051424225889853,53.1427944743696,48.43441192800592,37.892334247791005,16.098275556030988,13.637083594650887,9.655601196755075,8.365340223263114,7.250595604980319,6.65218434876041,17.785451839571973,20.88609400425049,53.81861610501442,66.71444472636098,32.66964386679536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.169539023750009,41.72630540887029,35.20877460106061,58.65901020002764,51.761825098536725,40.50852309084101,18.03608884254502,13.65513720870903,8.571679821986182,13.230304846677411,11.891167015613409,11.085887762210191,13.82906836853748,15.227915225608417,31.744330096508,39.12491172270696,28.750776686437785,3.0213823956427683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.76245994897826,51.63087034680766,50.2865365975513,41.71327158018441,29.23884073087793,25.82265661902709,20.937965119763888,18.894736340432303,17.637324137885162,17.2265824014599,20.48451117446936,22.12659745607001,33.93172358907461,15.239451925323625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.465852923538865,47.57690929344916,50.50758328675101,43.13122884823397,28.20370814727104,24.590519476161337,19.48927267461047,20.17178735241831,18.51922116802293,17.96281758939197,27.146999293204416,29.99867771670064,62.63961193382306,72.372535438593,80.99996129813432,65.8525387713022,41.3988744963426,38.54631540874598,0.0,0.0,0.0,0.0,0.0,27.03242489374274,51.06046420898038,74.35737618806824,65.99599895325693,53.848118352377725,27.993317493686146,24.557846838036603,19.79283759001739,18.08144304371548,16.179384719677568,15.98009043375768,26.085975185045857,29.731572295050164,63.12776404467324,74.15130078857531,34.63176348248036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.153088347069463,64.78587841290111,63.362989425889324,52.47965440677049,28.14047646486252,24.528520723493376,20.86830458942247,19.581214006691937,18.664354611768395,18.21583238543609,29.21224467504593,30.31545259361352,65.24822706560965,76.68708499925904,35.613968153653374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.112689520857075,59.13941246679432,59.68304641596952,49.01961322271987,25.178010497536327,20.85808888585786,15.047202952206913,11.542600164676193,10.542341879445033,8.99915417631899,17.593026733635185,20.16174778167378,52.10660509384224,61.04437698236354,15.931653908235834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.81249876830333,46.31051431707795,35.53382772051722,14.516250566077428,11.674259447685571,7.128007162205026,5.513661799766889,4.860120970862115,4.704331491501848,16.0621683279147,19.50662175738829,54.321739505571344,64.13409891219713,31.560711631575188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.376466160922926,54.32702349017372,54.514164611508136,44.2700155964576,23.36886223609033,19.224897311671224,12.851090885046377,10.444323965070822,9.1224471503746,8.646536270519945,11.9126552196631,13.9308731385434,30.445526681242196,29.484986346938943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.790847546580242,39.459740213677975,45.993034908884766,43.84174864443444,36.73364449089839,25.246702297367303,20.29543259211408,14.2907124899657,10.999846879601384,10.194391493378092,10.88712187475054,14.582916838477498,15.790571519352198,27.81357395079507,20.88521334015009,5.6671615524661245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63211574812051,42.55580292503442,35.01229844026199,20.844086326661547,16.22095206521632,11.04581754564212,11.242998237721055,10.43225886689538,10.187081981344797,20.213971162827335,22.52509796149975,55.77659659942755,60.540020652066055,12.898118348007586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.817743285636125,52.44213811609357,54.31328513020754,42.799482681614336,20.364916989635415,16.468154478197818,11.968225124398163,9.935212048631191,8.910823567049151,8.552657477417602,19.480906365656693,22.36085410677567,55.13970032202029,61.54670778523011,17.64410525145822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.159300307763933,58.64245371494017,61.19250468405036,50.94835566899982,28.274249341712853,24.713107918936636,20.06813318780156,18.416535733916614,17.325745179164628,16.759654295429296,26.82441203322892,30.00880535385521,63.823752883217146,69.93890826355533,24.95062302681376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.079652789094258,64.89120583930863,66.99872309796919,55.29777952804158,30.944422894117213,27.10234962331428,22.2059452915158,20.296049056984355,19.18958268124529,19.32652594885706,30.003961701303023,32.944411066119294,67.11012710666944,72.76812975249143,30.73262317797169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.800276566453451,67.72668004335753,68.14975107718836,55.696103900651245,31.0066858460153,26.420803676016877,21.271120348944155,19.929516658399034,19.040662381868124,18.29024850191966,29.45548409957564,32.45194370117717,67.20523882951234,72.65848707199198,33.418736750593226,0.0,0.0,0.0,0.0,52.06609454522396,0.0,0.0,0.0,0.0,18.730580552118266,68.28502108300937,68.54772318415786,56.15686735797906,31.542129619056805,27.206179920751108,21.732324138322177,19.75065377960836,17.918960517192193,17.244988281158204,20.71665423133407,23.428747394917337,42.5114174543744,36.728536639116086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.50282770060885,54.25295963933033,45.294756343679815,32.07361040364652,27.46914622112972,22.295773029756315,19.05580980439496,17.02649551784965,16.30716908064521,19.82938515018387,21.81334523555872,35.25201520839011,10.746744017147224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.134300631736194,31.896244653826525,43.70506957605279,39.48369427720878,25.776862085806428,20.74413095126646,14.9868774613297,13.31766672543682,11.148679112568514,9.965242694454735,19.375138607198988,21.631928430876897,54.215883680703605,59.20528614150403,74.6148823710244,57.5299988233184,50.431229709246566,34.528989981964,0.0,0.0,17.863919010917368,16.064369988165694,48.21045904727491,44.872565973949385,34.06391127054423,52.94499731742038,57.843691375879885,46.11535915242994,22.880357859599982,19.0108959352747,14.38864233792987,12.828810083306324,11.255327535126618,10.075061507774269,20.78842835551644,22.99369932932111,53.62698359676799,61.75216671985279,52.60118605262531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.912984472881794,3.8636495412626655,53.693297603527895,57.690984220871016,46.24525710723852,23.993165016861912,19.86161745625841,14.735271727846216,13.227222522326024,12.574562357521648,11.859991506459346,21.53699284085408,24.19122637304124,55.036662622273816,67.53399073819062,80.99996129813432,80.99996129813432,80.99996129813432,80.99996129813432,68.590171193797,65.44206123410709,11.023800943132189,24.334510422175867,48.36924278457652,59.31167036483202,57.02731575481168,68.42980226111466,58.912641460942034,46.97488731441762,24.69866502769012,20.78895675397668,15.666221748376111,13.14937181585091,11.47249930228457,10.915303125963254,20.920792169806138,23.858159210271012,54.63596045659308,59.16988344466806,26.748939119824875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.944858599317212,56.82854986735202,61.05899600643013,49.01838029297931,26.64008903701578,23.06802737939464,18.21142906493411,16.456705844892653,15.289473646226185,14.49088743998599,26.06844996944795,29.09899127173485,60.2341660099981,63.96888632696261,19.34968741469751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.63688187511183,2.22068259556162,54.701569932072665,58.56812566486664,46.85221080523228,23.74517000619005,18.922741458824937,13.430039464647502,11.24158917516042,9.266171531559426,8.66045076330622,12.236915741429351,13.849675908486777,29.017265643217986,15.0571544565414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.070486681302405,45.95199596180625,37.86908471554052,25.43340308665152,20.882042949388666,15.76582485813104,13.375966688883112,12.211552615337917,11.734320739332665,14.97472429674422,16.416899827554698,27.967690168364584,3.747666079240352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.666168522385465,42.02722833197602,37.33945332556164,24.52984171964397,20.07729209444569,14.615149144552037,14.258392117481122,12.82925041535652,11.526219812408804,20.93549926028277,23.25191004355757,54.34472483859171,56.93387729375954,12.05822899545876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1349177401808534,54.94938880992444,61.81381320688058,49.00666746044404,25.499188694951187,21.86653734722271,15.887268437575814,12.477248974427756,10.692407042152716,9.877528550055173,20.86284447200001,23.36895030250036,53.90509731967342,56.13573141956953,11.049604401273829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.974611287189575,55.26360976094618,43.02070550363412,21.52184541832724,18.320543346973324,13.243250608953254,11.299977205016758,10.374663434729404,10.069337191121686,19.91111077870073,22.43306856300824,52.706161213392654,54.47338986365975,6.299038044501126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.18034033504132,55.50658498624576,44.282961358733445,22.641433689162227,18.59927353474904,12.385131509526204,10.296636595434208,9.842213919629245,9.252961570053468,18.822081552149537,21.24998441053462,51.08882159301317,57.15228199065803,58.83549528574724,3.214688165679957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.050888626281896,53.78682413099008,42.73343287408454,20.505206780828694,17.159475797009634,12.31159605714304,10.151943483738943,9.269782254371057,9.262560808747798,20.385612595994758,23.022408978994054,53.1483426582021,54.56048754318903,30.44182789202052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.97458300434353,27.50719091026688,51.55944848826544,56.19235812122508,45.63354782310262,23.05631454685935,19.45545517315521,14.650111509337806,12.592263705939631,11.4563831492473,10.953876213560653,13.484024174001853,14.825363665316852,29.57005849903732,32.89879266571872,13.753243189493285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068931699490875,38.68246607866739,42.86051270377187,34.90705908026453,23.106424334171955,18.97575743766885,13.855047959499196,11.262284781519757,9.928254802238056,8.93011011084785,11.54876481337897,12.577908881103156,14.900484313080732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288105981658278,27.57253618651636,39.2740081549042,33.93163552266457,20.93505892823258,16.617427043215145,10.52393599974673,0.0,0.0,0.0,9.035085271615197,11.835949376518505,41.06140401307039,54.6863344431358,43.34884094744211,78.33181327316089,75.9364949864905,36.452096178001405,0.0,0.0,5.043563302974856,17.392235318744618,7.473755888020972,12.574650423931688,15.36327329783947,47.29659391029272,50.98041184225427,37.8315684248636,14.107446290673042,11.542071766215953,6.442410160045792,4.896668531028599,4.327759522171998,3.1157015207953096,14.09511699326748,17.189154177193018,45.98396406865066,59.34328620603627,36.73470128781887,40.11196004643215,27.046779718579216,0.0,0.0,8.500698295494166,0.0,24.66854631545653,33.89693735710892,29.446237126521467,41.26404482257179,48.1514545525483,49.073069533613975,38.36040721715213,15.762742533779647,11.590684424557876,6.833953419082395,5.473591583198815,4.953823631144378,4.855013119079811,14.708235339964022,17.336753480419592,47.608084802603216,58.60273576401225,72.72999699694424,53.76172520412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.78529216160001,51.13831491545549,39.3318677863003,16.007038755229836,12.657344782958983,7.889429343408458,5.877816405281138,4.390374739710241,3.063654272461834,11.9182034034956,13.174734941942347,42.85663778173012,44.33254274758581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.28806921051575,51.20339599247485,38.09523925652253,12.986977355737665,6.81035162119175,0.0,0.0,0.0,0.0,9.16040377310172,11.731678747031472,41.53599389677445,35.84778447230883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.68191402421131,47.43582690456552,35.776186480946535,12.908245985162154,8.671899396611385,3.007379836446453,0.0,0.0,0.0,1.5172961785743633,3.1003779654483985,14.212949849900628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.788392871522674,39.72508430712765,32.16026775112561,17.816010883855757,12.286937462331917,6.604716553749,3.030717435106979,0.960276135073124,0.2635827652488867,3.165899374517952,4.517454569397559,0.8732665219538792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.280285169587245,38.29374094475206,33.45449171306936,19.71199262560092,14.796918214874022,9.083081465086844,9.152918128248343,8.114879353110146,6.3164751936889925,15.191015399801776,17.28928568540818,46.09052442479873,46.99716811615766,2.345560764997945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37893008968089,56.54664928881488,43.04483569998499,16.68876083534732,11.588923096357082,6.027000903888426,4.3227397367997344,3.28337996551094,2.9349011809837617,14.277678661279824,17.590825073384188,48.76765522359622,50.6845087045208,16.652125208770798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.41881890300431,47.04252231732813,37.203214589230186,13.711147445494294,9.512581346850569,5.170466999842095,4.063824491282952,3.8566922948695272,3.203503731604912,12.54470784451818,14.87644218313989,43.982654900498,43.86693563770581,6.8510383026301005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.23531216047737,39.79588970079959,24.99588916157418,52.895680127798144,55.08421848369526,43.59454623145294,20.150211081958577,16.149618273084144,11.97888116001297,10.099015571305072,8.481852083745666,7.415191725344559,16.879248480263236,18.746432505925416,47.62384869000033,60.99224166762003,45.008364378230624,5.120445278939533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.431243467967633,47.460837765016805,56.38927461407389,44.8981052328609,21.82479386886388,17.946084971484424,13.219472678242528,11.839031700869892,10.506322717738788,9.405844857882425,19.963246093444248,22.21334286995914,51.7338199801441,55.65849954356428,51.64090991755218,7.564816556002045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.775677111631945,48.14035818488328,58.316167665743,47.26700359651938,23.39633895602271,18.973731910237937,13.05470042505821,10.317420268203582,8.193170391635459,6.684416654834949,9.032531345724044,10.042565002469612,23.12113142464858,6.590009463272366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37541399085265,45.43760006076423,38.5058048601277,25.762771460200074,21.670237319244173,16.260581949734192,13.51925073801774,12.017982646070609,11.477431021246796,14.51008591737465,15.776480893745848,23.669961292016133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.201136479383003,46.751022500096646,41.98768651386818,28.20353201445096,23.49250747578609,17.82261586460874,18.463034798417592,15.931037443365556,14.254869461079537,23.36243338815742,26.649600209300072,55.321997790802506,64.31393052149824,80.99996129813432,70.94163240826761,36.98454569310156,0.0,0.1402017247832367,10.570346997837662,0.0,0.0,49.43211628734593,61.08911471866372,43.74760565210197,54.92490634793341,65.28195650065486,52.69911590058948,24.88747941081528,21.07006473482347,15.191015399801776,13.26931826632501,12.048805889584507,11.429522894185189,21.88221316820978,26.079106005062755,54.55678875396736,53.80813620221969,3.6271912303060128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7691720252869284,49.28698284360047,60.40607164239564,49.18834846435598,23.40417686651625,20.144750964536115,13.994633219412156,13.05716628453932,10.785229038334585,10.194479559788132,19.49173853409158,22.843281900973267,51.98093432671555,51.96754823238951,6.730035055235525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.76469053564968,56.11996753217242,44.418495563784575,19.012921462705613,15.915713888018644,10.990335707317096,9.382419192811858,10.036400353766831,7.0873204807666745,16.823238243477977,19.515428398392263,48.45634046410581,57.6829701775574,5.935676036677236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.80773135416327,58.985208182814766,46.696861657922206,20.057212952956636,16.773744921035654,10.524728597437086,8.739534399521892,7.940683994051577,7.124484505803437,17.193733630515084,21.09481139604463,48.968886970536985,50.90300146782936,9.499635584574728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99996129813432,42.31053797307381,2.918432762306334,47.12574507481566,59.94213779430638,48.53727349493232,21.844961076762974,18.36246295815223,12.414281491249357,11.592269619938593,9.371058625916737,8.428483839261594,11.551582938500244,13.788733952739287,28.807931786553564,9.877792749285293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196868537282747,42.436208740200485,36.79405804818564,24.79897266872536,20.898687500886176,16.190569153752616,14.03452730316015,12.203098239974102,11.119705263665448,13.744700747719428,15.349094605823074,18.62851158288223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.130807545329413,36.68036431282436,33.12450687465052,22.014665048909524,19.648144478322124,14.861735092663256,14.950682166803372,12.524188370978926,12.461308954210566,23.13768790973605,27.30129164359401,54.632878132241686,54.66695983292705,9.654808599064715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.09302576827361,55.69002731835851,45.0442074071168,20.67077163170337,16.401664338617827,11.59949106556185,9.97387320263863,9.64432869626999,9.798092648199344,21.64443386110253,24.864670210614992,53.57881127047625,56.154929896958194,18.83476311519526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.344819462575096,52.79968774085484,42.94091733613813,18.64894299001144,14.653986431379552,9.693469753072154,6.599344502736577,3.854050302568336,1.9816703587138151,10.858764490717752,13.63294447337902,42.646159061735176,51.66151745750148,9.212186822205076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.005605393098975,50.30652767263033,39.467842323401634,15.144516335300803,10.848460720743104,5.685215166524267,4.069020409475296,3.129175681531387,2.5632609306161367,12.061135186990072,14.002118864265537,42.10049958512906,44.46508269469559,19.098169747624063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9987480411138,51.32457537268951,41.62520517014469,15.47106658372809,8.810780125244026,3.712527581634503,1.7062866945196058,0.6686001850215663,0.248611475542134,11.268801695862694,14.05733650336044,42.05972483728067,34.07430310692892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.793906858510168,32.61019904001855,47.99460827626756,37.63835072123645,15.20871674821976,11.244759565921852,6.13972590873927,3.4834668491211875,1.394355470158912,0.5720793996180314,3.599098045503342,5.011154864080238,16.889816449468004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.562426934933049,24.721121962250244,40.99649906887112,34.333658684495894,21.957950280843946,19.902128004876683,13.869402784335673,9.67277414671282,8.522714898004097,7.149583432664757,9.24301006571898,11.252597476415389,13.56390040790788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.383082326099448,40.582586941684426,36.729593436036566,22.8768352031984,18.40350190523074,13.303752232650542,11.621331535251702,9.922090153535272,9.136361643160877,11.68130476048875,12.771831116010624,12.105784856880208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.944071272051437,40.64388116307207,36.43377836471314,23.078243082959244,19.17875051281041,14.481728533341858,13.75315512308324,12.127977592210218,11.06774608174201,21.85808297185889,25.241770578405085,53.49734984118952,54.603904283338615,26.07857760660252,0.0,0.0,0.0,0.0,26.70569851249537,0.0,0.0,0.0,0.0,3.126005290769958,43.475920777129446,60.07203574911497,49.32740532580869,25.54683262278268,21.74482956854781,16.794792793035146,15.097488872339593,14.164865590018938,13.38715112295816,23.097089294707743,26.765231405682226,54.70051313515219,54.61799490894497,17.937014131250333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.891631003659452,10.597471452129897,62.01557335228159,64.603845143349,52.808494381858814,27.70269834055506,23.67154648739684,6.760506033109269,0.0,0.0,0.0,3.4693762235148324,7.582077572369831,34.7427271591304,27.87962375832486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.94419417888086,42.71837351796775,29.960280761923325,0.0,0.0,0.0,0.0,0.0,0.0,3.7666003573988927,7.304316115104548,34.810097962810794,27.41991709791752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39131325665149,39.915836151273695,24.184181060238064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.073135874751319,0.0,0.0,0.0,7.382078755169622,25.81147218495204,16.561945204890122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339119445492745,4.264792038993598,0.0,0.0,0.0,0.0,0.0,0.0,0.1337728768503371,2.724070195348668,32.52354169253946,25.19315792006316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.474941505769838,34.98711144699063,10.514953225922678,0.0,0.0,0.0,0.0,0.0,0.0,0.1674142454855107,3.809400632678197,32.89755973597816,24.32975483603373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74457063974228,50.38737263704679,30.659263858408597,0.0,0.0,0.0,0.0,0.0,0.0,0.1195941848339419,3.250795393796243,32.16370234111716,25.240009250204285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.875114629415958,48.25413998665461,36.35258113465652,2.5695136457289567,0.0,0.0,0.0,0.0,0.0,3.5573545671445137,6.152759737425148,33.2313314300287,32.07563593107744,13.841837997993242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.455138391508823,0.0,32.79461010264173,48.04145960640868,36.25068829824056,10.030147638654013,0.0,0.0,0.0,0.0,0.0,5.408950838229661,8.342090691012627,35.98138121633909,29.73764887734291,0.0,0.0,0.0,0.0,0.0,0.0,59.528754065579925,0.0,0.0,0.0,0.0,35.34289974355111,49.68618788031053,36.68300630512555,0.7910124949767793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.62737790397525,23.341737781798088,20.255274309135967,19.230621628323807,24.987522852620405,16.533763953677408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10680025580796,1.630373449065366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.389551928450697,24.538031895777664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.70186961529656,49.47570916031558,23.54288146232881,42.24334330221349,21.677722964097548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.65593507682397,15.572431021683808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.906161317741624,32.140893140916866,39.364276225194914,13.38671079090796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.42150820729719,16.4734384628002,0.0,0.0,0.0,0.0,0.0,36.079046865073146,0.0,0.0,0.0,76.36555453620402,29.666491218030814,30.6652523742913,41.05752909102864,18.923181790875137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2456993700118617,30.33033581691024,34.77363846905435,23.07586528988817,41.80265898637473,42.09142874489497,12.36787049315842,0.0,0.0,0.0,50.38578744166608,80.99996129813432,48.21116357855523,24.53265984476524,29.08763070483972,38.6986702981147,27.705164200036176,1.9635286782456325,0.0,0.0,0.0,0.0,0.0,0.0,3.6784458809491305,32.017071768401024,24.540673888078857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.260974969792706,41.57359825386141,22.04980354651537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.68615368346552,13.91255532525514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.831587454009245,29.703567176657536,26.11706262778987,4.128641369072188,0.0,0.0,0.0,0.0,0.0,4.382360696396626,6.493664810688911,34.03352835908053,31.17753468149236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14112777015219,48.378489757630696,37.606911012852265,11.107287899849846,6.997933074576358,1.278460074546638,0.0,0.0,0.0,9.599150627919611,11.08104410965801,38.64477365517039,41.35994914310504,12.790589261349083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.50484204361624,51.06416299820204,39.29681735510449,14.171734770002038,6.163239640219874,0.0,0.0,0.0,0.0,6.1411349712999055,10.515393557972876,39.81957956510028,43.68569496584405,19.114285900661336,0.0,2.713854491784061,11.103765243448258,0.0,0.0,0.0,0.0,0.0,0.0,37.92500688591575,36.86142885186603,47.35031442041695,34.91612992049862,6.87684176077174,0.0,0.0,0.0,0.0,0.0,6.425501409318167,11.161624874844357,40.75149831614061,44.027216503978096,21.508723523231325,0.0,41.271090135374976,80.99996129813432,80.99996129813432,43.32391815340088,0.0,0.0,0.0,2.3728613521102586,0.0,31.28770576045205,50.5337390105328,42.5269171425414,16.152524464615457,11.443877719021662,5.098076410789444,0.0,0.0,0.0,7.3356677570786895,10.59967311238089,39.81094905691639,58.16636670226543,68.15010334282852,36.05685412974313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07395148486314,38.63719994390697,27.663861053727548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9966061644268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64390546264229,10.433403730225894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935804857505625,1.2960733565545828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9442303064490103,32.99196692754074,35.710048607006705,0.0390134196475966,0.0,0.0,0.0,47.23591615377535,0.0,0.0,0.0,0.0,51.618100717351886,0.0,20.816345407499032,43.13765769616686,36.5711619643751,4.375315383593448,0.0,0.0,0.0,0.0,0.0,3.5940782601310777,8.469963118390304,37.02179778454836,38.49180230093139,2.874663756516592,0.0,0.0,0.0,0.0,0.0,78.70283705865823,80.99996129813432,44.8998665610617,8.159617089410325,19.221726920909795,50.59644229448108,56.23912138495618,43.508593415254175,15.326901870493067,9.29998903301468,3.41636024467092,0.0954639884830582,0.0,0.0,4.953119099864062,9.348161359306406,38.50915138370922,42.4322457517487,11.095046668854325,0.0,0.0,0.0,60.28771038730225,72.46368417298412,76.83565303299605,46.28057173766445,26.704817848394978,0.0,0.0,29.00837093580397,37.9716820832368,20.5994378395712,0.0,0.0,0.0,0.0,0.0,0.0,3.6989653544883865,4.9746953703237935,34.787024563380385,42.549902475561765,7.033864169872564,0.0,0.0,0.0,32.196551112061975,0.0,0.0,0.0,0.0,8.28766564960808,0.0,34.81080249409111,41.789272892048686,27.15518946933811,0.0,0.0,0.0,0.0,0.0,0.0,4.940525603228381,9.390873568175673,37.22118013687829,37.14033517246183,37.97520473963839,0.0,0.0,80.99996129813432,78.80922128198621,79.39134025234878,49.28169885899808,0.0,0.0,0.0,46.13482182904871,20.096842837474505,40.634369990787775,31.066835204072422,4.731191746563963,0.0,0.0,6.645315168777311,6.091025183987304,5.898071679590274,8.661419493816657,10.069601390351806,23.90351341144147,7.497269619501579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.06532097667925,43.156680040735445,35.682836086304434,20.91224972803229,16.668241361808068,11.441852191590748,8.484141810406697,6.212997161892319,4.625864320156456,7.55037366475553,9.447852535471371,10.131159810969573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.488121897280987,44.598591372315816,39.21509172658763,23.557940818445605,19.41045323762492,13.370154305820492,12.490811201573871,9.600823889710368,9.341908644193587,18.198659435478348,20.752321127400155,51.57195391849108,55.91442053113971,27.185836580031932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.519861288889055,7.021006474006764,46.37709252306798,63.90539044532397,52.83024678513863,24.83331856864085,20.539552680744187,14.77446128031389,11.124284716987512,10.316363471283106,8.824870750850382,10.921731973896152,11.746121638277986,17.847802857880097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.34787286050606,0.0,0.0,0.0,20.37125777115828,47.959645911481786,41.40732887170642,23.7370678964664,17.79628400800686,11.921637993487153,10.098927504895034,7.927738231775737,6.237919955933559,14.231355729598931,16.733762770877618,45.21197391824247,47.20932009794336,19.547484571646724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.086721114318895,42.37324125702208,32.96633960221918,6.104059012673183,0.0,0.0,0.0,0.0,0.0,5.459589024002501,8.32835233104643,37.44143422838764,42.636383690220775,8.568157165584593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12145412029394,47.57585249652868,37.33610680198013,11.37139906355897,6.168875890462418,0.0,0.0,0.0,0.0,9.954322459609813,12.48816920927268,41.66413052338225,46.01549184344489,21.94711811240906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.22769049364789,52.66600293041454,40.129221062799935,14.655219361120109,10.478669864986314,5.735853352297107,4.388349212279326,2.371364223139583,1.172956515319052,4.068932343065256,5.104417192312303,17.696857031072014,26.53308834881752,27.22467386685945,6.462048969484651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0530508192633,32.65757876861992,27.047484249859533,15.190398934931498,11.240268179009824,6.003222973177701,3.249298264825568,1.7079599563103605,0.6967814362342772,3.856516162049448,4.873507065188154,0.0036987892216683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.794228910581136,37.04707284422977,35.051928324779865,21.630695501136334,16.59488204224498,11.012880708287264,10.354055894780108,7.254030194971867,5.868569432226968,14.98749392619998,17.443313836567654,48.36078840921272,55.91697445703087,25.33820329739857,0.0,0.0,0.0,0.0,41.18135046354449,0.0,0.0,3.668054044564444,79.53066131303162,47.39971967644923,53.82900794139911,48.95162595416921,40.39192316394843,15.786608530900413,12.226964237094863,6.940954107280658,4.864260092133983,3.639256328481455,2.6614549778104264,12.926563798450417,15.969610530962957,45.62121852569706,52.205855937957,26.09557442374018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6879747952303051,11.340399687224988,52.933548684115216,60.932708774433166,48.71164498681096,21.192653177598764,17.173302223385868,9.6605329157173,7.908627820797117,6.023654380306916,5.7886051319109,14.474595154128645,18.6891893393996,49.16950225260748,54.77818770880722,24.764626768809872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.037721349917426,10.740579368444443,49.2666395028813,64.88530538983595,54.33371653733674,26.97861631720847,21.03809662797905,14.660063013672294,12.60767532769658,10.614556335677603,9.74895159139718,19.161049164392423,23.569565584570853,55.76726155996334,62.500290873140216,38.965775719765176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.820749371575399,51.26107949105086,64.50151197488285,52.48872524700459,25.58734317140095,21.41827932012053,18.672897053542247,15.531832406655498,13.977284136634331,12.85540613913832,22.960498292736137,26.348501153374265,59.13465688065217,65.13567819357888,46.57902880128907,8.279475473474385,0.0,0.0,69.85691843580835,80.99996129813432,44.71237317408713,0.0,10.179772469311498,17.808437172592342,2.9858035659867213,53.26599938201517,63.17258984738345,52.47419428934803,27.14488569936347,18.29843867805335,11.907107035830595,11.128952236719618,10.309758490530127,9.238959010857153,11.319175682405415,14.201589283005504,28.84729747184132,27.49354061671072,3.8551951658988526,0.0,0.7500616143083086,0.0,0.0,29.900835935146517,7.474812684941449,0.0,0.0,0.0,14.735007528616098,40.58778285987677,43.80564141631816,36.9019394004843,22.53240747353305,16.769781932583864,11.019573755450285,9.142790491093775,7.781283791879681,6.63959085212473,8.247155100989808,9.427156929112035,19.531192285789373,5.259237941162134,0.0,0.3403766748035239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.26549001270057,0.0,7.9496667678756285,37.52280759126434,35.09886772133104,18.12741370975621,13.04237112765265,8.494181381151227,7.1962586299858105,4.132428224703896,4.044097615434055,13.597982108593254,15.248522765557713,42.915730342866766,58.26429655022961,53.21703445803309,51.70660745944181,3.380605282194793,0.0,0.0,0.0,0.0,11.7477068336587,0.0,0.0,0.0,38.41069313728481,59.12532184118796,49.38896374642647,21.80991064556717,17.825874321780205,12.330618401711616,10.310286888990364,7.964285791942222,7.551870793726206,17.314913010729743,21.864952151841997,52.18269447211655,57.36874922653568,22.333729652483434,0.0,0.0,0.0,11.82009742271135,0.0,0.0,0.0,0.0,0.0,15.254511281440417,45.18273587010928,60.0508117442954,48.51446429473202,23.39801221781347,19.87377062084389,14.258832449531322,11.890022152282892,10.047760920661956,8.673044259941902,17.384573541071163,21.22840814007489,52.101321109239855,60.194800324710336,28.949454507487403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.616987354739328,46.68919988024876,63.72027485142048,50.65712005099846,23.97114841435198,20.306528959779083,15.685860557814973,11.968313190808203,10.818694274149678,7.92069291897256,19.396010346378404,22.49427471798585,52.766134438629706,59.04333201344098,41.780025918994525,4.189142992769477,0.0,0.0,0.0,0.0,0.0,31.550319795190497,1.1593942881729349,0.0,2.81521892973978,48.61468386935723,62.26594615602451,48.26294662765858,21.94553291702834,18.46655745481918,13.10903740005272,10.317332201793542,9.959694510622237,7.383223618500138,20.81018075879625,22.400660124113625,54.401615739477386,58.48974655993129,25.3238484725621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6181381320688059,43.70841609963431,60.92636799291031,48.3476665141168,22.29903148692778,18.87782758970468,13.064651929392696,10.041067873498935,7.918755457951686,6.40859265859054,10.705528937248635,12.48790501004256,27.981868860380978,11.612524894247729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86044893693205,46.17374718228627,38.48616605068885,22.969745265790305,19.57989301054134,12.343740296807535,8.639402891306727,6.220658939565774,5.805513882638526,9.73574162989122,10.856827029696875,21.50599346452009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4928899549954373,32.572682749341624,28.93351448727021,15.911662833156818,12.896885418267027,7.968072647573929,7.188596852312354,5.941400353329817,5.231761221229741,14.602203382276196,16.830900021151432,48.531284979049616,55.544893874613045,41.33987000161599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.349522466300975,47.940183234863,38.27101981096181,15.514483323877672,12.280684747219096,7.711623261538261,6.373189961754571,5.686007764214624,5.345719155821141,16.916148306069882,19.528462227078144,51.143510833647845,58.30005151270573,22.83817404919096,0.0,0.0,0.0,0.0,0.0,80.99996129813432,15.173666317023953,0.0,0.0,0.0,33.418736750593226,53.630594319579615,43.117754687497886,18.546697887955325,14.292297685346416,9.434730640375454,7.810081507962669,6.488292759676487,5.803488355207612,15.734297083336816,18.39953891677895,49.93717714892373,56.58222811847092,48.35638508871073,3.885225811722397,0.0,0.0,12.012522528648145,36.7318831626976,0.0,0.0,16.331915741866368,39.39201714435743,41.158365130524125,56.163384272322006,61.15058507287144,47.90178628008568,20.998202544231056,17.991086907014722,12.282974473880127,10.791217554217283,8.420029463897782,8.089868492658866,18.60059453089964,22.09744747434686,53.03447279002074,65.62691262878045,60.01232672310803,69.91372127028397,63.63749242598314,0.0,8.354596121238268,1.7976996281408368,0.0,0.0,0.0,32.54864061940078,41.88068582566992,50.14783200173875,65.9957347540268,52.10000011308926,25.45180896634982,22.143418140387595,15.3420492930199,13.735453774665258,12.573329427781088,11.708781480421145,23.375731416073418,27.686053789057556,60.16107088966513,63.73145928549552,41.039475476970495,35.58200004680896,25.3881369518911,0.0,0.0,0.0,0.0,0.0,0.0,28.39578098756767,22.350198071160865,65.34527624947341,63.261008523063325,50.87305888841585,24.665111725464985,18.30196133445494,12.869937096794876,12.023530829903107,9.383123724092178,8.35750231276958,11.838767501639772,13.88569507019302,30.5439849276666,21.43967945776018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.359937958681503,47.80271156879101,38.3962502460383,24.18567818920874,18.89156594967088,13.678739006599676,10.556784770691548,8.923857395735029,8.311355513908765,10.899275039336024,12.783103616495708,24.74666122116177,3.032038431257575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.57528990122343,47.4887548169994,41.53440870139373,25.345688942251957,20.391865311107573,14.482433064622176,14.383446419737528,12.03277780295728,11.708781480421145,20.54518893098673,24.21843889374352,56.254621073123154,64.66998301728883,48.49852427451483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.221609928079328,0.0,9.536447343971332,52.485642922653184,64.41485462740376,50.19327426931924,22.24434224629312,16.95815598365883,0.0,0.0,0.0,0.0,0.0,0.0,22.89074969598467,32.60156853183465,20.5231723284768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538925031450367,20.291029271612093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.53059356291598,11.983900945385235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.094183746750812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.541795738987908,7.024264931178233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.45140411829339,0.0,0.0,0.0,20.23466676918667,34.04735478545677,10.060706682937791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2430094221446,22.13857448783541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.376636379744044,28.34769672768598,33.86223919155327,9.259302351576329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.050755178603303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.810005269550552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30845459280204,32.96810093041998,6.980055593338293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.46677369848323,32.48276694469107,7.794405686975599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.486148952266348,33.96677402027042,13.358529539695253,0.0,0.0,0.0,0.0,0.0,47.11420837510045,16.284800212495117,39.27938020591662,0.0,0.0,23.228572444897043,33.43881589208229,8.436938214625409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.81007495038933,31.465864107962407,0.8620820878788346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.4754048502415,36.80365728687997,13.292831997805616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.676718749593345,36.312070586038246,4.338503624196845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.078824063835757,37.39299770286579,13.10806866954228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.981674985564013,39.27057356491265,4.245505495194898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.405580658652305,23.40400073369617,0.608274694144357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23644648295873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.758228134446158,19.563336525453877,3.290777543954276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.89809996243632,39.23816512601803,5.444441601475669,0.0,0.0,0.0,0.0,0.0,0.0,58.986617245375406,57.99974505447028,0.0,2.799102776702511,34.62973795504944,38.9527418910793,16.0557394799818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.13541528149752,44.185119577179314,10.083603949548122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20611551033692,0.0,31.899150845357838,38.10633562418753,16.09219897373825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.951468206920392,40.81913331905112,39.39800566024013,36.92695026093558,0.0,0.0,0.0,0.0,23.635439259280563,47.7264460576966,80.99996129813432,27.03841340962544,51.18763210507774,41.20477612861505,38.74226317108436,26.915648834030076,0.6132064131065814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63519807247191,48.04603905973075,65.1496807527752,32.35894557217522,21.5603304395146,0.0,0.0,0.0,0.0,0.0,40.83093421799644,62.44278350738428,42.59067722341016,47.55321942914847,40.12323254691724,19.41045323762492,0.0,0.0,0.0,0.0,0.0,0.0,0.8063360503236909,2.25546882752731,36.15628110667798,46.06225510717598,44.787758021081125,35.06513828628582,0.0,0.0,0.0,15.520119574120216,0.0,67.38542270445362,0.0,0.0,2.824289769973871,33.2133658823806,39.62909192018436,17.367224458293336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.484770103274899,47.01874438661739,62.26850008191567,60.35922031225451,53.20646648882831,50.39829287189171,47.37462074958791,45.9718109040652,45.07309318960983,44.45266533087999,48.90653595222887,50.338583845884784,66.57142487645646,66.39714145098786,21.53848996982475,0.0,0.0,0.0,0.0,0.0,0.1847633282633358,80.99996129813432,70.24784522997467,30.0697473096027,20.258532766307432,67.64416181715032,74.14381514372192,67.68150197500715,54.91099185514712,52.50052614594991,48.2649721550895,46.413199751184266,46.88294598233615,46.70223370893464,51.7289763275919,53.02681101234728,70.48941139271363,74.45609863372277,64.9834113706202,21.015815826239,10.989895375266896,49.92907503920008,67.72201252362544,59.21779157172967,46.82085916325814,33.34713875923094,29.80951106793532,8.880528721995486,0.0,31.357454357203505,33.0943000960069,7.609730425122303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.854260632233423,34.48478064412406,36.3959978748061,0.0,0.0,0.0,0.0,0.0,14.438399859602317,0.0,0.0,0.0,0.0,18.850438936182325,19.44435880549021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28582743942079,29.891765094912422,8.58180745914075,0.0,0.0,10.19738575131944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.10145713121596,26.299272030162054,2.936310243544397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.8768352031984,29.709996024590435,10.307116498228936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.623222327855265,36.43140057164207,33.23159562925882,8.259308265575289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.7017946640332,20.057036820136556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4299224718170374,10.51486515951264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.852264674797315,29.235053875246216,0.0,0.0,0.0,0.0,0.0,19.50116163996583,0.0,0.0,0.0,0.0,24.46555324031497,36.23008075829127,34.41512011378264,9.3439341716245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.41699907838828,38.87691671203509,5.148186198102044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.24110088754415,32.550666146831695,7.322721994802851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.91179756798417,35.65509516714192,50.64487882000294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7478599540573158,8.79378330810636,27.636120134565036,21.35478343848189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92855975588652,26.27848835739269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46935128037023,32.75401148761341,7.042670810876536,0.0,0.0,0.0,0.0,0.0,0.0,9.434994839605572,12.8045918205454,47.45000559658191,57.43532743252571,25.41992892591544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.884321491626155,53.758202547727166,52.02065227764346,40.28192821780881,14.941523260159244,10.55819383325218,5.151796920913673,1.6558246415668454,0.0,0.0,2.4722883290451043,4.091213144805307,24.348689114192265,13.54752005564049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.35685563433012,31.196733158881013,21.268566423053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.743333083151522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.977331448626025,0.0,0.0,28.640077209017853,32.13913181271608,26.61208391862315,10.38170874753258,0.0,0.0,0.0,0.0,0.0,0.0,0.7437208327854489,8.676390783523411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.754909893710696,35.42990935667036,29.50392062509749,13.20643884955665,7.891278738019292,2.355071937282234,3.20112593853384,0.6752051657745455,0.0,11.464837524611116,13.432153058488456,47.91587690569204,57.45161971838306,45.38440794910024,3.088136734452877,0.0,8.069525151939688,0.0,0.0,0.0,9.884749995678431,43.20582109753761,30.932269729531733,33.24524592281498,56.73414267578944,48.94660616879694,37.40391793771071,11.40909148705597,6.829814297810528,0.0,0.0,0.0,0.0,7.071644659779604,10.14058291684382,43.31766543828805,52.85411278225939,28.996217771218493,0.0,0.0,0.0,44.37516689004503,80.99996129813432,51.78912568564903,0.0,0.0,34.20120680379616,22.3207838902076,53.21985258315436,46.0569711225736,34.08037968922166,2.759560958594676,0.0,0.0,0.0,0.0,0.0,3.728379535441653,6.65244854799053,41.37483236640176,51.20189886350417,32.111831225603765,6.010620551621039,0.0,0.0,0.0,18.038114369975936,80.99996129813432,71.98724489466922,0.0,4.956201424215451,36.064339774596505,48.01671294518752,39.35238725983955,25.795884430375008,0.0,0.0,0.0,0.0,0.0,0.0,1.6225355385718303,4.735154735015751,39.01861556578901,52.06037022857137,77.11042023231998,80.99996129813432,22.33355351966336,28.5266476728867,0.0,0.0,0.0,0.0,0.0,14.433732339870208,25.735647005907843,56.47390643412206,46.85450053189331,35.14254866071074,2.7094511712820744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.236093573744192,21.754693006472262,6.437918773133767,0.0,0.0,0.0,0.0,0.0,0.0,16.168904816882844,1.2002571024313655,21.99916536074253,19.739821611173475,45.17639508858642,36.12757145700503,26.967167683903305,7.810433773602829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.04237112765265,6.268567066627383,14.705769480482912,0.0,12.776762834972848,0.0,31.69087378561389,7.691191854409046,0.0,0.0,0.0,0.0,0.0,32.995225384712214,35.13973053558947,23.617561778042493,3.456342394828953,0.0,0.0,0.0,0.0,0.0,5.508730080804664,9.841421321938888,42.37315319061205,55.45955752328455,39.6347281704269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06564431589898,9.329843546018145,42.16020861113599,65.48644670476709,53.48140982097232,39.76515452369573,13.214012560820064,9.625306351701411,3.25194025712676,0.0,0.0,0.0,9.038431795196708,10.51812361668411,45.67000731685906,56.64466720318908,23.344291707689244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.2935766399299,19.73497795862129,52.70343115468143,41.742157362677446,28.156768750719863,0.0,0.0,0.0,0.0,0.0,0.0,2.9708322762799684,5.672709736298626,40.67206241428478,53.59334222813281,74.31166972125763,61.842346723733456,58.38635659454466,0.0,0.0,0.0,0.0,0.0,0.0,80.99996129813432,51.7324989839935,59.04949666214377,44.51712994302906,29.346369817536424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8753801157948325,35.60234338752813,46.84261156653795,28.51986655931364,32.60834964540771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.210231619187317,48.44524409644081,38.96251726259371,17.567311341903583,0.0,0.0,0.0,0.0,0.0,0.0,0.6776710252556576,3.2451591435537006,37.764197621183214,49.190373991786885,11.651890579535484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.02264952222833,12.2673867193031,22.45896008755992,57.55078249608778,45.528396529515184,33.59328437529196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.359838707847922,9.506328631737746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.26760887696611,24.49426288998793,13.62378556673489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.35022699758129,25.274002884479614,0.0,0.0,8.128177381026145,28.088957614989283,26.11028151421681,19.756642295491066,0.0,0.0,0.0,0.0,0.0,0.0,5.0200495714942495,7.56974827496427,42.07522452544767,54.80883481950104,35.908109963186035,34.76632895702105,0.0,0.0,0.0,18.53216693029877,10.620192585920146,1.0899098906515945,0.0,25.738817396669276,20.020577326380103,54.63393492916216,41.04431912952269,15.485157209334446,0.0,0.0,0.0,0.0,0.0,0.0,4.286280243043289,7.380405493378868,42.52383481819,56.16928472179467,33.755326569765046,71.7765900418542,0.0,0.0,56.00028528092844,8.675862385063173,0.0,0.0,0.0,0.0,38.49699821912374,48.17135756121728,34.72132702149075,11.349822793099236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4207753931708282,36.03941698055527,50.03528312970798,10.888442870901136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.480542915592993,57.27029098011127,40.77862277043285,16.304262889113897,0.0,0.0,0.0,0.0,0.0,0.0,4.401735306605365,8.2622144571066,44.369266440572375,59.61955053433088,18.821905419329457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.799284823521552,49.847525543503295,39.2119213358262,19.57487322516908,0.0,0.0,0.0,0.0,0.0,0.0,1.4110000216564194,7.399339771537408,44.5708504531533,58.85125917314434,20.804632574963748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636948859823539,12.85884072912987,22.457991357049483,59.80554679233477,46.1438926692828,34.94607249991212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.3093707408962,9.30650594735762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.854677308287776,23.4714596037866,5.585171724719143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.508059746369355,26.208123295770942,14.258920515941362,0.0,0.0,0.0,0.0,0.0,0.0,2.163263296215721,4.813974172001301,38.18867771757467,51.54799985496028,33.89420729839769,8.315494635180633,0.0,0.0,0.0,0.0,0.0,0.0,35.8656619535469,19.44752919625164,26.7873360746022,61.456439714939386,45.03865922328429,28.678386097385136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.828252758425659,36.47472924538161,48.94044152009416,12.622118218943095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.39274006120901,60.453715570227125,45.802899529609,30.43777683715869,0.0,0.0,0.0,0.0,0.0,0.0,1.8052733394042528,5.307498333863901,38.92244704602563,52.31153563000466,17.010643564042503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.462242844301614,37.40911385590306,67.62364234361105,49.376458316200825,37.106077338956375,3.376730360153045,0.0,0.0,0.0,0.0,0.0,3.6126602726494585,7.011583368132515,40.794738923470106,55.01508635181408,20.07658756316537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.30418665070178,54.02865449295916,39.79227897798796,17.623938043559125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9728578037108813,37.31347373459992,50.649458273325,25.91688767776959,5.364301168339521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.14312501473705,54.3200662437806,40.11372137463295,21.17688929020165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.090977871995612,8.97977956611025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.98782189226991,23.07480849296769,15.810826793661334,0.0,0.0,0.0,21.159980539474024,19.95725757756155,19.63889750526796,23.19272941601088,25.043885355045827,38.91055808067027,36.3509959392758,9.209809029134004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89652659505353,56.93193983273866,51.9544263372936,47.205357109491565,32.7005551767193,28.10771576032774,22.734784083804325,22.09912073613761,20.66936256914273,19.8132689971466,29.498108242034867,32.2746660177672,66.8136075040657,79.92158810719793,61.17304200743157,58.628979554204086,0.0,14.007578981687995,0.0,0.0,0.0,0.0,0.0,23.854636553869422,47.9106809874997,80.70599562142174,63.68663348278531,51.16728876435857,25.752731889455543,21.07349932481502,15.697485323940215,13.668523303035068,12.16276382417591,11.029789459014893,21.78762984382712,24.38391567820815,58.37297050021861,71.22679144397623,69.25921171086877,47.83089282000371,39.08545797100916,22.49392245234569,51.594939251511455,60.93165197751269,40.2550679627467,52.59836792750404,55.37325244144562,80.99996129813432,66.02602959908046,80.99996129813432,66.31171703324932,54.599060630786425,29.01321458835616,24.18787984945973,18.64612486489017,16.251070777449904,14.846059271676186,14.388730404339912,24.209015787869262,26.810849806082803,60.94679940003952,73.80969118403122,80.88027904689034,80.99996129813432,66.4901395799898,14.356762297495491,0.0,0.0,0.0,0.0,16.246843589767998,53.21615379393268,56.46606852362853,80.99996129813432,66.19485290712662,54.63640078864327,29.36063657596286,24.53688703244715,17.892716727000355,14.314402354266386,12.653822126557396,12.169280738518848,22.1939682597504,25.190339794941885,59.92461257870848,73.2502933474589,66.49251737306088,49.9768070334416,0.0,0.0,0.0,0.0,0.0,33.88672165354431,41.46835889386394,55.31301501697845,57.42123680691936,78.25695682462712,61.7533115831833,50.76288780945616,25.604075789308496,21.7496732211,17.402362955899182,16.1131587793277,15.09458268080828,14.82915052094856,26.09363696271931,29.090713029191114,64.3836791182497,77.59540195240874,60.90047646835863,0.0,0.0,0.0,0.0,80.99996129813432,67.19194080159635,0.0,0.0,34.61626379431336,58.9737595495096,80.99996129813432,71.52110938632897,58.767331884376496,32.03627024578968,28.80449719656202,23.44028409463254,22.10554958407052,20.76746854992699,20.50732037466965,21.942890924727152,23.37951827170513,43.60432160296735,49.78050700546306,17.382900279280406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.69082055962325,63.50398374836292,50.14747973609859,43.7101774278351,29.35702585315123,24.59694832409424,18.98887933276477,16.042793717705962,14.44905589521712,13.973497281002624,17.28382556798572,19.367300696705453,34.28575055743429,29.82360169354168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8523947827744653,7.3483493201244094,31.661547671070668,58.555972500281165,53.39572120400367,47.63573765535569,30.91183832240252,26.451803052350854,20.483102111908725,18.105309040836243,15.794798707034108,14.339941613177906,16.55630895464758,17.649653435290723,30.686564445520908,27.420445496377752,30.749355795879232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.676883054415494,56.72780189426658,52.25675832295996,46.19232919480465,32.51270952410458,26.863777718516676,20.93963838155464,18.905568508867194,15.43363835946121,13.068614917844489,22.909507841323133,24.43015054347901,57.22114992330911,70.64502473925383,80.99996129813432,54.151419068554524,8.187093809342718,0.0,0.0,0.0,0.0,0.0,0.0,28.46693864687977,53.896907143539735,78.1761999266207,61.65872825880064,50.21344147721833,25.77915181246746,21.32017333933628,15.554553540445744,13.220353342342923,11.525603347538524,10.528075121018595,19.464878279029463,21.94764651086929,55.47532141068167,70.28941257551342,47.6175959748875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2204302243294231,37.25085851706167,59.17005957748814,80.8921680122457,64.14079195936014,52.12360191097989,26.60477440658985,22.095510013325985,16.84085152548592,14.804668058957516,13.041226264322132,11.433662015457056,20.210536572835785,22.948080928920533,56.0451991500487,70.982407156116,51.27059066333516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.335772278336854,59.830557652786055,80.99996129813432,68.82284264912195,56.303585997105245,30.375073553210413,25.828292869269625,20.832373494126266,19.020847439609188,17.92353997051426,17.405797545890735,28.72823168546762,33.123890409780245,66.2874987704884,80.39679445577227,58.58873320481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.735265813847256,44.35191735779455,71.33520119473512,59.48384019645968,49.68328168877921,26.961883699300923,23.072606832716698,17.97047936706543,15.709902687755816,14.347163058801163,14.86129476061306,18.037585971515696,19.246913914181157,36.94333061320297,44.48665896515532,3.4204112995327467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.496076800604992,50.38402611346528,39.55969558907306,32.56079378398626,21.403748362463972,17.497122413101927,13.297587583947765,11.362328223324882,10.596590788029502,10.525961527177644,14.31669208092742,16.56828598641298,29.47415417850406,18.255198070723846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9393163294836704,32.011435518158486,47.4741357929328,42.55316093273323,37.81932719386808,24.1671842431004,19.484164822828163,13.951480678492691,13.056902085309202,11.588658897126964,11.085623562980077,20.93118400619083,23.72808512264235,57.01040700408405,70.89751113683772,36.393003616864746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.745410549424324,59.03910482575908,80.99996129813432,67.39660713852865,55.13538506792834,29.53245414195036,24.67937848389142,19.07042882846155,16.64120497392587,15.05037334296834,14.359668489026804,25.55378986917582,28.324359129025456,62.01363589126071,76.07308598846211,79.55109272016084,80.99996129813432,19.26840211823085,26.302794686563647,0.0,0.0,0.0,0.0,0.0,34.31824706273895,61.91024592587408,80.99996129813432,65.01476301259434,52.6907495916357,27.77993258215989,23.069260309135185,17.85643336606399,15.748651908173292,14.17138250436188,12.945938408659154,22.33284898838304,24.63384814990088,57.70903783492916,71.88112487057136,45.67907815709314,0.0,0.0,0.0,0.0,0.0,0.0,60.112017899273006,53.66520441872522,80.99996129813432,75.99100809430509,80.99996129813432,67.06442063985882,55.60055184575815,30.843939120261894,26.272587907920023,20.508289105180086,17.813545024374644,15.8737062104297,14.460328395702206,23.702898129370983,26.2111175537123,59.76063292321452,74.84174144328672,59.37023452750843,8.601446268579608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.49867148091449,67.33425612022054,80.99996129813432,69.21376944328827,56.479278485134486,30.63883245127938,25.92340459211253,21.13602647594322,19.654044927794786,18.53260726234897,17.625523238939838,29.09881513891477,32.223411367124086,66.40207316995007,80.76059679564636,61.92319168814992,2.2393526744900405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.682935980712394,62.44674649583606,80.99996129813432,66.56570055980387,55.376070566566895,32.03679864424991,28.31740188263232,23.587443065808912,22.222942108653463,20.76429815916556,19.77249424929821,22.911533368754046,24.981270137507583,43.8609471218231,52.483177063172086,14.846587670136426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45459687790191,62.790469694221095,51.98507344798742,45.23654444664355,33.55171702975321,29.8285334125039,24.71971289968961,21.9955546379309,20.122205963565943,18.796806492468136,21.09842211885626,22.689694081863987,36.0995663386124,33.52732263417221,25.605660984689216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.79311888767001,52.28978322672485,48.71569604167279,44.242979208575406,30.54741951765815,26.016050455474318,20.981822191963666,21.068215340212635,20.227621456383496,19.178222114350174,27.50666251180664,28.06280189120748,60.24860890124461,73.20608400961896,42.1815206823656,0.0,0.0,0.0,0.0,11.209180736265804,0.0,0.0,13.88921772659461,18.428600832092062,47.74203381227363,64.83475527047315,50.13013065332076,38.750629480038135,16.51474160910883,13.092040582915052,8.906420246547164,7.60761683128135,6.892165316118651,6.6713828261490695,17.808172973362222,20.415731308228334,53.09744027319913,66.38525248563249,37.20224585871976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.30641132337424,51.0868841319923,66.03377944316395,50.21088755132718,38.246097016920565,16.717734684250388,13.703749867050956,9.322534033984848,7.942445322252371,7.261780039055362,6.95310727186614,16.820155919126584,19.8454132368111,52.64786124994637,66.50176434611504,40.00724908489492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.37075174154513,59.44306544861128,69.65797641552862,54.78752274827144,43.39040829298087,20.644880107151696,16.602543819918434,11.582406182014145,9.846264974491072,9.014301598845822,8.459571282005616,17.795227211086385,20.2823987634282,52.973002435813015,67.42425999128112,43.89520495532855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.905509368877578,56.49407364202116,71.58249167412666,55.21543743465445,42.63964214739224,19.16915127411608,14.786174112849174,9.967708553935848,8.9648082764035,8.302284673674674,7.567282415483157,20.13180520226028,22.74350265839826,54.76982139985345,68.69400149123383,67.88810577296034,29.158612231331738,0.0,0.0,0.0,0.0,0.0,0.0,19.661178307008004,72.99560528962404,67.04671929144084,72.24712887069644,56.38601615690242,43.59894955195493,19.926610466867725,15.406778104399091,10.648638036362977,9.053843416953658,8.023642552308994,7.696916171061627,10.177482742650463,11.551142606450044,28.48754618682906,37.892510380611085,40.96127250485522,36.90352459586501,34.17487494719428,13.62052710956342,2.4999411817975767,3.826133250585744,1.6603160284788714,15.859351385593223,32.70381363389077,43.79648250967402,43.03435579719027,53.70228037735195,42.5136191146254,34.41969956710471,22.034656123988544,17.339131273490665,12.084648918470675,9.548864707786931,8.280091938344663,7.921749715893036,11.203984818073458,13.397014560882608,27.180464529019517,15.53720445766792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.639454830148612,44.93570958994786,40.94726994565892,36.34148476699151,23.81518280217163,19.835373666066573,15.07652906675014,15.137118756857468,14.488245447684797,13.940648510057809,23.585417538378,26.58610432766143,61.12337255216916,78.47254339640436,50.60128594703327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.897953399611044,61.91015785946404,77.33912869919315,62.44225510892404,51.35134756134158,27.73722037329064,24.381361752317,20.570640123488207,19.89032710593136,19.34704542239632,18.71331953575048,29.80317028641246,31.93182348348257,64.80542915592993,78.86901837440318,52.83412170718037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.803358247230463,61.16036044438585,73.06288802689438,58.46922708639204,47.7122673656802,24.689506121045987,20.71594970005375,13.024669779234664,0.0,0.0,0.0,8.278770942194068,11.120585927765845,45.51043098186709,62.56140896170778,75.1520874722667,12.069237296713723,51.09392944479547,0.0,0.0,0.0,0.0,0.0,0.0,19.795743781548698,49.74651337118773,62.886374014754345,48.186064651693904,38.39281565604674,14.735535927076336,11.46976924357334,7.2293716001607455,6.528098777014442,5.818547711324405,5.158401901666652,15.153851374765017,18.76439805357352,51.60356975969534,67.91584669212286,49.094821936893794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.749919678333235,53.14684552923142,65.11947397413158,50.28151681217904,39.32015495376501,15.216290459483176,11.433573949047016,6.737784899319019,4.767651240320408,3.078097163708349,1.8111737888769144,11.15713348793233,13.485961635022724,47.51623153693178,63.810983253761385,50.84884062565494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.138398355015333,48.59213886838707,59.99277598007922,45.65891094919405,35.10661756541453,13.240608616652064,9.482022302566785,3.957792533595128,1.2872667155506106,0.0,0.0,1.6289643865047303,2.774796447531548,19.550566895998116,30.270274525263147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.842982217749377,34.755672921406244,24.28704262716446,12.653998259377476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.219848599878532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.52017215653649,32.08514710336173,28.324623328255576,23.818000927292903,11.956776491093,7.982163273180286,2.9968118672416866,2.3376347880943698,0.0,0.0,0.0,9.532660488339625,12.792702855190038,41.000726256553016,25.062027035514014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.30037549549984,79.86258361247133,62.97400009274388,61.05908407284018,46.33904783393083,33.716225083707414,8.865733565108812,0.789867631646263,0.0,0.0,0.0,0.0,6.930650337306009,8.758556744090471,37.03764973835551,21.40189896785314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.466592938812948,36.668475347469,80.99996129813432,61.99866460155397,58.51845620960424,42.97006731786127,28.890890344810984,0.0,0.0,0.0,0.0,0.0,0.0,3.702223811659856,6.140694639249706,34.533129103235865,15.319240092819609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.105073768026543,75.32610669850519,57.75263070789882,54.667312098567216,40.958542446144,30.554024498411128,7.871816061400515,3.4095791310978614,0.0,0.0,0.0,0.0,8.547461559225258,11.132651025941286,39.307825656359455,19.0541365426042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.03584174173741,72.69952601907049,56.16179907694129,53.06027624816238,38.35468290049955,26.27840029098264,0.0,0.0,0.0,0.0,0.0,0.0,4.774080088253307,7.9750298939670685,36.37609486613712,17.162470054950983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.758197920876967,70.39500420115107,50.39635541087084,46.90963010457818,32.184309881066454,9.051465623882583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.07801436772289,23.567892322780093,20.837393279498524,17.968013507584317,5.039600314523068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819774727065999,26.68130411691437,26.73889954908035,23.735570767495723,20.15267694143969,13.656282072039549,0.0,0.0,0.0,0.0,0.0,0.0,6.900267425842306,9.376518743339195,38.57687445302977,34.17690047462519,22.58119626469505,0.0,0.0,0.0,0.0,0.0,0.0,16.783784491780178,29.29308963946239,76.02262393550934,54.97730586190703,52.59951279083455,37.20365492128039,15.97454224992518,0.0,0.0,0.0,0.0,0.0,0.0,5.151796920913673,9.794217726157596,39.70350803666793,51.29648218788684,61.18360997663634,58.64412697673093,27.26659347803836,28.197455432158225,0.0,0.0,20.509257835690523,39.96550560653609,80.99996129813432,80.99996129813432,58.02114519210993,55.57747844632774,41.690814645624286,30.59550377753984,5.970110003002766,0.0,0.0,0.0,0.0,0.0,4.75426514599437,8.815359578566092,38.60919482551434,35.367998670412426,0.0,50.34228263510645,0.2429752252995918,6.824354180388066,37.22734478558107,46.38933375406351,56.86606615802894,64.71181456205771,30.90197488447807,80.99996129813432,60.57762500915302,59.16856244851747,46.00140121783853,35.42524183693825,12.461397020620606,8.747900708475665,4.173114906142248,2.8524710211865822,2.3383393193746875,1.4036905096231225,10.857971893027395,14.280937118451291,44.02439837885682,59.24588475653234,72.44862481686732,47.73877535510216,4.372937590522375,0.0,2.4567005744680737,35.86795168020793,37.29594851900201,51.82514484735528,76.34723672291575,80.99996129813432,60.22764909565516,57.94021216128343,43.96424902079969,33.582716406087194,11.720670445776507,8.410166025973332,4.0108085124390405,2.049393428034361,1.1205570013454176,0.5345631089411101,11.599138799921692,14.126292502421542,43.1403877548781,39.56409890957504,0.0,0.0,0.0,0.0,0.0,8.843364696958723,24.824688060456964,0.0,80.99996129813432,80.99996129813432,56.94594239193497,54.21887793864496,40.45110379149512,29.899426872585877,7.025585927328828,3.3511911012415254,0.0,0.0,0.0,0.0,0.0,1.0203374267202143,9.50280597533616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.65292243331136,38.84098561673888,34.3015144448314,24.25780457903128,16.09175864168805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41267199629841,29.039194179317875,26.53986946239058,23.059044605570584,8.095592809311448,0.0,0.0,0.0,0.0,0.0,0.0,2.4522972539660874,5.065315706254666,34.31692606658835,32.56678229986896,56.30807738401727,52.186305194928174,1.014084711607394,0.0,0.0,0.0,0.0,35.88124970812393,80.99996129813432,80.99996129813432,59.13756307218348,56.17456870639705,39.8296191358448,27.35325082551745,1.8843569756199228,0.0,0.0,0.0,0.0,0.0,4.647264457796108,6.868299318997886,36.42056840320718,23.65366900615878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.34022818125511,80.99996129813432,55.05744629504319,50.55100002690059,35.4457613104775,17.797076605697214,0.0,0.0,0.0,0.0,0.0,0.0,4.210631196819168,7.065744210306942,37.74552754225479,22.172039723650503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.88171961016893,80.99996129813432,53.54041431569895,51.89823996768825,38.68801426249989,28.577461991479616,2.743444805557407,0.0,0.0,0.0,0.0,0.0,1.0798703199070665,3.021118196412649,0.3777168326603658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.91644734571939,25.316274761298686,23.240021078202208,20.299131381335748,9.98285597646268,0.0,0.0,0.0,0.0,0.0,0.0,7.236152713733803,10.664754189400243,40.324464293858,31.358423087713945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38254737006587,80.99996129813432,58.99075636664728,55.02838437973007,40.52657670489916,29.564510315204814,5.85218907995958,0.0,0.0,0.0,0.0,0.0,0.0,1.1885442698960826,10.326403042027634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30058646873932,35.92202445597231,30.40395933570344,19.522121445555285,2.762291017305908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.72511452069684,20.62990881744494,18.39002774449466,15.631523582820464,0.4699223639719544,0.0,0.0,0.0,0.0,0.0,0.0,1.8262331449937064,4.483813200762385,35.66601540198685,45.94609551233359,47.82833889411256,0.7668822986258956,0.0,0.0,0.0,7.773445881386146,43.7529777031144,53.32791006827309,68.81412407452801,80.81572636833124,54.83895353173463,53.140945079758765,38.63869707287765,20.881514550928426,0.0,0.0,0.0,0.0,0.0,0.0,5.678257920131129,8.261774125056402,39.51205166124157,41.108695675261714,67.41069776413501,63.74414084854124,55.18426192550038,47.28831566774899,49.95875341938346,49.71789178792481,57.46720747296008,59.19956182485145,38.87585991511462,80.99996129813432,58.44210263209981,56.14489032621366,42.2544396698785,31.88012850078925,9.978540722370736,6.236775092603043,0.6908809867616158,0.0,0.0,0.0,6.870060647198682,7.756537130658518,38.54886933463714,45.87564238430182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.22716865276099,80.99996129813432,58.49124368890197,57.04440063835938,43.57895847687591,32.8637422345229,3.5342811677141066,0.0,0.0,0.0,0.0,0.0,6.203309856787949,10.638774598438529,41.84766092190502,53.4349988228814,16.380528400208295,0.0,0.0,0.0,0.0,11.240268179009824,1.0753789329950405,0.0,43.98934794766102,80.99996129813432,62.1967259577333,57.91678649621287,41.626526166295285,28.58116078070129,5.389840427251041,1.340546893624642,1.4954557088845126,0.4076594120738712,0.0,0.0,9.973432870588429,12.314149983034191,43.51740005625815,52.46248145681275,50.48697574680171,0.0,0.0,0.0,0.0,0.0,0.0,19.66364416648912,38.59184574273652,75.88303867559638,50.377333066302256,48.50962064217985,34.74977247193359,24.18981731048061,0.0,0.0,0.0,0.0,0.0,0.0,0.3747225747190153,2.023413837072643,18.54537689180473,24.602408441516705,5.546598637121744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.90378288109617,33.26171434149241,29.612770707906584,20.36262726297439,14.646941118576375,0.0344339663255311,0.0,0.0,0.0,0.0,0.0,0.9262825007977916,3.0510607758261545,3.0869918711223607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.985837762831725,27.85884008555549,25.75828007328805,22.789649457259078,18.83969483415748,7.258873847524052,0.6890315921507818,0.0,0.0,0.0,0.0,8.385947763212409,10.919618380055198,41.925511628380136,52.565959488609415,46.83459752322433,23.081589606540756,0.0,0.0,0.0,0.0,0.0,3.762637368947105,55.34868191304455,80.99996129813432,62.4237611628157,60.60765565497655,46.12848104752585,34.8258618502079,12.703931913869996,9.28396094638745,4.970027850591689,3.967127573059338,2.830366352266612,1.2792526722369957,11.969458054138718,13.98080679303592,44.03857707087322,51.70484613124102,16.84366965060719,0.0,0.0,0.0,0.0,0.0,0.0,8.224610100019639,65.06777899143826,80.99996129813432,58.70885578811012,56.660607223406274,42.7561540078748,31.937988132185357,9.981623046722124,6.083715671954008,1.6174276867895268,0.2330237209651033,0.0,0.0,7.116382396079782,10.34410439044562,41.84290533576288,49.66716553574194,5.865487107875577,0.0,0.0,5.078965999810824,0.0,0.0,0.0,0.0,45.24455848995717,80.99996129813432,58.87715069769602,56.06131530308597,41.39526377353097,30.407393925694997,9.240544206237868,6.2984215796308485,1.8772235964067048,0.5600143014425896,0.0,0.0,6.856146154412406,10.0336702950556,41.23603970417916,49.74281458196607,6.903790082243895,0.0,68.97176294849912,16.403425666818624,0.0,0.0,35.06813254422718,80.99996129813432,80.99996129813432,80.59529614400181,54.415177966623496,52.71250199491551,38.877533176905374,28.890890344810984,7.950195166335868,5.334798920976215,0.7389652466433038,0.0,0.0,0.0,9.063971054108224,12.67187574061554,44.42439601325725,55.57421998915627,5.998379320625516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.761244761234597,78.00852148190506,53.74155799622967,52.00559292152668,37.98753403704394,27.665446249108257,7.0793945038630985,1.9416882085557812,0.0,0.0,0.0,0.0,0.8310827115448526,2.0457827052227326,18.06074743735614,11.252861675645509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.955755178166291,20.289620209051456,43.357207256395895,38.26194897072772,34.096231643028815,24.36286780620866,18.343792879223805,3.777520592243818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.334012237284819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.256912086932957,27.78160584395065,25.02662433867804,21.770016561819176,17.909801610548058,4.128641369072188,0.0,0.0,0.0,0.0,0.0,6.870060647198682,10.086422074669391,42.50683800105234,53.225136567756735,2.4746661221161768,0.0,8.291980903700027,0.0,0.0,0.0,0.0,0.0,40.031731546885965,80.99996129813432,60.85388933744762,58.5192488072946,44.15042141162366,33.2501776417772,10.931331212590482,5.433433300220703,0.4103894707851026,0.5841444977934733,0.8697438655522903,1.074850534534802,12.35193047294123,15.681104971672829,49.03291125063587,58.65583980926621,12.116352826084976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.93677885844064,80.99996129813432,60.21426300132912,58.298642450145095,44.53210123273582,33.55145283052309,11.180999485053093,7.280978516444022,2.130678724501024,0.1832661992926606,0.0,0.0,9.187352094573876,12.199135251522314,45.827646190830166,57.7270914489873,5.336296049946889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.40045969172332,80.99996129813432,62.75075174329318,61.25917095645041,46.29783275403224,33.20024398728468,9.782857159262472,6.150998409224354,1.8775758620468648,0.6708899116825991,0.2946702079929084,0.3626574765435735,10.70147788238681,13.587061873748327,46.79857836151809,57.83717446153696,54.74824512939372,28.169538380175627,0.0,0.7349141917814768,80.25377460586776,64.24250866295603,79.43193886737708,77.95770716331215,80.59450354631144,80.99996129813432,70.31891482287674,61.94811448219115,47.23133670045328,35.3699361314333,12.194379665380168,8.309153853657772,3.667525646104206,2.002013699432991,1.199728703971127,0.8438523410006123,12.054001807776851,14.836900365032054,47.91825469876312,58.011898219055766,76.29210715023089,77.92670778697817,49.34995032677886,34.730045596084686,61.63327706629916,57.36188004655257,35.84760833948875,51.8232073863344,71.12322534576951,80.99996129813432,61.39488129432164,58.70656606144908,44.30136723843175,32.674663652167624,9.645121293960347,6.409032990640739,1.751993161330221,0.748388352517554,0.0,0.0,3.0137206179693123,5.273856965228727,23.40708305804756,29.33606604756178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.09075314003509,45.49572389139045,40.615876044679446,29.873271148804083,22.173977184671383,10.339436870713511,0.0,0.0,0.0,0.0,0.0,0.0,1.661284758989308,10.385055271114089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32535678595632,36.91893621762196,33.43414837235018,29.188907076385405,23.87770995329983,11.15686928870221,6.344216112851504,0.4331986709853904,0.0,0.0,0.0,8.927027786496458,12.75386556836252,45.311753160817474,56.95906428703089,9.446443472910737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.05749425060925,80.99996129813432,64.37355148109513,62.82481559413659,48.82436999166181,36.99255973641517,12.847304029414666,8.602238866269966,3.592228865520244,1.4103835567861414,0.2249216112414489,0.0,10.529484183579232,14.185296997148155,47.38421998828225,59.39304372770872,18.933221361619665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56595421818484,80.99996129813432,64.53480107787786,61.00007957811356,46.721520252733335,35.48407019884478,13.274690317337434,9.700691198695411,5.150211725532959,4.148192112101006,3.745728618219479,3.310944751853373,11.904465043529404,13.450382805366678,44.9743707439553,55.22943999385076,23.12306888566946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.414380742082937,70.98187875765576,49.5746077387902,48.14934095870734,34.65281135447985,23.989290094820163,0.0,0.0,0.0,0.0,0.0,0.0,5.890233769096739,9.370266028226377,43.88595798227438,52.47850954343998,11.603894386063835,0.0,0.0,0.0,0.0,0.0,0.0,41.52842018551103,33.86998903563676,76.50505172970695,53.10061066396057,50.554874948942334,36.43615615778422,21.46196025950023,0.0,0.0,0.0,0.0,0.0,0.0,6.499036861701335,9.336360460361083,43.36530936611955,51.592825657670495,22.86459397220288,42.75923633222618,42.6211482012839,57.69750113521396,20.590278932927063,29.56222058854378,16.633367063432335,39.89646154106495,33.10433966675142,74.8860388475367,54.41068657971147,51.799869787673885,37.29321846029078,25.198706103895653,0.0,0.0,0.0,0.0,0.0,0.0,0.0582118970362559,2.16053323750449,21.619334934241213,25.48994172189701,9.748687392167062,6.05121916664935,8.021176692827883,10.737673176913134,1.706550893749725,8.406203037521545,10.421602831280572,1.9438018023967347,24.63710660707235,39.581271859532784,37.11285845252943,33.31288092572548,23.853843956179077,18.19267091959565,8.804527410131206,4.862322631113109,0.0,0.0,0.0,0.0,1.4496611756638569,3.0618048778510003,12.08095012924901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.780637757014595,25.40707123004964,23.144469023309117,20.551441646099548,11.83991236497029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075261296590194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.324036433380105,26.25127583669041,23.63059560672837,19.858711264727106,15.419899999495012,4.4876881228041325,1.0540668617654276,0.0,0.0,0.0,0.5513837932586969,12.12154874427732,14.957287147556356,48.39319684810733,58.59965343966086,69.31169929125244,77.86972881968246,24.54912826344267,20.695518292924536,0.0,56.10288264862472,36.74870384701519,26.80318802840934,62.33956967481773,77.36502022374482,52.654818496339495,49.40463956741353,34.60648842279896,16.422095745747043,0.0,0.0,0.0,0.0,0.0,0.0,6.308108884735218,9.453752984944034,44.319332786079855,53.792988779692855,67.09004796518039,48.597775118629606,0.0,0.9658243189056268,0.0,0.0,41.29398740198529,50.16412428759609,80.99996129813432,79.44928795015491,56.20662487965152,54.47620798878103,40.715919486484566,30.989953228107748,9.413154369915722,6.158484054077731,1.1151849503329945,0.0,0.0,0.0,8.3380396361508,11.490200650702556,43.99295867047264,56.042469091337466,66.50713639712747,49.26382137776002,59.307267044330025,28.712908130120702,34.23000451987915,41.8363003550099,23.75564990898478,48.117020586222765,80.99996129813432,80.99996129813432,59.10312910585795,58.01612540673767,43.64853094080729,32.706191426961844,11.094782469624208,7.920604852562519,3.769594615340243,2.8401417237810214,2.108662121991093,1.457851351797551,12.30173261921859,14.772523819293015,46.60430386097048,58.14276490437479,56.66914966518013,16.276081637901186,0.0,0.0,0.0,0.0,0.0,0.0,26.60045915249791,72.54329620766003,58.34091432696416,56.22450236088957,42.77218209450202,31.74283296753733,9.338826319842196,1.0837452419488138,0.0,0.0,0.0,0.0,0.1257588335367224,1.7582458764430415,18.714464399080995,19.94977193270817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.1896122512401,11.885883031011025,39.64379901066099,37.43438891558446,33.18738629141889,23.43350298105948,17.354366762427535,7.3255401199241215,3.6825850022209994,0.0,0.0,0.1330683455700193,0.3077040366787872,3.8976431755379983,6.0094756882905225,18.98024882458088,15.63900922767384,26.151848859755567,14.026689392666617,15.496429709819528,0.0,0.0,0.0,0.0,4.067082948454423,0.0,26.797992110217,30.854419023056614,28.85592798002521,26.276550896371813,22.29269070540493,4.8428599544943305,0.0]"}}, "geometry": {"coordinates": [null, null], "type": "Point"}}, {"type": "Feature", "properties": {"treeKey": "27", "treeProps": {"object": "loadshape", "name": "solar_675_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4224058213093,28.56872214389633,40.32778923496097,123.92342290687095,28.417969803912115,66.40909776911774,99.34963777255632,106.96301551405504,53.443819672031466,3.542872275776986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724345188150917,62.79084932334865,87.89207536146012,3.4674961057848783,188.6740526500144,67.46436414900725,244.98235906789384,168.47246994753786,88.94753402749755,7.613377741498724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.5147598246264,169.07547930747472,224.6300240254332,95.2039484229904,169.30160781745104,168.8493507974984,137.94396738384674,119.77754127115712,62.86622549334076,4.975019505627026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35513544984778,252.82186531936887,358.9557429635108,425.2140883926442,450.46606677074,438.5562473396912,385.7908131975887,295.7126366202095,161.16078917215552,31.659337399720677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00366978113344,267.74692383625,376.7450959400919,442.7773128592492,466.89884097361113,450.3906906007479,393.8562556728921,300.23539910588386,162.66831257199766,30.90538341365166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82706757302986,224.5544555692931,352.020750751941,315.4619623027333,356.61888940760747,367.8505155948753,369.2826628247253,280.1845687433916,151.6630071808541,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2592148028799,95.58082927295094,341.54327083689014,391.745722913113,350.8147320320673,335.8896735151862,283.1242393730837,144.72801496928437,76.43451295036391,8.141010931443475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99305899884632,228.47440098117852,60.30343571360911,79.44975203619614,177.81949959885506,206.01134089279083,168.7739746275063,109.37524523995042,58.04195832769795,6.7086714154454965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70660111856218,231.1879431008944,123.92342290687095,263.60104220053614,206.46359791274352,96.40996714286412,123.62191822690252,103.42033552442598,53.59457201201568,25.327354548087776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977208659386,115.33015495547482,185.8097581903143,318.4772013885656,184.8298679804169,241.3643029082727,245.133303694026,197.79495379135523,110.35513544984778,19.372444832563357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51119318097555,268.95294255612373,376.44378354627145,441.1944132894148,465.01424443766047,450.46606677074,397.85138496862174,309.73318109718525,183.8497854843716,45.302808740587984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23953969965048,254.93239807914796,357.74972424363705,433.8073563440405,460.3407296120019,450.0891859207794,398.8312751785192,301.9690510157023,179.55334379482147,44.62442321065902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82750225990306,252.06810361944787,354.9606136677812,327.44735018992225,363.4785054491852,330.53777315959866,298.2754263999411,237.97218297247997,141.1853349796553,34.14675100946022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755258046688574,108.39535503005304,196.4381827314973,250.40963559347355,286.893240158837,263.2995375205677,155.73351264657583,126.78771736657104,71.53486961472899,11.683690921072522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12133582821405,64.75082202929138,300.7630322958286,374.93606786028136,433.0535946441193,429.5860985383345,383.7554643216538,299.63238974594697,174.65370045918655,44.17216619070638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.877463248649,232.09245714079967,327.3719740199302,276.8678249775909,325.41200131398745,423.7065649928022,256.06323291517754,116.9884306953012,65.50458372921246,11.834443261056736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26958318444176,248.37447900368664,362.5739914092799,441.8727988193439,458.6824538721756,446.923194494963,396.87149475872434,312.2959708769169,182.8698952744742,47.63966229649125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76736517574318,254.02788403924265,367.5490109149069,435.3148797438826,462.4514546579288,450.84294762070056,404.6356248402072,316.81873336259133,186.1112628702828,49.1471856963334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94840340124392,266.69165745636053,374.0315538203761,437.9532379797543,479.7885506145573,467.5018503335481,415.49017789136656,317.7986235724887,195.53366869159208,53.59457201201568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76230218532486,260.4350507747197,364.1568909791141,426.42010711251805,449.7123050708189,436.2193937837878,388.88123616726506,306.6425658413609,185.8097581903143,49.976323566246585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07624554373848,75.3038704004823,114.048760065609,65.12770287925193,188.82499727614652,50.35339670235507,52.53930563212618,0.7537616999210738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739584273983155,81.48490862598304,230.2834290609891,245.96224927779127,464.3358589077316,454.3104437264854,214.6799850141791,186.26201521026695,108.3199788600609,24.04595965822195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35783271975224,81.33415628599883,94.52556289306143,235.25844856661607,496.3720771574128,488.004937715993,435.5410082538589,343.8045559366534,207.44348812264087,58.79572002761903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3756799268236,273.8525858917586,381.6449315618748,446.245001251182,473.15525536910405,461.6975006718598,413.5302051854238,327.8242310398828,205.33295536286192,60.1526833736249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49614638129128,261.71663795073346,364.081514809122,426.7216117924865,452.4260394766827,440.0637707395333,395.13784284890585,315.3112099627491,197.11656826142632,58.11733449769007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62042188013503,180.23172932475043,207.7449928026093,308.3764100373274,345.23670316650345,330.8392778395671,301.21528931578126,221.5394087696088,135.6824899979356,38.74488966512671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47029651317192,218.3736096299403,211.5893697583547,393.0271178029789,414.66104002145335,300.83840846582075,41.76012875095894,292.4712690244009,172.76910392323592,48.61955250638865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458189384117325,42.58926662087213,64.2229965531987,99.27445388871212,78.3942933701587,54.42370988192886,55.17766386799787,21.40760142235025,11.005305391143557,0.2261285099763221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52643226680782,271.3651722820191,377.80055460612937,443.6066430153103,470.4415209632402,459.9638487620414,416.1685634212955,334.4575262853362,205.86058855280663,65.20307904924402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27001787131496,261.49050944075714,365.8907351750805,428.6062083284371,454.8380769164301,445.49104726511297,401.1681287344224,257.4953801450275,171.3369566933859,64.75082202929138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.935861585316125,113.29499836568796,192.89531045572036,195.2321640116236,251.16358957954253,237.21842127255888,214.1523518242344,154.07504462060157,94.52556289306143,27.13657491404629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4510560968157,273.5510812117902,387.6752174473913,454.1596913865012,482.2007803404527,473.8336408990329,425.5909692426048,343.0507942367323,213.6247186342896,71.30874110475266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90331311676836,266.3147766064,369.4334151647096,432.9028423041352,458.75783004216765,451.6720854906137,409.0074426997496,331.0654063495434,213.54934246429744,72.6655121646106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99879907686308,107.56602487399188,252.2942321294242,313.50218188293854,357.74972424363705,350.4378511821068,301.8936748457102,86.45992813161007,62.48934464338023,41.23249556101419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80695778292726,258.32451801494074,362.2722944431635,472.0246128192224,471.6477319692618,432.14888831806616,351.41774139200413,221.76553727958512,78.01741252019816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55054338743442,238.80132084239312,357.2220910536923,477.1503846648336,403.2032853242092,453.2551773465959,444.9634140751682,345.613584016464,133.5719572381566,64.9769505392677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.881464579173,87.43981834150748,65.881464579173,99.27445388871212,65.73071223918878,274.45578753784343,249.9573785735209,181.43774804462416,63.01697783332499,8.668644121388228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899643335634919,31.659337399720677,49.52406654629393,177.2164902389182,213.32321395432112,99.34983005870424,143.89887709937113,62.71547315335655,38.06650413519774,71.68562195471321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,29.699364693777948,115.17940261549062,225.6099142353305,206.91585493269616,258.85215120488544,282.8981108631074,341.16619770078165,220.5595185597114,79.14824735622771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025849868119348,63.54461102326973,118.8730272312518,442.702128975405,166.1358086777825,165.23129463787726,187.5434101001328,141.10976652351525,3.4674961057848783,73.5700262045159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02628455499253,177.89487576884716,384.5094183077228,458.983958552144,484.537441610208,482.2007803404527,438.1793664897306,356.6944578637476,230.886438420926,87.06293749154693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739149587109964,146.76336384521915,292.9235260443536,401.3188810744066,464.8634920976764,491.4724338217779,481.2208901305554,437.5007886736537,357.59897190365285,238.80132084239312,91.5103238072292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965278097086289,141.4868396596237,282.29510150317054,384.1323451716143,446.24480896503405,472.8537506891355,465.6926299675895,437.9532379797543,347.0459235324619,230.43418140097333,88.72140551752123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35720574673112,148.723144265014,292.99890221434566,407.8768001498679,457.2503066423255,482.2761565104449,405.163258030152,384.2077213416064,294.5066179003357,232.54490644690023,50.202452076222905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3015046799684295,82.61555117586465,189.12650195611496,267.29466681629737,304.3059045716056,359.1818714734871,380.1374081620327,252.82186531936887,222.36854663952195,157.61791689637857,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6182484457690935,133.11970021820392,266.9177859663368,374.0315538203761,439.3100090396122,466.4463916675106,459.2854632321124,418.8069216571672,338.5280317510579,216.63976543397388,83.7463860118942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824701852516,28.11646512394369,89.17366253747387,124.75256077678412,133.04432404821182,161.08541300216342,102.59100536836488,89.02291019748965,94.75169140303775,35.20201738934972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1859089297711143,97.2391050127773,172.9952324332123,223.95163849550417,338.67878409104213,386.9968319174623,302.7981888856156,374.5591870103208,141.33608731963952,48.39342399641233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904948726778477,49.37331420630972,106.43538232411028,187.6187862701249,259.68128907479866,502.25161070294513,484.9143224601687,441.7974226493517,363.1016245992246,244.98235906789384,98.82219686875948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,150.9846216509251,292.0190120044483,393.102493972971,454.8380769164301,476.7735038148732,467.35109799356377,427.39999732241535,351.11623671203574,237.21842127255888,96.1838386328878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54330696265017,57.43894896776109,240.3088442422353,290.4359201484661,449.1846718808741,472.7783745191434,464.4112350777236,424.00806967277055,348.0258137423593,235.48457707659244,91.4349476372371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216387101435583,30.528502563691124,150.23066766485613,141.33608731963952,195.1567878416315,267.8976761762342,218.4489857999324,278.67685305740144,137.34095802390988,42.81539513084845,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919753125737523,1.959780419794792,23.593702638269303,153.01977824071204,106.20925381413396,245.057735237886,265.86232730029934,176.01047151904447,19.297068662571245,90.4550574273397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2119510840384,170.5078188234727,322.7736430781157,432.3752091141904,500.6687111331108,525.619184831238,497.12583885733386,454.2350675564933,374.0315538203761,256.74161844510644,108.54610737003722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79485065387265,167.19107505767204,307.396327541282,407.4999192999074,468.2556120334692,492.52770020166736,482.2761565104449,439.9883945695412,363.32775310920096,248.6759836836551,104.7017304142918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146316322587037,151.36150250088568,237.4445497825352,327.974983379867,397.85138496862174,398.07751347859806,398.2282658185822,238.725944672401,167.2664512276641,229.30353885109173,100.48047260858586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929929221151449,93.09322337706348,209.17733231860728,249.7312500635446,304.3059045716056,296.9940315100753,366.49374453501736,272.4204386619086,137.5670865338862,43.04152364082477,42.66464279086423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367574128292983,114.57639325555375,154.37654930056996,255.761728235209,355.1867421777575,350.28709884212253,322.32138605816306,279.053733907362,269.857456596029,156.6380266864811,36.33285222537927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437644907141536,68.97188754884941,181.81462889458467,187.6187862701249,234.80619154666348,285.7625976089554,331.81916804946445,292.9235260443536,259.45516056482234,188.14641946006964,58.41883917765849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619117819515466,169.90480946353586,304.6827854215661,401.1681287344224,455.5918386163512,493.13070956160425,478.65790806467584,430.641364918224,347.27205204243825,227.1928138051648,98.67144452877528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78510924533192,182.040757404561,328.3518642298276,433.9581086840247,498.5579860871839,523.433083615319,513.1815399240966,420.8420782469541,386.3938225575255,245.2838637478623,117.7423846813702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805026749286576,166.43731335775095,284.02875341298903,434.7118703839457,492.52770020166736,513.483044604065,498.78411459716017,444.8880379051761,346.0658410364166,230.43418140097333,99.04832537873584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06650413519774,17.035783562808025,332.79925054550984,145.78328134917385,178.49788512878402,246.1883777877676,526.5990750411354,469.9138877732954,387.6752174473913,260.3596746047276,117.29012766141756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13700960091948,187.46803393014068,325.788882163948,422.4249778167885,481.2208901305554,504.4375196327162,496.22132481742847,451.0690761306769,375.9161503563267,261.0382524208045,117.7423846813702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69979938065113,198.17183464131577,342.5985372167796,448.20478167097673,511.372511844286,535.6446000124843,523.3577074453269,477.37651317480993,383.227831131709,268.2745570261948,122.86815652698144,6.256414395492851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22743257059588,193.34756747567295,335.9650496851783,434.6364942139536,491.39705765178576,494.48748062146217,484.3113131002318,439.9883945695412,360.1617616833845,251.3897180895189,113.21962219569582,4.296633975698059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.4736708706748,173.82437030312542,329.18100209974074,429.7368508783187,486.6481666561351,505.9452353187063,499.1609954471208,432.5257691680266,356.01588004767063,246.41469858389183,110.50588778983204,3.844376955745416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977208659386,190.93553003592555,327.4471579037743,427.6263181185397,486.1205334661904,511.9001450342307,503.1561247428504,459.2854632321124,382.2479409218117,258.2491418449486,117.7423846813702,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43851428088791,164.10045980184768,327.3717817337822,380.8911698619537,480.8440092805948,499.23637161711287,487.326552186064,443.0036336553734,362.4986152392877,185.6590058503301,113.29499836568796,5.7287812055481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48890995650704,185.73438202032224,251.69122276948733,291.3406264745193,309.50705258720893,453.48130585657225,490.115470475772,302.421308035655,357.74972424363705,242.72107396813064,112.01341118967416,5.125771845611241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478541574945176,145.25564815922908,280.1091925733994,416.62082044124816,477.6780178547784,380.8157936919616,416.39469193127184,359.86025700341605,327.0702770538137,237.4445497825352,113.59650304565636,6.407166735477066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42814589932605,126.4862126866026,126.86328582271108,72.13787897466585,194.25227380172623,263.45028986055195,489.88953425194353,445.9433042850656,370.413305374607,258.4752703549249,116.23466899538012,8.367139441419798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005907318894,198.9257886273848,332.0452965594408,321.94450520820254,484.6128177802002,502.40236304292927,494.78898530143056,452.9536726666275,377.1975452461925,264.7316847504178,120.9835599910308,9.874662841261946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21282045778477,198.4733393212842,325.41200131398745,414.7364161914456,481.0701377905711,503.608381762803,490.190846645764,389.2581170172256,372.4486542505418,253.87713169925843,120.6820553110624,9.799286671269838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4590587578637,194.77990699167097,284.78270739905804,308.4515939211715,395.5147236988664,440.89290860944647,394.1577603528605,383.3032073017012,327.0702770538137,160.70853215220288,77.03752231030077,3.844376955745416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839506251475046,32.71460377961017,51.71016776221299,97.46523352275362,52.23780095215774,34.67438419940497,118.94840340124392,164.7788453317767,12.513021077133644,93.24397571704768,44.24754236069848,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,97.08835267279308,155.35663179661532,145.55734512534545,217.8459764399955,177.2164902389182,166.66344186772727,181.96538123456887,175.33208598911548,54.122205201960426,25.025849868119348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271653481325089,39.272522855071465,146.61261150523498,212.3433237444237,358.428109773566,491.9246908417305,397.2483756086848,386.092317877557,361.0662757232898,157.61791689637857,75.68075125044284,4.522762485674383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01210712905461,72.74088833460272,223.4240053055594,354.4329804778364,503.608381762803,524.26241377138,518.7595687896603,478.95941274464417,400.4897432044935,146.98949235519552,74.1732278506007,6.105662055508637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90200905614878,241.89193609821743,383.15245496171696,483.7836799102871,539.2628484582533,558.183036270864,548.6098781095704,497.3519673673102,412.3241864655501,289.90847924466925,135.6824899979356,14.774306176896864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92192656010344,233.22329197682924,364.3076433190984,453.78281053654064,503.3822532528267,517.1766692198262,513.3322922640807,462.7529593378973,381.7203077318669,269.17907106610005,130.78284666230067,14.095920646967896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94203635020605,226.66518061522,352.6993285680179,457.8531237161145,511.6740165242544,282.8227346931153,524.111661431396,475.56748509499937,397.323751778677,273.17420036182966,133.873461918125,16.8096550528317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81139380032445,222.67024360563835,350.4380434682547,440.9682847794386,236.91691659259044,403.3540376641935,410.7412868957159,308.97941939726417,197.34269677140264,153.54741143065678,75.75612742043494,7.160928435398141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517891781404012,18.8448116426186,20.65383972242918,69.95197004489474,155.5073841365995,213.24783778432905,274.30484291171126,216.4136369239976,214.1523518242344,101.53573898847534,50.95640606229191,3.2413675958085566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3167437658006635,14.246672986952111,53.36844350203936,82.84167968584097,85.7815426016811,91.66107614721342,63.01697783332499,71.15798876476845,61.2833259235065,33.46836547953125,15.45269170682583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4321472298500404,1.3567710598579328,23.89520731823773,40.252413064968856,71.38411727474477,51.25791074226035,61.2079497535144,36.78510924533192,75.07774189050598,62.1878399634118,30.07624554373848,0.7537616999210738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63566096596726,222.7454274894825,342.9754180667402,427.24924498243126,268.2745570261948,232.24340176693184,311.2407044970274,244.53010204794128,386.9968319174623,127.46629518264794,131.53660836222173,17.638792922744884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689188598364016,111.41040182973732,223.95163849550417,256.74161844510644,224.1023908354884,244.45472587794916,287.3454971787897,246.64082709386813,330.763901669575,189.35263046609128,97.08835267279308,13.49291128703104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.4550574273397,236.1629626065214,322.99996387424,378.6298847621905,442.4758081792807,463.0544640178657,444.5865332252077,404.5602486702151,330.2362684796302,194.47840231170247,99.04832537873584,14.472801496928431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51519451149957,202.84534946697443,256.13860908516955,288.17463504870284,302.27055569567074,336.1911781951547,406.2185244100415,345.0859508265192,199.30266947734535,110.05363076987938,54.64983839190518,5.804157375540207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19227598080898,105.07861126425236,166.28656101776676,446.4709374750104,493.4322142415727,515.1415126300392,501.04559198307135,459.88847259204925,382.7755741117564,263.7517945405204,63.09235400331709,18.54330696265017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83193827730024,226.81593295520423,210.23259869849684,293.30040689431416,376.3684073762794,492.6784525416516,476.9242561548573,434.86262272393,363.2523769392088,258.32451801494074,75.2284942304902,10.779176881167231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45269170682583,78.4696695401508,137.03945334394143,149.32615362495082,219.95650919977456,317.346558838684,347.79968523238296,337.6235177111526,382.7755741117564,180.0809769847662,58.56959151764271,7.688753911490831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68649132845955,254.7062695691716,383.68008815166166,473.38138387908026,525.2423039812775,545.2931343437698,530.9710851868256,483.7836799102871,404.484872500223,288.17463504870284,143.4466200794185,21.40760142235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0552663798895034,103.87259254437862,247.69609347375768,372.1471495705734,446.6218821011425,498.4826099171918,517.779678579763,522.9054504253743,459.5115917420888,382.70019794176426,272.8726956818612,138.99923376373624,22.161555408419265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844376955745416,108.77223588001354,255.23390275911635,377.42367375616885,462.6775831679052,509.3371629683511,523.5838359553032,511.0710071643176,468.5571167134375,394.3085126928447,282.59660618313893,145.180271989237,23.593702638269303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7891105758559123,93.84717736313247,181.1362433646557,273.400328871806,307.396327541282,382.3986932617959,328.42724039981965,431.0936219381767,233.9770536767504,244.6054782179333,267.1439144763132,130.93359900228486,21.332225252358143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,134.02421425810925,124.67718460679204,137.79321504386252,218.82586664989293,285.38571675899493,170.05556180352005,159.4269449761891,163.7989551218793,101.68649132845955,30.83000724365955,12.588397247125748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825136539389185,104.09872105435495,98.67144452877528,470.6678417593644,535.3430953325158,558.7860456308008,530.3680758268888,487.0250475060955,408.3290571698205,291.9436358344562,144.3511341193238,23.66907880826141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517891781404012,120.07904595112552,276.71707263760663,413.7565259815482,506.6989970186274,561.4995877505168,578.6107474833169,560.0674405206667,507.6035110585326,411.7965532756053,217.77060027000343,119.09915574122812,25.478106888071988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89477263136455,120.45592680108608,271.96818164195594,399.5852291645881,485.9697811262061,536.6998663923737,552.9818882552606,536.172233202429,488.3064423959614,407.1230384499468,283.5764963930364,147.29099703516394,26.156492418000955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477672201198803,123.84804673687884,273.3249527018139,392.424108443042,473.6075123890566,519.3627704357452,533.2323702865889,516.4982836898972,471.5723557992697,396.87149475872434,285.1595882490186,147.51712554514026,25.478106888071988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231433901119878,121.58656935096768,269.2544472360921,391.5194021169888,474.13514557900135,456.2702241462802,541.5995097280086,526.7498273811196,482.2007803404527,404.5602486702151,282.5212300131469,146.53723533524283,25.779611568040416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909819431048843,117.7423846813702,259.60591290480653,266.0130796402836,238.725944672401,268.5760617061632,120.75743148105452,376.7452882262399,470.0646401132797,387.7505936173834,275.1341730677724,138.1700958938231,26.231868587993063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532938581088308,114.27488857558534,164.7788453317767,294.43124173034363,455.2903339363828,391.5195944031368,523.6592121252953,507.3773825485563,466.2956393275263,393.5547509929236,284.7073312290659,145.25564815922908,26.60894172410154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41753511703893,116.31004516537222,250.1835070834972,297.9739217199727,362.4232390692956,159.12544029622066,342.52316104678755,433.2797231540956,362.9508722592404,211.21248890839425,137.03945334394143,64.07224421321449,24.498216678174597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231433901119878,19.74932568252389,79.37437586620403,103.26958318444176,127.69242369262426,242.94720247810704,360.08657779954035,213.7000948042817,201.1116975571559,121.43581701098348,101.53573898847534,61.2079497535144,26.60894172410154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236496891538187,41.53400024098262,266.69165745636053,283.65187256302846,337.5481415411605,358.2019812635897,337.849646221129,380.2127843320248,339.5832981309474,317.8739997424808,220.10726153975875,141.86372050958423,28.87022682386476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537616999210738,7.010176095413925,28.493345973904223,43.94622996687799,45.52912953671225,72.6655121646106,89.70129572741862,209.17733231860728,184.3022347904722,139.6776192936652,90.37968125734758,25.85498773803253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24180228268174,133.3458287281803,278.97835773736983,388.5797314872966,465.1649967776447,510.9202548243333,525.3176801512697,510.09111695442016,469.23550224336645,394.0070080128762,286.4409831388844,151.81375952083832,29.397860013809517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824701852516,133.42120489817236,270.5360344121059,380.66504135197744,457.4764351523018,416.9223251212167,521.32255085554,501.497849003024,460.1146011020256,384.5092260215749,86.38455196161796,149.55228213492714,30.603878733683228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,137.8685912138546,287.4962495187739,409.6106443458343,494.1105997715016,542.8809046178744,556.7506967548661,476.9242561548573,377.57442609615305,416.54544427125614,297.9739217199727,128.97381858249008,30.67925490367534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40760142235025,138.99923376373624,287.11936866881337,408.1783048298362,492.3769478616832,541.9763905779691,556.5245682448898,542.1271429179534,495.165866151391,415.1886732113981,300.00927059590754,95.58082927295094,31.28245654976014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31230774840348,139.526866953681,277.0185773175751,400.7158717144698,483.029918210366,530.5942043368651,544.3132441338724,529.086680937023,481.5223948105239,272.11893398194013,284.40563426294955,150.38142000484035,33.46836547953125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5183264682772,140.4313809935863,277.9230913574804,388.5043553173045,464.48661124771576,507.75426339851685,519.9657797956821,453.1798011766038,465.9187584775658,390.0120710032946,285.31034058900275,155.20568717048317,34.22212717945232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04595965822195,143.52199624941062,281.0137066133047,401.0927525644303,480.4671284306343,525.1669278112854,541.0718765380639,526.5236988711433,367.0967538949543,407.1984146199389,294.5819940703279,154.97955866050685,33.543741649523355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663773417117858,52.99156265207882,171.11082818340955,292.62202136438515,368.37814878482,393.1778701429631,413.75633369540014,493.5075904115648,449.41080039085045,376.5191597162636,273.5510812117902,146.16035448528234,32.71460377961017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498216678174597,95.2793245929825,206.5389740827356,282.4458538431548,267.9730523462263,463.7328495477947,237.5199259525273,449.8630574108032,290.73761711458246,267.1439144763132,155.95964115655215,81.25878011600672,26.156492418000955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311873061530294,47.0366529365544,224.1023908354884,165.6835516578299,322.92458770424787,375.4638933363741,382.8509502817485,184.0759139943479,180.60861017471095,180.9101148546794,130.70747049230854,74.39935636057702,22.161555408419265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08111624800885,68.8965113788573,198.77503628740064,275.8879347676935,182.64376676449788,415.6409302313508,440.516027759486,340.78931685082114,299.3308850659786,196.51355890148943,137.64246270387832,70.5549794048316,23.367574128292983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537616999210738,70.17809855487106,16.65871042669955,25.628859228056207,98.44531601879896,198.69966011740848,256.3647375951459,202.69459712699023,182.34226208452944,207.44348812264087,168.24634143756154,95.43007693296671,27.43807959401472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34939537183106,89.17366253747387,85.48003792171266,336.1911781951547,283.65187256302846,166.51268952774308,212.26775528828367,138.62235291377573,121.28506467099926,113.52112687566424,28.87022682386476,15.829572556786369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.46262540151451,22.91531710834034,56.68518726784002,213.09708544434488,482.50228502042125,522.3778172354295,537.3028757523106,461.4713721618836,483.55755140031073,408.3290571698205,290.9637456245588,159.05006412622856,36.10672371540295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2471076738253,152.19064037079886,287.4962495187739,391.89647525309726,464.48661124771576,505.71910680873,516.347531349913,499.3117477871049,456.4209764862644,383.9062166616381,281.31521129327314,153.47203526066468,34.22212717945232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096355333841085,150.45679617483242,283.5764963930364,385.338556177636,454.0843152165091,493.5075904115648,504.13601495274776,490.86942446184094,451.6720854906137,382.474069431788,281.9935968232021,155.28106334047527,35.42814589932605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13170420977592,151.81375952083832,286.4409831388844,390.69045653322354,462.9790878478736,503.3822532528267,514.1614301339939,521.0964223455637,458.60707770218346,389.7857502071704,288.17463504870284,158.82393561625224,36.78510924533192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,150.9846216509251,282.6719823531311,383.9062166616381,456.3456003162723,495.3168107775233,505.49297829875366,456.87323350621705,449.9384335807952,380.06183970589257,278.2999722074409,153.84891611062525,37.6142471152451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036218249681205,150.15529149486403,272.721943341877,393.63012716291576,466.3712077836664,452.7275441566512,523.1315789353506,506.0959876586905,461.9991976379762,391.2934658931604,279.3552385873304,154.60267781054628,37.84037562522142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2471076738253,126.6369650265868,238.95207318237735,341.4677023807501,245.2838637478623,263.5256660305441,453.78281053654064,446.923386781111,410.138277535779,302.8735650556076,275.28492540775665,135.38098531796714,38.6695134951346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50352206931815,134.32571893807764,222.06704195955356,304.1551522316214,313.50218188293854,380.7404175219695,424.5357028627153,402.9017806442408,321.2661196782736,186.18663904027488,134.9287282980145,96.63609565284044,27.890336613967364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367139441419798,96.63609565284044,179.176270658713,240.00733956226688,341.01544536079746,360.7647710433213,404.2585517040988,477.6026416847863,432.4503929980346,364.9860288490273,266.8424097963447,146.2357306552744,40.40316540495306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83507023407786,84.34939537183106,175.33208598911548,251.76659893947945,233.67554899678188,242.04268843820168,361.59410119938246,345.3120793364955,390.76583270321566,315.3112099627491,270.76216292208227,150.60754851481667,41.835504920951045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,150.00453915487978,280.8629542733205,386.2430702175413,360.538642533345,484.8389462901766,494.26135211148585,478.5825318946836,436.5962746337484,191.6139155658545,274.3802190817034,151.51225484086987,41.383247900998406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277393559341824,148.64776809502186,276.943201147583,227.64526311126536,389.3336854733656,499.4625001270892,511.8247688642386,478.2810272147152,373.8808014803918,293.8280400842589,221.46403259961667,119.92829361114131,31.433208889744357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633922218474517,5.7287812055481,80.95727543603829,159.4269449761891,360.538834819493,245.58536842783076,213.926223314258,329.7840114596776,333.628388415423,173.74899413313332,117.6670085113781,83.89713835187843,43.71990917075374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272522855071465,168.09558909757737,312.0698423669406,422.12347313682,497.4273435373023,539.6397293082139,548.6852542795627,528.4834792909381,483.1052943803581,407.7260478098837,301.6675463357339,165.00497384175296,44.24754236069848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34789902506356,161.68842236210023,290.58686477459827,392.6504292391663,461.2454359380552,499.6886286370655,509.8649884444438,497.6534720472786,453.330553516588,385.9415655375728,285.2349644190106,161.3115415121397,44.09679002071427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31230774840348,159.2008164662128,287.11936866881337,388.5043553173045,459.5869679120808,498.9348669371444,509.1110344583748,358.35273360357394,456.42116877241233,384.05696900162224,284.02875341298903,159.65307348616545,43.49378066077742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272522855071465,154.07504462060157,278.2999722074409,376.5191597162636,444.6619093951998,482.5776611904133,492.7538287116437,426.26935477253386,444.812661735184,91.5856999772213,144.12500560934748,158.3716785962996,46.509019746609646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08174322102997,125.95857949665783,275.2095492377645,372.2225257405655,438.78237584966746,476.7735038148732,422.6511063267648,321.79375286821835,124.52643226680782,335.2866641552493,217.5442794738792,156.18576966652847,47.41353378651493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70486237106943,151.36150250088568,274.30484291171126,372.1471495705734,440.516027759486,479.2609174246127,267.1439144763132,484.00980842026325,437.1992839936853,370.7901862245676,274.3802190817034,133.5719572381566,46.282891236633326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17703689497674,154.37654930056996,284.4810104329417,387.0722080874544,458.00406834224657,498.5579860871839,509.8649884444438,497.3519673673102,455.5164624463591,384.8107307015433,276.8678249775909,159.05006412622856,46.65977208659386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62929391492938,152.6428973907515,274.5309714216876,383.15245496171696,457.32568281231767,497.4273435373023,508.2818965884616,493.7337189215411,451.5967093206216,369.8102960146701,273.3249527018139,157.61791689637857,47.0366529365544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327354548087776,147.59250171513236,250.1835070834972,335.51279266522573,437.2748524498252,440.8175324394544,403.42941383418565,445.0387902451602,377.04679290620834,336.56805904511515,244.68085438792545,155.13031100049105,47.63966229649125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609376410974726,129.04919475248218,270.1589612759974,364.45839565908256,429.5107223683424,465.6172537975975,478.1302748747311,465.7680061375816,257.0431231250748,299.3308850659786,267.21929064630524,129.8029564524033,49.67481888627816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74001896085633,148.34626341505344,265.4854464503388,360.08638551339243,426.87255641861856,464.9388682676684,477.82877019476257,463.958978057771,423.4804364828258,312.5220993868933,247.5453411337735,118.57152255128338,44.92592789062745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.709733075339805,151.28612633089355,237.36917361254316,309.58242875720106,388.6551076572887,334.9851594752809,349.15645629224093,371.845644890605,330.9900301795513,327.8242310398828,241.59023913210112,94.29943438308511,46.20751506664122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126641219357616,144.57726262930012,234.20318218672665,319.23096308848665,389.4088693572098,421.5958399468752,454.2350675564933,424.15882201275485,388.2028506373361,375.0868202002656,280.41069725336786,163.34669810192665,46.35826740662543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59413732514249,118.34539404130706,234.50468686669507,317.72343968864453,369.9610483546543,403.730918514154,434.1842371940009,406.7461575999863,401.0927525644303,329.4825067797091,217.31815096390284,145.1048958192449,47.187405276538605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6695134951346,145.78328134917385,210.23259869849684,310.7884474770747,351.1918051681758,302.34593186566286,160.63315598221075,292.0190120044483,366.4183683650253,294.65737024032,230.43418140097333,144.2003817793396,47.86579080646758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950908385000425,142.08984901956055,251.0880211234025,315.2358337927571,387.3737127674229,404.0324231941224,437.9532379797543,394.534641202821,349.6087133121936,279.65674326729885,220.5595185597114,140.5821333335705,19.070940152594925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48360456536348,152.26601654079096,271.5913007919954,366.1168636850568,431.31975044815294,468.3309882034612,479.0347889146364,466.5973362936427,428.0783828523444,365.36290969898783,274.30484291171126,160.85928449218707,51.634791592220886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46349477526088,151.36150250088568,267.6715476662579,361.8956058793509,427.3246211524233,463.5820972078105,225.98679508529105,257.6461324850118,319.83397244842354,361.292596519414,267.9730523462263,157.84404540635484,47.94116697645968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870661510737946,82.76630351584888,261.7920141207256,354.2068519678601,419.4853071870963,354.35760430784427,330.68852549958285,206.84047876270407,49.976323566246585,168.1709652675694,185.05599649039323,130.63209432231645,48.92105718635708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32778923496097,155.28106334047527,279.9584402334152,378.6296924760426,447.4510199710557,486.7989189961192,498.4826099171918,417.67608682113774,450.7675714507084,381.6449315618748,287.1947448388055,169.30160781745104,52.23780095215774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21238577091159,149.9291629848877,265.7117672464631,358.1266050935976,423.1035556328654,459.9638487620414,472.7783745191434,462.3760784879368,425.36484073262847,363.1016245992246,199.37804564733747,135.983994677904,54.122205201960426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23249556101419,151.8891356908304,172.09071839330696,363.85538629914566,236.53984345648195,470.1400162832717,475.03965961890674,362.4986152392877,428.2291351923287,364.3830194890904,276.4155679576382,164.40196448181612,53.36844350203936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23249556101419,150.30604383484825,267.3700429862895,361.8956058793509,423.02817946287314,346.8951711924777,478.2056510447231,460.86836280194666,424.3849505227312,362.5739914092799,272.4958148319007,162.96981725196608,54.8759669018815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58926662087213,107.56602487399188,264.6563085804257,355.6389991977101,419.03305016714353,456.34579260242026,467.5018503335481,453.4059296865801,417.0730774612009,262.47039965065454,186.03588670029063,154.97975094665478,50.35339670235507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58926662087213,148.044758735085,261.71663795073346,355.1113660077653,420.61594973697777,249.9573785735209,333.7791407554072,73.26852152454745,403.3540376641935,360.8403394994614,281.0890827832968,167.34182739765623,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,148.64776809502186,266.6162812863684,360.23713785337657,426.7969879624785,321.4922481882499,482.5776611904133,382.7755741117564,181.81462889458467,19.372444832563357,29.62398852378584,27.36270342402261,16.055701066762687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,148.7985204350061,263.2995375205677,357.6743480736449,424.15882201275485,398.07751347859806,206.91585493269616,309.58242875720106,430.7167410882161,363.32775310920096,274.9078522716481,141.86372050958423,57.74045364772952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74445497825352,145.55715283919753,258.7013988649012,285.7625976089554,420.0883165470331,295.26037960025684,185.88513436030644,280.7122019333363,358.50348594355813,237.36917361254316,64.9769505392677,4.145881635713845,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68475258096683,147.06486852518762,263.9779230504967,359.9356331734082,420.3142527708615,330.085516139646,235.48457707659244,347.87506140237514,363.4785054491852,363.6292577891693,266.69165745636053,70.70573174481581,32.11159441967332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609376410974726,147.51712554514026,262.92265667060724,357.2974672236844,423.70637270665424,309.28092407723267,107.56602487399188,412.3241864655501,373.5792968004234,272.94807185185334,32.337722929649644,56.68518726784002,41.00636705103787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704235398048308,93.01784720707136,77.64053167023764,84.50014771181527,140.5821333335705,200.0562388911185,386.9968319174623,339.50792196095534,102.81713387834117,19.59857334253968,87.59057068149167,63.54461102326973,38.29263264517407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55391774493729,147.29099703516394,263.45028986055195,359.6341284934398,418.95748171100354,375.84077418633456,472.3261174991908,457.9286921722545,420.61594973697777,359.9356331734082,279.27986241733834,168.47246994753786,55.25304003798999,0.5276331899447517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,147.29099703516394,267.9730523462263,366.1168636850568,437.1239078236932,348.3273184223278,436.0686414438037,334.2313977753599,393.102493972971,351.71943835812056,283.1996155430759,166.8141942077115,61.1325735835223,0.5276331899447517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16686079956282,146.3111068252665,260.9628762508124,329.0302497597565,419.2591786771199,404.71100101019937,387.7505936173834,433.6566040040561,298.2754263999411,311.46683300700374,279.2044862473462,169.8292410073958,55.17766386799787,0.6030093599368591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57402753503988,151.6630071808541,271.81742930197174,365.7397905489484,390.76583270321566,411.570424765629,504.73921659883257,487.8541853760088,450.16456209077154,386.9968319174623,286.0641022889239,174.05049881310174,54.19758137195253,1.1306425498816106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67438419940497,122.4912756770209,220.86102323967984,320.5877341483446,377.2729214161846,410.6659107257239,433.8073563440405,462.3760784879368,423.7819411627942,363.93076246913785,277.24470582755146,168.69859845751418,55.931425567918936,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78510924533192,135.90861850791188,219.2781236698456,211.5893697583547,179.62871996481357,293.225030724322,400.5651193744855,293.225030724322,371.6195163806286,300.5369037858523,234.35393452671084,58.64496768763481,48.01654314645179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,112.54123666576686,265.78714341645525,130.2552134723559,48.24267165642811,35.352769729333936,144.57726262930012,271.81742930197174,461.01911514193097,333.2515075654625,215.05686586413964,153.2459067506883,61.96171145343548,1.2060187198737182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.9206224994839,135.8332423379198,208.3481944486941,375.9161503563267,436.7470269737326,500.3672064531424,416.54544427125614,367.4736347449148,201.71470691709283,250.63576410344987,129.9537087923875,55.70529705794263,0.6030093599368591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543741649523355,145.180271989237,220.4841423897193,355.4882468577259,419.5606833570883,458.1548206822308,418.2790961810746,397.0976232687007,427.776878172376,362.4232390692956,276.5663202976225,169.75386483740368,57.5143251377532,1.1306425498816106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101817510303,143.74812475938694,260.1337383808992,354.5083566478285,422.50035398678045,464.5619874177078,477.0750084948416,280.93833044331257,436.8224031437248,369.6595436746859,268.1238046862106,172.91985626322014,57.58970130774531,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,143.06973922945798,261.94276646070983,308.3764100373274,235.7860817565609,94.14868204310088,495.769067797476,468.10485969348485,450.7675714507084,315.91421932268605,93.84717736313247,134.9287282980145,58.11733449769007,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76499945522931,141.10976652351525,258.4752703549249,355.6389991977101,428.4554559884528,468.7832452234138,482.1254041704607,75.83150359042705,55.40379237797419,170.73394733344904,220.03188536976663,121.13431233101504,40.85561471105365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41309909964175,141.33608731963952,259.5305367348144,357.37284339367653,427.098492642447,100.32972026860163,89.85204806740285,85.85691877167321,159.65307348616545,207.44348812264087,221.38865642962455,168.54784611753,58.04195832769795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06606944832455,129.50145177243482,248.07297432371823,355.4128706877338,300.16002293589173,130.2552134723559,349.6840894821857,361.59410119938246,286.0641022889239,293.6019115742825,142.01447284956848,171.03545201341743,32.63922760961807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478541574945176,81.25878011600672,208.57432295867048,277.1693296575593,15.75419638679426,36.33285222537927,51.860920102197205,111.56115416972152,236.84154042259837,355.63919148385804,228.32364864119432,7.839506251475046,58.72034385762692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277393559341824,139.6776192936652,254.7062695691716,350.36247501211466,414.8871685314298,471.798484309246,485.4419556501134,453.8581867065328,418.7315454871752,310.0346857771537,272.6465671718849,166.8895703777036,64.67544585929929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16199009529245,134.40109510806977,244.1532211979807,345.7643363564481,418.8822978271593,362.9508722592404,396.1931092287953,467.35109799356377,427.3246211524233,362.0463582193351,266.16402426641577,163.49745044191084,56.00680173791105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.6343569053477,135.53173765795137,246.490074753884,339.8094266409238,364.0061386391299,417.82683916112194,402.7510283042566,397.6252564586453,357.1467148837002,311.0145759870511,239.85658722228263,162.66831257199766,61.1325735835223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126641219357616,132.89357170822765,241.21335828214055,332.27161735556507,403.05253298422514,337.6235177111526,281.69209214323365,452.65216798665904,68.97188754884941,108.99836438998986,122.49108339087296,169.4525524435832,56.91131577781634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352769729333936,133.5719572381566,243.3994594980596,334.9851594752809,402.0726427743277,442.17430349931226,299.7077659159391,281.31521129327314,420.61594973697777,356.61908169375545,272.4958148319007,169.60311249741946,64.60006968930718,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31761313954703,135.6824899979356,250.40963559347355,346.2165933764008,414.51028768146926,453.8581867065328,422.50035398678045,399.50966070844805,245.057735237886,317.94937591247293,253.19874616932947,159.72844965615752,63.24310634330131,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036218249681205,128.59693773252954,202.9207256369665,307.396327541282,379.83571119591625,365.7397905489484,377.1221690762004,274.68172376167183,334.3821501153441,281.69209214323365,246.03762544778337,159.5023211461812,22.01080306843505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,43.19227598080898,121.13431233101504,140.2806286536021,286.74248781885285,399.9621100145487,373.20241595046286,371.167259360676,337.47276537116846,259.07827971486176,180.0809769847662,137.34095802390988,52.8408103120946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01610845957861,84.34939537183106,130.63209432231645,226.13754742527527,343.42767508669283,346.1412172064087,323.2260923842163,403.2032853242092,398.2282658185822,298.12467405995693,236.91691659259044,122.4912756770209,43.49378066077742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191841293935795,128.89844241249796,236.99229276258257,329.7840114596776,301.13991314578914,349.9855941621541,152.19064037079886,432.75208996415097,384.1323451716143,278.97835773736983,71.45949344473688,31.50858505973646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789979949602284,129.04919475248218,237.21842127255888,332.6484982055256,405.9170197300732,249.80662623353675,408.1784971159842,412.1734341255659,262.771904330623,328.27648805983546,214.0015994842501,142.99436305946583,41.08174322102997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83000724365955,130.85822283229277,246.7915794338524,303.17526202172405,351.71943835812056,371.3933878706523,303.09969356558395,287.9485065387265,358.35273360357394,363.7046339591615,246.1130016177755,160.48240364222656,62.79084932334865,0.4522570199526442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,129.42607560244272,242.6456977981385,339.4325457909632,409.1583873258816,450.9183237906926,410.2136537057711,461.62212450186775,425.13871222265226,366.19223985504897,278.67685305740144,169.98018563352795,57.66507747773741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207080379768023,128.89844241249796,212.0416267783074,292.62202136438515,272.6465671718849,112.16416352965835,74.1732278506007,182.64376676449788,359.106495303495,263.1487851805835,216.56438926398172,168.8493507974984,46.43364357661754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83507023407786,90.83193827730024,247.01770794382875,140.50675716357838,333.1007552254782,331.1407825195355,77.94203635020605,113.37037453568004,216.33826075400543,210.00647018852047,167.56795590763258,93.39492034317983,18.24180228268174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794415966999468,96.03308629290358,34.825136539389185,93.47029651317192,112.16435581580632,212.7953884782285,222.2931704695299,246.7915794338524,260.8121239108282,263.67641837052827,33.16686079956282,83.44468904577784,51.93629627218931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100791351238266,76.35913678037181,115.25477878548274,192.3676772657756,439.9130183995491,369.6595436746859,481.9746518304765,318.32644904858137,199.83030266729008,349.3072086322252,284.02875341298903,172.16609456329908,60.00193103364069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251978378095664,131.9136814983302,257.11830700891903,369.9610483546543,445.0387902451602,195.68442103157625,406.5200290900099,478.50715572469153,439.9130183995491,380.28796821586894,289.682350734693,131.3858560222375,55.02691152801367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43807959401472,129.8029564524033,248.9774883636235,347.7243090623909,416.9223251212167,458.6822615860276,329.4825067797091,465.8433823075737,288.7022682386476,370.5640577145912,279.50599092731466,169.37698398744317,61.05719741353018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945602993856863,126.3354603466184,205.86058855280663,309.2807317910847,364.3830194890904,407.2737907899311,462.0743815218204,450.9183237906926,207.51886429263303,271.21441994203485,274.60634759167976,166.58806569773515,53.14231499206304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890336613967364,124.2249275868394,237.67067829251152,335.43741649523355,405.5401388801125,447.2248914610794,461.62231678801567,457.8533160022624,422.50035398678045,363.5538816191773,276.943201147583,167.11569888767994,59.32335321756378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87509752813513,125.12944162674466,245.2838637478623,345.38745550648764,308.3008415811873,166.28656101776676,481.0701377905711,464.5619874177078,446.24480896503405,384.584602191567,292.99890221434566,172.91985626322014,55.25304003798999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387683918395588,124.60180843679991,228.77590566114696,239.1782016923537,111.48577799972944,284.4810104329417,409.2337634958737,370.6396261707312,306.56718967136885,304.9842901015346,207.44348812264087,140.2806286536021,54.725214561897296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.8799682324055,101.91261983843587,210.98636039841784,316.5926048526149,349.6087133121936,407.9521763198599,473.0798791991119,396.3438615687795,364.9860288490273,337.47276537116846,276.5663202976225,144.4265102893159,52.01167244218142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633922218474517,124.14955141684727,247.3192126237971,347.121299702454,417.6007106511456,458.983958552144,330.763901669575,59.92655486364858,207.06660727268036,354.4329804778364,292.3205166844167,151.43687867087775,53.443819672031466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196711998206165,98.29456367881475,203.75005579302763,267.4454191562816,367.6997632548911,232.6956587868845,192.21692492579135,272.2696863219244,301.9690510157023,257.1184992950669,170.88469967343326,77.18827465028498,31.28245654976014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909819431048843,84.57552388180738,92.86709486708716,97.91749054270628,281.69209214323365,240.3088442422353,245.66074459782288,369.1319104847412,347.49818055241457,331.29153485951974,195.38291635160783,81.63566096596726,53.29306733204724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463060088387696,121.51119318097555,178.72401363876037,178.4225089587919,422.4249778167885,345.6889601864561,343.3522989167008,469.23550224336645,430.7167410882161,371.54414021063656,196.89043975145,125.05406545675255,17.337288242776456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01080306843505,121.58656935096768,240.5349727522116,340.3370598308685,411.1181677456765,452.12453479671433,466.7480886336269,456.119471806296,168.47246994753786,369.20728665473325,274.5309714216876,164.02508363185558,53.21769116205514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,120.30517446110188,240.76110126218796,339.65867430093954,409.38451583585794,450.7675714507084,357.44821956366866,476.1704944549362,420.61594973697777,362.72474374926406,275.9633109376856,163.7989551218793,45.83063421668068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99556398260281,94.82706757302986,240.15809190225104,340.4878121708527,412.4749388055344,453.330553516588,467.8033550135164,457.1749304723334,421.5958399468752,268.5006855361711,273.6264573817823,160.1053305061181,52.38855329214196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382186241104094,63.77073953324605,205.4837077028461,193.34775976182087,296.6925268301069,368.8304058047727,157.241036046418,144.2757579493317,185.88513436030644,318.92945840851826,280.93833044331257,163.19594576194245,53.36844350203936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74932568252389,117.591632341386,240.2334680722432,343.42767508669283,412.4749388055344,361.217028063274,476.1704944549362,328.27648805983546,251.91735127946365,295.7126366202095,275.8125585977013,160.85928449218707,46.88590059657018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900078022508104,117.51625617139388,240.76110126218796,341.92015168685066,413.3040766754475,352.77470473801003,350.6639796920831,223.19787679558308,155.88426498656003,185.50825351034587,240.98742205831223,158.29630242630748,50.80565372230771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352335042460748,115.93316431541167,235.861457926553,337.6235177111526,412.5503149755264,455.13958159639856,331.1407825195355,463.5820972078105,300.00927059590754,332.6484982055256,199.00116479737693,96.10846246289567,34.44825568942865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97545419250021,115.78241197542746,236.53984345648195,337.92483010497307,410.1380852496311,384.8107307015433,398.8312751785192,376.5945358862557,342.4477848767955,361.5187250293904,270.1589612759974,157.31641221641007,49.44869037630183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734086596691654,98.44531601879896,220.4087662197272,332.1208650155809,353.98072345788376,390.69045653322354,322.09525754818674,459.81309642205713,419.5606833570883,356.995962543716,263.1487851805835,144.72801496928437,39.80015604501621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02541518124616,88.41970855140487,175.78434300906815,328.1257357198512,404.4094963302309,450.54144294073205,469.61238309332697,389.9365025471545,402.0726427743277,333.628388415423,213.32321395432112,139.14998610372044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528067876817936,85.32928558172846,187.0911530801801,268.5006855361711,326.84414854383743,348.10118991235146,310.6376951370906,101.987996008428,172.24147073329118,103.94796871437076,180.98549102467152,153.54741143065678,47.41353378651493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39255462266596,115.85778814541958,240.98742205831223,346.44291417252504,420.8420782469541,370.33792920461485,368.9811581447569,279.8828717772752,439.0838805296359,371.0165070206917,277.8477151874883,159.35156880619698,43.04152364082477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734086596691654,115.48090729545903,242.19344077818596,347.1966758724462,291.49137881450355,302.6474365456313,504.8145927688247,489.66321345581935,434.1842371940009,371.6948925506208,279.8074956072831,159.95457816613384,41.609376410974726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206453406746903,113.59650304565636,239.02744935236944,341.5430785507422,414.2087830015008,456.7980496223729,473.4567600490725,412.0980579555738,338.5280317510579,295.8633889601937,175.85971917906028,132.81819553823547,43.11689981081688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28182957673901,114.65176942554588,241.51486296210905,345.613584016464,419.4853071870963,462.1499499779604,476.5473753048968,465.6926299675895,431.0182457681845,368.0012679348595,274.68172376167183,155.20568717048317,40.85561471105365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301939366841614,114.048760065609,241.6658075882412,346.97054736246986,419.334554847112,461.4713721618836,397.4745041186612,200.5840643672112,167.86946058760105,371.6948925506208,253.72637935927423,136.21012318788033,34.52363185942075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151187026857402,112.9181175157274,240.4597888683674,345.99046486642453,419.03305016714353,210.83560805843368,446.9985706649551,469.9892639432875,93.99792970311668,94.67631523304564,215.282994374116,116.00854048540378,37.01123775530824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548177666920544,113.0688698557116,242.04268843820168,347.5735567224067,435.8425129338274,484.8391385763245,406.97228610996257,311.54220917699587,313.8790627328991,299.3308850659786,118.42077021129916,156.11039349653635,37.6142471152451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698930006904757,74.85161338052966,96.93760033280888,179.47796762482935,240.76110126218796,313.50218188293854,246.33913012775184,170.05556180352005,123.3957897169262,31.73471356971278,142.01447284956848,1.1306425498816106,15.678820216802151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125771845611241,23.89520731823773,124.97868928676046,136.5118201539967,211.74012209833896,231.7157685769871,396.11773305880325,264.5055562404415,366.7198730449937,154.97955866050685,78.01741252019816,31.28245654976014,9.4224058213093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779176881167231,65.35383138922825,96.63609565284044,194.55377848169465,340.2616836608764,378.252811626082,174.65370045918655,324.2059825941137,65.50458372921246,368.6042772947964,262.771904330623,100.40509643859374,36.03134754541084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819396461372442,75.60537508045073,149.55228213492714,317.2709903825439,411.3442962556527,250.33425942348143,394.3840811489848,295.41113194024103,265.0331894303862,362.72474374926406,256.9677469550828,125.4309463067131,28.56872214389633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266782777054717,109.37524523995042,236.91691659259044,343.3522989167008,418.7315454871752,462.3760784879368,479.3362935946047,155.80888881656796,168.67321668598623,139.63089375971603,141.09880621308272,120.60667914107027,30.90538341365166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191406607062609,110.12900693987147,227.6789131871547,210.0366591137469,216.39536973994336,213.80989019475484,226.01813772740516,230.886438420926,46.58439591660175,85.02778090176002,156.11039349653635,137.19020568392568,31.05613575363587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447386315682275,46.1321388966491,144.87876730926854,161.4622938521239,79.14824735622771,40.17703689497674,72.74088833460272,104.5509780743076,135.45636148795924,134.7025997880382,148.87389660499818,133.19507638819604,29.699364693777948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136140227173106,52.99156265207882,142.84361071948166,225.3084095553621,283.2749917130679,337.47276537116846,307.9993369012189,147.14024469517972,258.2491418449486,228.0221439612259,162.1406793820529,81.63566096596726,17.864921432721207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659914258164488,63.99686804322238,148.49701575503764,157.99479774633903,88.49508472139696,210.30797486848888,206.46359791274352,290.2099839246377,299.5570135759549,344.78444614655075,215.282994374116,110.58126395982411,16.055701066762687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402296031206696,72.74088833460272,169.22623164745897,225.3839780115021,305.964180311432,317.1202380425597,411.49504859563694,389.6349978671861,360.1617616833845,316.4418525126308,214.6046088441869,91.81182848719764,19.146316322587037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532938581088308,111.71190650970571,248.60060751366296,362.649367579272,442.17430349931226,488.53257090593775,421.1435829269225,403.50479000417766,447.75252465102415,319.1555869184946,263.8271707105125,124.14955141684727,24.95047369812724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553048371190911,108.1692265200767,239.40433020233,349.4579609722094,242.6456977981385,474.8135311089303,356.3929531837791,396.3438615687795,429.8122270483108,266.4655289463842,35.051265049365504,90.00280040738706,24.272088168198277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.19627731133298,106.58613466409447,191.5385393958624,343.5030512566849,416.8469489512246,230.43418140097333,133.3458287281803,295.7126366202095,426.4954832825102,353.0762094179785,254.4801410591953,53.896076691984106,23.819831148245623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,106.05850147414976,233.75092516677404,350.0609703321462,429.7368508783187,475.6428612649914,492.6784525416516,480.6176884844706,437.8778618097622,353.00083324798635,252.1434797894399,128.44618539254532,22.31230774840348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6030093599368591,166.66344186772727,272.2696863219244,395.8162283788348,438.3301188297148,454.6119484064538,438.8577520196595,341.6938308907264,237.1430451025668,141.2607111496474,65.73071223918878,16.65871042669955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351900355587563,98.59606835878316,216.8658939439502,323.3768447242005,231.48944778086283,352.02094303808894,315.3865861327413,454.1596913865012,406.8215337699783,337.1710684050521,240.83647743218,121.28506467099926,20.276958872468644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216387101435583,101.8372436684438,229.37891502108383,336.56805904511515,407.1230384499468,379.4588303459557,467.5770342173921,451.8228378305979,412.85181965549486,343.0507942367323,243.77634034802017,121.9634502009282,19.900078022508104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141010931443475,103.79721637438652,231.71557629083915,340.1863074908843,416.01781108131127,347.6489328923988,291.114497964543,391.89647525309726,418.0529676710983,343.9553082766376,242.72107396813064,101.61111515846748,19.146316322587037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538001571506616,102.44025302838064,230.208052890997,338.5280317510579,414.35953534148496,457.2503066423255,249.42974538357615,461.2454359380552,414.2841591714928,61.2833259235065,251.16358957954253,121.43581701098348,17.714169092736988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934799925421818,102.28950068839644,231.71557629083915,272.6465671718849,335.1359118152652,252.67111297938476,369.6595436746859,333.8545169253993,337.6988938811448,346.1412172064087,241.74118375823323,117.591632341386,14.774306176896864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236496891538187,87.59057068149167,188.7494288200065,291.114497964543,195.53366869159208,285.1595882490186,276.8678249775909,356.3927608976312,182.1915097445452,113.0688698557116,132.21518617829864,60.07730720363279,6.7086714154454965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934799925421818,91.88720465718974,203.82543196301967,251.9171589933157,339.3569773348232,143.59737241940277,52.99156265207882,119.32528425120448,303.09988585173187,280.25994491338366,128.6723139025217,76.96214614030866,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824267165642811,99.19907771872003,170.4324426534806,216.48901309398968,310.4115666271142,346.6690426825014,212.1170029482995,63.695363363253946,73.64540237450801,217.2429670800587,158.22092625631538,16.432581916723226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783855299289664,21.55854604848241,167.4172035676484,149.77841064490346,229.83117204103647,269.2544472360921,367.4736347449148,353.00083324798635,272.2696863219244,183.69903314438736,77.26365082027709,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659914258164488,40.55391774493729,198.3981554374401,290.58686477459827,277.69696284750404,293.9787924242431,287.2701210087976,225.3084095553621,107.641401043984,137.8685912138546,84.19864303184686,66.86135478907039,3.693624615761201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38898797901514,23.44295029828509,135.90881079405983,30.90538341365166,52.8408103120946,342.37240870680336,335.8142973451941,316.8941095325834,200.28255968724275,106.88763934406292,9.497781991301409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783855299289664,68.74575903887308,194.62915465168675,249.35436921358405,328.20111188984333,281.16445895328894,393.63012716291576,299.0291880998622,284.63176277292587,248.07297432371823,206.6897264227198,50.50414904233927,1.809028079810577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351565897868995,94.29943438308511,223.57475764554363,279.129302363502,286.66711164886067,215.1322420341317,267.06853830632105,264.0532992204888,289.53159839470874,258.55064652491706,131.68755298835387,85.32928558172846,3.015239085832234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005907318894,81.71103713595936,209.1019561486152,254.5555172291874,310.8638236470669,346.2919695463929,260.3596746047276,344.33218912659817,26.83507023407786,16.8096550528317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2413675958085566,96.48534331285622,97.99286671269836,342.82466572675594,413.9072783215323,454.8380769164301,466.89884097361113,329.0302497597565,407.5752954698994,231.48944778086283,165.53279931784567,71.00723642478424,4.372010145690167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4876058958874827,96.334590972872,226.51442827523584,333.5530122454309,396.0423568888111,356.61908169375545,456.7978573362249,434.86262272393,393.0271178029789,183.77440931437948,183.69903314438736,78.92192656010344,2.110532759779007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045140399052884,94.29943438308511,222.9717482856068,329.3315621535769,403.2786614942013,444.5865332252077,341.91995940070274,226.13754742527527,142.6174822095053,210.23259869849684,217.46890330388703,92.33946167714238,2.0351565897868995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62104885315615,224.70540019542523,334.4575262853362,411.4196724256448,283.0488632030916,351.41774139200413,29.2471076738253,8.29176327142769,120.6820553110624,122.11439482706037,37.38811860526877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.3244148774581,129.9537087923875,192.4430534357677,416.1685634212955,338.37727941107374,179.7040961348057,178.87476597874456,172.31684690328328,256.5154899351301,123.54654205691044,63.24310634330131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,0.5276331899447517,353.37771409794686,330.9900301795513,36.78510924533192,122.34052333703669,239.47970637232208,206.6897264227198,218.22285728995604,163.57282661190294,7.236496891538187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.6816206241892,249.7312500635446,362.9508722592404,456.5719211123966,502.25161070294513,514.6138794400945,496.5982056673891,445.1895425851445,359.9356331734082,233.82630133676608,95.50545310295884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34495935443388,246.7915794338524,359.4835684396034,433.2043469841036,475.8687974888199,486.2712858061744,465.3157491176289,417.4499583111614,339.65867430093954,225.53453806533844,90.37968125734758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.334590972872,230.50955757096548,349.0810801222488,411.7965532756053,451.5969016067696,401.9218904343434,383.0017026217328,291.2652503045272,232.99716346685287,182.71914293448995,79.44975203619614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00280040738706,220.5595185597114,337.6233254250047,417.3747744273173,444.9634140751682,455.3657101063749,434.78724655393785,386.77070340748605,310.11006194714577,201.41320223712435,77.56515550024552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64602934752914,220.5595185597114,329.0302497597565,403.50479000417766,442.4758081792807,453.48130585657225,197.1919444314184,347.7243090623909,205.33295536286192,200.13180734725853,70.93186025479213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8368089815706,148.49701575503764,327.8996072098749,402.2233951143118,300.5369037858523,369.056534314749,317.2709903825439,352.1716953780732,162.89444108197398,163.6482027818951,70.47960323483949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10846246289567,236.46446728648988,348.5534469323041,426.9477403024628,469.9138877732954,480.9947616205791,478.4317795546994,427.24924498243126,342.5985372167796,217.39352713389496,81.0326516060304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.877463248649,243.700964178028,357.37284339367653,435.99326527381146,478.65790806467584,488.2310662259693,466.823464803619,416.69619661124034,335.51279266522573,217.61965564387128,60.22805954361701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2592148028799,235.7860817565609,347.1966758724462,433.43047549407993,477.3011370048179,487.1004236760877,462.7529593378973,411.8719294455976,326.6933962038533,207.51886429263303,71.98712663468163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47029651317192,140.2806286536021,354.28222813785214,432.75208996415097,494.71380141758647,507.3020063785642,485.2912033101292,434.86262272393,345.6889601864561,214.7553611841712,76.20838444038758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48534331285622,240.38422041222736,354.35760430784427,429.1336492322339,471.798484309246,480.8438169944469,458.9085823821519,408.10292865984417,323.9044779141453,206.38822174275137,71.53486961472899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38368258787159,137.64246270387832,182.4930144245137,321.4168720182578,359.3326238134713,299.10475655600226,290.51148860460614,300.83840846582075,240.5349727522116,153.99966845060945,50.50414904233927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18340394601462,86.61068047159428,329.0302497597565,197.2673206014105,469.3108784133586,333.02537905548616,303.0243173955919,410.4397822157474,319.98472478840773,194.101521461742,62.86622549334076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056762726657,124.75256077678412,156.6380266864811,207.44348812264087,139.6022431236731,138.39622440379938,187.5434101001328,161.38691768213184,156.93953136644956,53.820700521992,28.041088953951583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910446404069965,42.21238577091159,95.58082927295094,223.49938147555156,277.77233901749617,352.5485762280337,383.15245496171696,292.0190120044483,248.60060751366296,130.1798373023638,45.67988187669646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85117869365647,116.61154984534066,224.4792716854489,303.25063819171606,234.88156771665564,319.68302782229136,307.84858456123465,195.08141167163944,172.09071839330696,103.5710878644102,32.63922760961807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01254181592779,216.9412701139423,327.974983379867,402.6002759642724,443.455890675326,86.30917579162586,129.8029564524033,390.9165850431999,298.954004216018,183.3975284644189,54.42370988192886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69092734585676,218.4489857999324,330.3870208196144,403.5801661741698,444.0589000352629,452.1243425105664,430.7167410882161,290.58686477459827,293.6019115742825,174.20125115308596,50.1270759062308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80121770491053,191.68929173584664,255.91248057519329,233.22329197682924,291.3406264745193,198.77503628740064,263.45028986055195,194.47840231170247,143.52199624941062,115.85778814541958,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739149587109964,63.39385868328552,126.6369650265868,356.9205863737239,460.71761046196247,467.27572182357176,444.2096523752471,391.9718514230894,303.4765744155445,183.8497854843716,51.7855439322051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.392119935792771,104.92785892426816,200.50868819721907,415.6409302313508,364.7599003390509,366.49374453501736,443.380514505334,385.5646846876123,296.6925268301069,176.2366000290208,47.71503846648336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92192656010344,217.31815096390284,331.3669110295118,407.65086392603945,444.0589000352629,447.3756438010636,432.6765215080109,368.90578197476486,277.1693296575593,161.53767002211606,40.93099088104576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03752231030077,212.64463613824424,323.30146855420844,398.4543943285586,439.4607613795965,447.3756438010636,426.0432262625574,372.07177340058126,283.8026249030127,165.00497384175296,41.91088109094316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70086104054545,208.49894678867832,329.7840114596776,411.3442962556527,455.441086276367,464.1097303977552,441.8727988193439,208.49894678867832,296.6925268301069,167.2664512276641,41.835504920951045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.1732278506007,209.47883699857576,330.763901669575,413.8319021515402,440.2145230795175,448.0540293309925,339.8848028109158,254.25401254921897,248.60060751366296,126.5615888565947,33.31761313954703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39385868328552,192.59380577575195,321.2661196782736,378.0266831161057,375.84077418633456,368.9811581447569,425.36484073262847,273.7018335517745,280.48607342336,106.73688700407872,31.58396122972856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56028479597515,232.6202826168924,356.995962543716,442.0991196154681,469.9892639432875,477.82877019476257,377.1221690762004,397.323751778677,303.4765744155445,177.74412342886296,42.28776194090369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2119510840384,33.619117819515466,200.28255968724275,197.1919444314184,283.3503678830601,462.7529593378973,435.0887512339063,379.9864635359005,290.36073626462195,167.11569888767994,38.44338498515828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02228322446854,214.37848033421068,267.8976761762342,370.8657546807076,414.66104002145335,390.313575683263,281.69209214323365,133.873461918125,154.5273016405542,34.14675100946022,9.497781991301409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.3239801905849,216.2628845840133,333.7791407554072,409.9873329096468,452.1243425105664,460.1146011020256,437.27466016367737,381.9464362418432,292.2451405144246,169.22623164745897,38.29263264517407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.3942933701587,226.2129235952674,344.1060606166218,432.8272738479951,472.4768698391751,479.1855412546205,455.5164624463591,389.2581170172256,282.59660618313893,158.74855944626017,33.69449398950757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47473253056913,218.22285728995604,336.1159943113105,426.9477403024628,472.0246128192224,480.2408076345101,453.1798011766038,393.8562556728921,298.5769310799095,165.6835516578299,36.709733075339805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101817510303,71.76099812470531,333.8545169253993,416.7715727812324,460.416105781994,468.10485969348485,443.0790098253655,383.6047119816696,281.69209214323365,158.29630242630748,33.01610845957861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12263988883362,209.4034608285836,322.7736430781157,408.9322588159053,436.0686414438037,146.3111068252665,427.6263181185397,360.3125140233688,182.2668859145373,146.76336384521915,27.2119510840384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18296925914142,206.31284557275924,323.5275970641847,405.9923959000652,449.10929571088207,456.5717288262486,430.0383555582872,373.7300491404076,269.48057574606844,150.23066766485613,29.2471076738253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86622549334076,201.41320223712435,317.4973111786682,398.9068436346591,286.0641022889239,226.3636759352516,332.3468012394092,231.2633192708865,261.2643809307809,104.5509780743076,14.548177666920544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2833259235065,199.67955032730592,252.2942321294242,406.8215337699783,448.9585433708978,457.4764351523018,430.9428695981924,372.3732780805497,279.9584402334152,153.32128292068046,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352769729333936,119.55141276118076,206.08671706278292,252.52036063940045,316.9694857025755,375.9161503563267,343.3522989167008,291.79288349447194,204.65456983293296,60.22805954361701,7.010176095413925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221257805705952,47.71503846648336,65.73071223918878,124.75256077678412,143.8235009293791,143.67274858939484,143.97425326936326,101.8372436684438,67.53974031899935,36.10672371540295,28.34259363392001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51963052889676,222.9717482856068,361.3679726894061,452.1243425105664,502.7038677228977,513.1061637541044,483.9344322502712,414.8871685314298,309.28092407723267,165.00497384175296,30.528502563691124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.991997338952,225.23303338537,360.538642533345,450.9183237906926,499.6888209232134,508.6587774384221,478.50715572469153,409.9121490258027,305.6626756314636,161.61304619210816,28.64409831388844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2833259235065,205.33295536286192,331.51766336949606,414.8117923614376,456.4965449424044,465.01424443766047,442.5511843492728,378.3281877960741,281.31521129327314,144.2003817793396,20.955344402397607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29176327142769,180.23172932475043,74.85161338052966,402.5248997942804,447.07413912109513,459.2854632321124,440.8175324394544,377.42367375616885,276.3401917876462,142.3159775295369,21.633922218474517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.443819672031466,190.33252067598872,307.5470798812662,395.8162283788348,448.355534010961,454.00893904651696,426.5708594525022,362.5739914092799,265.7117672464631,136.0593708478961,18.39255462266596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95640606229191,183.9251616543637,299.4816374059628,376.3684073762794,418.3544723510667,424.15882201275485,400.8666240544539,344.4075652965902,253.4248746793058,132.66744319825128,17.337288242776456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42877287234717,182.11613357455312,297.22016002005165,386.4691987275176,429.5860985383345,438.5562473396912,180.30710549474253,125.4309463067131,252.36960829941629,126.03395566664996,10.176167521230374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10715840227613,193.12143896569668,319.53246776845515,405.6908912200968,437.80248563977,445.566423435105,418.9576739971515,359.86025700341605,262.69652816063086,135.0041044680066,16.734086596691654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07668023061167,177.5179949188866,299.10475655600226,260.2089222647434,284.3302580929575,446.8480106111188,279.9584402334152,375.4637010502262,264.58093241043355,136.13474701788823,17.111159732800132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0366529365544,183.5482808044032,314.4066959228438,260.0581699247592,456.6472972823887,329.55788294970125,335.43741649523355,381.5695553918827,191.91542024582296,139.3007384437047,15.603444046810049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634791592220886,195.2321640116236,319.23096308848665,401.39425724439866,446.7724421549788,455.2149577663906,429.5860985383345,368.90578197476486,272.4204386619086,139.82837163364945,17.41266441276856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7654341421025,198.69966011740848,320.6631103183367,402.2233951143118,445.49104726511297,453.5566820265643,425.5155930726128,363.02624842923257,233.5247966567977,121.13431233101504,15.075810856865294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750195056270265,190.7094015259492,312.371347046909,391.2934658931604,434.9379988939221,442.4758081792807,418.1283438410904,358.0512289236055,262.62115199063874,133.64733340814868,13.945168306983682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07668023061167,182.2668859145373,304.23052840161347,386.9968319174623,431.0936219381767,438.9331281896517,317.94937591247293,174.27662732307806,174.35200349307016,121.88807403093612,9.648534331285624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52319717254757,144.4265102893159,233.5247966567977,303.09969356558395,280.8629542733205,270.3852820721217,256.8169946150985,195.9105495415526,145.3310243292212,47.33815761652282,0.0753761699921073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6142471152451,75.68075125044284,189.35263046609128,300.7630322958286,413.9826544915245,292.1697643444325,293.225030724322,340.0355551509001,145.934225975306,122.86815652698144,9.874662841261946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145881635713845,22.5384362583798,51.18253457226823,124.07417524685518,130.78284666230067,165.6835516578299,227.87139162124168,153.3966590906726,108.92298821999776,8.442515611411904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955971375418734,168.24634143756154,75.98225593041126,185.583629680338,176.6134808789813,102.89270233448124,92.71634252710292,67.16285946903882,48.69492867638076,126.7123411965789,6.934799925421818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678820216802151,87.96745153145223,165.00497384175296,225.76066657531476,187.5434101001328,121.88807403093612,116.00854048540378,84.19864303184686,33.995998669476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74976036939707,167.34182739765623,294.65737024032,168.7739746275063,437.2748524498252,285.7625976089554,186.7896484002117,127.39091901265584,256.9677469550828,5.954909715524423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33285222537927,168.8493507974984,294.12973705037524,381.795683901859,428.1537590223364,439.0085043596438,412.9271958254871,350.6639796920831,255.23390275911635,122.18977099705248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08661392530035,170.05556180352005,298.5017471960654,381.7203077318669,426.7216117924865,385.7908131975887,267.1439144763132,316.4418525126308,218.07210494997187,106.20925381413396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995998669476,29.2471076738253,66.25834542913354,162.81906491198188,197.1919444314184,249.5804977235604,286.8178639888449,278.14921986745674,128.74769007251376,21.55854604848241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754631073667447,158.22092625631538,278.9029815673778,360.7649633294693,404.484872500223,427.4753734924076,405.2386342001441,343.8045559366534,245.8868731077992,116.76230218532486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9407322895865,165.30667080786935,287.87313036873445,381.3434268819064,430.4906125782398,441.0436609494307,414.8871685314298,354.2068519678601,249.12824070360773,122.4912756770209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,159.72844965615752,280.8629542733205,363.32775310920096,421.67121611686736,432.3750168280425,408.1783048298362,348.0258137423593,244.7562305579176,119.24990808121234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62398852378584,166.7388180377194,302.5720603756392,396.87149475872434,448.7324148609216,460.71761046196247,434.4103657039772,372.1471495705734,270.4606582421138,131.98905766832232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,171.78921371333854,299.7829497997833,386.6199510675018,433.2043469841036,444.1342762052551,418.8822978271593,357.97585275361337,260.58580311470394,129.3506994324506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73471356971278,165.00497384175296,290.88836945456666,375.5392695063661,420.4651973969937,429.3599700283582,332.0452965594408,243.9270926880044,249.65587389355247,120.53130297107816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542872275776986,39.64940370503199,138.77310525375992,271.06366760205066,263.1487851805835,306.26568499140035,168.47246994753786,93.77180119314036,69.80121770491053,37.38811860526877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25684908236604,10.251543691222482,44.4736708706748,65.12770287925193,90.00280040738706,78.3942933701587,91.05806678727656,77.03752231030077,73.5700262045159,120.30517446110188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49291128703104,138.77310525375992,268.95294255612373,369.2826628247253,405.0123134040199,412.4749388055344,387.2229604274387,325.63812982396377,232.4695302769082,109.37524523995042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653405035555992,114.57639325555375,224.1023908354884,351.11623671203574,395.2885951888901,316.5172286826229,197.7195776213632,192.7445581157361,240.98742205831223,115.63165963544326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.979890209897396,34.825136539389185,162.5929364020055,242.11806460819375,328.27648805983546,320.7384864883288,298.65230724990164,230.66030991094965,133.5719572381566,93.39492034317983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619117819515466,259.00290354486964,348.478070762312,397.4745041186612,408.40443333981256,386.9968319174623,125.65707481668942,242.49494545815432,114.1241362356011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28182957673901,133.7980857481329,253.1233699993373,346.5182903425172,395.36397135888217,406.97228610996257,302.27055569567074,223.3486291355673,235.861457926553,109.60137374992674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7086714154454965,60.68031656356965,107.18914402403136,187.31728159015643,284.48120271908965,303.5521428716845,292.84814987436147,236.01221026653724,185.6590058503301,78.3189172001666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839506251475046,116.23466899538012,169.30160781745104,288.0992588787108,376.820664396232,304.07977606162933,320.6631103183367,229.60504353106012,168.54784611753,50.95640606229191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.02541518124616,123.54654205691044,240.6103489222037,333.40225990544667,181.58850038460835,169.07547930747472,274.9834207277882,312.44672321690115,219.73038068979824,101.0081057985306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442515611411904,119.62678893117288,235.5599532465846,20.126206532484428,119.32528425120448,241.9671199820616,372.97628744048654,110.12900693987147,6.784047585437603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15442212111763,240.00733956226688,332.874434429354,383.0770787917248,397.2483756086848,377.6498022661452,320.81386265832094,225.00690487539364,109.22449289996618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60667914107027,238.19831148245623,329.40713060971706,379.7603350259242,395.36397135888217,372.1471495705734,184.37761096046427,71.30874110475266,40.10166072498464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59944271628605,118.64689872127548,237.7460544625036,378.7050686460347,405.2386342001441,273.400328871806,240.91185360217216,182.4930144245137,113.44575070567215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72758028241117,258.9275273748776,147.74325405511658,271.3651722820191,251.9927274494557,227.72063928125743,332.5731220355335,238.49981616242468,117.29012766141756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.0843513422691,268.34993319618684,369.1321027708891,429.8122270483108,449.3354242208584,428.530832158445,371.0165070206917,272.6465671718849,135.983994677904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7025997880382,266.16402426641577,358.88036679351865,350.4378511821068,319.7585962784314,312.371347046909,343.7291797666613,247.8468458137419,123.01890886696565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52406654629393,126.7123411965789,238.725944672401,209.25270848859944,32.036218249681205,77.71590784022973,39.42327519505567,42.66464279086423,36.55898073535559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181038225500745,29.397860013809517,91.5856999772213,128.97381858249008,59.77561023751642,80.73114692606197,125.4309463067131,91.5856999772213,51.860920102197205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55671815232435,265.2593179403625,361.06646800943776,413.9072783215323,430.41523640824767,423.555812652818,353.00083324798635,261.41513327076507,134.40109510806977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87833262239536,262.3950234806624,356.0914485038107,407.4245431299152,424.00806967277055,406.4446529200178,351.87019069810475,261.49050944075714,136.28549935787245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51119318097555,262.31964731067035,363.93095475528577,423.5556203666701,441.4205417993911,422.198849306812,363.7800101291536,260.8875000808203,134.25034276808557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44618539254532,262.54577582064667,355.6389991977101,406.97228610996257,423.7065649928022,404.2585517040988,350.28709884212253,261.1136285907966,135.45636148795924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90287842989514,232.1680255969398,322.7736430781157,372.9009112704945,387.7505936173834,369.2826628247253,237.21842127255888,234.429310696703,117.591632341386,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29456367881475,224.1777670054805,315.91421932268605,371.2426355306681,388.5043553173045,371.2426355306681,320.7384864883288,95.2793245929825,116.23466899538012,6.557919075461281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10846246289567,70.93186025479213,72.43938365463427,53.669948182007786,130.1044611323717,121.36044084099136,149.8537868148956,100.25434409860954,117.29012766141756,7.914882421467152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.499086051920976,95.2793245929825,95.43007693296671,95.43007693296671,102.21412451840432,83.89713835187843,71.23336493476056,75.07774189050598,23.66907880826141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59693773252954,274.7572922178119,376.9714167362162,438.78237584966746,458.8332062121597,440.0637707395333,383.6047119816696,287.79775419874227,151.8891356908304,22.689188598364016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.991997338952,204.12693664298817,283.5013125091922,359.1818714734871,385.4139323476281,413.8317098653923,354.35760430784427,260.3596746047276,62.03708762342759,1.5075233998421476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306810071111984,6.407166735477066,120.75743148105452,116.15929282538802,216.48901309398968,67.69049265898357,109.97825459988728,130.85822283229277,54.57446222191308,0.9045140399052884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3366612697553286,58.79572002761903,170.3570664834885,146.8387400152113,195.60904486158412,224.55464785544103,91.13344295726866,71.91175046468953,8.141010931443475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24180228268174,78.9974950162435,56.60981109784791,132.36593851828283,112.23953969965048,108.84761205000568,143.2204915694422,84.95240473176793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65427440930237,129.87833262239536,184.6037394704406,243.02257864809903,400.26361469451706,383.68008815166166,346.8196027363377,255.08315041913207,137.94396738384674,21.78467455845873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74045364772952,191.16165854590187,334.9851594752809,326.3165153538927,169.15085547746682,178.2717566188077,182.56839059450576,52.01167244218142,57.81582981772163,2.7891105758559123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939862915840127,31.50858505973646,23.97058348822984,60.90644507354598,110.80739246980043,97.8423066588621,130.1044611323717,59.32335321756378,74.17303556445275,4.824267165642811,0.0,0.0,0.0,0.0,0.0,0.0]"}}, "geometry": {"coordinates": [null, null], "type": "Point"}}, {"type": "Feature", "properties": {"treeKey": "28", "treeProps": {"object": "loadshape", "name": "solar_634_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182323201720116,15.712797179142983,22.18028407922853,68.15788259877903,15.629883392151662,36.52500377301476,54.642300774905976,58.82965853273026,29.394100819617307,1.9485797516773424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598389853483004,34.53496712784176,48.34064144880306,1.9071228581816837,103.77072895750791,37.10540028195399,134.74029748734162,92.65985847114582,48.921143715123655,4.187357757824298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88311790354452,92.9915136191111,123.54651321398823,52.36217163264472,93.11588429959808,92.86714293862411,75.86918206111571,65.87764769913642,34.57642402133742,2.7362607280948645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69532449741628,139.0520259256529,197.4256586299309,233.86774861595435,247.756336723907,241.2059360368301,212.18494725867376,162.6419501411152,88.63843404468552,17.41263556984637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0020183796234,147.26080810993753,207.20980276705055,243.52752207258703,256.79436253548613,247.7148798304113,216.62094062009064,165.1294695082361,89.46757191459871,16.99796087750841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15488716516643,123.5049505631112,193.6114129135676,173.50407926650334,196.1403891741841,202.31778357718144,203.10546455359892,154.10151280886535,83.41465394946975,15.588426498656004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94256814158395,52.56945610012302,187.8487989602896,215.4601476022122,192.94810261763703,184.7393204333524,155.71833165519604,79.60040823310638,42.03898212270015,4.477556012293912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89618244936548,125.6609205396482,33.16688964248501,43.69736361990788,97.80072477937028,113.30623749103496,92.82568604512846,60.15638488197273,31.923077080233877,3.689769278495023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3886306152092,127.15336870549191,68.15788259877903,144.9805732102949,113.55497885200892,53.02548192857527,67.99205502479639,56.88118453843429,29.477014606608627,13.930045001448278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662874647626623,63.43158522551116,102.19536700467287,175.1624607637111,101.65642738922932,132.75036659954998,134.8233170317143,108.78722458524538,60.69532449741628,10.654844657909845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83115624953656,147.92411840586806,207.0440809504493,242.65692730917812,255.75783444071325,247.756336723907,218.81826173274197,170.35324960345187,101.11738201640438,24.91654480732339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731746834807765,140.21281894353135,196.7623483340004,238.59404598922225,253.18740128660104,247.54905225642872,219.35720134818555,166.08297805863626,98.7543390871518,24.543432765862462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40512624294668,138.63745699069634,195.22833751727964,180.09604260445724,199.91317799705183,181.79577523777925,164.0514845199676,130.88470063486398,77.65193423881041,18.78071305520312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16539192567872,59.61744526652916,108.04100050232351,137.72529957641046,157.79128208736037,144.81474563631224,85.6534319556167,69.73324455161408,39.34417828810094,6.426030006589887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266734705517733,35.612952116110264,165.41966776270573,206.2148373231548,238.1794770542656,236.272354196084,211.0655053769096,164.79781436027082,96.0595352525526,24.29469140488851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93260478675696,127.65085142743985,180.0545857109616,152.277303737675,178.9766007226931,233.0386107460412,140.83477810334765,64.34363688241567,36.027521051066856,6.508943793581206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79827075144297,136.60596345202765,199.41569527510396,243.03003935063916,252.2753496296966,245.80775697222967,218.2793221172984,171.7627839823043,100.5784424009608,26.20181426307019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02205084665874,139.71533622158347,202.1519560031988,239.42318385913543,254.34830006186084,247.96362119138533,222.549593662114,174.25030334942522,102.36119457865551,27.03095213298337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42162187068416,146.6804116009983,205.7173546012069,240.8742808888649,263.8837028380065,257.12601768345144,228.5195978402516,174.78924296486878,107.54351778037562,29.477014606608627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21926620192868,143.23927792609584,200.2862900385128,234.5310589118849,247.3417677889504,239.92066658108328,213.88467989199577,168.6534112127485,102.19536700467287,27.48697796143562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.541935049056164,41.41712872026526,62.72681803608495,35.82023658358856,103.8537485018806,27.69436818629529,28.8966180976694,0.4145689349565906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256771350690734,44.81669974429067,126.655885983544,135.2792371027852,255.3847223992524,249.87074404956695,118.0739917577985,102.44410836564684,59.575988373033496,13.225277812022073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246807995863733,44.73378595729936,51.9890595911838,129.39214671163887,273.004642436577,268.40271574379614,239.5475545396224,189.09250576515936,114.09391846745248,32.337646015190465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40662395975298,150.61892224046727,209.90471235903115,245.43475068815007,260.2353904530072,253.9336253695229,227.4416128519831,180.30332707193557,112.93312544957404,33.0839758554937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17288050971021,143.9441508729034,200.2448331450171,234.6968864858676,248.8343217121755,242.0350739067433,217.3258135668982,173.421165479512,108.41411254378448,31.964533973729537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.241232034074265,99.12745112861272,114.25974604143512,169.60702552053004,189.8801867415769,181.9616028117619,165.66840912367968,121.84667482328484,74.62536949886457,21.30968931581969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408663082244566,120.10548529646717,116.37415336709508,216.1649147916384,228.06357201179932,165.4611246562014,22.968070813027417,160.85919796342048,95.02300715777976,26.74075387851376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552004161264527,23.424096641479668,35.32264810425929,54.60094963879168,43.11686135358729,29.933040435060875,30.34771512739883,11.774180782292635,6.052917965128956,0.1243706804869771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.4895377467443,149.2508447551105,207.7903050333712,243.98365365842065,258.7428365297821,252.9801168191228,228.89270988171253,183.9516394569349,113.22332370404364,35.861693477084216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04850982922322,143.81978019241643,201.2399043462943,235.7334145806404,250.16094230403652,245.0200759958121,220.6424708039323,141.62245907976515,94.23532618136224,35.612952116110264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31472387192387,62.31224910112837,106.0924207506462,107.377690206393,138.1399742687484,130.47013169990737,117.7837935033289,84.74127454133084,51.9890595911838,14.92511620272546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44808085324864,150.45309466648462,213.22136959606524,249.7878302625756,265.21042918724896,260.6085024944681,234.07503308343263,188.6779368302028,117.49359524885926,39.219807607613966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.6968222142226,146.47312713352,203.18837834059028,238.0965632672744,252.3168065231922,248.4196470198376,224.95409348486223,182.08597349224888,117.4521383553636,39.96603169053583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19933949227469,59.16131368069553,138.7618276711833,172.4262000356162,196.7623483340004,192.74081815015876,166.0415211651406,47.552960472385536,34.36913955385913,22.6778725585578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69382678061,142.0784849082174,199.24976194373997,259.6135370505723,259.406252583094,237.6818885749364,193.27975776560228,121.97104550377182,42.90957688610899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25279886308893,131.34072646331623,196.4721500795308,262.4327115656585,221.76180692831508,249.2903475406277,244.7298777413425,190.0874712090552,73.46457648098612,35.73732279659724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23480551854515,48.09190008782911,36.23480551854515,54.60094963879168,36.15189173155383,150.95068314581388,137.4765582154365,99.79076142454328,34.65933780832874,4.767754266763525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6948038345992056,17.41263556984637,27.23823660046166,97.46906963140502,117.3277676748766,54.64240653228734,79.14438240465414,34.493510234346104,20.936577274358758,39.42709207509226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163894208872414,16.334650581577872,63.34867143851984,124.0854528294318,113.80372021298288,142.368683162687,155.59396097470906,187.6414087354299,121.30773520784126,43.53153604592524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764217427465642,34.94953606279835,65.3801649771885,243.48617093647275,91.3746947727804,90.87721205083248,103.14887555507303,77.61037158793337,1.9071228581816837,40.46351441248374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01445650524589,97.84218167286596,211.48018006924755,252.4411772036792,266.4955928856144,265.21042918724896,240.99865156935184,196.1819518250612,126.98754113150927,47.884615620350814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006532272910481,80.71985011487055,161.1079393243945,220.7253845909236,255.674920653722,270.30983860197784,264.67148957180547,240.62543377050952,196.67943454700907,131.34072646331623,50.33067809397606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130902953397459,77.81776181279305,155.26230582674378,211.2727898443879,245.43464493076877,260.06956287902455,256.13094648217424,240.8742808888649,190.8752579428541,126.73879977053534,48.79677303463668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996463160702115,81.79772934575769,161.14939621789011,224.3322400824273,251.487668653279,265.2518860807447,222.8397919165836,211.3142467378836,161.97863984518466,127.89969854579512,27.6113486419226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1658275739826362,45.43855314672556,104.01957607586324,147.01206674896355,167.36824751438306,197.5500293104179,209.075574489118,139.0520259256529,122.30270065173708,86.6898542930082,29.394100819617307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9900366451730012,73.21583512001216,146.80478228148525,205.7173546012069,241.62050497178672,256.54551541713084,252.60700477766184,230.343806911442,186.19041746308184,119.15187098868564,46.06051230654181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903586018883798,15.46405581816903,49.04551439561063,68.61390842723127,73.17437822651651,88.59697715118988,56.42505295260068,48.96260060861931,52.11343027167077,19.361109564142343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2022499113741127,53.48150775702752,95.14737783826676,123.17340117252728,186.2733312500732,212.8482575546043,166.53900388708854,206.0075528556765,77.73484802580174,26.61638319802678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747721799728161,27.155322813470345,58.53946027826065,103.1903324485687,142.82470899113926,276.2383858866198,266.7028773530928,242.98858245714345,199.70589352957356,134.74029748734162,54.35220827781773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193784273353412,83.04154190800881,160.61045660244656,216.2063716851341,250.16094230403652,262.2254270981802,257.0431038964601,235.06999852732844,193.1139301916197,130.47013169990737,52.90111124808829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198818829457595,31.5914219322686,132.1698643332294,159.73975608165634,247.0515695344808,260.0281059855289,255.426179292748,233.2044383200238,191.4141975582976,129.51651739212585,50.289221200480405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5190129057895705,16.79067641003012,82.62686721567087,77.73484802580174,107.33623331289732,147.34372189692883,120.1469421899628,153.2722691815708,75.53752691315044,23.548467321966644,0.041456893495659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155864219155638,1.0778792308871354,12.976536451048116,84.16087803239162,58.41508959777367,134.7817543808373,146.22428001516465,96.80575933547446,10.613387764414185,49.75028158503683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.96657309622112,93.77930035290998,177.52550369296367,237.8063650128047,275.36779112321096,289.0905516571809,273.4192113715336,249.8292871560713,205.7173546012069,141.20789014480854,59.70035905352047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.83716785962996,91.95509128171962,169.0679801477051,224.12495561494904,257.54058661840804,270.89023511091705,265.2518860807447,241.99361701324764,199.83026421006053,136.7717910260103,57.58595172786049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530473977422869,83.24882637548711,130.59450238039437,180.38624085892687,218.81826173274197,218.9426324132289,219.02554620022025,131.29926956982055,91.99654817521528,126.11694636810046,55.26425993472222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011461071633296,51.2012728573849,115.047532775234,137.35218753494954,167.36824751438306,163.3467173305414,201.5715594942596,149.83124126404974,75.66189759363742,23.672838002453624,23.465553534975324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85216577056114,63.017016290554565,84.90710211531348,140.66895052936496,195.35270819776665,192.6579043631674,177.2767623319897,153.47955364904908,148.42160112781596,86.15091467756461,19.9830687239586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840704698927845,37.93453815186717,99.99804589202158,103.1903324485687,129.14340535066492,157.1694286849255,182.50054242720543,161.1079393243945,142.70033831065228,103.48053070303833,32.13036154771217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490514800733507,93.44764520494472,167.57553198186136,220.6424708039323,250.5755112389932,271.22189025888235,263.2618494355717,236.8527507050232,190.99962862334104,124.95604759284063,54.26929449082641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231810084932555,100.12241657250856,180.5935253264052,238.6769597762136,274.2068923479511,287.8881959884255,282.2498469582531,231.46314303582477,212.51660240663904,134.90612506132427,64.7583115747536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692764712107618,91.54052234676304,156.21581437714394,239.09152871117013,270.89023511091705,282.41567453223576,274.33126302843806,244.68842084784688,190.33621257002912,126.73879977053534,54.47657895830471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936577274358758,9.369680959544413,183.0395878000304,80.18080474204561,98.1738368208312,135.4036077832722,289.6294912726245,258.4526382753125,213.22136959606524,143.1978210326002,64.50957021377965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175355280505716,103.10741866157738,179.18388519017137,232.33373779923363,264.67148957180547,277.44063579799393,272.92172864958565,248.0879918718723,206.75388269597968,143.57103883144248,64.7583115747536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58488965935812,108.99450905272369,188.4291954692288,246.5126299190372,281.2548815143573,294.6045300068664,287.8467390949298,262.55708224614546,210.77530712244,147.55100636440713,67.5774860898398,3.441027917521068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87508791382773,106.34116211162016,184.78077732684807,239.05007181767445,270.26838170848214,271.9681143418042,266.3712222051275,241.99361701324764,198.08896892586148,138.2643449492354,62.270792207632695,2.3631486866339326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460518978871143,95.603403666719,181.0495511548574,236.3552679830753,267.6564916608743,278.2698794252885,274.5385474959164,237.88917304241463,195.80873402621887,135.52808422114052,60.77823828440762,2.1144073256599785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662874647626623,105.01454151975906,180.09593684707588,235.1944749651968,267.3662934064047,281.5450797688269,276.73586860856767,252.60700477766184,210.23636750699643,142.03702801472176,64.7583115747536,3.7312261719906816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34118285448835,90.25525289101624,180.0544799535802,209.49014342407452,264.4642051043271,274.58000438941207,268.0296037023352,243.65199851045531,199.37423838160828,102.11245321768156,62.31224910112837,3.150829663051455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.118900476078878,102.15391011117724,138.43017252321803,160.2373445609856,170.2288789229649,249.41471822111475,269.5635087616746,166.33171941961024,196.7623483340004,133.49659068247186,61.60737615432079,2.819174515086183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263197866219848,79.890606487576,154.0600559153697,229.1414512426865,262.7229098201281,209.4486865305789,229.0170805621995,197.92314135187883,179.88865237959757,130.59450238039437,62.478076675111,3.523941704512386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48548024462933,69.56741697763144,69.7748072024911,39.67583343606621,106.83875059094945,144.8976594233036,269.4392438385689,245.2688173567861,203.72731795603383,142.1613986952087,63.92906794745908,4.601926692780888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.14032490253917,109.40918374506164,182.62491310769244,177.06947786451138,266.5370497791101,276.32129967361107,272.1339419157868,249.12451996664512,207.4586498854059,145.6024266127298,66.54095799506695,5.43106456269407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467051251781623,109.16033662670633,178.9766007226931,228.10502890529503,264.5885757848141,276.9846099695416,269.6049656551702,214.09196435947408,204.846759837798,139.63242243459214,66.37513042108432,5.389607669198411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052482316825035,107.12894884541905,156.6304890694819,169.6483766566443,217.5330980343765,242.49109973519555,216.7867681940733,210.8167640159357,179.88865237959757,88.38969268371157,42.37063727066542,2.1144073256599785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311728438311276,17.993032078785596,28.440592269217145,53.60587843751449,28.73079052368676,19.07091130967273,65.42162187068416,90.62836493247715,6.882161592423504,51.28418664437622,24.336148298384167,0.041456893495659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163894208872414,53.3985939700362,85.44614748813842,80.05653981894001,119.81528704199752,97.46906963140502,91.66489302725,100.0809596790129,96.43264729401352,29.767212861078235,13.764217427465642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099409414728798,21.599887570289305,80.63693632787923,116.78882805943306,197.1354603754613,270.5585799629518,218.48660658477664,212.3507748326564,198.5864516478094,86.6898542930082,41.62441318774356,2.4875193671209104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85665892098004,40.00748858403149,122.88320291805766,194.93813926281004,276.9846099695416,288.344327574259,285.3177628343132,263.4276770095543,220.2693587624714,80.84422079535753,40.79527531783038,3.3581141305297506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94610498088183,133.0405648540196,210.73385022894436,266.0810239506579,296.59456665203936,307.0006699489752,301.7354329602638,273.5435820520206,226.77830255605252,159.4496635845681,74.62536949886457,8.125868397293274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4070596080569,128.2728105872561,200.3692038255041,249.58054579509732,276.8602392890547,284.44716807090435,282.3327607452444,254.51412763584355,209.9461692525268,148.04848908635503,71.93056566426537,7.752756355832343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86811999261333,124.665849338371,193.98463071240985,251.81921804386295,281.42070908833995,155.5525040812134,288.26141378726777,261.56211680224965,218.52806347827232,150.24581019900634,73.63040405496876,9.245310279057437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24626659017844,122.46863398310109,192.7409239075401,242.5325566286912,130.30430412592474,221.8447207153064,225.9077077926437,169.9386806684953,108.53848322427145,84.45107628686122,41.66587008123921,3.938510639468977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684840479772206,10.364646403440233,11.359611847336048,38.47358352469211,85.52906127512973,117.28631078138096,150.86766360144122,119.02750030819864,117.7837935033289,55.84465644366144,28.026023334260557,1.7827521776947062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.824209071190365,7.835670142823661,29.35264392612165,45.562923827212536,47.1798484309246,50.41359188096738,34.65933780832874,39.13689382062265,33.70582925792858,18.40760101374219,8.498980438754206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7876809764175222,0.746224082921863,13.142364025030757,22.138827185732872,39.26126450110963,28.191850908243197,33.66437236443292,20.231810084932555,41.292758039778285,34.20331197987649,16.541935049056164,0.4145689349565906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89961353128199,122.50998511921536,188.6364799367071,234.9870847403372,147.55100636440713,127.73387097181252,171.18238747336508,134.4915561263677,212.8482575546043,70.10646235045637,72.34513459922196,9.701336107509686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479053729100208,61.275721006355525,123.17340117252728,141.20789014480854,123.2563149595186,134.45009923287202,158.04002344833432,135.6524549016275,181.92014591826623,104.14394675635022,53.3985939700362,7.421101207867072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75028158503683,129.88962943358678,177.64998013083198,208.2464366192048,243.3616944986044,254.67995520982612,244.52259327386423,222.50813676861836,181.62994766379663,106.9631212714364,54.47657895830471,7.960040823310639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133356981324766,111.56494220683592,140.87623499684327,158.49604927678655,166.2488056326189,184.90514800733507,223.4201884255228,189.7972729545856,109.61646821253994,60.529496923433655,30.05741111554785,3.192286556547114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.75575178944494,57.79323619533879,91.45760855977171,245.5590156112557,271.387717832865,283.3278319465216,275.5750755906892,252.9386599256271,210.52656576146603,145.06348699728622,34.7007947018244,10.198818829457595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95756605251513,124.74876312536232,115.62792928417326,161.31522379187277,207.0026240569537,270.9731488979084,262.3083408851715,239.17444249816148,199.78880731656488,142.0784849082174,41.3756718267696,5.928547284641978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498980438754206,43.15831824708295,75.37169933916779,82.12938449372295,120.976080059876,174.5406073612762,191.28982687781064,185.69293474113397,210.52656576146603,99.04453734162142,32.21327533470349,4.228814651319957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92757023065276,140.0884482630444,211.02404848341396,260.35976113349415,288.8832671897026,299.9112238890734,292.0340968527541,266.0810239506579,222.46667987512265,158.49604927678655,78.89564104368019,11.774180782292635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5803965089392269,57.12992589940824,136.23285141056672,204.68093226381535,245.64203515562835,274.16543545445546,284.7788232188696,287.5979977339558,252.7313754581488,210.48510886797035,150.0799826250237,76.44957857005494,12.188855474630596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1144073256599785,59.82472973400745,140.378646517514,207.5830205658929,254.47267074234787,280.1354396325931,287.9711097754168,281.0890539403747,257.70641419239064,216.8696819810646,155.42813340072644,79.84914959408034,12.976536451048116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5340108167207518,51.61594754972286,99.62493385056064,150.3701808794933,169.0679801477051,210.31928129398773,180.6349822199008,237.1014920659972,128.6873795222127,134.53301301986332,146.92915296197225,72.01347945125669,11.73272388879698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76024493986383,73.71331784196008,68.57245153373562,75.7862682741244,120.3542266574411,156.9621442174472,93.53055899193603,87.684819736904,90.0894253170336,55.92757023065276,16.956503984012752,6.923618485919162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15382509666405,57.254296579895225,54.26929449082641,258.86731296765043,294.4387024328837,307.33232509694045,291.70244170478884,267.8637761283525,224.58098144340127,160.56899970895088,79.39312376562809,13.017993344543775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684840479772206,66.04347527311904,152.19438995068367,227.56608928985148,278.6844483602451,308.8247732627842,318.23591111582425,308.0370922863667,279.18193108219293,226.4881043015829,119.7738301485019,65.50453565767548,14.012958788439594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892124947250502,66.25075974059735,149.5824999030758,219.77187604052347,267.2833796194133,295.1849265158056,304.1400385403934,294.8947282613359,268.5685433177788,223.9176711474707,155.96707301617,81.01004836934015,14.386070829900524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762719710659342,68.11642570528336,150.32872398599764,215.8332596436731,260.4841318139811,285.6495237396599,293.2778036576239,284.0740560294435,259.36479568959834,218.2793221172984,156.8377735369602,81.13441904982713,14.012958788439594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177288645615933,66.87261314303223,148.08994597985068,215.33567116434384,260.77433006845075,250.94862328045411,297.8797303504047,289.71240505961583,265.21042918724896,222.50813676861836,155.3866765072308,80.59547943438358,14.17878636242223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5504006870768645,64.7583115747536,142.7832520976436,146.30719380215598,131.29926956982055,147.71683393838975,66.41658731457998,207.20990852443197,258.53555206230385,213.2628264895609,151.32379518727484,75.99355274160268,14.427527723396183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343116219598569,62.85118871657194,90.62836493247715,161.937182951689,250.40968366501056,215.3357769217252,288.0125666689124,279.0575604017059,256.4626016301395,216.455113046108,156.58903217598626,79.890606487576,14.634917948255849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379644314371412,63.97052484095472,137.60092889592346,163.88565694598498,199.3327814881126,87.51899216292136,188.38773857573315,238.3038477347526,199.62297974258223,116.16686889961682,75.37169933916779,35.23973431726797,13.474019172996028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177288645615933,10.86212912538814,43.65590672641222,56.79827075144297,70.23083303094334,133.62096136295887,198.0476177897472,117.53505214235491,110.61143365643576,66.78969935604091,55.84465644366144,33.66437236443292,14.634917948255849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9800732903460023,22.84370013254044,146.6804116009983,156.00852990966564,185.65147784763823,197.01108969497437,185.81730542162092,209.1170313826136,186.77081397202107,174.83069985836443,121.05899384686732,78.02504628027135,15.878624753125615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145689349565906,3.855596852477659,15.671340285647322,24.170426481782897,25.041021245191736,39.96603169053583,49.33571265008025,115.047532775234,101.3662291347597,76.82269061151587,49.70882469154117,14.220243255917891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032991255474958,73.34020580049915,153.43809675555343,213.71885231801315,255.8407482277046,281.00614015338334,288.9247240831983,280.5501143249311,258.07952623385154,216.70385440708196,157.54254072638642,83.49756773646106,16.168823007595233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903586018883798,73.38166269399481,148.79481892665825,209.3657727435876,251.612039333766,229.30727881666917,286.727402970547,275.8238169516632,253.06303060611407,211.4800743118662,47.51150357888988,82.25375517420993,16.832133303525776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193784273353412,75.82772516762004,158.12293723532562,225.28585439020884,271.76082987432585,298.584497539831,306.2128832151763,262.3083408851715,207.6659343528842,229.0999943491909,163.88565694598498,70.93560022036955,16.873590197021436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774180782292635,76.44957857005494,157.91565276784735,224.49806765640997,270.80732132392575,298.0870148178831,306.08851253468936,298.1699286048744,272.34122638326505,228.35377026626892,165.00509882774912,52.56945610012302,17.205351102368077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271769261621914,76.73977682452454,152.3602175246663,220.3937294429584,265.6664550157013,291.8268123852758,299.3722842736299,290.99767451536263,264.8373171457881,149.66541369006708,156.42309884462225,82.70978100266218,18.40760101374219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93507955755246,77.23725954647246,152.8577002466142,213.67739542451747,255.46763618624368,279.2648448691843,285.9811788876252,249.2488906471321,256.2553171626612,214.50663905181204,156.92068732395154,85.36312794376572,18.82216994869878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225277812022073,78.93709793717584,154.5575386373176,220.60101391043665,264.25692063684886,288.841810296207,297.5895320959352,289.5880343791288,201.90321464222484,223.9591280409664,162.0200967386803,85.23875726327876,18.449057907237847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965075379414822,29.145359458643348,94.11095550087524,160.9421117504118,202.60798183165105,216.2478285786297,227.56598353247009,271.4291747263606,247.1759402149677,207.08553784394496,150.45309466648462,80.38819496690527,17.993032078785596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474019172996028,52.40362852614038,113.59643574550458,155.3452196137351,147.38517879042448,255.05306725128708,130.63595927389002,247.42468157594172,159.90568941302035,146.92915296197225,85.77780263610369,44.6923290638037,14.386070829900524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021530183841662,25.87015911510492,123.2563149595186,91.12595341180644,177.60852323733633,206.50514133500576,210.56802265496168,101.24175269689135,99.33473559609104,99.50056317007366,71.88910877076971,40.91964599831736,12.188855474630596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344613936404867,37.89308125837151,109.32626995807034,151.73836412223142,100.45407172047383,228.6025116272429,242.28381526771727,187.43412426795163,164.6319867862882,108.0824573958192,75.70335448713308,38.80523867265738,12.85216577056114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145689349565906,38.597954205179086,9.162290734684753,14.095872575430914,54.14492381033944,109.28481306457468,141.00060567733027,111.48202841984462,100.2882441464912,114.09391846745248,92.53548779065883,52.4865423131317,15.090943776708096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39216745450708,49.04551439561063,47.01402085694197,184.90514800733507,156.00852990966564,91.58197924025868,116.74726540855602,76.24229410257664,66.7067855690496,62.436619781615335,15.878624753125615,8.706264906232501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.10444397083298,12.603424409587186,31.17685299731201,117.20339699438966,265.3762567612317,287.3077994794862,295.51658166377086,253.809254689036,265.9566532701709,224.58098144340127,160.03006009350733,87.47753526942572,19.858698043471623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085909220603916,83.70485220393937,158.12293723532562,215.5430613892035,255.46763618624368,278.1455087448015,283.99114224245216,274.6214612829077,251.03153706744544,211.1484191639009,154.72336621130023,84.40961939336557,18.82216994869878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002995433612597,82.75123789615783,155.96707301617,211.9362058976998,249.74637336908,271.4291747263606,277.2748082240113,269.97818345401254,248.4196470198376,210.3607381874834,155.09647825276116,85.4045848372614,19.48548024462933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122437315376754,83.49756773646106,157.54254072638642,214.87975109327297,254.63849831633047,276.8602392890547,282.78878657369665,286.60303229006,252.2338927362009,214.38216261394368,158.49604927678655,87.35316458893872,20.231810084932555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45409246334203,83.04154190800881,155.4695902942221,211.1484191639009,250.99008017394976,272.4242459276378,278.0211380643145,251.2802784284194,247.46613846943737,209.03401183824093,153.0649847140925,84.61690386084388,20.6878359133848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619920037324665,82.5854103221752,149.9970688380324,216.4965699396037,256.50416428101653,249.00014928615812,287.7223684144428,278.3527932122798,254.09955870088692,215.21140624123825,153.64538122303173,85.03147279580045,20.812206593871775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085909220603916,69.65033076462275,131.42364025030756,187.80723630941256,134.90612506132427,144.93911631679924,249.58054579509732,245.80786272961103,225.57605264467847,166.58046078058416,151.40670897426617,74.45954192488193,21.26823242232403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.526937138124985,73.87914541594272,122.13687307775444,167.28533372739176,172.4262000356162,209.4072296370832,233.49463657449343,221.59597935433248,176.69636582305046,102.40265147215118,74.21080056390798,53.14985260906224,15.33968513768205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601926692780888,53.14985260906224,98.54694886229215,132.0040367592468,187.5584949484386,198.42062407382676,222.3422034372543,262.68145292663246,237.84771614891903,200.74231586696504,146.76332538798962,80.42965186040094,22.221740972724188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759288628742825,46.39216745450708,96.43264729401352,138.4716294167137,128.52155194823004,133.12347864101093,198.8767556596604,189.9216436350725,214.92120798676865,173.421165479512,148.91918960714526,82.83415168314916,23.009527706523077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9830687239586,82.50249653518388,154.47462485032628,212.4336886196477,198.29625339333975,266.66142045959714,271.8437436613172,263.220392542076,240.1279510485616,105.38765356122,150.90912049493687,83.33174016247843,22.76078634554912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402566457638,81.75627245226201,152.31876063117065,125.20489471119596,214.1335270103511,274.7043750698991,281.50362287533125,263.05456496809336,205.6344408142155,161.60542204634237,121.80521792978917,65.96056148612773,17.288264889359393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898657220160985,3.150829663051455,44.52650148982106,87.684819736904,198.29635915072117,135.0719526353069,117.65942282284188,181.38120630282268,183.49561362848263,95.56194677322333,64.71685468125796,46.14342609353313,24.045950043914555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599887570289305,92.45257400366754,171.6384133018173,232.16791022525095,273.5850389455162,296.8018511195176,301.7768898537595,290.665913610016,265.7079119091969,224.249326295436,165.91715048465363,90.75273561296412,24.336148298384167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64134446378496,88.92863229915514,159.82277562602903,215.95773608154147,253.68498976593037,274.828745750386,280.4257436444441,273.70940962600326,249.3318044341234,212.2678610456651,156.87923043045586,88.72134783167684,24.25323451139285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271769261621914,87.56044905641703,157.91565276784735,213.67739542451747,252.77283235164444,274.4141768154294,280.01106895210614,197.09400348196567,251.0316428248268,211.23133295089224,156.21581437714394,87.80919041739098,23.92157936342758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599887570289305,84.74127454133084,153.0649847140925,207.08553784394496,244.5640501673599,265.4177136547273,271.014605791404,234.4481451248936,244.64696395435115,50.37213498747172,79.26875308514111,87.10442322796477,25.579960860635303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594958771566485,69.27721872316182,151.3652520807705,204.72238915731103,241.3303067173171,262.2254270981802,232.4581084797206,176.9865640775201,68.4895377467443,184.40766528538717,119.64935371063352,85.90217331659065,26.07744358258321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38767430408819,83.24882637548711,150.86766360144122,204.68093226381535,242.28381526771727,263.59350458353697,146.92915296197225,266.2053946311448,240.4596061965269,203.93460242351216,150.90912049493687,73.46457648098612,25.455590180148327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09737029223721,84.90710211531348,156.46455573811792,212.8897144481,251.9022375882356,274.2068923479511,280.4257436444441,273.5435820520206,250.53405434549757,211.6459018858488,152.277303737675,87.47753526942572,25.662874647626623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346111653211164,83.95359356491332,150.9920342819282,210.73385022894436,251.52912554677476,273.5850389455162,279.5550431236539,271.5535454068476,248.37819012634188,203.39566280806855,150.32872398599764,86.6898542930082,25.87015911510492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930045001448278,81.1758759433228,137.60092889592346,184.53203596587412,240.50116884740387,242.44964284169987,221.8861776088021,244.77133463483813,207.3757360984146,185.11243247481332,134.574469913359,85.32167105027007,26.20181426307019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885157026036097,70.9770571138652,148.5874287017986,200.4521176124954,236.2308973025883,256.0894895886786,262.97165118110206,256.17240337566983,141.37371771879117,164.6319867862882,146.9706098554679,71.3916260488218,27.321150387452988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507010428470984,81.59044487827938,146.01699554768638,198.04751203236583,234.7799060302402,255.71637754721763,262.8058236071194,255.17743793177405,232.91424006555417,171.8871546627913,136.14993762357545,65.21433740320586,24.7092603398451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19035319143689,83.20736948199145,130.55304548689872,170.27033581646057,213.7603092115088,184.2418377114045,192.03605096073247,204.51510468983275,182.0445165987532,180.30332707193557,132.87463152265562,51.86468891069681,25.41413328665267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319652670646686,79.51749444611507,128.81175020269964,175.57702969866764,214.17487814646535,231.87771197078132,249.8292871560713,233.28735210701515,213.51156785053485,206.2977511101461,154.22588348935233,89.84068395605965,25.497047073643987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22677552882837,65.08996672271888,128.9775777766823,174.7478918287545,203.47857659505988,222.05200518278468,238.8013304567005,223.71038667999244,220.60101391043665,181.21537872884,119.52498303014656,79.80769270058468,25.953072902096235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26823242232403,80.18080474204561,115.62792928417326,170.9336461123911,193.1554928424967,166.29026252611456,88.34823579021591,160.61045660244656,201.5301026007639,162.061553632176,126.73879977053534,79.31020997863678,26.32618494355717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.972999611750232,78.14941696075833,138.0984116178714,173.3797085860164,213.0555420220826,222.2178327567673,240.8742808888649,216.9940526615516,192.28479232170648,153.81120879701436,121.30773520784126,77.32017333346377,10.489017083927209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065982510949915,83.74630909743502,149.37521543559748,201.36427502678129,237.2258627464841,257.58204351190363,263.46913390305,256.6285349615035,235.44311056878945,200.9496003344433,150.86766360144122,88.47260647070289,28.399135375721485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.604922126393483,83.24882637548711,147.21935121644185,199.042583233643,235.0285416338328,254.97015346429575,124.29273729691008,141.70537286675648,175.90868484663295,198.7109280856777,147.38517879042448,86.81422497349516,26.36764183705283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12886383090587,45.52146693371688,143.98560776639908,194.81376858232304,230.71691895290292,194.8966823693144,181.87868902477055,113.76226331948725,27.48697796143562,92.4940308971632,101.78079806971628,71.84765187727406,26.906581452496397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18028407922853,85.4045848372614,153.97714212837838,208.24633086182345,246.09806098408063,267.7394054478656,274.16543545445546,229.72184775162572,247.9221642978896,209.90471235903115,157.957109661343,93.11588429959808,28.73079052368676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21681217400137,82.46103964168823,146.14147198555472,196.9696328014787,232.70695559807595,252.9801168191228,260.0281059855289,254.3068431683652,233.95066240294565,199.70589352957356,109.6579251060356,74.79119707284721,29.767212861078235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.6778725585578,83.53902462995673,94.64989511631885,200.1204624645301,130.09691390106508,258.57700895579944,261.2718127903987,199.37423838160828,235.5260243557808,200.4106607189997,152.02856237670102,90.42108046499888,29.35264392612165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.6778725585578,82.66832410916652,147.05352364245925,199.042583233643,232.66549870458024,190.79234415586276,263.0131080745977,253.47759954107067,233.41172278750213,199.41569527510396,149.8726981575454,89.63339948858135,30.181781796034823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424096641479668,59.16131368069553,145.56096971923412,195.60144955874057,230.4681775919289,250.99018593133115,257.12601768345144,249.37326132761908,229.3901926036605,144.35871980786,102.31973768515984,85.23886302066012,27.69436818629529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424096641479668,81.42461730429675,143.9441508729034,195.31125130427097,231.33877235533777,137.4765582154365,183.578527415474,40.2976868385011,221.8447207153064,198.46218672470377,154.59899553081326,92.03800506871092,28.52350605620846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92661391953176,81.75627245226201,146.63895470750262,198.13042581935716,234.7383433793632,176.82073650353743,265.4177136547273,210.52656576146603,99.99804589202158,10.654844657909845,16.293193688082212,15.049486883212436,8.830635586719477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92661391953176,81.83918623925335,144.81474563631224,196.72089144050472,233.28735210701515,218.9426324132289,113.80372021298288,170.27033581646057,236.89420759851885,199.83026421006053,151.19931874940647,78.02504628027135,31.757249506251235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059450238039435,80.05643406155863,142.28576937569568,157.1694286849255,231.0485741008682,162.39320878014126,102.23682389816854,154.39171106333498,197.17691726895697,130.55304548689872,35.73732279659724,2.2802348996426147,29.394100819617307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92661391953176,80.88567768885318,145.1878576777732,197.9645982453745,231.17283902397375,181.5470338768053,129.51651739212585,191.33128377130632,199.91317799705183,199.9960917840432,146.6804116009983,38.8881524596487,17.661376930820325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885157026036097,81.13441904982713,144.607461168834,196.51360697302644,233.0385049886598,170.10450824247795,59.16131368069553,226.77830255605252,205.46861324023288,150.12143951851937,17.785747611307304,31.17685299731201,22.553501878070826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.13732946892657,51.15981596388925,42.7022924186307,46.4750812414984,77.32017333346377,110.03093139011516,212.8482575546043,186.72935707852545,56.54942363308764,10.779215338396822,48.17481387482042,34.94953606279835,21.060947954845734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304654759715508,81.01004836934015,144.8976594233036,197.79877067139188,230.42661494105192,206.712425802484,259.77936462455494,251.86078069474,231.33877235533777,197.9645982453745,153.60392432953606,92.65985847114582,30.38917202089449,0.2901982544696134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098509251163,81.01004836934015,147.38517879042448,201.36427502678129,240.41814930303124,191.58002513228027,239.83775279409204,183.82726877644797,216.2063716851341,193.4456910969663,155.75978854869172,91.74780681424132,33.622915470937265,0.2901982544696134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24177343975955,80.4711087538966,143.52958193794683,180.96663736786607,230.5925482724159,222.59105055560968,213.2628264895609,238.51113220223087,164.0514845199676,171.30675815385206,153.5624674360404,93.4060825540677,30.34771512739883,0.3316551479652724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765715144271937,83.41465394946975,149.49958611608446,201.1568848019216,214.92120798676865,226.36373362109595,277.6065691293579,268.31980195680484,247.59050914992437,212.8482575546043,157.33525625890812,95.72777434720597,29.80866975457389,0.6218534024348858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07091130967273,67.37020162236149,121.47356278182392,176.32325378158953,207.50010677890157,225.8662508991481,238.59404598922225,254.3068431683652,233.0800676395368,200.1619193580258,152.48458820515327,92.7842291516328,30.762284062355416,0.2487413609739543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231810084932555,74.74974017935155,120.60296801841504,116.37415336709508,98.79579598064748,161.2737668983771,220.31081565596705,161.2737668983771,204.39073400934572,165.29529708221875,128.89466398969097,32.254732228199146,26.40909873054849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098509251163,61.89768016617177,146.1829288790504,71.64036740979576,26.533469411035465,19.444023351133666,79.51749444611507,149.49958611608446,253.56051332806203,183.2883291610044,118.2812762252768,84.28524871287858,34.07894129938951,0.6633102959305449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656342374716143,74.70828328585588,114.59150694678176,206.75388269597968,240.2108648355529,275.2019635492283,229.0999943491909,202.11049910970317,110.94308880440104,137.84967025689744,71.47453983581312,30.637913381868444,0.3316551479652724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449057907237847,79.84914959408034,121.2662783143456,195.51853577174927,230.75837584639856,251.98515137522696,230.053502899591,218.4036927977853,235.2772829948068,199.3327814881126,152.11147616369234,93.36462566057205,31.63287882576426,0.6218534024348858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434059996306665,79.06146861766281,143.07355610949458,194.9795961563057,232.37519469272925,255.5090930797393,262.39125467216286,154.51608174382193,240.25232172904865,203.31274902107725,147.4680925774158,95.10592094477109,31.67433571925992,0.9949654438958172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9830687239586,78.68835657620188,144.0685215533904,169.60702552053004,129.6823449661085,51.78177512370549,272.6729872886117,257.4576728314167,247.9221642978896,173.75282062747732,51.61594754972286,74.21080056390798,31.964533973729537,0.9949654438958172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.77074970037612,77.61037158793337,142.1613986952087,195.60144955874057,235.65050079364903,257.8307848728776,265.16897229375337,41.70732697473488,30.472085807885804,93.90367103339698,121.01753695337166,66.62387178205827,22.47058809107951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827204504802964,77.73484802580174,142.74179520414793,196.5550638665221,234.90417095334584,55.181346147730906,49.418626437071566,47.22130532442026,87.80919041739098,114.09391846745248,121.76376103629352,92.70131536464147,31.923077080233877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686338196578504,71.22579847483915,136.44013587804503,195.4770788782536,165.08801261474045,71.64036740979576,192.32624921520213,198.8767556596604,157.33525625890812,161.4810513658554,78.10796006726267,94.0694986073796,17.95157518528994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263197866219848,44.6923290638037,114.71587762726875,152.44313131165762,8.664808012736842,19.9830687239586,28.52350605620846,61.35863479334684,130.2628472324291,195.60155531612196,125.57800675265688,4.311728438311276,32.29618912169481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402566457638,76.82269061151587,140.0884482630444,192.69936125666305,228.1879426922864,259.4891663700853,266.9930756075624,249.62200268859303,230.30235001794637,170.51907717743453,149.9556119445367,91.78926370773698,35.57149522261461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43909455241085,73.92060230943838,134.2842716588894,190.1703849960465,230.38526380493764,199.62297974258223,217.90621007583744,257.0431038964601,235.0285416338328,199.12549702063436,146.39021334652867,89.92359774305096,30.80374095585108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14889629794124,74.54245571187326,135.5695411146362,186.89518465250808,200.20337625152143,229.80476153861704,221.51306556734116,218.6938910522549,196.4306931860351,171.0580167928781,131.92112297225546,89.46757191459871,33.622915470937265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319652670646686,73.0914644395252,132.66734705517732,182.7493895455608,221.6788931413238,185.69293474113397,154.93065067877853,248.95869239266247,37.93453815186717,59.94910041449442,67.37009586498013,93.19890384397075,31.301223677798987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444023351133666,73.46457648098612,133.8697027239328,184.2418377114045,221.13995352588023,243.19586692462173,164.8392712537665,154.72336621130023,231.33877235533777,196.14049493156548,149.8726981575454,93.2817118735807,35.53003832911895,0.2487413609739543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324687226750868,74.62536949886457,137.72529957641046,190.41912635702045,227.98065822480808,249.62200268859303,232.37519469272925,219.73031338964643,134.7817543808373,174.8721567518601,139.25931039313122,87.85064731088664,34.78370848881572,0.2487413609739543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619920037324665,70.72831575289125,111.60639910033156,169.0679801477051,208.90964115775395,201.1568848019216,207.41719299191024,151.0749480689195,183.91018256343924,154.93065067877853,135.32069399628085,87.72627663039967,12.105941687639278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477556012293912,23.75575178944494,66.62387178205827,77.15434575948113,157.70836830036905,219.9791605080017,205.26132877275455,204.1419926483718,185.61002095414264,142.49305384317398,99.04453734162142,75.53752691315044,29.06244567165203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15885965276824,46.39216745450708,71.84765187727406,124.3756510839014,188.88522129768103,190.3776694635248,177.77435081131895,221.76180692831508,219.02554620022025,163.9685707329763,130.30430412592474,67.37020162236149,23.92157936342758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505512711664686,70.89414332687389,130.34576101942042,181.38120630282268,165.62695223018403,192.49207678918475,83.70485220393937,238.01364948028305,211.2727898443879,153.43809675555343,39.302721394605285,17.329721782855053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034488972281256,70.9770571138652,130.47013169990737,182.95667401303908,223.2543608515402,137.3936444284452,224.4981734137913,226.69538876906125,144.52454738184264,180.5520684329095,117.70087971633755,78.64689968270623,22.594958771566485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956503984012752,71.97202255776102,135.73536868861882,166.7463941119482,193.4456910969663,204.2663633288588,166.70483146107117,158.37167859629955,197.09400348196567,200.03754867753884,135.36215088977653,88.2653220032246,34.53496712784176,0.2487413609739543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45409246334203,71.1843415813435,133.45513378897618,186.68790018502975,225.0371130292349,248.00507808488092,225.6175095381741,253.89216847602728,233.82629172245876,201.4057319202769,153.2722691815708,93.48910209844036,31.71579261275558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163894208872414,70.89414332687389,116.62289472806908,160.9421117504118,149.9556119445367,61.6902899413121,40.79527531783038,100.45407172047383,197.50857241692228,144.73183184932094,119.11041409518997,92.86714293862411,25.538503967139647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759288628742825,49.95756605251513,135.8597393691058,77.27871643996811,183.20541537401303,182.12743038574453,42.86811999261333,62.35370599462402,118.986043414703,115.50355860368626,92.16237574919792,51.36720618874891,10.032991255474958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586928781849707,52.81819746109697,19.15382509666405,51.408663082244566,61.69039569869348,117.03746366302563,122.26124375824143,135.73536868861882,143.4466681509555,145.02203010379054,18.24177343975955,45.894578975177815,28.56496294970412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555435243181047,41.99752522920449,63.39012833201551,105.80222249617658,241.952160119752,203.31274902107725,265.0860585067621,175.07954697671974,109.90666646700956,192.11896474772385,156.21581437714394,94.6913520098145,33.00106206850238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888588107952614,72.55252482408162,141.41506885490548,203.47857659505988,244.77133463483813,107.62643156736696,223.58601599950543,263.1789356485804,241.952160119752,209.15838251872796,159.32529290408112,72.26222081223064,30.26480134040752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090943776708096,71.3916260488218,136.93761859999293,191.248369984315,229.30727881666917,252.2752438723152,181.21537872884,256.21386026916554,158.78624753125618,203.8102317430252,153.72829501002303,93.15734119309374,33.5814585774416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920081646621275,69.48450319064013,113.22332370404364,170.1044024850966,200.4106607189997,224.00058493446207,254.14090983700123,248.00507808488092,114.13537536094816,149.16793096811918,151.03349117542385,91.62343613375435,29.228273245634668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.33968513768205,68.32371017276166,130.71887306088135,184.49057907237847,223.04707638406188,245.97369030359368,253.8922742334086,251.8193238012443,232.37519469272925,199.9546348905475,152.31876063117065,91.91363438822395,32.62784426966008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681303640474322,68.82119289470957,134.90612506132427,189.9631005285682,169.565462869653,91.45760855977171,264.5885757848141,255.5090930797393,245.43464493076877,211.52153120536184,161.14939621789011,95.10592094477109,30.38917202089449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313226155117572,68.53099464023995,125.82674811363084,131.54801093079453,61.31717789985119,156.46455573811792,225.0785699227305,203.85179439390217,168.61195431925285,167.741359555844,114.09391846745248,77.15434575948113,30.098868009043517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.483982527823024,56.05194091113974,116.0424982191298,174.12593266893822,192.28479232170648,224.3736969759229,260.19393355951155,217.9891238628288,200.74231586696504,185.61002095414264,152.11147616369234,79.43458065912374,28.60641984319978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898657220160985,68.282253279266,136.02556694308842,190.9167148363497,229.68039085813007,252.4411772036792,181.92014591826623,32.95960517500672,113.88663399997418,194.93813926281004,160.7762841764292,83.29028326898276,29.394100819617307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.30819159901339,54.06201002334812,112.0625306861652,147.09498053595487,202.2348697901901,127.98261233278647,105.71930870918528,149.74832747705844,166.08297805863626,141.41517461228685,93.98658482038827,42.45355105765674,17.205351102368077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5504006870768645,46.51653813499406,51.07690217689792,53.85461979848845,154.93065067877853,132.1698643332294,135.11340952880258,203.02255076660765,191.123999303828,182.21034417273583,107.46060399338432,44.89961353128199,29.31118703262598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354683048613232,66.83115624953656,98.2982075013182,98.13237992733556,232.33373779923363,190.12892810255084,188.8437644041854,258.07952623385154,236.89420759851885,204.3492771158501,108.2897418632975,68.77973600121392,9.53550853352705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105941687639278,66.87261314303223,132.2942350137164,187.18538290697768,226.11499226012205,248.6684941381929,256.71144874849483,250.8657094934628,92.65985847114582,203.0640076601033,150.9920342819282,90.21379599752056,29.269730139130324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193784273353412,66.16784595360603,132.41860569420336,186.81227086551675,225.16148370972184,247.9221642978896,196.59652076001777,261.8937719502149,231.33877235533777,199.49860906209528,151.7798210157271,90.0894253170336,25.20684881917437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447560190431547,52.15488716516643,132.08695054623809,187.26829669396895,226.8612163430439,249.3318044341234,257.29184525743403,251.44621175978335,231.87771197078132,147.6753770448941,150.4945515599803,88.05793177836493,28.81370431067808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260202432607251,35.07390674328533,113.01603923656536,106.34126786900153,163.18088975655877,202.856723192625,86.4825698255299,79.35166687213243,102.23682389816854,175.41120212468502,154.51608174382193,89.75777016906834,29.35264392612165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.86212912538814,64.6753977877623,132.12840743973376,188.88522129768103,226.8612163430439,198.6693654348007,261.8937719502149,180.5520684329095,138.554543203705,162.6419501411152,151.69690722873577,88.47260647070289,25.7872453281136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945042912379458,64.63394089426664,132.41860569420336,188.05608342776787,227.31724217149613,194.02608760590556,192.8651888306457,122.75883223757069,85.73634574260802,102.02953943069024,132.54308213207173,87.06296633446911,27.94310954726924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193784273353412,63.76324037347642,129.72380185960415,185.69293474113397,226.90267323653956,250.3267698780192,182.12743038574453,254.97015346429575,165.00509882774912,182.95667401303908,109.45064063855732,52.85965435459264,18.946540629185755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986499805875116,63.68032658648511,130.09691390106508,185.8586565577352,225.57594688729708,211.6459018858488,219.35720134818555,207.1269947374406,188.3462816822375,198.8352987661647,148.5874287017986,86.52402671902554,27.196779706966005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20374762818041,54.14492381033944,121.22482142084992,182.66647575856948,194.6893979018361,214.87975109327297,177.1523916515027,252.89720303213144,230.75837584639856,196.3477793990438,144.73183184932094,79.60040823310638,21.89008582475892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513978349685388,48.63083970327268,96.68138865498749,180.46915464591817,222.425222981627,247.79779361740265,258.28681070132984,214.465076400935,221.13995352588023,183.49561362848263,117.3277676748766,76.53249235704625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540437332249864,46.93110706995065,102.90013419409908,147.6753770448941,179.7642816991106,191.4556544517933,170.8507323253998,56.0933978046354,94.73280890331014,57.17138279290391,99.54202006356934,84.45107628686122,26.07744358258321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115905042466276,63.72178347998077,132.54308213207173,190.5436027948888,231.46314303582477,203.68586106253815,202.93963697961632,153.93557947750134,241.4961342912997,204.05907886138047,152.81624335311855,87.64336284340834,23.672838002453624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20374762818041,63.51449901250247,133.20639242800226,190.9581717298454,160.32025834797693,166.4560901000972,277.6480260228536,269.31476740070065,238.8013304567005,204.43219090284143,153.8941225840057,87.97501799137362,22.885157026036097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913549373710797,62.478076675111,131.4650971438032,187.8486932029082,227.81483065082543,251.2389272923051,260.40121802698985,226.6539318755656,186.19041746308184,162.72486392810652,96.72284554848316,73.05000754602952,23.71429489594928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955006267206455,63.05847318405023,132.83317462915997,190.0874712090552,230.71691895290292,254.18247248787824,262.10105641769326,256.13094648217424,237.06003517250144,202.40069736417277,151.0749480689195,85.36312794376572,22.47058809107951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416066651762888,62.72681803608495,132.91619417353266,190.8338010493584,230.6340051659116,253.809254689036,218.61097726526364,110.32123540196616,92.32820332318056,204.43219090284143,139.54950864760085,74.91556775333419,18.98799752268141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333152864771572,62.10496463365007,132.25288387760207,190.2947556765335,230.4681775919289,115.95958443213851,245.8492138657253,258.49409516880814,51.69886133671418,52.07197337817511,118.40564690576376,63.80469726697208,20.35618076541953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001497716806298,62.18787842064138,133.12347864101093,191.1654561973237,239.71338211360504,266.6615262169785,223.8347573604794,171.3482150473477,172.6334845030945,164.6319867862882,65.13142361621455,85.860716423095,20.6878359133848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084411503797616,41.16838735929131,53.31568018304488,98.71288219365614,132.41860569420336,172.4262000356162,135.4865215702635,93.53055899193603,67.86768434430941,17.45409246334203,78.10796006726267,0.6218534024348858,8.623351119241184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819174515086183,13.142364025030757,68.73827910771826,75.08150108469819,116.45706715408642,127.4436727173429,217.8647531823418,145.47805593224282,201.6959301747465,85.23875726327876,42.90957688610899,17.205351102368077,5.182323201720116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928547284641978,35.944607264075536,53.14985260906224,107.00457816493208,187.143926013482,208.03904639434512,96.0595352525526,178.3132904267625,36.027521051066856,202.73235251213805,144.52454738184264,55.22280304122656,19.81724114997596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850668053754843,41.5829562942479,82.25375517420993,174.49904471039915,226.23936294060897,137.6838426829148,216.91124463194163,162.47612256713256,145.76825418671245,199.49860906209528,141.33226082529555,68.98702046869221,15.712797179142983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296730527380094,60.15638488197273,130.30430412592474,188.8437644041854,230.30235001794637,254.3068431683652,263.63496147703256,85.69488884911237,92.77026917729242,76.79699156784382,77.6043434171955,66.33367352758866,16.99796087750841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255273633884435,60.57095381692932,125.22340225293507,115.52016251256082,119.01745335696884,117.59543960711515,124.30997575007282,126.98754113150927,25.621417754130963,46.76527949596802,85.860716423095,75.45461312615913,17.080874664499728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446062473625251,25.372676393157008,79.68332202009769,88.80426161866816,43.53153604592524,22.09737029223721,40.00748858403149,57.50303794086918,74.5009988183776,74.086429883421,81.880643132749,73.25729201350782,16.334650581577872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674877124945208,29.145359458643348,78.56398589571491,123.91962525544916,155.80124544218737,185.61002095414264,169.39963529567038,80.92713458234884,142.03702801472176,125.41217917867424,89.17737366012909,44.89961353128199,9.825706787996664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7412952841990468,35.19827742377231,81.6733586652707,86.89713876048647,48.672296596768334,115.66938617766888,113.55497885200892,159.61549115855073,164.7563574667752,189.6314453806029,118.40564690576376,60.81969517790327,8.830635586719477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721262817163683,40.00748858403149,93.07442740610242,123.96118790632616,168.28029917128757,174.41613092340785,226.32227672760035,214.29924882695235,198.08896892586148,174.04301888194692,118.03253486430282,50.4965056679587,10.530473977422869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343116219598569,61.44154858033815,136.73033413251463,199.4571521685996,243.19586692462173,268.69291399826574,231.6289706098074,221.9276345022977,246.2638885580633,175.53557280517202,145.1049438907819,68.282253279266,13.722760533969982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804176604155001,59.49307458604218,131.67238161128148,192.20187853471515,133.45513378897618,261.14744210991165,196.0161242510785,217.9891238628288,236.39672487657091,146.55604092051132,19.278195777151023,49.50154022406288,13.349648492509049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057952521233139,58.62237406525196,105.34619666772431,188.9266781911767,229.26582192317352,126.73879977053534,73.34020580049915,162.6419501411152,234.5725158053806,194.19191517988816,139.96407758255742,29.64284218059126,13.100907131535095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477556012293912,58.33217581078236,128.56300884172572,192.53353368268043,236.3552679830753,261.6035736957453,270.9731488979084,264.3397286664588,240.8328239953692,194.15045828639248,138.67891388419196,70.64540196589994,12.271769261621914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3316551479652724,91.66489302725,149.74832747705844,217.69892560835916,241.08156535634316,250.0365716235496,241.3717636108127,187.93160698989956,130.42867480641172,77.69339113230608,36.15189173155383,9.162290734684753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9435451955731597,54.22783759733074,119.2762416691726,177.85726459831028,127.31919627947455,193.61151867094893,173.4626223730077,249.7878302625756,223.7518435734881,185.44408762277865,132.460062587699,66.7067855690496,11.152327379857754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5190129057895705,56.01048401764409,126.1584032615961,185.11243247481332,223.9176711474707,208.70235669027565,257.16736881956564,248.50256080682885,227.06850081052215,188.6779368302028,134.0769871914111,67.07989761051051,10.945042912379458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477556012293912,57.088469005912586,127.44356695996154,187.10246911998635,228.8097960947212,191.2069130908193,160.11297388049863,215.5430613892035,229.929132219104,189.1754195521507,133.49659068247186,55.88611333715711,10.530473977422869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145900864328638,56.34213916560935,126.61442909004836,186.19041746308184,227.89774443781675,251.487668653279,137.1863599609669,253.68498976593037,227.85628754432105,33.70582925792858,138.1399742687484,66.78969935604091,9.742793001005344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814139958982,56.25922537861804,127.44356695996154,149.9556119445367,184.32475149839584,138.9691121386616,203.31274902107725,183.61998430896963,185.7343916346296,190.3776694635248,132.95765106702828,64.6753977877623,8.125868397293274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9800732903460023,48.17481387482042,103.81218585100358,160.11297388049863,107.54351778037562,156.8377735369602,152.277303737675,196.0160184936972,100.20533035949988,62.18787842064138,72.71835239806425,33.042518961998034,3.689769278495023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814139958982,50.53796256145437,112.10398757966084,138.55443744632365,186.64633753415276,78.9785548306715,29.145359458643348,65.62890633816247,166.70493721845253,154.14296970236103,70.76977264638693,42.32918037716976,3.7312261719906816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653346941103546,54.55949274529602,93.73784345941432,119.0689572016943,170.7263616449128,190.6679734753758,116.66435162156472,35.03244984978967,40.5049713059794,119.48363189403229,87.02150944097346,9.037920054197777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731120414609315,11.857200326665325,92.0794619622066,82.3781258546969,126.40714462257009,148.08994597985068,202.11049910970317,194.15045828639248,149.74832747705844,101.03446822941304,42.4950079511524,4.353185331806934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7412952841990468,22.304654759715508,109.11898549059204,159.82277562602903,152.73332956612722,161.6883358333337,157.99856655483865,123.91962525544916,59.202770574191206,75.82772516762004,46.30925366751577,36.77374513398872,2.03149353866866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.063943388458334,12.8936226640568,74.74984593673291,16.99796087750841,29.06244567165203,188.30482478874185,184.6978635398568,174.29176024292087,110.15540782798352,58.788201639234615,5.223780095215774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731120414609315,37.81016747138019,107.04603505842772,137.14490306747123,180.51061153941384,154.64045242430893,216.4965699396037,164.4660534549242,156.54746952510922,136.44013587804503,113.67934953249588,27.7772819732866,0.9949654438958172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1193361243827946,51.86468891069681,122.966116705049,153.52111629992612,157.6669114068734,118.32273311877243,146.88769606847657,145.22931457126884,159.2423791170898,142.20285558870438,72.42815414359464,46.93110706995065,1.6583814972077289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.14032490253917,44.94107042477765,115.00607588173835,140.00553447605307,170.97510300588678,190.46058325051607,143.1978210326002,189.382704019629,14.759288628742825,9.245310279057437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7827521776947062,53.06693882207093,53.896076691984106,188.55356614971575,227.6490030768428,250.16094230403652,256.79436253548613,180.96663736786607,224.1664125084447,127.31919627947455,91.04303962481512,39.05398003363133,2.404605580129592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3681832427381155,52.98402503507961,124.5829355513797,183.454156734987,217.8232962888461,196.14049493156548,251.2388215349237,239.17444249816148,216.1649147916384,101.07592512290871,101.03446822941304,43.4070596080569,1.1607930178784538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4974827219479086,51.86468891069681,122.63446155708374,181.13235918446733,221.80326382181076,244.52259327386423,188.0559776703865,124.3756510839014,78.43961521522793,115.62792928417326,119.60789681713786,50.78670392242832,1.1193361243827946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.491576869235885,123.58797010748388,183.9516394569349,226.28081983410465,155.6768747617004,193.27975776560228,16.085909220603916,4.560469799285229,66.37513042108432,67.1629171548832,20.563465232897823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12842818260195,71.47453983581312,105.84367938967225,228.89270988171253,186.10750367609052,98.83725287414312,98.38112128830952,94.7742657968058,141.08351946432157,67.95059813130074,34.78370848881572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76024493986383,0.2901982544696134,194.3577427538708,182.0445165987532,20.231810084932555,67.28728783537018,131.71383850477716,113.67934953249588,120.02257150947582,89.96505463654661,3.9800732903460023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12489134330406,137.35218753494954,199.62297974258223,251.11455661181813,276.2383858866198,283.03763369205194,273.129013117064,244.85424842182948,197.9645982453745,128.60446573522134,52.52799920662736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83972764493863,135.73536868861882,197.71596264178189,238.26239084125697,261.7278386188509,267.4492071933959,255.9236620146959,229.5974770711388,186.81227086551675,124.04399593593617,49.70882469154117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98402503507961,126.780256664031,191.99459406723685,226.4881043015829,248.37829588372327,221.05703973888888,210.650936441953,160.19588766748996,128.1484399067691,100.49552861396948,43.69736361990788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50154022406288,121.30773520784126,185.69282898375255,229.55612593502448,244.7298777413425,250.45114055850615,239.1329856046658,212.7238868741173,170.56053407093015,110.7772612304184,42.66083552513504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75531614114102,121.30773520784126,180.96663736786607,221.9276345022977,243.3616944986044,249.41471822111475,108.45556943728012,191.248369984315,112.93312544957404,110.0724940409922,39.01252314013568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76024493986383,81.6733586652707,180.3447839654312,221.2228673128715,165.29529708221875,202.981093873112,174.49904471039915,193.69443245794025,89.59194259508568,90.00651153004229,38.763781779161725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85965435459264,130.05545700756943,191.70439581276725,234.8212571663545,258.4526382753125,264.54711889131846,263.13747875508466,234.9870847403372,188.4291954692288,119.56643992364224,44.56795838331672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93260478675696,134.0355302979154,196.5550638665221,239.7962959005963,263.2618494355717,268.5270864242831,256.7529056419904,229.18290813618216,184.53203596587412,119.6908106041292,33.125432748989354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94256814158395,129.6823449661085,190.9581717298454,238.38676152174395,262.51562535264986,267.90523302184823,254.51412763584355,226.52956119507863,179.6813679121193,114.13537536094816,39.592919649074894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408663082244566,77.15434575948113,194.85522547581868,238.01364948028305,272.09259077967255,279.01610350821034,266.91016182057103,239.17444249816148,190.12892810255084,118.11544865129414,41.914611442213165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06693882207093,132.21132122672506,194.8966823693144,236.02350707772865,259.4891663700853,264.4640993469458,252.3997203101836,224.4566107629143,178.14746285277988,113.51352195851324,39.34417828810094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.01102542332937,75.70335448713308,100.37115793348252,176.77927961004178,197.6329430974092,164.50761610580122,159.78131873253335,165.4611246562014,132.2942350137164,84.69981764783519,27.7772819732866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65087217030804,47.635874259376855,180.96663736786607,108.49702633077578,258.12098312734724,183.16395848051735,166.66337456757552,225.74188021866107,175.99159863362425,106.75583680395812,34.57642402133742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331219499661348,68.61390842723127,86.15091467756461,114.09391846745248,76.7812337180202,76.11792342208966,103.14887555507303,88.76280472517251,86.31674225154725,29.601385287095603,15.42259892467337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.80074552223848,23.21681217400137,52.56945610012302,122.92465981155334,152.7747864596229,193.90171692541853,210.73385022894436,160.61045660244656,136.73033413251463,71.5989105163001,25.123935032183056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91814828151106,64.13635241493736,123.4635994269969,166.78785100544383,129.1848622441606,175.82566530226026,169.31672150867905,107.29477641940169,94.64989511631885,56.96409832542561,17.95157518528994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10689799876028,119.31769856266826,180.38624085892687,221.4301517803498,243.9007398714293,47.47004668539422,71.3916260488218,215.00412177375995,164.4247023188099,100.86864065543044,29.933040435060875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48001004022122,120.1469421899628,181.71286145078795,221.96909139579336,244.2323950193946,248.6683883808115,236.89420759851885,159.82277562602903,161.4810513658554,95.81068813419728,27.56989174842694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39066973770079,105.42911045471566,140.75186431635632,128.2728105872561,160.2373445609856,109.32626995807034,144.8976594233036,106.9631212714364,78.93709793717584,63.72178347998077,28.52350605620846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006532272910481,34.86662227580704,69.65033076462275,196.3063225055481,253.39468575407935,257.00164700296443,244.3153088063859,215.58451828269915,166.91211592854947,101.11738201640438,28.482049162712805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.865665964686024,57.71032240834748,110.27977850847049,228.6025116272429,200.61794518647804,201.5715594942596,243.85928297793367,212.0605765781868,163.18088975655877,96.93013001596144,26.24327115656585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4070596080569,119.52498303014656,182.2518010662315,224.2079751593217,244.2323950193946,246.05660409058493,237.972086829406,202.89818008612068,152.44313131165762,88.84571851216383,22.51204498457517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37063727066542,116.95454987603432,177.81580770481463,219.1499168807072,241.70341875877807,246.05660409058493,234.32377444440655,204.6394753703197,156.09144369665697,90.75273561296412,23.050984600018737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08547357229999,114.67442073377308,181.38120630282268,226.23936294060897,250.49259745200183,255.2603517187654,243.03003935063916,114.67442073377308,163.18088975655877,91.99654817521528,23.009527706523077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79527531783038,115.21336034921666,181.92014591826623,227.6075461833471,242.11798769373465,246.42971613204588,186.9366415460037,139.83970690207045,136.73033413251463,69.60887387112709,18.324687226750868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86662227580704,105.92659317666356,176.69636582305046,207.91467571385812,206.712425802484,202.93963697961632,233.95066240294565,150.53600845347594,154.26734038284798,58.7052878522433,17.37117867635071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85815663778633,127.9411554392908,196.3477793990438,243.15451578850744,258.49409516880814,262.8058236071194,207.41719299191024,218.52806347827232,166.91211592854947,97.75926788587464,23.25826906749703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.96657309622112,18.490514800733507,110.15540782798352,108.45556943728012,155.842702335683,254.51412763584355,239.2988131786485,208.99255494474528,159.69840494554205,91.91363438822395,21.14386174183705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71225577345769,117.90816418381588,147.34372189692883,203.9761650743892,228.06357201179932,214.67246662579467,154.93065067877853,73.63040405496876,84.99001590230479,18.78071305520312,5.223780095215774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.8781891048217,118.94458652120731,183.578527415474,225.49303310030572,248.6683883808115,253.06303060611407,240.5010630900225,210.07053993301375,160.7348272829335,93.07442740610242,21.060947954845734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11686135358729,124.41710797739708,189.258333339142,238.0550006163973,259.8622784115463,263.55204769004126,250.53405434549757,214.09196435947408,155.42813340072644,87.31170769544308,18.531971694229167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96110289181301,120.02257150947582,184.8637968712208,234.8212571663545,259.6135370505723,264.1324441989805,249.2488906471321,216.62094062009064,164.21731209395023,91.12595341180644,20.19035319143689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434059996306665,39.46854896858792,183.61998430896963,229.22436502967776,253.22885818009672,257.4576728314167,243.69345540395105,210.9825915899183,154.93065067877853,87.06296633446911,18.15885965276824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.017451938858486,115.17190345572098,177.52550369296367,224.9127423487479,239.83775279409204,80.4711087538966,235.1944749651968,198.1718827128528,100.24678725299552,80.71985011487055,14.96657309622112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40063309252778,113.4720650650176,177.94017838530158,223.29581774503583,247.01011264098517,251.11445085443677,236.52109555705792,205.5515270272242,148.21431666033766,82.62686721567087,16.085909220603916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57642402133742,110.7772612304184,174.6235211482675,219.3987639990625,157.33525625890812,124.50002176438838,182.79074068167503,127.1948255989876,143.69540951192948,57.50303794086918,8.001497716806298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70582925792858,109.82375268001825,138.7618276711833,223.7518435734881,246.9271988539938,251.612039333766,237.01857827900585,204.80530294430235,153.97714212837838,84.32670560637425,15.588426498656004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444023351133666,65.75327701864943,113.34769438453064,138.88619835167026,174.33321713641652,206.75388269597968,188.8437644041854,160.48608592195956,112.56001340811312,33.125432748989354,3.855596852477659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3216917931382737,26.24327115656585,36.15189173155383,68.61390842723127,79.10292551115847,79.02001172416716,79.18583929814979,56.01048401764409,37.14685717544965,19.858698043471623,15.588426498656004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.685796790893214,122.63446155708374,198.7523849791734,248.6683883808115,276.4871272475937,282.2083900647574,266.1639377376492,228.1879426922864,170.10450824247795,90.75273561296412,16.79067641003012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.395598536423606,123.8781683619535,198.29625339333975,248.00507808488092,274.8288515077673,279.7623275911322,263.1789356485804,225.4516819641915,168.11447159730494,88.88717540565948,15.75425407263864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70582925792858,112.93312544957404,182.33471485322283,228.14648579879068,251.0730997183224,255.75783444071325,243.40315139210009,208.0805032878408,154.72336621130023,79.31020997863678,11.525439421318683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560469799285229,99.12745112861272,41.16838735929131,221.38869488685415,245.8907765166023,252.60700477766184,242.44964284169987,207.5830205658929,151.98710548320537,78.2737876412453,11.898657220160985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394100819617307,104.6828863717938,169.1508939346964,217.69892560835916,246.5955437060285,249.70491647558435,234.6139726988762,199.41569527510396,146.14147198555472,74.83265396634286,10.115905042466276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026023334260557,101.15883890990004,164.71490057327952,207.0026240569537,230.09495979308667,233.28735210701515,220.47664322994964,189.4241609131246,139.3836810736182,72.9670937590382,9.53550853352705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735825079790946,100.16387346600422,163.4710880110284,212.5580593001347,236.272354196084,241.2059360368301,99.1689080221084,68.98702046869221,138.80328456467896,69.31867561665749,5.596892136676706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108937121251877,106.21679143113316,175.74285727265033,223.12999017105324,240.7913671018735,245.06153288930776,230.4267206984333,197.92314135187883,144.483090488347,74.25225745740364,9.20374762818041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79217412683641,97.63489720538765,164.50761610580122,143.1149072456089,156.3816419511266,245.76640583611533,153.97714212837838,206.5050355776244,145.51951282573845,74.87411085983852,9.411137853040072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.87015911510492,100.95155444242174,172.9236827575641,143.03199345861756,251.15601350531372,181.2568356223357,184.49057907237847,209.8632554655355,105.55348113520265,76.61540614403756,8.581894225745526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399135375721485,107.377690206393,175.57702969866764,220.76684148441927,245.7248431852383,250.36822677151483,236.272354196084,202.89818008612068,149.83124126404974,76.90560439850718,9.576965427022708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02098877815637,109.28481306457468,176.36471067508518,221.2228673128715,245.0200759958121,249.4561751146104,234.033576189937,199.6644366360779,128.4386381612387,66.62387178205827,8.291695971275912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362607280948644,104.89017083927207,171.80424087579996,215.21140624123825,239.2158993916571,243.3616944986044,229.9705891125997,196.92817590798305,144.4416335948513,73.50603337448177,7.669842568841025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79217412683641,100.24678725299552,167.3267906208874,212.8482575546043,237.1014920659972,241.41322050430844,174.8721567518601,95.85214502769294,95.8936019211886,67.03844071701486,5.306693882207092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737758444901162,79.43458065912374,128.4386381612387,166.70483146107117,154.47462485032628,148.71190513966695,141.2493470383042,107.75080224785393,79.93206338107166,26.035986689087554,0.041456893495659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6878359133848,41.62441318774356,104.14394675635022,165.41966776270573,227.69045997033845,160.69337038943786,161.2737668983771,187.01955533299505,80.2638242864183,67.5774860898398,5.43106456269407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2802348996426147,12.39613994210889,28.15039401474753,68.24079638577035,71.93056566426537,91.12595341180644,125.32926539168292,84.36816249986991,59.90764352099876,4.643383586276547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775784256480303,92.53548779065883,41.79024076172619,102.0709963241859,97.13741448343974,56.59098628396468,50.993988389906605,36.93957270797136,26.78221077200941,69.6917876581184,3.814139958982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623351119241184,48.382098342298725,90.75273561296412,124.1683666164231,103.14887555507303,67.03844071701486,63.80469726697208,46.30925366751577,18.697799268211803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11236820316839,92.03800506871092,162.061553632176,92.82568604512846,240.50116884740387,157.1694286849255,102.73430662011644,70.0650054569607,141.33226082529555,3.2752003435384323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9830687239586,92.86714293862411,161.77135537770636,209.98762614602245,235.48456746228504,241.4546773978041,227.10995770401783,192.8651888306457,140.378646517514,67.20437404837887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39763765891519,93.53055899193603,164.17596095783597,209.9461692525268,234.6968864858676,212.18494725867376,146.92915296197225,174.04301888194692,119.93965772248453,58.41508959777367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697799268211803,16.085909220603916,36.44208998602345,89.55048570159003,108.45556943728012,137.2692737479582,157.7498251938647,152.98207092710118,70.81122953988258,11.857200326665325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915047090517096,87.02150944097346,153.39663986205778,198.4207298312081,222.46667987512265,235.11145542082417,222.88124881007923,189.09250576515936,135.23778020928955,64.21926620192868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117402759272576,90.91866894432816,158.33022170280393,209.73888478504853,236.76983691803187,242.5740135221869,228.1879426922864,194.81376858232304,137.02053238698426,67.37020162236149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45409246334203,87.85064731088664,154.47462485032628,199.83026421006053,231.91916886427703,237.80625925542336,224.49806765640997,191.4141975582976,134.61592680685467,65.58744944466679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293193688082212,91.70634992074568,166.41463320660154,218.2793221172984,246.80282817350687,253.39468575407935,238.92570113718747,204.68093226381535,148.75336203316263,72.59398171757728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098509251163,94.4840675423362,164.8806223898808,212.640973087126,238.26239084125697,244.27385191289028,230.38526380493764,196.88671901448737,143.3221917130872,71.14288468784784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45409246334203,90.75273561296412,159.98860320001165,206.54659822850135,231.25585856834653,236.147983515597,182.62491310769244,134.15990097840242,137.31073064145386,66.292216634093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485797516773424,21.8071720377676,76.32520788956796,149.08501718112788,144.73183184932094,168.4461267452702,92.65985847114582,51.574490656227205,38.39066973770079,20.563465232897823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.69126699530132,5.638349030172366,24.460518978871143,35.82023658358856,49.50154022406288,43.11686135358729,50.08193673300211,42.37063727066542,40.46351441248374,66.16784595360603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421101207867072,76.32520788956796,147.92411840586806,203.10546455359892,222.7567723722109,226.8612163430439,212.9726282350913,179.10097140318007,127.85824165229953,60.15638488197273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109372769555796,63.017016290554565,123.2563149595186,193.1139301916197,217.40872735388956,174.08447577544257,108.74576769174972,106.00950696365489,132.54308213207173,63.5974127994938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5389396154435677,19.15382509666405,89.42611502110304,133.16493553450658,180.5520684329095,176.40616756858086,164.2587689874459,126.86317045102231,73.46457648098612,51.36720618874891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490514800733507,142.4515969496783,191.6629389192716,218.61097726526364,224.6224383368969,212.8482575546043,69.11139114917918,133.37222000198489,62.7682749295806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955006267206455,73.5889471614731,139.21785349963554,190.5850596883845,217.4501842473852,223.8347573604794,166.2488056326189,122.841746024562,129.72380185960415,60.2807555624597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689769278495023,33.374174109963306,58.95402921321725,103.02450487458606,156.46466149549929,166.95367857942648,161.0664824308988,129.80671564659548,102.11245321768156,43.075404460091626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311728438311276,63.92906794745908,93.11588429959808,158.45459238329093,207.2513654179276,167.2438768338961,176.36471067508518,126.28277394208308,92.70131536464147,28.026023334260557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513978349685388,67.95059813130074,132.33569190721207,183.37124294799568,99.8736752115346,92.9915136191111,151.2408814002835,171.8456977692956,120.85170937938904,55.55445818919184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643383586276547,65.79473391214509,129.55797428562153,11.069413592866436,65.62890633816247,133.0819159901339,205.1369580922676,60.57095381692932,3.7312261719906816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0849321666147,132.0040367592468,183.0809389361447,210.69239333544863,218.48660658477664,207.70739124637984,176.44762446207653,123.7537976814665,60.0734710949814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33367352758866,131.00907131535095,181.1739218353444,208.8681842642583,217.4501842473852,204.68093226381535,101.40768602825536,39.219807607613966,22.055913398741552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27969349395733,65.25579429670152,130.760329954377,208.28778775531907,222.88124881007923,150.3701808794933,132.5015194811947,100.37115793348252,62.395162888119685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35016915532614,142.41014005618268,81.2587897303141,149.2508447551105,138.59600009720066,125.2463516046916,182.91521711954343,131.17489888933358,64.50957021377965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09639323824801,147.59246325790278,203.022656523989,236.39672487657091,247.1344833214721,235.6919576871448,204.05907886138047,149.9556119445367,74.79119707284721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.086429883421,146.39021334652867,197.38420173643527,192.74081815015876,175.86722795313727,171.80424087579996,189.0510488716637,136.31576519755805,67.66039987683111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.23823660046166,69.6917876581184,131.29926956982055,115.08898966872968,17.619920037324665,42.743749312126354,21.68280135728062,23.465553534975324,20.10743940444557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3995710240254096,16.168823007595233,50.37213498747172,70.93560022036955,32.87658563063403,44.40213080933408,68.98702046869221,50.37213498747172,28.52350605620846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.8061949837784,145.8926248671994,198.5865574051908,227.6490030768428,236.7283800245362,232.9556969590499,194.15045828639248,143.77832329892078,73.92060230943838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43308294231745,144.3172629143643,195.85029667709588,224.0834987214533,233.2044383200238,223.54455910600976,193.52860488395763,143.81978019241643,74.95702464682984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83115624953656,144.27580602086869,200.1620251154072,232.9555912016685,242.78129798966512,232.2093671187466,200.0790055710345,143.48812504445118,73.83768852244705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64540196589994,144.4001767013557,195.60144955874057,223.8347573604794,233.0386107460412,222.3422034372543,192.6579043631674,143.61249572493816,74.5009988183776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44658313644233,127.69241407831689,177.52550369296367,205.095501198772,213.2628264895609,203.10546455359892,130.47013169990737,128.93612088318665,64.6753977877623,4.353185331806934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06201002334812,123.29777185301428,173.75282062747732,204.18344954186747,213.67739542451747,204.18344954186747,176.40616756858086,52.40362852614038,63.92906794745908,3.6068554915037048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85965435459264,39.01252314013568,39.841661010048846,29.518471500104283,71.55745362280445,66.74824246254525,82.41958274819257,55.13988925423524,64.50957021377965,4.353185331806934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974497328556534,52.40362852614038,52.4865423131317,52.4865423131317,56.21776848512238,46.14342609353313,39.17835071411831,41.292758039778285,13.017993344543775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72831575289125,151.11651071979654,207.3342792049189,241.3303067173171,252.35826341668783,242.0350739067433,210.9825915899183,158.28876480930828,83.53902462995673,12.479053729100208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.395598536423606,112.26981515364348,155.92572188005573,197.5500293104179,211.97766279119543,227.60744042596576,194.8966823693144,143.1978210326002,34.120398192885176,0.8291378699131812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218745539111592,3.523941704512386,66.41658731457998,63.88761105396341,119.0689572016943,37.229770962440966,60.488040029938006,71.97202255776102,30.015954222052198,0.4974827219479086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2851636983654309,32.337646015190465,93.69638656591869,80.7613070083662,107.58497467387129,123.50505632049256,50.123393626497766,39.55146275557924,4.477556012293912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032991255474958,43.44862225893392,31.135396103816348,72.80126618505557,61.731746834807765,59.86618662750311,78.77127036319321,46.72382260247236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098509251163,71.43308294231745,101.53205670874232,133.6624182564545,220.1449880819844,211.02404848341396,190.75078150498567,140.29573273052267,75.86918206111571,11.981571007152302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757249506251235,105.13891220024604,184.2418377114045,179.474083444641,93.03297051260677,98.04946614034424,100.41261482697816,28.60641984319978,31.798706399746894,1.5340108167207518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.61692460371207,17.329721782855053,13.183820918526417,33.49854479045029,60.944065858390246,53.81326866237416,71.55745362280445,32.62784426966008,40.79516956044901,2.653346941103546,0.0,0.0,0.0,0.0,0.0,0.0]"}}, "geometry": {"coordinates": [null, null], "type": "Point"}}, {"type": "Feature", "properties": {"treeKey": "29", "treeProps": {"object": "loadshape", "name": "670c_residential2_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63