new object=loadshape.wind_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0112945662406544,1.8376259273544795,0.0,0.0,0.43766444182536,1.3446181109499125,5.969178258185878,6.806105616618373,4.211179022828013,1.611169874229358,5.111920680520205,12.937360900357644,4.599712101506526,5.706579593090662,20.145553075143315,32.46510120213716,36.36172655516295,23.3966939675157,19.929262131634783,57.73669316560149,92.6515857853366,61.30634082596033,122.25125553221972,195.70490235000392,111.71003685981692,117.97626221013202,146.7774061238009,101.44271141874998,50.893880208701006,179.55028425599588,173.81716243223966,66.13928572033637,88.02702563810062,107.5265295242785,96.56176461785118,100.1760258148606,117.510361352705,128.16960824232265,131.9018976565469,110.5704151261349,150.21716627239218,68.4987206080091,109.22862065674516,192.4673149371203,170.6772730173377,192.8852138880245,198.96338471043276,183.50507662516105,149.86251689243562,200.0002258913248,151.11282537527612,187.60218052895843,41.67243160151867,106.16666374890372,130.08855504660986,30.356970413319008,88.17103135766898,122.71263856315046,92.80575661452151,67.03946264971653,77.56995148419071,80.03724947946168,72.81832746674738,63.65391641908036,66.64019973310941,54.57534407484231,81.18873050769639,65.60335855221733,85.81667902480457,47.44847277698936,74.55091392806378,32.60458909520924,45.79833664922974,31.590901775110503,16.623342592995222,14.773292642776022,11.544740882884948,9.591910379875792,10.668282542610164,7.152848800206464,5.3248232541565415,0.0,0.0,0.0,0.0,0.0,0.0,0.3964392750469712,0.0,2.0126917040846237,2.3735530954735333,10.74847396291881,24.700086911687222,44.23460395321113,52.34071414412883,55.42300127120343,32.26857574954977,27.13293647992419,28.749753637273876,55.11804798270576,52.11877591749997,59.03048572846846,52.25882853888408,41.44879918995371,26.760780522294624,16.46634812225013,5.947718582328634,6.803846703370242,10.893609139111218,18.793028767824943,51.80761061756994,43.02156753896484,32.41088728418202,14.323204178085945,20.59959463801762,36.07484457265032,23.28261884848509,26.66082361106483,9.579486357011074,5.405579402777221,5.392025923288435,1.384149092792203,3.9914997094472833,1.8935340302457189,0.8386215433685932,1.7026558607786586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9284133449817958,6.745679687230871,2.730461388678214,9.938653563463886,5.685119917233418,15.427248028109917,8.760065576251593,10.85633707051706,6.79932887687398,2.384282933402155,6.4520209649738565,0.0,5.680602090737157,3.144971969710232,0.7578653947479138,0.0,0.0,0.0,0.0,0.0,0.0,3.279942036286053,11.088440406762508,14.277461184811294,31.34468023106424,10.793087499569394,5.552973492217761,1.33784137120552,8.453418102817825,0.6257189697322567,0.0,0.0,3.2895424175906096,4.271040223903481,5.041894369828148,11.42445375242198,0.0,2.529982837906598,0.4241109623365747,0.0,0.0,0.0,0.0,0.0,0.0,0.3580377498287461,22.054334769813916,13.197135923892697,7.170355377879478,11.224539929962395,10.58244383918119,2.826465201723777,4.500319918588767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.773351374520475,14.215905798799724,12.694527726183573,7.473614481441052,6.751326970351198,2.921339558145274,0.2891408957607539,0.7183344129056232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.070264626039736,0.0,0.0,2.686977308651694,14.277461184811294,16.967826863335183,19.04546232330357,0.0,1.5174249744319257,12.960514761150984,6.273002090059483,11.649780348923034,16.94467300254184,13.183582444403909,38.94648803933672,60.43552976880587,52.38306876753129,76.4393654035012,117.93729595660176,197.5792356176405,195.4055963446266,199.9996611630128,199.9996611630128,200.0002258913248,85.1305341256848,198.44044629349045,156.1524608318561,108.6825283790095,176.32286195272883,200.0002258913248,132.26332377624786,200.0002258913248,113.8136498221388,52.74788325710442,129.46283607687758,85.69356825278143,72.95950954475556,82.59772764621803,83.73904356483618,39.33840948788743,25.556779761040865,8.560716482104043,10.071929445103608,6.596591412854232,2.94957597374691,0.6347546227247803,4.8340743510001065,28.802838098604948,19.40406480144435,7.579218675791171,35.00299023641221,106.44563953504787,183.65021180135344,200.0002258913248,200.0002258913248,190.10110330970323,88.00161286405917,51.3202500842857,104.61591980406186,189.7504070279309,137.44414131083605,153.37456226496715,195.7229736559889,174.0560425082295,198.5353206499119,191.9059749949598,190.79007185038316,169.77766081626956,150.08897294556073,62.5380132745037,14.999183967589111,20.258498737549857,29.885422272771685,28.49732008179525,33.359066120084954,22.838177666915332,22.58630883974874,23.63162094532131,26.458086147045083,26.28979711005933,25.179541248603005,48.84448116433425,50.88258564246034,64.29770669479767,92.23425156274442,104.74467785920534,111.93028090150968,85.10286243839519,95.90837396082932,97.83974478798125,87.74635566702037,55.14007238687504,30.3309929109655,22.463198067725607,28.23923924319629,14.621945455151252,0.8527397511694111,2.304091513093508,9.048077015388282,4.430293607896709,3.629508861434308,3.328508671120868,0.6375782642849439,5.848891127722908,1.5501792165298236,10.92297501133692,32.609106921705504,72.71950001214165,129.9197012813121,159.0754945749375,134.25794417434744,169.78048445782977,168.4194892258309,81.42874004031032,84.08578674842427,49.27310995316708,88.37207463675263,81.9324776946435,114.56869157532655,126.41556210514902,23.89252542548043,0.5240678735663665,4.8143088600789605,13.023199603786615,15.098576150506874,16.022471668992406,16.00496509131939,11.666722198284017,17.50205984651814,17.70592676716195,39.22038127067259,48.43505313811052,68.17117818703011,70.03082851855386,92.23594574768052,103.61522123513988,126.04001777764726,139.0282042260879,155.50641164289067,160.76007912973108,170.35368369454298,163.10200743973078,174.1904478464933,154.7028032548681,28.53741579194957,8.569752135096566,11.755949271585187,24.140441154462795,29.73407508514691,22.3784888209207,18.52195917804924,14.502223053000316,5.000104474737725,12.929454703989183,6.656452613929702,4.568652044344726,0.0,4.520085409509911,14.946664234570068,74.9450942898626,98.47901723720226,170.6733199191535,120.86202388461922,113.98645668562084,101.08015584242496,103.2792078894804,73.05946645598537,74.81294786484696,22.77775173752784,25.242226091238635,50.31446896055542,53.28324569691144,49.18614179311403,52.90487772784952,83.19690438528477,68.88894787162371,37.363554580709,34.45068594724421,49.17936505336965,77.99010934834307,52.438412142110494,61.91342376139551,49.434622250408445,66.8180891513997,81.85285100264689,91.15618521507396,113.71990492234136,88.8119979918261,85.07349656616951,67.01743824554725,38.7460094885651,170.3237530940052,67.63129792072682,51.791798224833016,34.7697574435427,25.1174211342794,27.768255830961003,32.06696774215409,28.60970101588976,19.56670655530977,18.90484497360742,127.61786868146667,147.24838953603617,125.23471520468858,149.2317153678951,96.22349235894356,98.68683725603032,87.60178521914,88.87072973627753,56.74785389123219,72.78670268127355,85.62636558364953,67.79789277277648,47.41289489333128,42.207229313013656,40.09683961094736,4.589546991889937,0.7798897989171899,0.0,0.0,0.0,0.0,0.0,2.334586841943276,12.793355180789298,29.550538383736274,18.47000417334223,6.859754806261481,11.989746792766734,8.35063755002787,4.141717440447987,6.166268439085298,5.960707333505387,6.030733644197444,8.06262611089118,9.318581876851956,19.83721141677345,33.16028175424944,47.67097573193025,85.79521934894731,35.50898680399353,18.13794392586699,68.72912975931844,63.97298791537885,81.91723003021862,105.22865002261736,88.44210094744469,65.26000373850142,31.99750615977406,54.03038125373073,80.39020467448213,77.76082965365777,83.59842621514002,84.86059399253317,95.19625155935604,88.99779360648489,92.4307770153318,71.6227976301741,68.89854825292826,70.637346725677,49.37193740777281,58.93335245879884,70.8338721782644,50.70639040910613,25.101044013230457,23.7677204685212,28.229638861891736,40.627684224258125,64.78789086964207,67.70584205791515,112.43175964259476,129.19797849853424,55.716659993460446,44.95576200767692,23.234616941962308,1.2616030490811023,0.0,23.416459458436844,6.426608190932384,21.036129623218915,0.0,0.6963100087363471,4.744847277698935,6.698242509020123,0.4190284075282801,10.013197700652206,10.208028968303491,6.558754615948041,0.9024358426282908,0.0,0.0,0.0,0.0,0.0,0.0,2.7468385097271626,12.237097793437067,9.668713430312245,9.195471104828822,5.408967772649417,7.221745654274457,8.965626681831504,43.355321971376185,54.185116811227694,42.00336239236984,21.690085008552813,25.997832572738417,28.88190006228953,35.69873551683653,26.598703496741237,30.988336666171584,23.37241065009829,24.27879959091081,30.36261769643933,18.348587586255192,20.84694563868796,29.031553064978205,36.496131893426735,43.0018020480437,38.81716525588123,50.39183673930391,47.397647228906415,15.383199219771363,15.004831250709442,25.15921102936983,22.8099412513137,16.3658264827083,13.59470465556373,8.706981114920517,0.0,0.0,10.598256231918104,8.119098942094453,0.0700263106920576,15.511957274914826,13.217466143125872,10.149861952164123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9699061929800883,0.0,0.0,13.312340499547371,14.485845931951369,8.681568340879044,0.0,1.1130795030164964,6.864272632757743,11.80451590642,20.074962036139222,15.241452413451151,11.973369671717784,17.821131342816628,25.71716260165816,26.782240198151868,28.644714171235787,23.688658504836617,12.056384733586595,15.466779009952209,13.340012186836972,4.43255252114484,5.320870155972313,6.980041936724452,50.24274846492727,0.1982196375234856,10.05159922587043,0.0,0.0,8.043425348282069,4.292499899760725,8.640343174100657,12.462989118250157,3.757702188265736,10.671106184170329,9.71558588021096,6.6169216320874105,37.02245868024123,33.786000723981694,51.88159002644623,7.238122775323405,58.68487200150444,70.96263023340785,87.57693717341056,132.95568068679998,169.59751248473117,126.46582292491992,148.78049744658094,200.0002258913248,200.0002258913248,200.0002258913248,101.81260846313144,194.99842723165096,143.53360669948492,97.09599760103411,119.2638427615666,193.9869988248004,73.72866950574414,85.32310648008796,83.77123307862205,107.92240407101346,131.3309573330818,94.53326052102965,77.94493108338042,46.58330900295522,26.482934192774525,27.187715126191364,28.23302723176393,21.713803597658185,20.90963048132359,18.386424383161383,17.91318205767796,38.10560758271999,78.79767083454986,42.69628403123399,43.08086401172827,22.301121042172216,17.761270141741157,23.7677204685212,30.9160514422314,13.479500079909055,5.238984550727567,4.263134027535023,4.836897992560269,6.451456236661823,11.205339167353282,17.271650695208788,0.0,0.0,5.571044798202808,13.830196361681375,16.28845870395982,14.1481384013558,12.494049175411954,14.977159563419836,25.77476488948549,43.964663820059485,30.269437524953936,22.38639501728916,11.331838309248612,15.348750792737368,20.253416182741564,58.86953815953914,110.3546889109384,145.34977295098216,126.63862978840194,103.07308205558849,76.19427331607899,80.98599304367666,86.47797587819488,75.32910954204486,36.21546192234647,31.62139710396027,41.19128307966678,44.30463026390319,41.04275953360219,39.504439611625045,38.95891206220144,40.60001253696853,32.07826230839474,29.135463074392227,93.4557589016712,76.72172955951756,104.10540540998429,106.53825497822125,112.38996974750432,87.19179246460425,77.11026263819608,80.81713927837887,70.97505425627259,62.57359115816176,65.05105426304931,60.81785083605203,53.55939784149544,54.37655970900679,6.040334025502001,2.0855416563368445,4.008441558808265,15.43233058291821,26.009691867291107,18.96640035961899,22.560331337395237,20.02131284649612,18.130037729498525,62.50243539084565,85.77884222789837,110.3721954886114,128.26165895718398,144.9623693289277,153.64563185474282,123.86355486307316,156.92162079284466,130.1241329302679,172.21898130918706,121.013935800556,154.47747665836704,140.3011018414096,145.11089287499232,89.13841095618102,10.083788739656296,6.791987408817554,4.621171777363768,11.923108851946871,15.418212375117394,14.332239831078466,9.3383473677731,2.4277670134286744,1.3107344122279492,10.955164525122786,0.0,0.0,0.0,8.607024203690724,33.70129147717679,62.667900786271225,90.47568759907452,58.618234060684586,73.24582679895617,57.24594426244506,52.01656009302204,47.55181805809134,44.03186648919138,20.43582342752813,0.0,0.0,4.425775781400447,24.61481293657028,28.999928279504367,37.35621311265257,38.08923046167104,33.68039652963158,21.422968516961333,14.885673576870536,18.82295936836268,25.151304833001365,32.89768308915422,44.00927735671007,29.45284038575462,37.8209845134555,36.94847927136495,16.993239637376657,6.705019248764516,3.765608384634194,6.219352900416374,9.281874536569829,18.295503124924117,24.51711493858862,5.031164531899527,1.6574775958160408,0.0,5.996849945475481,21.889998831012395,14.62759273827158,25.50256584308572,31.186556303695077,22.566543348827597,28.770648584819085,44.47800185569724,42.16769833117136,33.93960682485459,25.068854499444587,28.25109853774898,43.21301043674393,59.11463024696133,78.31934595425814,94.30793392452858,95.1849569931154,105.31618291098243,124.38705800832749,113.08402084299254,70.26688495298355,24.4081223743663,22.837048210291268,29.944154017223084,47.04525676219799,70.39112518163074,64.66139172774675,98.64109426275564,98.1345329668623,75.33588628178926,77.49597207531443,121.20424924171104,87.91351524738207,111.3728940575334,98.47901723720226,70.70285520987281,64.59531851523892,54.93846437947936,60.4790138488324,46.77136353086212,42.520653526191815,48.91224856177816,53.399015000878144,65.13858715141438,46.97692463644203,32.85702265068787,27.77785621226556,23.64573915312213,19.775656030761883,18.63038701395952,17.30779330717888,55.918832729168166,40.02229547375906,28.46117746982516,0.0,6.534471298530634,8.094250896365013,22.680618467858203,13.622941071165368,11.923673580258908,23.175885197510905,15.301878342838652,13.500959755766296,14.966429725491215,0.0,0.0,0.0,0.0,0.0,0.0,3.819257574277303,0.9786741647527084,3.448795801583837,5.199453568885278,2.12394318155507,5.091025732974995,8.16597139199317,23.760943728776805,11.820328299156918,10.633269387264134,11.88527205504068,21.079048974933404,4.8216503281353855,17.83355536568135,79.75149695357312,117.13594648182732,64.47051355827968,74.1454390000243,65.06178410097793,59.212328244943,69.83769143583866,56.36609755229808,21.25580893659965,7.777438313314655,3.0602627229053234,1.842143753850741,0.7731130591727973,0.0,0.0,0.0,0.9459199226548104,14.981112661604064,33.43417498558531,49.43857534859266,52.22494484016211,35.4186302740683,39.98841177503709,24.453300639328923,24.976803784583257,37.613164494627455,21.69064973686484,15.952445358300348,16.152923909071966,15.778509038194272,18.710013705956133,14.052134588310237,17.92730026547878,13.101132110847132,9.545037929977076,10.293302943420436,14.197834492814678,15.812957465228267,12.988186448440588,9.142386643497746,5.844938029538679,3.825469585709663,5.9217410799751296,8.115710572222257,2.5294181095945647,1.556955956274216,0.3122947565540956,0.0,0.8160324108872842,0.0,0.0,2.312562437773999,3.935591606556044,9.853379588346945,13.51790160512728,38.78610519871943,43.22882282948085,6.760362623343723,11.682534591020934,20.22574449545196,30.71726707639588,40.32724876225672,44.94842053962049,54.33364035729231,55.77313282466372,33.512107492645825,54.225212521382026,96.83396366425094,96.83170475100282,132.25089975338315,106.28130359624636,67.84363576605114,86.60052192190597,123.14183208029532,135.03783397326464,114.62572913484188,82.53108970539817,81.3338656838888,82.1052845581255,84.23600447942498,67.3082733262441,42.93572883553586,28.331289958057624,27.872165840375025,20.27713477184694,10.985659853972551,9.41063259171329,7.468531926632756,6.987383404780877,8.613800943435118,24.33414296549002,24.50073781753967,43.39315876828237,60.9708922086129,66.49675874185309,63.05135131014145,63.93006856366436,54.16196295043436,38.26711987996135,26.040187196140867,21.310022854554784,22.829706742234844,18.51009988349655,9.102855661655456,10.844477775964371,0.0,0.0,0.0,0.0,0.0,0.0,2.3950127713307765,3.295754429022969,4.899582835195901,14.106913234577412,8.30320037181712,11.168067098759122,27.725336479246515,17.79233019890296,16.565740305167882,27.943321607691143,14.306262328724962,55.31287925035705,122.32128184291176,100.5041329641516,92.92152591848824,75.63914538535083,74.49387636854847,190.64663085912684,160.46980877734626,174.8381912203948,177.31565432528237,184.3098144698077,193.16475440248072,197.6351437205318,200.0002258913248,199.95730653961036,200.0002258913248,161.45074185534708,114.92559986853124,170.2384791188883,158.2645447188585,174.4502228700283,200.0002258913248,155.4143609280293,105.31166508448618,32.639037522243235,101.07281437436856,30.70879615171539,50.849266672050405,59.26145960808984,49.45156409976942,56.205714711680784,84.2416517625453,71.79221612378393,62.71194959460978,63.728460556268686,53.68759116832688,54.01569831761789,44.32100738495214,42.85610214353925,41.183941611610365,89.56986338657403,92.97686929306744,121.98978632374858,67.90293223881456,92.98195184787576,99.85017757881772,97.29252305362152,47.062763339871005,29.72447470384235,52.4282470324939,40.67286248922075,30.28242627613068,53.73107524835339,44.40289299019688,14.852919334772634,4.908053759876393,6.563837170756334,3.0523565265368657,1.6072167760451288,0.0,0.0,0.0,0.0,0.0,1.474505622717439,1.5541323147140524,0.0,0.0,3.77916186412298,8.857198845921221,15.039279677743435,17.845414660234034,31.068528086480235,32.645814261987624,38.80982378782479,24.705734194807548,23.00929034546125,20.67018567702171,37.39913246436705,28.089586240507625,14.554178057707324,14.954005702626494,36.514203199411774,72.07401555148826,95.9614584221604,115.22208223234844,129.56053407485925,126.42346830151747,113.2833699371401,84.21962735837603,42.18012235403609,34.39477784435297,46.61606324505313,18.168439254716752,19.71353591643828,22.47844573215049,26.231630093919968,20.61540703075454,24.11898147860555,10.03522210482148,6.135208381923499,0.7251111526500159,5.99233211897922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.932248979677123,11.125712475356668,10.46667453521448,5.690767200353745,9.409503135089224,7.107105806931815,9.31349932204366,6.878955568870595,4.150753093440511,14.977159563419836,16.19979635897068,31.042550584126733,22.88505011681405,17.03728844571521,11.877365858672222,0.5443980927995445,0.0,12.61772467574712,21.65111875502255,95.17535661181084,58.47818143930046,52.65978564042732,50.28397363170565,15.96995193597336,8.72844079077776,52.16169526921446,38.67485372124897,38.2196827017506,27.775032570705392,28.289500062967203,22.807682338065568,14.567731537196114,8.17670122992179,6.602803424286593,8.548292459239322,13.700308849913853,7.21835728440226,7.422788933358106,8.378309237317474,13.72459216733126,13.89514011756514,6.912839267592558,1.551308673153889,2.376376737033697,0.0,0.0,0.0,0.0,0.0,0.0,5.555232405465892,9.220319150558264,9.987784926610733,13.242878917167344,21.469276238548016,11.057380349600708,12.012900653560074,10.296126584980598,8.774183784052411,11.932709233251428,12.31898339868181,13.948789307208248,13.665860422879856,3.979640414894596,9.542779016728948,3.4070059064934157,3.5323755917646795,11.844046888262293,5.219219059806423,22.790175760392557,5.660836599816011,24.514291297028453,46.63808764922239,106.06331846780172,113.86955792503008,105.26592209121152,122.14791025111774,106.0260463992076,141.3125302482602,130.7069325482857,157.36493251779035,194.74994677435657,191.85514944687688,109.80464353501851,92.41722353584302,41.31100548181772,81.38130286209956,85.38409713778749,177.1846373568908,200.0002258913248,200.0002258913248,200.0002258913248,195.9703246566593,195.52531874677757,200.0002258913248,189.06369740049917,193.56006422090368,108.40524677780144,107.90715640658856,65.1577879140235,111.79135773674965,152.90866140754014,150.52663738738613,53.24597362831729,47.19095666670243,95.4955575647334,76.15474233423669,55.11861271101779,83.30872059106724,54.04562891815562,29.47147642005169,28.70514010062329,38.02485143409931,46.16597478036304,35.74956106491947,32.97392141127864,32.0878626896993,22.680618467858203,29.628470890796795,30.27113170989003,37.28844571520864,67.64880449839984,62.22289487638945,84.61493717679892,80.08468665767244,95.43626109196995,65.4977543578672,52.9167370224022,51.538235212730335,38.961735703761605,38.73866802050867,38.03953437021216,35.43613685174131,30.63594619946317,9.923970627351036,0.0,0.0,0.0,0.0,2.754179977783588,17.03390007584301,17.672607796752022,16.73289988552957,16.95653229709453,20.97062113902312,19.162925812206375,24.566246301735465,28.536851063637545,33.52170787395038,22.14864439792338,19.612449548584426,6.76826881971218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715778452565363,22.021015799403983,96.15346604825152,110.00851045566232,138.74696952669555,102.71956213225596,80.02821382646917,115.76478614021188,87.68197663944865,63.48110955559834,83.02183860855462,90.05835337648233,133.00368259332274,156.25354719970994,131.96571195580665,103.69541265544852,55.53142910711372,76.27785310625984,55.15927314948416,106.48968834338643,81.00745271953389,82.7146264068088,105.53925059423536,45.10710919530168,89.18528340607975,181.5866945491859,191.94832961836224,200.0002258913248,190.58620492973927,193.2404279962931,168.42908960713544,126.86452111321502,141.03468391874011,117.48381912203948,161.552392951513,187.81451837428276,155.51375311094708,166.4090564349944,192.69264153362136,200.0002258913248,142.15228124825288,80.7313005749499,131.8493779235279,129.23750948037653,81.03286549357537,130.62109384485672,191.19215840855043,200.0002258913248,149.55530469068984,160.60760248548226,22.1627626057242,72.70255816278068,130.0721779255609,187.64171151080072,129.2008021400944,67.2337291890558,36.10985772799635,61.7959602724927,31.687470316468097,63.651092777520205,148.90304349029205,113.71425763922105,87.79096920367095,153.424258356426,188.4712974011768,176.86782477384045,195.6128516351426,154.75588771619917,88.40426415053851,73.7885307068196,128.2842480896653,132.68969365183256,64.92342566452992,77.61230610759317,73.13457532148571,49.28722816096789,27.02902647051017,54.17890479979535,40.73215896198418,21.523490156503154,28.37703295133228,45.27652768891151,29.374343150382064,51.86351872046118,15.949056988428154,68.0034538783564,79.70801287354661,77.21021954942587,58.318928055307225,56.28138830549317,50.07954198274981,70.57296769810527,36.03531359080803,59.17279726310071,49.39735018181428,55.59241976481325,29.56748023309726,39.09388212877725,29.06543676370017,24.88475306972192,21.6985559332333,34.2987740313074,12.605865381194434,15.591019238599408,29.795065742846443,14.2689902601308,27.958004543804,34.50602932182342,37.11789776497477,38.54948403597771,28.484896058930527,20.723834866664824,15.275336112173113,11.724324486111351,6.876696655622464,12.024195219800731,4.494107907156407,7.303631259519201,9.203942029509312,4.107833741726024,0.0,12.286793884895946,12.20264936640307,16.48385469992314,11.604602083960415,13.416250508961392,12.84531018549631,25.957736862584092,39.11421234801043,27.940497966130984,29.22412541938136,30.31405106160452,17.97925527018579,24.000953261390716,18.785687299768515,15.441930964222768,28.000923895518483,17.571521428898162,21.983179002497792,16.757183202946976,21.8244903468166,13.809301414136163,17.18072943697152,13.868597886899604,13.843749841170162,12.83345089094362,8.856634117609188,5.410097229273482,0.5172911338219739,3.7774676791868815,10.778404563456542,40.08893341457892,65.7620472078985,70.47301078687549,62.269202597976125,67.69454749167448,30.595850489308845,36.97615095865455,29.83629090962484,28.24658071125272,100.7249417341564,14.99861923927708,32.34311988673809,30.299368125491664,49.36120756984418,20.0331721410488,26.202264221694264,34.9216693594795,28.96547985247037,45.33751834661104,44.95689146430099,113.91247727674454,62.31720450449891,57.64181880917999,49.565074490488,42.4737810762931,41.28785162102439,63.29361975600348,57.10137381456468,53.0183881185681,34.03786955114829,40.87672940986456,34.54781921691384,23.05051551223964,29.78377117660579,29.626776705860696,37.85769185373763,22.5631549789554,33.89894638638824,25.5488735646724,34.43826192437949,29.17386459961045,76.68332803429935,119.28982026392012,117.98699204806064,126.78997697602672,97.86233392046252,56.94268515888348,36.64352598286727,20.025830672992377,25.85495630979414,34.464239426732995,46.08521863174236,42.37100052350314,53.602317193209934,56.59650670360742,45.14212235064772,25.098220371670287,199.9996611630128,199.9996611630128,196.64743390278653,133.9157188172556,100.28897147726714,107.79534020080608,81.88729942968087,80.05249714388655,47.50889870637685,87.50634613440647,176.3494041833944,168.7402549070655,192.6621462047716,13.377848983743164,74.73219171622628,13.625199984413497,122.36589537956236,63.52233472237674,171.9609004705881,135.42975542181534,61.26172728930975,190.8205671792329,102.44002161779976,58.66623596720736,25.692314555928714,24.56116374692717,20.10432790836493,109.4178046412761,182.99456223108345,150.4588699899422,112.72090053835552,186.03618891969168,178.17686500113228,187.3463586036076,158.3441714108551,129.3747384602005,56.36609755229808,105.08351484642496,18.250889588273527,25.935147730102788,19.912885010585835,29.135463074392227,30.45975096610896,19.393334963515727,40.30070653159118,66.53120716888708,67.47599763491783,76.08528075185667,88.22919837380834,59.71776008421228,102.78281170320363,154.55653862205162,64.26099935451553,13.942012567463856,10.10129531732931,51.60374369692613,60.34347905394453,66.37421269814199,50.88202091414831,47.545606046658975,49.20590728403519,36.790920072307806,44.418140654621766,79.00266721181774,101.57994039857395,164.41330658027076,169.7680604349651,148.91829115471694,154.61131726831877,172.16137902135972,149.99635750238738,176.04106252502453,177.01860723315315,157.58348237454703,156.21571040280375,164.4138713085828,150.32559410830248,48.446347704351176,52.3367610459446,75.4849745561659,82.58360943841721,83.75711487082121,79.88703174846098,75.77185653867853,109.17666565203812,120.60111940446012,113.5962294220062,123.96181758936685,158.1199742709781,150.8372379590041,133.27983473790675,129.5402038556261,127.623515964587,126.82442540306072,118.98260806217434,110.3721954886114,117.81926773938692,130.98816724767798,119.17969824307374,100.2432284839925,94.3757013219725,42.04854065733246,43.87543674675832,84.98596367780443,73.5089901923634,55.29537267268404,46.74482130019658,49.26238011523846,25.958866319208155,20.462930386505704,0.0,18.097283487400627,101.7572650885522,128.3774282611507,92.90119569925508,105.446635151062,111.88114953836283,100.30421914169204,110.06837165673775,96.57475336902792,97.1231045600117,87.28384317946556,99.83154154452065,47.97875266198808,34.45068594724421,12.688880443063244,6.128431642179106,5.229384169423011,8.405980924607077,10.262242886258637,22.269496256698385,17.072301601061238,23.210898352856933,14.16056242422052,9.045818102140151,6.932604758513702,5.890681022813329,3.672428213148795,0.0,0.0,0.0,31.62986802864076,0.7053456617288706,2.6033975184708518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7793250706051571,7.101458523811487,6.304626875533314,4.912571586372654,10.314197890965646,39.29436067954887,47.7426962275584,103.7931106534302,50.56746724434609,81.3321714989527,37.29748136820116,47.71558926858083,44.48534332375365,55.87534864914163,60.78340240901803,58.18960527185174,104.77517318805508,93.09263859703417,86.96928950966335,137.7558713390781,132.4542019457149,113.97855048925238,97.45403535086288,105.19476632389542,114.79571235676372,118.14568070374185,126.35005362095322,144.01249630808866,123.80538784693378,80.44385386412523,55.13555456037877,85.73027559306355,93.62404793865696,167.79659389765882,192.26570692972464,123.38974780927768,180.9835647119349,173.598612575483,106.82118386254965,132.0481622893634,114.09375506490709,94.30793392452858,101.69401551760456,138.6904966954923,103.220476145029,108.50012113422292,115.87547288937029,114.54779662778134,173.6471792103178,122.28062140444544,90.86196176450493,146.26858591465938,134.87123912121496,86.95517130186253,69.32943595500922,76.95609180901114,104.8909424920218,110.53653142741294,85.59982335298399,70.20363538203588,76.12029390720271,72.57831793413348,85.73027559306355,63.442708030380125,64.05317933568749,74.6254580652521,73.00581726634225,81.86132192732737,42.68273055174521,20.002676812199034,26.811606070377568,25.800742391839,9.832484640801734,13.720639069147028,20.42509358959951,15.509698361666691,5.997979402099547,11.273671293109242,6.375782642849439,5.05714203425303,0.0,0.0,0.0,0.0,35.36667526936129,47.44677859205325,31.25093533126681,44.89251243672925,43.036250475077686,47.78279193771272,26.324245537093333,0.0,0.0,0.0,1.0046516671062136,7.899419628713724,7.596725253464184,9.863544697963532,20.2229208538918,24.0111183710073,36.33405486787334,23.52601675097119,24.432970420095742,28.41261083499034,44.99021043471092,14.610650888910598,9.359242315318312,1.4711172528452423,0.0,0.0,0.0,0.4557357478104071,7.302501802895136,3.1974917027292755,4.455706381938182,0.0,0.0,0.0,0.0,2.9128686334647838,0.3281071492910118,1.4931416570145186,2.519252999977976,1.5450966617215292,3.8243401290855976,16.33250751229837,31.988470506781542,192.53112923638,21.029917611786555,15.853617903694625,0.0,0.0,0.0,0.0,0.0,2.402918967699234,0.0,8.369838312636983,4.019171396736887,0.0,0.3512610100843534,0.0,0.0,3.2500114357483185,0.0,3.557788365806153,2.858089987197609,3.685981692637581,12.055820005274562,11.147172151213912,14.711172528452424,2.854701617325413,42.906927691622194,12.676456420198525,1.7003969475305278,10.286526203676043,7.465708285072593,46.13547945151327,104.55549387467435,51.11694789195392,60.08991604184185,42.32977535672476,30.873132090516908,7.43182458635063,0.0,0.0,3.832811053766088,3.60070771752064,14.58749702811726,15.43007166967008,8.39242744511829,18.872655459821555,20.20033172141049,29.87638661977916,27.914520463777475,6.917921822400852,6.847895511708795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0999569112297918,13.775417715414203,30.17456316853244,23.52432256603509,32.16353628351168,38.844836943170826,26.4134726103945,21.28348062388925,6.847895511708795,0.0,0.0,0.0,0.0,0.5105143940775813,3.5752949434791668,1.9725959939303,0.0,0.0,0.0,0.0,0.0,0.88154089508308,3.638544514426832,4.044019442466326,0.0,106.69355526403028,7.416576921925746,0.0,9.507765861382916,9.345124107517492,0.0,0.0,0.0,0.0,1.3158169670362436,9.384655089359784,7.733954233288136,14.169598077213044,10.636093028824298,6.790293223881457,16.309918379817063,0.0,0.0,2.1013540490737608,4.22925032881306,6.360534978424555,5.861879878899661,10.840524677780143,14.51972963067333,12.918724866060565,16.63859025742011,12.033230872793252,12.747047459202616,8.01688311761653,6.217658715480276,17.566438874089872,0.0,53.51591376146892,93.87930513569574,75.9508754135929,85.33835414451283,71.1083301379123,65.00361708483857,65.73042242242468,69.40906264700584,28.595582808088945,21.68387299712045,26.86977308651694,34.69069547985812,33.85659176298578,39.571077552444905,32.006541812766585,21.28404535220128,7.994293985135221,6.625957285079935,54.02473397061042,4.190848803594835,42.37325943675128,45.20763083484351,103.36448186459737,68.12148209557124,88.40144050897834,79.80006358840794,88.14110075713124,88.24614022316932,89.4207751121974,76.59918351580647,78.9710424263439,73.44404643647964,37.736275266650594,29.234290528997956,55.47721518915857,66.6469764728538,52.2989242490384,43.73312521212608,85.97706186542186,163.35161735364926,83.25394194480008,30.124867077073556,3.962698565533615,2.7925815030018133,58.66284759733516,65.01886474926344,53.623212140755136,41.81643732108701,77.71282774713498,77.88789352386513,73.71172765638315,75.77298599530258,70.09012499131731,59.81037552738565,49.43857534859266,55.740943310877846,25.128150972208022,28.492802255298987,37.64422455178926,60.27062910169232,55.09602357853648,65.94784282255728,50.57537344071454,81.4027625379568,65.41360983937432,62.81134177752754,16.51096165890071,27.924120845082037,7.731695320040005,1.1729407040919648,4.29137044313666,39.88789013549527,72.11185234839445,34.68787183829795,28.03367813761638,12.524544504261724,5.445110384619511,39.45587297679023,64.04188476944684,32.98803961907946,6.395548133770583,0.0,0.0,41.38554961900604,39.87377192769445,57.47296504388222,73.40112708476515,91.4210427934173,81.22769676122667,58.785393641046255,40.18493722762448,25.17897652029097,31.78742722769789,26.804264602321144,22.883920660189982,14.69592486402754,12.22749741213251,40.149924072278445,30.42869090894716,24.79834963798092,23.37015173685016,44.156106717838576,21.63700054722173,46.51102377901504,56.30115379641432,59.14738448905923,172.33700952640189,42.62004570910957,35.07245181879223,51.4252895503238,17.117479866023857,121.80794380727404,7.207627446473638,5.73707492194043,6.972700468668027,28.809050110037315,83.68934747337728,42.07960071449426,101.15865307779752,107.4711861496993,93.21236099918512,57.51927276546888,25.988232191433863,30.737597295629055,42.06265886513328,65.31252347152046,55.255276962529706,38.60482741055692,29.45171092913055,15.418777103429427,36.23014485845932,79.04502183522018,102.85961475364007,65.39215016351709,59.359722334383534,95.41310723117662,88.24614022316933,92.2720883596506,20.096986440308505,59.6403923054638,13.186406085964071,18.559231246643392,25.65673667227065,59.838611942987285,62.26581422810392,66.56452613929702,70.56223786017665,46.55507258735359,54.93846437947936,51.22311681461606,73.97093795160617,68.13164720518782,7.196332880232985,5.41800342564194,0.9899687309933628,3.733983599160362,10.833747938035753,8.714887311288976,5.469393702036919,6.356581880240325,11.313767003263564,6.140290936731793,4.277816963647874,11.400735163316602,27.280895297676764,77.212478462674,70.10424319911812,52.59540661285559,22.26441370189009,7.689905424949585,0.1462646328164751,6.85523697976522,10.314762619277678,13.60091666699609,21.469276238548016,11.9891820644547,4.71886977534543,0.0,4.529685790814469,10.515241170049295,6.979477208412418,19.171396736886862,7.243205330131701,6.757538981783558,9.325358616596349,9.050900656948446,10.793087499569394,16.44037061989662,13.98662610411444,0.0,108.51706298358393,72.81889219505942,81.25141535033204,79.40701268323316,63.37211699137604,65.72082204112013,87.37419970939081,72.67658066042718,61.21033701291477,25.542096824928013,9.758505231925447,0.0,16.13146423321472,21.78100626679008,18.870396546573424,25.72845716789881,24.60634201188979,18.154885775227967,17.16378758761054,19.84285869989377,15.475814662944732,11.61533192188904,11.345391788737397,10.603903515038434,8.800726014717949,8.24729226892588,5.725780355699774,11.763855467953643,9.980443458554303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5534337457920682,6.481386837199557,34.62744590891045,55.2343820149845,41.32851205949074,33.097596911613806,54.32460470429979,52.049314335119945,43.761926356039744,23.57514811411804,22.64108748601592,3.5719065736069706,0.0,3.9914997094472833,1.4265037161946572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.793028767824943,63.343880575774406,65.90209982928263,102.31691084577665,109.64200178115308,131.9222278757801,103.61691542007598,65.57794577817585,49.19687163104266,35.88453113149529,25.665772325263177,27.8682127421908,28.025207212935893,49.50690747434863,49.05456009641042,49.05456009641042,56.69476942990113,34.576620360827505,67.62847427916667,42.928387367479445,30.56817880201924,14.145879488107669,3.5679534754227413,11.051168338168347,25.48449453710068,16.07499140201145,25.346136100652654,193.22913343005249,14.6089567039745,32.280435044102454,29.247279280174705,9.192082734956626,18.240159750344905,35.73318394387052,39.66821082211453,44.62426648851371,64.08762776272148,78.91852269332485,53.75309965252266,61.05051890060952,81.6873856072213,75.54483575724137,17.028817521034718,17.67373725337609,9.888392743692972,5.555232405465892,0.0,1.7783294545910435,0.0,1.7596934202939636,0.9577792172074976,0.7330173490184739,0.0,32.91857803669943,57.38373797058104,48.30629508296706,51.567036356644,59.98939440230002,55.22760527524011,56.23395112728242,65.53276751321323,66.00092728388836,25.22641369850172,15.46734373826424,8.97296814988793,13.838102558049837,6.7614920799677884,46.25294294041608,26.326504450341464,4.5392861721190245,4.533074160686664,0.0,3.6921937040699406,9.140127730249612,7.113317818364175,13.132756896320965,11.221716288402227,49.68027906614267,51.709347891276245,36.2555576325008,54.63351109098168,72.75112479761549,70.26236712648728,69.05271908211319,69.47513585951367,55.24906495109735,40.2786821274219,15.627726578881532,19.569530196869938,15.47129683644847,6.775610287768606,1.4835412757099622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0659100060256512,13.215771958189777,33.97518470851266,37.59791683020257,30.124867077073556,71.4466023968199,83.3375217349809,81.12886930662093,84.44438922656504,46.80524722958408,42.13776773063363,15.714694738934574,16.02190694068037,9.537696461920651,8.230915147876932,6.77843392932877,4.214567392700209,7.003760525829825,0.0,0.8290211620640368,9.030570437715268,24.352214271475063,17.738681009259853,22.048687486693588,32.659932469788444,54.4889406431013,114.25639681877246,105.34837242476831,72.48287884939995,78.92529943306926,79.79836940347184,52.096751513330695,57.09064397663606,63.34501003239846,53.96204912797478,43.28077783418786,43.950545612258665,69.80945502023704,42.69741348785806,26.672682905617524,53.2341143337646,45.46910004331466,31.959104634555835,10.158897605156646,20.19807280816236,11.657686545291494,19.573483295054164,42.367612153630944,72.11128762008241,68.43885940693362,57.96145503379051,190.8476741382105,153.6586206059196,87.20704012902912,79.50075758303058,77.97260277067004,43.864706908829696,84.06432707256702,32.022354205503504,14.86195498776516,36.85134600169531,15.461696455143914,53.56843349448796,55.36878735324829,47.91606781935245,80.2687880873951,25.23036679668595,35.985617499349146,27.443537051542187,27.499445154433428,32.6780037757735,39.80261616037832,41.57190996197684,129.43742330283612,99.82194116321608,171.78131686736165,102.64332381013158,118.6748311321165,117.8672696459097,85.34908398244146,129.79715523760095,112.31599033862804,107.80889368029489,131.005673825351,126.9057462799934,111.75239148321938,106.60206927748096,143.95376456363726,116.56952398485852,92.71652954122035,42.005056577305936,32.54472789413377,52.35878545011388,47.42475418788398,39.47733265264748,32.18499595936892,32.42839386185503,30.65288804882415,14.047052033501942,6.784081212449096,8.801290743029982,36.27871149329413,32.86718776030445,78.80105920442205,38.33488727740528,123.47841015426684,47.76189699016752,88.77416119491993,111.42259014899228,33.64312446103742,86.04257034961765,107.25997776099906,89.29032287211783,62.66959497120732,0.0,0.0,0.0,0.0,0.0,0.3749795991897278,0.7115576731612305,0.565857768656788,0.0,13.28128044238557,0.0,71.15576731612305,107.75863286052396,103.59037318941044,91.105359666991,119.45641511596978,121.59560596194974,115.13793771385554,89.24401515053115,96.07270989963084,84.11515262064997,61.95973148298219,49.34087735061101,33.398032373615216,5.165569870163314,3.2997075272071985,2.978941845972612,1.7009616758425603,0.4382291701373927,0.0,0.0,0.0,0.0,64.83250440629266,54.617698698244766,82.63443498650017,85.80199608869171,118.57430949257468,126.86790948308725,112.13132418059332,53.034200511305016,70.7197970592338,50.50195876015028,25.474329427484083,32.75367736958588,51.58284874938092,59.52405827318506,52.634937594697874,8.954896843902882,6.282037743052007,4.013524113616559,0.8645990457220982,0.0,0.0,1.520813344304122,5.240678735663665,3.786503332179405,49.98297344139221,48.26845828606086,80.95267407326673,115.38133561634166,151.97064768125378,162.90039943233506,192.13807833120524,135.49695809094723,129.63451348373556,119.80428775618192,173.00734203278475,125.83050357388312,61.30351718440017,48.19560833380865,60.36437400148975,43.62017954971953,42.40036639572885,23.93713896213101,26.37563581348831,17.06665431794091,7.060233357033098,7.694987979757878,25.173329237170645,29.23033743081372,34.663588520880545,44.75302454365717,36.84569871857499,76.58958313450192,89.862957380519,122.98766125111038,186.7132981658189,177.32412524996283,117.72778175283764,116.4435895712752,105.5968528820627,139.0152154749111,80.41053489371531,149.34183738874148,124.08323417645386,38.82845982212187,20.30028863264028,20.44598853714472,27.564388910317188,22.70151341540341,16.112828198917644,12.460730205002026,9.776576537910495,6.036945655629804,2.0087386059003944,9.773188168038295,5.761358239357836,6.2566249690105336,12.225238498884378,54.85093149111429,39.18141501714233,54.14332691613728,58.13256771233644,33.923794432117674,37.0772373265084,35.4807503883919,50.37884798812715,106.10567309120418,53.37755532502091,12.981409708696193,12.601912283010206,13.292010280314193,10.367282352296725,5.257620585024648,3.708006096806857,4.8832057141469525,5.908752328798377,2.9292457545137323,0.0,13.850526580914554,62.74809220657988,84.16484871210884,115.6670881422302,96.334179108102,109.3748852895616,110.66359529762028,110.56646202795064,104.14041856533032,107.79872857067828,99.57402543423372,104.51313925127192,118.1609283681667,80.83182221449171,29.1625700333698,38.30043885037128,46.9695831683856,36.6785391382133,27.49605678456123,18.46887471671816,12.959950032838952,15.149401698589818,30.356970413319008,25.83688500380909,14.822424005922873,9.228790075238752,0.0,0.0,0.0,4.487331167412013,45.21045447640368,123.42363150799966,140.22655770422128,123.72689061156125,107.22552933396506,120.89929595321338,107.52427061103036,65.41586875262246,18.84611322915602,34.49755839714293,80.03894366439776,123.3293218798902,99.6960067496328,88.4579133401816,84.46246053255008,44.07930366740213,39.63602130832867,19.722571569430805,20.081174047571583,14.67728882973046,3.855400186247397,2.326680645574817,0.8657285023461638,70.69551374181638,192.8287410568213,45.85368002380895,117.1252166438987,84.94304432608993,96.5448227684902,77.93984852857216,76.31964300135024,28.92651359894012,3.9841582413908574,20.704069375743675,63.447790585188415,43.02552063714907,36.88522970041728,31.4717441012716,25.02085259292181,24.080579953387325,28.484896058930527,22.85794315783648,13.668684064440018,28.645843627859858,21.16771131992254,13.93523582771946,6.84676605508473,4.55283965160781,4.150188365128479,7.063056998593262,19.955239633988285,3.4312892239108224,0.0,0.0,0.0,0.3077769300578338,0.0,1.3858432777283014,40.47916067819352,34.8335717428024,36.85755801312768,39.38019938297785,47.26945390207498,38.62572235810213,29.4319454382094,33.1043736513582,23.72706003005484,30.228777086487572,28.4188228464227,36.42045829961435,23.72084801862248,6.235730021465323,6.235730021465323,12.695092454495605,55.12708363569829,37.64704819334942,30.02829853571596,17.515613326006925,52.64114960613024,36.47693113081762,42.26878469902522,9.911546604486317,11.824846125653178,0.0,2.042057576310325,18.135120284306826,18.62022190434293,42.18294599559625,66.55944358448872,45.411497755487325,36.8615111113119,20.233085963508387,17.438810275570475,7.1127530900521405,16.446582631328983,30.82230654243397,2.042057576310325,9.237260999919243,9.428139169386304,8.972403421575896,11.836140691893837,19.42721866223769,36.00990081676655,27.634415221009245,15.67064593059602,3.995452807631513,11.694958613885651,8.73013497571386,1.9251588157195516,0.0,0.0,1.1096911331442998,0.0,51.13332501300288,3.814739747781041,18.494852219071664,50.78658182941478,15.854182632006651,6.735514577614282,5.573303711450939,0.0,0.0,0.0,0.0,0.0,0.0,0.1818425164745367,0.0,0.0,0.0,0.0,0.0,0.0,0.5613399421605263,7.354456807602146,37.352260014468335,40.89084761766538,32.78417269843564,46.634699279350194,29.37547260700613,31.760884997032356,35.18313856795065,24.609165653449956,26.42476717663516,16.23537424262874,11.604602083960415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6872743557438235,2.9580468984274013,0.0,19.105888252691077,2.762086174152046,3.765608384634194,25.009558026681155,4.972432787448122,0.0,18.540030484034283,0.0,31.153802061597176,73.32658294757684,4.987680451873007,10.24247739533749,15.478638304504894,23.083269754337536,19.20528043560883,3.6464507107952895,18.944375955449715,43.139031027867645,44.40006934863672,30.704278325219125,108.3820929170081,122.53474914486016,129.68308011857036,133.1510766827633,154.38316703025757,190.63420683626208,193.72552961632925,197.0585561139464,195.28135611597935,200.0002258913248,144.2135395871723,200.0002258913248,191.1119669882418,94.03404069319272,192.26966002790888,139.99445436797583,138.6328944076649,122.12701530357252,123.63427516838787,113.94184314897024,110.39252570784456,120.44356020540296,115.96526469098347,107.1346080757278,104.55831751623452,124.87328908498765,115.35084028749188,132.99972949513855,143.8684905885203,170.492606859303,179.74850389351934,142.45610508012646,191.0430701341738,150.19796550978307,193.11844668089404,164.93511554058898,117.91131845424825,103.40627175968775,120.64912131098288,190.598064224292,181.3839570851661,91.20136348003656,83.84464775918629,64.80483271900306,71.46636788774104,75.89270839745352,72.76185463554411,33.53977917993542,5.248020203720091,11.716983018054927,16.77638396555609,25.35856012351737,23.06124535016826,39.0238558180852,37.01794085374496,36.93379633525209,46.92609908835909,64.1808079342069,20.937302168613197,25.020287864609774,32.12287584504533,109.12809901720333,152.2586591203905,146.8090309092747,153.0368547343716,117.717051914909,159.21102936982533,120.9410858483038,76.11747026564255,106.12148548394109,82.86371468118546,50.8786325442761,1.6196407989098482,11.386052227203752,17.774823621229945,17.202189112828762,25.25465011410336,56.01822491208591,85.74213488761625,114.64605935407504,155.23364786817885,158.68470258301082,132.87210089661914,135.48792243795472,159.82150067513268,150.5368024970027,148.4072120323273,135.49695809094723,151.7086137444706,164.11682421645358,180.2189225774426,158.5254491990176,189.6928047401036,94.5191423132288,75.24214138199183,56.88734178430428,28.45778909995296,50.6301520869817,35.04647431643873,49.17145885700119,61.60169373315344,102.75005746110575,123.4987403735,117.04107212540582,148.81889897179917,138.00152815481235,117.17378327873352,111.07584696540418,127.45918002578549,118.010145908854,118.0863842309784,101.99219206635784,84.40034041822649,109.71033390690906,94.99746719352056,74.01385730332063,91.58820237377896,45.59503445689796,13.103391024095265,7.480955949497477,0.0,10.826971198291355,5.6721311660566665,4.262004570910957,8.528526968318177,14.000179583603224,28.068691292962413,37.14669890888843,43.96522854837152,47.10172959340127,36.00820663183046,48.7902672463791,58.76732233506121,56.52535093629131,65.34753662686649,50.81594770164048,36.0917864220113,24.57358776979189,10.322104087334102,5.539420012728976,1.026111342963457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.189823821708496,7.670704662340472,7.195203423608919,10.603903515038434,11.386052227203752,17.092631820294415,11.998782445759256,9.90815823461412,7.837864242702157,9.750599035556988,8.833480256815847,28.33863142611405,9.368277968310837,12.262510567478538,2.5604781667563645,9.575533258826844,30.01982761103547,31.66939901048305,5.279644989193924,6.954064434370946,6.153844416220578,4.399798279046942,1.622464440470012,0.0,0.700263106920576,3.511480644219469,5.155404760546724,3.572471301919003,3.022425925999132,9.5230135258078,10.589785307237614,5.6179172481015245,0.0,57.68473816089449,100.5487465008022,44.16966019732737,29.13094524789597,42.75219213412523,41.90340548114005,44.28938259947831,37.84357364593681,13.908693597053926,6.202975779367425,1.0334528110198824,4.852710385297185,2.3792003785938607,2.753050521159522,4.659008574269961,8.484478159979624,14.788540307200906,14.973206465235606,24.455559552577053,13.546138020728916,5.873739173452348,30.69919577041083,66.73620354615495,120.74851349390066,100.11221151560088,107.96137032454372,116.95015086716856,105.0739144651204,112.62037889881368,107.3604994005409,94.95454784180605,95.8253588989605,38.56077860221836,11.192915144488564,20.551028003182807,32.05284953435327,20.853722378432344,15.999882536511098,20.66566785052545,12.62619560042761,14.20235231931094,3.591672064528116,0.0,15.46508482501611,12.252345457861953,25.851567939921942,91.66218178265528,123.81668241317443,103.47178024388356,83.8621543368593,76.18410820646241,53.281551511975344,66.63059935180485,56.59368306204726,56.6840395919725,56.401675435956136,43.586295850997566,20.50867337978036,27.1244655552437,15.441930964222768,21.150769470561563,29.51947832657448,29.93624782085462,29.910835046813155,32.11835801854907,23.546346970204368,19.026261560694454,7.68708178338942,1.5134718762476966,1.6501361277596156,0.0,0.0,70.50745921390948,65.1577879140235,89.948796083948,50.224112430630186,73.21307255685826,62.19635264572391,82.2396898963893,77.76082965365777,32.113840192052805,5.271174064513433,19.963145830356748,16.880293974970108,9.346818292453593,21.61158777318026,24.68483924726233,33.6030287508831,39.86812464457412,29.034941434850403,23.74908443422412,11.120629920548373,6.437338028861005,8.61662458499528,1.6851492831056445,0.0,0.0,0.0,0.8290211620640368,7.643032975050869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.05758929907616,34.82453608980987,48.42714694174206,31.885689953991587,26.36716488880781,46.77870499891855,46.401466486480686,50.43023826452213,60.92119611715402,62.90000412251667,56.166183729838494,48.74452425310445,19.127347928548318,0.498655099524894,0.569810866841017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.402488079997154,3.875165677168543,55.04350384551745,44.92583140713918,27.46725564064756,39.39375286246664,49.57749851335272,66.39171927581499,78.29393318021667,67.2789074540184,79.12069542903257,41.08567888531667,11.592178061095698,5.497065389326522,0.0,0.0,0.7917490934698771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977055088682112,29.038894533034632,62.542531100999966,71.81480525626523,2.1408850309160514,11.293436784030389,14.410737066451016,12.029842502921056,0.0,0.0,1.9963145830356743,7.292901421590579,23.70785926744573,14.53836566497041,52.95513854762043,71.85772460797972,18.761403982351112,2.397271684578908,2.3916244014585804,0.0,0.0,0.0,0.0,0.0,16.23706842756484,24.69782799843909,28.91691321763556,33.98817345968941,27.492103686377,28.39792789887749,3.5063980894111744,21.91371742011777,13.598093025435928,11.052862523104446,0.0,23.033008934566627,25.20382456602041,20.718752311856527,14.567731537196114,26.77263981684732,6.559884072572106,0.6539553853338927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2210764512246977,12.920983779308692,21.790606648094634,0.0,7.808498370476455,47.388611575913885,42.36140014219859,34.00455058073836,30.37617117592812,30.17625735346853,42.11066077165606,49.85195647300062,7.030302756495363,0.0090356529925235,0.0,11.017284639446386,5.99459103222735,3.736242512408493,3.357874543346569,4.082985695996585,6.7434207739827405,9.627488263533854,11.764984924577709,88.41047616197085,126.58949842525509,169.2061557644925,75.91416807331076,20.002676812199034,3.565694562174611,0.0,9.290910189562354,0.5088202091414831,12.803520290405888,20.014536106751724,29.751581662819927,27.053309787927574,31.180344292262717,69.53217341902898,85.11528646125993,93.63986033139386,48.40342835263669,17.892287110132752,24.87119959023313,25.863427234474628,23.41589473012481,17.712703506906344,9.280180351633732,6.439596942109136,5.251408573592287,6.349805140495933,7.521051659651799,7.148895702022236,12.73744707789806,12.47654259773894,16.57534068647244,7.187861955552494,2.6841536670915307,11.097476059755031,12.25460437111008,17.91713515586219,13.547832205665014,17.325299884851898,13.269985876144917,18.048152124253782,13.29144555200216,0.0,0.0,0.4540415628743089,6.994724872837302,5.873174445140315,6.55028369126755,3.916955572258965,2.251571780074465,8.703592745048322,0.0,0.0,0.0,0.0,0.0,191.08203638770405,119.57105496331242,125.16864199218077,104.67578100513732,97.09599760103411,88.66403917407354,86.14930400059183,95.89143211146836,120.46219623970006,113.80574362577036,57.168576483696576,55.90302033643124,82.27752669329547,80.99785233822934,57.288863614159546,48.1775370278236,33.41779786453636,43.83534103660399,32.55432827543833,29.902364122132663,16.716522764480622,18.65354087475286,11.23414031126695,18.02895136164467,81.65406663681136,93.3851678626671,64.39032213797104,85.4755831243368,52.23680413471481,56.03234311988674,61.8925288138503,79.59789085270023,48.84617534927035,54.722738164282845,97.31511218610282,23.378057933218617,24.05008462453756,54.07217114882116,42.2320773587431,92.3720452708804,87.65317549553498,89.27563993600499,119.61792741321112,72.72684148019809,93.87874040738372,51.848271056036296,59.6714523626256,3.1365010450297417,130.74025151869563,199.9996611630128,9.153116481426366,30.560837333962816,27.54123504952385,53.51873740302909,32.00202398627032,50.22185351738205,24.95534410872601,2.091188939457172,0.0,0.0,3.2844598627823145,43.13564265799545,36.44756525859192,41.47647087724331,25.33258262116387,48.06685027866518,63.1179892509613,0.0,18.025562991772475,0.0,18.585208748996894,33.93678318329443,33.05750120145948,27.306308071718234,32.97109776971848,19.20245679404867,3.7401956105927217,0.3416606287797971,0.0,4.726211243401855,0.7172049562815577,0.0,0.0,0.0,0.0,5.538855284416943,8.365885214452753,6.387077209090093,26.90139787199077,46.74143293032439,56.38021576009889,67.52456426975264,9.687349464609325,17.41904478464933,19.06861618409691,1.2040007612537649,0.0,6.18546920169441,40.58024704604738,65.53107332827712,52.656397270555125,32.2397746056361,23.18153248063123,15.113823814931756,10.952340883562622,2.7937109596258787,0.0107298379286217,0.0,0.0,0.0,0.0,7.204803804913475,23.88913705560823,43.46996181871882,15.492756512305714,11.35838053991415,8.491254899724018,20.765624761755245,46.95264131902462,60.48127276208053,53.66782567740572,38.52181234868811,13.637624007278218,4.993327734993334,3.5436701580053347,0.2834936126404267,2.2995736865972467,3.627249948186177,0.5037376543331886,0.0,0.0,0.0,0.0,0.0,0.0,0.8640343174100655,0.0,34.345646481206124,13.664166237943755,35.73657231374272,13.108473578903556,7.044420964296181,12.832321434319557,76.23323956960927,10.855772342205029,39.28532502655634,29.251797106670967,26.87993819613353,5.99233211897922,7.1517193435824,20.36297347527591,37.970637516144166,38.95213532245704,15.505745263482464,12.202084638091035,17.223648788686006,16.54992791243097,21.10107337910268,26.32593972202943,24.38892161175719,32.6729212209652,24.761077569386757,34.87762055114095,27.999229710582384,22.72071417801253,50.302044937690695,71.95768151920952,78.32668742231455,99.35208720760484,79.54763003292932,73.5157669321078,55.313443978669085,36.39504552557288,44.43734141723088,45.18560643067424,46.873014627028006,48.811726922236346,24.647002450356144,43.85002397271685,45.296293179832645,41.36691358470897,47.726883834821486,44.533345230276446,35.33900358207168,48.25434007826005,35.409594621075776,36.29904171252731,45.59390500027389,24.16190083032004,36.899912636530125,88.25178750628966,154.01044634431597,160.39244099859778,125.57807001840447,124.78010891350226,85.19999570806482,66.04779973378707,31.476826656079893,31.08546993584121,21.697991204921266,44.8207919411011,24.6876628888225,2.536194849338957,7.486603232617803,31.82865239447628,35.59708442067064,37.33870653497955,53.51083120666063,52.68858678434098,53.99085027188845,60.20512061749652,44.14198851003776,50.70639040910613,68.70541117021307,55.02995036602864,28.5707347623595,16.316695119561455,2.2555248782586945,7.34485642629759,7.262970821052845,1.87715690919677,4.711528307289005,3.121253380604858,4.1033159152297625,4.467565676490868,3.9276854101875855,0.0,0.0,0.0,0.0,0.0,0.0,3.5877189663438864,3.3070489952636235,0.0,4.950973111590879,47.700341604155945,38.569814255210886,42.40770786378526,86.83149580152737,87.48206281698906,21.051377287643803,18.494852219071664,17.32981771134816,27.68637022571626,11.847435258134489,6.446373681853528,3.8932369831535896,9.032829350963398,0.0,0.4128163960959202,0.0,0.0,0.0,1.9104758796067007,1.2034360329417315,3.670169299900664,19.050544878111868,74.22054786552464,24.452171182704856,11.44534869996719,30.923392910287827,18.614574621222605,0.0,8.542080447806962,8.369273584324949,2.6090448015911782,7.535169867452618,23.85355917195017,29.958836953335933,19.02343791913429,14.20009340606281,13.353000938013723,3.2522703489964497,0.6556495702699909,0.0,0.0,0.0,0.0,0.0,192.49837499428213,36.21546192234647,29.44324000445006,43.589119492557735,37.78935972798166,33.05128919002713,38.51785925050388,56.39489869621175,20.513191206276616,58.15628630144181,43.17743255308587,21.983179002497792,9.24460246797567,0.0,4.623430690611899,32.01557746575911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762086174152046,59.78044492684792,115.61343895258707,90.71061457688016,59.81602281050598,11.471890930632728,3.355615630098438,3.995452807631513,14.29101466430008,17.02373496622642,8.804114384590145,2.421555001996315,1.8703801694523767,1.992926213163478,2.211476069920141,4.634160528540521,8.88825890308302,16.189066521042058,14.19388139463045,12.580452607152962,16.429076053655965,10.88174984455853,8.552810285735584,24.58714124928068,13.90756414042986,33.47822379392386,87.49222792660565,76.70874080834082,62.88475645809179,21.070578050252912,18.897503505551,7.57695976254304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.061659860749292,5.730862910508069,8.526268055070046,28.623819223690575,25.652218845774392,4.5302505191265015,2.494404954248536,27.77672675564149,17.55119120966499,16.09249797968446,7.820357665029142,1.622464440470012,0.0,8.899553469323676,55.15306113805178,42.51218260151132,56.58634159399084,40.02229547375906,21.77479425535772,17.767482153173518,24.208773280218757,30.585685379692254,41.87573379385044,59.400382772849895,87.35895204496593,92.08177491849558,88.1975735883345,140.0362442630663,116.98911712069882,128.47625571575642,71.95259896440122,47.22935819192066,62.113337583855085,123.1587739296563,79.21218141558187,89.26265118482823,63.88206665714158,61.37354349509223,74.29339781777684,79.5753017202189,67.76570325899061,61.67341422878161,69.28369296173457,32.35159081141858,59.78439802503215,58.08908363230992,38.29874466543518,77.65183708943545,21.321882149107477,7.809063098788488,82.39160181232609,2.4469677760377877,29.598540290259056,0.3202009529225537,0.0,13.923376533166776,8.169359761865365,20.27092276041458,46.88543864989273,47.59812577967802,27.056133429487737,31.286513214924867,28.19010788004945,31.139119125484328,75.3003083981312,44.76544856652189,78.67456006252671,28.312653923760543,13.269421147832883,25.21794277382123,29.743675466451464,34.30103294455554,80.52686892599404,77.37568494485146,117.41379281134743,79.36635224476679,112.68532265469744,45.035388699673526,7.826569676461502,84.35177378339166,6.620310001959608,28.279334953350617,8.37548559575731,73.6089471035932,84.88939513644682,89.21860237648968,86.93822945250155,83.69386529987356,47.11810671445021,28.07207966283461,15.612478914456648,0.0,5.969178258185878,5.3807313570477815,6.513576350985423,8.548857187551356,15.387152317955591,13.37446061387097,9.949383401392506,4.222473589068667,173.71325242282566,66.38833090594281,9.820625346249049,34.87310272464469,52.26673473525255,0.0,3.395711340252761,1.7540461371736364,0.2157262151965,6.572308095436825,32.12118166010923,44.2859942296061,56.6529795348107,50.24670156311149,18.629257557335453,7.891513432345265,2.571772732997019,0.6980041936724452,0.0,0.0,0.0,187.4948821496722,197.25790520809392,1.6766783584251532,5.761922967669868,16.738547168649898,31.14871950678888,22.649558410696404,39.789627409201564,53.57295132098423,69.22270230403504,82.67904852315075,34.34959957939036,41.34263026729156,47.37392863980104,67.62000335448617,43.950545612258665,77.82407922460544,77.1486641634143,27.239105402586343,26.194358025325805,32.75198318464978,29.632988717293053,27.22894029296976,58.495123288661446,75.14387865569813,0.0,140.44510756097793,72.13048838269152,8.585564527833482,9.5540735829696,24.837880619823206,46.23487163443103,49.62888878974769,64.04301422607091,10.326621913830367,67.52964682456093,51.55122396390708,42.0389402760279,14.835977485411656,29.011222845745028,23.126189106052024,35.333921027263386,15.995929438326868,8.627919151235936,6.846201326772696,12.15069436169606,15.145448600405588,16.244409895621267,16.21447929508353,23.07084573147281,19.30128424865439,20.361844018651844,37.62445906086811,16.524515138389496,18.97487128429948,8.808632211086408,18.07638853985542,10.170756899709335,4.774213149924638,2.723119920621788,2.3899302165224823,0.3851447088063168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5891454700600811,0.0,44.13012921548509,59.86967200014909,61.62315340901069,52.721341026438886,50.736885737955895,7.315490554071889,6.319309811646166,7.256758809620485,30.055970223005563,108.12401207840914,100.15174249744318,93.29255241949376,71.46015587630869,99.4994812970454,64.43662985955771,61.89930555359469,49.35951338490808,31.982258495349186,31.39098795265092,16.639154985732137,27.564388910317188,31.356539525616924,45.044424352666056,55.38064664780098,119.77492188395622,32.39733380469323,0.0,0.0,15.159566808206408,63.099917944976255,99.62993353712494,72.7341829482545,43.07804037016812,51.02828554696478,51.78671567002473,33.9706668820164,54.65214712527876,60.26554654688402,49.352736645163695,48.68579250865304,35.065110350735814,24.46741884712974,11.070933829089494,6.313662528525839,8.345554995219574,102.9663484046143,12.90008883176348,192.93434525117135,131.4478560936726,7.929914957563492,13.530325627992,0.0,0.0,12.958255847902851,35.37853456391397,26.56256088477114,58.56458487104147,77.68628551646944,74.32841097312289,101.5601749076528,120.23856382813509,157.52983318490394,131.4856928905788,122.03891768689545,69.03973033093644,49.48488307017935,84.67366892125034,55.24454712460109,64.86243500683038,48.5107267319229,33.54429700643169,59.847647595979815,65.44128152666393,136.87263625905894,63.55734787772277,52.70383444876586,36.338007966057575,30.724043816140277,31.634950583449054,0.0,4.927254522485504,11.471890930632728,3.7531843617694745,0.1598181123052604,3.013390273006608,14.175810088645402,32.24881025862862,31.474003014519724,5.045847468012377,5.229948897735044,6.441855855357267,6.9026741579759685,15.518734014659216,29.064307307076103,8.494643269596214,49.22228440508414,108.9050313339504,95.3419514638605,102.0328525048242,86.25095509675772,61.20130135992225,0.8645990457220982,12.929454703989183,0.0,17.756187586932864,18.739944306493868,21.888304646076296,20.14950617332754,27.232893391153983,15.642409514994386,8.321836406114201,12.691139356311371,16.588894165961225,24.519938580148786,39.56881863919677,31.054974606991447,28.579205687039995,40.720864395743526,29.80579558077507,41.97512597676821,49.83727353688777,48.62988440576181,13.285798268881832,10.530488834474175,13.32871762059632,22.171798258716723,69.57848114061565,51.58228402106888,29.045106544466996,36.51702684097194,24.074367941954968,23.1499076951574,55.07343444605518,38.03106344553167,38.04461692502045,57.32500622612964,33.73969300239501,17.599193116187767,20.780872426180128,20.288994066399624,8.298117817008826,1.6783725433612515,0.0,0.0,24.581493966160348,44.41757592630973,42.89111529888528,23.546346970204368,0.0,3.697840987190268,6.462750802902479,25.67537270656773,35.61063790015942,30.463139335981158,73.19669543580932,45.05967201709094,59.59464931218916,29.455099299002747,11.070369100777462,20.31158319888093,4.726211243401855,8.778701610548673,6.9715710120439605,49.2821456061596,52.70552863370196,55.2445471246011,66.48207580574024,58.987566376753975,62.2257185179496,65.51017838073192,61.668331673973306,25.34444191571656,2.384282933402155,5.329341080652803,2.437367394733231,4.585593893705707,6.582473205053415,23.8592064550705,34.41680224852225,36.70846973875104,15.981246502214017,9.99569112297919,20.838474714007464,19.11435917737156,39.73371930631033,111.05212837629878,76.3269844694067,22.36832371130411,0.0,131.53990680853397,96.5792711955242,77.47055930127294,56.079215569785454,94.02726395344833,107.86141341331393,88.6871930348669,57.07313739896305,75.66173451783214,58.26923196384834,55.8228289161226,58.72835608153096,37.03714161635408,45.23247888057295,47.6218443687834,43.84889451609278,69.17582985413632,30.22087089011912,24.476454500122266,31.62591493045653,48.29951834322267,77.26048036919678,54.54823711586474,42.5635728779063,76.55739362071604,32.70454600643903,37.24383217855806,16.385027245317414,13.644965475334644,62.36915950920592,28.99710463794421,0.0,13.03449417002727,21.92670617129452,62.12802051996794,70.56336731680074,45.62496505743569,62.04669964303523,55.70028287241149,52.92069012058644,41.51882550064576,66.45948667325892,45.612541034570974,9.47331743434892,0.6178127733637986,1.9720312656182677,3.601272445832672,2.827594658347842,8.225832593068638,5.342329831829557,1.6202055272218814,3.2059626274097663,197.48040816303484,9.161022677794826,53.27759841379112,60.6930458790928,3.985287698014924,0.0,9.033958807587464,11.41824174098962,2.7366734001105737,20.14216470527112,2.437367394733231,6.925828018769311,0.0,10.826406469979323,1.359865775374796,0.0,0.0,0.0,1.6930554794741024,4.360832025516684,3.446536888335706,6.044851851998264,0.0,54.87916790671592,10.738308853302222,10.752991789415072,182.58795784641987,60.7325768609351,43.99459442059722,27.05105087467945,7.931609142499589,5.045847468012377,16.575905414784476,17.351277387205403,29.392979184679145,48.96307410986112,46.15750385568255,55.07343444605518,50.224112430630186,22.49199921163928,22.264978430202124,48.48700814281753,39.13284838230752,57.22787295646001,60.5964773377352,59.63530975065551,46.62396944142158,58.83226609094498,73.18878923944084,90.53103097365371,37.55612693511215,54.192458279284125,35.76367927272029,71.42683690589875,162.24023203556888,141.34133139217386,50.81820661488861,108.7294008289082,87.29005519089793,85.32931849152033,72.5839652172538,98.11363801931712,81.56032173701394,51.64383940708045,22.045299116821397,60.45868362959922,64.04301422607091,77.10630954001185,68.12656465037952,68.91266646072907,64.8850241393117,45.17318240780951,60.5620289107012,117.95028470777852,58.96497724427267,25.32806479466761,54.67247734451194,93.82339703280452,138.79892453140258,108.52666336488848,80.8521524337249,72.56984700945299,89.96799684655711,64.34401441638435,64.69414596984464,55.49923959332784,44.772225306266286,10.830924296475589,12.204343551339168,18.77834583171209,18.214182247991403,19.062968900976585,19.449807794719,22.362676428183786,12.248957087989751,12.516638307893263,7.794380162675638,7.602372536584512,7.986387788766764,1.9511363180730563,3.471384934065146,6.706713433700613,9.592475108187829,60.390351503843256,105.09706832591374,90.6772956064702,87.8536540463066,74.32389314662663,69.26788056899767,82.43903899053684,74.34083499598759,22.81389434949793,10.599950416854204,6.7417265890466425,7.348244796169786,5.365483692622897,4.727905428337953,7.827134404773535,7.33864441486523,10.815111903738671,13.44787529443522,10.42714355337219,6.685818486155403,7.335820773305067,11.592178061095698,7.456107903768036,41.8904167299633,170.5750571928598,160.87697789032185,101.70135698566098,96.30820160574848,85.14860543166986,67.88994348763782,65.37069048765983,52.06512672785686,8.08747415662062,8.413887120975534,6.46726862939874,5.391461194976404,9.291474917874384,17.410573859968835,17.03559426077911,9.397079112224503,13.72289798239516,88.73011238658138,29.610964313123777,81.45641172759991,44.461060006336254,24.20086708385029,108.58708929427596,77.20400753799352,80.70193470272419,74.08953089713305,75.88875529926929,60.40616389658017,56.5597993633253,53.98350880383202,55.919397457480194,51.95556943532252,14.625333825023452,21.051377287643803,33.01740549130516,34.94087012208861,52.95231490606027,60.89860698467271,59.33374483203004,50.86846743465952,59.00055512793073,57.01666456775977,87.97563536170566,62.92598162487019,78.66891277940638,191.9556710864187,92.56122925541136,131.0971598119003,82.47969942900322,96.64308549478388,76.03614938870984,76.76238999798392,47.82401710449112,43.35193360150399,38.41451396940189,55.64719841108042,25.897310933196596,28.06360873815412,41.85201520474507,62.04669964303523,37.173805867866,50.34778793096535,86.64626491518064,55.12143635257796,67.06035759726174,69.01036445871073,35.27123618462776,25.35686593858128,20.370314943332332,19.01722590770193,30.775998820847285,35.08939366815322,26.73706193318925,19.262317995124132,15.657092451107236,47.99004722822873,64.01816618034147,21.803595399271387,8.010106377872136,32.20419672197804,9.905899321365988,10.51637062667336,9.231613716798917,4.732423254834216,2.711825354381134,0.0,10.358246699304198,126.42233884489342,25.553391391168667,0.0,0.0,53.7124392140563,68.70879954008527,38.69518394048215,27.714606641317896,16.33871952373073,30.325345627845167,10.556466336827684,6.847330783396761,13.61729378804504,9.062759951501132,23.101905788634618,15.920255844514482,20.79612009060501,13.842620384546098,9.157634307922631,11.757078728209253,22.393736485345585,28.43350578253555,23.57684229905414,33.59681673945073,75.80348132415234,76.82281592737141,54.238201272558776,48.68353359540492,48.97493340441381,11.345391788737397,3.768996754506391,7.771791030194329,19.508539539170403,32.98465124920726,49.11780966735808,63.97411737200292,52.237368863026845,64.43775931618177,81.0023701647256,84.22979246799261,103.07477624052456,108.70285859824268,153.90484214996584,178.18815956737294,193.84299310523204,191.05605888535052,195.9353115013133,199.62298737888696,190.1282102686808,195.66875973803383,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,186.1745473561397,200.0002258913248,200.0002258913248,88.04057911758943,200.0002258913248,160.49352736645164,190.1282102686808,193.1845198934019,200.0002258913248,150.4108680834194,115.4767747010752,200.0002258913248,200.0002258913248,200.0002258913248,197.19804400701847,141.0928509348795,164.53641735229388,123.39934819058224,65.57116903843145,140.1384600875442,200.0002258913248,195.6919135988272,96.4143705284106,175.71069646248537,170.01879980550757,191.7472863392786,131.77935161283582,190.0610075995489,196.88292560890417,132.27010051599223,146.4792295750476,94.68517243696644,94.52535432466118,94.52366013972508,128.32547325644367,132.4796147197564,83.57979018084295,51.59131967406141,78.32838160725068,57.342512803802656,35.50616316243337,41.99715038093749,38.04348746839639,35.98448804272508,35.74786687998338,35.04986268631093,42.05814103863702,42.03781081940384,54.67134788788788,38.92446363516744,71.24725330267235,57.53903825639004,58.57249106740993,59.60368496518167,60.307901170286485,53.80505465722968,58.8413017439375,50.52511262094362,44.173048567199565,31.269571365563888,30.018133426099368,13.632541452469924,13.644400747022612,14.898662328047289,7.84689989569468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84242781219169,42.12816734932908,31.857453538389947,28.82825087264643,67.94246322065686,95.32896271268372,88.97859284387577,117.21105534732769,88.88654212901443,92.82439264881862,91.95866414647244,86.54009599251847,102.20791828155431,64.15708934510151,86.9167697766443,12.477672054363005,13.178499889595614,13.660213139759527,8.48786652985182,13.444486924563028,17.82621389762492,11.583142408103171,13.825113806873082,33.30824057200201,64.54336351053189,55.76917972647949,72.33604948827144,48.38253340509148,51.04522739632576,59.80303405932922,55.3258680015338,55.88607848707026,48.75694827596917,50.91590461287026,52.59427715623153,46.56015514216188,47.99004722822873,58.48213453748469,47.08648192897638,11.183314763184006,18.348587586255192,15.815216378476396,9.620711523789463,5.030599803587492,7.648115529859162,0.592399999322326,22.577273186756216,34.683918740113725,53.2962344480882,74.34083499598759,60.5620289107012,37.597352101890536,35.35594543143266,38.36255896469488,38.15812731573904,38.97980700974665,39.29605486448497,31.47852084101599,33.81649605283146,37.352260014468335,38.54553093779348,38.07963008036649,49.53175552007807,12.104951368421409,12.430234876152255,12.758906753755303,7.986387788766764,3.2895424175906096,5.258750041648712,4.554533836543907,18.16392142822049,51.65005141851281,61.08553205595554,71.86393661941209,98.24521971602071,53.27929259872721,58.75207467063633,32.953591192045465,193.2319570716126,99.89761475702848,149.63775502424662,0.0,0.0,0.0,0.0,4.5392861721190245,0.0,0.0,0.0,0.0,0.3049532884976702,2.762086174152046,0.4811485218518797,0.0,0.0,0.0,14.04874621843804,23.732707313175165,35.30681406828582,17.325299884851898,26.24631303003281,22.3784888209207,15.025726198254649,9.942606661648115,0.0,0.0,22.63431074627152,3.786503332179405,7.801721630732063,13.48684154796548,8.673662144510587,0.0,1.0204640598431296,1.7563050504217672,5.247455475408058,0.0683321257559594,0.0,15.002007609149276,46.52005943200756,81.28699323399009,95.40520103480816,1.262167777393135,25.38001979937462,8.82783297369552,4.385115342934091,30.481210641966207,49.00542873326357,9.560850322713993,0.0,17.455187396619422,34.02262188672341,17.57490979877036,10.17414526958153,3.1076999011160726,10.665458901049998,6.09398321514511,0.0,0.0,0.0,0.0,72.16324262478942,61.78127733637986,61.96199039623033,67.0372037364684,3.4657376509448183,0.2264560531251217,4.215132121012242,5.253667486840419,35.13683084636397,26.66308252431297,15.342538781305008,10.440132304548944,3.243799424315959,11.816939929284722,7.949680448484636,10.603903515038434,10.782357661640772,11.077710568833886,23.71915383368638,0.9188129636772396,2.551442513763841,5.764181880918,6.706713433700613,9.952771771264702,3.226857574954977,1.1497868432986234,71.21732270213461,174.1108211544967,71.5138050659518,1.373983983175614,0.0,0.0,15.775120668322074,2.698836603204381,6.913968724216623,39.16108479790915,18.11591952169771,14.04422839194178,0.0,7.194638695296886,22.95338224257001,21.227007792685978,23.59434887672715,0.0,1.8641681580200171,13.424156705329848,20.13934106371095,14.190493024758254,18.017092067091983,75.83849447949838,83.64925176322296,96.91810818274382,9.550685213097404,0.0,17.35353630045353,29.228643245877624,29.123039051527503,37.52901997613458,45.46401748850637,66.96830688240041,44.649679262555175,47.21015742931154,36.297347527591214,22.25876641876976,7.171484834503544,4.373820776693436,3.6131317403853593,0.0,0.0,0.0,0.0,3.163608004007312,9.628052991845887,6.304062147221283,16.20149054390678,24.190137245921672,38.23831873604768,42.2614432309688,29.11908595334328,27.50791607911392,43.08086401172827,50.31729260211558,31.67674047853948,38.25413112878459,30.94089948796084,16.235938970940776,22.360982243247683,23.218804549225396,7.749766626025052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.483081022135656,41.5176960440217,57.94281899949344,37.36581349395712,34.704248959346906,39.715083272013246,50.69114274468125,41.67186687320663,42.15075648181038,48.47232520670468,27.93485068301066,35.53101120816281,34.80646478382482,24.240962794004616,13.97589626618582,6.99020704634104,0.0,0.0,0.7951374633420734,1.2570852225848406,2.95578798517927,0.327542420978979,1.9618661560016784,13.155346028802272,12.873546601097944,46.64994694377508,74.82085406121543,74.34083499598759,41.89606401308363,44.505673542986834,64.23728076541016,55.94142186164947,43.73481939706217,65.85522737938392,46.844213483114345,43.60323770035854,24.38892161175719,6.575696465309022,3.820387030901368,1.8856278338772607,0.0,0.0,0.0,0.0,0.0,0.4060396563515275,2.3170802642702606,19.187209129623785,43.97257001642794,60.33839649913625,55.69068249110693,26.09835421228024,22.34008729570247,28.91691321763556,45.59390500027389,13.620682157917235,21.193124093964013,31.789121412633985,0.0,0.0,0.0,0.0,0.0,1.1955298365732736,0.0,0.0,0.0,162.61860000463076,33.20433056258799,38.55230767753788,39.4931450453844,30.328733997717368,16.538633346190316,17.558532677721413,21.15302838380969,18.38529492653732,11.402994076564736,17.092067091982383,0.0,7.886430877536971,3.8576590994955287,6.142549849979924,9.536567005296586,11.35838053991415,12.41611666835144,26.909868796671265,22.226012176671865,30.046369841701004,2.6655176327944505,3.903966821082212,5.027211433715297,0.0,2.77733383857693,4.753318202379426,4.1179988513426125,0.942531552782614,22.28982647593156,17.233813898302596,53.33971852811471,22.266672615138223,5.870915531892185,0.7606890363080774,3.9429330746124696,16.080073956819742,5.68342573229732,13.715556514338733,15.05904516866458,26.885020750941823,44.21314427735389,27.725336479246515,30.68903066079425,49.45043464314535,14.419772719443538,7.269747560797238,11.189526774616365,22.829706742234844,32.56392865674288,25.929500446982452,12.486142979043496,32.87114085848869,98.60608110740962,63.20439268270231,27.20465697555235,36.02910157937567,42.046281744084325,9.329311714780578,15.676293213716349,7.7367778748483,18.355929054311616,13.064424770565006,42.75614523230946,29.18741807909924,59.648863230144286,63.50821651457592,70.7373036369068,71.43643728720332,51.58454293431701,52.79644989193923,49.57467487179255,48.45143025915947,49.23075532976463,46.31732196798781,50.36698869357446,40.4994908974267,28.06247928153005,31.951198438187383,15.75987300389719,16.04619025809778,15.140930773909323,12.633537068484037,0.0,1.8308491876100867,19.040944496807302,15.922514757762617,18.14923849210764,33.270403775095815,17.306099122242784,23.42210674155717,45.36462530558861,55.45632024161336,19.388817137019466,11.412029729557258,12.301476821008798,11.599519529152122,5.587421919251757,0.0,0.0,0.0,0.7284995225222122,196.91850349256225,4.998410289801628,7.077175206394079,0.0,0.0,0.0,0.951002477463105,0.0,6.356581880240325,3.535763961636877,1.7421868426209492,0.0,2.308044611277737,0.0,0.0,0.0,0.0,0.0,0.0,1.2503084828404478,2.058434697359273,4.9927630066813,0.0,1.20513021787783,0.0,16.3641322977722,30.795199583456395,13.608822863364548,2.400660054451104,0.0,2.262301618003087,1.645053572951321,8.656720295149604,0.0,0.0,4.562440032912366,2.155003238716869,7.472485024816986,24.18787833267354,0.0,0.3416606287797971,0.0,0.0,0.0,2.400095326139071,0.0,200.0002258913248,92.2941127638199,5.366048420934931,0.0,0.0,0.0,0.0,6.087206475400717,0.0,0.0,0.0,1.1334097222496742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.304626875533314,4.427469966336545,29.57708061440181,17.926170808854714,148.05312738068278,3.739630882280689,0.0,0.0,4.13381124407953,30.87143790558081,36.161248004391325,28.42785849941522,25.965078330640523,15.29736051634239,25.74201064738759,11.824846125653178,4.300406096129183,13.261514951464424,15.145448600405588,7.00658416738999,1.6800667282973496,2.698836603204381,4.198754999963293,3.078898757202404,6.7778692010167365,59.84821232429185,53.46395875676191,16.957661753718593,7.511451278347243,60.64165560269782,172.5781485156399,7.472485024816986,13.443357467938965,14.95965298574682,4.65053764958947,3.1308537619094143,10.86254908194942,44.89703026322551,39.55695934464409,70.95924186353565,31.14871950678888,41.91357059075664,32.73899443347303,37.87181006153844,29.24163199705438,20.770707316563534,23.81063982023568,25.00899329836912,46.69738412198583,42.3461524777737,78.54693146400732,60.00577152334897,24.77688996212368,24.88192942816176,50.37489488994292,69.90432937665854,62.406996306112106,67.4082302374739,29.93624782085462,29.32125868905099,15.531722765835973,20.5922531699612,14.022768716084537,10.156638691908515,0.0,0.0,0.0,0.0,0.0,0.0,7.45271953389584,19.49498605968162,20.84976928024812,31.218181089168905,33.8102840413991,46.07110042394154,44.89928917647365,46.33200490410066,25.161469942617952,18.822394640050643,14.595403224485716,15.65370408123504,20.331913418114112,8.970144508327767,6.03581619900574,0.0,0.0,0.0,2.4898871277522736,3.806268823100551,0.0,0.0,3.0540507114729643,0.0,0.0,0.0,0.0,0.0,2.075376546720256,0.0,3.451619443144001,0.0,0.0,3.694452617318071,0.0,3.5877189663438864,6.479692652263459,13.746616571500534,43.43099556518857,38.539883654673154,37.679237707135286,47.27961901169157,50.37771853150308,54.72160870765879,51.79575132301726,43.172349998277575,17.663007415447467,19.2911191390378,18.265007796074347,19.42721866223769,10.339045936695085,6.592638314670003,102.03962924456856,24.441441344776237,8.983697987816551,22.60494487404582,13.550091118913146,5.940377114272209,3.8847660584730974,2.1228137249310044,3.853706001311299,0.0,0.0,0.0,9.42757444107427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.1105269310461,38.85104895460319,53.99141500020047,56.54511642721245,38.67541844956101,37.84300891762477,28.61421884238602,31.433907304365405,14.8574371612689,16.709746024736226,20.81588558152616,32.232997865891704,29.743675466451464,29.28398662045683,18.980518567419807,19.292248595661867,5.53207854467255,0.0,2.561607623380429,1.706044230650855,5.661966056440076,2.8332419414681698,0.0,72.80364453063454,29.367566410637675,182.5698865404348,121.06702026188712,7.148895702022236,23.335703309816168,25.04457118202718,23.804427808803325,16.265304843166476,12.775848603116286,14.30456814378886,10.971541646171737,21.10107337910268,17.63307681490973,22.336134197518245,11.198562427608888,7.589948513719793,0.0,0.0,0.0,4.97412697238422,2.4040484243233,0.0,0.0,1.260473592457037,51.941451227521696,128.89471939497267,147.47428086084923,40.55201063044575,0.0,0.0,0.0,11.44365451503109,18.10575441208112,26.113037148393094,17.992808749674573,30.957841337321824,28.444800348776205,22.85229587471615,29.250102921734864,25.69344401255278,8.866234498913744,5.093849374535157,14.258260422202182,10.626492647519742,6.52769455878624,5.546196752473369,1.1384922770579686,48.78744360481894,34.704248959346906,41.755446663387474,17.69915002741756,27.156090340717533,32.36627374753143,31.813969458363427,24.067026473898537,19.123394830364084,18.232253553976445,31.3475038726244,35.76367927272029,24.412640200862565,30.177951538404628,36.72202321823982,48.06685027866518,52.02164264783033,32.53230387126905,26.87654982626133,28.647537812795957,17.332641352908322,3.0969700631874506,3.833375782078121,5.8059717760084215,7.499027255482524,2.214864439792338,55.395894312225856,46.47657535198104,67.0614870538858,60.494826241569314,59.28913129537945,62.89661575264448,43.62017954971953,28.92538414231605,41.42564532916037,37.28279843208831,32.91857803669943,35.70946535476514,38.323592711164615,17.86574487946721,8.77192487080428,0.0,2.8179942770432858,0.2405742609259398,4.55283965160781,4.736941081330477,2.450920874222016,2.434543753173067,56.38868668477939,200.0002258913248,170.1605466118278,11.980146411462176,4.941372730286322,7.836734786078092,22.54169530309815,2.3893654882104496,6.320439268270231,14.219858896983956,6.267354806939156,2.8202531902914165,13.467076057044336,46.19082282609248,42.54041901711296,32.59837708377688,37.92715343611765,11.33974450561707,5.715050517771152,4.993327734993334,6.20184632274336,9.35246557557392,9.973101990497884,15.955268999860513,200.0002258913248,196.7451319007682,88.55899970803547,35.83765868159658,34.677706728681365,25.44383409863432,39.26443007901114,48.22497420603435,37.62558851749218,20.22179139726773,17.92334716729455,27.0002253265965,27.93767432457081,40.31143636951981,54.64311147228624,47.25477096596214,36.39278661232474,9.824013716121245,13.467076057044336,8.970144508327767,6.76826881971218,11.909555372458088,21.05589511414006,5.2412434639757,66.73620354615495,0.0,9.006287120297861,3.1506192528305594,172.44148426412795,13.81438396894446,32.624919314442415,16.16647738856075,20.20654373284285,13.703697219786044,0.0,18.99520150353266,5.259879498272778,23.671716655475635,3.126900663725185,4.933466533917865,26.86017270521239,14.700442690523802,5.398237934720795,32.91857803669943,15.31373763739134,3.1749025702479665,5.013657954226511,6.505670154616965,4.982597897064712,84.14734213443583,122.81937221412464,60.08257457378542,36.62658413350629,30.35132313019868,0.0,16.128075863342524,41.03090023904949,4.485072254163883,28.69779863256686,11.404688261500834,5.661401328128044,3.520516297211993,3.246058337564089,2.4130840773158235,0.0,0.0,0.0,2.418731360436151,1.7879298358956,6.775610287768606,15.239758228515052,24.6876628888225,55.459143883173525,59.111241877089135,60.05998544130412,58.78765255429439,37.69279118662408,18.442897214364656,14.640016761136302,36.07992712745862,24.480972326618524,9.571580160642617,7.977352135774239,27.1555256124055,21.067189680380714,12.718246315288948,9.606593315988643,4.972997515760155,7.540817150572946,0.0,3.4550078130161967,0.0,2.382024020154024,0.0,0.0,0.0,40.41647583555789,93.30441171404644,102.11304392513286,123.70317202245586,25.12476260233583,12.271546220471064,26.294879664867626,22.883920660189982,5.555232405465892,6.178127733637985,0.0,6.88629703692702,3.090758051755091,8.93343716804564,14.0549582298704,17.56813305902597,12.75664784050717,2.846795420956955,0.0,0.0,0.0,0.0,1.2920983779308692,5.329905808964837,51.52411700492952,17.057053936636354,5.1926768291408845,0.0,0.0,15.780203223130368,4.55283965160781,21.96793133807291,5.669307524496502,5.552973492217761,25.60421693925161,25.81711951288795,26.79466422101659,23.867112651438955,12.104951368421409,12.313900843873515,6.109795607882027,3.8243401290855976,1.530978453920711,0.0,0.9447904660307448,0.0,0.0,0.0,14.92407510208876,31.218181089168905,9.446775203683384,0.0,0.0,2.642928500313141,6.407407428323271,0.0,16.688286348878986,6.398371775330746,25.628500256669017,30.039028373644584,20.876311510913656,20.72778796484905,44.56271110250214,8.321836406114201,25.437622087201955,10.687483305219276,2.9100449919046194,0.0,7.000936884269662,38.06325295931753,36.92758432381974,7.195203423608919,22.597603405989396,15.559394453125572,17.29706346925026,28.00600645032678,21.664672234511336,14.804352699937825,18.486381294391173,7.371398656963128,0.0,0.0,1.573897805635198,14.79983487344156,29.250102921734864,38.40660777303343,38.85839042265961,29.44041636288989,0.0,0.0,0.0,0.0,0.0,4.897323921947771,0.6872743557438235,17.036158989091142,12.478801510987072,83.00150838932143,23.53787604552388,37.706344666112855,0.0,2.6355870322567165,5.188723730956656,7.432954042974696,0.0,0.0,0.0,6.135773110235531,0.0,0.8905765480756035,0.0,0.0,0.0,0.0,0.0,2.8665609118781,12.245003989805523,20.280523141719133,4.686680261559564,27.139713219668582,29.71092122435357,43.249717777026056,47.894608143495205,0.0,12.037183970977484,3.4250772124784628,0.0,0.1564297424330641,3.751490176833376,4.503708288460963,9.697514574225911,3.8497529031270714,5.501583215822784,4.054749280394948,6.610144892343019,1.30678131404372,0.0,0.2066905622039764,0.0,4.164306572929297,9.683396366425097,10.119931351626391,48.23118621746671,8.362496844580557,0.0,39.4931450453844,1.5258958991124163,3.853706001311299,13.786147553342824,20.02074811818408,30.94937041264133,25.16485831249015,78.36226530597263,57.7660590378272,51.97533492624365,53.12286285629415,45.26015056786255,48.0222367420146,47.32423254834215,50.13036753083276,135.16094474528776,109.52453829225028,4.276122778711776,3.282200949534184,15.087846312578248,26.779416556591706,182.6794438329692,32.97956869439897,55.289725389563706,200.0002258913248,31.739990049487144,32.47978413825001,55.77539173791185,29.874127706531024,25.18462380341129,20.838474714007464,26.268902162514124,28.11612847117316,31.850112070333523,48.50225580724241,48.51693874335527,49.41711567273542,44.06857382947351,31.20914543617638,11.390005325387982,31.789121412633985,29.417827230408584,30.57834391163583,26.141273563994726,195.80203561967355,82.98230762671233,66.87851508078721,67.45623214399669,91.6627465109673,59.668628721065446,102.14353925398258,66.68989582456828,59.34390994164662,61.31311756570472,0.3252835077308482,16.111698742293576,72.16267789647739,53.89823482871508,22.353076046879227,63.02650326441201,9.595863478060023,18.00749168578743,44.75189508703311,24.32793095405766,30.09888957472005,12.631278155235906,17.453493211683323,10.94612887213026,9.585698368443431,6.191116484814738,0.0,0.0,13.30612848811501,12.70638702073626,21.691214465176877,7.560017913182057,11.055121436352575,6.518094177481684,17.084725623925955,68.26435835851551,51.41907753889142,68.38069239079425,60.50668553612199,48.367850468978624,51.4495728677412,15.120600554676148,10.206334783367396,11.168631827071156,7.194638695296886,0.0,0.0,5.247455475408058,7.011666722198284,3.3567450867225035,8.575964146528925,4.641501996596946,9.768105613230004,104.80905688677704,77.99688608808745,77.19553661331301,39.52420510254619,33.124703870591375,22.00294449341894,42.74485066606881,75.08514691124674,38.29592102387502,7.814710381908815,10.647387595064952,14.362735159928231,11.536834686516489,0.0,2.8388892245884967,0.0,0.0,3.5640003772385125,2.3622585292328786,6.119960717498615,11.97449912834185,89.56816920163794,10.99300132202898,6.663229353674094,30.50718814431971,56.51970365317097,43.4281719236284,38.35126439845423,32.53230387126905,8.467536310618643,5.585727734315659,5.238419822415534,8.84251590980837,8.365885214452753,40.58024704604738,26.252525041465173,31.23512293852989,62.354476573093066,67.77869201016736,44.9693154871657,5.839855474730384,15.748578437656535,13.25191457015987,18.14359120898731,17.769741066421652,10.826971198291355,48.93427296594744,54.39293683005574,111.10690702256598,0.934625356414156,8.474313050363037,26.385800923104892,17.410573859968835,23.779015034761848,36.928149052131765,47.42362473125991,54.44037400826649,49.776847607500265,62.88983901290008,51.43432520331631,47.03283273933327,43.08086401172827,16.304835825008766,5.866397705395922,0.9498730208390394,3.203703714161636,4.967914960951861,5.425909622010399,4.443847087385494,155.20371726764114,89.99849217540688,173.8939654826761,90.45479265152932,190.41000969638512,4.172212769297754,0.7047809334168378,0.0,0.0,5.817266342249075,0.0,6.520353090729815,8.508196749085,4.5810760672094455,7.273135930669435,0.4314524303930001,7.835040601141993,3.188456049736752,5.128297801569154,0.0,1.4914474720784203,0.0,0.0,2.261172161379021,14.487540116887466,185.1670720474733,191.8506316203806,79.13933146332964,128.95288641111205,31.77161483496097,9.702032400722176,2.04939904436675,0.0,0.5765876065854098,1.1938356516371755,3.47646748887344,0.0,0.0,0.0,0.0,0.0,5.957883691945224,0.0,0.0,0.0,0.0,0.0,1.6580423241280735,0.0,34.14742684368264,51.43827830150054,25.153563746249496,97.45403535086288,62.715337964481975,32.42782913354299,16.22464440470012,46.50085866939844,0.0,0.0,2.031327738381703,0.0,0.0,0.0,4.168259671113526,2.160650521837197,9.820625346249049,0.7725483308607646,5.251408573592287,41.799495471726026,40.31934256588826,40.57403503461502,82.72874461460962,74.1268029657272,195.80542398954577,30.19658757270171,123.62749842864346,45.01336429550425,53.1392399773431,34.891174030629735,36.10703408643619,78.53337798451854,51.55630651871538,73.53383823809286,74.20755911434787,47.96802282405946,77.52872631741232,60.375668567730415,30.98381883967533,23.31254944902282,11.877930586984254,9.8940400268133,5.953365865448962,0.1293227834554934,0.6624263100143837,0.0,4.292499899760725,6.828694749099682,23.24252313833076,0.0,0.0,0.0,22.961288438938467,5.939812385960177,0.0,0.9848861761850682,0.0,0.0,0.0,3.413217917925776,2.173074544701916,7.891513432345265,1.767034888350389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.64406134530708,57.3899499820134,117.11843990415431,24.69782799843909,1.0453121055725696,7.710235644182763,19.701676621885596,8.61662458499528,4.9249956092373735,32.91123656864301,16.265304843166476,0.0,0.0,0.0,0.0,0.0,10.837136307907944,7.233604948827144,22.07748863060726,0.0,0.0,0.0,1.7438810275570475,0.0,0.0,63.419554169586775,18.091071475968267,21.96454296820071,1.7602581486059965,6.816835454546995,9.94599503152031,22.81276489287386,2.1696861748297205,15.524381297779543,2.109824973754252,3.502444991226945,2.53450066440286,0.0,0.2400095326139071,14.167339163964913,13.403826486096673,1.8398848406026105,0.6686383214467436,5.242937648911797,0.0,0.0,0.0,0.0,8.872446510346105,112.1183354294166,110.02319339177518,44.113187366124095,199.9996611630128,20.22348558220383,7.472485024816986,0.0,0.0,1.6196407989098482,0.0,0.0,0.0,3.585460053095756,0.0,0.0,0.0,0.0,0.0,1.247484841280284,0.0,0.0,4.704751567544612,8.163712478745037,12.853216381864767,11.218327918530036,12.41837558159957,10.039739931317742,7.862147560119564,5.292633740370676,10.409636975699176,21.93743600922314,14.95682934418666,8.292470533888498,13.798006847895511,7.2991134330229395,9.585698368443431,16.244409895621267,43.49876296263248,51.02320299215648,43.38186420204172,31.524263834290643,40.75192445290533,20.955938202910268,9.70542077059437,19.173090921822965,26.3841067381688,42.29815057125093,25.89448729163643,35.55190615570802,26.411778425458404,24.819244585526125,25.42406860771317,30.24402475091246,37.761688040692064,50.57650289733861,63.7770271911035,59.46702071366975,74.38714271757429,59.07566399343107,68.41175244795605,60.15542452603765,59.966240541506686,57.77452996250769,68.93356140827429,68.04976159994307,76.65904471688194,60.00520679503693,33.204895290900026,32.01727165069521,46.962806428641215,81.95393737050074,89.97590304292555,118.47717622290506,125.1003098664248,127.49080481125932,139.08354760066706,134.1658934594861,103.55761894731256,86.31251048276928,115.86926087793796,132.16506104995418,97.53592095610762,104.30136613425962,93.30667062729457,105.99611579866983,142.8429439738689,121.18109538091772,141.62821337468648,127.2022286438106,161.12884671748847,192.5909904374555,194.62853018726955,190.2936756641064,192.8343883399416,200.0002258913248,199.4631692665817,196.2171109290176,200.0002258913248,200.0002258913248,200.0002258913248,191.4203086466117,15.606266903024292,192.69715936011764,189.64367337695668,119.56371349525598,192.8575422007349,170.08769665957556,189.66513305281396,168.26249475508578,140.12716552130354,153.86700535305965,145.46554225494887,173.85443450083383,131.92335733240418,83.85424814049084,53.26235074936623,108.15055430907468,141.34923758854234,200.0002258913248,191.8641850998694,193.2421221812292,196.61355020406452,197.21837422625163,194.11293323838368,153.4502358587795,141.14593539621058,96.14838349344322,92.47482582367036,84.27384127633115,90.95457720767828,97.06889064205656,110.96007766143748,90.33168187950618,109.88370549870308,96.6261436454229,96.696734684427,65.29784053540762,68.84998161809345,65.18207123144091,29.182335524290934,193.7780493493483,197.2742823291429,194.84143276090592,196.5062518247784,198.26425106013625,199.7302857581732,189.6865927286712,129.82313273995447,113.1371053043236,78.74176273165861,43.37395800567327,35.54795305752379,41.87573379385044,32.60684800845737,64.64953243319404,62.14383291270487,65.78520106869186,66.20310001959606,63.95096351120958,82.27865614991956,60.88222986362376,69.06288419172978,78.79992974779798,28.781943151059743,52.99975208427101,79.56683079553842,52.878900225496,63.48223901222242,52.78741423894672,38.16998661029172,40.4994908974267,37.2980460965132,29.543196915679847,20.894947545210737,12.73575289296196,14.356523148495876,13.699744121601816,0.0,6.945593509690455,14.022768716084537,9.96011323932113,17.057053936636354,13.865209517027404,19.426653933925657,17.940289016655534,5.738769106876528,8.22639732138067,0.0,1.6179466139737504,0.0,0.0,0.0,0.0,26.046963935885262,9.736480827756171,3.2093509972819625,0.0,0.1581239273691623,0.0,0.0,0.0,2.542406860771317,6.82417692260342,7.325090935376445,22.51684725736872,27.803833714619063,15.836111326021609,16.55839883711146,10.401730779330718,6.1081014229459285,4.365914580324978,0.0,0.0,0.0,0.0,0.0,0.0,1.338970827829585,26.796923134264723,5.263267868144975,11.72150084455119,0.0,0.0,2.239147757209745,7.361233547346539,1.0741132494862384,0.0,0.0,1.7879298358956,1.656912867504008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.43780167080518,74.79713547211004,46.65107640039915,6.03581619900574,7.8581944619353346,166.2260844618958,66.66674196377494,30.09211283497566,9.164411047667024,18.341246118198764,4.560745847976268,17.20557748270096,4.761224398747884,4.763483311996016,2.0042207794041325,9.522448797495768,3.111652999300301,2.7733807403927004,0.0,0.0,4.166565486177428,4.557357478104072,13.8996579440614,44.62257230357761,28.17824858549676,46.477704808605104,57.32387676950557,62.87346189185114,20.296900262768084,9.595863478060023,10.02618645182896,22.89182685655845,5.292633740370676,12.70299865086406,42.89111529888528,54.285638450769525,75.31273242099591,55.46422643798182,75.36186378414277,88.66968645719388,68.63877322939321,29.389026086494912,35.025579368893524,26.327069178653492,49.379843604141264,37.28279843208831,64.53489258585141,22.222623806799664,13.45973458898791,22.09330102334417,189.4607014038581,46.25294294041608,21.68782609530468,0.0,0.0,1.806001141880647,1.3858432777283014,4.424646324776382,0.0,0.0135534794887853,2.220511722912665,11.332403037560644,3.668475114964567,7.060798085345131,0.0,4.0869387941808135,0.0,7.2991134330229395,38.553437134161946,110.9967850017196,82.15385119296032,108.00372494794615,95.90498559095712,67.63863938878325,120.72310071985916,68.81948628924367,75.44431411769953,33.57648652021756,27.1555256124055,17.964007605760905,33.357371935148855,39.63602130832867,36.13414104541376,31.18316793382288,34.97193017925041,31.935950773762496,31.94498642675502,28.66447966215693,23.834358409341057,8.555069198983714,0.0,24.394004166565484,38.67541844956101,36.27419366679787,36.65707946235606,44.739471064168384,32.1415118793424,44.10132807157141,62.39174864168723,47.44903750530139,49.16242320400867,27.679593485971864,33.71597441328964,15.982940687150116,23.97441103072517,21.029917611786555,16.468607035498255,11.757078728209253,6.685818486155403,12.612077392626794,2.405742609259398,2.338539940127504,0.2066905622039764,0.0,0.0,0.0,0.0,2.3605643442967805,12.663467669021772,32.287776512158885,44.04429051205611,54.28450899414546,74.73614481441051,56.047590784311616,48.046520059432005,36.53114504877277,31.633256398512955,18.558666518331364,24.029189676992345,37.10547374211004,22.17405717196485,23.421542013245137,28.89601827009035,28.583723513536256,15.733330773231652,39.156566971412886,8.839127539936174,21.39416737304766,15.798274529115416,31.87496011606296,53.1392399773431,128.7608787850209,181.9599799634395,35.53101120816281,109.3850503991782,151.4719925817289,150.3656898184568,41.96100776896738,49.94852501435822,107.03973371930633,29.425733426777047,0.0818856052447447,1.9392770235203696,0.0,9.909287691238184,26.46429815847745,19.929262131634783,34.489652200774465,49.41372730286323,17.847108845170133,35.2254931913531,25.278933431520763,21.490171186093228,8.149029542632187,5.117567963640532,2.331198472071079,3.4160415594859392,6.84902496833286,15.846841163950227,16.297494356952345,30.20731741063033,29.89671683901233,30.560837333962816,69.49094825225059,58.41549659666483,99.61750951426023,97.73865842012736,90.15661610277604,82.17926396700179,55.31796180516534,24.05008462453756,26.193793297013773,28.19914353304197,30.097760118095984,38.01694523773085,41.81643732108701,7.384387408139881,10.643999225192754,13.609387591676583,14.972641736923576,10.691436403403504,6.924698562145244,5.604363768612739,9.41119732002532,7.049503519104476,13.180758802843744,21.85780931722653,43.4021944212749,71.50589886958333,83.7757509051183,100.80287424121693,104.23021036694352,77.19214824344083,66.27651470016033,74.57689143041728,80.2258687356806,89.60318235698396,107.4621504967068,104.49224430372668,94.63321743225944,37.78371244486134,27.55478852901264,39.16842626596558,47.61167925916681,44.4757429424491,37.85712712542559,27.94162742275505,23.3983881524518,25.714903688410025,42.823912629753394,14.51351761924097,39.98897650334912,73.11311564562847,94.45645747059318,117.8068437165222,90.73828626416972,84.2416517625453,76.18636711971055,84.47149618554262,96.59903668644534,79.40814213985722,88.30826033749292,88.03267292122095,81.87939323331243,54.62334598136509,41.516001859085605,58.97344816895316,78.54184890919903,85.15877054128643,99.1442671887768,95.109283399303,118.62344085572153,144.87201279900245,106.10567309120418,104.2623998807294,38.28857955581859,52.16847200895885,54.32234579105165,60.20229697593636,49.42050404260762,32.18725487261706,51.94992215220219,47.06389279649507,74.9360586368701,81.62470076458567,70.9496414822311,82.35489447204397,69.89642318029009,80.59294213850188,69.42600449636683,44.75133035872107,41.07438431907602,30.76752789616679,32.914060210203175,29.76626459893278,38.12932617182537,71.26984243515365,78.76604604907602,54.85827295917071,116.5158747952154,53.69775627794346,69.53047923409287,47.90703216635992,53.55996256980748,41.935030266613886,40.794843804619816,42.226430075622766,35.21024552692822,52.78233168413842,43.44003121818108,53.5311614258938,38.56924952689885,31.550806064956177,38.84879004135505,52.16000108427836,48.25434007826005,39.9748582955483,45.47757096799515,44.05558507829676,16.979121429575837,35.5654596351968,49.35725447165997,30.69806631378677,12.75664784050717,47.32931510315045,55.34506876414292,48.20803235667336,49.917464957196415,41.1189978557266,42.11066077165606,43.07465200029592,31.92635039245794,43.81952864386707,41.02864132580136,36.14600033996644,31.813969458363427,13.617858516357073,24.07097957208277,28.00995954851101,21.816584150448136,22.35533496012736,18.56205488820356,13.718944884210927,7.108799991867912,4.747106190947067,0.9606028587676612,17.254708845847805,46.40654904128898,30.33551073746176,26.392012934537256,29.45735821225088,4.018041940112822,6.098501041641371,12.87467605772201,21.10107337910268,30.63707565608723,35.15772579390918,27.898708071040563,21.68556718205655,35.802080797938515,7.9829994188945665,5.743851661684821,6.881214482118725,0.0,0.0,9.465975966292495,2.184369110942571,24.33583715042612,16.830033155199196,11.174843838503516,16.103227817613085,2.6818947538433995,9.05598321175674,22.6563351504408,16.316695119561455,23.81402819010788,12.1738482224894,12.8537811101768,14.464386256094125,22.1627626057242,25.460211219683263,21.56753896484171,24.70121636831129,25.649395204214223,20.394598260749746,29.48277098629235,32.006541812766585,85.12093374438025,140.99910603508204,151.51547666175543,146.08335502831267,153.88677084398083,138.53463168137125,130.5171838354427,72.64495587495334,66.17994615880272,56.74841861954423,62.286709175649136,112.971075180586,72.03956712445427,37.71029776429708,71.87127808746851,75.4488319441958,74.77398161131671,53.53511452407804,124.52089861827922,126.24331996997904,173.736406283619,14.171856990461173,22.797517228448974,40.65196754167554,165.12655843836808,199.66647145891343,114.93520024983582,79.90284414119789,83.17657416605158,164.15635519829587,54.132597078208654,23.31254944902282,55.3569280586956,84.3020776919328,44.48986115024992,20.624442683747063,25.839708645369257,27.272424372996277,36.681362779773465,45.163017298192926,48.525974396347785,45.12179213141454,47.78730976420899,41.28785162102439,29.94980130034341,12.956561662966756,6.453150421597921,4.48224861260372,0.2321033362454489,0.9713326966962827,0.0,0.0,0.9295428016058614,0.579975976457606,3.953662912541092,8.302070915193054,36.73670615435268,29.94471874553512,41.8282966156397,42.75896887386963,41.44766973332965,29.93455363591853,29.18741807909923,31.583560307054075,43.3383801220152,43.19211548919873,37.20373646840373,39.40561215701932,47.212981070871706,4.785507716165292,2.109260245442219,1.9387122952083369,1.3033929441715235,0.0,0.0,3.322296659688507,0.0,86.10469046394125,54.19528192084429,14.617427628654992,4.736376353018445,1.761387605230062,11.964898747037294,21.81093686732781,20.612018660882345,21.72396870727477,29.89728156732437,39.68232902991535,39.4485315087338,34.53595992236115,39.21473398755226,23.68414067834036,12.19022534353835,4.341066534595539,0.0,0.0,2.4893223994402414,11.35442744172992,4.416175400095892,5.773217533910524,2.587020397421903,0.0,0.0,1.610040417605292,0.0,0.7341468056425394,0.0,0.3427900854038626,8.49803163946841,12.894441548643156,12.059773103458792,17.25753248740797,11.509162999226886,8.485042888291657,0.0,2.7649098157122096,6.659276255489866,0.0,0.0,0.0,2.8795496630548527,0.5850585312659007,2.293361675164886,0.2168556718205655,3.990934981135251,1.2373197316636952,0.0,5.01761105241074,0.0,0.0,21.193124093964013,44.37352711797118,48.62197820939336,30.33381655252566,35.43387793849318,25.469811600987825,26.818947538434,32.17370139312828,35.66485181811457,43.0018020480437,95.29790265552194,38.66186497007222,22.71901999307643,21.33712981353236,23.577407027366167,43.50271606081672,43.4021944212749,46.57992063308303,34.240042286856,37.48835953766822,26.82798319142652,23.44469587403848,50.48897000897353,18.921786822968404,25.94870120959157,19.203021522360697,15.005395979021474,6.141420393355858,5.533208001296616,4.223603045692732,15.974469762469624,18.04419902606956,40.2594813648128,68.01644262953315,95.24086509600664,19.36058072141783,10.768804182151989,7.931609142499589,4.66296167245419,6.642334406128883,7.517663289779603,5.85115004097104,6.738902947486479,6.527129830474208,9.753422677117154,11.938921244683788,29.953189670215608,31.616879277464005,37.88762245427536,54.15066838419372,48.14082968754147,67.51552861676012,75.07554652994217,40.7186054824954,21.40828558084848,47.16046133785267,60.068456365984616,63.457390966492966,76.09657531809734,23.57853648399024,8.461889027498316,14.582414473308964,17.16378758761054,16.758877387883075,13.26207967977646,22.58800302468484,21.303810843122424,8.025918770609053,19.71692428631048,14.636063662952074,30.360923511503238,71.41893070953029,104.6255201853664,83.1562439468184,83.68482964688103,70.77062260731674,76.435977033629,79.4471083933875,79.74867331201297,50.2399248233671,23.64404496818603,41.831120257199856,37.67471988063902,10.437308662988778,15.622079295761203,16.319518761121618,9.220883878870294,8.990474727560944,11.614202465264972,13.95104822045638,11.384922770579688,5.236725637479436,5.028340890339362,4.346713817715866,0.0,0.0,49.57467487179255,31.746766789231533,38.53141272999267,36.73557669772861,44.95689146430099,44.811756288108576,37.162511301625344,32.19516106898552,47.73366057456588,32.05623790422546,32.773442860507025,2.6858478520276288,3.2889776892785765,5.686814102169517,5.11305013714427,2.0448812178704885,2.2990089582852136,3.727206859415969,6.261707523818829,38.41620815433799,5.5744331680750046,2.0832827430887138,0.0,0.0,49.949089742670246,36.47580167419356,45.66901386577425,30.56761407370721,27.008131522964963,29.2557502048552,29.281162978896667,37.29861082482523,30.25475458884108,25.88093381214765,27.31421426808669,4.14002325551189,3.757137459953704,3.930509051747749,1.6258528103422083,3.0523565265368657,2.278678739052036,6.7343851209902175,7.94008006718008,9.91041714786225,12.267593122286833,8.690039265559534,104.37308662988778,16.61882476649896,18.526477004545495,10.869890550005843,4.638113626724751,16.0930627079965,12.96559731595928,1.1853647269566847,0.0,5.065612958933522,1.4016556704652177,7.19746233685705,11.665028013347918,0.0,0.0,0.3913567202386768,0.0,3.392887698692597,24.61876603475451,34.44560339243592,83.98074728238618,0.0,1.52250752924022,0.0,3.8593532844316254,3.993758622695414,10.924104467960989,56.18030193763931,22.437220565372105,8.277787597775648,6.067440984479572,2.1917105789989964,2.330069015447014,2.2606074330669887,0.0,1.4276331728187228,2.326680645574817,4.612700852683278,0.0,0.0,9.550685213097404,38.06551187256567,59.04347447964522,61.258903647749584,115.71113695056876,87.55999532404958,73.1187629287488,22.058287867998143,26.734238291629094,35.06793399229598,29.39184972805508,32.74972427140165,39.48580357732797,52.00470079846936,30.55744896409062,38.3405345605256,64.08988667596962,58.63122281186133,56.45363044066315,39.2034394213116,31.77500320483317,11.05342725141648,115.51799986785358,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,196.3396569727287,112.99705268293953,114.04180006020005,7.067574825089523,52.90092462966529,89.54896843902883,119.7483796532907,105.93794878253048,13.906999412117829,57.06692538753069,15.899925625281304,31.98677632184544,22.819541632618257,9.0311351660273,0.0,0.0,2.5508777854518083,1.8342375574822836,3.891542798217492,37.92715343611765,25.324676424795413,71.07049334100611,108.2234042613269,127.72742597400104,51.29314312530813,53.603446649834,25.48901236359693,51.02602663371665,34.0898245558553,37.66850786920666,42.49128765396611,44.65193817580331,29.079554971500983,27.512998633922216,9.938088835151852,7.666751564156242,6.237988934713454,6.2312121949690615,4.158659289808969,3.75431381839354,0.0,0.0,3.565694562174611,2.579114201053444,3.2573529038047435,29.647671653405904,20.65493801259683,13.432062901698307,7.914667293138608,15.075987018025565,15.858135730190885,22.437220565372105,50.49235837884572,35.2288815612253,17.481729627284963,12.09026843230856,25.99952675767452,23.72423638849468,4.869652234658166,3.90170790783408,24.647002450356144,17.52577843562351,0.8295858903760697,16.409875291046852,0.0,1.7094326005230511,0.0,0.0,2.794840416249944,0.8216796940076114,0.0,0.0,0.0,0.0,1.6298059085264376,14.847836779964345,15.380940306523232,5.643894750455029,8.943602277662228,12.398610090678424,20.291252979647755,12.38675079612574,19.49329187474552,18.06904707179899,26.38297728154474,23.88574868573604,29.862833140290373,27.546317604332145,15.067516093345072,3.7814207773711104,3.757137459953704,3.804574638164452,5.024952520467166,0.0,0.0,0.0,0.4438764532577199,3.553835267621924,0.0,0.0,0.0,6.033557285757608,0.0,12.029277774609024,4.730164341586084,0.9933571008655592,0.0,0.0,0.0,0.0,5.1147443220803686,0.0,0.0,0.0,3.9096141042025385,0.0,3.5278577652684184,0.0,0.0,0.0,0.0,0.0,0.0,17.659054317263237,9.795777300519608,4.493543178844374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.329474921262755,8.504808379212802,6.500022871496637,5.322564340908411,7.713059285742925,13.28297462732167,26.541101208913897,36.29904171252731,89.89966472080114,83.68031182038477,72.55742298658826,89.44562315792683,61.10416809025262,15.932115139067172,38.293097382314855,38.171116066915786,50.37884798812715,39.16503789609338,29.7753002519253,29.21565449470087,28.297970987647695,16.49853763603599,6.72873783786989,6.894203233295477,13.45126366430742,9.241778826415503,10.061764335487018,15.432895311230244,29.494065552533,32.353284996354674,57.99929183069671,50.47654598610881,38.67598317787304,32.91180129695504,25.42576279264927,41.9180884172529,32.27987031579042,31.871571746190764,34.2157589694386,26.60943333466986,28.865522941240584,30.169480613724144,26.73593247656519,27.41812427750072,16.556704652175362,8.56241066704014,8.870752325410008,7.945162621988374,6.206364149239621,3.830552140517958,2.4334142965490018,0.0,0.0,0.0,3.735677784096461,4.780425161356996,2.371858910537435,4.45740056687428,7.518228018091637,11.74860780352876,8.254069008670273,9.156504851298564,1.4214211613863628,0.525197330190432,0.2546924687267579,0.5347977114949883,0.0,3.0523565265368657,1.8054364135686145,0.0,1.873768539324573,3.995452807631513,4.113481024846352,9.83813192392206,10.378012190225345,11.211551178785644,12.627325057051678,14.141361661611407,28.937808165180773,38.17393970847595,28.85818147318416,28.482072417370365,37.51829013820596,37.17606478111413,37.43753398958528,24.60069472876946,32.190078514177216,38.40547831640937,54.189069909411934,47.90194961155162,32.19854943885771,43.374522733985295,10.031833734949284,12.83345089094362,11.796044981739511,12.307124104129125,13.502089212390365,13.851091309226588,12.869028774601682,13.039576724835564,12.655561472653314,18.381341828353086,20.59564153983339,30.052017124821333,40.117734558492586,41.530120066886425,50.01120985699386,37.49344209247651,55.84485332029188,40.68698069702156,36.14148251347018,50.050176110524106,40.97555686447029,23.72084801862248,12.590052988457517,6.187163386630509,5.42195652382617,0.0,0.0,3.13424213178161,6.85523697976522,8.287387979080204,11.679710949460768,12.424022864719896,7.95645718822903,5.000669203049759,6.942205139818258,2.457697613966409,23.391046684395373,22.16953934546859,27.998100253958324,28.51877975765249,39.50048651344081,28.91691321763556,44.04880833855236,70.22340087295701,95.65594040535068,48.174148657951406,54.2212594231978,61.21316065447494,22.969194635306927,18.741638491429963,30.224823988303346,50.48445218247727,62.10091356099037,44.41588174137364,37.805736849030616,39.398270688962896,47.55238278640337,48.0188483721424,49.758211573203184,90.51465385260478,192.42439558540585,107.45424430033836,101.14114650012452,85.45412344847955,76.73641249563042,89.4676475620961,81.86188665563941,77.7111335621989,70.88978028115564,55.005102320299216,53.86435112999312,52.9579621891806,23.514157456418506,5.342329831829557,6.130125827115204,10.020539168708629,5.85962096565153,5.839855474730384,1.416903334890101,0.2371858910537435,0.0,0.0,6.876696655622464,3.654356907163748,0.0,0.0,0.0,0.0,7.77009684525823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0948743564214974,2.975553476100416,5.020434693970905,10.030139550013184,21.91145850686964,17.523519522375384,14.722467094693078,14.623639640087353,21.48960645778119,10.524276823041818,14.149267857979863,90.91843459570818,119.5100643056129,107.77726889482103,103.87499625867494,124.2148158731575,98.00295127015868,92.66118616664116,96.50924488483211,99.85638959025007,122.84647917310222,110.03505268632787,62.73623291202718,23.258900259379715,30.67547718130546,37.3324945235472,29.191371177283465,22.68005373954617,16.277728866031197,12.648220004596888,17.101102744974906,10.939352132385867,10.194475488814708,12.421763951471766,34.24794848322447,29.66178986120672,30.193763931141547,27.829811216972573,45.155675830136495,53.96035494303868,41.31439385168992,39.6710344636747,43.23672902584931,31.05271569374332,42.341634651277445,44.000806432029584,31.421483281500684,12.280017145151554,7.352197894354015,1.45191649023613,2.2645605312512176,0.0,0.0,0.0,0.0,0.0,1.4835412757099622,9.385219817671816,0.1033452811019882,0.0,0.0,0.0,3.9214733987552255,0.0,0.0,0.0,0.0,0.0,0.0,2.479722018135685,0.0,0.0,0.0,1.761387605230062,20.462365658193672,36.27024056861365,32.765536664138565,34.23439500373568,40.104181079003794,35.05155687124702,43.23672902584931,35.11932426869095,0.0,0.0,1.8325433725461848,5.3716957040552575,6.572872823748859,5.404449946153155,19.820269567412467,13.471593883540598,34.1225787979532,52.28367658461352,49.43857534859266,23.824758028036506,12.88879426552283,10.74056776655035,10.296126584980598,12.612077392626794,15.310913995831172,5.839855474730384,1.6055225911090305,2.9828949441568406,4.7092693940408745,6.375217914537405,13.261514951464424,24.235315510884288,6.693724682523861,26.952788148385743,101.04966051357522,135.8487838293436,42.18125181066015,39.64731587456933,38.38345391224009,11.787009328746986,32.22791531108341,28.839545438887075,22.33669892583028,31.01149052696493,33.080090333940795,3.776338222562816,0.0,3.279942036286053,14.129502367058718,21.25411475166355,15.331808943376387,16.82382114376684,20.57418186397615,21.380049165246845,11.535705229892423,13.563079870089895,5.916093796854803,12.84531018549631,4.697410099488186,8.93343716804564,8.098203994549243,7.719271297175285,6.135773110235531,6.084382833840553,7.196332880232985,14.23567128972087,27.977770034725147,54.87408535190762,29.85775058548208,0.8702463288424256,13.0401414531476,11.04721523998412,26.7878874812722,29.85436221560988,26.20169949338223,32.87791759823308,32.25389281343692,29.759487859188383,25.740316462451496,75.98701802556299,114.79627708507574,94.2429901686448,66.56452613929702,100.25282886529703,102.68737261847012,119.20285210386707,113.79670797277784,99.0561695720997,104.37365135819982,114.1411922431178,122.48787669496144,112.03136726936351,64.02776656164602,19.98291132127789,18.710578434268164,28.224556307083443,30.141244198122504,27.8648243723186,25.453999208250902,26.35078776775887,24.92880187806048,26.96690635618657,83.92992173430324,93.46761819622388,105.53416803942709,132.87210089661917,120.14594838496171,131.13838497867866,119.2909497205442,135.81885322880586,133.7858313054881,118.84368489741428,110.73926889143269,108.59330130570832,106.9205760454674,98.21867748535516,41.38611434731808,10.83995994946811,13.896834302501237,18.575608367692347,20.52109740264508,13.435451271570503,15.322208562071832,16.433593880152227,31.452543338662487,30.342287477206156,23.65590426273872,46.14959765931409,62.64644111041399,74.18609943849064,100.43580083839564,100.25339359360908,89.74323497836806,94.3051102829684,88.85943517003686,87.57693717341056,84.02931391722099,78.16348094013709,65.07081975397045,69.7258752300562,44.965927117293504,22.93926403476919,34.16662760629175,37.21616049126845,32.87114085848869,31.42600110799695,38.54214256792128,32.1449002492146,14.022768716084537,41.78537726392521,27.1882798545034,48.5090325469868,59.6714523626256,75.81477589039301,87.72376653453907,74.87902107735478,72.38969867791455,65.32381803776113,63.45682623818094,68.10397551789822,61.91568267464365,71.77358008948684,73.76085901953,74.74179209753083,62.21950650651724,32.664450296284706,38.24622493241613,51.08758201972822,72.23439839210555,53.80505465722968,50.44379174401092,52.70552863370196,46.18856391284435,32.333519505433536,56.00410670428511,80.80527998382617,117.56852836884435,86.55760257019149,75.66851125757653,73.25768609350885,76.63871449764875,57.51644912390873,56.278564663933,69.07643767121856,69.82526741297396,80.67821611361882,85.98270914854218,98.58462143155238,118.5212250312436,79.82378217751331,86.34244108330702,114.91317584566654,122.36533065125036,141.31987171631664,149.01937752257078,154.28772794552404,179.1673984604377,85.65234308600303,89.85787482571071,90.70270838051168,120.8462114918823,165.0802507167814,156.68048180360668,158.72536302147716,163.66617102345143,155.63912279621837,161.53827474371215,129.01331234049957,123.95617030624652,107.15211465340082,117.27035182009112,116.5158747952154,129.5718286410999,108.70398805486674,119.85963113076114,130.50588926920204,137.93037238749625,150.67403147682666,148.5387937290309,147.22241203368267,149.93875521456005,97.17280065147057,115.23281207027703,189.493455645956,163.50183508464997,134.06819546150444,180.73339006970443,149.55191632081767,104.41544125329024,88.64370895484036,66.17034577749817,102.03228777651216,77.27572803362166,48.77276066870608,71.76680334974245,40.10361635069176,34.269972887393735,40.5599168268142,38.32415743947665,49.68197325107877,75.68319419368939,112.54470530500129,70.67235988102304,103.75640331314806,104.72830073815638,189.5363749976705,149.713428618059,100.71421189622778,189.69958147984795,199.9996611630128,172.597349278249,194.8645866216993,191.32261064863,158.60564061932624,190.769176902838,119.3169272228977,117.3098828019334,129.43459966127594,132.69308202170478,138.50695999408163,169.72683526818665,189.34323791495527,168.33760362058615,168.04225071339303,168.99325319085614,187.46438682082243,194.09429720408664,193.92939653697303,197.32736679047392,169.3755742581023,137.32498363699716,190.1615292390907,197.74187737150595,192.17647985642344,177.10105756670993,190.2789927279935,197.6340142639077,193.3172310467296,174.0334533757482,165.8115738808638,182.39425603539263,151.44375616612723,143.14224997924623,154.16913499999717,147.23257714329924,105.66236136625852,115.58972036348172,134.24777906473085,160.5307994350458,169.38009208459857,172.18848598033728,178.03172982493987,187.8591319109333,106.57157394863115,102.81895431517374,142.0201348232372,184.53062323981243,190.4026682283287,174.96807873216233,143.76853367729052,152.28915444924024,139.01126237672688,156.46249667516204,136.85908277957014,109.75664162849574,80.6556269811375,81.01310000265423,98.3502591820588,66.9355526403025,9.865803611211662,7.287254138470252,23.671716655475635,39.12381272931499,65.86765140224863,57.214884205283255,92.92886738654468,86.58470952916906,29.05188328421138,39.56204189945239,71.72501345465203,165.22820953453396,174.91386481420722,133.06975580583057,81.60154690379233,112.63901493311074,99.52941189758312,46.24503674404762,28.75031836558591,26.06503524187031,14.853484063084672,6.212576160671981,15.52551075440361,9.204506757821346,0.0672026691318939,0.0960038130455628,4.317912673802197,8.901812382571807,14.493187400007791,14.087147743656264,28.894888813466284,28.88585316047376,21.05589511414006,40.073121021842,56.42426456843744,28.709657927119554,19.77226766088968,19.53338758489984,20.89381808858667,25.134362983640383,14.643405131008496,0.2541277404147252,1.5874512851239833,0.0,0.0,0.0,0.0,0.4128163960959202,0.0,0.0,0.0,6.055016961614852,17.829037539185087,15.69944707450969,27.568906736813453,26.44905049405256,25.97919653844134,43.951675068882736,66.65431794091022,74.04661154541856,106.41570893451016,127.89232664111458,104.57187099572332,97.67540884917968,98.14752171803906,29.01404648730519,9.503248034886656,68.96010363893981,31.331691479887485,17.3219115149797,9.223707520430455,6.119395989186582,1.6619954223123026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01464058148945,23.78014449138592,6.711231260196876,1.9138642494788969,5.045282739700344,0.0,0.0,0.050825548082945,0.400957101543233,0.0,0.0,0.0,0.0,0.0,0.5500453759198718,6.760927351655754,0.0,4.1592240181210025,0.0,0.0,0.0480019065227814,0.0,30.080818268735,0.0,42.29928002787499,58.83565446081717,29.11174448528685,28.615348299010083,16.71200493798436,51.221987357992006,35.30624933997378,61.14256961547084,150.006522612004,44.66097382879583,73.26446283325325,63.34613948902253,62.62046360806048,54.0608765825805,51.796316051329285,14.853484063084672,16.427381868719866,14.93028711352112,13.342271100085105,12.817073769894677,11.919720482074675,6.68525375784337,4.735246896394378,4.1140457531583845,10.856901798829092,11.927626678443133,6.0177448930206925,26.45187413561273,33.45450520481849,17.417915328025263,9.291474917874384,20.317230482001257,46.655029498583374,10.407942790763078,0.0,0.0,3.06986310420988,0.0,0.0,0.0,0.0,0.8442688264889203,11.148866336150007,23.13804840060471,27.030720655446267,26.542230665537964,28.612524657449924,66.05796484340367,50.72107334521898,75.05578103902103,99.05842848534785,77.5609158311982,67.21565788307075,61.89704664034657,67.04510993283687,55.29650212930809,54.17777534317128,61.077061131275045,45.261280024486624,41.48042397542754,35.843305964716905,28.699492817502964,20.399116087246007,4.601971014754656,29.322388145675056,29.102144103982297,13.43432181494644,14.84501313840418,21.72227452233868,22.014803787971623,19.439642685102413,13.352436209701692,41.59167545289799,30.59528576099681,57.845685729823806,66.27538524353626,104.08168682087889,114.49019433995402,73.85686283257556,74.97728380364848,82.80159456686185,97.7013863515332,87.71134251167435,86.07984241821181,65.63780697925131,29.83629090962484,31.9015023467285,0.914295137180978,3.415476831173906,10.235700655593098,12.78149588623661,14.828071289043198,13.343965285021204,14.372900269544822,12.346655085971411,7.372528113587193,19.9089319124016,31.969269744172426,34.58960911200426,27.311955354838563,26.26946689082616,18.863055078517004,26.079718177983164,19.932650501506977,14.8868030334946,18.53890102741022,12.025324676424797,13.588492644131373,15.246534968259445,13.049741834452156,13.2558676683441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.091485986549301,0.0,0.0,0.0,0.0,0.0,0.0,1.5174249744319257,4.697410099488186,9.45242248680371,13.33718854527681,26.844925040787505,33.15406974281708,44.61014828071289,40.85018717919902,1.2232015238628773,0.0,0.0,3.030332122367589,7.169790649567447,5.436639459939021,4.730164341586084,3.959310195661418,18.13399082768275,25.709256405289693,33.29129872264103,31.82865239447628,48.32097801907991,91.80166967572735,86.74170399991415,142.49337714872064,136.09952319988614,123.14860882003973,118.43425687119056,129.4995434171597,128.18146753687537,119.86979624037772,119.90932722222,76.31399571822993,16.385591973629445,7.101458523811487,18.537771570786152,42.69967240110619,60.38470422072293,53.26122129274216,48.0154600022702,76.49640296301651,23.26624172743614,77.57559876731104,55.450108230180994,104.1562309580672,138.94914226240326,130.125262386892,118.99503208503904,117.0388132121577,104.0590976883976,109.46298290623872,91.54132992388028,84.06828017075125,83.13252535771302,79.63742183454251,78.24310763213373,58.21897114407744,7.602937264896544,6.836036217156108,9.677749083304768,13.2524792984719,42.36648269700689,36.25160453431656,33.22183714026101,24.52163276508488,6.693724682523861,5.246326018783993,0.0,0.0,0.0,0.0,0.0,0.0,40.07707412002623,2.8202531902914165,18.304538777916637,42.88942111394918,43.05262759612664,60.82971013060472,54.146715286009474,54.65214712527876,48.40512253757279,47.32027945015793,41.82716715901563,32.38942760832477,47.95221043132255,36.96259747916576,33.314452583434374,44.25719308569244,31.85575935345385,66.12742642578368,70.16862222668985,42.55171358335362,55.80306342520145,50.62845790204561,48.168501374831074,30.280167362882555,32.17313666481624,31.52991111741097,29.32069396073896,46.49747029952625,40.09796906757144,29.514395771766186,24.290658885463497,29.540938002431723,32.06922665540222,30.95953552225792,25.692314555928714,30.552366409282328,20.36862075839624,24.51937385183675,20.869534771169263,24.05347299440976,21.390214274863435,26.94883505020152,33.061454299643714,33.33873590085178,26.100613125528376,24.383274328636865,36.32840758475301,25.42576279264927,28.191802064985545,31.263359354131527,20.975703693831417,29.12699214971173,37.27376277909579,38.072853340622096,36.95751492435747,27.08267566015328,29.952624941903576,31.86592446307044,34.16154505148346,30.03959310195661,31.286513214924867,32.59498871390469,26.96069434475421,31.41809491162849,30.153668220987225,44.48760223700179,31.296113596229414,27.481938576760413,27.977770034725147,27.676205116099677,20.9909513582563,16.569693403352115,15.703400172693916,23.423236198181232,25.17728233535487,25.354042297021117,19.619226288328814,17.864615422843148,14.771033729527892,18.51009988349655,20.42509358959951,21.325835247291703,21.118579956775697,20.44203543896049,19.727089395927067,22.072406075798963,41.04275953360219,41.25001482411819,47.73817840106214,43.76926782409616,48.0532967991764,39.70887126058089,30.318568888100778,66.54589010499994,29.18007661104281,43.66366362974605,62.60126284545136,51.29314312530813,89.71048073627018,62.20143520053221,125.90900080925567,77.00352898722188,86.20634156010712,94.22265994941164,104.33242619142142,91.24880065824732,86.34978255136345,75.47424471823727,84.99951715729321,103.5689135135532,69.33677742306564,79.51261687758327,70.98634882251324,72.14968914530064,73.21476674179435,117.3494137837757,114.78893561701932,100.53462829300138,86.32324032069792,90.54853755132676,75.75491468931754,74.53001898051858,82.41306148818333,48.906601278657845,49.58709889465728,48.353167532865776,42.880950189268695,51.40552405940264,68.08872785347333,51.37333454561678,41.30931129688163,40.629378409194224,66.36800068670962,40.41026382412553,55.67938792486628,54.92265198674243,42.85949051341145,112.50969214965528,111.09787136957344,133.38430947563282,103.75583858483604,88.3715099084406,112.13358309384148,96.90455470325504,104.50862142477564,76.263734898459,63.17672099541271,82.85072593000871,76.62346683322386,83.6740998089524,76.72624738601382,44.27244075011732,32.382650868580384,35.607814258599255,39.90483198485625,42.68386000836927,42.13720300232159,51.44674922618102,85.74100543099217,42.22586534731074,30.973653730058736,19.742901788663985,20.5578047429272,31.819616741483756,25.02537041941807,18.37851818679292,15.768908656889714,11.527799033523966,6.6039328809106586,13.452393120931486,15.08558739933012,12.980844980384164,15.761002460521253,19.477479482008604,15.79940398573948,20.841298355567627,9.675490170056635,3.0467092434165384,2.1324141062355606,4.613830309307343,11.779103132378529,14.98619521641236,26.61564534610222,25.342747730780456,12.483884065795367,30.25531931715312,51.29991986505252,69.4706180330174,75.06368723538948,59.89847314406276,38.995054674171534,45.09129680256477,30.03846364533255,53.85926857518483,38.39813684835294,47.32649146159029,89.8262500402369,81.99855090715131,88.72502983177307,88.28115337851536,13.358648221134054,7.124047656292795,13.346788926581365,19.30015479203033,22.052075856565786,28.275381855166387,37.17888842267429,42.32808117178866,29.99328538036993,47.114718344578016,85.69187406784533,76.07172727236791,89.00739398778944,79.70349504705034,38.11972579052081,42.82786572793761,47.126012910818666,14.00526213841152,20.73795307446564,23.160072804773986,12.443788355641043,18.500499502191992,29.19871264533989,25.40317366016796,3.753749090081508,0.0,0.0,3.5436701580053347,6.38255938259383,10.908292075224068,13.280150985761503,10.503381875496608,9.550685213097404,24.3804506870767,13.424156705329848,6.88855595017515,7.924832402755196,4.485636982475915,4.5048377450850285,2.833806669780202,1.8545677767154607,2.7812869367611586,0.0,0.0,0.0,2.3238570040146533,6.135773110235531,0.6483081022135655,0.0,0.0,0.0,0.1626417538654241,11.925932493507036,14.668817905049972,11.873977488800024,34.10902531846441,59.42071299208307,24.97115650146293,26.75626269579836,14.140232204987344,65.91508858045938,92.28790075238754,98.6196345868984,94.43047996823968,162.12163909004198,141.75245360333372,141.671132726401,95.41197777455255,132.71228278431389,102.0226873952076,142.41375045672402,86.34187635499498,68.56479382051693,35.28422493580451,38.17506916510002,34.9837894738031,40.97329795122216,40.61864857126561,43.17065581334148,47.87597210919812,46.03382835534738,63.94305731484111,125.39509804530589,147.5375304317969,104.4611842465649,99.86316632999448,99.06238158353209,93.5489390731566,48.3000830715347,39.72016582682154,31.929738762330132,32.9197074933235,35.81845791898747,53.058483828722416,73.32884186082497,50.81368878839234,4.44723545725769,1.2683797888254948,2.2154291681043707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.252002667776546,1.8924045736216537,4.735246896394378,7.470790839880887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.61802172283925,1.5840629152517869,0.6104713053073731,3.342062150609652,2.365082170793042,7.801721630732063,24.080579953387325,21.969625523009007,5.537161099480845,0.0,5.167828783411445,0.0,17.192588731524204,18.01596261046792,29.66517823107892,0.0,0.0,0.0,1.844967395410905,14.27689645649926,71.73066073777235,46.34725256852555,47.01137306347603,44.16796601239127,34.423014259954606,14.50730560780861,19.49103296149739,33.74025773070704,35.91559118865709,29.89558738238827,54.350582206653286,46.27948517108162,33.29355763588916,20.88760607715431,25.14170445169681,74.0008685521439,47.97536429211589,51.5947080439336,31.608408352783517,18.280820188811266,2.5136057168576484,3.9316385083718144,19.805021902987583,17.166046500858666,40.52320948653208,78.20527083522752,118.2851685968139,104.30870760231608,115.99067746502496,117.07269691087964,124.672245805904,126.12133865457996,103.2633954967435,99.79765784579868,33.112279847726654,11.742960520408436,14.374029726168889,20.3731385848925,17.398149837104118,24.385533241884996,23.83831150752529,22.866978810829004,24.603518370329624,74.88015053397885,71.12978981376953,88.07220390306327,87.04496310347572,111.65186984367756,99.28488453847297,98.6264113266428,98.37115412960402,100.64644449878386,98.5191129473566,101.23602085654602,106.59811617929672,106.59868090760877,91.76213869388506,54.16196295043436,47.625797466967626,9.74269283918853,9.559156137777896,10.92692810952115,13.933541642783364,11.035920673743464,3.809657192972747,6.593767771294069,10.07023526016751,6.052758048366721,3.5611767356783486,6.498893414872571,16.113957655541704,71.71484834503545,94.24129598370872,81.05827826761683,91.74632630114814,95.661022960159,102.0277699500159,78.34588818492367,51.4343252033163,21.714368325970216,11.8372701485179,15.413694548621132,16.185678151169864,14.336192929262696,8.61662458499528,6.0555816899268855,6.808929258178536,3.8729067639204113,6.070829354351768,10.771627823712151,15.545276245324754,40.7445829848489,48.56155228000585,39.99067068828521,45.98074389401632,52.67164493498,78.16743403832133,44.76206019664969,54.75153930819652,84.60646625211842,71.7538145985657,27.170773276830385,18.63546956876781,16.87521142016182,13.979849364370049,12.428540691216158,13.286362997193866,4.424081596464348,3.2172571936504206,1.5801098170675578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3282409899009635,0.3659439461972043,4.849322015424988,5.907058143862279,20.87687623922569,27.64514505893787,24.07775631182716,29.32972961373148,31.12330673274741,22.315803978285064,11.770632207698036,9.076313430989916,8.093121439740948,3.508092274347273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216098371154129,6.742856045670707,27.16851436358225,29.252361834983,27.85861236088624,25.25126174423116,66.16469849437784,97.23943859229044,109.60021188606268,62.9022630357648,64.36095626574533,46.756115866437234,14.81621199449051,5.981037552738565,8.58104670133722,6.682994844595239,1.412950236705872,3.1534428943907225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.467297995270965,6.09172430189698,10.355987786056067,35.13061883493161,35.755208348039794,19.335167947376355,34.14573265874654,32.0274367603118,14.410737066451016,6.472351184207034,9.068971962933494,6.549718962955517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.328822095334047,21.464758412051754,25.13662189688852,59.27670727251473,53.98746190201626,73.32771240420091,55.41735398808311,42.29758584293889,75.6402748419749,42.94419976021636,62.10091356099037,64.49423214738505,65.85635683600798,61.89139935722623,14.898097599735255,18.168439254716752,14.576767190188637,6.862013719509612,12.813120671710443,7.426177303230302,11.195174057736692,11.14265432471765,16.804055652845694,11.870024390615797,30.917180898855463,52.53385122684402,38.21347069031824,72.69691087966036,55.733037114509386,51.47272672853453,67.69737113323467,52.710611188510256,52.99297534452661,37.521113779766125,42.73863865463645,50.07784779781371,26.803699874009112,24.46911303206584,18.49146384919947,15.748013709344502,11.915202655578415,11.14434850965375,9.408938406777192,6.447503138477593,5.318611242724181,6.356581880240325,6.352064053744064,5.163310956915184,5.091590461287027,14.335063472638632,40.19453760892903,48.77501958195422,41.69502073399997,47.18756829683023,55.9713524621872,64.26608190932383,54.92321671505447,51.65174560344892,51.22763464111233,52.88059441043211,47.95390461625864,52.505050082930346,51.10339441246514,19.61640264676865,15.90049035359334,4.512743941453486,4.469824589738999,2.5779847444293797,0.4771954236676505,0.0,4.089762435740977,5.613399421605263,7.947986263548539,17.742634107444076,24.55495173549481,51.723466099077065,57.13808115484681,23.215416179353195,25.16824668236235,49.20138945753892,11.05342725141648,7.528393127708225,6.791987408817554,5.757969869485639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.15901845701542,24.67128576777355,21.076790061685276,19.053368519672027,10.369541265544852,4.520650137821945,4.93459599054193,4.169953856049624,0.0,0.0,1.9409712084564676,13.641577105462446,0.0,4.036677974409901,17.38798472748753,16.849798646120345,16.648755367036696,36.97615095865455,44.99190461964701,55.871395550957416,65.9534901056776,35.609508443535354,78.49158808942812,76.17902565165411,37.29070462845677,24.84691627281573,44.83208650734175,51.8155168139384,18.45419178060531,20.301418089264345,22.52362399711311,12.769636591683922,7.723789123671547,12.896700461891283,31.970399200796496,27.209174802048608,29.943024560599017,24.926542964812345,18.63434011214375,18.175780722773176,17.3857258142394,22.64673476913624,28.548145629878192,57.04264207011328,56.56827028800579,86.76429313239548,26.405566414026044,24.501302545851704,17.058748121572453,39.13849566542784,24.40134563462191,40.382027408523896,13.264903321336622,18.57165526950812,38.30778031842771,15.976728675717755,10.010938787404074,11.272541836485177,0.0,36.94283198824462,23.230099115466043,26.887844392501997,17.845414660234034,5.9725666280580745,34.36202360225507,14.447444406733142,32.098592527627915,16.477077960178747,23.874454119495383,22.626404549903064,40.38372159346,39.21078088936804,37.45673475219439,25.111209122847043,23.50625126005005,22.851166418092088,32.409757827557954,42.85949051341145,28.4205170313588,24.103169085868632,38.72398508439582,29.943589288911056,26.59531512686904,25.31168767361866,32.76214829426637,39.42311873469233,31.86592446307044,28.82768614433439,44.37239766134711,63.128154360577895,68.92396102696972,78.58363880428945,112.23466946169532,72.28691812512459,67.31617952261256,48.9540384568686,50.64822339296676,27.959698728740097,33.60133456594699,33.139951535016266,29.110615028662785,25.78097690091785,29.14619291232085,29.48333571460438,21.844820566049776,22.96975936361896,17.871956890899572,23.784097589570145,19.794856793370997,19.16405526883044,23.31367890564689,23.95182189824386,17.241720094671052,15.24201714176318,11.63848578268238,14.790234492137005,22.454727143045115,23.24195841001873,18.32599845377388,11.08900513507454,23.903255263409047,27.73041903405481,13.589622100755436,24.30590654988838,15.39675269926015,18.568266899635923,11.64469779411474,13.581151176074949,7.119529829796534,14.931416570145188,12.034360329417318,8.373226682509179,3.505268632787109,0.5483511909837736,0.6906627256160198,0.411122211159822,1.1836705420205866,2.5136057168576484,0.3958745467349385,0.0,1.8658623429561156,0.0,2.1307199212994625,0.0,0.0,5.9652251600016495,11.259553085308422,24.003776902950875,8.533044794814439,17.032770619218947,12.450000367073402,13.311775771235338,11.2211515600902,15.809004367044036,14.655829153873215,15.277595025421244,16.209396740275235,26.598703496741237,29.083508069685216,21.8244903468166,13.228195981054494,8.016318389304496,6.739467675798511,12.038313427601548,21.251291110103384,20.481566420802785,28.23810978657223,16.229726959508415,16.460136110817768,24.6876628888225,12.741400176082289,17.292545642754,22.5010348646318,27.651921798682267,23.25551188950752,7.287254138470252,8.142252802887793,51.55009450728302,8.237691887621326,8.241080257493522,21.383437535119043,16.073861945387385,37.0461772693466,36.05169071185698,43.3090142497895,44.64233779449876,64.25139897321098,176.85991857747197,16.97516833139161,1.9336297404000424,20.08286823250768,111.00130282821586,36.18722550674483,80.07678046130397,19.03077938719072,45.46514694513043,66.73055626303463,98.72919187943276,88.25799951772201,63.43423710569963,107.47175087801136,105.0806912048648,74.78584090586938,56.710017094326005,70.68647808882386,61.3972620841976,63.53645293017755,22.188740108077702,17.084725623925955,19.543552694516432,22.95168805763392,21.64264783034206,17.988855651490347,13.90756414042986,6.323827638142427,2.9828949441568406,6.628780926640097,2.7366734001105737,5.183076447836329,12.817073769894677,3.106005716179974,1.0837136307907946,0.0,0.0,0.0,0.0,0.0,0.0,2.5576545251962006,0.2405742609259398,3.969475305278007,2.916821731649012,0.0,0.0,0.0,0.121981315399068,1.847791036971068,1.909911151294668,4.5539691082318745,7.07943411964221,3.811351377908845,2.7812869367611586,2.031327738381703,7.288383595094318,15.539064233892391,21.64264783034206,47.9567282578188,104.57017681078722,139.50201127988328,160.9859704545442,140.19549764705948,127.2282061461641,122.8397024333578,121.1234930930904,129.8609695368607,53.63733034855596,68.65684453537824,112.94227403667232,90.3181284000174,122.59122197606342,164.45622593198524,200.0002258913248,113.11338671521824,193.9836104549282,166.59767569121334,200.0002258913248,83.36462869395848,119.94264619262997,149.99240440420317,108.87623019003672,171.5734968485337,87.87511372216383,172.0563395553216,153.6603147908557,80.49298522727209,180.6300447886024,178.84437386595494,192.49893972259412,101.08862676710548,174.80769589154505,146.779100308737,143.88091461138507,134.55950909297292,153.31413633557963,131.63873426313967,133.88974131490212,123.4258904212478,58.74529793089194,177.43029417262505,132.4988154823655,126.9831140587419,153.0752562595898,166.65358379410455,162.43449857490808,145.69199830807398,139.05361700012932,108.47019053368518,99.67398234546351,79.78312173904695,53.13189850928668,49.37080795114874,53.0099171938876,68.22878047485744,31.13573075561213,22.296038487363923,21.041776906339244,28.118952112733325,24.16190083032004,19.43625431523021,14.719643453132916,12.967291500895376,15.975599219093692,48.446347704351176,51.85730670902882,62.18618753610732,46.58726210113945,21.400379384480026,10.534441932658408,3.2940602440868707,2.166297804957524,2.7282024754300838,7.461190458576331,0.0,0.0,1.8901456603735225,0.0,0.044613536650585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.48195156551159,9.679443268240863,5.090461004662961,4.2642634841590885,0.7510886550035212,0.0,0.0,2.0448812178704885,5.895198849309591,18.477345641398653,48.55251662701332,75.50869314527128,86.45369256077747,94.2429901686448,94.90089865216294,111.19500463924308,110.96685440118186,96.87349464609323,180.11444783971655,191.0532352437904,190.00001694184937,192.83608252487767,200.0002258913248,200.0002258913248,118.18803532714428,100.10825841741666,85.9002588149854,67.5290820962489,86.25377873831788,2.626551379264193,28.54362780338193,40.78693760825136,22.327663272837757,53.19288916698621,27.74566669847969,12.391268622622,6.9653590006116,0.0,13.649483301830903,14.991842499532687,15.474120478008633,18.6490230482566,6.955758619307044,21.879268993083773,66.17147523412224,77.83593851915813,41.55101501443163,53.8762104245458,105.19194268233524,70.87848571491499,102.28810970186298,111.7665096910202,193.6577622188853,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,200.0002258913248,93.6404250597059,76.01356025622853,200.0002258913248,192.75532637625705,200.0002258913248,194.5568096916414,193.11279939777373,200.0002258913248,198.3591254165577,190.4551879613477,165.6116600584042,146.33465912716724,97.47662448334418,108.28834801721064,81.48916596969781,113.25118042335424,196.45090845019917,122.37888413073912,176.1963628108335,17.927864993790813,54.89102720126861,68.83981650847686,44.95971510586114,69.42995759455106,51.3479217715753,56.947767713691775,29.14449872738475,20.04277252235336,6.40514851507514,6.439032213797102,3.3590039999706343,0.0124240228647198,1.119856242760889,2.370164725601337,1.3056518574196545,2.711825354381134,10.292738215108402,16.731770428905506,19.00593134146128,38.79514085171195,20.17604840399308,15.706788542566114,10.608421341534696,6.119395989186582,3.5877189663438864,4.940808001974291,3.111088270988269,5.0893315480388965,5.0983672010314205,13.69804993666572,17.225907701934137,0.0,0.2428331741740707,1.959042514441515,2.3447519515598643,3.520516297211993,4.264828212471121,6.350369868807965,12.425717049655995,10.400601322706652,26.7568274241104,35.06172198086362,92.62899665285528,30.540507114729635,19.164619997142477,76.44670687155762,135.93349307614855,74.52098332752605,62.95704168203198,94.61175775640218,192.36735802589047,147.62788696172214,197.6938754649832,80.9645333678194,73.02953585544762,200.0002258913248,142.47756475598374,85.77375967309007,158.55368561461924,106.54277280471752,118.32695849190434,158.10698551980133,122.35968336813,96.69616995611496,69.2515034479487,77.8060079186204,93.63477777658558,169.65455004424646,199.4275913829236,124.13067135466464,94.72413869049667,98.55243191776653,116.65310377503934,98.15938101259177,97.53592095610762,73.10916254744424,60.78396713733007,60.18648458319944,71.61319724886955,59.8905669476943,54.711443598042194,49.64865428066884,48.20972654160946,42.49467602383831,40.65817955310789,34.836395384362554,40.77677249863477,28.322819033377133,55.439943120564415,79.90792669600619,104.60970779262948,92.41778826415504,101.55904545102874,113.627289479168,119.64503437218872,112.69209939444184,108.28495964733848,100.7627785310626,88.861694083285,101.72959340126262,100.31777262118082,103.02508014906569,103.91509196882924,15.83441714108551,3.675251854708959,0.3021296469375066,0.0,0.3721559576295642,0.0,0.0,0.1451351761924097,0.8499161096092475,19.30862571671082,0.0,2.1177311701227097,3.5933662494642147,5.632035455902343,3.1235122938529885]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
new object=loadshape.670b_residential2_shape npts=8760 interval=1 useactual=yes mult=[9.941194189,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.8713306,12.30635747,10.78495751,10.7784825,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.6166374,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.0487511,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.4211041,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.8622418,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.6671571,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.7769336,14.4266474,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.1671675,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439008,9.193264376,8.889658051,8.768137036,9.832410638,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538458,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.1273952,12.30555626,13.59047097,16.08434972,18.81178691,17.4721943,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945558,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620718,9.357755956,9.120796513,9.975400586,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.0309023,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.0981729,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546758,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147778,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.2517069,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.9039013,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.9044623,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.0955502,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.2043058,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.5072884,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.8152346,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338999,9.01301038,10.18117857,12.57337014,15.42823107,13.7456588,13.9432776,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970793,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592369,9.130312826,9.007385619,8.998572406,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.4532577,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169733,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186233,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.6357167,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435353,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.0580947,15.12267897,16.49034635,19.12629939,19.90061979,22.0391248,20.81660571,20.43933789,17.66171934,14.2283582,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.7543739,15.04762764,17.22357655,17.90984654,18.7447476,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459869,9.156523564,8.984723062,8.865115119,9.836253137,12.1249589,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870433,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.5112519,25.21505498,26.63522558,24.659528,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.9582085,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.5343931,32.1119613,34.15692193,32.23192896,30.71684051,26.8112937,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892397,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259183,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.8549632,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.3624178,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.1366939,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.0433624,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.2550006,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.9194678,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.4809323,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.3411311,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.7261077,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.3595302,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.9461438,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.2813029,11.16914182,9.33151252,9.12998581,9.095779406,9.107274199,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145408,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.8539866,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.4077771,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.3986101,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.3068807,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.1538417,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748319,8.740438348,8.749872911,9.413071566,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.2151956,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985374,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792414,9.019027573,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.6360577,12.15640197,11.9951152,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865414,12.26508742,15.20286453,14.8380235,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.0987993,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.9767717,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.0839475,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.3237306,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.5687752,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.3613737,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.0234694,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.2932692,21.76436173,18.29805321,14.3529532,11.21118037,9.291615953,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.0008333,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.0878438,19.8152673,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.8659627,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.7964957,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.3974578,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.5502328,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.1080742,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.9297104,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991174,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.1358481,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.4818429,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.3503855,29.8389362,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.9916907,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.7769776,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827093,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.6719221,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.5637254,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.1501856,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.6143334,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.2264356,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.2622459,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710716,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.7398072,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.4330588,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.3424594,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.2114622,29.52280496,31.25304056,28.0441303,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.0875471,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.8942631,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.2422004,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.5018221,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.4208841,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.2648041,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485466,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.7988229,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.8547221,21.94464843,18.32578459,16.80855415,15.3952183,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.8600121,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.1401416,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.1875543,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.7032082,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.2341426,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.9999117,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.1296457,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.3702003,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.6868295,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.9014644,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.5238535,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.7285333,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.7753749,27.134554,24.13084944,22.11329317,20.09544258,19.0799278,19.5556126,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.9757499,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.0612769,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.1716031,23.86874208,21.99108541,21.3923099,20.07992543,20.51420936,23.09070999,25.48744715,28.1000182,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.0514853,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.1414253,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.5214178,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.2918202,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.4060748,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.2656493,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.5523959,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.7940261,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.2335947,28.66579728,34.8133349,37.66536711,39.27648528,41.012362,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.7462834,42.79521527,43.37261995,38.43231319,32.7657254,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.0999507,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.6236202,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.7057667,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.6373973,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.5339097,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.4509953,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.3022917,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.7571949,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.9132003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.2569663,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.7732121,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356073,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.4672768,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.9104557,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.3570264,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.1418751,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.9502054,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.4126506,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.4378987,26.89061265,31.99032583,34.87371935,38.15555528,41.5899302,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.3958337,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.4356705,32.83646006,35.69589928,28.98665397,29.6369026,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.3929797,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.0327143,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.9309947,31.53283975,26.7537707,24.01853407,23.0280691,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.1998595,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.7692171,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.8033022,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.2643864,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.1401746,15.4979029,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.4729741,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.6053519,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.5283227,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.6711093,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.9088093,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.2752426,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.7625096,18.79754514,21.35215171,20.94901652,26.5314291,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.3639866,44.8643264,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.3819127,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.6597584,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.1641818,35.8797178,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.9055694,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.0129536,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.6411298,44.55086039,42.71828356,40.12214533,35.4451886,29.7240537,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.3323824,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.9493064,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.8321181,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.6248385,17.29808829,20.3244554,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.7983395,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.7734639,39.12080692,41.70111734,40.8561931,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.9576805,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.2380508,42.0254568,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.0748893,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.7838284,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.3440838,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.9977055,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.2951029,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488523,9.229089533,8.982777286,8.829600636,9.830039739,12.14075402,14.84500541,14.2004633,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954233,9.047690967,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.0376856,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.2418704,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.7863304,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.8133474,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.7224403,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.7073126,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.9427847,13.71485341,12.98611974,14.3482441,15.87278347,20.45464248,26.8640749,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.5444704,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.4008728,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393724,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.2141301,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137459,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.6021572,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480854,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.9670678,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.9116306,30.94644198,31.03212149,29.5187172,30.65681581,31.476167,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.0875471,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.6911438,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.6479684,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794478,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.1869942,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.0639017,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.4926777,14.63865513,13.22440362,14.30321331,17.5647249,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909168,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.9309067,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493918,8.845493855,8.801754796,9.880106658,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.1845344,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.5353376,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215708,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.4708654,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534158,9.351313641,9.144881618,10.1030696,12.34015509,14.5050507,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.5609264,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.6490773,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458413,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260544,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.7049096,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250498,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.2420366,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232163,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.7141411,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.3821883,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.7452634,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.0932325,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597328,9.004327977,9.992585543,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.1493074,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.3531628,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.4615334,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.6337195,15.28049931,17.02628476,18.66511797,18.7579429,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462748,9.524716548,9.500108214,9.565774041,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.7884611,17.45888453,20.76652244,22.4535422,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604133,9.855596431,12.17945695,14.9365386,13.2885488,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458803,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.6584839,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]
