new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.868,96.623,136.394,419.126,96.113,224.605,336.014,361.764,180.754,11.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.621,212.367,297.263,11.727000000000002,638.122,228.174,828.564,569.797,300.832,25.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.255,571.836,759.7289999999999,321.993,572.601,571.072,466.545,405.104,212.622,16.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.236,855.078,1214.037,1438.132,1523.538,1483.257,1304.797,1000.14,545.068,107.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.869,905.557,1274.204,1497.533,1579.115,1523.283,1332.076,1015.437,550.166,104.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.718,759.474,1190.582,1066.936,1206.134,1244.12,1248.964,947.622,512.945,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.562,323.267,1155.145,1324.937,1186.503,1136.025,957.565,489.49000000000007,258.512,27.533999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.426,772.7320000000001,203.954,268.71,601.409,696.7579999999999,570.817,369.922,196.306,22.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.604,781.9099999999999,419.126,891.535,698.288,326.072,418.106,349.781,181.264,85.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.81,390.062,628.434,1077.133,625.119,816.327,829.073,668.969,373.236,65.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.968,909.636,1273.184,1492.1799999999998,1572.742,1523.538,1345.588,1047.56,621.805,153.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.61,862.216,1209.958,1467.195,1556.9349999999995,1522.2629999999997,1348.902,1021.301,607.274,150.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.452,852.528,1200.525,1107.471,1229.334,1117.924,1008.808,804.854,477.508,115.48900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.75,366.608,664.38,846.9199999999998,970.312,890.515,526.712,428.814,241.941,39.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.582,218.996,1017.222,1268.085,1464.646,1452.919,1297.914,1013.3970000000002,590.702,149.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.799,784.969,1107.216,936.405,1100.588,1433.033,866.041,395.671,221.545,40.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.271,840.036,1226.275,1494.474,1551.327,1511.5560000000005,1342.274,1056.228,618.491,161.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.394,859.157,1243.101,1472.294,1564.074,1524.813,1368.533,1071.524,629.454,166.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.3,901.987,1265.026,1481.217,1622.711,1581.155,1405.244,1074.839,661.321,181.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.906,880.827,1231.628,1442.211,1520.988,1475.353,1315.249,1037.107,628.434,169.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.722,254.688,385.72800000000007,220.271,638.631,170.302,177.695,2.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.819,275.593,778.8500000000001,831.8790000000001,1570.447,1536.54,726.077,629.964,366.353,81.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.056,275.083,319.698,795.676,1678.7979999999998,1650.499,1473.0589999999995,1162.794,701.603,198.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.65600000000006,926.207,1290.775,1509.261,1600.275,1561.524,1398.616,1108.746,694.464,203.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.77,885.1609999999998,1231.373,1443.231,1530.1659999999997,1488.3559999999998,1336.41,1066.426,666.675,196.56100000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.905,609.568,702.622,1042.971,1167.638,1118.943,1018.751,749.276,458.8970000000001,131.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.129,738.5690000000001,715.624,1329.271,1402.44,1017.476,141.238,989.177,584.329,164.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.485,144.043,217.21100000000004,335.76,265.14,184.069,186.618,72.404,37.222,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.165,917.794,1277.773,1500.338,1591.0979999999995,1555.661,1407.539,1131.181,696.249,220.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.005,884.396,1237.492,1449.604,1538.3250000000005,1506.712,1356.805,870.884,579.485,218.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.92199999999998,383.179,652.399,660.302,849.4690000000002,802.305,724.292,521.103,319.698,91.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.911,925.188,1311.17,1536.03,1630.869,1602.5699999999997,1439.407,1160.244,722.508,241.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,422.44,900.713,1249.474,1464.136,1551.581,1527.617,1383.319,1119.709,722.253,245.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.381,363.803,853.294,1060.307,1209.958,1185.229,1021.046,292.419,211.348,139.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.032,873.6890000000001,1225.255,1596.451,1595.177,1461.5869999999998,1188.543,750.0420000000001,263.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.872,807.6580000000001,1208.173,1613.787,1363.689,1532.971,1504.927,1168.912,451.759,219.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.82,295.734,222.82,335.76,222.31,928.247,845.3900000000001,613.647,213.132,29.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.571,107.076,167.497,599.371,721.4879999999999,336.015,486.686,212.112,128.746,242.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,100.447,389.553,763.0439999999999,699.818,875.473,956.8,1153.871,745.962,267.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.641,214.917,402.045,1497.279,561.894,558.834,634.298,477.253,11.727000000000002,248.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.375,601.665,1300.463,1552.346,1638.772,1630.869,1481.982,1206.389,780.89,294.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.085,496.374,990.708,1357.315,1572.2319999999995,1662.227,1627.554,1479.688,1209.448,807.659,309.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.85000000000001,478.528,954.761,1299.188,1509.261,1599.256,1575.036,1481.217,1173.756,779.36,300.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.323,503.002,990.963,1379.495,1546.483,1631.124,1370.3169999999998,1299.443,996.061,786.4979999999999,169.79199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.02,279.418,639.652,904.027,1029.204,1214.802,1285.676,855.078,752.0810000000001,533.086,180.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.237,450.229,902.752,1265.026,1485.806,1577.585,1553.3670000000002,1416.4620000000002,1144.948,732.705,283.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.05,95.094,301.597,421.93,449.974,544.813,346.977,301.087,320.463,119.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.393,328.876,585.093,757.4350000000001,1145.458,1308.876,1024.105,1266.81,478.018,163.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.793,166.987,359.979,634.552,878.278,1698.6830000000002,1640.046,1494.219,1228.059,828.564,334.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,510.651,987.648,1329.526,1538.3250000000005,1612.513,1580.645,1445.525,1187.523,802.305,325.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.716,194.266,812.7569999999998,982.294,1519.2040000000002,1599.0010000000002,1570.702,1434.053,1177.071,796.441,309.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.789,103.252,508.101,478.018,660.047,906.066,738.824,942.523,464.506,144.807,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.257,6.629,79.797,517.533,359.214,828.819,899.183,595.291,65.265,305.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.034,576.68,1091.665,1462.3520000000003,1693.33,1777.7159999999997,1681.347,1536.285,1265.026,868.3350000000002,367.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.388,565.463,1039.657,1378.2199999999998,1583.7039999999995,1665.796,1631.124,1488.101,1228.824,841.056,354.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.755,511.925,803.07,1109.256,1345.588,1346.353,1346.863,807.404,565.718,775.536,339.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.967,314.855,707.466,844.625,1029.204,1004.474,1239.532,921.363,465.271,145.572,144.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.032,387.513,522.123,865.021,1201.29,1184.719,1090.135,943.798,912.695,529.771,122.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.066,233.273,614.922,634.553,794.146,966.488,1122.258,990.707,877.513,636.337,197.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.704,574.641,1030.478,1356.805,1540.874,1667.8349999999998,1618.886,1456.488,1174.521,768.397,333.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.412,615.687,1110.53,1467.705,1686.191,1770.3219999999997,1735.65,1423.345,1306.837,829.5839999999998,398.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.098,562.914,960.624,1470.2550000000003,1665.796,1736.6700000000003,1686.956,1504.672,1170.442,779.36,334.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.746,57.617,1125.572,493.059,603.704,832.643,1781.03,1589.313,1311.171,880.572,396.6909999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.513,634.043,1101.863,1428.699,1627.554,1706.0770000000002,1678.288,1525.577,1271.399,882.867,398.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.181,670.244,1158.715,1515.8900000000003,1729.532,1811.623,1770.067,1614.552,1296.129,907.341,415.557,21.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.966,653.928,1136.28,1470.0,1661.972,1672.424,1638.007,1488.101,1218.116,850.234,382.924,14.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.416,587.898,1113.335,1453.429,1645.91,1711.176,1688.231,1462.8610000000003,1204.095,833.408,373.746,13.002000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.81,645.77,1107.472,1446.2899999999995,1644.126,1731.316,1701.7430000000002,1553.3660000000002,1292.815,873.434,398.221,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.533,555.01,1107.216,1288.226,1626.28,1688.486,1648.2049999999997,1498.299,1226.02,627.924,383.179,19.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.614,628.179,851.2540000000001,985.354,1046.795,1533.736,1657.638,1022.8300000000002,1209.958,820.916,378.845,17.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.904,491.275,947.367,1409.069,1615.572,1287.971,1408.304,1217.097,1106.197,803.07,384.199,21.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.823,427.794,429.069,243.98,656.987,891.0250000000001,1656.8730000000005,1508.241,1252.788,874.199,393.121,28.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.343,672.794,1123.022,1088.861,1639.027,1699.193,1673.444,1531.951,1275.733,895.359,409.183,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.502,671.264,1100.588,1402.695,1627.044,1703.272,1657.892,1316.524,1259.672,858.647,408.163,33.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.952,658.772,963.174,1043.226,1337.684,1491.16,1333.096,1296.384,1106.197,543.538,260.551,13.002000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.514,110.645,174.891,329.641,176.67499999999998,117.274,402.3,557.305,42.32,315.364,149.651,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,328.366,525.437,492.295,736.785,599.371,563.678,615.431,592.997,183.049,84.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.358,132.825,495.863,718.173,1212.253,1663.756,1343.548,1305.817,1221.176,533.085,255.963,15.297000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.64400000000003,246.02,755.6499999999999,1198.74,1703.272,1773.127,1754.516,1619.906,1354.5109999999995,497.138,250.864,20.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.239,818.111,1295.874,1636.223,1823.86,1887.851,1855.473,1682.112,1394.537,980.51,458.8970000000001,49.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.925,788.793,1232.138,1534.755,1702.5080000000005,1749.162,1736.16,1565.0940000000005,1291.03,910.401,442.326,47.67399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.611,766.612,1192.877,1548.522,1730.551,956.545,1772.617,1608.434,1343.803,923.913,452.778,56.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.787,753.101,1185.229,1491.415,801.2849999999999,1364.199,1389.1829999999998,1045.01,667.44,519.318,256.217,24.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.809,63.736,69.854,236.586,525.947,721.2330000000001,927.737,731.941,724.292,343.408,172.34099999999998,10.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.217,48.184,180.499,280.182,290.125,310.01,213.132,240.666,207.268,113.195,52.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.844,4.589,80.817,136.139,241.431,173.361,207.014,124.412,253.923,210.32800000000003,101.722,2.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.103,753.356,1159.989,1445.015,907.342,785.479,1052.658,827.034,1308.876,431.108,444.875,59.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.738,376.805,757.434,868.3350000000002,757.9450000000002,826.779,971.842,834.173,1118.689,640.417,328.367,45.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.931,798.736,1092.43,1280.577,1496.514,1566.113,1503.6519999999998,1368.277,1116.904,657.752,334.995,48.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.989,686.051,866.2960000000002,974.6459999999998,1022.32,1137.045,1373.8859999999995,1167.128,674.069,372.216,184.83300000000003,19.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.082,355.39,562.404,1510.026,1668.855,1742.279,1694.6039999999998,1555.406,1294.599,892.045,213.387,62.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.206,767.1229999999999,711.035,991.982,1272.929,1666.306,1613.023,1470.765,1228.569,873.6890000000001,254.433,36.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.263,265.395,463.48599999999993,505.042,743.923,1073.309,1176.306,1141.888,1294.599,609.059,198.091,26.004000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.918,861.452,1297.658,1601.04,1776.441,1844.256,1795.816,1636.222,1368.023,974.6459999999998,485.156,72.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.569,351.312,837.742,1258.652,1510.536,1685.936,1751.2019999999998,1768.538,1554.1310000000003,1294.344,922.893,470.114,74.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.002000000000002,367.883,863.236,1276.498,1564.8390000000002,1722.648,1770.832,1728.5120000000002,1584.724,1333.605,955.78,491.0199999999999,79.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.433,317.404,612.627,924.677,1039.657,1293.325,1110.786,1458.0179999999998,791.342,827.289,903.517,442.836,72.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,453.28800000000007,421.675,466.035,740.099,965.213,575.151,539.204,553.991,343.918,104.272,42.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.784,352.076,333.72,1591.8630000000005,1810.603,1889.891,1793.7770000000005,1647.185,1381.025,987.393,488.215,80.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.809,406.124,935.895,1399.381,1713.725,1899.069,1956.941,1894.225,1716.784,1392.7519999999995,736.5300000000001,402.81,86.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.083,407.398,919.833,1351.451,1643.616,1815.192,1870.26,1813.408,1651.519,1376.946,959.095,498.158,88.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.437,418.871,924.422,1327.232,1601.805,1756.556,1803.465,1746.868,1594.9219999999998,1342.274,964.448,498.92300000000006,86.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.986,411.22300000000007,910.655,1324.172,1603.59,1543.168,1831.764,1781.5399999999995,1630.869,1368.278,955.525,495.609,87.18999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.281,398.221,878.023,899.693,807.404,908.361,408.418,1274.203,1589.823,1311.425,930.541,467.31,88.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.006,386.49300000000005,557.305,995.806,1539.854,1324.173,1771.0870000000002,1716.02,1577.076,1331.056,962.919,491.275,89.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38,393.376,846.155,1007.789,1225.765,538.184,1158.46,1465.411,1227.549,714.35,463.48599999999993,216.701,82.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.986,66.795,268.455,349.272,431.873,821.681,1217.861,722.762,680.188,410.713,343.408,207.014,89.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.475,140.473,901.987,959.349,1141.633,1211.488,1142.654,1285.931,1148.517,1075.093,744.433,479.802,97.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549,23.71,96.368,148.632,153.985,245.765,303.382,707.466,623.335,472.409,305.676,87.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.696000000000005,450.994,943.543,1314.23,1573.251,1728.002,1776.696,1725.197,1587.018,1332.586,968.782,513.455,99.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.05,451.2490000000001,914.99,1287.461,1547.247,1410.088,1763.1840000000002,1696.134,1556.17,1300.463,292.164,505.806,103.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,466.29100000000005,972.351,1385.3590000000002,1671.1489999999997,1836.097,1883.008,1613.023,1277.008,1408.8140000000003,1007.789,436.207,103.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.404,470.114,971.077,1380.515,1665.286,1833.038,1882.242,1833.548,1674.719,1404.225,1014.672,323.267,105.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.463,471.899,936.915,1355.2759999999998,1633.6730000000002,1794.542,1840.942,1789.4429999999998,1628.574,920.343,961.899,508.611,113.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.542,474.958,939.974,1313.975,1570.957,1717.294,1758.595,1532.716,1575.8009999999997,1319.074,964.958,524.927,115.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.327,485.411,950.427,1356.55,1625.005,1776.186,1829.979,1780.775,1241.571,1377.201,996.316,524.162,113.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.830000000000005,179.225,578.72,989.688,1245.905,1329.781,1399.381,1669.11,1519.969,1273.439,925.187,494.334,110.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.856,322.248,698.5429999999999,955.27,906.321,1568.408,803.3249999999999,1521.498,983.315,903.517,527.477,274.828,88.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.729,159.084,757.9440000000001,560.364,1092.174,1269.87,1294.854,622.57,610.842,611.863,442.07,251.628,74.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.21,233.018,672.284,933.09,617.726,1405.754,1489.885,1152.597,1012.378,664.636,465.5249999999999,238.626,79.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549,237.352,56.342,86.68100000000001,332.955,672.029,867.06,685.5410000000002,616.706,701.603,569.032,322.758,92.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.281,301.597,289.105,1137.045,959.35,563.169,717.919,468.84,410.203,383.944,97.643,53.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.24,77.503,191.717,720.723,1631.888,1766.7530000000002,1817.232,1560.7589999999998,1635.458,1381.025,984.0789999999998,537.929,122.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.918,514.729,972.352,1325.447,1570.957,1710.411,1746.358,1688.741,1543.678,1298.423,951.446,519.063,115.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.408,508.866,959.094,1303.267,1535.775,1669.111,1705.057,1660.187,1527.617,1293.579,953.741,525.182,119.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.29099999999998,513.455,968.783,1321.368,1565.859,1702.5080000000005,1738.964,1762.419,1551.072,1318.309,974.6459999999998,537.164,124.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,510.65,956.035,1298.423,1543.423,1675.2289999999998,1709.6460000000002,1545.208,1521.753,1285.421,941.249,520.338,127.21599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.351,507.846,922.383,1331.311,1577.331,1531.186,1769.302,1711.685,1562.544,1323.408,944.818,522.888,127.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.918,428.304,808.169,1154.891,829.5839999999998,891.2789999999999,1534.755,1511.5549999999998,1387.143,1024.36,931.051,457.877,130.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.078,454.308,751.062,1028.694,1060.307,1287.716,1435.838,1362.669,1086.566,629.709,456.348,326.837,94.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299,326.837,605.999,811.738,1153.361,1220.156,1367.258,1615.317,1462.606,1234.433,902.497,494.589,136.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.76,285.281,592.997,851.509,790.323,818.6210000000001,1222.96,1167.893,1321.623,1066.425,915.754,509.376,141.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,507.336,949.917,1306.327,1219.391,1639.792,1671.66,1618.631,1476.6279999999997,648.064,927.992,512.435,139.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.313,502.747,936.66,769.927,1316.779,1689.251,1731.061,1617.612,1264.516,993.767,749.022,405.614,106.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.169,19.376,273.809,539.204,1219.391,830.604,723.528,1115.374,1128.376,587.643,397.966,283.752,147.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.825,568.522,1055.463,1427.679,1682.367,1825.135,1855.728,1787.403,1633.9280000000003,1378.985,1020.2809999999998,558.07,149.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.08,546.852,982.805,1327.997,1559.994,1690.015,1724.4329999999998,1683.1319999999998,1533.225,1305.307,964.703,545.577,149.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.463,538.439,971.077,1313.975,1554.386,1687.466,1721.883,1211.998,1543.678,1298.933,960.624,539.969,147.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.825,521.103,941.248,1273.439,1503.9070000000002,1632.143,1666.561,1441.701,1504.417,309.755,487.45,535.635,157.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.944,426.01,930.796,1258.907,1484.0219999999997,1612.513,1429.464,1088.351,421.165,1133.985,735.765,528.241,160.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.669,511.925,927.736,1258.652,1489.885,1620.926,903.517,1636.987,1478.668,1254.063,927.992,451.759,156.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.884,522.123,962.154,1309.131,1549.0319999999997,1686.191,1724.4329999999998,1682.113,1540.619,1301.483,936.405,537.929,157.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.414,516.259,928.501,1295.874,1546.7370000000003,1682.367,1719.079,1669.875,1527.3620000000003,1250.749,924.422,533.085,159.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.661,499.178,846.155,1134.75,1478.923,1490.905,1364.453,1505.182,1275.224,1138.319,827.544,524.672,161.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.728,436.462,913.715,1232.648,1452.664,1574.781,1617.102,1575.291,869.355,1012.378,903.772,439.011,168.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.553,501.728,897.909,1217.861,1443.741,1572.487,1616.082,1569.173,1432.268,1056.993,837.232,401.025,151.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.157,511.67,802.815,1047.05,1314.485,1132.965,1180.895,1257.633,1119.454,1108.746,817.0910000000001,318.933,156.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.803,488.98,792.107,1079.683,1317.034,1425.895,1536.285,1434.563,1312.955,1268.595,948.387,552.461,156.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.531,400.26,793.127,1074.583,1251.259,1365.474,1468.47,1375.671,1356.55,1114.355,735.0,490.765,159.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.786,493.059,711.036,1051.129,1187.778,1022.575,543.283,987.648,1239.277,996.571,779.36,487.705,161.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.12,480.567,849.2139999999999,1066.171,1310.151,1366.4930000000002,1481.217,1334.37,1182.424,945.837,745.962,475.468,64.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.392,514.984,918.558,1238.257,1458.782,1583.9589999999998,1620.161,1578.096,1447.82,1235.707,927.737,544.048,174.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.707,511.925,905.302,1223.98,1445.27,1567.8979999999997,764.319,871.394,1081.722,1221.941,906.321,533.85,162.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.377,279.927,885.4159999999999,1197.976,1418.756,1198.486,1118.434,699.563,169.027,568.777,625.885,441.816,165.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.394,525.183,946.858,1280.577,1513.34,1646.42,1685.936,1412.638,1524.558,1290.775,971.332,572.601,176.67499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.768,507.081,898.6729999999999,1211.233,1430.994,1555.661,1599.0010000000002,1563.819,1438.642,1228.059,674.324,459.917,183.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.454,513.71,582.034,1230.609,800.01,1590.078,1606.649,1226.02,1448.33,1232.393,934.875,556.03,180.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.454,508.3560000000001,904.282,1223.98,1430.738,1173.246,1617.357,1558.72,1435.3269999999998,1226.275,921.618,551.186,185.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.043,363.803,895.1040000000002,1202.82,1417.2260000000003,1543.423,1581.155,1533.48,1410.598,887.711,629.199,524.162,170.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.043,500.708,885.1609999999998,1201.035,1422.58,845.391,1128.887,247.804,1364.198,1220.411,950.6810000000002,565.973,175.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,502.747,901.732,1218.371,1443.4860000000003,1087.331,1632.143,1294.599,614.922,65.52,100.192,92.544,54.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,503.257,890.515,1209.703,1434.563,1346.352,699.817,1047.05,1456.743,1228.824,929.776,479.802,195.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.307,492.295,874.964,966.488,1420.796,998.611,628.689,949.407,1212.508,802.815,219.761,14.022000000000002,180.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,497.393,892.8089999999999,1217.351,1421.561,1116.394,796.442,1176.561,1229.334,1229.844,901.987,239.136,108.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.728,498.92300000000006,889.2399999999999,1208.428,1433.033,1046.03,363.803,1394.537,1263.496,923.148,109.37,191.717,138.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.935,314.599,262.591,285.791,475.468,676.618,1308.876,1148.262,347.742,66.285,296.243,214.91600000000005,129.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.16,498.158,891.0250000000001,1216.332,1416.972,1271.145,1597.471,1548.777,1422.581,1217.352,944.563,569.797,186.873,1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,498.158,906.321,1238.257,1478.413,1178.09,1474.844,1130.416,1329.526,1189.563,957.82,564.188,206.759,1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.175,494.844,882.612,1112.825,1417.992,1368.788,1311.425,1466.686,1008.808,1053.423,944.308,574.386,186.618,2.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.845,512.945,919.323,1236.982,1321.623,1391.987,1707.097,1649.989,1522.518,1308.876,967.5080000000002,588.663,183.304,3.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.274,414.282,746.982,1084.271,1275.988,1388.928,1467.195,1563.819,1433.288,1230.864,937.679,570.562,189.168,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.412,459.662,741.629,715.6250000000001,607.528,991.727,1354.766,991.727,1256.868,1016.457,792.617,198.345,162.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,380.63000000000005,898.928,440.541,163.163,119.568,488.98,919.323,1559.23,1127.102,727.352,518.299,209.563,4.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.724,459.407,704.662,1271.399,1477.138,1692.31,1408.813,1242.846,682.227,847.685,439.52199999999993,188.403,2.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.45,491.019,745.707,1202.31,1419.011,1549.542,1414.677,1343.038,1446.8000000000002,1225.765,935.385,574.131,194.521,3.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.805,486.176,879.8069999999999,1198.996,1428.954,1571.212,1613.5329999999997,950.172,1477.3930000000005,1250.239,906.831,584.839,194.776,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,483.881,885.926,1042.971,797.4609999999999,318.423,1676.758,1583.194,1524.558,1068.465,317.404,456.348,196.56100000000004,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.726,477.253,874.199,1202.82,1449.095,1585.489,1630.614,256.472,187.383,577.445,744.1779999999999,409.693,138.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.625,478.018,877.7679999999999,1208.684,1444.505,339.329,303.892,290.38,539.969,701.602,748.767,570.052,196.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.013,437.992,839.016,1202.055,1015.182,440.541,1182.679,1222.96,967.5080000000002,993.002,480.312,578.465,110.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.904,274.828,705.427,937.424,53.283,122.882,175.401,377.315,801.03,1202.82,772.222,26.514,198.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.313,472.409,861.452,1184.974,1403.205,1595.686,1641.831,1535.01,1416.207,1048.579,922.128,564.443,218.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.687,454.563,825.76,1169.422,1416.7170000000003,1227.549,1339.979,1580.645,1445.27,1224.49,900.2029999999999,552.971,189.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.902,458.387,833.6629999999999,1149.281,1231.118,1413.147,1362.159,1344.823,1207.919,1051.894,811.228,550.166,206.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.803,449.464,815.817,1123.787,1363.1790000000003,1141.888,952.721,1530.9310000000005,233.273,368.647,414.282,573.111,192.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.568,451.759,823.21,1132.965,1359.864,1495.4939999999997,1013.652,951.446,1422.58,1206.134,921.618,573.621,218.486,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.685,458.8970000000001,846.9199999999998,1170.952,1401.93,1535.01,1428.954,1351.196,828.819,1075.348,856.3529999999998,540.224,213.897,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.351,434.932,686.305,1039.656,1284.657,1236.983,1275.478,929.011,1130.926,952.721,832.1329999999999,539.459,74.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,146.082,409.693,474.448,969.802,1352.726,1262.221,1255.338,1141.379,876.2380000000002,609.058,464.505,178.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.665,285.281,441.816,764.828,1161.519,1170.697,1093.194,1363.6880000000003,1346.863,1008.299,801.2849999999999,414.282,147.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.349,435.952,801.54,1115.375,1018.496,1183.699,514.729,1463.626,1299.188,943.543,241.686,106.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.9,436.462,802.305,1125.062,1372.866,844.88,1380.515,1394.027,888.73,1110.276,723.7820000000002,483.627,138.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.272,442.581,834.683,1025.379,1189.562,1256.103,1025.125,973.882,1211.998,1230.099,832.388,542.774,212.367,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,437.737,820.661,1148.007,1383.829,1525.067,1387.398,1561.2690000000002,1437.877,1238.512,942.523,574.896,195.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,435.952,717.153,989.688,922.128,379.355,250.864,617.726,1214.547,890.005,732.451,571.071,157.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.76,307.206,835.4479999999999,475.213,1126.592,1119.963,263.611,383.434,731.686,710.2700000000001,566.738,315.874,61.696000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.655,324.797,117.784,316.129,379.355,719.704,751.8259999999999,834.683,882.102,891.79,112.175,282.221,175.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.162,258.257,389.807,650.614,1487.846,1250.239,1630.1040000000005,1076.623,675.853,1181.404,960.624,582.289,202.93400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.406,446.15,869.609,1251.259,1505.182,661.831,1374.906,1618.3760000000002,1487.846,1286.186,979.745,444.365,186.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.799,439.011,842.076,1176.051,1410.088,1551.326,1114.355,1575.546,976.43,1253.299,945.328,572.856,206.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.898,427.28399999999993,696.249,1046.03,1232.393,1377.455,1562.799,1525.067,701.8579999999998,917.284,928.756,563.424,179.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.329,420.146,803.834,1134.496,1371.592,1512.575,1561.2690000000002,1548.522,1428.954,1229.589,936.66,565.208,200.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.131,423.205,829.5839999999998,1168.147,1042.716,562.404,1627.044,1571.212,1509.261,1300.718,990.963,584.838,186.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.718,421.42,773.751,808.933,377.06000000000006,962.154,1384.084,1253.553,1036.852,1031.498,701.602,474.448,185.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.619,344.683,713.584,1070.76,1182.424,1379.75,1600.02,1340.489,1234.433,1141.378,935.385,488.47,175.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.169,419.891,836.467,1174.012,1412.3829999999998,1552.346,1118.688,202.679,700.3280000000001,1198.741,988.668,512.18,180.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.837,332.445,689.1099999999999,904.537,1243.61,787.008,650.104,920.854,1021.301,869.609,577.955,261.061,105.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.281,286.046,314.089,331.171,952.721,812.7569999999998,830.858,1248.455,1175.286,1120.474,660.811,276.103,180.24500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.973,410.968,604.47,603.449,1428.699,1169.167,1161.264,1587.018,1456.743,1256.613,665.91,422.95,58.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.443,411.22300000000007,813.522,1151.067,1390.458,1529.146,1578.605,1542.658,569.798,1248.71,928.501,554.755,179.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,406.888,814.287,1148.772,1384.594,1524.557,1208.938,1610.4730000000002,1422.58,1226.784,933.345,553.991,155.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.246,320.718,812.248,1151.577,1395.046,1533.225,1582.174,1546.2280000000003,1425.895,908.107,925.442,541.498,177.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.496,215.682,694.9740000000002,653.928,1003.455,1247.435,531.811,487.96,628.689,1078.663,950.171,551.951,180.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.795,397.711,812.502,1161.519,1395.046,1221.685,1610.4730000000002,1110.275,852.018,1000.14,932.835,544.048,158.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.305,397.456,814.287,1156.42,1397.8510000000003,1193.132,1185.994,754.885,527.221,627.414,815.0520000000001,535.38,171.83099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,392.102,797.7160000000001,1141.889,1395.301,1539.344,1119.963,1567.8979999999997,1014.672,1125.062,673.049,325.052,116.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56,391.592,800.01,1142.908,1387.143,1301.482,1348.902,1273.694,1158.205,1222.706,913.715,532.066,167.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.597,332.955,745.453,1123.278,1197.211,1321.368,1089.37,1555.151,1419.011,1207.409,890.005,489.49000000000007,134.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.907,299.048,594.526,1109.766,1367.768,1523.793,1588.293,1318.819,1359.864,1128.376,721.4879999999999,470.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.518,288.595,632.768,908.106,1105.432,1177.325,1050.619,344.938,582.544,351.566,612.117,519.318,160.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.206,391.847,815.0520000000001,1171.717,1423.345,1252.533,1247.945,946.602,1485.0410000000002,1254.828,939.719,538.949,145.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.597,390.573,819.131,1174.266,985.864,1023.595,1707.352,1656.1080000000002,1468.47,1257.123,946.347,540.989,140.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.813,384.199,808.423,1155.145,1400.91,1544.953,1601.295,1393.772,1144.948,1000.65,594.781,449.209,145.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06799999999999,387.768,816.837,1168.912,1418.756,1563.054,1611.748,1575.036,1457.763,1244.63,929.011,524.927,138.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.753,385.72800000000007,817.346,1173.501,1418.246,1560.7589999999998,1344.314,678.403,567.757,1257.123,858.137,460.6820000000001,116.76399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.243,381.904,813.268,1170.187,1417.2260000000003,713.075,1511.8100000000002,1589.568,317.914,320.208,728.117,392.357,125.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.204,382.414,818.6210000000001,1175.541,1474.079,1639.792,1376.436,1053.678,1061.582,1012.377,400.515,527.986,127.21599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.714,253.158,327.856,607.019,814.287,1060.307,833.153,575.151,417.341,107.33100000000002,480.312,3.824,53.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.336,80.817,422.6950000000001,461.701,716.134,783.694,1339.724,894.594,1240.296,524.162,263.866,105.801,31.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.457,221.035,326.837,658.007,1150.812,1279.303,590.702,1096.508,221.545,1246.67,888.73,339.58399999999995,121.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.828,255.708,505.806,1073.054,1391.222,846.665,1333.86,999.12,896.379,1226.784,869.1,424.225,96.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.87,369.922,801.2849999999999,1161.264,1416.207,1563.819,1621.181,526.967,757.212,881.22,887.2009999999999,407.908,104.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.61500000000001,372.471,814.542,1029.659,1052.424,1046.911,839.165,759.485,157.555,287.575,527.986,463.99500000000006,105.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.041999999999998,156.025,490.0,546.087,267.69,135.884,246.02,353.605,458.132,455.583,503.512,450.484,100.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.046,179.225,483.117,762.024,958.0750000000002,1141.379,1041.696,497.649,873.434,771.2009999999999,548.382,276.103,60.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.708,216.446,502.237,534.36,299.303,711.29,698.2890000000001,981.529,1013.142,1166.108,728.116,374.001,54.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.182,246.02,572.346,762.278,1034.812,1072.544,1391.732,1317.799,1218.116,1070.25,725.822,310.52,64.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.006,377.82499999999993,840.801,1226.529,1495.4939999999997,1652.284,1424.365,1364.709,1514.3599999999997,1079.428,892.3,419.891,84.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.692,365.843,809.698,1181.915,820.661,1605.884,1205.369,1340.489,1453.6839999999995,901.223,118.548,304.402,82.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.103,360.489,647.81,1161.774,1409.833,779.36,450.994,1000.14,1442.466,1194.152,860.6870000000001,182.284,80.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,358.705,790.577,1183.954,1453.429,1608.689,1666.306,1625.515,1480.9619999999998,1193.897,852.783,434.4220000000001,75.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.04,563.679,920.853,1338.704,1482.492,1537.5599999999995,1484.277,1155.655,802.05,477.763,222.31,56.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.101,333.465,733.47,1093.704,782.929,1190.582,1066.681,1536.03,1375.926,1140.358,814.542,410.203,68.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.789,344.42800000000005,775.791,1138.319,1376.946,1283.382,1581.41,1528.127,1396.321,1160.245,824.484,412.497,67.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,351.0559999999999,783.694,1150.556,1407.029,1175.796,984.589,1325.447,1413.912,1163.304,820.916,343.663,64.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.494,346.46700000000004,778.5949999999999,1144.948,1401.4200000000003,1546.482,843.6049999999999,1559.994,1401.1650000000002,207.268,849.4690000000002,410.713,59.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.454999999999995,345.958,783.694,922.128,1133.475,854.5679999999999,1250.239,1129.141,1142.143,1170.697,817.601,397.711,49.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.475,296.243,638.377,984.589,661.322,964.448,936.404,1205.369,616.197,382.414,447.17,203.19,22.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.454999999999995,310.775,689.365,852.018,1147.752,485.666,179.225,403.574,1025.125,947.8769999999998,435.188,260.297,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.316,335.505,576.426,732.195,1049.854,1172.482,717.408,215.427,249.079,734.7449999999999,535.125,55.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,72.914,566.227,506.571,777.32,910.655,1242.846,1193.897,920.853,621.296,261.316,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.708,137.159,671.01,982.805,939.209,994.276,971.586,762.024,364.058,466.29,284.771,226.134,12.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.919,79.287,459.662,104.527,178.715,1157.95,1135.77,1071.779,677.383,361.509,32.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,232.508,658.262,843.35,1110.02,950.936,1331.311,1011.358,962.664,839.017,699.053,170.812,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.883,318.934,756.16,944.053,969.547,727.607,903.262,893.0640000000001,979.235,874.454,445.38499999999993,288.595,10.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.343,276.358,707.212,860.942,1051.384,1171.207,880.572,1164.578,90.76,56.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.963,326.327,331.426,1159.479,1399.89,1538.3239999999998,1579.115,1112.825,1378.475,782.929,559.854,240.156,14.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.413,325.817,766.103,1128.121,1339.469,1206.134,1544.953,1470.765,1329.271,621.55,621.295,266.925,7.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.059,318.933,754.1200000000001,1113.845,1363.943,1503.6519999999998,1156.42,764.8290000000001,482.352,711.035,735.51,312.305,6.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.639,759.985,1131.181,1391.477,957.3099999999998,1188.543,98.918,28.044000000000004,408.164,413.007,126.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.107,439.521,650.868,1407.539,1144.438,607.784,604.979,582.799,867.57,417.851,213.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,1.785,1195.171,1119.454,124.412,413.772,809.953,699.053,738.059,553.226,24.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.429,844.626,1227.549,1544.188,1698.6830000000002,1740.494,1679.5630000000003,1505.692,1217.352,790.832,323.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.527,834.682,1215.822,1465.1559999999995,1609.453,1644.6349999999998,1573.761,1411.873,1148.772,762.789,305.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.817,779.615,1180.64,1392.7519999999995,1527.3620000000003,1359.3539999999998,1295.364,985.099,788.0279999999999,617.981,268.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.402,745.962,1141.888,1411.6179999999997,1504.927,1540.109,1470.51,1308.111,1048.834,681.2069999999999,262.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.813,745.962,1112.825,1364.708,1496.514,1533.7349999999997,666.93,1176.051,694.464,676.873,239.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,502.237,1109.001,1360.374,1016.456,1248.199,1073.054,1191.093,550.931,553.481,238.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.052,799.7550000000001,1178.855,1443.996,1589.313,1626.79,1618.1219999999998,1445.015,1158.715,735.255,274.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.799,824.2299999999999,1208.684,1474.589,1618.886,1651.264,1578.86,1409.3230000000003,1134.75,736.02,203.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.562,797.4609999999999,1174.266,1465.9210000000005,1614.2969999999998,1647.44,1565.0929999999998,1393.007,1104.922,701.857,243.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.129,474.448,1198.231,1463.626,1673.189,1715.764,1641.321,1470.764,1169.167,726.332,257.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.327,813.0130000000001,1198.486,1451.389,1595.686,1626.28,1552.091,1380.26,1095.489,698.033,241.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.697,465.526,617.216,1087.076,1215.312,1011.613,982.549,1017.476,813.522,520.848,170.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.573,292.929,1112.825,667.186,1587.2729999999997,1126.337,1024.87,1388.164,1082.232,656.478,212.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.77,421.93,529.772,701.602,472.154,468.075,634.297,545.832,530.791,182.029,94.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.015,142.768,323.267,755.9050000000001,939.464,1192.367,1295.874,987.648,840.801,440.286,154.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.425,394.396,759.22,1025.634,794.401,1081.212,1041.186,659.792,582.034,350.29099999999994,110.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.378,733.725,1109.256,1361.649,1499.8279999999995,291.909,439.011,1322.133,1011.103,620.276,184.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.672,738.824,1117.414,1364.963,1501.867,1529.146,1456.743,982.805,993.002,589.173,169.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.077,648.319,865.53,788.792,985.354,672.284,891.0250000000001,657.752,485.411,391.847,175.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.085,214.407,428.304,1207.154,1558.21,1580.39,1502.377,1325.702,1026.399,621.805,175.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.471999999999998,354.88,678.1470000000002,1405.754,1233.668,1239.531,1499.573,1304.032,1003.4539999999998,596.056,161.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.925,735.0,1120.728,1378.73,1501.867,1513.085,1463.371,1247.69,937.424,546.342,138.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.551,719.1940000000001,1093.449,1347.627,1486.316,1513.085,1440.936,1258.397,959.859,558.07,141.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.649,705.172,1115.374,1391.222,1540.364,1569.682,1494.475,705.172,1003.455,565.718,141.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.864,708.486,1118.689,1399.636,1488.866,1515.38,1149.537,859.922,840.801,428.049,112.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.407,651.378,1086.566,1278.538,1271.144,1247.945,1438.642,925.697,948.6420000000002,360.999,106.82099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.848,786.753,1207.409,1495.239,1589.568,1616.082,1275.479,1343.803,1026.399,601.155,143.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.034,113.704,677.383,666.93,958.33,1565.0929999999998,1471.529,1285.166,982.039,565.208,130.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.354,725.057,906.066,1254.318,1402.44,1320.093,952.722,452.778,522.633,115.48900000000002,32.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.374,731.431,1128.886,1386.633,1529.146,1556.17,1478.923,1291.795,988.413,572.346,129.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.14,765.0829999999999,1163.814,1463.881,1597.981,1620.671,1540.619,1316.524,955.78,536.909,113.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.884,738.059,1136.789,1443.995,1596.451,1624.24,1532.716,1332.076,1009.828,560.364,124.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.805,242.705,1129.141,1409.578,1557.1899999999998,1583.194,1498.553,1297.404,952.721,535.38,111.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.782,708.2310000000001,1091.665,1383.064,1474.844,494.844,1446.2899999999995,1218.626,616.452,496.374,92.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.84,697.778,1094.214,1373.122,1518.9489999999998,1544.188,1454.448,1264.006,911.42,508.101,98.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.622,681.2069999999999,1073.819,1349.157,967.5080000000002,765.593,1124.043,782.164,883.632,353.606,49.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.268,675.343,853.2930000000001,1375.926,1518.439,1547.248,1457.508,1259.417,946.857,518.554,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.568,404.339,697.0130000000001,854.058,1072.034,1271.399,1161.264,986.883,692.17,203.699,23.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277,161.379,222.31,421.93,486.431,485.921,486.941,344.42800000000005,228.42900000000003,122.118,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.743,754.121,1222.196,1529.147,1700.213,1735.395,1636.732,1403.205,1046.03,558.07,103.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.958,761.769,1219.391,1525.067,1690.015,1720.354,1618.377,1386.379,1033.793,546.597,96.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.268,694.464,1121.238,1402.95,1543.933,1572.742,1496.769,1279.558,951.446,487.705,70.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.044000000000004,609.568,253.158,1361.394,1512.0650000000005,1553.3660000000002,1490.905,1276.498,934.62,481.332,73.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.754,643.73,1040.167,1338.704,1516.399,1535.52,1442.7209999999998,1226.274,898.6729999999999,460.172,62.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.34099999999998,622.06,1012.8869999999998,1272.929,1414.932,1434.563,1355.786,1164.833,857.118,448.699,58.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.557,615.942,1005.239,1307.091,1452.918,1483.257,609.823,424.225,853.549,426.264,34.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.851,653.163,1080.702,1372.102,1480.707,1506.967,1416.972,1217.097,888.475,456.602,56.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.456,600.39,1011.613,880.063,961.644,1511.2999999999995,946.857,1269.87,894.8489999999999,460.426,57.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.084,620.786,1063.366,879.552,1544.443,1114.61,1134.495,1290.52,649.084,471.134,52.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.636,660.301,1079.683,1357.57,1511.0459999999998,1539.599,1452.919,1247.69,921.363,472.9189999999999,58.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.46000000000004,672.029,1084.526,1360.374,1506.711,1533.99,1439.1520000000005,1227.804,789.8129999999999,409.693,50.98899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.262,645.005,1056.483,1323.408,1471.019,1496.514,1414.167,1210.978,888.22,452.013,47.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.456,616.452,1028.949,1308.876,1458.0179999999998,1484.5320000000002,1075.348,589.428,589.683,412.242,32.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.03,488.47,789.8129999999999,1025.125,949.917,914.48,868.59,662.596,491.53,160.104,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.21599999999998,255.963,640.417,1017.221,1400.145,988.158,991.727,1150.047,493.57,415.557,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.022000000000002,76.228,173.106,419.636,442.326,560.364,770.692,518.808,368.392,28.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.608,569.032,256.982,627.669,597.331,347.997,313.58,227.154,164.693,428.559,23.454999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.028,297.518,558.07,763.554,634.297,412.242,392.357,284.771,114.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.529,565.973,996.571,570.817,1478.923,966.488,631.748,430.853,869.1,20.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,571.071,994.787,1291.285,1448.075,1484.7870000000005,1396.576,1185.994,863.236,413.26200000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.432,575.151,1009.573,1291.03,1443.231,1304.797,903.517,1070.25,737.549,359.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.979,98.918,224.09500000000003,550.676,666.93,844.115,970.057,940.739,435.442,72.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.017,535.125,943.288,1220.156,1368.023,1445.78,1370.572,1162.794,831.623,394.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.41,559.09,973.626,1289.755,1455.978,1491.67,1403.205,1197.976,842.586,414.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,540.223,949.916,1228.824,1426.149,1462.351,1380.515,1177.07,827.799,403.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.192,563.933,1023.34,1342.274,1517.674,1558.21,1469.235,1258.652,914.735,446.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,581.014,1013.907,1307.601,1465.1559999999995,1502.123,1416.7170000000003,1210.723,881.3369999999999,437.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,558.069,983.824,1270.125,1422.07,1452.154,1123.023,824.995,844.371,407.6530000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.982,134.1,469.3500000000001,916.774,890.005,1035.832,569.797,317.149,236.077,126.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.894,34.672,150.416,220.271,304.402,265.14,307.971,260.552,248.824,406.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.635,469.3500000000001,909.635,1248.965,1369.807,1395.047,1309.641,1101.353,786.243,369.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.121,387.513,757.9450000000002,1187.523,1336.92,1070.505,668.715,651.889,815.0520000000001,391.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.314,117.784,549.912,818.876,1110.275,1084.781,1010.083,780.125,451.759,315.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.704,875.983,1178.6,1344.313,1381.2799999999995,1308.876,424.99,820.1509999999998,385.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06799999999999,452.524,856.098,1171.972,1337.174,1376.436,1022.32,755.395,797.715,370.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.69,205.229,362.52900000000005,633.532,962.154,1026.654,990.452,798.225,627.924,264.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.514,393.12200000000007,572.601,974.391,1274.459,1028.439,1084.527,776.5559999999999,570.052,172.34099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.907,417.851,813.777,1127.612,614.157,571.836,930.031,1056.738,743.158,341.62299999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.554,404.595,796.696,68.07,403.574,818.366,1261.456,372.471,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.379,811.738,1125.827,1295.619,1343.548,1277.263,1085.037,761.004,369.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.908,805.6190000000001,1114.1,1284.401,1337.174,1258.652,623.59,241.176,135.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.752,401.28,804.089,1280.832,1370.572,924.677,814.7969999999999,617.217,383.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.756,875.7280000000001,499.68799999999993,917.794,852.274,770.182,1124.807,806.638,396.6909999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.345,907.597,1248.454,1453.683,1519.713,1449.349,1254.828,922.128,459.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.582,900.2029999999999,1213.782,1185.229,1081.467,1056.482,1162.539,838.252,416.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.497,428.559,807.4029999999999,707.721,108.351,262.846,133.335,144.298,123.64700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.905,99.428,309.755,436.207,202.17,273.044,424.225,309.755,175.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,441.5609999999999,897.1430000000001,1221.176,1399.89,1455.723,1432.523,1193.897,884.142,454.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.267,887.4549999999999,1204.349,1377.965,1434.053,1374.6510000000003,1190.073,884.396,460.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.967,887.2009999999999,1230.864,1432.523,1492.945,1427.9340000000002,1230.354,882.357,454.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.4220000000001,887.966,1202.82,1376.436,1433.033,1367.258,1184.719,883.1219999999998,458.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.707,785.224,1091.665,1261.202,1311.425,1248.965,802.305,792.872,397.711,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.445,758.2,1068.465,1255.593,1313.975,1255.593,1084.781,322.248,393.12200000000007,22.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.052,239.901,245.0,181.519,440.031,410.458,506.827,339.074,396.6909999999999,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.324,322.248,322.758,322.758,345.702,283.751,240.921,253.923,80.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.932,929.266,1274.968,1484.0219999999997,1551.836,1488.3559999999998,1297.404,973.371,513.71,76.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.958,690.385,958.839,1214.802,1303.522,1399.636,1198.486,880.572,209.818,5.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.241,21.67,408.418,392.867,732.196,228.939,371.961,442.581,184.579,3.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.903,198.855,576.171,496.629,661.576,759.474,308.226,243.215,27.533999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.696000000000005,267.18,191.462,447.679,379.61,368.137,484.391,287.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,439.266,624.355,821.935,1353.746,1297.659,1172.992,862.7260000000001,466.545,73.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.286,646.535,1132.966,1103.647,572.092,602.94,617.471,175.91,195.541,9.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.943,106.566,81.072,205.99400000000003,374.766,330.916,440.031,200.64,250.864,16.316,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.067,10.807999999999998,0.0,0.0,2.573,7.909,35.107,40.03,24.768,9.474,30.065,76.087,27.053,33.561,118.48,190.933,213.851,137.603,117.207,339.563,544.905,360.555,718.9849999999999,1150.984,656.992,693.845,863.232,596.609,299.318,1055.976,1022.261,388.981,517.7080000000001,632.389,567.901,589.158,691.104,753.7950000000001,775.745,650.289,883.461,402.8550000000001,642.398,1131.946,1003.791,1134.4009999999998,1170.15,1079.236,881.376,1176.245,888.728,1103.332,245.086,624.391,765.0810000000001,178.53499999999997,518.554,721.7020000000001,545.813,394.276,456.205,470.718,428.261,374.364,391.927,320.97,477.488,385.827,504.708,279.054,438.451,191.756,269.348,185.792,97.767,86.884,67.897,56.413,62.742,42.069,31.315,0.0,0.0,0.0,0.0,0.0,0.0,2.332,0.0,11.838,13.961,63.214,145.267,260.153,307.82699999999994,325.956,189.78,159.57400000000004,169.084,324.161,306.521,347.172,307.345,243.771,157.385,96.843,34.98,40.016,64.066,110.527,304.693,253.02,190.616,84.238,121.152,212.165,136.929,156.797,56.338,31.793,31.712,8.14,23.475,11.135,4.932,10.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.46,39.673,16.06,58.452,33.435,90.729,51.52,63.848,39.99,14.023,37.946,0.0,33.408,18.497,4.457,0.0,0.0,0.0,0.0,0.0,0.0,19.291,65.213,83.97,184.344,63.478,32.658,7.867,49.715,3.682,0.0,0.0,19.347,25.118,29.653,67.189,0.0,14.88,2.494,0.0,0.0,0.0,0.0,0.0,0.0,2.104,129.706,77.615,42.172,66.014,62.236,16.622,26.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.836,83.607,74.66,43.954,39.705,17.182,1.701,4.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.701,0.0,0.0,15.802,83.97,99.792,112.01,0.0,8.924,76.223,36.891,68.515,99.656,77.536,229.052,355.437,308.0789999999999,449.556,693.616,1162.009,1149.225,1176.245,1176.245,1176.245,500.674,1167.073,918.366,639.185,1036.996,1176.245,777.8710000000001,1176.245,669.3639999999999,310.223,761.401,503.983,429.091,485.777,492.49,231.357,150.306,50.347,59.234,38.795,17.346,3.733000000000001,28.431,169.396,114.121,44.574,205.86,626.03,1080.088,1176.245,1176.245,1118.028,517.559,301.827,615.2690000000001,1115.968,808.3410000000001,902.03,1151.09,1023.663,1167.632,1128.642,1122.078,998.499,882.707,367.8,88.214,119.146,175.764,167.599,196.192,134.315,132.835,138.982,155.607,154.616,148.08699999999996,287.264,299.254,378.15,542.451,616.0280000000001,658.287,500.508,564.056,575.4169999999999,516.054,324.291,178.384,132.111,166.082,85.995,5.016,13.552,53.213,26.054,21.345,19.575,3.75,34.4,9.118,64.241,191.781,427.678,764.085,935.559,789.602,998.519,990.514,478.9,494.529,289.787,519.735,481.861,673.8050000000001,743.4800000000001,140.517,3.082,28.313,76.592,88.799,94.233,94.13,68.615,102.934,104.13200000000002,230.663,284.857,400.929,411.866,542.46,609.383,741.269,817.659,914.571,945.467,1001.887,959.24,1024.453,909.842,167.83399999999995,50.401,69.138,141.974,174.87300000000002,131.613,108.93200000000002,85.292,29.408,76.04,39.149,26.868,0.0,26.582,87.904,440.769,579.176,1003.768,710.815,670.38,594.476,607.407,429.679,439.993,133.96,148.455,295.91,313.37100000000004,289.274,311.146,489.299,405.153,219.743,202.612,289.235,458.676,308.403,364.127,290.736,392.971,481.393,536.109,668.8140000000001,522.323,500.335,394.146,227.874,1001.712,397.754,304.601,204.489,147.722,163.311,188.594,168.261,115.076,111.183,750.55,866.002,736.531,877.6659999999999,565.912,580.399,515.207,522.668,333.746,428.0750000000001,503.589,398.734,278.845,248.23,235.819,26.992000000000004,4.586,0.0,0.0,0.0,0.0,0.0,13.732,75.24100000000001,173.792,108.626,40.345,70.513,49.113,24.358,36.265,35.055,35.468,47.418,54.805,116.668,195.022,280.364,504.58,208.837,106.674,404.212,376.24,481.775,618.874,520.147,383.809,188.186,317.764,472.792,457.328,491.663,499.08400000000006,559.8699999999999,523.4159999999999,543.606,421.228,405.20900000000006,415.435,290.369,346.599,416.59,298.215,147.625,139.784,166.024,238.942,381.032,398.194,661.2370000000001,759.8430000000002,327.683,264.395,136.648,7.419,0.0,137.718,37.795,123.717,0.0,4.095,27.905,39.395,2.464,58.891000000000005,60.037,38.574,5.306,0.0,0.0,0.0,0.0,0.0,0.0,16.155,71.968,56.864,54.08,31.812,42.471,52.73,254.982,318.674,247.033,127.564,152.9,169.861,209.952,156.43199999999996,182.25,137.457,142.788,178.571,107.913,122.607,170.741,214.641,252.904,228.293,296.366,278.755,90.471,88.246,147.967,134.15,96.25,79.953,51.207,0.0,0.0,62.329,47.75,0.412,91.23,77.733,59.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.467,0.0,0.0,78.292,85.194,51.059,0.0,6.547,40.371,69.426,118.066,89.637,70.418,104.809,151.247,157.511,168.46699999999998,139.318,70.906,90.964,78.454,26.069,31.293,41.051,295.49,1.164,59.114,0.0,0.0,47.306,25.245,50.815,73.298,22.1,62.76,57.14,38.915,217.737,198.703,305.126,42.569,345.137,417.346,515.061,781.9409999999999,997.44,743.773,875.012,1176.245,1176.245,1176.245,598.782,1146.831,844.154,571.0419999999999,701.417,1140.88,433.615,501.803,492.676,634.7159999999999,772.387,555.972,458.41300000000007,273.966,155.753,159.899,166.045,127.703,122.973,108.133,105.351,224.106,463.42800000000005,251.106,253.369,131.158,104.458,139.782,181.826,79.276,30.811,25.073,28.448000000000004,37.942,65.903,101.579,0.0,0.0,32.765,81.338,95.796,83.208,73.48,88.085,151.588,258.566,178.023,131.659,66.646,90.27,119.116,346.224,649.019,854.837,744.7919999999999,606.196,448.117,476.299,508.595,443.0249999999999,212.991,185.972,242.255,260.564,241.381,232.335,229.126,238.778,188.661,171.35300000000004,549.634,451.218,612.269,626.576,660.99,512.793,453.503,475.302,417.42,368.0100000000001,382.581,357.683,314.995,319.8,35.525,12.265000000000002,23.574,90.759,152.968,111.547,132.684,117.749,106.627,367.592,504.485,649.1229999999999,754.336,852.557,903.623,728.471,922.89,765.2889999999999,1012.8589999999998,711.711,908.517,825.144,853.4280000000001,524.244,59.306,39.944,27.179,70.121,90.676,84.29,54.92,14.278,7.708,64.43,0.0,0.0,0.0,50.618,198.204,368.565,532.11,344.745,430.775,336.677,305.923,279.663,258.96,120.188,0.0,0.0,26.03,144.765,170.554,219.701,224.01,198.081,125.994,87.546,110.703,147.92,193.47900000000004,258.829,173.218,222.433,217.301,99.94,39.434,22.148,36.579,54.59000000000001,107.601,144.19,29.588,9.748,0.0,35.268,128.739,86.028,149.985,183.415,132.72,169.206,261.584,247.997,199.605,147.43599999999998,166.152,254.145,347.668,460.614,554.645,559.807,619.3879999999999,731.547,665.0730000000001,413.256,143.549,134.309,176.109,276.683,413.987,380.287,580.131,577.152,443.067,455.771,712.828,517.0409999999999,655.009,579.178,415.82,379.899,323.107,355.69,275.072,250.075,287.663,314.052,383.096,276.281,193.239,163.367,139.064,116.304,109.569,101.792,328.872,235.379,167.388,0.0,38.43,47.606,133.39,80.12100000000001,70.127,136.302,89.994,79.403,88.022,0.0,0.0,0.0,0.0,0.0,0.0,22.462,5.757,20.283,30.579,12.492,29.943,48.026,139.743,69.52,62.536,69.901,123.97,28.357,104.88200000000002,469.036,688.906,379.166,436.06500000000005,382.643,348.23999999999995,410.732,331.503,125.01,45.741,17.999,10.835,4.547,0.0,0.0,0.0,5.562999999999999,88.107,196.632,290.759,307.146,208.30400000000003,235.181,143.813,146.891,221.212,127.567,93.821,95.0,92.796,110.039,82.644,105.434,77.051,56.135,60.538,83.502,93.001,76.387,53.769,34.377,22.498,34.827,47.729,14.874999999999998,9.156,1.838,0.0,4.798,0.0,0.0,13.6,23.145,57.95,79.503,228.108,254.23900000000003,39.759,68.707,118.952,180.656,237.173,264.353,319.54800000000006,328.016,197.091,318.912,569.504,569.488,777.797,625.0640000000001,399.006,509.32,724.225,794.1879999999999,674.138,485.385,478.344,482.88,495.409,395.854,252.514,166.624,163.923,119.254,64.61,55.345,43.925,41.096,50.66,143.113,144.093,255.206,358.584,391.084,370.819,375.986,318.54,225.057,153.147,125.329,134.266,108.862,53.536,63.778000000000006,0.0,0.0,0.0,0.0,0.0,0.0,14.087,19.383,28.817,82.965,48.834,65.681,163.058,104.642,97.427,164.341,84.139,325.31,719.3979999999999,591.0849999999999,546.491,444.849,438.116,1121.237,943.761,1028.264,1042.835,1083.966,1136.047,1162.336,1176.245,1175.993,1176.245,949.528,675.904,1001.21,930.79,1025.981,1176.245,914.027,619.3620000000001,191.957,594.432,180.604,299.057,348.528,290.837,330.559,495.444,422.227,368.822,374.802,315.75,317.677,260.663,252.048,242.21,526.782,546.818,717.4490000000001,399.351,546.846,587.241,572.198,276.787,174.817,308.343,239.205,178.098,316.005,261.144,87.354,28.865,38.604,17.953,9.454,0.0,0.0,0.0,0.0,0.0,8.671,9.14,0.0,0.0,22.225,52.092,88.448,104.954,182.722,191.998,228.25,145.299,135.323,121.565,219.951,165.201,85.598,87.946,214.748,423.885,564.371,677.648,761.974,743.524,666.246,495.314,248.07,202.284,274.159,106.854,115.941,132.201,154.274,121.244,141.848,59.021,36.084,4.265,35.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.581,65.434,61.557,33.468,55.339,41.8,54.776,40.458,24.41,88.085,95.275,182.568,134.592,100.199,69.854,3.2,0.0,74.207,127.336,559.7479999999999,343.925,309.706,295.731,93.92199999999998,51.336000000000006,306.773,227.455,224.778,163.351,166.377,134.137,85.676,48.08899999999999,38.831,50.274,80.574,42.45199999999999,43.654,49.273,80.718,81.721,40.65500000000001,9.124,13.977,0.0,0.0,0.0,0.0,0.0,0.0,32.67,54.226,58.74,77.885,126.26699999999998,65.03,70.65,60.555,51.604,70.179,72.451,82.035,80.37199999999999,23.404,56.123,20.038,20.775,69.656,30.695,134.034,33.291,144.173,274.291,623.7819999999999,669.691,619.092,718.379,623.5640000000001,831.0909999999999,768.717,925.498,1145.369,1128.345,645.7869999999999,543.528,242.96,478.621,502.164,1042.062,1176.245,1176.245,1176.245,1152.545,1149.929,1176.245,1111.927,1138.371,637.5550000000001,634.627,383.208,657.4680000000001,899.2909999999999,885.282,313.15,277.539,561.6320000000001,447.883,324.165,489.958,317.856,173.328,168.82,223.632,271.512,210.252,193.928,188.715,133.391,174.253,178.03300000000002,219.303,397.858,365.946,497.639,470.9950000000001,561.281,385.21,311.214,303.10900000000004,229.143,227.831,223.718,208.408,180.178,58.367,0.0,0.0,0.0,0.0,16.2,100.18,103.937,98.409,99.724,123.332,112.702,144.481,167.832,197.15,130.261,115.347,39.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.971,129.509,565.499,646.986,816.001,604.1170000000001,470.6650000000001,680.84,515.678,373.346,488.271,529.656,782.224,918.962,776.1210000000001,609.8580000000001,326.593,448.609,324.404,626.2909999999999,476.424,486.465,620.7009999999999,265.285,524.518,1067.954,1128.892,1176.245,1120.879,1136.49,990.568,746.1179999999998,829.457,690.95,950.125,1104.58,914.611,978.688,1133.268,1176.245,836.0310000000001,474.798,775.437,760.075,476.573,768.214,1124.446,1176.245,879.57,944.571,130.345,427.58,764.982,1103.564,759.858,395.417,212.37100000000004,363.4359999999999,186.362,374.347,875.7340000000002,668.777,516.318,902.324,1108.442,1040.201,1150.443,910.1559999999998,519.926,433.9669999999999,754.469,780.3789999999999,381.83,456.456,430.121,289.868,158.96400000000003,318.639,239.555,126.586,166.891,266.28,172.757,305.023,93.801,399.944,468.78,454.088,342.98900000000003,331.00300000000004,294.528,415.057,211.931,348.008,290.516,326.953,173.893,229.921,170.942,146.352,127.614,201.718,74.137,91.693,175.233,83.918,164.426,202.938,218.3,226.719,167.525,121.883,89.839,68.952,40.442,70.717,26.431,42.954,54.13099999999999,24.158,0.0,72.261,71.766,96.946,68.25,78.90299999999999,75.548,152.665,230.039,164.325,171.87299999999996,178.28400000000002,105.74,141.155,110.482,90.817,164.68,103.341,129.288,98.553,128.356,81.217,101.043,81.564,81.419,75.47799999999998,52.08899999999999,31.817,3.044,22.217,63.39,235.772,386.76,414.469,366.217,398.1260000000001,179.942,217.463,175.474,166.124,592.3850000000001,88.21200000000002,190.218,178.196,290.306,117.82,154.1,205.383,170.354,266.641,264.401,669.9440000000001,366.501,339.006,291.504,249.798,242.822,372.244,335.826,311.813,200.186,240.405,203.184,135.565,175.165,174.241,222.65,132.698,199.369,150.25999999999996,202.54,171.579,450.993,701.57,693.9079999999999,745.68,575.549,334.894,215.509,117.775,152.06,202.693,271.038,249.192,315.249,332.854,265.489,147.609,1176.245,1176.245,1156.528,787.587,589.8209999999999,633.9689999999999,481.597,470.808,279.412,514.646,1037.151,992.399,1133.088,78.67799999999998,439.516,80.131,719.664,373.591,1011.342,796.4929999999999,360.292,1122.259,602.471,345.03,151.104,144.45,118.239,643.5100000000001,1076.235,884.8810000000001,662.936,1094.119,1047.899,1101.828,931.258,760.8810000000002,331.503,618.02,107.339,152.532,117.111,171.35300000000004,179.13999999999996,114.058,237.019,391.285,396.84,447.4740000000001,518.895,351.213,604.4909999999999,908.979,377.9340000000001,81.997,59.409,303.492,354.893,390.361,299.249,279.625,289.39,216.376,261.234,464.631,597.412,966.954,998.444,875.8219999999999,909.305,1012.52,882.162,1035.337,1041.087,926.7840000000002,918.741,966.954,884.1,284.925,307.805,443.945,485.694,492.596,469.832,445.632,642.093,709.2829999999999,668.0840000000001,729.047,929.94,887.109,783.848,761.854,750.5840000000001,745.8820000000001,699.7640000000001,649.123,692.921,770.3699999999999,700.922,589.554,555.044,247.297,258.041,499.823,432.323,325.204,274.916,289.723,152.672,120.348,0.0,106.433,598.458,755.017,546.37,620.158,657.997,589.912,647.335,567.9780000000001,571.203,513.336,587.131,282.173,202.611,74.62799999999999,36.044,30.755,49.438,60.354,130.974,100.405,136.509,83.282,53.199,40.773,34.644,21.599,0.0,0.0,0.0,186.022,4.147,15.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.582,41.766000000000005,37.079,28.893,60.659,231.101,280.786,610.432,297.397,478.331,219.355,280.628,261.627,328.615,357.479,342.22799999999995,616.2049999999999,547.502,511.485,810.175,778.992,670.3349999999999,573.148,618.675,675.139,694.8410000000001,743.093,846.97,728.126,473.109,324.264,504.198,550.625,986.851,1130.757,725.683,1064.405,1020.974,628.238,776.6049999999999,671.0129999999998,554.645,598.086,815.671,607.0639999999999,638.115,681.489,673.682,1021.259,719.1610000000001,534.379,860.24,793.208,511.404,407.741,452.596,616.8890000000001,650.0899999999999,503.432,412.885,447.68,426.849,504.198,373.12000000000006,376.712,438.889,429.363,481.446,251.027,117.641,157.68600000000004,151.74,57.827,80.695,120.126,91.217,35.277,66.303,37.497,29.743,0.0,0.0,0.0,0.0,207.999,279.045,183.795,264.024,253.107,281.021,154.82,0.0,0.0,0.0,5.908,46.457,44.68,58.01,118.937,141.214,213.689,138.361,143.695,167.1,264.597,85.928,55.04500000000001,8.653,0.0,0.0,0.0,2.68,42.946,18.806,26.204,0.0,0.0,0.0,0.0,17.13,1.931,8.781,14.817,9.087,22.492999999999995,96.05500000000002,188.131,1132.319,123.683,93.238,0.0,0.0,0.0,0.0,0.0,14.133,0.0,49.224,23.637,0.0,2.066,0.0,0.0,19.114,0.0,20.922999999999995,16.808,21.679,70.902,65.56,86.519,16.789,252.346,74.554,10.0,60.497,43.909,271.332,614.9159999999999,300.631,353.4,248.952,181.573,43.707,0.0,0.0,22.543,21.177,85.792,90.749,49.359,110.995,118.804,175.709,164.17,40.685,40.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.587,81.016,177.463,138.353,189.16,228.456,155.344,125.172,40.275,0.0,0.0,0.0,0.0,3.003,21.027,11.601,0.0,0.0,0.0,0.0,0.0,5.183,21.399,23.784,0.0,627.49,43.618,0.0,55.917,54.962,0.0,0.0,0.0,0.0,7.739,55.19199999999999,45.484,83.334,62.553,39.934,95.922,0.0,0.0,12.359,24.874,37.407,34.474,63.756,85.39400000000002,75.979,97.854,70.77,74.97000000000001,47.147,36.567,103.312,0.0,314.736,552.125,446.686,501.896,418.205,382.3,386.575,408.2120000000001,168.176,127.526,158.026,204.025,199.119,232.725,188.236,125.176,47.016,38.97,317.732,24.647,249.20800000000003,265.876,607.912,400.6360000000001,519.908,469.322,518.376,518.995,525.903,450.498,464.446,431.94,221.934,171.934,326.274,391.965,307.582,257.205,505.651,960.707,489.637,177.172,23.306,16.423,345.008,382.3909999999999,315.369,245.933,457.048,458.076,433.515,445.638,412.21600000000007,351.759,290.76,327.82500000000005,147.78400000000002,167.574,221.395,354.466,324.034,387.854,297.447,478.749,384.71199999999993,369.408,97.104,164.227,45.471,6.897,25.237,234.589,424.103,204.009,164.872,73.66,32.025,232.05000000000004,376.643,194.012,37.615,0.0,0.0,243.399,234.507,338.01,431.689,537.667,477.719,345.729,236.335,148.085,186.94800000000004,157.643,134.585,86.429,71.913,236.132,178.959,145.844,137.446,259.693,127.252,273.542,331.119,347.859,1013.553,250.658,206.268,302.443,100.673,716.38,42.389,33.739,41.01,169.432,492.196,247.479,594.937,632.0640000000001,548.204,338.2850000000001,152.842,180.77600000000004,247.379,384.11800000000005,324.968,227.044,173.21300000000002,90.681,213.079,464.88,604.942,384.586,349.109,561.146,518.996,542.675,118.194,350.759,77.552,109.153,150.89299999999997,351.926,366.199,391.481,414.9930000000001,273.801,323.107,301.25500000000005,435.038,400.7,42.32200000000001,31.864000000000004,5.823,21.961,63.715,51.253,32.167,37.385,66.539,36.113,25.16,67.052,160.446,454.105,412.297,309.324,130.942,45.227,0.86,40.316,60.662,79.988,126.26699999999998,70.513,27.753,0.0,26.642,61.841,41.049,112.751,42.598,39.744,54.843,53.229,63.476,96.69,82.25699999999999,0.0,638.216,428.262,477.858,467.0100000000001,372.706,386.5209999999999,513.867,427.428,359.991,150.218,57.39099999999999,0.0,94.874,128.1,110.982,151.316,144.717,106.774,100.946,116.7,91.016,68.313,66.725,62.363,51.76,48.505,33.674,69.186,58.69700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.255,38.117,203.651,324.847,243.063,194.655,319.494,306.113,257.373,138.65,133.157,21.007000000000005,0.0,23.473,8.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.525,372.539,387.585,601.749,644.831,775.865,609.396,385.677,289.338,211.045,150.946,163.901,164.82200000000003,291.163,288.501,288.501,333.435,203.355,397.74,252.47,179.779,83.194,20.984,64.994,149.88,94.54,149.066,1136.424,85.91900000000001,189.848,172.009,54.062,107.276,210.155,233.297,262.446,376.912,464.139,316.134,359.04900000000004,480.422,444.2960000000001,100.152,103.943,58.157,32.67,0.0,10.457,0.0,10.349,5.634,4.309,0.0,193.602,337.486,284.099,303.277,352.81,324.806,330.724,385.414,388.16600000000005,148.363,90.966,52.771,81.385,39.767,272.024,154.833,26.696,26.659,0.0,21.714,53.75599999999999,41.836,77.237,65.998,292.18,304.116,213.227,321.312,427.865,413.229,406.115,408.597,324.933,236.889,91.912,115.092,90.991,39.85,8.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.031,77.724,199.815,221.122,177.172,420.195,490.127,477.14,496.637,275.272,247.821,92.42199999999998,94.229,56.093,48.407,39.864,24.786,41.191,0.0,4.876,53.109,143.219,104.324,129.674,192.079,320.461,671.966,619.5779999999999,426.287,464.176,469.314,306.393,335.762,372.547,317.36300000000006,254.542,258.485,410.566,251.113,156.868,313.084,267.414,187.96,59.745,118.79,68.562,115.115,249.175,424.102,402.506,340.884,1122.419,903.7,512.885,467.561,458.577,257.978,494.403,188.329,87.406,216.73,90.934,315.047,325.636,281.805,472.08,148.387,211.638,161.402,161.729,192.187,234.088,244.492,761.251,587.075,1010.285,603.67,697.953,693.2049999999999,501.956,763.365,660.557,634.05,770.4739999999999,746.361,657.242,626.95,846.625,685.573,545.288,247.041,191.402,307.935,278.915,232.174,189.288,190.717,180.276,82.614,39.899,51.762,213.363,193.301,463.445,225.457,726.206,280.899,522.099,655.3009999999999,197.862,506.038,630.821,525.138,368.57499999999993,0.0,0.0,0.0,0.0,0.0,2.206,4.183,3.327,0.0,78.111,0.0,418.484,633.751,609.239,535.814,702.549,715.1310000000001,677.154,524.866,565.0260000000001,494.703,364.401,290.185,196.421,30.38,19.406,17.519,10.005,2.576,0.0,0.0,0.0,0.0,381.295,321.21900000000005,485.99,504.62,697.3589999999999,746.14,659.471,311.905,415.92,297.01300000000003,149.821,192.632,303.371,350.076,309.557,52.666,36.946000000000005,23.605,5.086,0.0,0.0,8.943,30.821,22.27,293.962,283.878,476.102,678.5830000000001,893.7739999999999,958.053,1130.008,796.887,762.41,704.596,1017.496,740.037,360.541,283.449,355.015,256.54,249.365,140.78,155.12,100.374,41.522,45.256,148.052,171.909,203.86600000000004,263.202,216.699,450.442,528.506,723.317,1098.105,1042.885,692.3820000000002,684.831,621.0379999999999,817.58,472.914,878.312,729.7620000000001,228.358,119.391,120.248,162.111,133.512,94.764,73.283,57.499,35.504,11.815,57.478,33.884,36.796,71.9,322.591,230.435,318.427,341.891,199.515,218.058,208.67,296.288,624.0319999999999,313.927,76.347,74.113,78.174,60.973000000000006,30.92,21.808,28.721,34.751,17.226,0.0,81.458,369.037,494.994,680.262,566.565,643.259,650.8389999999999,650.264,612.473,633.989,585.616,614.665,694.93,475.389,171.512,225.255,276.24,215.715,161.71,108.618,76.221,89.097,178.536,151.951,87.176,54.278,0.0,0.0,0.0,26.393,265.892,725.883,824.7059999999999,727.6659999999999,630.6189999999999,711.037,632.374,384.727,110.837,202.886,470.728,725.327,586.334,520.241,496.743,259.239,233.109,115.994,118.103,86.322,22.673,13.683,5.09,415.778,1134.069,269.677,688.8389999999999,499.5700000000001,567.802,458.3809999999999,448.855,170.122,23.431,121.764,373.152,253.042,216.929,185.091,147.152,141.623,167.52599999999998,134.434,80.38900000000001,168.472,124.493,81.958,40.267,26.777,24.409,41.541,117.362,20.182,0.0,0.0,0.0,1.809,0.0,8.149,238.067,204.865,216.76900000000003,231.602,278.004,227.166,173.095,194.694,139.543,177.781,167.13799999999998,214.196,139.509,36.675,36.675,74.663,324.216,221.41,176.603,103.012,309.594,214.527,248.591,58.29200000000001,69.54400000000001,0.0,12.009,106.65600000000002,109.508,248.088,391.452,267.076,216.79,118.995,102.561,41.829,96.724,181.27,12.009,54.328,55.448,52.771,69.611,114.256,211.782,162.526,92.163,23.498,68.781,51.34300000000001,11.322,0.0,0.0,6.525000000000001,0.0,300.727,22.434,108.771,298.69,93.24,39.614,32.777,0.0,0.0,0.0,0.0,0.0,0.0,1.07,0.0,0.0,0.0,0.0,0.0,0.0,3.303,43.254,219.67800000000005,240.489,192.812,274.269,172.765,186.791,206.919,144.731,155.409,95.482,68.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.043,17.396,0.0,112.366,16.245,22.145000000000003,147.086,29.244,0.0,109.037,0.0,183.222,431.253,29.333,60.239,91.035,135.757,112.952,21.446,111.416,253.709,261.125,180.578,637.4190000000001,720.655,762.6959999999999,783.0899999999999,907.963,1121.163,1139.344,1158.945,1148.493,1176.245,848.153,1176.245,1123.971,553.034,1130.781,823.338,815.332,718.258,727.121,670.119,649.2439999999999,708.357,682.0190000000001,630.0840000000001,614.9320000000001,734.4090000000001,678.4049999999999,782.201,846.124,1002.706,1057.141,837.817,1123.567,883.3489999999999,1135.774,970.021,693.462,608.156,709.565,1120.95,1066.761,536.375,493.11,381.132,420.309,446.3430000000001,427.928,197.256,30.864,68.911,98.664,149.139,135.627,229.507,217.711,217.216,275.982,377.463,123.137,147.15,188.923,641.804,895.4669999999999,863.418,900.0439999999999,692.319,936.355,711.283,447.663,624.125,487.34,299.229,9.524,66.964,104.536,101.169,148.528,329.45699999999994,504.268,674.2579999999999,912.964,933.261,781.4490000000001,796.833,939.947,885.3419999999999,872.818,796.887,892.232,965.209,1059.907,932.324,1115.6280000000002,555.887,442.517,334.569,167.368,297.769,206.116,289.19,362.292,604.2959999999999,726.323,688.345,875.238,811.6179999999999,689.124,653.2609999999999,749.618,694.0430000000001,694.4929999999999,599.841,496.377,645.23,558.7,435.293,538.6510000000001,268.153,77.064,43.99900000000001,0.0,63.677,33.358,25.067,50.15800000000001,82.338,165.078,218.47,258.57,277.015,211.772,286.946,345.624,332.44100000000003,384.323,298.862,212.263,144.523,60.706,32.578,6.034999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.048,45.114,42.316,62.366,66.965,100.525,70.569,58.272,46.098,57.345,51.952000000000005,166.666,55.097,72.118,15.059,56.31700000000001,176.552,186.256,31.052,40.898,36.193,25.876,9.541,0.0,4.117,20.651,30.32,21.01,17.776,56.005,62.281,33.039,0.0,339.257,591.3520000000001,259.772,171.326,251.437,246.444,260.474,222.567,81.802,36.482,6.079,28.539,13.992,16.191,27.401,49.899,86.974,88.059,143.827,79.669,34.543,180.55,392.493,710.149,588.7819999999999,634.946,687.809,617.9639999999999,662.3440000000002,631.4100000000001,558.448,563.571,226.786,65.827,120.867,188.51,122.64499999999998,94.1,121.54,74.25699999999999,83.528,21.124,0.0,90.954,72.06,152.04,539.088,728.193,608.543,493.215,448.056,313.36,391.87,332.839,333.37,331.712,256.342,120.616,159.525,90.819,124.392,173.61200000000002,176.062,175.912,188.895,138.48,111.897,45.211,8.903,9.705,0.0,0.0,414.67,383.209,529.009,295.38,430.584,365.789,483.67,457.33,188.87,31.0,117.406,99.276,54.97099999999999,127.101,145.177,197.628,234.475,170.761,139.674,65.404,37.859,50.675,9.911,0.0,0.0,0.0,4.876,44.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.845,204.81,284.812,187.525,155.07,275.116,272.897,296.593,358.292,369.929,330.329,286.678,112.494,2.932,3.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.012,22.789,323.72399999999993,264.22,161.54200000000003,231.68500000000003,291.577,390.464,460.465,395.682,465.328,241.635,68.177,32.329,0.0,0.0,4.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.678,170.786,367.828,422.35800000000006,12.59,66.418,84.752,70.75,0.0,0.0,11.741,42.89,139.432,85.505,311.442,422.6110000000001,110.339,14.098,14.065,0.0,0.0,0.0,0.0,0.0,95.494,145.253,170.068,199.893,161.688,167.014,20.621,128.878,79.972,65.005,0.0,135.461,148.228,121.853,85.675,157.457,38.582,3.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.062,75.99,128.154,0.0,45.922,278.704,249.138,199.987,178.65,177.473,247.663,293.192,41.347,0.053,0.0,64.796,35.256,21.973,19.748,24.013,39.66,56.622,69.192,519.961,744.5,995.141,446.467,117.642,20.971,0.0,54.64000000000001,2.992,75.3,117.709,174.974,159.10699999999997,183.379,408.936,500.58,550.719,284.673,105.229,146.275,152.109,137.714,104.171,54.578,37.872,30.884,37.345,44.233,42.045,74.912,73.377,97.484,42.274,15.786,65.268,72.072,105.373,79.679,101.895,78.045,106.146,78.169,0.0,0.0,2.671,41.139,34.541,38.523,23.035,13.242,51.188,0.0,0.0,0.0,0.0,0.0,1123.799,703.225,736.1460000000001,615.622,571.0419999999999,521.453,506.664,563.957,708.464,669.317,336.222,328.778,483.894,476.366,336.92900000000003,283.344,196.536,257.807,191.46000000000004,175.862,98.314,109.705,66.069,106.033,480.225,549.22,378.692,502.7000000000001,307.21599999999995,329.538,364.003,468.133,287.277,321.836,572.334,137.493,141.445,318.009,248.378,543.26,515.5079999999999,525.0509999999999,703.5010000000001,427.7250000000001,552.1220000000001,304.931,350.941,18.447,768.913,1176.245,53.83,179.734,161.977,314.755,188.21,295.366,146.767,12.299,0.0,0.0,19.318,253.69,214.357,243.931,148.98799999999997,282.691,371.211,0.0,106.011,0.0,109.303,199.592,194.42,160.593,193.912,112.933,21.997,2.009,0.0,27.797000000000004,4.217,0.0,0.0,0.0,0.0,32.574,49.203,37.564,158.213,274.896,331.585,397.126,56.972,102.445,112.147,7.082,0.0,36.379,238.664,385.402,309.686,189.609,136.337,88.88799999999999,64.412,16.429,0.062,0.0,0.0,0.0,0.0,42.373,140.498,255.656,91.115,66.801,49.938,122.127,276.138,355.705,315.634,226.556,80.208,29.368,20.842,1.668,13.524,21.333,2.9609999999999994,0.0,0.0,0.0,0.0,0.0,0.0,5.082,0.0,201.996,80.362,210.176,77.093,41.43099999999999,75.468,448.34600000000006,63.845000000000006,231.046,172.036,158.085,35.243,42.062,119.758,223.314,229.086,91.192,71.763,101.297,97.332,124.1,154.829,143.436,192.157,145.626,205.124,164.671,133.624,295.839,423.199,460.657,584.313,467.836,432.361,325.31,214.049,261.346,265.747,275.671,287.073,144.954,257.89300000000003,266.399,243.288,280.691,261.911,207.837,283.796,208.253,213.482,268.149,142.1,217.017,519.028,905.771,943.306,738.553,733.8610000000001,501.082,388.444,185.122,182.82,127.612,263.602,145.194,14.916,44.029,187.191,209.353,219.597,314.708,309.874,317.532,354.079,259.61,298.216,404.072,323.645,168.032,95.963,13.264,43.198,42.716,11.041,27.710000000000004,18.358,24.134,26.275,23.1,0.0,0.0,0.0,0.0,0.0,0.0,21.101,19.449,0.0,29.119,280.537,226.839,249.411,510.676,514.501,123.808,108.771,101.92,162.83,69.676,37.912,22.896,53.125,0.0,2.427,0.0,0.0,0.0,11.235,7.079,21.586,112.041,436.509,143.81,67.314,181.868,109.475,0.0,50.23799999999999,49.222,15.345,44.315,140.29,176.195,111.88,83.514,78.531,19.128,3.855,0.0,0.0,0.0,0.0,0.0,1132.125,212.992,173.163,256.356,222.247,194.381,226.532,331.668,120.644,342.03099999999995,253.936,129.288,54.37,0.0,27.19,188.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.246,351.583,679.951,533.4929999999999,351.79100000000005,67.468,19.737,23.497,84.04800000000002,100.12,51.78,14.243,10.999,11.719,13.007,27.255,52.275,95.21,83.476,73.988,96.623,63.997,50.3,144.603,81.794,196.894,514.56,451.14,369.838,123.921,111.141,44.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.768,33.703,50.144,168.344,150.865,26.643,14.669,163.36200000000002,103.223,94.642,45.994,9.541,0.0,52.34,324.3670000000001,250.022,332.797,235.381,128.064,104.494,142.379,179.88099999999997,246.282,349.347,513.778,541.555,518.7090000000001,823.586,688.0409999999999,755.598,423.16800000000006,277.766,365.30099999999993,724.324,465.867,524.972,375.706,360.952,436.936,468.002,398.544,362.71600000000007,407.4719999999999,190.267,351.607,341.634,225.243,456.688,125.4,45.927,484.565,14.39,174.075,1.883,0.0,81.885,48.046,119.219,275.744,279.936,159.122,184.002,165.794,183.136,442.858,263.275,462.704,166.513,78.03899999999999,148.313,174.931,201.731,473.5970000000001,455.063,690.538,466.771,662.729,264.863,46.03,496.092,38.937,166.317,49.258,432.913,499.256,524.715,511.304,492.222,277.112,165.098,91.822,0.0,35.105,31.646,38.308,50.276,90.495,78.658,58.514,24.833,1021.648,390.446,57.757,205.09800000000004,307.391,0.0,19.971000000000004,10.317,1.27,38.654,188.914,260.455,333.19,295.513,109.562,46.411,15.125,4.106,0.0,0.0,0.0,1102.7,1160.118,9.859,33.888,98.442,183.191,133.207,234.012,315.074,407.114,486.255,202.018,243.147,278.617,397.69,258.484,457.7,453.729,160.201,154.055,192.623,174.279,160.141,344.022,441.94,0.0,825.9909999999999,424.217,50.495,56.189,146.078,271.918,291.877,376.6529999999999,60.733,397.158,303.186,247.239,87.255,170.621,136.011,207.806,94.077,50.743,40.264,71.462,89.073,95.53600000000002,95.361,135.684,113.515,119.752,221.279,97.185,111.597,51.804,106.313,59.817,28.077,16.016,14.057,2.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.347,0.0,259.539,352.108,362.42,310.064,298.395,43.025,37.16700000000001,42.678,176.767,635.899,589.0150000000001,548.675,420.275,585.1790000000001,378.966,364.043,290.294,188.095,184.619,97.858,162.11299999999997,184.414,264.917,325.705,704.423,190.535,0.0,0.0,89.155,371.105,585.9459999999999,427.768,253.353,300.111,304.568,199.791,321.421,354.436,290.256,286.333,206.226,143.898,65.11,37.132,49.081,605.567,75.867,1134.689,773.076,46.639,79.574,0.0,0.0,76.21,208.07,156.219,344.43,456.889,437.141,597.298,707.152,926.468,773.297,717.74,406.039,291.03,497.987,324.906,381.47,285.303,197.282,351.9769999999999,384.876,804.9789999999998,373.795,309.964,213.713,180.696,186.051,0.0,28.978,67.468,22.074,0.939,17.723,83.37,189.661,185.104,29.674,30.757,37.886,40.595,91.271,170.934,49.958,289.488,640.4949999999999,560.727,600.078,507.263,359.94,5.086,76.041,0.0,104.427,110.212,128.731,118.505,160.164,91.996,48.944,74.641,97.562,144.209,232.713,182.64,168.082,239.489,175.296,246.867,293.104,286.004,78.137,61.933,78.391,130.399,409.205,303.368,170.822,214.764,141.586,136.151,323.9,223.668,223.75,337.143,198.43,103.506,122.216,119.326,48.804,9.87,0.0,0.0,144.57,261.231,252.254,138.48,0.0,21.749,38.008,151.002,209.433,179.16200000000003,430.485,265.007,350.492,173.231,65.107,119.458,27.794,51.629,41.001,289.84,309.974,324.906,390.995,346.918,365.964,385.28,362.685,149.055,14.021,31.342,14.334,26.968,38.713,140.323,202.414,215.889,93.99,58.78699999999999,122.556,112.415,233.682,653.123,448.896,131.554,0.0,773.6169999999998,568.006,455.623,329.814,552.996,634.356,521.588,335.66,444.984,342.694,328.306,345.394,217.823,266.022,280.075,257.886,406.836,177.736,143.951,185.999,284.059,454.385,320.809,250.327,450.253,192.343,219.041,96.366,80.25,366.807,170.539,0.0,76.659,128.954,365.388,414.999,268.33,364.9090000000001,327.587,311.238,244.182,390.864,268.258,55.714,3.632,11.599,21.181,16.629,48.379,31.42,9.529,18.855,1161.427,53.878,313.339,356.951,23.437,0.0,53.13,67.152,16.094,118.46,14.334,40.732,0.0,63.672,7.998,0.0,0.0,0.0,9.956,25.647,20.269,35.55,0.0,322.756,63.156,63.241,1073.84,357.182,258.743,159.09500000000003,46.648,29.674,97.485,102.048,172.866,287.963,271.463,323.9,295.3809999999999,132.28,130.946,285.162,230.15,336.572,356.383,350.727,274.205,346.005,430.441,532.433,220.878,318.717,210.335,420.079,954.171,831.26,298.872,639.4600000000002,513.373,501.8399999999999,426.884,577.028,479.673,303.728,129.653,355.571,376.653,453.48,400.668,405.291,381.605,265.673,356.178,693.6909999999999,346.788,148.961,321.542,551.7950000000001,816.3090000000001,638.2690000000001,475.50999999999993,426.802,529.122,378.421,380.48,326.405,263.317,63.699,71.777,110.43800000000002,107.122,112.113,114.38800000000002,131.521,72.038,73.613,45.84000000000001,44.711,46.968,11.474,20.417,39.443000000000005,56.415,355.17,618.098,533.294,516.6859999999999,437.116,407.381,484.843,437.216,134.174,62.341,39.649,43.216,31.557,27.806,46.032,43.161,63.607,79.091,61.326,39.322,43.143,68.175,43.85,246.366,1003.192,946.154,598.129,566.412,500.779,399.275,384.461,306.208,47.566,49.483,38.035,31.710000000000004,54.644,102.395,100.189,55.267,80.709,521.842,174.148,479.062,261.486,142.332,638.625,454.055,474.628,435.735,446.319,355.264,332.643,317.488,328.87499999999994,305.563,86.01599999999999,123.808,194.184,205.495,311.423,358.158,348.954,299.169,346.997,335.33,517.403,370.082,462.669,1128.936,544.375,771.011,485.082,568.381,447.186,451.457,281.266,254.963,225.923,327.273,152.306,165.048,246.141,364.91,218.627,296.106,509.585,324.183,394.398,405.866,207.44,149.13,119.802,111.843,181.001,206.37,157.247,113.285,92.083,282.24,376.505,128.23,47.10799999999999,189.399,58.259,61.848,54.29200000000001,27.831,15.95,0.0,60.918,743.518,150.285,0.0,0.0,315.894,404.0940000000001,227.575,162.996,96.093,178.35,62.085,40.271,80.085,53.3,135.867,93.632,122.305,81.411,53.857,69.146,131.702,167.22300000000004,138.662,197.592,445.816,451.814,318.988,286.318,288.034,66.726,22.165,45.709,114.734,193.991,288.872,376.247,307.218,378.97399999999993,476.395,495.375,606.208,639.306,905.149,1047.966,1140.036,1123.643,1152.34,1174.026,1118.187,1150.772,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1094.933,1176.245,1176.245,517.788,1176.245,943.898,1118.187,1136.161,1176.245,884.5989999999999,679.146,1176.245,1176.245,1176.245,1159.7669999999998,829.798,967.674,725.739,385.64,824.186,1176.245,1150.908,567.035,1033.394,999.918,1127.71,775.0229999999999,1117.792,1157.914,777.91,861.4780000000001,1136.539,1156.274,872.5520000000001,754.71,1176.245,973.786,446.656,687.864,733.406,572.537,729.8630000000002,787.745,552.995,458.149,665.543,612.981,507.45,511.734,597.0680000000001,575.549,338.399,344.477,350.542,354.685,316.439,346.059,297.15,259.791,183.905,176.543,80.177,80.246,87.624,46.14800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.579,247.765,187.362,169.547,399.584,560.653,523.305,689.343,522.761,545.922,540.828,508.96,601.107,377.323,511.179,73.386,77.507,80.339,49.919,79.069,104.84,68.123,81.31000000000002,195.892,379.593,327.98999999999995,425.425,284.549,300.209,351.715,325.383,328.678,286.752,299.447,309.318,273.832,282.24,343.946,276.927,65.773,107.912,93.012,56.581,29.585,44.979,3.486,132.782,203.984,313.448,437.215,356.178,221.119,207.936,225.62,224.415,229.249,231.10900000000004,185.132,198.882,219.67800000000005,226.695,223.954,291.309,71.193,73.106,75.038,46.968,19.348,30.929,26.786,106.825,303.76500000000004,359.259,422.64900000000006,577.803,313.347,345.53599999999994,193.806,1136.442,587.518,880.055,0.0,0.0,0.0,0.0,26.696,0.0,0.0,0.0,0.0,1.792,16.246,2.828,0.0,0.0,0.0,82.624,139.576,207.647,101.894,154.359,131.612,88.371,58.474,0.0,0.0,133.116,22.27,45.883,79.319,51.012,0.0,6.0,10.330999999999998,30.862,0.402,0.0,88.23200000000001,273.595,478.067,561.098,7.424,149.266,51.92,25.791,179.267,288.211,56.23,0.0,102.657,200.095,103.364,59.838,18.277,62.727,35.84,0.0,0.0,0.0,0.0,424.4069999999999,363.348,364.413,394.261,20.383,1.331,24.79,30.899,206.648,156.813,90.232,61.402,19.079,69.499,46.753,62.363,63.413,65.15,139.497,5.405,15.005,33.901,39.443000000000005,58.53300000000001,18.977,6.762999999999999,418.846,1023.9870000000002,420.588,8.08,0.0,0.0,92.777,15.873,40.663,230.315,106.545,82.598,0.0,42.312,134.994,124.839,138.764,0.0,10.965,78.95,118.444,83.457,105.963,446.024,491.961,569.996,56.169,0.0,102.061,171.899,171.28,220.718,267.383,393.856,262.595,277.654,213.473,130.909,42.178,25.723,21.249,0.0,0.0,0.0,0.0,18.607,56.62500000000001,37.074,95.284,142.269,224.888,248.548,171.257,161.779,253.368,295.928,186.299,224.983,181.969,95.486,131.509,136.556,45.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.128,244.174,340.775,219.757,204.104,233.57300000000004,298.127,245.082,247.9,285.076,164.29199999999997,208.967,204.703,142.565,82.196,41.111,0.0,0.0,4.676000000000001,7.393999999999999,17.383,1.927,11.537000000000004,77.371,75.713,274.358,440.038,437.215,246.401,261.748,377.794,329.003,257.216,387.31200000000007,275.503,256.441,143.436,38.672,22.469,11.089999999999998,0.0,0.0,0.0,0.0,0.0,2.386,13.628,112.843,258.614,354.865,327.531,153.491,131.386,170.068,268.149,80.107,124.64100000000002,186.959,0.0,0.0,0.0,0.0,0.0,7.032,0.0,0.0,0.0,956.398,195.282,226.73400000000004,232.268,178.371,97.266,103.264,124.407,108.127,67.065,100.522,0.0,46.381,22.688,36.127,56.086,66.801,73.023,158.264,130.718,176.709,15.675,22.959,29.565,0.0,16.333,27.955,24.22,5.542,131.091,101.354,313.704,130.954,34.528,4.474,23.188,94.57200000000002,33.426,80.666,88.564,158.118,260.027,163.059,180.491,290.831,84.806,42.755,65.809,134.268,191.517,152.499,73.435,193.322,579.924,371.719,159.997,211.895,247.285,54.869,92.195,45.50200000000001,107.954,76.834,251.458,171.658,350.808,373.505,416.023,420.133,303.379,310.509,291.56,284.953,289.536,272.404,296.219,238.186,165.043,187.914,92.686,94.372,89.049,74.302,0.0,10.766999999999998,111.984,93.642,106.738,195.672,101.78,137.752,266.799,326.15,114.03,67.117,72.349,68.218,32.86,0.0,0.0,0.0,4.283,1158.121,29.397,41.621,0.0,0.0,0.0,5.595,0.0,37.385,20.796000000000003,10.245,0.0,13.574,0.0,0.0,0.0,0.0,0.0,0.0,7.355,12.106000000000002,29.364,0.0,7.088,0.0,96.243,181.112,80.038,14.118,0.0,13.306,9.674,50.912,0.0,0.0,26.833,12.675,43.946,142.254,0.0,2.008,0.0,0.0,0.0,14.115999999999998,0.0,1176.246,542.802,31.559,0.0,0.0,0.0,0.0,35.8,0.0,0.0,0.0,6.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.079,26.04,173.95,105.427,870.736,21.992,0.0,0.0,24.312,181.562,212.673,167.191,152.706,89.968,151.395,69.543,25.292,77.995,89.073,41.208,9.88,15.873,24.694,18.109,39.862,351.98,314.435,99.733,44.175,356.648,1014.973,43.946,79.064,87.983,27.35,18.413,63.884,264.05,232.643,417.327,183.193,246.503,192.545,222.733,171.977,122.157,140.036,147.084,274.637,249.046,461.953,352.907,145.719,146.338,296.265,411.124,367.0280000000001,396.442,176.062,172.445,91.34399999999998,121.108,82.47099999999999,59.733,0.0,0.0,0.0,0.0,0.0,0.0,43.831,114.65600000000002,122.623,183.601,198.847,270.956,264.062,272.489,147.979,110.7,85.84,92.064,119.577,52.755,35.497,0.0,0.0,0.0,14.643,22.387,0.0,0.0,17.961,0.0,0.0,0.0,0.0,0.0,12.205,0.0,20.301,0.0,0.0,21.727,0.0,21.101,38.108,80.847,255.427,226.662,221.601,278.064,296.284,321.83000000000004,304.622,253.908,103.881,113.455,107.422,114.257,60.808,38.771,600.119,143.747,52.835,132.946,79.692,34.935,22.848,12.484,22.664000000000005,0.0,0.0,0.0,55.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.78,228.492,317.536,332.555,227.461,222.565,168.286,184.871,87.38,98.272,122.423,189.568,174.931,172.227,111.627,113.463,32.535,0.0,15.064,10.034,33.3,16.663,0.0,428.174,172.718,1073.734,712.024,42.045,137.244,147.294,139.998,95.661,75.139,84.12800000000001,64.528,124.1,103.703,131.364,65.86,44.639,0.0,0.0,0.0,29.255,14.138,0.0,0.0,7.413,305.479,758.06,867.331,238.495,0.0,0.0,0.0,67.303,106.482,153.576,105.82,182.07100000000003,167.29,134.398,172.02699999999996,151.10900000000004,52.146,29.959,83.856,62.498,38.392,32.619,6.695,286.931,204.104,245.573,104.094,159.71,190.354,187.106,141.545,112.47,107.229,184.363,210.335,143.576,177.483,215.97,282.691,305.951,191.331,158.067,168.482,101.936,18.213,22.546,34.145,44.104,13.025,325.796,273.338,394.403,355.784,348.692,369.907,256.54,170.117,243.632,219.27,193.602,210.017,225.389,105.072,51.589,0.0,16.575,1.415,26.778,27.858,14.414,14.319,331.636,1176.245,1000.754,70.458,29.06,46.09,132.572,14.053,37.172,83.63,36.859,16.586,79.203,271.659,250.191,191.72,223.058,66.691,33.612,29.366,36.476,55.00500000000001,58.655,93.836,1176.245,1157.1039999999998,520.837,210.768,203.947,149.642,230.922,283.621,221.284,118.928,105.41299999999998,158.794,164.307,237.082,321.369,277.916,214.035,57.778,79.203,52.755,39.807,70.044,123.836,30.824,392.49,0.0,52.969,18.529,1014.166,81.247,191.876,95.079,118.84000000000002,80.596,0.0,111.714,30.935,139.219,18.39,29.015,157.972,86.455,31.748,193.602,90.062,18.673,29.487,38.26,29.302,494.89,722.329,353.36,215.409,178.502,0.0,94.854,241.313,26.378,168.778,67.074,33.296,20.703,19.09,14.193,0.0,0.0,0.0,14.226,10.517,39.848000000000006,89.62699999999998,145.193,326.168,347.648,353.225,345.745,221.681,108.466,86.101,212.195,143.98,56.292,46.918,159.708,123.902,74.798,56.498,29.247,44.349,0.0,20.32,0.0,14.01,0.0,0.0,0.0,237.697,548.744,600.551,727.525,147.765,72.171,154.645,134.586,32.672,36.334,0.0,40.499,18.176,52.541,82.65900000000002,103.321,75.025,16.741,0.0,0.0,0.0,0.0,7.6,31.345,303.024,100.317,30.538,0.0,0.0,92.808,26.778,129.199,33.342,32.659,150.586,151.836,157.584,140.369,71.193,72.42,35.932,22.492999999999995,9.005,0.0,5.555,0.0,0.0,0.0,87.77300000000001,183.601,55.558,0.0,0.0,15.545,37.684,0.0,98.148,37.631,150.728,176.666,122.77899999999998,121.905,262.083,48.943,149.605,62.856,17.114,0.0,41.173,223.858,217.178,42.316,132.901,91.509,101.728,164.711,127.414,87.069,108.72100000000002,43.352,0.0,0.0,9.258,87.04,172.02699999999996,225.878,228.535,173.145,0.0,0.0,0.0,0.0,0.0,28.800999999999995,4.041,100.193,73.391,488.151,138.433,221.761,0.0,15.499,30.516,43.715,0.0,0.0,0.0,36.087,0.0,5.238,0.0,0.0,0.0,0.0,0.0,16.859,72.015,119.274,27.563,159.61400000000003,174.738,254.362,281.68,0.0,70.792,20.144,0.0,0.92,22.062,26.488,57.034,22.641,32.356,23.846,38.875,7.684,0.0,1.214,0.0,24.492,56.952,59.518,283.658,49.183,0.0,232.268,8.974,22.664000000000005,81.079,117.747,182.021,147.999,460.868,339.737,305.68,312.428,266.187,282.428,278.325,294.827,794.91,644.139,25.148,19.303,88.734,157.494,1074.38,193.961,325.17,1176.245,186.671,191.021,328.027,175.698,148.118,122.556,154.493,165.357,187.319,285.252,285.339,290.635,259.176,183.548,66.986,186.959,173.01300000000003,179.837,153.743,1151.554,488.036,393.329,396.726,539.088,350.924,600.731,392.218,349.016,360.596,1.914,94.75499999999998,424.407,316.988,131.464,370.67300000000006,56.436,105.905,263.196,143.079,177.02,74.287,102.647,64.375,56.377,36.41,0.0,0.0,78.256,74.73,127.57,44.463,65.016,38.335,100.48,401.478,302.406,402.165,355.85400000000004,284.462,302.585,88.927,60.027,65.686,42.312,0.0,0.0,30.862,41.236,19.741,50.437,27.297,57.447,616.4060000000001,458.718,454.0040000000001,232.452,194.814,129.404,251.391,441.592,225.226,45.961,62.621,84.471,67.849,0.0,16.697,0.0,0.0,20.96,13.893,35.993,70.423,526.77,64.653,39.188,179.42,332.405,255.412,225.552,191.331,49.799,32.852,30.808,52.005,49.203,238.66,154.397,183.702,366.7219999999999,398.623,264.476,34.346,92.62,77.937,106.708,104.507,63.675,287.793,319.898,653.444,5.497,49.84000000000001,155.179,102.395,139.852,217.182,278.909,320.175,292.75,369.87,302.496,276.61,253.368,95.892,34.502,5.585,18.841,29.218,31.912,26.134,912.79,529.302,1022.711,531.984,1119.842,24.539,4.145,0.0,0.0,34.213,0.0,38.347,50.038,26.944,42.774,2.538,46.078,18.752,30.16,0.0,8.77,0.0,0.0,13.298,85.205,1089.009,1128.319,465.435,758.402,186.856,57.058,12.052,0.0,3.39,7.022,20.447,0.0,0.0,0.0,0.0,0.0,35.04,0.0,0.0,0.0,0.0,0.0,9.752,0.0,200.83,302.52,147.932,573.149,368.843,190.714,95.42,273.483,0.0,0.0,11.946,0.0,0.0,0.0,24.515000000000004,12.707,57.757,4.542,30.884,245.833,237.127,238.625,486.546,435.9560000000001,1151.5739999999998,177.593,727.081,264.733,312.525,205.203,212.354,461.875,303.214,432.4690000000001,436.4309999999999,282.112,455.96600000000007,355.08400000000006,182.224,137.106,69.857,58.189,35.013,0.761,3.894,0.0,25.244,40.161,136.694,0.0,0.0,0.0,135.042,34.934,0.0,5.792,0.0,0.0,0.0,20.075,12.782,46.411,10.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.036,337.525,688.8009999999999,145.253,6.149,45.346,115.869,50.675,28.965,193.558,95.661,0.0,0.0,0.0,0.0,0.0,63.736,42.543,129.843,0.0,0.0,0.0,10.256,0.0,0.0,372.986,106.398,129.179,10.351,40.093,58.495,134.167,12.76,91.303,12.406,20.597000000000005,14.905,0.0,1.411,83.322,78.83200000000001,10.82,3.933,30.834,0.0,0.0,0.0,0.0,52.179,659.393,647.071,259.441,1176.245,118.937,43.946,0.0,0.0,9.525,0.0,0.0,0.0,21.087,0.0,0.0,0.0,0.0,0.0,7.334999999999999,0.0,0.0,27.671,48.011,75.593,65.976,73.036,59.046,46.24,31.128,61.221,129.02,87.96400000000001,48.769,81.149,42.929,56.37400000000001,95.53600000000002,255.827,300.078,255.138,185.402,239.67,123.247,57.079,112.762,155.17100000000002,248.765,152.292,209.089,155.334,145.967,149.526,177.872,222.084,297.452,375.086,349.74,437.49,347.437,402.346,353.789,352.6760000000001,339.787,405.414,400.216,450.847,352.904,195.286,188.302,276.198,481.99,529.169,696.792,735.742,749.803,817.981,789.0609999999999,609.047,507.623,681.4549999999999,777.2950000000001,573.6310000000001,613.419,548.7570000000001,623.3879999999999,840.09,712.6949999999999,832.9480000000001,748.104,947.635,1132.672,1144.655,1119.16,1134.101,1176.245,1173.088,1153.999,1176.245,1176.245,1176.245,1125.786,91.784,1133.297,1115.337,703.1809999999999,1134.239,1000.323,1115.462,989.59,824.1199999999999,904.925,855.517,1022.477,775.871,493.165,313.247,636.059,831.306,1176.245,1128.397,1136.502,1156.327,1159.886,1141.621,902.4740000000002,830.113,565.47,543.865,495.635,534.927,570.885,652.581,531.262,646.251,568.2810000000001,568.6949999999999,384.03,404.924,383.34899999999993,171.628,1139.651,1160.214,1145.906,1155.698,1166.036,1174.66,1115.588,763.518,665.385,463.099,255.091,209.065,246.282,191.77,380.2190000000001,365.481,386.898,389.356,376.112,483.89900000000006,358.063,406.174,463.441,169.273,311.702,467.949,310.993,373.354,310.454,224.488,238.186,219.359,173.752,122.886,74.902,84.435,80.57,0.0,40.85,82.47099999999999,58.578,100.315,81.546,114.25100000000002,105.512,33.75,48.38,0.0,9.514,0.0,0.0,0.0,0.0,153.187,57.263,18.876,0.0,0.929,0.0,0.0,0.0,14.951,40.134,43.082,132.426,163.52199999999996,93.136,97.383,61.176,35.922,25.678,0.0,0.0,0.0,0.0,0.0,0.0,7.875,157.598,30.954,68.936,0.0,0.0,13.168,43.294,6.316999999999999,0.0,0.0,10.517,9.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.944,439.898,274.366,35.497,46.21500000000001,977.612,392.083,176.979,53.898,107.869,26.821,101.191,28.003,28.015,11.788000000000002,56.003,18.3,16.312,0.0,0.0,24.503,26.802,81.748,262.435,165.722,273.345,337.136,369.774,119.37,56.436,58.968,134.631,31.126,74.708,252.254,319.266,442.9330000000001,326.196,443.217,521.489,403.6789999999999,172.844,205.992,154.836,290.413,219.27,379.543,130.696,79.15999999999998,129.934,1114.261,272.024,127.551,0.0,0.0,10.621,8.151,26.021,0.0,0.078,13.060000000000002,66.648,21.574,41.526,0.0,24.037,0.0,42.929,226.743,652.797,483.166,635.193,564.039,397.798,710.0,404.742,443.705,197.47200000000004,159.708,105.65,196.182,233.107,212.513,183.395,205.676,187.824,187.875,168.581,140.175,50.315000000000005,0.0,143.468,227.461,213.338,215.589,263.122,189.031,259.37,366.94,279.06,289.136,162.791,198.292,94.001,140.999,123.681,96.855,69.146,39.322,74.174,14.15,13.755,1.214,0.0,0.0,0.0,0.0,13.882,74.476,189.893,259.034,319.261,439.54,329.63,282.572,214.849,186.043,109.148,141.322,218.224,130.411,137.747,169.943,168.108,92.53000000000002,230.29,51.985,125.825,92.914,187.464,312.525,757.272,1070.146,208.967,643.319,890.84,884.3340000000001,246.781,293.758,629.525,173.061,0.48,11.406,0.0,58.28,155.642,117.21,202.841,290.613,104.963,207.169,148.671,126.39,47.927,30.097,13.712,20.091,40.28000000000001,93.199,95.851,177.657,175.828,179.736,408.691,343.554,585.873,574.822,530.231,483.315,325.338,141.445,154.051,165.844,177.01199999999997,223.586,245.933,43.43,62.598,80.039,88.056,62.879,40.726,32.962,55.349,41.459,77.519,128.552,255.259,420.543,492.705,592.846,613.002,453.985,389.789,438.604,471.825,526.9770000000001,632.008,614.5429999999999,556.561,222.216,162.055,230.358,280.015,261.571,222.645,164.33,137.61,151.236,251.858,85.356,235.185,429.995,555.521,692.848,533.656,495.443,448.071,496.796,568.121,467.015,519.361,517.74,481.553,321.252,244.164,346.837,461.923,500.839,583.09,559.361,697.6509999999998,852.025,624.033,613.1890000000001,225.184,306.816,319.484,354.065,290.654,189.299,305.53,276.793,440.71400000000006,480.053,417.272,484.347,411.075,473.986,408.31,263.193,241.568,180.95,193.574,175.063,224.248,419.155,463.243,322.633,685.2570000000001,315.808,408.92500000000007,281.752,314.999,246.628,239.92200000000005,248.344,207.08,310.423,255.479,314.829,226.833,185.557,228.477,306.76500000000004,283.796,235.103,267.464,259.102,99.858,209.167,290.281,180.541,75.025,278.354,325.498,283.524,293.576,241.83,247.663,253.331,187.765,257.713,241.298,212.582,187.105,80.09,141.568,164.734,128.307,131.476,109.16899999999998,80.686,41.807,27.918,5.648,101.479,272.926,178.409,155.219,173.245,23.63,35.866,75.719,124.1,180.183,206.769,164.078,127.537,210.56,46.95,33.781,40.471,0.0,0.0,55.673,12.847,143.126,98.981,65.722,94.705,15.774,53.26,133.248,95.963,140.056,71.597,75.597,85.07,130.345,149.736,126.843,145.272,150.849,119.946,173.39599999999996,188.236,500.616,829.247,891.0989999999999,859.149,905.043,814.754,767.601,427.243,389.219,333.752,366.321,664.407,423.6800000000001,221.782,422.693,443.732,439.764,314.854,732.338,742.4649999999999,1021.782,83.346,134.076,239.082,971.148,1174.284,675.9599999999999,469.926,489.182,965.439,318.365,137.106,325.568,495.8,261.654,121.297,151.97,160.397,215.732,265.615,285.391,265.372,281.047,242.822,176.141,76.199,37.953,26.363,1.364,5.713,0.0,0.0,5.467,3.412,23.253000000000004,48.828,216.055,176.112,246.0,251.475,243.764,176.051,171.658,185.752,254.881,254.021,218.805,231.755,277.671,28.143,12.406,11.402,7.664,0.0,0.0,19.539,0.0,506.4,318.734,85.969,27.856,10.36,70.368,128.276,121.224,127.764,175.834,233.381,232.005,203.114,230.629,139.291,71.694,25.531,0.0,0.0,14.64,66.779,25.972,33.953,15.216,0.0,0.0,9.469,0.0,4.319,0.0,2.017,49.978,75.834,70.926,101.495,67.688,49.901,0.0,16.261,39.164,0.0,0.0,0.0,16.937,3.441,13.488,1.2759999999999998,23.47,7.275,0.0,29.511,0.0,0.0,124.64100000000002,260.97,285.956,178.4,208.394,149.795,157.729,189.221,209.754,252.904,560.4680000000001,227.381,133.615,125.489,138.664,255.849,255.259,273.947,201.375,220.477,157.781,137.884,296.939,111.282,152.61,112.936,88.25,36.119,32.542,24.841,93.951,106.123,236.777,400.021,560.133,113.865,63.335,46.648,27.424,39.065,44.214,34.411,39.633,38.38900000000001,57.363,70.214,176.163,185.948,222.827,318.472,283.126,397.075,441.534,239.474,125.908,277.36,353.277,373.208,447.54,138.669,49.765,85.762,100.946,98.564,77.99900000000001,132.844,125.291,47.201,115.959,86.077,178.56,420.03,615.3270000000001,489.059,492.167,416.2190000000001,449.53899999999993,467.247,469.019,295.47100000000006,139.056,246.018,221.575,61.384,91.876,95.979,54.231,52.876,68.305,82.05,66.957,30.799,29.573,25.564,0.0,0.0,291.56,186.711,226.61400000000003,216.051,264.401,263.547,218.56000000000003,189.346,280.733,188.53,192.748,15.797,19.343,33.446,30.072,12.025,13.52,21.922,36.828,225.934,32.784,12.252,0.0,0.0,293.762,214.521,268.589,179.775,158.842,172.059,172.21,219.363,177.934,152.21000000000004,160.642,24.348,22.097999999999995,23.117,9.561,17.953,13.403,39.605,46.698,58.286,72.15,51.108,613.843,97.738,108.95799999999998,63.927,27.277,94.647,76.254,6.972,0.0,29.791,8.242,42.331,68.605,0.0,0.0,2.301,0.0,19.955,144.788,202.58300000000003,493.908,0.0,8.954,0.0,22.699,23.488,64.248,330.4080000000001,131.958,48.684,35.685,12.889,13.704,13.296,0.0,8.396,13.682,27.128,0.0,0.0,56.169,223.871,347.24799999999993,360.277,680.523,514.9590000000001,430.026,129.73,157.229,206.241,172.861,192.609,232.226,305.851,179.714,225.49,376.926,344.824,332.015,230.565,186.877,65.009,679.3889999999999,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1154.7179999999998,664.561,670.705,41.564,311.12300000000005,526.658,704.267,623.046,81.791,335.623,93.512,188.121,134.207,53.114,0.0,0.0,15.004,10.788000000000002,22.888,223.058,148.941,417.982,636.486,751.1920000000001,301.666,315.254,149.905,300.096,200.489,221.537,249.901,262.606,171.024,161.81000000000003,58.449000000000005,45.089,36.688,36.648,24.457,22.079,0.0,0.0,20.97,15.169,19.158,174.36499999999998,121.475,78.996,46.549,88.666,93.265,131.957,296.9549999999999,207.19,102.816,71.105,152.909,139.52599999999998,28.64,22.948,144.956,103.074,4.879,96.509,0.0,10.053,0.0,0.0,16.436,4.834,0.0,0.0,0.0,0.0,9.586,87.324,90.46,33.194,52.598000000000006,72.919,119.337,72.85,114.643,106.269,155.166,140.477,175.63,162.007,88.61700000000002,22.239,22.097999999999995,22.375,29.553,0.0,0.0,0.0,2.612,20.902,0.0,0.0,0.0,35.486,0.0,70.747,27.819,5.841,0.0,0.0,0.0,0.0,30.082,0.0,0.0,0.0,22.994,0.0,20.75,0.0,0.0,0.0,0.0,0.0,0.0,103.859,57.611,26.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.225,50.018,38.228,31.304,45.362,78.119,156.094,213.482,528.721,492.144,426.728,526.049,359.369,93.699,225.209,224.494,296.289,230.337,175.114,171.825,166.427,97.032,39.572,40.547,79.11,54.353,59.176,90.764,173.462,190.278,341.106,296.86300000000006,227.464,193.563,149.53500000000005,246.529,189.847,187.444,201.232,156.496,169.763,177.435,157.24100000000004,161.252,97.375,50.356,52.169,46.727,36.5,22.528,14.312,0.0,0.0,0.0,21.969,28.114,13.949,26.216,44.217,69.095,48.545,53.851,8.358,3.088,1.498,3.147,0.0,17.953,10.617,0.0,11.02,23.497,24.192,57.861,61.035,65.939,74.264,83.168,170.191,224.508,169.721,167.511,220.654,218.642,220.179,144.683,189.318,225.871,318.698,281.723,189.367,255.096,58.998000000000005,75.47799999999998,69.375,72.381,79.41,81.461,75.685,76.688,74.43100000000001,108.104,121.127,176.74399999999997,235.942,244.248,294.128,220.507,328.435,239.291,212.555,294.355,240.988,139.509,74.044,36.387,31.889000000000003,0.0,0.0,18.434,40.316,48.741,68.692,73.067,46.792,29.409,40.82900000000001,14.453,137.568,130.383,164.66200000000003,167.724,232.312,170.068,259.063,412.9989999999999,562.575,283.324,318.886,360.009,135.087,110.223,177.76,296.91,365.23,261.218,222.344,231.71,279.665,282.41,292.639,532.337,1131.692,631.963,594.8340000000001,502.574,451.305,526.178,481.447,457.0349999999999,416.917,323.498,316.789,311.457,138.291,31.42,36.052,58.934,34.463,34.346,8.335,1.396,0.0,0.0,40.444,21.493,0.0,0.0,0.0,0.0,45.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56,17.498,29.528,58.989,128.865,103.06,86.585,86.006,126.385,61.894,83.215,534.713,702.864,633.863,610.9100000000001,730.5370000000001,576.376,544.962,567.592,587.28,722.4880000000002,647.139,368.965,136.791,180.41,219.562,171.681,133.385,95.733,74.389,100.575,64.338,59.956,73.054,201.41900000000004,174.449,177.577,163.67500000000004,265.571,317.352,242.978,233.313,254.28500000000005,182.628,249.019,258.779,184.798,72.221,43.241,8.54,13.318,0.0,0.0,0.0,0.0,0.0,8.726,55.198,0.606,0.0,0.0,0.0,23.064,0.0,0.0,0.0,0.0,0.0,0.0,14.585,0.0,0.0,0.0,10.36,120.34300000000002,213.313,192.7,201.339,235.861,206.146,254.286,206.544,0.0,0.0,10.778000000000002,31.592,38.657,31.786,116.567,79.23,200.682,307.493,290.76,140.118,75.802,63.168,60.555,74.173,90.047,34.344,9.442,17.543,27.695,37.493,77.995,142.535,39.36599999999999,158.516,594.297,798.958,248.077,233.176,225.74100000000004,69.322,189.539,169.61,131.367,182.386,194.553,22.209,0.0,19.29,83.098,125.0,90.171,98.945,121.001,125.74,67.843,79.766,34.794,75.54600000000002,27.627,52.541,47.628,45.4,36.085,35.783,42.32200000000001,83.72300000000001,164.544,322.728,175.601,5.118,76.68999999999998,64.972,157.545,175.579,154.1,193.361,189.691,175.021,151.386,446.897,675.143,554.264,391.481,589.6089999999999,603.9269999999999,701.059,669.2639999999999,582.5719999999999,613.844,671.2909999999999,720.38,658.8829999999999,376.5609999999999,117.523,110.041,165.994,177.269,163.88099999999997,149.7,154.974,146.612,158.59900000000002,493.61,549.705,620.6709999999999,781.4490000000001,706.6049999999999,771.254,701.576,798.783,786.826,698.948,651.2829999999999,638.66,628.825,577.6469999999999,243.4,63.75099999999999,81.73,109.248,120.689,79.017,90.114,96.649,184.978,178.451,139.126,271.416,368.438,436.307,590.684,589.6129999999999,527.8,554.63,522.604,515.061,494.196,459.697,382.695,410.072,264.455,134.911,200.94,218.875,193.324,184.824,226.676,189.05,82.47099999999999,245.75,159.902,285.293,350.941,445.886,515.924,440.378,425.739,384.184,373.2050000000001,400.537,364.139,422.118,433.803,439.574,365.926,192.108,224.936,300.45699999999994,424.828,316.439,296.672,309.974,271.647,190.16,329.372,475.2340000000001,691.446,509.064,445.023,430.8440000000001,450.7319999999999,338.266,330.987,406.255,410.6590000000001,474.4870000000001,505.684,579.799,697.0509999999999,469.461,507.8,675.8299999999999,719.6579999999999,831.135,876.417,907.402,1053.725,503.74,528.474,533.443,710.726,970.872,921.472,933.498,962.558,915.35,950.043,758.756,729.0129999999998,630.187,689.694,685.256,762.04,639.3139999999999,704.92,767.533,811.2,886.1469999999999,873.5900000000001,865.8489999999999,881.8229999999999,571.497,677.7090000000001,1114.457,961.592,788.4849999999999,1062.933,879.549,614.092,521.3340000000001,389.164,600.075,454.475,286.845,422.076,235.857,201.549,238.541,225.391,292.193,445.112,661.902,415.63999999999993,610.216,615.931,1114.709,880.501,592.322,1115.667,1176.245,1015.085,1146.044,1125.211,932.794,1121.955,701.729,689.928,761.233,780.399,814.5909999999999,998.203,1113.569,990.032,988.295,993.887,1102.521,1141.513,1140.542,1160.528,996.135,807.6400000000001,1118.384,1162.965,1130.232,1041.572,1119.073,1162.33,1136.942,1023.529,975.174,1072.703,890.6750000000001,841.851,906.704,865.91,621.423,679.81,789.5409999999999,944.118,996.162,1012.68,1047.046,1104.842,626.773,604.703,835.251,1085.265,1119.801,1029.025,845.5350000000001,895.646,817.557,920.193,804.9,645.5029999999999,474.355,476.456,578.42,393.664,58.024,42.858,139.219,230.097,387.383,336.494,546.535,509.223,170.859,232.673,421.832,971.744,1028.709,782.616,479.917,662.454,585.357,271.979,169.087,153.296,87.357,36.538,91.308,54.134,0.395,0.565,25.393,52.355,85.236,82.85,169.936,169.886,123.83400000000002,235.68,331.845,168.848,116.284,114.88,122.881,147.821,86.12,1.495,9.337,0.0,0.0,0.0,0.0,2.427,0.0,0.0,0.0,35.611,104.856,92.331,162.139,155.55300000000005,152.789,258.49,392.009,435.484,625.8570000000001,752.163,615.009,574.451,577.226,170.639,55.89,405.571,184.27,101.874,54.247,35.989,9.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.115,139.856,39.469,11.255000000000004,29.674,0.0,0.0,0.2979999999999999,2.357,0.0,0.0,0.0,0.0,0.0,3.235,39.763,0.0,24.463,0.0,0.0,0.283,0.0,176.912,0.0,248.77,346.02600000000007,171.214,168.292,98.286,301.24600000000004,207.644,359.594,882.222,262.661,430.883,372.554,368.285,317.944,304.625,87.357,96.61400000000002,87.808,78.47,75.381,70.104,39.31600000000001,27.848,24.194,63.851,70.149,35.39,155.57000000000002,196.755,102.43800000000002,54.647,119.491,274.39,61.211,0.0,0.0,18.053,0.0,0.0,0.0,0.0,4.966,65.569,136.082,158.975,156.10099999999997,168.278,388.503,298.302,441.421,582.586,456.153,395.312,364.031,394.307,325.212,318.63100000000003,359.208,266.192,243.955,210.802,168.789,119.971,27.064,172.452,171.155,79.009,87.306,127.754,129.473,114.327,78.528,244.612,179.93800000000002,340.202,389.781,612.129,673.344,434.369,440.957,486.973,574.6030000000001,515.848,506.255,386.031,175.476,187.62,5.378,20.087,60.199,75.171,87.206,78.48,84.53000000000002,72.613,43.36,117.089,188.017,203.428,160.628,154.49800000000002,110.937,153.37999999999997,117.23,87.553,109.032,70.722,79.919,89.667,76.748,77.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.538,0.0,0.0,0.0,0.0,0.0,0.0,8.925,27.627,55.592,78.44,157.881,194.986,262.362,240.249,7.193,0.0,0.0,17.821,42.168,31.973,27.82,23.286,106.649,151.20100000000002,195.795,187.192,284.187,539.905,510.149,838.036,800.432,724.264,696.536,761.617,753.8620000000001,704.982,705.2130000000001,448.821,96.368,41.764,109.026,251.125,355.137,313.242,282.39,449.892,136.832,456.238,326.114,612.566,817.192,765.297,699.837,688.332,611.9960000000001,643.778,538.376,494.425,488.921,468.366,460.16600000000005,342.399,44.715,40.205,56.915,77.94,249.166,213.204,195.387,144.218,39.36599999999999,30.856,0.0,0.0,0.0,0.0,0.0,0.0,235.702,16.588,107.652,252.242,253.202,357.755,318.44700000000006,321.423,284.681,278.302,245.995,190.489,282.016,217.384,195.931,260.287,187.351,388.91,412.677,250.256,328.1890000000001,297.759,283.29,178.085,189.217,185.436,172.441,273.463,235.824,173.581,142.859,173.737,188.607,182.079,151.103,179.68699999999998,119.792,144.203,122.737,141.463,125.8,158.491,194.44300000000004,196.074,153.503,143.403,213.656,149.534,165.80300000000005,183.865,123.362,171.305,219.215,223.916,217.354,159.27800000000002,176.159,187.412,200.91,176.671,184.004,191.699,158.563,184.779,177.34200000000004,261.641,184.058,161.629,164.542,162.771,123.454,97.448,92.356,137.757,148.074,149.112,115.386,105.06499999999998,86.872,108.863,120.124,125.423,124.203,120.223,116.019,129.812,241.381,242.6,280.759,257.417,282.612,233.537,178.311,391.37,171.614,256.796,368.1710000000001,301.66700000000003,527.607,365.822,740.497,452.876,506.996,554.1460000000001,613.6039999999999,536.655,507.844,443.883,499.902,609.112,407.786,467.63,417.486,424.327,430.593,690.159,675.0980000000001,591.268,507.687,532.5350000000001,445.529,438.326,484.69200000000006,287.63,291.632,284.376,252.193,302.32700000000006,400.446,302.138,242.948,238.95,390.32400000000007,237.661,327.462,323.012,252.068,661.695,653.392,784.4639999999999,610.2119999999999,519.735,659.483,569.9179999999999,614.639,448.525,371.555,487.264,450.639,492.105,451.246,260.377,190.451,209.418,234.69,251.034,247.818,302.569,504.261,248.339,182.164,116.113,120.906,187.139,147.179,108.088,92.741,67.797,38.84,79.115,88.722,76.34499999999998,92.694,114.553,92.921,122.573,56.905,17.919,12.542,27.135,69.276,88.137,156.533,149.046,73.421,177.938,301.706,408.573,441.467,352.27700000000004,229.338,265.19100000000003,176.66400000000002,316.759,225.828,278.338,528.285,482.254,521.814,519.2,78.565,41.897,78.494,113.509,129.695,166.294,218.657,248.941,176.397,277.093,503.972,447.393,523.473,468.753,224.191,251.879,277.16,82.367,121.963,136.211,73.186,108.807,171.723,149.4,22.077,0.0,0.0,20.841,37.53799999999999,64.153,78.104,61.772,56.17,143.388,78.95,40.514,46.607,26.38,26.494,16.668,10.906000000000002,16.358,0.0,0.0,0.0,13.666,36.086,3.811,0.0,0.0,0.0,0.958,70.14,86.271,69.833,200.602,349.466,146.862,157.359,83.163,387.662,542.765,580.002,555.366,953.476,833.678,833.2,561.138,780.511,600.019,837.568,507.795,403.246,207.513,224.516,205.747,240.972,238.888,253.898,281.569,270.736,376.064,737.478,867.6999999999999,614.359,587.316,582.608,550.183,284.064,233.602,187.786,193.608,210.658,312.049,431.265,298.847,26.156,7.46,13.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.363,11.129,27.849,43.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.447,9.317,3.589,19.655,13.911,45.882,141.623,129.208,32.567,0.0,30.392,0.0,101.112,105.955,174.46800000000002,0.0,0.0,0.0,10.852,83.967,421.863,272.576,276.486,259.76,202.451,85.323,114.629,198.435,211.229,175.824,319.646,272.181,195.808,122.846,147.865,435.216,282.153,303.439,185.895,107.512,14.784,23.123,116.478,100.957,238.325,459.942,695.662,613.463,682.1669999999999,688.531,733.224,741.748,607.317,586.9309999999999,194.742,69.063,84.538,119.82,102.322,143.418,140.2,134.487,144.699,440.385,418.33,517.973,511.933,656.648,583.914,580.044,578.542,591.925,579.412,595.393,626.93,626.9300000000001,539.674,318.54,280.098,57.298,56.22,64.263,81.945,64.904,22.407,38.781,59.224,35.597,20.944,38.222,94.77,421.769,554.2560000000001,476.72300000000007,539.5799999999999,562.601,600.0459999999999,460.771,302.497,127.707,69.619,90.653,95.19,84.314,50.675,35.616,40.044,22.778,35.705,63.35,91.426,239.629,285.603,235.195,270.423,309.774,459.719,263.255,322.005,497.58900000000006,422.0,159.796,109.599,99.246,82.22000000000001,73.095,78.13899999999998,26.018,18.922999999999995,9.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.811,2.152,28.521,34.742,122.783,162.588,141.606,172.49400000000003,183.042,131.244,69.227,53.38,47.597,20.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43900000000001,39.656,159.786,172.039,163.843,148.50899999999996,389.129,571.887,644.583,369.942,378.521,274.983,87.138,35.175,50.467,39.304,8.311,18.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.51,35.826,60.907,206.612,210.283,113.713,200.818,188.36,84.753,38.065,53.338,38.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.795,126.239,147.833,348.62,317.512,431.255,325.921,248.76,444.859,252.565,365.229,379.306,387.315,363.996,87.62,106.851,85.73,40.357000000000006,75.357,43.67399999999999,65.842,65.532,98.827,69.811,181.831,308.964,224.743,427.548,327.778,302.7219999999999,398.143,310.003,311.667,220.669,251.356,294.521,157.64,143.91,108.753,92.617,70.074,65.543,55.337,37.92,31.28,37.384,37.357,30.367,29.944,84.309,236.394,286.856,245.217,277.522,329.18,377.966,323.016,303.777,301.282,311.001,282.027,308.793,300.55,115.37,93.515,26.541,26.289,15.162,2.8060000000000005,0.0,24.053000000000004,33.014,46.745,104.348,144.413,304.196,336.041,136.536,148.019,289.363,65.008,44.275,39.946,33.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.134,145.098,123.956,112.058,60.987,26.586,29.021,24.524,0.0,0.0,11.416,80.228,0.0,23.741,102.264,99.097,97.915,217.463,264.607,328.591,387.888,209.426,461.6259999999999,448.025,219.315,146.131,263.666,304.738,108.535,119.398,132.466,75.102,45.424,75.848,188.02600000000004,160.023,176.101,146.598,109.593,106.895,102.25,133.191,167.89699999999996,335.48,332.692,510.281,155.298,144.099,100.325,230.182,143.51,237.497,78.015,109.223,225.297,93.964,58.877,66.296,0.0,217.27,136.62,158.133,104.954,35.126,202.091,84.968,188.779,96.90500000000002,140.411,133.072,237.504,230.609,220.291,147.686,138.246,134.393,190.61,252.066,167.146,141.755,227.744,176.10500000000002,156.414,148.86200000000002,192.682,231.855,187.412,169.542,260.964,371.272,405.356,462.168,660.077,425.137,395.901,287.909,297.874,164.439,197.617,194.904,171.207,151.625,171.417,173.398,128.474,135.089,105.11,139.878,116.417,112.708,137.111,140.866,101.401,89.64099999999999,68.448,86.985,132.062,136.691,107.781,65.218,140.579,163.09,79.92399999999999,142.947,90.55,109.20300000000002,68.485,79.875,41.871,87.81700000000001,70.776,49.245,20.614,3.225,4.063,2.417,6.962,14.784,2.328,0.0,10.973000000000004,0.0,12.531,0.0,0.0,35.084,66.22,141.172,50.185,100.175,73.222,78.289,65.994,92.975,86.194,89.84900000000002,95.331,156.43199999999996,171.048,128.356,77.797,47.147,39.63699999999999,70.801,124.985,120.457,166.074,95.452,96.80500000000002,145.194,74.936,101.702,132.332,162.62599999999998,136.772,42.856,47.887,303.17900000000003,48.448,48.468,125.761,94.534,217.876,212.027,254.711,262.55,377.877,1040.153,99.835,11.373,118.111,652.823,212.826,470.949,111.925,267.391,392.461,580.6479999999999,519.064,373.07,632.065,618.0050000000002,439.832,333.526,415.724,361.091,373.673,130.496,100.479,114.94,134.983,127.286,105.796,81.793,37.192,17.543,38.984,16.096,30.484,75.38,18.266,6.372,0.0,0.0,0.0,0.0,0.0,0.0,15.042,1.416,23.344,17.155,0.0,0.0,0.0,0.717,10.867,11.233,26.783,41.637,22.414,16.359,11.945,42.865,91.388,127.287,282.043,615.0029999999999,820.444,946.797,824.5209999999998,748.256,722.446,712.355,763.742,315.453,403.786,664.2379999999999,531.183,720.987,967.203,1176.245,665.2460000000001,1140.861,979.798,1176.245,490.2870000000001,705.409,882.139,640.326,1009.064,516.8119999999999,1011.901,903.71,473.399,1062.327,1051.825,1132.128,594.525,1028.083,863.241,846.1959999999999,791.374,901.674,774.1989999999998,787.437,725.896,345.496,1043.507,779.2550000000001,746.8150000000002,900.2689999999999,980.127,955.313,856.847,817.8050000000001,637.938,586.2049999999999,469.222,312.482,290.362,311.7629999999999,401.271,183.116,131.128,123.751,165.374,142.1,114.31,86.568,76.264,93.958,284.924,304.986,365.732,273.99,125.86,61.957,19.373,12.74,16.046,43.88,0.0,0.0,11.115,0.0,0.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.12100000000001,56.926,29.939,25.08,4.416,0.0,0.0,12.028,34.67,108.67,285.54900000000004,444.085,508.453,554.264,558.134,653.963,652.6210000000001,569.733,1059.294,1123.627,1117.431,1134.113,1176.245,1176.245,695.09,588.759,505.198,397.155,507.278,15.449,167.873,239.87600000000003,131.314,312.837,163.178,72.875,40.965,0.0,80.276,88.171,91.008,109.678,40.908,128.676,389.169,457.7720000000001,244.37,316.858,618.657,416.851,601.579,657.3209999999999,1138.9450000000002,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,550.722,447.052,1176.245,1133.639,1176.245,1144.232,1135.742,1176.245,1166.5949999999998,1120.11,973.998,860.6279999999999,573.283,636.869,479.256,666.056,1155.372,719.739,1036.251,105.438,322.827,404.864,264.418,408.334,301.989,334.92099999999994,171.40499999999997,117.87600000000002,37.67,37.869,19.754,0.075,6.585,13.939,7.678,15.95,60.534,98.404,111.778,228.163,118.66,92.375,62.391,35.99,21.1,29.056999999999995,18.297,29.93,29.984,80.562,101.309,0.0,1.429,11.522,13.791,20.706,25.082,37.348,73.079,61.167,157.362,206.205,544.771,179.615,112.711,449.601,799.457,438.276,370.265,556.435,1131.358,868.234,1162.685,476.172,429.502,1176.245,837.944,504.454,932.489,626.602,695.906,929.862,719.6260000000001,568.691,407.282,457.596,550.688,997.778,1172.88,730.039,557.095,579.608,686.063,577.298,573.631,429.97300000000007,357.486,353.97,421.172,352.23,321.769,291.996,283.531,249.922,239.12,204.88,239.816,166.57300000000004,326.055,469.958,615.233,543.5319999999999,597.2919999999999,668.27,703.6569999999999,662.769,636.848,592.6089999999999,522.616,598.2940000000001,589.993,605.915,611.148,93.127,21.616,1.777,0.0,2.189,0.0,0.0,0.854,4.9990000000000006,113.559,0.0,12.456,21.133,33.123,18.371]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.1414270767951798,0.1165056908490253,0.1371801641442703,0.1374366539387172,0.1572613957380736,0.1682747534424864,0.2090810583590106,0.4240038026486888,0.4050462406305576,0.3018309087223611,0.1853845420434799,-0.38629107872233,0.2600440101699244,0.0185998721687325,-0.3236412653930137,-0.4882553685718978,-0.1874888052550645,0.2908419786174195,0.3773802394009682,-0.0178513407277957,-0.395667787262177,-0.1008179375029583,-0.7682131067963949,-0.9999996188638216,-0.6944225632797093,-0.7571927697778476,-0.9999996188638216,-0.585316690241903,0.0071049417890317,-0.9999996188638216,-0.4298489782364237,0.1134644547148695,-0.1262732409804104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135569306271531,-0.1263761858638959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1358663082584302,-0.1512033510692332,0.0,0.5103518771220695,-0.4759089618677748,-0.0920554086069569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2599581666649662,0.12008237385668873,-0.03526403627326836,0.17513982908154624,-0.10705704986846379,0.10705704986846339,-0.1501972591023716,0.007226148466709727,-0.1367699570846995,-0.2884484478557966,-0.30733320660674035,-0.41454992981721744,-0.4558326937353564,-0.6089805461066645,-0.7172705888992664,-0.13125338292601663,0.6276956411683083,1.262675355969952,1.3130388665291597,1.5869123068589122e-15,0.0,0.0,0.0,0.0,-0.6781400793351162,-0.7280029013661745,-0.6323993356042855,-0.4089643520869964,-0.16477287023950873,0.0017518016885420028,0.061460339970809345,-0.15253850532670737,-0.2011579208066417,-0.18244963644413767,0.09326798098269622,-0.002858815462549178,0.03878958489971752,-0.20567093549668655,-0.3917952132132238,0.10641353269510201,0.7972165384471775,1.296995173728231,1.3528556129697513,0.0,0.0,0.0,0.0,0.0,-0.5953044349250611,-0.5488217540535639,-0.37302190714714395,-0.42343646153096637,-0.3410089910539299,-0.42413348085275954,-0.4313551872826431,-0.39782686776925164,-0.43504525577408165,-0.4058035977108385,-0.42446056880009314,-0.5090158482692928,-0.5265063325630739,-0.7210764190517708,-0.8051776219006127,-0.350554912436832,0.3628157015214992,1.083750556038883,0.8453400323420525,1.1092048748746968,1.1350680455966558,1.1490062696490697,0.6307610319409589,-0.13075786833791653,-0.7670032959956723,-0.7891832126365828,-0.713947167439194,-0.6779034813013327,-0.5167099653496273,-0.441772411685975,-0.3101312441429079,-0.3559378263088682,-0.3345456368829847,-0.37598077135175084,-0.4204420555372877,-0.40241074758665213,-0.48958440915956947,-0.25832745937140805,-0.0,0.007619113689055749,-0.007619113689055749,1.376062993997937,1.656873634856941,1.447130337680816,1.3688492567059674,1.0547448739780507,0.28747951257090465,-0.04865625646658743,-0.4380291992245067,-0.3349407340956129,-0.5355816120631063,-0.5249373692580892,-0.539633408949171,-0.41373999751121565,-0.4615900937520497,-0.43480932902817987,-0.4313540383741226,-0.39538580849778615,-0.38471290511659245,-0.40213685393020326,-0.3591325993277742,-0.5461002213685249,-0.4763916014708146,0.04203043584432628,0.7714483727542473,-0.24586630148651115,-0.14163256838704505,-0.4336649182395212,-0.5869463600923341,-0.345533629004748,0.0,0.0,0.1900379997427304,0.2860890656917509,0.2088961065344435,0.1815860503257191,0.2266793989494268,0.1552513532673063,0.1706756375047918,0.1544940976837012,0.1556474293444453,0.1586869206500675,0.1627087504201358,0.2355064865011733,0.2585312438312479,0.4247732720320295,0.4981206291011674,-0.0492093991345932,-0.7792072713869376,-0.1292673667441576,-0.9179246294693554,-0.5849241038218312,0.1180079882164999,-0.0875171095909275,-0.0553791128295874,0.2654268061962415,0.3894579425109087,0.4010837350306335,0.4221525395744839,0.3707551254586907,0.3252290593586373,0.2463383820380862,0.2153694203942932,0.1843882449507645,0.1756361850259651,0.1686184846636159,0.1656261037284023,0.2398441302358327,0.2689531046627526,0.4399131492185297,0.5185857229723743,0.3120835211861015,0.0,-0.1061501335017995,-0.856159444206601,-0.1414584837087855,-0.565319210417715,-0.6121032978905318,-0.3602530025146381,0.0889025034466474,0.5407607488065602,0.3939491311565296,0.4373848926732677,0.2872947422085046,0.1677356014255878,0.3643044943697785,0.0931651195543597,-0.1545761046247829,-0.081539327034635,-0.334551678213941,-0.7649834291806047,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7376925660857505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2815368080474523,-0.3133188597879273,0.0,0.0,0.0,0.0,0.0427709818454166,0.1812841949893973,0.3519423842088526,0.3345534230424747,0.4415201362980234,0.512255485052284,0.7139768566563497,0.7510003733119159,-0.1030949387393744,-0.8163564156969267,-0.9999996188638216,-0.9999996188638216,-0.7857032680177246,0.0,0.0,0.0,0.0,0.0,0.2056489806333167,-0.2288639242735594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1075808928993942,0.6717799233985046,0.0101444330946539,-0.8786328357200414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3738888375051301,0.2061828981646143,0.1727223213747659,-0.0444599758659919,-0.375509783212893,-0.4178079165256899,0.0,0.0,0.0,0.0,0.0,0.0,0.1654655795033063,0.3131740390196341,0.2893728329920844,0.136093135967805,-0.0019385045008876,-0.5031666732204896,-0.501067644494506,0.0,0.0,0.0,0.0,0.1933078084147946,0.602815575605901,0.5929189081630256,0.3522512188593091,-0.1323330304777845,-0.7594715158427974,-0.9999996188638216,-0.0460669629454856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3000442043039013,0.5486927393205432,0.2787747444786808,0.1484220943865915,-0.0923485398006105,-0.1739192737488513,-0.4458577800326828,-0.6011998643837391,-0.1066508992909576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1780719656589435,0.5756695332793399,0.5604546284658927,0.5970907931869881,0.5856202904067584,0.5880630503538715,0.4641017071805504,0.313355501187134,-0.323053258177173,-0.5690182469090578,-0.9999996188638216,-0.800511627782831,-0.6564289219594325,-0.4904852594379054,-0.3353822165959595,0.0554052852575922,-0.1852397212751868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2465512511191918,0.4303549785111829,0.2641286537672042,-0.1184215125789754,0.0928999056172446,-0.0998896887230553,-0.010931350763331,-0.2193441397939529,-0.3816411106801469,-0.3204307808910936,0.0,0.0,0.0,0.0307229408205481,0.3964041049033782,-0.4753453822514051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4440989928707614,-0.494234895956724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2392613575055929,0.3650390671824461,-0.2626176322570614,-0.4099020984397117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2783594752876716,0.4905166663515111,0.5849677245351725,0.6193897018470633,0.5129586509513459,0.4532506185297671,0.4569007998221677,0.3976603814476078,0.3895504184231923,0.3836180014087749,0.3591973812517785,0.4180050821499926,0.333192456786226,0.3701583941001817,0.3080983328152399,-0.681510832130683,-0.9145623448850076,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4772699281240235,0.0,0.3465054984979923,0.2838678989684117,-0.0066704794841523,-0.0693168031564013,-0.181912333261512,-0.286966714444178,-0.1566716436936992,0.0,0.0,0.0,0.0,0.0,0.0001238828258893,-0.0001360966256248,0.0,0.0,0.0744814956160118,-0.0828898243196818,0.1060436989612467,-0.1180149675306345,0.0,0.0,0.0,0.0,0.0,0.0,0.1889806336513372,0.3595097055593023,0.3475052852477751,0.0578480452047053,0.1946984367561154,0.0062935965208835,0.2157742206141005,0.199456584167385,0.1529377106316835,0.195312616399961,0.5298084601008252,0.5084936347337298,0.4624092235029077,0.3824803732048336,0.1561761123901419,-0.6944417563935795,-0.7738541374456924,-0.9999996188638216,-0.9999996188638216,-0.5531350727672216,-0.3830456976497369,0.0,0.1455029962497914,0.3463885949862376,0.3321403251804337,0.3422987169033569,0.2873505767215815,0.2081580440647086,0.0,-0.0392377040647708,0.0,0.1893191303868657,0.2235613903597903,0.256578780702091,0.2122217497195846,0.4852420496942805,0.5255406095075119,0.5194581372392004,0.310059520087065,0.1879442055023477,-0.5244570709881139,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5241883673939315,0.0,0.0510152966669233,0.5598072970799077,0.5479476975366736,0.3907229431978066,0.3203906498348197,0.3478856578681112,0.3382559491908847,0.3694238212875141,0.4478730569890511,0.4444235309780207,0.4087627254072368,0.4567908756245476,0.7117033450770007,0.6356602279233702,0.0382152345440507,-0.7110769516334197,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8910839321361835,-0.1518437031410835,0.3311422832591846,0.529799735958157,0.5373792711083422,0.450828796525058,0.2626787012557392,0.1572788440234102,0.1800139598168985,0.271915823512894,0.501463720571645,0.4362647127546629,0.3782875502384673,0.3516509978437326,0.4079461456534876,0.6169800936420897,0.6389509745378382,-0.0304594717119666,-0.7902555256620233,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8144231456816401,-0.1007324409048093,0.2947905255890745,0.0415007466729178,0.523488691151937,0.3276997365622888,0.3751363899066914,0.5055169572553192,0.4540480051696463,0.4602072498934386,0.4048368612065193,0.3580074081918277,0.4406512116882646,0.4395327765981935,0.4744851817843146,0.6798567346807807,0.4496859338355158,0.1263814203494968,-0.5749907949797493,-0.264200191737084,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2341524995590592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5960665788377343,-0.6633576360665654,0.0,0.1929064978520546,0.1442641679908983,-0.0077575076606177,0.0,0.0,0.0292154089674726,0.039663442226982,0.0,0.0,0.0428931198427722,0.123265156588394,0.1612500737660026,0.1890696199065534,0.2508923845109185,0.2334126922607907,0.0,0.1498563434412536,0.2832153330968257,0.1289149113803598,0.1489001774048122,0.2868829626745627,0.3165904132885252,0.4853921049481746,0.5160312939991074,0.4597396358464198,0.2875215699178793,0.3943713796616734,0.3912271986440321,0.4635677896492527,0.3638647975792981,0.27988271059755,-0.1505071644843059,-0.6839326541353922,-0.9999996188638216,-0.8474335567098062,-0.5827570267830352,-0.2870975765842019,-0.2694695739087136,-0.3735416166269333,-0.9823716161883336,-0.9999996188638216,-0.8962294314819239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3451358080990753,-0.3312312695144009,-0.0528683045696619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093571283466522,0.2517473504924081,-0.4018706526993106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.337090403730405,0.1310819884191559,-0.1254130405133198,-0.3956119527491001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125271709402094,-0.1394135446673452,0.0,0.0,0.0,0.0,0.0,0.3720811951442664,0.6745384973102088,0.6065006534689744,0.708581846830297,0.6372881529452677,0.6018053198849164,0.4394525144856456,0.1581652169185055,-0.162441791654487,-0.4556462681064717,-0.1340743693543694,-0.2901039161476846,-0.0607113088284286,0.0151381323579665,0.2258889916236823,0.3196072218232099,-0.1049304983567765,-0.7090843574479888,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3793135094162548,0.0,0.0,0.0,0.2976974099261391,0.639057409078391,0.5672926114892757,0.4127374448068965,0.2786246892247868,0.0745111577010839,0.191529828139003,0.0770463935604806,0.0819947272819183,0.2839324576241568,0.3869453894224496,0.486634422864135,0.4882954996281718,0.6292636865190012,0.5968883930770844,-0.1324551684751402,-0.7051829208467425,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2748610940776989,0.0,0.2577425813340371,0.5220718903826114,0.3407859505646804,0.2656885304762892,0.2915311858882121,0.2956053605142901,0.2349080103141306,0.0559479269315581,-0.1105994462626126,-0.3099687890033151,-0.4756716651871981,-0.4122401686748057,-0.4928512469295378,-0.5142062033529071,-0.2043612971754814,0.0,0.0557019061083131,-0.0619902681435957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198596383700294,-0.0220999982072388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0243961925575251,-0.0192908242680588,0.0026399255714157,-0.0107987437947735,0.093489657661619,-0.1040441254616812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6648808713764437,0.5840848412971446,0.5033708181589269,0.3267016946410397,0.3715071465566948,0.3625840934355974,0.2170200281871282,0.2941222562606857,0.3068926562984862,0.281533318390385,0.4555084266523132,0.4766976243649856,0.5458922895240313,0.4866134849217312,-0.0141383456081838,-0.905159463917156,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6216248271986718,0.0,0.0,0.2335348302581463,0.2324896779664887,0.2013061024130564,0.0880580064363597,0.4707285659513615,0.3093249472743974,-0.3398925983554505,-0.7242451725768929,-0.1863250046231185,-0.2880345495067731,-0.1267094481138234,-0.0435736029708966,0.0,0.0,0.0,0.0514706969142065,0.2435361874130408,0.2859913552938664,0.5385622648541584,-0.6477274620621088,-0.501629479282342,-0.0965937076229863,0.3361098100944925,0.3847469054700478,0.1555619327462964,-0.0093365774835729,-0.1199534720315221,0.0047825750107407,-0.1318497129739629,-0.0110185921900137,-0.0474000119451959,-0.17668482697469,-0.0183241892604155,0.035474108917683,0.1028541524017304,0.1175648017689522,0.2537608826202427,0.3685182552785486,0.3836790704074527,0.3439301315823216,0.2995975281992863,-0.4288805984002468,-0.4945925858061227,0.0145291871997219,0.0,0.2803101935882948,0.4855491395162032,0.2012991230989217,0.4801227227765449,0.4297006678110633,0.3998222240008029,0.3395820188764604,0.2423479591816237,0.2119896875246088,0.1732527492489961,0.1733731424178181,0.1672208770081604,0.141927842584338,0.1969213483079884,0.157701092528554,0.2928275934887157,0.0977470392837304,0.0,0.3751835002771,0.0,-0.6080744888063288,-0.6160029896632444,-0.9646022824016196,-0.9999996188638216,-0.9999996188638216,-0.836231757523759,0.1116917089246789,0.2161162070066963,-0.2595816306085065,-0.3480671200356111,-0.7618183102205596,-0.5821079505685166,-0.217602800917368,-0.2440701049443384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593887287999202,-0.0660941048547457,0.0,0.0,0.0,0.0,0.0469393772123117,0.901355737713794,0.3579114426224768,0.4955417725284294,0.4663664946172309,0.1862482321676378,-0.0422702160562584,-0.1838054722205247,-0.1756274608832968,-0.2059316428557684,-0.1065374854362702,0.0561363684131925,0.1836240100530249,0.3045528412348586,0.315974488816146,0.5217264143329482,0.674828138846795,0.4827521793767588,-0.1847354658289613,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6588280611932043,0.0,0.0,0.2965650162077988,0.6113111457362536,0.6591665579287328,0.5469793177004966,0.331978056126804,0.3476117197883278,0.3292753167281768,0.1859289285459794,0.3212281675309728,-0.1039795668059361,-0.7915484436054596,-0.5474626352043183,-0.4455611591819619,-0.2025780824140888,-0.2488387213268099,-0.9999996188638216,-0.6998751524473724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1544103459140859,-0.1718429277938051,0.1879825917300881,-0.0021513735819931,-0.0235656541755067,-0.06597196685739,-0.1175159465700099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1608592321744645,-0.0828374794636723,0.1093327007471811,0.2518537850329609,0.1782830899115154,0.2321284984600227,-0.1858940319753064,-0.7689930451509375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5643281478106005,0.719117121516489,0.6950053360099491,0.6283040308254926,0.5833101374282029,0.4604131396604095,0.3765043354770747,0.2876070665160283,0.2552282834170443,0.1162649045113813,0.0977470392837304,0.1055743400856942,0.2772009091413265,0.4638085759868968,0.54105213517168,-0.0314889205468214,-0.4994379746440748,-0.8012828419947052,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5359642151675502,0.0,0.0,0.0,0.2425329110061908,0.2634499154676135,0.0410610498824374,0.3012568601347896,0.2604365965899961,0.2294048211189916,0.1870037429227092,0.240971289468572,0.276466336328659,0.4521653351818356,0.6625619942552199,0.7584926670354185,0.0380721586042912,-0.6007776158785952,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7994594961770387,0.0,0.0,0.0,0.1305724984873294,0.3193559665143639,0.3546503580930809,0.270666526282799,0.2662346618073224,0.1358488599730937,0.1257707303627185,0.0744465990453388,0.0972898942079135,0.1241654881117585,0.0117095442893399,0.0707248797830586,0.0,0.198734225154453,0.3232225065449373,0.3432566277683319,0.4710339109447505,0.151419709807406,0.0,-0.0521407110711289,-0.9638275785326778,-0.2449128571260924,-0.089631841773714,-0.0625835098450374,0.2419623520756865,0.3900721221547543,0.0,0.0,0.0,0.0,0.0,0.0,0.0282173670462235,0.0911969529684,0.1060402093041794,0.1572334784815352,0.1274318071267555,0.3567860282182711,0.4316199791980808,0.4893092450062238,0.0,-0.2005488468294513,-0.4003892932742399,-0.9999996188638216,-0.9999996188638216,-0.8133134347342372,-0.9999996188638216,0.0,0.3600732851756719,0.4964264005949911,0.4771687280690717,0.3337595260596629,0.247373065358542,0.3087334504014893,0.3545125166389223,0.2403379167108563,0.3422638203326838,0.3322799114631259,0.3472522851103954,0.3845828915878845,0.3764589699351998,0.4330071178823343,0.3700537043881626,0.2145388820122747,0.0842473009188633,-0.4262336935146964,-0.7751679933315326,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7893935803663991,-0.1166644702455877,0.2621273354391051,-0.3654333984310515,-0.5221713456090294,-0.3699978698750857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058818169869415,-0.006546596658263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3257629768899349,0.0114303717239556,0.0420259400615471,-0.2256237776865672,-0.1964083687190946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1181091882714517,0.4574329725249316,0.635726531407649,0.0739737505127191,0.2013409989837294,-0.096710611134741,-0.5597357591100279,-0.2522516059386336,-0.745706563540815,0.0,0.4035404536060157,0.5291890459713787,0.3459419188816227,0.3471249126274389,0.201513737008561,0.1110496120242948,-0.0342597082582611,0.0409389118850818,0.036768771689653,0.1683288431270296,0.2345921963495396,0.2306890149197596,0.3019338536058466,0.3288321302806291,0.4990070019962628,0.5849904073061101,0.6604402827582988,0.7296593755168157,0.6228811037429014,-0.1129916061822497,0.1107146049458336,-0.5854998972379365,-0.9999996188638216,-0.9999996188638216,-0.4155570877172785,-0.5900573893678359,0.0270692698710803,-0.3635716663856446,-0.1605102664677341,0.039256897178641,-0.2584841334608393,-0.3679023308061694,-0.8346631566720056,-0.9999996188638216,-0.5709096410395368,0.0,0.0206116594680335,-0.0229392607319256,0.2136420401459775,-0.2377590601381184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1398724345716957,0.3754556935283498,0.060538570803597,0.2721042649945285,-0.0943428788145749,-0.8493581025824246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2907425233910014,0.4729741602741718,0.3163880131786216,0.1022783589856252,0.2104367901296584,-0.0495426613845208,0.2912415443516259,-0.2422066280703978,-0.3589216983434614,-0.3342463332205519,-0.1172175808907554,-0.0797107467313675,0.0363098817853024,-0.2987233691039265,-0.4039347848546211,-0.0300843335772314,0.0,0.0,0.0,0.0,0.0,0.0,0.1044803325950943,-0.0283395050435791,0.4693065306964349,0.4405482668047791,0.2837963609985319,0.4171989713674452,0.2267648955475757,0.1302514500371374,0.0895969452030409,0.0744169369602667,0.1797086148235093,0.2602586240795636,0.3857187749632921,0.4429648543238874,0.6500236564123952,0.5218398281876355,0.1264913445471169,-0.0878503718408551,-0.6925311691492303,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7836339013768131,-0.753272140062731,0.0,0.5477383181126353,0.6572821431123883,0.5235724429215523,0.3096250577821856,0.3770958323499829,0.2701081811520303,0.2276879098418778,0.320148118668642,0.2503794049220247,0.3018518466647649,0.3301896068798105,0.2676357591198451,0.3930383306619631,0.4987382984020804,0.5945817297555962,0.3369577967618474,-0.1759642127902917,-0.2202723885738559,-0.4456414212945099,-0.7765324492448487,-0.9999996188638216,-0.7550291823961188,-0.5074432479564712,-0.0018826699878107,0.611504821703489,0.7276929537593897,0.3851953264031965,0.0093627499115777,-0.1072738030774715,-0.1237554534063502,-0.2185013876121989,0.1312390229871846,0.0605612535745345,0.1312163402162471,0.1472652730687801,-0.5238184637447972,0.3813706622574308,0.3523175223435878,0.2541569586973818,-0.6649297265753861,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9384821992528458,0.0,0.0,0.0,0.0,0.2568771463813456,0.3104049961367281,0.2312578290217302,-0.0481677365000029,-0.0750817166315882,-0.060950350337539,0.1121802609141015,0.0402584287569574,0.1061100024455254,0.227340688963681,0.2301620767025966,0.256468856504471,0.3200783255272959,0.3383536595887692,-0.5424096117708616,-0.9999996188638216,-0.9771528340441796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3997053204890482,0.5614456910730071,0.4141385421194193,0.2750320872739968,0.0678092713033258,0.0739737505127191,-0.069192920330512,-0.1046199188777865,0.0126953724108534,0.2187474084354438,-0.9999996188638216,-0.9999996188638216,-0.0781787872788209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2471305341923644,0.0688125477101758,0.6829852122416191,-0.5236893464333069,0.0267813731630277,-0.6178158665097091,0.0,0.0,0.0,0.0,0.0,0.2637814328890074,0.297055313025755,0.3925933993858818,-0.6832347227219313,-0.3778321499911841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5972007173846082,0.5176609638495385,0.5075967928674326,0.3760279972873877,0.3026160815625047,0.3777152464794294,0.1198924030328442,-0.1600548662204508,-0.1734028045028902,-0.2611641900885291,-0.3620100448480259,-0.0524024353511768,-0.4508671827527983,-0.9999996188638216,-0.6547626107097946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2658595236725872,-0.0895166830904929,-0.2063556361894458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446484173476263,0.7617834136498866,0.6115205251602919,-0.3321979045220442,-0.6643975538726221,-0.4058802686696434,-0.1755524332563497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0453934591314958,-0.0505180205348324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.344490221541624,0.3914644953246088,0.3176512690369857,0.3879661141146361,0.5475463869739335,0.5086873107009653,0.4751028510852275,0.1412246766852762,0.4535943497508967,0.4350625258949765,0.5357984564568532,0.5619167947770932,0.7179533208845431,0.5373618228230056,-0.2093253343537219,-0.94764254905452,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.916376966560006,0.0,0.1713630999470508,0.3653479018329025,0.3138562669762921,-0.3483009270591204,0.1425071256575105,-0.2728039412365229,0.1408477937220073,0.0022839805505507,0.0330139006852334,-0.0882342341182586,-0.1437023332030623,-0.0465904115055813,-0.4015862456483253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1534280074496397,-0.1707489203032052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.179670228595769,0.2587842439686275,0.2359392039775191,0.2277664271258921,0.1881797573543908,0.1592243278384324,0.1767267028594977,0.1194736441847677,-0.0143634284890249,0.2159155517253263,0.1081985622003071,0.3052141312491128,0.3558961656661085,0.4239183060505399,0.2344508652383137,0.2519253230028406,0.6164200036827873,-0.1028681110299996,-0.5295798875629169,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6853372411049823,-0.1836362238527604,0.2609373623791543,0.2197855814129669,0.1179940295882306,0.0,0.3342131814784125,0.4596698427050737,0.5273133552977025,0.5351825319844741,0.5306616812537812,0.5997062911589327,0.6176919836838197,0.7219803851402123,0.8628508616331572,0.5678387428203088,-0.1788780764414909,-0.899073501991777,-0.8097766672965242,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.185614859409922,0.0360882885615286,0.562951478097549,0.3786225573169285,-0.9999996188638216,0.3217725540334722,0.3356334719048054,0.4730247603016477,0.4679490540972534,0.4681706473210273,0.4710478695730198,0.5420013218939869,0.5394625963775229,0.7311546935701556,0.7411228989829107,0.467193543342182,-0.3033960199170472,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9706812650128636,0.0,0.0,0.0,0.5132325890311292,0.4777619697705134,0.5548205771307297,0.0615994265520576,0.3492553482670282,0.4411833843910285,0.3563899521411321,0.3872071137024974,-0.003892712458578,-0.5342560280331048,0.0418392434084463,0.1146317450038828,0.3963203531337629,0.2005575709721196,-0.3479327682385198,-0.8107555161039031,-0.9411622558805356,-0.9999996188638216,-0.6964954195776882,0.0,0.0,0.0,0.0,0.0,0.0464333769375526,0.0350885018117459,0.2050190975326683,0.119717920179479,0.161358253135089,0.1386248821701344,0.1299443602152147,0.1243748675357968,0.1278331176894954,0.2027508204389204,0.2306959942338942,0.4056831030453406,0.5060229575300783,0.4847063873344492,0.3665134472933822,0.2475231206124361,0.0,0.2426515593464791,0.3789558195668561,0.0,-0.0356119503718416,0.5617527808949299,0.0,0.0,0.1322318304228327,0.0,0.0,0.0,0.0,0.0718311010733941,0.1400521519106619,0.1384922752015768,0.1377524679033083,0.1631519368676835,0.1807642360863689,0.2102675417618941,0.2864188382846112,0.0731571707589698,0.0,-0.2689792770907573,-0.2066191052980273,-0.6654409613357462,-0.4291929227077705,-0.3887792042113181,-0.5064085646360155,-0.3789959506231302,-0.7275289398772263,0.1062687818420878,0.3594276986182206,0.2129912191029252,0.1800104701598311,0.2199600642663321,0.183603072110621,0.1503291919738734,0.1351317354457627,0.116742987529602,0.0310038582144661,0.078358504617787,0.0428861405286376,0.4591865252012521,0.5018772449341207,0.307435297972452,0.2624518735463644,-0.3833231253865876,-0.7916950092022864,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5388117753344707,-0.1049462018135794,0.4021882114924353,0.4315397170855327,0.4534948945244785,0.4241241958175109,0.2805928558107464,0.4401242734711016,-0.1026936281766344,-0.5165006528746597,-0.3314476282525738,-0.3550010686283449,-0.1847284865148267,0.047429674030268,0.1276132692942553,-0.2709404643625824,0.1424390773446981,-0.6874781457157736,-0.8657245942280823,0.0,0.0,0.0,0.0,0.0,0.0,0.1474676731786838,0.0963738592277461,0.5887801748812026,0.1479509906825054,0.0324607900400657,-0.5904621895876433,-0.2497582459640446,-0.2871778386967499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6139144299084627,0.6444210119908379,0.0154364980372211,-0.1392111445574415,-0.0522000352412731,0.0431827613793585,-0.3266667980703667,-0.3299034550002915,-0.2907704406475397,-0.2366336457339127,-0.0902442765890259,0.1216459557091647,0.3122649833536013,-0.1736941908680102,-0.3092010644485081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.507875965432817,0.4061088412075518,0.5571080473383477,0.5360130703664925,0.4741833264479927,0.0820174100528557,-0.2534642617695219,0.1274963657825006,0.1913937315133781,0.4184098823697999,0.5135431685101193,0.3364448171729537,0.1670795458969346,0.0716199768208222,-0.4914571289311497,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1398881380284986,0.0,0.0,0.0,0.0,0.2627240667976142,0.446714490842706,0.321878988574025,0.2784432270572869,0.2787887031069501,0.3260456391123865,0.340351488259801,0.0470562807240664,0.1402737451344357,0.2674420831526097,0.304711620631421,0.2700261742109487,0.5902842170772108,-0.0525594699192055,-0.955890353533094,-0.9999996188638216,-0.9999996188638216,-0.8610327503010915,-0.4426839369299694,0.0,0.0,0.0,0.0,0.2492836526028912,0.6600093101104868,0.4159095430810762,-0.2020912752531999,0.1287282147272591,-0.5148238726538201,-0.614083678276227,-0.2870679144991298,0.0,0.2027351169821175,0.1755629022275517,0.080857099077977,-0.0858124121135493,0.0673503813989753,0.1777631310084871,0.3057463039518767,0.4609261192493032,-0.0136009384198189,-0.9777076895178812,-0.5598788350497874,0.0,0.0,0.0,0.0,0.0,0.1948188299249375,0.0,0.1907341863276576,0.3081053121293745,0.2666063102849904,-0.1138675101061432,-0.1457804239866421,-0.1988109976099337,-0.251722922892937,0.0111616681297731,-0.058887963010762,0.0478187707932724,-0.2159207862109273,-0.1493137017672878,0.0991777986813252,-0.0824605965004034,-0.027913766881368,0.0,0.0,0.0,0.0,0.0,0.0696675136916654,0.1958552580739269,0.3080808845299034,0.2313572842481484,0.0273676355503349,-0.5483141115287405,-0.3163600959220831,-0.0616186196659277,0.0,0.0581446660554262,0.1304765329179786,0.1283408627927883,0.1132184338916246,0.2528622959254119,0.2625181770306432,0.4207444629478266,0.5766501269152524,0.5412196387109107,0.4540096189419059,0.1768610546565889,0.3922165164226129,0.2288342621884873,0.5175998948508608,0.3426982826375632,0.2755607703196935,0.2498402529051262,0.399525603150082,0.2841592853335316,0.2513879158144758,0.2989554312989023,-0.5364300843860353,-0.2167583039070803,-0.3219313334300346,-0.3141145015992727,-0.1600531213919172,-0.1151220418218391,-0.3185324074464801,0.0023869254340362,0.204333379918943,0.1577604166986982,-0.442896806011075,-0.9999996188638216,-0.9999996188638216,-0.7723605642208862,-0.4994536781008777,-0.9999996188638216,-0.6059143910816673,-0.1754041228309893,0.094212016674551,-0.1048484914156949,0.220176423004505,0.3045214343212528,0.2561181459692069,0.1645826962652783,0.1325598581871593,0.0985845569798835,0.1140350136453738,0.0421655263442393,0.0543897950510066,0.225649950114572,0.2482088382261614,0.4221281119750127,0.7690680727778845,0.7792474024432114,0.3167055719717462,-0.3177507242634039,-0.4882466444292296,-0.3180124485434517,-0.3942736692637889,-0.6217679031384313,-0.4146916527645871,-0.9999996188638216,-0.6590793165020502,-0.1692797746778701,0.4069812554743779,0.2079975198396126,0.1736209080695968,0.1610947840265075,0.3245730038299841,0.2947416703901322,0.4792729912806563,0.5060718127290206,0.4553147506850778,0.5485793254658557,0.5864229115322385,0.7649712153808692,0.8462034525935814,0.3903163981494656,-0.4087173598653619,-0.8952924585593526,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7693350315435333,0.0,0.0,0.0276625115725221,0.2122043014342481,0.2982505205713068,0.3144233362497292,0.2596915548061266,0.2279356754936564,0.000642096900384,-0.0037548710044195,-0.0101043020383799,-0.0190727207013523,0.2324146503395416,0.0692016444731803,0.4035858191478907,0.0947843204335889,-0.3565818832798338,-0.5421758047473522,-0.789163262999957,-0.661623276504115,0.0,0.0,0.0,0.0,0.0201457902495484,0.1705151132796958,0.6664930929415385,0.5532397624792408,0.317735020806601,0.1770494961382233,0.0814485959508851,-0.1540142698369469,-0.3174488689270821,-0.0670851674618601,-0.1500238469804843,-0.343075165600832,-0.2609408520362216,0.4053795028804852,0.438798203785526,0.2685517941000125,0.0603710672643664,-0.2051866010718989,-0.9999996188638216,-0.9999996188638216,-0.018657451510343,0.0,0.0,0.0,0.0,0.0,0.2153188203668173,0.2316190085281962,0.0906665250941697,0.0732897777275274,0.0254640276201203,-0.1062181818146119,-0.1273532898427411,0.2838347472262723,0.3800376132577205,0.4696275791466268,0.4417225364079271,0.5741759600545336,0.1096363009120366,-0.1838333894770631,-0.7119336624434428,-0.5853446074984414,-0.997359693292406,-0.510214035667911,0.0,0.0,0.0,0.0,0.0,0.0,0.3396465775322055,0.2001126396960382,-0.043160078608421,-0.0873879922794372,-0.1145479932342675,-0.1550681462712728,-0.0104427987739084,0.1373912883968423,0.3840873602843273,0.4044687023859187,0.4642657210627137,0.7286718025667686,0.8421798779949794,0.8406374495712309,0.5415529009608382,0.2297782144251931,0.1981601765668814,-0.2357298245534808,-0.7621062069286122,-0.9055537951657614,-0.846411087189086,-0.9999996188638216,-0.3243932864910179,0.1545237597687733,0.5219235799572509,0.0714716663954618,-0.1130491855238603,-0.1959582029574124,-0.2737775555583009,0.0797840295297809,0.1198749547475077,0.3744279895220286,0.3597504918969463,0.4931234401807875,0.5312601574408239,0.7219559575407412,0.815461318659163,0.2737095072454885,-0.4852158772662757,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3849458159228842,0.0,0.0,0.0,0.0,0.0,0.0,0.1014233930041356,0.0095983017636208,-0.0861369502208086,0.0050774510329279,0.1102347770990793,0.0983402809851722,-0.1021963520445435,0.1986626871845733,0.5455293651890316,0.3394546463935037,-0.1196638304949358,-0.7739291650726395,-0.485379891148439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1067119682896355,-0.1187582644859703,0.1502593988325273,0.3174209516705436,0.0777390904883405,0.3568470972169489,-0.0103485780330912,0.1450406166883736,0.267817221287345,-0.629771431622294,-0.8234700816286268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5442957714157395,0.3328016151946878,0.3171313101339574,-0.2456125333680869,0.1275905865233178,-0.788325745303804,-0.0231154884138244,-0.4139884868655252,0.0,0.136093135967805,-0.1514580960351464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.183206996033482,0.4319305586770708,0.6686235285811277,-0.0373637582196284,-0.4536013290650313,-0.4761497482054188,-0.3997140446317165,-0.0618576611750381,0.0,0.0,0.0,0.0,0.0,0.0,0.0124912274724161,0.01882321022104,-0.0348494603026355,0.0071293693885029,-0.0079337353425165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0190744655298859,-0.0212275839404127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2846792442365599,0.2315910912716577,0.2082941406903335,0.1308726089951176,-0.3955386699506867,-0.5564729297520984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119865849468661,-0.12462961250171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0966774593926016,0.24355014604131,-0.3786365159451977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2005942123713263,0.3833615116143279,-0.073216494929114,-0.3036315717690902,-0.2730307689458978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6050210388724373,0.7434609692180046,0.6792198722659977,0.5189905231921815,0.0422876643415949,0.1670917596966702,-0.0001291173114902,-0.0495025303282468,0.198814487267001,0.2409904825824422,0.2827040983364656,0.3101537408278822,-0.2643467573339107,-0.2819014772109856,-0.6687125148363441,-0.9999996188638216,-0.9999996188638216,-0.9518597996203574,0.0,0.0,0.0,0.0,0.0,0.0314784515756195,0.5901289273377158,0.1711048653240703,-0.1147591174868395,-0.5393561618369702,-0.2280874755760842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1485477220410145,-0.1653172690779459,0.0,0.0,0.0,0.0,0.5877856226170208,0.7269095257477798,0.7561162105725842,0.6538465757296271,0.6082280337172902,0.519409282040258,0.0891520139269596,-0.7240898828373978,-0.9041247805967,-0.7112985448571935,-0.5132064166031245,-0.5735844631816255,-0.4792904395659928,-0.4808101852188038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4726949877087874,0.6296266108540008,0.690521126678463,0.6350704758789958,0.6016256025459502,-0.1529918003162267,-0.9999996188638216,0.0606973502001594,-0.6788185617032576,-0.3245573003731812,-0.4212923391073933,-0.1574184303061023,-0.2759463774256306,-0.3328801324787022,-0.0951908654819299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1353899700687432,0.1400800691672003,0.1800680495014417,0.1860859631140081,0.2064411327875948,0.1862342735393686,0.1736941908680102,0.1253711646285122,0.0,0.2161371449491002,0.407532621291012,0.7235664342773022,0.7134673667245232,0.7446649009062247,0.4631036652593013,0.3581993393305294,-0.1290614769771866,-0.7480638268897792,-0.9999996188638216,-0.5363253946740162,-0.6036740312444578,-0.0812357268697795,0.0173191680250318,0.0381646345165747,0.3615092790588677,0.4153773703783124,0.3758587489196235,0.1953858991983744,0.2854993136473764,0.431799696537047,0.4235728300008767,0.3455981876604931,-0.100046723291084,0.145946182697339,0.2434838425570312,0.5337901588146197,0.2029148343210837,0.2535323100823343,-0.9999996188638216,-0.7946943694516345,-0.9999996188638216,-0.9999996188638216,-0.9635501507958272,-0.9999996188638216,-0.9999996188638216,-0.3150985848922525,0.0,0.0,0.0,0.254772883169761,0.2239801492078668,0.2323605606549984,0.0927393813921486,-0.0930621746708742,0.1932694221870543,0.114570676005205,0.1051171950098773,0.176088095616181,0.1698642922366435,0.257185981031802,0.1642721167862882,0.3086392296606721,0.3644650185948745,0.4220251670915273,0.3674922961007611,0.2142160887335491,0.2166134831387872,-0.4596244771631987,-0.2924297725830431,0.0004780830182207,0.2014753507808206,-0.1424076704310924,0.482525351667384,0.2787468272221424,-0.1154396006149638,0.1440041885393841,0.1944070503909955,0.1693111815914758,0.2089344927621838,0.194555360816356,0.1892057165321783,0.2591052924188194,0.2838731334540126,0.4481592088685701,0.4144491215984094,0.0,-0.6844578475240216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3888856387518708,0.0,0.0,0.1594738383187446,0.4593191321698096,0.3730408508377751,0.2419274555050135,0.3114780656849242,0.2584998369176421,0.3538459921390672,0.3921885991660744,0.5035173837557537,0.5758509954468398,0.6009032435330182,0.7662780919525746,0.7336550328588792,0.1555863603457675,-0.6003832846299898,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9496107156404796,0.0,0.4577487864895226,-0.0630964894339312,0.4232919126069588,0.7334264603209708,0.3595952021574512,-0.1743764188246681,0.4786675357794789,0.3847277123561776,0.319069814634845,0.2285987103364442,0.2632998602137193,0.4495585613525591,0.3127221284294182,0.1230400737075528,0.039422655889338,-0.4916508048983851,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3603193059989169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.395948704656095,0.5104583116626222,0.3691411590650624,-0.5198925995440797,-0.8996545298934832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2360997282026151,0.5663713420235074,0.4732655466392917,-0.0760605654389671,-0.8863362536961158,-0.4573596897265182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1922417181807331,0.2076799610464879,0.0501603306854337,-0.0228293365343055,-0.1505717231400511,-0.0369310407432826,0.1001147716038965,0.2118710391843205,0.3577160218267077,0.4760537826360679,0.5455171513892961,0.7148126295239691,0.6517667401175137,0.3346493886118255,-0.2767786606361827,-0.6936775214958398,-0.5782606036518134,-0.9999996188638216,-0.3923944889330454,-0.9999996188638216,-0.1249367023236328,0.0,0.0,0.1956109820792155,0.501428824000972,0.5562373779000552,0.554417521739456,0.4783290390439504,0.460646946683919,0.4055836478189225,0.4030710947304633,0.1975215693235647,0.386531865059974,0.3720497882306606,0.4897803487103099,0.4763050379449138,0.2639785985133101,0.0250906343139187,-0.6482003105947286,-0.296172429787727,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3243252381782054,-0.3381460249932646,-0.3452928426671041,-0.0534388635001662,0.2703611812894099,0.5668651284985309,0.5913660107680753,0.5334970276209661,0.5162022871954053,0.5284684317869803,-0.0998792197518534,-0.5562181847861851,0.0151363875294329,0.1602572663303545,0.0384560208816947,0.0648954076521266,0.0828217760068694,-0.0424900644514986,-0.0038735193447079,-0.6668315896770669,-0.9999996188638216,-0.5004970855640017,-0.9999996188638216,-0.9999996188638216,-0.2908035923896792,0.0,0.0,0.0,0.0167172021809218,0.3857222646203594,0.6092557377236113,0.3087317055729556,-0.1300246223277626,-0.7299019066829933,-0.5554434809172435,-0.0541228362853578,0.0,0.0,0.0,0.0,0.0,0.0,0.0762629655488707,0.7415468923165882,0.6224763035230941,0.1106413221474202,-0.3748519828557061,-0.626791264486816,-0.3415850820330931,-0.1080223345184083,-0.251035460450678,-0.0237279232291364,0.2467466719149608,0.4925493915932159,0.6381378844411564,0.4212818701361914,-0.3619664241346845,-0.717271092927885,-0.5456567376719883,-0.3531812124677457,-0.0237000059725979,0.0,0.0,0.0029400360792039,0.144306043875706,0.2417634416228501,-0.0653769803274146,0.1635968681437648,0.1086068520771817,-0.6704817709694673,0.0,0.0,0.0,0.0,0.0,0.0052414649150912,0.3944638555739569,0.5946742056678799,0.7174298723244473,0.6678854661113928,0.5893838855538462,0.5481117114188369,-0.2085645891130496,-0.1604561767831908,-0.4175967922731179,-0.0119834823691233,-0.1797312975944468,-0.0434287822026035,-0.0954927208182517,-0.0017867044184598,0.4803321022005831,0.608575254595487,-0.4232186298085454,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5838300963312313,0.0,0.0,0.0,0.0,0.3370956382160059,0.5348632283628156,0.4522264041805133,0.4278040391949834,0.4090384083155539,0.3738172995352504,0.3617099343402377,0.4987295742594121,0.4231261538962618,0.5622657604838237,0.5714383240852333,0.7161491681807466,0.6484358624467716,0.0391277798671508,-0.6876090078557975,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.385734478420095,0.0,0.0,0.2831123882133403,0.4961838694288135,0.2170531799292676,0.1080572310890813,0.0152951669259952,-0.1386144131989325,-0.178260407140578,-0.1183011194101534,-0.0475308740852198,0.3262602530220257,0.5393544170084364,0.689402691588392,0.6182311357007183,-0.0071625211306423,-0.7263180288748717,-0.9999996188638216,-0.9999996188638216,-0.4485099194038341,0.0,0.0,0.0,0.0,0.0,0.0,0.3318140422446407,0.3443733180298693,0.1721029072453193,-0.1050316984117284,-0.2730935827731092,-0.2003691294904851,-0.3351414302583155,0.0454021832741641,0.3404806055712913,0.4237647611395785,0.500901885783809,0.5432331708387453,0.4032054465275546,-0.2773928402800283,-0.9696832230916146,-0.9999996188638216,-0.295129022324603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5355419666624064,0.6387415951138,0.5619918224040402,0.496798049072659,0.5612973806476467,0.5179889916138651,0.4701196207931167,0.4016403353328685,0.226974274971614,0.3414664336928047,-0.033553052702132,-0.1832767891748281,0.1554153671494696,-0.3242240381232536,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9209902932029824,0.0,0.0,0.0,0.0,0.0,0.2327583815606711,0.4574800828953402,0.6703718467718472,0.4107710230494705,0.4438721651613866,0.4260557210042638,0.538288326774375,0.2925658692086679,0.2536021032236804,0.36026347148584,0.4415079224982878,0.4650875353020638,0.5856691456057008,0.0584953765906903,-0.5960386615811958,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6770999055976101,0.0,0.0,0.0,0.6420916658984123,0.7333217706089518,0.2514542192987545,0.190371261992658,0.2226471002081565,0.2162610277749894,0.2074112574523055,0.0770045176756729,-0.0068833485652579,0.5015928378831354,0.6024578857565023,0.7595203710417396,0.5752752020307345,0.1740920117736829,-0.3794827577840191,-0.9493891224167056,-0.3586844016628847,-0.4917083842399956,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5491394154251581,0.0,0.0,0.3096320370963202,0.6886977808607965,0.6836587160556088,0.4870968024255528,0.5316736818032994,0.3746251551463313,0.2954919466596027,0.1960855754403689,0.2168909108756379,0.2366894802469895,-0.1381590129516492,-0.1496120674465423,-0.3386310873256199,-0.3636484388411253,-0.5162022871954053,-0.9999996188638216,-0.9999996188638216,-0.9681739464100054,0.0,0.0,0.0,0.0,0.078002559596922,0.0888274758197003,0.4623882855605038,0.5020709209013561,0.4450342209647989,0.3085450089198548,0.3617954309383867,0.4535158324668824,0.4421412952560036,0.4178934131238388,0.3489622170733746,0.4579860831700993,0.4340609943166602,0.6185853358930496,0.637572559996253,0.292475138124918,0.0059638239280232,-0.3426860688378276,-0.913948165241162,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9521721239278812,-0.5554016050324359,0.0426156921059215,0.6240728216313859,0.8045543954953032,0.7442513765437492,0.6530422097756136,-0.9999996188638216,-0.6483922417334304,-0.7122547108936349,-0.5128557060678604,-0.4467703253557828,-0.1812318501333877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4595651529930545,0.6330394954658246,0.6516184296921533,0.4807229437921212,-0.2183687806436413,-0.3829078561955784,-0.1026814143768988,-0.3328155738229571,-0.0075219558085746,-0.0334884940463868,-0.079171594714469,-0.2193528639366212,-0.0272960975804551,-0.7064112801344337,-0.3661086470735749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2680545179679217,0.1466685417102711,0.6621694078351482,-0.6884639738372871,-0.5099994217582716,0.4982043808707827,0.2708026229084239,0.2961602159879914,0.0505738550479093,0.2886347705223495,0.1413084284548915,0.1849989349375428,-0.2034958622227899,-0.9116641846906114,-0.6059440531667394,-0.2049580285339904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.269783643044771,0.6540175689259251,0.4235571265440739,0.2035691450212033,0.1685800984358755,0.1879651434447516,0.1262139168102662,0.2557028767781977,0.3971229742592429,0.493512536943792,0.5183205090352591,0.6095994689447408,0.6523111266200132,0.850710344696005,0.4890893966109836,0.0557664647640582,-0.9999996188638216,-0.490251452414396,-0.2820061669230047,-0.9183852642022396,-0.9999996188638216,-0.3370206105890589,-0.2271417785108447,-0.3033611233463741,0.4142920870303807,0.5345735868262294,0.4505932446730149,0.5237172636898454,0.4890806724683154,0.3858705750457198,0.017694306159767,-0.0862835158176354,0.0,0.1578947684957894,0.2730709000021717,0.4947600893453533,0.4317682896234412,0.0,-0.7400114432069743,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3333320430689181,0.0,0.0,0.5490888153976822,0.6297417695372218,0.3027033229891872,0.0641241934402523,0.0906735044083043,0.2065196500716092,0.4476444844511427,0.5250485678610219,0.5316283162614245,0.6322490881400801,0.6359341660031537,0.7660425401005315,0.6874921043440427,0.0830102174885038,-0.6121102772046664,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.234293830670285,0.0,0.0,0.4520693696124847,0.7356074959880361,0.6168701694444695,-0.1306388019716082,0.5012682997758761,0.1765120889498584,0.2719245476555623,0.2884009634988401,0.4899286591356703,0.5378765472404331,0.4223723879697241,0.3857432025627632,0.3828729596249053,-0.075263178799088,-0.7319608043527029,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9175564706487548,0.0,0.0,0.0,0.0,0.3874740724681462,0.3141267153990082,0.0266470213659365,-0.1423117048617415,-0.4013210317112101,-0.2392386747346554,-0.027587483945575,0.0,0.1696845748976774,0.1527300760361788,0.1642005788164085,0.2851643065689152,0.1801151598718503,-0.1290387942062491,-0.9303181465438872,0.0,0.0,0.0,0.0,0.0,0.0,0.3882749487650926,-0.0632919102297002,-0.3688166209578031,0.3668676474857136,0.4623917752175712,-0.1234274256420236,-0.7994490272058368,0.0,0.0,0.0,0.0,0.0,0.2626909150554748,0.2933283592778739,0.4266890937619796,0.0295539057030011,-0.228499255110026,-0.8085849494080397,-0.0894538692632815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0695017549809684,0.1817884504356227,0.395427000924533,0.4815796546021445,0.5922454043490358,0.5259960097547951,0.5155322730384829,0.5600899593023594,0.5461034137766032,0.5824795990461845,0.6154359203898074,0.3629330591423279,-0.2279897651781996,-0.8629276340886378,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.827812959848887,-0.9999996188638216,-0.1232808600451968,0.0,0.0,0.0,0.0,0.3304112001035844,0.2639960467986466,-0.237875963649873,-0.2669081656213122,0.3811298759197868,0.3994645341514042,0.4014449145370994,0.2945096081951565,0.5335668207623121,0.6106463660649322,0.7757263384623013,0.6064151568708255,0.1017514207684622,-0.5659473486898299,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1588160379615578,0.0,0.0,0.0,0.0,0.3035949303698835,0.4648711765638909,0.5444946818685759,0.6330290264946227,0.5027095281446727,0.4712363110546542,0.5203689377337668,0.469561275662348,0.3032407301775521,0.314604798417229,0.4545086399025304,0.6400031061436305,0.5699674336313645,0.1636352543715052,-0.50159981719727,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5717436690786224,0.0,0.0,0.1474589490360155,0.435807567678846,0.3336705398044467,0.0562201201828078,0.3840995740840628,-0.0383460966840746,0.0897487452854687,0.2819904634662019,0.3940363725832121,0.5477976422827795,0.5242424570784746,0.3891997078879282,0.7189984731762007,0.1337585553897784,-0.3798282338336822,-0.8526156974547533,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6671404243275234,0.0,0.0,0.0,0.0,0.4995688367840988,0.7535914436843894,0.7003602147797278,0.5709672203811472,-0.0577154382361478,-0.6688206942054304,-0.423346002291502,-0.1126356611613847,0.3778408741338523,0.5256313405912618,0.5344985591992825,0.563588340512332,0.4438425030763145,0.1628448470457607,-0.5081621173123358,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9414972629589968,0.0,0.0,0.0,0.0,0.0,0.3746286448033986,0.6723086064442012,0.4635032309935076,0.4516523555929417,0.1785378348774287,-0.4116347131736284,-0.3118950797044671,-0.175801943736662,0.2498140804771215,0.3417822476573958,0.4810090956716403,0.6960627021013424,0.5445383025819172,-0.004494678302688,-0.6564830116439757,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3963290772764312,0.0,0.0,0.0,0.0,0.0451840797074576,0.4659163288555486,0.4467895184696531,0.5013031963465491,0.4234384782037855,0.467886240270042,0.4937254060248975,0.4911238666812221,0.3862788649225944,-0.0953688379923624,0.0561660304982646,-0.0684025130047675,0.1316891887488669,0.187787170934319,-0.3979570022983287,-0.8467373701248789,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1513725994369974,0.0,0.0,0.0,0.0,0.0,0.0,0.2831350709842777,0.0910050218296983,-0.4163771571280951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4630146790040849,0.6226769588044642,0.6487394626116272,0.4598966704144485,0.1423082152046742,0.0977767013688025,0.2931940074807827,0.2372443357206909,0.2611240590322551,0.247057251393951,-0.189443013212755,0.1540160146654805,-0.421936180836311,-0.307274773747356,-0.8263054279958116,-0.9999996188638216,-0.9999996188638216,-0.2915538686591497,0.0,0.0,0.0,0.0,0.0,0.0,0.3804807997052682,-0.0956375415865449,0.6631657049278636,0.3800463374003887,0.5444423370125663,-0.1561237675341324,-0.2790521722155316,-0.3362860377763914,-0.3237511895906338,-0.2258401364247401,0.1717556863671225,0.511000953336588,0.5475725594019384,0.1964293066614984,-0.1891935027324427,-0.751827422036867,-0.9746245774989176,-0.4458141593193415,0.0644487315475116,-0.0717246665328413,0.0,0.0,0.0,0.0,0.4755565065039771,0.4785750598671954,0.2450088226954432,0.6838663506511135,0.6097233517706302,0.5900521548822352,0.5957088889883355,0.5250468230324884,0.2557342836918034,0.1983067421637082,0.0944964237255363,0.3023822745389952,0.5146860311996615,0.1257777096768532,-0.3883482315635059,-0.7318840318972223,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.217602800917368,0.0,0.0,0.4634473964804307,0.6353426691302455,0.3977301745889539,0.155167601497691,-0.0474541016297391,-0.2220067481363062,0.2578716986455274,0.1722075969573385,0.1012646136075733,-0.0401310562740008,0.2249258462731063,0.0169824161180369,-0.0791611257432671,-0.141612028619747,-0.7585013911780867,-0.9999996188638216,-0.4098270708127647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4732550776680898,0.5954750819648261,0.3217795333476069,0.1901008135699419,-0.0025055737743245,0.509727228507022,-0.0936641405149842,0.0570611275360282,0.1438680919137593,0.4889759827562962,0.3657021020252339,0.5672769080324729,0.3406550884246564,-0.0243229097591118,-0.5693323160451151,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3384757975861249,-0.4832302623949794,0.0,0.0,0.0,0.0,0.1832506167468233,0.4081171388497855,0.4527411285979408,0.2604418310755971,0.3040067099038255,0.4959971727757127,0.564832403256826,0.5534753143312838,0.5674740736567755,0.5896979546899037,0.6038258313268856,0.6368310078694509,0.4689348822187669,0.2661980204081157,-0.6979401376035521,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3515149012181078,0.5545483838794799,-0.5807871153685419,-0.8189823826400733,-0.5437880263124467,-0.0112279716140519,0.2754613150932753,0.6820168324054421,0.6290176656957562,0.5775644170668862,0.3063866560237271,-0.524968305748474,-0.4585566421006036,-0.3950658214180669,-0.1513760890940647,-0.419001379242708,-0.0258566140401921,-0.2495139699693333,-0.7537432437668172,-0.4575114898089459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3958248218302057,0.595319792225331,0.0705277141587559,-0.3723115125107085,-0.14385413328549,0.1316630163208621,0.0503609859668037,0.0371945098518641,0.216037689722682,0.0670328226058506,0.0314714722614849,0.2915608479732842,0.1720139209901031,-0.2031503861731268,-0.7156274644491846,-0.856504920256264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4826195724082012,0.7790170850767694,0.5831286752607031,0.2533107168585605,0.3071770633494715,-0.0495496406986554,-0.2548356969969725,-0.2270510474270947,-0.5096434767374067,-0.625978174390134,-0.9777617792024242,-0.0319635139079748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297663877047821,0.5474818283181885,0.5121839470824042,0.3734369269149142,0.6360597936575766,0.5351424009282001,0.4530168115062578,0.5225918492856397,0.5486560979213364,0.5861088423961811,0.4975779874272016,0.4553618610554864,0.3471929609402513,0.0985775776657489,-0.5140352101566092,-0.9999996188638216,-0.9999996188638216,-0.9924706837411124,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4414451086710764,0.0,0.0,0.0,0.2680143869116476,0.8241243923287463,0.5889319749636304,0.6665593964258172,0.4317368827098354,0.404391929930438,0.3617779826530501,0.3709749738539309,0.3631441833948998,0.4958087312940782,0.7062001558818617,0.5358769737408676,0.233656968255502,-0.6936687973531716,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2632405360435752,0.0,0.0,0.5358385875131273,0.7594366192721244,0.6077010955001272,0.0185562514553912,0.152834765748198,0.3401386191786954,0.2477865897210176,0.3632837696775919,0.3559694484645219,0.0861718467914816,0.2781431165494987,0.4153285151793701,0.0880388133224895,-0.1787698970724044,-0.5917516178740123,-0.9999996188638216,-0.9999996188638216,-0.3336373880623073,-0.7164911545733424,0.8518130763292732,-0.9999996188638216,-0.8562606442615528,0.0,0.0,0.4306864959325768,0.9172982360257744,0.8064771965393879,0.659381171838372,0.401863673385176,0.2490864869785885,0.2796541380596415,-0.1758682472209408,0.1002613372007232,-0.0308066925901634,0.2987076656471237,0.5144906104038924,0.2590756303337474,-0.1642093029590767,-0.7879872485682754,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3131984666191053,0.0,0.0662319463089042,-0.040712084175707,0.0291421261690592,0.4404418322642263,0.7617572412218817,0.698723565615162,0.6689096804606467,0.6066001086953926,0.5474521662331164,0.3376313005758372,0.2020092683121182,0.1479666941393083,0.3662046126429258,0.4403685494658129,0.3552209170235851,0.1039237322928592,-0.6854070342463283,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.6981407928849221,0.0,0.0,0.0,0.0,0.0,0.1728584180003907,-0.0648901731665256,0.0413297534766198,0.009080087689126,-0.0651082767332322,0.1435243606926298,0.0464019700239468,0.0154609256366922,0.1231220806486345,-0.1133859374308551,0.4255270379585673,0.4775002454904656,-0.1650450758266961,-0.9025771176873508,-0.3080355189880284,0.0,0.0,0.0,0.0,0.0,0.0,0.5341705314349557,0.2433302976460698,0.2633365016129261,0.8528006492793204,0.6656957063016593,0.4467319391280425,-0.036316861099437,-0.1614193221337669,0.0788819531778827,-0.1060890645031216,-0.0524408215789171,0.0425947541635177,0.181401098501152,0.0650978077620303,0.1495509984478645,0.0347744326756885,-0.4618229611156005,-0.981425919123094,-0.9999996188638216,-0.7922428853618532,-0.2613648453698991,-0.1069527546272795,0.0,0.0,0.0,0.2022570339638968,0.0,0.0,0.5819107849442138,0.6459686749001874,0.5061834817551744,0.4417818605780712,0.516444818361583,0.3235505343092638,0.494425082266892,0.5145935552873779,0.6060278049363547,0.6341998064407033,0.6160884862613933,0.1378152817305198,-0.4529313149081088,-0.9505354747633152,-0.9999996188638216,-0.6865498969358705,0.5462115931456897,-0.9999996188638216,-0.927625876116462,-0.8462994181629323,0.8811645819223707,0.5070855581070726,-0.9999996188638216,0.2225110035825317,0.3288984337649079,0.3935582895649914,0.5438229228831198,0.5323524201028902,0.3953432491549177,0.3748729207981099,0.2438240841210934,0.111429984644631,0.1654463863894361,0.218210001247079,0.2185170910690018,0.1766342269472141,0.3543607165564946,0.0879917029520809,-0.0847271287656176,-0.6310992461364033,-0.9999996188638216,-0.9999996188638216,0.1473629834666646,0.5665615283336753,-0.1040179530336764,-0.3620152793336268,0.2650185163193668,0.2733430932534215,0.4075762420043533,-0.0600517636427081,-0.9999996188638216,-0.8702925553291838,0.0477140810812533,-0.562619960676155,-0.3610329408691806,-0.2643799090760501,-0.1024964625523317,-0.2177057458008535,-0.1658895728369838,-0.3659167159348732,-0.6566836669253457,-0.9999996188638216,-0.1647641584327781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5921581629223533,0.2271539923105802,-0.279957738224497,-0.6318495224058738,0.0,0.0,0.0,0.0,0.0,0.0,0.0545607882473046,0.0176925613312334,-0.0804086781448284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3617587895391799,0.7744403998329996,0.7228423304358365,0.6242368355135492,0.5511948234378004,-0.0081186871670837,-0.4870462023980769,-0.3426947929804959,-0.3150218124367718,-0.1597111349993213,-0.0889339103602531,-0.1953143612284947,-0.3250301489058009,-0.3771970324049347,-0.8865892538334955,-0.1913832625421763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4447620277135492,0.754446409665879,0.6784032925122484,0.649161711116771,0.2433704287023438,-0.9999996188638216,-0.9999996188638216,-0.4279296668494063,-0.388910066351342,-0.2192551535387366,-0.0249719859736304,0.1354841908095604,0.1671371252385451,0.0941544373329405,-0.4633723688534837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.440729728972279,0.597507807206531,-0.3770905978643819,-0.102986759370288,-0.1767406614877669,-0.1204175964214736,-0.145188927113734,0.0075306799512429,0.1105540807207376,0.149418391479307,0.2589901337355984,0.2289808277853141,0.2178121803414063,-0.3233463893708265,-0.9900610755361388,-0.0027760221970406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0389166556145788,0.1219338524172173,-0.1790106834100484,0.0,0.0,0.0,0.0,0.0,0.0,0.1915176143392675,0.2657705374173709,0.4642465279488434,0.2209232096169082,0.0622188406815041,-0.3839111326024284,-0.4368370165137009,-0.4125629619535313,-0.1073627893326877,0.0,0.0,0.0,0.0,0.0,0.079653167389757,0.1885985162024673,0.4469936634080904,0.3943277589483321,0.162286501914992,0.0743593576186562,0.1242527295384411,0.1901112825411438,0.2199530849521975,-0.1140332688168401,-0.1114648812153041,0.2519253230028406,0.5483106218716733,0.225444060347601,0.1163137597103236,-0.4566320962279852,0.1530284417154334,0.7126350835139711,0.8299242023746063,0.2157742206141005,-0.4698893034266747,-0.9999996188638216,-0.8182076787711317,0.0,0.0,0.0,0.0,0.2534625169409882,0.2663916963753511,0.3337979122874033,0.1488216601207979,0.326424266904189,0.3350506991745656,0.2409573308403028,0.3489203411885669,0.2304918492954569,0.4444758758340302,0.525305057655469,0.5341949590344269,0.1025662556936778,-0.0659091530301785,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8360694884701294,-0.9677534427333953,-0.2036127657345446,0.00751497649444,0.6902873196549536,0.7425658721802412,0.6057905082557781,0.4456518902657119,0.2752798529257755,0.0944388443839258,-0.0710529075473852,0.0436835271685167,-0.0563160857521587,-0.2012938886133208,-0.197851341916425,-0.513906092845119,-0.999999618863822,-0.999999618863822,-0.1927704012264297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0671183192039995,0.3091050988791572,-0.120199492854767,-0.2984965413945518,0.0,0.4547982814391167,0.6093604274356305,0.5245129055011908,0.4804245781128667,0.4927238744465812,0.4439349789885981,0.4213987736479461,0.4007557072663068,0.388950197407616,0.4525474526307054,0.4737087330868393,0.6126075533367572,0.5569998679692613,0.0430990096097432,-0.3245677693443831,-0.8270574490938157,-0.9999996188638216,0.4758670859829672,0.5889581473916352,0.6377557669922865,0.2307832356605768,0.0,-0.2087233685096119,-0.3729937404673665,0.0383652897979447,0.4059657652677924,0.0783759529031236,-0.2969017681147937,-0.2702163605211167,-0.5887854093668037,-0.3023595917680577,-0.3447030906227296,-0.3399327294117245,-0.2290122346989198,-0.3743616860377499,0.1564500504699254,-0.0877212545293648,0.1801378426427878,-0.4200186142778273,-0.9999996188638216,-0.5701977509978066,0.3749270104826531,-0.9999996188638216,-0.9999996188638216,-0.726040601138021,-0.3149328261815556,0.0,0.0,0.0,0.348559161682101,0.2768414744633942,0.0773587178680043,0.0760413723250969,0.0430990096097432,0.1052899330347089,0.0759488964128133,0.0480194260746424,0.1771472065361079,0.1899978686864564,0.2218532032253448,0.2285830068796414,0.5100761942137524,-0.206821505407931,-0.5577693373526019,0.9999996188638216,0.9101496735234011,0.8688024717614449,0.5713685309438872,-0.3696872903960956,-0.9999996188638216,-0.796517715269301,0.0775820559203118,-0.1012471653222367,0.4515145141387833,0.431663599911422,0.2968354646305148,0.2576134640225468,0.217683063029916,0.2127242603372764,0.2943368701703249,0.2683563733042435,0.2489242179249588,0.2547502003988235,0.2906308543648476,0.048548109120339,-0.1798726287056726,-0.8216223082114891,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0718485493587307,0.0,0.0,0.0,0.304374868724426,0.2036214898772128,0.3914592608390079,-0.9999996188638216,-0.000998041921249,0.0,0.6058131910267155,0.5890698164177889,0.6080448267212566,0.631451701500201,0.6266132919763835,0.4588044077523822,-0.0375190479591234,-0.6466962683987205,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2329380988996373,0.0,0.0,0.0,0.0,0.0,0.0,0.4273660872330367,0.2895595296451851,0.2616492524208844,0.2905191853386938,0.3391894324563886,0.6548934728498185,0.63403579255854,0.3901174876966293,0.6495717458221792,0.6306159286325816,0.7203960808316561,0.7090948264191907,0.358813518974375,-0.2001300879813748,-0.708025246528062,-0.8528338010214598,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3123539696088176,0.0,0.1299251671013445,0.5905389620431241,0.5799879839001292,0.1976733694059925,0.0,0.4345704842484867,0.6558147423155869,0.4625662580709364,0.2876367286011004,0.4666212395831441,0.5538591766086872,0.6598487858853908,0.3892607768866061,-0.0496665442104101,-0.5717907794490311,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0650698905054918,-0.3323287666620681,0.0265789730531241,-0.0295800781310059,0.2591890441884348,0.5844809173742835,0.2241232251476263,0.2238213698113045,0.2862879761445873,0.5074903583268798,0.6088160409331309,0.5059200126465928,0.5252910990271996,0.5531089003392169,0.5713144412593439,0.7026756022438843,0.4868280988313703,0.3164787442623714,-0.2158003930421053,-0.7587090257735913,-0.9999996188638216,-0.9999996188638216,-0.6542374173211654,-0.5172230118875919,-0.9999996188638216,-0.9999996188638216,-0.9273728759790822,0.0,0.3853069954293502,0.7610558201513535,0.5601161317303641,0.596785448193599,0.5159440525724248,0.151670965116252,0.3603559473981235,0.3882121349378811,0.5192522474722294,0.512606195587548,0.3759669282887098,0.5364963878703142,0.4617775955737255,0.2302737457287503,-0.344099379950086,-0.9786498969260532,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7505938282635749,0.0,0.0,0.3098117544352863,0.5018720104485197,0.4565343858301006,0.2605168587025441,0.1278243935468272,-0.1284193800768026,0.093329133436523,0.0610288676215533,0.1667881595318147,0.3817824417913727,0.5574203716458715,0.7281675471205431,0.6819557634067642,0.2876768596573744,-0.0443308585545016,-0.6121207461758682,-0.9874298741073912,-0.9587414033570816,-0.9999996188638216,-0.6528520234654454,-0.7517750771808575,0.0,0.0,0.0,0.4920503706325914,0.5696673231235763,0.3409185575332379,0.1584757963974956,0.3053240554467329,0.2010932333319508,0.2687838562949883,0.4058837583267107,0.329559723779162,0.3391841979707877,0.5131575614041821,0.6227345381460747,0.6621624285210136,0.5211279381459055,0.1978077212030837,0.1437982987724132,-0.6717729440843699,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.956530705604944,-0.6174442180320411,-0.5701227233708596,-0.5946358194401394,0.0689608581355362,0.4059413376683212,0.328797233709956,0.1519640963099055,0.2035953174492081,0.1607056872635031,0.076116399952044,0.2790242549589931,0.1908318967255421,0.2217362997135901,0.3472086643970541,0.4787146461498876,0.3644824668802111,0.2182623461030885,-0.0103328745762883,-0.6380174912723343,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5893699269255771,0.0,0.0,0.0,0.0,0.0,0.1209096380679635,0.1225689700034667,0.0742127920218294,0.1168721048410923,0.19970260499063,-0.0434724029159448,0.1327622582970629,0.153070317600241,0.4110240231868501,0.6138638298809869,0.7951724524698552,0.7969347292888439,0.3654438674022534,-0.1706058443634457,-0.6788918445016711,-0.4852071531236075,-0.7938498724413469,0.4410821843360767,-0.9999996188638216,-0.9999996188638216,-0.6619530490969754,0.0,0.0,0.3003669975826269,0.3234981894532543,0.2253219223502454,0.0,0.2547153038281505,0.1361175635672762,0.0124423722734739,0.5675089702274485,0.578804990154313,0.6382286155249063,0.655788569887582,0.8083511423845303,0.7626261658316406,0.3728314714137369,-0.1636771302563128,-0.6791902101809255,-0.9999996188638216,-0.4905812250072562,-0.9999996188638216,-0.9999996188638216,-0.6657759684142074,-0.9416333595846218,-0.3101764235988197,-0.0218941084402679,0.3083600570952877,0.5483001529004714,0.4204146903549663,0.4870601610263461,0.3546433787789462,0.3432793105392694,0.2977933754954899,0.256910298123485,0.2261193089901244,0.279837345055675,0.1561272571911997,0.4854531739468524,0.4922911569702354,0.3409674127321802,-0.2514995848406295,-0.5354215734935844,-0.7366317103372899,-0.9027167039700428,-0.4745218231835213,-0.3536034609728895,-0.71762703794875,-0.9200533202804112,-0.2780925165220228,-0.3915761643507625,0.1928297253965739,0.6347790895138758,0.6333291370024109,0.4906841698907417,0.4674831848787683,0.6210786958676386,0.5161290043969919,0.4875225405877639,0.3589443811143989,0.2536055928807477,0.4523729697773401,0.5872900913134637,0.3670595786244154,0.2927194141196293,-0.2175679043466949,-0.7989255786457411,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0568482584549226,0.0,0.0785591598991571,0.2617504524758362,0.531485240321665,0.3569535317575018,0.3940049656696064,0.2680318351969842,0.2983464861406577,0.1185419057477974,0.3636240112416541,0.1188315472843837,0.1042029048582436,0.1909069243524892,0.1575998924736022,-0.0747275164392568,-0.5071256891633464,-0.9133793511391914,-0.763451469728058,0.1583641273713418,0.4540567293123146,-0.2124747498569641,-0.9999996188638216,-0.4192125034952799,-0.3068472907566112,-0.0932628299522442,0.3224320992191928,0.5294420461087582,0.5018685207914524,0.5320313716526981,0.4252967205921252,0.2031015309741845,0.2336901199976414,0.2065772294132197,0.0366501233493646,0.2188992085178716,0.1809265051399985,0.0018634768739405,0.0,0.0,-0.6091475583545248,0.0,-0.9999996188638216,-0.9999996188638216,0.1649735378568164,0.2012991230989217,-0.305554372813175,-0.2687158079821758,-0.9999996188638216,0.0935053611184219,0.4567943652816148,0.5979562281396796,0.5602801456125274,0.4931356539805231,0.421294083935927,0.3854465817120423,0.310466065135406,0.3342498228776192,0.3408906402766996,0.3653479018329025,0.3592863675069948,0.4309307719272882,0.3475262231901789,-0.1081217897448264,0.2375723634850175,-0.1251460817476711,-0.2748645837347662,-0.8736234329999258,-0.8879886063174844,-0.993285518666328,-0.9999996188638216,-0.997263727723055,0.3711564360214307,-0.1278627797745676,-0.1105244186356655,0.4110432163007202,0.5061276472420975,0.4484645538619591,0.372494719506742,0.3488453135616199,0.2675781797782346,0.3337647605452639,0.3277049710478897,0.3578102425675249,0.3872838861579781,0.4696851584882374,0.3687084415887167,0.3512514321095263,0.2401180683156161,-0.2052441804135094,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.845798652373774,-0.9999996188638216,-0.9999996188638216,-0.6989399243533349,-0.0349070396442461,0.3263021289068334,0.6444297361335062,0.6003658363446533,0.4258637898655621,0.4432248337754016,0.4015234318211138,0.3873589137849251,0.3624985968374485,0.3612684927212237,0.4265372936795519,0.4512126588024615,0.6063488533865468,0.5702745234532872,0.0894224623496757,-0.3083391191528839,-0.936409342954867,-0.9999996188638216,0.0,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4946449306621323,0.0,0.4035875639764243,0.6145425681805775,0.2781588200063016,0.127890697031106,0.1658791038657819,0.1485686599834183,0.3124569144923031,0.3818888763319255,0.5048015775565218,0.6425610247739647,0.5784752175614526,0.7170739273035823,0.7882995728757991,0.3915674402080943,-0.247338168787869,-0.8257488276935765,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.512265954023486,-0.8407246909979135,-0.6472668273292247,0.0,0.5827657509257034,0.8050778440553988,0.7147951812386325,0.7137168772048355,0.6863021312840919,0.5706461719309552,0.2029741584912279,0.2357594866385529,-0.0999333094363966,0.3824908421760355,0.2941868149164308,0.5411201834844925,0.4552554265149335,0.1168127806709481,-0.1976471969779877,-0.8144911939944525,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.46377193458769,-0.4280308669043581,-0.5592855933483456,-0.4410542670795382,-0.0091184739168664,0.0311068030979515,0.0370706270259748,0.4369678786537248,0.3978575470719105,0.5014881481711162,0.4367044095451433,0.48979954182418,0.5209028552650643,0.6977359926651149,0.7208846328210787,0.8729010739869939,0.83173184473547,0.3806709860154362,-0.2057990358872108,-0.8063690171703015,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0611771780469137,0.0,0.1860510665433351,0.5138799204171143,0.431749096509571,0.2824790154556245,0.3538023714257258,0.3438655729265765,0.3893811700554281,0.6156749618989178,0.6171894730661279,0.6267144920313353,0.6367071250435615,0.7114398759684194,0.6130123535565646,0.0338758459808576,-0.4692297582409541,-0.9999996188638216,-0.7646815738442828,0.0562044167260049,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.726482042757035,-0.0609782675940774,0.5343258211744508,0.8802520365992706,0.7964339634996858,0.6866563314764234,0.5735739942104237,0.2170566695863349,0.2340006994766315,0.2239627009225303,0.121454024570463,0.119677789123205,0.0897051245721274,0.1691838091085192,0.1130771027803987,-0.1465097623137087,-0.719965108183844,-0.7193631423397341,0.0781508700222824,-0.8474527498236764,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0648622559099872,0.0,0.0,0.1001304750606993,0.4681462197215562,0.4593767115114201,0.3817283521068295,0.3904228326900184,0.3547916892043067,0.3457709256853248,0.2406484961898464,0.3308229796375262,0.4805676540526262,0.6720259442217495,0.8313427479724655,0.8202229557275,0.479820867440223,-0.0511845450346875,-0.6355694968396203,-0.7842393568779904,-0.9999996188638216,-0.9999996188638216,-0.9734223906392312,-0.9221994593768034,-0.9999996188638216,-0.7067270940990247,0.0,0.0,0.4016612732752723,0.3729187128404195,0.3773732600868336,0.3140167912013882,0.451109713918976,0.4247418651184237,0.3789785023377936,0.2592117269593723,0.3574979182600012,0.3837296704349286,0.6448380260103809,0.6384746363481512,0.304385337695628,-0.2605831621868229,-0.8177016784963725,-0.9999996188638216,-0.9999996188638216,-0.7737354891054041,0.9441842989008212,-0.727982595295976,-0.9999996188638216,-1.0000013636923557,-0.3790448058220724,0.2151425926849184,0.3538878680238748,0.2848380236331223,0.2011665161303642,0.2340041891336988,0.2326728849625221,0.2049737319907933,0.2282253170302426,0.1175700362545532,0.2218915894530851,0.1955970234509463,0.4646251557406459,0.4822200066739948,0.3047482620306276,0.0173209128535654,-0.3096512302101903,-0.9013696963420632,-0.0917378498138322,0.2288046001034152,-0.2170444557865993,-0.3783957296075537,-0.603984610723448,-0.9999996188638216,-0.9356852391134012,0.1177375397937838,0.6596533650896218,0.5856063317784893,0.4745096093837857,0.315567943767805,0.2101436589360048,0.1086574521046577,0.1806072015183402,0.0441773136435403,0.138631861484269,0.2229262727735409,0.3108045618709344,0.4031496120144777,0.3030871852665907,0.3848987055524756,0.3058562281494968,-0.4515476658809226,-0.1787698970724044,-0.1403889038176567,-0.8055175408458792,-0.9999996188638216,-0.8487229849961753,-0.2404879719647504,0.1363862671614586,0.1612518185945362,0.3697344007665042,0.2930491867124896,0.2679533179129698,0.4959221451487656,0.4968207318435965,0.344530352597898,0.2899556057223242,0.4013332455109457,0.4147387631349956,0.3797497165496679,0.4227702088753968,0.3438062487564324,0.0654171113836886,-0.0522645938970182,-0.038098331032296,-0.9999996188638216,-0.736254827374021,-0.6850702823393335,-0.9999996188638216,-0.9999996188638216,-0.7969451982600458,-0.4207741250328986,-0.1507619094502192,0.2211308442124128,0.321678333292655,0.2634760878956182,0.1224084457783707,0.2487183281579879,0.3577003183699049,0.2261245434757254,0.253368296200171,0.2876175354872303,0.2843215543871612,0.281894497896851,0.5423747152001884,0.583425296111424,0.1544487321418263,-0.4414520879852109,-0.985990390567128,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3827700147414198,0.0,0.0,0.0,0.3624288036961024,0.8109980472700807,0.5986890561238135,0.7343023642448643,0.6487830833249685,0.5272365828422219,0.5833991236834192,0.6080465715497904,0.4926261640486966,0.1725042178080593,0.2344473755812464,0.3890618664337697,0.19330082910066,-0.0692539893291898,-0.7039737546729216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3001139974452474,0.0,0.0,0.249992052987554,0.6269884301111187,0.4371755132492294,0.2718564993427498,0.3298231928877435,0.4674570124507635,0.4846994080203146,0.3795403371256296,0.3635454939576398,0.2997475834531804,0.17077509273121,0.4153983083207162,0.5373321607379336,0.5048382189557284,-0.2988629553866187,-0.7962141151044455,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0694180032113531,0.0,0.1109519016264103,-0.1234762808409659,0.547980849278813,0.2696318429623433,0.3215335125243619,0.2220817757632532,0.2478371897484935,0.0534632910996373,0.0,0.0,0.0,0.1769639995400744,0.8010717177421334,0.6097565035127694,0.5540650663756583,-0.093374498978398,-0.2545861865166602,-0.6115920631301716,-0.9999996188638216,0.0813299476105968,0.1607650114336473,0.0432961752340459,-0.9999996188638216,-0.9999996188638216,-0.591924355898844,0.0,0.0,0.7312105280832325,0.5110498085355304,0.2129475983895839,0.5502386574013589,0.2882631220446816,0.4514464658259708,0.5038890322334217,0.5908163897799747,0.6096116827444764,0.7815278933366949,0.7852722953699126,0.3395453774772536,-0.2539458344448099,-0.8426300437566617,-0.9999996188638216,-0.9673957528839966,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0093697292257123,0.0,0.0432647683204401,0.5746680017010236,0.5627525676447126,0.2436059805543869,0.3189930421793643,0.4348287188714672,0.4421151228279988,0.2406275582474425,0.2986832380476525,0.4534495289826036,0.5088129383553882,0.7227027441531444,0.6738074141546084,0.3112093620907418,-0.3309416279778146,-0.8180733269740404,-0.9999996188638216,-0.851924745355427,-0.7892906354829137,-0.0165741262411623,-0.0078831353150406,-0.6729384895448497,-0.9999996188638216,-0.999999618863822,0.0,0.2307605528896393,0.0245026270980779,0.0,0.5680202049878087,0.5520724721902274,0.6211327855521819,0.5428562878754765,0.5683412534380006,0.5739142357744857,0.5463756070278529,0.6763897603844137,0.6946999910165601,0.3321944148649769,-0.31182005207752,-0.8822952308121774,-0.9999996188638216,-0.9999996188638216,-0.6884831669511572,-0.9999996188638216,-0.9678686014166163,-0.7503827040110029,0.0,0.0,0.2279060134085843,0.4638783691282428,0.8196262243689909,0.5322634338476739,0.6374312288850272,0.6030179757158046,0.3701077940727058,0.3440662282079466,0.3260421494553192,0.3728855610982801,0.50831217256623,0.5612328219919015,0.553826024866548,0.0352263432659044,-0.5383249681735817,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5350185181023107,0.0,0.0,0.5687163915727359,0.8232746608328577,0.7479050474932168,0.7536682161398701,0.5063597094370732,0.5439398263948745,0.3142837499670369,0.2606704036135055,0.3537447920841153,0.3809641172090898,0.1604840940397293,0.5917254454460075,0.280249124589617,0.0146984355674862,-0.5950999438300909,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4168814125743206,0.0,0.0,0.0,0.1135342478562156,0.1257794545053868,0.6411215412337016,0.6715461163749952,0.6372602356887292,0.6222041102718443,0.4815395235458705,0.3223151957074381,0.2944991392239545,0.3012882670483953,0.5514408442610453,0.8940832923855316,0.5362276842761318,0.1629861781569865,-0.6831247985243113,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2475667413257774,-0.1426519464258037,0.3960882909387871,0.3132804735601869,0.2200455608644811,0.0817539409442742,0.1077187343535528,0.0757813928735827,0.0629359652088352,0.0,0.0485620677486083,0.1100079493897045,0.143784340144144,0.3025550125638268,0.3142645568531668,0.2589395337081225,0.0699309828002469,-0.4157472740274466,-0.8065033689673927,-0.9999996188638216,-0.5662683971400219,0.0,0.0,0.2697190843890258,-0.3001680871297906,0.0,0.0289711329727612,0.320153353154243,0.2848135960336511,0.1809736155104072,0.0995634057872623,0.2353843485038177,0.5684040672652121,0.6069455847450558,0.5818375021458004,0.6560555286532309,0.6386316709161799,0.8528582286209309,0.8689734649577427,0.4322568416128638,-0.2220241964216427,-0.8558401405849425,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4154297152343219,-0.9999996188638216,-0.9999996188638216,-0.3607590027893972,0.0661481945392889,0.6120945737478635,0.7457955497960314,0.5743818498215045,0.5409631489164638,-0.0640038002714303,0.0932209540674366,0.1378327300158563,0.1172873740321015,0.1825736232757663,0.2150902478289088,0.2460853819007067,0.3852319678024031,-0.4726321738815759,-0.6581022125232049,-0.2395126128144388,-0.8201514177576203,-0.570597316732013,-0.7659134227890413,-0.9872484119398912,0.0,0.0,0.0,0.0,0.0,0.209796438057808,0.6514020709539805,0.6350128965373852,0.5766885131429927,0.4609749744482455,0.3932860963137417,0.3325730426567794,0.1592121140386968,0.1462916587470022,0.2046858352827407,0.2843930923570409,0.6035658518753714,0.8282020566118915,0.1442938300759704,-0.5039134598328927,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7620887586432756,0.0,0.0,0.0,0.0,0.2280386203771419,0.1570572507996363,0.6946057702757428,0.5048469430983967,-0.0982251223019511,0.0696238929783241,0.3768672598120745,-0.0481904192709403,0.5231781116729469,0.4600362566971406,0.2473521274161382,0.4094990430484381,-0.1747061914175284,-0.6186900256050688,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1457315687876998,0.0,0.0,0.0,0.0,0.0,0.5510220854129688,0.7069556666369332,0.7042442030956376,0.5301766189214259,-0.0373271168204217,0.0974416942903413,-0.0987468260335131,-0.0280411393643246,0.0913086219945537,0.0765665657137262,0.4728258498488114,0.5857581318609171,0.4384980932777377,-0.0593014873732376,-0.6861468415445968,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8255673655260767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521494352137972,-0.0580364866863398,0.0,0.0438143893085406,0.0,0.5479319940798707,0.6341649098700303,0.9248236814914164,0.916757339180342,0.4782749493594072,-0.1697334300966196,-0.7896710081032497,-0.9999996188638216,0.0119956961688589,-0.9999996188638216,-0.9999996188638216,0.166194917830373,0.2522707990525037,-0.2464779683207784,-0.1653556553056862,0.0,0.5543163216845042,0.5773428238431123,0.7192514733135803,0.7068858734955871,0.6726122066090566,0.6201033367173271,0.6134188986049055,0.2738089624719066,0.4699905034816266,0.4422459849680227,0.3107452377007903,0.2895071847891756,0.0571902448475184,-0.2284015447121415,-0.9164328010730828,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5640856166444229,-0.9618594119467182,-0.9022874761507644,-0.5002772371687616,0.0,0.1604980526679985,0.1258998476742088,0.1656069106145321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1741391221440915,0.4855892705724773,0.7932688445396406,0.6793769068340263,0.6738318417540796,0.2112725629972778,-0.1135325030276819,-0.5616184290978387,-0.1132428614910957,-0.9999996188638216,-0.2292704693219003,-0.506420778435751,-0.4383323345670408,-0.8987402397418494,0.3161419923553765,0.3879748382573044,0.3347383748670418,0.2283369860563964,0.1249297230094982,0.1411287111159253,0.06757720910835,0.0456639075542119,0.0810263474457413,0.1166731943882559,0.1930862151910208,0.3014644947302942,0.4327733108588249,0.4306864959325768,0.0,0.0,0.0,0.0,-0.9391330202958982,-0.278563620226109,-0.9999996188638216,-0.999999618863822,0.0501673099995683,-0.4018409906142385,0.1008737720160352,0.3066466354752413,0.3318157870731744,0.2451850503773421,0.1981933283090208,0.1688924227433993,0.1304049949480988,0.146432989858228,0.1289585320937011,0.1985353147016166,0.2072123469994691,0.3836057876090393,0.365806791737253,0.2238963974382515,0.1365066603302806,0.0,-0.6491337938602326,-0.861376481522221,0.0,-0.4666962672100911,0.4309883512688987,-0.9999996188638216,-0.5876408018487278,-0.5572528681066409,0.0,0.0733456122406042,0.1846935899441537,0.0,0.4802343918026986,0.6822052738870766,0.6452498055443228,0.6422277625240371,0.6233574419325885,0.6437614668051174,0.6204191506819182,0.7029460506666004,0.6253831878601587,0.3839599878013707,0.0480421088455799,-0.9999996188638216,-0.9999996188638216,-0.8237771714505495,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6631953670129357,0.0,0.0,0.0986717984065661,0.4326441935473346,0.3785597434897171,0.0,0.1150696969658295,0.0,0.0,0.0830590726874461,0.0,0.0,0.297737540982413,0.4387109623588434,0.4353818295166349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999996188638216,-0.9999996188638216,-0.9674742701680108,-0.1561080640773295,0.1311099056756943,0.4954615104158814,0.5327188340949571,0.4838967868948346,0.4623725821037009,0.423295402264026,0.4140827076063424,0.3691394142365288,0.3735398717983997,0.3529875365005103,0.4264256246533981,0.556951012770319,0.525936685584651,0.0343277565710735,-0.6656241683317795,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5468083245041988,0.2044450489450967,-0.0574327760136961,-0.1700911199460183,0.3195287045391955,0.5440305574786244,0.5346782765382485,0.1820850712863436,0.3199806151294114,0.4388173968993962,0.4244504787533039,0.4211824149097732,0.4245324856943855,0.4647839351372083,0.3640619632036008,0.5177185431911491,0.3925445441869395,0.4261028313746725,-0.1617438602410262,-0.2807167386366357,0.1985946388717608,0.4498028373472704,0.3305054208444015,-0.4776066800310183,-0.1846499692308124,-0.2695742636207327,-0.2197053193004189,-0.4035369639489485,0.1495108673915905,0.1098735975926133,0.2462406716402017,-0.008964929005905,0.0743105024197139,0.0253314206515627,0.0282103877320889,0.0467666391874801,0.0380285378909499,-0.0356817435131876,-0.000963145350576,0.2974984994733027,0.3098466510059594,0.1126880060173943,0.0,-0.1561481951336035,-0.5442172541317252,-0.9082198931651818,-0.7290242579305662,-0.68749559400111,-0.9999996188638216,-0.6444436947617754,-0.9999996188638216,0.0,0.0732618604709889,0.2299893386777651,0.1819280367183149,0.0691335961603678,0.0443168999262324,0.0107184816822255,0.0001989104528363,0.0,0.0,0.0541978639123049,0.0832126175984075,0.2599358308008379,0.2934993524741718,0.0,0.0,0.0,0.0,-0.2714482094658752,-0.2058077600298791,-0.6213927650036961,-0.6292287899483282,-0.8192179344921163,-0.1596989211995858,0.0,0.718159210651514,0.6323276054240945,0.648840662666579,0.6195938467855007,0.4935561576571333,0.5043479221377722,0.4737017537727047,0.3984699818872225,0.1104877772364588,0.1022521865576204,0.2060468015389894,0.5071413926201493,0.4282751428990695,0.3731403060641933,0.0099088812426109,-0.3294724823524795,-0.8062416446873448,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6906136025907466,-0.2351330931949717,0.1698381198086387,0.5033708181589269,0.4081415664492566,0.202672303154906,0.149137474085389,-0.0483020882970941,0.04995793057553,-0.0715449491938752,-0.0026852911132907,-0.0110883853313597,0.0295015608469915,-0.0628487237821526,0.0146617941682795,-0.1084864589083598,-0.4874457681322832,-0.9083612242764076,-0.9999996188638216,-0.0108144472515763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148729184208514,-0.0165514434702248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5520881756470303,-0.6144134508690873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2285603241087039,0.2429586491684019,-0.1750150260679849,-0.3497351761137826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0626567926434508,0.4822025583886583,0.4908359699731695,0.314273280995835,0.3508448870611854,-0.0341271012897035,-0.0337100872701606,-0.0885727308537871,-0.0996471575568777,-0.0121492410798203,-0.1730643077673617,0.2349254585994671,0.2366196871056434,0.2769566331466152,-0.0892497243248441,-0.9010399237492028,-0.9999996188638216,-0.2942618425433779,0.0,0.0,0.0,0.0,0.0,0.0,0.0252023033400725,0.1300490499272338,0.0502405927979817,0.0,0.077240069527716,0.5179942260994662,0.4282437359854638,0.4491869128748912,0.3591432915672353,0.4576039657212294,0.4345565256202174,0.6340200891017371,0.8107031712478936,0.3509460871161372,-0.1859236940603785,-0.7403377261427672,-0.0755510755071406,-0.7970324396867285,-0.5483490080994137,-0.9999996188638216,-0.9999996188638216,-0.703554995824845,-0.2078073335294445,0.0,0.3192722147447486,0.3477949267843613,0.2734704657363781,0.166791649188882,0.0919262912954666,0.5307419433663292,0.5579385857203661,0.398316436976261,0.3407318608801372,0.5262594788633767,0.5347376007083928,0.7833809012394336,0.8721368390892542,0.4539171430296223,-0.145464610022051,-0.7314460799352756,-0.9999996188638216,-0.9155673661203912,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8667069326925285,-0.2378689843357384,0.0,0.6279480858046275,0.6809455076857797,0.5963422617460513,0.4466063114736196,0.4649566731620398,0.4298960886068324,0.4121005823921135,0.381229331146205,0.3762112042834212,0.411390437178917,0.4323353588968782,0.5107968083981508,0.4972970700332836,0.0877648752427061,-0.4169703988295368,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8097731776394569,-0.9999996188638216,-0.9999996188638216,-0.8465995286707204,0.0,0.2140765024508569,0.6786807202490991,-0.8703379208710588,0.0965256593101739,0.3857170301347584,0.5537527420681345,0.4255950862713797,0.5475167248888615,0.4076617386025022,0.5309321296764973,0.55595297084907,0.6102729727587306,0.608976565158227,0.5798658459027735,0.0964925075680345,-0.5799338942155859,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7067689699838323,-0.9999996188638216,-0.8452926520990149,0.1145776553193396,-0.1275138140678371,0.0,0.5682069016409094,0.7453331702346134,0.6931174315365375,0.4936887646256909,0.6226438070623247,0.5051139018640456,0.1913780280565753,0.0667920362682066,-0.1622079846309777,0.0602140326963377,-0.1213528245155111,-0.1882949160376118,-0.0830660520015807,-0.1630175850705923,-0.917987443296567,-0.9999996188638216,-0.9999996188638216,-0.7560882933160458,0.0,0.0,0.0,0.0,0.0,0.0,0.3254401836112092,0.6272815613047723,0.573320994073044,0.4827870759474318,0.4371947063630996,0.3658102813943203,0.4095932637892553,0.3991609339865487,0.3662464885277334,0.3392505014550664,0.4351009121227169,0.5799112114446485,0.6980395928299704,0.3166881236864097,0.0,-0.5284230662451054,-0.2372356115780227,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.902037965670452,-0.1780091518317321,-0.8563740581162401,-0.0875816682466726,0.0,0.3070723736374524,0.3140499429435276,0.3040101995608928,0.0991167296826474,0.0,0.0220267154088254,0.0628330203253497,0.0089788876341742,0.1042011600297099,0.122502666519188,0.3287396543683455,0.414812045933409,0.1967590792543587,-0.0192716311541886,-0.4688197235355458,-0.9999996188638216,0.0,0.4378071411784115,0.0,-0.9893544199800096,-0.92002889268094,-0.2245105770820971,0.0,0.1395252136934989,0.3410965300436705,0.2166152279673209,0.304139316872383,0.1751720606360136,0.1665142214520313,0.2004232191750284,0.2330392989545891,0.2711236713586159,0.2732942380544793,0.403594543290559,0.5830030476062802,0.6504790566596784,0.2200682436354186,0.0,-0.0305484579671828,-0.5282346247634709,-0.778036491440857,-0.0305798648807886,0.4296884540113278,0.1505263575981761,-0.6670880794715137,-0.6701013983491312,0.0,0.1213981900573861,0.1946583056998415,0.1990186322054383,0.2334493336599974,0.1340848383255713,0.0,0.0999559922073341,0.071852039015798,0.0021792908385316,0.0728971913074556,0.2307361252901682,0.1724187212099104,0.5711329790918442,0.5840900757827455,0.6328004539567142,-0.0868313919772022,-0.1475741077192366,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,0.0,0.1692536022498653,-0.2168647384476331,0.2781082199788257,0.474397940357632,0.4078641387124059,0.4775403765467397,0.5062672335247896,0.3273193639419526,0.3804895238479364,0.2557255595491352,0.1185959954323407,0.5113394500721166,0.3500178383362342,0.2707991332513565,-0.4749004509753238,-0.7961355978204313,-0.6294294452296981,-0.7218652264569912,-0.6848992891430356,-0.3321542838087029,0.2336587130840356,0.0497904270362994,0.2138077988566744,0.2725963066410183,0.6112116905098354,0.1574341337629052,0.2169990902447243,-0.2747023146811366,-0.3205965396017907,-0.2919569240504233,-0.228705144876997,0.0406911462333031,0.3509199146881324,0.3390393772024945,0.3381756870783367,0.3935216481657848,0.2522114748823596,0.266156144523308,0.2748087492216894,0.5950475989740814,-0.0461838664572403,0.5815478606092143,0.4812498820092842,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3106771893879779,0.125994068415026,0.6065966190383253,0.4215470840733066,0.041073263682173,-0.1742874325694519,-0.3836912842071882,-0.4490595403919346,-0.17818014502803,-0.0746716819261799,-0.1720854589599828,-0.167880422193881,-0.2408526411282837,-0.2439287738331125,-0.1361943360227568,-0.319907332330998,-0.3781531984413761,-0.4997101678953246,-0.9999996188638216,-0.6742017454032139,0.0,0.0,0.0,0.0,0.0,0.2760179153955104,0.8473916808249985,0.5209307725216028,0.1049287535282429,-0.2207574509062112,-0.5036203286392392,-0.2665434964577788,-0.217648166459243,-0.1478794527126257,-0.2414266897158553,-0.3124621489779041,-0.0364093370117206,0.0,0.0385275588515744,-0.0428774163859694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4462678147380911,0.2627188323120132,0.1430235949034716,0.0334553423042474,0.1095647629421568,0.2739659970399353,0.0541106224856223,0.0962935971151981,-0.120004072058998,-0.1632810541791738,0.1280233039996636,0.0961452866898377,0.3087421745441576,-0.0481136468154596,0.0396442491131118,-0.4176002819301853,-0.6726313997229268,-0.7952003697263936,0.0,0.0,0.0,0.3194571665693158,0.0668443811242161,0.3944830486878271,-0.3285704060005813,0.2431558147927046,-0.0185440376556556,0.1614699221612428,0.0598441290472034,0.1608609770029981,0.1536356420451443,0.1161916217129679,0.2477098172655369,0.0864073986435247,0.364487701365812,0.3206262016868628,0.0498480063779099,0.2367139078464606,-0.9999996188638216,-0.9999996188638216,-0.9712343756580314,0.0,0.0,0.0,0.0,0.0,0.0,0.5267305825674627,0.6714710887480481,0.2601190377968714,0.0764828139441109,0.1123948748237407,0.0635850414233538,0.1395566206071047,0.121092845063997,0.1007411650474776,0.2761138809648613,0.1755751160272872,0.3863678511778107,0.5019871691317407,0.0629883100648447,-0.4853572083775015,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3821715385543772,0.0,0.0,0.0,0.0,0.2420286555599653,0.5141398998686284,0.3126785077160769,0.4976809323106871,0.4375419272412963,0.3394563912220374,0.5449029717454504,0.5208941311223961,0.4505914998444813,0.3527990950188758,0.2725509410991434,0.2466210442605379,0.3912638400432388,0.4917275773538657,-0.1722965832125547,-0.5653436380171862,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4470023875507586,0.0863131779027075,-0.5462848759441031,-0.5189748197353786,0.2176376974880411,0.6694941980194202,0.748782696245644,0.6464397786042735,0.4501046926835922,0.4710949799434284,0.3535790333734184,0.4477491741631618,0.4300252059183226,0.4018881009846471,0.3349634577478829,0.3160530061001603,0.4292574813635157,0.3534760884899329,-0.1443269818181098,-0.7855671713920998,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8063044585145563,-0.667944790281537,-0.6692010668257666,0.0,0.0,0.0623584269641963,0.1206967689868579,0.1744113153953412,0.0483317503821662,-0.4516104797081341,0.0,0.2197157882716209,-0.1397031862039314,-0.1048170845020892,0.0,0.1276534003505293,-0.1420639392099629,0.0,0.0,0.2593478235849971,-0.1304294225475699,-0.1581966238321112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4273573630903684,0.0155725946628459,-0.1278121797470916,0.0,0.1402981727339068,0.0547579538716073,0.0348878465303759,0.1257846889909878,0.0983978603267827,0.1417202079888334,0.2035726346782706,0.3590386018552161,0.5159632456862949,0.1894622063266252,0.9413454628765692,-0.9999996188638216,-0.9034896630104506,0.7587317085445289,0.2749884665606555,-0.4052695786828651,-0.2143574198447749,-0.226607860979547,0.0260153934367544,0.7134691115530568,0.7610156890950796,0.3843298914505049,0.3974248295955648,0.1895808546669135,0.1497900399569749,0.1335945415076151,0.2425992144904695,0.2406537306754474,0.1986347699280348,0.1394083101817442,0.1736418460120006,0.4220199326059263,0.4874021474189419,-0.1143543172670321,-0.4372365822479072,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.521752586760953,0.0,0.0,0.7709332944803587,0.7630466695082507,0.7069277493803947,0.5070244891083947,0.3685828139342937,0.3529229778447652,0.334281229791225,0.2487287971291898,0.1557207121428587,0.23964696461153,0.3257734458611367,0.4692175444412185,0.7300833688504932,0.3149764468948969,-0.465216652613554,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5324972408711832,0.0,0.0333646112204975,0.5946183711548029,0.5534247143038079,0.5050528328653677,0.3930156478910256,0.3180996899701344,0.1976803487201271,0.1463789001736848,0.1539287732387979,0.1017932966532699,0.2471200652211624,0.3347209265817053,0.6253744637174904,0.6919937619608654,0.3696611179680908,-0.223196721196257,-0.8524359801157871,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9840257136382358,-0.4013088179114746,-0.0583959213642721,0.1180742917007787,0.4889114241005511,0.903763601090234,0.8698127274824294,0.8144842146803178,0.4906283353776648,0.2022465649926949,0.1172978430033034,0.2911246408398712,0.2268643507739939,0.3247823832540223,0.3267697429538522,0.2836899264579791,0.3187243385851818,0.2718948855704902,-0.7928919615763718,-0.827060938750883,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4533902048124594,0.0,0.0,0.059936604959487,0.5825598611587325,0.2455724023118129,0.5269748585621741,0.3680454067459289,0.3851342574045186,0.4057179996160137,0.4881157822892057,0.4863604847843516,0.4972534493199423,0.4002200449064756,0.3978174160156365,0.2358606866935047,-0.1001566474887041,-0.8792295670785504,-0.8328973901959495,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8407299254835144,0.0,0.0,0.0,0.0,0.2743446248317379,0.6983239998809557,0.4899269143071367,0.425237396421981,0.2891058742264356,0.0751323166590641,0.0964593558258951,-0.1071185133379764,-0.1976280038641175,0.1412927249980886,0.4066602070241859,0.1656191244142677,0.2060276084251192,0.256147808054279,-0.2775917507328646,0.0041404781103566,-0.8155834566565188,-0.9999996188638216,-0.7208724190213432,-0.807951576650324,0.0,0.0,0.1571689198257901,0.1475584042624337,0.3457691808567911,0.816440167466542,0.5529082450578469,0.0703305485344532,-0.3788650884831062,-0.2202095747466444,-0.2710434092460679,-0.1577499477274963,-0.2320552156616093,-0.274369052431209,-0.2163029036597971,0.1067800166024479,0.5587464413314471,0.4501518030540009,0.0216550669311575,-0.4081188836783191,-0.9999996188638216,-0.433153683479161,0.0,0.0,0.0,0.0,0.0,0.0,0.4283048049841416,0.9148624553927958,0.8722171012018022,0.808593673550708,0.1887764887128998,0.3191378629476574,0.2132163019837663,0.2166623383377295,0.1130928062372016,0.1033130423060809,0.2462616095826056,0.3208338362823674,0.3374777556648758,0.5815565847518824,0.1001391992033676,-0.3281865437231778,-0.9247346952362,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1622847570864583,0.0,0.3623171346699486,0.75737074228828,0.887048143737846,0.8311351133769609,0.2067168156959119,0.2872389076954277,0.1495178467057251,0.2843355130154305,0.3069607046112986,0.2774102885653648,0.3416077648040305,0.2808161938630539,0.5316370404040928,0.6633384429526952,0.1883734333216262,-0.2894443709619641,-0.8831693899075371,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8875035439851292,-0.0132258002850837,0.0643789384061655,0.5654361139294698,-0.2639506812567717,0.3356578995042765,0.2075176919928582,0.3767416321576515,0.500310388910901,0.371611836268714,0.3930976548321073,0.5054209916859683,0.5889005680500247,0.5644607547791581,0.7834018391818375,0.8064981344817916,0.2952302223795549,0.2343322168980254,-0.9792850145123028,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0940602165921233,0.1466667968817374,0.662150214721278,0.5336348690751246,0.4794893500188291,0.3040363719888975,0.0,0.1040999599747581,0.4644646315155499,0.498659781118066,0.5311467435861364,0.5473160696074915,0.5710614411219644,0.6647430299222852,0.6897324641812521,0.158624106822856,-0.5666260869894205,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5067173992864719,0.0,0.0,0.6135043952030544,0.4886845963911763,0.3664471438091035,0.3588763328015865,0.2823394291729323,0.177572944698319,0.0326003763227578,0.2485403556475553,0.1663763799978728,-0.0711471282882025,0.0096663500764332,0.105755802253194,0.2430162285100124,0.0244380684423328,-0.2334249060605263,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1652230483371287,0.0,0.0,0.0,0.0,0.0,0.0,0.7089517504794313,0.1956633269352251,-0.2490009903804395,-0.6060731704782296,-0.1516639858021173,0.4324086416952916,-0.0210845080006533,0.3924573027602569,0.2937157112123447,0.410989126616177,0.731519362733689,0.9014900895108852,0.5021389692141685,0.5154589902400695,-0.8811122370663612,-0.0821151204507402,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6677737970852391,0.0,0.0,0.0,0.3525077086537559,-0.0171603886284694,0.0899773178233771,-0.0551697334055492,-0.1543370631156725,-0.217808690684339,-0.0479618467330319,0.0,0.1002334199441848,0.1887852128555681,0.2253166878646444,0.4039784055679625,0.5044369083929884,0.3315575524501938,0.0132537175416221,-0.1116899640961452,-0.4031443775288767,-0.0046342645853802,0.0628068478973449,-0.4769558589879661,-0.2222178723888781,-0.1064327957242511,0.4166563296934794,0.2801671176485353,0.468001398953263,0.296062505590107,-0.0502580410833182,-0.0033500707846122,0.1275434761529092,0.1398183448871525,-0.0208664044339467,-0.0080576181684059,0.1815581330691807,0.2612653901434809,0.071164576573539,0.3195845390522724,0.5657135416663205,0.3375737212342267,0.5089490349810131,0.2248211565610872,-0.4696694550314345,-0.795971583938268,-0.9999996188638216,-0.9999996188638216,-0.7687766864127646,-0.4826998345207492,0.0662511394227744,0.3335710845780285,0.6131641536389922,0.3761047697428684,0.311699658908698,0.3103578857663195,0.2261193089901244,0.1377140816755679,0.0283499740147811,0.0962063556885155,0.0181252788075791,0.1023900280117789,0.0434881063727476,0.2499379633030108,0.2698569258431844,0.0417938778665713,-0.0777390904883405,-0.5539673559777737,-0.962587005445251,-0.5635639129128609,-0.9999996188638216,-0.9106242668845548,-0.2318510707231719,-0.074059247110868,0.1223840181788996,0.3263405151345737,0.5915753901921135,0.4888468654448059,0.4365875060333886,0.2746866112243337,0.2960886780181117,0.1409332903201563,0.2084529200868958,0.2403169787684524,0.2469979272238068,0.3165572615463858,0.3423440824452318,0.52222892495064,0.5540947284607304,0.233972782220093,-0.4743682782725599,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,0.40540567530849,0.2070570572599741,-0.9999996188638216,-0.7373523245216883,-0.2030997861456508,0.3337595260596629,0.677366864363259,0.3936071447639337,0.4057494065296195,0.3495589484318837,0.3519947290648622,0.3205581533740503,0.3155365368541993,0.3079849189605525,0.2980795273750089,0.3171539929048949,0.3374201763232653,0.4104046090574035,0.4473199463438834,0.0,-0.4241381544457801,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8700395551918042,-0.7791671403306635,0.0,0.4127967689770407,0.5871435257166369,0.3975103261937137,-0.1954295199117157,-0.1994356462249812,-0.1340045762130233,-0.3502219832746715,-0.0831655072279989,0.3706905668029456,0.1362798326209058,0.1606585768930945,0.0612033504749185,0.2550328626212752,0.3120172177018228,-0.0526467113458881,-0.7288619888769365,-0.9564591676350646,-0.2971600027377742,0.0,0.0,0.0,0.0,0.0,0.0,0.1701713820585663,0.233295788749036,0.2696109050199394,0.3424644756140538,0.3282493575503893,0.3527572191340682,0.140081813995734,0.2209999820723888,0.2086099546549245,0.1693582919618844,0.2593373546137952,0.2517874815486821,0.3091120781932918,0.3086392296606721,0.2512378605605817,0.1157083042091462,-0.1124995645357598,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.262745004740018,0.0,0.0,0.1989034735222173,0.4911168873670875,0.4437011719650887,0.424670327148544,0.3350437198604309,0.2528273993547388,0.162973964357251,0.1798115597069948,0.1435749607201057,0.2034086207961073,0.2713103680117167,0.4345373325063473,0.7389261598590426,0.8312764444881867,0.8667627672056054,0.3769806736667618,-0.1215779073963523,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6268994438559025,-0.0770708211599517,0.4473740360284265,0.589305368269832,0.390183791180908,0.4266175557920998,0.3288565578801002,0.1880872814421072,0.145996782724815,0.1250989713772625,0.2415575518558792,0.1516988823727904,0.1465167416278433,0.0051769062593461,0.2481844106266903,0.5042048461980128,0.0219743705528159,-0.3461129120779206,-0.9964174858842336,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3132420873324466,0.0,0.0229479848745938,0.4590382147758916,0.6901442437151941,0.4877964786675473,0.3223186853645054,0.2026618341837041,0.0681739404668591,0.1559614984805027,-0.0471801635499557,0.0928004503908264,0.1216634039945012,0.0348093292463615,0.1461485828072427,0.5029834662244562,0.711366593170006,0.4138977557817753,-0.2677387040033306,-0.8069360864437385,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8112789646639987,0.0,0.0,0.0260153934367544,0.5879775537557226,0.8528023941078541,0.8021011665769882,0.5220561869258085,0.4257922518956824,0.3185219384752782,0.2758486670277461,0.1512522062681754,0.2521504058836818,0.0909230148886166,-0.1083486174542012,-0.3434677520209038,0.326584791129285,0.3543589717279609,-0.1107407773738384,-0.4750993614281602,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5116500295511067,0.0,0.0,0.0,0.0195490588910393,0.3078906982197353,-0.177417654958824,-0.18698978429444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0663453601635916,0.1154413454434975,-0.2023093788199064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2096079965761736,0.3837087324925248,0.3399658811538639,0.3444239180573452,0.281212269940193,0.4880145822342538,0.4959308692914339,0.4048316267209184,0.4837118350702675,0.4834919866750273,0.5116273467801693,0.5382656440034376,0.6092871446372171,0.5729022352249675,0.208838527192833,-0.5236684084909031,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5496750777849894,0.0,0.3985432646856358,0.5290512045172202,0.6013324713522966,0.5236876016047732,-0.3304897173875987,-0.672128889105235,-0.5943740951600917,-0.5647818032293501,-0.1225637355178658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2385651709206657,0.5263467202900592,0.4038806951700779,0.1156507248675357,0.0548417056412226,0.1331147136608607,0.2600998446830012,0.0635344413958779,-0.0397332353683281,0.0832684521114844,0.1697456438963552,0.1573887682210303,0.4596366909629343,0.4336701527251221,0.3208774569957087,0.5084988692193309,-0.2153519721089566,-0.1021405175314667,-0.5606081733768541,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.454847136638059,0.0,0.3875368862953577,0.6062214809035902,0.422452650082272,0.4511358863469807,0.3421015512790542,0.2923809173841007,0.2528692752395465,0.1978548315734923,0.2251561636395484,0.2123369084028056,0.2755572806626262,0.2946282565354448,0.4690954064438629,0.5574953992728184,0.1616077636154013,-0.2700453673248189,-0.5266450859693138,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8739270331647814,0.0,-0.04915530945005,0.1819751470887235,0.1884920816619145,0.1774211446158912,0.1674913254308765,0.4704162416438376,0.4313687238892348,0.5839452550144524,0.5021703761277743,0.4689662891323726,0.4642622314056463,0.3016267637839238,0.4283170187838772,0.2373647288895129,0.2294205245757944,0.3534150194912551,0.2617382386761007,-0.3600314092908643,-0.9739458391993272,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4814226200341158,0.0862364054472268,0.6452445710587218,0.7963118255023302,0.5744080222495094,0.6882947254695228,0.3646743980189127,-0.4450569037357365,-0.837074509705513,0.1150871452511661,0.133519513880668,0.1384451648311682,0.4825305861529849,0.2985942517924363,0.512250250566683,0.6705166675401404,0.1947752092115961,-0.5846396967708459,-0.9228118941921152,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8128336068874829,0.0,0.0,0.0,0.1694333195888314,0.4945524547498487,0.3807128619002439,0.4044495092720486,0.3640340459470624,0.5654151759870659,0.4882797961713689,0.4906597422912706,0.4873166508207929,0.4942715373559307,0.515767824890526,0.528154362650923,0.5310909090730596,0.4416841501801867,-0.2820689807502162,-0.747723585325717,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0435526650284928,0.0,0.3129681492526632,0.5786793624998899,-0.0161571122216194,-0.4480684777848202,-0.2949266222146993,-0.0486248815758197,-0.1845295760619903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2704501675446262,-0.0822494722478315,-0.2081562992361749,-0.010575405742466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2593966787839394,0.5190114611345854,0.196682306798878,-0.0295120298181934,-0.2450175468381115,-0.5510691957833774,-0.2595711616373046,0.0,0.0,0.0,0.0,0.0,0.0,0.1291714011748067,-0.1437546780590719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1726978937752947,0.5024652521499614,0.1830604304366552,0.0043097264781209,-0.2583567609778827,-0.4144875078261497,-0.2870574455279279,0.0,0.0,0.0,0.0,0.0,0.0,0.0477838742225994,-0.053178884048652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3672829166767228,0.2302580422719475,-0.11561931795393,-0.5493802017628021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059128749348406,-0.0658044633181594,0.1538711938971874,0.0706062314427703,-0.0540198914018724,-0.19579942356085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0522488904402154,-0.0581481557124935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3834504978695442,0.4141263283196837,-0.0048767957515579,-0.8827401620882587,0.0,0.0,0.0,0.0,0.0,0.0233056747239925,0.2734093967377003,0.3259217562864972,0.6223262482692,0.8148523735009184,0.7383852630136104,-0.0952030792816655,0.6583325298896471,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7515430149858817,0.0,0.0,0.0,0.2786211995677194,0.2308669874301921,0.0,0.2134413848646075,0.2165838210537151,0.1831947822337464,0.2958531261660687,0.316135013041242,0.4183592823423239,0.5574221164744051,0.6123720014847142,0.6536895411615985,0.8232415090907182,0.9209205000616364,0.635124565563539,-0.099484888503248,-0.7517401806101844,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7187786247809604,-0.0673085055141676,0.4752337132252514,0.421058532083884,0.0986805225492343,-0.0297946920406451,-0.4586543524984881,-0.7179323829421392,-0.3369473277906455,0.0,0.0,0.2214065271207298,0.4779556457377489,-0.1107739291159778,0.4540776672547184,0.7015152912690055,0.5337535174154129,-0.1119796056327315,-0.7113037793427944,-0.9999996188638216,-0.7243167105467726,0.0,0.0,0.0,0.0,0.0,0.4765109277118848,0.3499009348244795,0.2760109360813757,0.4033607362670496,0.3662970885552093,0.2947434152186658,0.3025567573923604,0.2896171089867956,0.4974331666589084,0.4875173061021629,0.5104112012922136,0.5274075760385198,0.5930637289313189,0.660269289562001,0.3207221672562136,-0.3363017412331942,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3222977474221016,-0.0669717536071727,-0.8292158019899435,-0.3792454611034424,0.6476594137492965,0.2973275062770048,0.0531492219635799,0.3166602064298713,0.2606983208700439,0.3465142226406606,-0.0433554994041901,0.0986683087494988,-0.1728758662857273,-0.9999996188638216,0.0161065121941435,-0.2553539110714672,-0.0809582991329288,-0.0897487452854687,-0.3048564413997141,-0.9999996188638216,-0.4588794353793293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3462402845608772,0.3953258008695811,0.4322585864413975,0.6002628914611678,0.3389730737182157,0.2267945576326478,0.3559973657210604,0.4384335346219927,0.3143221361947773,0.0265231385400472,0.388658811042496,0.5757236229638831,0.605956266966475,0.7145962707857961,0.5957594890158114,-0.0841879767487191,-0.7176462310626202,-0.4758374238978951,-0.606432605156162,-0.9999996188638216,-0.8094783016172697,-0.9999996188638216,-0.7556677896394355,-0.0036379674926648,0.2342065892436025,0.3420683995369147,0.0757412618173087,-0.2589395337081225,-0.106202478357809,-0.1088738108428306,-0.0856204809748475,-0.1730381353393569,-0.0650454629060207,-0.0581237281130224,-0.1408949040924159,0.0767462830526924,0.1290876494051914,0.3277782538463031,0.2595990788938431,-0.3325206978007698,-0.8619592542524608,-0.7644442771637061,-0.2731738448856572,0.0,0.0,0.0,0.0,0.1160171388596027,0.8023785943138388,0.4335026491858915,0.5206463654706175,0.144908009719816,-0.0084659080452805,-0.5014061412300346,-0.654359555318521,-0.2817182702149521,-0.306758304501395,-0.3938043103882364,-0.0986927363489699,0.0,0.0,0.011859599543234,0.186623370302373,-0.2208900578747687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5777772861479918,0.484427214769065,0.4670242949744177,0.3566132901934396,0.3849580297226197,0.2995242454008729,0.3385944459264132,0.2450227813237125,0.3030871852665907,0.3483305891441925,0.3085327951201193,0.441973791716773,0.4469709806371529,0.5712655860604017,0.3887617559259815,-0.362912121199924,-0.8860134604173902,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3870954446763437,0.0721853012657255,0.6382617672670456,0.5872412361145214,0.5573872199037321,0.4628925410067293,0.4241695613593858,0.3379174524553561,0.5124160092773801,0.4956674001828524,0.4580506418258445,0.4054632546501005,0.3505238386109934,0.3820633591852907,0.2719193131699613,0.3504627696123155,0.0492024198204586,-0.6156924101842544,-0.8518689108423502,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5967086757381183,0.1935642982092415,0.665767244271539,0.4993001331899164,0.3929475995782132,0.317098158391818,0.094131754562003,-0.4433242890018198,-0.4218611532093639,-0.9999996188638216,-0.5508580715308055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3520767360059438,-0.1446864164960422,0.0579736728591283,-0.3116560381953567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.435325995003558,0.621197344207927,0.6482666140790074,0.6207122818755718,0.5858855043438735,0.5307489226804638,0.4983195395540038,0.4819024478808702,0.0705870383289001,0.4497504924912609,0.2884009634988401,0.1077414171244903,0.1280896074839423,0.0907241044357803,0.0147176286813563,-0.1381816957225867,-0.6830078950125565,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2143940612439816,-0.165863400408979,0.3464566432990501,0.0,0.0,0.0123115101334499,0.0,-0.0016418836501667,-0.0128558966359494,0.0,0.0,0.0,0.0,0.0,0.0,0.1871119222917956,0.2989833485554408,0.2165559037971767,0.0932052506106337,-0.0639828623290265,-0.0128367035220793,-0.2905994474512419,-0.5163279148498282,-0.1126129783904472,0.0,0.5244710296163831,0.5354198286650508,0.3188307731257346,0.2388251503721798,0.1528225519484624,0.1745386878782978,0.0916366497588804,0.0,0.0014098214551909,0.0,0.0,0.0288140984047325,0.0143075939759481,0.0,0.1146020829188107,0.0061592447237923,-0.3508152249761133,0.0036693744062705,-0.4242393545007319,-0.3869436445939159,0.0,0.0,0.0523849870658402,0.2174928767197479,-0.0403892908969813,0.4106296919382447,0.1590341415282643,0.2822103118614421,0.2442445877977036,0.1905754069310953,0.0988078950321909,0.1289428286368983,0.1424198842308279,0.1457350584447671,0.0644347729192424,0.039216766122367,0.1035171872445183,0.1911983107176091,0.3655328536574697,0.4927744744740571,0.449092692134074,0.0497747235794965,-0.1731410802228424,-0.4987417880591476,-0.3007456253744295,0.0,0.0,0.0,0.2084843270005015,0.2845780441816081,0.2483780865939257,0.3245921969438542,0.3264539289892612,0.3749496932535907,-0.0865574538974188,0.2602551344224962,0.080461023000838,-0.124383591678465,-0.0142046490924626,-0.4131282863984347,-0.0620094612574658,-0.693009252167451,-0.0386584209915983,-0.2241668458609676,-0.9915511591038776,-0.9999996188638216,-0.9120218745400102,-0.9999996188638216,-0.9999996188638216,-0.6002088017766246,0.0,0.0,0.2199565746092648,0.2629317013931188,0.0789325532053586,0.0499806133464675,-0.4840485869772623,-0.1968201482530366,0.0,0.0,0.0,0.0,0.0,0.0,0.0015563870520177,0.0188964930194534,0.0801731262927853,-0.0177117544451035,-0.0942730856732289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3235993895082061,-0.3601308645172824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811271604213686,0.2780052750953402,0.2479087277183732,0.1064973543799962,0.2915591031447506,0.3401264053789599,0.3264050737903188,0.3445896767680422,0.3847154985564421,0.3068542700707459,0.2866683487649234,0.3787429504857506,0.3728122782998667,0.4840799938908681,0.4112194439826191,0.493587564570739,0.4791316601694305,0.0260415658647592,-0.1349310801643926,-0.4890370517549741,-0.73134313505179,-0.7011994773044145,0.051488145199543,0.705687176292968,0.8792854015916273,0.5231292564740045,0.2816816288157454,-0.0102264400357356,-0.1361960808512905,-0.0846015011111947,0.0890002138445319,-0.0035926019507899,0.1441978645066195,-0.1039062840075227,0.0544508640496845,0.0342789013721313,-0.3817039245073584,-0.1532954004810822,-0.3123051144098753,-0.9735532527792552,-0.8322587829526329,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4150685357278559,0.0,0.0,0.6874938491725764,0.3174104826993417,-0.1167604358149385,-0.1128467854139566,-0.3037170683672392,-0.3029336403556293,0.0909474424880877,0.0198701073412313,-0.0230230125015409,0.3172517033027794,0.2475981482393831,0.2947800566178725,0.4304352406237309,0.5194755855245369,0.2987041759900564,-0.3571175456396651,-0.7986708336798278,-0.9999996188638216,-0.5728533800260253,0.0,0.0,0.0,0.0,0.0,0.6362744075672158,0.3083844846947588,0.4040691366517124,0.3923944889330454,0.3351728371719212,0.2705635813993136,0.2796227311460358,0.4537339360335889,0.4633828378246856,0.4529225907654406,0.4804804126259436,0.5055675572827951,0.528681300868086,0.552315003356405,0.2922605242152788,-0.3773470876588288,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6959963986170636,0.0,0.0722114736937303,0.4149655908443704,0.3790343368508705,0.487712726897932,-0.0790145601464403,-0.4065328345412293,-0.5077555722639949,-0.4898710797940597,-0.0235970610891124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5346870006809168,0.1756204815691622,-0.4862592847293997,-0.3042352824417339,0.0,0.0,0.0,0.0,0.0,0.0674899676816674,0.1424635049441693,0.154846553047499,0.1483278736457743,0.0190482931018811,-0.3520749911774101,-0.2401791373142939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5067488062000776,0.4882134926870902,0.4588148767235841,0.3819935660439446,0.344725773393667,0.2909972683569146,0.3572135112090159,0.4556131163643323,0.447075670349172,0.4444479585774918,0.4459293180025626,0.4703324898742223,0.4786291495517386,0.5272121552427507,0.2578804227881956,-0.5121926712250725,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8370657855628447,-0.7240863931803305,0.0,0.4081119043641845,0.4077611938289204,0.3875979552940355,0.3669356957985261,0.3389626047470138,0.2834421608062005,0.2500077564443568,0.2295566212014193,0.2197646434705631,0.2152856686246779,0.105033443240262,0.2692392565422715,0.3027155367889228,0.4359488987900719,0.4958174554367465,0.3065000698784145,-0.3714809741286901,-0.9999996188638216,-0.8683418370285606,-0.9999996188638216,-0.2738787556132527,0.2431924561919113,0.197690817691329,0.3875927208084346,0.4287602052314248,0.5691944745909566,0.5514059476903723,0.4611599262728126,0.3855530162525951,0.1603985974415803,-0.465949480597688,-0.2359723557196585,-0.2477098172655369,-0.2204381472845528,-0.1209061484108962,0.1563889814712475,0.1274562347262266,0.1407518281526564,0.0681460232103207,0.3044516411799068,-0.0643981315200357,-0.0806180575688667,-0.0750258821185113,0.1032955940207444,0.0276084218879789,-0.3739324582184714,-0.083155038256797,-0.3784707572345008,0.4505862653588803,0.4100853054357452,0.5536044316427741,0.4535542186946227,0.2419361796476817,0.1761404404721905,0.0,-0.304259710041205,-0.7274312294793418,-0.5890017681049764,-0.7114346414828183,-0.6575089708217632,-0.7245295796278782,-0.5776185067514295,-0.3352862510266086,-0.9209693552605784,-0.9389759857278694,-0.5863286907914212,0.0,0.0,0.0,0.0,0.0,0.1348752456513158,0.718394762503557,0.0491012197655068,0.0736457227483924,-0.1801657598993262,-0.2174614698061422,-0.570557185675739,-0.1180149675306345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3447275182222007,0.9242653363606476,0.7882873590760636,0.7769494632643915,0.6435189356389397,0.4752843132527273,-0.2004284536606293,-0.4705750210404,-0.3605217061088205,-0.4712380558831878,-0.51221535399601,-0.5772765203588337,-0.2632998602137193,0.0369607028283547,0.5004168234514538,0.662391001058922,0.4899792591631462,-0.2381376879299209,-0.685820558608804,-0.9999996188638216,-0.9999996188638216,-0.5002929406255644,0.0,0.0889251862175848,0.2919010895373464,0.7305335346121754,0.3097960509784834,0.2184158910140499,0.2254632534614712,0.1189397266534701,-0.0316791068569895,-0.31842248324886,0.0037740641182897,-0.0986037500937536,-0.4069149519900991,-0.2749169285907758,0.2019045786000991,0.3072102150916109,0.3817929107625746,0.4430137095228297,0.2560605666275963,-0.9999996188638216,-0.9999996188638216,-0.8510889724878076,0.0,0.0,0.0,0.0,0.0,0.6471429445033354,0.6519604160847492,0.6418910106170422,0.5789672592079427,0.5383616095727884,0.5002074440274155,0.4269159214713544,0.38388321534589,0.2311479048241101,0.1643000340428267,0.2008716401081769,0.1703999545964748,0.1763253922967577,0.3255675560941658,0.2897252883558821,-0.3359056651560551,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7484878202234567,-0.5124561403336539,0.0,0.2661578893518417,0.3609980442985075,0.5609047942275749,0.3303257035054354,0.2778953508977201,0.2330637265540603,0.2217851549125324,-0.220462574884024,-0.5445138749824461,-0.6735962899020366,-0.1957348649051049,-0.1405930487560941,0.0620199302286678,0.5536166454425097,0.6862602553992843,0.4221752223454214,0.2326170504494453,-0.1584164722273514,-0.7143188430489454,-0.8120868202750797,-0.7168802513363469,-0.3976691055902761,-0.1085737003350424,0.1750359640103887,0.5922087629498293,0.4366101888043261,0.4191549241536694,0.3306659450694976,0.2510616328786828,0.117465346542534,0.0359417229647018,0.0,0.0648448076246507,0.2823429188299996,0.1192939268458015,0.2084441959442275,0.4075029592059399,0.6451189434042989,0.6422958108368495,0.1081846035720379,-0.0914133117065729,-0.7860347854391186,-0.9999996188638216,-0.8167402779743301,-0.8878821717769317,-0.3869541135651178,-0.0365297301805426,0.6922380379555768,0.7554008308737867,0.5619010913202903,0.5072007167902935,0.0712273904007505,0.0744570680165407,-0.2175399870901565,-0.0735672054643781,0.0324346176120609,-0.3140569222576622,0.0135328901070065,-0.1891498820191014,-0.1470611281303428,-0.1326610582421111,0.0702153898512322,0.5710422480080942,-0.0391574419522228,-0.627422892415998,-0.9999996188638216,-0.2106496592107639,-0.0863323710165776,-0.6960906193578809,-0.9275909795457888,-0.4431009509495123,0.0437027202823869,0.642363859149662,0.2504631566916401,0.3723952642803238,-0.0674498366253934,0.0544857606203575,0.0081553285662904,-0.1912454210880177,-0.064406855662704,-0.072609294599403,0.0787022358389165,0.0159564569402494,0.0050442992907885,0.2704990227435684,0.4551751644023856,0.5414534457344201,-0.0168271263785419,-0.6198398676087457,0.6723923582138165,0.1371574813733329,-0.5658234658639405,-0.9999996188638216,0.2574005949414413,0.8705036795817557,0.9413786146187084,0.871154500624808,0.6078581300681559,0.3279283091001972,0.1585787412809811,0.1840131068160293,0.0413646500472929,-0.0773709316677399,-0.1880820469565063,-0.0998931783801226,-0.0721032943246439,-0.069759989603949,-0.0105370195147256,0.0704753693027464,0.1810573672800225,0.2687576838669835,-0.052175607641802,-0.6724830892975665,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9685490845447406,-0.459472677080771,0.0,0.4350485672667074,0.1832715546892271,0.29440142882607,0.1205763758180359,0.0163542778459221,0.2786002616253156,0.2313031945636051,-0.038579903707584,0.3507471766633008,0.3876084242652374,0.3890077767492265,0.4241817751591214,0.5014410378007076,0.5527477208327508,0.585116034960533,-0.12072643107193,-0.7254089732088389,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4019701079257287,0.0,0.0394872145450831,0.3760751076577963,0.3600645610330036,0.4217547186688112,0.3915098608664838,0.3828101457976938,0.4198406417673947,0.4509893207501539,0.4126327550948774,0.4085463666690639,0.4405901426895868,0.4381264448000698,0.4421133779994651,0.3385787424696103,0.5442818127874703,0.4425129437336715,0.0459134180345242,-0.3471266574559725,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.885196880663641,-0.8410195670201006,0.0,0.2568509739533408,0.3644109289103313,0.1366130948708334,0.0347447705906164,0.3215771332377032,0.2685256216720078,0.2279496341219256,0.3215090849248908,0.3676214134122514,0.311022665437641,0.1824706783922808,0.2583934023770894,0.4013890800240225,0.513906092845119,-0.0953636035067615,-0.762884400454621,-0.05446307784942,-0.8075485212590504,-0.7810899413747483,-0.8976741495077879,-0.9999996188638216,-0.0158011672007544,0.0812147889273757,0.7240061310677826,0.628166189371334,0.3776053222818093,0.4381037620291323,0.2206248439376536,0.4028913773914971,0.2996533627123632,0.0663453601635916,0.3013074601622655,0.3660353642751615,0.3550272410563497,0.5434599985481201,0.1927965736544345,0.5067610199998132,0.5289238320342635,-0.0607531847132363,-0.6743744834280455,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.857799583028234,-0.1210614381503912,0.5509767198710939,0.4129154173173291,0.5250782299460941,0.4578726693154119,0.4125873895530024,0.2191766362547223,0.0718886804150047,0.183854327419467,0.2175923319461661,0.0604478397198471,0.1490223154021679,0.2553225041578615,0.2948358911309494,0.3985886302275108,0.4004364036446485,-0.2339309063352854,-0.9129291853775092,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.984235093062274,0.0,0.0,0.0,0.1140210550171046,0.0,0.1396421172052536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1546650908799991,0.2257179984273844,0.2134064882939345,-0.0294335125341791,-0.5718850001898482,-0.3418031855997996,0.3543921234701003,0.088222020318523,0.218651442866093,0.1956371545072203,0.288170646132398,0.5084098829641145,0.2068354640362002,0.1455605755914019,0.1982229903940929,0.0287111535212471,0.0197043486305344,-0.0541158569712232,-0.0156109808905863,-0.0439016307352232,0.0178077200144544,-0.0654310700119578,0.0348529499597028,0.0959777831506071,0.3191169250052536,0.4140111696364627,0.4926279088772303,0.4465749045600138,0.0861927847338855,-0.1370021916338378,0.2569643878080282,0.1768034753149784,-0.1105331427783338,0.1169680704104432,0.346226325932608,0.6023514512159496,0.4332810559621177,0.350445321326979,0.205692601346658,0.0160000776535907,0.0747362405819251,-0.0461629285148365,0.0,0.0,0.0,0.0,0.0,0.0,0.0414798087305139,0.0,-0.418313916800449,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6550295694754433,0.0,0.6020635545078968,0.5872168085150503,0.4782697148738063,0.5231816013300141,0.4350799741803131,0.313952232545643,0.2177511113427284,0.2204695541981586,0.3760925559431328,0.3607572579608636,-0.0889932345303973,0.380386578964451,0.401863673385176,0.3352391406562,0.3384513699866537,-0.5776952792069101,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5329788135464713,0.0,0.0,0.0,0.3597714298393501,-0.121213238232819,0.4717806975571537,0.1582350100598516,-0.1277388969486782,-0.5066633096019286,-0.3459122567965506,0.0,0.0,0.0,0.0,0.0,0.002252573636945,0.1671877252660211,-0.1885688541173952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5702780131103546,0.3773715152582999,0.4016071835907291,0.2909484131579723,0.1555165672044214,0.1491200258000524,0.126515772146588,0.1681142292173904,0.4688284476782142,0.4613378987832452,0.4551995920018567,0.5257482441030166,0.555185246294263,0.7041360237265512,0.8083040320141217,0.1376163712776834,-0.5552899360062822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9921653387477232,-0.4795992742164493,0.2491493008058,0.9442087265002924,0.7939772449243034,0.7757455315761714,0.6944504805362477,0.5849886624775763,0.4057494065296195,0.3066222078757701,0.0061714585235278,-0.5767199200565986,-0.935069314641022,-0.9999996188638216,-0.8896688761953916,-0.7441274937178598,-0.5344444695147392,-0.4548715642375301,-0.999999618863822,-0.2099342795119665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.273531534735056,-0.3044115101236327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1700544785468117,0.2218183066546717,-0.4361111678437016,0.0,0.0,0.226246681473081,-0.1348717559942485,-0.0015319594525466,-0.1153837661018869,0.0,0.0,0.322084878340996,0.0,0.0,0.0,0.0,0.0,0.0,0.050886179355433,0.0560805339001156,0.051332855460048,0.002894670537329,0.1051433674378821,0.1283251593359854,0.1782743657688472,0.2173183938663827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.186583239246099,0.5988757527769143,0.5806475290858496,0.6160047344917781,0.5590762139243074,0.567657280652809,0.5256540233621994,0.4960093865754483,0.442731047300378,0.3999338930269567,0.2703123260904676,-0.0416612708980138,-0.2985628448788305,-0.3904245775185521,-0.40270642556693,-0.4696711998599681,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4703167864174195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4737802710567191,0.1752959434619029,0.0244014270431261,0.2099901140250434,-0.1100690183883823,0.1498877503548594,0.3318140422446407,0.4081136491927182,0.5492685327366483,0.3490860998992639,-0.0361650610170093,-0.8351883500606351,-0.9999996188638216,-0.9918216075265938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0197828659145487,-0.0220162464376235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2671768692154946,-0.112804909529149,-0.1845330657190577,0.0640177588996995,-0.071244838686087,0.0,0.0,0.4505234515316688,0.3300552550827193,-0.1704086787391431,-0.0137701867875832,-0.2938779802659744,-0.3906426810852586,0.0195734864905104,0.1208904449540933,0.5376689126449284,0.5035644941261623,0.2757404876586596,0.1931228565902275,0.0873461163946296,0.0,0.0,0.0,0.0,0.0225344605121182,0.042322560912268,0.0266295730806,0.1112031569352562,0.1188263127987828,0.2888703223743925,0.2767751709791154,0.2150501167726348,0.1047455465322094,0.24894864552443,0.0,0.0,0.0,0.0,0.1332717482288894,0.8593489907661171,0.8173404989899065,0.5098894975606516,0.4130567484285549,-0.2642612607357618,0.3205354706031128,0.3460221809941706,-0.2751699287281554,-0.9113623293542896,-0.2833165331517775,-0.1687894778599138,-0.4982654498694606,-0.9999996188638216,-0.9524041861228568,-0.9999996188638216,-0.0244851788127414,-0.100092088832959,-0.9999996188638216,-0.6793664378628245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0661953049096975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.383958242972837,0.1246906815003878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827895949346146,0.4730910637859265,0.3079587465325477,0.0253558482510339,0.0886948688511427,0.0,0.3078732499343988,0.2123875084302816,0.6337496406790211,0.4775264179184704,0.6578736399852965,0.6169225143004792,0.5699918612308357,0.4888992103008155,0.4760450584933997]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=573.122218437612 dispmode=follow kwhstored=4803.475253068294 kwhrated=4803.475253068294 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1176.2453 pf=1 yearly=wind_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=2705.7092 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
