clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.257517601062839,6.844465662254632,9.661811216806845,29.6899976113974,6.808357517829029,15.910340781146502,23.80254949131376,25.626465929484297,12.804130071189473,0.8486931088941884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.92355626450924,15.043745314932057,21.05742022561276,0.8307907515739319,45.20314880386229,16.163401221910803,58.69363704892328,40.363140301906185,21.31017723659197,1.8239164381705275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37317577506101,40.5075728796086,53.81752040254159,22.80912037493208,40.56188681113954,40.45325894807765,33.049268762118736,28.696568495015715,15.061647672252311,1.1918721958299503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.43935432373797,60.57186741862475,85.9995868388757,101.8741229053817,107.923905960488,105.07045226151018,92.42896055512844,70.84782052045192,38.61144015258687,7.585137767657104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.750882426546667,64.14748400611461,90.26186503002216,106.08208716499722,111.86090742201894,107.90600360316772,94.3612014265758,71.93136828300507,38.97252159684288,7.404293615744006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.71900172876062,53.79961804522133,84.33830876551292,75.57920115934611,85.43975888538631,88.13057421955638,88.47405673627723,67.12746792547459,36.335716764418684,6.790455160508774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.062180815696383,22.899542450888628,81.82803415347087,93.85568740461734,84.0494436101081,80.47352359283317,67.83172845666637,34.674438691055904,18.31229095991175,1.9504466585526787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.477576191483347,54.73842980028698,14.447809217017085,19.034757278208875,42.60245211586368,49.35679913194686,40.435356590757394,26.204499670079013,13.905883620847964,1.6072675716169165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.127522791144187,55.3886798297329,29.6899976113974,63.15435831951801,49.46542699500874,23.098288960121984,29.6177813225462,24.777772820590105,12.840238215615075,6.067988842211647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.1789601422523,27.63122651956792,44.51679062999075,76.30166747764325,44.2819359763318,57.82673815292375,58.72974519334888,47.38814668628884,26.43935432373797,4.64126199272274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.111963870802683,64.43665259130451,90.18964874117096,105.70279993363584,111.40940390180636,107.923905960488,95.31852239853188,74.20678824138817,44.04738475245794,10.853683412636796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.89085784395054,61.07738144058318,85.71072168347088,103.93289399721117,110.28974799482762,107.83348388453145,95.55307362240572,72.34676365879203,43.01784749165064,10.691348477614133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.31282410335582,60.39132669649676,85.0425692967047,78.45086064542929,87.08313460142884,79.19122932104668,71.46165897568716,57.01415318845516,33.82544215237663,8.18107386557208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.96231127569869,25.969645016420053,47.063173386458416,59.99383367803004,68.73473549709149,63.08214203066681,37.31094009369502,30.37635578526893,17.138624551187142,2.799139767446867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.779123686806832,15.51315119246488,72.05759507360213,89.82826386712985,103.75235327508317,102.92125909372412,91.94134889049027,71.78693570530267,41.84418108292604,10.583024044337328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92907971169592,55.605632126071605,78.43265485832394,66.33308874811132,77.96294555100603,101.51273803134058,61.34834423866774,28.02841610824954,15.693691914592888,2.835247911872469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.741664676164504,59.50622201339186,86.86648573487523,105.86513486865849,109.892558406146,107.0752128515938,95.08366774487293,74.82093012640848,43.81253009879898,11.41351136612617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0170846345476,60.86073257402957,88.05835793070517,104.29397544146718,110.79556544657116,108.01432803644452,96.94369232746904,75.90447788896164,44.58900691884196,11.774896240167276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49812541556745,63.89472699513539,89.61161500057624,104.92601968380778,114.94921577465573,112.00533999972134,99.54438901546764,76.1390291128355,46.8465245199048,12.840238215615075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.97440560650368,62.39578385679528,87.24577296623659,102.16298806078647,107.74336523835996,104.5106243080208,93.16932923074582,73.46641956577078,44.51679062999075,11.97364274940063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.20585053629574,18.04163159161228,27.324155577057763,15.60357326842143,45.23925694828788,12.063761395572094,12.587481204635864,0.1805407221280093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.646022582806366,19.52236894284704,55.17203096317929,58.92849170258224,111.24706896678371,108.84511878801848,51.433776010881694,44.62511506326756,25.951742659099803,5.760917899701488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5129214788059,19.48626079842144,22.64678543990941,56.36390315900923,118.92232538061228,116.91756479052866,104.34828937299814,82.36995974963999,49.69997821888262,14.086424342975974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.798322044674208,65.61031900002912,91.43553143874676,106.91257448678604,113.35985056035906,110.61502472444312,99.07467970814974,78.54097929160073,49.1941607671391,14.411397642806389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.389800982290648,62.70285479930545,87.22756717913124,102.2352043496377,108.3936152678059,105.43183713555126,94.66827236908595,75.54309301492052,47.22581175126616,13.92378597816822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.83601076897552,43.1804858564584,49.77219450773382,73.88181494155775,82.71283540679066,79.26344560989787,72.16591950687894,53.07715172692421,32.507343165949614,9.28252398544548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.393724999145117,52.31857726420148,50.69340733526431,94.16275834712752,99.3456425062343,72.07580086070747,10.004990303742606,70.07104027062385,41.39267756271347,11.648366019785126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.338951640296205,10.20373681297596,15.386620972082731,23.78434370420842,18.78200026722966,13.03898472484843,13.21952544697644,5.128873657360909,2.636804832424203,0.0543139315309473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.83443018909981,65.01438290211414,90.51462204100136,106.28053024444549,112.70960053091314,110.19962934865616,99.7070273802754,80.1303445058974,49.32069098752126,15.621475625741686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.335487050759703,62.64854086777449,87.66116834202357,102.68670786985028,108.97134557861553,106.73203376465804,96.1132050056802,61.6915233256035,41.04949847577771,15.51315119246488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.849226252338259,27.14361485492975,46.21448027756422,46.7743082310536,60.17437440015805,56.83330903654206,51.307245790499536,36.91375050501341,22.64678543990941,6.501590005103958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.816224401994468,65.53810271117791,92.880464075341,108.80901064359286,115.52724951525045,113.5224889251668,101.96424155155314,82.1891155977269,51.180715570117385,17.084310619656193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.92485226505636,63.80460834896393,88.51016488070285,103.71624513065754,109.91046076346623,108.21307454567788,97.9911319455966,79.31775954142881,51.162813212797126,17.40928391948661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.707899968717665,25.7708985071867,60.4456406280277,75.1097952818133,85.71072168347088,83.95902153415156,72.3285578716867,20.714241138676996,14.971529026080852,9.878460083360457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.953856382419577,61.89026983483687,86.79426944602402,113.08919119205956,112.99876911610302,103.53540097874446,84.1938761878105,53.131162228670064,18.691578191273116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.454913244079467,57.21259626790344,85.58419146308873,114.31717153231514,96.60051324053327,108.59236177703924,106.60580697406095,82.80325748274721,32.001525714206096,15.567465123995827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.78411399054944,20.94909579233595,15.78411399054944,23.78434370420842,15.748005846123837,65.7550550075166,59.88550924475324,43.46935101186321,15.097755816677914,2.07697687893483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1739698385096942,7.585137767657104,11.865014886338736,42.45801953816128,51.10849928126618,23.80254949131376,34.47569218182255,15.025539527826712,9.120189050422816,17.174732695612743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.476813334380298,7.1154284603391895,27.59511837514232,54.05237505620054,49.57344799850047,62.01649662543392,67.7777179549205,81.7379155072994,52.84229707326525,18.96254098935767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.995772553360444,15.224286037060066,28.47991962846211,106.06388137789186,39.80331234841682,39.586663481863205,44.93218600577772,33.80753979505638,0.8307907515739319,17.626236215825312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.58959492795564,42.62065790296903,92.12188961261828,109.96477469499722,116.08707746873982,115.52694608546535,104.98033361533872,85.45796467249167,55.3164635408817,20.8586737163794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0522002082111688,35.16205035569408,70.17966813368575,96.14931315010578,111.37329575738076,117.7483555421026,115.29239486159146,104.81769525053096,85.67461353904528,57.21259626790344,21.92431912161229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.106210709957028,33.89796187101292,67.632981947433,92.03146753666174,106.91257448678604,113.28763427150788,111.57204226661412,104.92601968380778,83.14613313989788,55.20813910760489,21.25616673484611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.918795674425614,35.6314562332269,70.197570491006,97.7204725772971,109.54937931921025,115.5451518725707,97.0702225478512,92.04967332376708,70.55865193526202,55.71365312956332,12.027653251146493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0722162888512037,19.793331740931603,45.31147323713909,64.03946300262288,72.90659161228142,86.05390077040664,91.07444999449072,60.57186741862475,53.27559480637248,37.76244361390759,12.804130071189473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8668988959995338,31.893201280929294,63.94904092666634,89.61161500057624,105.25129641342328,111.75258298874212,110.0369909838484,100.33907162261598,81.10556783517374,51.90318188841451,20.06429453901616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749586425999546,6.736141228977826,21.36449116812292,29.88874412063076,31.87529892360904,38.59323436548152,24.57902631135675,21.328383023697317,22.70079594165528,8.433830876551292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5237198090637715,23.29673203957025,41.44668806445933,53.65518546751892,81.14167597959934,92.71782571053326,72.54520673824031,89.73814522095839,33.86185372658732,11.594355518039269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.810471241148808,11.828906741913135,25.500239138887235,44.95039179288307,62.21524313466727,120.33084644299583,116.17719611491128,105.84723251133823,86.99271252547229,58.69363704892328,23.67601927093161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.876116646381697,36.173381829396014,69.96271583734705,94.18066070444776,108.97134557861553,114.22674945635858,111.96923185529576,102.39784271444546,84.12135646917423,56.83361246632715,23.043975028591035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.442515483489386,13.76145104314556,57.57398114194454,69.58342860598569,107.61713844776293,113.2697319141876,111.26497132410395,101.58525774997688,83.38098779355684,56.41821709054019,21.90611333450694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9683490158729355,7.314174969572544,35.992841107268006,33.86185372658732,46.75610244394826,64.1838955803253,52.33678305130682,66.76608305143347,32.904532754631234,10.25774731472182,0.0182057871053454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9391151848507376,0.4694058775328242,5.6525934664246815,36.66099349403419,25.44592520735629,58.71184283602863,63.696283915687125,42.16915438275646,4.623359635402484,21.67156211063308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.519492362424215,40.85075196654436,77.33120473845054,103.5897149102754,119.95155921163447,125.92942940767465,119.1031695325254,108.82691300091312,89.61161500057624,61.51098260347549,26.005753160845657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.898779593785579,40.05606935939603,73.64696028789879,97.63005050134058,112.18618415163444,118.0011125530818,115.5451518725707,105.41363134844592,87.04702645700324,59.57843830224307,25.084843763100267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.587251490976882,36.26350047556748,56.8879263978581,78.57708743602635,95.31852239853188,95.37253290027772,95.40894447448842,57.19469391058317,40.07427514650138,54.93717630952033,24.073512289398323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.618599045318858,22.30360635297365,50.11537359466959,59.83149874300737,72.90659161228142,71.15489146296208,87.80560091972598,65.26744334287844,32.95884668616218,10.312061246252767,10.221639170296216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.598582964678823,27.450685797439917,36.985966793864606,61.27612794981654,85.09657979845056,83.92291338972596,77.22257687538864,66.85650512739002,64.65330145785812,37.52789239003372,8.70479367463585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9796804895748763,16.524482666166822,43.55977308781976,44.95039179288307,56.25557872573243,68.46407612879202,79.49830026355684,70.17936470390066,62.16123263292142,45.07661858348013,13.996305696804512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.054543645189929,40.70631938884195,72.99671025845286,96.1132050056802,109.15218973052863,118.1458485605693,114.67855640635624,103.17431953448845,83.20044707142883,54.43166228756191,23.63991112650601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.813118107912656,43.61378358956562,78.6675095119829,103.96900214163676,119.44604518967606,125.4057095986109,122.9494454883147,100.82668328725414,92.57339313283084,58.76585333777449,28.20895683037755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.5782634542537,39.87552863726802,68.04837732321998,104.14954286376476,118.0011125530818,123.02196520695098,119.50005569142192,106.58760118695562,82.911581916024,55.20813910760489,23.73033320246256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.119885620637728,4.081434039233367,79.73315491721578,34.92719570203512,42.76509048067143,58.982805634113184,126.16428406133362,112.58337374031606,92.880464075341,62.37788149947503,28.100632397100743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.095412379699155,44.91428364845746,78.05336762696258,101.20597051861552,115.29239486159146,120.8545662520596,118.88621723618668,108.06864196797548,90.0631185207888,62.54021643449769,28.20895683037755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.709250834934387,47.47856876224539,82.08079116445008,107.38228379410396,122.51614775520748,128.3313795864399,125.38750381150554,114.371182034061,91.81481867010812,64.27401422649676,29.43724060041819,1.498943138340111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.835781055316538,46.32280471084103,80.49142595015343,104.13164050644453,117.73045318478232,118.47082186039972,116.03276353720888,105.41363134844592,86.28875542406558,60.22868833168899,27.125409067824407,1.0295372608072866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.655240333188528,41.64543457369268,78.86625602121624,102.95767066793482,116.59259149069824,121.2159511261007,119.59047776737847,103.62582305470102,85.29532630768391,59.03681613585905,26.47546246816357,0.9209093977453922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.1789601422523,45.74477097024631,78.45086064542929,102.45185321619132,116.46606127031608,122.6426779755896,120.54779873933454,110.0369909838484,91.57996401644915,61.87206404773151,28.20895683037755,1.6254733587222618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.16762866855036,39.31570068377864,78.43265485832394,91.25499071661876,115.20197278563494,119.6086835544838,116.755229855506,106.13609766674308,86.84858337755499,44.480682485565154,27.14361485492975,1.3724129179579598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.377403221700568,44.498888272670506,60.301208050325286,69.80038090232439,74.1527777396423,108.64637227878512,117.42338224227215,72.45508809206883,85.71072168347088,58.15171145275416,26.83654391241959,1.2279803402555522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.697919361232444,34.80066548165297,67.10926213836923,99.8153518135522,114.4433983229122,91.2367849295134,99.76103788202126,86.21653913521439,78.36043856947273,56.88762296807302,27.21583114378096,1.5350512827657128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.48814480808224,30.303836066632638,30.39425814258918,17.28305712888955,46.53945357739464,63.118250175092406,117.3690683107412,106.84035819793482,88.7447161045767,61.92637797926246,27.84787538612153,2.004760590083626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.129406800804984,47.6591094843734,79.55231076530269,77.13245822921718,116.10497982606006,120.36695458742145,118.54303814925092,108.51984205840296,90.37018946329896,63.42532111760257,28.985737080205624,2.3658420343396447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.707137111614609,47.55078505109659,77.96324898079112,99.36384829333964,115.25628671716588,120.65612317261136,117.44128459959242,93.25975130670236,89.23232776921488,60.824624429603965,28.913520791354426,2.3476362472342998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.5265963894866,46.66598379777679,68.22891804534797,73.899717298878,94.75869444504248,105.63058364478464,94.433417715427,91.83302445721348,78.36043856947273,38.50311571931006,18.457026967399244,0.9209093977453922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.878230369701475,7.837894778636317,12.388734695402508,23.3510459711012,12.51526491578466,8.307300656169142,28.49812541556745,39.4783390485864,2.997886276680222,22.339714497399253,10.60092640165758,0.0182057871053454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.476813334380298,23.26062389514465,37.22082144752356,34.873185200289264,52.192350473604414,42.45801953816128,39.92953913901388,43.59588123224537,42.00651601794871,12.966768435997226,5.995772553360444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2214094566372373,9.409054205827632,35.12594221126847,50.87394805739231,85.87336004827864,117.8566799753794,95.17408982082948,92.50087341419456,86.5054042906192,37.76244361390759,18.131750237783734,1.083547762553145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.055076788634,17.42748970659196,53.528655247136776,84.91603907632255,120.65612317261136,125.60445610784424,124.28605369163212,114.75046926542235,95.95056664087248,35.216060857439935,17.770668793527722,1.4628349939145089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14308171148568,57.9532683733059,91.79691631278789,115.90623331682671,129.19827848243943,133.73091261210027,131.43759029639693,119.15718003427124,98.78581455274492,69.45720181538861,32.507343165949614,3.5398118728493397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.908227057826725,55.87629149437107,87.2818811106622,108.7185885676363,120.6018092410804,123.9067664602708,122.9855536327403,110.86778173542234,91.45373722585212,64.49066309305037,31.33337332743992,3.377173508041586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.673675833952856,54.30513206717976,84.50064370053559,109.69381189691266,122.5883640440587,67.75951216781516,125.56834796341865,113.93788430095375,95.19199217814972,65.44798406500645,32.073742003057305,4.0274235374875085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.4027130358683,53.34811452500876,83.95902153415156,105.64848600210487,56.76109274769086,96.63662138495889,98.40652732138356,74.02624751926015,47.27982225301203,36.78722028463125,18.14995602488908,1.715592004893722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.040868734509228,4.515035202125678,4.948332935232901,16.759337319825775,37.25692959194916,51.09059692394592,65.71864343330593,51.84917138666865,51.307245790499536,24.32626930037754,12.2081939732745,0.7764768200429847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7946826071483301,3.4132816524671883,12.786227713869218,19.84734224267746,20.55190620365433,21.96042726603789,15.097755816677914,17.048202475230596,14.682360440890948,8.018435500764326,3.702146807872003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3431790869357622,0.3249732998304168,5.724809755275885,9.643908859486588,17.10251640676154,12.280410262125702,14.664458083570691,8.813118107912656,17.98731766008133,14.899009307444558,7.20585053629574,0.1805407221280093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.55847708727265,53.36601688232901,82.17121324040663,102.36173457001983,64.27401422649676,55.64143684071212,74.56786968564418,58.58531261564647,92.71782571053326,30.53869072029159,31.513914049567934,4.225866616935774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.43594459987107,26.692111334717183,53.65488203773383,61.51098260347549,53.69099018215943,58.567106828541135,68.8430599303683,59.090826637604906,79.24554325257762,45.36578716867003,23.26062389514465,3.2327409303391788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.67156211063308,56.580552025562845,77.38521524019639,90.71336855023472,106.0095674463609,110.93999802427356,106.5153848981044,96.9257899701488,79.11901303219547,46.59376750892559,23.73033320246256,3.467292154213046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.967301579441298,48.59852809900921,61.366246595988,69.04180643960166,72.41897994764324,80.54543645189928,97.3229795588304,82.67672726236506,47.74953156032994,26.36683460510168,13.09329865637938,1.3906187050633054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.348169390678368,25.17496240927173,39.83942049284242,106.966888418317,118.21806484942049,123.41915479563262,120.04198128759104,110.18142356155084,91.70649423683132,63.190466463943615,15.11596160378326,4.442515483489386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.761680756804537,54.34124021160536,50.3681306056488,70.2697867798572,90.1714429540656,118.03752412729249,114.26316103056928,104.18565100819038,87.02912409968299,61.89026983483687,18.02342580450693,2.5824909008932555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.702146807872003,18.79990262454992,32.83231646578003,35.77588881092931,52.69786449556284,76.0307046795587,83.32667386202588,80.88891896862013,91.70649423683132,43.14437771203279,14.032413841230117,1.8421222252758729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.362377444803144,61.02337093883733,91.92314310338492,113.41416449189,125.83900733171812,130.6429076892486,127.21172367946114,115.90623331682671,96.90758418304344,69.04180643960166,34.367367748545746,5.128873657360909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.252757010979213,24.88609725386691,59.34388707836921,89.16011148036368,107.00299656274258,119.42783940257073,124.0511990379732,125.27917937822876,110.09130491537935,91.68859187951108,65.37576777615524,33.30172234331286,5.30941437948892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9209093977453922,26.06006709237661,61.14959772943438,90.42419996504482,110.849575948317,122.0285360905693,125.4415143132514,122.44393146635628,112.25840044048566,94.4695258598526,67.7051982362842,34.78276312433271,5.6525934664246815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6681523867661789,22.484147075101664,43.39713472301201,65.50199456675232,73.64696028789879,91.61607216087478,78.68541186930314,103.28264396776524,56.05683221649908,58.60321497296674,64.00305142841219,31.369481471865523,5.110971300040654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.804663214633543,32.1098501474829,29.870538333525413,33.01285718790804,52.426901697478286,68.37335062305038,40.74242753326755,38.1960447767999,39.24348439492744,24.362377444803144,7.386391258423749,3.0160920637855675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.343408800594743,24.940411185397856,23.63991112650601,112.76391446244406,128.2591632975887,133.8756486195878,127.06698767197368,116.68301356665478,97.82879701057392,69.9448134800268,34.58401661509936,5.670799253530027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.040868734509228,28.76878478386692,66.29667717390065,99.12899363968069,121.39649184822872,134.5258986490337,138.62523504558737,134.18271956209796,121.61314071478232,98.65958776214786,52.17414468649907,28.53423355999305,6.104096986637249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.130987380680688,28.85920685982347,65.15881547981655,95.73391777431884,116.42995312589048,128.58413659741913,132.4850299145245,128.45760637703697,116.98978107937988,97.53962842538402,67.94005288994317,35.28827714629114,6.266735351445003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.510274612042052,29.671791824292058,65.48409220943205,94.01802233964,113.46817499363586,124.43048626933454,127.7533458458452,123.74412809546304,112.98056332899768,95.08366774487293,68.31934012130453,35.342591077822085,6.104096986637249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6908153341700616,29.130169657908027,64.50886888015572,93.8013734730864,113.59470521401803,109.31452466555128,129.75810643592882,126.20039220575924,115.52724951525045,96.9257899701488,67.68729587896395,35.10773642416313,6.176313275488453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8534536989778143,28.20895683037755,62.197340777347016,63.73239206011273,57.19469391058317,64.34623051534797,28.93142314867467,90.26186503002216,112.61948188474167,92.89836643266128,65.91738994253927,33.10327926386459,6.284637708765258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.763031623021265,27.378166078803616,39.4783390485864,70.54074957794177,109.07997344167744,93.8013734730864,125.45972010035676,121.5588267832514,111.71647484431652,94.2889851377246,68.21101568802773,34.80066548165297,6.375059784721809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.214535143233833,27.865777743441782,59.93982317628418,71.38944268683595,86.83037759044963,38.1238284879487,82.06288880712984,103.80636377682902,86.95690781083178,50.60298525930776,32.83231646578003,15.35051282765713,5.869242332978293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6908153341700616,4.731684068679289,19.01685492088862,24.741664676164504,30.593004651822536,58.20602538428511,86.27054963696025,51.19892135722273,48.182829293437166,29.094061513482423,24.32626930037754,14.664458083570691,6.375059784721809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7337977919990677,9.950676372211658,63.89472699513539,67.9582586770485,80.87071318151479,85.81904611674767,80.94292947036598,91.092352351811,81.35832484615295,76.15723489994083,52.73397263998845,33.988080517184386,6.916681951105836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805407221280093,1.67948386046812,6.826563304934377,10.528710112806378,10.90799734416774,17.40928391948661,21.491021388505068,50.11537359466959,44.15570918573474,33.46436070812061,21.65335632352773,6.194519062593798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.370299194638181,31.94751521246024,66.83860277006976,93.09711294189462,111.44551204623195,122.40782332193066,125.85721311882344,122.20907681269732,112.42073537550831,94.3973095710014,68.62641106381469,36.37212833862937,7.043212171487987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749586425999546,31.96541756978049,64.81593982266588,91.2006767850878,109.6036932507412,99.8875681024034,124.89989214686736,120.15030572086782,110.23573749308176,92.12188961261828,20.696338781356737,35.83020274246025,7.332077326892802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.876116646381697,33.031062975013384,68.87947150457899,98.13586795308407,118.38039978444316,130.06517737843896,133.3880369549496,114.2628576007842,90.46030810947042,99.79714602644684,71.38944268683595,30.900075594332694,7.350283113998147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.128873657360909,33.30172234331286,68.78904942862245,97.79268886614832,117.9650044086562,129.84822508210027,133.33372302341866,129.88433322652588,118.63346022520749,99.47217272661644,71.87705435147411,22.899542450888628,7.494715691700555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.345522523914521,33.42825256369501,66.36889346275186,96.00488057240338,115.72569259469869,127.12130160350462,130.40835646537474,126.7602201592486,115.36461115044268,65.19492362424216,68.13879939917652,36.02894925169361,8.018435500764326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.634691109104425,33.64490143024862,66.58554232930547,93.07921058457435,111.2831771112093,121.64924885920792,124.57491884703694,108.5741559899339,111.62635619814507,93.4402920288304,68.35544826573013,37.18471330309796,8.198976222892336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.760917899701488,34.38557353565109,67.32621443470792,96.09499921857488,115.11185413946347,125.82110497439784,129.63157621554666,126.14607827422826,87.95003349742838,97.55783421248935,70.57685772236736,37.13039937156701,8.036641287869672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0339944211058234,12.69580563791267,40.99518454424677,70.10714841504945,88.25710443993854,94.19886649155312,99.12899363968069,118.23596720674075,107.67114894950878,90.2075510984912,65.53810271117791,35.01761777799167,7.837894778636317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.869242332978293,22.827326162037423,49.48332935232901,67.6690900918586,64.20179793764555,111.1026363890813,56.90582875517836,107.77947338278558,69.65594832462197,64.00305142841219,37.365254025225966,19.468358441101188,6.266735351445003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7517001493193238,11.269078788423762,53.69099018215943,39.69498791514001,77.36700945309104,89.954794087512,91.72470002393668,44.101395254203794,43.27060450262986,43.34312422126615,31.315167540334578,17.824679295273576,5.30941437948892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.248529564339657,16.506580308846566,47.62330476973288,66.09823409445238,43.75821616726803,99.58049715989324,105.54016156882808,81.64719000155777,71.71471941645146,47.08137917356376,32.97674904348244,16.90376989752819,5.598582964678823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805407221280093,16.81334782157164,3.9913153930619054,6.140205131062851,23.585900624760157,47.60479555284245,61.420560527518944,48.562116524798526,43.68599987841682,49.69997821888262,40.30882637037524,22.863434306463027,6.573806293955162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.208727116718567,21.36449116812292,20.479689914803124,80.54573988168437,67.9582586770485,39.89373442437336,50.85574227028697,33.21160369714139,29.057953369056825,27.197625356675605,6.916681951105836,3.792568883828552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.787808293744926,5.490258531402018,13.580910321017548,51.05448877952032,115.59946580410164,125.15295258763167,128.72856917512155,110.5607107929122,115.85222281508086,97.82879701057392,69.70995882636784,38.10562270084335,8.650479743104903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.007104027062385,36.46224698480084,68.8791680747939,93.89179554904295,111.2831771112093,121.1616371945698,123.70801995103744,119.62658591180406,109.3506328099769,91.97745703491589,67.39843072355914,36.76931792731099,8.198976222892336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.970995882636783,36.04685160901386,67.94005288994317,92.32063612185163,108.79080485648753,118.23596720674075,120.78234996320842,117.60392296440016,108.21307454567788,91.63427794798012,67.5607656585818,37.20261566041821,8.48814480808224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.458607547274953,36.37212833862937,68.62641106381469,93.60262696385308,110.92179223716822,120.6018092410804,123.18460357175874,124.84588164512152,109.87435261904066,93.38597809729944,69.04180643960166,38.05161219909749,8.813118107912656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.60304012497736,36.173381829396014,67.72340402338956,91.97745703491589,109.33273045265663,118.66926493984798,121.10762669282391,109.45895724325368,107.79767916989094,91.0562442073854,66.67596440526201,36.85974000326754,9.01186461714601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.675256413828565,35.97463532016266,65.33965963172965,94.30688749504483,111.73468063142188,108.46583155665712,125.33349330975967,121.25205927052632,110.68724101329434,93.74736297134056,66.92872141624122,37.040280725395554,9.065875118891867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.007104027062385,30.339944211058235,57.24870441232903,81.81013179615061,58.76585333777449,63.13615253241266,108.7185885676363,107.0752128515938,98.26209474368116,72.56341252534564,65.95349808696488,32.43512687709841,9.264621628125225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.506047165402498,32.18206643633411,53.20337851752127,72.8704834678558,75.1097952818133,91.21888257219317,101.71148454057392,96.52829695168208,76.96981986440943,44.607212705947305,32.32649901403652,23.152299461867845,6.682130727231968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.004760590083626,23.152299461867845,42.92772884547919,57.50146142330824,81.70150393308872,86.433188001768,96.85327025151248,114.42549596559196,103.60792069738076,87.44421604568485,63.93083513956099,35.03552013531193,9.68001700391219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429070286467666,20.208727116718567,42.00651601794871,60.319110407645546,55.98461592764787,57.9893765177315,86.63163108121627,82.73073776411091,93.6208327509584,75.54309301492052,64.86995032441173,36.08295975343947,10.023196090847952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.70479367463585,35.93852717573706,67.28980286049725,92.53728498840526,86.37917750002215,116.15929375759104,118.41650792886875,114.66035061925088,104.60104638397736,45.90740933505406,65.73684922041127,36.29960861999308,9.914568227786058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.451733233871549,35.613553875906646,66.3506876756465,54.53998672083872,93.27765366402264,119.66269405622968,122.62447218848428,114.58813433039968,89.57550685615062,70.39631700023936,53.05894593981886,28.73267663944132,7.530823836126156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.183187588891858,1.3724129179579598,19.39583872246489,38.1960447767999,86.37887407023707,58.83806962662569,51.252931858968594,79.01068859891865,79.93159799666405,41.62722878658734,28.19105447305729,20.100402683441764,10.47469961106052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.409054205827632,40.27271822594964,74.76661619487753,101.1337542297643,119.17508239159147,129.28839712861088,131.45579608350226,126.6157875815462,115.74389838180404,97.68436443287152,72.27454736994083,39.532349550332256,10.60092640165758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.426956563147888,38.737666943183925,69.61953675041129,94.07233627117095,110.50639686138123,119.7170079877606,122.15506631095148,119.22939632312244,108.61026413435953,92.46506869955404,68.33754590840988,38.64754829701247,10.56481825723198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.345522523914521,38.14173084526895,68.78904942862245,93.07890715478928,110.10920727269962,119.5364672656326,121.97422215903836,85.85515426117328,109.3506328099769,92.01356517934148,68.04837732321998,38.25005527854576,10.420385679529572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.409054205827632,36.91375050501341,66.67596440526201,90.2078545282763,106.53328725542468,115.6173681614219,118.05542648461277,102.127183346146,106.56969882963536,21.942524908717637,34.5300061133535,37.943287765820685,11.142851997826698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.842351938934852,30.17760927603557,65.93559572964462,89.17801383768392,105.12476619304113,114.22674945635858,101.25998102036137,77.09635008479158,29.83443018909981,80.32909101513076,52.11983075496812,37.41956795675692,11.35950086438031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.752233292763394,36.26350047556748,65.71864343330593,89.16011148036368,105.54016156882808,114.82268555427356,64.00305142841219,115.96054724835766,104.74547896167977,88.83513818053325,65.73684922041127,32.001525714206096,11.088538066295753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.625703072381242,36.985966793864606,68.15670175649679,92.7360314976386,109.72992004133825,119.44604518967606,122.15506631095148,119.15718003427124,109.13398394342327,92.19410590146948,66.33278531832624,38.10562270084335,11.1789601422523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.734027505658048,36.57057141807764,65.77295736483687,91.79691631278789,109.56758510631558,119.17508239159147,121.7757790795901,118.2902811382717,108.19486875857255,88.60028352687429,65.48409220943205,37.76244361390759,11.269078788423762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.067988842211647,35.36079686492743,59.93982317628418,80.3834049466617,104.76368474878512,105.61237785767928,96.65482717206422,106.62370933138124,90.33408131887336,80.63585852785583,58.62142076007208,37.16650751599261,11.41351136612617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.968882159317005,30.917977951652954,64.72551774670933,87.31798925508778,102.90366016618896,111.55413990929388,114.5520261859741,111.59024805371946,61.58319889232669,71.71471941645146,64.02125721551755,31.09851867378097,11.90112303076434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.239844957401562,35.541337587055445,63.60586183973057,86.27054963696025,102.27131249406332,111.39150154448612,114.4795064673378,111.15664689082716,101.45872752959473,74.87494062815433,59.3077789339436,28.407703339610904,10.763564766465334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.79491232080731,36.24559811824722,56.86972061075275,74.17068009696256,93.11531872899997,80.25657129649446,83.6519505916414,89.08789519151247,79.29955375432347,78.54097929160073,57.88105208445469,22.59247150837847,11.070635708975496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415625089445946,34.63833054663031,56.11114614803003,76.48220819977125,93.29585945112798,101.00722400938214,108.82691300091312,101.62136589440247,93.00669086593808,89.86437201155545,67.18147842722044,39.13515996165064,11.106743853401095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.246415841019878,28.35338940807996,56.183362436881225,76.12112675551523,88.6363916712999,96.72704346091544,104.02301264338264,97.44950977921258,96.09499921857488,78.93847231006745,52.06582025322226,34.764557337227366,11.305186932849365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.264621628125225,34.92719570203512,50.3681306056488,74.45954525236738,84.13956225627956,72.4368823049635,38.48490993220472,69.96271583734705,87.78769856240571,70.59476007968762,55.20813910760489,34.547908470673754,11.467825297657114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.571692570635385,34.04239444871533,60.15647204283779,75.52519065760026,92.80794435670472,96.79956317955173,104.92601968380778,94.52383979138354,83.7602750249182,67.00093770509243,52.84229707326525,33.68100957467422,4.569045703871537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.740901819061452,36.48045277190618,65.06869683364508,87.71517884376942,103.3369578992962,112.20408650895472,114.76867505252773,111.78869113316772,102.5601776494681,87.5346381216414,65.71864343330593,38.539223863735664,12.370832338082252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.975756472720409,36.26350047556748,64.12958164879436,86.70415079985257,102.3799403571252,111.06652824465569,54.14249370237201,61.7276314700291,76.62664077747367,86.55971822215017,64.20179793764555,37.81675754543853,11.48603108476246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.51080775548612,19.829439885357203,62.720757156625695,84.86202857457668,100.50140655763865,84.8978332892172,79.22733746547226,49.55554564118021,11.97364274940063,40.29092401305498,44.33624990786275,31.29726518301432,11.72058230863633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.661811216806845,37.20261566041821,67.07315399394363,90.71336855023472,107.20174307197595,116.62900306490891,119.42783940257073,100.06810882453142,107.9961222493392,91.43553143874676,68.80695178594269,40.56188681113954,12.51526491578466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.113314737019412,35.920624818416805,63.65987234147644,85.80114375942743,101.36830545363816,110.19962934865616,113.2697319141876,110.7773596594658,101.9102310498073,86.99301595525738,47.7674339176502,32.579559454800815,12.966768435997226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.878460083360457,36.390030695949626,41.230039197905725,87.17355667738539,56.670974101519406,112.637687671847,113.81135408057165,86.84858337755499,102.59628579389371,87.29978346798245,66.22446088504944,39.38791697262985,12.786227713869218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.878460083360457,36.010743464588266,64.05736535994315,86.70415079985257,101.3500996665328,83.11002499547227,114.56992854329437,110.4162782152098,101.67537639614832,86.86648573487523,65.28534570019869,39.04473788569408,13.147309158125235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.20373681297596,25.7708985071867,63.40711533049723,85.20490423172737,100.39338555414692,109.33273045265663,112.00533999972134,108.62816649167976,99.92367624682902,62.88339552143346,44.5711045615217,37.13039937156701,12.063761395572094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.20373681297596,35.46912129820424,62.70285479930545,85.0786774411303,100.7723693557232,59.88550924475324,79.96770614108965,17.554019926974107,96.63692481474398,86.45109035908827,67.34411679202819,40.09217750382163,12.424842839828113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.98678451663726,35.613553875906646,63.87682463781514,86.30665778138587,102.25341013674304,77.02413379594037,115.6173681614219,91.70649423683132,43.55977308781976,4.64126199272274,7.097526103018934,6.555600506849817,3.8465793855744095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.987087946422353,35.64966202033225,63.08183860088172,85.69281932615061,101.62136589440247,95.37253290027772,49.57344799850047,74.17068009696256,103.1922218918087,87.04702645700324,65.86337944079341,33.988080517184386,13.83366733199676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.688701610850284,34.873185200289264,61.98038848100832,68.46377269900694,100.64614256512613,70.73949608717511,44.5349964170961,67.25369471607164,85.89126240559888,56.86972061075275,15.567465123995827,0.9931256865965958,12.804130071189473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.987087946422353,35.23426664454528,63.24478039547456,86.23444149253466,100.700153066872,79.08290488776986,56.41821709054019,83.34487964913123,87.08313460142884,87.11924274585445,63.89472699513539,16.93987804195379,7.69346220093391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.968882159317005,35.342591077822085,62.99171995471026,85.60239725019407,101.51273803134058,74.09846380811136,25.7708985071867,98.78581455274492,89.50329056729943,65.3936701334755,7.747472702679768,13.580910321017548,9.824449581614598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1584109181681965,22.285400565868308,18.60145954510165,20.244835261144168,33.68100957467422,47.93007228245796,92.71782571053326,81.3404224888327,24.633340242887694,4.695575924253687,20.98520393676155,15.224286037060066,9.174199552168671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.716125148337792,35.28827714629114,63.118250175092406,86.16222520368346,100.3751797670416,90.04491273368346,113.16140748091078,109.712017684018,100.7723693557232,86.23444149253466,66.91081905892096,40.363140301906185,13.237731234081783,0.126530220382151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.542155309828097,35.28858057607623,64.20179793764555,87.7154822735545,104.72757660435953,83.45320408240805,104.47481959338027,80.07603057436646,94.18066070444776,84.26609247666171,67.8499342437717,39.96595071322457,14.646252296465349,0.126530220382151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.946219211913122,35.05372592241727,62.52231407717744,78.83014787679065,100.4473960558928,96.96189811457438,92.89836643266128,103.89678585278556,71.46165897568716,74.62218361717512,66.89261327181562,40.6881136017366,13.21952544697644,0.1444325777024074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.481270494678837,36.335716764418684,65.12270733539096,87.62506019759796,93.6208327509584,98.60527383061692,120.92678254091082,116.88145664610306,107.85199310142184,92.71782571053326,68.53598898785815,41.69944507543855,12.98497422310257,0.2709627980845585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.307300656169142,29.34681852446164,52.91451336211645,76.80748492938676,90.3880918206192,98.3886249640633,103.93289399721117,110.77766308925088,101.53094381844592,87.19176246449074,66.42320739428278,40.417454233437134,13.400066169104448,0.1083244332768055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.813118107912656,32.56135366769548,52.53522613075509,50.69310390547921,43.03605327875599,70.25188442253695,95.9684689981927,70.25188442253695,89.0335812599815,72.00358457185628,56.14725429245564,14.050316198550371,11.503933442082715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.542155309828097,26.96307413280174,63.67807812858178,31.20684310705777,11.558247373613664,8.469939020976895,34.63833054663031,65.12270733539096,110.45238635963538,79.84147935049259,51.52389465705315,36.715003995780044,14.8449988056987,0.2888651554048149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.126759934041132,32.54345131037522,49.91662708543623,90.0631185207888,104.63715452840296,119.87934292278328,99.79714602644684,88.04045557338493,48.327565300924654,60.048147609560985,31.134626818206566,13.346055667358591,0.1444325777024074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.036641287869672,34.78276312433271,52.824394715945,85.16909951708685,100.519612344744,109.76602818576384,100.21284483201892,95.13798167640384,102.48796136061692,86.83037759044963,66.26056902947505,40.67021124441635,13.779353400465812,0.2709627980845585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.336837916976428,34.43958403739695,62.32356756794408,84.93424486342789,101.22387287593575,111.30138289831466,114.29896574520978,67.30800864760258,104.6550568857232,88.5641753824487,64.23790608207116,41.42878570713908,13.797559187571158,0.4332977331072223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.70479367463585,34.27694567258919,62.75716873083639,73.88181494155775,56.49043337939139,22.556363363952865,74.8455079390007,74.75963730982049,74.75872702046522,57.63557738831762,22.484147075101664,32.32649901403652,13.92378597816822,0.4332977331072223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.047972761571613,33.80753979505638,61.92607454947736,71.23014204966418,73.27313479266903,65.41278620993613,51.58306346514552,18.167858382209342,13.273839378507388,40.90506589807531,52.7157668528831,29.02184522463122,9.788341437188995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.765678489785112,33.86185372658732,62.179134990241664,72.11737074126468,73.93157742631236,24.03740414497272,21.52712953293067,20.569808560974582,38.25005527854576,49.69997821888262,53.04104358249861,40.38134608901153,13.905883620847964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.52636667582762,31.02630238492976,59.43400572454066,85.1508937299815,71.91316249589973,31.20684310705777,83.77848081202356,86.63163108121627,68.53598898785815,70.34200306870841,34.02418866160999,40.97728218692651,7.819688991530971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.697919361232444,19.468358441101188,49.97094101696718,66.40500160717745,3.7743630967232074,8.70479367463585,12.424842839828113,26.728219479142783,56.74319039037061,85.20520766151246,54.702321655861375,1.878230369701475,14.068521985655718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.451733233871549,33.46436070812061,61.02337093883733,83.9408157470462,99.39995643776524,113.03487726052865,116.30372633529343,108.73679435474166,100.32086583551065,74.27900453023936,65.3214538446243,39.983853070544825,15.495248835144624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.903236754084116,32.200272223439455,58.49489053968993,82.83936562717281,100.35697397993624,86.95660438104669,94.92133280985024,111.96923185529576,102.3796369273401,86.74025894427817,63.768500204538334,39.17126810607624,13.418271956209797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.777009963487053,32.47123502152401,59.0547184931793,81.4126387776839,87.20966482181099,100.10421696895702,96.49218880725648,95.26420846700093,85.56628910576848,74.51385918389832,57.46565670866774,38.97252159684288,14.646252296465349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415625089445946,31.83888734939835,57.79063000849814,79.60662469683363,96.56440509610766,80.88891896862013,67.48854936973059,108.44762576955176,16.524482666166822,26.114077594122463,29.34681852446164,40.59799495556514,13.634920822763403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.469939020976895,32.001525714206096,58.31434981756192,80.25687472627956,96.3298538722338,105.9376545872948,71.80483806262292,67.39843072355914,100.77267278550828,85.43975888538631,65.28534570019869,40.634103099990746,15.477043048039278,0.1083244332768055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.982327356338724,32.507343165949614,59.99383367803004,82.94769006044962,99.30953436180867,108.73679435474166,101.22387287593575,95.7157119872135,58.71153940624353,76.1751372572611,60.66198606479622,38.2682610656511,15.152069748208865,0.1083244332768055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.675256413828565,30.809653518376148,48.61643045632948,73.64696028789879,91.00223370563954,87.62506019759796,90.35198367619364,65.80906550926247,80.11244214857714,67.48854936973059,58.946394059902495,38.21394713412016,5.273306235063318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9504466585526787,10.348169390678368,29.02184522463122,33.60879328582302,68.6986273526659,95.82403642049027,89.41286849134288,88.9255602564898,80.85281082419453,62.07081055696486,43.14437771203279,32.904532754631234,12.659697493487068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.910111067487521,20.208727116718567,31.29726518301432,54.17860184679761,82.27953767368345,82.92978770312936,77.43952917172733,96.60081667031837,95.40894447448842,71.42555083126156,56.76109274769086,29.34681852446164,10.420385679529572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.754347016083172,30.881869807227357,56.77929853479621,79.01068859891865,72.14801714955868,83.85069710087477,36.46224698480084,103.68013698623196,92.03146753666174,66.83829934028466,17.120418764081798,7.549029623231502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.855797135956574,30.917977951652954,56.83361246632715,79.69704677279017,97.2507632699792,59.84940110032763,97.79268886614832,98.74970640831933,62.95561181028466,78.64930372487756,51.27113764607393,34.25904331526895,9.842351938934852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.386391258423749,31.35127568476017,59.1272382118156,72.63562881419685,84.26609247666171,88.97957075823565,72.6174230270915,68.9874925080707,85.85545769095837,87.1374485329598,58.96459984700785,38.44880178777911,15.043745314932057,0.1083244332768055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.60304012497736,31.008400027609504,58.13380909543391,81.32221670172736,98.0272400900222,108.03253382354988,98.28030053078648,110.5968189373378,101.85591711827637,87.73338463087477,66.76638648121855,40.72422174616221,13.815461544891416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.476813334380298,30.881869807227357,50.8017317685411,70.10714841504945,65.3214538446243,26.872652056845197,17.770668793527722,43.75821616726803,86.03569498330128,63.0460338862412,51.885279531094255,40.45356237786274,11.124646210721352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429070286467666,21.761680756804537,59.181248713561445,33.66310721735396,79.805371206067,79.33596532853416,18.673675833952856,27.161517212250004,51.8309655995633,50.31412010390294,40.14649143535258,22.375822641824858,4.370299194638181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.304957219190382,23.007866884165438,8.343408800594743,22.393724999145117,26.872652056845197,50.98227249066912,53.25769244905221,59.1272382118156,62.48620593275184,63.17226067683826,7.946219211913122,19.99207825016496,12.443048626933455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4198525360855028,18.294388602591493,27.613020732462573,46.08795005718207,105.39572899112568,88.5641753824487,115.47293558371948,76.26555933321764,47.876061780712085,83.688058736067,68.04837732321998,41.24794155522598,14.375289498380788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.050086484891391,31.60433612552448,61.60140467943205,88.6363916712999,106.62370933138124,46.8826326643304,97.3951958476816,114.64214483214556,105.39572899112568,91.11055813891636,69.40288788385767,31.47780590514233,13.183417302550838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.573806293955162,31.09851867378097,59.65065459109427,83.30877150470565,99.8875681024034,109.892558406146,78.93847231006745,111.60815041103972,69.16803323019872,88.78082424900231,66.96482956066683,40.5797891684598,14.628349939145089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934887738211181,30.26772792220703,49.32069098752126,74.09846380811136,87.30008689776754,97.57573656980964,110.7051433706146,108.03253382354988,49.71788057620288,64.97827475768854,65.79116315194221,39.91163678169362,12.731913782338273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.682130727231968,29.762213900248607,56.94193689960396,80.36519915955635,97.16064462380776,107.1477325702301,110.5968189373378,109.69381189691266,101.22387287593575,87.10134038853418,66.35099110543159,40.038167002075774,14.212954563358124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.959664408934841,29.97886276680222,58.76585333777449,82.74894355121626,73.8636091544524,39.83942049284242,115.25628671716588,111.30107946852957,106.91257448678604,92.14009539972362,70.197570491006,41.42878570713908,13.237731234081783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.363728311019867,29.85233254642007,54.81094951892327,57.303018343859975,26.71001369203744,68.15670175649679,98.04544587712752,88.79903003610765,73.44821377866543,73.06922997708917,49.69997821888262,33.60879328582302,13.111201013699636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.002646866763848,24.41669137633409,50.5486713277768,75.85016395743068,83.7602750249182,97.73837493461735,113.3419482030388,94.95713752449078,87.44451947546996,80.85250739440944,66.26056902947505,34.6022224022047,12.4612544140388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.183187588891858,29.744008113143263,59.25346500241265,83.16433892700323,100.04990303742608,109.96477469499722,79.24523982279253,14.357387141060531,49.60955614292608,84.91603907632255,70.03493212619826,36.28170626267282,12.804130071189473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797026044127089,23.549792480334556,48.81517696556282,64.0752677172634,88.09446607513078,55.74976127398892,46.05184191275647,65.23103176866776,72.34646022900695,61.60110124964696,40.9411740425009,18.49313511182485,7.494715691700555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8534536989778143,20.262737618464424,22.249292421442703,23.459370404378003,67.48854936973059,57.57398114194454,58.85627541373104,88.43764516206653,83.25476100295978,79.37177004317468,46.8104163754792,19.55847708727265,12.76802192676387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.381630668340123,29.111963870802683,42.81910098241729,42.74688469356609,101.20597051861552,82.82115984006747,82.26133188657809,112.42073537550831,103.1922218918087,89.01567890266126,47.17149781973522,29.960960409481963,4.153650328084571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.273306235063318,29.130169657908027,57.62799164369039,81.53886556828095,98.4969493973401,108.3210955491696,111.82479927759334,109.27871995091076,40.363140301906185,88.45585094917189,65.77295736483687,39.2974948966733,12.750119569443616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.876116646381697,28.823098715397865,57.682305575221335,81.37653063325831,98.08155402155312,107.9961222493392,85.63850539461967,114.08231687865616,100.7723693557232,86.90259387930084,66.11613645177263,39.24348439492744,10.980213633018945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.551143346551281,22.71900172876062,57.53787299751894,81.57497371270657,98.8222261269556,108.61026413435953,112.07755628857257,109.53147696189,101.00722400938214,64.3283281580277,65.55630849828326,38.358683141607656,12.551373060210262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7269234785956638,15.278296538805924,49.230572341349806,46.32280471084103,71.08267517411089,88.36542887321534,37.67232496773613,34.5661142577791,44.5349964170961,76.40999191092006,67.30800864760258,39.09905181722503,12.786227713869218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.731684068679289,28.172848685951948,57.55577535483919,82.27953767368345,98.82192269717052,86.54151243504482,114.08231687865616,78.64930372487756,60.35521855207115,70.84782052045192,66.08002830734702,38.539223863735664,11.23297064399816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.767792213104891,28.15494632863169,57.682305575221335,81.91815279964233,99.02066920640388,84.51884948764094,84.01303203589741,53.47434131560582,37.34735166790571,44.44457434113955,57.7363160769672,37.92508197871534,12.172085828848896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.876116646381697,27.775659097270324,56.50833573671164,80.88891896862013,98.84012848427588,109.04356186746674,79.33566189874908,111.06652824465569,71.87705435147411,79.69704677279017,47.677315271478726,23.02607267127078,8.253290154423283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.785694570425148,27.739550952844723,56.670974101519406,80.96113525747134,98.26209474368116,92.19410590146948,95.55307362240572,90.22545345581146,82.04468302002448,86.61372872389602,64.72551774670933,37.690227325056384,11.84711252901848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.009217750382163,23.585900624760157,52.806188928839646,79.57051655240804,84.80771464304576,93.60262696385308,77.16856637364278,110.16352120423056,100.519612344744,85.53018096134286,63.0460338862412,34.674438691055904,9.535584426209782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4019501787652464,21.183950445994903,42.11484045122551,78.61319558045194,96.8896818257232,107.94211174759332,112.51115745146484,93.42208624172504,96.3298538722338,79.93159799666405,51.10849928126618,33.33783048773846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.720352594977348,20.443581770377524,44.82386157250092,64.3283281580277,78.30642806772688,83.39919358066219,74.42343710794178,24.434593733654346,41.26614734233132,24.904303040972252,43.3610265785864,36.78722028463125,11.35950086438031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.406407339063784,27.75745331016498,57.73661950675229,83.00170056219548,100.82668328725414,88.72681374725646,88.40153701764095,67.05525163662338,105.19698248189232,88.8894521120642,66.56763997198519,38.17783898969456,10.312061246252767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.009217750382163,27.66733466399352,58.02548466215711,83.18224128432348,69.83648904674999,72.5090985938147,120.94498832801618,117.31505780899536,104.02301264338264,89.05178704708686,67.03704584951802,38.32227156739696,9.968882159317005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.882687530000012,27.21583114378096,57.26691019943437,81.82773072368578,99.23731807295748,109.44105488593344,113.43206684921029,98.73180405099907,81.10556783517374,70.88392866487753,42.133046238330856,31.82098499207809,10.329963603573022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9008933171053575,27.46858815476017,57.86284629734934,82.80295405296212,100.50140655763865,110.72334915771997,114.17273895461273,111.57204226661412,103.264741610445,88.16698579376707,65.80906550926247,37.18471330309796,9.788341437188995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.666038663446401,27.324155577057763,57.89895444177495,83.12823078257762,100.46529841321303,110.5607107929122,95.22810032257532,48.0566025028401,40.21870772420378,89.05178704708686,60.78851628517836,32.63356995654668,8.27119251174354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.629930519020799,27.0531927789732,57.61008928637014,82.89367955870377,100.39308212436184,50.512563183351205,107.09311520891404,112.6015795274214,22.520255219527265,22.682893584335016,51.5782085885841,27.793561454590584,8.867128609658515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4854979413183917,27.08930092339881,57.9893765177315,83.27266336028003,104.42050566184936,116.15929375759104,97.50382371074348,74.64008597449539,75.20021735776984,71.71471941645146,28.371595195185304,37.40136216965157,9.01186461714601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.521606085743993,17.93330715833547,23.224515750719046,42.9999451343304,57.68200214543625,75.1097952818133,59.01891377853879,40.74242753326755,29.56346739101525,7.60304012497736,34.02418866160999,0.2709627980845585,3.75646073940295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2279803402555522,5.724809755275885,29.94275462237662,32.70578624539788,50.72921204990482,55.51521005011505,94.9031270227449,63.37100718607162,87.8599148512569,37.13039937156701,18.691578191273116,7.494715691700555,2.257517601062839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5824909008932555,15.657583770167289,23.152299461867845,46.61166986624585,81.52096321096072,90.62294647427818,41.84418108292604,77.67408039560121,15.693691914592888,88.31141837146949,62.95561181028466,24.055306502292986,8.632577385784646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.113085023360432,18.11384788046348,35.83020274246025,76.01280232223843,98.55095989908595,59.975931320709776,94.48773164695793,70.77560423160072,63.497537406453766,86.90259387930084,61.56499310522136,30.051079055653425,6.844465662254632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1784269988082308,26.204499670079013,56.76109274769086,82.26133188657809,100.32086583551065,110.7773596594658,114.84089134137892,37.32914588080036,89.30484748785116,86.23444149253466,62.84728737700785,28.89531500424907,7.404293615744006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.160524641487975,26.38504039220702,57.70051136232669,83.90470760262062,101.42261938516911,83.11032842525736,89.16011148036368,55.3164635408817,11.160754355146954,20.37106205174123,37.40136216965157,32.86842461020564,7.440401760169608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0656454052328883,11.052429921870148,34.71054683548151,38.68365644143808,18.96254098935767,9.625703072381242,17.42748970659196,25.048735618674662,32.453029234418665,32.27248851229066,35.6675643776525,31.91140706803464,7.1154284603391895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.907464200723673,12.69580563791267,34.22293517084334,53.979855337564246,67.86783660109197,80.85281082419453,73.7913928656012,35.25216900186554,61.87206404773151,54.63040879679526,38.84629480624582,19.55847708727265,4.2801805484667215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7585744627227282,15.33261047033687,35.57744573148104,37.85286568986414,21.201852803315163,50.386032962969054,49.46542699500874,69.52941810423982,71.76872991819731,82.60451097351385,51.5782085885841,26.493364825483827,3.8465793855744095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.492372254721796,17.42748970659196,40.5436810240342,53.9980611246696,73.30378120096303,75.97669417781283,98.58737147329666,93.34986995287385,86.2884519942805,75.81405581300508,51.41557022377634,21.99653541046349,4.587251490976882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.763031623021265,26.764327623568388,59.56053594492282,86.88469152198057,105.9373511575097,117.0440950109108,100.89889957610536,96.67303295916956,107.27395936082716,76.464305842451,63.20836882126386,29.744008113143263,5.977870196040188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.528480399147398,25.9156345146742,57.35733227539093,83.72416688049259,58.13380909543391,113.75734357882575,85.38544495385537,94.95744095427584,102.97557302525507,63.840716493389536,8.39772273212569,21.563237677356277,5.815231831232435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.203203669531892,25.53634728331284,45.88950697773381,82.29744003100369,99.86936231529803,55.20813910760489,31.94751521246024,70.84782052045192,102.18119384789183,84.59106577649214,60.969057007306375,12.91245450446628,5.706907397955629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9504466585526787,25.409817062930685,56.002821714753225,83.868599458195,102.95767066793482,113.95578665827404,118.03752412729249,115.147658854104,104.90811732648751,84.57285998938679,60.409229053817,30.773545373950547,5.345522523914521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1444325777024074,39.92984256879897,65.23133519845284,94.83091073389367,105.0164417597643,108.91703164708456,105.14297198014646,81.86414229789646,56.81540667922181,33.843647939481976,15.748005846123837,3.9913153930619054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2822942717864998,23.622008769185754,51.95719239016037,77.47563731615294,55.46089611858411,84.33830876551292,75.56129880202586,108.80870721380778,97.4677155663179,80.78059453534334,57.7002079325416,29.057953369056825,4.857910859276352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9683490158729355,24.398485589228745,54.95538209662568,80.63585852785583,97.5399318551691,90.911811629683,112.02354578682667,108.2491826901035,98.91234477312707,82.1891155977269,58.40477189351847,29.22028830407949,4.767792213104891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9504466585526787,24.867891466761566,55.51521005011505,81.50275742385537,99.6709192358498,83.29086914738537,69.74606697079344,93.89179554904295,100.15822747070288,82.40576446428051,58.15171145275416,24.344171657697792,4.587251490976882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8060140808502716,24.54291816693115,55.15412860585903,81.10556783517374,99.27342621738308,109.54937931921025,59.75928245415616,110.50639686138123,99.25552386006282,14.682360440890948,60.17437440015805,29.094061513482423,4.24407240404112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6615815031478638,24.506810022505547,55.51521005011505,65.3214538446243,80.29298287070516,60.53575927419916,88.5641753824487,79.985911928195,80.9068213259404,82.92948427334427,57.9171602288803,28.172848685951948,3.5398118728493397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7337977919990677,20.98520393676155,45.22105116118254,69.74606697079344,46.8465245199048,68.31934012130453,66.33278531832624,85.38574838364046,43.649891733991225,27.08930092339881,31.676552414375685,14.393495285486136,1.6072675716169165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6615815031478638,22.01474119756884,48.83307932288309,60.35491512228605,81.3043143444071,34.40347589297134,12.69580563791267,28.58824406173892,72.6174230270915,67.1456737125799,30.827555875696405,18.4388211802939,1.6254733587222618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1557640514043488,23.76644134688816,40.8328496092241,51.8670737439889,74.36912317641082,83.05601449372642,50.81963412586137,15.260394181485667,17.64413857314557,52.04761446611691,37.90717962139509,3.937001461530959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1626383648077529,5.164981801786511,40.110383290926976,35.88451667399121,55.06370652990248,64.50886888015572,88.04045557338493,84.57285998938679,65.23103176866776,44.01127660803233,18.511037469145105,1.8961327270217312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7585744627227282,9.716125148337792,47.532579263991245,69.61953675041129,66.53153182755959,70.43242514466496,68.82515757304805,53.98015876734934,25.78910429429205,33.031062975013384,20.17261897229297,16.018968644208396,0.8848012533197901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.14519543480546,5.61648532199908,32.56135366769548,7.404293615744006,12.659697493487068,82.02647723291915,80.45531780572783,75.92238024628189,47.98408278420381,25.60856357216404,2.2754199583830954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1626383648077529,16.470472164420965,46.62987565335119,59.74107666705083,78.63109793777221,67.36232257913352,94.30719092482992,71.64219969781517,68.19280990092238,59.43400572454066,49.519437496754605,12.099869539997696,0.4332977331072223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4876116646381697,22.59247150837847,53.56476339156237,66.87440748471028,68.68072499534564,51.5421004441585,63.985149071091946,63.26268275279482,69.36708316921717,61.94428033658272,31.550022193993527,20.443581770377524,0.7224663182971263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.129406800804984,19.57668287437799,50.09716780756424,60.98726279441173,74.47775103947272,82.96559241776987,62.37788149947503,82.49618654023706,6.429070286467666,4.0274235374875085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7764768200429847,23.116191317442244,23.477576191483347,82.13510509598103,99.16510178410628,108.97134557861553,111.86090742201894,78.83014787679065,97.6482562884459,55.46089611858411,39.65887977071441,17.012094330804995,1.047439618127543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5959360979149753,23.08008317301664,54.26902392275415,79.91369563934379,94.88492123563957,85.43975888538631,109.44105488593344,104.18565100819038,94.16245491734244,44.029178965352585,44.01127660803233,18.908227057826725,0.5058174517435151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2166488665536111,22.59247150837847,53.42033081385997,78.90236416564186,96.61871902763863,106.51508146831932,81.91815279964233,54.17860184679761,34.16862123931239,50.3681306056488,52.10192839764787,22.123065630845645,0.4876116646381697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.42983314357072,53.83542275986184,80.1303445058974,98.56916568619133,67.8138260993461,84.1938761878105,7.007104027062385,1.9865548029782805,28.913520791354426,29.25639644850509,8.957550685615063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40059931254852,31.134626818206566,46.10615584428741,99.7070273802754,81.06945969074815,43.053955636076246,42.85551255662799,41.284049699651575,61.45666867194455,29.599575535440856,15.152069748208865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.804663214633543,0.126530220382151,84.66328206534334,79.29955375432347,8.813118107912656,29.31071038003604,57.37523463271118,49.519437496754605,52.28246911977588,39.18917046339649,1.7337977919990677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31939498697413,59.83149874300737,86.95660438104669,109.3867409544025,120.33084644299583,123.29262457525044,118.97633588235814,106.65981747580685,86.23444149253466,56.02072407207348,22.881336663783287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75956703348476,59.1269347820305,86.12611705925784,103.78846141950876,114.01010058980496,116.5021694147417,111.48162019065757,100.01379489300048,81.37653063325831,54.0341692690952,21.65335632352773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.08008317301664,55.22634489471023,83.63404823432116,98.65928433236276,108.19486875857255,96.2937457278082,91.76080816836226,69.78217511521903,55.82228099262522,43.776421954373376,19.034757278208875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.563237677356277,52.84229707326525,80.88891896862013,99.9955891058951,106.60580697406095,109.09787579899768,104.16774865087012,92.6638152087874,74.29721031734472,48.255045582288375,18.583253757996307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.237960947740767,52.842600503050335,78.83014787679065,96.67303295916956,106.0095674463609,108.64637227878512,47.24371410858642,83.30877150470565,49.1941607671391,47.948278069563294,16.994191973484735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.804663214633543,35.57744573148104,78.5591850787061,96.3659620166594,72.00358457185628,88.41974280474629,76.01280232223843,84.37441690993853,39.02683552837383,39.20737625050184,16.88556411042284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.02607267127078,56.65276831441405,83.50751801393898,102.28951828116864,112.58337374031606,115.23808093006056,114.62424247482532,102.36173457001983,82.08079116445008,52.08372261054252,19.414044509570235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92907971169592,58.38656610641313,85.62060303729942,104.45661380627492,114.67825297657116,116.9718787220596,111.84300506469869,99.83325417087246,80.38310151687662,52.13803654207347,14.429603429911737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.062180815696383,56.49043337939139,83.18254471410857,103.84277535103972,114.35327967674075,116.70091592397505,110.86778173542234,98.6774901194681,78.27031992330127,49.71788057620288,17.246948984463952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.393724999145117,33.60879328582302,84.87993093189695,103.67983355644688,118.52513579193064,121.54092442593114,116.26761819086782,104.18565100819038,82.82115984006747,51.45167836820194,18.25828045816589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.116191317442244,57.59188349926479,84.8981367190023,102.81293466044733,113.03487726052865,115.20197278563494,109.94656890789186,97.77448307904298,77.60186410675,49.44722120790341,17.138624551187142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.508694032166344,32.97674904348244,43.72210802284243,77.00592800883503,86.09000891483225,71.6604054849205,69.60163439309103,72.07580086070747,57.62799164369039,36.89584814769314,12.099869539997696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.45015265399584,20.750349283102597,78.83014787679065,47.26191989569177,112.43894116261366,79.78716541896165,72.59952066977125,98.33431103253236,76.66274892189927,46.50334543296904,15.061647672252311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.034527564549892,29.88874412063076,37.52789239003372,49.69997821888262,33.44645835080035,33.15728976561045,44.93218600577772,38.66545065433272,37.60010867888492,12.894552147146024,6.718238871657569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.447276073573012,10.113314737019412,22.899542450888628,53.54655760445702,66.54943418487986,84.46453555610998,91.79691631278789,69.96271583734705,59.56053594492282,31.188940749737515,10.944105488593344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.339181353955183,27.93829746207808,53.78141225811599,72.6535311715171,56.27378451283778,76.59083606283315,73.7552847211756,46.73820008662799,41.230039197905725,24.813880965015706,7.819688991530971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6488991632292,51.97539817726571,78.57708743602635,96.45608066283089,106.24442210001986,20.678132994251392,31.09851867378097,93.656940895384,71.6242973404949,43.93906031918113,13.03898472484843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.81123409825185,52.33678305130682,79.15512117662107,96.69093531648984,106.38915810750736,108.32139897895468,103.1922218918087,69.61953675041129,70.34200306870841,41.735553219864144,12.009750893826231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.723229175400174,45.92561512215941,61.31223609424214,55.87629149437107,69.80007747253929,47.62300133994779,63.118250175092406,46.59376750892559,34.38557353565109,27.75745331016498,12.424842839828113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0522002082111688,15.188177892634464,30.339944211058235,85.51197517423752,110.38017007078416,111.9513294979755,106.42496282214788,93.90969790636322,72.70784510304806,44.04738475245794,12.406940482507853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8125849644685864,25.138854264846124,48.03839671573476,99.58049715989324,87.39020554393899,87.80560091972598,106.22651974269962,92.3746466235975,71.0823717443258,42.22316488450232,11.431717153231514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.908227057826725,52.06582025322226,79.38997583028002,97.6661586457662,106.38885467772228,107.1835372848706,103.6619311991266,88.38363466032068,66.40500160717745,38.70155879875832,9.806243794509252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.457026967399244,50.94616434624351,77.4574315290476,95.46295497623429,105.28740455784886,107.18384071465567,102.07256598482996,89.1422091230434,67.99436682147412,39.532349550332256,10.041098448168208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.89689558412478,49.95273522986183,79.01068859891865,98.55095989908595,109.11608158610302,111.19275503525274,105.86513486865849,49.95273522986183,71.0823717443258,40.07427514650138,10.023196090847952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.770668793527722,50.18758988352079,79.24554325257762,99.14719942678602,105.46794527997687,107.34617564967836,81.43084456478925,60.91504650556052,59.56053594492282,30.32204185373798,7.982327356338724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.188177892634464,46.14226398871302,76.96981986440943,90.56863254274724,90.04521616346854,88.40184044742603,101.9102310498073,65.57421085560352,67.19968421432577,25.57245542773844,7.566931980551757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54057472995239,55.73185891666866,85.53018096134286,105.91944880018946,112.6015795274214,114.47980989712288,90.35198367619364,95.19199217814972,72.70784510304806,42.58454975854343,10.131520524124758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.519492362424215,8.054543645189929,47.9843862139889,47.24371410858642,67.88604238819731,110.86778173542234,104.23996493972132,91.03834185006517,69.56552624866542,40.038167002075774,9.210307696594276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.734560649102118,51.361559722030485,64.1835921505402,88.8533439676386,99.3456425062343,93.5125083176816,67.48854936973059,32.073742003057305,37.02207493829021,8.18107386557208,2.2754199583830954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.806776937953323,51.813063242243054,79.96770614108965,98.22598659925552,108.32139897895468,110.23573749308176,104.76368474878512,91.50774772759796,70.017029768878,40.5436810240342,9.174199552168671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.78200026722966,54.19680763390295,82.44187260870609,103.6980393435522,113.1975156253364,114.80478319695332,109.13398394342327,93.25975130670236,67.7051982362842,38.03340641199215,8.072749432295273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.842885082378924,52.28246911977588,80.52783752436412,102.28951828116864,113.08919119205956,115.05754020793252,108.5741559899339,94.3612014265758,71.53387526453837,39.69498791514001,8.79491232080731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.336837916976428,17.192635052933,79.985911928195,99.8514599579778,110.30795378193297,112.15007600720888,106.1543034538484,91.90524074606468,67.48854936973059,37.92508197871534,7.910111067487521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.560590810592423,50.16938409641544,77.33120473845054,97.97322958827633,104.4745161635952,35.05372592241727,102.45185321619132,86.32486356849121,43.66809752109657,35.16205035569408,6.519492362424215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.856330279400645,49.42901542079807,77.51174546057854,97.26866562729948,107.59893266065755,109.3867409544025,103.02988695678604,89.53939871172504,64.56287938190157,35.992841107268006,7.007104027062385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.061647672252311,48.255045582288375,76.06681282398429,95.57127940951108,68.53629241764322,54.23291577832856,79.6245270541539,55.406885616838245,62.59453036602864,25.048735618674662,3.4854979413183917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.682360440890948,47.83995363628648,60.445337198242605,97.4674121365328,107.56282451623196,109.6036932507412,103.24653582333964,89.21442541189461,67.07315399394363,36.73320978288539,6.790455160508774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.469939020976895,28.64255799326986,49.3750049190522,60.49934769998846,75.94058603338722,90.0631185207888,82.26133188657809,69.9087053356012,49.03182583211644,14.429603429911737,1.67948386046812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0113314737019414,11.431717153231514,15.748005846123837,29.88874412063076,34.4577898245023,34.421681680076695,34.493897968927904,24.398485589228745,16.181303579231063,8.650479743104903,6.790455160508774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.416158232890016,53.42002738407488,86.5776205794704,108.32139897895468,120.43917087627264,122.93154313099444,115.9423414612523,99.39995643776524,74.09846380811136,39.532349550332256,7.314174969572544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.289628012507865,53.961952980244,86.37887407023707,108.0322303937648,119.7170079877606,121.86620115554663,114.64214483214556,98.2080842419353,73.23156491211182,38.71976458586367,6.862671449359978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.682360440890948,49.1941607671391,79.42608397470563,99.38205408044496,109.36883859708225,111.40940390180636,106.02777323346623,90.64115226138352,67.39843072355914,34.547908470673754,5.020549224084104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9865548029782805,43.1804858564584,17.93330715833547,96.4381783055106,107.1113209960194,110.0369909838484,105.61237785767928,90.42419996504482,66.2062550979441,34.09640495046119,5.183187588891858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.804130071189473,45.600338392543904,73.68306843232439,94.8306073041086,107.41839193852957,108.77290249916727,102.1990962052121,86.86648573487523,63.65987234147644,32.59746181212108,4.406407339063784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.2081939732745,44.06528710977819,71.75052413109198,90.1714429540656,100.23044375955408,101.62136589440247,96.040988716829,82.5140888975573,60.71629999632716,31.784876847652487,4.153650328084571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.081967182677436,43.631989376670965,71.20890196470795,92.59129549015113,102.92156252350924,105.07075569129525,43.19838821377866,30.051079055653425,60.46354298534796,30.195511633355828,2.4380583231908486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.2443021177001,46.26849077931009,76.55472791840755,97.19675276823337,104.88991153938215,106.7502395517634,100.3751797670416,86.21653913521439,62.9377094529644,32.34470480114186,4.009217750382163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.799672910890935,42.53023582701248,71.6604054849205,62.341469925264335,68.12059361207118,107.05731049427357,67.07315399394363,89.954794087512,63.389212973176974,32.61566759922642,4.099639826338712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.269078788423762,43.97516846360673,75.32644414836692,62.30566521062382,109.40494674150784,78.95637466738772,80.36519915955635,91.41762908142653,45.979625623905264,33.374242061949154,3.7382549522976047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.370832338082252,46.7743082310536,76.48220819977125,96.16721550742608,107.0391047071682,109.06176765457208,102.92156252350924,88.38363466032068,65.26744334287844,33.50046885254621,4.171856115189916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.641795136166808,47.60509898262752,76.82538728670703,96.36565858687432,106.73203376465804,108.66457806589044,101.9463391942329,86.97481016815205,55.94850778322228,29.02184522463122,3.612028161700543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91932881786968,45.69076046850045,74.83913591351384,93.74736297134056,104.20385679529574,106.0095674463609,100.1764332578082,85.78293797232209,62.91950366585906,32.01973150131144,3.341065363615984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.799672910890935,43.66809752109657,72.88838582517606,92.71782571053326,103.28264396776524,105.16087433746672,76.1751372572611,41.75375900696949,41.77166136428975,29.202385946759232,2.3115281028086976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.677370137148342,34.60191897241961,55.94850778322228,72.6174230270915,67.29010629028232,64.7795282484552,61.52888496079575,46.93694659586135,34.818871268758315,11.341295077274966,0.0182057871053454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.01186461714601,18.131750237783734,45.36578716867003,72.05759507360213,99.18330757121164,69.99882398177265,70.25188442253695,81.46664927942976,34.963303846460725,29.43724060041819,2.3658420343396447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9931256865965958,5.3998364554454685,12.262507904805446,29.726105755823006,31.33337332743992,39.69498791514001,54.59399722258457,36.75111214020565,26.096175236802207,2.022662947403883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.614371598679302,40.309129800160335,18.203966526634943,44.4627801282449,42.31358696045886,24.651242600207954,22.213184277017103,16.091184933059598,11.66657180689047,30.35814999816358,1.6615815031478638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.75646073940295,21.0756260127181,39.532349550332256,54.08848320062614,44.93218600577772,29.202385946759232,27.793561454590584,20.17261897229297,8.144965721146477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.325506443274486,40.09217750382163,70.59476007968762,40.435356590757394,104.76368474878512,68.46377269900694,44.75164528364972,30.52078836297133,61.56499310522136,1.4267268494889072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.70479367463585,40.45356237786274,70.46853328909056,91.47163958317238,102.57838343657346,105.17908012457208,98.93024713044731,84.01303203589741,61.14959772943438,29.27460223561044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.885334396763861,40.74242753326755,71.51597290721811,91.45373722585212,102.2352043496377,92.42865712534336,64.00305142841219,75.81405581300508,52.24636097535028,25.44592520735629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.144965721146477,7.007104027062385,15.8742326367209,39.008629741268486,47.24371410858642,59.79539059858177,68.71652970998615,66.63985626083641,30.84576166280175,5.164981801786511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.368185471318403,37.90717962139509,66.82039698296441,86.433188001768,96.90788761282852,102.4157450717657,97.08842833495656,82.3696563198549,58.91028591547689,27.97440560650368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.891905280382176,39.604565839183465,68.96959015075045,91.36331514989556,103.13821139006284,105.66669178921023,99.39995643776524,84.86202857457668,59.68676273551988,29.34681852446164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.60304012497736,38.2682610656511,67.29010629028232,87.04702645700324,101.0251263667024,103.5897149102754,97.79268886614832,83.38098779355684,58.63932311739234,28.57034170441866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.097526103018934,39.94774492611923,72.49119623649445,95.08366774487293,107.508510584701,110.38017007078416,104.07732657491356,89.16011148036368,64.79773403556052,31.62223848284473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.542155309828097,41.15782290905452,71.82304384972826,92.62740363457672,103.78846141950876,106.40706046482762,100.35697397993624,85.76503561500182,62.43189200122088,30.99019424050416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.60304012497736,39.532349550332256,69.69175303926248,89.97269644483227,100.7362612112976,102.86724859197828,79.55231076530269,58.44088003794407,59.81329295590203,28.87710921714373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8486931088941884,9.49947628178418,33.247711841567,64.94216661326294,63.0460338862412,73.37599748981422,40.363140301906185,22.466244717781407,16.723229175400174,8.957550685615063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.092765512935308,2.4559606805111045,10.655240333188528,15.60357326842143,21.563237677356277,18.78200026722966,21.815994688335483,18.457026967399244,17.626236215825312,28.823098715397865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2327409303391788,33.247711841567,64.43665259130451,88.47375330649216,97.0341144034256,98.82192269717052,92.7721396420642,78.01725948253697,55.69575077224306,26.204499670079013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3545105606377037,27.450685797439917,53.69099018215943,84.12135646917423,94.70438051351154,75.83226160011043,47.37024432896858,46.178372133138616,57.7363160769672,27.703442808419123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2348546536589566,8.343408800594743,38.95461923952263,58.00727887505175,78.64960715466265,76.84359307381236,71.5520810516437,55.26214960935075,32.001525714206096,22.375822641824858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.054543645189929,62.05260476985952,83.48931222683365,95.22810032257532,97.8466993678942,92.71782571053326,30.10539298718437,58.09770095100831,27.34205793437801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9008933171053575,32.055839645737045,60.64408370747596,83.01990634930083,94.7225863006169,97.50382371074348,72.41897994764324,53.510449460031424,56.50833573671164,26.25851017182487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6072675716169165,14.53792786318854,25.68077986101524,44.87787207424677,68.15670175649679,72.7260508901534,70.1614623465804,56.54444388113725,44.480682485565154,18.763794480124314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.878230369701475,27.84787538612153,40.56188681113954,69.0236006524963,90.27976738734242,72.85227768075046,76.82538728670703,55.009392598371534,40.38134608901153,12.2081939732745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4019501787652464,29.599575535440856,57.64619743079573,79.8775874949182,43.505459156288815,40.5075728796086,65.88128179811368,74.85703827083408,52.6435505640319,24.19973907999539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.022662947403883,28.660460350590117,56.43611944786044,4.821802714850749,28.58824406173892,57.97117073062615,89.35885798959701,26.38504039220702,1.6254733587222618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.78699057097227,57.50176485309333,79.75105727453604,91.77871052568253,95.17408982082948,90.47851389657576,76.86149543113262,53.907942478498136,26.16839152565341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89531500424907,57.06816369020103,78.92026652296211,90.98433134831927,94.7225863006169,89.16011148036368,44.17361154305499,17.084310619656193,9.607800715060986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.88322067344408,28.42590912671625,56.95983925692422,90.731270907555,97.08812490517144,65.50199456675232,57.71841371964694,43.72210802284243,27.179722999355352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.08061631646071,62.03470241253926,35.396905009353034,65.01438290211414,60.3731209093914,54.55788907815897,79.67884098568484,57.14037997905223,28.100632397100743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.405589616291127,64.2922200136021,88.43794859185164,102.97557302525507,107.65324659218852,102.66880551253,88.8891486822791,65.3214538446243,32.579559454800815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.27218508250557,63.768500204538334,85.98168448155543,83.95902153415156,76.60873842015341,74.83883248372874,82.35145053274955,59.3799952227948,29.47334874484379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.865014886338736,30.35814999816358,57.19469391058317,50.133275951989845,7.675256413828565,18.619361902421907,9.445162350253232,10.221639170296216,8.758804176381709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4807373512347657,7.043212171487987,21.942524908717637,30.900075594332694,14.32127899663493,19.34182822071904,30.051079055653425,21.942524908717637,12.424842839828113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.279059395908973,63.55154790819963,86.5054042906192,99.16510178410628,103.12030903274258,101.47662988691498,84.57285998938679,62.63063851045424,32.200272223439455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.11672446088631,62.8654931641132,85.31353209478925,97.61214814402032,101.58495432019176,97.37729349036135,84.30220062108732,62.64854086777449,32.651775743652024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.111963870802683,62.84728737700785,87.19176246449074,101.47662988691498,105.7568104353817,101.15165658708456,87.15565432006514,62.50410829007208,32.16416407901385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.773545373950547,62.9016013085388,85.20490423172737,97.50382371074348,101.51273803134058,96.85327025151248,83.92291338972596,62.55842222160304,32.453029234418665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.330726460676075,55.62353448339186,77.33090130866545,89.34065220249168,92.89836643266128,88.47405673627723,56.83361246632715,56.16515664977589,28.172848685951948,1.8961327270217312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.549792480334556,53.70919596926478,75.68782902240802,88.94346261381007,93.07890715478928,88.94346261381007,76.84328964402728,22.827326162037423,27.84787538612153,1.5711594271913143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.02576924148569,16.994191973484735,17.355273417740754,12.858444002720423,31.170734962632167,29.07585572637708,35.90241903131146,24.01919835786738,28.100632397100743,1.8961327270217312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.057190511953776,22.827326162037423,22.863434306463027,22.863434306463027,24.488907665185287,20.100402683441764,17.066408262335937,17.98731766008133,5.670799253530027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.809653518376148,65.82727129636781,90.315875531768,105.12476619304113,109.92836312078651,105.43183713555126,91.90524074606468,68.9513843636451,36.390030695949626,5.43594459987107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.289628012507865,48.90529561173429,67.92184710283782,86.05390077040664,92.3385384791719,99.14689599700094,84.8981367190023,62.37788149947503,14.862901163018956,0.3610814442560186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.709021121275407,1.5350512827657128,28.93142314867467,27.829669599016185,51.8670737439889,16.217411723656664,26.34893224778142,31.35127568476017,13.075092869274032,0.2166488665536111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5598279534893734,14.086424342975974,40.814643822118754,35.17995271301434,46.86473030701014,53.79961804522133,21.83389704565574,17.228743197358604,1.9504466585526787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.370299194638181,18.92643284493207,13.562704533912203,31.71266055880129,26.89085784395054,26.07796944969686,34.3130538170148,20.35315969442097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.542155309828097,31.11672446088631,44.227925474585945,58.223927741605365,95.8962527093415,91.92314310338492,83.09212263815203,61.11348958500878,33.048965332333644,5.219295733317459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.83366733199676,45.799084901777256,80.25687472627956,78.17989784734473,40.52577866671394,42.71077654914048,43.74031380994777,12.4612544140388,13.851569689317015,0.6681523867661789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7042605311917809,7.549029623231502,5.74301554238123,14.59224179471949,26.547678757014776,23.441468047057747,31.170734962632167,14.212954563358124,17.770668793527722,1.1557640514043488,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,3.197,2.539,28.972,30.791,44.253,14.986,36.731,0.0,80.772,50.944,20.747,11.933999999999996,52.97,69.73,72.647,62.66499999999999,52.41700000000001,35.283,0.0,10.683,0.0,0.0,0.0,0.0,0.0,0.0,20.397,15.912,56.258,57.355,32.979,90.28900000000002,0.0,3.123,0.0,0.0,40.36,90.28900000000002,90.28900000000002,73.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.939,52.6,90.28900000000002,38.274,7.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,43.281,0.0,0.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.189,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,52.596,4.03,23.463,10.428,3.852,3.108,2.755,21.965,22.019,63.093,28.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,44.72,0.0,12.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.92,74.536,90.28900000000002,90.28900000000002,84.041,74.024,30.405,0.0,18.222,3.335,0.0,0.0,0.0,2.029,1.7059999999999995,0.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.815999999999995,63.691,79.912,82.753,20.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.11,56.873,68.276,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,46.315,0.954,21.63,8.623,1.728,1.374,1.5779999999999998,20.58,20.195,59.449,55.57900000000001,73.535,56.808,0.988,0.0,7.482,0.0,0.0,0.0,58.842,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,44.61,1.343,20.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.288,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,14.797999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.672,38.86,13.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.558000000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,36.748,0.0,20.177,4.695,0.0,0.0,0.0,3.784,3.08,29.913,6.286,0.0,0.0,0.0,0.0,0.0,0.0,31.301,49.238,88.575,90.28900000000002,90.28900000000002,90.28900000000002,83.221,35.626,1.5220000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.373000000000005,88.598,41.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.396,64.616,80.044,90.28900000000002,82.899,48.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.349,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,44.104,1.661,2.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,47.806,1.824,22.245,8.705,0.525,0.524,0.4159999999999999,5.703,1.5689999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,52.097,3.0950000000000006,22.783000000000005,9.279,1.791,0.984,0.321,18.616,18.065,33.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.796,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.289,82.819,56.25400000000001,8.933,1.6110000000000002,1.195,1.016,6.799,6.315,34.609,35.876,62.929,57.991,55.799,90.28900000000002,24.329,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,83.247,36.763,2.123,21.646,8.92,1.341,1.033,0.981,6.789,6.708000000000001,35.18,37.666,39.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.024,69.33,90.008,82.886,72.438,52.59899999999999,2.527,21.844,10.604,3.639,3.2070000000000003,3.167,8.624,7.98,48.695,51.66,15.191,10.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,54.75999999999999,3.654,23.322,10.282,2.442,0.802,0.411,19.244,18.601,35.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,49.62,3.508,23.258,10.202,3.326,3.028,2.934,8.729,7.391,10.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,49.718,1.529,22.078,9.006,1.388,0.873,0.126,4.935,4.223,34.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.782,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,54.317,3.654,23.309000000000005,10.597,3.689,2.679,2.339,22.029,22.392,64.148,26.428,0.0,0.0,0.0,0.0,0.0,0.0,60.176,0.0,15.81,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,53.279,21.465,6.281999999999999,0.0,0.0,0.0,5.632,5.295,33.135,35.196,60.41499999999999,75.187,86.539,76.703,88.215,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,75.767,64.756,22.965,0.0,4.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.027,90.28900000000002,90.28900000000002,9.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.898,90.28900000000002,90.28900000000002,26.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.53,90.28900000000002,90.28900000000002,75.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.195,90.28900000000002,90.28900000000002,90.28900000000002,45.92,0.717,21.557,7.881,1.084,1.74,2.09,21.507,21.745,61.916,6.107999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.076,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,43.348,1.072,21.197,5.835999999999999,0.0,0.0,0.0,3.874,3.254,29.123,29.676,4.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.267,90.28900000000002,29.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.406,74.495,65.106,54.66199999999999,33.368,0.0,2.427,0.0,0.0,0.0,0.0,1.479,1.13,39.377,38.608,47.37899999999999,64.757,78.913,21.81,9.694,0.0,0.0,0.0,86.343,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,80.902,51.369,9.03,1.869,2.186,2.285,21.496,21.962,62.084,58.219,90.28900000000002,90.28900000000002,90.28900000000002,70.13,0.0,90.28900000000002,49.883,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,48.755,2.937,22.774,9.716,2.488,1.86,1.761,7.292,6.035999999999999,43.242,43.474,79.195,90.28900000000002,39.543,0.0,0.0,0.0,0.0,0.0,0.0,63.638,90.28900000000002,90.28900000000002,88.266,34.536,0.0,5.433,0.0,0.0,0.0,0.0,0.0,0.0,27.354,23.4,38.869,0.0,0.0,0.0,0.0,0.0,0.0,7.099,90.28900000000002,59.631,90.28900000000002,72.981,1.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.978,33.176,9.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474,18.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,40.977,0.0,5.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.79,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,10.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.885,90.28900000000002,90.28900000000002,90.28900000000002,90.289,10.168,21.527,7.183,0.0,0.0,0.0,3.698,3.099,41.056,41.083,88.152,90.28900000000002,71.043,57.231,46.495000000000005,26.304,67.542,76.683,69.615,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,47.869,2.211,22.776,9.378,2.174,2.301,2.305,21.48,21.492,59.053,57.92399999999999,90.28900000000002,70.405,9.072,0.0,0.0,0.0,0.0,0.0,32.435,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,46.078,2.727,23.203,8.549,1.033,1.4980000000000002,1.4620000000000002,7.076,6.771,19.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.645,90.28900000000002,90.28900000000002,71.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.47,90.28900000000002,87.985,59.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.462,90.28900000000002,87.727,77.072,57.438,4.159,23.545,12.637000000000002,5.948,4.812,4.522,24.032,23.948,63.81499999999999,57.1,90.28900000000002,0.355,0.0,0.0,0.0,0.0,0.0,52.456,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,84.872,90.28900000000002,90.28900000000002,7.465999999999999,5.042,4.743,10.481,9.953,49.343,55.515,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,7.846000000000001,0.0,27.385,90.28900000000002,86.256,90.28900000000002,90.28900000000002,90.28900000000002,57.69100000000001,4.791,24.539,12.359999999999998,5.928999999999999,5.139,5.092,11.012,10.61,51.35499999999999,35.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.441,90.28900000000002,90.28900000000002,90.28900000000002,58.08,4.57,24.119,11.243,4.234,3.942,4.557,24.402,24.323,16.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.222,90.28900000000002,90.28900000000002,90.28900000000002,54.228,4.853,24.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.593,58.245,5.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.551,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,52.641,4.128,24.394,11.831,4.651,4.084,3.721,22.365,22.413,60.906,34.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.419999999999998,90.28900000000002,90.28900000000002,90.28900000000002,56.33899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.493,54.972,23.513,0.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.599,64.488,28.534,7.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.359,90.28900000000002,38.641,15.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.41,62.066,5.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.162,78.18,39.265,18.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.027,75.226,32.707,12.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.15,78.804,37.877,16.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.884,90.28900000000002,84.376,25.617999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.098,19.214,9.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.531,14.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.75,3.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.759,21.784,0.0,0.0,0.0,13.025,0.0,0.0,0.0,0.0,0.0,0.0,44.3,90.28900000000002,90.28900000000002,22.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.186,12.465,54.498000000000005,65.931,48.53099999999999,37.673,69.278,82.862,0.0,0.0,90.28900000000002,34.172,60.791,53.04200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.917,11.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,54.172,0.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.892,5.808999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.129,57.142,15.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.987,57.37500000000001,90.28900000000002,66.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.726,21.134,61.323,83.757,71.679,7.943999999999999,0.0,0.0,0.0,0.0,0.0,59.526,66.086,74.567,26.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543,24.393,42.48,21.711,25.085,16.942,37.99,40.594,62.564,54.466,57.17799999999999,47.414,54.35,64.597,32.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.754,33.112,90.201,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,47.579,0.0,7.64,0.0,0.0,0.0,0.0,5.902000000000001,5.026,45.58,23.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08,20.057,90.28900000000002,42.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.194,31.931,23.573000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.868,73.95,22.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65699999999999,73.123,90.28900000000002,90.28900000000002,33.14,0.0,1.279,0.0,20.213,19.934,19.669,25.179,24.662000000000003,45.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,76.825,24.612,43.837,31.779000000000003,25.605,23.852,23.783,29.832,29.503000000000004,6.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.488,90.28900000000002,90.28900000000002,90.28900000000002,24.441,43.706,31.677,27.256,25.935,25.850000000000005,31.33,30.449,78.264,77.306,90.28900000000002,90.28900000000002,41.904,0.864,0.0,0.0,0.0,0.0,0.0,55.77,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,26.631,45.747,33.903,28.353,26.091,25.652,45.785,45.755,90.28900000000002,89.926,32.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.107,90.28900000000002,90.28900000000002,90.28900000000002,26.651000000000003,45.749,33.839,28.223,26.587,26.437000000000005,32.195,31.559,83.43,29.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.136,90.28900000000002,90.28900000000002,84.922,25.428,44.411,31.256,23.792,21.745,20.219,23.484,20.748,1.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.177,90.28900000000002,90.28900000000002,21.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.408,90.28900000000002,90.28900000000002,57.813,15.973,37.85,23.070000000000004,13.158,13.381,13.707999999999998,19.334,19.941,47.13999999999999,45.997,28.637,23.287,58.142,66.875,2.796,0.0,45.44200000000001,52.77900000000001,51.689,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,60.747,20.756,40.175,25.734,17.226,16.646,16.408,21.44,15.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.909,90.28900000000002,35.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.371,90.28900000000002,90.28900000000002,71.711,22.075,42.102,28.122,19.066,17.831,18.23,38.812,38.977,27.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4,90.28900000000002,90.28900000000002,77.143,24.852,44.493,32.138,25.399,24.169,23.832999999999995,29.748,29.318,31.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.099,90.28900000000002,90.28900000000002,87.892,26.023,45.292,33.256,26.827,25.182,25.101,31.101,30.608,68.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.02600000000001,90.28900000000002,90.28900000000002,89.292,25.732,44.841,32.496,26.340000000000003,25.222999999999995,24.957,44.758,44.743,90.28900000000002,37.213,0.0,0.0,0.0,0.0,0.0,24.961,0.0,0.0,0.0,0.0,65.861,90.28900000000002,90.28900000000002,86.473,25.995,45.20600000000001,32.598,24.753,23.231,23.068,28.882,28.38,26.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.202,90.28900000000002,90.28900000000002,76.871,24.36,43.284,30.957,24.23,22.28,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.126,55.81399999999999,85.419,90.28900000000002,85.225,24.243,42.872,30.210000000000004,24.578000000000003,23.045,22.57,27.652,26.563,65.939,58.197,90.28900000000002,90.28900000000002,87.823,62.081,0.0,0.0,31.425,22.831,76.385,89.997,90.28900000000002,90.28900000000002,90.28900000000002,73.774,23.424,42.994,30.37,23.611,22.469,22.04,41.002,40.253,77.232,15.285,14.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.721,44.929,90.28900000000002,90.28900000000002,90.28900000000002,77.572,42.015,28.591,20.607,20.185,20.357,26.488,26.323,64.827,66.547,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,84.517,69.14,58.936,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,68.17,17.604,39.549,26.32,18.184,17.531,17.316,23.466000000000005,23.08,58.826,48.87100000000001,21.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.097,90.28900000000002,90.28900000000002,72.761,20.509,42.745,30.617000000000004,23.070000000000004,22.58,22.262,42.284,41.911,18.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,36.946,90.28900000000002,90.28900000000002,70.382,22.95,42.67,29.724,20.434,19.226,9.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.842,90.28900000000002,90.28900000000002,70.938,24.147,43.258,30.951,24.704,12.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.025,77.435,90.28900000000002,79.351,23.315,42.397,29.873,25.179,24.003000000000004,1.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.81900000000001,90.28900000000002,90.28900000000002,84.07,24.643,43.515,30.004,21.755,19.081,17.198,35.242,35.251,21.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.993,90.28900000000002,90.28900000000002,63.65500000000001,16.959,38.152,23.439,8.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.717,90.28900000000002,90.28900000000002,65.831,16.876,39.302,26.243,19.438,19.1,18.606,24.375000000000004,22.582,40.848,0.0,4.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.433,90.28900000000002,90.28900000000002,71.201,21.455,42.881,29.732,20.924,19.421,18.162,36.596,36.077,18.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.855,87.519,90.28900000000002,90.28900000000002,74.271,23.588,43.745,30.912,21.614,20.73,19.879,24.865,23.385,4.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.478,31.607,32.528,70.597,81.981,88.408,90.28900000000002,55.152,16.953,21.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.662,72.125,88.548,71.312,20.012,40.112,26.658,24.65,24.416,24.032,29.159,28.387,64.061,66.831,74.225,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,9.589,25.768,41.981,20.101,48.733,89.699,90.28900000000002,90.28900000000002,79.585,26.711,47.007,33.536,26.058,25.719,25.193,44.777,45.044,83.014,77.061,58.474,87.303,86.259,0.0,0.0,41.706,2.152,57.967,71.655,78.706,90.28900000000002,90.28900000000002,90.28900000000002,71.728,27.771,47.279,34.795,28.274,27.66,27.687,33.522,33.115,71.341,71.464,90.28900000000002,90.28900000000002,9.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.66100000000001,90.28900000000002,90.28900000000002,85.391,28.658,48.166,35.826,29.77,28.661999999999995,28.678,34.585,33.194,16.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.898,90.28900000000002,90.28900000000002,88.425,28.268,47.359,33.687,26.28,25.607,25.345,44.072,43.687,33.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.595,90.28900000000002,90.28900000000002,75.628,26.416,46.178,33.07,23.936,19.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.335,86.474,90.28900000000002,74.323,26.239999999999995,45.143,28.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.988,90.28900000000002,88.286,26.763,45.848000000000006,32.73,27.018,26.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.116,90.28900000000002,90.28900000000002,90.28900000000002,30.271,49.13400000000001,36.819,30.734,29.141,29.292,49.114,49.463,90.28900000000002,44.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.904,90.28900000000002,90.28900000000002,78.861,28.564,47.354,34.741,28.661999999999995,28.161,27.604,32.416,13.236000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.554,87.923,90.28900000000002,90.28900000000002,90.28900000000002,87.786,29.05,48.43399999999999,36.509,30.199000000000005,28.937,28.583,34.283,33.11,69.495,60.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.159,90.28900000000002,90.28900000000002,89.078,29.141,48.792,36.56,30.41,29.107000000000003,28.698,48.14399999999999,47.827,88.517,67.754,0.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.697,90.28900000000002,90.28900000000002,87.819,29.309,48.787,36.16,28.298,27.091999999999995,26.53,15.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.837,0.0,50.82999999999999,90.28900000000002,90.28900000000002,85.886,29.803000000000004,48.681,36.742,31.399,29.87,29.761,5.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.121,90.28900000000002,90.28900000000002,90.28900000000002,34.129999999999995,49.245,37.605,33.893,32.193,31.443,37.313,36.639,84.899,73.973,90.28900000000002,90.28900000000002,70.98,0.0,18.742,50.551,0.0,0.0,78.167,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,45.848000000000006,50.80499999999999,39.284,33.905,32.887,32.317,53.0,52.959,90.28900000000002,71.527,22.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.057,90.28900000000002,90.28900000000002,90.28900000000002,31.707000000000004,50.671,38.96,33.575,31.982000000000003,31.651,37.834,37.407,75.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.623,90.28900000000002,90.28900000000002,90.28900000000002,31.478,50.592000000000006,38.996,33.818,32.382,31.610000000000003,37.19,36.578,85.147,7.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.974,90.28900000000002,90.28900000000002,90.28900000000002,31.854,50.729,38.843,33.422,32.216,31.526,51.682,51.221,90.28900000000002,35.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,66.737,90.28900000000002,90.28900000000002,90.28900000000002,32.001,50.778,39.214,32.401,31.463999999999995,30.655,36.625,36.219,76.684,48.992,0.269,0.0,0.0,0.0,0.0,0.0,0.0,66.664,0.0,27.501,38.754,90.28900000000002,90.28900000000002,84.769,30.844,49.347,37.885,32.755,31.349,24.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.676999999999999,69.867,90.28900000000002,83.635,29.448,48.46300000000001,36.859,33.224,31.496,31.508,24.745,0.0,2.9000000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.596,90.28900000000002,90.28900000000002,82.632,29.29,48.372,36.313,30.815,29.822,30.07,50.053,50.068,37.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.183,90.28900000000002,90.28900000000002,89.493,31.498,50.099,38.483,32.59,29.647,28.272,33.512,33.026,13.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.04900000000001,90.28900000000002,90.28900000000002,86.202,29.256,48.332,36.047,30.058,28.926,28.938,34.528,33.64,28.030000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.763,90.28900000000002,90.28900000000002,87.393,28.942,46.384,31.991,24.129,23.451,23.728,42.053,28.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.557,90.28900000000002,90.28900000000002,75.107,28.24,47.475,34.969,26.615,24.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.528,90.28900000000002,90.28900000000002,90.28900000000002,81.989,29.394,49.721,36.744,30.226,28.743,4.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.891,90.28900000000002,90.28900000000002,28.783,47.946,35.751,25.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.632,72.414,90.28900000000002,90.28900000000002,28.923,48.294,36.467,31.878,30.236,29.834,49.75,49.659000000000006,40.745,0.0,0.0,0.0,0.0,0.0,0.0,0.664,0.0,0.0,0.0,10.792,59.745000000000005,90.28900000000002,90.28900000000002,88.513,29.968,49.476,37.478,31.609,30.38,30.263,36.294,35.858,25.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.341,70.153,90.28900000000002,90.28900000000002,90.28900000000002,30.716,47.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.469,90.28900000000002,47.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.411,27.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,24.893,10.654,6.463,0.0,7.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.193,55.588,31.875000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.894,49.63199999999999,52.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.742999999999995,65.586,50.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.084,29.413,90.28900000000002,70.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.035,0.0,0.0,0.0,21.029,28.466,49.30200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56,90.28900000000002,90.28900000000002,90.28900000000002,68.284,5.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,64.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,62.424,42.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.410000000000002,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,66.438,0.0,14.454,2.188,0.0,0.0,0.0,0.258,0.0,45.477,28.741,36.592,84.255,81.499,37.623,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,67.869,0.0,14.665,2.42,0.0,0.0,0.0,14.416000000000002,3.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.713,40.516,42.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.248,8.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.089,90.28900000000002,90.28900000000002,52.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,90.28900000000002,90.28900000000002,44.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,65.651,0.0,14.154,2.246,0.0,0.0,0.0,1.452,1.353,55.07800000000001,29.634000000000004,32.581,0.0,65.348,90.28900000000002,90.28900000000002,58.26200000000001,0.0,0.0,0.0,11.159,40.731,90.28900000000002,90.28900000000002,83.077,0.0,16.466,5.214,0.0,0.0,0.0,16.038,15.949000000000002,65.433,33.036,14.111000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.184,8.467,32.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.676,0.0,0.0,0.0,0.0,90.28900000000002,41.462,90.28900000000002,90.28900000000002,90.28900000000002,56.495,66.823,60.53199999999999,57.25600000000001,56.88,55.769000000000005,66.92,0.0,66.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,34.894,0.0,61.817,90.28900000000002,90.28900000000002,90.28900000000002,56.575,66.813,60.39800000000001,57.138,56.79,55.97999999999999,59.362,59.07299999999999,90.28900000000002,32.81,0.0,0.0,0.0,0.0,85.575,90.28900000000002,90.28900000000002,74.345,35.625,20.502,45.643,90.28900000000002,90.28900000000002,59.829,0.0,6.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.338,0.0,0.0,0.0,0.0,47.869,10.416,90.28900000000002,90.28900000000002,62.752,0.0,14.222,2.348,0.0,0.0,0.0,14.672,14.563,57.845,26.723,54.964,3.0089999999999995,0.0,90.28900000000002,90.28900000000002,90.28900000000002,81.943,0.0,0.0,0.0,90.28900000000002,80.92,90.28900000000002,60.77,0.0,14.661,3.0830000000000006,19.917,18.668,18.533,24.338,23.563,17.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.761,71.488,90.28900000000002,75.24,17.246,36.184,5.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.284,72.14,90.28900000000002,90.28900000000002,18.496,37.322,25.687,21.402,19.112,18.781,14.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.488,57.15599999999999,90.28900000000002,90.28900000000002,90.28900000000002,20.48,39.128,27.559,20.374,19.07,18.551,24.03,14.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,84.764,48.60099999999999,0.776,80.326,90.28900000000002,90.28900000000002,19.085,37.612,25.778,21.601,20.459,19.546,25.528,25.203,25.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.217,90.28900000000002,90.28900000000002,76.47,17.946,36.907,24.98,19.842,17.689,17.192,1.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.711,90.28900000000002,90.28900000000002,82.306,17.613,36.028,23.826,18.645,17.44,17.351,37.332,36.869,27.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.615,90.28900000000002,90.28900000000002,79.089,18.133,36.921,24.815999999999995,18.117,16.194,15.689,21.449,20.662,47.699,50.699,67.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.06900000000001,37.187,66.097,90.28900000000002,60.623,15.63,29.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.17,79.922,90.28900000000002,90.28900000000002,18.385,37.082,25.198,21.117,19.053,18.653,9.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.505,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,85.53,19.03,38.221,26.300999999999995,20.823,19.215,18.828,38.624,38.212,83.352,61.20499999999999,43.434,2.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.193,70.09,90.28900000000002,90.28900000000002,90.28900000000002,20.813,39.271,27.381,21.74,21.015,19.776,25.73,25.338,57.72999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.212,64.547,90.28900000000002,90.28900000000002,90.28900000000002,20.808,39.261,27.564,21.694,20.933,20.359,26.991,26.648,89.056,11.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.959,90.28900000000002,90.28900000000002,90.28900000000002,57.71500000000001,39.842,28.734,23.268999999999995,22.511,21.259,42.356,42.036,90.28900000000002,72.587,52.54,32.341,0.0,0.0,90.28900000000002,90.28900000000002,69.251,0.0,1.4529999999999998,37.35,55.368,90.28900000000002,90.28900000000002,90.28900000000002,21.03,37.983,26.782,20.335,19.489,18.163,24.261,23.89,65.152,46.666,46.114,0.0,81.097,0.0,0.0,90.28900000000002,90.28900000000002,30.359,36.193,65.386,86.785,90.28900000000002,90.28900000000002,78.457,18.652,36.431,24.646,19.591,18.056,17.758,23.295,22.709000000000003,58.812000000000005,54.34,9.725,46.602,28.882,22.574,0.0,0.0,0.0,0.0,0.0,88.651,37.747,57.13700000000001,90.28900000000002,90.28900000000002,17.496,36.043,24.399000000000004,20.407,18.605,18.86,25.376,23.784,66.538,57.622,7.779,20.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.794,90.28900000000002,90.28900000000002,90.28900000000002,20.962,39.618,28.029000000000003,22.419,21.278,20.103,40.9,40.867,89.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.73,90.28900000000002,90.28900000000002,90.28900000000002,20.566,39.485,27.84,22.22,21.182,19.553,25.635000000000005,25.338,52.821000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.248,90.28900000000002,90.28900000000002,90.28900000000002,20.374,39.375,27.986,22.232,20.665,19.641,26.006,25.419,80.713,19.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.669,0.0,0.0,50.01599999999999,90.28900000000002,90.28900000000002,90.28900000000002,19.657,38.764,27.071,21.47,19.835,19.767,40.683,39.993,90.28900000000002,1.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.377,90.28900000000002,90.28900000000002,90.28900000000002,20.09,39.004,27.463,20.183,17.989,17.665,24.471000000000004,14.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.264,85.082,90.28900000000002,81.461,18.476,37.533,25.187,18.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4740000000000002,51.754,90.28900000000002,75.768,16.117,35.854,23.583,19.056,17.61,17.588,21.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.836000000000006,90.28900000000002,90.28900000000002,72.164,16.867,36.553,24.434,18.687,17.669,17.872,38.248,37.875,22.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.664,0.0,0.0,0.0,36.935,90.28900000000002,90.28900000000002,79.864,19.175,37.602,25.799,20.398,18.565,18.224,24.271,23.433,68.11,56.737,61.06400000000001,0.0,0.0,0.0,22.69,27.027,0.0,0.0,1.973,65.825,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,19.105,38.177,26.54,20.867,19.195,18.996,25.198,24.806,77.178,71.383,80.824,90.28900000000002,90.28900000000002,0.0,15.741,19.02,0.0,0.0,0.0,52.44100000000001,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,20.405,39.224,27.45,21.85,20.98,20.082,40.897,40.869,90.28900000000002,72.256,51.361,54.128,5.059,0.0,0.0,0.0,0.0,0.0,0.0,46.39699999999999,85.294,90.28900000000002,90.28900000000002,90.28900000000002,20.207,37.503,26.076000000000004,19.553,17.971,17.355,23.756,23.232,36.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.273,0.0,0.0,39.481,88.537,90.28900000000002,83.0,18.781,37.541,25.73,20.019,14.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.293,90.28900000000002,90.28900000000002,18.947,37.503,25.781,21.716,20.184,19.864,25.842,25.114,25.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.105,90.28900000000002,90.28900000000002,90.28900000000002,19.576,38.141,26.015,0.0,0.0,0.0,14.108999999999998,14.098,65.306,53.785,39.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15,63.79800000000001,28.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.952,28.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8289999999999998,52.406,16.91,0.0,31.151,90.28900000000002,90.28900000000002,73.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.893,78.716,77.543,47.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.105,9.227,21.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.619,82.141,5.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.236,43.304,90.28900000000002,90.28900000000002,71.033,0.0,14.812,3.463,0.0,0.0,0.0,16.995,17.002,36.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,44.566,90.28900000000002,33.562,36.435,90.28900000000002,90.28900000000002,52.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.843,90.28900000000002,90.28900000000002,76.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.664,90.28900000000002,90.28900000000002,79.924,0.0,16.094,4.46,0.0,0.0,0.0,18.384,18.356,16.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.43,27.136,50.11299999999999,31.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.864999999999998,12.755999999999998,12.653999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.34,90.28900000000002,19.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,13.906,73.38,90.28900000000002,90.28900000000002,79.544,0.0,16.193,4.976,0.0,0.0,0.0,18.422,18.38,68.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.909,36.977,90.28900000000002,90.28900000000002,80.418,0.0,16.165,4.873,0.0,0.0,0.0,3.3,2.656,66.659,49.409,67.279,90.28900000000002,31.623,0.0,0.0,0.0,53.374,88.773,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,45.957,16.209,4.91,0.0,0.0,0.0,3.957,3.296,69.04,57.345,90.28900000000002,71.346,63.851,18.199,2.873,0.0,0.0,0.0,63.622,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,81.328,0.0,16.59,5.482,0.0,0.0,0.0,19.3,18.771,84.916,62.023,75.805,90.28900000000002,18.534,0.0,0.0,57.537,0.0,77.307,0.0,0.0,78.304,90.28900000000002,90.28900000000002,44.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.316,0.0,7.117999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715,68.246,55.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.537,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,46.7,16.037,4.015,0.0,0.0,0.0,16.974,16.394,82.331,67.602,88.185,41.018,22.109,90.28900000000002,90.28900000000002,90.28900000000002,83.687,56.766,57.249,49.20900000000001,48.0,90.28900000000002,90.28900000000002,66.512,0.0,13.847,2.077,0.0,0.0,0.0,1.595,1.075,54.67000000000001,44.398,73.354,42.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.706,64.533,90.28900000000002,90.28900000000002,49.939,0.0,12.822,0.69,0.0,0.0,0.0,0.0,0.0,35.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.677,90.28900000000002,90.28900000000002,57.781000000000006,0.0,2.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.837,81.985,90.28900000000002,66.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.572,65.149,23.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.817,24.591000000000005,70.236,59.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.061,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,72.497,0.0,15.626,4.248,0.0,0.0,0.0,17.223,17.239,54.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.93,90.28900000000002,90.28900000000002,71.791,0.0,15.556,3.723,0.0,0.0,0.0,1.564,1.421,61.582,9.364,45.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.598,90.28900000000002,90.28900000000002,90.28900000000002,35.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.517,90.28900000000002,90.28900000000002,75.193,0.0,15.595,3.993,0.538,0.0,0.0,18.925,18.166,35.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.135000000000005,90.28900000000002,90.28900000000002,44.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.481,72.488,19.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.298,0.0,12.242000000000004,87.59,37.714,0.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.553,90.28900000000002,90.28900000000002,79.07,0.0,15.269,0.0,0.0,0.0,0.0,17.843,17.298,58.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.319,76.583,65.889,90.28900000000002,90.28900000000002,90.28900000000002,65.707,0.0,16.818,5.115,0.0,0.0,0.0,3.214,2.225,50.706,46.374,41.272,0.0,0.0,0.0,74.623,90.28900000000002,34.764,0.0,0.0,68.473,87.017,90.28900000000002,90.28900000000002,64.401,0.0,16.044,4.359,0.0,0.0,0.0,2.208,1.938,50.255,46.8,4.445,0.0,0.0,0.0,0.0,25.152,90.28900000000002,90.28900000000002,0.0,26.809,90.28900000000002,90.28900000000002,90.28900000000002,54.117,0.0,14.915,2.412,0.0,0.0,0.0,13.576,13.58,57.451,56.596,90.28900000000002,90.28900000000002,32.575,62.022000000000006,3.731,0.0,0.0,0.0,0.0,26.362,90.28900000000002,90.28900000000002,90.28900000000002,65.413,0.0,16.53,4.469,0.0,0.0,0.0,1.319,0.286,38.959,3.3210000000000006,0.0,0.0,0.0,0.0,0.0,0.0,14.539,90.28900000000002,77.391,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,59.429,0.0,14.561,2.534,0.0,0.0,0.0,0.961,0.444,41.945,40.849,61.87299999999999,0.421,77.443,0.0,40.337,27.753000000000004,0.0,0.0,0.0,0.0,20.293,90.28900000000002,90.28900000000002,22.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.981,90.28900000000002,90.28900000000002,90.28900000000002,75.615,0.0,17.484,6.071,0.409,0.0,0.0,17.809,16.784,74.161,65.697,12.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.168,87.61,90.28900000000002,90.28900000000002,67.088,0.0,17.137,5.742999999999999,0.338,0.0,0.0,4.35,3.894,62.088,58.57500000000001,90.28900000000002,90.28900000000002,44.8,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,72.936,0.0,17.398,5.491,0.0,0.0,0.0,2.175,1.408,52.882,50.088,41.187,77.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.931,77.924,90.28900000000002,90.28900000000002,53.885,0.0,9.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.593,23.099,87.716,90.28900000000002,84.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.523,62.483,6.714000000000001,0.0,59.96,51.848,8.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,44.702,3.752,53.892,85.689,77.201,63.663,0.0,14.254,2.381,0.0,0.0,0.0,2.722,2.151,52.387,52.795,47.072,10.093,0.0,0.0,0.0,42.151,37.065,6.265,0.0,69.466,90.28900000000002,90.28900000000002,90.28900000000002,50.80799999999999,0.0,13.908,1.889,0.0,0.0,0.0,16.778,16.743,65.394,63.323,46.358,75.198,0.0,0.0,90.28900000000002,2.913,0.0,0.0,0.0,14.676,90.28900000000002,90.28900000000002,90.28900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.628,90.28900000000002,90.28900000000002,32.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.224,90.28900000000002,90.28900000000002,52.76899999999999,0.0,13.436,0.901,0.0,0.0,0.0,14.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.29,90.263,90.28900000000002,90.28900000000002,22.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.001,29.242,6.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.679,90.28900000000002,78.58,9.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.62700000000001,43.837,90.28900000000002,90.28900000000002,90.28900000000002,70.027,0.0,15.485,3.251,0.0,0.0,0.0,14.452000000000002,14.006,22.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.956,89.526,90.28900000000002,90.28900000000002,66.033,0.0,7.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.826,90.28900000000002,90.28900000000002,90.28900000000002,70.986,0.0,15.432,3.4210000000000003,0.0,0.0,0.0,1.6939999999999995,1.218,30.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.626,90.28900000000002,90.28900000000002,52.275,0.0,13.901,1.235,0.0,0.0,0.0,13.221999999999998,12.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.905,90.28900000000002,55.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.221,90.28900000000002,87.397,41.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.172,90.28900000000002,90.28900000000002,80.268,10.158,28.709,16.507,12.534,10.74,10.521,16.316,15.714999999999998,61.64000000000001,0.0,0.0,17.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.49,90.28900000000002,90.28900000000002,90.28900000000002,90.289,89.036,89.265,16.292,10.21,8.734,8.591,27.905999999999995,27.792,72.818,71.871,87.048,63.451,43.058,20.094,75.707,85.098,43.902,59.327,60.484,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.289,25.305,29.156,16.747,11.024,9.511,9.657,15.758,15.195000000000002,61.007,65.091,90.28900000000002,90.28900000000002,89.821,5.199,0.0,0.0,0.0,0.0,0.0,81.023,90.28900000000002,90.28900000000002,90.28900000000002,79.367,11.311,30.18,17.656,11.388,9.518,9.548,15.613,15.465,64.596,68.084,81.46,78.94,1.201,0.0,6.058,0.0,0.0,35.781,52.328,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,77.282,11.211,30.096,18.327,13.237,11.538999999999998,11.534,31.917,31.976,85.071,82.25,69.167,1.8080000000000005,0.0,0.0,0.0,90.28900000000002,41.114,0.0,0.0,50.362,90.28900000000002,90.28900000000002,90.28900000000002,83.41,12.308,31.421,20.016,13.395,12.11,11.788,18.101,17.579,66.469,49.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.85,90.28900000000002,90.28900000000002,90.28900000000002,68.617,11.14,29.780000000000005,17.867,12.239,10.38,10.276,16.419,16.121,0.4049999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6,34.243,74.885,90.28900000000002,90.28900000000002,85.103,10.395,28.929,16.735,10.875,4.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.07,90.28900000000002,90.28900000000002,76.689,9.24,27.989999999999995,15.242,9.952,8.33,8.065,27.279,26.909,70.381,10.822,38.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.402,90.28900000000002,90.28900000000002,90.28900000000002,72.747,10.586,29.652,17.069,10.504,8.568,7.974,13.153,12.571,56.29099999999999,31.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.26899999999999,90.28900000000002,90.28900000000002,90.28900000000002,78.46,10.781,29.956,17.68,11.555,9.433,8.454,13.319,12.611,56.786,54.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.094,90.28900000000002,90.28900000000002,90.28900000000002,78.473,10.979,29.984000000000005,17.755,11.91,10.323,10.147,29.959,30.001,80.649,75.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.949,90.28900000000002,90.28900000000002,90.28900000000002,65.117,11.295000000000002,30.195,17.68,9.794,8.243,8.35,14.53,13.794,0.8099999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.32000000000001,90.28900000000002,90.28900000000002,90.28900000000002,43.99,3.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.777,76.12,90.28900000000002,88.981,71.583,9.616,27.961,15.306,7.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.961,90.28900000000002,90.28900000000002,90.28900000000002,75.553,10.651,29.357,16.71,10.482,8.79,8.615,27.92,27.799,72.26,71.46,90.28900000000002,90.28900000000002,7.235000000000001,7.453,0.0,0.0,0.0,0.0,0.0,47.143,90.28900000000002,90.28900000000002,90.28900000000002,67.752,9.436,28.474,15.754,9.44,7.982,7.575,12.861,12.066,53.24999999999999,23.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.637,52.89800000000001,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,74.807,10.68,29.55,16.787,10.177,8.366,7.726000000000001,12.791,11.922,53.277,57.127,54.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.637,90.28900000000002,90.28900000000002,90.28900000000002,72.221,9.09,28.233000000000004,15.757,9.741,8.785,8.845,28.508000000000003,28.398,73.433,63.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.924,90.28900000000002,90.28900000000002,90.28900000000002,63.992,9.911,29.371,17.369,10.281,8.954,8.816,14.665,14.093,26.172000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.161,90.28900000000002,90.28900000000002,90.28900000000002,57.153,9.803,28.805,16.935,11.672,9.752,9.18,1.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.358,90.28900000000002,90.28900000000002,71.394,9.283,27.752,15.4,11.306,9.909,2.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.373,27.481,90.28900000000002,90.28900000000002,90.28900000000002,52.075,5.021,25.108,10.821,3.061,2.477,1.971,19.332,18.923,20.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.227000000000004,90.28900000000002,90.28900000000002,90.28900000000002,43.873,0.904,13.407999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.645,90.28900000000002,90.28900000000002,90.28900000000002,56.758,6.487,26.447000000000003,12.898,4.855,4.352,3.956,9.042,8.601,40.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.167,90.28900000000002,90.28900000000002,90.28900000000002,56.521,5.573,25.558,11.707,3.994,3.725,3.546,21.767,21.672,60.94199999999999,58.16700000000001,13.689999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,77.125,5.585,25.396,11.868,2.706,2.555,2.314,7.512999999999999,6.823,33.33,38.463,78.379,75.859,90.28900000000002,67.188,52.153,58.377,53.843,84.29,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,46.403,5.784999999999999,25.255,12.11,4.793,4.145,3.996,9.455,9.11,36.689,44.161,8.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.315,88.055,77.189,60.19,6.757,26.799,14.036,8.165,5.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714,90.28900000000002,90.28900000000002,90.28900000000002,63.779,9.377,28.76,16.855,11.484,10.477,10.263,30.015,29.304,72.638,42.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55,90.28900000000002,90.28900000000002,90.28900000000002,56.647,9.864,29.231,17.0,3.406,2.498,2.418,8.451,8.037,53.667,61.501,87.719,0.0,27.544,0.0,0.0,0.0,0.0,0.0,0.0,55.532,90.28900000000002,90.28900000000002,90.28900000000002,69.247,4.017,23.184,11.333,5.78,4.158,4.246,10.161,8.886,57.087,63.758,3.3540000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.206,90.28900000000002,90.28900000000002,90.28900000000002,63.24099999999999,3.051,22.328,10.055,3.504,1.5689999999999995,1.37,21.188,21.236,66.325,46.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.38600000000001,90.28900000000002,90.28900000000002,90.28900000000002,50.198,2.114,9.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.937,19.329,0.0,50.387,90.28900000000002,90.28900000000002,31.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.835,84.966,11.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.822,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,58.629,1.588,21.579,9.26,2.845,1.755,1.143,19.421,18.363,41.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.265,55.925,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,51.591,0.366,19.512,5.894,0.0,0.0,0.0,3.1139999999999994,2.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.621,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,52.50899999999999,0.8139999999999998,20.916,8.401,1.459,0.503,0.324,2.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.193,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,51.31600000000001,0.857,20.63,7.994,0.151,0.0,0.0,16.936,13.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.114000000000004,90.28900000000002,90.28900000000002,72.593,12.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.581,70.455,9.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.755,38.2,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,46.838,16.165,1.837,0.0,0.0,0.0,13.465,13.503999999999998,47.291,44.509,85.681,90.28900000000002,42.968,53.17699999999999,22.039,0.0,29.690999999999995,61.897,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,78.857,90.28900000000002,15.097,0.0,0.0,0.0,5.277,4.915,41.164,19.376,0.0,85.828,0.0,18.53,72.594,83.258,90.28900000000002,90.28900000000002,76.358,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,80.475,77.637,8.855,1.836,1.311,1.309,7.315,6.772,46.231,52.819,90.28900000000002,81.228,18.64,0.0,12.008,65.439,63.70300000000001,83.855,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,50.685,0.0,20.285,7.491999999999999,0.0,0.0,0.0,18.756,19.118,56.005,29.367,0.0,0.0,13.904,0.0,0.0,16.67,24.938,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,51.626,0.611,20.477,6.322,0.0,0.0,0.0,4.142,3.55,27.918,1.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.68800000000001,90.28900000000002,90.28900000000002,90.28900000000002,60.53199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.594,88.092,84.634,76.673,66.872,42.259,0.0,8.657,0.0,0.0,0.0,0.0,0.786,0.393,35.556,11.617,23.598,8.783,0.0,0.0,0.0,0.0,0.0,51.507,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,45.31799999999999,0.0,16.853,2.812,0.0,0.0,0.0,13.28,12.662,44.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.766000000000005,90.28900000000002,90.28900000000002,90.28900000000002,18.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.008,90.28900000000002,90.28900000000002,90.28900000000002,75.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.958,89.001,85.048,77.451,25.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.31600000000001,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,41.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.936,90.28900000000002,90.28900000000002,21.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.98,78.315,75.497,65.938,43.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.283,70.847,86.632,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,66.1,17.302,2.117,0.0,0.0,0.0,10.993,10.965,46.463,27.329,90.28900000000002,90.28900000000002,87.591,83.617,90.28900000000002,84.022,90.158,90.28900000000002,52.144,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,45.11,0.0,19.225,6.188,0.0,0.0,0.0,4.49,4.131,42.637,36.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.41,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,50.603,0.8439999999999999,19.694,6.715,0.15,0.0,0.0,4.888,4.671,42.342,10.845,0.0,0.0,0.0,0.0,0.0,7.435,0.0,0.0,68.51,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,4.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.482000000000003,90.28900000000002,29.061,4.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.010000000000005,90.28900000000002,21.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.693,70.312,40.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.193,90.28900000000002,90.28900000000002,90.28900000000002,26.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.296,90.28900000000002,90.28900000000002,90.28900000000002,72.501,12.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.078,90.28900000000002,86.237,22.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.621,0.0,0.0,0.0,25.427,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,18.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.731,90.28900000000002,68.374,15.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.14999999999999,80.401,90.28900000000002,17.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.894,90.28900000000002,90.28900000000002,50.425,7.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.005,90.28900000000002,90.28900000000002,90.28900000000002,26.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.187,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,35.403,0.0,6.247,0.0,0.0,0.0,0.0,0.0,0.0,26.541,28.905000000000005,52.853,14.455999999999998,0.0,0.0,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,66.632,43.433,0.0,0.0,0.0,0.0,4.966,4.938,45.127,43.285,90.28900000000002,90.28900000000002,64.949,49.767,90.28900000000002,89.715,50.50200000000001,74.473,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,35.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.097,90.28900000000002,90.28900000000002,19.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.507,10.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.321,90.28900000000002,90.28900000000002,90.28900000000002,71.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.756,90.28900000000002,90.28900000000002,90.022,13.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.292,90.28900000000002,69.353,18.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.555,14.058,90.28900000000002,90.28900000000002,71.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.012,11.292999999999996,0.0,45.48799999999999,36.805,72.493,2.577,0.0,0.0,23.426,8.957,90.28900000000002,71.48,3.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.263,1.692,12.446,13.474,41.869,57.333,43.022,55.584,59.697,53.287,90.28900000000002,90.28900000000002,18.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.932,67.69,67.435,57.65699999999999,8.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909,0.914,38.329,32.142,74.963,90.28900000000002,15.714999999999998,10.151,0.0,66.518,28.717,9.092,67.356,90.28900000000002,90.28900000000002,29.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.922,9.223,42.447,0.0,0.0,0.0,0.0,0.0,43.602,56.662,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,84.883,16.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.696,22.761,71.677,59.877,73.854,30.276,41.361,46.774,13.598,56.226000000000006,90.28900000000002,90.28900000000002,90.28900000000002,90.28900000000002,87.623,14.212000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.632,90.28900000000002,90.28900000000002,30.003,6.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.703,77.923,90.28900000000002,90.28900000000002,71.032,45.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.564,18.173,39.453,4.58,43.802,31.209,13.427,20.789,0.0,47.236,34.753,44.868,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0133372913495956,0.0577570122196777,0.0,0.0,-0.0220202756255229,-0.1889686588871286,0.0189916582934718,-0.021133966641026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0801659367047126,-0.0167450783006828,0.1244624274486079,-0.043538151505823,-0.1547154234274527,0.1448759718134653,-0.0528562448936357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0807583892344566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1353540747554206,-0.075630120136993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446424830212657,0.1449423264967966,-0.1217466250522617,-0.0892375698401519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1008496394231332,0.0528230675519701,-0.1220452211272526,-0.0252147796659022,-0.0216600644874386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1318277972983846,0.0577570122196777,-0.1562463207643111,-0.0547426137483405,0.0556336623530754,-0.037466697981007,-0.0244469611873541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0238876859992758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0092659575651952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0903371617353567,0.0836874745415106,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0295894491455315,-0.181394745746882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430689291022658,0.0,0.0,0.1465158804157965,-0.1326619704602641,-0.0314236821776188,-0.0468985422545306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017062632856625,0.1878785462323998,-0.020835370566035,-0.1793993656267044,-0.010754198319912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1118645168561326,0.0577570122196777,0.019958540822014,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1318277972983846,0.0577570122196777,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020930162970794,0.1686546465472683,-0.1124996259680182,-0.0984893085446334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204941179089025,0.1690906916091598,-0.1248131593462163,-0.0861757751664352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0625961644826262,0.1269886450354361,-0.137079296522035,-0.0739048983703786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0087161616175929,0.1808686479004694,-0.0595438490493854,-0.1514450854632661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1466296313015073,-0.1631851247926722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1016411560028711,0.0577570122196777,0.0301866412955134,-0.0375520111452902,-0.1734369233673614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048040790731877,0.0,0.0,0.1415440187861853,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0211766232231675,0.1684081862948948,-0.0962000719697028,-0.1147841229227108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0487043375651902,-0.1622798573272234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0746869357096406,-0.0831187201129564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1656876442783106,-0.045301290234341,0.0,0.1482174040812211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413674054368412,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0815167284725288,0.1080680810455335,-0.1592180626535067,-0.0517661322389069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1015511032183501,0.0,0.0,0.0880337062997122,0.0,-0.1556349097536153,-0.0553540247590362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478524533228989,0.0417323561951634,-0.1290314213579932,-0.0819575131546583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668997396586862,0.0,0.0,0.0149866791924028,0.1076983906669732,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0557853302006898,0.0668997396586862,0.0668997396586862,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0282339177574774,-0.0314189425573808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141951626126649,0.1455300394063026,0.0298596074990948,-0.0569607560197018,-0.1540281784929497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1703514305924549,-0.1895848095180623,0.0,0.0,0.0,0.0,0.010858469965147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1787263395529153,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0791469183535531,0.0843273232736341,0.0,0.0261105678908751,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070620341545478,0.0880289666794743,0.0944938086840402,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,-0.1442029457396761,-0.0667812491527374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1015511032183501,0.0,0.0,0.0880337062997122,0.0,-0.1288181384472854,-0.0821707960653661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0078488111140477,0.1817359984040145,-0.0419172013844435,-0.1505872142001969,0.1030583024540187,-0.1331785890662008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668997396586862,0.0,0.0,0.0510504495829762,0.0716346202763998,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183992057637279,0.0668997396586862,0.0668997396586862,0.0373908640571998,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183992057637279,0.0668997396586862,0.0668997396586862,0.0373908640571998,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027982717884866,-0.0311393049633417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0213662080326856,0.1101961705323737,0.0580224309530029,-0.1568482525345309,0.0,0.0,0.0,0.0,0.1409373473957275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1015511032183501,0.0,0.0,0.0880337062997122,0.0,-0.1713088338805211,-0.0396801006321304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668997396586862,0.0668997396586862,0.0,0.0557853302006898,0.0,-0.1537343220381967,-0.0572546124744548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558374660233073,0.0786208205071404,0.0551312626078525,0.0,-0.1846556044705927,-0.0263285904218209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1887743344573726,0.0008104750606897,-0.1025843404302235,-0.108404594082428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1182298268357016,-0.023186222204059,-0.1083903752217142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1247325858021711,0.0,0.0,0.0648522237158911,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0862847864319081,0.0,0.0,0.1033000230861542,-0.1895848095180623,0.0611695387910028,0.1091818918014521,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0760329878572189,0.0862847864319081,0.0272670352289353,-0.0282481366181912,-0.1827407978944603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,-0.0334901566013657,-0.1774940382910479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209408896118099,0.0,0.0,0.0686439199062524,0.0,-0.1570236184833351,-0.0539653160293164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0924842097031487,0.0938350014709649,0.0,0.0032703379641865,-0.1185284229106925,-0.092455771981721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170104970340081,0.0862847864319081,0.0862847864319081,0.0,-0.005862910234346,-0.1895848095180623,-0.0155412147602431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0211387062612639,0.1684461032567984,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0084317844033158,0.1811530251147465,-0.0627525719504786,-0.148231622941935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.36981011897578e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0862847864319081,0.0,0.0,0.0299022640812363,0.073374060903728,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170104970340081,0.0862847864319081,0.0862847864319081,0.0,0.0,-0.0183849869030141,-0.1895848095180623,-0.0030191380915751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.098228629431546,0.0913561800865163,-0.1495444977478476,-0.061444436764804,0.0,0.0,0.0,0.0,0.0066070306117044,-0.0073558906093008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1379087300636765,0.0516760794543858,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1171728915226384,0.0724119179954239,-0.1748682886792228,-0.0361206458334288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0695776250931288,0.1200071844249334,-0.1030630420742566,-0.1079258924383949,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195698919625019,0.1700149175555604,-0.0533870823602863,-0.1576018521523652,0.1895848095180623,-0.1573933088618953,-0.0535956256507562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1481368305371759,-0.0628521039754756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170104970340081,0.0862847864319081,0.0862847864319081,-0.0317554555942754,-0.0100195571830295,-0.0126500464150927,-0.0598282262636625,-0.0172522176661436,-0.0411541225261333,-0.0383293088643142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029954399903853,0.0867445295949894,0.0422774125225279,0.0340636506501578,-0.1328847326114478,0.0303003921812243,-0.0004597431630813,0.1091961106621659,0.0038296131522648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0214041249945892,-0.1895848095180623,0.0,0.0177356589304147,-0.0197405182910682,0.1703514305924549,-0.1895848095180623,0.0844742515010106,-0.0940103674197691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0710943035692733,-0.0791184806321253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0412678734118442,0.1483169361062181,0.0,-0.074743811152496,-0.1362451233601555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0948777179233143,0.0933041640043143,0.0014029275904336,-0.0214041249945892,0.0,-0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0184560812065833,0.171128728311479,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1632040832736239,0.0263807262444383,-0.1168079407643161,-0.0941762541280974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.088147457185423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0086924635164031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1092435068645454,-0.0684780331979241,-0.1425109013147275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0402725531618744,-0.1707163813507772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1162913221583794,0.0732934873596829,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.168583552243699,0.0210012572743633,0.0,-0.1895848095180623,-0.0005734940487921,-0.0208306309457971,0.0022939761951685,0.1872908333228938,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106688851556289,0.0464624971926391,0.0799052575916253,0.0525434299579309,-0.1805937499266682,-0.0303951845859833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0156454864054781,0.1739393231125842,0.0,0.0,-0.1052669654849041,-0.1057219690277474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1776931023410419,0.0118917071770204,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085894392717081,0.0809953702463541,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0868535408604623,0.1027312686576,-0.1506251311621005,-0.060363803350551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172759157673334,0.1723088937507289,-0.0892470490806278,-0.1217418854320237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0214041249945892,-0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1739393231125842,0.0,0.0,0.0156454864054781,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0156454864054781,0.1739393231125842,0.0,-0.1482505814228868,-0.0627383530897648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0305041958514562,0.0,0.0,0.0,0.0,-0.0275466728229744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0334569792597,0.0892660075615796,0.0611031841076715,-0.0629705944814244,-0.0717673296430625,0.0,-0.0762510103881646,0.0,0.0543065686864489,-0.0072610982045417,-0.0531785390698165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0682457918062645,0.0551170437471386,0.0193945260136977,0.0468274479509614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1852954532027162,-0.0256934813099354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092948692486468,0.0966361170315943,-0.1353540747554206,-0.0756348597572309,0.0,0.0,0.0,0.0,0.0,0.1007880243600399,-0.1121678525513616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1739393231125842,0.0,0.0156454864054781,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0339214620430193,0.1444257078908599,0.0112376395841831,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0770520062083785,0.1125328033096838,-0.1625831930224523,-0.0484057414901992,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1194052526547136,0.0701795568633487,-0.1751479262732619,-0.0358362686191517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1744227643768553,0.015162045141207,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805558329647646,0.0090289765532977,-0.1041436754885096,-0.1068452590241419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025731398271839,0.1446200323206159,-0.1895848095180623,0.1703514305924549,-0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1739393231125842,0.0,0.0,0.0156454864054781,-0.1533409335584468,0.0559227791875904,-0.1198792146785087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0746679772286888,0.1149168322893735,0.0,-0.0808484420189777,-0.1301404924936739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0127827557817553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.176802053736307,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1312163862876889,0.0583684232303734,-0.0813318832832487,-0.1296523116091649,0.0,0.0,0.0,0.0,0.0217832946136253,-0.0242431575171222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1390557181612607,0.0,0.0,0.0505290913568015,0.0,-0.1383068581636644,-0.0726773367287492,0.0,0.0,0.0,0.0,0.0331157266025675,-0.0368552869703113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044043546015969,0.0,0.0851804549164654,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0397938515178412,0.1044043546015969,0.0453866033986241,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1307376846436558,0.0588471248744065,-0.1419611053671251,-0.0690230895252885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026703020420619,-0.0297174188919562,0.0,0.1895848095180623,-0.1530897336858353,-0.0578992008268162,0.0,0.1546064121619798,-0.1720624334983554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0024977798654004,0.002241840372551,-0.0832466898593811,-0.1277375050330324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.0012986559451987,-0.0627193946088129,-0.1469661443384019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1259554078235626,-0.0352011595072662,-0.0498323671818226,0.1198839542987467,-0.1334203096983363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044043546015969,0.0,0.0851804549164654,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0397938515178412,0.1044043546015969,0.0453866033986241,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.127780161615174,0.0,0.0,-0.0366325248191276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310445125585827,0.0636767978968792,-0.088739909715167,-0.1222490247974845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0543634441293043,0.1352213653887579,0.0,-0.1746313076673251,-0.0363576268453264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399834363273593,0.149601373190703,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0608993804374395,-0.0677718297824693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029433041677679,0.1866415053502944,0.0,-0.1128408786251507,-0.0981480558875008,0.0,0.0,0.0,0.1895848095180623,0.0,-0.0096024706020898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086261088330718,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.1498478334430765,-0.1667635380723256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693074667395656,0.1044043546015969,0.0158729881768997,-0.0233141919504837,-0.1876700029419299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0385615502559738,0.1510232592620884,0.0,-0.1759347032327618,-0.0350494916596517,0.0,0.0,0.0,0.0369927359572119,-0.0411730810070851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0210581327172187,0.1685266768008436,-0.0054553028938822,-0.1895848095180623,-0.015944082480469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805795310659544,0.0090052784521079,-0.0988305612017659,-0.1121536336906477,0.0,0.0,0.1267753621247283,0.062809447393334,-0.1883856855978606,-0.0226032489147909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1760437144982347,-0.0349404803941788,0.0,0.0,0.0942710465328565,0.0023555912582619,-0.1075372435788829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1390557181612607,0.0,0.0,0.0158540296959479,0.0346703220406156,-0.1121678525513616,-0.09882108196129,0.0,0.0,0.0,0.0,0.0077445394688128,-0.0086166295925959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044043546015969,0.0,0.0851804549164654,0.0,-0.1270170827568638,-0.0839718517557877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693074667395656,0.1044043546015969,0.0158729881768997,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693074667395656,0.1044043546015969,0.0158729881768997,0.0,-0.1410558379016763,-0.0699283569907373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058107744117286,0.0405427115154376,-0.0515812870496268,0.0,0.0,0.0903940371782121,-0.0869435936449834,0.1608816693570277,-0.0795640049344928,-0.1131347350799037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1672896359187382,0.0222951735993241,-0.0229255430909716,-0.1120541016656507,-0.0760140293762671,0.0,0.0,0.0638142468837797,-0.0070809926354996,-0.0639422166302044,0.0,0.0,0.0,0.0,0.0496238238913528,0.1399609856267095,-0.1310931561615021,0.0,0.0,0.0,0.0,0.0,0.0,0.117798521394048,0.0,0.0,-0.1619480839105668,-0.0490408506020847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0987499876577207,0.0908348218603416,-0.1007643262588501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0905409654055886,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0105172173080145,0.0,0.0,0.0,0.0,0.0,0.0,0.0733598420430142,0.0621648590409726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435476307462989,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1502270030621126,-0.060757191830301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0220202756255229,-0.1889686588871286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0089768407306802,0.1587677987309013,0.0,0.0218401700564807,-0.1365816363970501,-0.0744072981156015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0903276824948808,0.0992571270231815,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0749807921643936,0.1146040173536687,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0757059540608002,0.1138788554572621,-0.1337046869126135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.120144633411834,0.0,0.0,-0.0496522616127805,0.044614045299838,-0.1669104662997021,-0.0440784682129495,0.0,0.0,0.0,0.0,0.0,0.0782084735464386,0.1113763359716236,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,-0.0709900319240384,-0.1399989025886131,0.0,0.0,0.0,0.1523693114096667,-0.0433770044177326,-0.1261876492152223,0.0,0.0882991250330375,0.1012856844850248,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1207987010046713,-0.1310173222376949,0.0,-0.003417266191563,0.0120007184424933,-0.0133562498305474,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0700373682562102,0.1195474412618521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0266888015599052,-0.1842953933325084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0143089134983757,0.1752758960196866,-0.0732223930561136,-0.0679803730729392,-0.0697861683835987,0.0,0.1687826162936929,-0.0743836000144117,-0.1134522896358464,0.0,0.0162000219733184,0.0839197159331703,-0.1114189925537652,0.0561313224780603,0.133453487040002,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1295954361663095,-0.1410463586612004,-0.0031802851796654,0.0,0.0,0.1339132302030833,-0.1490326187621488,0.0,0.0,0.0,0.0,0.0,0.0903798183174982,0.099204991200564,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1245951368152706,-0.1191303546809124,0.0,-0.0195272353803604,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0774074777262248,-0.0345755296358566,-0.0515718078091509,0.0866307787092786,0.1029540308087837,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481545416175878,0.1414302679004745,-0.1895848095180623,-0.0214041249945892,0.0,0.0876166197187725,0.0,-0.0364239815286577,-0.0360353326691457,0.0582688912053764,0.1088074618026539,-0.1809255233433248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1625737137819764,0.0,0.0,0.0,0.0,-0.0967309094363533,-0.1142580250762982,0.0,0.0,0.0,0.0,0.0,0.080421876197562,0.1091629333205003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1413117773945257,0.0482730321235366,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.155080374185775,0.0,0.0,0.0,0.0345044353322873,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0715256090109269,0.1180592005071353,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1060442632039282,0.0835405463141341,-0.179342490183849,-0.0232573165076283,0.0,0.0,-0.0083891278211742,0.0,0.0,0.0,0.0,0.0,0.0581219629779999,0.1314628465400623,-0.1355341803244628,-0.0754547541881888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.04578947111885,-0.1651947237735636,0.0653925404230176,-0.0727768687537462,0.0171763837423364,-0.0191148884196586,0.0032513794832347,-0.0036210698617949,0.0835974217569896,0.1059873877610727,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0314284217978567,-0.0349783973560825,0.0,0.0,0.0038343527725028,0.1857504567455595,-0.0048675899843762,-0.1895848095180623,-0.0165365350102129,0.0,0.0,0.0,0.0264423413075317,0.1631424682105306,-0.1324913441316978,-0.0784928507607157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.0649517557408881,-0.1460324391515255,0.0,0.0,0.0253617078932787,-0.0282244385170015,0.0,0.0,0.066041868395617,0.1235429411224453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0046021712510509,-0.1895848095180623,-0.0167972141233003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1498715315442662,0.0397132779737961,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0963280417161274,-0.0285230345919924,-0.0786776959499959,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0326180664775826,0.1569667430404797,-0.1289129308520444,-0.0820760036606071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1358754329815953,0.053709376536467,-0.1850489929503427,0.0,-0.0259399415623088,0.0,0.031987696985935,0.1575971125321273,0.0,0.0,-0.0127069218579481,0.0,0.0,0.0114177451532253,-0.0900575241413175,-0.1155945979834005,-0.0053368123879334,0.0,0.0,0.0,0.0,0.0,0.0032561191034727,0.0,0.1310694580603124,0.0552639719745151,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0413105299939857,0.0,0.1482742795240765,-0.0006445883523614,-0.1895848095180623,-0.0207595366422278,0.067994591933653,0.0749807921643936,-0.1591185306285097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1808781271409453,-0.0117116016079783,-0.1895848095180623,0.0010948522749668,0.1884899572430955,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0822987658117908,0.1072860437062715,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0361064269727149,-0.0401825003773533,0.0,0.0,0.0,0.0748765205191587,0.1147082889989036,-0.1895848095180623,-0.0214041249945892,0.0262527564980136,-0.0292150191467334,0.0690941838288578,0.1204906256892045,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.1707637775531567,0.0188210319649056,0.0,-0.1803757273957225,-0.0306084674966911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0382582145607449,0.0110812321163307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1014989673957326,0.038746395445254,-0.1723610295733464,-0.0386231653190672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0113229527484662,-0.0126026502127131,0.0100527345246952,-0.0111902433818036,0.0100527345246952,-0.0111902433818036,0.0040476356832106,0.0,0.0,0.0,0.1228556961879423,0.0501451821175275,0.0125362955293818,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0502968499651419,-0.0559796546304458,0.0,0.0,0.068098863578888,0.0396943194928443,0.0606481805648281,0.0211434458815019,-0.0248356100468661,0.0223188717005138,0.0,0.0,0.0,0.0,0.0,-0.1628249136545878,-0.0481640208580637,0.0,0.0,0.0,0.0,0.0,0.0,0.00742698491287,0.0668807811777344,-0.0826921542915408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0612216746136203,0.0,0.0,0.0,0.0156170486840503,0.1127460862203916,-0.0603732825910269,-0.1506156519216246,0.0357746535560583,0.1538101559620039,-0.1235950769450628,0.0,-0.0616766781564636,-0.0257171794111251,0.0,0.0,0.0562829903256747,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0040476356832106,0.0,0.0,0.0,0.1855371738348517,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.1419895430885528,-0.0419219410046815,-0.1160969977286234,0.0,0.0,0.0,0.0562829903256747,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0040476356832106,0.0,0.0,0.0,0.1206565123975328,0.0648806614373189,-0.1126702522965844,-0.0983139425958292,0.0,0.0,0.0,0.1029066346064042,-0.1145234438096235,0.0,0.0,0.0,0.1535589560893925,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,0.0,0.0,0.1222822021391502,0.020735838541038,0.046566768837874,-0.0602595317053161,-0.1507246631870975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0945791218483233,0.095005687669739,-0.0215889701838693,-0.1369702852565621,-0.0524296790722201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0199869785434417,-0.0222477773969446,0.0,0.0301629431943237,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0,0.0,0.0,0.0,0.0,0.0,0.000582973289268,-0.0006493279725993,0.0842846666914925,-0.0937970845090613,0.0,0.0,0.0,0.0,0.0,0.0,0.0562829903256747,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0,0.0,0.0,0.0,0.0,0.0641318014397225,-0.0713739411633125,0.1344061507078303,-0.0263949451051522,-0.123182729984361,0.1895848095180623,-0.132183268816231,-0.0788009260761826,0.0,0.0,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0100527345246952,-0.0111902433818036,0.0100527345246952,-0.0111902433818036,0.0,0.0,0.0,0.0,0.0,0.0,0.003028617332051,-0.0033698699891835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051140502367497,0.0,0.0,0.0,0.0,0.0960484041220883,0.0884223551592242,-0.097152735637531,-0.1138314592548826,0.0,0.0,0.0,0.0326654626799621,-0.0088204332628278,-0.0275324539622606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,0.0,0.0,-0.0829860107462938,0.0,0.0,0.0,0.0,0.0,-0.0111902433818036,-0.0114888394567945,0.0,0.0,-0.0306037278764532,0.019958540822014,0.0001564074678524,0.0478085493402173,0.0545245912173947,-0.0977214900660852,0.0878109441485285,-0.1852527966205746,-0.025731398271839,0.128273082119921,0.0460217125105096,-0.0361301250739047,-0.1041626339694614,-0.0536761991948014,0.0,0.0,0.0469933346592897,0.0202286991755772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1223627756831954,-0.1271497921235264,0.109480487876443,-0.1407051060040679,-0.0649754538420779,0.0,0.0,0.0,0.0,0.0,0.014280475776948,-0.0158919466578515,0.0,0.018882647027999,0.0210581327172187,-0.0306037278764532,-0.0138444307150565,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1323064989424177,0.0,-0.0786776959499959,0.0,0.1572369013940429,0.0323479081240193,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0100527345246952,-0.0111902433818036,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1075372435788829,-0.1034516909337686,0.1895848095180623,-0.1254624873188157,-0.0855217075735979,0.0,0.0068914078259815,-0.0076687055450056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162095012137943,0.0655347290301562,0.0,0.0,0.0,0.107039583453898,0.0008009958202138,-0.1521133719168173,-0.0588755625958342,0.1414824037230919,-0.1574549239249887,0.0934700507126427,0.0635677866314063,-0.0936169789400191,-0.0811470380939686,0.0,0.0,0.0,0.0,0.0,0.0,0.0047680579593792,0.0052846765653159,-0.0111902433818036,0.0,0.0741513586227521,0.0,0.0,0.0,0.016730859439969,0.0987073310755791,-0.0102897155365928,-0.1895848095180623,-0.0111144094579964,0.0,0.0,0.1596635869558741,-0.0831992936570016,-0.0944890690638022,0.0,0.0,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0100527345246952,-0.0111902433818036,0.0,0.0224231433457488,0.0,0.0,0.0,0.1515019609061215,0.0156597052661919,-0.1354393879197037,-0.0755448069727099,0.0,0.0,0.0,0.0829006975820107,-0.092261447551965,0.0,0.0,0.0,0.0,0.0063747892200448,0.0563161676673404,0.0296131472467213,-0.0306037278764532,0.0176930023482731,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,0.1413307358754775,0.0482540736425848,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.080810525057074,0.0606908371469697,0.0007251618964065,0.0227075205600259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024655504477824,-0.129050379838945,-0.0819385546737065,0.0,0.1244908651700356,-0.138543839175562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.005278452107962e-05,-9.953202499698276e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040476356832106,0.0,0.0,0.0,0.1205948973344394,0.0523870224900785,0.0125552540103336,-0.1401884873981312,-0.0011564673380601,0.0,0.0,0.0,-0.0696439797764602,0.0,0.0,0.0,0.0562829903256747,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0040476356832106,0.0,0.0,0.0,0.1855371738348517,-0.0214041249945892,0.0,-0.1895848095180623,0.0,0.1208223991058611,0.0687624104122012,-0.0451211846652988,-0.1658677498473527,0.0,0.0,0.0,0.0562829903256747,0.0040476356832106,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,-0.0111902433818036,0.0040476356832106,0.0,0.0,0.0,0.0,0.019565152342264,-0.0262811942194413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0201102086696284,-0.0111902433818036,-0.0111902433818036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,0.0302861733205104,0.1269649469342463,-0.1895848095180623,-0.0068203135224122,0.0010474560725872,0.0,0.0,0.0,0.0,0.0457610333974223,0.0316654028097543,0.0219491813219536,0.0074601622545357,0.0021138706261263,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,-0.0306037278764532,0.113494946217988,0.0760898633000743,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0936454166614469,0.0221245472707578,0.0225463734719355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051268472113922,-0.1104663288859369,-0.1005226056267146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0100527345246952,-0.0111902433818036,0.0,0.0,0.0,0.0,0.1442456023218177,0.0453392071962446,-0.1335198417233333,-0.0774690927893182,0.0,0.0,0.0,0.078071024559538,-0.054590945900726,-0.0322957723014019,0.0,0.0,0.1125043655882561,0.0216790229683904,0.0196694239874989,0.0357319969739168,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1850679514312945,-0.0163753879221226,-0.1895848095180623,0.0,0.0271864616848901,0.1623983478331722,-0.1747166208316083,-0.0362723136810432,0.0,0.0,0.0573588841196897,0.0491593411080335,-0.1185426417714064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083938674414122,0.0,0.1763375709529877,0.0048533711236623,0.0,0.0,0.0,-0.1895848095180623,0.0,0.0,0.0956976722244799,-0.1179738873428522,-0.0099295043985085,0.0,0.0637715903016382,0.0666438001658368,-0.1451366509265526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159914786828485,0.0,0.1735933308352138,-0.0830902823915287,-0.1278986521211228,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0475905268092716,0.1419942827087907,-0.1458712920634351,-0.0651176424492164,0.0,0.0,0.0,0.0,0.0,0.0,0.0147165208388395,0.0,0.1748682886792228,-0.0655015516884905,0.0,0.0,-0.1087363674990846,0.0,-0.0367510153250763,0.0,0.0,0.0,0.0,0.0,0.0509651364186931,0.1386196730993692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0912613876817572,-0.1197275468308943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1303632546448576,0.0592215548732047,-0.032182021415691,-0.1788069130969605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0850667040307545,0.0,-0.0806019817666042,-0.0453202487152928,0.0,0.0,0.0,0.0,0.0,0.0,0.0697909080038367,0.1197939015142256,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0198779672779688,0.0,0.0,0.1697068422400935,-0.0557995490614037,-0.1551893854512479,0.0,0.0,0.0,0.0,0.1891440248359328,-0.0209112044898422,-0.1895848095180623,0.0,0.0537709915995604,0.1358138179185019,-0.1661853044032955,-0.044803630109356,0.0,0.0,0.0,0.0,0.0,0.0,0.0084981390866471,0.0,0.1318372765388605,0.0492493938925546,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0847396702343359,-0.0943089634947601,0.0,0.0,0.0,0.0,0.0287126194015105,0.1608721901165518,-0.0981622747482147,-0.1128266597644368,0.0,0.0,0.0,0.0,0.0,0.0,0.0104224249032554,0.0,0.0939013561542963,0.0852610284605106,-0.1487340226871578,0.0201718237327218,0.0,-0.0791137410118874,-0.0055880122605448,0.0,0.0,0.0,0.0,0.0,0.0217311587910079,0.1678536507270544,-0.1056793124456059,-0.1053096220670457,0.0,0.0,0.0,0.0,0.0,0.0,0.0529747353995845,0.0,0.0740897435596587,0.062520330558819,-0.1193815545535238,0.0,-0.0361206458334288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0712933676192673,0.0684353766157825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0028390325225329,-0.1895848095180623,-0.0185603528518183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125434049597388,0.0641507599206743,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619420968897889,0.0,0.0237312785314234,0.103906694476612,-0.1895848095180623,-0.0214041249945892,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.1341928677971224,-0.0553966813411778,-0.0939487523566758,0.0,0.0014455841725752,0.1881392253454871,-0.1026080385314133,-0.1083761563610003,0.0,0.0,0.0,0.0,0.0,0.0,0.0663546833313218,0.0,0.0238639878980861,0.0993661382886544,-0.1389087899338843,0.0,-0.0720801445787673,0.0,0.0,0.0,0.0,0.1703514305924549,-0.1895848095180623,0.0,0.0,0.1895848095180623,-0.0976077391803744,-0.1133811953322771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0397985911380792,-0.0442917511236573,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,0.0,0.0,0.0,-0.0998258814517357,-0.1109260720490182,-0.0002322413916596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1703514305924549,-0.1895848095180623,0.105859418014648,-0.1178127402547619,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0991718138588984,-0.1109165928085424,-0.0008957882249728,0.0,0.0,0.0,0.0,0.0,0.0472777118735668,0.0,0.0,0.0,0.1423070976444955,-0.123765703273629,-0.0872232312390225,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1484164681312151,-0.0625724663814364,0.1179359703809486,-0.1312495636293545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0667480718110718,0.1228367377069905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,-0.0101333080687404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0814645926499113,0.0979015956351274,0.0,0.0102138816127856,-0.0619705346112166,-0.149013660281197,0.0,-0.0101333080687404,-0.0101333080687404,-0.0101333080687404,0.0,0.0083938674414122,0.1811909420766501,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.088446053260414,0.099309262845799,0.0,0.0,0.0018294934118493,-0.1670336964258888,-0.0439552380867627,0.0,0.0,0.0655205101694423,0.0150814715971618,-0.0897020526234712,0.1506962254656698,0.019659944747023,-0.1895848095180623,0.0,0.0837159122629384,0.1058688972551239,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0469411988366722,0.0,0.0,0.130424869707951,0.0122187409734391,-0.1895848095180623,-0.0214041249945892,0.0,0.1895848095180623,-0.0500456500925305,-0.0977214900660852,-0.0632217943540358,0.0,0.0,0.0820807432808451,0.0825357468236884,-0.1832005410575416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.119466867717807,0.006554894789087,-0.098816342341052,0.0,0.0,0.0,0.0,0.025044153337336,0.0674637544670024,0.0603590637303131,-0.1701286684412712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045889003143847,-0.0012086031606776,0.0,0.1079116735776811,0.0368695058310251,-0.1425251201754413,-0.0684638143372102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0690420480062403,0.120542761511822,-0.001075893794015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009668825285421,0.0,0.0,-0.0914936290734168,-0.1194953054392347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1005131263862387,0.0890716831318236,-0.0629326775195208,-0.1480515173728928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140434947650504,0.0,0.0,0.1755413147530119,-0.1895848095180623,-0.0214041249945892,0.0,0.1163008013988553,0.073284008119207,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0659091590289543,0.1236756504891079,-0.1686499069270303,-0.0423390275856212,0.0,0.0,0.0,0.0,0.0,0.0,0.0578138876625331,0.0,0.026319111181345,0.1054470710539463,-0.1353303766542308,0.0,-0.0453771241581482,-0.0302814337002725,0.0,0.0,0.0,0.0,0.0,0.0,0.0411778206273231,0.1484069888907392,-0.1332970795721496,-0.0776918549405019,0.0,0.0,0.0,0.0,0.0,0.0,0.0599561960100872,0.0,0.0,0.0893371018651489,0.0402915116428262,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0929155151448023,-0.1034042947313891,0.0,0.0424432992308562,0.0783743602547669,0.0687671500324391,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0427750726475128,0.0,0.1404302080302667,-0.0143041738781378,-0.1895848095180623,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0453060298545789,0.1442787796634834,-0.1701902835043646,-0.040793911388049,0.0,0.0,0.0,0.0,0.0,0.0,0.1339795848864146,0.0,0.0,0.0556052246316476,-0.1267279659223487,-0.0306700825597845,0.0,-0.0208875063886525,-0.0326986400216278,0.0,0.0234232032159566,-0.0260679113087335,0.0,0.0,0.0,0.1895848095180623,-0.0878204233890044,-0.0542117762816899,0.0,0.0,0.0,0.0,0.0,0.0,0.1276237541473216,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456141051700458,0.1439707043480166,-0.0555625680495061,-0.1554263664631454,0.0,0.0,0.0,0.0,0.0,0.0,0.188148704585963,-0.1895848095180623,-0.0198021333541616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0426234047998983,0.146961404718164,-0.0593590038601053,-0.1516251910323083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1703514305924549,-0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168398707054418,-0.0187404584208604,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0615013122076594,-0.0684448558562584,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183281114601586,0.0597097357577137,-0.0868440616199864,0.0,0.1669531228818437,0.0,0.0,-0.1583838894916272,0.0,0.0,6.635468333132183e-05,0.1648819088378588,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1397334838552878,-0.0891712151568206,-0.066330985230132,0.0133894271722131,0.0070572945343098,-0.0227549167624054,0.0,0.00351679821656,0.1860680113015023,-0.1308040393269871,-0.0208685479077007,0.0,0.0,0.0,0.0,0.0,0.0,0.104977848650389,0.0,0.031309931291908,0.0,-0.09882108196129,0.0062752571950478,-0.0765496064631556,-0.0425949670784706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510599288234521,-0.0568233070328012,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0219539209421916,-0.0026684061939667,0.1327757213459749,-0.1695314762912893,0.0,0.0,0.0,0.000976361769018,0.0,0.0,0.0,0.1886084477490443,-0.0969347131065853,-0.0743883396346497,-0.0396611421511786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411067263237538,-0.0457468145367084,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1133290595096597,-0.0815404265737186,-0.0161147088090353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1245335217521772,0.0,-0.0319260819228417,-0.0131382272996017,0.0,-0.041386363917793,0.0,0.0,0.0,0.0,0.0101570061699301,0.1794278033481322,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.151070655464468,0.0,0.0385141540535943,-0.0457562937771843,-0.1176136762047679,0.0,0.0,-0.0476142249104613,0.0,0.0,0.0939155750150101,-0.0429883555582206,-0.0615297499290871,0.0,0.0002180225309457,0.1893667869871166,-0.1240974766902856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1004135943612417,0.0110954509770446,0.0,-0.0591315020886836,-0.1518574324239679,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1340459395697459,-0.0769382553226676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432348158105941,0.1463499937074682,-0.043049970621314,-0.1679389638913375,0.0,0.0,0.0,0.0,0.0,0.1184051927845058,-0.052439158312696,-0.0793365031630711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0193092128494146,0.0360590307703354,0.0294235624372032,-0.0943658389376155,0.0,0.0147023019781257,0.1748825075399366,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.1696973629996176,-0.0707103943299993,0.0299212225621881,0.0180721719673092,-0.1715505545126567,0.0,0.0,0.0076497470640538,0.1819350624540085,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.1469282273764983,0.0,0.042656582141564,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0185413943708665,0.1710434151471958,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.1677872960437231,0.0,0.0217975134743392,0.0,-0.0858345225093027,-0.1251544120033488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1530755148251215,0.0365092946929408,-0.1050157656122927,0.0,-0.1059731689003589,0.0,0.0,0.0,0.0762984065905442,-0.0256508247277938,-0.0592642114553462,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0149771999519269,0.0,0.0,0.0,0.0,0.0,0.0,0.1110113852133014,0.0199822389232037,0.0,-0.0277078199110648,-0.1832811146015868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432348158105941,0.1463499937074682,-0.1883904252180985,-0.022598509294553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1521228511572932,-0.0588613437351204,0.0,0.0,0.0375851884869558,-0.0418318882201604,0.0,0.0051661860593672,-0.0057491593486352,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.1345862562768724,0.0,0.0355424121643987,0.0194561410767911,-0.070738832051427,0.0,-0.0139250042591016,0.0,-0.105963689659883,-0.0203566689220019,0.0216932418291042,-0.0241436254921252,0.0,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.1457575411777243,0.0,0.015650226025716,0.028177042314622,-0.0520552490734219,0.0,-0.107134375858657,-0.0518040492008105,0.0,0.0,0.0234184635957186,-0.0260631716884956,0.0,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1372641417113151,0.0523206678067472,0.0,-0.1534783825453473,-0.0575105519673042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0122519183151047,0.1773328912029576,-0.1308040393269871,-0.0801801555654265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1308040393269871,-0.019764216392258,0.0,0.0,0.0,0.0,0.0,0.0,0.1099354914192864,0.0253569682730408,0.0,-0.0723645217930444,-0.1386196730993692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,0.0,-0.1866604638312462,-0.0243284706814053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1049920675111029,-0.1168458577262197,0.1703514305924549,-0.1895848095180623,0.0,0.1297565832543998,-0.1444067494099081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140008381829089,0.1015463635981121,-0.0319545196442694,-0.0966361170315943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526110320418022,0.0369737774762601,-0.122988405554605,-0.0880005289580466,0.1593318135392175,0.0302529959788448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,0.0,0.0,-0.1381125337339084,-0.0728716611585052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065122382069454,0.0,0.1830725713111169,-0.1670716133877924,0.0,0.0,-0.0439125815046212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.0025167383463522,-0.1584597234154345,-0.0500124727508648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0004787016440331,0.0,-0.1375579981660681,-0.0729522347025504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0363860645667541,-0.0404905756928201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0,0.0590461889244005,0.0831424182141462,-0.0654446762456351,-0.1455442582670164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,-0.1014420919528772,-0.1095468425597743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0518135284412864,0.1377712810767759,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010995918952047,0.0,0.1061058782670215,0.082374599735598,-0.1749346433625541,-0.0360542911500975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197275468308943,0.069857262687168,-0.0008436524023553,-0.1894805378728274,-0.0206647442374688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.0692079347145686,-0.1417809997980829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1188270189856835,-0.092161915526968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0,0.0562782507054368,0.0859103564331099,-0.058600664622033,-0.1523882698906185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0139107853983878,0.1756740241196745,0.0,-0.1895848095180623,-0.0214041249945892,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371349245643504,0.1524498849537119,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115457148996499,0.1780390946184123,-0.0414479789808863,-0.1695409555317652,0.0,0.1606257298641783,-0.178759516894581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089117334478888,0.0806730760701734,-0.167408126424687,-0.0435808080879645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1000296851219676,0.0895551243960947,-0.1524972811560914,-0.0584869137363222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702329400865061,0.0193518694315562,-0.1259080116211832,-0.048036051111639,-0.0370448717798293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0473962023795155,0.0,-0.1190876980987708,-0.0918964967936427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066923437759876,0.1828924657420747,-0.0020806932844607,-0.1895848095180623,-0.0193234317101285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0003744299987981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0957118910851938,0.0,0.0934984884340704,-0.0450358715010157,-0.1659483233913979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1423450146063991,0.0472397949116631,-0.0567285146280422,-0.1542604198846094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1214432893570328,0.0681415201610295,-0.054785270330482,-0.1562036641821695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1348469353899598,0.0,0.0,0.0547378741281025,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0128870274269902,-0.0143420908400414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0084223051628399,0.1348469353899598,0.0463155689652626,-0.0591315020886836,-0.15185269280373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022498977269556,0.1478524533228989,-0.1895848095180623,0.1547391215286425,-0.1722093617257319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1895848095180623,-0.0214041249945892,0.0342864128013415,-0.038158682535748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695030385698616,0.0,0.0,0.0200817709482007,0.0,-0.1375058623434506,-0.0734830721692009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695030385698616,0.0,0.0,0.0200817709482007,0.0,-0.1563268943083562,-0.0546573005840573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695030385698616,0.0,0.0,0.0200817709482007,0.0,-0.1727307199519066,-0.0382582145607449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0084223051628399,0.1348469353899598,0.0463155689652626,-0.0383719654464558,-0.1726169690661958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1137556253310753,0.075829184186987,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,0.0,0.0038675301141684,-0.0257077001706492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.130908310972222,-0.0652408725754032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0391445235452419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0589229587982137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0279163632015346,-0.1830725713111169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1137556253310753,0.075829184186987,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464116087705616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0108774284460988,0.0322957723014019,-0.0750471468477249,-0.1359370480446886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695030385698616,0.0,0.0,0.0200817709482007,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1137556253310753,0.075829184186987,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695030385698616,0.0,0.0,0.0156028298233365,0.0044789411248642,-0.1359323084244507,-0.0750518864679629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1348469353899598,0.0,0.0547378741281025,-0.039234576329763,-0.1717496185626506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0811802154356343,0.108404594082428,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183992057637279,0.0820949621415589,-0.1118408187549429,0.0,0.0,0.0,0.012616869073427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0196409862660712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692363724359963,0.0880905817425676,-0.0880621440211399,-0.1229267904915116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.1284721461699149,-0.0825167883427366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1279839652854059,0.0616008442326564,-0.1730767122292771,-0.0379122222833745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1180260231654697,0.0,0.0,0.0715587863525926,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.101067661954079,0.0885171475639833,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766538781083905,0.0077350602283369,-0.0939155750150101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,-0.0482967302247263,-0.1626874646676872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473725042783258,0.1229789263141291,-0.1895848095180623,0.0,0.0,0.0623070476481112,-0.0693406440812313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0933136432447902,0.0770377873476646,-0.1895848095180623,0.0,0.0676959958586621,0.0870620841509322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034826729508468,-0.048524231996148,-0.1624599628962656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895848095180623,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697,0.0,-0.0539416179281267,-0.1570425769642869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1475775553490977,-0.1642373204854974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1472457819324411,0.0423390275856212,-0.1183720154428401,-0.0926169190698114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1287707422449059,0.0608140672731564,-0.1895848095180623,-0.0214041249945892,0.0,0.0152189205840624,-0.0169394027304388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416660015118321,-0.0411683413868472,0.0696392401562222,0.060169478920795,0.0551028248864248,-0.0947307896959378,-0.0640607071361532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548658438745272,0.0622786099266834,0.0,0.0,0.0,0.0,0.0,0.0,0.025537073842083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276474522485114,0.0619373572695509,-0.0957261099459076,-0.1152628245667439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0756632974786587,0.1139215120394036,-0.0350731897608415,-0.1742710965292408,-0.0016446482225691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468274479509614,0.1427573615671009,0.0,-0.146169888138426,-0.0648143067539875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0370543510203052,0.1525304584977571,0.0,-0.1586872251868561,-0.0522969697055575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076165697223881,0.0693311648407554,-0.0309260220526339,-0.0547094364066748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697,0.0,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697,0.0,-0.1172724235476354,-0.0937165109650161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365803889965101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0087872559211621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0489034016151841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870146879485526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083038146568911,-0.1895848095180623,-0.0214041249945892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0277457368729684,0.1618390726450939,-0.0441874794784223,-0.1667967154139912,0.0,0.0,0.0,0.0,0.0320730101502182,-0.0356940800120131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697,-0.0065122382069454,0.0,0.0,0.0058534309938701,0.0,-0.1070917192765154,-0.0934226545102631,-0.0104745607258729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715587863525926,0.1180260231654697]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,17.044997564526795,18.16231998461335,24.020628735508325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.818010601018784,23.292818327588808,23.633761557991804,20.48208041263037,7.857082428144709,0.0,0.0,0.0,0.0,0.0,0.0,10.628628702372756,15.852658016171034,56.22605895631177,73.46749560351788,60.89010464274151,45.304094047245314,30.999385620167736,64.17378708111511,0.0,30.797175989160028,0.0,0.0,37.5309250093761,80.99998468819004,59.77590793633284,60.2748199272258,42.8340589231762,34.780056533324824,12.751228729169425,5.4875510207952365,2.790300556295348,1.6931750553581937,0.1478703009152639,0.2695326948390422,17.37656365389614,23.34258930692126,63.063677846439056,79.9432530255517,30.17107149552857,0.0,0.0,12.278765084781629,0.0,0.0,7.36057483238858,17.59464229280695,49.46417851299474,80.99998468819004,53.79329195686358,53.91110731856842,36.61100343002358,28.3836441508065,0.0,0.0,0.0,0.0,0.0,0.0,12.819513551055495,16.102474670888043,57.27028776423858,74.87983730689389,3.1745228991613503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.909510304718603,80.99998468819004,66.41492378815767,66.66498088238835,49.24634031359763,41.73741430126641,20.223848374934445,12.810136410021844,9.107848778325527,8.067707442131331,7.07757752478327,5.801565025665699,20.77589749835143,26.08215712582942,69.5868018526685,80.99998468819004,21.04711326978626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.205467220880973,80.08318882251541,61.819884242155055,61.66119416312403,44.42480674570528,36.8245137181744,14.749281087878114,6.44930907552866,0.4400043100405416,0.0,0.0,0.0,16.13565532377634,20.262318697123785,63.36062064583799,80.99998468819004,25.409166927029705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.042617294571809,80.99998468819004,65.18531611518098,65.19854028843356,48.25140160597589,36.86274360085005,11.883722963799874,3.5099360207496324,0.1305586559300623,0.0,0.0,0.0,2.737163423771326,4.416392987335884,22.26397764853772,22.866038190800847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.72587482921913,36.12892220508845,41.70062705567287,41.47677786843366,27.155959993939284,25.129054893588595,3.183900040195001,0.0,0.0,0.0,0.0,0.0,0.0,1.5957970523164342,19.16807847035083,5.1153506536134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.170880118683334,29.010950842006377,31.93421444936862,29.507217998248827,25.79675542308728,22.995875528189863,2.1726114456428056,0.0,0.0,0.0,0.0,0.0,13.002007141941164,16.16979773471938,57.58285913202695,76.39580844066747,10.525480151002595,0.0,1.274810301549154,0.0,0.0,39.27242840698465,27.512772232245386,37.35251889022305,63.53301577714897,80.99998468819004,62.57991354490815,63.66573838870217,47.79456652997752,41.70687848302863,20.4599599773715,12.54757646107962,6.849881305325131,4.557771421381698,2.433969197016613,1.802094155056754,19.00409872201878,23.995863465598937,65.91432872066892,80.99998468819004,63.33176790419599,22.393574546413053,0.0,0.0,0.0,0.0,0.0,0.0,43.86506355785043,80.99998468819004,73.91591529653734,72.02990775120509,51.35667792519644,40.57585101066213,16.84879892136118,8.9782518804502,4.720789411659013,2.3661652541579072,0.232985888759172,0.0,14.103220114610934,18.477295747538548,60.72780797100524,79.80644294226586,16.561473702509566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783964690803126,80.99998468819004,74.43165805338812,69.96477276817875,46.66858828739837,35.97624311389952,12.602637109713108,0.0,0.0,0.0,0.0,0.0,12.007549313346802,17.797332802842018,61.48230716494362,79.98653213801471,6.528894554557851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.64193487684752,55.87092979460145,56.28424531862314,38.570104587515566,32.89068283480101,12.992630000907512,4.466644845695707,1.0384582595984149,0.5580601112590695,0.0504922978735047,0.7936908346687584,17.89278728977431,22.333224228478528,62.66190341907416,80.02933037145034,7.494259201996526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.919849203806988,67.32426602890811,53.88922732282323,53.3855065416566,36.1282008865474,19.57706608312622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7475264480415541,18.703068450887223,36.23038767986283,3.590002378806189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.05582940523347,43.62029613292078,50.586309723354965,48.76786568136775,33.21383354119145,29.321358254171592,16.924537368171436,0.7862372097445745,0.0,0.0,0.0,0.0,0.0,1.0733219890825016,18.35803774875161,19.24021032445584,18.44026806243131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.609933920955307,48.28313962178211,41.989154472092885,37.08635234857557,33.294140338761686,20.077420711101283,10.218438892028953,3.732102131393053,0.0,0.0,0.0,1.89995303712588,4.4046114511654,20.887942311727876,5.647924176422034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888988507919064,32.62860376488615,37.1568011260848,34.58818580140551,30.964521890683645,27.154276917343505,9.958764217250923,0.0,0.0,0.0,0.0,0.0,14.370588853826826,20.41884482053165,63.85063637472467,80.99998468819004,19.99374776033948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.21603205997783,66.32043105928011,66.79577997783211,48.90227136951674,41.00046719182693,18.016854078834925,8.593067779529463,3.680167196437448,1.8720620535386103,0.0,0.0,15.409527992452608,20.136328391953707,62.44214170356758,80.99998468819004,10.15832901360811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.69162141804352,65.10741371274759,65.90326850303948,47.3586496916696,39.36932553099904,17.99906155482235,10.453588736411271,5.254084253008696,3.90738253686822,2.7282671617650416,1.176951419480028,16.089971816176504,21.6749008400135,64.84461332429167,80.99998468819004,8.05760898255663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.78397431647979,64.56714612550108,64.22067278628336,46.55197512326193,38.27316178811662,15.79447165385966,6.246137686466225,0.0,0.0,0.0,0.0,14.831030522530453,18.34000478522535,61.01345011326108,80.99998468819004,14.644930338939536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.81238480378145,79.96224774713268,74.69493932087141,74.09600449228616,55.567254688819375,46.903738131780685,25.102606547083425,16.3775374745418,10.304516237927592,7.395438561872666,4.245440493107019,3.309409466337713,5.626525059704216,6.998713364295129,25.60296117505849,44.98743520772433,41.44552073165482,34.95677957588209,0.0,30.636562394019546,0.0,36.93824160814663,33.87961055458066,50.428821841892365,51.88203826259458,51.70267038538679,54.48431511918954,55.395340436535776,42.40872142347035,40.57897672434001,29.80536299521619,20.692945866130675,13.479520016116307,12.780802789352476,9.895769064665885,9.043651428172073,12.422547913964276,13.571608349857032,32.12728737885636,31.933733570341253,28.9469939313666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.66779540561654,48.69982129899535,47.080220734824266,43.327200365740765,40.648463743794494,27.81764953559588,17.50303483809359,13.361223775384095,10.449501264678656,8.82268751509707,7.942438455502302,22.873251376211343,27.30911996415558,70.54278935907352,80.99998468819004,78.77808314224215,61.37146454913559,43.8929545414377,0.0,0.0,0.0,0.0,0.0,0.0,72.91280164545037,68.99051185873378,66.7640419620259,47.80995465885326,39.4854578161081,17.341459484898373,8.885682667682108,2.210120009777409,0.0,0.0,0.0,15.504501600357532,18.918983134174876,61.372666746704006,80.68452804623749,8.836873446404386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.94041600175117,76.33906471543818,75.69853385098573,57.895670939328994,50.016227636411735,28.07467937572339,19.93796579316494,14.973370714631,13.01042252492008,10.732258132770284,9.145597781973816,22.333705107505896,22.881426319676585,66.9446120368021,80.99998468819004,22.674888777422577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.741923963681304,79.43015510335141,75.86491799445461,74.2787385226855,55.44030262559456,47.25886729349101,25.67437171062245,17.470575503746335,12.178742247089351,9.794784468918875,7.912623955805565,6.873925256693466,23.34403194400336,27.492575313095987,69.97751606240395,80.99998468819004,55.16259498729029,2.583763014041345,0.0,0.0,0.0,0.0,0.0,0.0,36.33786414247929,80.99998468819004,75.88800018776821,75.89377073609661,56.66341843170179,47.42332792085042,25.29736255316694,16.8860670459821,12.506942183267132,11.471128758319235,9.807527763144094,8.690926661598589,25.29159200483854,29.07899522437877,71.85703174086676,80.99998468819004,43.54864515784314,0.0,0.0,0.0,0.0,0.0,66.62651056019902,0.0,12.66298742764763,78.55327219694821,72.27154946245686,71.29031580711508,52.19364787232821,43.08844392865319,21.285148388332782,13.12198645926916,8.575756134544262,7.833519355803741,5.254324692522381,4.315889270616242,9.734674590498038,14.54490750124726,34.13639995519448,50.10158366376932,42.10504631768827,45.79170538099517,32.27275328463479,18.61049923811913,28.205959350194505,42.699893674540895,43.293538833825096,48.79816106009185,55.094069725890535,56.77858895875613,57.95674257580457,55.47516635507865,37.47249820755104,32.426875012905825,18.856709300130884,5.132181419571235,0.0,0.0,0.0,0.0,1.7968044857557202,3.1968837739339024,19.71700188008993,4.258664666359603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.414241094303656,39.00385747020034,37.72279574129541,35.2643017138831,33.26865375031125,21.41763056037231,9.041006593521557,4.803741043879771,2.7835682499122134,0.0,0.1079573416438268,16.66414137485236,21.026916350636856,62.57678783123025,79.48305179636176,4.145898534442108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.017900275026108,67.13672320823511,69.38483266117447,68.98979054019273,49.52164355676507,41.53015544047136,19.340233162148117,12.531467013662835,7.995575588026323,6.394969745436222,5.879226988585423,5.710438449979707,22.24907039868935,25.551026240102885,66.81645777600886,80.99998468819004,66.94292896020632,16.287372656910538,0.0,0.0,0.0,0.0,0.0,4.845337079746992,36.92549831392141,73.29101300047428,56.26765499217899,57.27100908277964,41.95765689580037,36.72497175950949,12.234283774750208,0.0,0.0,0.0,0.0,0.0,6.445221603796044,9.869801597188085,50.56923851788345,58.42704226456922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.59099788771941,63.91122713217288,60.70015742693166,41.760015615552646,26.76668842128593,0.0,0.0,0.0,0.0,0.0,0.0,8.18023313453514,12.238371246482824,54.1974707793653,67.39567656447208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.53740400134988,67.68805101311104,67.01049246355133,47.84241399320051,38.6939309370625,16.869476719537946,9.493994637300998,4.963873759992886,3.991055487630028,3.006215239583001,2.674168271186286,19.359708762756465,22.768419748245403,65.64215119117937,80.99998468819004,20.553250508680645,20.789842990145065,0.0,0.0,0.0,0.0,0.0,47.48824658954492,61.00792000444636,73.12438841749172,62.83934778017247,59.4065928433152,39.1300882148841,17.94832881743516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.055637216083474,29.23287651313612,21.67153468682193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.07722770964653,35.29988676190824,20.889625388323665,10.393478857990432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.235101594018634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.991499366579877,26.410837941034565,24.13892497624053,21.778289830897343,5.189886902855241,0.0,0.0,0.0,0.0,0.0,12.680299072632833,16.235197282441252,58.4965292840237,76.5802255476626,45.34400700651676,40.13584670062158,49.2641328376102,33.39296097888555,32.536515431145425,0.0,0.0,0.0,56.464094074858295,79.98965785169258,59.11590147127203,62.855457227589255,45.21729538280563,37.42128459113649,15.292674388802498,6.241328896192557,0.0,0.0,0.0,0.0,14.073405614914195,14.241713274492549,54.63771552891952,73.94500847769301,73.78607795914832,64.57219535528843,38.15678906349388,0.0,0.0,34.5997268980623,10.381216442792583,50.801503088101576,65.80997797173033,50.746682878981765,57.77208502929575,56.55522065054429,38.75933048478437,18.39193972018096,0.0,0.0,0.0,0.0,0.0,0.0,5.866964573387572,9.121794270119164,51.6173143580292,70.21122326970418,57.02624165784998,59.90983274545447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.50335809113421,56.875966961797886,53.52520189910663,34.9175879351517,14.80794832921685,0.0,0.0,0.0,0.0,0.0,0.0,3.9989899915815785,7.960952298055919,48.497611667987655,66.09489879544512,55.29483671981613,34.78270136797534,0.0,0.0,0.0,0.0,0.0,11.682955969874271,80.99998468819004,50.25089660176669,53.99478026933023,50.683928165910416,31.471608825041844,12.036402054988809,0.0,0.0,0.0,0.0,0.0,0.0,2.306536254764435,6.304083609263913,46.74913552448229,63.19712177653331,29.48028877271629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.960770546887325,57.39916334357287,55.83390210949422,36.877891290212105,18.703068450887223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.018369091462551,6.010026084029168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.224797258093496,41.596757185761646,26.514707810945776,21.43374000778909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.08537934023468,17.168102595532677,11.13619651575832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.942715082788751,10.707252423347212,51.85462815803467,45.82969482415714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.606927208577126,50.62718444068115,49.17853637073892,31.499740248142796,10.5673166263835,0.0,0.0,0.0,0.0,0.0,0.0,2.557795546563542,6.391844031758337,47.9032451901624,64.71020763614267,11.63246367200077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.181387081739867,67.34903129881751,64.38224813947858,62.532306521198834,41.722507051418056,22.38636136100255,0.0,0.0,0.0,0.0,0.0,0.0,8.612783819651497,14.010650901842842,55.8471262827468,69.1448740265185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.82302283072861,52.674046020667554,52.260730496645856,34.07580919774628,13.497072100615194,0.0,0.0,0.0,0.0,0.0,0.0,5.838111831745569,9.4882240889726,51.97580967293108,71.21722219495534,64.01173084889253,65.47889276138835,34.482873294412194,20.558059298954312,7.254060127826853,0.0,26.331252462005377,34.66224117161998,35.09262790111319,66.18530405259006,52.9087149860225,52.61610009786986,34.688689518125145,16.825716728047574,0.0,0.0,0.0,0.0,0.0,0.0,7.68588949440216,10.999626871986171,52.40763903950639,71.69040715788418,72.96762185457017,14.588907932251317,0.0,0.0,0.0,0.0,0.0,0.0,13.771654025241586,63.74460254919031,55.13470400370301,53.30928721581898,35.2513179801442,16.676884669077577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.533847283617826,23.879009861948827,4.686647000715977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.5462407627063,41.19834891158833,25.05283556775097,17.786272585212583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.266334605615626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.10133197396948,29.85922144628126,26.253350059571964,19.53811488190952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28953661253369,1.2594221726734192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.71059363905218,32.526657411084415,29.81498057576352,26.834251924630955,14.206609105494778,5.345451268208373,1.3361223775384097,0.0,0.0,0.0,15.003666093355104,18.52610496881627,60.94420353332027,76.3042009859541,67.00279839911347,8.633461617828265,1.1375193392359575,0.0,0.0,0.0,0.0,22.27046951540717,73.29341739561113,80.99998468819004,78.93677322127317,62.095668364349855,43.67343326544479,35.883914340645106,13.53121451155823,4.9326166232140505,0.8429809349738464,0.948053002453473,0.7165097507764011,0.9689712401439252,17.910339374273192,22.186796564645363,65.1331407407117,80.99998468819004,80.99998468819004,80.99998468819004,76.41985239203579,12.087375231889675,32.961612491337604,0.0,0.0,0.6955915130859491,80.99998468819004,50.61588378353802,64.93573989997766,63.04949191513173,46.13288905091185,39.57514175471199,17.330880146296305,9.054471206287824,5.086738351485081,4.844856200719624,4.225003134443933,3.500558879715981,19.46261687461294,22.87757928745765,64.55873074252216,61.779971282883615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.03029375411459,66.26224469696874,66.29133787812442,48.15474492147519,40.06467660457131,17.678074804055072,8.712325778316409,1.0632235295078003,0.0,0.0,0.0,13.412437391798653,18.109663731116697,59.88001824575773,51.24439267230631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.68950652508882,65.83041533039342,64.74771620027727,47.56638943149201,39.837461264140536,17.739146440530646,9.431239924229644,4.671739750867609,4.108149530793821,1.7715583368189676,1.44648411431907,6.309373278564947,8.577920090167412,26.06580723889895,18.90672071897702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.47581611037892,40.43471301612999,23.449584890510355,11.008523133992457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.53403947276782,21.651337767672533,21.184163792585768,11.077769713933264,0.0,0.0,0.0,0.0,0.0,0.0,9.711351957670752,12.566330743146922,53.60743221278634,57.56987539828805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.621680081657782,72.33262109893242,61.51356430172245,63.167547716350256,46.35144856885002,38.95841440211419,16.773300914064603,9.07707252057406,3.645543906467045,2.670080799453669,2.0651349830263457,1.1543501051937926,16.713191035643764,18.935573460619025,59.94325383785645,75.97720324734473,39.58788504893721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.41250733042992,63.07954685434215,59.96633603117006,38.38400440392464,17.90336662837638,0.0,0.0,0.0,0.0,0.0,0.0,11.708202118811023,15.028912242291856,55.37730747300952,41.808584397316686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.883108583967605,61.77828820628783,62.181264831221135,43.86001432806308,35.62664406100392,13.61945581308002,6.23074955759049,2.528221486380489,1.5330423392450785,0.7871989677993079,1.216143060210415,17.451821221679033,21.183682913558403,61.87999412057589,46.60775709043647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.05460227017845,66.51037827508996,67.44713062040032,49.31630821207949,41.3447765754215,20.050251046055063,12.242699157729126,7.54907941111633,6.425265124160324,5.995599713208168,6.158377263971799,22.2267095239168,25.10573226076131,66.7900094295037,59.20366189376645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.25901123227731,73.6446995251025,73.9481341913709,55.00053875506771,46.2636881463556,23.951863034594886,17.325830916508956,15.122443213114682,15.259012856886828,13.07197504042302,12.12776907018848,14.803379978456864,16.35685967636503,33.29918956854903,31.39394686212212,40.02308056870409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.994936270707456,61.73212381966063,47.0970515007821,44.39234741135803,32.107571338734324,22.7424522807676,15.41385590369891,14.458108836807568,12.370132099981303,12.213605976573438,16.01086721617468,16.787246405858237,28.66375618424761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8681772089374,45.37045535302192,42.19136410310059,38.93268737415007,26.46277287599017,16.591288202206304,12.119834566236928,10.86738513946033,9.846478964360797,8.878229042757923,24.77248309479618,28.37546920734127,68.51179678699022,50.85295714402981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.21667056499196,65.28509851335957,70.24464436210617,52.17657666685669,43.88694355359562,22.055276150660568,13.773817980864738,8.823649273151801,7.630828845768671,6.973707654872061,7.272333530866788,24.310117909983084,28.63057553135931,68.35406846601393,49.32736842970891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.73408433584762,64.31636771272933,69.23239400949923,51.186927628536,41.45513831220215,16.811290357226575,4.747478197677866,0.0,0.0,0.0,0.0,14.778133829520115,18.43305487702081,58.79082724877213,41.955973819204594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.11323332374442,63.46689491088604,66.95374873832206,49.325204474085766,40.77229009334143,17.559057244781812,8.88231651449054,3.567641504033637,0.983878489992293,0.0,0.0,16.470828005850944,20.353685712323458,60.91727430778773,42.29282957787497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.05724710482897,61.34790147679463,65.96361882097402,48.17422052208354,39.846117086633136,17.16569820039584,8.707997867070107,3.888147375773551,3.2694965070662763,2.273355601876132,2.0648945435126618,18.61266319374228,23.113931329408388,64.4757791103014,52.95151321945814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.881798635385653,54.85338977269349,57.91731049556049,39.722771616113576,32.92410392720299,12.058282050733991,4.675827222600225,1.5308783836219284,1.7249130711643967,1.572474419489149,2.119714752632467,6.82824174909363,9.55145968107132,24.7909969373498,3.634002809810244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.88544060355891,52.763970398785126,37.67807399175032,35.23039974245376,15.677858489723231,0.0,0.0,0.0,0.0,0.0,0.8328824753991455,19.2450191147295,19.722051109877285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.5593330597635,36.56964783367005,33.71731388284439,21.80233378226568,12.544450747401736,7.824382654283774,8.427885833628997,6.535145981913618,4.544066369101746,19.183226159712884,24.82369671121073,67.89506943439241,80.99998468819004,71.42832808796933,32.21240296670027,30.800061263324228,55.0440583070444,0.0,0.0,0.0,0.0,0.0,0.0,16.767049486708835,74.36048795733785,61.35583598074617,52.4682297969546,29.899374845066376,21.212295215686723,15.825488351124816,14.044071994244828,12.53603536442282,12.026303595414104,28.252845055362755,31.92315423173919,74.90388125826223,80.99998468819004,65.78064435106097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.109087163666712,64.78522476441188,52.21673006564181,42.777555637460615,19.215925933573818,10.040032772875898,5.15261877823432,3.1271563149657293,1.9518879720814848,1.8682150213196769,17.920437833847895,20.861493965222703,61.99732860325337,80.99998468819004,33.28139704453647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.64595078533936,38.48042064891168,29.47956745417524,0.0,0.0,0.0,0.0,0.0,0.0,12.856781675676416,16.387395494602817,58.172176380064855,77.93822792094619,31.73921800377142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.899375657371136,15.691563542003184,56.8814970706126,43.24016126178739,35.283055995950406,13.415803544990217,0.2137507276645035,0.0,0.0,0.0,0.0,14.497540917051635,18.63935197976113,61.498897491387766,80.99998468819004,77.27774057685801,67.55989675231781,54.41675161584452,33.39055658374871,53.770690642577335,66.88474259789494,25.015327003616367,1.875668646243861,80.99998468819004,41.99588677847603,31.10012977640106,57.60449868825846,42.10480587817459,35.23232325856321,14.762505261130697,7.833519355803741,4.211057642650299,4.492371873659826,2.600353340485496,2.3959797538546432,7.085271589221137,9.396135755231873,25.60392293311322,44.7467552545273,24.744111232181545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.877663725594104,28.3432503125077,44.882122700731024,32.11959331441849,29.72842235083751,17.857442681262853,8.566378993510611,0.0,0.0,0.0,0.0,2.811940112526849,5.474326847542652,24.35820581271976,27.495701026773865,27.22640877144851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.46092173542624,22.445509481368656,12.472559332810414,0.0,0.0,0.0,0.0,0.0,0.0,11.426647448287817,14.824538655661003,56.460968361180406,75.95436149354482,39.82231357477848,24.82441802975178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.322284636758315,14.050323421600597,52.77479017690088,39.96850079909797,25.53708074830925,0.0,0.0,0.0,0.0,0.0,0.0,11.84188648841897,15.329702073909734,57.4232072949412,76.8949608710741,20.97522185519493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.612889946055525,50.642091690529504,40.86846589881476,18.25849579008669,10.100142651296736,5.0749568153145965,4.089635688240204,2.845601644442519,1.3079909544374573,18.19766459312481,21.97208407892613,63.62173795769812,80.99998468819004,29.28769672225592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7823781149347189,62.16707889991382,52.91905388511089,44.30843402108254,23.065122108130662,15.61390157908346,10.905855461649663,9.593777035479592,8.259337734536965,7.1889010196186645,22.804485675297904,26.16775359270069,68.17037267755985,80.99998468819004,35.395822127867895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.841812488263926,49.878455795071176,40.74223515413101,18.35923994632002,9.291544566779612,3.620538197043976,1.0035945301143283,0.0,0.0,15.203471329225971,18.63213879435063,61.93024597893572,80.99998468819004,28.308146143509926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24261471959267,22.29619654337129,60.61191612540986,49.35045062302252,41.20027242769781,19.0125141049977,10.850554373502494,6.009785644515485,5.567857818365478,3.4164050499268064,2.888399877878157,6.992461936939362,8.855627728471688,27.315130951997663,44.94078994206977,47.7529704941103,54.7824601161569,49.87004041209226,11.575239067744128,0.0,0.0,0.0,0.0,0.0,4.804221922907138,30.328318937477487,54.51124434472208,42.42579262894186,38.1926145510327,24.824658469265465,10.712782532161931,6.240848017165191,5.633738245114717,3.018958533808219,1.1004916541287209,4.077854152069719,4.978300130813887,23.00044387894984,24.541420722146476,39.502048142552255,31.718540205594657,8.34998343119559,0.0,0.4210095884595565,0.0,18.893977424751807,15.877663725594104,17.102943487324488,23.949218199944365,30.60001558793968,39.15413216625244,36.97262445860334,33.142663445141174,20.45491074758415,9.239369192310324,3.179331689435018,2.301967904004451,0.3892715726533535,0.0,15.60933322832348,18.763178329308055,61.470766068286814,80.99998468819004,80.99998468819004,80.99998468819004,80.99998468819004,80.99998468819004,73.27105652083857,77.43017922853326,74.79977094883735,80.99998468819004,72.5583938022811,79.86511018360461,57.87523358066591,74.13495569350287,59.367160763071126,50.59135895314232,28.075641133778124,18.791069312895328,12.099397207573846,9.209314253099905,7.353121207464396,5.891008524755908,22.163714371331764,25.541408659555547,68.00014150187202,80.99998468819004,47.64212787830227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30917946480544,2.0660967410810787,60.22745334303018,54.72547595141395,46.92056889773853,23.980956215750567,13.832485222203475,7.88064550048568,6.223295932666304,4.505115167885043,4.026640535655164,20.132240920221086,23.44501653975037,66.20670316930789,80.99998468819004,77.25658189965388,26.55197593556669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.738713811866964,23.578220030330947,67.73974550855297,59.55470358374416,50.61492202548329,27.768840314318165,18.638871100733763,12.710113572329568,10.764477027603853,8.88303783303159,7.496182718105992,23.22982317500376,26.64190031368427,69.84599564841916,80.99998468819004,37.92139877959787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.820763998987601,17.214266982159877,57.535492547831325,47.65198589836329,40.12526736201952,19.522967192547465,13.29678598571696,9.673602954022464,8.871256296861105,7.305995062782458,6.594294102279724,22.753272058883358,27.13528219576252,70.35139950618158,80.99998468819004,40.90405094683991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9314506134183995,50.47017743824591,41.39454755475395,67.98379161494157,56.32223476178512,47.46203868255344,24.328631752536705,14.415551042885614,8.649811504758736,9.63537307134681,7.087675984357971,6.082398377647859,9.688029324843466,10.991932807548306,28.088865307030705,46.02998093905537,26.489702101522703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.23046005540836,53.03783100487047,48.98209728805961,44.27597468673529,31.88780962322773,23.10767990205262,17.689856340225557,15.848089665411049,13.7483313924143,13.166708208814264,17.435230895234884,18.975005540863098,33.96376438436983,18.52899024298047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.321058314008054,46.57072940532924,49.56492266922807,43.505366045380136,30.01911372288069,20.9656042746476,14.94620104958478,14.803139538943183,13.607674276909536,12.921700344370922,28.29468153074366,31.08281813141586,73.52472020777451,80.99998468819004,80.99998468819004,55.08757785902108,23.76311801635345,12.03736381304354,0.0,0.0,0.0,0.0,0.0,20.961516802914986,46.34447582295321,72.73896387705729,59.7316670658151,50.14774805039653,26.7801530340522,18.030078252087502,13.16646776930058,11.616835103611349,9.207390736990437,8.117478421463785,23.87588414827094,27.592838590301945,70.49061398460424,80.99998468819004,30.90369069372176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.8946729935015,56.81537620434968,49.028021235173135,27.190342844396003,19.11109430560787,14.73773999122131,14.127504505492952,13.32996663860526,12.8324972847944,28.464191387890423,31.816639527177458,75.50618224003904,80.99998468819004,38.79563685135056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.20440733748935,54.335242620705856,46.655604553659465,24.037940380493524,14.707444612497207,8.669046665853402,4.942715082788751,3.9100273715187366,2.016566201262308,16.460248667248877,20.133443117789504,62.66094166101943,77.47754581272888,8.74767038682786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.51130465767668,45.87249305759277,36.66293836497919,14.048159465977449,2.0307521325696256,0.0,0.0,0.0,0.0,14.520382670851555,19.289500424760927,64.1377211540626,80.99998468819004,23.07810584186957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.341147482143916,60.37267880929493,56.42297891801844,48.50386309534342,26.812371928885767,16.834372550540177,8.885442228168424,7.226409583753267,4.411824636575901,3.5303733794127177,7.748403767959833,10.009496954638117,27.465405648049764,26.09586217810937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.012202102243241,39.91127619484132,49.789974054035696,44.62196714692564,42.08220456388834,29.32881187909577,18.24406941926569,11.608660160146115,7.662566861574875,5.853259521107621,7.111239056698939,12.242699157729126,13.157090628266928,30.551206366661955,28.49232281099138,14.367703579662626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.56487523116915,43.45583550556137,37.977421186286094,23.983601050401084,13.62210064773054,7.911902637264514,8.360562769797657,6.879936244535552,6.378379418992069,22.58448352027764,25.09322940604977,66.68421604348303,78.21641643827783,6.27450954908086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.472896273051473,53.65624143406406,51.22708102732111,41.99444414139393,19.241652961537937,10.256428335190918,5.703706143596574,3.688342139902682,2.0461402614453603,1.4654788359000552,17.064473165135144,20.67611510017284,63.72368431149986,76.7752219932598,8.529351308403374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.52463658194281,59.21039420014958,52.46318056716725,30.434352763011844,22.049986481359536,16.932952751150353,15.261657691537344,13.773096662323686,13.209266002736218,29.56275952590968,33.80795957950302,77.59968908568003,80.99998468819004,27.793365144713864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.468087482777806,67.35408052860487,65.8207977498461,56.455197812852006,33.75001365670533,24.88573010574104,19.369566782817483,17.635757449646803,16.188792456300366,16.547768650229614,33.984442182546594,37.86729988901912,80.99998468819004,80.99998468819004,37.8906225218464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.637801591665489,69.35477772196406,66.80179096567419,56.92982541286296,33.73727036248011,23.93383007106863,18.26955600771613,17.087074479421382,15.66319167938855,14.822134260524168,31.22034953324274,35.11162262269418,79.32917050760442,80.99998468819004,37.75549551515636,0.0,0.0,0.0,0.0,37.07457081240509,0.0,0.0,0.0,0.0,14.532164207022042,70.77890096151057,67.99942018333098,57.77641294054205,34.07845403239679,24.68183739813756,18.668926039944186,17.912503329896346,14.881522820403957,14.137602965067655,18.974524661835726,22.516198698391563,42.69941279551352,46.0742218095731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54226104198722,55.277765514344615,50.651468831563164,36.98392511574647,26.535626048636228,20.71049795062956,17.11400370495392,14.083744514002582,13.472066391192124,18.325337974890665,20.87399681993424,39.55446395653522,16.99137955297541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.12416247748323,31.51488793750485,43.00188570372718,40.1558031802573,26.78255742918904,15.779564404011293,9.130690532125447,7.241076394087952,4.23053324325865,2.6349766304558995,18.211129205891076,21.22648114699404,63.89415592670136,75.10200341753733,74.20396183392998,49.04509244064465,36.78436031938928,14.581935186354498,0.0,0.0,0.0,0.0,36.97310533763071,48.98305904611436,33.68485454849714,54.857236804912425,55.12364378607358,45.98213347583238,22.76745799019067,13.796178855637288,8.759451922998345,7.25959023664157,4.85663773689011,3.219725527733821,18.710522075811404,21.432297370707,62.87036447743763,76.86731032700052,48.04871109594083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.12988315083843,56.05991525235657,46.94845988132579,24.075929823655496,14.705521096387743,9.23335820446824,8.23312982754548,7.230977934513252,6.264891968533527,22.076434827864706,25.407964729461288,67.11820936568148,80.99998468819004,80.99998468819004,80.99998468819004,77.06519204676192,80.18970352707713,62.7205706604129,57.97116894662557,0.0,11.656988502396471,38.07239479419102,66.34543676870318,60.64942468954447,74.28402819198655,59.03751818981125,49.54087871785974,26.786885340435333,17.53813900709136,11.837558577172668,9.32568697772265,6.885947232377635,6.153808913211815,22.35991301449738,26.285809393919223,68.38388296571065,78.22387006320201,22.06585548926264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.133188991075386,61.27384610658015,51.71661587718042,29.093902474227136,20.12526817432427,14.519420912796823,12.800759268988193,10.969812372289438,9.914282907219503,26.73855699818498,30.87700190770291,73.03470447888783,80.99998468819004,13.93010366475892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.8623214101678,0.1531599702162978,59.7085848725015,58.24070164146461,48.22495325947072,24.079536416360742,13.484809685417344,7.122539713842058,6.017720148467036,2.6393045417022,1.707120547151828,6.294946907743945,8.08069117587023,24.681356519110185,16.441494385181574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.99205180884801,44.387057742057,39.72878260395567,26.062921964734752,15.414096343212591,9.61589747073846,6.818624168546296,4.577006582476367,3.98119746756901,8.274244984385332,9.867156762537569,26.545484068697245,1.484954436508407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.93429888750508,41.82733867938399,38.51119690666314,25.585409090559605,15.10945947937578,8.689964903543856,8.248037077393848,6.17785286458015,4.575563945394267,20.028851929337247,23.10479462788842,64.55392195224849,71.42375973720935,1.1642081252548102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.069076079058384,56.90890717517251,46.90469988983542,25.50486185347568,17.565789551164947,11.241268583237948,7.719310586804147,5.357232804378857,4.457508144175739,20.553250508680645,23.63255936042339,64.88548804161785,71.58990344116454,1.116841541059189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.136435330662486,53.53145332646239,44.109350103752725,22.25820710020932,14.22127591582946,8.76834818500463,6.890034704110252,5.449561577633266,5.119197685832335,21.157955885594287,24.374796139163905,65.6630694288698,71.0532424466233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.09677487349565,54.29220394775653,45.86672250926438,23.937917542801245,14.162608674490723,6.251427355767258,3.759031356925589,3.4257821909604576,2.861711091859304,18.443393776109197,21.793918399286763,62.43949686891706,74.718021514185,45.0242224533179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.60726414881819,50.19655727167425,41.227922971771385,18.454213554224943,10.068885514517904,4.86096564813641,2.993471945357783,1.814837449281972,2.1363050790766187,18.52105573902892,21.87542739442542,62.45752983244331,68.68274928121907,22.048543844277432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.895600188392976,24.58878730634209,52.392010471116976,52.89525037325623,44.37239093172232,21.67898831174612,13.135451072035426,7.987881523588456,7.232420571595351,5.1110227423671,4.694100625640161,8.31704321782097,9.817145343691427,26.498838803042677,39.04569394558124,13.198205785106785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.602564734167576,44.180039320775634,43.944408597365936,39.62803844772233,26.005937799991795,15.690120904921084,9.917889499924756,7.026123468855031,4.225964892498666,2.945624482134795,6.691672105321484,7.608227531482437,23.427224015737803,2.5897740018834288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.504141347239387,27.7046429641647,39.75835666413871,35.66896141541219,22.11322207345826,1.4863970735905072,0.0,0.0,0.0,0.0,7.920077580729749,11.680311135223754,52.66394756109285,72.09410510135854,41.649653878772,76.36310866680653,70.78106491713373,21.445761983473265,0.0,0.0,0.0,0.0,0.0,12.20783542824504,12.563445468982724,48.28049478713158,48.22928117071703,38.12697456379714,14.69830791097724,6.278116141786112,0.0,0.0,0.0,0.0,14.11716560640457,17.933421567586798,57.93846917276464,77.96515714647873,35.44992101844665,33.7880030998673,16.403024062992237,0.0,0.0,0.0,0.0,14.403769506715127,25.082409627934023,34.815641581349965,44.12882570436107,52.21360435196392,47.68107907951897,40.05914649575659,17.285677517723833,7.665211696225391,2.3962201933683267,1.1454538431875083,0.3024729082136619,0.2558276425590909,16.4035049420196,19.684302106228994,60.85379827617532,76.6783248692454,72.94357790320183,45.585408278254846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.5301192526986,47.06218777129802,37.98174909753239,15.475408419201848,2.8054482456573986,0.0,0.0,0.0,0.0,9.66110009931093,11.388898444639528,52.26289445226901,42.60323699004017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16300430307688,44.5243487043702,29.234319150218216,0.0,0.0,0.0,0.0,0.0,0.0,5.36252247367989,8.651254141840836,49.351412381077246,39.54773165015209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.75688990187477,43.58182581073144,32.61946706336619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.104698939465802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.93230299585008,39.338789712761255,36.045730133354006,19.86318910440941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8840960918137003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28348943691884,39.30031939057192,36.733868021515775,23.712866157993627,12.906552655008872,6.504369724162149,7.234824966732185,5.883795339345406,3.385388352661653,18.00050419190445,20.64870499561294,60.6301895284498,57.10390362076971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.05115167885043,49.113377262530726,38.77207377900959,3.30411979703668,0.0,0.0,0.0,0.0,0.0,11.046753016668111,15.250357034394227,56.14887787241941,62.11875055766347,2.9033071277265248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54756358618395,41.67153387451718,35.138792287740394,8.520935925424457,0.0,0.0,0.0,0.0,0.0,12.73463840272527,16.1724425693699,56.759113358147765,59.1668746481729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.200874744939142,40.51141322099498,21.642922384693613,55.532150519821606,53.48841465351308,44.68640493659278,22.09206339625413,13.204216772948866,8.624805795335666,6.625070360031192,4.219953904656582,2.899219655993908,18.514563872159467,21.0798130436472,61.24427204639709,80.45106127845095,31.80894546273959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.578146842480656,55.048386218290695,46.655844993173154,24.73497453066157,15.994276889730529,10.716629564380863,9.313424562524798,7.4721387667376575,6.16775440500545,21.63258348560523,24.46423963825412,64.48251141668453,73.80170652753773,43.52844823869374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.27011970027044,57.8059870007251,50.007331374405446,27.27401579515781,17.797813681869386,10.757263842193352,8.49761329259717,4.927086514399333,3.06416116238069,6.4218989709687575,7.4377559162809375,21.34068991599364,9.60171153943114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.79181394431347,46.617134231470125,43.8929545414377,31.404045321696817,21.55804723636339,15.191449353541804,11.677185421545872,9.04846021844574,8.37066122937236,12.32901694314145,13.5692039547202,26.78640446140797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82168875696481,48.53079232087596,46.0367132454385,33.54251435639659,23.307966016950854,16.924056489144068,16.442456143236306,14.165493948654923,12.12055588477798,27.09440747843635,29.93087242135889,69.66710865023875,80.99998468819004,80.99998468819004,64.08554577959332,22.3466888412448,0.0,0.0,0.0,0.0,0.0,28.19826528575664,59.985090313237365,37.69442387868078,54.63290673864585,61.31664434001579,51.38937769905738,26.414925412767182,16.060397755993456,9.934479826368904,7.423810424487303,5.265865789179182,4.143975018332642,20.47486722721987,23.56042750631838,63.03145895160548,52.3468078425445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.89915771842978,55.59129864018771,47.15427610503874,24.148061677760506,14.912058638641746,8.890251018442092,6.293023391634478,3.893917924101952,2.445269854159731,18.065182421085275,21.57391624426649,61.95284729322194,55.18784113622704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.30849433403715,48.08621966007544,39.49651803373754,16.82403365145179,8.053040631796646,2.951635469976879,0.4820812249351289,0.0,0.0,14.002475958377609,17.07865909644247,57.50904420132616,58.47416840925115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.45174803382874,51.15591093127084,41.85787449762178,18.229402608931007,8.932568372850362,0.6600064650608125,0.0,0.0,0.0,13.645423280557823,16.808885962089743,56.72232611255422,53.081590996360845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.29022011869246,25.28774497261961,0.0,43.36350673230695,52.90366575623515,44.4664027815725,20.980271084982284,11.52739160452114,5.893653359406424,5.137471088872269,2.681141017083104,1.688847144111893,5.973960156976665,8.49833461113822,23.253386247344736,7.937389225714951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.732053068724607,42.355584290946325,41.21686275414195,29.360309455388293,19.690553533584765,14.203723831330576,11.48651688719497,8.37931705186496,7.081424557002204,10.866423381405596,12.6822225887423,23.34980249233176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.010662964433765,39.10315898935156,37.97910426288188,27.0951287969774,19.11710529344996,13.37492882766405,11.929646910913394,9.748620082291673,9.678652183809817,26.709944696056656,29.729384108892248,69.15016369581953,69.31294124658316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.179546379157344,55.97960845478633,48.25476775916746,24.30651131727783,14.737499551707629,9.098952516319246,7.345667582540211,6.730623306538187,6.965292271893143,24.306270877764145,28.49232281099138,68.25212211221218,73.06572117615298,8.835430809322286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.18107345437589,47.70488259137363,40.61672572798829,18.107018896466183,3.644101269384945,0.0,0.0,0.0,0.0,9.023214069508986,12.65577424223713,53.60815353132739,61.41354146403018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.771893652450515,44.90592621258568,37.19599276681519,5.672208567304053,0.0,0.0,0.0,0.0,0.0,10.376167213005232,12.989263847715948,52.57185922735212,56.90193442927568,6.471910389814896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29173594362485,46.48537337797165,40.23322470366334,4.485880006790374,0.0,0.0,0.0,0.0,0.0,9.807287323630412,13.26552884893812,53.21695844256457,38.25007959480302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.736296541834456,44.814559197386,37.70524365679653,13.36074289635673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.863742358982307,1.1502626334611754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.445233666386965,27.431022797593045,40.04856715715452,37.65643443551882,25.28413837991436,17.63792140526995,10.85896975648141,6.02661641047332,3.591685455401973,1.8980295210164129,5.029032868201075,0.0,22.30076489413128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.40326450250592,42.276239251430816,40.83143821370753,27.43775510397618,16.790612559049805,10.929418533990637,10.053737825155851,7.594282039688802,6.621463767325944,10.04940991390955,10.97125500937154,16.91852638032935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.106802582134343,42.101199285469335,40.006249802746254,27.621691331943943,17.798775439924118,12.242699157729126,11.382887456797445,9.11361932665393,7.804907053675421,23.567159812701515,26.778469957456416,66.6382920963695,70.48676695238531,7.193950249406014,0.0,0.0,0.0,0.0,7.186737063995514,0.0,0.0,0.0,0.0,0.0,48.51756814762338,60.66938116918019,53.088804181771344,30.45479012167493,21.575599320862278,15.975522607663226,14.14649922707394,12.653369847100295,11.590627196619865,27.377164346527973,30.580780426845006,70.5317291414441,72.65360784969971,10.233827020904686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.597648192880368,7.708250369174712,68.3473361596308,64.75108235346885,56.298912128957824,33.34920098739517,24.331036147673533,18.85166007034353,7.519264911419595,4.744112044486299,3.30916902682403,19.01323542353875,22.308939837596512,62.31350656374698,60.3486348579266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25342162281274,54.01449630945226,46.49402920046425,23.911950075323443,14.621126827084884,8.685877431811239,5.956167632964096,3.359901764211218,2.160589469958638,18.357556869724235,21.72034390809965,61.95837740203666,63.10839959598416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.79151319184516,52.88226663951733,44.75805591167042,22.35895125644265,14.165493948654923,8.941224195342961,7.9354657096054835,4.591913832324734,3.508012504640165,6.722688802586636,7.021074239067682,21.508035817517253,14.747117132254962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.12826201180677,0.0,0.0,0.0,26.35962432462001,40.68116351765544,38.41694461729927,25.49981262368833,15.479255451420782,9.212199527264104,1.6383548462383883,0.0,0.0,1.5154902547461937,0.0,3.115134339281561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6777748638915364,31.930848296177054,29.512267228036173,15.63265586115076,1.066108803672001,0.0,0.0,0.0,0.0,13.394163988758716,16.783399373639305,57.35251807791829,51.93493495560492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.022720315585943,44.44091619312207,35.93344488046389,8.684194355215457,0.0,0.0,0.0,0.0,0.0,13.483847927362609,18.408289607111428,59.20798980501275,58.22338999647941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75299461929215,59.03655643175652,47.88256739198563,22.02930868318277,10.830597893866775,3.709741256620501,0.4424087051773752,0.0,0.0,15.406402278774722,19.70714386002891,60.320984313853,60.153638412329386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.270204138406896,59.15942102324871,50.726245520318685,26.621462955021183,16.7098248824522,10.02488508351385,7.868623524801511,6.09393947430466,5.281013478541232,21.27937784000438,24.202881886880306,64.09876995284588,65.03287746350574,23.022083435181344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.76811899577711,0.0,47.03549898527916,59.65448598192274,50.89142746621914,27.620248694861846,17.81897235907352,11.697622780208956,9.43316344033911,7.716665752153631,6.210312198927404,21.695819077703952,24.906167464404124,64.84629640088745,65.58468614740903,2.082206188497864,0.0,0.0,0.0,0.0,0.0,55.05968687543381,0.0,0.0,0.0,0.0,46.23098837249466,58.866084816555016,49.579829919076445,24.443080961049976,13.33140927568736,6.502686647566366,4.951851784308719,1.3714669860498632,0.0,3.4014978000784386,4.858320813485893,18.648248241767416,2.925668002499077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.48515706363981,35.09623449381844,37.75501463612899,41.97208326662137,40.03870913709351,38.27532574373977,25.85085431366603,16.046692703713504,0.4145177215901058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.63324449119167,16.107043021648025,0.0,0.0,0.0,0.0,0.0,0.0,2.6842667307609878,0.0,45.42743951776488,51.96571121335639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.15528530115241,59.91608417281023,33.060192691947776,47.64020436219281,40.13752977721737,1.2461979994208343,0.0,0.0,0.0,0.0,0.0,6.4812875308485465,9.510344524231469,49.483894553116784,40.72444263011843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.119894066886783,43.38226101437425,45.348815796790426,31.58413451744566,0.0,0.0,0.0,0.0,0.0,0.0,6.674360460336281,10.135006380780824,50.30788076650964,43.743401163926656,0.0,0.0,0.0,0.0,0.0,25.53131019998085,0.0,0.0,0.0,80.99998468819004,35.37875092239638,40.322427763239865,46.88714780533654,38.07528006835522,13.33838202158418,0.0,0.0,0.0,0.0,0.0,9.223740623920907,13.032783399692631,53.67331263953557,61.934573890182016,30.204011708903195,45.93091985941783,42.0511878666232,1.6573495678193737,0.0,0.0,0.0,39.87136323556989,80.99998468819004,55.17630003957024,26.65969283769684,36.12603693092425,42.79126068974056,35.45424892969295,5.411812573984979,0.0,0.0,0.0,0.0,0.0,8.79551785005085,13.35136575532308,54.348707233472126,48.33411279868297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87310662512028,48.47549123272878,39.83409511094897,16.511462283663427,8.089346998362831,0.9393971799608722,0.0,0.0,0.0,1.737896804903298,1.6842787933519094,14.335244245315373,0.0735744911871069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.56389016023732,37.128188823956485,35.7483064549277,22.625117798090127,12.613216448315177,6.278356581299794,2.4611388620628327,0.0,0.0,3.782113550239192,0.0,13.228501163830884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.259505798505115,42.65469104596842,40.70376483194166,27.337732266283904,15.58601059549619,7.243480789224786,8.187205880431959,6.614971900456492,4.709488754515895,19.32965382354605,22.544089681978832,61.71192690051122,62.547454210560886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.35072725030897,58.320767999521166,51.2215509185064,27.95926840915538,18.835791062440432,13.301835215504308,11.479544141298152,10.05061211147797,9.178537995348435,24.725837829141607,26.5865992255371,65.57338549026592,71.38312545939685,17.997859357253937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.13192729285712,59.581392369763,52.52617571975229,29.530781070589796,20.116852791345355,12.693282806371734,8.764982031813062,6.040321462753272,5.092989778840848,21.226721586507725,25.630371279618394,66.82559447752884,72.4485129445278,11.658671578992251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118500492473128,45.8056508727888,48.45288991844255,57.970928507111886,49.24802339019341,25.34352693979415,16.29290276572526,10.924850183230651,9.29058280872488,7.736862671303031,7.529122931480613,23.33922315372969,27.155959993939284,68.79888156632813,74.43598596463444,26.88883169423708,0.0,37.180845077453135,80.99998468819004,80.99998468819004,28.25717296660905,0.0,0.0,0.0,11.115759157095235,0.0,41.68018969700977,59.70016948952258,54.54899334837037,31.67694416972743,22.01800802603965,16.006779744442063,12.42567362764216,8.78133191874353,6.176650667011735,21.20195631659834,25.21513223948724,66.09177308176724,80.99998468819004,80.99998468819004,31.53219958249005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.90292112481702,50.845984398133,45.78713703023519,23.357015677742258,14.500666630729524,9.19320480568312,7.380290872510615,4.227888408608133,3.7419601514540712,8.585373715091595,10.664213750397892,24.92371954890301,12.667315338893932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.08993562840374,37.87379175588857,36.326803924849855,23.792932516050183,14.415310603371932,9.297555554621695,6.535386421427302,4.2007187435619135,2.9309576718001105,5.140837242063836,0.0,9.01984791631742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.18314172157643,26.78712577994902,9.485819693835763,0.0,0.0,0.0,0.0,0.0,12.778398394215642,17.078899535956147,57.25658271195864,59.931953180713336,0.0,0.0,0.0,0.0,29.407195160556547,0.0,0.0,0.0,0.0,54.86324779275451,0.0,30.650507885813187,49.5211626777377,45.08337057368399,21.90331837801269,12.013560301188887,5.407725102252361,1.1430494480506748,0.0,0.0,15.141437934695665,18.995683339039864,59.4457844840456,62.9244633680164,0.9240090510851374,0.0,0.0,0.0,0.0,0.0,66.23170887873096,79.60206935563501,24.87947867838527,2.5111502809089714,13.882256201535933,52.33478586686034,57.907692915013165,49.65773232150985,25.790503995731505,15.59178114382459,9.249227212371345,6.501724889511632,3.579663479717805,2.2305573684404942,17.898798277616393,21.46956549532792,61.7556868920016,68.2143731085639,3.7133478493257512,0.0,0.0,0.0,46.9164814260059,58.02502739769064,62.33947403122478,21.8266181731477,0.0,0.0,0.0,36.28376525190053,46.5440406193104,39.77061907933656,17.072888548114065,8.583931078009496,4.574602187339533,3.467378226827678,2.090140692449414,1.5419386012513625,16.46505745752254,19.43833248373092,59.83265166156211,71.02535146303603,9.046536702336272,0.0,0.0,0.0,15.81010022224908,0.0,0.0,0.0,0.0,19.759319234498204,0.0,48.84119973304117,51.61034161213239,44.60585769950886,21.09520117252293,11.990718547388964,7.36201746947068,5.378391481582993,3.6527570918775454,2.692922553253588,19.4053922703563,24.042268291739823,64.47313427565088,67.44520710429084,40.53593805139069,0.0,0.0,80.99998468819004,80.99998468819004,79.69944735867678,47.98475418530105,0.0,0.0,0.0,61.65638537285037,34.591792394110755,50.68296640785567,42.99371076026195,19.94806425273964,11.14918024949722,6.34543920561745,13.979153325550325,12.562724150441673,12.354984410619252,16.184464545054063,17.726403146305426,31.81904392231429,19.676848481304813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.79789730770108,53.43599883953011,51.60457106380399,37.89855702579796,28.075641133778124,22.151692395647597,18.56577748857402,14.902681497608096,13.066925810635668,17.054855584587816,19.107968591929996,34.31600827191595,5.076159012883013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11485689969036,54.11451914714453,52.16719952582304,38.93268737415007,28.370179538040237,22.79174238107269,21.538331196241355,18.694653067908305,17.265240159060752,33.343670878580454,36.58719991816893,77.48692295376253,80.99998468819004,26.977313435272556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.70817799362918,3.7058942244015673,52.77527105592825,69.96693672380188,62.59650387135228,38.81198673828102,28.606772019504657,23.11296957135365,20.535457984668074,17.934864204668898,17.382093762710863,20.368592962171828,21.283946190764365,35.3799531199648,7.740228824494599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.397986895795803,0.0,0.0,0.0,22.75158898228757,52.09242283706751,49.78516526376203,35.12965558622042,24.352435264391357,17.671342497671937,16.53454447697703,13.96472695472932,10.546157949179364,24.01269423155677,26.446422989059705,65.81334412492191,69.4321992453701,13.018837907898998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.530805195771634,47.0754119445506,39.91103575532764,16.702130818014332,7.911181318723464,0.486168696667746,0.0,0.0,0.0,13.016673952275848,16.755748829565718,57.12794757213804,64.41086044160689,4.642887009225606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.10824440691168,53.062355835266175,45.53467554086766,21.58738085703276,11.8111102306675,6.320193056680698,4.445726608005254,2.7047040894240726,1.943232149588884,18.60785440346861,21.969439244275613,62.04493562696267,69.6401794247062,14.041427159594312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.66644764465231,60.30198959227202,50.58534796530024,26.41684892887665,17.360213766965675,12.392252535240171,12.308339144964682,9.150406572247483,7.857082428144709,11.843810004528438,12.74305378570419,27.16269230032242,44.437550039930514,41.13968167024959,6.764765717481224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.750578973869143,44.83235172139858,43.305320369995584,30.616365474870147,20.85884913057219,14.723073180886628,11.314121755884004,8.462268684085718,7.216311124178567,11.08955125010375,11.672617070785888,25.56449085286915,7.521428867042745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.33145671374629,49.075628258882446,48.2355325980728,36.56147289020481,26.70826161946088,20.16109366186309,18.003149026554972,15.204913966308071,13.29414115106644,28.42644238424214,31.75364437459242,72.77022101383614,80.99998468819004,26.275230055317152,0.0,0.0,0.0,0.0,19.92810777310392,0.0,0.0,0.0,80.99998468819004,57.15343416058848,69.00229339490426,56.85456784508007,49.92822677440362,27.25502107357683,18.66652164480735,12.75098828965574,10.463206316958608,8.632740299287217,7.427657456706236,22.50513848076213,25.314914637665822,65.69673096078549,76.12868014096524,23.72825428686936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6899890287257,9.048219778932054,59.23684254665476,65.50798594254405,57.77905777519258,33.780549474943115,23.470503128200804,15.8488109839521,12.706026100596953,11.33095252184184,10.275182617258222,26.042484606071664,29.69956960919551,71.0575703578696,79.90478270336236,22.45777189656651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.705858036628801,4.494054950255608,51.612265128241845,68.41417834443477,62.21829251632837,39.1473998598693,29.34083385477994,23.344512823030723,20.480637775548274,17.672063816212987,16.029861937755665,32.0602047545387,36.1714799990104,78.14789117687809,80.99998468819004,34.41963770231347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.2046839647758,68.15474410917044,60.333246729050856,37.00724774857375,28.78085022741141,24.194226064387703,22.26349676951036,19.981485345141625,18.44026806243131,34.465561649426995,38.5249019589431,80.17094924500984,80.99998468819004,45.54645707703814,0.2916531300979109,0.0,0.0,61.43974937102166,80.99998468819004,19.995911715962624,0.0,0.0,17.331601464837355,0.0,58.92354986032535,67.66352618271533,60.646298975866586,37.89014164281903,26.211994463218428,20.007452812619427,19.62659662294499,17.431864742043317,16.304443862382062,20.27842814454057,22.272393031516643,37.5814173072496,44.30482742837729,7.938591423283368,0.0,0.0,0.0,0.0,31.647850988571744,3.866507819542049,0.0,0.0,0.0,18.83843589709095,55.18134926935758,53.77573987236469,51.89983078660715,38.878828923085,27.426454446833063,20.84658671537434,18.291195563947632,15.650929264190696,14.223680310966294,16.370083849617615,17.30827883201007,32.5947017934568,30.6618085429563,0.0,24.15311090754785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.158556578226115,4.249287525325951,19.627077501972355,49.1138581415581,47.88497178712247,33.286927153351186,22.219015459478936,16.731945317711066,14.458589715834934,9.631045160100513,7.729649485892532,24.086990041284928,25.45052252338324,63.47506985435127,80.99998468819004,56.26020136725481,31.658670766687493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.132901113502776,63.74123639599875,56.72713490282789,33.01883709559424,23.26083987226892,17.594401853293263,15.794712093373343,13.888988507919064,12.222502238579724,27.476946744706567,30.89792014539336,72.0484215937587,80.99998468819004,19.092340023540576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.501640451375176,51.13980148385407,65.86215334619962,58.51480268706364,36.15104264034733,27.0576202328428,21.22022971963828,18.947595436303192,16.898810340207316,14.753128120097044,29.745012677281665,33.981556908382395,75.08974100233948,80.99998468819004,29.91909088518841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.01549425527976,68.35503022406866,59.952630978890106,36.97983764401385,27.99918136842681,22.305092805377576,19.58235575242725,16.24770013715279,14.87094348180189,31.94767906213489,35.707431737601524,76.59585411605201,80.99998468819004,39.39938047020946,0.0,0.0,0.0,0.0,0.0,0.0,2.32480965780437,0.0,0.0,0.0863177854123248,55.6348181921644,68.3052592447362,59.08007598373321,35.53575792483161,26.11341426260825,20.28443913238265,18.19237492382377,15.29507878393933,13.730057989374366,30.657721071223687,34.94692155582107,76.96276481393281,80.99998468819004,28.722182986072667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.17395595738802,66.71451142220712,58.48017939709324,35.52469770720217,26.129283270511355,19.89877415243455,18.70595372505142,14.49417476386007,13.633401304873656,18.896862698916006,20.609753794396237,35.70430602392365,24.70660266804694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.925522439103254,53.93587258847781,51.46920361760026,38.33375254556482,28.69813903470433,21.816279274059315,17.72303699311386,14.189297460509575,13.70529271946498,18.69008471714832,19.990141167634224,36.20514153092608,12.320601560162531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.807936266625928,44.78113810498402,43.5765361414304,31.319891491907644,22.589532750064983,16.993303069084874,16.212836407668703,14.320336995467004,13.283561812464374,28.755604078474654,31.542778921092115,73.50644680473457,80.99998468819004,38.28301980817764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.455115811629827,46.254070565808256,57.94928895088039,51.44035087595826,29.566606558128612,21.525587902016134,16.477319872720393,15.227996159621677,14.0979304453099,13.518230777819328,30.18309347121274,33.668745101080354,75.54320992514627,80.99998468819004,29.92967022379048,0.0,0.0,0.0,0.0,0.0,80.99998468819004,1.2683184346797034,0.0,0.0,0.0,47.83544124730369,62.967742480479394,55.25492376054469,32.735358908961565,23.578220030330947,18.26186194327826,16.781235418016156,15.121241015546264,14.2756152459219,30.456713637784404,34.14505577768708,76.06352103275705,80.99998468819004,53.980834777536586,0.0,0.0,0.0,0.0,9.051105053096256,0.0,0.0,1.2202305319430322,48.13959723211314,44.94367521623397,65.17834336928416,67.76499165748972,59.09931114482788,35.39389861175844,26.6024682334402,21.436865721466976,18.929081593749576,16.890154517714713,16.529976126217047,32.67428727248599,36.81850273033232,78.67709854649515,80.99998468819004,65.76333270607577,67.93882942588277,62.94081325494685,0.0,0.0,0.0,0.0,0.0,0.0,36.37609402515494,43.662373047815365,56.16186160615831,70.76687898582641,62.319517551589065,39.66458525380221,30.821700819555733,24.662602237042883,22.294273027261827,20.645098402907685,20.084874336025468,36.95218709994026,42.205309594894224,80.99998468819004,80.99998468819004,48.87654434155263,30.526681536266256,29.965736150842982,0.0,0.0,0.0,0.0,0.0,0.0,34.69974973575459,20.771810026618816,73.70096237130441,69.18286346968047,61.72515107376382,39.05723504223805,27.83856777328633,22.228873479539956,22.244021168902005,19.16807847035083,17.959148595550914,22.430361792006604,24.787390344644542,41.64003629822465,45.97155413723032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.584518895745646,56.07337986512284,53.30063139332638,39.68886964468423,29.65580961770514,23.851840196902607,20.20196837918926,17.49942824538834,16.83052551832124,20.377489224178117,22.207474362822133,38.493885261677946,14.787751410067449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.190294594032324,56.6242267909714,53.97602598726292,40.367630391812334,29.63152522682312,23.502722023034373,22.938170044905853,21.09231589835873,20.454670308070472,36.09670331025488,38.88219507627656,80.99998468819004,80.99998468819004,58.10389155817878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.898221710166408,57.74154921105797,69.1258793049375,60.40129111142325,36.03563167377931,25.675333468677177,19.798029996201223,10.980151271377824,8.730358741842661,6.158136824458116,20.674672463090737,23.948977760430683,65.54789890181549,79.75522932585132,44.74891921015045,0.0,0.0,0.0,0.0,13.210949079332,13.985885631933456,0.0,0.0,0.0,0.0,40.810760415530765,52.489869353186094,44.70323570255061,22.39309366738569,12.910399687227804,7.01530369073928,4.407256285815917,1.6099829836237525,0.3815775082154861,15.59538773652984,17.784589508616797,59.18827376489072,68.83446661435327,10.81400756742262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.77503142871932,44.28583270679631,36.644184082911885,2.9057115228633585,0.0,0.0,0.0,0.0,0.0,10.370877543704198,14.132553735280304,56.62037975875248,67.17327001431498,10.06936639354527,0.0,0.0,0.0,0.0,0.0,0.0,27.59764738057561,3.771774651150807,0.0,0.0,46.535865675845145,59.40875679893836,52.349212237681336,29.04918072468203,15.627847070877095,8.04991491811876,8.046548764927195,6.529375433585217,5.291111938115934,21.235136969486643,24.991523491761715,66.98957422586088,76.03418741208769,17.28952454994277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.94903807338529,26.274027857748735,56.14479040068679,59.89901296733872,51.979175826122656,28.83230428333965,19.33205821868288,14.16669614622334,11.532921713335858,7.286759901687789,6.571692787993489,10.241521085342551,11.472090516373967,27.30118546020403,19.7304664928562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.37502451608667,41.8821588885038,40.62057276020723,28.526465221934416,16.65043632257241,7.872951436047812,3.3072455107145635,0.7840732541214241,0.7487286456099708,5.4291242189701805,7.516620076769079,23.806156689302767,1.7013499988234275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.39695276219554,42.95019120828526,39.98268673040528,26.867192138005574,16.115698844140624,10.47065994188279,10.7334603303387,9.462497061008476,8.253326746694881,24.270445390225326,26.69263305107146,67.47983039426126,80.99998468819004,43.89848465025241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.737343550330398,4.522667252383928,73.66080897251928,59.76172200502552,50.79260682609529,27.335568310660754,17.14477996270539,11.860640770486272,9.77578974733789,7.951815596535953,7.568795451238366,23.953786550704347,27.372115116740623,68.85370177544795,80.99998468819004,39.48425561853968,0.0,0.0,0.0,0.0,0.0,56.79445796665922,21.78814785095836,60.60830953270462,19.75138473054665,0.0,49.21893020903772,59.21448167188221,50.5454350060288,27.687331319179503,18.26691117306561,13.02532977476845,11.527151165007457,9.754150191106389,9.038842637898409,24.446687553755226,26.69984623648196,67.817167031959,78.95865321701835,20.047365771890863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.64806649059882,62.69676714855826,55.124845983642,32.3953774366133,22.90835554520912,16.742043777285765,14.986594887883584,13.202052817325717,11.248481768648448,26.05234262613268,29.59233358609273,72.00033369102202,80.99998468819004,26.277634450453988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.51557225596837,62.16948329505064,54.47421665961484,30.91523179037856,20.241881338460697,12.661785230079214,10.345390955253762,8.84937630111592,8.035007668270394,24.2968937367305,27.78110272951601,70.4651273961538,80.99998468819004,23.72609033124621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.394885307299768,0.0,44.742427343281,54.35423734228685,46.50148282538843,24.883325710604204,17.580937240527,13.131123160789125,11.615632906042933,7.9345039515507505,6.497637417779015,10.578136404499247,12.445389667764196,29.921735719838928,23.41928951178625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.070988344881684,44.53540892199963,40.99950543377219,28.023465759308834,17.89783651956166,11.868575274437823,7.924645931489733,4.694581504667527,4.132433921675841,7.790961561881787,9.578388906603855,26.415165852280865,3.6544401684733288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.17949894109841,47.641887438788594,45.46663115849527,32.8070098840392,23.033864971351832,17.322224323803706,17.006286802823777,15.405440520719992,13.99886936567236,29.406714281529183,31.96667378371587,73.67475446431291,80.99998468819004,29.407195160556547,0.0,0.0,0.0,0.0,0.0,0.0,69.58463789704535,73.76131268923892,15.840395600973183,22.213725790177904,60.88866200565941,64.92588187991664,56.40109892227325,33.502360957611465,24.85495384798957,20.084153017484415,18.04690901804534,16.175327843534095,15.033721032565524,30.714464796452955,34.249406526625656,77.01253579326527,80.99998468819004,37.90192317898952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.24790276428418,0.0,58.3678941442031,63.5945682926519,55.53527623349948,33.01066215212901,23.424819620600964,17.448214628973783,15.383320085461122,13.0217231820632,11.940226249515462,27.880885127694608,31.58822198917828,74.35928575976943,80.99998468819004,63.825871104815285,59.00481841595032,8.245873121770698,0.0,0.0,0.0,31.59399253750668,57.992808502857066,80.28107054227681,23.864102612100456,77.33977397138833,69.32712717789047,72.01668357795249,68.57334930249316,59.32484340866287,55.702381695509416,53.478316193938376,53.292456449861135,53.312172489983176,53.03182001702839,59.39986053693208,60.782868619638734,78.04594482307633,80.99998468819004,77.13179379205222,28.265107470560608,8.66592095217552,0.0,0.0,0.0,0.0,0.0,19.69416012629001,60.72227786219053,63.63159597775914,73.7964168582367,72.70458102660058,69.43965287029428,60.48929197343136,57.00989177091951,55.06786181889904,54.39583337815407,53.37612940062294,52.91424509483723,59.5943761035019,61.31135467071476,78.46743529056326,80.99998468819004,55.20202706753435,26.666425144079973,0.0,0.0,0.0,0.0,0.0,48.11771723636795,0.0,0.0,26.614009330097,60.68356710048751,65.41156969755703,57.36189521895194,33.8457085831513,23.876605466811995,17.377525411950877,15.904833390640322,11.71156827200259,9.761122937003208,13.731019747429098,14.715138676935076,31.786103708939677,45.52337488372454,8.070352276781845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.46671559663172,42.215648493982606,38.99856780089931,26.49354913374164,16.818263103123392,10.584387831855018,6.971784138762593,4.479628579434607,4.12449941772429,8.204998404444527,9.186953378327354,26.0535448237011,4.477464623811457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.61493490037897,47.4019288041326,45.4445107232364,32.861589653645325,22.392372348844635,15.555474777258404,14.37732116020996,11.986631075656351,10.449982143706023,25.80853695925776,28.458180400048345,71.3073870125866,80.99998468819004,24.020628735508325,0.0,0.0,0.0,0.0,0.0,0.0,80.99998468819004,80.99998468819004,63.51185709994482,15.635781574828648,65.56977889756068,65.45893628175264,55.79014211800384,33.60334555335848,24.219953092351822,17.098615576078185,14.498262235592687,13.197484466565731,13.541072531619248,29.650519948404103,32.68270265546491,76.57758071301208,80.99998468819004,74.89594675431067,24.25914473308221,10.09076551026309,54.99452776722562,74.72547513910918,67.5815363085493,54.33644481827427,40.1543605431752,47.45843208984819,46.926339446066926,8.596674372234713,60.53281152540804,61.844889951578125,52.73631985471154,28.51684764138708,18.25104216516251,13.04552669391785,11.84116516987792,10.52139267926998,9.657012627578316,25.81214355196301,29.90730934901793,73.68076545215501,80.99998468819004,69.30668981922739,32.48409961716246,0.0,0.0,0.0,0.0,26.52360407295206,0.0,0.0,26.90277718603071,20.094011037545435,54.02531608756801,52.00346021700467,44.14709910740101,21.53183932937191,12.653369847100295,7.535133919322695,5.800122388583599,4.346425088854028,2.8807058134402896,18.63574538705588,22.898257085634416,66.25358887447614,80.99998468819004,53.76155394105738,15.91036349945504,0.0,43.48060077547074,0.0,0.0,0.0,0.0,0.0,10.304516237927592,16.109687856298542,63.6594869613464,58.13298473933446,50.014544559815945,27.38485841096584,15.557398293367871,8.318966733930436,6.872242180097684,5.270674579452849,4.151428643256826,20.539064577373328,24.546469951933823,67.98715776813313,80.99998468819004,53.11958043952281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.89184965690142,28.13358705657581,65.40676090728336,60.84466157465536,51.84044222672736,29.3675226407988,20.04568269529508,13.413399149853388,11.06743081484488,7.517822274337494,5.810701727185667,9.255959518754477,11.029922250710278,28.529350496098616,23.89776414401613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.8592206339765,50.71230002852504,47.32570947829498,34.124618419024,23.608996288082416,18.056045719565308,15.087339044116913,10.680804076842042,8.511558784390806,12.356667487215038,13.9130324592874,31.596156493129826,10.349237987472696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.386733676711614,0.1351270066900461,32.00658674298731,44.36734170193496,41.11203112617601,27.87295062374305,15.82596923015218,8.391098588035444,7.397121638468449,5.649607253017818,5.639989672470484,21.31568420657057,23.68617737197477,66.37380863131781,79.56672474712357,22.0360409895659,0.0,0.0,0.0,0.0,23.695314073494743,0.0,0.0,0.0,0.0,49.46682334764527,64.35531891394604,61.4421537661585,52.57546582005737,29.939768683365184,21.03364865701999,15.410249310993658,12.684146104851768,10.254023940054088,8.292037508397902,23.47723543458394,26.4161276103356,69.69860622653127,80.99998468819004,24.714537171998487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.812865682808817,59.86871758861462,56.53334065479911,46.85709286612612,22.549379351279867,11.684158167442687,3.386109671202704,0.0,0.0,0.0,13.288851481765407,17.2616335663555,62.29066480994705,80.99998468819004,80.99998468819004,1.914860286974248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.096751560618564,34.55139855581195,58.09836144936406,50.38914932213461,40.96199686963759,17.90721366059531,0.0,0.0,0.0,0.0,0.0,9.071782851273024,13.790167867795205,58.17938956547536,74.36818202177571,18.416945429604024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.433391817261873,62.21107933091786,56.421055401908966,46.463012503199096,23.043482551899164,13.710822828279696,8.307425637273637,4.955217937500286,4.481792535057758,4.596482183084719,21.02066492328109,24.76142287716674,69.93135167577675,80.99998468819004,33.752658491355845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.80727526103949,63.63520257046439,59.1524482773519,51.04747271059965,28.53079313318072,19.29791580773984,13.161899418540596,12.088817868971775,9.419939267086525,8.860917397772722,12.883230022181586,14.499704872674789,33.22970254909455,34.2561388330088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8696697209926989,44.48443574509877,43.03602811467022,38.10244973340144,22.98794102423831,12.60359886776784,7.021314678581365,3.697719280936333,0.7783027057930236,0.1394549179363465,4.734254024425282,7.151873334511427,25.50967064374935,6.732306383133971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.765066469949517,0.0,0.0,32.88924019771891,40.60734858695464,37.072406856781946,23.618854308143437,12.563445468982724,6.290378556983961,5.637344837819967,2.8391097775730687,1.5443429963881965,5.9263531332673605,8.33724013697037,26.02276856594963,6.957838646968958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.876448653130005,44.46592190254514,41.0384566349889,27.38846500367109,16.85312683260748,10.862335909672977,10.906095901163347,8.94026243728823,7.771726400787119,24.27429242244426,27.352158637104903,70.84694534388298,80.99998468819004,47.67915556340952,0.0,0.0,0.0,0.0,0.0,0.0,1.9922818103802888,41.23417439912716,41.49649390855569,40.66625626780706,68.87245605751525,57.85768149616703,49.297553930012185,25.977806376890843,16.501844703116095,10.746684503591284,9.176854918752651,7.513975242118561,5.860953585545488,21.532320208399277,24.65033982184504,67.90925536569972,80.99998468819004,33.15805157401691,0.0,0.0,0.0,30.939516181260576,80.99998468819004,29.50409228457094,0.0,0.0,45.773431977955234,29.553382384876027,66.06556517477574,54.695421012203525,45.45629225940689,23.00284827408668,13.390316956539785,7.755376513856651,5.601278910767463,3.097582254782676,1.156033181789576,16.630239403423005,20.36162021627501,64.10622357777008,80.99998468819004,35.62496098440813,0.0,0.0,0.0,0.0,0.0,77.68648775011971,56.22918466998966,0.0,19.822554826596924,50.41030799933876,63.03025675403707,49.15088582666533,41.58257125445433,18.29624479373498,9.330495767996316,1.2639905234334028,0.0,0.0,0.0,13.239561381460318,17.330158827755255,61.37627333940925,80.99998468819004,80.99998468819004,80.99998468819004,12.60985029512361,25.684470170197145,0.0,0.0,0.0,0.0,0.0,19.724455505014117,30.70604941347404,67.01746520944815,55.11282400795783,45.9342860126094,22.25604314458617,12.643992706066648,6.468063357595962,5.20046624145731,2.332984601269604,0.782630617039324,5.312030175806386,6.603190364286008,24.798210122760292,39.55518527507628,16.649474564517675,0.0,0.0,0.0,0.0,0.0,0.0,1.7333284541433138,0.0,18.415502792521924,23.165385385336627,56.51554813078653,44.69602251714012,41.46283237664002,28.00182620307733,15.920942838057108,8.858993881663254,5.572666608639144,3.2420864025063736,2.1625129860681045,5.010278586133774,6.408674797716173,25.270433327634407,24.31757153490727,43.1620184198403,0.0,32.31266624390622,0.0,33.94573142084358,6.890756022651302,0.0,0.0,0.0,0.0,0.0,39.35874619239697,43.050694925004905,36.29843206223522,21.47437428560158,12.743534664731555,8.218943896238162,7.238431559437434,5.575551882803344,4.334162673656176,19.97427215973112,23.55634003458576,67.22376231218847,80.99998468819004,46.74144146004443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.287445032456072,48.04871109594083,75.4261158819825,60.373159688322296,50.33841658474744,26.495232210337424,16.96204593230604,10.3636643582937,7.998460862190523,6.050419922327973,4.8621678457048265,19.944217220520702,22.556111657663003,66.8003483285921,80.99998468819004,27.782064487570747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.00912301431953,22.300284015103912,62.48013114672955,47.22087785032903,39.48425561853968,12.354503531591886,0.0,0.0,0.0,0.0,0.0,10.810641414231055,14.61295188361965,58.49316313083214,77.73601828993849,80.99998468819004,58.60400574664016,34.31336343726543,0.0,0.0,0.0,0.0,0.0,0.0,80.99998468819004,54.40424876113298,64.16561213764987,46.27619100106713,36.691069788080135,12.193409057424036,0.0,0.0,0.0,0.0,0.0,6.255755267013559,9.63320911572366,53.79377283589094,71.93781941746435,30.610354487028065,25.51255591791355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.628857079295516,22.32168313182173,61.30173709016741,47.00279921141823,37.65787707260091,14.284992386955553,0.0,0.0,0.0,0.0,0.0,10.765438785658583,14.136400767499236,58.151979460915456,75.8997817239387,15.849051423465784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.268846751766002,19.908632172495565,28.689483212211734,70.23430546301779,54.188334077845326,45.63061090682732,22.296677422398663,10.42112940206402,2.771305834714362,2.4659476523365,0.0,0.0,3.784998824403392,5.711640647548124,23.671510561640087,26.77534424377853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.003342028009723,48.94410784489765,35.43020497832462,32.82119581534652,20.66072697129711,4.417595184904301,0.0,0.0,0.0,0.0,0.0,0.0,17.170266551155827,1.8501820577934247,0.0,0.0,0.0,0.0,0.0,0.0,32.6451940913303,26.327645869300127,0.0,0.0,18.636707145110613,40.1601310915036,38.39410286349935,34.73389214669762,21.30726882359165,11.520899737651687,6.147557485856049,5.845084577642386,3.692429611635299,2.53831994595519,18.389535325044125,21.68620149715662,64.58109161729472,80.99998468819004,42.470273938973286,16.99065823443436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.721593543727,29.74260828214483,66.33004863982744,48.566617808414776,37.35396152730515,13.81276918208144,0.3897524516807202,0.0,0.0,0.0,0.0,15.12172189457363,19.092340023540576,63.08748135829371,80.99998468819004,40.599173643489415,77.42128296652697,0.0,0.0,61.08029229806504,5.650088132045184,0.0,0.0,0.0,11.57403687017571,53.15035669727428,61.7092820658607,43.73089830921512,34.49754010474688,8.373306064022875,0.0,0.0,0.0,0.0,0.0,9.39517399717714,13.782473803357338,58.34433107186214,77.52707635254765,14.177996803366458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.137338400372126,70.26940963201555,50.74139320968073,39.31137960820135,16.9019360538852,8.401677926637511,3.7662445423360897,2.314951637743352,0.95141915564504,1.0158569453121793,18.1615986660723,22.95139421815844,68.11843774260424,80.99998468819004,29.669755109498773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.334547051956166,63.20529671999856,48.42788420901948,41.0629814653846,3.151681145361432,0.0,0.0,0.0,0.0,0.0,12.3340661729288,19.6612199129154,66.33461699058742,80.99998468819004,29.38363208821558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67036867702628,28.11339013742641,71.22299274328375,54.288356915537605,45.24085845514659,21.013211298356907,10.78082691453432,5.044661436590494,4.151909522284193,1.1731043872610942,0.6400499854250938,4.372632995845514,5.441386634168032,23.736188790820915,23.71190439993889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.556328784299597,48.43533783394367,34.837281137581456,31.46367432109029,9.200177551579936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.76102643627583,1.5068344322535925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25750909454536,36.78171548473877,32.75699846519307,19.1743298977066,9.085247464039291,2.8922469100970902,1.2082085562588645,0.0,0.0,14.955097311591066,18.344332696471653,60.87928486462575,80.63259311128188,40.905493583922,3.121866645664696,0.0,0.0,0.0,0.0,0.0,0.0,21.405127705660774,22.7265832728645,31.073200550868528,69.92269585328415,50.69042003277986,41.36401173651616,10.014546184425464,0.0,0.0,0.0,0.0,0.0,8.6272101904725,12.007549313346802,55.61678522863814,74.20901106371734,13.75626589636585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.51856690575563,70.58366407639969,52.03640043037929,42.55178293411194,18.527307166384684,8.45168934548365,2.082206188497864,0.0,0.0,0.0,13.611280869614788,17.759824238707413,61.48374980202572,80.28756240914628,19.48089027765288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6520478359274176,41.88961251342798,76.37416888443596,57.26836424812912,47.9162289239013,24.094203226695427,13.543476926756082,7.255021885881586,4.019427350244663,1.6054146328637686,0.7727725969783065,16.53454447697703,19.99999918769524,63.54912522456574,80.99998468819004,25.633016114268905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.828745940998083,66.36948072007151,48.6442797713345,38.900468479316494,6.509899832976866,0.0,0.0,0.0,0.0,0.0,10.546157949179364,14.72403493894136,58.851177566706646,79.6138508918055,33.6507121375541,2.8833506480908064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.32961763577328,66.99029554440193,49.007824316023736,40.29093018694735,16.674239834427063,7.108594222048423,1.019703977531113,0.0,0.0,0.0,2.104326623756733,3.763599707685573,21.434461326330144,22.93432301268692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.971784138762593,48.49833298652871,33.371802301681406,30.60891184994596,17.757179404056895,8.059532498666096,2.425553814037696,15.000059500649852,12.54757646107962,11.952488664713314,16.510260086095013,18.19405800041956,35.95893146891432,36.1772505473388,8.976568803854416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57823209292187,52.41316914832112,49.00493904185953,45.608490471568444,32.372054803786014,21.92231309959368,15.681705521942169,14.794002837423216,12.851972885402748,11.730322554069891,27.665691762948004,31.404526200724188,75.0632926558343,80.99998468819004,54.9990961179856,56.50689230829392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.42806596018807,38.42896659298344,72.75290936885094,52.81542445471337,43.11080480342575,19.42895534269727,9.750303158887457,3.626789624399743,0.0,0.0,0.0,13.847152032538162,17.173151825320026,60.50131394911552,80.74896583590463,61.17911293818891,30.556255596449308,13.911108943177933,0.0,28.927518330758257,35.612458129696606,11.719502775954142,26.2456559951341,30.920521459679588,80.99998468819004,58.86752745363712,76.63720971240555,57.27413479645752,48.425479813882646,24.532764899653877,14.674744838636272,8.45601725672995,5.789783489495214,3.7655232237950393,2.9828926067557155,18.70811768067457,22.069462081967888,65.5519863735481,80.99998468819004,74.71345316342502,74.97553223333988,41.854508344430215,0.0,0.0,0.0,0.0,0.0,0.0,45.32092481320315,48.29540203697995,75.0604073816701,56.03587130098824,46.99342207038458,23.843424813923686,13.85580785503076,6.034310474911187,0.1180558012185278,0.0,0.0,15.132782112203063,18.95384686365896,62.524852896274645,80.99998468819004,55.45400767787451,18.690565596175684,0.0,0.0,0.0,0.0,0.0,1.257979535591319,12.850049369293284,48.39229916099434,48.108099655820624,68.84384375538693,48.81571314459074,40.75137185565097,17.975979361508752,9.257161716322893,4.605618884604686,3.318305728343997,1.8335917313492736,1.5907478225290836,17.858404439317592,21.7008683074913,65.10092184587812,80.99998468819004,35.51339705005906,0.0,0.0,0.0,0.0,60.04856634484977,24.974211846776512,0.0,0.0,20.30126989834049,47.47935032753864,80.13344068087524,60.69150160443907,50.86497911971398,27.12710725229728,17.99617628065815,12.924585618535122,12.549259537675402,9.309577530305864,7.389187134516899,10.7507719753239,12.005625797237338,30.42305210586873,44.421440592513726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.17227369309699,58.30802470529595,41.51452687208194,37.920196582029455,24.47289546074672,13.691828106698711,7.183851789831313,3.7095008171068176,1.0641852875625342,0.5058847367897813,4.887894873668945,7.117250044541024,26.149961068688125,20.64966675366767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.889625388323665,50.53581742548147,46.07133653540891,41.90307712619424,27.872469744715687,16.781956736557202,10.351161503582164,8.468760550955169,4.981425844491771,3.2646877167926087,6.373811068232087,7.3949576828453,25.39954934648237,26.36106696170211,33.11717685669073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.078839223001538,51.82649673493373,47.68877314395685,44.01052946362886,30.81593027122733,20.050731925082427,13.34775916261783,10.699798798423029,5.328380062736855,1.6183983666026698,15.776198250819728,17.341940363925744,59.54628820076524,79.09955077203679,79.93988687236012,20.13993498465896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.576176700617015,41.83936065506816,68.82653211040173,49.47331521451471,40.95790939790497,18.21161008491844,7.169425419010312,0.0,0.0,0.0,0.0,12.25760640757749,15.583365760845671,58.71677187855765,78.66363393372887,27.03886595077549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.457026452843618,48.49039848257716,72.02053061017142,52.260730496645856,43.009579768165054,19.389042383425835,9.771461836091593,3.98047614902796,0.0,0.0,0.0,13.192916115805748,16.30107770919049,59.69536069924892,79.80644294226586,28.800806707047126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.76569047545843,53.63748715199676,79.25463425836257,59.87785429013458,50.220601223042586,26.241568523401483,16.57662139187162,11.016457637944008,9.126843499906515,7.568555011724683,7.052571815360201,23.70733604917891,27.578652658994624,71.33455667763283,80.99998468819004,46.555341276453504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.993399569812253,35.931040485327046,64.6087421613683,50.06407509963472,42.89392836208335,21.26471102966969,12.347290346181383,6.868154708365068,6.061720579471089,3.967011536261692,4.495738026851392,8.608455908405197,9.82940775888928,27.81211942678117,39.82111137721007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.611592872369243,49.203061201134624,32.563444656677966,29.75727509247952,16.84615408671066,5.834024360012952,0.0,0.0,0.0,0.0,2.9177334985475256,5.480337835384734,23.626548372581304,16.152966968761543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.44118157012236,39.88170213465828,34.74663544092284,31.59086682382879,18.522017497083656,8.015772507175726,0.4924201240235133,0.0,0.0,0.0,14.508841574194758,18.14260394449132,60.81436619593126,79.89203940913714,22.529182432130465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.43520677005304,52.04890328509082,78.17914831365692,59.1308087211204,49.58920706011009,25.757323342843204,15.811061980303812,9.591853519370124,7.092965653659005,4.966759034157087,4.017984713162563,20.341182857611923,23.83404767289004,66.7784683328469,80.99998468819004,74.76466677983957,69.7166391900575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.276179750780965,54.46507995809487,76.5006400686334,57.07336780253192,47.55340569775311,23.57509431665306,13.76107468663952,8.031641515078826,5.833062601958218,3.658527640205946,2.177179796402789,17.822338512265084,20.894915057624694,63.7174328841441,80.99998468819004,34.45594406887966,0.0,0.0,0.0,0.0,0.0,0.0,40.77349229090984,33.8457085831513,80.99998468819004,78.8699310364692,78.34913904983104,59.84491407675996,50.99000766682932,27.87126754714727,18.27700963264031,11.878192854985157,8.984984186833334,6.423822487078224,4.768877314395684,20.29213319682052,23.726330770759898,67.50339346660222,80.99998468819004,54.42588831736448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.714188169166505,62.24858789505247,80.99998468819004,63.137973656167205,53.561748705186496,29.0640879745304,19.32917294451868,14.099613521905685,12.584363706673177,10.780586475020636,9.391086525444525,26.15380810090706,30.407663976992996,74.10466031477876,80.99998468819004,57.46287981469895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.19267486398731,60.74223434182625,80.99998468819004,62.84559920752824,53.76612229181736,31.211693710750136,22.40896267528879,17.02528152440476,16.84134529643699,14.173668892120157,12.776234438592493,17.05172987090993,19.562880151818906,38.78650014983059,57.39603762989498,11.192459361960225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45653269892057,66.05137924346843,50.027528293554845,47.04247173117598,34.44584560930496,24.905205706349385,18.8521409493709,15.348215916463351,12.39561868843174,10.75005065678285,13.973623216735604,15.793509895804933,34.167897531487,36.12651780995162,31.29344314540248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.124931234083213,48.82364764854229,45.60464343934952,42.994912957830365,30.020315920449107,19.636454643006008,13.909666306095833,14.315047326165972,13.195801389969947,11.602889611817714,25.05764435802464,25.06654062003092,65.69047953342971,80.99998468819004,33.81421100685878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.604789002745338,41.36497349457089,58.4243974299187,39.646071411248585,24.10021421453751,0.0,0.0,0.0,0.0,0.0,0.0,9.772423594146325,13.085920532216656,55.3357114371423,74.852427202334,25.847969039501827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.01200910078849,46.008581822337554,61.97857432118606,42.151210704315474,28.551711370871168,0.0,0.0,0.0,0.0,0.0,0.0,10.264122399628787,14.272729971757698,56.946175299793424,76.64538465587079,29.700050488222875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.84966336638378,54.97433084807621,64.73641554313417,46.224736945138886,37.35540416438725,12.178982686603035,0.0,0.0,0.0,0.0,0.0,11.473773592969753,14.608383532859666,57.48283629433468,77.47970976835204,31.2092893156133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.944890288698065,51.13883972579932,66.75899273223855,46.30720769833228,36.26813668351112,2.767939681522796,0.0,0.0,0.0,0.0,0.0,13.672112066576677,16.97502966604494,58.46647434481328,79.33782633009702,62.34043578927951,10.14318132424606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.33981015916109,62.63665727013741,67.51325148666324,48.17878887284352,38.07191391516365,7.421165589836785,0.0,0.0,0.0,0.0,0.0,0.0,0.045923947113521,17.88413146728171,36.30372173153626,39.30128114862665,31.23549722260479,6.210312198927404,0.0,0.0,0.0,0.0,1.521982121615644,22.478930573770644,34.3946319928904,36.73170406589263,52.23043511792176,36.01303035949308,32.06525398432605,18.22531513719839,0.9086209222094026,0.0,0.0,0.0,0.0,0.21206765106872,2.828770878484684,22.95860740356894,16.981040653887025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.584002641250272,40.1918691073098,36.19528351086506,32.94021337461978,20.19307211718297,10.235029218473102,4.863610482786927,5.337276324743138,4.309156964233107,3.5402313994737358,19.438572923244607,23.32696073853184,67.60389718332186,80.99998468819004,47.963835947610605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.67033248925352,57.16208998308108,73.96424363878768,55.45545031495661,47.5983678868119,24.985993382947,16.835093869081227,12.691840169289634,12.071265784472892,11.072239605118549,10.303794919386542,26.49282781520059,29.28120485538647,71.47857994632915,80.99998468819004,50.887820873513895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.278115329481352,57.86946303233751,70.54543419372405,51.26819618416096,42.8196325523552,17.86706026181019,0.0,0.0,0.0,0.0,0.0,5.124727794647052,8.745746870718394,52.369890035858106,74.95677795127258,66.66570220092942,0.0,32.99960193449957,0.0,0.0,0.0,0.0,0.0,0.0,13.30544180820956,42.10913378942088,56.87837135693472,39.79490347021858,33.605509508981626,12.632692048923529,3.6404946766796944,0.0,0.0,0.0,0.0,15.115951346245232,19.433764132970936,61.96270531328297,80.99998468819004,39.573939557143575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.507987567153563,52.662264484497065,65.30168883980373,46.52961424848939,37.86561681242333,15.778121766929193,3.37937736481957,0.0,0.0,0.0,0.0,8.894819369202075,11.61491158750188,54.82838406327042,76.32247438899402,36.37849842029178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.677761988995854,47.81187817496272,60.45394736491991,41.886486799750095,34.338850025715864,2.2685468116024645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.905566771772294,32.257846034786425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.07084440609538,34.6749844658452,19.197652530533883,3.300032325304062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4108749411120893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.305369432664023,30.252340051153546,26.670753055326276,21.924957934244198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.773169037869218,11.720464534008876,50.91643317564222,33.932026368563626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.82980419978019,80.99998468819004,58.876423715643405,58.7537995636649,40.40802423011114,21.735732036975392,0.0,0.0,0.0,0.0,0.0,0.0,2.5883313648013284,0.0,45.61906981017052,33.352567140586736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73651366847105,80.99998468819004,55.71632718730306,54.63723464989216,35.88439521967248,14.904124134690194,0.0,0.0,0.0,0.0,0.0,0.0,0.4599607896762602,0.0,44.29953775907626,26.343995756230598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.258580228223147,77.76294751547103,52.51655813920495,51.54205679024631,34.32274057829908,15.535999176650051,0.0,0.0,0.0,0.0,0.0,0.0,6.816941091950512,10.349237987472696,50.04099290632112,28.258375164177476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.701205247732362,74.8755093956476,50.552407751925614,49.14463439930957,30.721918421377143,10.075617820901035,0.0,0.0,0.0,0.0,0.0,0.0,0.2825164285779434,0.0,45.24013713660555,28.725068260236867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.799821636115304,75.46170093000762,46.82679748740201,44.93525983325505,25.748907959864287,2.198098034093241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.466283780272802,21.43566352389856,20.040152586480364,17.2803878484228,0.8196583021465608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.040561902266955,27.928492151403912,27.24949096476211,25.289668488729077,21.48928153544995,7.736141352761981,0.0,0.0,0.0,0.0,0.0,0.0,7.176638604420812,10.264122399628787,49.53462729050397,48.51251891783602,17.749485339619028,0.0,0.0,0.0,0.0,0.0,0.0,5.175700971547923,18.97115850864416,80.99998468819004,54.95533612649523,53.87792666568011,34.052486564918986,10.000360253118146,0.0,0.0,0.0,0.0,0.0,0.0,1.65710912830569,8.555799654908544,50.40333525344193,67.93402063560912,62.10865209808876,54.44103600672653,16.047654461768236,0.5494042887664687,0.0,0.0,5.7474661350869445,27.87824029304409,80.01466356111565,80.99998468819004,56.41167826087532,55.7415733362398,38.01324667382492,26.87969499271711,0.0,0.0,0.0,0.0,0.0,0.0,0.5034803416529476,0.0,48.02202230992198,45.50822719436249,0.0,27.20573097327174,0.0,0.0,25.28413837991436,34.747837638491255,47.66641226918429,57.07481043961402,19.040885967612333,80.99998468819004,58.817275595277295,58.78313318433426,42.25387837665826,34.40881792419773,9.398540150368705,0.0,0.0,0.0,0.0,0.0,9.716401187458102,14.4388736757129,54.88705130460915,75.8317373415663,71.46295137793973,23.181975711780776,0.0,0.0,0.0,22.063451094125806,25.1983014735294,42.04878347148636,70.03089363444165,80.99998468819004,59.45492118556556,58.27796976608553,40.92376698696194,33.401135922350775,11.957057015473298,3.8184199168053774,0.0,0.0,0.0,0.0,10.659645399637908,13.671871627062991,53.81396975504034,43.43107023565197,0.0,0.0,0.0,0.0,0.0,0.0,5.166564270027955,0.0,80.99998468819004,80.99998468819004,52.015241753175154,50.95947184859154,33.399693285268675,19.2435764776474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8828818316543616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.195259385683215,35.728590414805666,34.18184302328063,19.253194058194737,5.463987948454267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.97056906629849,25.63614182794679,23.722724178054644,20.15556355304837,0.7254060127826852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.138228595186085,43.244729612547374,45.55511289953075,53.085678468093455,27.46468432950872,0.0,0.0,0.0,0.0,0.0,20.436637344544216,76.28256142972259,80.99998468819004,56.29819081041678,54.885127788499695,34.91229826585067,21.05216249957361,0.0,0.0,0.0,0.0,0.0,0.0,0.7417558997131536,0.0,44.45750651956622,35.85482115948943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.318725482112,80.99998468819004,53.34198698967992,50.92701251424428,31.830104139943728,16.87404507029793,0.0,0.0,0.0,0.0,0.0,0.0,2.438537547776597,0.0,47.63924260413808,40.58450683315473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446254925091555,80.99998468819004,51.79980794891487,51.43794648082142,34.705279844569304,24.819609239478115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.65782963454198,19.99903742964051,18.60352649222231,13.850518185729726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6626030493476405,9.254276442158693,49.67937187774135,40.25630689697695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.233297891513631,80.99998468819004,53.93803654410095,52.53194626808069,34.85170750840246,23.681609021214783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.014329870093624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16617826711845,35.53287265066741,33.59036181961958,17.365743875780392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.678110991827838,14.88032062283554,13.841862363237126,4.2596264244143365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5474687100660798,43.02015910676712,60.123343033605295,29.580311610408565,0.0,0.0,0.0,0.0,0.0,31.18163877153972,42.602275231985445,60.44601286096835,80.99998468819004,52.164795130686194,51.98662945104683,33.56511567068282,16.498959428951895,0.0,0.0,0.0,0.0,0.0,0.0,2.736922984257642,5.973479277949298,47.12422116582832,55.831978593384754,67.85371383803887,58.23757592778673,46.316103960338566,35.47300321176026,38.72446675530028,37.29914131818534,46.60799752995016,48.62071669899354,26.10812459330722,80.99998468819004,57.22989392593978,56.89808739705676,39.354658720664354,31.911853574596076,6.939805683442707,0.0,0.0,0.0,0.0,0.0,5.775357118674212,0.0,46.64165906186583,52.72309568145896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91458284738304,80.99998468819004,56.44774418792783,56.48188659887086,39.34095366838441,31.510079147231178,0.0,0.0,0.0,0.0,0.0,0.0,4.624854045699354,10.97702555769994,52.37950761640544,69.77242115723206,8.152582590461554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.985199688860416,80.99998468819004,60.84658509076482,58.59366684755177,38.530191628244125,28.355512727705552,3.692189172121616,0.0,0.0,0.0,0.0,0.0,5.797237114419398,8.712325778316409,48.77027007650458,65.50029187810618,34.58097261599501,0.0,0.0,0.0,0.0,0.0,0.0,6.711147705929835,27.33580875017444,80.57031927723789,45.27788614025384,45.01292179617478,26.43560321094395,3.2286217897401057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0013340737638,25.535638111227147,0.5917216431747393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.50796344197172,27.29228919819775,26.954712120986315,7.953739112645419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.691022350021207,20.6073493992594,19.33494349284708,15.786777589421794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5195656638878883,5.621475829916864,47.36225628437485,64.39811714738167,39.48954528784072,6.960964360646843,0.0,0.0,0.0,0.0,0.0,0.0,42.30845814626439,80.99998468819004,57.37319587609506,57.281107542354334,39.33374048297391,31.264109524733104,3.4115962596531397,0.0,0.0,0.0,0.0,0.0,6.79313758009586,9.07274460932776,49.19103922545045,55.99764141831258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.23982432154634,80.99998468819004,51.6245275434397,51.812551243140085,34.202520821457405,19.415731169444687,0.0,0.0,0.0,0.0,0.0,0.0,0.4573159550257432,0.0,46.30961209346911,59.85693605244413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.184740360035754,80.99998468819004,56.64490458914817,55.099599834705245,36.860098766199535,28.05063542435505,0.074295809728157,0.0,0.0,0.0,0.0,0.0,0.8679866443969154,0.0,46.24445298526093,60.11925556187267,0.0,0.0,61.184162167976254,0.0,0.0,0.0,22.87926236405343,76.08107311725594,80.99998468819004,80.99998468819004,51.13355005649829,50.9484116309621,33.508371945453554,17.942558269106765,0.0,0.0,0.0,0.0,0.0,0.0,2.5904953204244783,7.465887339381889,48.03500604366088,60.14522302935047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.13058196880715,80.99998468819004,48.94218432878818,49.21123614459985,31.47473453871973,9.990502233057128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.592995403983933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.835586810699516,37.03297477653787,35.93224268289546,34.864210363114,20.02909236885093,7.44232426704092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.33610950264273,23.05622584612438,20.71121926917061,17.31453025936584,0.8064341288939764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.38871669347094,55.26237738546888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.6743475854406,80.99998468819004,57.93702653568253,57.13900778976748,39.3034451042498,31.06310209129383,3.598898640812474,0.0,0.0,0.0,0.0,0.0,7.706086413551562,12.336951447093002,54.72259067724974,66.9503825851305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40960036799814,80.99998468819004,53.36867577569877,53.65023044622197,36.05246243973714,22.322885329390147,0.0,0.0,0.0,0.0,0.0,0.0,2.557795546563542,0.0,49.845275142182864,61.59242846221059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.846322150678816,80.99998468819004,55.51243447969957,56.67447864933123,38.27797057839028,24.724154752545815,0.0,0.0,0.0,0.0,0.0,0.0,6.686141996506765,10.544955751610948,53.62931220853152,72.54805490319272,50.33577175009691,2.407280410997761,0.0,0.0,67.96936524412057,48.045825821776624,66.1499594440786,64.68207621304173,68.46923899306826,80.99998468819004,58.013726740547526,57.39675894843603,38.925955067766935,30.137169524099217,3.4534327350340432,0.0,0.0,0.0,0.0,0.0,6.532741586776785,10.115049901145108,52.578591533735256,69.51779571224138,70.95009389525312,66.65752725746418,31.80726238614381,13.133767995439644,43.74388204295402,37.31741472122528,13.797140613692024,31.6831955970832,53.8449864523055,80.99998468819004,51.82986288812528,51.51897459693272,33.4888963448452,16.609321165732553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.336446442883789,16.853607711634844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.27526543078516,42.03796369337061,40.44937982646468,24.35291614341872,11.6060153254956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5845084577642387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.6901562803891,31.059735938102257,27.897715893652443,23.568362010269933,10.442768958295524,0.0,0.0,0.0,0.0,0.0,0.0,3.4594437228761272,8.942185953397697,51.27516893005779,66.99967268543558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.92067827336158,80.99998468819004,60.67803699167278,60.62129326644352,42.80785101618472,33.518951284055625,5.790985687063631,0.0,0.0,0.0,0.0,0.0,3.965328459665909,8.9782518804502,51.4915644923728,68.34204649032976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.98290385704188,80.99998468819004,59.9874947083742,58.21329153690471,40.042556169312434,31.61755560984764,9.246582377720824,0.0,0.0,0.0,0.0,0.0,7.239874196519535,9.593296156452226,50.79789649539632,67.2579047231315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747429947314178,71.92050777247914,42.27551793288976,42.47243789459643,25.02879161638264,4.339933221984578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3594208851838507,45.1151085894902,62.91508622698273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.10420518554275,23.33417392394234,80.99998468819004,48.98402080416909,46.80828364484839,28.404081509469588,6.731104185565553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1642081252548102,42.196653772401625,60.03726568770664,13.083035258052451,32.66394837339761,32.61393695455147,49.16507175797265,9.025858904159504,18.85550710256247,4.96916342929392,31.171540311965018,23.209145376827,80.99998468819004,52.40162805166431,50.87387538172026,31.624528355744456,7.103304552747389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.049662416014156,26.453876613983883,5.49644728280152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.867036136628347,32.88635492355471,34.31216123969701,33.74159827372641,19.09426353965004,6.87560833328925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5774874615037335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.219701402551976,17.667495465453005,16.45111196572891,9.6817778974877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.374183383941157,17.361656404047775,15.980331397936895,6.0787917849426085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.314170006247692,11.140764866518303,53.72260273984067,71.8245724065195,68.1653234477725,74.24050864000985,13.309529279942174,5.2050345922172925,0.0,47.05785986005172,26.02132592886753,14.527595856262058,54.05104311553213,80.99998468819004,47.86597706554148,45.71813088980807,26.205983475376343,2.6970100249862057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.944662724080062,45.17906550012997,64.84677727991482,62.33658875706059,22.88647554946393,0.0,0.0,0.0,0.0,29.114580272403902,40.11300494682166,75.57999717073983,80.99998468819004,52.63413306139611,51.75484575985608,33.6983191612634,19.27868064664517,0.0,0.0,0.0,0.0,0.0,0.0,2.4892702851637853,6.880417123562917,48.211969525731824,68.00879732436462,64.01509700208409,39.55230000091208,49.29538997438903,13.84426675837396,21.805699935457245,29.873166938074892,10.82170163186049,38.37967649267835,80.99998468819004,80.99998468819004,55.349416489422254,56.1779710535751,38.031760516378526,28.61711091859304,0.0,0.0,0.0,0.0,0.0,0.0,7.589473249415136,10.546879267720415,52.004902854086765,70.10567032319719,40.95334104714499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.598080821544048,76.02024192029407,53.65431791795459,53.52928937083925,36.53742893883648,15.683869477565317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.623699286189872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.238491872392045,1.557807609154464,29.420659773322814,31.146294163028266,30.29561916361655,15.371538549290635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.676884669077577,19.0298257499829,36.05198156070978,20.67347026552232,9.145597781973816,0.0,0.0,0.0,0.0,0.0,0.0,21.07812996705141,24.345943397521904,23.466656095981868,21.42484374578281,9.28000347012281,0.0,0.0]
