new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422194590965034,28.568924860810952,40.32791602822476,123.9234958765277,28.417754316853028,66.40887376862901,99.34962768123066,106.96296862598165,53.44398017040584,3.542699007258133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72446175244597,62.79058948939191,87.89240061492369,3.467690722088173,188.6741095560916,67.46418264228944,244.9822522463719,168.47264739939425,88.94770948858412,7.6133409447509885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.5145481814638,169.0755986147989,224.63019653252564,95.20397745856783,169.3017774439268,168.84941978567102,137.94369834841132,119.77726866705588,62.86617476137087,4.974780267195379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35507407609084,252.8217720202508,358.95561060169985,425.21389081318,450.4662954958606,438.55613378448896,385.79069010146674,295.7126634540522,161.1604935689411,31.65926620981332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00344749618375,267.74668980864595,376.7452678967784,442.7773692791307,466.8988798161719,450.39071022388174,393.8563887044735,300.23508606299185,162.6681601008573,30.905721437259714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82720507229104,224.55461126054664,352.0208061443325,315.4617679524938,356.61881402525114,367.8504392492392,369.2825205091765,280.18421746344336,151.66271370599708,28.342746031683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25928633222829,95.58074984484465,341.54272569289805,391.7457709571526,350.8149037135231,335.889985925128,283.1245422421058,144.72790924862974,76.43459656180774,8.14070688817671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99313169327236,228.47408265408168,60.30319935579422,79.44992962564015,177.8192567183803,206.01140919291447,168.7738345136921,109.37535047440936,58.04198805132442,6.708625628239466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70670065599792,231.1882286036162,123.9234958765277,263.6010395859832,206.46376685117025,96.4098798893772,123.62173177542088,103.42026961872352,53.59457372755476,25.327412967850652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65976927018741,115.33043133009522,185.80994703621712,318.4771010163262,184.82964644772665,241.3639679671348,245.13342279032983,197.7951170327588,110.35507407609084,19.372332112164795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51111402809998,268.95316922626427,376.4435037956716,441.1946944620445,465.0144408979789,450.4662954958606,397.8514453699874,309.7328659259358,183.8499228460451,45.30269629542013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23951299428386,254.9323897675717,357.7497081708905,433.8075323464215,460.3408477450815,450.0889461227748,398.8311689716688,301.968931424036,179.55310207942438,44.62473679484548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82770813266514,252.0682272476972,354.960553936186,327.4475149358445,363.4786101974485,330.53785628484684,298.2756388596288,237.97186251702564,141.1852102413716,34.14665634341101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75505395367589,108.39504988591888,196.43804405799148,250.40996715863204,286.89342007849183,263.29927548487626,155.73335564348994,126.7876583964022,71.53482457978231,11.683982882243845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12151053704129,64.75061367956388,300.7630289932265,374.9364142505645,433.0534105870588,429.5862968517797,383.7556576261248,299.6321348475871,174.653330097399,44.172379136589726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8775706114654,232.09236693331871,327.3719296638655,276.8676972853131,325.41190547369354,423.70622428126376,256.0632839132111,116.98869141916038,65.50473543892649,11.834576439392764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26967606157456,248.3743576964812,362.57389488093696,441.87323094942815,458.6825876560163,446.92301950179353,396.8717217683059,312.2958413315125,182.87019924436365,47.639492871868896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76745592451856,254.02767445106016,367.5486751481324,435.3151988783376,462.4514654924024,450.8430678821375,404.63565627020586,316.8188409272611,186.1111341505149,49.1471594037851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94813862252332,266.6913809349855,374.031121947244,437.9531825690842,479.7887651292252,467.5018310315767,415.489932121108,317.79856452894256,195.53390572828897,53.59457372755476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.7625125900325,260.4351129650018,364.1571466848321,426.4197932439894,449.7121737364981,436.21933720804014,388.8810314504691,306.64252457693345,185.80994703621712,49.97628944831767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07601440591815,75.30370241616833,114.04894362730693,65.12738606584068,188.8247031132405,50.35306183459447,52.53926485389432,0.753544772553603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739794816278383,81.48496210098206,230.28351328710465,245.96197584805336,464.3359044105954,454.3101816174167,214.6800590113259,186.26172770766385,108.32004160074892,24.04592526506233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35750210870648,81.33436854383315,94.5254409711842,235.2582935543,496.3719430066855,488.0050572893809,435.5408007206566,343.8045139841768,207.4434904528517,58.79553282387802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37585353478346,273.8523642214807,381.64446289199486,446.24506000121886,473.1551477861557,461.69734373303976,413.530484917745,327.82428732212134,205.3328727055308,60.15260579864531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49635795107658,261.7166006677901,364.0815614128532,426.7215573450961,452.4257426992237,440.0638003164051,395.1378764072618,315.3111743953449,197.11658054537517,58.117573323303375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62022259429857,180.23163856680804,207.74525455395852,308.3763699379776,345.23659524411414,330.83904339914466,301.2153866514823,221.53927819671424,135.6824870439415,38.74466422432959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47013209752376,218.37335157573293,211.5891406755145,393.026681673132,414.6608020765756,300.8386142652055,41.759997288162,292.4711515610919,172.76889117920598,48.61979346035938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458307113490054,42.58912733269456,64.22324773613816,99.27461939606069,78.39462075197969,54.42370377208733,55.17782553144993,21.40794157431572,11.005446394860202,0.2261788291278808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.5264470919324,271.36497408788307,377.80057677043897,443.6064993236632,470.4415788234301,459.9640753588046,416.1684686084917,334.45732767838183,205.86081563576556,65.20297133781965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27017912194869,261.4904218386622,365.8904150590672,428.6059962632892,454.8381245476514,445.4909382418563,401.1679655481176,257.49536517314834,171.33680991926877,64.75061367956388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93581057811554,113.29482186794432,192.89534505073337,195.23214162718213,251.1635119311857,237.218317744472,214.1521160810912,154.07509555442482,94.5254409711842,27.136266614064706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45086181995345,273.55117710718287,387.6751290196597,454.1595880602677,482.200569990844,473.8336842735394,425.59124018626574,343.0509692116233,213.62475013766544,71.30864575065442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.9032194782092,266.31460854870863,369.4331140663253,432.90281702991,458.7575959411863,451.6721979266701,409.0074853219965,331.06522222827255,213.5491648656865,72.66571872542171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99850416169768,107.56591984138632,252.29440607682508,313.50232074913083,357.7497081708905,350.4375543404373,301.89392313886594,86.45974236817744,62.48940237509407,41.23263134473628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80692867397252,258.3244952176809,362.2727077666392,472.0248306273253,471.6474812542395,432.1486952705473,351.41785492892785,221.76545702584207,78.0172713788939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55066070398881,238.8009925615582,357.2223422274648,477.1502044516696,403.2035750102685,453.2548727437562,444.9635722984305,345.6133676303909,133.5718692966206,64.97679250869177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88150782520329,87.44004295666792,65.88150782520329,99.27461939606069,65.73091426805438,274.45531543688537,249.9576095003763,181.4375409976174,63.0167683185198,8.668649818411431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899771982025419,31.65926620981332,49.5239317900619,177.21630550297564,213.3229860365586,99.34962768123066,143.89877920409717,62.71558120422195,38.06670472375494,71.68541813693123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206908551557557,29.699242019641357,115.17926078613732,225.60992013420716,206.916124509426,258.8518611611066,282.8983634129779,341.16653029343024,220.55955459503284,79.14816552453331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02564886674381,63.54471124875453,118.87313033735336,442.7017840071517,166.13585082294546,165.23113550643396,187.54321541045215,141.10962496939263,3.467690722088173,73.56985705512425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02615192711791,177.89484199035928,384.5092023986784,458.9837747703142,484.5373665672927,482.200569990844,438.1793613982121,356.69439929723006,230.88646450250937,87.06269358358213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739291755904288,146.76351871078066,292.9235092193477,401.3191360920756,464.863270354021,491.4721710246601,481.2208463891625,437.5008249108285,357.5991146137416,238.8015695483672,91.51010790735178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965470585032168,141.48697434247845,282.2948352107643,384.1324300124016,446.24506000121886,472.8539606718579,465.6929773853626,437.9531825690842,347.04602587713714,230.4341068442536,88.72153065945625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.356999048332383,148.72296591414363,292.9990944913266,407.8765911763571,457.2505063960791,482.2761552628229,405.1630222136316,384.2080152843805,294.50676102324286,232.5447245915745,50.20246827744555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.301764101106841,82.61585624662146,189.12646721434737,267.2949091371992,304.30572800048463,359.1817894308278,380.1373733468877,252.8217720202508,222.36840824124684,157.61779456168296,53.44398017040584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618284279237093,133.11951163836486,266.9175597641134,374.031121947244,439.3102555438514,466.4465221579162,459.28553887142095,418.80702928604734,338.5279696158746,216.64008320149784,83.74617340545187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824689770420555,28.11656720255518,89.17331133090303,124.75262592106029,133.0445033531949,161.0854852837711,102.59113957419096,89.0227177737541,94.75161980031208,35.201965217071454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1862030192998483,97.23900993390976,172.99507000833384,223.951660045142,338.67914015983257,386.9971695190851,302.7980614685685,374.55906487747865,141.33580379852054,48.3936146312315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.90521837688562,49.373338232912985,106.43560268255592,187.6188006824312,259.68156819244814,502.2514385903923,484.9147159403786,441.7976456774492,363.1018378111717,244.9822522463719,98.82226173780492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35263270065528,150.98475420542246,292.01879390283614,393.1028439319199,454.8381245476514,476.7734320653928,467.3512374744278,427.4000938324799,351.116090827821,237.218317744472,96.18370106024932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54320206763223,57.43903683591973,240.3086590934744,290.43611908575,449.1848077930723,472.7783753998789,464.4114896825743,424.00798838237057,348.0257494788186,235.4844723834279,91.43509962218182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216292160155671,30.528372064173915,150.23063244605984,141.33580379852054,195.1565563552032,267.89728336579486,218.4489368477119,278.6765509315272,137.34074713300663,42.81530616182244,0.0755852719789601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919471393534936,1.9600241901719675,23.59356760680657,153.01978668076435,106.20942385342804,245.05783751835088,265.8622508904529,176.01040307216624,19.297323826994838,90.45479903369132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211851886043664,170.50767987473617,322.7739217829469,432.3748740996752,500.66876377330624,525.61940435488,497.1260647660481,454.2351733322467,374.03169893405294,256.74182040059475,108.5462204298768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.795103689938827,167.19115969660592,307.396646336296,407.4998187900803,468.2559527909393,492.5274798983205,482.2761552628229,439.9882150444262,363.3280166402996,248.676121797588,104.70175732151183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146153283036917,151.36152659169926,237.44449657359988,327.97488087927024,397.8514453699874,398.0776241991152,398.2282177562642,238.7259842763882,167.26616798177588,229.3037896854232,100.48052182687006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929861122881242,93.09335971124696,209.17733581389575,249.7314306712484,304.30572800048463,296.9941511568405,366.4939432612809,272.4202829615435,137.56692596213452,43.04148499095032,42.66471260467352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367388777678688,114.57630957073265,154.37685965553166,255.76151981210424,355.1867327653139,350.2869607832884,322.3215641246912,279.05390030461297,269.8573075559668,156.63807096000147,36.332859362710856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437527654797448,68.97184917420566,181.8148903707032,187.6188006824312,234.80593589604428,285.76252593285244,331.8193439876352,292.9235092193477,259.4553893633203,188.14674361266583,58.41876043760122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61929039998529,169.90472865933148,304.6830773735704,401.1679655481176,455.5916693202049,493.1310081005342,478.6578709835858,430.6416057254402,347.272204706265,227.19317193810227,98.671091193847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78521702096661,182.0404922130221,328.352230252356,433.9581259035703,498.5581460259853,523.4332013355802,513.1818767000826,420.8420617613893,386.39364131687137,245.2840163474788,117.74223619171396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80491643247613,166.4370379372433,284.0286805718084,434.711670676124,492.5280568851295,513.4830638143804,498.78432485511325,444.8879870264515,346.0657252886466,230.4341068442536,99.0484405669328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06670472375494,17.035535535716022,332.7990675893167,145.7832181222902,178.49779320576397,246.18873166399027,526.5991279565616,469.9142128800044,387.6751290196597,260.35952769302287,117.2898785334582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.1367696744388,187.46820712528225,325.78867785997033,422.42531356528445,481.2208463891625,504.4376416096922,496.22134944953655,451.0692467112654,375.91613785224587,261.0380641804065,117.74223619171396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.699745080015454,198.17188941903555,342.5986115533675,448.2045072045818,511.3724460670595,535.6445501612498,523.3576160636012,477.3763832807974,383.22771469589,268.27463273888065,122.86818700286726,6.256267969983703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22768801025017,193.34770270898912,335.964994210298,434.636662390954,491.39716273949006,494.48750408849247,484.3111877381649,439.9882150444262,360.1620900193182,251.3896907603136,113.21981358277436,4.296820766620736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.473566250887565,173.82420005286642,329.1807833100796,429.73689040892856,486.6479843146136,505.9453081416084,499.16109724139,432.5260446436332,356.0158628098464,246.4143335063092,110.50566763323975,3.8444631083649754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65976927018741,190.9353208605614,327.4475149358445,427.6262726616077,486.1206183711879,511.9003889972943,503.1561539069039,459.28553887142095,382.2479910942086,258.24890994570194,117.74223619171396,6.784210900218425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43853377554564,164.10024136079454,327.3713526770565,380.8914951062503,480.8440740028856,499.236682513369,487.3265208019972,443.00354810825854,362.498309608958,185.6587764922592,113.29482186794432,5.728902026557982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48889931471999,185.73436176423812,251.6914548614204,291.34083440226146,309.5072640836169,453.481051572884,490.11567503670176,302.42128908229165,357.7497081708905,242.7210409419021,112.01333416515598,5.1259508111533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47850958537367,145.25585217886444,280.1086321914644,416.6208262667475,477.6781473819044,380.8159098342714,416.3946474376196,359.8603259182114,327.0701655627587,237.44449657359988,113.59658596905112,6.407438513941624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428144046199336,126.48647128210436,126.86324366838116,72.137775795187,194.25241802550065,263.45044602883416,489.8894962075738,445.9432959001121,370.4134146548159,258.4750887748298,116.23456965979774,8.36688571730459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80047615836413,198.9254341915892,332.045522816763,321.9447917384143,484.61295183927166,502.4026091343503,494.7892681895992,452.9536856294584,377.1976255550342,264.7319337316225,120.98374808467425,9.874552249220796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212858006791855,198.4736535201424,325.41190547369354,414.7363873485544,481.0702528320135,503.6085115651597,490.19068332187175,389.2583808235549,372.4484471301577,253.8770808939112,120.6819839835674,9.799543964050835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45873624742925,194.7797839689264,284.78280233117096,308.4519552099565,395.5146487935386,440.8929303609377,394.1575758187713,383.303299967869,327.0701655627587,160.70871289749434,77.03754777721241,3.8444631083649754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.83951977387887,32.71457508347376,51.71013480936176,97.46518876303765,52.23750075278747,34.674599273645725,118.94813862252332,164.77877784817815,12.513112926776406,93.24395326839586,44.24738742175969,0.0755852719789601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206908551557557,97.08841637676085,155.35658325721317,145.5570392931623,217.8459856323072,177.21630550297564,166.6632167663712,181.9654839278521,175.3318665847826,54.12251665778949,25.02564886674381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271601033816117,39.27260715456431,146.61234816682276,212.34326243487712,358.42824465827414,491.9245286829159,397.2484941545827,386.0924542025736,361.0662283490207,157.61779456168296,75.68047480244512,4.522999595748617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.0118249840337,72.74072701059167,223.4237171149073,354.4326110059513,503.6085115651597,524.2623313801128,518.7596081826827,478.9596350846926,400.4894290607341,146.98969753990855,74.17338525733793,6.105674412834784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.9017102970869,241.8919108973696,383.1521294239111,483.7838217947392,539.2628344404869,558.1828088943959,548.6100207462819,497.35224359517593,412.3240055001268,289.90817615551526,135.6824870439415,14.774324231246217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92198669540541,233.2232610789581,364.3077402419811,453.7828156739909,503.3823327360317,517.1769333655965,513.3324702572315,462.7526526067002,381.7200481639739,269.1793480553921,130.78271506191606,14.095787743862571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94226309372394,226.6652290078676,352.6993426317161,457.8534576114837,511.6742101681664,282.822778140999,524.1111608361549,475.5675296345834,397.3235024397527,273.17440472090607,133.87363339772747,16.809356706588144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81136894808452,222.67017234235365,350.4375543404373,440.9685156329166,236.9165536433652,403.3541685674175,410.7413306830406,308.97932115338216,197.34275937450303,153.54715262419012,75.75606007442408,7.160983286495226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518056261262512,18.84496616873907,20.65381981495312,69.95214976269614,155.50717681436208,213.24797775138867,274.30472187973646,216.41390437237,214.1521160810912,101.5358307005305,50.956590036808144,3.2415118929602924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316520178130253,14.246381301011493,53.368394898426885,82.84145808894034,85.7817828676028,91.6612784513097,63.0167683185198,71.15805219350551,61.2834999442847,33.468119856027364,15.452860718629855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4320812599372454,1.357072974767285,23.89533170791341,40.25290774305479,71.38423102263339,51.257777151106,61.20791467230574,36.78521702096661,75.07752358704045,62.18763827398723,30.07601440591815,0.753544772553603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63555565813098,222.74575761433263,342.9753839396443,427.2489232885219,268.27463273888065,232.24353747727667,311.240532457852,244.52989458811612,386.9965925322761,127.46619488378585,131.5368368212787,17.63848675112071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68885229029505,111.4103829497513,223.951660045142,256.74182040059475,224.1022536022909,244.4548863029462,287.3457777367476,246.64051233543708,330.76345812716573,189.35264604347523,97.08841637676085,13.492836528457891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45479903369132,236.16300887081155,323.0001006120748,378.62970681497154,442.4761821648329,463.054416707807,444.5867999121537,404.5600709982268,330.23609218374,194.4785968546285,99.0484405669328,14.472560130139373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51505124183788,202.8454825719331,256.13886918519006,288.1749077812802,302.27069552514274,336.1911730394259,406.218331087292,345.0860016869652,199.302783564675,110.053886961793,54.6498826012152,5.803910311727941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.192078548099246,105.07852970778865,166.28644438009437,446.4706618435378,493.432195214832,515.1413239034456,501.045536159583,459.88849008682575,382.7753570376343,263.75163314313204,63.09235359049876,18.54320206763223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83214840677716,226.8158225650165,210.23264468755625,293.3002816056245,376.3684955105017,492.6786504422784,476.9240256225417,434.8628412200819,363.25243136832063,258.3244952176809,75.22869413099836,10.77926756573232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452860718629855,78.46962903714966,137.03956001870878,149.32591712954832,219.9566033796281,317.3467838574958,347.80014763649973,337.6238312861721,382.7753570376343,180.0810450096591,58.56935399475014,7.688926216729949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68642425767942,254.7062109384438,383.68007235414586,473.3813266152836,525.2420549817942,545.2929235813427,530.9709570083522,483.7838217947392,404.4850627130569,288.1749077812802,143.44642154584142,21.40794157431572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.055308873660444,103.87262727697929,247.6958212090975,372.1466830290509,446.62183238749566,498.48256075400633,517.7798845810012,522.9052584053454,459.5117177005488,382.7003487524644,272.87264061979926,138.99900722207178,22.16148634686932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8444631083649754,108.77239925900469,255.2341538686785,377.4232273973531,462.67764432153024,509.3374135917176,523.5837948927292,511.07125895276175,468.55713990523714,394.30874636272927,282.5965993118711,145.1802669068855,23.59356760680657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.78915423470453,93.84690448380056,181.1363538833196,273.400583550034,307.396646336296,382.3985846513575,328.427238537526,431.0933863968869,233.9768058515117,244.6054798600951,267.14431558005026,130.933885605874,21.33235630233676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83709174126325,134.02422695487638,124.67704064908132,137.79310479126238,218.8257092339887,285.38517655976665,170.05532221648042,159.427225194706,163.7990542464967,101.68642425767942,30.83013616528076,12.588121211946367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82519283079465,104.09880610610716,98.671091193847,470.667757652558,535.3433630469519,558.7857601098005,530.3680057929475,487.0247567008904,408.3289488346129,291.9437856176662,144.35113686235294,23.66915287878553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518056261262512,120.07903276816276,276.7171037281642,413.756086760064,506.6988529141621,561.4999060593352,578.6110268670302,560.0672478125889,507.6035682306736,411.79663955670105,217.7704003603283,119.09930916648123,25.47800652499957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894828647539315,120.45580515443952,271.9679253032877,399.5847137442225,485.9700248140389,536.6998590349102,552.9818497980726,536.1724930914845,488.30624440367865,407.1230464038034,283.5763229135526,147.2908846542064,26.156543012383217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477503464625478,123.84791060454874,273.32499827805503,392.4237304577272,473.60750544441146,519.3625593980873,533.232745299631,516.4983968782128,471.5724729690695,396.8717217683059,285.1595747174477,147.51706348333428,25.47800652499957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231625223988082,121.58669930007896,269.25435634056214,391.5195921280247,474.13544837464616,456.2702058075885,541.5996310169356,526.7497215137105,482.200569990844,404.5600709982268,282.5210140398922,146.53733988165277,25.77977062610642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910161711371725,117.74223619171396,259.6059829204692,266.0134214344109,238.7259842763882,268.57581985317853,120.75756925554636,376.7452678967784,470.0642294503443,387.7507142916387,275.13385192426904,138.16987717753918,26.232128284362176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532812338285924,114.2751224564348,164.77877784817815,294.4311757512639,455.2904822059072,391.5195921280247,523.6593801647081,507.37738940154566,466.29592860076735,393.5546246033666,284.707217059192,145.25585217886444,26.60890067063898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417251256478933,116.31015493177672,250.1832113426952,297.973874758522,362.42330132378805,159.12546109359914,342.52302628138847,433.2795894161867,362.9506672672137,211.21236828923767,137.03956001870878,64.07207719218025,24.498282923318094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231625223988082,19.749104498441596,79.37434435366119,103.26967606157456,127.6923737129137,242.94721977103,360.0865047473393,213.69975842283543,201.11163721088903,121.43610574293002,101.5358307005305,61.20791467230574,26.60890067063898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236568558474186,41.53381845903411,266.6913809349855,283.6519081855316,337.5482460141932,358.2020658291463,337.849433128491,380.21295861886665,339.5832784895351,317.87414980092154,220.10719693677703,141.86374672875525,28.87011197510879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.753544772553603,7.010389729346307,28.49333958883199,43.94620030746184,45.528875124548016,72.66571872542171,89.70125426113775,209.17733581389575,184.3022805043009,139.6775437094554,90.37979074852136,25.854778911276377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242014953334387,133.34569046749274,278.97831503263404,388.5798443361713,465.1650344551279,510.9200884088038,525.3176402537733,510.0909583642712,469.2356763926207,394.0069822616224,286.4410624202361,151.813884249955,29.398054905343518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824689770420555,133.42127573947172,270.5358440433505,380.66473929031343,457.47668522520695,416.9225903678544,521.3225835882592,501.4978938178388,460.1146689159536,384.5092023986784,86.3847340830075,149.5520959586762,30.60395733615287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35263270065528,137.86869006324136,287.4957943070875,409.61043653740114,494.1107317022157,542.881118719724,556.7507276344586,476.9240256225417,377.574397941311,416.54524099476856,297.973874758522,128.97386141570203,30.679542608131836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40794157431572,138.99900722207178,287.1190219208107,408.178355277464,492.3768863411716,541.9764034032124,556.5245488053307,542.1269969603613,495.16604057587614,415.1887450068102,300.0094842206729,95.58074984484465,31.28249382353652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312079904018244,139.52695015230648,277.0182908424621,400.7156078898619,483.0302770221855,530.5941846220754,544.3131999796611,529.0865180901593,481.5226104902693,272.1190958472456,284.4054529580852,150.38122600320878,33.468119856027364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51855932163661,140.431665468818,277.9230061589736,388.5042590641923,464.4864979677442,507.7541617878224,519.965510613492,453.1798644585862,465.9185792276816,390.0119255961085,285.31016827459666,155.20598970006426,34.22224161538997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04592526506233,143.52200681782037,281.01392449478493,401.0923802761386,480.4673016166088,525.1670466966242,541.071688086701,526.5235426845826,367.0968944766856,407.1986316757825,294.5817693084128,154.97981087093632,33.54370512800633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663706483925328,52.99162251215008,171.11063109014086,292.6223221050498,368.3778051926649,393.1778522170899,413.75666374687296,493.507780486811,449.41098662220026,376.5190890676506,273.55117710718287,146.15999050856698,32.71457508347376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498282923318094,95.2795627305468,206.5387751363402,282.4460057547222,267.9728686377738,463.73237620838165,237.5200818455789,449.862767293647,290.73788318685683,267.1437385932412,155.95953447261783,81.25878327185418,26.156543012383217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311576843644148,47.036541656464216,224.1022536022909,165.6834931646897,322.9245153400958,375.46378019399015,382.8509423096133,184.076101675173,180.6084109530848,180.91017505419168,130.70770677674614,74.3989870996568,22.16148634686932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08095774040426,68.8968408890357,198.77484063444027,275.88739669682263,182.6440204152358,415.641102665066,440.51615797466087,340.7891809203444,299.3309477332893,196.51362932997048,137.6425112341135,70.55510097810082,23.367388777678688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.753544772553603,70.17775160501503,16.658763149439224,25.62917706895749,98.44548935152814,198.6998323492703,256.3644710275089,202.6948890147842,182.3422563141289,207.4434904528517,168.24646857026636,95.43015628769572,27.438030715171543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34912462085656,89.17331133090303,85.48001876649596,336.1911730394259,283.6519081855316,166.51262320922226,212.2676771628981,138.62223483579496,121.2849351989721,113.52100069707218,28.87011197510879,15.82963310490666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462747387602067,22.91503111942293,56.68491507655713,213.09680720743071,482.50233409195073,522.3778924619197,537.3028102503149,461.4717418907209,483.5576429656112,408.3289488346129,290.96348502917573,159.0498758216202,36.10668053358298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24688436138559,152.19065663623178,287.4963712938965,391.8963645143015,464.4864979677442,505.7191293124805,516.3478033210639,499.31169079853896,456.4207993647376,383.90625118327375,281.3151116090828,153.47214433902013,34.22224161538997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.09629080423667,150.4568112751877,283.5763229135526,385.33833244321096,454.0845797750978,493.507780486811,504.1358775085854,490.86921980925536,451.6721979266701,382.4741699233364,281.9936480964664,155.2809979852342,35.428144046199336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.1313232795786,151.813884249955,286.44048543342706,390.6904620834921,462.97883143582806,503.3823327360317,514.1616003017641,521.0964047591315,458.6070023840373,389.7857467669806,288.1749077812802,158.82369699249233,36.78521702096661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73485148179228,150.98475420542246,282.6716075970411,383.90625118327375,456.3457910795676,495.316634133025,505.4929504833527,456.8731570229933,449.938352565626,380.0617880749088,278.2997785452504,153.84891672529696,37.61434706549918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03603859609012,150.1556241608899,272.7220470626503,393.6302098753456,466.3709368859373,452.7275068003305,523.1314372344733,506.09590169875736,461.9991078341466,391.2934132988968,279.3550874189108,154.60246149785053,37.84052589462706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24688436138559,126.63706483925328,238.9521631055161,341.46771740772806,245.2840163474788,263.5254543140041,453.7828156739909,446.9235964886026,410.1383794676359,302.87364674054743,275.285022468227,135.38129992964366,38.669655939159625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503729318178294,134.32599105598325,222.067221126949,304.1551344433357,313.50232074913083,380.7403245622924,424.53593131260527,402.90181090916167,321.2662552510307,186.1867194224939,134.9289422713879,96.6360587185051,27.890388373427307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36688571730459,96.6360587185051,179.1763296931476,240.00747197917653,341.01535974947234,360.7650412347229,404.25830689712,477.6025621099254,432.4504593716542,364.9862767293647,266.84255147894345,146.23557578054596,40.40350130020372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835079499766863,84.34912462085656,175.3318665847826,251.76646314659035,233.6756187372139,242.04250445451848,361.5935942924465,345.31218051609306,390.76604735547113,315.3111743953449,270.7620228724783,150.60740483233667,41.83558256014096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332859362710856,150.00445361693195,280.863330937636,386.24304775972246,360.5388624055951,484.8391306683995,494.26132525936464,478.58228571160686,436.59610959431694,191.613857347945,274.38030715171544,151.51212014884817,41.3832249018852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27755048905041,148.64795762897367,276.9427055704831,227.64495260954908,389.3333891087249,499.4628613424968,511.8248037253154,478.2810985973089,373.881105376904,293.8282245358592,221.46426991154436,119.9284392110138,31.43308738068544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.6335434166346,5.728902026557982,80.95701917074734,159.427225194706,360.5382854187861,245.58520346177664,213.9259372519633,329.78373452548425,333.62819763384925,173.74919176769646,117.666650919735,83.8967669626008,43.72002147833396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27260715456431,168.09587501311742,312.0696625023846,422.1235494641776,497.42725188034586,539.6396068267637,548.6850290314519,528.4835668747545,483.1052853073555,407.72599761920816,301.667744309738,165.00495667730604,44.24738742175969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348192426543264,161.6884364991758,290.5867126428989,392.6504862736641,461.244986074784,499.6884631848157,509.8647795351433,497.6534307094738,453.3304580157352,385.9412836586157,285.23515998942673,161.31166411289902,44.09679386461077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312079904018244,159.20104636557812,287.1195989076198,388.5048360510013,459.5867259857188,498.9349184122621,509.1112347625898,358.3526593862952,456.4207993647376,384.0568447404226,284.0286805718084,159.65340402383387,43.49384264920608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27260715456431,154.07509555442482,278.2997785452504,376.5190890676506,444.6618081973237,482.5779193639297,492.75365872744834,426.2691996868404,444.8124017544727,91.58569317933076,144.12495803322506,158.37191632104555,46.509175713038495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08146080077836,125.95852835186965,275.209437196248,372.2222683010299,438.7823126136168,476.7734320653928,422.6509154076033,321.7936211944565,124.5264470919324,335.2864577229144,217.5442215312004,156.18571330174572,47.41331404274102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70468841450155,151.36152659169926,274.30472187973646,372.14726001586,440.51615797466087,479.2608221989904,267.1437385932412,484.010000623867,437.1996377965306,370.7901870410926,274.38030715171544,133.5718692966206,46.28299688391061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17732247107583,154.37685965553166,284.48103823006414,387.07217780425503,458.0040511686327,498.5581460259853,509.8647795351433,497.35224359517593,455.516661035035,384.81096649978525,276.8676972853131,159.0498758216202,46.65976927018741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.6291031425226,152.6430142944876,274.53090070886435,383.1527064107201,457.32551468124905,497.42725188034586,508.2821047180572,493.7339593159389,451.5966126546911,369.8104634394112,273.32499827805503,157.61779456168296,47.036541656464216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327412967850652,147.59264875531323,250.18378832950413,335.51263655204224,437.2746460817006,440.8179220757677,403.4297538393964,445.03858058360055,377.0470319978853,336.56794542570265,244.6810651320741,155.13040442808526,47.639492871868896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609403731013074,129.049446687681,270.15907165707364,364.45833379913,429.5107115798007,465.6173921133837,478.1305050401601,465.7679856705325,257.04300751489257,299.3309477332893,267.2193238652202,129.8029914602346,49.67510233401982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73972088984348,148.34619352786683,265.4854785041761,360.0865047473393,426.8727278890541,464.938855626,477.8287409390532,463.95913202431854,423.4806224389449,312.5220201606403,247.54522765194855,118.57136623624652,44.92592390914333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70963174898766,151.28594131972028,237.36891130162093,309.58227236878685,388.6554296081502,334.9852706086165,349.15664362445807,371.8454959147531,330.9902139431026,327.82428732212134,241.59014679626276,94.29926214205632,46.20741161193165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126956931901496,144.57731569148083,234.2029846806396,319.2312227756888,389.4089743807038,421.5956065339428,454.2351733322467,424.1585819395195,388.2030719498945,375.08700780771335,280.41039629257125,163.34669658824097,46.35800516908057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59407066718067,118.34518740711866,234.50474878174643,317.7229792569636,369.9610569965601,403.73094095369424,434.1843047326983,406.7462740175267,401.0929572629476,329.4825474111864,217.3180427020725,145.10468163490654,47.18713521361313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669655939159625,145.7832181222902,210.23264468755625,310.7881747995962,351.1916760998,302.3457038103127,160.63312762551536,292.01879390283614,366.4183579893019,294.65735458039177,230.4341068442536,144.200543305204,47.86567170099679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95114364194795,142.0899255578831,251.08792665920672,315.2355891233659,387.37336491855297,404.03270505480106,437.9531825690842,394.5349251918571,349.6090012827138,279.65685152001765,220.55955459503284,140.58225902596692,19.071144997866952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48345291985978,152.26624190821076,271.5911529170109,366.1165938881952,431.31956522601473,468.3309610761092,479.0346433698626,466.5971157150652,428.0786303198635,365.3630491156415,274.30472187973646,160.85930645464325,51.63454953738279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463176521541264,151.36152659169926,267.671681523476,361.8953583935533,427.3245085605009,463.58235963804174,225.9866925204839,257.64653571710625,319.8335970042845,361.2924071781487,267.9728686377738,157.84397339081082,47.94125697297574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87061503548289,82.7664498037704,261.79218593976907,354.2064321768234,419.485565773431,354.3576027207813,330.68844984199575,206.84053923744705,49.97628944831767,168.1708832982874,185.05582527685448,130.63212150476718,48.92098057465723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32791602822476,155.2809979852342,279.95803863431547,378.62970681497154,447.4509624320282,486.7991548585716,498.48256075400633,417.676135140408,450.7674826101585,381.645039878804,287.1946071927897,169.3017774439268,52.23750075278747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21235494641776,149.929445331762,265.711657333304,358.12648055716727,423.1032730658591,459.9640753588046,472.7783753998789,462.3758802204234,425.3650613571379,363.1018378111717,199.37779184984493,135.98425114504835,54.12251665778949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23263134473628,151.88889253512497,172.0909316786313,363.8553825837253,236.5397812570884,470.1398147223233,475.0395867043487,362.498309608958,428.2292238770124,364.38332551396,276.41533962705734,164.40200546190138,53.368394898426885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23263134473628,150.3062177180388,267.3699174223691,361.8953583935533,423.02826478068914,346.8948553331792,478.20551332533006,460.8687906753161,424.3847607686474,362.57389488093696,272.49586823352246,162.96992420196412,54.87606143034309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58912733269456,107.56591984138632,264.65634845964354,355.63909042356966,419.0332081151753,456.3457910795676,467.5018310315767,453.40604328771417,417.0731839250032,262.4701454403437,186.03612586534496,154.97981087093632,50.35306183459447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58912733269456,148.045006413569,261.7166006677901,355.1111474933349,420.6158829322613,249.9576095003763,333.7793681778072,73.26866994082638,403.3541685674175,360.8400495198929,281.08893277995486,167.34175325375483,51.86072836651068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68441201618304,148.64795762897367,266.6163726498155,360.2370983044882,426.7971426170751,321.4924340801586,482.5773423771207,382.7753570376343,181.8148903707032,19.372332112164795,29.6242337344714,27.362445443192584,16.05581193403454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68441201618304,148.7985511861226,263.29927548487626,357.67412289891155,424.1585819395195,398.0776241991152,206.916124509426,309.58227236878685,430.7166140106101,363.3280166402996,274.90767309514115,141.86374672875525,57.74022395021758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74416116395549,145.5570392931623,258.70126760395766,285.76252593285244,420.0879400020266,295.26030579579646,185.88495532138708,280.7121603936781,358.5032529434441,237.36891130162093,64.97679250869177,4.145650222662815,53.44398017040584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68441201618304,147.0647058250785,263.97781197226,359.9359111901904,420.3146958179635,330.08549862659106,235.4844723834279,347.8745789348607,363.4786101974485,363.62920375459737,266.6913809349855,70.70569453524975,32.11162386806908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.609403731013074,147.51706348333428,262.92250309859946,357.2973505126347,423.70622428126376,309.2810852544891,107.56591984138632,412.3240055001268,373.5793412757972,272.9482258917782,32.33780269719696,56.68491507655713,41.00645251560839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704185354127457,93.01777443926798,77.6404989926171,84.50029516481447,140.58225902596692,200.05632833722856,386.9965925322761,339.50827020436515,102.81731840331882,19.598510941292677,87.59063651381685,63.54471124875453,38.29288355288283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55409485735264,147.2908846542064,263.45044602883416,359.6341470890836,418.9576228431963,375.8405525802669,472.3260177416231,457.9284658966537,420.6158829322613,359.9359111901904,279.2800791337408,168.47264739939425,55.25283381661989,0.5273659434257222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65432287532721,147.2908846542064,267.9728686377738,366.1165938881952,437.1240525245517,348.3275135799255,436.0687436508912,334.2311488492539,393.1022669451109,351.7196190300347,283.1995505272758,166.81438731032912,61.13232940032679,0.5273659434257222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16693274172952,146.3111610525249,260.9624789084275,329.03018975293065,419.2593869443031,404.71066455537584,387.7507142916387,433.6563618024635,298.2756388596288,311.4667112869799,279.2044938617619,169.82914338735253,55.17782553144993,0.6029512154046823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57379426886215,151.66271370599708,271.8173317461388,365.7398215019183,390.76604735547113,411.5704607275731,504.7388287239901,487.8544637322319,450.1645313947538,386.9965925322761,286.0642900339593,174.05037888199428,54.19752494295944,1.1308941456394042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674599273645725,122.49141461659046,220.8613186961396,320.5877187636471,377.2726338402042,410.6657454110616,433.8075323464215,462.3758802204234,423.78180955324274,363.9309678557042,277.2444696715899,168.69882622852214,55.93137030400352,0.4523576582557616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78521702096661,135.9086658730694,219.27806689224448,211.5891406755145,179.62868735140336,293.2252733204545,400.5650143327129,293.2252733204545,371.6193170856252,300.53685016409867,234.35415522459752,58.644939266729104,48.016265258145694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65432287532721,112.5412770953907,265.787242605283,130.25534911849036,48.24244408727358,35.35255877422037,144.57731569148083,271.8173317461388,461.0188072456561,333.2514252475724,215.05683139760268,153.24596550989224,61.96145944485936,1.2059024308093649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92047751428313,135.83308060109042,208.3482057693632,375.91613785224587,436.7472801382749,500.3675766590083,416.54524099476856,367.4736668629624,201.7145884262937,250.63556900095097,129.95358501738357,55.70519147487565,0.6029512154046823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54370512800633,145.1802669068855,220.4839693230538,355.4879198796117,419.560574058601,458.1546447257816,418.27908635581264,397.09790059743375,427.7768662187566,362.42330132378805,276.5665101710153,169.75413510218257,57.514045121089694,1.1308941456394042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970843053457465,143.74818564694826,260.1339258507039,354.5081962779302,422.5003218504544,464.5620832397232,477.0751961664996,280.93833922280595,436.8222884234449,369.6598698822622,268.1240391817317,172.92006172316388,57.58963039306866,1.8088536462140468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332859362710856,143.06964915956462,261.942779496918,308.3763699379776,235.78623648453475,94.1486685849074,495.7689917912808,468.10478224698136,450.7674826101585,315.9141256107496,93.84690448380056,134.9289422713879,58.117573323303375,1.8088536462140468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.764940622648105,141.10962496939263,258.4750887748298,355.63909042356966,428.4554027061402,468.7833187343649,482.125561705674,75.83164534640304,55.40342737376881,170.73385870386403,220.03161166479805,121.13434164182316,40.85528197165048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41281098236692,141.33580379852054,259.53039764849024,357.3723587978047,427.0989067181819,100.32992826972114,89.85184781828666,85.85679115277276,159.65340402383387,207.4434904528517,221.38868463956533,168.5476556845642,58.04198805132442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066201663380845,129.50122735912777,248.0731705821833,355.4129115944417,300.16007777782187,130.25534911849036,349.6840095678837,361.5941712792555,286.0642900339593,293.6020457067313,142.01434028590418,171.0350458181619,32.6389898114948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47850958537367,81.25878327185418,208.5743845984911,277.16946138642,15.754047832927698,36.332859362710856,51.86072836651068,111.56097650690022,236.8415453581952,355.63909042356966,228.3234890969327,7.83951977387887,58.72052453870806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27755048905041,139.6775437094554,254.7062109384438,350.3625460552674,414.8869809057034,471.7986517981973,485.4420818838042,453.8584009459699,418.7314440140684,310.0346300270426,272.64646179067137,166.88939559549908,64.67560539439393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16198940724342,134.40099934115318,244.15312220183927,345.76396118753985,418.8820375712173,362.9506672672137,396.1931852809223,467.3512374744278,427.3245085605009,362.0465289375112,266.1640149915597,163.49729014538983,56.00695557598249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634046477008695,135.53189348679257,246.4899187782881,339.80945731866296,364.0059761408742,417.82672869755686,402.7512173520128,397.62526654085946,357.1467569554858,311.01435362872417,239.8568784220276,162.6681601008573,61.13232940032679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126956931901496,132.893332809237,241.21337440998596,332.271124659082,403.0524044663107,337.6232542993631,281.6918839953596,452.6519215283515,68.97184917420566,108.99857808813256,122.49141461659046,169.4523710010757,56.91109390568501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35255877422037,133.5718692966206,243.39957742928576,334.9852706086165,402.0726808646292,442.174418063726,299.7077201195661,281.3151116090828,420.6158829322613,356.61881402525114,272.49586823352246,169.60296455822464,64.60002012241496,0.4523576582557616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31752629887845,135.6824870439415,250.40996715863204,346.21689583260456,414.51020851942656,453.8578239591609,422.5008988372634,399.50970545905255,245.05783751835088,317.9497350729005,253.1985444065276,159.72841230900383,63.24294714764768,0.4523576582557616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03603859609012,128.59708902942526,202.92106784391208,307.396646336296,379.83618623258985,365.7398215019183,377.1220402830553,274.68207125282225,334.38231939321184,281.6918839953596,246.0375611200324,159.50223347987594,22.010892789720405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14070688817671,43.192078548099246,121.13434164182316,140.2804949248601,286.74224953453387,399.9620631173083,373.2025688895204,371.1669594273694,337.4726607422142,259.0780399902345,180.0810450096591,137.34074713300663,52.84102895500116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01633918458061,84.34912462085656,130.63212150476718,226.1378630644418,343.42716461109103,346.14131056062564,323.2262794412027,403.2035750102685,398.2282177562642,298.1244683156709,236.9165536433652,122.49141461659046,43.49384264920608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191575487725142,128.89827614372308,236.99213891534413,329.78373452548425,301.1398013795033,349.98519668218154,152.19065663623178,432.751646485952,384.1324300124016,278.97831503263404,71.45923930780334,31.5086726526644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79016035545273,129.049446687681,237.218317744472,332.64847403216777,405.9171439729941,249.8064389564184,408.178355277464,412.1734119429778,262.7719095414505,328.276067993568,214.0015225239422,142.99406388758567,41.08146080077836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83013616528076,130.85830033389504,246.79168287939493,303.1754108416543,351.7196190300347,371.3937152433063,303.0998255696753,287.9487289521523,358.3532363731041,363.7047890265764,246.1131463920113,160.48253406836645,62.79058948939191,0.4523576582557616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73485148179228,129.42621907395778,242.64545566992317,339.43268493238617,409.1586558659544,450.9186531541164,410.2133877528058,461.6223354478698,425.13888252801,366.1921791601741,278.67712791833617,169.98031393131046,57.66521566504761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206908551557557,128.89827614372308,212.04149833377025,292.6223221050498,272.64646179067137,112.1645047091139,74.17338525733793,182.6440204152358,359.1067811456578,263.1486819277273,216.5644979295189,168.84941978567102,46.433590441059536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835079499766863,90.83214840677716,247.01728472171385,140.50667375398797,333.1008316904235,331.1408075002515,77.94226309372394,113.37040713992326,216.338319100391,210.0064658584284,167.5679320828827,93.3945468255448,18.242014953334387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794600629564732,96.0331075031004,34.82519283079465,93.47013209752376,112.1645047091139,212.79562009313287,222.29339995607685,246.79168287939493,260.8124623380875,263.67662485796205,33.16693274172952,83.44498629115404,51.93631363848964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100731078348678,76.35901128982877,115.25484605811629,192.3679791073077,439.9126297724473,369.6598698822622,481.974391161716,318.3265074591773,199.83014950810076,349.307237181607,284.0286805718084,172.16593996380126,60.00201224149638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251827695871697,131.9136092075555,257.1185927868715,369.9610569965601,445.03858058360055,195.6844992854379,406.5200951883989,478.50670043962793,439.9132067592562,380.28796690403664,289.6819973263874,131.38566627732078,55.02665498749201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438030715171543,129.8029914602346,248.9773089118858,347.7239853777118,416.9225903678544,458.6820106692073,329.4825474111864,465.8435709425116,288.7022737247059,370.5640082119648,279.5062579628687,169.37678572909672,61.05732111515682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945697247087747,126.33530073814644,205.86081563576556,309.2810852544891,364.38332551396,407.2736399609524,462.0746931061256,450.9186531541164,207.51907572483069,271.2143805307341,274.60648598084333,166.58820848120124,53.142216069299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890388373427307,124.22468299082554,237.6706754027277,335.43762826687225,405.54037158671736,447.2247836029004,461.6223354478698,457.8534576114837,422.5003218504544,363.5536184826185,276.9432825572921,167.11557442462694,59.32347575411274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87505530959489,125.12939830733708,245.2840163474788,345.387765788072,308.3007846659985,166.28644438009437,481.0696758452045,464.5620832397232,446.24506000121886,384.58478767065736,292.9990944913266,172.92006172316388,55.25283381661989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387665175997203,124.60203236391136,228.77584675518844,239.17834193464395,111.48596822173027,284.48103823006414,409.23366415112434,370.6395934839437,306.5669393049545,304.9842644878683,207.4434904528517,140.2804949248601,54.72546787319417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879998644081,101.9126030868073,210.9861894601098,316.59266209813325,349.6090012827138,407.9521764483361,473.0795625141768,396.3437788380711,364.9862767293647,337.4726607422142,276.5665101710153,144.42672213433192,52.0118989104686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.6335434166346,124.14967470565558,247.3190488228207,347.1210341623071,417.6005498684289,458.9837747703142,330.7640351139747,59.92642696951743,207.06671806657488,354.4326110059513,292.3205580039429,151.43653487686922,53.44398017040584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196518822211253,98.2943188075702,203.75019788844463,267.4455026943481,367.69926870528127,232.69531814872337,192.21680856334973,272.26968940439457,301.968931424036,257.1185927868715,170.88445226101294,77.18814133436133,31.28249382353652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910161711371725,84.57530344998443,92.86718088211909,97.9175464212934,281.6918839953596,240.3086590934744,245.66078873375557,369.1319269520275,347.4983835353929,331.2914010574004,195.38273518433104,81.63555565813098,53.29280962644793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463250447976165,121.51111402809998,178.72397203489186,178.422784920594,422.42531356528445,345.6889529023699,343.35215632592104,469.2350994058118,430.7166140106101,371.5443088004552,196.89040171624725,125.0538130353581,17.337299636822863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010892789720405,121.58669930007896,240.53483792260224,340.33682326208867,411.1181030693173,452.12455558492576,466.7482862590231,456.1196122504397,168.47264739939425,369.2069352371975,274.53090070886435,164.02523307562458,53.21780134127796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35263270065528,120.30521159729062,240.76101675173012,339.65828677470506,409.3842577082733,450.7674826101585,357.4479440697837,476.1704808499881,420.6158829322613,362.7244884380858,275.9629819688016,163.7990542464967,45.83063922565485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99555972588799,94.82720507229104,240.1580655363255,340.48799380604663,412.4751760440847,453.3304580157352,467.80301814587455,457.17492112410014,421.5956065339428,268.50081156800854,273.6267623791618,160.10518469528066,52.38867129674539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382218781137004,63.770890077882406,205.4834662626797,193.34770270898912,296.69238705573366,368.83073983772965,157.24102217540616,144.275551590374,185.88495532138708,318.92945867458195,280.93833922280595,163.196103031092,53.368394898426885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749104498441596,117.59164263456503,240.2336508083044,343.4277415979,412.4751760440847,361.21739889297874,476.1704808499881,328.27664498037706,251.9170567037393,295.7126634540522,275.81238841165265,160.85930645464325,46.8859480993153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900275042399517,117.51605736258608,240.76101675173012,341.92007506598384,413.3043060886173,352.7749279036952,350.6643101563742,223.19753828577944,155.88394920063885,185.50818293511023,240.987195580858,158.29633104906662,50.80541949285024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35263270065528,115.93338254549992,235.86124476970477,337.6232542993631,412.55018432925465,455.1393116619492,331.1408075002515,463.5817826512328,300.0094842206729,332.64847403216777,199.00101946356813,96.10869277507936,34.44842044451785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975283327569475,115.782212001542,236.5397812570884,337.92501840047,410.1383794676359,384.81096649978525,398.8311689716688,376.5946743396296,342.44744100940954,361.51858600727655,270.15907165707364,157.31660744738508,49.44892350489194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734348421418183,98.44548935152814,220.40896103788387,332.1205311019329,353.9808303345045,390.6904620834921,322.09538529556323,459.8129048148468,419.560574058601,356.99616339833693,263.1486819277273,144.72790924862974,39.799973097990026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025145806369718,88.41976655834941,175.78422424303838,328.12547443641915,404.4094774410779,450.5413037810306,469.6124487788976,389.9363403241296,402.0726808646292,333.62819763384925,213.3229860365586,139.15017776602969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.527869003799818,85.32942520934704,187.0914347390054,268.50023458119955,326.84456372043974,348.10133475079755,310.6375812424473,101.98818835878627,172.24152523578024,103.94763556214924,180.98518333936164,153.54772961099908,47.41331404274102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392608510483303,115.85779727352094,240.987195580858,346.44307466173245,420.8420617613893,370.3378293828368,368.98133339487856,279.88303034914554,439.0840767147236,371.0163658702205,277.84799787380365,159.35163992272703,43.04148499095032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734348421418183,115.48102488724416,242.19309801166736,347.19661943428605,291.49142795941043,302.6474679114195,504.814413995969,489.6633173784459,434.1843047326983,371.6949023576042,279.8074450771666,159.95459113813172,41.609403731013074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20640549118346,113.59658596905112,239.02717139068605,341.54330267970704,414.2084444183197,456.7975717510144,473.4569118872625,412.0978266709989,338.5279696158746,295.8632570112011,175.85980951501736,132.81832452406704,43.11707026292928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281990763162423,114.65189484271158,241.51513851109277,345.61394461719993,419.485565773431,462.1497013912955,476.5472532362649,465.6929773853626,431.01837811171686,368.00103280638814,274.68207125282225,155.20598970006426,40.85528197165048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301690174671936,114.04894362730693,241.66573206824168,346.9704406051582,419.33439522947305,461.4717418907209,397.47467298371055,200.58427126746332,167.86969618398956,371.6949023576042,253.72648733676235,136.21042997417624,34.52342872968781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151096617523017,112.91804948166752,240.45982963743228,345.9901400166677,419.0332081151753,210.8355959029609,446.99860477377246,469.9892211651744,93.99807502775847,94.6760345283331,215.2830102267305,116.00839083066988,37.011395850094495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548145402118337,113.06864303881645,242.04250445451848,347.5733918205629,435.8425648217633,484.8385536815905,406.9724528466546,311.54229655895887,313.8790931354076,299.3309477332893,118.4207726790976,156.11012802976674,37.61434706549918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698738959267258,74.85134475791256,96.93782281961192,179.47809379425442,240.76101675173012,313.5017437623218,246.3393252211392,170.05532221648042,123.39555294629298,31.73485148179228,142.01434028590418,1.1308941456394042,15.67903954775774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1259508111533,23.89533170791341,124.97880475018816,136.51161708847408,211.7403112194725,231.7155945470419,396.11760000894327,264.50575490249463,366.7201220904088,154.97981087093632,78.0172713788939,31.28249382353652,9.422194590965034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.77926756573232,65.35356489496856,96.6360587185051,194.5536051397985,340.26123799010975,378.25293442869474,174.653330097399,324.20600304288416,65.50473543892649,368.6039840217928,262.7719095414505,100.4049365548911,36.031095261604015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819243375560355,75.60546651727516,149.5520959586762,317.2711985855168,411.3442818984453,250.33438188665312,394.3837546478992,295.41089935294536,265.03312084592034,362.7244884380858,256.9674222429136,125.4311624084439,28.568924860810952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26665769933001,109.37535047440936,236.9165536433652,343.35215632592104,418.7314440140684,462.3758802204234,479.3364074709695,155.8089409154689,213.61667232233947,180.98922224702463,193.49887325294705,120.60697569839743,30.905721437259714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.19107242735105,110.12889524696295,240.8366020237091,291.9443626044752,279.7716718950086,274.89440239853417,292.94831965213467,230.88646450250937,46.58418399820845,85.02766110824021,156.11012802976674,137.19015357585772,31.05631499440864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4474143237696575,46.131826339952696,144.87907979258767,161.4622576700479,79.14816552453331,40.17732247107583,72.74072701059167,104.55116376436293,135.45630821481362,134.70276344226002,148.87413645810156,133.1950969103438,29.699242019641357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135763553690609,52.99162251215008,142.84347033043673,225.3081560331003,283.2751357992548,337.4726607422142,307.9995975517008,147.14029109705746,258.24890994570194,228.02230198263484,162.14079415743157,81.63555565813098,17.864665580248587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165926620981332,63.99706890701028,148.49678708501574,157.99514393476875,88.49535183032837,210.30765297272615,206.46376685117025,290.2099402566221,299.5571265624171,344.7842375858583,215.2830102267305,110.58125290521876,16.05581193403454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.40249517945552,72.74072701059167,169.22619217194784,225.38374130507924,305.9645650763588,317.1200280415589,411.4948754555941,389.6351532098317,360.1620900193182,316.4420685409842,214.60447373934693,91.81187200845862,19.146153283036917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532812338285924,111.71214705085816,248.60053652560904,362.64890316610695,442.174418063726,488.5324232328066,421.14382586249616,403.5047621245664,447.7527265331351,319.15563750370984,263.827218415111,124.14967470565558,24.95064058157385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.55308873660444,108.168871056791,239.40452076377187,349.4578307387559,242.64545566992317,474.8134078752208,356.3932121829322,396.3437788380711,429.81247568090754,266.4652021058576,35.05137165992253,90.00301836224457,24.27210409419021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196015761837154,106.58619623970483,191.5382720759661,343.50274988307007,416.8470050958754,230.4341068442536,133.34569046749274,295.7126634540522,426.4953785159684,353.076115017993,254.4800321093159,53.8963378286616,23.819746435934448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14070688817671,106.05825330947012,233.75062702238384,350.0607819541606,429.73689040892856,475.6425379197534,492.6786504422784,480.61789517375774,437.8775972971053,353.000529746014,252.14323553286712,128.44591848546733,22.312079904018244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6029512154046823,166.6632167663712,272.26968940439457,395.8164128946455,438.3299549553611,454.6119457185234,438.8578978855957,341.69389623685595,237.1427324724931,141.26079551335056,65.73091426805438,16.658763149439224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.35212964028118,98.59608290867703,216.86626203062573,323.3768729983516,231.48941571791403,352.0208061443325,315.3867596673238,454.1595880602677,406.8212823026967,337.17089664110733,240.8366020237091,121.2849351989721,20.27704742867632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216292160155671,101.83701781482834,229.37879797059315,336.56794542570265,407.1230464038034,379.45883685950406,467.5768393167466,451.82279148381895,412.8519484303615,343.0509692116233,243.77634981556253,121.96347168635572,19.900275042399517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14070688817671,103.7970420050003,231.7155945470419,340.18622970493976,416.01787505134286,347.6489770925418,291.11465557313363,391.89694150111046,418.0529075266847,343.9551075413258,242.7210409419021,101.61141597250946,19.146153283036917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537755672772029,102.44054601704202,230.20792801512573,338.5279696158746,414.3596149622777,457.2505063960791,249.4296665701416,461.244986074784,414.2840296902987,61.2834999442847,251.1635119311857,121.43610574293002,17.714072023099668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934804457367346,102.28937547308412,231.7155945470419,272.64646179067137,335.1358641657654,252.6711784631019,369.6592928954532,333.8543764629771,337.69883957134203,346.14131056062564,241.74131734022063,117.59164263456503,14.774324231246217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236568558474186,87.59063651381685,188.74969482807052,291.11465557313363,195.53390572828897,285.1595747174477,276.8676972853131,356.3926351961232,182.19166275698,113.06864303881645,132.21537330866232,60.077020526666345,6.708625628239466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934804457367346,91.88745728043756,203.8252061736146,251.9170567037393,339.3570996604072,143.59759208979935,52.99162251215008,119.32548799560912,303.0998255696753,280.25980273542234,128.67209731459522,76.96196250523344,6.784210900218425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824186710046459,99.19903412408172,170.4320946027572,216.48891265754,310.4114024133194,346.6686765040514,212.11708360574923,63.69530480590344,73.6454423271032,217.2430344169025,158.2207457770876,16.432584320311342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785364873836425,21.55853513146464,167.41733852573378,149.7782747878041,229.8311556288489,269.25435634056214,367.4736668629624,353.001106732823,272.26968940439457,183.6993292888962,77.26372660634028,7.91452805904883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165926620981332,40.55409485735264,198.39806824816347,290.5867126428989,277.6968273298457,293.9788180930081,287.2701924647687,225.3081560331003,107.64150511336528,137.86869006324136,84.19853106370763,66.86123142688477,3.693292564407054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.3891743571195,23.44297404965765,135.9086658730694,30.905721437259714,52.84102895500116,342.3718557374306,335.81440065314905,316.89442619924,200.28250716635645,106.88796034081167,9.497779862943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785364873836425,68.74567034507778,194.62919041177744,249.3546582849716,328.2010597083981,281.16451805193384,393.6302098753456,299.0291836321824,284.631631787213,248.0731705821833,206.6899456802981,50.5042323785524,1.8088536462140468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035032475341928,94.29926214205632,223.5748876588652,279.12948557659195,286.66724124936394,215.1324166695817,267.0687303080713,264.0533972442389,289.53198075604746,258.5506740468088,131.68743037842762,85.32942520934704,3.015333063832411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80047615836413,81.71114093010993,209.10175054191683,254.5556173812949,310.86376007157514,346.2919041177745,260.35952769302287,344.33187992760253,26.835079499766863,16.809356706588144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2415118929602924,96.48546516135616,97.99313169327236,342.8247903824954,413.9072573040219,454.8381245476514,466.8988798161719,329.03018975293065,407.5754040620592,231.48941571791403,165.5328996075408,71.00745863635659,4.371829051790697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4873901335976893,96.33487160420724,226.51463545071863,333.55318934867927,396.0425917237733,356.61881402525114,456.7975717510144,434.8628412200819,393.02725865994097,183.77433757406615,183.6993292888962,78.92198669540541,2.110617747320888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9047153165115231,94.29926214205632,222.97193644346052,329.33137686722847,403.2785832954385,444.5867999121537,341.92007506598384,226.1378630644418,142.61729150130884,210.23264468755625,217.4692132460304,92.33923795188434,2.035032475341928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62072565467268,224.70520481769563,334.45732767838183,411.41986717042425,283.0489569701269,351.41785492892785,29.24688436138559,8.291877432134632,120.6819839835674,122.11406524350464,37.38816823637131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32448187486094,129.95358501738357,192.4429873924776,416.1684686084917,338.37737605872576,179.7042726233823,178.87456559204074,172.3171105077592,256.51564157146686,123.54672349025093,63.24294714764768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83709174126325,0.5273659434257222,353.3773021322908,330.9902139431026,36.78521702096661,122.34024407263252,239.47952904894183,206.6899456802981,218.22275801858405,163.57287541736883,7.236568558474186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68148092319332,249.7314306712484,362.9506672672137,456.5713929218864,502.2514385903923,514.6139579600199,496.5981218358133,445.18975112755845,359.9359111901904,233.8262122943628,95.50516457286568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34468434674456,246.79168287939493,359.48297654512555,433.2045811310168,475.8687167488813,486.2712119283368,465.3156280122768,417.44995631128006,339.65886376151406,225.53433486222812,90.37979074852136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33487160420724,230.50969211623251,349.08105835247903,411.79663955670105,451.5966126546911,401.9220873074802,383.0015358667622,291.2652491302825,232.9970822498302,182.7190287004057,79.44992962564015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00301836224457,220.55955459503284,337.6238312861721,417.3749480261101,444.9635722984305,455.365490491077,434.7872559481029,386.7704137031482,310.1102152990216,201.41340131199587,77.56491372063815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64594538747728,220.55955459503284,329.03018975293065,403.5047621245664,442.4761821648329,453.481051572884,197.1921658173541,347.7239853777118,205.3328727055308,200.1319136092076,70.93187336437762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83709174126325,148.49678708501574,327.89929560729126,402.22327442177806,300.53685016409867,369.05634168004855,317.2711985855168,352.1713997014815,162.89433892998517,163.64846068934776,70.47951570612186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10869277507936,236.4647729719184,348.5536924090533,426.948313161033,469.9142128800044,480.99466756003454,478.431692154458,427.2495002753309,342.5986115533675,217.39362797405147,81.03260444272631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8775706114654,243.7007645435836,357.37293578461373,435.9931583789123,478.6578709835858,488.2312361185088,466.82329454419306,416.6964115387264,335.51263655204224,217.61980680317933,60.22819107062427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25928633222829,235.78623648453475,347.19661943428605,433.43018297333566,477.3013749956276,487.1003419728693,462.7526526067002,411.87222482868,326.6933931764819,207.51907572483069,71.98718223803807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47013209752376,140.2804949248601,354.2820174488023,432.751646485952,494.7136829176204,507.3018041295667,485.29148832665527,434.8628412200819,345.6889529023699,214.75506729649587,76.20841773267986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48546516135616,240.38424436545336,354.3576027207813,429.1339391935239,471.7986517981973,480.8440740028856,458.9087664851442,408.10277000548496,323.9042389417773,206.38818157919127,71.53482457978231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383727962259286,137.6425112341135,182.49284987127783,321.4168488081797,359.33295997478564,299.1047689041614,290.5117043577289,300.8386142652055,240.53483792260224,153.99951028244587,50.5042323785524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18319799987522,86.61091291213538,329.03018975293065,197.26717410252405,469.3106846777907,333.0252464184445,303.02424029769634,410.4395665819338,319.9847675482424,194.1012474815427,62.86617476137087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05681805478273,124.75262592106029,156.63807096000147,207.4434904528517,139.60253542428543,138.3960560066671,187.54321541045215,161.38667239806898,156.93925807429932,53.82075255668264,28.040981930576223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91008778493682,42.21235494641776,95.58074984484465,223.49930238688623,277.7724126018246,352.54874907456724,383.1527064107201,292.01879390283614,248.60053652560904,130.17976384651143,45.68004566850593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85084169753847,116.61134204607455,224.4790259885677,303.2504191268242,234.88152116802328,319.6830034471356,307.8484270077428,195.0815480700332,172.0909316786313,103.57086317587245,32.6389898114948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.0123280444078,216.9412703157957,327.97488087927024,402.6000468080549,443.4559057665144,86.30914881102854,129.8029914602346,390.9160639258111,298.9541753470125,183.39756518778933,54.42370377208733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69086453179143,218.4489368477119,330.3866857408889,403.5803473965453,444.058856981919,452.12455558492576,430.7166140106101,290.5867126428989,293.6020457067313,174.2015494259522,50.12688300546658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80097921873822,191.689442619924,255.9126903560622,233.2232610789581,291.34083440226146,198.77484063444027,263.45044602883416,194.4785968546285,143.52200681782037,115.85779727352094,51.86072836651068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739291755904288,63.3941176916056,126.63706483925328,356.92057812635795,460.7176201313583,467.2756522024488,444.209450539068,391.9719497862805,303.47659795595206,183.8499228460451,51.78572008134071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3921054501092125,104.92793615063972,200.5086859954844,415.64052567825695,364.7600979002368,366.4939432612809,443.3808974813444,385.5645112723389,296.69238705573366,176.23658190129413,47.71507814384786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92198669540541,217.3180427020725,331.3669863293794,407.6504123472292,444.058856981919,447.3753771600493,432.676638200782,368.9057481228997,277.16946138642,161.53784294202688,40.93086724362943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03754777721241,212.64444954917496,323.30128772637266,398.454396585392,439.4608491010005,447.3753771600493,426.0430208577126,372.0716747438809,283.8025017426805,165.00495667730604,41.91059084531092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70075120076365,208.49879932651217,329.78431151229324,411.3442818984453,455.44107576305606,464.1097255814674,441.8726539626192,208.49879932651217,296.6929640425427,167.26616798177588,41.83558256014096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17338525733793,209.4785229281936,330.76345812716573,413.83167203204295,440.21439387355406,448.053913647433,339.8850425906419,254.25385328018805,248.60053652560904,126.5614795672743,33.31752629887845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.3941176916056,192.5935809496265,321.2656782642217,378.0267555995668,375.8405525802669,368.98133339487856,425.3650613571379,273.7017706643318,280.48598156455023,106.73678979685376,31.58368093783436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56054737296103,232.62030986355344,356.99616339833693,442.099409778556,469.9892211651744,477.8287409390532,377.1220402830553,397.3235024397527,303.47659795595206,177.74424843321032,42.28794021839672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211851886043664,33.61929039998529,200.28250716635645,197.1921658173541,283.3501440844247,462.7526526067002,435.08902004920975,379.9867797897388,290.360533813771,167.11557442462694,38.44347711003174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02221471338,214.37829491021904,267.89786035260386,370.8657723130716,414.6613790633845,390.3136896972154,281.6918839953596,133.87363339772747,154.52745321268057,34.14665634341101,9.497779862943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32397881448684,216.26273382841208,333.7793681778072,409.987208923678,452.12455558492576,460.1146689159536,437.2746460817006,381.9462269931018,292.244972731964,169.22619217194784,38.29288355288283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39462075197969,226.21287134961185,344.1062780852837,432.827231757931,472.477188285581,479.1858139138205,455.516661035035,389.2583808235549,282.5965993118711,158.74868870732237,33.694298685155246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47457237163574,218.22275801858405,336.11558776744687,426.9477361742241,472.0248306273253,480.241122787481,453.1798644585862,393.8563887044735,298.5768259739267,165.6834931646897,36.70963174898766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970843053457465,71.76100340891018,333.8543764629771,416.7714198238964,460.41643301706034,468.10478224698136,443.0791333802375,383.6044870821669,281.6918839953596,158.29633104906662,33.01633918458061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12244273135458,209.40351464302367,322.773344796138,408.9319000500176,436.0687436508912,146.3111610525249,427.6262726616077,360.3126835764671,182.26667104215,146.76351871078066,27.211851886043664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18269493950113,206.31259630721232,323.5274665555005,405.99215225816414,449.1092225210933,456.5719699086954,430.0380775232264,373.72993483294607,269.48053516969003,150.23063244605984,29.24688436138559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86617476137087,201.41340131199587,317.49737741464475,398.9067542436478,286.0642900339593,226.36346490676075,332.3467099310609,231.2632368887861,261.2642430095344,104.55116376436293,14.548145402118337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2834999442847,199.67955595095177,252.29440607682508,406.8212823026967,448.9586289639445,457.476108238398,430.942792839738,372.3734388449878,279.9586156211245,153.32155078187122,28.342746031683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35255877422037,119.551666824737,206.0869944648934,252.52058490595292,316.96943448441,375.91613785224587,343.35215632592104,291.7926150737083,204.6543362181472,60.22819107062427,7.010389729346307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221235494641776,47.71507814384786,65.73091426805438,124.75262592106029,143.8237709189272,143.6726003749693,143.97436447607615,101.83701781482834,67.53976791426841,36.10668053358298,28.342746031683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51949151594991,222.97193644346052,361.36741546331865,452.12455558492576,502.7037962486481,513.1062914281035,483.934415351888,414.8869809057034,309.2810852544891,165.00495667730604,30.528372064173915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99212557252417,225.2331477479303,360.5388624055951,450.9180761673074,499.6884631848157,508.658877104334,478.5072774264369,409.912200638508,305.6628009752519,161.61285122719687,28.643933145980903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2834999442847,205.3328727055308,331.5175798865283,414.8113956337244,456.49638463671647,465.0144408979789,442.5511904500028,378.3279427138647,281.3151116090828,144.200543305204,20.95558391605996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291877432134632,180.23163856680804,74.85134475791256,402.5244615360759,447.0741900457514,459.28553887142095,440.8173450889588,377.42380438416217,276.3403313418874,142.31610438701102,21.6335434166346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44398017040584,190.33236964515672,307.547239893445,395.81583590783646,448.3556777485397,454.00899450311874,426.5709637879472,362.57389488093696,265.711657333304,136.0592594302183,18.392608510483303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956590036808144,183.92550811802408,299.4815412904382,376.3679185236927,418.3546716277916,424.1585819395195,400.8667784338198,344.4074651995816,253.42472323565545,132.6671539801091,17.337299636822863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42864710657343,182.11607748500103,297.2197529991594,386.4692265888504,429.5862968517797,438.55613378448896,180.307223838787,125.4311624084439,252.36941436199504,126.0341136238486,10.17631635032764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10718359395708,193.12152387986123,319.53240988998664,405.6909651438662,437.8025890119353,445.5665235138352,418.9576228431963,359.8603259182114,262.6963242694716,135.00395055655787,16.734348421418183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07651746629225,177.51806960408246,299.1047689041614,260.2089341358739,284.33044467291523,446.8474342298146,279.9586156211245,375.46378019399015,264.58076318766456,136.13484470219728,17.111120807694984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.036541656464216,183.5481587449383,314.40645907883334,260.058340578725,456.6469781938654,329.5581326831654,335.43762826687225,381.5694546068249,191.9156214490519,139.3007713231786,15.603454275778777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63454953738279,195.23214162718213,319.2306457888798,401.3941443772456,446.7724259446446,455.2148969339282,429.5862968517797,368.9057481228997,272.4202829615435,139.82813726660433,17.412307921992827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7654436830222,198.6998323492703,320.6633040356261,402.22327442177806,445.4909382418563,453.556636844863,425.51565491428687,363.0262525391928,233.525025180065,121.13434164182316,15.076088332353056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75011061918979,190.70914203143352,312.37142660349144,391.2934132988968,434.9378495052518,442.4761821648329,418.1284927986637,358.05147227199734,262.62131598430165,133.64745456859958,13.945194186713652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07651746629225,182.26667104215,304.2301427285057,386.9965925322761,431.0933863968869,438.9329061707657,317.9497350729005,174.27655771112217,174.35214298310115,121.88788641437678,9.648373420092918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52292566931371,144.42672213433192,233.52444819325595,303.0998255696753,280.862753950827,270.3852504862015,256.8168286857647,195.91067811456577,145.33086046403443,47.33830575757106,0.0755852719789601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61434706549918,75.68047480244512,189.35264604347523,300.7630289932265,413.9822655891919,292.16996444679404,293.2252733204545,340.0350591609818,145.9343886662481,122.86818700286726,9.874552249220796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145650222662815,22.53825873314613,51.18219187912704,124.07408943367663,130.78271506191606,165.6834931646897,227.8711314386769,153.39655906704118,108.9229928161536,8.442470989283551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95608697643405,168.24646857026636,75.98223890355196,185.5837682070892,176.61335428757096,102.89232668848878,92.71658732497016,67.16299552799163,48.69480174552934,126.71265011123222,6.934804457367346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67903954775774,87.96740890009366,165.00495667730604,225.76051369135604,187.54321541045215,121.88788641437678,116.00839083066988,84.19853106370763,33.99606278626209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74960755881569,167.34175325375483,294.65735458039177,168.7738345136921,437.2746460817006,285.76252593285244,186.78967063789855,127.39060961180688,256.9674222429136,5.955080855685861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332859362710856,168.84941978567102,294.129411650157,381.7956334359529,428.1536386050334,439.0084914427448,412.9275337023405,350.6643101563742,255.2341538686785,122.1896505154836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08640413526446,170.05532221648042,298.5012407019477,381.7206251507829,426.7215573450961,385.79069010146674,267.1437385932412,316.4420685409842,218.07216446143508,106.20942385342804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99606278626209,29.24688436138559,66.25828021148008,162.8193306448152,197.1921658173541,249.5802601272905,286.81783480651285,278.1491849881014,128.74768258657417,21.55853513146464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.7545508933018,158.2207457770876,278.90330674746406,360.7644642479139,404.4850627130569,427.4756791044587,405.2386074856105,343.8045139841768,245.88696756288343,116.7625125900325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94075391260164,165.3067207784129,287.8731436801733,381.3432757776971,430.49043518148216,441.0435239180866,414.8869809057034,354.2070091636324,249.1284794558437,122.49141461659046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73485148179228,159.72841230900383,280.862753950827,363.3280166402996,421.6711918059218,432.3748740996752,408.178355277464,348.0257494788186,244.75607341724404,119.24990272363016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.6242337344714,166.73880203835017,302.57188263944056,396.87114478149687,448.7324501348166,460.7176201313583,434.4104835618261,372.14726001586,270.4608357581805,131.98919447953446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65432287532721,171.7891675775245,299.7827284047361,386.6198201459993,433.2040041442077,444.134442253898,418.8820375712173,357.9758870000184,260.5857065221507,129.35063380197883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73485148179228,165.00495667730604,290.88789975719675,375.5393654659691,420.4652893751125,429.3601180226518,332.045522816763,243.92694337271143,249.65584539926948,120.5313904264185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542699007258133,39.64937954084111,138.7728283929439,271.0632099867762,263.1486819277273,306.26575219065666,168.47264739939425,93.7718961986306,69.80097921873822,37.38816823637131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.2567710303578,10.251324635497598,44.473566250887565,65.12738606584068,90.00301836224457,78.39462075197969,91.05832723590504,77.03754777721241,73.56985705512425,120.30521159729062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492836528457891,138.7728283929439,268.95316922626427,369.2825205091765,405.01242865648254,412.4751760440847,387.222771361404,325.63808430282137,232.4697163064045,109.37535047440936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653316754579022,114.57630957073265,224.1022536022909,351.11666781463,395.2884699644107,316.5170768261542,197.7195317607798,192.74475149358443,240.987195580858,115.63161844439308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9797236016814836,34.82519283079465,162.59315181568735,242.11808972649743,328.276067993568,320.738312320796,298.6524112459056,230.66028567338148,133.5718692966206,93.3945468255448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61929039998529,259.00245471825554,348.4781071370744,397.47467298371055,408.4045341065918,386.9965925322761,125.6573412375718,242.49486211277423,114.12395191247684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281990763162423,133.7980481257485,253.1229591345486,346.5180829469025,395.3640552363897,406.9724528466546,302.27069552514274,223.3487088297373,235.86124476970477,109.60152930353726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708625628239466,60.67997174207103,107.18914745510952,187.31703658132432,284.48103823006414,303.5521832279311,292.8479239473687,236.01241531366264,185.6587764922592,78.31903548000074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.83951977387887,116.23456965979774,169.3017774439268,288.0993225093012,376.8202761819484,304.0795491713568,320.6633040356261,229.60497679972104,168.5476556845642,50.956590036808144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025145806369718,123.54672349025093,240.61042319458124,333.4020188047213,181.5887115415753,169.0755986147989,274.98325836712013,312.4470118754704,219.73042455050023,101.0078877702958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442470989283551,119.62667510990698,235.5600576554069,20.1264538715274,119.32548799560912,241.9674961693485,372.9758130735834,110.12889524696295,6.784210900218425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15461804014168,240.00747197917653,332.8740758744866,383.0771211387412,397.2484941545827,377.64998321329,320.813897592775,225.00696891880244,109.22417993045144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60697569839743,238.19861833296247,329.4075391260164,379.7606009606109,395.3640552363897,372.14726001586,184.37728878947087,71.30864575065442,40.10173719909688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59951706204087,118.64695150822548,237.74568368789775,378.70529208695046,405.2386074856105,273.400583550034,240.91218729568808,182.49284987127783,113.44541542509322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72740618825566,258.92802341989454,147.74324231246217,271.36497408788307,251.9926419757182,227.72053788152803,332.57288876018873,238.49980544726031,117.2898785334582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08447916302293,268.3502180108596,369.1319269520275,429.81247568090754,449.3354013502212,428.5309879781192,371.0163658702205,272.64646179067137,135.98425114504835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70276344226002,266.1640149915597,358.8806023165299,350.4381313272464,319.7585887191145,312.37142660349144,343.7289287121979,247.8469917530554,123.01878056001618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.5239317900619,126.71265011123222,238.7259842763882,209.2529210858748,32.03603859609012,77.71608426459606,39.42320071171322,42.66471260467352,36.55903819183874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181259684813742,29.398054905343518,91.58569317933076,128.97386141570203,59.775833412368506,80.73084034161947,125.4311624084439,91.58569317933076,51.86072836651068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5565362327882,265.2592996750482,361.0662283490207,413.9072573040219,430.4154268963122,423.5556307241148,353.000529746014,261.4148365666833,134.40099934115318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87857673221356,262.3945601683647,356.0914480818254,407.4248105049104,424.00798838237057,406.4445099164199,351.87021258718363,261.4904218386622,136.2854382593462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51111402809998,262.3195518831948,363.9303908688953,423.5556307241148,441.4208732911724,422.1991347361565,363.7797973117463,260.8874706232575,134.25040578400427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44591848546733,262.54573071232267,355.63909042356966,406.9724528466546,423.70622428126376,404.258883883929,350.2869607832884,261.11364945238546,135.45630821481362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.9027164178351,232.1679522052977,322.7739217829469,372.9008047884135,387.7507142916387,369.2825205091765,237.218317744472,234.42916350976745,117.59164263456503,7.91452805904883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.2943188075702,224.17783887426987,315.9141256107496,371.2425446993484,388.5042590641923,371.2425446993484,320.738312320796,95.2795627305468,116.23456965979774,6.558032071090544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10869277507936,70.93187336437762,72.43953989629384,53.670158999533726,130.10475556134145,121.36052047095104,149.85386005978305,100.2543429977422,117.2898785334582,7.91452805904883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49928904406628,95.2795627305468,95.43015628769572,95.43015628769572,102.21436718791416,83.8967669626008,71.23306047867547,75.07752358704045,23.66915287878553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59708902942526,274.75707953799224,376.9714467259064,438.7823126136168,458.8331812131652,440.0638003164051,383.6044870821669,287.79755840819433,151.88889253512497,22.68885229029505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99212557252417,204.12697027472143,283.50131462838266,359.1817894308278,385.41391771518994,413.83167203204295,354.3576027207813,260.35952769302287,62.03704471683832,1.5076665319162057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306633509158043,6.407438513941624,120.75756925554636,116.1595613746278,216.48891265754,67.69036147141733,109.97830168981406,130.85830033389504,54.574297329236245,0.9047153165115231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3367965764487684,58.79553282387802,170.35708631758723,146.83852699595064,195.60891401345893,224.55461126054664,91.13333552107498,71.91159696605911,8.14070688817671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242014953334387,78.99757196738437,56.609906791387175,132.36596686581126,112.23951299428386,108.84740754417466,143.22024271671353,84.95207583626124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65432287532721,129.87857673221356,184.60346761859876,243.02280504300896,400.2632502316061,383.68007235414586,346.81984704800925,255.0829833247206,137.94369834841132,21.784713960592523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74022395021758,191.1614996896893,334.9846936218075,326.3166207902051,169.1511838867779,178.27161437663608,182.5684351432568,52.0118989104686,57.815809222196535,2.78915423470453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939747791853451,31.5086726526644,23.970339993083368,60.9061505711989,110.80743173434662,97.84196114931446,130.10475556134145,59.32347575411274,74.17338525733793,4.824186710046459,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-0.1092911392405063,-0.0545189873417721,-0.0378354430379746,-0.0311518987341772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1640886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1281392405063291,0.0,-0.0878987341772152,-0.1838481012658227,-0.2154556962025316,-0.2340759493670886,-0.1846075949367088,-0.1934177215189873,0.0,0.0,0.0,0.0,0.0,0.4053924050632911,-0.4243037974683544,0.7439367088607595,-1.0,-0.2802405063291139,0.0,0.2424936708860759,0.2405949367088607,0.3185189873417721,0.9459240506329112,0.2844430379746835,-0.2529113924050633,0.032506329113924,-0.2221772151898734,-0.2875696202531645,-0.2918481012658228,-0.295253164556962,-0.1062911392405063,-0.1120126582278481,0.3466202531645569,0.2155569620253164,0.1785316455696202,-0.4185949367088608,-1.0,0.5444177215189874,-0.3284430379746835,-0.3417721518987341,-0.070886075949367,0.0,0.0,0.1501392405063291,0.790746835443038,1.0,0.8254556962025317,0.180632911392405,-0.3321518987341772,-0.0365569620253164,-0.092886075949367,0.0,0.0,0.0,0.0,0.0,0.2329620253164556,0.1818101265822784,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.2025949367088607,0.4467974683544303,0.3663037974683544,0.1171012658227848,0.0,-0.0089367088607594,0.2485822784810127,0.0848354430379746,-0.0002025316455696,0.0006202531645569,0.0010253164556962,0.0723924050632911,0.0728734177215189,0.5635822784810127,0.5931012658227848,0.1853670886075949,0.0,-0.7486835443037975,-1.0,-1.0,-0.5309746835443039,0.0,0.0,0.0,0.4815189873417721,0.6632278481012659,0.574493670886076,0.3194683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4003544303797468,0.5078987341772152,-0.305253164556962,-1.0,-0.8756835443037975,-0.2756455696202531,-0.3619746835443038,-0.4611012658227848,0.0,0.0,0.5590379746835443,0.7092278481012658,0.538873417721519,0.2981139240506329,0.0,-0.0205822784810126,0.0658734177215189,0.0171139240506329,-0.0648481012658227,-0.0665316455696202,-0.0675316455696202,-0.0023037974683544,-0.0070379746835443,0.3259746835443037,0.3276962025316456,-0.0173670886075949,0.3262911392405063,-1.0,-1.0,-0.8314303797468355,-0.4482278481012657,0.0,0.0,0.0,0.532620253164557,0.3438481012658228,0.0,0.0,0.0,-0.028632911392405,0.0,0.0,-0.0460379746835443,-0.0472405063291139,-0.0449493670886076,0.0,0.0,0.3366075949367088,0.349379746835443,-0.3087088607594937,-1.0,0.3760126582278481,0.4029240506329113,-0.304253164556962,-0.5715822784810126,-0.2543164556962025,0.0,0.0,0.0,0.0,0.6399493670886076,0.7496835443037975,0.5146708860759494,-0.0798354430379746,0.1614303797468354,-0.0790759493670886,-0.2176329113924051,-0.2699620253164557,-0.2992911392405063,-0.249632911392405,-0.2515696202531645,0.2362911392405063,0.202759493670886,0.0098987341772151,-0.7915822784810126,0.3279113924050633,-0.7362784810126581,-0.1886455696202531,0.0,0.0,0.0,0.1477088607594937,0.4561139240506329,0.5826582278481013,0.4649240506329113,0.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,-0.4208481012658228,-0.512012658227848,-0.1125822784810126,0.0,0.5564177215189874,0.6198734177215189,0.4511898734177215,0.1958481012658227,0.0,0.0,0.0160253164556962,0.090759493670886,-0.013379746835443,-0.0237974683544303,-0.0324177215189873,0.0253670886075949,0.0168481012658227,0.4955316455696202,0.4976582278481012,0.0345189873417721,0.0,-0.976518987341772,-1.0,-1.0,-0.3031392405063291,0.0,0.0,0.0,0.3059746835443038,0.6419620253164557,0.5168607594936709,0.199379746835443,0.3668354430379746,-0.0193544303797468,0.2353417721518987,0.0440126582278481,-0.0455316455696202,-0.054126582278481,-0.0628987341772152,-0.004759493670886,-0.0176835443037974,0.4398227848101266,0.3803670886075949,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.8193544303797469,1.0,0.8818860759493671,0.2457215189873417,-0.2792658227848101,-0.0130632911392405,-0.1747721518987341,0.0,0.0,0.0,0.0,0.0,0.2741392405063291,0.1455696202531645,0.0,-0.1050126582278481,-1.0,-0.560620253164557,-1.0,-0.6140126582278481,0.0,0.0,0.0,0.1124177215189873,0.4280886075949367,0.2794177215189873,0.0220253164556962,0.0,-0.0237341772151898,0.0,0.0,-0.0234177215189873,-0.0230253164556962,-0.0216582278481012,0.0,0.0,0.0,0.3343924050632911,0.5761518987341772,0.3342658227848101,-0.1720506329113924,-0.5079240506329114,-0.9068987341772152,-0.6436329113924051,0.0,0.0,0.0,0.5938607594936709,0.4659746835443037,0.0434556962025316,-0.0042405063291139,0.0,0.0,0.274126582278481,0.1092405063291139,0.0174177215189873,0.0137468354430379,0.0097468354430379,0.0700886075949367,0.0582151898734177,0.3902658227848101,0.4123797468354431,0.492253164556962,0.0,-0.8053037974683545,-1.0,-1.0,-0.4743417721518987,0.0,0.0,0.0,0.0,0.0,0.4670506329113923,0.8553544303797468,0.6178734177215189,0.0134303797468354,0.2558354430379747,0.0869746835443038,-0.0140759493670886,-0.0277341772151898,-0.0363924050632911,0.0187215189873417,0.007886075949367,0.3385569620253164,0.3555696202531646,0.0,-0.629873417721519,-1.0,-0.3899493670886076,-0.5787215189873418,-0.6811139240506329,0.0,0.0,0.0,0.0,0.006886075949367,0.0,0.2790253164556961,0.6271518987341772,-0.0005316455696202,0.2358481012658228,0.0741139240506329,-0.0175696202531645,-0.0204050632911392,-0.0293670886075949,0.1870632911392405,0.1800379746835443,0.6502658227848102,0.5606708860759494,0.206873417721519,0.0,-0.7530759493670887,-1.0,-1.0,-0.5265822784810127,0.0,0.0,0.0,0.2172278481012658,0.6064936708860759,0.4383164556962026,0.1714177215189873,0.0,0.0,0.2446962025316455,0.1119493670886075,0.0144050632911392,-0.0116962025316455,-0.0329620253164556,0.0240253164556962,0.0148734177215189,0.4925443037974684,0.481506329113924,0.1696582278481012,0.0,-0.714746835443038,-1.0,-1.0,-0.5648987341772153,0.0,0.0,0.0,0.2196962025316456,0.6165949367088608,0.5107974683544304,0.2339113924050632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481139240506329,0.5646835443037974,0.5801645569620253,0.173,0.0,-0.7427088607594937,-1.0,-1.0,-0.5369367088607595,0.0,0.0,0.0,0.2357215189873417,0.669253164556962,0.5737088607594937,0.3147088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2937594936708861,0.6674810126582279,0.1923291139240506,0.0,-0.6189746835443038,-1.0,-1.0,-0.6606708860759494,0.0,0.0,0.0,0.2854050632911392,0.6880886075949367,0.513126582278481,0.2453037974683544,-0.5134810126582278,-1.0,-0.4139620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2249367088607594,-0.2503291139240506,0.2863164556962025,0.2069240506329114,0.6635569620253164,0.6496455696202532,0.6781898734177215,0.4347088607594936,0.0276202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.191759493670886,-1.0,-0.0878987341772152,-1.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9552025316455696,1.0,0.991772151898734,-0.0118481012658227,-1.0,-1.0,-1.0,-0.2678101265822785,0.0,0.239759493670886,0.7014556962025317,0.5970126582278481,0.3262025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2653164556962025,0.668873417721519,0.1483417721518987,0.0,-0.7681772151898734,-1.0,-1.0,-0.5114810126582278,0.0,0.0,0.0,0.1971645569620253,0.6878354430379746,0.5107974683544304,0.2425569620253164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4610632911392405,0.6094177215189873,0.2381392405063291,0.0,-0.6244303797468355,-1.0,-1.0,-0.6552151898734178,0.0,0.0,0.0,0.1835189873417721,0.6528101265822785,0.536012658227848,0.2533037974683544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1033417721518987,0.5531898734177215,0.5969873417721518,0.0677848101265822,-0.2264556962025316,-1.0,-1.0,-1.0,-0.0531898734177215,0.0,0.0,0.3982911392405063,0.6857088607594937,0.5985316455696202,0.327620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.438506329113924,0.4983164556962025,-0.3053037974683544,-0.2820253164556962,-1.0,-1.0,-0.6923291139240507,0.8634050632911393,-0.960873417721519,0.0,0.2854936708860759,0.6551645569620254,0.4745189873417721,0.1984936708860759,-0.5755316455696202,-0.6536962025316456,0.0,0.0,-0.0070126582278481,-0.0010886075949367,-0.0010886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3016075949367088,0.2440759493670886,0.5021392405063291,0.5267088607594936,0.5727974683544304,0.298759493670886,0.0,0.0,0.0,-0.1157215189873417,0.1039873417721519,-0.055886075949367,-0.1454430379746835,-0.125506329113924,0.0,0.0,0.0,0.1735443037974683,0.120126582278481,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.1598860759493671,0.8726835443037974,0.7453924050632912,0.6123037974683544,0.4125949367088607,-0.1414177215189873,0.1289620253164557,-0.0746455696202531,-0.1465443037974683,-0.1450632911392405,-0.145,-0.0656455696202531,0.0,0.355379746835443,0.3052025316455696,0.0,0.0,-0.9926455696202532,-1.0,-1.0,-0.287,0.0,0.0,0.0,0.0,0.3817974683544303,0.2707088607594937,0.980873417721519,0.4142278481012658,-0.1405569620253164,0.1206835443037974,-0.1340126582278481,-0.2273164556962025,-0.2432278481012658,-0.2545189873417721,-0.0671012658227848,-0.077126582278481,0.3901518987341772,0.2878101265822784,0.6459113924050633,0.3406582278481012,-0.4722278481012658,-0.2344303797468354,-0.9299620253164556,-0.8199620253164557,-0.6237215189873417,-0.0413670886075949,0.0,0.069632911392405,0.2806708860759493,0.925,0.9846582278481012,0.3355189873417721,-0.1437088607594936,0.1524810126582278,-0.0434683544303797,-0.1203037974683544,-0.1233291139240506,-0.1234050632911392,-0.0562025316455696,-0.0546202531645569,0.4133417721518987,0.3832278481012658,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5284430379746835,0.4281518987341772,0.3325822784810127,0.5567594936708861,-0.0145949367088607,0.2494177215189873,0.0500253164556962,-0.0405189873417721,-0.0446202531645569,-0.0432911392405063,0.0210886075949367,0.0020126582278481,0.4631012658227848,0.4438987341772151,0.0,0.0,-0.8091518987341773,-1.0,-1.0,-0.4705063291139241,0.0,0.0,0.0,0.0,0.6247974683544304,0.5242151898734176,0.2322658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.648620253164557,0.148379746835443,0.7686962025316455,-0.6913164556962025,-1.0,-1.0,-0.5883417721518988,0.0,0.0,0.1285822784810126,0.3076708860759494,0.6420886075949367,0.4619240506329113,0.1807215189873417,0.0,0.0,0.0,0.0,-0.0155443037974683,-0.0166708860759493,-0.0170759493670886,0.0,0.0,0.0,0.0,0.9226329113924052,0.3476329113924051,0.0,-0.6566582278481012,-1.0,-1.0,-0.6229873417721519,0.0,0.0,0.0,0.3505822784810127,0.6811518987341773,0.9068860759493672,0.3505822784810127,-0.0519493670886076,0.2168354430379746,0.0120886075949367,-0.0702278481012658,-0.0718481012658227,-0.0763670886075949,-0.0099746835443037,-0.0075949367088607,0.3315569620253165,0.3560506329113924,0.0,-0.743,-1.0,-1.0,-0.5366455696202532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692278481012658,-0.0770379746835443,0.1631392405063291,0.0109367088607594,-0.068126582278481,-0.0663037974683544,-0.0592784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6088607594936709,1.0,-0.9520759493670886,-0.7520126582278481,-0.0864050632911392,0.0,0.4918354430379746,0.5537594936708861,0.4647088607594937,0.2047088607594936,-0.546126582278481,-1.0,-0.362493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2320253164556961,0.4248987341772152,0.2442911392405063,-0.6076455696202532,-0.055759493670886,0.0050632911392405,0.0,0.2491392405063291,0.4777594936708861,0.0937974683544303,0.7207088607594937,0.5394430379746835,0.2754050632911393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805316455696202,0.0,-0.4314050632911392,-0.3581012658227848,-0.877506329113924,-0.9720886075949368,-0.6405569620253164,0.0,0.0,0.4016455696202531,0.2692025316455696,0.0,0.0,-0.1132025316455696,0.0869493670886076,-0.0653037974683544,-0.1468860759493671,-0.1514303797468354,-0.156253164556962,-0.0984556962025316,-0.1118101265822784,0.0,0.0,0.3264050632911393,0.8548227848101266,0.2307468354430379,-1.0,-0.1152278481012658,-0.1037341772151898,-0.3524050632911392,0.0,0.3248101265822785,0.0,0.3205696202531645,0.4106835443037975,1.0,0.3598227848101266,-0.1696202531645569,0.1191645569620253,-0.1164050632911392,-0.2043417721518987,-0.2158354430379746,-0.2236455696202531,-0.0380759493670886,-0.0454810126582278,0.4217468354430379,0.3075316455696202,0.5932278481012658,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.9066835443037976,1.0,0.834367088607595,0.2059113924050633,-0.1337974683544303,0.0271645569620253,0.0,0.0,0.0,0.0,0.0,0.0,0.0930506329113924,0.0,0.0,-0.8045949367088608,-1.0,-1.0,-0.4750632911392405,0.0,0.0,0.0,0.0,0.3100506329113924,1.0,0.7792278481012658,0.6749620253164558,0.1827215189873418,-0.2011392405063291,0.0890506329113924,-0.0014556962025316,0.0,0.0,0.0,0.0,0.0,0.093,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.8880126582278481,0.7695949367088608,0.656,0.4683417721518987,-0.0918607594936708,0.1742278481012658,-0.020886075949367,-0.1092405063291139,-0.1181392405063291,-0.0935316455696202,0.0,0.0,0.295632911392405,0.0848354430379746,0.0,-0.2427215189873418,-1.0,-1.0,-1.0,-0.0369367088607595,0.0,0.0,0.0,0.0014556962025316,0.4707468354430379,0.3613417721518987,0.0902784810126582,0.0,-0.0420886075949367,0.1635949367088607,0.0407974683544303,-0.0391139240506329,-0.0378101265822784,-0.042253164556962,0.172253164556962,0.147746835443038,0.6272405063291139,0.555379746835443,0.4610253164556962,-0.1343291139240506,-0.9564303797468356,-0.7368101265822785,-0.6307848101265823,-0.8213037974683544,0.0,0.0,0.0,0.042759493670886,0.5284303797468355,0.3687215189873418,0.1075189873417721,0.3952151898734177,0.0078101265822784,0.2747594936708861,0.0913037974683544,-0.0046962025316455,-0.0044810126582278,-0.0077215189873417,0.0541898734177215,0.037759493670886,0.5173291139240507,0.5014556962025317,0.034886075949367,0.0,-0.775620253164557,-1.0,-1.0,-0.5040379746835444,0.0,0.0,0.0,0.0,0.6131139240506329,0.5099240506329114,0.2315443037974683,-0.5315443037974683,-0.1109746835443037,0.0,0.0,-0.0056962025316455,-0.0086835443037974,-0.0134936708860759,0.0,0.0,0.0,0.0,0.0,0.3694683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2982911392405063,0.6015443037974684,0.480253164556962,0.2002405063291139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2449746835443038,0.0,0.0,-0.2349240506329114,-1.0,-1.0,-0.2711645569620253,-0.7735696202531646,0.0,0.187,0.6228607594936709,0.4461012658227847,0.1775696202531645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1545822784810126,0.3117088607594936,0.6122911392405064,0.4348481012658228,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.5363544303797468,0.1012658227848101,0.2093417721518987,0.5122784810126582,0.0392025316455696,0.2908227848101266,0.1322911392405063,0.0459113924050632,0.0390379746835443,0.0390126582278481,0.1135316455696202,0.1089240506329114,0.4483417721518987,0.3306329113924051,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0822278481012658,0.0,0.2337974683544303,0.734126582278481,0.0554303797468354,0.2992151898734177,0.1375569620253164,0.0558734177215189,0.0431518987341772,0.0426835443037974,0.1148987341772151,0.1068101265822785,0.4465569620253164,0.3432025316455696,0.2514683544303797,-0.5783037974683545,-0.6567721518987342,-1.0,-1.0,-0.0445822784810126,0.0,0.0,0.0,0.0,0.0519493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375696202531645,0.4451392405063291,0.5322405063291139,0.1564810126582278,-0.6142658227848101,-0.0519873417721519,-0.6952405063291139,0.0,0.4569367088607595,0.8429113924050633,0.7529620253164557,0.5801518987341773,0.3140126582278481,-0.4514556962025316,-1.0,-0.8287341772151898,-0.984772151898734,-0.0146962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.3212151898734177,0.8018101265822786,0.583253164556962,-0.4984177215189873,-0.0620379746835443,-0.3347848101265823,-0.511012658227848,0.0,0.7281898734177216,0.0,0.7571898734177215,0.6472658227848102,0.371632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0660379746835443,-1.0,-1.0,-1.0,-0.213620253164557,0.0,0.0,0.0,0.0,0.7606708860759495,0.6641898734177215,0.3921392405063291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031898734177216,0.5267721518987342,0.0,0.0,-0.9681898734177214,-1.0,-1.0,-0.3114683544303798,0.0,0.0,0.0,0.0,0.7243417721518988,0.5675696202531646,0.3132911392405063,0.0,0.0,0.0045696202531645,0.1309873417721519,0.0498734177215189,0.038506329113924,0.0392911392405063,0.1169367088607594,0.1131772151898734,0.4834050632911392,0.365,-0.3213670886075949,-0.7826455696202532,-0.4401645569620253,-0.6049620253164557,-0.596632911392405,-0.533873417721519,0.0,0.3,-0.3338607594936709,0.0,0.7803291139240507,1.0,0.8746582278481012,0.2891518987341772,-0.1309367088607594,0.1204810126582278,-0.1143291139240506,0.0,0.0,0.0,0.0,0.0,0.1027341772151898,0.0,0.0,-0.7776582278481013,-0.775759493670886,-1.0,-0.7262405063291139,0.0,0.0,0.0,0.243379746835443,0.3021772151898734,0.7736075949367088,0.6722531645569619,0.5658987341772153,0.3896455696202531,-0.1557341772151899,0.1208987341772152,-0.0879113924050633,-0.1689113924050632,-0.168886075949367,-0.1687721518987341,-0.1064430379746835,-0.109632911392405,0.3222405063291139,0.1193544303797468,0.0656202531645569,0.1730632911392405,-0.8676075949367088,-1.0,-1.0,-0.3373670886075949,0.0,0.0,0.0,0.2893417721518987,0.5890126582278481,0.5442658227848102,0.2929873417721519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2136962025316456,0.7933037974683544,0.1407848101265822,0.0835696202531645,-0.2125189873417721,-0.7482911392405064,-1.0,-0.8536962025316455,-0.4651518987341772,0.0,0.2629746835443037,0.6981772151898734,0.5053924050632912,0.6292784810126583,0.5753164556962026,0.0114556962025316,0.2643544303797468,-0.1484556962025316,-0.0058354430379746,0.0,0.0,0.0,0.0,0.138632911392405,0.0,0.0,-0.2458227848101266,-1.0,-1.0,-1.0,-0.0338354430379746,0.0,0.0,0.0,0.0,0.6644050632911392,1.0,1.0,0.2825569620253164,-0.2163544303797468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1944050632911392,0.0,0.0,-0.3738101265822784,-1.0,-1.0,-0.9058354430379748,0.0,0.0,0.0,0.0,0.0,0.5882278481012658,1.0,1.0,0.358746835443038,-0.2187974683544303,0.0451772151898734,-0.1351012658227848,-0.2316075949367088,-0.1321645569620253,0.0,0.0,0.0093670886075949,0.4829746835443038,0.1073417721518987,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.4589746835443038,0.9729113924050632,1.0,0.4414050632911392,-0.1588101265822784,0.0890126582278481,-0.089506329113924,-0.1740506329113924,-0.1868227848101266,-0.1896962025316455,-0.1163417721518987,-0.1214430379746835,0.2140379746835443,-0.0762025316455696,0.770620253164557,-1.0,0.2856835443037974,0.1937848101265822,-0.2298101265822785,-1.0,-1.0,-0.5834430379746836,0.0,0.0,0.6813544303797469,1.0,0.9330253164556962,0.3325949367088607,-0.1724556962025316,0.0721012658227848,-0.0890126582278481,-0.0762405063291139,0.0,0.0,0.0,0.0,0.2313544303797468,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.8030506329113924,0.8883924050632912,0.7587848101265823,0.4967341772151898,-0.1713164556962025,0.0679746835443038,-0.078759493670886,-0.1580126582278481,-0.1191645569620253,0.0,0.0,0.0,0.3694050632911392,0.036379746835443,0.0,-0.3262784810126582,-1.0,-1.0,-0.9533797468354428,0.0,0.0,0.0,0.0,0.0,0.5034683544303797,1.0,1.0,0.443506329113924,-0.1744936708860759,0.0728101265822784,-0.0974430379746835,-0.1871518987341772,-0.1951898734177215,-0.032379746835443,0.0370506329113924,0.0297721518987341,0.4537721518987341,0.0235949367088607,0.0,-0.3888607594936709,-1.0,-1.0,-0.8907974683544304,0.0,0.0,0.0,0.0,0.0,0.5496962025316456,1.0,1.0,0.3972658227848101,-0.1761012658227848,0.0744050632911392,-0.0921012658227848,-0.1459113924050633,0.0,0.0,0.0,0.0,0.2976962025316456,0.0,0.0,-0.2764430379746835,-1.0,-1.0,-1.0,-0.0032025316455696,0.0,0.0,0.0,0.0,0.504379746835443,1.0,1.0,0.4425822784810126,-0.1858734177215189,0.0724556962025316,-0.0917215189873417,-0.1860506329113924,-0.0020253164556962,0.0,0.0,0.0,0.3459746835443038,0.0,0.0,-0.1905316455696202,-1.0,-1.0,-1.0,-0.089126582278481,0.0,0.0,0.0,0.0,0.4472025316455696,0.5205569620253165,1.0,0.5290506329113924,-0.1518227848101266,0.0920253164556962,-0.0654810126582278,-0.1393164556962025,-0.1532784810126582,-0.1563291139240506,0.091632911392405,0.0913924050632911,0.5770506329113925,0.1966962025316455,0.0,-0.1706835443037974,-0.7745569620253164,-1.0,-1.0,-0.3344050632911392,0.0,0.0,0.0,0.0,0.9595443037974684,1.0,0.8262405063291138,0.1611772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3165189873417721,-0.3782784810126582,-0.262506329113924,-1.0,-1.0,-0.2440632911392405,-0.0783037974683544,0.0,0.2699240506329114,1.0,0.8484810126582278,0.6862531645569621,0.1423037974683544,-0.2786962025316455,-0.0026202531645569,0.0,0.0,0.0,0.0,0.0,0.1011012658227848,0.1516835443037974,0.0,0.0,-0.7651392405063291,-1.0,-1.0,-0.514506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.5745822784810127,0.4024810126582278,-0.2103544303797468,0.0474683544303797,-0.1185822784810126,-0.1890632911392405,-0.1894683544303797,-0.1914683544303797,-0.1188354430379746,-0.1224177215189873,0.0,0.2154556962025316,0.8646455696202532,0.4449873417721519,0.4097848101265822,1.0,0.0120886075949367,-0.6161392405063291,-1.0,-1.0,-0.663506329113924,0.0,0.0,0.4536962025316455,0.2489113924050633,0.3522405063291139,-0.136759493670886,0.1037088607594936,-0.0549113924050632,-0.130126582278481,-0.1458101265822785,-0.1464050632911392,0.1030506329113924,0.0973924050632911,0.6723291139240506,0.7021772151898734,0.7651898734177216,0.0,-0.1329493670886076,0.1194683544303797,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.1610886075949367,1.0,0.8727721518987341,0.168506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0495569620253164,0.057759493670886,0.1689113924050632,0.4683544303797468,-0.8862658227848101,-1.0,-1.0,-0.3933924050632911,0.0,0.0,0.0,0.0,0.0,0.8660506329113925,0.694632911392405,0.0343291139240506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8745696202531644,0.477379746835443,-0.4994936708860759,-0.465632911392405,-1.0,-1.0,-0.3145189873417722,0.0,0.0,0.0,0.2307341772151899,0.9398607594936708,0.7204430379746836,0.0572658227848101,-0.4915443037974684,-0.1943924050632911,-0.425620253164557,-0.4757088607594937,-0.4603417721518987,-0.1206455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0289367088607594,0.2124177215189873,-0.2686075949367088,0.1075316455696202,0.0,0.0,0.4694810126582278,0.8929367088607595,0.2038227848101265,-0.3078227848101266,-0.0225822784810126,-0.2116835443037974,-0.3077341772151898,-0.2963164556962025,-0.2867721518987342,-0.2149240506329114,-0.214886075949367,0.0,0.046759493670886,0.4434303797468354,0.1604303797468354,-0.0654177215189873,0.2498987341772152,-0.5336708860759494,-0.0926075949367088,-0.0339367088607594,-0.1932151898734177,-0.0833544303797468,0.0090253164556962,0.3842911392405063,1.0,0.9084430379746836,0.2910632911392405,-0.1752784810126582,0.0715316455696202,-0.0849367088607594,-0.1668354430379746,-0.1764810126582278,-0.1769367088607595,-0.0980759493670886,-0.1000759493670886,0.2914430379746835,0.4084430379746835,0.4620886075949367,0.0,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.4579746835443038,0.4002911392405063,0.2097721518987341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0577974683544303,0.0330506329113924,0.5616075949367089,1.0,0.2264810126582278,-0.813607594936709,-1.0,-1.0,-0.4660379746835443,0.0,0.0,0.0,0.3164303797468354,1.0,0.8087848101265822,0.1401645569620253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2164430379746835,0.1307721518987341,0.1655949367088607,0.1687848101265822,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,1.0,0.9342151898734176,0.2210506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1896962025316455,0.1913544303797468,0.127632911392405,0.2830253164556962,-0.92626582278481,-1.0,-1.0,-0.3533924050632911,0.0,0.0,0.0,0.0,0.017886075949367,1.0,1.0,0.3502911392405063,-0.2205189873417721,0.0510379746835443,-0.1244050632911392,-0.2222278481012658,-0.0165696202531645,0.0,0.0,0.0,0.3437848101265822,0.3763164556962025,0.3321645569620253,0.0,-0.6441772151898735,-1.0,-1.0,0.2287974683544303,-0.8901012658227848,0.0,0.0,0.0,0.0,0.5419746835443038,1.0,0.4499746835443038,-0.1792784810126582,0.0778987341772151,-0.0885696202531645,-0.1874936708860759,-0.1879620253164557,-0.1878227848101265,0.0508734177215189,0.0473670886075949,0.567126582278481,0.5401772151898734,0.418379746835443,0.0,-0.5303924050632912,-1.0,0.0121898734177215,-0.8138734177215191,-0.9489493670886076,0.0,0.0,0.0,0.0,0.1989240506329113,0.3364936708860759,0.4214810126582278,-0.1723924050632911,0.0804177215189873,-0.086379746835443,-0.2006835443037974,-0.2058607594936709,-0.2066075949367088,-0.1376708860759493,-0.1448227848101266,0.0,0.0,0.0,0.0,0.4999240506329114,1.0,0.2211518987341772,-0.2827341772151898,-0.9330253164556962,-0.3548987341772152,-0.3447088607594936,0.0,0.0,0.0,0.5629493670886075,0.3229873417721519,-0.1803544303797468,0.0690506329113924,-0.0896075949367088,-0.1741518987341772,-0.1867721518987342,-0.1896582278481012,-0.1163291139240506,-0.1258987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3512025316455696,0.5093544303797468,-0.175126582278481,0.0629240506329114,-0.0979113924050632,-0.1630759493670886,-0.1756582278481012,-0.1764303797468354,-0.1134556962025316,-0.1260759493670886,0.0,0.0,0.0,0.4885189873417722,0.2826075949367089,0.3239746835443038,-0.0062278481012658,0.3081012658227848,0.1682405063291139,0.3936835443037975,0.0258354430379746,0.1239873417721519,0.1947721518987341,0.4400506329113924,0.2027974683544303,0.0,-0.1445949367088607,0.0,-0.0670379746835443,-0.1516708860759493,-0.1684556962025316,-0.1713924050632911,0.0,0.0,0.0,0.2461139240506329,0.3857088607594937,-0.5442784810126582,-1.0,-1.0,-0.0389493670886075,0.0,0.0,0.0,-0.6964177215189874,0.0,0.0,0.1215189873417721,0.7002531645569621,0.5051645569620253,-0.1538607594936708,0.0881898734177215,-0.0743544303797468,-0.1622025316455696,-0.175759493670886,-0.1802278481012658,-0.1076962025316455,-0.1134050632911392,0.4024303797468355,0.4536582278481012,0.9895316455696204,0.5555822784810126,-0.5742911392405063,-0.7252278481012658,-0.4543544303797468,-0.6051645569620253,-0.783126582278481,0.0,-0.1374810126582278,0.0,0.0,0.9704303797468354,1.0,0.5360506329113924,-0.1570253164556962,0.0885316455696202,-0.073379746835443,-0.1610126582278481,-0.1736962025316455,-0.1769620253164557,-0.1045822784810126,-0.110253164556962,0.4173670886075949,0.475126582278481,0.3192911392405063,0.0,-0.2051898734177215,-0.5678987341772151,-1.0,-1.0,-0.5065696202531645,0.0,0.0,0.0,0.0,0.4083924050632911,1.0,0.5323797468354431,-0.1613164556962025,0.0870632911392405,-0.0758481012658227,-0.1669999999999999,-0.1794430379746835,-0.1819493670886076,0.0649746835443038,0.0589873417721519,0.5848227848101266,0.5643924050632911,0.3338481012658227,-0.3688227848101266,-0.9269620253164558,-0.4707341772151899,0.0,-0.1745569620253164,-0.9485822784810128,-0.3899746835443038,0.0,0.0,0.0,0.1629873417721518,0.0161772151898734,0.0,-0.1802025316455696,0.0608481012658227,-0.0868987341772151,0.0,0.0,0.0,0.0,0.0,0.0879113924050633,0.7265822784810126,0.914113924050633,0.7090253164556962,0.5093291139240507,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.3198101265822785,0.3432784810126582,0.4174177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7647848101265823,0.8830759493670887,0.2186075949367088,-0.3727468354430379,0.2173670886075949,-0.4139367088607595,-0.8564177215189873,-1.0,-0.8784683544303797,0.0,0.0,0.0,0.0,0.2283417721518987,0.2193037974683544,0.0235316455696202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4717088607594937,0.3289493670886075,0.3878860759493671,1.0,0.2872405063291139,-0.6138987341772152,-0.9178607594936709,-0.8282025316455696,-0.9196835443037976,0.0,0.553367088607595,1.0,0.838987341772152,0.0786075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0874303797468354,0.0,0.3885696202531645,0.0,-0.6054430379746836,-1.0,-1.0,-0.6742025316455696,0.0,0.0,0.0,0.0,0.0,0.7709240506329114,0.736873417721519,0.0076962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6512151898734176,0.780253164556962,0.0,-0.5054556962025316,-1.0,-1.0,-0.7742025316455696,0.0,0.0,0.0,0.0,0.0,0.6805949367088608,0.6752658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6839113924050634,0.615493670886076,0.2916962025316456,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.1227721518987341,0.0993544303797468,0.3017341772151898,0.0173037974683544,0.3194430379746835,0.0981518987341772,0.0112405063291139,-0.0005949367088607,-0.0115822784810126,0.1981772151898734,0.1921012658227848,0.6794177215189874,0.5583924050632911,0.3598481012658228,-0.0535949367088607,-0.8121898734177215,-0.098,-0.9152025316455696,-0.4006582278481013,-1.0,0.0,0.0,0.0,0.0,0.3039113924050633,0.2908987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5319113924050634,0.0,0.0,0.0,0.1235443037974683,0.4053670886075949,0.1842658227848101,0.2146202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0629113924050632,0.5929746835443038,0.6081645569620253,0.5900506329113924,-0.241,0.2647848101265823,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0446962025316455,0.4144177215189873,0.1694050632911392,0.4096708860759493,0.1905949367088607,0.1066075949367088,0.0811645569620253,0.0689493670886075,0.1300506329113924,0.1242278481012658,0.590746835443038,0.4656835443037975,0.1507594936708861,-0.0190886075949367,-1.0,-1.0,-1.0,-0.2605696202531645,0.0,0.0,0.0,0.0,0.0,0.4740379746835443,0.5184556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6659620253164557,0.8463417721518988,0.4421645569620253,0.0,-0.9751898734177216,-1.0,-1.0,-0.3044556962025316,0.0,0.0,0.0,0.0,0.0,0.5186835443037975,0.5802025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,0.8338481012658228,0.4862278481012658,0.0,-0.8331518987341773,-1.0,-1.0,-0.446493670886076,0.0,0.0,0.0,0.0,0.0,0.6774936708860759,0.717253164556962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1179873417721519,0.8767848101265824,0.5574303797468354,0.0,-0.7204430379746836,-1.0,-1.0,-0.5592151898734177,0.0,0.0,0.0,0.0,0.0,0.7422278481012659,0.7489240506329113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0376202531645569,0.5188987341772152,0.6126582278481012,-0.3143544303797468,-0.3592658227848101,0.0897974683544303,-0.2202151898734177,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.6714683544303798,0.6866962025316456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4534556962025317,0.6720886075949367,0.2743670886075949,0.1888987341772152,0.0,-1.0,-0.5339113924050634,-1.0,-0.7457341772151899,0.0,0.0,0.0,0.0,0.2343037974683544,0.3963037974683544,0.0,0.0,0.0,0.0,0.0,0.0,0.2618734177215189,0.3510886075949367,0.3418607594936709,0.735873417721519,0.6256582278481012,0.0,-0.6317974683544304,-0.6401265822784811,-1.0,1.0,-0.5988481012658228,-1.0,-0.5217848101265823,0.0,0.0,0.0,0.0,0.1268607594936709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2866075949367088,0.1608987341772152,0.0,0.3258860759493671,-0.0019113924050632,-1.0,0.0,0.0,0.0,0.0,0.1920379746835443,0.5055569620253164,0.579126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6702405063291139,1.0,-0.6154556962025317,-0.779253164556962,-0.4622151898734177,-0.4046962025316455,-0.135632911392405,-0.6135316455696203,-0.2384683544303797,-0.030379746835443,0.0,0.0,0.4087341772151898,0.4614936708860759,-0.2593417721518987,-0.709126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4114430379746835,0.6391898734177216,0.4522784810126581,0.6355189873417721,0.3189367088607595,0.1815569620253164,-1.0,-0.5627468354430379,0.0,0.064379746835443,0.489873417721519,0.6987594936708861,0.4592658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8871645569620253,-1.0,-1.0,-0.3924936708860759,0.0,0.0,0.0,0.0,0.0,0.4740632911392405,0.5356455696202532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798620253164557,0.8017088607594937,0.3369240506329114,0.0,-0.8076708860759493,-1.0,-0.9875443037974684,-0.4844303797468355,0.0,0.0,0.0,0.1564556962025316,0.0,0.3983670886075949,0.4954936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.1253164556962025,0.3209493670886076,0.3152151898734177,0.6364050632911393,0.498759493670886,0.0,-0.2243417721518987,-1.0,-1.0,-1.0,-0.0553164556962025,0.0,0.0,0.0,0.0,0.0,0.0828734177215189,0.3288354430379747,0.0,0.0,0.0,0.0,0.0,0.1440126582278481,0.2980379746835443,0.3736835443037974,0.3628101265822784,0.7582784810126583,0.5984303797468354,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.2730506329113924,0.3686202531645569,0.3590632911392405,0.8562025316455696,0.6953164556962025,0.307,0.0,-0.8913924050632912,-1.0,-1.0,-0.3882658227848101,0.0,0.0,0.0,0.0,0.0,0.6101012658227848,0.7042784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6396582278481013,0.7123417721518988,0.2805822784810126,0.0,-0.8737848101265823,-1.0,-1.0,-0.4058734177215189,0.0,0.0,0.0,0.0,0.0,0.3299620253164557,0.4381645569620253,0.0,0.0,0.0,0.0,0.0847215189873417,0.1798607594936709,0.1736582278481012,0.2418227848101265,0.2401392405063291,0.7011772151898734,0.4834430379746835,0.0740126582278481,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.3117088607594936,0.436506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.202126582278481,0.6228987341772152,1.0,0.3737215189873418,0.0,-0.5410759493670886,-0.8333291139240506,-0.9512025316455696,-0.9540506329113924,0.0,0.0,0.0,0.0,0.3265443037974683,0.4732405063291139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7318101265822785,0.6926962025316455,0.6912405063291139,0.0314303797468354,-0.7371518987341772,-0.4273291139240506,-1.0,-0.095253164556962,-1.0,-0.0199240506329113,0.0,0.0,0.0,0.3705443037974683,0.4717974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5567974683544304,0.5689113924050633,0.8072278481012658,-0.559126582278481,0.3795443037974684,-0.9518481012658228,-1.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1311518987341772,0.0,0.0,0.2260379746835443,0.3285189873417721,0.2360886075949367,0.2376582278481012,0.2271898734177215,0.2764177215189873,0.2474177215189873,0.5263291139240506,0.2943544303797468,0.2158101265822784,-0.2965316455696202,-0.6337594936708861,0.517253164556962,-1.0,-1.0,-0.7937341772151899,-0.1312784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7927341772151898,0.7131139240506329,0.1825443037974683,-0.831253164556962,-0.3220506329113924,0.0,0.0,0.0,0.0,0.0,0.6197721518987342,0.6617468354430379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.6793417721518987,0.0,0.0,0.0,0.0,0.0,0.5233544303797468,0.5308860759493671,0.5512025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3956582278481013,0.5212658227848102,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5471518987341772,0.7075063291139241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.711,0.6991012658227848,0.2822151898734177,0.0,-0.7292025316455696,-1.0,-1.0,-0.5504430379746835,0.0,0.0,0.0,0.0,0.0,0.6508354430379747,0.7790506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6082658227848101,0.724126582278481,0.1846835443037974,0.0,-0.8268481012658228,-1.0,-1.0,-0.4527974683544304,0.0,0.0,0.0,0.0,0.0,0.4433417721518987,0.5162784810126583,0.0,0.0,0.0,0.0,0.0,0.044,0.276379746835443,0.3376455696202531,0.3294430379746835,0.6318860759493671,0.368,0.0,-0.3008101265822784,-0.9748860759493672,-1.0,-1.0,-0.0039620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.2900886075949367,0.0,0.0,0.0,0.0445569620253164,0.3144177215189873,0.298873417721519,0.296253164556962,0.3623291139240506,0.346,0.605493670886076,0.3889367088607595,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1704810126582278,-0.0029620253164556,0.0,0.0,0.0,0.0,0.0,0.3277341772151898,0.393506329113924,0.3830632911392405,0.8223037974683545,0.6022658227848101,0.2502658227848101,0.0,-0.8304303797468354,-1.0,-1.0,-0.4492151898734177,0.0,0.0,0.0,0.0,0.0,0.7536202531645569,0.9049493670886076,0.1072911392405063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0618607594936708,0.3627341772151898,0.6579620253164556,0.0985569620253164,-0.8678481012658228,0.230379746835443,0.0544556962025316,-1.0,-1.0,-0.7287848101265822,0.0,0.0,0.0,0.3979493670886075,0.6233670886075949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2241392405063291,0.8110253164556962,0.5492784810126582,0.3412025316455696,-0.0766835443037974,-0.8577215189873418,-0.3639746835443038,-0.4803291139240506,-0.8504683544303797,-0.6504683544303798,0.0,0.0,0.0,0.1019620253164556,0.6823037974683545,0.7066835443037975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297848101265822,0.8358987341772152,0.4903417721518988,-0.0012278481012658,-0.0739746835443038,-0.2697848101265823,-0.6285696202531645,-1.0,-0.982987341772152,-0.3231012658227848,0.0,0.0,0.5694177215189874,0.7289746835443037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9784810126582278,0.5505443037974683,-0.2024177215189873,0.2131645569620253,0.0882658227848101,-1.0,-0.9314430379746836,-1.0,-0.3482025316455696,0.0,0.0,0.483126582278481,0.697873417721519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2071645569620253,0.3892784810126582,0.7069873417721518,0.4625443037974683,0.0,-0.0403924050632911,-0.689873417721519,-0.2106708860759494,-1.0,-1.0,-0.3387215189873417,0.0,0.123506329113924,-0.1374556962025316,0.0,0.1378481012658227,0.4980379746835442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3841392405063291,0.4444430379746835,0.8792911392405063,0.6031898734177216,0.0,-0.8168860759493671,0.1399746835443037,-1.0,-1.0,-0.6185443037974684,0.0,0.0,0.0,0.0,0.0,0.1135443037974683,0.3590759493670886,0.2116329113924051,-0.0444936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7437848101265823,0.4893037974683544,0.0,-0.9325822784810128,0.0,0.0,-0.5402405063291139,-0.6164556962025317,0.0,0.3895189873417721,0.4757215189873418,0.7691898734177215,1.0,0.2370759493670886,-0.1768860759493671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2344177215189873,0.0,0.0,0.0,-0.836126582278481,-1.0,-1.0,-0.4435316455696202,0.0,0.0,0.0,0.0,0.0,0.633620253164557,0.8646455696202532,0.1442658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.191506329113924,0.7739620253164557,0.3389620253164557,0.0,-0.5378987341772152,-1.0,-1.0,-0.741759493670886,0.0,0.0,0.0,0.0,0.0,0.6869746835443038,0.9151898734177216,0.1530506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8243417721518987,0.3674177215189873,0.0,-0.5093037974683544,-1.0,-1.0,-0.7703417721518987,0.0241139240506329,-0.0268354430379746,0.0,0.0,0.0,0.7616582278481012,0.9687215189873416,0.1997088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285443037974683,0.4432151898734177,0.4451139240506329,0.0,-0.3468227848101265,-0.8851012658227848,-1.0,-1.0,-0.0477341772151898,0.0,0.6764303797468355,0.0994810126582278,0.0,0.656759493670886,0.9207088607594938,0.188506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4051012658227848,-0.6252278481012659,-0.3235189873417721,-0.8065569620253165,-1.0,-0.5243417721518988,0.0,0.6478227848101266,-0.7209493670886076,0.0,0.0,0.009506329113924,0.4780632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0774810126582278,0.4555569620253164,0.4449240506329114,0.8995189873417722,0.5818987341772152,0.0,-0.7634430379746835,-1.0,-1.0,-0.5162025316455696,0.3486962025316455,-0.3880632911392405,0.0,0.0,0.0,0.0,0.0,0.1703924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670886075949367,0.473759493670886,1.0,0.7466962025316455,0.3890379746835443,0.0,-0.4806582278481013,-1.0,-1.0,-0.799,0.0,0.0,0.0,0.0,0.0,0.377126582278481,0.6916075949367089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6524810126582279,0.8015443037974684,0.4241898734177216,0.0,-0.4549240506329114,-1.0,-1.0,-0.8247341772151898,0.0,0.0,0.0,0.0,0.0,0.3833037974683544,0.708126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7184050632911392,0.7552278481012658,0.3818987341772152,-0.073886075949367,-0.415886075949367,-0.7919493670886076,-0.8029240506329114,-0.3597088607594937,-0.771012658227848,-0.0642911392405063,0.0,0.0,0.0,0.4430379746835443,0.7199746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5362025316455696,0.632759493670886,0.614987341772152,0.0,-0.2632278481012658,-0.8248227848101266,-1.0,-1.0,-0.1916075949367088,0.0,0.0,0.0,0.0,0.3237088607594937,0.7140506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1784303797468354,0.9776708860759494,0.5710632911392405,0.1820506329113924,0.0,-0.6548101265822784,-1.0,-1.0,-0.6248354430379747,0.0,0.0,0.0,0.0,0.0,0.2604430379746835,0.5798227848101265,0.0,0.0,0.0,0.0,0.0,0.0052405063291139,0.3102911392405063,0.3808101265822785,0.3707721518987342,0.6440759493670886,0.3955189873417721,-0.0819367088607594,-0.4938354430379746,-0.7905822784810127,-1.0,-0.6081139240506329,-0.0234430379746835,-0.2817215189873417,0.0,0.0,0.0,0.0078607594936708,0.0063291139240506,0.4397088607594936,0.0,0.0,0.0,0.0,0.0,0.0,0.3005316455696202,0.4251898734177216,0.4194430379746836,0.8040379746835443,0.543873417721519,0.0,-0.4673544303797468,-0.8795443037974683,-1.0,-0.932759493670886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2218354430379746,0.0372278481012658,0.0,0.0,0.0,0.045632911392405,0.3429113924050633,0.3384050632911393,0.4063037974683544,0.3968607594936709,0.730759493670886,0.4270506329113924,0.0,-0.4873417721518987,-0.8801898734177215,-1.0,-0.912113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2401772151898734,0.0483291139240506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6777848101265823,0.8132405063291138,0.4340759493670886,0.2747215189873417,-0.7017594936708861,-0.9275569620253163,-0.4484050632911392,1.0,-0.3431139240506329,-1.0,-0.4612911392405063,0.0,0.0,0.3864936708860759,0.706632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7070506329113924,0.6914303797468354,0.4553544303797468,-0.127126582278481,-0.573253164556962,-0.4464303797468354,-0.6313670886075949,-0.8960632911392405,-0.5115189873417721,-0.0938987341772152,0.0,0.0,0.0,0.8366708860759493,0.856367088607595,0.0930126582278481,0.0,0.0365189873417721,0.4794556962025317,-0.0479367088607594,-0.0696582278481012,-0.0712784810126582,0.0042784810126582,-0.003253164556962,0.5568987341772151,0.2564050632911392,0.0,0.0,-0.3436455696202531,-0.8895316455696202,-1.0,-1.0,-0.0464683544303797,0.0,0.0,0.0,0.0,0.0190886075949367,0.9026455696202532,0.7506202531645569,-0.063,0.1781645569620253,0.0231139240506329,-0.0575316455696202,-0.076873417721519,-0.0827468354430379,0.1683037974683544,0.1658101265822784,0.689746835443038,0.3012151898734177,-0.1672025316455696,-0.3152405063291139,-0.4888227848101265,-0.9490253164556962,-1.0,0.0,0.0,0.0,-0.3593670886075949,0.0,0.1235189873417721,1.0,1.0,0.6195316455696203,-0.0875569620253164,0.1669367088607595,0.0108101265822784,-0.1004936708860759,-0.1178607594936708,-0.117759493670886,-0.0431772151898734,-0.052,0.2958227848101266,-0.0651392405063291,0.178379746835443,-1.0,-1.0,-0.9719493670886076,-0.2223291139240506,0.0,0.0,0.3471898734177215,0.0,0.0,0.2045949367088607,0.6382658227848101,1.0,0.5352911392405063,-0.0914936708860759,0.1560379746835443,0.0033164556962025,-0.0815316455696202,-0.0989240506329114,-0.0994430379746835,-0.0221012658227848,-0.0263670886075949,0.3879493670886076,0.0515822784810126,0.0,-0.9194050632911392,-1.0,-1.0,-0.360253164556962,0.0,0.0,0.0,0.0,0.0,0.0,0.4316962025316455,0.9478354430379748,0.7613670886075949,-0.0777341772151898,0.1569746835443038,0.0066835443037974,-0.0450126582278481,-0.0236708860759493,0.0,0.0092278481012658,0.0027088607594936,0.5445822784810126,0.2174683544303797,0.0,0.0,-0.300632911392405,-0.7919113924050633,-1.0,-1.0,-0.1871139240506329,0.0,0.0,0.0,0.0,0.2877215189873418,1.0,0.5770759493670886,-0.084632911392405,0.1575696202531645,-0.0002151898734177,-0.0776075949367088,-0.0904050632911392,-0.0908481012658227,0.1597341772151898,0.1597341772151898,0.6454556962025316,0.2685189873417721,-0.1372784810126582,0.1233544303797468,-0.459759493670886,0.139506329113924,-1.0,-1.0,-0.0918734177215189,-0.7555822784810127,-0.1276835443037974,0.0,0.0,0.6701392405063291,1.0,0.8258607594936708,-0.0643291139240506,0.1682025316455696,0.0040126582278481,-0.0757215189873417,-0.093873417721519,-0.0986708860759493,-0.0265949367088607,-0.031632911392405,0.479620253164557,0.1503291139240506,0.0,0.0,-0.3642911392405063,-0.7704810126582279,-0.0089493670886075,-1.0,-1.0,-0.1359240506329113,0.0,0.0,0.0,0.4205822784810126,1.0,0.8637721518987341,-0.0580632911392405,0.1756202531645569,0.0100253164556962,-0.071126582278481,-0.0917468354430379,-0.0950253164556962,-0.0250379746835443,-0.0417848101265822,0.4410379746835443,0.1068354430379746,0.2730759493670886,0.0,-0.3329240506329113,-0.7592025316455696,-1.0,-1.0,-0.1875189873417721,0.0,0.0,0.0,0.0,0.1365189873417721,0.724873417721519,0.8534556962025317,-0.0544936708860759,0.1845189873417721,0.030632911392405,-0.0497721518987341,-0.0741012658227848,-0.0834050632911392,0.1592911392405063,0.1509493670886076,0.6863291139240506,0.2556075949367088,-0.114253164556962,-0.7000506329113925,-1.0,-1.0,-0.320873417721519,-0.1444810126582278,1.0,-1.0,-0.112886075949367,0.0,0.0,0.9083037974683544,1.0,0.8668481012658227,-0.0526455696202531,0.184746835443038,0.0251645569620253,-0.0788227848101265,-0.1061645569620253,-0.1098481012658228,-0.0359240506329113,-0.0363417721518987,0.3390886075949367,-0.0134430379746835,-0.4366962025316456,-0.5083544303797468,-0.3364936708860759,-0.7505696202531645,0.0,-1.0,-0.2340886075949367,0.0,0.6922405063291139,0.5278481012658228,0.1082025316455696,0.0411518987341772,1.0,0.5066835443037975,-0.0916455696202531,0.1531645569620253,3.79746835443038e-05,-0.0863544303797468,-0.1138987341772151,-0.1100759493670886,0.0,0.0,0.2788607594936709,0.0,0.0,-0.8176708860759494,-1.0,-1.0,-0.4619746835443038,0.834,-0.2904430379746835,-0.6376962025316456,0.0,0.0,0.0,0.4473291139240506,0.968481012658228,0.8028227848101266,-0.0796455696202531,0.1523924050632911,-0.0088734177215189,-0.0701645569620253,-0.0926455696202531,-0.0930379746835443,-0.0160379746835443,-0.0201392405063291,0.4951392405063291,0.3584556962025316,-0.0187974683544303,-0.5838354430379746,-0.7700253164556962,-1.0,-0.7581898734177215,0.3661772151898734,-0.4520253164556962,-0.032759493670886,0.0,0.3387215189873417,0.7388987341772152,0.1331645569620253,0.5010379746835443,0.0648227848101265,-0.0578101265822784,0.1686202531645569,0.0121392405063291,-0.0653037974683544,-0.0879620253164557,-0.0903924050632911,0.1602405063291139,0.1596708860759493,0.6695189873417722,0.2709999999999999,-0.0777848101265822,-0.7050632911392405,-1.0,-1.0,-0.1097721518987341,0.0,0.0,-0.2044936708860759,-0.1825443037974683,0.0,0.110126582278481,0.6208354430379747,1.0,0.7317974683544304,-0.0706202531645569,0.1696455696202531,0.0140126582278481,-0.0637215189873417,-0.0876708860759493,-0.0905443037974683,-0.0169746835443037,-0.0276835443037974,0.4722658227848101,0.1492405063291139,-0.0971012658227848,-0.7215189873417721,-1.0,-1.0,-0.4610379746835443,1.0,-0.9206075949367089,-0.1922784810126582,0.0,0.6787974683544303,0.199,0.2504177215189873,0.483253164556962,0.0,-0.0611645569620253,0.0,0.0,-0.0522025316455696,-0.0733670886075949,-0.0738227848101265,0.0,-0.0020253164556962,0.0,0.0,0.0,0.0,0.0,0.2618607594936709,0.1597468354430379,-1.0,-1.0,0.0154683544303797,0.8522025316455696,0.1393164556962025,0.1366962025316455,0.2723164556962025,0.4771518987341772,0.0,-0.0537721518987341,0.0,0.0,-0.0388734177215189,-0.0660759493670886,-0.0742278481012658,0.0,0.1416202531645569,0.7719620253164556,0.3495443037974683,0.0,0.0,-0.2354050632911392,-0.6381012658227848,-0.1864556962025316,-1.0,-0.9964430379746836,-0.2232405063291139,0.0,0.0,0.0,0.6501645569620254,1.0,0.7689873417721519,-0.0543924050632911,0.1895949367088607,0.0417468354430379,-0.0494556962025316,-0.0698354430379746,-0.0668354430379746,0.0118607594936708,-0.008506329113924,0.391,0.1173924050632911,-0.3186075949367088,0.0,-0.362506329113924,-0.8926329113924051,-0.0371772151898734,-0.8693037974683544,0.0,-0.5750506329113925,-0.1481518987341772,0.0,0.0,0.5542278481012658,1.0,0.5843924050632912,0.0,0.1654303797468354,0.0147341772151898,0.0,0.0,0.0,0.0,0.0,0.420126582278481,0.1395569620253164,0.0,-0.6377088607594936,-0.8790632911392405,-1.0,-0.7628860759493671,0.0,0.0,0.056379746835443,-0.0627468354430379,0.0,0.0,0.2916075949367088,1.0,0.90873417721519,-0.0708987341772151,0.1695316455696202,0.0163417721518987,-0.0370886075949367,-0.0577848101265822,-0.065759493670886,0.0020126582278481,-0.0110126582278481,0.5423291139240507,0.2343164556962025,0.0,0.0,-0.2487721518987341,-0.3314430379746835,-0.5624683544303798,-1.0,-1.0,-0.1369746835443037,0.0,0.0,0.0,0.2169620253164557,0.5471645569620253,0.2419240506329113,-0.0528607594936708,0.1888101265822785,0.0383670886075949,-0.0330886075949367,-0.0540759493670886,-0.054,0.2060379746835443,0.1977468354430379,0.7988101265822785,0.4240379746835443,0.2614683544303797,-0.1499873417721519,-0.1657468354430379,-0.2105443037974683,-0.5289240506329114,-0.6699620253164557,-0.9709873417721518,-0.5835063291139241,0.0,0.0,0.0,0.1389367088607595,0.5210886075949367,0.3490379746835443,-0.0370253164556962,0.2019746835443037,0.0458987341772151,-0.0285822784810126,-0.0502911392405063,-0.0532278481012658,0.025759493670886,0.0203164556962025,0.7041898734177215,0.3588101265822784,0.1891898734177215,-0.0771139240506329,0.0582658227848101,0.554746835443038,-0.5860253164556962,-1.0,-0.5548860759493671,-1.0,-0.1387341772151898,0.0,0.2810632911392405,0.2589620253164557,0.5099620253164557,0.0,-0.0650253164556962,0.0,0.0,-0.0417468354430379,-0.0618987341772151,-0.0608227848101265,0.0,0.0,0.0,0.0,0.0,-0.5377468354430379,0.0,0.6542784810126583,0.8565063291139241,0.2552405063291139,-0.3666962025316456,-1.0,-1.0,0.0,0.0,0.1677848101265822,0.6310253164556962,0.0,-0.0225822784810126,0.0,0.0,-0.0100506329113924,-0.0253924050632911,-0.0505696202531645,0.0,0.0,0.0,0.3769493670886076,1.0,0.7695189873417722,0.0992658227848101,-0.186253164556962,-0.707493670886076,-1.0,-0.9214810126582278,-0.4644177215189873,0.0,0.0,0.0,0.8652151898734177,1.0,0.6664430379746835,-0.0594050632911392,0.1750886075949367,0.0287215189873417,-0.0575696202531645,-0.0834303797468354,-0.0870759493670886,-0.0118607594936708,-0.017126582278481,0.361746835443038,0.1341139240506329,0.0,0.0,-0.1521518987341772,-0.5708481012658227,-0.912772151898734,-0.4709367088607595,-0.2550379746835443,-0.6407721518987342,-0.2146455696202531,0.0,0.0,0.4905443037974683,1.0,0.4322784810126582,0.0,0.1509367088607595,0.001886075949367,0.0,0.0,0.0,0.0006075949367088,0.0,0.3855949367088607,0.1063924050632911,0.3225443037974684,-0.602,-1.0,-1.0,-0.6776582278481013,0.0,0.074126582278481,-0.0824936708860759,0.0,0.0,0.0,0.2908354430379746,0.859493670886076,0.6681898734177215,-0.0815569620253164,0.158,0.0065822784810126,-0.0437848101265822,-0.0624430379746835,-0.0628481012658227,0.0155189873417721,0.0149620253164556,0.5869620253164557,0.3236962025316455,0.0824810126582278,-0.527746835443038,-0.4747594936708861,0.0662784810126582,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0279620253164556,0.0,0.0289493670886075,0.5121518987341772,0.1424177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8466835443037976,0.3791518987341772,0.8230126582278481,0.186632911392405,-0.641253164556962,-1.0,-1.0,-0.6383924050632911,0.0,0.2253291139240506,0.4436708860759493,0.0,-0.0710506329113924,0.0,0.3242025316455696,0.6164810126582279,0.1844683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0256835443037974,0.4115569620253164,0.2012784810126582,-0.6362278481012659,-1.0,-1.0,0.0,0.5075189873417721,0.5296835443037975,0.0,0.0,0.0,0.0,0.2515949367088608,0.4265949367088608,0.0,-0.0689873417721519,0.0939746835443038,0.0261392405063291,-0.0448101265822784,-0.0528227848101265,-0.0478734177215189,0.023,0.0114810126582278,0.6137088607594936,0.443632911392405,0.2123417721518987,-0.3695822784810126,-1.0,-0.6532911392405063,1.0,-1.0,-1.0,-0.3696708860759494,0.0,0.0,0.0,0.2798354430379747,0.4265949367088608,0.0,-0.0606582278481012,0.0,0.0,-0.0399367088607594,-0.0601139240506329,-0.0669493670886075,0.0,0.0,0.0,0.0,0.0,0.0387088607594936,-0.6015949367088608,1.0,0.823493670886076,0.594253164556962,0.0,-0.2236075949367088,-1.0,-0.2946202531645569,0.5467721518987342,0.0,0.3515316455696202,0.0,-0.0548101265822784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5208101265822784,0.4784683544303797,0.045126582278481,0.0,-0.2979746835443038,-0.7514430379746835,-1.0,-1.0,-0.2302278481012658,0.0,0.0,0.0,0.0,0.0,0.3904177215189873,0.0,0.0,0.0,0.2406708860759494,0.2381012658227848,0.2112405063291139,0.2011772151898734,0.2739367088607595,0.2687721518987341,0.692367088607595,0.4302911392405064,0.0,-0.4523164556962025,-1.0,-1.0,-0.5783544303797468,-0.2489746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.2795822784810126,0.117,0.0,0.0,0.0,0.0,0.0,0.0,0.1301898734177215,0.3065443037974683,0.9506075949367088,0.6601772151898735,0.5028607594936709,-0.0295822784810126,-0.9248227848101268,-1.0,-0.7582911392405064,-0.3098481012658228,-0.2571012658227848,0.0,0.0,0.0,0.0,0.4654556962025316,0.909,0.1460886075949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1079240506329113,0.7969746835443038,0.5215316455696203,0.0,-0.3520506329113924,-0.7588860759493671,-1.0,-0.2055316455696202,0.0330886075949367,-1.0,0.3791139240506329,0.0,0.0,0.0,0.0,0.4087088607594936,0.2224556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6536835443037975,0.6671265822784811,0.5520759493670886,0.0637974683544303,-0.8351772151898734,-0.6003544303797468,-0.7070379746835443,0.0,0.0,-0.8365063291139241,-0.3005822784810126,0.0,0.0,0.0546835443037974,0.5856708860759494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2706582278481013,0.2857974683544304,0.7880632911392405,0.5827594936708861,0.3793417721518987,-0.0849873417721519,-0.057253164556962,-0.59,-1.0,-0.8265316455696203,-0.7208734177215189,0.0,0.0,0.0,0.0,0.2718101265822785,0.6792025316455695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6415569620253164,0.7027088607594937,0.4382405063291139,0.2134303797468354,-0.7533291139240507,-1.0,-1.0,-0.4058607594936709,0.0,-0.1204683544303797,0.0,0.0,0.0,0.637012658227848,0.6549367088607595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1036835443037974,0.6248354430379747,0.926506329113924,-0.3070632911392404,-1.0,-1.0,-0.9725949367088608,0.0,0.0,0.0,0.0,0.0,0.2417215189873417,0.0,0.0,0.0611898734177215,0.2857468354430379,0.2130759493670886,0.1967468354430379,0.1919240506329114,0.2714177215189873,0.2626075949367088,0.6066455696202532,0.4084177215189873,0.2074683544303797,0.0,0.0,-0.8889746835443038,-0.5367088607594936,-0.3127974683544303,-1.0,-0.5411898734177215,0.0,0.0,0.0,0.0,0.2132278481012658,0.0672784810126582,0.0,0.0,0.0,0.0,0.0,0.0,0.1845949367088607,0.2984556962025316,0.8548734177215189,0.6832151898734177,0.512493670886076,-0.0018354430379746,-0.8623924050632912,-0.4184810126582279,-0.8856329113924051,1.0,-1.0,-1.0,-0.0763670886075949,0.811886075949367,0.705873417721519,0.7735949367088607,0.655620253164557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8468354430379748,-1.0,0.2432784810126582,-1.0,-0.7035569620253165,0.0,0.0,0.0,0.0,0.5614810126582278,0.8131012658227849,0.0623670886075949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2327468354430379,0.7235696202531645,0.5536835443037975,-0.0100886075949367,-0.5089113924050633,-0.8321139240506329,-1.0,-0.259620253164557,-0.1156708860759493,-0.5532405063291139,0.0,0.0,0.0,0.4989873417721519,0.9361645569620252,0.1907341772151898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6282405063291139,0.6240759493670887,0.068759493670886,-0.5837848101265822,-0.3374303797468354,-0.714873417721519,-0.2933291139240506,-0.8634556962025316,-0.4867848101265823,0.0,0.0,0.0,0.5444683544303798,0.9388101265822784,0.1625569620253164,-0.4708987341772152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2155569620253164,0.0,0.0,0.0,-0.3932911392405063,-0.051253164556962,0.3991772151898734,0.8367088607594936,0.0,-0.9372784810126582,0.0,0.0,0.0,0.5643924050632911,0.8481265822784809,0.1019620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5173924050632912,0.0,-0.6900253164556962,-0.7588860759493671,0.6368481012658228,0.2865189873417721,0.0,0.0,0.0,0.0,0.2455189873417721,0.3989746835443037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3941518987341772,-0.3452405063291139,-0.5740759493670886,-0.7936582278481012,-0.8138101265822785,0.0,0.0,0.0,0.1603164556962025,0.0145696202531645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1641898734177215,1.0,1.0,0.4845316455696202,-1.0,-1.0,-1.0,-0.2796455696202531,0.5348607594936708,-0.595240506329114,0.0,0.0,0.4038101265822785,0.856240506329114,0.1224177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089113924050632,0.912113924050633,0.5434683544303797,-0.1684936708860759,-0.5437848101265823,-0.8140632911392406,0.6588354430379747,-0.4006708860759493,-1.0,-0.8448227848101266,-0.2410379746835443,0.0,0.0,0.399,0.7864303797468355,0.049379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3488987341772152,0.77926582278481,0.5839873417721518,-0.0469113924050632,-0.6392278481012659,-0.5441012658227848,-0.9400632911392404,0.0,-1.0,0.0,-0.1093417721518987,0.0,0.0,0.4524810126582279,0.8797594936708861,0.1175316455696202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5143924050632911,0.6239367088607595,0.3588607594936709,-0.6533164556962026,-0.3820126582278481,-0.4584936708860759,-0.917379746835443,-0.8684556962025317,0.2750379746835443,-0.1327468354430379,-0.1733417721518987,0.0,0.4949873417721518,0.8358227848101266,0.0649620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089126582278481,0.8446582278481012,0.61,0.0074177215189873,0.0,-0.3969873417721519,-0.8059873417721519,-0.9356835443037974,-0.9300759493670886,-0.2109240506329114,0.0,0.0,0.0,0.3735949367088607,0.7841518987341772,0.0407721518987341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1162784810126582,0.8409367088607594,0.5673924050632911,0.2238354430379746,-0.4833670886075949,-0.9710253164556962,0.0,0.9918860759493672,-1.0,-0.9661392405063292,-0.8006835443037974,-0.1622911392405063,0.0,0.0,0.0,0.4685822784810127,0.0,0.0,0.0,0.0,0.0136582278481012,0.2182278481012658,0.2146708860759493,0.299620253164557,0.2867215189873418,0.8134810126582278,0.632,-0.0939367088607595,-1.0,-0.8408607594936709,0.6517721518987342,-0.0815822784810126,-0.8395443037974684,-0.6664177215189874,-0.2448101265822785,-0.2378481012658228,0.0,0.0,0.0,0.0360379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0233417721518987,0.2884303797468354,0.8636202531645569,0.7375822784810127,0.7621518987341772,0.2358101265822784,-0.7704683544303798,-0.3861772151898734,-0.4791139240506329,-1.0,-0.2688227848101265,-0.2288607594936708,-0.1461898734177215,0.0,0.0,0.2457341772151898,0.5423417721518987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7772025316455696,0.8529113924050632,0.5287721518987342,-0.1314050632911392,-1.0,-1.0,-1.0,-0.1482405063291139,1.0,0.3673037974683544,-1.0,-0.5216582278481012,0.0,0.1753544303797468,0.5901392405063292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0417848101265822,0.3212784810126582,-0.2559620253164557,-1.0,0.0,0.416873417721519,-0.0729873417721519,-0.3909367088607595,0.0,0.0,0.3817341772151899,0.7081139240506329,0.8360506329113925,0.0388607594936708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3504177215189873,0.3314177215189873,-0.2200253164556962,0.0,0.0,-1.0,-0.8372658227848102,-0.6814936708860759,0.0,0.3819113924050633,0.5583924050632911,0.9155443037974684,0.1277974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1597341772151898,0.0,0.0,0.0,0.6179367088607595,-1.0,-0.4525316455696203,0.0,-1.0,-0.6679620253164557,-0.1591518987341772,0.0,0.0,0.7982784810126582,0.7958481012658228,0.0522278481012658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3513924050632911,0.6341898734177215,0.3150126582278481,-0.161886075949367,0.0,-0.5003544303797468,-0.8545949367088608,-0.9327848101265822,-0.8300253164556962,1.0,-1.0,-0.112886075949367,0.0,0.0,0.4756708860759494,0.0,0.0,0.0,0.0,0.0,0.0507721518987341,0.2315443037974683,0.3057848101265822,0.3022151898734177,0.906506329113924,0.6744683544303798,0.0,-0.4108607594936708,-0.9155569620253164,-1.0,-0.953227848101266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.314759493670886,0.1505822784810126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7079620253164557,0.8389240506329114,0.9141392405063292,0.0205949367088607,0.0,-0.4674810126582278,-0.8835443037974683,-0.9488860759493672,-0.8531012658227848,-0.1266455696202531,0.0,0.0,0.0,0.5703670886075949,0.894113924050633,0.1204936708860759,0.0,0.0,0.0,-0.0434430379746835,-0.0687088607594936,-0.0741139240506329,0.0,0.0,0.0,0.0,0.3599620253164557,-0.0150632911392405,0.173759493670886,-0.6602911392405063,-1.0,0.4375569620253164,0.526746835443038,0.1279873417721519,-1.0,-0.711873417721519,0.0,0.2456075949367088,1.0,0.6282658227848101,-0.0828101265822784,0.163632911392405,0.0097215189873417,-0.0622658227848101,-0.0817468354430379,-0.0802025316455696,-0.0053164556962025,-0.0140506329113924,0.5448607594936709,0.4030379746835443,0.2451139240506329,-0.4212405063291139,-1.0,-0.6287341772151899,-0.0946075949367088,-1.0,-0.1350632911392405,0.0,0.0,0.0,0.0,0.600873417721519,1.0,0.5593670886075949,-0.0917341772151898,0.1492658227848101,-0.0088607594936708,-0.0856835443037974,-0.0973544303797468,-0.0970253164556962,-0.0224810126582278,-0.0310759493670886,0.4665696202531645,0.356632911392405,0.2044177215189873,-0.4771392405063291,-1.0,-1.0,-0.802506329113924,0.0,0.0,0.0,0.1780253164556962,-0.1981139240506329,0.0,0.2253544303797468,0.5529113924050633,-0.0010886075949367,-0.0370506329113924,0.1787848101265823,0.0219113924050632,-0.0341645569620253,-0.0555696202531645,-0.0614050632911392,0.194126582278481,0.1940886075949367,0.8615189873417722,0.5938101265822785,0.2945569620253164,-0.4266582278481013,-0.2218481012658227,-0.6311518987341772,-1.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.443632911392405,1.0,0.8629240506329114,-0.0465189873417721,0.1927848101265822,0.0462025316455696,-0.0531518987341772,-0.0818354430379746,-0.0864556962025316,-0.0135189873417721,-0.0260886075949367,0.4233924050632911,0.254379746835443,-0.085632911392405,-0.8644050632911392,-0.840746835443038,-0.5336455696202532,-0.2734556962025317,-0.3151518987341772,-0.0960253164556962,0.0,-0.2705696202531645,0.0,0.0,0.6566582278481012,1.0,0.7222025316455697,-0.0598481012658227,0.1596708860759493,-0.0021518987341772,-0.075253164556962,-0.1006835443037974,-0.1004303797468354,-0.0224936708860759,-0.0251518987341772,0.4368101265822785,0.3184936708860759,0.0,-0.2448101265822785,-0.9097848101265824,-0.919759493670886,-0.931746835443038,-0.2184936708860759,-0.0550506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.801126582278481,-0.0717215189873417,0.1675822784810126,0.0188734177215189,-0.0274683544303797,-0.0477974683544303,-0.0507848101265822,0.0252278481012658,0.0114177215189873,0.6314810126582279,0.5598607594936709,0.5755443037974683,0.3335443037974683,0.0,-0.5182784810126583,-0.9906962025316456,-1.0,-0.3162405063291139,-0.4544303797468354,0.0,0.0,0.0,0.6791265822784811,0.5022911392405063,0.0,-0.0510886075949367,0.0,0.0,-0.0262151898734177,-0.0483417721518987,-0.0497088607594936,0.0,0.0,0.4556835443037975,0.6675696202531646,0.6613924050632911,0.1384683544303797,-0.6752784810126582,-1.0,-1.0,-0.604379746835443,0.1606455696202531,0.0,0.0859240506329113,0.0,0.0,0.2209367088607595,0.4860126582278481,0.216632911392405,-0.0428101265822784,0.1980379746835443,0.0527848101265822,-0.0157088607594936,-0.0331772151898734,-0.0418227848101265,0.0296582278481012,0.0135316455696202,0.701493670886076,0.5248987341772152,0.3763670886075949,-0.3024430379746835,-1.0,-0.9173924050632912,-0.0866455696202531,-0.0287341772151898,0.0,-0.8090379746835443,-0.1354050632911392,0.0,0.0,0.3557848101265822,0.5902911392405064,0.0149620253164556,-0.0345443037974683,0.2004810126582278,0.0518101265822784,-0.0161518987341772,-0.0244177215189873,-0.0388101265822784,0.0373670886075949,0.0314430379746835,0.7949240506329114,0.574,0.3982658227848101,-0.3121139240506329,-0.2096455696202531,0.0,0.0,-1.0,-1.0,-0.6916202531645569,-0.0662658227848101,0.0,0.0,0.4146075949367088,0.6195949367088608,0.0,-0.0375569620253164,0.0,0.0,-0.0151012658227848,-0.0262405063291139,-0.0353544303797468,0.0,0.0,0.8532911392405063,0.7261012658227848,0.4360126582278481,-0.2660253164556961,-0.048,-0.5430253164556962,-0.9597848101265822,-1.0,-0.4628227848101266,0.0,0.0,0.0,0.0,0.4860759493670886,1.0,0.6814430379746835,-0.0617721518987341,0.1830506329113924,0.0373164556962025,-0.0549493670886076,-0.0790506329113924,-0.0796455696202531,-0.000759493670886,-0.0053417721518987,0.4570759493670886,0.3430632911392405,0.0119113924050632,0.0,-0.0712278481012658,-0.6207215189873417,-1.0,-1.0,-0.5876962025316456,0.0,0.0,0.0,0.0,0.7016962025316456,1.0,0.5784177215189873,-0.0889620253164557,0.1530759493670886,0.0028101265822784,-0.0644936708860759,-0.0858481012658227,-0.0862784810126582,-0.0133037974683544,-0.0153924050632911,0.4681645569620253,0.3611518987341772,0.0,-0.4093291139240507,-0.9937215189873418,-1.0,-0.8765949367088608,0.0,0.0,0.5691012658227849,-0.6333544303797468,0.0,0.0,0.0,0.0286962025316455,0.7882784810126583,-0.0533544303797468,0.1857215189873417,0.0434683544303797,-0.0054050632911392,-0.0140506329113924,-0.0279367088607594,0.0504177215189873,0.0411645569620253,0.8440632911392405,0.6156202531645569,0.4400632911392405,-0.2616202531645569,-0.9859746835443036,-0.5500253164556962,0.231379746835443,-0.7395316455696203,-1.0,0.2514936708860759,0.2575316455696202,0.0,0.0,0.4605443037974684,0.6074177215189873,0.0,-0.0355189873417721,0.0,0.0,-0.0076075949367088,-0.0184936708860759,-0.0325949367088607,0.0,0.0,0.2205949367088607,0.7619367088607595,0.4721012658227848,-0.2808987341772151,-0.9229367088607596,-0.6961645569620253,-1.0,-0.3796455696202532,0.0,0.0,0.0,0.0,0.0,0.3468354430379746,0.5386075949367088,-0.0636835443037974,-0.0345949367088607,0.0,0.0,-0.0122151898734177,-0.0241139240506329,-0.0359240506329113,0.0,0.0,0.0,0.0,0.0,0.0512025316455696,0.0,-0.0485822784810126,-0.778367088607595,-0.0449113924050632,0.0,0.0,0.9105949367088608,-0.2132784810126582,0.9245696202531644,0.6768354430379747,0.6266075949367089,-0.1453164556962025,-0.6171518987341772,0.0,0.0,-0.0079493670886075,-0.0160126582278481,-0.0274936708860759,0.0,0.0,0.0,0.0,0.2183417721518987,0.0,0.0,0.0,0.0,-1.0,-0.227759493670886,-1.0,0.0,0.4250126582278481,0.6671772151898734,0.7744050632911392,0.6455696202531646,0.0,-0.0312405063291139,0.0,0.0,-0.0004303797468354,-0.0077721518987341,-0.0259367088607594,0.0,0.0,0.0,0.0,0.0,0.0613670886075949,0.0,-1.0,-1.0,0.0,-0.773253164556962,0.8047088607594937,-1.0,-0.4019493670886076,0.0,0.385126582278481,0.5709620253164557,0.4080506329113924,-0.0309493670886075,0.2014050632911392,0.0532405063291139,-0.0377974683544303,-0.0604556962025316,-0.0770886075949367,0.0004810126582278,-0.0044177215189873,0.5209240506329114,0.4423924050632911,0.4223037974683544,0.1314303797468354,-1.0,-1.0,-0.1720126582278481,-1.0,-0.0120126582278481,0.0,-0.095632911392405,0.0,0.1995316455696202,0.8638987341772153,1.0,0.4888481012658228,-0.0969620253164557,0.1452405063291139,-0.0129746835443037,-0.0914177215189873,-0.1082151898734177,-0.1073924050632911,-0.029759493670886,-0.0326582278481012,0.3740379746835442,0.3061772151898734,0.0,-0.4020632911392405,-0.9900632911392404,-1.0,-0.8875189873417723,0.0,1.0,-0.6840506329113923,-0.4288481012658227,0.0,0.0,0.0,0.4210253164556962,0.9630506329113924,-0.0522278481012658,0.180632911392405,0.0262911392405063,-0.0293924050632911,-0.0553670886075949,-0.0626582278481012,0.0088607594936708,0.0008227848101265,0.6405189873417722,0.516253164556962,0.3688987341772152,-0.3777215189873418,-1.0,-1.0,-0.9019367088607596,0.0,0.0,0.937493670886076,0.525253164556962,-0.2682405063291139,-0.3396582278481012,0.6088607594936709,0.6492151898734176,-0.1230126582278481,-0.6228987341772152,0.0,0.0,-0.0235189873417721,-0.0328607594936708,-0.0392151898734177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416708860759493,0.4527088607594937,0.2270126582278481,0.0,0.0,0.0,0.0,0.0,0.3560126582278481,0.4511139240506329,0.0,-0.0584177215189873,0.0,0.0,-0.0383037974683544,-0.0539746835443038,-0.0569873417721518,0.0,0.0,0.0,0.0,0.0,0.058126582278481,-0.2827215189873417,-0.7987215189873418,-1.0,-0.9153924050632912,0.7247341772151898,-0.5399113924050633,-0.4064430379746835,0.0,0.0,0.2546202531645569,0.2726075949367089,0.0,-0.0734177215189873,0.0,0.0,-0.063379746835443,-0.082886075949367,-0.0826202531645569,-0.0064303797468354,-0.0113164556962025,0.0949367088607595,0.5257974683544303,0.6761012658227848,0.2725696202531645,0.157632911392405,0.9802911392405064,-0.2727088607594937,-0.1625443037974683,-0.9614683544303798,-1.0,-0.8829367088607595,0.0,0.0,0.3941772151898734,0.3336962025316455,0.0,-0.0699746835443037,0.1254683544303797,-0.0128607594936708,-0.0858227848101265,-0.0962025316455696,-0.0944936708860759,0.1539873417721519,0.1536835443037974,0.7200886075949368,0.5769493670886076,0.6354430379746836,0.176379746835443,-0.3217594936708861,-0.9131772151898736,-0.977253164556962,-0.6248481012658228,-0.3459620253164557,-0.0966455696202531,0.0,0.0,0.0,0.5064303797468355,0.7558481012658228,0.8473544303797469,-0.0460759493670886,0.1966202531645569,0.0393670886075949,-0.0586835443037974,-0.084012658227848,-0.087126582278481,-0.0090126582278481,-0.0142151898734177,0.4981645569620253,0.3668227848101266,0.005126582278481,0.0,-0.2915822784810126,-0.8620126582278481,-1.0,-0.5527215189873418,-0.4072278481012658,-0.1661139240506329,0.0,0.0,0.0,0.3264810126582279,1.0,0.7425696202531645,-0.0639620253164557,0.1743417721518987,0.0286202531645569,-0.0386202531645569,-0.067886075949367,-0.0827341772151898,-0.0100379746835443,-0.0181518987341772,0.5248227848101266,0.4029746835443038,0.0,-0.4116582278481013,-1.0,0.2659873417721519,-1.0,-0.3679746835443038,-0.7855569620253164,-0.0104810126582278,0.0,0.0,0.0,0.0,0.2914556962025316,0.899253164556962,-0.0708354430379746,0.1708227848101265,0.021506329113924,-0.0351518987341772,-0.0594556962025316,-0.059253164556962,0.015632911392405,0.0031772151898734,0.6710886075949367,0.5403417721518987,0.4009873417721519,0.1345822784810126,-1.0,-1.0,-0.0109493670886075,1.0,-0.6101898734177215,-1.0,-0.7714050632911392,0.0,0.3012151898734177,0.5577215189873418,0.5386582278481012,0.0,-0.0458481012658227,0.0,0.0,-0.0184810126582278,-0.0368481012658227,-0.0459367088607594,0.0,0.0,0.3616455696202532,0.8067848101265822,0.5131139240506329,0.0,0.0,-0.6493797468354431,-1.0,-1.0,-0.6302658227848101,0.0,0.0,0.0,0.0,0.515873417721519,0.5031645569620253,0.0,-0.0425316455696202,0.0,0.0,-0.0304303797468354,-0.0522911392405063,-0.0553291139240506,0.0,0.0,0.0,0.6020632911392405,1.0,0.4881139240506329,-0.5492151898734177,-0.4050253164556962,-0.7169367088607594,-0.8630126582278481,-0.7454683544303797,0.0,0.0,0.0,0.1051392405063291,0.4858607594936709,0.3759493670886076,0.3243924050632911,-0.066632911392405,0.1765949367088607,0.0240886075949367,-0.0451772151898734,-0.0736708860759493,-0.0829113924050632,-0.0098227848101265,-0.0078354430379746,0.6223037974683544,0.6035949367088608,0.4860632911392405,-0.2336582278481012,-1.0,-0.0332784810126582,-0.5624303797468355,0.0,-0.942,-0.5082784810126583,0.0,0.0,0.0,0.622,0.5750379746835442,0.0,-0.0413544303797468,0.0,0.0,0.0,-0.0085696202531645,-0.0163291139240506,0.0,0.0,0.5094430379746836,0.7529620253164557,0.5470506329113924,-0.1415949367088607,-0.2914177215189873,-0.4552278481012658,-0.1049873417721519,-0.9604303797468354,-0.8460632911392405,-0.4799367088607595,0.0,0.0,0.0,0.5258607594936708,0.5016329113924051,0.3565822784810127,-0.0096202531645569,0.2245443037974683,0.0751772151898734,-0.015126582278481,-0.0313037974683544,-0.0428607594936708,0.0321139240506329,0.027759493670886,0.6014430379746836,0.4913417721518988,0.1994050632911392,-0.6191012658227848,-0.4374556962025316,-0.8690126582278481,-0.1173164556962025,0.0,-0.3687721518987342,-0.7960126582278481,-0.0719746835443038,0.0,0.0,0.2079113924050633,1.0,0.660506329113924,-0.0510759493670886,0.1821645569620253,0.0342405063291139,-0.0336835443037974,-0.0567341772151898,-0.0560759493670886,0.0228734177215189,0.0186455696202531,0.5261518987341772,0.4720126582278481,0.0,-0.2772151898734177,-0.8961645569620252,-1.0,-1.0,0.6669873417721519,-0.8485569620253165,0.0,0.8985316455696202,-0.9999620253164556,0.0,0.0,0.6753291139240506,1.0,-0.0351898734177215,0.1976075949367088,0.0483164556962025,-0.0144303797468354,-0.0324177215189873,-0.0403037974683544,0.0327468354430379,0.0242278481012658,0.6012278481012658,0.4774430379746835,-0.1667721518987341,-0.8350000000000001,-0.2280506329113923,-0.6570759493670886,0.0,-0.5246075949367089,-0.2049873417721519,-0.2976708860759493,-0.365506329113924,0.0,0.0,0.0034556962025316,0.0393924050632911,0.0,-0.0389873417721519,0.0021772151898734,0.0444936708860759,-0.0035189873417721,-0.0268734177215189,-0.030253164556962,0.0,0.0,0.1846582278481012,0.7702278481012658,0.7032025316455696,0.2580506329113924,-0.746126582278481,0.3765189873417721,-0.4906835443037975,-0.3146708860759494,-1.0,0.0,0.0,0.0,0.1950632911392405,0.5874303797468354,0.4375316455696202,0.0,-0.0217721518987341,0.0,0.0,-0.0018354430379746,-0.023379746835443,-0.0332405063291139,0.0,0.0,0.0,0.0,0.0466708860759493,0.0256835443037974,-0.3580379746835443,-1.0,0.0,0.8196708860759494,0.6952911392405063,-0.9679746835443038,-0.7180126582278481,0.0,0.0,0.6012025316455696,0.4360126582278481,0.0,-0.0304303797468354,0.0,0.0,-0.0120632911392405,-0.0396455696202531,-0.0446835443037974,0.0,0.0,0.0,0.0,0.4083417721518987,0.3064177215189873,-0.0447848101265822,-0.7781392405063291,-1.0,0.0,0.6636075949367088,0.367632911392405,-0.1093164556962025,0.0,0.3437721518987341,0.4697974683544303,0.2679873417721519,0.0,-0.0545569620253164,0.0,0.0,-0.0497721518987341,-0.0676962025316455,-0.0744683544303797,0.0,0.0,0.0,0.0,0.3099873417721519,0.671,0.0,0.0,0.0,-0.287873417721519,-1.0,-1.0,-0.5000632911392405,0.0,0.0194936708860759,0.5945316455696203,0.4223164556962025,0.0,-0.0317721518987341,0.0,0.0,-0.0335949367088607,-0.0566582278481012,-0.0641772151898734,0.0,0.0,0.0,0.4304177215189873,0.7522658227848101,-0.3506582278481013,-0.775493670886076,-0.4300886075949366,-0.5948354430379746,-0.4315822784810126,0.0,0.1437721518987341,0.0,0.3607721518987342,0.0474683544303797,0.2856582278481012,0.170632911392405,0.0,-0.0394810126582278,0.0,0.0,-0.0360506329113924,-0.0570253164556962,-0.0596962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0086582278481012,0.1027468354430379,1.0,1.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0875949367088607,0.0411139240506329,0.5541265822784811,-0.0680253164556961,0.1747848101265822,0.0239367088607594,-0.0224177215189873,-0.0428734177215189,-0.0477088607594936,0.023,0.0157468354430379,0.6365189873417721,0.6546329113924051,0.795,0.1031645569620253,-0.3443164556962025,-0.9394556962025316,-0.4542405063291139,-1.0,-0.5416329113924051,0.0,0.0,0.0,0.3713544303797468,0.8399620253164557,0.5778987341772153,0.0,-0.0198734177215189,0.0,0.0,0.0,-0.0112025316455696,-0.0191772151898734,0.0,0.0,0.0,0.0,0.4557088607594936,-0.1258481012658228,-0.5962025316455697,-0.5205949367088608,0.2171518987341772,-0.2515316455696202,-0.2447341772151898,-0.6402784810126583,-0.3105696202531645,0.0,0.0,0.5931139240506329,0.3851139240506329,0.0,-0.0178227848101265,0.0,0.0,0.0,-0.0159240506329113,-0.023,0.0,0.0,0.0,0.0,0.4141518987341772,0.4634936708860759,0.8197594936708861,0.2501012658227848,-0.2171898734177215,-0.7236202531645569,-1.0,-0.2584683544303797,-1.0,0.8579367088607595,0.7121772151898734,0.8319240506329113,0.5449240506329114,0.0,-0.0216582278481012,0.0,0.0,-0.0018481012658227,-0.0291772151898734,-0.0446202531645569,0.0,0.0,0.0,0.0,0.0,0.0874177215189873,-0.0609746835443038,-0.5706582278481013,-0.9346202531645568,-1.0,0.0057215189873417,-0.7197721518987342,0.0,0.0,0.0,0.5084683544303797,0.3169873417721519,0.0,-0.0550886075949367,0.0717721518987341,0.0346075949367088,-0.041253164556962,-0.058379746835443,-0.0604556962025316,0.1820253164556962,0.1781392405063291,0.7480759493670885,0.6843544303797469,0.4158987341772152,-0.1462911392405063,-0.1711392405063291,-0.534493670886076,-0.0871139240506329,-1.0,-0.864493670886076,-0.4761012658227848,0.0,0.0,0.0,0.6347974683544304,0.4540759493670886,0.7952025316455696,-0.0298354430379746,0.1966708860759493,0.0382658227848101,-0.0492405063291139,-0.0641392405063291,-0.0714556962025316,-0.0009873417721518,-0.0100126582278481,0.4185822784810126,0.4476582278481013,0.1645189873417721,-0.707253164556962,-1.0,-0.6719873417721519,-0.9004050632911393,0.0,0.0,0.0,0.0070506329113924,-0.0078481012658227,0.0,0.5810379746835443,1.0,0.5565189873417722,-0.0638481012658227,0.1796962025316455,0.0283670886075949,-0.0473924050632911,-0.0695189873417721,-0.0739873417721519,-0.006126582278481,-0.0191518987341772,0.4085569620253165,0.4444050632911392,-0.1610632911392405,-0.906493670886076,-0.8670253164556962,-1.0,0.0,-0.3450632911392405,0.4415443037974683,0.6052911392405063,0.0,0.0,0.0,0.0,0.0,0.0,-0.0580379746835443,0.0,0.0,-0.0191645569620253,-0.0375189873417721,-0.0374303797468354,0.0,0.0,0.0,0.0,0.0,0.6603797468354431,0.2266202531645569,-1.0,-1.0,0.0,0.0,0.3792911392405063,-0.4221139240506329,0.0,0.032886075949367,0.6263417721518988,0.354632911392405,0.0,-0.0687848101265822,0.0,0.0,-0.0457215189873417,-0.0543164556962025,-0.0467341772151898,0.0,0.0,0.0,0.0,0.0,0.9769493670886076,-1.0,-1.0,0.3813291139240506,0.653873417721519,-0.5264177215189874,-0.2707974683544304,-0.3548481012658228,0.0,0.3964177215189873,0.4060886075949367,0.1657341772151898,0.5068481012658227,-0.060506329113924,0.1833291139240506,0.0292658227848101,-0.0409113924050632,-0.056506329113924,-0.0667848101265822,-0.001886075949367,-0.0063544303797468,0.5258101265822785,0.5889493670886076,0.3538481012658228,0.0,-0.3742025316455696,-1.0,-1.0,-0.9054430379746836,0.0,0.0,0.0,0.0,0.0,0.6382405063291139,0.2983417721518987,0.1598607594936708,-0.0728227848101265,0.1702405063291139,0.0139746835443037,-0.0582911392405063,-0.0659620253164557,-0.0555822784810126,0.0324303797468354,0.034253164556962,0.6604050632911392,0.7074050632911392,0.4588101265822785,0.0,-0.567873417721519,-1.0,-1.0,-0.7117721518987341,0.0,0.0,0.0,0.0,0.0,0.4989113924050633,0.289506329113924,0.0,-0.0552658227848101,0.0,0.0,-0.0703670886075949,-0.0778354430379746,-0.0742278481012658,0.0081139240506329,0.2162151898734177,0.8461645569620252,0.8153544303797468,0.5222278481012659,-0.3116455696202532,-0.6799999999999999,-0.5939493670886076,-0.982759493670886,-0.4479240506329114,-0.2633670886075949,0.0,0.0,0.0,0.0,0.6824303797468354,0.4131645569620253,0.5547594936708861,-0.0249113924050632,0.2117974683544303,0.0601518987341772,-0.0280759493670886,-0.0503291139240506,-0.0532405063291139,0.0180506329113924,0.0031139240506329,0.4720506329113924,0.4733924050632911,0.1987341772151898,0.0,-0.0484050632911392,-0.5941772151898734,-0.8286962025316456,-0.9103797468354432,-0.8979873417721519,0.0,0.0,0.0,0.0,0.8473670886075948,1.0,0.480620253164557,-0.0892405063291139,0.1492658227848101,0.0002784810126582,-0.0684303797468354,-0.0798734177215189,-0.0786835443037974,-0.0043544303797468,-0.0156455696202531,0.3651772151898734,0.4063924050632911,0.0,-0.3597721518987342,-0.9837215189873416,-1.0,-0.9361645569620252,0.0,0.5101645569620252,-0.5677594936708861,0.0,0.0,0.0,0.0230126582278481,0.0,0.6896708860759494,-0.0614936708860759,0.1742405063291139,0.0198481012658227,-0.0322151898734177,-0.0549620253164556,-0.0637341772151898,0.0093164556962025,0.0051139240506329,0.5767594936708861,0.6046455696202532,0.5539493670886076,0.4812658227848101,-1.0,-1.0,-0.7639746835443038,-0.5156835443037975,0.0,0.0,0.0,0.0,0.104632911392405,0.8261645569620253,0.4964556962025316,0.0,-0.0343544303797468,0.0,0.0,-0.0319113924050632,-0.0556708860759493,-0.058632911392405,0.0,0.0,0.4949999999999999,0.7214556962025316,0.465506329113924,0.0,-0.1057215189873417,-0.6509873417721519,-1.0,-1.0,-0.5229493670886076,0.0,0.0,0.0,0.0,0.7429873417721519,0.4398481012658227,0.0,-0.0318607594936708,0.1106202531645569,0.053,-0.0168227848101265,-0.0428987341772151,-0.0493544303797468,0.0215443037974683,0.0134936708860759,0.6092278481012658,0.6326329113924051,0.4502405063291139,0.0,-0.1837974683544303,-0.7565822784810127,-1.0,-1.0,-0.3392784810126582,0.0,0.0,0.0,0.2588607594936709,0.8469113924050634,0.514367088607595,0.0,-0.0389620253164556,0.0,0.0,-0.0268227848101265,-0.0506455696202531,-0.0509113924050632,0.0,0.0,0.2673924050632911,0.697493670886076,0.5123164556962025,0.0,-0.1312278481012658,-0.9014430379746836,-1.0,-1.0,-0.2469873417721519,0.0,0.0,0.0,0.0,0.5662025316455696,0.3086962025316456,0.0,-0.0589113924050632,0.0,0.0,-0.063886075949367,-0.0782278481012658,-0.0785316455696202,0.0,0.0133291139240506,0.710240506329114,0.7138607594936709,0.4257215189873417,0.4601139240506329,-0.3271518987341772,-0.9354177215189872,-1.0,-1.0,-0.0170759493670886,0.0,0.0,0.0,0.0,0.5073924050632912,0.6946835443037975,0.6750126582278481,-0.0401772151898734,0.1951139240506329,0.0425949367088607,-0.047886075949367,-0.0666455696202531,-0.0702278481012658,0.0020379746835443,-0.0036962025316455,0.3967468354430379,0.4831645569620253,0.1556582278481012,0.0,-0.197759493670886,-0.7617468354430379,-1.0,-1.0,-0.3201392405063291,0.0,0.0,0.0,0.0,0.1001012658227848,0.0,0.0132405063291139,-0.0680886075949367,0.1729620253164557,0.0191772151898734,0.1327088607594936,0.1175569620253164,0.1199113924050633,0.2001772151898734,0.1972025316455696,0.7190379746835444,0.7762025316455696,0.439873417721519,-0.5242151898734176,-0.5476582278481013,-1.0,-1.0,-0.1190253164556962,0.0,-0.088759493670886,0.0,0.0,0.0,0.2096202531645569,0.0606708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0253924050632911,0.8575189873417721,0.793746835443038,1.0,-1.0,0.3295443037974683,-1.0,-0.8570379746835444,-0.1992658227848101,-0.5901012658227849,0.0,0.0,0.2821898734177215,0.9058860759493672,0.5733291139240506,-0.1967088607594936,-1.0,-0.7635569620253164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6168354430379747,0.6375949367088607,0.8630506329113924,0.5442911392405063,-0.2162658227848101,-0.1876075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1616582278481012,0.4864177215189873,0.0,0.0,-0.4596962025316456,-1.0,-1.0,-0.555126582278481,-0.1175189873417721,0.0,0.463506329113924,0.9253924050632912,0.606126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6002784810126582,0.0,-0.7208101265822785,-0.6390379746835443,0.0,0.0,0.1550886075949367,0.5869367088607595,0.8948481012658227,0.5846075949367088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0562025316455696,-0.942227848101266,-1.0,-1.0,0.5840506329113924,0.7418987341772152,-1.0,-0.4756329113924051,0.0,0.5214810126582279,1.0,0.6811392405063291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1664556962025316,0.577886075949367,-0.2886708860759494,-0.3746962025316455,-0.3572784810126582,-0.7768607594936708,-0.8305189873417722,-0.6516329113924051,0.0,0.0,0.0,0.3456708860759493,0.4521139240506329,0.2803924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7688860759493671,0.7847974683544304,0.3151012658227848,-1.0,-1.0,-0.7581645569620253,-0.5214810126582279,0.0677468354430379,-0.0753924050632911,0.0,0.0,0.0,0.0,0.2922278481012658,0.1123164556962025,0.0,0.0,0.0,0.0,0.0,0.0519367088607594,0.1015949367088607,0.1684050632911392,0.1590886075949367,0.5723291139240506,0.6263544303797468,0.7532911392405063,0.1094177215189873,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.1639873417721519,0.0066202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7298227848101265,1.0,0.969025316455696,0.077506329113924,-1.0,-0.8039240506329114,-0.1432784810126582,-0.9407215189873416,-0.3917215189873418,0.0,0.0,0.4665949367088607,0.8322784810126582,0.5161772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3772658227848101,0.7546582278481013,0.0,-0.0257468354430379,-0.5756962025316456,-0.9498734177215192,-0.9191139240506327,-0.8092151898734177,0.0,0.0,0.0,0.5502911392405063,0.9284430379746834,0.6078227848101266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0843037974683544,0.7761012658227848,0.0,0.0,-0.4855949367088608,-0.9016835443037976,-0.9070506329113924,-0.7416708860759493,-0.2436582278481012,0.0,0.0,0.5034430379746835,0.9341012658227849,0.6285316455696203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0271139240506329,0.8537721518987341,0.0,-0.2221518987341772,-0.9254430379746836,-1.0,-1.0,-0.1320506329113924,0.0,0.0,0.0,0.2694177215189873,0.6474050632911392,0.4014810126582278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5582405063291139,0.6195822784810127,0.4508227848101266,0.0,-0.2599620253164557,-0.952506329113924,-1.0,-1.0,-0.0671898734177215,0.0,0.0,0.0,0.1309873417721519,0.1555949367088607,0.0328607594936708,0.0,0.0435443037974683,0.336,0.1782025316455696,0.1025696202531645,0.0950759493670886,0.0980506329113924,0.1767215189873417,0.1721898734177215,0.5566455696202531,0.6291265822784811,0.2393924050632911,-0.089759493670886,-0.9237341772151898,-1.0,-0.9824556962025316,-0.2837088607594937,0.0,0.0,0.0,0.0,0.0,0.129506329113924,0.0,0.0,0.0,0.0,0.0,0.039253164556962,0.1139240506329113,0.1115443037974683,0.1837721518987342,0.1762911392405063,0.711632911392405,0.7740379746835443,0.7069873417721518,0.0,-0.4549367088607595,-1.0,-1.0,-0.8247215189873418,0.0,0.0,0.0,0.0,0.5146962025316456,0.9070506329113924,0.5823164556962025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1376582278481012,0.5566075949367089,0.0,0.2486202531645569,-0.4899240506329114,-1.0,-1.0,-0.7897341772151899,0.0,0.0,0.5204177215189874,0.7968607594936709,0.4736708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262784810126582,0.729746835443038,-0.201632911392405,-0.7271645569620253,-0.9561645569620254,-0.866506329113924,-0.5281898734177215,0.0,0.0,0.0,0.7112911392405064,0.7689240506329114,0.8555569620253164,0.5545569620253165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056632911392405,0.0,-0.1879113924050633,-0.7004050632911393,-1.0,-1.0,-0.3913291139240506,0.0,0.0,0.0,0.554367088607595,0.9126202531645567,0.575126582278481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1179113924050632,0.7869367088607595,0.0,-0.1646202531645569,-0.8630000000000001,-1.0,-1.0,-0.2520379746835443,0.0,0.0,0.0,0.422139240506329,0.6648101265822786,0.4035189873417721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2816455696202531,0.6658481012658227,0.5089873417721519,0.0,-0.1245316455696202,-0.8251518987341772,-1.0,-1.0,-0.3299746835443038,0.0,0.0,0.0,0.2939873417721519,0.2767594936708861,0.1452151898734177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163759493670886,0.1734810126582278,0.6046455696202532,0.6740886075949367,0.5358354430379747,0.0791898734177215,-0.9787341772151896,-1.0,-1.0,-0.3009240506329114,0.0,0.0,0.0,0.0,0.0,0.1408860759493671,0.0037974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0954430379746835,0.1981012658227848,0.187253164556962,0.7346202531645569,0.7832025316455696,0.8036582278481013,0.0,-0.285379746835443,-1.0,-1.0,0.6165696202531646,-1.0,-0.6804430379746835,0.0,0.0,0.3021898734177215,0.5587468354430379,0.2826962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664050632911392,0.6780126582278482,0.6589240506329114,0.0,-0.3718860759493671,-0.9814303797468354,-1.0,-0.9263291139240508,0.0,0.0,0.0,0.0,0.2771139240506329,0.4420632911392405,0.1396708860759493,0.0,0.0,0.1112278481012658,0.0912151898734177,-0.0057468354430379,-0.0118354430379746,-0.0102151898734177,0.0619873417721519,0.0600886075949367,0.5410506329113924,0.5607721518987342,0.6867594936708861,-0.2127721518987342,-1.0,-1.0,-0.8126455696202531,0.0,-0.2542278481012658,0.0,0.0,0.0,0.4836962025316456,0.6118101265822785,0.3279746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0881518987341772,0.643367088607595,0.7919493670886076,0.0,0.0,-0.8421265822784811,-1.0,-1.0,-0.4375189873417721,0.0,0.0,0.0,0.4248607594936709,0.6543544303797468,0.3562278481012658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.859493670886076,0.6520379746835443,-0.2102278481012658,-0.4886835443037975,-1.0,-1.0,-0.5807341772151898,0.0,0.0,0.2154683544303797,0.6357341772151899,0.6108481012658228,0.3146455696202531,-0.3000506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459113924050632,0.0,0.0,0.0,0.0,0.0,0.2749493670886076,0.5653291139240506,0.3022911392405063,0.2029620253164556,0.0484556962025316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4679746835443037,-1.0,-1.0,-0.8116708860759494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0333164556962025,0.100126582278481,0.1755822784810126,0.1754177215189873,0.7345316455696203,0.8437848101265824,0.8841898734177215,0.0,-0.4442911392405063,-1.0,-1.0,-0.8353670886075949,0.0,0.0,0.0,0.0,0.4803164556962025,0.7369113924050633,0.4637848101265823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3830253164556962,0.8829240506329115,0.0,-0.3053164556962025,-0.987379746835443,-1.0,-0.9869620253164556,0.0,0.0,0.0,0.0,0.4710253164556962,0.5840126582278481,0.3386202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.315620253164557,0.2376835443037974,1.0,-0.5826455696202532,-1.0,-1.0,-0.6970000000000001,0.0,0.0,0.0,0.6111392405063292,0.7952278481012658,0.4804430379746835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9473291139240506,0.1128101265822784,0.0,-0.5369240506329114,-1.0,-1.0,-0.7427215189873417,0.0,0.0,0.0,0.4964430379746835,0.6678860759493671,0.3996202531645569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2831012658227848,0.9623164556962024,0.1376075949367088,-0.0991898734177215,-0.4681139240506329,-0.9046962025316456,-0.8993797468354431,-0.7159620253164557,-0.1923164556962025,0.0,0.0,0.4471518987341772,0.5188481012658227,0.2607974683544304,0.0,0.0,0.1424303797468354,0.1007721518987341,-0.001379746835443,-0.020379746835443,-0.0255189873417721,0.0471518987341772,0.0381012658227848,0.3890379746835443,0.4961898734177214,0.5489620253164558,-0.3742658227848101,-0.3094683544303797,-0.5959113924050633,-1.0,-1.0,0.0,0.514873417721519,-0.5730000000000001,0.0,0.3301518987341772,0.0823544303797468,0.6853037974683545,0.4564810126582278,-0.0121012658227848,0.237,0.073886075949367,-0.0163037974683544,-0.026506329113924,-0.0277341772151898,0.0408101265822784,0.0334556962025316,0.3844810126582278,0.4950759493670886,0.2022151898734177,-0.1478227848101266,-0.935253164556962,-1.0,-1.0,-0.1965822784810126,0.0,0.0,0.0,0.0,0.0,0.0,0.7977594936708862,0.7249113924050633,0.0104303797468354,0.2544050632911392,0.097886075949367,0.0340506329113924,0.0204050632911392,0.0160886075949367,0.0137341772151898,0.0909367088607595,0.0916962025316455,0.5754303797468355,0.2192151898734177,-0.3009493670886076,-1.0,-0.5324050632911392,0.0,-1.0,0.0,-0.4462911392405063,0.0,0.0,0.7394556962025317,0.7617594936708861,0.6575316455696203,0.377759493670886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1569873417721519,0.2534683544303797,-0.4020886075949367,-1.0,-0.4758607594936709,-1.0,0.0,0.0,-0.4017088607594937,0.0,0.0,0.8069493670886076,0.7897721518987342,0.5875443037974684,0.2882784810126582,0.0,0.0,0.0,0.0,-0.0144556962025316,-0.0277341772151898,-0.0314936708860759,0.0,0.0070253164556962,0.4736582278481012,0.0599620253164557,0.0,-0.123759493670886,-0.9125189873417722,-1.0,-1.0,-0.2433670886075949,0.0,0.0,0.0,0.6731772151898734,0.6894303797468355,0.5493797468354431,0.2884683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047632911392405,0.0681012658227848,0.5286329113924051,0.1021392405063291,0.0,-0.1540379746835443,-0.9640379746835444,-1.0,-1.0,-0.1615696202531645,0.0,0.0,0.0,0.6408607594936709,0.6642658227848101,0.5369873417721519,0.263126582278481,0.0,0.0,0.0,0.0,0.0,-0.015253164556962,-0.0211772151898734,0.0,0.0459113924050632,0.6545949367088608,0.1739493670886076,0.0,-0.0740632911392405,-0.9023037974683544,-1.0,-1.0,-0.3032911392405063,0.0,0.0,0.0,0.4586582278481013,0.4771645569620253,0.5234683544303798,1.0,0.4238227848101266,-0.1036075949367088,0.1569493670886075,-0.0793291139240506,-0.0857974683544303,0.0,0.0,0.0,0.0,0.148379746835443,0.0,-0.1303291139240506,-1.0,-1.0,-1.0,-0.1493164556962025,0.0,0.0,0.0,0.0,0.109126582278481,0.9003544303797468,0.7552784810126583,0.6509493670886075,0.4703164556962025,-0.1080253164556962,0.158,-0.040632911392405,-0.1305949367088607,-0.1343037974683544,-0.1421772151898734,-0.0850506329113924,-0.0895443037974683,0.1645822784810126,0.027126582278481,-0.2507974683544303,-0.7645443037974684,-1.0,-0.5606582278481013,-0.2134303797468354,-0.081253164556962,0.0,0.0,0.0,0.0,0.7440506329113924,0.7358607594936709,0.6207721518987341,0.4299746835443038,-0.1304556962025316,0.1463924050632911,-0.0302151898734177,-0.1178734177215189,-0.1198101265822784,-0.1181772151898734,-0.0499620253164556,-0.0574177215189873,0.3464050632911392,0.0375443037974683,0.4465822784810127,-0.2254050632911392,-1.0,-1.0,-0.6211392405063291,0.0,-0.4331012658227848,0.0,0.0,0.5389493670886075,0.4756455696202532,0.3747848101265822,0.0904936708860759,-0.6446835443037975,-0.6560379746835443,0.0,0.0,-0.0639620253164557,-0.0629493670886076,-0.0626075949367088,0.0,0.0,0.0,0.0,0.0,0.1413417721518987,0.0,0.0,0.0,-0.314,0.0,0.0,0.6123417721518988,0.7675569620253164,0.605253164556962,0.4413291139240506,0.1748481012658228,-0.5615822784810127,-1.0,-0.8880506329113925,-0.0989240506329114,-0.0095189873417721,-0.0098987341772151,-0.0104556962025316,0.0,0.0,0.0,0.0,-0.2899493670886076,0.0,-0.0266202531645569,0.0,0.0,0.0,0.1029113924050633,0.2377088607594936,-0.3790759493670886,0.7455443037974684,0.6602405063291139,0.576,0.3108227848101266,-0.4387215189873417,-1.0,-0.7129240506329114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1508101265822784,0.0,0.0,-0.1827974683544304,0.0,0.0,0.0,0.0,0.3937848101265823,0.8047215189873418,0.6232405063291139,0.5319240506329114,0.2468987341772151,0.0,0.0006202531645569,0.0,0.0,-0.0033291139240506,-0.0135189873417721,-0.0173164556962025,0.0,0.0,0.0,0.0,-0.2821518987341772,-1.0,0.0,-1.0,-0.8095696202531646,0.0,0.4182278481012658,-0.6192151898734177,0.7200000000000001,0.8396835443037974,0.6615822784810127,0.4913417721518988,0.2343544303797468,0.0,0.0,0.0,0.0,-0.0110632911392405,-0.0198734177215189,-0.0209620253164556,0.0,0.0,0.0,0.0466202531645569,0.0,-0.3149873417721519,-0.8092911392405063,-1.0,-1.0,-0.1553670886075949,0.0,0.0,0.0,0.8642278481012658,0.4893164556962025,0.0602025316455696,0.297379746835443,0.4898354430379747,-0.0089873417721518,0.243746835443038,0.0808354430379746,-0.0147088607594936,-0.0213924050632911,-0.022,0.0496962025316455,0.0362405063291139,0.3494050632911392,0.0463670886075949,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0610759493670886,-0.0679620253164556,0.0,0.0,0.0,0.0,0.0,0.0,0.0461772151898734,-0.0513924050632911,0.0952025316455696,0.0500886075949367,-0.0476708860759493,-0.0552405063291139,-0.0587721518987341,0.0,0.0,0.0,0.0,0.6896202531645569,1.0,0.1811898734177215,0.0541772151898734,-0.5130379746835443,-0.8251518987341772,-0.8041012658227848,0.0,0.5586962025316455,0.8229873417721519,0.6495189873417722,0.5320886075949367,0.2106075949367089,0.0,-0.038506329113924,0.0,0.0,-0.0574177215189873,-0.0574177215189873,-0.0548734177215189,0.0,0.0,0.0554050632911392,0.304759493670886,0.0,0.0,-0.6493291139240506,-0.9117721518987342,-1.0,-0.7185569620253164,0.0,0.0,0.0,0.7180253164556961,0.5141645569620253,0.3092784810126582,0.9268860759493672,0.4208607594936708,-0.1059240506329114,0.1529367088607595,-0.0494556962025316,-0.1275316455696202,-0.1270126582278481,-0.0501012658227848,0.0,0.0,0.3181772151898734,0.0,0.0,-0.1428987341772152,-1.0,-1.0,-1.0,-0.136759493670886,0.0,0.0,0.0,0.6576329113924051,0.5058101265822785,0.4155949367088608,0.3387594936708861,0.5503417721518987,-0.0651518987341772,0.2151772151898734,0.0304303797468354,-0.0599493670886075,-0.0585443037974683,-0.0562658227848101,0.0201012658227848,0.0183291139240506,0.3325189873417721,0.0778481012658227,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5336708860759494,0.6107848101265823,-0.0178734177215189,0.2303417721518987,0.0864177215189873,-0.0051772151898734,-0.0128227848101265,-0.0196075949367088,0.2197468354430379,0.2240379746835443,0.6977974683544304,0.3939873417721519,0.0,0.0,-0.8731898734177215,-1.0,-1.0,-0.4064556962025316,0.0,0.0,0.0,0.9384050632911392,0.7089113924050633,0.5008354430379747,0.214632911392405,0.0596708860759493,-0.0131012658227848,0.233506329113924,0.0477721518987341,-0.0403417721518987,-0.0443417721518987,-0.0499367088607594,0.0178987341772151,0.0134810126582278,0.3234303797468354,0.0211518987341772,0.0,-0.4399240506329113,-0.9271518987341772,-1.0,-0.9125696202531646,0.0,0.0,0.0,0.0,0.7055316455696202,0.3398354430379747,0.728,0.8338481012658228,0.2889113924050633,-0.114759493670886,0.1539620253164557,-0.0426835443037974,-0.1318481012658227,-0.0268227848101265,0.0,0.0,0.0,0.1809367088607595,0.0,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0334050632911392,-0.0371772151898734,0.0,0.0,0.0,0.0,0.1711392405063291,0.5122405063291139,-0.0886202531645569,0.183506329113924,0.0266202531645569,-0.0842025316455696,-0.0996202531645569,-0.0967974683544303,-0.0264556962025316,-0.0390506329113924,0.4038227848101266,0.4009746835443037,0.8431645569620253,0.3117215189873418,-1.0,-0.7405316455696203,-1.0,0.0,0.0,0.0,0.2888354430379747,0.7314810126582278,0.5685189873417721,0.4699367088607595,0.1980126582278481,-0.5777594936708861,-0.8710632911392404,0.0,0.0,-0.0749113924050633,-0.0807215189873417,-0.0841772151898734,0.0,0.0,0.0,0.0,0.031886075949367,0.1726582278481012,0.0,0.0,0.0094936708860759,0.0,0.0,0.0050506329113924,0.0,0.773632911392405,0.6038607594936709,0.4384810126582278,0.1724683544303797,0.0,-0.0073670886075949,0.0,0.0,-0.0140759493670886,-0.0164303797468354,-0.0161392405063291,0.0,0.0,0.0,0.0176202531645569,0.0309240506329113,-0.136506329113924,-0.6105189873417721,-0.8237341772151899,-0.9508227848101264,-0.650493670886076,-0.1075696202531645,0.0,0.0,0.7939367088607594,0.6291772151898734,0.5392658227848101,0.2822151898734177,0.0,0.0,0.0,0.0,0.0,-0.0073164556962025,-0.0116962025316455,0.0,0.0,0.0,0.4145949367088608,0.3017341772151898,-0.2761772151898734,-1.0,-1.0,-1.0,0.1152405063291139,0.2042025316455696,-0.3554936708860759,0.0,0.9253037974683544,0.6793164556962025,0.5244683544303798,0.2107721518987341,0.4942784810126582,-0.0654303797468354,0.1715949367088607,-0.2033544303797468,-0.3244050632911392,-0.359746835443038,-0.393746835443038,-0.2196835443037974,-0.2645949367088607,0.1352658227848101,0.0218101265822784,0.4043164556962025,-0.4451518987341772,-0.3090506329113924,-0.506253164556962,-0.5475316455696203,-0.3308987341772151,0.0,0.0,0.0,0.2142151898734177,0.864987341772152,1.0,0.7618987341772152,0.1058607594936708,-0.3815696202531645,-0.0867848101265822,-0.0685316455696202,0.0,0.0,0.0,0.0,0.0,0.0500759493670886,0.0727215189873417,0.3596075949367088,-0.1945696202531645,-0.758620253164557,-0.998746835443038,-1.0,-0.3277088607594937,0.2326835443037974,-0.2589493670886076,0.0,0.3852911392405063,0.9584430379746836,0.7993417721518987,0.6679620253164557,0.1359367088607595,-0.203253164556962,0.0119367088607594,0.0,0.0,0.0,0.0,0.0,0.0,0.1456962025316455,0.0250126582278481,0.0,-0.8361898734177214,-1.0,-1.0,-0.4434683544303797,0.0,0.0,0.0,0.0,0.0,0.3271139240506329,0.7324430379746836,0.6148227848101265,0.4007974683544303,-0.1947088607594936,0.0585949367088607,-0.1016455696202531,-0.1943924050632911,-0.1950253164556962,-0.1959113924050633,-0.1237341772151898,-0.1251898734177215,0.332632911392405,0.3240759493670886,0.5839240506329114,0.5884810126582278,-0.230873417721519,-1.0,-1.0,-1.0,-0.0487721518987341,0.0,0.0,0.6144683544303797,0.4551139240506329,0.3521898734177215,0.8682658227848101,0.4223544303797468,-0.180126582278481,0.0785696202531645,-0.0971012658227848,-0.1905316455696202,-0.1920506329113924,-0.1937468354430379,0.036886075949367,0.0308607594936708,0.4801012658227848,0.3751392405063291,-0.0280126582278481,-0.1198607594936708,-1.0,-1.0,-1.0,-0.1317848101265822,0.0,0.0,0.0204936708860759,0.607253164556962,0.442379746835443,0.4956962025316455,1.0,0.3811518987341772,-0.1694556962025316,0.0724556962025316,-0.1072911392405063,-0.2064810126582278,-0.2137594936708861,-0.2202151898734177,-0.1632784810126582,-0.1812025316455696,0.2441898734177215,0.1726835443037974,-0.1715696202531645,-0.8903544303797467,-1.0,-0.1042658227848101,-0.0176962025316455,-0.2534936708860759,-0.1251392405063291,0.0,0.0,0.4389746835443038,0.3159367088607595,1.0,0.9589367088607595,0.2331139240506329,-0.3454936708860759,-0.0557088607594936,-0.2530253164556962,-0.3265189873417721,-0.3236582278481013,-0.3215569620253164,-0.2541392405063291,-0.2556835443037974,0.1813037974683544,0.1163291139240506,-0.2213164556962025,-0.9646708860759494,1.0,0.3887848101265823,-0.9158860759493672,-0.9187974683544304,0.0,0.1756708860759493,0.2307848101265822,0.3099873417721519,0.1676202531645569,0.9621518987341772,0.8926455696202532,0.2080886075949367,-0.3261012658227848,-0.0406582278481012,-0.2086075949367088,0.0,0.0,0.0,0.0,0.0,0.2839620253164557,0.2330379746835443,0.0,0.0,-0.6159620253164557,-0.895113924050633,-1.0,-0.7685696202531646,0.0,0.0,0.0,0.338632911392405,0.4975189873417722,1.0,0.9017974683544304,0.2090126582278481,-0.1666708860759493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0161392405063291,0.0384810126582278,0.0,0.0,-0.5282784810126583,-0.8033164556962026,-1.0,-0.8421772151898733,0.0,0.0,0.0,0.3751772151898734,0.999113924050633,0.789379746835443,0.658367088607595,0.1249367088607594,-0.2786075949367089,0.0026582278481012,-0.1864177215189873,-0.2829240506329114,-0.0480253164556962,0.0,0.0,0.0,0.0876075949367088,0.0871645569620253,0.0,0.0,-0.3963670886075949,-1.0,-1.0,-0.2847721518987341,0.0,0.0,0.0,0.730759493670886,0.7620253164556963,0.6346582278481012,0.5121518987341772,0.3073670886075949,-0.2619620253164557,0.0113924050632911,-0.1655189873417721,-0.2397341772151899,-0.2270379746835443,-0.2156582278481012,-0.1457974683544304,-0.157253164556962,0.3183544303797468,0.3381012658227848,-0.156873417721519,-0.9975316455696204,0.0367974683544303,-1.0,-0.1337848101265822,0.0,-0.3626835443037974,0.0,0.0,0.5030126582278481,0.3473670886075949,0.7410253164556961,1.0,0.3555569620253164,-0.2124810126582278,0.0525696202531645,-0.128253164556962,-0.2174050632911392,-0.2205189873417721,-0.2239367088607594,-0.0060632911392405,-0.0151898734177215,0.4592025316455696,0.4082151898734177,0.0,0.0,-0.7088987341772152,-1.0,-1.0,-0.5707594936708861,0.0,0.0,0.0,0.6289620253164557,0.4686202531645569,0.2992025316455696,0.8465443037974683,0.4204556962025316,-0.149,0.1023164556962025,-0.0591518987341772,-0.1478227848101266,-0.1527215189873417,-0.152126582278481,-0.0773037974683544,-0.0816455696202531,0.4400632911392405,0.4774050632911393,-0.0883417721518987,-0.95773417721519,-1.0,-1.0,-0.0172278481012658,0.0,-0.2163417721518987,0.0,0.0,0.7137594936708861,0.5130253164556963,0.4008227848101265,0.108873417721519,0.0,-0.1707341772151898,0.0,-0.0911645569620253,-0.1878481012658227,-0.1969620253164557,-0.2047721518987341,-0.1410759493670886,-0.1465189873417721,0.0,0.0,0.0,0.1838227848101266,-0.7417341772151899,-0.2562658227848101,0.3962658227848101,-0.0046835443037974,0.3071012658227848,0.2304936708860759,0.2604810126582278,0.6960632911392405,0.5113670886075949,0.4125696202531646,0.1368227848101265,-0.6650886075949367,-1.0,-0.4618101265822784,-0.0792658227848101,-0.1660379746835443,-0.1729367088607595,-0.1736582278481012,0.0,0.0,0.0,0.0,0.0495696202531645,0.3036962025316456,0.0,0.0,0.152873417721519,0.0,0.0,0.0,0.1741772151898734,0.7482658227848101,0.5480253164556962,0.3683291139240506,0.0980632911392405,0.0,-0.1442278481012658,0.098759493670886,-0.0834556962025316,-0.1662278481012658,-0.1793544303797468,-0.1107721518987341,0.0,0.0,0.2330506329113924,0.2828481012658227,0.0,0.0,-0.5517848101265823,-0.8540506329113924,-1.0,-0.8738101265822785,0.0,0.0,0.0,0.692873417721519,0.3180126582278481,0.7718101265822784,0.8875443037974684,0.2767215189873417,-0.1816075949367088,0.0630253164556962,-0.1092784810126582,-0.2035949367088607,-0.0277721518987341,0.0,0.0,0.0,0.1792405063291139,0.2270126582278481,0.0,-0.8568987341772151,-1.0,-1.0,-0.422746835443038,0.0,0.0,0.0,0.0,0.0,0.8577215189873418,0.8812405063291139,0.7362025316455696,0.4717974683544303,-0.1713544303797468,0.070126582278481,-0.0823670886075949,-0.1779113924050633,-0.1866582278481012,-0.1925822784810126,-0.0928227848101265,0.0,0.3548101265822785,0.3870886075949367,0.0,0.0,-0.6209746835443039,-1.0,-1.0,-0.6586835443037975,0.0,0.0,0.0,0.6251518987341772,0.4665949367088607,0.373506329113924,0.3422658227848101,0.4600632911392405,-0.1543037974683544,0.0921645569620253,-0.074253164556962,-0.1635822784810126,-0.1734683544303797,-0.1792151898734177,0.0574177215189873,0.0647088607594936,0.5828101265822785,0.5515316455696202,0.0,0.0,-0.5076582278481012,-0.823379746835443,-0.9871772151898732,-0.7421898734177216,-0.2192405063291139,0.0,0.0,0.6849240506329114,0.4788354430379747,0.2986835443037974,1.0,0.4085822784810126,-0.156506329113924,0.0991139240506329,-0.0574810126582278,-0.1378227848101265,-0.1398481012658227,-0.1353924050632911,-0.073886075949367,-0.108379746835443,0.3495569620253164,0.3386455696202531,0.0158354430379746,-0.4985569620253164,-0.371506329113924,-0.6948481012658227,-0.9446075949367088,-0.7701392405063291,0.0,0.0,0.0,0.2839367088607595,0.4761139240506329,1.0,0.9433670886075948,0.2435443037974683,-0.191506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1002784810126582,0.0717974683544303,0.0,0.0,-0.5001645569620253,-0.8086835443037975,-1.0,-0.9228227848101268,-0.0479873417721519,0.0,0.0,0.1885696202531645,0.1666455696202531,0.2933037974683544,0.9147974683544304,0.2252405063291139,-0.3200886075949367,-0.0458227848101265,-0.2682911392405063,-0.3460759493670886,-0.3488860759493671,-0.3518481012658228,-0.1509367088607595,-0.1585189873417721,0.0,0.0647974683544303,-0.0721139240506329,0.0,0.0,0.0,0.0186202531645569,0.1404303797468354,-0.1770126582278481,0.0,0.0,0.1062151898734177,0.3274810126582278,1.0,0.7562151898734177,0.1074556962025316,-0.3769493670886076,-0.0808354430379746,-0.3156962025316456,-0.3847468354430379,-0.3832405063291139,-0.382506329113924,-0.3175443037974683,-0.3151772151898734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342911392405063,0.3307215189873417,0.9771139240506328,0.7830379746835443,0.669126582278481,0.1526708860759493,-0.2444556962025316,0.0324303797468354,-0.1506202531645569,-0.0636455696202531,0.0,0.0,0.0,0.0,0.1783924050632911,0.2013670886075949,0.0,-1.0,-1.0,-1.0,-0.2796455696202531,0.0,0.0,0.0,0.0,0.5425949367088608,0.8007468354430379,0.6803291139240507,0.5656075949367089,0.3576835443037975,-0.2168354430379746,0.0479240506329113,-0.0971139240506329,0.0,0.0,0.0,0.0,0.0,0.1154683544303797,0.1187088607594936,0.0,-0.4094430379746835,-0.7742278481012659,-1.0,-1.0,-0.0959746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.4812405063291139,0.3482025316455696,-0.2280759493670886,0.0397848101265822,-0.1227468354430379,-0.2071139240506329,-0.2057974683544303,-0.2036075949367088,0.0,0.0,0.0,0.0,0.0,0.2550886075949367,0.0,0.3232911392405063,-0.6436708860759494,0.0,0.0,0.0,0.0,0.2835696202531645,0.1812784810126582,0.7559493670886076,0.8305443037974684,0.1473544303797468,-0.3493291139240506,-0.0679367088607594,-0.2929367088607595,-0.3665949367088607,-0.3689240506329114,-0.3698354430379746,-0.3119240506329114,-0.3194303797468354,0.0,0.0,0.3748101265822784,0.8214303797468354,-0.3146962025316456,0.1429620253164557,-0.4388481012658227,-0.7368607594936709,0.0,0.0,0.2101012658227848,0.3538354430379746,0.2609367088607595,0.1820126582278481,0.0,0.1557215189873417,-0.1993670886075949,0.0518607594936708,-0.1490506329113924,-0.2395822784810126,-0.2296708860759493,-0.2154430379746835,-0.1486202531645569,-0.1698607594936708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4028607594936709,0.4557594936708861,0.3506835443037975,0.2511012658227848,0.0,0.180253164556962,-0.211506329113924,0.0630886075949367,-0.1117468354430379,-0.2053037974683544,-0.2091012658227848,-0.2142151898734177,0.0243164556962025,0.0253924050632911,0.5300759493670886,0.4570759493670886,0.7800886075949367,0.2815696202531645,-0.2924683544303798,-0.6905949367088607,-1.0,-0.7976708860759494,-0.4989240506329114,0.0,0.0,0.2676075949367088,0.3709113924050632,0.9651772151898732,1.0,0.343253164556962,-0.184379746835443,0.0741139240506329,-0.1227088607594936,-0.2103417721518987,-0.2070886075949367,-0.2062151898734177,-0.1463924050632911,-0.1605822784810126,0.1767721518987342,0.1794303797468354,0.2181139240506329,-0.7620379746835443,-1.0,-1.0,-0.0014936708860759,0.0,0.0,0.0,0.0,0.4435443037974683,0.1890632911392405,0.0,0.1784303797468354,0.209746835443038,-0.2093417721518987,0.0625696202531645,-0.1064430379746835,-0.2008227848101265,-0.2031772151898734,-0.2060759493670886,-0.1373037974683544,-0.1424936708860759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619620253164556,-0.0689620253164557,0.0,0.0,0.2723291139240506,0.8708860759493671,0.7582278481012658,0.6345949367088608,0.4109240506329114,-0.0788607594936709,0.0708607594936708]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182482398937161,15.712534337745367,22.18018878319316,68.1580023886026,15.629642482170969,36.5246592188535,54.64245050868623,58.82953407051571,29.393869928810524,1.948306891105812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59844373549076,34.53525468506795,48.34057977438725,1.907209248426068,103.77085119613773,37.1055987780892,134.74036295107672,92.6598596980938,48.920822763408026,4.187083561829472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88282422493899,92.9914271203914,123.54647959745844,52.36187962506793,93.11611318886044,92.86674105192236,75.86973123788127,65.87743150498427,34.576352327747685,2.7361278041700494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69564567626203,139.05213258137522,197.4254131611243,233.86787709461836,247.756094039512,241.20554773848983,212.18503944487156,162.64217947954808,88.63855984741313,17.412862232342896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00211757345333,147.26051599388538,207.21013496997784,243.52791283500284,256.794092577981,247.71499639683228,216.62079857342425,165.12963171699494,89.46747840315712,16.997706384255995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15499827123938,123.50538195477868,193.61169123448707,173.50379884065387,196.14024111461367,202.3174257804436,203.10594326372276,154.10153207452544,83.41428323558132,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942819184303616,52.56945754911137,187.84896584652915,215.46031259538265,192.94855638989188,184.73947640716685,155.71827154333366,79.6005613089441,42.03870904008826,4.477553341447321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89642380851664,125.66057019971302,33.16719078298292,43.69724272179113,97.80054788413632,113.30620086805315,92.8256434092426,60.15650032992099,31.923116379152034,3.689732428383084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38847720885583,127.15332017026712,68.1580023886026,144.98064168048197,113.55557300499125,53.02571103987802,67.9922186774538,56.8812271794099,29.476761784384923,13.930011157788352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.663039857747695,63.43177348043208,102.19520937000922,175.1623325223567,101.65606402366818,132.75026184707625,134.8232548066511,108.78685331371118,60.69564567626203,10.65473800727726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83103612919732,147.92434740869547,207.04435125882904,242.65720006636417,255.7575960981936,247.756094039512,218.8184776014681,170.35321175861185,101.11761524754206,24.916316587363205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73214215604947,140.2126185594168,196.76227831652912,238.5941060027888,253.18725200517235,247.54851611546857,219.35692637759428,166.08323634120796,98.75415250834934,24.54365152238587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40517589664418,138.63767330350325,195.2284307032953,180.09613935457074,199.91286539857117,181.79577067895332,164.05134102431285,130.88484681154483,77.65155784762338,18.78092613442792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16568872430131,59.61735498357994,108.0408266135416,137.72516632196997,157.79126450290852,144.8148579693332,85.65305990630497,69.73364421473107,39.344375448812855,6.425860232553133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266876313193167,35.61284880753512,165.41940492639787,206.21473613287012,238.17964672491684,236.27174090627585,211.06565110950973,164.79806429469735,96.05981891707395,24.294975955662675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93292028830408,127.6513678739284,180.05434514167607,152.27791125188867,178.97605444899398,233.0382619686594,140.83465576133227,64.34358389175046,36.02730808540711,6.5087520881275305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.798335323835495,136.60577798660813,199.4155142651248,243.02986513134147,252.275441593854,245.8077871484062,218.2793322551271,171.76306987359152,100.57846990120102,26.201488633873836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02191536545241,139.7152674259704,202.1516420692948,239.4230245585328,254.3484345534289,247.96367196355544,222.54930767253092,174.25052211103838,102.36099308115804,27.03110375983272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42187458443254,146.6802730048646,205.71738499942376,240.87398031619225,263.8837842253443,257.12566000027863,228.5196109845324,174.7889708871645,107.5434754800952,29.476761784384923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21959439349632,143.23921614320471,200.2862270337634,234.5310119392135,247.34163476164,239.9203756919792,213.88467076925411,168.65358043422924,102.19520937000922,27.48735725059937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542149463704263,41.41736840838772,62.72684442294225,35.82042673157857,103.8537430517121,27.694238604427916,28.89651879536414,0.4144592778719906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256977417193632,44.81663105715296,126.65596903682072,135.27950829741778,255.38493103321628,249.87088121198155,118.07422398911832,102.44388493673245,59.57625734090021,13.225082100298511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.2470785211941,44.73373920157856,51.98921456009058,129.39209684099075,273.00467461938774,268.4024352094714,239.5477106270019,189.09304025036,114.0940217811174,32.337575657024026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40667795532579,150.6186809999709,209.9044685612532,245.4344255132139,260.23514943964096,253.9339752755569,227.4413202918503,180.30302070839923,112.9328392328609,33.083602357193605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17319901770935,143.94414520069455,200.24443282086875,234.69679565036228,248.8343847321941,242.0351628644487,217.3257276309141,173.42090698507943,108.41418824873384,31.96421402183178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24098923102448,99.1275141435416,114.25980549226618,169.60718505844224,189.88016459320932,181.96155439010212,165.66808049312107,121.8468482730758,74.62565683405037,21.30947601455452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408275000854886,120.10542273579854,116.37459266473572,216.16524165287248,228.0633574937657,165.46119913929255,22.96800969625739,160.85895972937615,95.02332243728652,26.74063398021488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552048359703791,23.42426318702404,35.32237902791728,54.60065629579159,43.11699973277034,29.93301527515157,30.34747455302356,11.77412634263909,6.0531951675757965,0.1246860684690526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48956981090019,149.25061709788585,207.79037795899865,243.98346975555452,258.7423994690869,252.98037065134383,228.89297261972465,183.9516554941026,113.22330901247877,35.86152437425832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.0485129492403,143.8194591322255,201.23983165797645,235.7332921301497,250.1606544213845,245.01996623534197,220.6427949943198,141.6224766743965,94.23550152422229,35.61284880753512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314773747661743,62.31238514507026,106.09251972243575,107.3776917689464,138.1396255998419,130.46969096345794,117.78375420950049,84.7412494949866,51.98921456009058,14.92540999489604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44777559800553,150.4528972888221,213.22153592465895,249.7879893564071,265.21075048474955,260.6085110748332,234.0747584484469,188.67788440227312,117.49328442988264,39.2196893803438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69714773494364,146.47339165103605,203.1888351192972,238.0967548693424,252.31653923653369,248.41992545432208,224.95386805440344,182.0862404585712,117.45218678720288,39.96571608051339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19910003128234,59.161101492813295,138.7623593719723,172.4262047181867,196.76227831652912,192.74097846584849,166.04144212831332,47.552758861323,34.36947097391915,22.677539916639542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69414361758042,142.07873016516314,199.24973055397595,259.6138088079404,259.4062308838969,237.68159902125555,193.2801238121895,121.97083777132994,42.90942180872689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.253086755920535,131.34040373209658,196.47180853691123,262.4328284676848,221.76148675946672,249.29063822296072,244.73019302593903,190.0877425172528,73.4644742857939,35.73753487600417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23488600945056,48.09190420766405,36.23488600945056,54.60065629579159,36.15199415387616,150.95094499248336,137.47649075524677,99.79064898813678,34.65924418332208,4.76802312106517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6950301614903056,17.412862232342896,27.237985113661264,97.46898046183873,117.32750071873384,54.64245050868623,79.14430781817745,34.49346047217329,20.936810949577183,39.42726730438726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,16.334571539660807,63.34888162485768,124.08562494379946,113.80355200149955,142.36850337456607,155.5942820450795,187.64208449270055,121.30770292673476,43.53145901064233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764227446639556,34.94971396293994,65.3800803715379,243.48611862210817,91.3746876515832,90.8773365181368,103.14881399422228,77.61046020494364,1.907209248426068,40.46376378417469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01440507204436,97.84234209703096,211.4801103873817,252.4412253050028,266.49592253126025,265.2100539145347,240.9986663846613,196.18203532750837,126.98753645911832,47.8843262836206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006799791788829,80.71994964430593,161.10833186631427,220.72568684989417,255.6747042426192,270.30964445789743,264.6716051384085,240.62530474946905,196.67938646095476,131.34040373209658,50.33068087838771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130789290042973,77.81803812898707,155.26201805256702,211.27253246333825,245.4344255132139,260.0693657284922,256.13095773338586,240.87398031619225,190.8748668601021,126.73886089239512,48.796833265153886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996204325574386,81.7975437667731,161.149429508994,224.33252742270287,251.48762068078972,265.2518481274293,222.83977745214884,211.3143266762329,161.978348064738,127.89934687043667,27.611346748853517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657837111487962,45.4386682590684,104.0195267628609,147.01253699737708,167.3684083877186,197.55009922959331,209.07555000550923,139.05213258137522,122.30240519362754,86.6895563860924,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.990101104000466,73.21579871907069,146.80495907333366,205.71738499942376,241.62070358657672,256.5454170112579,252.6070090161516,230.34392837738403,186.19043216482623,119.15181811158548,46.06070546098384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903413574000457,15.463858771022172,49.045508831877086,68.61425587936924,73.17470107639096,88.59676563451848,56.42497368864325,48.96261697630269,52.11320405834472,19.36116912344871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2022801909362284,53.48126796042976,95.14731193554066,123.17381453248107,186.27332402040065,212.84817428946675,166.5387932617597,206.0078547790416,77.73514627341268,26.616644481960734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747528758851193,27.155093258086865,58.539760861112775,103.19060820711692,142.82475686533272,276.2381535570042,266.7028038850887,242.98876748866175,199.7052874745277,134.74036295107672,54.3519807290684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,83.04161817060398,160.61028416265296,216.20633929555223,250.1606544213845,262.2252505436414,257.04276814470427,235.07015728555456,193.11364353082575,130.47038753367283,52.90102497140896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198484516510614,31.59154895685445,132.17001885805547,159.73957139401435,247.05186155223709,260.0282680858124,255.426028675896,233.2047422500232,191.4140122064432,129.5167829094598,50.288886665493045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518650984127065,16.790825030427452,82.62715889273198,77.73514627341268,107.33589755605176,147.3441044196747,120.14721694869316,153.27191694856654,75.53746724536876,23.54825268527818,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1558848151492627,1.0775941224671757,12.97640653357532,84.16100650596582,58.41507479264372,134.7821571639714,146.22471608431286,96.80584561724352,10.613640364597517,49.75043788936692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966507637575784,93.77924803345564,177.52579526154946,237.80628508972455,275.3674407883656,289.0905705923253,273.41983046747464,249.82908699908688,205.71738499942376,141.2080173965245,59.70024683915434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.83722040621442,91.95493064060396,169.0680397121012,224.12494949865945,257.5408158483655,270.88988744691824,265.2518481274293,241.993368651554,199.8299735429968,136.7715616977569,57.58615623689974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530748509023118,83.24849952443252,130.5950736021419,180.38591256397368,218.8184776014681,218.94246709972225,219.0260555255116,131.29930608941683,91.99672485349863,126.11682369047966,55.26448771060167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011400954681143,51.20139364702634,115.04762640533043,137.3525012569926,167.3684083877186,163.34710853703794,201.5713990802741,149.83155665712155,75.66215331383782,23.672938753747232,23.46536082970378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852417035321178,63.0173142025601,84.90703320613541,140.66887205018347,195.35242020154945,192.65808661027407,177.27642312461134,153.47949487261,148.42169854214185,86.15110760996627,19.98320632536415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840319510425124,37.93451733383318,99.99822691218024,103.19060820711692,129.14342127426755,157.16992387120797,182.5006997364432,161.10763529609935,142.70076736707858,103.48038141651986,32.13069430319548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490456354810075,93.44768061115803,167.57528974154712,220.6427949943198,250.5758102694714,271.2221514394307,263.2624435936437,236.85268046551155,190.9995529285712,124.9563377124381,54.26908887349399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231881892087344,100.12221641043438,180.59349048801712,238.6769978583632,274.206954810324,287.8882904013891,282.2495545116853,231.46331671274584,212.51660686716912,134.90614666222552,64.75804316962245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6927365457463,91.54047136273198,156.21562267678004,239.0914571362352,270.88988744691824,282.416034793049,274.3309443085781,244.6883988130444,190.336418083976,126.73886089239512,54.47666679753744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936114379362277,9.369565960766634,183.03984508278424,80.18080429796488,98.17390951932856,135.4041943658868,289.6297159386664,258.4526262596839,213.22153592465895,143.19811850052497,64.50936760289926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17558762030085,103.10771635154252,179.18363237303743,232.3340294813845,264.6716051384085,277.4404337479404,272.9217827638133,248.08835803202447,206.7538814792112,143.5707835655023,64.75804316962245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58474916506561,108.99443123775464,188.4292088355499,246.51271620589603,281.2548522447926,294.6046204135601,287.8464961884944,262.556817965939,210.77518132989184,147.55098577350324,67.57775939958181,3.4410568616598893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87521894468346,106.34119528915896,184.78057404984656,239.0503594935555,270.2685468152177,271.9681781396003,266.3712364627912,241.993368651554,198.0892445759344,138.264311668311,62.2705909321756,2.363462739192713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46075966681147,95.6035654263073,181.0497439787837,236.3553293320652,267.6564085093018,278.27004887389927,274.5385222326216,237.889176945299,195.8086736923161,135.52818386414097,60.77853753183643,2.114090602254608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.663039857747695,105.01422902975368,180.09613935457074,235.1941467838087,267.36593872968393,281.5453220244103,276.73620126066544,252.6070090161516,210.2360359835508,142.0369359522685,64.75804316962245,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341371331449643,90.25529931622135,180.05434514167607,209.49000928338128,264.4640272143651,274.5803164455162,268.029770144494,243.65190233325697,199.37441662244504,102.11231751443484,62.31238514507026,3.15058708204204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11859677829944,102.1541117273295,138.4307919496747,160.23761909767563,170.22922226035772,249.41462772121488,269.56361775772785,166.33191190793116,196.76227831652912,133.49628854724585,61.60745608758042,2.8190196597444475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26308063876755,79.89033451834703,154.0597378616308,229.14164818644775,262.72260167708777,209.44821507048655,229.01696211797875,197.9234608647856,179.88856143052726,130.594377031927,62.47816885621905,3.523948717234288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48585519191776,69.56716393336735,69.7747418574108,39.67594287111045,106.83854642260536,144.89774982490758,269.4389316892588,245.26864180206516,203.72728389542328,142.16162202073755,63.92912461387847,4.602239409916374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140593199195024,109.40889051562662,182.6246892346973,177.06954177078282,266.53702017393994,276.32104541257854,272.1339618507491,249.12415794159705,207.45881053670104,145.60267888239744,66.54126291979438,5.431157965660355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46686288838539,109.16021494890344,178.9767510192089,228.10515170666037,264.58871328283414,276.9848768273887,269.60471540040754,214.0922486932976,204.84667223078517,139.63237557039602,66.37547920864559,5.389363752765701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0524036105134,107.1290162022232,156.630081954652,169.648282701122,217.53330555495748,242.4914163552154,216.78658228457303,210.8169755427865,179.88856143052726,88.38988428068994,42.37097303260076,2.114090602254608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311769630298525,17.993105221363685,28.44026530459749,53.6059540288988,28.730735084215343,19.07069934383086,65.42187458443254,90.6286609514136,6.882113723319779,51.28428550260074,24.336073598342416,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,53.39837610485535,85.44617855247645,80.05681479971074,119.8156495263956,97.46898046183873,91.66446086098613,100.08111876775465,96.43248398205128,29.76723156400277,13.764227446639556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099590543362763,21.599945794172367,80.63705778873152,116.78905194260768,197.13563995172137,270.5583200246206,218.4869101791705,212.35012658580544,198.5865957093808,86.6895563860924,41.62424976221626,2.4874522374468557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.856923211366,40.007510293408046,122.88334475286324,194.93796092367745,276.9848768273887,288.34454389215574,285.3179463083678,263.42753073457766,220.2694333591276,80.84393914256007,40.79533120647229,3.358165006085491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94591828851432,133.0407316266941,210.73408368721212,266.0807666831733,296.5947215175606,307.00008738789967,301.73540970360307,273.5438199657288,226.7781854472551,159.44979818461138,74.62565683405037,8.126188127150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40677294217328,128.27270850562894,200.3691188893378,249.5804114323637,276.8601907589196,284.4472335397292,282.3324463672597,254.51421826457764,209.9462627741479,148.04833690694963,71.93062667256008,7.752826491958414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.868324166047145,124.66586793282023,193.9843562994644,251.81918810308736,281.4206359559413,155.55248783218485,288.2616520365813,261.5621156990462,218.52800782185028,150.24601593499355,73.63025799694269,9.245576462512492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246286964131706,122.46888547499124,192.74097846584849,242.53251399789508,130.30390725230913,221.84437861504108,225.90747267861647,169.93875248073985,108.53817774698798,84.45077971536875,41.66604397511092,3.938407995106278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685131265490772,10.364964797874322,11.3596670647671,38.473662680174215,85.52907040805083,117.28640307605409,150.8673565666941,119.02782861333137,117.78375420950049,55.84473069962248,28.0258060267255,1.7825231799570158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.82431739285167,7.835718347532813,29.352772286130783,45.56265775732253,47.18009379634567,50.413572733962106,34.65924418332208,39.13679752476941,33.70563955910905,18.407564499235672,8.498853192127998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7878209130642377,0.7460267001695833,13.142190244724116,22.13909114051341,39.26148359323846,28.1915897378743,33.66454191642931,20.231881892087344,41.29268233991867,34.20299069255544,16.542149463704263,0.4144592778719906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89952291272736,122.50998311767096,188.63678675959335,234.9872654299801,147.55098577350324,127.7335631592879,171.18213031435582,134.49168738435353,212.84817428946675,70.1063092797084,72.34508595043206,9.701133383064226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479055400128928,61.27588866528282,123.17311796226616,141.2080173965245,123.25600981784056,134.44989317145888,158.0399400696317,135.6521733623951,181.9204567474224,104.14421283132997,53.39837610485535,7.421259069660822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75043788936692,129.88944797443713,177.6497847598036,208.2466314497653,243.36143255363908,254.68000197572644,244.52261510189555,222.50821002985123,181.6299869678045,106.9632324910744,54.47666679753744,7.959707845786953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13369842055871,111.56547190099076,140.875753404012,158.49619356039835,166.24902005235677,184.9045635481007,223.4200204411696,189.79727273763496,109.61646843967009,60.52916539489833,30.05770134362063,3.1923812949366948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.75583060932163,57.79303759072828,91.4575795071576,245.559111581683,271.3879351505795,283.3278452043674,275.57501871240896,252.9385764384492,210.52650576316867,145.06353353605638,34.70103839621674,10.198484516510614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95731924319546,124.74875978839464,115.6278693943512,161.3152132201428,207.0025570459344,270.9734758727075,262.3088389694307,239.1743489918096,199.788875900317,142.07873016516314,41.375574195493066,5.928509099106743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498853192127998,43.15809737545008,75.37168353421997,82.12911118907068,120.97613550443717,174.54029532044132,191.2893261379741,185.69308103137988,210.52650576316867,99.0446222879672,32.213586158769886,4.228877774724126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92762255519687,140.08862906116266,211.02385689661503,260.35983550811,288.8829926682819,299.91109231075137,292.0342763205388,266.0807666831733,222.46641581695656,158.49619356039835,78.89563225145426,11.77412634263909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.580242989020787,57.12990274613309,136.2331129216308,204.68088851963637,245.6420034372574,274.1651605974293,284.7788009620268,287.5978206217713,252.7316950846206,210.48540812048893,150.08023222384475,76.44927765668714,12.18858562051108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114090602254608,59.824932907623406,140.3784022705656,207.5828000349552,254.47242405168305,280.1354639094307,287.9704856867486,281.08906853364374,257.7065995595144,216.86947414014745,155.4278017637158,79.84923687566729,12.97640653357532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533847613233821,51.615852924898334,99.62486527698798,150.37000543324768,169.0680397121012,210.3189278391252,180.63458813069684,237.1013560322348,128.6871677835009,134.53278502703327,146.9289485715878,72.01351852813448,11.733028699959346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,73.71314985251709,68.5724616664746,75.78614281209195,120.35409830252172,156.96164937694962,93.53057246673244,87.6849552232001,90.08951560507256,55.92762255519687,16.95660874157625,6.923907936214433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153591199405252,57.254588814602144,54.26908887349399,258.86708553755585,294.43883670241127,307.33235138041226,291.70201232802634,267.8639864333452,224.5812029894261,160.56918651997324,79.39298338490065,13.018200746469974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685131265490772,66.04321521613308,152.19432282609938,227.5660063603193,278.6845081517713,308.8251013509663,318.2357649544127,308.0372804379021,279.1818592852177,226.48841223785217,119.77385531350096,65.50476644000695,14.01290301336275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892012619319312,66.25079314017653,149.58218452018346,219.77208222568115,267.2830468741095,295.1848634025809,304.1399700854755,294.89439362296304,268.5682189206201,223.917371574616,155.96694711005685,81.00972285370887,14.386264648555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762725387957947,68.11620817570794,150.32890779056794,215.83297766036,260.48382500636416,285.64951373066543,293.2776541541548,284.073871904537,259.3644366710023,218.2793322551271,156.8376598786955,81.13440892217793,14.01290301336275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177184665829939,66.87283034209196,148.09013111984427,215.3356265269136,260.774294785982,250.9484753344487,297.87989356407115,289.7126077942408,265.21075048474955,222.50821002985123,155.38670412103608,80.59526357583688,14.178686724511548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550546301022186,64.75804316962245,142.78365922265297,146.30760793988728,131.29930608941683,147.71676948465205,66.41657685132532,207.21013496997784,258.5355181152584,213.26263356733872,151.3236100574607,75.99372073613542,14.42736229123474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342968376978734,62.85083392119638,90.6286609514136,161.93725042205824,250.4100265583226,215.3356265269136,288.01227989964326,279.0571732167486,256.4625251556834,216.45501486227545,156.5889843119723,79.89033451834703,14.634940215278194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379464856766167,63.970222256558216,137.6011768237158,163.88555731316404,199.3326224095504,87.5191715120513,188.38811119287016,238.30363622317097,199.62309218916823,116.16701474069224,75.37168353421997,35.23948717234288,13.473757667021708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177184665829939,10.86231593132071,43.65614507911138,56.798335323835495,70.23099534817746,133.62097461571489,198.04745036303973,117.53507864277728,110.61117070656286,66.78993848651757,55.84473069962248,33.66454191642931,14.634940215278194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980202208000932,22.84332362778834,146.6802730048646,156.0087413229515,185.6512868184852,197.01095388325228,185.817070529634,209.116647648189,186.77067515384704,174.83076510005915,121.05902736001156,78.02491948281563,15.878318048894164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144592778719906,3.85551613953188,15.671436695065626,24.170289887193626,25.04100265583225,39.96571608051339,49.33597861149493,115.04762640533043,101.36629081426526,76.8226392918794,49.70864367647226,14.2204809374062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032700805361818,73.34048478753975,153.43839722993025,213.7188870581053,255.840487953768,281.0061766780693,288.9247868811765,280.5499231873027,258.0792646244917,216.7036904289986,157.5425889361853,83.49787166137062,16.168787828512013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903413574000457,73.3815824302195,148.79506017733414,209.3653232149122,251.6123067492588,229.3074318975966,286.7271078531326,275.82369427913216,253.06326250691825,211.4801103873817,47.51166121864326,82.25379725753974,16.831922673107197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,75.82793702498661,158.123528495421,225.28613204691595,271.76060021555685,298.584822621561,306.2129630450504,262.3081423992158,207.6656918905296,229.09985397355317,163.88555731316404,70.9359244056673,16.87371688600185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77412634263909,76.44927765668714,157.91595057137758,224.49831113385167,270.8069955913438,298.08677491789973,306.0882769765813,298.1696667734741,272.3415397747925,228.3538272733836,165.00494564852588,52.56945754911137,17.205284308299447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27147747608548,76.739747436305,152.36010653724816,220.3941194275966,265.66630740530127,291.8266983964954,299.37264353462524,290.9977798407514,264.83738884955727,149.66507637575788,156.4232006008235,82.71005074830639,18.407564499235672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.935308890895575,77.23709856975138,152.85745767069457,213.6777894154256,255.46782288879064,279.26475114079204,285.981081152963,249.24884401006608,256.25564380185494,214.5067079711696,156.92055173426988,85.36328669690205,18.822023777107663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225082100298511,78.9374264643489,154.55778556529205,220.6010007814252,264.2571458605365,288.8418950256021,297.58942378445334,289.5879217257717,201.90296650257164,223.95916578751064,162.02014227763266,85.23860062843299,18.44935871213033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965005578894176,29.14519436208733,94.11081545575324,160.94185158495057,202.60789556006148,216.2481335084469,227.5660063603193,271.4290327932593,247.1758510504912,207.0854489015088,150.4528972888221,80.38838222200833,17.993105221363685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473757667021708,52.40367383796257,113.596670647671,155.3449099081414,147.38520206235444,255.0533636109187,130.63617124482164,247.42452661721444,159.90605167537805,146.9289485715878,85.77774597477404,44.69264155889882,14.386264648555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021299850680676,25.86992121157624,123.25600981784056,91.12601208486,177.60799054690895,206.505205912488,210.56829997606332,101.2416047457962,99.33439549737012,99.50087577873384,71.88883245966542,40.91932070472642,12.18858562051108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344470435660345,37.89341969115343,109.32669523026712,151.7387659055476,100.45378383273196,228.60250284010675,242.28383843117192,187.43380999844223,164.63228058354855,108.08262082643624,75.70325095651756,38.80523010247182,12.852417035321178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144592778719906,38.59765217842837,9.162684606938091,14.09579486893715,54.145099375239845,109.28420444715758,141.00043947248105,111.48188347520149,100.28800012158317,114.0940217811174,92.53517362962477,52.486565693536974,15.091193706044836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39227288328143,49.045508831877086,47.01431008519687,184.90526011831565,156.0087413229515,91.58226557562664,116.74725772971304,76.2423963028586,66.70704663094317,62.43637464332439,15.878318048894164,8.706431116171448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104191706255074,12.603741468597985,31.17708967898245,117.20351122047968,265.3765341958984,287.30804741236835,295.5164308248785,253.80928920708783,265.9567771849192,224.5812029894261,160.03004117363218,87.47737729915666,19.858520256895098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085895972937614,83.70475301519917,158.1228319252061,215.54320445095703,255.46782288879064,278.14536280543024,283.99098004896257,274.62141408819593,251.03136719002316,211.1485429650841,154.72356927644088,84.40968207268901,18.822023777107663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.00300411736322,82.75114839098613,155.96694711005685,211.93636387814837,249.74619514351247,271.4290327932593,277.2746500367916,269.9780770355998,248.41992545432208,210.36072205201987,155.0962343414182,85.40438433958178,19.48585519191776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122392452725048,83.49787166137062,157.5425889361853,214.87937303614697,254.6382077628318,276.8601907589196,282.7893964282413,286.6031183548785,252.23364738095933,214.38202190270053,158.49619356039835,87.35338780090251,20.231881892087344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,83.04161817060398,155.46959597661046,211.1485429650841,250.99026954734336,272.423735060152,278.0213733071761,251.2800427567463,247.4663208301091,209.03375579261456,153.065035594738,84.61725999673246,20.68813538285399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619743586171438,82.58536467983734,149.99734036827036,216.4961125049552,256.5043193685781,249.0001684433429,287.7225066902403,278.3529407294737,254.09975898670567,215.21163702865945,153.6452785837588,85.03171927460446,20.81212488110813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085895972937614,69.65005578894176,131.42329558767096,187.80786820384935,134.90614666222552,144.93884746758732,249.5804114323637,245.8077871484062,225.5759052563189,166.58058747465435,151.40650191303513,74.45987312290158,21.26837837187478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.526952834597505,73.8789335636659,122.13662148247874,167.2855165321442,172.4262047181867,209.40711742780684,233.49451545942608,221.59570304831792,176.6961801355906,102.40278729405269,74.21050098596349,53.149700538132166,15.339869272768032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.602239409916374,53.149700538132166,98.5472711545208,132.00353857669174,187.5584960669113,198.420811998232,222.3417297484875,262.6815040344081,237.84807930261923,200.74178395431517,146.763164860439,80.42947986468808,22.22198299608781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.758929713532334,46.39227288328143,96.43248398205128,138.47188959235447,128.5213840723521,133.1236234822685,198.87636891878373,189.9212622358891,214.9211672490416,173.42090698507943,148.91904967558827,82.83404024656053,23.009803909152048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,82.50247282426294,154.47419713950276,212.4337150115948,198.29682249997785,266.661706242409,271.84349207113127,263.2206493807491,240.12795361602264,105.38759066494592,150.90915077958874,83.33139138000692,22.76043177221394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40226676612845,81.75644612409336,152.3183123243535,125.2050132791613,214.13334633597736,274.70430594377035,281.5035278115157,263.0548656696003,205.6344931438493,161.60568299976066,121.80505406018116,65.96032336055868,17.288176163873842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898812411108144,3.15058708204204,44.5261612775351,87.6849552232001,198.29612592976292,135.0719303733743,117.65906814103144,181.3813114010813,183.49540200333595,95.56177121341264,64.71694552694271,46.14359731655824,24.04630038893948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599945794172367,92.45228177405036,171.63838380512246,232.16824577023573,273.5849176084085,296.8016028713891,301.7772039164977,290.6662124184538,265.70810161819594,224.24963556712848,165.91745263005916,90.75265044966774,24.336073598342416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64104343685211,88.92833305681607,159.82246324958874,215.957663728829,253.68460313861877,274.8289920122394,280.4259336890486,273.7096036768776,249.3317358656405,212.26793130044595,156.87945409159013,88.72145170298754,24.253181742768017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27147747608548,87.56026915473105,157.91595057137758,213.6770928452107,252.7727927273004,274.4145327343674,280.0107778409616,197.0938457388267,251.03136719002316,211.2314348206585,156.21562267678004,87.80894472145425,23.921614320470425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599945794172367,84.7412494949866,153.065035594738,207.08614547172368,244.56371274457533,265.41763183857813,271.01457351538727,234.448816653854,244.64730117036456,50.37247509128236,79.2689938866465,87.10471223417932,25.5801480021733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594648061065143,69.27739072396443,151.36540427035536,204.72198616231609,241.3302338069589,262.2252505436414,232.45801897963864,176.98664991520843,68.48956981090019,184.40790898486924,119.64916924503189,85.9024320432431,26.07749913561969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387766707236608,83.24849952443252,150.8673565666941,204.68088851963637,242.28383843117192,263.59331444572643,146.9289485715878,266.2054527516423,240.45952103832025,203.93486181946676,150.90915077958874,73.4644742857939,25.45546193370425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09729692761876,84.90703320613541,156.46429824350324,212.88996850236137,251.9020799586617,274.206954810324,280.4259336890486,273.5438199657288,250.53401605657675,211.6458940985305,152.27721468167377,87.47737729915666,25.663039857747695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.34597249434195,83.95342858192237,150.99204263516313,210.73408368721212,251.5294148936844,273.5849176084085,279.5552209204099,271.55371886172827,248.37813124142747,203.3957164731257,150.32890779056794,86.6895563860924,25.86992121157624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930011157788352,81.17620313507257,137.6011768237158,184.5325950533383,240.5013152512149,242.44962214232072,221.88617282793572,244.7712906686188,207.37591868112665,185.11214147214417,134.5745792399279,85.32149248400738,26.201488633873836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885117840682994,70.97702204834704,148.58748225329066,200.45201074491217,236.23133983381103,256.0898600907061,262.9719738140259,256.1727519462805,141.3738011076733,164.63228058354855,146.97074278448244,71.39148132621904,27.320876969235663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507155042598438,81.59066241294457,146.0171381602694,198.04745036303973,234.77968750593672,255.7164984555139,262.8054935326622,255.17735310917283,232.91427247040528,171.88705937184565,136.1502210660564,65.2142966603891,24.709435233534663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19008767919269,83.20740188175277,130.55327938924725,170.27031990303743,213.760681271,184.24142870350556,192.0360494083586,204.51510480848756,182.0444462456765,180.30302070839923,132.8749479155453,51.86452849162153,25.414364291024505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319374910554053,79.51766945336969,128.81185385197,175.57679180022873,214.17514054887204,231.87777599061783,249.82908699908688,233.28763410559756,213.5113091340619,206.29762798844453,154.22552157277957,89.84084003834936,25.4972561465989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22658415898012,65.08961059192005,128.97763756311875,174.74787324448474,203.4786083287001,222.05195653908456,238.80098735661736,223.71049022078748,220.6010007814252,181.21552768993251,119.52517974677777,79.80744266277263,25.95281306715064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26837837187478,80.18080429796488,115.6278693943512,170.93345474763262,193.15543774372043,166.2901176950365,88.3480900677953,160.61028416265296,201.53030143759423,162.06123992031235,126.73886089239512,79.31009152932624,26.32617470234288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973307429364617,78.14960555128467,138.0985279571622,173.37980934239974,213.05505564329528,222.21843682044823,240.87398031619225,216.99416020861645,192.28472497508184,153.81106229490757,121.30770292673476,77.31999042532578,10.488954296128464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066098180938543,83.74654722809382,149.37530316635488,201.36382115623056,237.2260421007038,257.5819134910453,263.4693249474723,256.62830886683224,235.44282235053183,200.94936187835856,150.8673565666941,88.47277613626434,28.399167661917748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60524352727959,83.24849952443252,147.21941835120563,199.04284920014743,235.0290596428748,254.97047175534425,124.292506297628,141.70536852997088,175.90835922252634,198.71128177784985,147.38520206235444,86.81424245456147,26.367968915237537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12919224451388,45.5215601146428,143.9852428433743,194.8139714254233,230.7165934423614,194.8961667107828,181.8786625345277,113.7624543588198,27.48735725059937,92.494075986945,101.78075009213724,71.84773481698568,26.90641769136367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18018878319316,85.40438433958178,153.97684600605638,208.2466314497653,246.09825692802409,267.7399969350911,274.1651605974293,229.7218911754686,247.92187775066083,209.9044685612532,157.9570482140573,93.11611318886044,28.730735084215343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216685262980587,82.46137518158321,146.14112765852354,196.9698562405726,232.7066945463618,252.98037065134383,260.0282680858124,254.30664034053424,233.95076895019272,199.70598404474265,109.65756608234982,74.79144054519918,29.76723156400277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677539916639542,83.53896930405037,94.64996080209428,200.12044332261465,130.0970258984806,258.57731232815297,261.2716459194284,199.37441662244504,235.52571420610627,200.41021653201756,152.02853911495055,90.42108302737014,29.352772286130783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677539916639542,82.66825653541173,147.05363464005686,199.04284920014743,232.6649003334672,190.7919750045277,263.0130714567057,253.47772178479025,233.41162360385167,199.4155142651248,149.87265429980127,89.63326211430591,30.181690841874765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42426318702404,59.161101492813295,145.56088466950277,195.60109576827264,230.4686144458531,250.99026954734336,257.12566000027863,249.37283350832016,229.390323753171,144.35860447856655,102.31989543847828,85.23860062843299,27.694238604427916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42426318702404,81.42487870179578,143.94414520069455,195.31132255886968,231.33863064427683,137.47649075524677,183.57829385891037,40.29798007302588,221.8450751852561,198.46190964091176,154.59888320797182,92.03782249617836,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92621548336274,81.75644612409336,146.63917536218486,198.13034221861415,234.73858986325692,176.82086620405963,265.41763183857813,210.52650576316867,99.99822691218024,10.65473800727726,16.293473896981066,15.049399493150185,8.83042061442559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92691205357765,81.83933797966776,144.81416139911826,196.72118067384935,233.28763410559756,218.94246709972225,113.80355200149955,170.27031990303743,236.89377810819133,199.8299735429968,151.19962055920658,78.02491948281563,31.75733266800324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05929838914972,80.05681479971074,142.2856115189917,157.16922730099307,231.04885743487384,162.39350391282488,102.2370035829039,154.39130528392838,197.1767375944011,130.55327938924725,35.73753487600417,2.2798743134034045,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92691205357765,80.88573335545473,145.18821960452544,197.96455850746537,231.17284693312803,181.54709511223007,129.5167829094598,191.3311203508688,199.91286539857117,199.9957572541456,146.6802730048646,38.88812195804621,17.661537799066092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885117840682994,81.13440892217793,144.60728004528974,196.51360274980595,233.0382619686594,170.10453619188866,59.161101492813295,226.7781854472551,205.4687094327005,150.1213298665245,17.785527297320233,31.17708967898245,22.5535504183854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137589081831802,51.159599434131685,42.702540454898354,46.475164738855824,77.31999042532578,110.03092771754208,212.84817428946675,186.7295775111673,56.5496597571123,10.779424075746311,48.174796063238446,34.94971396293994,21.060800447831323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30487485166221,81.00972285370887,144.89774982490758,197.79877479631656,230.42682023295845,206.71208726631656,259.7795925190892,251.860982315982,231.33863064427683,197.96455850746537,153.60418094107902,92.6598596980938,30.389268765918214,0.2904697796178489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,81.01041942392378,147.38520206235444,201.36451772644548,240.41842339564053,191.579795917592,239.83818040661973,183.8269694256336,216.20633929555223,193.44590752333824,155.7600657562283,91.74804928677544,33.62274770353465,0.2904697796178489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241780788086874,80.47127407758273,143.52968592282255,180.96685212320932,230.59260394410725,222.5911018854256,213.26263356733872,238.51121414721445,164.05134102431285,171.30681638282485,153.56238672818438,93.4058863982634,30.34747455302356,0.3315674222975925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765729505321165,83.41428323558132,149.49929266460907,201.15693980240204,214.9211672490416,226.36372616938309,277.6062174590892,268.31954335389696,247.5910068985781,212.84817428946675,157.33501101214188,95.72755492456145,29.809025776897425,0.6220372019154414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07069934383086,67.37018147553836,121.47348663788355,176.32351507061324,207.49990817938075,225.8663750359367,238.5941060027888,254.3073369107491,233.08005618155408,200.1622375355093,152.4847926057172,92.78454576656286,30.761933830895547,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231881892087344,74.74964633230454,120.60277386924491,116.3738960945208,98.795946721244,161.27411557746305,220.3105310018073,161.27411557746305,204.39041874001845,165.29541542814374,128.8947457075444,32.25468380144963,26.40906655791728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,61.89792586719826,146.1829218714182,71.64015689294223,26.53375262638633,19.444060979023103,79.51766945336969,149.49929266460907,253.5606136403646,183.2885206495074,118.28110534294686,84.28499600421996,34.0790011943013,0.663134844595185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65624006595887,74.70854868962478,114.59137291456378,206.7538814792112,240.21084547159708,275.20165707721674,229.09985397355317,202.1105444266151,110.94343469907534,137.849852390439,71.47437318179344,30.63794433264141,0.3315674222975925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44935871213033,79.84923687566729,121.26660528405502,195.51890048291315,230.7583876552561,251.9849718142361,230.05415516798112,218.4040183235961,235.27703863938305,199.3326224095504,152.11143097052496,93.36478875558365,31.632646599534187,0.6220372019154414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434162083023573,79.06141596260305,143.0734324320559,194.9797551365721,232.37512712406425,255.5096171016853,262.3910342547902,154.5159913523974,240.2519431142768,203.3128246175513,147.46809391792883,95.10621429286093,31.67444081242884,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,78.6880543274108,144.06883126916358,169.60718505844224,129.6825666206086,51.78163663604713,171.8194920609993,171.6223626901795,171.62027297953478,132.31142261168236,51.615852924898334,74.21050098596349,31.96421402183178,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.771027238428385,77.61046020494364,142.16092545052263,163.51985795033582,168.20986520733098,150.1652137900639,118.41693653485449,41.70714161779066,30.472160621492613,93.90393410192468,121.01723314711693,66.62415477536877,22.470658562811003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827321510214887,77.73514627341268,142.7418650097583,165.5566292587353,169.72142257368765,55.18159585502728,49.41887046706933,47.22119143902541,87.80894472145425,114.0940217811174,121.76395641750142,92.70165391098844,31.923116379152034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.68663332417238,71.22569761507023,136.43999427545933,195.47710627001848,165.08783750410026,71.64015689294223,192.3265191879765,198.87636891878373,157.33501101214188,161.4809969312916,78.10781133839002,94.06971781307348,17.95131100846903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26308063876755,44.69264155889882,114.71605898303284,152.44299839282257,8.664636903276794,19.98320632536415,28.52315716017189,61.358780520857216,130.2628096096294,195.6017923384876,125.57767834413865,4.311769630298525,32.29647801434428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40226676612845,76.8226392918794,140.08862906116266,192.69918425295376,228.1880435622348,259.4891227394714,266.99327366470663,249.62220564525836,230.30213416448936,170.51899546976065,149.95554615537569,91.78914692945516,35.57175116485537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.438763245915883,73.92072777656054,134.28410946031008,190.1706343728272,230.3850260200638,199.6223956189533,217.90666719014976,257.04276814470427,235.0283630726599,199.12574105572185,146.39049979546166,89.92373189392376,30.80372804379021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14899003651294,74.54276497847599,135.5692815068207,186.8953612223161,200.203335178189,229.80478303104297,221.5128111927436,218.6937915329991,196.43071089423157,171.05814081610166,131.92134329133228,89.46747840315712,33.62274770353465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319374910554053,73.09111265060166,132.66736999150183,182.7493753031664,221.6785949038923,185.69308103137988,154.9304506302694,248.95837423044824,37.93451733383318,59.94892240587754,67.37018147553836,93.19900504443486,31.30107917723659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444060979023103,73.4644742857939,133.86965018243808,184.2421252737205,221.1401461277662,243.19634541270523,164.83916193737707,154.72356927644088,231.33932721449173,196.14024111461367,149.87265429980127,93.28189690000924,35.52995695196072,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324672643661277,74.62565683405037,137.72516632196997,190.4193099395504,227.9804656381913,249.62220564525836,232.37512712406425,219.73028801278653,134.78146059375644,174.8718627427389,139.25901393520377,87.8507389343489,34.78393025179114,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619743586171438,70.72834648162384,111.60656954367056,169.0680397121012,208.9097662943604,201.15693980240204,207.4170163238064,151.07493449073752,183.91055785142285,154.9304506302694,135.3206059400975,87.72605286587985,12.105693764936683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,23.75583060932163,66.62415477536877,77.154206714177,157.7083726473341,219.9789635795097,205.26113150865712,204.1424397435102,185.6101891758055,142.4931894430351,99.0446222879672,75.53746724536876,29.062302506512932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15888893251248,46.39227288328143,71.84773481698568,124.3753981532024,188.8854623263166,190.37821229687063,177.77447082827263,221.7621833296816,219.0260555255116,163.96844916873846,130.30390725230913,67.37018147553836,23.921614320470425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505652983916828,70.89413019277265,130.3457014652038,181.3813114010813,165.62698285044132,192.4923028991253,83.70475301519917,238.01386301376803,211.27253246333825,153.43770065971532,39.30258123591821,17.329970376768497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.03420286404343,70.97702204834704,130.47038753367283,182.95695322720985,223.2542367300208,137.39359889967238,224.49831113385167,226.6952935916807,144.52438818971535,180.55169627512245,117.70086235392608,78.64695668473107,22.594648061065143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.95660874157625,71.97172431523981,135.7357617881844,166.74637118580316,193.44590752333824,204.2664292417643,166.70457697290848,158.3715074919293,197.09454230904163,200.0375514670402,135.36240015299217,88.2651982122209,34.53525468506795,0.2486755667231944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,71.18459997239049,133.45519090456608,186.68778329827265,225.0367599099778,248.0054661764501,225.61769946921356,253.8921810626622,233.8260828817237,201.4056153691253,153.27261351878144,93.4887782538378,31.715538455108582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164186665619702,70.89413019277265,116.6232682314589,160.94185158495057,149.95554615537569,61.69034794315481,40.79533120647229,100.45378383273196,197.50830501669867,144.73196611375877,119.11072046890575,92.86743762213726,25.538353789278645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.758929713532334,49.95731924319546,135.85975128643852,77.27889278264603,183.20562879393304,182.12803467146583,42.868324166047145,62.35348278774999,118.9860344004367,115.50387989609706,92.16250856464742,51.367177358175134,10.032700805361818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.587042780809617,52.81813311583456,19.153591199405252,51.408275000854886,61.69034794315481,117.03772750933088,122.26130755094778,135.7357617881844,143.44679406724816,145.0217393231617,18.241780788086874,45.89492174983504,28.564951373066545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555147463914497,41.99761139740851,63.38997926753743,105.80204994281792,241.95227100887436,203.3128246175513,265.0860644162805,175.07944066678235,109.9069382192879,192.118941263933,156.21562267678004,94.691058444774,33.00071050161921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.88891351510861,72.55266387447553,141.41559532056797,203.4786083287001,244.7712906686188,107.62636733566958,223.5858041523184,263.17885516785446,241.95227100887436,209.15844186108365,159.32511211614235,72.26219409485768,30.264582697449164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091193706044836,71.39148132621904,136.9373454089057,191.2482284952944,229.3074318975966,252.275441593854,181.21552768993251,256.2138495889603,158.7859667698013,203.8101757509977,153.72817043933318,93.1572108315402,33.581650060854905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920112261788818,69.48427207779297,113.22330901247877,170.10453619188866,200.41091310223248,224.0002634301904,254.1408566293854,248.0054661764501,114.13511942379714,149.16772524231146,151.03383684805777,91.62336321830638,29.228086217661733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339869272768032,68.32378609975139,130.71906310039603,184.49080084044363,223.0473553761923,245.97426742976992,253.8921810626622,251.81918810308736,232.37512712406425,199.9546596114658,152.3190088945684,91.91383299792425,32.62804543664188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681335591065157,68.82113723319779,134.90614666222552,189.96305644878373,169.5653908455476,91.4575795071576,264.58871328283414,255.5089205314704,245.4344255132139,211.52190460027637,161.149429508994,95.10621429286093,30.389268765918214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313271688980134,68.53066745357994,125.82705048107672,131.54798165614002,61.316986307962566,156.46429824350324,225.07855412287248,203.8519699638924,168.61178622133457,167.74177002291086,114.0940217811174,77.154206714177,30.09879898630037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.484353133236151,56.05230862366591,116.0423286722232,174.12583604256932,192.28472497508184,224.3736250653826,260.1940517969612,217.98886247550925,200.74248052453007,185.60949260559056,152.11143097052496,79.4347775977953,28.6067455859612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898812411108144,68.28199188685674,136.02553499758733,190.9166610729968,229.68009696257397,252.4412253050028,181.91976017720748,32.95961285893947,113.88644385707394,194.93796092367745,160.77606787380176,83.29029373732718,29.393869928810524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.307973955872912,54.06220751966544,112.06282303443716,147.09473228273657,202.23453392486925,127.98223872601108,105.71915808724351,149.7479682313323,166.0825397709931,141.41489875035305,93.9868259574991,42.453864888175154,17.205284308299447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550546301022186,46.51626238153557,51.07670757855729,53.854629595622,154.9304506302694,132.17001885805547,135.11372458626897,203.02235483793345,191.12423899704024,182.2102299568253,107.4605836245208,44.89952291272736,29.310978073236125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354369331659878,66.83103612919732,98.2978990175827,98.1321153064339,232.3340294813845,190.1288401599325,188.84366811342196,258.0792646244917,236.89377810819133,204.3493210973388,108.2895021802648,68.78003959051804,9.53534967191543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105693764936683,66.87283034209196,132.2940083563096,187.185134431719,226.11505060265992,248.6679044508304,256.71120072240666,250.8662800490892,92.6598596980938,203.0641490508281,150.99204263516313,90.2135051033267,29.269880430556388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,66.16790128460212,132.41869442477864,186.8124693667417,225.1614459784469,247.92187775066083,196.59649460538031,261.89368312134377,231.33863064427683,199.4984061206992,151.77986354822735,90.08951560507256,25.206786366981053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.44785665344872,52.15499827123938,132.08712700248108,187.26802628729345,226.8617738730444,249.3317358656405,257.29144371142746,251.44652303811,231.87777599061783,147.67567184197227,150.49469150171674,88.05831685839235,28.813626939789746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260076521404337,35.07370346119407,113.01642765865024,106.34119528915896,163.1813248258891,202.85657112678464,86.48267503226387,79.3518857422209,102.2370035829039,175.41100808907993,154.5159913523974,89.75794818277497,29.352772286130783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.86231593132071,64.67515131404805,132.1282246451608,188.8854623263166,226.86107730282947,198.6694875649552,261.89368312134377,180.55169627512245,138.55478144792886,162.64217947954808,151.69697169265297,88.47277613626434,25.78702935600184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945207786895107,64.6340536713683,132.41869442477864,188.05584720035768,227.31733079359617,194.0261505123591,192.86496796410256,122.75865868439418,85.73664833209429,102.02942565886045,132.5426839230328,87.06291802128466,27.942914171151106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193883353618304,63.76334090272968,129.72366426328836,185.69308103137988,226.90287151572412,250.32643813253327,182.12733810125093,254.97047175534425,165.00494564852588,182.95695322720985,109.45068472852124,52.85992732872922,18.94670984557672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986305429574852,63.68044904715527,130.0970258984806,185.85886474252868,225.5759052563189,211.6458940985305,219.35692637759428,207.12654654418853,188.34631697997557,198.835271276104,148.58748225329066,86.52377267494361,27.19688747098152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203782249617836,54.145099375239845,121.22481107116036,182.666483447592,194.6892853569543,214.87937303614697,177.1524336263572,252.89747879576944,230.7583876552561,196.34781903865712,144.73196611375877,79.6005613089441,21.890415573790214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514049821234753,48.63104955400509,96.68115954877447,180.46880441954804,222.4253181742768,247.79788825240664,258.2868425485351,214.46491375827492,221.1401461277662,183.49540200333595,117.32750071873384,76.53216951226155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540647405022652,46.93141822962247,102.90013842749909,147.67567184197227,179.76457193227316,191.45580641933785,170.85056289205824,56.09340626634565,94.73285265766869,57.17169695902774,99.5419734214136,84.45077971536875,26.07749913561969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115592660936215,63.721546689835016,132.54338049324772,190.5432994378045,231.46331671274584,203.6861862527436,202.93946298235903,153.93574836337666,241.4960175181077,204.0595478879358,152.81636002801477,87.64316101030545,23.672938753747232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203782249617836,63.51466533600647,133.2065153378429,190.9577587156765,160.32051095325002,166.45590140618532,277.64801167198385,269.3149421910046,238.80098735661736,204.43221295291312,153.893954150482,87.97472843260303,22.885117840682994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913312469999987,62.47816885621905,131.46508980056564,187.8482692763142,227.8146819270425,251.23894511406652,260.40093315078974,226.65419594900095,186.19043216482623,162.72507133512246,96.72295376166912,73.0500150079219,23.714036396426973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955106682894643,63.05841184523983,132.83315370265063,190.08704594703784,230.7165934423614,254.18265084228008,262.1012610453873,256.13095773338586,237.06025838955503,202.40101420623293,151.07493449073752,85.36328669690205,22.470658562811003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415961336553599,62.72684442294225,132.91604555822505,190.8337692174224,230.63370158678697,253.80928920708783,218.6108996774247,110.32139749715992,92.32829227579622,204.43221295291312,139.5494837148216,74.91543004345333,18.98780748825646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333069480979201,62.1048072210268,132.2529107136299,190.29532044129627,230.46791787563816,115.9594368166488,245.84888479108596,258.4944204725785,51.69874478047273,52.072106415664976,118.40579141141592,63.80443854540942,20.355871390341484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.00150205868161,62.187699076601206,133.1236234822685,191.16533663971995,239.71349433815067,266.661706242409,223.83517628925648,171.34791402550462,172.63378264223016,164.63228058354855,65.13140480481471,85.86063783034842,20.68813538285399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084393914256006,41.16869284166452,53.31548424928096,98.7130548656696,132.41799785456374,172.4262047181867,135.4870862214612,93.53057246673244,67.86753260898475,17.453959875022637,78.10781133839002,0.6220372019154414,8.62353926059705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8190196597444475,13.142190244724116,68.73824537762339,75.08121375460212,116.4567879500952,127.44378994988494,217.8648729772551,145.47799281392838,201.69608514874307,85.23860062843299,42.90942180872689,17.205284308299447,5.182482398937161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928509099106743,35.94441622983271,53.149700538132166,107.00433013375417,187.1440367890393,208.0390535257218,96.05981891707395,178.3129196043988,36.02730808540711,202.7325816285305,144.52438818971535,55.22269349770703,19.817422614215356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850914976639569,41.583152119536514,82.25379725753974,174.49919767776154,226.23904010091405,137.68406867929022,216.9112683530421,162.47639576839927,145.76846259354622,199.4984061206992,141.33200689477866,68.98692094434658,15.712534337745367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296573001191769,60.15650032992099,130.30390725230913,188.84366811342196,230.30213416448936,254.30664034053424,263.6351086586211,85.69485411919963,205.0131525121488,197.96455850746537,144.27571262299216,66.33368499575091,16.997706384255995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255475358512025,60.57095960779298,132.4604886376733,192.6162923973794,232.8313806148309,190.79267157474263,204.68088851963637,126.98753645911832,25.621245644853044,46.76493794825877,85.86063783034842,75.45457538979437,17.080598239830394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4463545947671115,25.372570078129847,79.6834531645185,88.80434355856194,43.53145901064233,22.09729692761876,40.007510293408046,57.50326438132534,74.50097076558133,74.08651148770933,81.88043562234749,73.25759293196536,16.334571539660807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674535799276328,29.14519436208733,78.56406482915668,123.91914466243576,155.80116339890805,185.6101891758055,169.39960713439882,80.92683099813448,142.0369359522685,125.41259120320474,89.17770519375418,44.89952291272736,9.825819451533278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741425537277272,35.198389529663125,81.67355426851897,86.89713431013587,48.67214719668483,115.66896703703097,113.55557300499125,159.6155818957602,164.75627008180268,189.63148902648612,118.40579141141592,60.81963517451617,8.83042061442559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721627745278205,40.007510293408046,93.0743189759658,123.9609388753304,168.28021879903696,174.41630582218716,226.3226285267034,214.2991300471261,198.0885480057195,174.04294418699493,118.03242977622368,50.4964645895365,10.530748509023118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342968376978734,61.44167237643162,136.7304640550772,199.45730847801943,243.19564884249027,268.6929049890892,231.62910042389467,221.9279670408304,246.2640406391729,175.53569415754902,145.1046311787361,68.28199188685674,13.723129803959813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804519600852602,59.49336548532581,131.67266772460908,192.2018331195074,133.45519090456608,261.14765642117425,196.0155550461446,217.98955904572412,236.3964269747449,146.55628350661047,19.27827726787431,49.50176232264373,13.349768168767566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057796330468109,58.62265271668717,105.3464930222662,188.9265599689963,229.26563768470191,126.73886089239512,73.34048478753975,162.64217947954808,234.57280615210811,194.19193422350787,139.9639429926936,29.64254549553372,13.101092602044371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,58.33218293706933,128.56317828524678,192.53340054180495,236.3553293320652,261.603213341726,270.9734758727075,264.339341145896,240.8328826735125,194.15014001061323,138.678770946183,70.64545462604944,12.27147747608548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3315674222975925,91.66515743120104,149.74866480154716,217.69908926610628,241.0815582402357,250.03596835291535,241.3720280198535,187.9318577021035,130.4285933207782,77.69335206051804,36.15199415387616,9.162684606938091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9437057282135,54.22799123081424,119.27580760983965,177.85736268384704,127.3191038814159,193.61169123448707,173.46270119797413,249.7872927861922,223.7522844336821,185.4444054646567,132.4597920674584,66.70704663094317,11.15208914072365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518650984127065,56.01051441077127,126.15861790337432,185.11214147214417,223.9180681448309,208.702188370317,257.1674542131733,248.5028173098965,227.06865522687292,188.67788440227312,134.07722810648153,67.07971169592051,10.945207786895107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477553341447321,57.08810853323844,127.44378994988494,187.10224257614465,228.8100807641502,191.2071308526146,160.11293302920657,215.54320445095703,229.9287725292971,189.1752355357195,133.49628854724585,55.88582834230221,10.530748509023118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145985919149728,56.34208183306885,126.61487139414096,186.19043216482623,227.89757378261692,251.48762068078972,137.1867175458438,253.68460313861877,227.8564761399372,33.70563955910905,138.1396255998419,66.78993848651757,9.74292759595888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814418496852136,56.25918997749445,127.44378994988494,149.95554615537569,184.32501712929485,138.96924072580086,203.3128246175513,183.620088071805,185.7341786740596,190.37751572665573,132.9578397711197,64.67515131404805,8.126188127150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980202208000932,48.174796063238446,103.81194883881746,160.11293302920657,107.5434754800952,156.8376598786955,152.27721468167377,196.01625161635957,100.20510826600876,62.187699076601206,72.71844758562432,33.04250471451387,3.689732428383084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814418496852136,50.53825880243116,112.10392067711692,138.55408487771393,186.64668565559293,78.97852410702865,29.14519436208733,65.6287559382611,166.70457697290848,154.14332628742005,70.76944412430359,42.3291788197061,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653235948595652,54.55955865311183,93.7381503907759,119.06892625601108,170.72587682358918,190.6679855062736,116.66436587413864,35.03260581851433,40.50486142685443,119.48338553388308,87.02182037860491,9.03799853846904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733616351922471,11.857018198213488,92.07961670907302,82.3784833260088,126.40729347009751,148.09013111984427,202.1105444266151,194.15014001061323,149.7479682313323,101.03472339196766,42.4949625308549,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741425537277272,22.30487485166221,109.11842073600876,159.82246324958874,152.73346817244038,161.68857485533505,157.99884242695197,123.91984123265064,59.20289570570796,75.82793702498661,46.30938102770703,36.77403135579161,2.031198746680209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06380456519455,12.89351467800092,74.74964633230454,16.997706384255995,29.062302506512932,188.3045227670809,184.6976821942722,174.29161975371812,110.1549172157962,58.78843642783597,5.223580041616905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733616351922471,37.81052783557904,107.0461243466488,137.1449233329492,180.5099020622278,154.64067742086647,216.4968090751701,164.46580030218485,156.54719009907765,136.43999427545933,113.6795625032454,27.77713046000231,0.9947022668927776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1193883353618304,51.86452849162153,122.96623660843764,153.52059251528974,157.6672750046544,118.32289955584152,146.88785092890805,145.2293172472052,159.24291683078286,142.20271966341727,72.42797780600645,46.93141822962247,1.6585336817028735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140593199195024,44.94131712562201,115.00583219243578,140.00573720558828,170.97524896052727,190.4604075822301,143.19811850052497,189.38281345976296,14.758929713532334,9.245576462512492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825231799570158,53.06680868255776,53.89642380851664,188.553894904019,227.64889821589367,250.1606544213845,256.794092577981,180.96685212320932,224.1667437115541,127.3191038814159,91.0431202292856,39.05390566919501,2.404560381872457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3680639020850247,52.98391682698336,124.58297607724585,183.4543043606562,217.82307876436047,196.14024111461367,251.23894511406652,239.1743489918096,216.16454508265755,101.0758210346474,101.03472339196766,43.40677294217328,1.1611825482564848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4973511334463888,51.86452849162153,122.63466918614004,181.13263583435813,221.8032809723614,244.52191853168063,188.05584720035768,124.3753981532024,78.4393787606876,115.6278693943512,119.60807160235214,50.78693436915435,1.1193883353618304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49116685642929,123.58757724013816,183.9516554941026,226.28083431380875,155.6771739006539,193.2801238121895,16.085895972937614,4.560445197021719,66.37547920864559,67.16260355149491,20.563449314384936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12840068745148,71.47437318179344,105.84384415571256,228.89297261972465,186.10754030925187,98.83704436392374,98.381487443372,94.7739503003484,141.08333132805546,67.95042446455915,34.78393025179114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,0.2904697796178489,194.35771793465668,182.0444462456765,20.231881892087344,67.28728961996396,131.71376536728883,113.6795625032454,120.02253088022414,89.9648295366035,3.980202208000932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12460501302587,137.3525012569926,199.6223956189533,251.1142590455975,276.2381535570042,283.03737542474954,273.12866411764185,244.8541825241932,197.96455850746537,128.60427592792652,52.52766333621672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83943296651524,135.7350652179695,197.71588294074212,238.2625385804912,261.727899410195,267.44883058525835,255.9233798093424,229.59720510699952,186.8124693667417,124.04383073090482,49.70864367647226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98391682698336,126.78065510528975,191.99495176567888,226.4877156676372,248.37813124142747,221.05725427219176,210.6511918316377,160.19582488478096,128.1487190073748,100.49557804562662,43.69724272179113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50176232264373,121.30770292673476,185.69308103137988,229.55541089410485,244.73019302593903,250.4511242010023,239.13325134912984,212.7241847912126,170.5607896826553,110.77695441771164,42.66074624200369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75503905225924,121.30839949694966,180.96685212320932,221.9279670408304,243.36143255363908,249.41462772121488,108.45528589141358,191.2482284952944,112.9328392328609,110.07272193043671,39.01280802651526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760336785366455,81.67355426851897,180.3448149212939,221.22303798334056,165.29541542814374,202.9812571952537,174.49919767776154,193.69458309006149,89.59216447162616,90.00662374949816,38.76343588957716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85992732872922,130.05523168558594,191.70448198606096,234.8214817188313,258.4526262596839,264.5469190699395,263.1377575251747,234.9872654299801,188.4292088355499,119.56627738945748,44.56795549042976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93292028830408,134.03543389358688,196.55539696270057,239.79638619372503,263.2617470234288,268.5271212779404,256.75299493530133,229.18274582912755,184.5318984831234,119.69096345792654,33.12539657008826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942819184303616,129.6825666206086,190.95845528589143,238.3872246489603,262.5157203232593,267.905084076025,254.51421826457764,226.5295098805319,179.6816800766987,114.13511942379714,39.593051015536055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408275000854886,77.154206714177,194.85506906810303,238.01316644355316,272.09286420806933,279.01607557406885,266.91038180913216,239.1743489918096,190.1288401599325,118.11532163179808,41.91471954183411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06680868255776,132.21111650073522,194.8968632809977,236.02306533955263,259.4891227394714,264.4640272143651,252.39943109210813,224.45651692095703,178.14713589325,113.5137787920966,39.344375448812855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011305967833657,75.70325095651756,100.37089197715756,176.77907199116495,197.63299108516776,164.5075945150795,159.781365606909,165.46119913929255,132.2940083563096,84.70015185230686,27.77713046000231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65084734600416,47.6356507168974,180.96685212320932,108.49708010430822,258.1210588373864,183.1638345810384,166.66347933022877,225.74168896746767,175.99125107810073,106.75565456703094,34.576352327747685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331472435450102,68.61425587936924,86.15110760996627,114.0940217811174,76.78154164919964,76.11771023438955,103.14881399422228,88.76254934566727,86.31689132111508,29.60144785285398,15.422761128342428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.80072392642699,23.216685262980587,52.56945754911137,122.92444239554295,152.77456581512016,193.90146444389,210.73408368721212,160.61028416265296,136.7304640550772,71.59905925026248,25.12389451140665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91781864604481,64.13670253792192,123.46358774188404,166.78746882848287,129.18521548716222,175.82616393716685,169.3167152788244,107.294799913372,94.64996080209428,56.96411903498429,17.95131100846903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.107100836770805,119.31760182273428,180.38591256397368,221.42991933716917,243.9005778999801,47.46986700574861,71.39148132621904,215.004059104616,164.42470265950507,100.86893968081888,29.93301527515157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.47976590174814,120.14721694869316,181.71287882337893,221.96906468351017,244.23284189249264,248.6686010210453,236.89377810819133,159.82246324958874,161.4809969312916,95.81044678013583,27.570249106173765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39077082459982,105.4293848778406,140.75176390575783,128.27270850562894,160.2369225274607,109.32599866005222,144.89774982490758,106.9632324910744,78.9374264643489,63.721546689835016,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006799791788829,34.866822107365536,69.65005578894176,196.30602482576245,253.3948299292158,257.00167050202447,244.31503717785213,215.5843020936368,166.91215489695196,101.11761524754206,28.482059517492143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8654150355314132,57.71014573515388,110.27960328426526,228.60250284010675,200.61779445606095,201.5713990802741,243.8594802573004,212.06035337640247,163.18062825567424,96.92983511549768,26.243282846768487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40677294217328,119.52517974677777,182.25202416972,224.20784135423384,244.2321453222777,246.05646271512936,237.9720688008734,202.8983653396793,152.44299839282257,88.84544120124167,22.511756205490745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37097303260076,116.95483565375648,177.8155684709524,219.15004502376573,241.7035954421511,246.0571592853443,234.32343401517008,204.63979087695657,156.09163317852588,90.75265044966774,23.05090155183179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085104415875215,114.67426477013818,181.3813114010813,226.23904010091405,250.49291841389697,255.2602449647472,243.02986513134147,114.67426477013818,163.18062825567424,91.99672485349863,23.009803909152048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79533120647229,115.21341011647922,181.9204567474224,227.60780057321395,242.1180547200231,246.42982435032167,186.9371554352108,139.83995349443947,136.7304640550772,69.60895814626201,18.324672643661277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866822107365536,105.92673601128696,176.6961801355906,207.9143674572528,206.71278383653143,202.940159552574,233.95076895019272,150.5357891443965,154.2673157856742,58.70554457226157,17.37106801944824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85842527004761,127.94114108333132,196.34781903865712,243.15455119981056,258.4944204725785,262.8061901028771,207.4170163238064,218.52800782185028,166.91215489695196,97.75945024145658,23.258479475875244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966507637575784,18.490456354810075,110.1556137860111,108.45528589141358,155.8429576118027,254.51421826457764,239.29903506027867,208.99265814993487,159.69847375133455,91.91383299792425,21.14369230340572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71243935089789,117.90844027796952,147.34340784945977,203.9766560323614,228.0633574937657,214.6724916823184,154.9304506302694,73.63025799694269,84.9899250617098,18.78092613442792,5.223580041616905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87822306204668,118.94493675775696,183.57829385891037,225.49301340074445,248.6686010210453,253.06326250691825,240.5013152512149,210.070252272402,160.73497023112202,93.0743189759658,21.060800447831323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11699973277034,124.41719236609704,189.2581273912939,238.0549606564478,259.8624843746636,263.55221680304675,250.53401605657675,214.0922486932976,155.4278017637158,87.31159358800785,18.53225056770473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96111491762108,120.02253088022414,184.86416247563588,234.8214817188313,259.6138088079404,264.1324597920675,249.24884401006608,216.62079857342425,164.21712473546165,91.12601208486,20.19008767919269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434162083023573,39.468364947067,183.620088071805,229.22454004202223,253.229046218067,257.4579239927912,243.6936965461516,210.9827592539353,154.9304506302694,87.06291802128466,18.15888893251248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01740918940758,115.17161590358457,177.52579526154946,224.91277041172367,239.8374838364048,80.47127407758273,235.1941467838087,198.1721364315088,100.24690247890342,80.71994964430593,14.966507637575784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40066972059936,113.47198457920196,177.94025453942143,223.29533437270052,247.0100673393424,251.1142590455975,236.521113043214,205.55160128827495,148.2141206180984,82.62715889273198,16.085895972937614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576352327747685,110.77695441771164,174.6231871760157,219.39872059048892,157.33570758235678,124.50008422167144,182.7904729458461,127.19511438316177,143.69546963397136,57.50326438132534,8.00150205868161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70563955910905,109.8240463637135,138.76166280175738,223.7515878634672,246.92717548376805,251.6123067492588,237.0184641766604,204.80557458810537,153.97684600605638,84.32679021711462,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444060979023103,65.75344200673014,113.3479950809478,138.88565230001151,174.33341396661277,206.7538814792112,188.84366811342196,160.48629466439883,112.56017416788356,33.12539657008826,3.85551613953188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321668526298059,26.243282846768487,36.15199415387616,68.61425587936924,79.10321017549772,79.0203183199233,79.18610203107211,56.01051441077127,37.14669642076895,19.858520256895098,15.588544839491227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.685841767109984,122.63397261592512,198.7523794205296,248.6686010210453,276.4868291237273,282.20845686900554,266.16365853874765,228.1880435622348,170.10453619188866,90.75265044966774,16.790825030427452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39537198749213,123.878047019756,198.29612592976292,248.0047696062352,274.8289920122394,279.76279884445336,263.17885516785446,225.45191575806476,168.11443508788818,88.88723541413633,15.754328550640023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70563955910905,112.9328392328609,182.3349160252944,228.146945919555,251.07316140291775,255.7575960981936,243.40322676653372,208.08084773861648,154.72356927644088,79.31009152932624,11.525450775915894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560445197021719,99.1275141435416,41.16869284166452,221.38882169448937,245.8906790039806,252.6070090161516,242.44962214232072,207.5828000349552,151.9867449020559,78.27359504953883,11.898812411108144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.393869928810524,104.6826616074561,169.15093156767563,217.6983926958914,246.59560806147044,249.70509750083275,234.61390379478792,199.4155142651248,146.14112765852354,74.83253818787894,10.115592660936215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0258060267255,101.1587128902218,164.71447586890804,207.0025570459344,230.0945562404459,233.28763410559756,220.477011283171,189.42391110244267,139.38370000367283,72.9671231523475,9.53534967191543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73603281732256,100.16401062332902,163.47109803529207,212.5577045098489,236.2724374764908,241.2062443087047,99.16861178622132,68.98692094434658,138.80345701465205,69.31848836664416,5.596941676809152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.1086978822999,106.21650922068991,175.74327208159244,223.13024723176667,240.79108846061783,245.0617604482366,230.42682023295845,197.9234608647856,144.48329054703558,74.25229519885814,9.203782249617836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792327089109065,97.63476417298752,164.5075945150795,143.11453007473563,156.38140638792885,245.76668950572648,153.97684600605638,206.505205912488,145.51978702682302,74.87433240077358,9.411360173661286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86992121157624,100.95183153639326,172.9235558516331,143.03233478937616,251.15605325849216,181.25662533261232,184.49080084044363,209.86337091857348,105.55337437609472,76.61575793805085,8.581745047702396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399167661917748,107.3776917689464,175.57679180022873,220.766784492574,245.7248952928318,250.36823234542797,236.2724374764908,202.8983653396793,149.83155665712155,76.90553114745379,9.577143884810084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021204863833184,109.28490101737246,176.36461271329298,221.2223414131257,245.01996623534197,249.45642193410956,234.03366080576717,199.664189831848,128.43849221677772,66.62415477536877,8.291971838299457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362671182130317,104.89023953149956,171.8048640864862,215.21163702865945,239.21614320470428,243.36143255363908,229.97056674219175,196.92806202767792,144.44149633414094,73.50626849868854,7.669934636384016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792327089109065,100.24690247890342,167.32661417482393,212.84817428946675,237.1013560322348,241.41312566253328,174.8718627427389,95.85224099303048,95.89333863571024,67.03861405324076,5.306471897191303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.73762986285166,79.43408102758039,128.43849221677772,166.70457697290848,154.47489370971766,148.71147175154482,141.24911503920424,107.75105340413864,79.93212873124169,26.03570492272504,0.0417942128946545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.68813538285399,41.62424976221626,104.14421283132997,165.41940492639787,227.6906924287884,160.69317601822735,161.27411557746305,187.01935072057023,80.26369615353929,67.57775939958181,5.431157965660355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2798743134034045,12.396163544554533,28.150492095194554,68.240894244177,71.93062667256008,91.12601208486,125.32900277741544,84.36788785979437,59.907824763197794,4.643337052596118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7756284013207,92.53587019983968,41.79003347336506,102.0712198717551,97.13741303954112,56.59075739979205,50.99381572298289,36.9398150669404,26.782428193109528,69.69185000183641,3.814418496852136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.62353926059705,48.382373987281895,90.75265044966774,124.16851679937383,103.14881399422228,67.03861405324076,63.80443854540942,46.30938102770703,18.69803427885352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112493556725514,92.03782249617836,162.06123992031235,92.8256434092426,240.5013152512149,157.16922730099307,102.73435471635028,70.06521163702865,141.33200689477866,3.275273150511093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98320632536415,92.86743762213726,161.77146671090946,209.98736041682764,235.48461656342653,241.45491987542792,227.1097528695527,192.86496796410256,140.3784022705656,67.20439776438955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397665603236145,93.53057246673244,164.1760270927819,209.9462627741479,234.69679565036228,212.18434287465664,146.9289485715878,174.04294418699493,119.93963902464974,58.41507479264372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69803427885352,16.085895972937614,36.44176736327911,89.5503702587315,108.45528589141358,137.26960940141822,157.74947029001387,152.9821437391636,70.81123833719825,11.857018198213488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.914814528681596,87.02182037860491,153.3966030170356,198.420811998232,222.46711238717148,235.11125492823425,222.8815716650435,189.0923436801451,135.2377140845231,64.21959439349632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117094719617825,90.91843416081656,158.33040984924958,209.7386848501044,236.7697886099372,242.57430821078972,228.1880435622348,194.8139714254233,137.0202372644801,67.37018147553836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,87.8507389343489,154.47489370971766,199.8299735429968,231.9188736332976,237.80628508972455,224.49831113385167,191.4140122064432,134.6156768826077,65.58765829558135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293473896981066,91.70625507388078,166.41480376350555,218.2793322551271,246.80248941529896,253.3948299292158,238.9256734250864,204.68088851963637,148.75326596443946,72.59376151715526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,94.48417709094548,164.88095615027174,212.64059636542328,238.2625385804912,244.2739395351724,230.3850260200638,196.88696438499812,143.3221079987791,71.14280575949584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453959875022637,90.75265044966774,159.9882469607375,206.54630355516773,231.2557387887024,236.1477514080217,182.6246892346973,134.16011996205592,137.31070704409797,66.29189078285627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.948306891105812,21.80752371821582,76.325288158433,149.08483338673705,144.73196611375877,168.44600251018576,92.6598596980938,51.5747552822186,38.39077082459982,20.563449314384936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691234487064692,5.638039319488895,24.46075966681147,35.82042673157857,49.50176232264373,43.11699973277034,50.08200531166451,42.37097303260076,40.46376378417469,66.16790128460212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421259069660822,76.325288158433,147.92434740869547,203.1052466935079,222.7568855965744,226.86107730282947,212.9728603579358,179.100740517463,127.85824922775694,60.15650032992099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1094894393622967,63.0173142025601,123.25600981784056,193.11364353082575,217.40861948648845,174.08473839988957,108.74575567103145,106.00962786686136,132.5426839230328,63.59755719158088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5391453463410434,19.153591199405252,89.42638076047737,133.16472112494824,180.55239284533735,176.40640692618763,164.2589189483563,126.86285039064924,73.4644742857939,51.367177358175134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490456354810075,142.45139523014046,191.66268777316637,218.6108996774247,224.62230063210583,212.84817428946675,69.11160701281564,133.3722990489917,62.76794206562198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955106682894643,73.58916035426294,139.21791629252402,190.5850936506992,217.45041369938312,223.83517628925648,166.24902005235677,122.84155053996857,129.72366426328836,60.28048982817513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689732428383084,33.374072136811456,58.954220138984766,103.02412792575322,156.46429824350324,166.9539491098466,161.0665376534196,129.80655611886274,102.11231751443484,43.07520551987568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311769630298525,63.92912461387847,93.11611318886044,158.45439934750368,207.2512326126576,167.24372231924954,176.36461271329298,126.28260740162844,92.70165391098844,28.0258060267255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514049821234753,67.95042446455915,132.33580256920425,183.37141250508185,99.87354084371115,92.9914271203914,151.24071820188632,171.8459617291659,120.85144943596812,55.55426092000462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643337052596118,65.79453964940987,129.55788055213955,11.06919728514925,65.6287559382611,133.08182926937383,205.13714201040293,60.57095960779298,3.7315266412777377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08500942902774,132.00423514690667,183.080942725464,210.69228947431748,218.4869101791705,207.7074861034242,176.44750456886737,123.75405752150186,60.073608474346585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33368499575091,131.008836309799,181.1737334770379,208.86866865168076,217.45041369938312,204.68088851963637,101.407388456945,39.2196893803438,22.05619928493901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279779326555914,65.25609087328375,130.7601607430758,208.28772909244503,222.88087509482853,150.37000543324768,132.50158628035305,100.37089197715756,62.395277000644654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35038368353929,142.41029758746072,81.25909499064697,149.25061709788585,138.5958790906086,125.24611092184104,182.9151590143152,131.1746200209478,64.50936760289926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09641038370887,147.5927799863979,203.0230514081484,236.3964269747449,247.1347534078115,235.69219448747,204.0588513177209,149.95554615537569,74.79144054519918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08581491749443,146.39049979546166,197.3843155184445,192.74097846584849,175.8672615798466,171.80416751627126,189.05054946725045,136.3160047772052,67.66065125515621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.237985113661264,69.69185000183641,131.29930608941683,115.08872404801016,17.619743586171438,42.74363809757809,21.68283764974677,23.46536082970378,20.10719582361829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3992626487652347,16.168787828512013,50.37247509128236,70.9359244056673,32.87672100336507,44.40217177928097,68.98692094434658,50.37247509128236,28.52315716017189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80594060409102,145.89245209180035,198.5865957093808,227.64889821589367,236.72869096725745,232.95537011308505,194.15014001061323,143.77836148954574,73.92072777656054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.4332755391137,144.3175068358868,195.85046790521076,224.0838518559797,233.20404567980825,223.54470650963867,193.5287993789127,143.8194591322255,74.95722425634797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83103612919732,144.27571262299216,200.1622375355093,232.95537011308505,242.7811895646183,232.20934341291544,200.07934567993487,143.4878917099279,73.83783592098614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64545462604944,144.4003986914612,195.60109576827264,223.83517628925648,233.0382619686594,222.3417297484875,192.65808661027407,143.61257777839697,74.50097076558133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446273539323926,127.69246551660814,177.5250986913345,205.0953477975083,213.26263356733872,203.10594326372276,130.47038753367283,128.9358433502241,64.67515131404805,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06220751966544,123.29780403073522,173.753170977592,204.18353738618995,213.6770928452107,204.18353738618995,176.40571035597273,52.40367383796257,63.92912461387847,3.606840572808685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85923075851431,39.01280802651526,39.84172658225925,29.51855599727958,71.55726503736783,66.74814427362291,82.41958096868854,55.13980164213263,64.50936760289926,4.352867272978268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974809488046223,52.40367383796257,52.486565693536974,52.486565693536974,56.21809233481471,46.14359731655824,39.17859173766406,41.29268233991867,13.018200746469974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72834648162384,151.11672870363216,207.33412446823195,241.3302338069589,252.3576368792135,242.0351628644487,210.9827592539353,158.2886156363549,83.53896930405037,12.479055400128928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39537198749213,112.26970438826572,155.92515289716218,197.55009922959331,211.9774615208281,227.6071040029991,194.8968632809977,143.19811850052497,34.12009883698104,0.8289185557439813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218978878724593,3.523948717234288,66.41657685132532,63.88733040098381,119.06892625601108,37.22958827634334,60.48806775221858,71.97172431523981,30.015907130725967,0.4973511334463888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2851720465106264,32.337575657024026,93.69635617788124,80.76104728698567,107.58526969298984,123.50538195477868,50.123102954344255,39.5512568026414,4.477553341447321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032700805361818,43.448567155067934,31.1352954660878,72.80133944119872,61.73214215604947,59.86603055030314,78.7709461829852,46.723840305579024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6098446901719,71.4332755391137,101.53207452541406,133.66207225839463,220.1447472906585,211.02385689661503,190.750877361848,140.2955104149912,75.86903466766636,11.981704266682542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75733266800324,105.13891509822274,184.2421252737205,179.4741021526553,93.03322133328604,98.0492234508595,100.4126861900522,28.6067455859612,31.79843031068298,1.533847613233821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6167394688082193,17.329970376768497,13.183984457618768,33.49875820528052,60.944321242985225,53.81353195294225,71.55726503736783,32.62804543664188,40.79533120647229,2.653235948595652,0.0,0.0,0.0,0.0,0.0,0.0]
