new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[160.993,157.452,158.492,158.64,172.574,184.222,222.82,197.082,186.493,143.616,116.86,0.0,136.997,67.775,10.866,1.531,108.571,224.17900000000003,247.538,243.378,232.185,216.82,192.751,179.645,173.049,173.927,174.617,175.197,217.436,236.14,328.034,368.056,349.867,299.387,252.717,402.787,72.331,296.45,0.0,123.749,281.199,394.537,336.039,333.552,290.544,265.723,218.606,204.65500000000003,196.103,194.637,193.762,193.552,237.0,254.895,345.776,385.075,279.423,125.33499999999998,20.936,245.879,100.21,121.788,178.153,216.137,332.247,392.207,322.712,320.084,276.892,254.457,207.86500000000004,191.883,179.252,178.224,177.129,177.069,219.531,231.707,325.808,367.199,154.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.93,366.747,345.242,339.702,293.7,268.634,220.869,204.778,191.249,188.908,187.696,184.753,222.205,238.987,339.266,382.363,158.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.471,390.43,349.74,339.998,293.656,266.283,213.464,193.058,173.761,171.52,170.096,168.449,210.706,225.81,327.311,375.511,271.326,26.953000000000003,0.0,0.0,0.0,0.0,0.0,14.565,239.078,400.369,371.804,362.898,318.628,268.636,200.671,182.518,169.562,169.629,169.519,169.034,182.622,194.638,233.57800000000003,252.354,72.867,62.099,0.0,0.0,0.0,0.0,0.0,7.232000000000001,133.185,262.485,290.352,284.478,247.557,231.189,200.885,182.275,163.245,161.265,159.997,159.651,174.173,187.062,227.028,201.957,9.613,0.0,154.397,76.787,0.0,0.0,0.0,100.628,191.442,277.464,286.007,265.609,246.179,226.408,195.318,177.689,168.416,169.077,170.818,173.124,214.846,228.042,323.319,365.355,217.733,14.519,199.77,0.0,85.096,306.484,273.402,302.279,395.031,388.798,349.447,338.999,294.061,270.492,221.054,203.305,185.548,180.533,176.51,174.795,217.331,234.01400000000004,331.996,377.085,335.676,253.545,115.18,0.0,153.558,72.028,67.251,145.75,312.799,402.787,381.875,367.438,313.042,275.661,216.218,196.493,180.892,175.393,171.863,169.233,207.701,223.098,321.435,364.071,163.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.547,389.324,385.624,359.259,290.537,256.083,204.117,184.746,169.915,168.251,166.099,165.02,205.886,224.976,326.975,372.892,159.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.906,324.327,333.734,331.288,286.058,267.78,221.377,203.834,191.87,193.6,192.344,195.238,235.194,252.00700000000003,343.503,387.272,170.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.171,332.725,319.478,312.29,266.715,241.284,192.7,176.523,163.297,161.673,160.842,160.419,174.409,187.262,225.645,245.974,153.489,47.25,0.0,0.0,0.0,0.0,61.203,89.34,177.195,287.918,318.102,307.71,265.881,242.861,210.95,192.458,169.611,165.282,162.646,160.852,173.01,184.501,222.23400000000004,197.674,186.455,98.188,0.0,0.0,0.0,0.0,0.0,0.0,35.713,261.782,332.646,304.481,283.967,262.048,226.235,200.975,178.868,172.694,169.378,167.73,179.672,193.535,230.955,203.082,3.141,0.0,0.0,0.0,0.0,0.0,0.0,117.125,209.411,292.898,311.295,295.401,276.546,251.078,206.615,181.541,169.666,167.105,165.901,166.07,208.212,227.414,329.238,375.479,197.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.912,353.65,363.304,354.659,304.852,275.692,220.924,198.517,181.305,176.712,172.457,170.634,210.801,227.154,325.8,369.108,166.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.784,360.796,363.292,353.112,299.576,269.441,219.116,201.482,183.279,179.324,177.594,173.896,211.174,229.082,330.017,371.487,146.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.748,358.368,368.964,357.929,309.376,278.547,222.927,200.264,178.219,172.361,169.374,167.328,208.419,221.67300000000003,321.215,370.988,199.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.45,383.232,394.501,383.015,331.647,301.451,248.663,225.823,202.2,191.84,186.786,183.665,192.579,204.485,246.847,276.644,239.924,228.533,158.495,248.24100000000004,15.204,226.165,208.053,280.964,277.778,296.184,323.834,324.829,293.334,279.034,250.743,229.25200000000004,207.195,203.53700000000003,198.28,195.429,207.13700000000003,220.155,264.365,239.1,217.57,93.783,0.0,0.0,0.0,0.0,0.0,1.6589999999999998,137.954,274.882,335.259,324.309,307.862,287.03,251.902,226.653,210.231,202.048,198.216,195.074,230.958,245.628,348.581,397.495,400.924,368.655,356.204,59.876,0.0,0.0,0.0,0.0,183.989,376.307,387.865,369.348,316.333,285.945,231.819,209.677,187.862,176.978,170.732,168.755,210.647,223.592,322.351,369.587,187.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.613,368.848,400.979,387.856,338.252,308.711,255.205,234.1,213.799,207.993,204.45,200.277,233.651,237.486,338.069,385.052,243.235,0.769,0.0,0.0,0.0,0.0,0.0,0.0,212.651,385.71,399.146,381.059,326.797,294.871,241.781,221.576,203.046,196.882,192.525,188.693,228.712,243.124,342.601,389.508,314.826,186.833,98.323,0.0,0.0,0.0,3.007,136.961,307.207,402.787,399.466,388.943,335.551,302.195,248.11600000000004,226.382,208.35,204.302,199.261,194.917,236.51,251.863,353.376,398.427,271.924,87.406,69.92,0.0,0.0,4.54,402.787,7.973,218.34200000000004,375.954,386.659,373.028,318.436,282.605,227.773,207.062,189.101,185.984,183.73,181.329,197.361,216.679,261.606,279.548,218.463,235.987,213.267,184.398,209.993,264.006,269.686,301.017,316.028,329.494,337.397,318.092,269.927,246.374,212.855,193.569,174.011,171.088,170.656,173.155,186.251,197.621,235.906,208.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.468,283.205,273.844,263.742,248.738,221.193,198.433,188.092,185.638,179.935,181.242,222.339,238.499,334.404,373.322,145.903,0.0,0.0,0.0,0.0,0.0,0.0,34.303,196.249,320.64,356.765,346.654,295.655,269.043,219.241,206.308,194.232,193.24,194.624,196.011,238.224,252.7,346.907,378.992,348.497,231.97,93.791,76.289,0.0,27.479,74.229,183.426,297.444,353.095,326.076,320.15,279.29,258.954,216.524,202.898,118.04,113.544,110.479,107.08499999999998,144.456,157.174,251.7,284.71,58.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.987,256.773,296.379,278.405,227.044,195.74,144.107,125.562,109.165,106.869,105.24299999999998,103.776,143.624,159.007,257.81,292.266,67.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.72200000000001,242.838,310.992,299.471,242.844,209.263,159.429,143.358,128.785,126.856,125.538,124.602,166.117,179.499,279.418,313.969,135.81,145.979,0.0,0.0,0.0,0.0,0.0,285.711,334.684,310.847,309.727,290.028,230.213,190.351,134.838,114.227,100.057,96.492,93.885,93.067,106.632,119.182,158.14,174.617,168.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.125,223.633,215.757,178.673,163.204,135.615,120.506,103.256,101.137,97.865,91.95,103.637,115.781,155.438,72.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.323,204.475,196.892,186.386,169.765,140.717,124.738,116.81100000000002,116.4,114.954,113.56100000000002,152.598,165.842,264.294,298.517,226.426,220.539,267.325,220.698,214.729,0.0,0.0,86.405,303.221,324.02,286.9,286.52,239.509,212.157,160.726,138.61,120.836,121.061,118.17600000000002,115.26399999999998,155.06,161.286,256.587,294.962,334.521,327.483,310.617,108.078,40.403,266.267,183.993,318.95,376.539,257.188,311.108,295.112,245.13300000000004,204.889,141.844,122.60800000000002,105.205,100.476,96.95,96.053,137.117,149.443,248.44,285.241,278.544,304.871,112.495,0.0,0.0,0.0,0.0,0.0,55.029,234.194,285.348,263.306,212.578,183.757,134.02,116.86799999999998,102.72899999999998,100.756,100.779,99.641,140.626,155.165,249.431,281.842,276.424,233.911,97.627,0.0,59.49,88.993,58.815,146.091,402.787,219.678,269.694,253.953,204.524,176.933,128.316,112.738,100.537,100.056,99.804,100.961,142.449,157.933,250.449,282.87,232.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.926,275.896,269.192,221.742,195.896,146.441,128.718,113.476,110.81600000000002,108.291,108.319,119.897,133.705,171.322,109.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.404,235.69000000000003,233.69,197.923,181.825,154.437,137.694,122.944,123.724,123.028,118.397,130.916,140.399,177.597,67.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.528,183.178,174.53,164.253,149.105,122.318,107.787,105.188,114.955,109.58400000000002,103.442,144.44,165.016,260.758,263.73,19.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.787,263.388,250.03700000000003,202.67,176.882,128.673,110.45,95.857,93.805,91.931,90.595,131.332,146.744,243.717,274.726,164.674,0.0,0.0,0.0,0.0,0.0,0.0,31.509,163.21,280.029,301.188,285.228,229.646,195.848,140.267,122.08499999999998,107.777,106.253,104.02500000000002,101.925,142.872,160.741,258.388,287.515,69.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.599,214.043,283.723,269.803,217.794,187.165,134.308,114.993,98.554,97.328,96.684,95.908,136.92,150.582,249.60300000000004,286.556,300.384,320.635,234.94,195.093,159.417,115.561,215.307,247.709,258.683,291.756,276.007,268.442,217.37,190.622,142.565,123.303,106.171,102.96,101.467,100.717,141.5,154.719,248.045,292.137,334.424,208.253,68.233,0.0,0.0,0.0,0.0,0.0,184.518,287.278,285.625,274.588,225.067,197.112,144.385,123.638,106.586,103.763,103.662,102.149,114.59199999999998,128.511,163.192,162.923,127.32,40.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.842,267.097,256.919,212.997,192.14,159.025,139.596,117.539,113.887,112.573,111.072,123.759,138.773,173.641,73.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.857,249.716,241.094,223.699,201.791,167.426,146.09,126.268,122.652,118.71500000000002,116.648,130.065,141.243,176.183,127.69,49.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.915,248.581,246.984,232.607,210.904,176.372,155.733,142.378,137.832,132.545,127.837,166.069,178.538,277.211,310.294,315.632,132.701,191.03,76.199,0.0,51.88,0.0,221.159,401.401,402.787,324.339,312.759,261.085,232.589,178.627,154.836,137.531,137.389,135.562,133.325,174.157,189.573,287.104,336.383,386.088,402.787,402.787,204.869,255.674,40.62,1.803,163.023,402.787,257.677,328.753,315.043,266.261,238.419,182.703,161.378,146.435,145.601,144.203,141.635,180.981,194.747,289.422,294.584,112.98000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.36,210.24400000000003,327.305,322.844,272.406,240.37200000000004,180.588,155.958,135.643,127.95900000000002,122.75,120.33,161.358,179.259,274.491,276.873,58.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.641,245.52600000000004,334.253,318.156,270.128,240.707,184.886,162.852,143.466,140.665,137.324,136.025,152.415,167.199,206.369,150.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.07200000000001,248.76,240.233,190.795,167.473,135.937,119.204,103.293,103.705,105.64900000000002,105.099,118.384,127.894,157.913,55.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.044,98.404,185.682,186.756,180.457,165.599,136.964,120.163,112.22400000000002,111.943,113.095,113.61799999999998,153.478,165.4,255.56,250.903,130.436,40.302,0.0,0.0,0.0,0.0,0.0,0.0,148.296,295.311,294.826,295.31,250.067,223.021,169.252,151.351,131.799,127.229,126.05500000000002,122.631,160.642,171.175,257.7,302.406,277.784,122.754,126.758,6.481,0.0,0.0,0.0,11.405,154.793,311.591,323.022,299.11,234.701,195.562,137.864,115.473,116.32899999999998,113.34300000000002,111.84799999999998,111.696,153.344,167.954,253.31000000000003,240.467,1.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.30499999999999,212.362,299.896,288.869,236.532,205.808,153.966,138.052,125.65,124.649,125.168,127.029,168.247,182.4,267.264,248.445,0.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.121,178.805,305.76,300.723,250.583,221.49000000000004,171.072,152.759,136.764,134.065,133.936,134.149,174.121,186.266,273.581,265.761,51.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.055,244.815,340.124,332.736,280.696,250.11,195.918,178.102,164.587,162.293,158.324,154.023,163.454,175.87,204.414,175.875,192.146,0.0,92.082,8.981,0.0,0.0,0.0,0.0,0.0,103.595,310.779,310.385,269.197,248.034,213.74700000000004,191.705,166.902,160.725,158.63,158.966,172.59,182.35,207.26,69.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.135,274.775,274.498,259.292,236.77000000000004,201.046,176.837,158.556,154.671,153.201,147.282,186.178,201.865,290.651,267.141,5.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.234,305.195,319.296,270.321,240.234,186.205,163.624,143.277,139.22,137.8,137.3,178.908,193.821,279.929,237.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.166,193.806,304.851,318.079,269.239,235.407,174.922,147.102,126.792,123.173,120.19,118.379,158.927,172.87,261.124,242.697,23.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.51,204.664,304.553,312.71,264.277,232.565,174.982,152.711,133.463,128.132,125.283,125.825,168.249,183.218,272.645,246.087,6.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.563,214.198,312.848,321.835,271.983,240.241,183.151,161.248,143.107,141.719,139.217,136.291,176.696,193.015,283.03,266.933,50.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.54,162.395,263.591,273.368,224.341,199.006,150.944,135.026,123.547,124.003,127.944,130.702,146.041,160.743,181.01,79.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.502,250.987,264.547,225.272,207.409,171.308,140.284,112.134,109.351,107.35,120.75,134.372,174.659,161.323,39.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.536,227.42,233.392,212.545,178.117,155.43,138.834,141.395,137.642,131.984,168.712,187.205,289.202,346.163,317.369,204.114,214.752,333.41,117.54099999999998,0.0,0.0,0.0,0.0,35.828,161.283,349.287,317.238,282.305,225.31800000000004,201.613,179.663,172.038,167.895,165.305,204.876,217.86400000000003,317.9,374.495,303.182,37.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.848,296.148,266.299,229.482,169.268,146.768,132.271,129.363,129.489,131.138,171.803,184.482,280.211,335.149,212.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.647,237.03500000000005,221.50700000000003,195.94,148.821,135.891,124.023,125.923,126.997,130.272,169.892,185.781,280.268,337.263,228.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.919,110.912,256.24,231.86,205.766,156.467,140.058,127.029,122.053,118.86100000000002,120.843,163.78,179.796,280.086,337.592,338.302,311.582,274.71,205.487,272.789,321.945,183.959,112.48,390.753,191.929,171.4,261.843,227.539,202.871,156.121,141.227,129.022,127.84600000000002,126.95199999999998,126.529,141.086,154.183,189.115,223.334,140.967,17.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.945,193.37,253.575,225.56600000000003,205.71000000000004,173.643,152.807,133.736,125.027,122.227,120.54,137.972,155.493,199.623,188.742,148.579,26.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.676,169.901,183.465,168.226,140.813,125.297,113.41500000000002,117.051,117.277,117.89600000000002,159.607,173.504,270.654,320.884,224.603,181.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.313,106.969,244.206,223.262,195.172,145.651,130.675,118.665,118.739,119.127,120.072,161.796,175.669,273.516,324.768,159.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.622,260.688,246.926,215.026,163.777,146.623,131.853,130.999,130.171,128.038,171.188,185.915,282.648,330.896,170.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.928,272.594,258.147,225.933,175.268,158.173,142.766,140.008,138.251,135.735,174.63,187.519,286.045,333.571,175.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.719,275.798,265.277,232.594,178.396,155.536,134.464,128.147,124.272,120.524,160.292,173.253,275.622,326.728,193.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.691,141.547,162.701,292.255,268.969,237.544,182.427,161.051,141.29,135.151,132.403,130.205,142.566,154.891,196.107,224.73800000000003,204.141,240.689,250.07700000000003,154.496,0.0,0.0,0.0,0.0,0.0,134.996,205.329,282.773,259.367,234.44600000000003,197.793,164.861,147.836,143.82,138.708,131.895,141.369,150.527,189.831,172.46,181.764,170.235,120.188,91.214,95.909,97.767,168.955,166.715,177.194,209.235,221.42400000000004,249.308,247.227,223.711,187.433,157.822,135.18,130.98,126.13,123.219,161.45,173.13,272.488,324.302,361.592,402.787,402.787,401.051,328.496,397.94,392.412,402.787,402.787,362.9,293.593,341.275,307.127,273.913,218.918,191.947,165.204,154.523,148.155,142.146,181.712,192.48,289.966,338.269,236.422,32.034,0.0,0.0,0.0,24.444,0.0,17.425,0.0,226.302,104.847,293.869,290.42,261.092,204.268,175.312,152.586,146.609,140.931,137.448,176.904,189.833,289.51,341.189,345.189,226.397,48.355,4.711,48.454,22.052,0.0,23.9,0.0,120.527,167.314,311.325,299.873,266.789,210.871,185.841,163.251,156.86,151.211,145.596,183.963,197.263,299.593,346.149,200.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.32500000000002,152.045,286.567,272.127,243.15,192.319,173.906,156.629,152.701,147.52,143.881,183.675,197.727,298.571,344.945,239.58500000000004,25.047,0.0,0.0,0.0,0.0,0.0,0.0,151.35,244.042,221.024,306.786,285.52,253.426,195.939,170.296,149.813,189.408,184.892,180.274,191.005,201.952,239.69,262.634,190.501,147.751,14.371000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.618,345.287,343.229,311.979,274.016,252.524,231.744,222.383,218.241,215.98,229.131,241.752,276.046,242.06500000000003,57.01800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.73300000000003,332.868,343.206,310.335,270.351,247.671,226.931,226.155,222.837,219.247,254.108,264.279,364.674,398.604,402.787,346.979,264.875,267.015,97.057,0.0,0.0,0.0,0.0,218.057,313.471,396.183,368.363,332.542,272.038,246.936,228.205,223.73,214.22100000000003,207.61600000000004,245.91900000000004,260.091,360.84,399.352,272.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.256,159.171,361.927,359.177,327.58,271.727,248.469,230.386,227.479,224.927,222.052,259.201,272.178,376.729,402.787,277.324,24.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.449,134.819,330.513,338.095,308.024,252.609,226.344,198.895,181.653,176.534,168.49,202.657,216.323,315.968,348.843,148.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.39,274.393,281.639,249.913,197.211,178.997,164.395,160.973,159.789,159.786,202.017,218.553,324.112,362.956,239.719,59.65200000000001,0.0,0.0,0.0,0.0,0.0,73.557,77.94,0.0,115.422,306.094,311.306,282.262,229.886,205.788,181.606,174.858,171.613,169.578,183.067,196.274,234.664,238.427,93.776,73.645,107.445,53.986,0.0,0.0,45.435,51.755,62.49400000000001,179.887,283.705,311.167,304.276,280.988,243.553,213.935,187.909,175.452,174.336,177.112,192.766,203.126,241.215,204.551,171.842,62.995000000000005,43.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.256,278.387,308.092,270.504,223.298,194.937,177.119,179.734,178.567,178.833,220.183,232.569,329.956,346.334,138.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.225,132.618,297.28,309.662,276.641,221.623,197.959,179.765,173.993,170.474,168.337,207.113,221.246,323.156,344.907,152.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.803,328.505,343.619,315.687,261.694,239.984,221.033,215.969,210.952,207.186,247.504,263.316,367.063,385.345,191.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.107,141.153,353.449,367.184,333.278,276.551,254.033,233.406,225.56,220.726,220.666,263.382,277.901,381.251,398.256,254.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.25,166.887,369.391,374.307,336.429,278.352,251.068,228.674,224.558,221.518,216.737,255.533,270.11,374.616,394.342,271.878,64.989,71.473,137.75,75.827,303.737,0.0,0.0,0.0,71.424,190.502,374.512,378.093,340.554,281.94,255.796,231.284,224.193,218.097,213.738,227.211,243.696,289.509,283.906,119.46599999999998,47.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.878,340.099,354.381,325.633,284.862,257.102,235.302,220.79,211.67,207.0,220.765,233.556,275.368,220.03600000000003,28.897,0.0,0.0,0.0,33.795,0.0,0.0,0.0,0.0,91.465,202.188,265.7,316.072,295.012,255.926,225.901,200.83,191.275,180.712,174.493,211.373,222.294,321.898,334.631,368.366,303.509,290.938,281.87,39.529,0.0,183.819,170.863,288.061,257.659,224.704,297.817,323.05,289.758,233.382,210.341,191.355,186.64,179.94,174.083,212.262,223.355,316.146,345.029,286.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.339,127.697,311.379,332.33,298.247,242.31800000000004,217.193,195.253,190.094,187.309,183.012,221.009,234.282,328.973,374.491,402.787,402.787,402.787,402.787,361.258,350.704,148.83,203.634,304.445,331.824,329.064,366.298,335.846,299.848,243.09,218.351,197.131,187.063,178.823,175.756,215.817,230.012,324.168,335.999,188.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.413000000000001,120.684,321.351,343.218,307.796,252.78,230.45300000000003,210.767,205.48500000000004,200.228,195.783,237.239,251.597,346.377,360.371,176.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.243,117.655,309.308,327.549,296.52,238.52,210.874,187.942,181.107,173.978,171.061,186.304,197.851,231.432,208.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.27899999999998,289.408,320.731,293.651,255.796,229.569,207.868,198.613,195.771,192.896,205.815,216.43500000000003,250.6,164.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.818,240.298,305.846,284.067,248.402,222.514,199.758,198.144,191.511,183.94,220.711,231.764,323.211,328.896,132.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.434,0.0,104.369,312.46,346.912,307.692,251.049,227.427,199.352,183.541,175.704,172.13,211.821,224.001,315.996,321.092,129.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.819,289.41,319.393,282.446,227.33,206.425,186.139,180.106,176.64,175.04,214.69,226.889,320.168,323.078,111.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.392,287.892,320.323,287.45,233.11,208.662,183.818,177.15,173.81,169.853,207.827,220.1,310.674,329.752,309.826,96.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.661,283.102,313.178,281.579,226.564,205.23300000000003,184.902,176.847,173.158,172.927,212.622,225.889,316.881,321.146,256.117,40.302,0.0,0.0,0.0,28.749,0.0,0.0,60.215,196.232,215.676,304.683,326.523,295.524,239.62,217.312,197.0,190.168,187.077,183.833,192.554,202.969,236.504,247.108,140.977,0.0,2.129,0.0,0.0,0.0,24.868,15.347,28.282,122.435,205.85,286.41,302.137,275.247,236.093,210.084,189.22,179.777,175.653,170.38,180.683,190.843,215.148,148.429,50.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.76,176.96,246.475,290.927,264.698,225.179,199.033,177.651,132.154,129.051,126.41,166.228,179.927,265.11,313.897,249.313,381.391,382.98,277.353,98.56,20.712,123.108,176.125,144.823,146.476,161.876,281.586,300.887,256.582,194.733,180.205,158.911,153.895,152.134,144.438,181.926,197.62,279.171,333.369,221.061,224.52,176.378,0.0,0.0,144.846,71.393,182.663,218.076,191.776,248.676,275.231,283.174,255.58,200.885,177.231,158.233,154.345,152.772,151.609,190.672,203.996,292.037,331.708,365.042,336.358,39.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.589,273.363,299.624,265.079,210.318,189.651,169.466,162.526,156.821,150.551,185.343,190.6,273.537,282.957,87.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.456,269.311,302.54,262.61,197.923,168.454,141.946,130.86,125.624,122.533,162.576,175.145,261.559,265.398,57.64900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.659,273.228,292.149,253.31000000000003,193.364,167.045,143.942,136.347,130.752,126.41,138.294,150.175,174.436,100.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.309,243.275,295.591,269.938,218.571,184.788,159.967,144.273,136.175,132.612,144.303,155.308,180.667,65.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.065,220.209,292.302,267.922,227.396,197.461,172.283,171.602,166.234,156.67,191.424,201.809,287.106,290.165,98.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87,106.791,293.491,329.302,285.915,221.34000000000003,190.688,165.691,159.441,154.893,152.343,191.917,208.431,298.394,305.824,206.95200000000003,17.181,0.0,86.011,6.054,0.0,0.0,0.0,0.0,0.0,56.29800000000001,221.96,278.775,254.916,196.902,170.803,153.102,150.158,150.451,146.508,182.126,192.85,277.931,278.283,150.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.042,259.77,209.717,308.263,317.883,283.659,229.541,204.85,188.445,181.765,174.672,168.468,205.25800000000004,213.76200000000003,295.666,348.446,268.242,161.975,13.022,0.0,0.0,0.0,0.0,0.0,0.0,35.993,128.662,287.391,324.204,289.643,237.369,214.241,194.714,191.033,184.789,178.084,214.144,225.00600000000003,310.467,328.389,292.896,168.995,50.268,110.931,29.144,0.0,0.0,0.0,26.792,30.809,126.362,293.784,335.61,302.622,244.642,218.169,192.863,182.939,175.052,166.002,173.441,181.724,205.513,172.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.061,266.226,321.655,298.096,261.047,237.435,214.59,202.45800000000003,198.034,194.81,206.836,216.72900000000004,239.449,128.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.611,267.686,330.055,307.275,271.485,246.259,223.543,221.47,214.705,204.819,240.075,252.283,332.395,368.967,402.787,369.028,250.07800000000003,0.0,111.792,195.564,10.252,15.942,323.476,350.659,292.332,321.728,364.044,325.614,262.459,235.52600000000004,212.753,204.027,199.048,195.22,235.324,248.062,327.668,331.851,120.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187,125.911,300.694,346.142,312.72,255.553,230.696,208.013,199.859,193.381,188.627,227.12000000000003,241.089,323.466,324.959,127.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.276,86.983,271.995,326.121,292.106,236.57,214.229,195.305,190.979,186.47,179.128,213.427,224.92500000000004,307.488,348.408,124.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.374,118.10500000000002,290.511,338.967,301.567,242.19100000000003,217.403,193.819,184.587,180.334,174.395,211.975,222.95,302.201,318.157,149.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.787,277.965,135.861,292.149,345.121,311.385,251.328,224.703,202.97,196.643,193.259,187.372,198.772,214.029,235.253,211.379,77.709,0.0,0.0,0.0,0.0,0.0,0.0,87.264,0.0,0.0,39.122,230.75,307.001,290.928,257.756,235.063,215.789,207.753,201.275,195.138,203.79,215.286,239.949,120.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.249,175.941,279.302,263.809,237.44,224.626,205.338,200.809,195.093,194.716,238.572,250.984,330.578,330.023,136.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.726,242.85200000000003,311.393,284.633,225.899,201.44800000000004,182.394,176.677,176.527,177.18,219.599,235.466,313.41,335.285,210.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.583,247.418,307.248,280.862,226.985,203.876,183.15,168.469,153.999,143.297,177.051,190.741,274.445,316.934,183.135,8.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.564,227.968,294.996,264.488,206.576,181.601,159.731,153.96,150.334,147.113,184.083,192.926,270.15,286.206,203.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.451,223.715,298.711,273.343,203.742,162.314,141.739,135.482,132.178,130.191,170.12,183.335,262.025,245.662,55.69800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.444,111.15900000000002,218.874,282.523,253.627,200.421,177.245,155.602,144.57,136.821,132.805,145.309,156.69,173.951,109.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.924,237.194,303.133,280.554,244.567,232.438,205.336,184.179,182.424,174.33,179.933,194.064,215.689,106.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.503,204.904,301.851,282.95,245.892,220.4,199.07,190.254,183.068,178.546,187.826,197.38,214.641,146.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.223,205.0,304.377,282.109,247.226,224.386,206.531,202.421,195.078,188.851,225.884,238.646,321.06,332.51,216.07,86.999,0.0,0.0,0.0,243.583,0.0,0.0,49.058,91.278,122.602,272.335,342.477,310.907,255.036,232.514,211.585,205.781,202.66700000000003,198.577,237.206,250.444,331.911,333.515,215.899,20.249,0.0,0.0,0.0,0.0,0.0,0.0,103.04200000000002,140.097,155.204,343.348,360.432,325.056,267.099,243.013,222.114,99.008,91.042,85.851,123.888,136.593,216.632,217.719,29.880000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.766,236.557,205.536,150.027,124.415,102.067,92.675,85.088,78.891,116.69700000000002,129.412,210.32900000000004,214.019,29.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.368,163.726,227.959,193.742,138.039,116.511,96.762,88.932,80.465,76.695,87.168,95.265,114.18,79.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.989,0.0,0.0,15.373,133.498,205.466,183.102,146.869,122.891,101.562,84.226,75.404,71.452,82.716,94.238,100.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.19400000000001,179.545,160.724,121.764,94.521,78.01,78.172,75.083,72.805,109.038,121.67,206.555,203.723,36.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.045,195.67,159.612,102.447,81.468,65.23,60.035,56.211,54.408,97.588,115.289,198.328,192.602,64.891,20.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.239,221.539,276.686,223.438,149.274,113.739,84.877,76.3,70.781,64.584,102.833,117.741,199.837,201.278,33.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.321,194.141,262.743,226.608,162.769,131.218,101.064,91.177,85.273,80.317,117.488,125.353,202.881,201.191,108.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.14100000000002,169.599,57.465,201.264,262.839,227.884,169.037,140.159,114.962,105.974,98.991,89.363,122.485,132.276,210.983,207.028,39.852,0.0,0.0,0.0,0.0,0.0,308.766,0.0,0.0,0.0,49.378,220.032,274.923,233.158,165.112,130.517,101.389,88.637,78.89,71.667,82.034,93.625,109.17000000000002,36.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.066,159.995,173.706,177.156,199.799,180.994,146.899,123.823,101.668,83.025,67.389,49.89,53.068000000000005,60.371,25.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.198,183.927,156.992,115.579,82.708,57.27700000000001,49.278,41.814,38.134,77.649,91.05,170.813,205.969,31.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.494,242.739,262.3,158.79,237.957,207.382,134.184,93.772,71.684,62.738,53.306,46.731,84.848,97.345,177.372,171.904,17.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.851,194.484,228.499,183.221,119.417,92.433,69.546,61.278,53.093,46.898,84.855,96.526,176.344,178.904,21.994,0.0,0.0,0.0,0.0,210.445,0.0,0.0,37.011,370.694,196.536,190.804,233.906,196.44,133.85,107.52400000000002,83.976,73.264,66.094,61.806,101.024,115.482,198.159,212.202,136.097,211.265,224.131,162.609,4.521,0.0,0.0,277.405,402.787,264.461,178.937,185.108,224.57400000000004,193.125,134.86,107.276,81.675,75.416,66.209,55.655,99.517,117.339,201.454,200.67,86.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.911,167.842,238.409,200.927,140.543,118.44199999999998,97.842,89.555,87.703,85.852,97.554,98.762,106.872,32.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.30500000000002,205.391,183.892,146.406,121.516,99.715,88.159,86.086,85.338,94.78,105.61,122.102,5.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.411,225.725,206.181,165.097,135.045,107.179,107.016,102.071,92.717,124.317,134.161,211.308,216.454,51.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38100000000001,227.339,265.141,233.975,171.705,144.23,122.533,115.92000000000002,112.30700000000002,108.77800000000002,145.201,152.322,226.506,243.173,162.034,2.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.911,70.962,233.815,282.496,245.426,186.852,159.617,127.424,112.44100000000002,104.932,100.829,140.227,156.48,241.192,263.746,161.276,55.80700000000001,93.889,124.421,0.0,0.0,0.0,0.0,18.899,70.807,232.258,218.861,258.447,220.303,156.472,131.449,110.92000000000002,104.70399999999998,100.604,99.347,138.386,155.077,243.819,259.861,181.84,0.0,239.248,398.272,402.787,224.66,0.0,0.0,0.0,111.563,70.552,197.482,272.704,255.301,198.132,169.861,146.104,131.628,114.758,100.645,135.736,150.429,230.833,305.831,325.967,219.09,74.691,0.0,0.0,0.0,0.0,0.0,10.04,0.0,24.365,133.397,212.537,196.944,142.099,119.34600000000002,100.959,92.195,84.723,81.453,95.896,110.22700000000002,131.18,66.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.497,180.096,167.572,133.672,113.649,96.733,89.472,87.526,83.799,92.211,99.046,112.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.06,157.174,153.241,119.98399999999998,96.932,74.714,73.21,69.977,67.614,108.94799999999998,126.13299999999998,208.578,221.90000000000003,65.202,0.0,0.0,81.371,264.932,0.0,0.0,0.0,14.027,301.762,55.10300000000001,145.624,243.719,232.767,177.032,149.382,122.112,108.741,98.608,88.339,125.021,139.368,221.502,233.491,77.502,0.0,0.0,0.0,0.0,0.0,392.033,402.787,281.063,124.86,172.015,290.664,311.947,270.696,203.952,164.853,136.891,123.975,112.144,105.378,141.827,153.955,233.561,255.14,139.018,0.0,0.0,0.0,320.635,368.172,389.552,277.996,217.607,117.222,61.127,187.523,215.968,193.702,139.69,117.636,101.09600000000002,98.67,97.563,95.203,126.906,135.751,216.18600000000004,248.138,89.928,0.0,0.0,0.0,208.492,0.0,0.0,0.0,0.0,121.615,0.0,202.534,233.515,208.071,145.249,118.162,102.577,96.295,92.173,86.038,124.557,140.33,220.293,223.88,241.302,64.175,0.0,402.787,360.324,377.626,264.111,30.12,0.0,0.0,243.805,144.178,229.09,204.53000000000003,144.941,121.25799999999998,103.207,150.313,151.109,149.97,159.629,169.985,187.807,125.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.348,197.569,285.078,259.523,215.447,189.918,166.811,153.84,144.492,134.896,145.77,159.185,183.109,72.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.48700000000001,210.426,292.315,265.8,227.057,200.362,180.234,172.621,160.666,153.988,191.841,204.59,289.481,315.106,226.422,45.605,0.0,0.0,0.0,0.0,0.0,0.0,109.79,162.614,133.409,270.024,335.859,303.683,238.046,208.791,185.836,173.148,165.05,162.233,168.081,174.553,193.738,115.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.141,180.821,149.364,61.09100000000001,212.671,311.366,280.586,230.577,199.798,173.227,165.291,156.739,145.096,176.648,188.133,265.155,274.092,204.331,40.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.865,234.21,211.078,155.19,133.649,114.528,110.36,102.378,94.882,133.385,147.756,229.60400000000004,255.646,127.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.534,181.195,257.565,230.217,167.313,137.928,117.542,113.371,109.918,106.349,147.003,158.935,240.339,262.207,174.216,57.05,0.0,0.0,0.0,0.0,0.0,0.0,18.527,27.070000000000004,62.865,286.843,285.554,246.04300000000003,184.04,158.574,137.52,133.302,125.394,117.673,128.236,136.968,154.19,190.211,167.18,110.404,61.57800000000001,0.0,0.0,0.0,0.0,0.0,0.0,11.663,23.736,143.701,234.044,219.3,182.508,159.054,137.29,125.986,121.494,115.624,129.072,138.845,153.845,101.735,18.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.731,212.691,261.184,251.437,217.61400000000003,193.271,168.956,159.683,148.878,141.455,176.289,187.778,275.487,311.605,219.284,40.863,0.0,0.0,0.0,253.984,0.0,0.0,136.555,398.211,256.701,271.126,262.279,244.692,192.471,171.578,148.141,139.577,134.716,129.013,163.069,173.133,260.571,295.467,223.766,45.207,0.0,0.0,73.891,0.0,0.0,0.0,0.0,75.669,144.942,298.087,326.795,286.959,224.633,195.123,164.917,152.287,148.814,141.882,178.892,193.231,283.097,306.977,224.162,53.54299999999999,0.0,0.0,0.0,53.093,77.916,0.0,0.822,145.099,151.205,290.499,344.567,312.936,249.897,212.522,186.666,173.757,165.26,161.124,202.661,219.611,314.366,350.818,263.279,66.025,0.0,0.0,0.0,0.0,0.0,0.0,15.581,93.894,131.27,297.496,342.787,304.962,242.261,216.803,207.057,193.311,185.067,177.346,216.199,230.51300000000003,322.723,359.204,270.39,166.806,47.9,94.281,362.542,402.787,272.91,0.0,156.0,166.453,114.953,301.222,337.971,307.422,250.407,200.001,173.873,173.063,170.619,162.165,172.724,186.933,213.355,209.883,105.168,0.0,79.921,0.0,0.0,168.564,138.235,0.0,0.0,67.981,182.482,278.988,288.189,266.597,228.11400000000003,192.536,166.396,160.808,157.849,151.105,154.876,164.977,192.463,167.41,41.878,117.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.898,106.049,148.898,261.104,249.679,202.513,172.279,155.092,149.754,136.776,133.303,177.39,180.123,258.621,315.712,272.714,275.167,95.626,0.0,0.0,0.0,0.0,143.064,0.0,0.0,61.182,231.441,314.825,289.571,225.35900000000004,199.51,175.61,167.491,159.909,152.539,189.946,204.088,292.999,313.965,209.37500000000003,0.0,0.0,0.0,135.163,0.0,0.0,0.0,0.0,13.471,159.244,267.531,322.007,286.468,231.458,207.748,183.341,173.968,167.55,156.143,190.845,206.819,297.331,335.532,245.627,32.523,0.0,0.0,0.0,0.0,0.0,53.153,0.0,59.072,112.318,275.911,337.758,294.935,233.684,209.034,188.22,177.665,165.048,157.34,199.694,212.394,299.959,328.667,244.537,96.187,0.0,0.0,0.0,0.0,0.0,226.593,144.923,75.91,115.477,279.812,330.344,283.429,223.78500000000005,197.753,176.045,168.679,160.472,155.56,197.175,210.441,297.566,319.961,220.304,21.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.941,103.299,260.641,325.844,284.997,226.96,201.015,178.062,168.651,154.065,151.012,171.114,184.585,205.028,181.193,0.0,0.0,0.0,0.0,54.26,0.0,0.0,0.0,0.0,0.0,47.482,216.359,301.779,274.842,228.933,206.862,177.114,158.06,147.246,144.959,162.161,170.529,198.872,126.141,0.0,0.0,0.0,90.729,0.0,0.0,0.0,0.0,0.0,0.0,28.445,128.052,236.64,221.251,186.929,169.248,148.827,143.657,138.855,135.09,171.385,182.439,273.748,301.806,240.336,66.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.329,190.763,254.948,233.57900000000004,181.853,162.127,143.207,138.988,136.911,135.415,177.107,189.437,278.485,312.348,208.994,6.324,0.0,0.0,0.0,0.0,402.787,134.697,0.0,0.0,23.109,198.965,285.553,256.029,200.779,175.262,153.976,147.091,140.817,136.97,176.361,188.952,277.635,306.398,258.89,143.196,16.406,0.0,142.561,245.384,121.865,85.779,180.595,246.919,255.638,303.045,323.55,281.112,217.44,193.65,172.408,161.337,154.818,152.877,192.23,207.65,295.644,347.289,310.804,349.178,366.102,65.501,129.49,110.525,0.0,2.437,61.267,227.215,262.365,285.494,347.744,300.547,240.603,215.923,189.255,179.107,173.802,170.876,212.465,230.899,322.276,337.321,226.482,220.115,188.707,0.0,0.0,0.0,0.0,0.0,0.0,206.599,190.433,347.014,337.431,296.983,237.34800000000004,196.373,172.41,170.515,161.768,155.729,170.254,184.235,213.206,219.545,36.856,0.0,0.0,0.0,0.0,0.0,0.0,51.397,0.0,0.0,86.784,236.859,308.178,272.981,232.185,206.29,183.088,168.505,162.358,158.825,167.812,181.844,211.987,137.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.099,220.084,306.269,278.764,236.715,207.599,184.125,180.491,173.603,169.949,206.16,216.53,313.276,350.602,300.767,51.78000000000001,0.0,0.0,0.0,0.0,0.0,0.0,167.253,89.646,143.417,298.949,340.795,291.895,224.845,191.608,168.124,27.386,20.755,12.291,46.485,59.538,155.557,193.636,147.174,0.0,0.0,0.0,0.0,2.819,14.363,0.0,0.0,0.0,0.0,87.143,141.84,109.90099999999998,55.179,25.874,0.0,0.0,0.0,0.0,26.744,35.903,129.534,150.054,6.494999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.264,105.251,45.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.87399999999998,130.768,7.781,0.0,0.0,0.0,0.0,0.0,25.983000000000004,157.662,96.911,0.0,0.0,148.78,201.169,165.433,111.144,54.97,20.169,23.415,19.051,11.335,48.894,63.229000000000006,158.406,174.165,16.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.807,95.754,184.168,203.93000000000004,163.954,101.681,66.097,45.693,30.132000000000005,16.458,11.876,21.508,29.948000000000004,61.505,4.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.915,154.812,133.755,99.374,55.78399999999999,3.076,0.0,0.0,0.0,7.674000000000001,0.0,32.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.526,148.883,115.841,78.222,52.308,32.658,33.286,30.451,24.183,62.092,68.64,156.618,196.381,120.55800000000002,1.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.746,9.278,223.752,191.792,153.374,87.315,58.481,40.177,32.815,26.469,24.577,65.03,79.151,170.146,202.463,118.833,0.0,0.0,0.0,0.0,0.0,256.906,145.02,280.013,74.035,0.0,162.326,200.375,159.978,101.385,75.869,55.52,50.229,37.925,33.25,67.277,72.32,163.906,195.787,57.98500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.29,212.609,178.642,125.467,91.616,60.59400000000001,52.105,47.077,38.254,73.131,86.792,183.042,219.058,75.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.31,216.461,179.488,120.499,86.119,58.18800000000001,45.354,43.929,36.613,75.374,89.599,196.896,235.802,74.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.751,147.139,118.04,67.438,51.525000000000006,35.542,24.321,14.885,10.484,23.711,36.993,72.389,22.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.066,137.618,109.38299999999998,71.766,47.515,25.682,13.001,7.213,4.223,13.898,0.0,50.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.566,181.31,155.991,124.05,97.182,75.76,72.083,67.818,58.103,90.288,98.733,197.467,234.525,78.297,0.0,0.0,0.0,8.52,0.0,0.0,311.65,336.635,60.588,96.364,209.879,224.05400000000003,189.65,129.448,105.413,83.727,74.829,68.196,63.016000000000005,91.19,104.593,212.247,255.966,101.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.532,7.837,200.596,224.081,194.053,129.728,98.631,75.857,65.357,55.467,44.235,82.05,94.907,199.1,242.201,214.728,219.052,87.48,0.0,0.0,34.874,172.464,268.811,402.787,182.377,274.049,228.327,223.247,188.591,127.61,102.558,77.629,73.822,72.953,70.127,106.386,109.945,215.599,271.981,313.144,187.519,194.179,92.557,52.27100000000001,0.0,0.0,0.0,254.652,318.894,247.112,256.951,229.55,198.968,137.266,113.724,100.563,91.93,80.669,70.653,110.53,115.503,216.598,259.212,232.83300000000003,234.333,36.641,0.0,0.0,139.442,0.0,343.33,0.0,0.0,86.773,204.106,229.495,198.017,129.859,93.31,58.417,49.183,35.505,24.69,36.384,47.521,83.01,65.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.616,120.592,96.746,60.091,36.593,7.504,0.0,0.0,0.0,8.603,0.0,35.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.411,261.147,318.894,305.313,283.123,264.996,242.6,237.32,231.636,226.866,248.71600000000004,254.785,319.201,323.179,167.486,0.0,0.0,0.0,0.0,0.0,123.728,402.787,402.635,230.658,174.089,350.209,362.472,335.401,297.915,279.049,251.496,243.262,241.389,243.30900000000003,266.378,272.389,339.258,362.153,320.281,146.205,105.365,254.59,324.044,309.369,271.663,223.937,193.549,126.671,25.199000000000005,189.903,193.883,150.632,82.91,51.741,31.860000000000003,27.817,23.548,19.951,59.617,75.025,178.068,198.27,179.546,95.608,0.0,0.0,0.0,0.0,125.994,0.0,0.0,0.0,0.0,112.138,128.557,101.012,45.892,5.471,0.0,0.0,0.0,0.0,27.807,44.436,145.719,170.177,79.757,0.0,0.0,66.236,0.0,0.0,0.0,0.0,0.0,0.0,25.241,168.682,158.852,127.259,71.303,6.848,0.0,0.0,0.0,0.0,26.112,40.658,143.486,169.708,84.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.077,94.038,209.579,198.797,158.673,102.644,77.237,43.499,28.771999999999995,19.681,13.751,24.125,36.824,76.049,25.675000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.072,168.66,183.578,150.839,106.27200000000002,76.256,56.004,46.761,31.336,18.527,27.716,0.0,79.472,17.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.051,26.749,115.652,152.629,128.349,86.266,56.05299999999999,30.847,25.47,19.591,18.145,54.578,62.50500000000001,161.222,186.575,63.733,0.0,0.0,0.0,6.505999999999999,145.963,0.0,0.0,0.0,0.0,171.342,208.195,202.16,161.892,105.79099999999998,82.992,62.35199999999999,46.475,37.279,29.065,65.513,78.645,182.453,225.024,75.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.196,203.232,198.882,157.804,93.829,60.277,28.09,13.591,3.274,0.0,36.579,52.14200000000001,160.133,209.216,290.595,10.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.359,99.334,161.545,146.181,109.974,45.524,0.0,0.0,0.0,0.0,0.0,11.238,0.0,136.313,174.638,60.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.677,214.093,196.074,153.477,92.337,64.381,35.864,123.72199999999998,121.584,119.676,155.62,164.726,271.022,310.185,214.63,6.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.48400000000001,120.898,291.049,288.607,253.287,197.597,171.136,144.726,134.526,127.35,123.703,134.119,146.124,191.091,196.779,9.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.618,227.627,239.676,208.277,158.915,132.14,112.66,101.488,95.704,93.165,107.517,122.42100000000002,165.894,75.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.513,0.0,69.076,235.105,244.476,217.082,178.448,148.85,125.073,122.809,118.419,110.841,121.579,134.54,174.446,87.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.659,236.773,257.851,226.925,185.659,157.059,134.017,133.089,127.18899999999998,121.306,159.422,169.282,272.228,310.337,248.316,116.893,0.0,164.522,0.0,0.0,0.0,108.368,243.1,198.088,214.487,298.275,271.803,238.039,178.227,151.33,128.722,123.48,117.74899999999998,109.165,145.887,156.426,255.331,287.691,212.946,85.935,6.631999999999999,0.0,265.195,402.787,284.648,0.0,0.0,211.32100000000003,170.478,278.631,256.623,220.781,166.652,139.736,117.456,110.064,101.048,93.051,129.148,143.802,246.229,280.316,188.047,131.092,50.91,0.0,0.0,167.603,402.787,365.087,56.04299999999999,77.268,201.681,250.49,224.754,198.446,141.284,116.512,95.813,86.04,77.269,69.534,108.23,123.112,227.449,277.656,360.042,389.478,174.642,235.804,97.134,38.417,0.0,0.0,69.413,146.308,189.985,302.154,266.108,230.793,170.71,143.504,118.759,109.307,104.109,96.15,110.276,119.456,158.896,173.866,82.174,0.0,0.0,0.0,0.0,0.0,0.0,165.487,112.60399999999998,199.91,203.18600000000004,296.999,259.793,228.793,189.308,151.954,123.77700000000002,113.112,109.532,103.438,109.236,120.533,163.421,129.007,159.345,72.927,203.164,38.556,233.19,137.257,0.0,0.0,0.0,0.0,86.859,252.74,257.73,204.956,153.69,133.817,116.509,112.739,107.86700000000002,100.851,136.482,149.812,253.08,298.478,247.45,85.576,0.0,0.0,0.0,0.0,22.027,68.078,153.669,132.07,254.205,334.871,294.615,251.005,189.873,165.085,141.767,131.577,124.19100000000002,119.303,149.915,155.713,262.586,304.05,203.659,20.879,0.0,0.0,113.713,51.64000000000001,42.053,0.0,30.021999999999995,226.975,164.611,279.386,241.823,218.259,162.326,134.112,114.321,107.188,97.416,92.855,132.81,147.346,251.518,300.323,348.895,297.65,326.645,116.795,0.0,0.0,0.0,37.089,0.0,402.787,290.144,309.593,257.819,216.039,159.17,135.167,110.171,99.695,88.847,75.808,109.921,120.818,225.248,264.805,175.379,198.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.52700000000001,111.15,250.504,220.734,188.306,130.205,108.813,90.891,82.686,77.938,71.941,106.886,119.21200000000002,223.606,265.257,93.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.199,133.934,172.845,297.966,256.794,224.514,166.857,128.668,96.799,95.275,94.836,87.17,97.262,108.987,149.193,150.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.919,0.0,0.0,103.596,242.636,205.79100000000005,184.622,152.086,126.83100000000002,103.573,89.085,82.927,76.274,83.194,91.746,133.733,59.286,0.0,0.0,0.0,0.0,0.0,0.0,238.08900000000003,250.882,41.05,41.939,149.033,223.856,219.266,194.584,154.894,129.787,109.992,108.579,103.499,99.361,136.446,148.887,250.45200000000003,297.009,202.83,207.15,88.09,0.0,0.0,152.381,107.68000000000002,109.866,0.0,163.802,145.9,280.375,232.83500000000004,183.421,120.072,100.047,81.695,78.734,80.267,82.882,127.488,142.918,247.694,299.405,188.792,328.004,0.0,0.0,257.742,76.482,0.0,0.0,0.0,48.926,204.96400000000003,245.856,197.197,164.759,115.527,98.196,81.204,75.962,70.455,60.467,95.652,114.412,221.54800000000003,271.97,97.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.969,288.682,226.048,176.389,121.828,100.392,84.366,80.221,79.26,83.501,130.225,150.695,260.421,318.591,134.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.5,248.6,215.522,192.118,123.588,82.67,61.615,58.06900000000001,57.489,58.178,107.66,140.079,256.758,311.2,154.134,0.0,0.0,0.0,0.0,0.0,0.0,12.444,135.087,137.123,172.092,308.352,259.382,227.672,166.704,137.755,114.055,106.123,99.288,96.808,105.882,112.684,153.296,135.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.91,232.635,198.555,174.176,124.418,94.539,81.65,76.743,72.159,70.701,84.198,94.994,132.827,54.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.435,231.312,217.82300000000004,190.534,149.394,122.405,99.283,96.556,89.143,81.325,119.847,133.152,232.229,280.885,192.513,97.342,0.0,0.0,0.0,0.0,0.0,0.0,244.853,162.499,191.221,314.871,256.317,221.21,159.064,123.725,97.699,86.682,77.416,70.873,105.924,117.542,220.159,264.883,103.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.119,169.539,310.765,260.76,224.296,160.625,130.489,109.686,101.098,90.091,83.631,120.572,134.097,235.022,282.706,126.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.98900000000002,238.093,344.661,275.126,237.215,173.109,140.017,115.155,103.608,95.641,91.922,128.867,141.178,243.5,293.257,146.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.364,126.09600000000002,273.515,223.44,188.453,126.233,96.983,74.889,68.499,62.42,57.51299999999999,98.385,114.169,218.101,265.426,152.813,77.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.021,277.835,226.879,196.636,136.839,110.58499999999998,89.962,84.725,82.351,78.174,88.256,101.457,141.852,139.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.21,242.216,198.179,177.134,139.414,115.297,94.87,218.968,216.592,215.277,230.584,244.79800000000003,287.06,264.276,188.293,3.1890000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.372,252.847,361.529,342.313,317.695,278.384,251.347,228.374,224.047,217.973,212.872,250.89,264.188,366.797,402.787,316.091,311.561,0.0,151.124,0.0,12.497,36.365,0.0,71.554,195.554,288.84,402.787,351.50199999999995,307.826,245.686,217.215,193.544,184.903,177.863,171.664,209.054,221.59000000000003,323.945,369.329,343.818,269.081,250.052,187.76,298.485,339.137,266.037,316.011,332.558,402.787,358.346,402.787,357.405,323.919,261.038,231.683,207.007,196.718,190.676,188.464,228.453,241.51,342.003,384.87,390.124,402.787,352.283,155.139,57.625,0.0,0.0,96.703,189.064,308.404,322.271,402.787,358.646,324.87,266.835,237.96,207.61400000000003,191.354,183.756,180.8,220.719,235.858,339.491,386.06,340.422,292.123,130.682,26.244000000000003,142.471,23.093,41.51,244.577,272.5,299.309,317.525,394.814,335.937,305.986,248.683,225.463,207.288,203.057,199.34,197.329,237.195,251.974,355.069,402.787,325.102,106.801,0.0,0.0,0.0,402.787,388.481,0.0,126.149,241.79,336.798,402.787,385.212,345.923,282.536,257.504,239.487,236.61,232.282,226.605,237.537,249.152,290.98,312.137,176.378,7.295999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.851,291.795,387.033,335.737,311.15,272.277,244.36,219.763,206.139,200.583,197.748,211.005,225.8,270.935,248.371,101.74299999999998,0.0,0.0,0.0,0.0,0.0,0.0,56.549,151.396,188.805,267.759,369.246,345.817,318.171,276.123,246.141,221.246,210.94,201.436,192.728,199.562,208.502,249.028,228.562,220.683,162.66,39.693,0.0,0.0,0.0,0.0,0.0,0.0,48.001,255.159,359.207,338.177,313.105,274.005,244.887,218.267,207.367,191.906,180.704,214.35,222.259,321.076,370.857,402.787,294.132,117.902,0.0,0.0,0.0,0.0,0.0,90.326,215.14,312.684,402.368,342.565,308.658,250.419,222.884,196.749,186.31,177.559,170.694,204.277,216.099,318.397,372.772,292.266,63.979000000000006,0.0,0.0,0.0,0.0,0.0,0.0,128.3,248.392,333.117,402.787,350.744,315.104,254.832,227.633,204.326,195.828,186.911,176.716,208.739,219.183,322.213,376.177,295.069,82.392,0.0,0.0,0.0,0.0,0.0,0.0,96.561,228.228,329.937,402.787,368.588,331.203,268.847,241.648,220.253,213.431,209.015,205.606,245.336,260.16,364.93,402.787,314.156,86.46,0.0,0.0,0.0,0.0,0.0,90.277,0.0,142.845,257.034,363.532,325.088,300.85,251.153,228.333,205.582,195.203,190.131,193.603,206.364,215.689,255.955,277.385,76.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.035,230.84,316.125,272.104,253.165,216.938,193.928,178.663,172.148,171.659,171.534,187.659,202.925,243.63,222.777,69.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.812,260.935,324.03,300.965,277.786,239.735,212.085,187.647,181.654,174.653,171.41,210.709,224.724,324.811,372.945,254.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.762,204.928,326.565,402.787,360.295,323.469,261.648,232.429,207.177,196.418,189.014,185.135,225.031,238.922,340.49,391.999,381.987,402.787,173.496,204.304,37.389,0.0,0.0,0.0,112.553,232.758,341.267,402.787,353.083,314.931,251.834,223.338,200.694,192.227,184.81,177.464,213.697,224.626,324.617,375.282,285.037,87.239,0.0,0.0,0.0,0.0,71.388,339.02,322.415,402.787,395.567,402.787,358.305,325.375,267.514,239.884,213.831,201.866,192.298,183.87,219.142,231.15500000000003,333.413,387.744,307.118,120.51,0.0,0.0,0.0,0.0,0.0,0.0,117.973,250.606,364.874,402.787,366.174,328.277,261.953,233.659,213.645,208.47,204.133,199.52,240.304,255.103,357.626,402.787,317.722,110.82399999999998,0.0,0.0,0.0,0.0,0.0,0.0,79.024,218.134,334.176,402.787,353.73,322.362,268.024,246.113,226.819,223.26900000000003,219.12500000000003,213.796,225.814,239.452,282.536,312.117,134.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.224,309.357,377.473,332.07,312.778,279.669,258.046,237.407,226.25100000000003,219.314,211.576,218.964,230.305,272.181,254.26,201.739,111.95199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.76,262.477,340.905,324.84,304.123,264.885,238.134,217.153,216.444,212.972,207.76,240.524,244.439,338.995,381.75,277.744,4.257,0.0,0.0,0.0,115.956,0.0,0.0,149.107,151.753,266.423,331.017,278.572,245.95800000000003,190.315,169.287,153.959,151.546,149.67,149.157,190.131,203.097,301.505,351.16,263.4,3.284,0.0,0.0,0.0,0.0,0.0,0.0,50.551,190.107,287.388,342.309,284.642,247.844,192.25,172.805,157.13,154.267,152.471,151.216,191.121,205.682,305.294,355.623,275.477,22.132,0.0,0.0,0.0,29.087,0.0,86.688,57.462,268.192,319.082,355.771,303.404,270.579,212.969,187.756,166.538,161.077,157.802,155.187,192.964,205.391,305.757,357.151,279.145,63.908,0.0,0.0,0.0,0.0,0.0,0.0,53.143,205.513,310.569,364.349,305.087,266.737,204.67300000000003,178.12,159.246,157.344,155.067,151.964,198.022,210.819,307.938,359.622,334.28,228.50700000000003,80.782,0.0,0.0,0.0,0.0,13.910999999999998,189.513,375.892,353.111,370.536,312.85,272.44,207.65,180.488,161.961,158.316,155.953,154.292,164.933,175.93,215.167,248.344,225.439,215.13,210.404,135.598,92.294,97.405,103.721,161.708,231.884,282.712,289.101,338.394,290.816,263.261,220.808,192.401,170.655,161.086,157.529,155.565,169.027,183.372,228.603,220.221,52.05799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.559,249.383,307.176,289.421,267.658,231.87,208.053,189.119,189.612,186.809,183.754,221.189,235.887,344.778,402.787,318.13,43.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.65,330.671,385.178,331.658,302.966,246.54,226.16600000000005,212.013,212.23300000000003,211.212,207.457,246.274,256.254,352.715,400.835,305.009,35.13,0.0,0.0,0.0,0.0,0.0,0.0,8.183,182.506,319.612,364.452,313.47,287.947,234.023,211.752,192.702,134.775,129.552,127.0,167.448,181.752,285.689,345.211,369.83,138.435,293.349,0.0,0.0,0.0,0.0,0.0,15.339,168.5,289.354,338.157,287.249,261.337,210.575,190.035,172.171,170.668,167.555,162.629,201.964,216.308,313.481,369.464,293.796,51.486,0.0,0.0,0.0,0.0,0.0,0.0,30.012,183.002,297.149,341.471,290.229,260.072,204.65500000000003,182.363,162.586,153.711,146.084,139.196,171.48,183.748,286.176,345.592,285.844,67.322,0.0,0.0,0.0,0.0,0.0,0.0,34.14,166.186,271.849,317.813,268.206,240.80600000000004,191.35,168.76,143.564,136.148,131.318,123.428,134.192,143.933,181.562,220.07800000000003,59.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.051,229.632,260.839,218.15,194.362,159.367,138.544,118.062,105.857,102.179,100.731,113.555,126.198,167.818,158.512,19.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.425,220.389,260.583,243.005,221.078,191.507,168.399,148.132,147.586,141.299,131.255,125.624,171.624,188.95,269.267,257.438,36.695,0.0,0.0,0.0,0.0,0.0,0.0,0.968,232.341,392.611,336.013,326.494,275.846,236.949,174.578,156.624,136.799,129.597,126.983,120.122,151.841,159.602,240.322,236.798,24.286,0.0,0.0,0.0,0.0,0.0,0.0,154.596,252.189,402.787,334.725,319.996,264.915,226.592,166.425,139.98,114.574,106.81000000000002,102.939,100.793,140.729,152.75,234.492,192.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.317,373.372,313.708,297.343,249.475,222.91900000000004,167.825,146.656,135.472,132.599,128.852,127.522,165.691,177.752,258.735,218.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892,211.283,360.824,307.261,289.613,235.456,213.263,163.83,143.977,125.742,113.107,101.67,98.149,139.073,155.388,237.508,208.34200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.269,352.874,279.024,262.665,210.592,179.799,127.48999999999998,110.034,91.539,90.038,91.035,92.673,107.732,121.99299999999998,134.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.19,214.979,201.004,188.555,169.9,138.827,122.676,108.756,106.949,106.439,106.92,123.505,138.521,163.953,57.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.484,233.002,228.542,213.199,197.408,177.448,145.848,127.26099999999998,117.852,117.82099999999998,116.01300000000002,114.604,155.655,168.276,251.414,230.571,206.384,0.0,0.0,0.0,0.0,0.0,0.0,155.365,209.499,372.358,295.924,282.137,227.474,193.144,138.482,117.586,101.80599999999998,99.505,98.393,98.178,141.333,162.057,250.981,291.211,305.178,296.587,191.67,201.07,128.012,41.295,174.275,248.821,402.787,402.787,311.382,301.481,253.822,223.697,166.084,140.638,120.504,115.11799999999998,112.304,110.037,149.667,168.869,259.759,250.338,77.319,273.718,91.961,112.043,227.02,262.514,302.635,333.673,212.242,394.28,322.949,315.96,271.773,243.927,189.562,167.516,149.234,146.042,144.848,140.712,178.602,195.128,284.722,339.454,362.264,263.871,139.948,52.305,98.78,224.05600000000004,230.809,289.312,388.308,402.787,321.553,310.306,262.299,234.867,183.425,162.435,144.573,138.547,135.19,132.497,171.947,184.981,272.384,277.487,93.661,0.0,84.482,0.0,0.0,131.722,236.635,3.718,402.787,402.787,311.229,300.902,254.403,225.077,167.93,145.054,126.395,121.10299999999998,118.223,116.474,130.186,144.125,171.988,143.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.87,279.193,271.235,260.07,219.301,200.811,168.229,146.831,121.991,116.058,113.66899999999998,112.364,123.811,132.167,156.469,42.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.00899999999999,256.134,245.606,233.15,218.337,188.259,144.685,121.47499999999998,106.953,100.993,96.644,94.682,135.074,148.024,233.653,226.322,295.351,282.429,142.995,58.402,0.0,0.0,0.0,240.01,402.787,402.787,319.418,304.808,244.375,205.074,145.453,122.01,104.796,100.97100000000002,98.871,98.698,139.648,151.186,236.06,235.203,58.513000000000005,0.0,0.0,0.0,0.0,0.0,0.0,27.861,261.752,402.787,300.672,278.718,224.382,191.069,136.799,117.978,104.931,105.629,105.855,105.531,146.819,161.542,248.193,238.90000000000003,18.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.343,390.995,290.292,280.693,235.56600000000003,208.864,151.608,133.818,118.376,118.144,117.602,117.037,131.415,144.662,171.873,48.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.216,232.516,226.35200000000003,216.255,204.346,184.04,151.436,130.659,116.274,114.946,112.597,108.94799999999998,149.158,165.559,252.176,262.358,47.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.143,402.787,318.38,300.455,247.94600000000003,216.617,157.572,135.183,118.947,115.79,113.946,111.098,124.017,137.331,164.63,96.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.853,260.59,249.968,233.119,189.091,167.732,136.938,120.631,102.786,97.893,96.386,97.235,111.22100000000002,123.34,154.949,20.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.06,203.859,192.303,180.461,164.428,132.609,113.447,101.726,96.114,93.547,92.806,133.786,147.244,239.66900000000004,274.079,257.088,78.273,0.0,0.0,0.0,121.398,264.17,299.676,359.907,390.363,296.38,286.185,234.463,201.98200000000003,146.057,124.979,107.497,104.68,103.584,103.319,145.115,157.838,249.264,255.499,337.379,326.237,303.534,271.385,281.48,284.004,318.103,325.973,255.074,402.787,312.703,302.229,253.22700000000003,225.298,172.069,148.914,127.228,120.418,117.557,116.09199999999998,153.362,159.643,252.366,279.07,91.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.809,398.09,310.19,302.201,256.379,228.965,171.312,141.298,116.825,111.675,109.43000000000002,107.635,150.114,171.087,264.246,305.537,189.983,0.0,0.0,0.0,0.0,143.903,148.182,47.51,268.692,402.787,329.046,307.895,248.701,208.83,148.562,126.223,135.519,134.922,134.458,134.615,175.287,189.099,279.926,316.284,294.316,70.616,0.0,0.0,0.0,0.0,2.725,172.348,250.072,375.53,282.598,276.201,229.831,204.008,157.037,142.643,130.836,130.912,129.796,129.858,140.93,151.088,183.479,201.54,91.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,236.31100000000004,239.072,233.301,197.238,181.777,154.251,138.615,120.173,120.67799999999998,122.171,122.149,135.572,149.518,183.254,78.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.198,234.81,236.322,226.541,214.522,196.726,162.836,141.038,128.196,125.233,123.94899999999998,123.181,163.363,175.947,269.847,304.968,257.905,214.795,42.378,0.0,0.0,0.0,26.689,109.343,311.734,402.787,332.5,322.497,271.782,240.669,185.418,163.775,147.185,145.178,140.949,134.606,173.243,183.721,273.216,299.798,157.613,61.652,0.0,0.0,0.0,0.0,22.265,122.418,346.183,402.787,313.696,303.941,254.861,225.604,171.997,149.177,132.769,130.285,125.73999999999998,122.242,160.441,176.703,269.657,296.847,107.475,0.0,0.0,119.486,88.974,0.0,0.0,72.629,278.726,402.787,317.928,303.59,254.31,224.424,172.815,153.955,138.509,135.472,131.194,125.92100000000002,162.83,178.088,270.2,298.412,130.136,0.0,349.513,146.687,0.0,0.0,231.928,402.787,402.787,394.641,298.105,289.756,243.16,216.098,166.648,150.256,135.591,131.184,127.872,126.72,170.381,187.837,277.98,320.001,142.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.163,378.35,291.654,285.664,238.72,210.833,161.627,146.003,132.671,131.448,131.842,128.314,142.391,152.806,182.211,151.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.969,171.028,264.465,260.914,252.23400000000004,213.758,196.874,167.026,150.477,130.929,124.09,117.931,116.518,130.22,139.693,177.359,142.774,26.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.026,231.94100000000003,220.402,207.382,190.07,158.257,138.716,128.528,124.784,121.535,119.52100000000002,158.023,173.532,271.564,306.548,100.184,0.0,165.047,0.0,1.191,17.503,0.0,34.913,260.673,402.787,325.76,312.015,260.016,229.361,174.34,146.38,128.74,132.069,134.079,135.189,176.888,193.185,292.475,326.69,123.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.329,402.787,322.361,314.039,266.082,236.275,181.644,158.686,137.936,131.881,127.807,126.933,168.163,183.258,286.541,326.773,100.458,0.0,0.0,0.0,0.0,0.0,0.0,45.119,269.658,402.787,373.672,326.74,272.128,231.995,172.218,150.251,133.853,131.346,130.693,131.207,173.161,187.125,287.328,324.342,289.615,198.364,32.718,104.222,402.787,352.274,402.787,402.787,402.787,402.787,368.884,328.784,275.799,241.671,184.112,160.457,141.807,136.984,134.346,132.586,173.021,186.521,285.777,322.774,378.861,389.105,289.655,231.211,330.439,316.724,236.72900000000004,300.331,378.75,402.787,330.593,318.202,266.376,232.612,175.287,154.184,136.554,133.122,131.721,130.031,143.819,158.578,201.374,221.098,12.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.313,305.927,298.771,284.721,240.20200000000003,216.475,177.684,152.843,128.546,123.822,120.063,117.593,131.875,144.205,183.313,104.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.309,292.946,284.437,266.898,247.732,223.498,184.669,155.687,136.852,129.861,126.093,124.876,165.735,183.477,282.434,322.329,116.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.731,402.787,337.534,328.535,279.503,246.779,186.0,161.15,141.243,134.115,129.822,126.304,166.737,183.608,284.017,330.091,153.861,0.0,0.0,0.0,0.0,0.0,0.0,32.358,258.362,402.787,342.879,326.375,275.37,243.554,189.351,168.438,150.999,149.891,149.954,148.231,180.051,187.199,281.563,317.077,166.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.956,352.351,275.731,269.509,224.002,204.291,162.092,142.951,125.603,123.724,123.821,124.084,165.876,183.182,279.804,313.584,130.66,0.0,0.0,0.0,0.0,0.0,0.0,256.839,234.68,378.496,291.441,279.716,231.867,204.812,155.82,139.893,126.999,124.99,123.278,121.948,162.33,176.545,271.846,304.311,175.227,247.189,254.542,306.971,168.037,206.764,160.708,251.545,232.602,373.873,298.649,289.137,239.807,209.665,159.711,143.291,130.807,127.151,127.735,127.809,142.529,155.816,195.558,206.82,109.419,94.63,101.683,110.76,75.645,104.03199999999998,124.385,93.931,182.473,246.76900000000003,255.128,248.404,210.918,195.172,166.683,149.693,131.185,129.3,129.012,127.091,138.391,150.111,188.883,104.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.265,224.796,213.598,202.243,184.103,152.402,133.757,119.28,117.083,115.173,114.501,128.464,140.283,180.217,141.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.062,225.664,231.261,217.261,200.177,179.933,149.776,134.342,126.865,126.332,128.704,132.225,174.514,188.578,288.724,323.809,343.688,371.66,178.454,206.37,22.768,306.677,237.385,202.593,343.208,381.842,289.815,277.321,226.938,198.493,150.836,136.142,123.238,123.982,123.595,125.236,166.527,182.264,279.143,315.018,340.483,269.41,86.342,137.533,39.304,11.896,250.351,284.075,402.787,386.824,300.836,291.357,244.108,218.981,168.132,149.529,135.525,131.175,127.626,126.58899999999998,164.3,180.302,277.812,321.458,336.909,272.568,319.726,200.252,217.51,250.392,181.822,272.848,402.787,395.023,315.01,308.356,258.736,228.74,176.443,157.314,142.554,141.32,138.947,136.287,175.404,187.809,285.54,327.558,296.351,159.275,56.029,0.0,0.0,0.0,0.0,0.0,203.275,361.217,310.639,301.433,255.228,225.577,169.295,148.975,132.339,126.275,120.79,119.475,133.446,145.678,185.992,208.008,53.66,0.0,0.0,0.0,0.0,0.0,0.0,148.666,144.25,256.646,262.936,252.689,213.709,195.953,164.028,145.797,127.381,128.476,132.754,133.162,147.92,161.881,203.728,184.568,206.369,172.577,197.701,144.128,62.672,79.782,15.263,139.692,110.307,241.59000000000003,252.658,242.46100000000004,231.44700000000003,213.22700000000003,178.741,107.178]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5442484273901681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297216430055941,0.0,0.0,-0.2623152026477324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9700201811403656,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.8219749010030178,0.722287034090861,-0.9636493801508486,-0.1310767022636818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.9999932829386649,-0.834756952512144,-0.2781309689137715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2096094649376329,-0.2332724400415533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.5637855504246869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4362077325139779,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.471621296109674,-0.6412868500812875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7253814231429122,0.2746320845607987,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8775121058195693,0.1224811771190954,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4300189544098756,0.5699945532938352,-0.8190423100713354,-0.2938456113545801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3693851088017105,-0.743502812624205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6402958365940293,0.3597176711096815,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.667801517056706,-0.4450864043692095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.2537803517982842,-0.8591075696276314,0.0,0.0,0.0,0.0,0.2133712712362048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7866220117024598,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3641064451246821,-0.4052031676983283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1468924685297209,0.0,-0.8532423877642664,-0.1127530651319281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864204210419244,0.9135728618967404,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3022591136137518,0.2303398491098708,-0.7818691919166297,0.0,-0.2851085128546711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0644967757319675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3278232166320042,0.6076935153397391,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.0239663465796116,-0.9999932829386649,-0.0889282919076391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3243850065741697,0.6756285011295412,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5337719990962956,0.4662415086074152,-0.7931748355773918,-0.3197333106135699,0.6711588280543563,-0.7469207979169935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9658943290709642,-0.1469935923549513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6626037524398619,-0.7373949335802872,0.4559471031989576,-0.5074191302412459,0.0,0.0,0.0295888312624234,-0.0329259174950276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3992570867747791,-0.1169395914964679,-0.3273782718009904,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.2918029100849255,-0.82108501134099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.4538235028691185,-0.659084643321843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.4375627917720656,-0.6753251296538498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2538410260934224,0.7461522568452423,-0.9507257552864,-0.1621621661395157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.4046975485721762,-0.7081903728537392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.0638293584854466,-0.9999932829386649,-0.049065280001804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7298713209831432,-0.3830166004427722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.956004418963428,-0.1569037272275334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.220490388532427,0.7795028944062378,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7053386809822412,0.2946546019564235,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4608010468100181,0.5391922361286466,0.0,-0.6222351214078747,-0.4906730247830868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.6648689261250236,0.0,-0.4480189953008919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7647792654526873,0.2352140174859775,-0.9999932829386649,-0.1128946384872507,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5523181086435562,0.4476953990601545,-0.4996932699936411,-0.6131946514322744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1066654108530563,-0.1136429547939559,-0.0050764160265675,0.0,0.0,0.0,0.9039863232648956,0.0960271844388152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3837851415145235,-0.7291027799113919,0.0,0.8985660862325446,-0.9999932829386649,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3287737805891703,-0.3659064492137837,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6691768010798399,0.3308164818588249,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1478430324868869,0.1328564815877374,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2364072786236965,0.0,0.0,0.0,0.7635860043149683,-0.1268295016040038,-0.7739410840185642,-0.0631214917088336,-0.1490160688595599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0063910257545631,0.9936022571841016,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278960184280661,0.0,0.7210330986580038,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0836091787005185,-0.0930541439770406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8802019995706988,0.119791283367966,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1040766409271573,0.8959368667765535,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3272569232107138,-0.7856309982152017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7688242184619045,-0.3440637029640111,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.831460315809632,0.3415760568633425,-0.6615722894225116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3135849820395598,0.2540837232739755,0.047892243629131,0.3844323339959983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8133996006234775,0.1865936823151873,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3254366943565661,0.6745768133471447,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5738777081826837,0.4261357995210271,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0491664038270345,-0.054707989449662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9881617953867046,-0.4976101191938942,0.3575333964847042,-0.9999932829386649,0.9148874716247358,-0.9999932829386649,-0.0181820637764311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3623266658006265,-0.7505612556252889,0.8670761270557891,-0.9649639898788442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2179825176667124,0.7820107652719522,0.0,0.0,-0.9102357756641362,-0.2026521457617794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.963265109614973,-0.1496228118109425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4452482024895782,0.5547450804490865,-0.0047528197858301,-0.9999932829386649,-0.1081418187014206,0.0,0.0,0.0,0.0,0.6525722689770034,-0.7262308632748478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9213998459695756,0.0785934369690893,-0.9999932829386649,0.5684372463852867,-0.7454848395987215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.6748195105276977,-0.4380684108982177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.8701705161078401,-0.2427174053180753,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7867029107626443,0.2132903721760205,-0.0571956355503305,-0.9999932829386649,-0.0556990029369202,0.0,0.0,0.0,0.8517862046809482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1482273030227626,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8963413620774753,0.1036519208611895,-0.8542131764864784,-0.258674744939437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7922040468551796,0.2077892360834851,-0.1839240133291039,-0.9289639080968116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3493019171109473,0.6506913658277175,-0.3239805112732479,-0.7889074101526675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.1202160034339338,-0.1337868207798573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3610929551328153,0.6389003278058495,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.2731556767124344,-0.8397322447134812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159775643864077,0.9840157185522572,-0.178746473477306,-0.9341414479486096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.4784774914602971,-0.6344104299656184,0.0,0.2392387457301485,0.659327340502396,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.3057175484366324,-0.807170372989283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.4732190525483148,-0.4452279777245321,-0.0814046793104952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2265375932812067,0.7734759144225042,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.9999932829386649,-0.9467617013373668,-0.1661262200885485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2569556399105197,0.743037643028145,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.101629444356581,-0.1130968861377116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.7490443982468326,0.6730599559686884,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.7648399397478255,-0.3480682064431361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.704125195079476,0.0,-0.4087627263464394,0.3835828938640627,-0.4269043405927784,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.1696453292065674,-0.1887981817052106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.334861434868042,0.0,-0.7780264865578734,0.0,0.949552718913727,-0.9999932829386649,-0.0567506907193166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3937761754472899,0.0,-0.7191117459786256,0.0,0.7300331191035119,-0.8124490366663114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.2027128200569176,0.0,-0.9101751013689978,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.493787638600184,0.4436908955810296,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.3125939685523016,-0.8002939528736139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.1736902822157845,-0.939197639210131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7389522404888357,-0.3739356809370798,0.0727080303406783,-0.080899060184343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224960061607612,-0.2503623665054957,0.0,0.0,0.5980463024127561,0.4019469805259085,-0.2217240992002382,-0.8911638222256772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.8236333317367968,-0.2892748144541647,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0595214835306304,0.9404920241730804,0.0,-0.2342634535288114,-0.878624467897104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7344825674136508,-0.3784255787773108,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.019355100149104,-0.9999932829386649,-0.0935395383381466,0.0,0.9170110719545748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0244112914106255,0.0585911443385104,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1000316879179402,-0.9999932829386649,-0.0128629505693105,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.3966076425537419,-0.4413650476007297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3709019661801669,-0.4127672298255644,0.3824503070214819,0.0,0.0,0.0,0.6175632006822289,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7649815131031481,-0.3479064083227674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5186034253117313,0.4813898576269335,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,0.0,0.7971186647613784,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5153270133742655,0.4846864943294454,0.0,-0.0848833388984219,-0.9999932829386649,-0.0280112995888287,0.0,0.2397848143863928,-0.2668657747831017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9432628169843942,-0.0552742828709524,0.0,-0.114371046335615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8629502749863875,0.1370430079522771,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.97056624979661,0.3191872419573256,-0.4975292201337099,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.8785031193068275,-0.234384802119088,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.5540776632025658,-0.616612636725063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.597055288925498,0.4029582187782128,-0.908314422984758,-0.2045937232062036,0.0,0.3187220723612656,-0.3547019293782522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7091813863409975,-0.350636751603989,-0.0530900082459751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.6183721912840724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4541875486399481,-0.9999932829386649,0.9999932829386649,-0.294755725781654,-0.8181321956442615,0.0,0.4948595511476266,-0.4266009691170871,-0.1241396078528744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4358234619781022,0.5641698209605626,-0.547787761273233,-0.4134548718371314,0.0,0.0,-0.1516655130805971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,0.7971186647613784,-0.9999932829386649,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0988384267802211,0.9011548561584436,-0.6745970381121907,-0.4382908833137247,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,0.6519453012605747,-0.8384378597505316,0.5327809856090374,-0.5929294368560964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3728435436245911,0.0,0.0,-0.6087452031221355,-0.1313193994442349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.8436760738974679,-0.2692118475284477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1707779160491482,0.8292355916545625,-0.9534763233326674,-0.1594318228582941,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5415585336390386,0.4584347492996261,-0.9999932829386649,-0.1128946384872507,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,0.0,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,0.0,-0.9999932829386649,0.0,0.6967836053677469,0.3032299023359639,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8901525839733729,-0.9906494414873732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.7350286360698952,0.0,0.0,-0.3778592853560204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.0498338210735553,-0.9999932829386649,-0.0630608174136954,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5415180841089464,0.4584751988297183,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1714655580607151,0.0,-0.4804595184348135,-0.4609628449303868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.594931688595659,-0.3133827343890989,0.6866712228447039,-0.9999932829386649,-0.1128946384872507,0.0,0.4322841280950372,0.5677091548436275,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0993844954364654,0.1853195221172839,0.0286989416003957,-0.1367598612416319,-0.2120364367431632,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6108688034519746,0.3891447042517362,-0.1166564447858227,-0.5474439402674496,-0.4488077611376893,0.0,0.0,0.0426742542472409,0.3142928488161728,0.0,0.0,0.6430261798752509,-0.9999932829386649,-0.0379214344614108,-0.0749732040258399,0.0,0.0,0.0,0.0,0.7986557469048808,-0.5639877980751478,-0.3248299514051835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.2165263345833942,-0.8963615868425213,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.95454823588011,-0.1583396855458055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2776657993177115,-0.0347663711142214,-0.1316227709199262,-0.1426250431049968,0.0,0.4346302008403831,0.4592639646665156,0.106119342196812,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6759520973702785,0.3240411855683862,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0300540008584834,-0.0334517613862258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.7857725715705243,-0.3271355746204373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5530259754201693,0.2515556276432148,0.1954116798752807,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.6741116437510848,-0.4387762776748307,0.0,0.9999932829386649,-0.6467475366437307,-0.4661403847821848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,0.0,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3202591545047681,0.5783069317277765,-0.9999932829386649,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,0.5896125753885384,-0.7690669156424575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.8985660862325446,-0.9999932829386649,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6622194819039864,0.3377738010346784,0.0,0.0,-0.9999932829386649,0.8985660862325446,-0.9999932829386649,-0.1128946384872507,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197306090728277,0.013914638351707,-0.0577417042065748,-0.0909912179423398,0.0,0.4104413818452646,0.4137784680778687,0.1757734330155314,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,-0.0534338292517585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6834150356722841,0.3165984720314266,-0.9999932829386649,-0.1128946384872507,-0.0534338292517585,-0.0534338292517585,0.0,0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.3371872828483419,0.0584091214530957,-0.0635259870097554,-0.1410475114314021,-0.2356994118470835,0.0,0.0,0.0,0.0,0.574646249254435,-0.2031375401228854,-0.4363897553993927,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4975089953686638,-0.0118719370820523,-0.0951777443068796,-0.1751869148291949,-0.271416346918471,0.0,0.0,0.0,0.0,0.8130962291477862,0.1869172785559247,-0.7478915866392056,-0.3649963347867099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7710489426169739,0.0,0.228964565086737,0.0,0.0,-0.9999932829386649,0.8985660862325446,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5815833436652423,0.4184301640384685,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058854066284109,-0.0065528238749317,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.3512637193204176,0.0,-0.2316949083679585,-0.5299292937375394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1557711403849526,0.6057114883652227,0.104238439047526,-0.0943080794098979,-0.3347603110428116,-0.5343585172826321,0.0,0.6216081536914461,0.0,0.0,0.3783851292472186,-0.8090108266084768,0.0,0.1184159993448321,0.0,0.0,-0.4356616638577335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.3225243281899297,-0.3589491300379303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9714561394586376,0.028537143480027,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8186984890655519,0.1812947938731128,0.0,0.0,-0.9999932829386649,0.8985660862325446,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3453176383968684,-0.3843109854057218,0.1934296529007643,0.244537634172223,0.4605987991595573,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.6068036256777113,-0.5060842957482042,0.0,0.7431792163834677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2568140665551971,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349483939996362,0.9650448889390286,-0.9999932829386649,0.3172456645129013,-0.46595836189677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3445288725600711,-0.3138883535152511,-0.0695327422284428,0.0,0.0,0.4558864289038193,-0.5073584559461076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2577241809822709,0.7422893267214399,-0.7690669156424575,-0.3438210057834581,0.8985660862325446,-0.9999932829386649,0.0926294239110728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.907363859027592,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.722024112145262,-0.8035299152809875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.1252721946954552,0.1125508174814673,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4299582801147373,0.5700350028239274,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.3606480103018014,-0.4013806871046181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0999710136228019,-0.1112564325185178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7357971771416464,0.2641961057970184,-0.1128946384872507,0.0,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6899071852520778,0.310086097686587,0.0,-0.8340490857355309,-0.2788590604554306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.1968071886634606,-0.916100957527501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,-0.3372277323784341,-0.7756601890474814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8352625716382962,0.1647307113003685,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5030708057563373,0.4969224771823273,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1680880222980188,0.0,0.7304780639345259,-0.9999932829386649,0.8985660862325446,-0.9999932829386649,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0994451697316037,-0.1106699143321813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5476259631528644,-0.1436362813573011,0.292632125451815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2888096448581048,0.0,0.0,0.0,-0.7077454280227254,-0.4051627181682362,0.0,0.0,0.0,0.0,0.2828635639345556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0127011524489418,0.0,0.7044487913202134,0.0,-0.2855939072157771,-0.8272940142101384,0.9789190777606434,0.0,-0.9999932829386649,0.0,0.0,0.0,0.8331794208385493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864608705720166,-0.8035299152809875,-0.3093580061449279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.5893294286778932,0.234384802119088,-0.7844175123124365,0.736424144858075,-0.8195681539625337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2417668413609092,0.0,0.7582264415777555,-0.9999932829386649,-0.1128946384872507,0.4857381821118419,-0.5405877449168265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.1680880222980188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.831905260640646,0.0,-0.6036081128004297,-0.5092798086254857,0.0,0.0,0.0,0.0,0.0,0.0,0.4294931105186774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2755421989878725,0.0,0.294978198197161,-0.3812772706488089,-0.7316308755421527,0.0,0.0,0.0,0.4097941893637898,-0.4560684517892341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1506542748282928,0.8493390081103718,-0.7414601113545504,-0.3714480348364112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29524112014276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4715403970494897,0.0,0.0,0.233211765746415,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.1849959258765465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1200137557834729,0.6949836012786452,-0.2146454314341082,-0.8982627147568534,0.0,0.0,0.0,0.0,0.9999932829386649,-0.2014791093891064,0.1810520966925598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.5263697350894282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1476812343665182,0.0,0.3259423134827182,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0862383981565097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8865323510301236,0.0272225337520314,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9055638549384902,-0.2073240664874252,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.5398596533751675,-0.573028268050748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.1128946384872507,-0.9999932829386649,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.401340237574526,0.5986732701291848,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3107939644632,0.6892195432405109,-0.1128946384872507,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.949107774082713,-0.1637801473432025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0882406498960722,0.0,0.9117526330425926,-0.4182076916229615,-0.694680229802954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.4778302989788224,-0.6350576224470931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.0494697753027257,-0.9999932829386649,-0.0634248631845249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,0.0,0.0,-0.9999932829386649,0.5073382311810616,-0.6775094042788272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.108708112122711,0.0976856151725942,-0.9999932829386649,0.0,0.1596745200388471,-0.2905894241821603,0.0,0.0,0.0605933960780729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.338623241166614,0.6007968704590239,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2054633881031853,0.7945298948354793,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197306090728277,0.880262673865837,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1122272212407299,0.8877660616979349,-0.2946748267214696,-0.8182130947044459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0466180834312277,0.9533954242724832,0.0,-0.9999932829386649,0.0,0.2230589336932799,-0.3611334046629075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4721471400008722,0.0007483163067051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2271645609976353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1984858441622857,-0.9999932829386649,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.8573075655385297,0.1427059421651811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.882628971376229,0.0015573069085486,-0.7128825183444312,-0.2711129754427797,0.0,0.5646147657915764,0.3283490605232024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1070294566238858,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.1879285168082289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8120849908954818,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.3246681532848148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6753251296538498,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2328274952105394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7671860124931714,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0873709849990905,0.9126222979395744,-0.1128946384872507,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.562612514052014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4373807688866508,0.0,-0.9991236180416831,-0.1137643033842324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.3820660364856062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6179272464530585,-0.1128946384872507,-0.9999932829386649,0.0,0.0,0.0,0.0,0.0,0.0680361096150325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.931957173323632,-0.2361443566780974,-0.8767435647478181,0.0,0.9999932829386649,-0.2879602047261692,-0.8249277166997463,0.0,0.0,0.255155635821418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138883535152511,-0.6332980678880836,0.0,0.9999932829386649,-0.1128946384872507,-0.9999932829386649,0.0,0.2038858564295906,0.6577902583588936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1383171681501805,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.4643808302231753,-0.6485273159677863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6895229147162022,-0.7673680353785862,0.3041197919979917,-0.3384412182811993,0.0,0.8985660862325446,-0.9999932829386649,0.0,0.0,0.4383920071389551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5616012757997096,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.1823869311856014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8176063517530633,0.0,-0.9784539081645832,-0.1344542380263781,0.0,0.0,0.0,0.0,0.0,0.6621385828438019,-0.7368893144541351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0782293911982597,-0.0870676135233992,0.0377596363410421,-0.0272629832821236,0.2569758646755657,0.7297499723928668,-0.556039465412036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4996325956985028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3044636130037751,-0.8084243084221404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.4826640178248368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.517349489878874,0.0,-0.4377245898924343,-0.6751633315334813,0.0,0.0,0.0,0.0,0.0,0.9185481540980774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0814653536056334,0.0,-0.4259133271055202,-0.6869745943203953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.6520262003207591,-0.4608617211051564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0902631264006808,0.90975038130303,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1766633226775592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5708035438956787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2525264163654269,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649,0.0,-0.9999932829386649,-0.1128946384872507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999932829386649]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=49.444332120611534 dispmode=follow kwhstored=65.20080939805045 kwhrated=65.20080939805045 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=402.7865356172317 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=586.5135 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.224,61.318000000000005,86.558,265.983,60.995,142.537,213.239,229.58000000000004,114.709,7.604000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.067,134.771,188.647,7.442000000000001,404.96,144.802,525.817,361.6,190.912,16.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.642,362.895,482.134,204.341,363.38,362.41,296.076,257.084,134.933,10.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.86000000000004,542.643,770.443,912.657,966.857,941.294,828.041,634.702,345.907,67.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.57,574.678,808.626,950.354,1002.1269999999998,966.695,845.352,644.409,349.143,66.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.532,481.9719999999999,755.559,677.091,765.428,789.534,792.609,601.373,325.521,60.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.606,205.15,733.07,840.822,752.97,720.936,607.683,310.637,164.055,17.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.327,490.385,129.432,170.527,381.663,442.172,362.248,234.757,124.578,14.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.151,496.21,265.983,565.779,443.142,206.929,265.335,221.976,115.033,54.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.148,247.539,398.812,683.563,396.709,518.051,526.141,424.537,236.86000000000004,41.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.805,577.266,807.979,946.956,998.082,966.857,853.927,664.795,394.606,97.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.905,547.173,767.855,931.101,988.051,966.048,856.03,648.13,385.384,95.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.728,541.025,761.868,702.815,780.151,709.449,640.203,510.7710000000001,303.033,73.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.206,232.654,421.625,537.466,615.772,565.132,334.258,272.131,153.539,25.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.773,138.978,645.542,804.743,929.483,922.041,823.672,643.115,374.867,94.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.372,498.15100000000007,702.654,594.254,698.447,909.421,549.6,251.09800000000004,140.595,25.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.652,533.098,778.209,948.413,984.492,959.2519999999998,851.824,670.296,392.502,102.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.038,545.232,788.888,934.337,992.581,967.665,868.488,680.003,399.459,105.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.30400000000003,572.413,802.801,939.999,1029.793,1003.421,891.7859999999998,682.106,419.683,115.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.613,558.984,781.607,915.246,965.2380000000002,936.278,834.674,658.161,398.812,107.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.554,161.628,244.788,139.786,405.284,108.076,112.768,1.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.539,174.895,494.268,527.92,996.626,975.107,460.778,399.783,232.492,51.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.305,174.571,202.885,504.9460000000001,1065.387,1047.428,934.822,737.924,445.246,126.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.953,587.783,819.142,957.796,1015.555,990.963,887.579,703.624,440.716,129.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.334,561.735,781.445,915.893,971.063,944.529,848.103,676.767,423.081,124.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.747,386.84,445.8929999999999,661.882,740.998,710.096,646.512,475.501,291.222,83.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.619,468.705,454.14400000000006,843.573,890.006,645.704,89.632,627.745,370.822,104.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78799999999999,91.411,137.845,213.077,168.262,116.81199999999998,118.43000000000002,45.948,23.621,0.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.277,582.443,810.891,952.134,1009.731,987.242,893.2420000000001,717.862,441.848,139.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.848,561.249,785.328,919.937,976.24,956.178,861.046,552.674,367.748,138.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.277,243.17,414.021,419.036,539.084,509.153,459.6449999999999,330.699,202.885,58.24399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.115,587.136,832.085,974.784,1034.97,1017.011,913.466,736.306,458.513,153.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.086,571.604,792.932,929.16,984.654,969.445,877.872,710.581,458.351,155.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.144,230.874,541.511,672.884,767.855,752.161,647.969,185.573,134.124,88.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.635,554.454,777.562,1013.128,1012.319,927.542,754.265,475.986,167.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.206,512.55,766.723,1024.13,865.414,972.843,955.046,741.807,286.692,139.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.404,187.676,141.404,213.077,141.081,589.077,536.495,389.428,135.256,18.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.516,67.952,106.296,380.368,457.865,213.239,308.857,134.609,81.704,153.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.981,63.74499999999999,247.215,484.237,444.113,555.587,607.198,732.261,473.39699999999993,169.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.714,136.389,255.143,950.192,356.585,354.643,402.533,302.871,7.442000000000001,157.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.91,381.824,825.29,985.138,1039.986,1034.97,940.485,765.59,495.562,186.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.342,315.005,628.716,861.3699999999999,997.758,1054.87,1032.867,939.029,767.531,512.55,196.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.828,303.68,605.903,824.481,957.796,1014.908,999.538,939.999,744.881,494.592,190.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.108,319.211,628.877,875.4450000000002,981.417,1035.132,869.621,824.643,632.113,499.12200000000007,107.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.647,177.322,405.931,573.707,653.146,770.929,815.907,542.643,477.28,338.303,114.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.765999999999999,285.721,572.898,802.802,942.912,1001.1559999999998,985.786,898.9049999999999,726.598,464.984,179.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.551,60.34799999999999,191.397,267.762,285.559,345.745,220.19600000000003,191.074,203.37,75.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.692,208.709,371.308,480.678,726.922,830.63,649.91,803.934,303.356,103.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.138,105.972,228.44700000000003,402.695,557.366,1078.006,1040.794,948.251,779.342,525.817,212.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.683,324.065,626.774,843.735,976.24,1023.321,1003.097,917.3490000000002,753.617,509.153,206.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.8,123.284,515.786,623.376,964.106,1014.746,996.788,910.068,746.984,505.432,196.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.635,65.525,322.447,303.356,418.875,575.002,468.8670000000001,598.137,294.781,91.897,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.413,4.207,50.64,328.434,227.962,525.979,570.633,377.779,41.418,194.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.40599999999999,365.969,692.784,928.027,1074.608,1128.161,1067.004,974.946,802.802,551.056,232.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.804,358.85,659.779,874.6360000000001,1005.039,1057.135,1035.132,944.368,779.827,533.745,224.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.095,324.874,509.638,703.947,853.927,854.413,854.736,512.389,359.012,492.165,215.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.46,199.811,448.9669999999999,536.01,653.146,637.452,786.623,584.709,295.267,92.382,91.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.155,245.921,331.345,548.953,762.354,751.838,691.814,598.946,579.208,336.199,77.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.695,148.038,390.237,402.695,503.97600000000006,613.346,712.199,628.716,556.881,403.828,125.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.158,364.674,653.955,861.046,977.8579999999998,1058.43,1027.366,924.306,745.366,487.635,211.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.953,390.723,704.757,931.425,1070.078,1123.469,1101.466,903.273,829.335,526.464,252.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.85,357.232,609.624,933.043,1057.135,1102.113,1070.564,954.884,742.777,494.592,212.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.704,36.565,714.302,312.902,383.119,528.406,1130.264,1008.598,832.086,558.822,251.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.441,402.372,699.256,906.67,1032.867,1082.698,1065.063,968.151,806.846,560.278,252.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.941,425.346,735.335,962.003,1097.582,1149.679,1123.307,1024.616,822.54,575.81,263.718,13.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.074,414.991,721.098,932.881,1054.708,1061.342,1039.5,944.368,773.032,539.569,243.008,9.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.456,373.088,706.537,922.364,1044.515,1085.934,1071.373,928.351,764.134,528.891,237.184,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.148,409.814,702.815,917.834,1043.383,1098.715,1079.948,985.786,820.437,554.292,252.716,14.560999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.088,352.217,702.654,817.524,1032.058,1071.535,1045.972,950.839,778.048,398.489,243.17,12.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.928,398.65,540.217,625.318,664.309,973.328,1051.958,649.101,767.855,520.964,240.42,11.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.881,311.769,601.211,894.2130000000001,1025.263,817.363,893.727,772.385,702.006,509.638,243.817,13.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.041,271.483,272.292,154.833,416.933,565.456,1051.473,957.149,795.036,554.778,249.48,17.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.621,426.964,712.685,691.005,1040.147,1078.329,1061.989,972.196,809.597,568.206,259.673,21.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.799,425.993,698.447,890.1679999999999,1032.543,1080.918,1052.12,835.483,799.404,544.908,259.026,21.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.181,418.065,611.242,662.044,848.912,946.309,845.999,822.702,702.006,344.936,165.349,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.826,70.217,110.988,209.194,112.12,74.423,255.30400000000003,353.673,26.857,200.134,94.971,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.981,208.385,333.449,312.416,467.573,380.368,357.717,390.561,376.323,116.165,53.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9,84.293,314.681,455.762,769.311,1055.841,852.633,828.688,774.974,338.303,162.437,9.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.831,156.127,479.5450000000001,760.736,1080.918,1125.249,1113.438,1028.013,859.59,315.49,159.201,13.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.497,519.184,822.378,1038.367,1157.445,1198.054,1177.507,1067.49,884.991,622.244,291.222,31.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.394,500.5779999999999,781.93,973.975,1080.433,1110.041,1101.789,993.228,819.304,577.752,280.705,30.254999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.291,486.502,757.015,982.712,1098.23,607.036,1124.925,1020.732,852.795,586.327,287.339,36.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.864,477.927,752.161,946.471,508.5059999999999,865.738,881.593,663.177,423.566,329.566,162.599,15.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.282,40.447,44.33,150.141,333.773,457.703,588.753,464.499,459.6449999999999,217.931,109.37,6.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.119,30.578000000000003,114.547,177.807,184.117,196.736,135.256,152.73,131.535,71.835,33.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.074,2.912,51.287,86.396,153.215,110.01699999999998,131.373,78.953,161.143,133.477,64.554,1.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.218,478.089,736.144,917.025,575.81,498.475,668.031,524.846,830.629,273.587,282.323,37.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.699,239.12500000000003,480.678,551.056,481.0009999999999,524.685,616.743,529.377,709.934,406.416,208.385,28.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.148,506.888,693.27,812.671,949.707,993.876,954.237,868.3260000000001,708.802,417.418,212.592,31.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.838,435.377,549.762,618.523,648.778,721.583,871.8860000000001,740.674,427.773,236.213,117.298,12.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.706,225.53500000000005,356.909,958.2820000000002,1059.076,1105.672,1075.418,987.08,821.569,566.103,135.418,39.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.957,486.826,451.232,629.525,807.817,1057.459,1023.645,933.366,779.666,554.454,161.466,23.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.167,168.423,294.134,320.506,472.103,681.135,746.499,724.657,821.569,386.516,125.71099999999998,16.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.255,546.688,823.511,1016.04,1127.352,1170.388,1139.648,1038.368,868.1650000000001,618.523,307.886,45.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.265,222.946,531.642,798.757,958.605,1069.916,1111.335,1122.337,986.271,821.407,585.679,298.341,47.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.251,233.463,547.821,810.082,993.066,1093.214,1123.793,1096.936,1005.686,846.323,606.55,311.607,50.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.986,201.428,388.781,586.812,659.779,820.761,704.919,925.277,502.1960000000001,525.008,573.383,281.029,45.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.382,287.662,267.6,295.752,469.676,612.537,364.998,342.186,351.569,218.255,66.172,27.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.747,223.432,211.783,1010.216,1149.032,1199.349,1138.354,1045.325,876.4160000000002,626.612,309.828,50.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.282,257.731,593.931,888.065,1087.551,1205.173,1241.899,1202.099,1089.493,883.858,467.411,255.628,54.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.091,258.54,583.738,857.648,1043.059,1151.944,1186.891,1150.812,1048.075,873.827,608.654,316.137,56.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.489,265.821,586.65,842.279,1016.526,1114.732,1144.502,1108.584,1012.158,851.824,612.051,316.623,54.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.107,260.967,577.914,840.337,1017.659,979.315,1162.461,1130.588,1034.97,868.3260000000001,606.389,314.52,55.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.563,252.716,557.205,570.956,512.389,576.457,259.187,808.626,1008.922,832.247,590.533,296.561,56.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.754,245.274,353.673,631.951,977.211,840.336,1123.955,1089.008,1000.832,844.705,611.08,311.769,57.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.799,249.642,536.981,639.556,777.886,341.539,735.174,929.968,779.018,453.335,294.134,137.521,52.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.107,42.389,170.365,221.652,274.072,521.449,772.87,458.6739999999999,431.655,260.644,217.931,131.373,57.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.531999999999998,89.146,572.413,608.815,724.495,768.826,725.142,816.068,728.864,682.268,472.427,304.489,61.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.618,15.046,61.157,94.324,97.721,155.965,192.53,448.9669999999999,395.576,299.797,193.986,55.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.153,286.206,598.784,834.027,998.405,1096.612,1127.514,1094.832,1007.1420000000002,845.676,614.802,325.845,63.098000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.551,286.368,580.664,817.039,981.903,894.86,1118.939,1076.388,987.566,825.29,185.411,320.991,65.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.683,295.914,617.067,879.167,1060.533,1165.211,1194.98,1023.645,810.406,894.0510000000002,639.556,276.823,65.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.948,298.341,616.257,876.093,1056.812,1163.269,1194.495,1163.593,1062.798,891.139,643.924,205.15,67.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.89,299.473,594.578,860.075,1036.749,1138.839,1168.285,1135.603,1033.514,584.062,610.433,322.771,71.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.478,301.415,596.519,833.865,996.949,1089.817,1116.027,972.681,1000.023,837.101,612.375,333.125,73.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.611,308.048,603.153,860.884,1031.249,1127.19,1161.328,1130.103,787.917,873.9889999999999,632.275,332.64,71.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.181,113.738,367.263,628.068,790.668,843.896,888.065,1059.239,964.591,808.141,587.136,313.711,70.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.582,204.502,443.304,606.227,575.163,995.332,509.80000000000007,965.562,624.024,573.383,334.743,174.41,56.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.694,100.957,481.0009999999999,355.614,693.108,805.876,821.731,395.091,387.649,388.296,280.544,159.687,47.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.979000000000006,147.876,426.64,592.151,392.017,892.11,945.5,731.452,642.468,421.786,295.428,151.435,50.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.618,150.626,35.756,55.00899999999999,211.298,426.478,550.247,435.053,391.37,445.246,361.115,204.826,58.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.043,191.397,183.47,721.583,608.815,357.394,455.601,297.532,260.32,243.656,61.966,33.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.017,49.184,121.666,457.38,1035.617,1121.204,1153.238,990.478,1037.882,876.4160000000002,624.509,341.377,77.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.77400000000001,326.654,617.067,841.146,996.949,1085.449,1108.261,1071.696,979.638,823.996,603.8,329.404,73.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.451,322.933,608.654,827.07,974.623,1059.239,1082.051,1053.576,969.445,820.922,605.256,333.287,76.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.819,325.845,614.802,838.557,993.713,1080.433,1103.569,1118.454,984.33,836.616,618.523,340.891,78.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.114,324.065,606.712,823.996,979.476,1063.122,1084.963,980.6090000000002,965.724,815.745,597.328,330.213,80.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.761,322.286,585.356,844.867,1000.994,971.71,1122.822,1086.257,991.61,839.851,599.593,331.831,81.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.77400000000001,271.807,512.874,732.908,526.464,565.618,973.975,959.2519999999998,880.2989999999999,650.072,590.857,290.575,82.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.203,288.31,476.633,652.822,672.884,817.201,911.201,864.767,689.549,399.621,289.604,207.415,59.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.959,207.415,384.575,515.139,731.938,774.327,867.679,1025.101,928.188,783.387,572.736,313.872,86.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.59700000000001,181.043,376.323,540.378,501.548,519.507,776.106,741.16,838.719,676.767,581.149,323.256,89.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.983,321.962,602.829,829.012,773.841,1040.633,1060.856,1027.204,937.087,411.27,588.915,325.198,88.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.718,319.05,594.416,488.606,835.645,1072.02,1098.553,1026.557,802.478,630.657,475.339,257.408,67.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.434,12.296,173.762,342.186,773.841,527.111,459.1600000000001,707.831,716.082,372.926,252.554,180.072,93.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.293,360.792,669.81,906.024,1067.651,1158.254,1177.669,1134.309,1036.912,875.122,647.483,354.158,94.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.454,347.039,623.7,842.764,989.992,1072.505,1094.347,1068.137,973.005,828.364,612.213,346.23,94.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.89,341.7,616.258,833.865,986.433,1070.887,1092.729,769.149,979.638,824.32,609.624,342.671,93.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.293,330.699,597.328,808.141,954.399,1035.779,1057.621,914.922,954.722,196.575,309.342,339.92,99.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.176,270.351,590.695,798.919,941.779,1023.321,907.156,690.681,267.277,719.641,466.926,335.229,101.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.367,324.874,588.753,798.757,945.5,1028.66,573.383,1038.853,938.381,795.845,588.915,286.692,99.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.234,331.346,610.595,830.791,983.036,1070.078,1094.347,1067.49,977.696,825.937,594.254,341.377,100.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.205,327.625,589.239,822.378,981.58,1067.651,1090.949,1059.724,969.283,793.741,586.65,338.303,100.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.361,316.785,536.981,720.127,938.543,946.147,865.9,955.208,809.273,722.392,525.17,332.964,102.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.308,276.984,579.855,782.254,921.879,999.376,1026.233,999.7,551.704,642.468,573.545,278.602,106.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.735,318.403,569.824,772.87,916.216,997.92,1025.586,995.817,908.936,670.781,531.318,254.49600000000004,96.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.792,324.712,509.476,664.471,834.189,718.994,749.411,798.11,710.419,703.624,518.537,202.399,99.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.394,310.313,502.681,685.18,835.806,904.891,974.946,910.392,833.218,805.067,601.858,350.599,99.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.836,254.01,503.3279999999999,681.945,794.065,866.5470000000001,931.91,873.0179999999999,860.884,707.184,466.44,311.446,101.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.998,312.902,451.232,667.059,753.779,648.939,344.774,626.774,786.46,632.437,494.592,309.504,102.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.749,304.974,538.922,676.605,831.438,867.1940000000001,940.0,846.808,750.382,600.241,473.39699999999993,301.738,40.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.306,326.816,582.929,785.814,925.762,1005.201,1028.175,1001.48,918.805,784.196,588.753,345.26,110.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.41,324.874,574.516,776.753,917.187,995.008,485.046,552.998,686.475,775.459,575.163,338.788,102.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.162,177.645,561.896,760.251,900.3610000000001,760.574,709.772,443.952,107.267,360.953,397.194,280.382,105.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.558,333.287,600.888,812.671,960.385,1044.839,1069.917,896.478,967.504,819.142,616.42,363.38,112.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.602,321.8,570.309,768.664,908.126,987.242,1014.746,992.419,912.98,779.342,427.934,291.869,116.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.499,326.007,369.366,780.96,507.697,1009.084,1019.6,778.048,919.129,782.092,593.284,352.864,114.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.499,322.609,573.869,776.753,907.965,744.557,1026.395,989.183,910.877,778.209,584.871,349.79,117.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.411,230.874,568.044,763.325,899.3900000000001,979.476,1003.421,973.166,895.1839999999999,563.352,399.297,332.64,108.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.411,317.755,561.735,762.192,902.788,536.495,716.406,157.26,865.738,774.488,603.315,359.174,111.31100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.47,319.05,572.251,773.194,916.054,690.034,1035.779,821.569,390.237,41.58,63.58299999999999,58.72999999999999,34.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.47,319.373,565.132,767.693,910.392,854.413,444.113,664.471,924.467,779.827,590.048,304.489,123.93099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.964,312.416,555.263,613.346,901.655,633.731,398.974,602.506,769.473,509.476,139.463,8.898,114.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.47,315.652,566.588,772.547,902.14,708.478,505.432,746.66,780.151,780.475,572.413,151.759,68.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.308,316.623,564.323,766.884,909.421,663.824,230.874,884.991,801.83,585.841,69.408,121.666,88.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.17,199.649,166.644,181.366,301.738,429.391,830.629,728.702,220.68100000000004,42.065,188.0,136.389,82.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.043,316.137,565.456,771.9,899.228,806.684,1013.776,982.873,902.788,772.547,599.432,361.6,118.59199999999998,1.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.527,316.137,575.163,785.814,938.219,747.631,935.9550000000002,717.376,843.735,754.912,607.845,358.041,131.212,1.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.188,314.034,560.117,706.213,899.875,868.65,832.247,930.777,640.203,668.516,599.27,364.513,118.43000000000002,1.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94,325.521,583.414,785.005,838.719,883.373,1083.345,1047.104,966.209,830.629,613.993,373.573,116.327,2.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.423,262.909,474.044,688.092,809.759,881.431,931.101,992.42,909.583,781.122,595.063,362.086,120.048,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.953,291.707,470.6460000000001,454.14400000000006,385.545,629.363,859.752,629.363,797.624,645.056,503.005,125.873,103.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.527,241.552,570.471,279.573,103.546,75.879,310.313,583.414,989.507,715.273,461.587,328.919,132.991,2.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.805,291.545,447.187,806.846,937.41,1073.962,894.0510000000002,788.726,432.95,537.951,278.926,119.563,1.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.997,311.607,473.235,763.001,900.523,983.359,897.7720000000002,852.309,918.158,777.886,593.607,364.351,123.446,2.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.645,308.533,558.337,760.898,906.832,997.111,1023.968,602.991,937.573,793.418,575.487,371.146,123.607,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.983,307.077,562.22,661.882,506.079,202.076,1064.092,1004.715,967.504,678.062,201.428,289.604,124.74,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.057,302.871,554.778,763.325,919.614,1006.1710000000002,1034.808,162.761,118.91599999999998,366.454,472.265,259.996,87.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.57,303.356,557.042,767.046,916.702,215.34200000000004,192.854,184.279,342.671,445.246,475.177,361.762,124.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.508,277.955,532.451,762.839,644.247,279.573,750.544,776.106,613.993,630.172,304.812,367.101,70.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.881,174.41,447.673,594.902,33.814,77.983,111.31100000000002,239.449,508.344,763.324,490.062,16.826,126.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.718,299.797,546.688,751.999,890.4920000000001,1012.643,1041.927,974.137,898.7430000000002,665.442,585.194,358.203,138.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.762,288.471,524.038,742.131,899.067,779.018,850.368,1003.097,917.187,777.077,571.28,350.922,120.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.63,290.898,529.053,729.349,781.283,896.8010000000002,864.443,853.442,766.561,667.545,514.815,349.143,131.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.394,285.236,517.728,713.17,865.09,724.657,604.609,971.549,148.038,233.94800000000004,262.908,363.704,122.15099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.879,286.692,522.42,718.994,862.987,949.06,643.277,603.8,902.788,765.428,584.871,364.027,138.654,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.511,291.222,537.466,743.101,889.683,974.137,906.832,857.487,525.979,682.43,543.452,342.833,135.742,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.761,276.014,435.539,659.779,815.26,785.005,809.435,589.562,717.7,604.609,528.082,342.347,47.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.473,92.706,259.996,301.091,615.449,858.457,801.022,796.654,724.333,556.072,386.516,294.781,113.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.864,181.043,280.382,485.37000000000006,737.115,742.939,693.755,865.414,854.736,639.879,508.5059999999999,262.909,93.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.509,276.661,508.668,707.831,646.351,751.191,326.654,928.836,824.481,598.784,153.377,67.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.379,276.984,509.153,713.979,871.2389999999999,536.172,876.092,884.667,564.0,704.595,459.322,306.915,88.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.172,280.867,529.701,650.719,754.912,797.139,650.557,618.037,769.149,780.636,528.244,344.451,134.771,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.114,277.793,520.801,728.54,878.196,967.827,880.461,990.801,912.495,785.975,598.137,364.836,123.76900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.981,276.661,455.11500000000007,628.069,585.194,240.743,159.201,392.017,770.767,564.809,464.82200000000006,362.409,99.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.59700000000001,194.957,530.186,301.576,714.95,710.743,167.291,243.332,464.337,450.7459999999999,359.659,200.458,39.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.608,206.12,74.747,200.619,240.743,456.733,477.118,529.7,559.793,565.941,71.188,179.101,111.47299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.68,163.893,247.377,412.888,944.206,793.418,1034.485,683.239,428.905,749.734,609.624,369.528,128.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.2,283.132,551.866,794.065,955.208,420.007,872.533,1027.043,944.206,816.23,621.759,282.0,118.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.892,278.602,534.392,746.337,894.86,984.492,707.184,999.861,619.655,795.359,599.917,363.542,131.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.127,271.16,441.848,663.824,782.092,874.151,991.772,967.828,445.408,582.12,589.401,357.556,114.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.862,266.63,510.124,719.965,870.4299999999998,959.9,990.801,982.712,906.832,780.313,594.416,358.688,127.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.391,268.571,526.464,741.321,661.721,356.909,1032.543,997.111,957.796,825.452,628.877,371.146,118.59199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.052,267.438,491.032,513.359,239.28700000000003,610.595,878.358,795.521,658.0,654.602,445.246,301.091,117.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.816,218.74,452.85,679.517,750.382,875.6069999999999,1015.394,850.691,783.387,724.333,593.607,309.989,111.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.434,266.468,530.832,745.043,896.3159999999999,985.139,709.934,128.623,444.43700000000007,760.736,627.421,325.036,114.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.935,210.974,437.318,574.031,789.211,499.445,412.564,584.385,648.13,551.865,366.778,165.673,67.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.563,181.528,199.325,210.165,604.609,515.786,527.273,792.285,745.851,711.067,419.359,175.218,114.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.213,260.805,383.604,382.957,906.671,741.969,736.953,1007.143,924.468,797.462,422.595,268.409,37.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.243,260.967,516.272,730.481,882.402,970.416,1001.803,978.991,361.6,792.447,589.239,352.055,114.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.683,258.217,516.757,729.025,878.681,967.504,767.208,1022.027,902.788,778.533,592.313,351.569,98.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.771,203.532,515.463,730.805,885.314,973.004,1004.068,981.256,904.891,576.296,587.297,343.642,112.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.43,136.874,441.03899999999993,414.991,636.805,791.638,337.494,309.666,398.974,684.533,602.991,350.275,114.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.389,252.392,515.624,737.115,885.314,775.297,1022.027,704.595,540.702,634.702,591.989,345.26,100.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.713,252.23,516.757,733.879,887.094,757.177,752.647,479.06,334.582,398.165,517.243,339.759,109.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.683,248.833,506.241,724.657,885.4759999999999,976.888,710.743,995.008,643.924,713.979,427.125,206.282,73.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.874,248.509,507.697,725.304,880.2989999999999,825.937,856.03,808.302,735.012,775.944,579.855,337.656,106.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.917,211.298,473.074,712.846,759.766,838.557,691.328,986.918,900.523,766.237,564.809,310.637,85.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.518,189.78,377.294,704.271,868.003,967.018,1007.951,836.939,862.987,716.082,457.865,298.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.329,183.146,401.563,576.296,701.521,747.146,666.736,218.902,369.69,223.10800000000003,388.458,329.566,101.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.477,248.671,517.242,743.587,903.273,794.874,791.962,600.726,942.427,796.33,596.358,342.024,92.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.917,247.862,519.831,745.204,625.642,649.586,1083.507,1050.987,931.91,797.786,600.564,343.318,89.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.785,243.817,513.036,733.07,889.0359999999998,980.447,1016.202,884.5049999999999,726.598,635.025,377.456,285.073,92.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.947,246.082,518.375,741.807,900.3610000000001,991.934,1022.836,999.538,925.115,789.858,589.562,333.125,87.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.843,244.788,518.698,744.719,900.037,990.478,853.118,430.523,360.306,797.786,544.585,292.354,74.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.52,242.361,516.11,742.616,899.3900000000001,452.526,959.4149999999998,1008.761,201.752,203.208,462.072,248.995,79.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.225000000000005,242.68500000000003,519.507,746.013,935.469,1040.633,873.504,668.678,673.693,642.468,254.172,335.067,80.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.549000000000003,160.657,208.062,385.222,516.757,672.885,528.729,364.998,264.85,68.114,304.812,2.427,33.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.002,51.287,268.248,293.002,454.468,404.826,406.005,407.887,410.276,332.64,167.453,67.143,20.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.136,140.272,207.415,417.58,429.838,392.37,374.867,432.76400000000007,140.595,468.721,564.0,215.504,77.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.929,162.275,320.991,680.974,882.888,537.304,846.485,634.055,568.853,778.533,551.542,269.218,61.318000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.475,234.757,508.5059999999999,736.953,898.7430000000002,992.419,1028.822,334.42,800.051,772.546,563.029,258.864,66.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.312999999999995,236.375,516.919,751.676,908.612,744.557,798.757,495.562,99.986,182.499,335.067,294.457,66.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.546,99.015,310.96,346.554,169.879,86.234,156.127,224.403,290.736,289.119,319.535,285.883,63.74499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.048,113.738,306.592,483.59,608.006,724.333,661.074,315.814,554.292,489.414,348.01,175.218,38.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.795,137.36,318.726,339.112,189.941,451.394,443.1429999999999,622.891,642.953,740.027,462.072,237.34600000000003,34.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.327,156.127,363.218,483.752,656.705,680.65,883.211,836.292,773.032,679.194,460.61599999999993,197.06,41.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.754,239.773,533.583,778.371,949.06,1048.56,903.92,866.061,961.0320000000002,685.018,566.265,266.468,53.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.651,232.169,513.845,750.058,520.802,1019.115,764.942,850.691,922.526,571.927,75.232,193.177,52.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.738,228.771,411.108,737.277,894.698,494.592,286.206,634.702,915.4070000000002,757.824,546.203,115.68,51.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.473,227.638,501.711,751.352,922.364,1020.894,1057.459,1031.572,939.838,757.662,541.187,275.69,47.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.294,357.717,584.385,849.559,940.808,975.755,941.941,733.394,508.991,303.194,141.081,35.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.487,211.621,465.47,694.079,496.857,755.559,676.929,974.784,873.1799999999998,723.686,516.919,260.32,43.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.635,218.578,492.327,722.392,873.827,814.45,1003.583,969.768,886.123,736.306,523.229,261.776,42.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.473,222.785,497.342,730.158,892.919,746.175,624.833,841.146,897.286,738.247,520.964,218.093,41.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.179,219.872,494.106,726.599,889.36,981.418,535.363,989.993,889.1969999999999,131.535,539.084,260.643,38.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.885,219.549,497.342,585.194,719.318,542.32,793.418,716.567,724.819,742.939,518.86,252.392,31.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.531999999999998,188.0,405.122,624.833,419.683,612.051,594.254,764.943,391.046,242.68500000000003,283.78,128.947,14.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.885,197.222,437.48,540.702,728.378,308.21,113.738,256.113,650.557,601.535,276.175,165.187,14.560999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355,212.916,365.807,464.661,666.251,744.072,455.277,136.712,158.069,466.279,339.597,35.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456,46.272,359.335,321.477,493.29800000000006,577.913,788.726,757.662,584.385,394.282,165.835,16.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.795,87.043,425.831,623.7,596.034,630.981,616.581,483.59,231.036,295.913,180.719,143.508,7.927999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.64,50.317,291.707,66.334,113.415,734.85,720.774,680.165,429.876,229.418,20.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456,147.552,417.742,535.201,704.433,603.476,844.867,641.821,610.919,532.451,443.628,108.399,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.368,202.399,479.869,599.108,615.287,461.7480000000001,573.222,566.75,621.435,554.939,282.647,183.146,6.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.621,175.38,448.805,546.365,667.222,743.263,558.822,739.056,57.59700000000001,36.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.957,207.091,210.327,735.821,888.388,976.24,1002.126,706.213,874.798,496.857,355.291,152.406,9.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.339,206.768,486.179,715.92,850.044,765.428,980.447,933.366,843.573,394.444,394.282,169.394,4.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.941,202.399,478.5750000000001,706.86,865.5760000000001,954.237,733.879,485.37000000000006,306.107,451.232,466.764,198.193,4.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.943,482.296,717.862,883.049,607.521,754.265,62.77400000000001,17.797,259.026,262.099,80.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.721,278.926,413.05,893.2420000000001,726.275,385.707,383.927,369.852,550.571,265.174,135.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.382,1.133,758.471,710.419,78.953,262.585,514.007,443.628,468.382,351.084,15.531999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.829,536.01,779.018,979.962,1078.006,1104.54,1065.872,955.531,772.547,501.87200000000007,204.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.814,529.7,771.576,929.807,1021.379,1043.707,998.729,895.9930000000002,729.025,484.07499999999993,193.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.768,494.75299999999993,749.249,883.858,969.284,862.664,822.055,625.156,500.0930000000001,392.179,170.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.177,473.39699999999993,724.657,895.831,955.046,977.373,933.204,830.144,665.604,432.303,166.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.265,473.39699999999993,706.213,866.061,949.707,973.328,423.242,746.337,440.716,429.552,152.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.382,318.726,703.786,863.311,645.056,792.123,680.974,755.882,349.628,351.246,151.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.282,507.535,748.117,916.3780000000002,1008.598,1032.381,1026.881,917.025,735.335,466.602,173.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.372,523.067,767.046,935.793,1027.366,1047.913,1001.965,894.375,720.127,467.087,129.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.606,506.079,745.204,930.292,1024.453,1045.486,993.228,884.02,701.197,445.408,154.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.619,301.091,760.413,928.836,1061.827,1088.846,1041.603,933.366,741.969,460.9390000000001,163.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.091,515.948,760.574,921.07,1012.643,1032.058,984.977,875.9309999999999,695.211,442.981,153.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.019,295.428,391.693,689.872,771.252,641.982,623.538,645.704,516.272,330.537,108.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.248,185.897,706.213,423.404,1007.304,714.788,650.395,880.946,686.798,416.609,134.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.854,267.762,336.199,445.246,299.635,297.046,402.533,346.392,336.847,115.518,60.18599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.759,90.602,205.15,479.707,596.196,756.691,822.378,626.774,533.583,279.411,98.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.461,250.289,481.811,650.88,504.137,686.151,660.75,418.712,369.366,222.299,70.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.027,465.631,703.948,864.1199999999999,951.81,185.249,278.602,839.043,641.658,393.635,116.81199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.484,468.8670000000001,709.125,866.223,953.104,970.416,924.468,623.7,630.172,373.896,107.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.817,411.432,549.276,500.5779999999999,625.318,426.64,565.456,417.418,308.048,248.671,111.31100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.342,136.065,271.807,766.075,988.86,1002.936,953.428,841.308,651.366,394.606,111.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.281,225.212,430.36099999999993,892.11,782.901,786.623,951.648,827.555,636.805,378.265,102.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.394,466.44,711.228,874.9599999999999,953.104,960.2229999999998,928.674,791.8,594.902,346.716,87.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.349,456.409,693.917,855.221,943.235,960.2229999999998,914.437,798.595,609.139,354.158,89.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.334,447.5110000000001,707.831,882.888,977.534,996.14,948.412,447.5110000000001,636.805,359.012,89.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.201,449.614,709.934,888.227,944.853,961.679,729.511,545.717,533.583,271.645,71.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.065,413.373,689.549,811.376,806.684,791.962,912.98,587.459,602.021,229.09500000000003,67.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.057,499.284,766.237,948.898,1008.76,1025.586,809.435,852.795,651.366,381.501,90.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.40599999999999,72.158,429.876,423.242,608.168,993.228,933.851,815.583,623.215,358.688,82.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.878,460.13,575.001,796.006,890.006,837.748,604.609,287.339,331.669,73.291,20.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.525,464.175,716.406,879.9760000000001,970.416,987.566,938.543,819.789,627.259,363.218,82.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.262,485.532,738.571,928.997,1014.099,1028.498,977.696,835.483,606.55,340.73,72.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.848,468.382,721.421,916.3780000000002,1013.128,1030.764,972.681,845.352,640.85,355.614,78.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.645,154.024,716.568,894.5359999999998,988.213,1004.715,951.001,823.349,604.609,339.759,70.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.361,449.452,692.784,877.7099999999999,935.954,314.034,917.834,773.355,391.208,315.005,58.40599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.052,442.819,694.402,871.4009999999998,963.9439999999998,979.961,923.011,802.154,578.399,322.447,62.77400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.933,432.302,681.459,856.192,613.993,485.855,713.332,496.371,560.764,224.403,31.225000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.535,428.581,541.511,873.1799999999998,963.62,981.903,924.953,799.242,600.888,329.081,60.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.879,256.599,442.334,541.996,680.327,806.846,736.953,626.289,439.25999999999993,129.27,15.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06,102.413,141.081,267.762,308.695,308.371,309.019,218.578,144.964,77.497,60.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.067,478.5750000000001,775.621,970.416,1078.977,1101.304,1038.691,890.4920000000001,663.824,354.158,65.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.934,483.428,773.841,967.827,1072.505,1091.758,1027.042,879.814,656.058,346.878,61.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.535,440.716,711.552,890.33,979.799,998.082,949.869,812.024,603.8,309.504,44.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.797,386.839,160.657,863.958,959.576,985.786,946.147,810.082,593.122,305.459,46.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.709,408.52,660.103,849.559,962.327,974.461,915.569,778.209,570.309,292.031,39.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.37,394.767,642.791,807.817,897.9339999999999,910.392,860.3990000000001,739.218,543.938,284.75,37.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.23699999999998,390.884,637.938,829.497,922.0399999999998,941.294,387.001,269.218,541.673,270.513,21.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.694,414.506,685.828,870.753,939.6760000000002,956.34,899.228,772.385,563.838,289.766,35.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.75,381.015,641.982,558.499,610.272,959.091,600.888,805.876,567.883,292.193,36.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.957,393.958,674.826,558.175,980.123,707.345,719.965,818.981,411.917,298.988,33.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.826,419.036,685.18,861.531,958.928,977.049,922.041,791.8,584.709,300.12,37.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.253,426.478,688.254,863.311,956.178,973.49,913.304,779.18,501.225,259.996,32.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.781,409.328,670.457,839.852,933.527,949.707,897.449,768.502,563.676,286.854,29.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.75,391.208,652.984,830.629,925.276,942.103,682.43,374.058,374.22,261.614,20.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.904,309.989,501.225,650.557,602.829,580.34,551.218,420.492,311.931,101.604,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.733,162.437,406.416,645.542,888.5500000000001,627.098,629.363,729.834,313.225,263.718,21.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.898,48.375,109.85500000000002,266.306,280.705,355.614,489.091,329.242,233.78600000000003,18.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.174,361.115,163.084,398.327,379.073,220.843,199.002,144.155,104.516,271.969,14.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.652,188.809,354.158,484.561,402.533,261.614,248.995,180.719,72.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.585,359.173,632.437,362.248,938.543,613.346,400.915,273.425,551.542,12.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.983,362.409,631.304,819.466,918.966,942.264,886.285,752.647,547.821,262.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.601,364.998,640.688,819.304,915.893,828.041,573.383,679.194,468.058,227.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.967,62.77400000000001,142.213,349.466,423.242,535.686,615.611,597.005,276.337,46.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01,339.597,598.623,774.327,868.1650000000001,917.51,869.783,737.924,527.759,250.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.702,354.805,617.876,818.495,923.982,946.633,890.4920000000001,760.251,534.716,262.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.114,342.833,602.829,779.827,905.053,928.027,876.092,746.984,525.332,255.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58299999999999,357.879,649.425,851.824,963.136,988.86,932.395,798.757,580.502,283.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.527,368.719,643.438,829.821,929.806,953.266,899.067,768.34,559.308,277.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.114,354.158,624.347,806.037,902.464,921.555,712.685,523.552,535.848,258.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.604000000000001,85.101,297.855,581.797,564.808,657.352,361.6,201.267,149.817,80.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.625,22.003,95.456,139.786,193.177,168.262,195.442,165.349,157.907,258.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.96,297.855,577.266,792.609,869.2970000000001,885.314,831.115,698.932,498.96,234.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.134,245.921,481.002,753.618,848.427,679.356,424.375,413.697,517.242,248.18600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.103,74.747,348.981,519.669,704.595,688.416,641.012,495.07700000000006,286.692,200.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.158,555.91,747.955,853.118,876.5779999999999,830.629,269.704,520.478,244.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.947,287.177,543.291,743.748,848.588,873.504,648.778,479.384,506.241,235.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.399,130.241,230.065,402.048,610.595,651.528,628.554,506.564,398.489,168.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.826,249.48,363.38,618.361,808.788,652.66,688.254,492.812,361.762,109.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.518,265.174,516.434,715.596,389.752,362.895,590.21,670.619,471.618,216.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.12,256.761,505.594,43.198,256.113,519.346,800.536,236.375,14.560999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.893,515.139,714.464,822.216,852.633,810.567,688.578,482.943,234.43400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.864,511.2559999999999,707.022,815.097,848.588,798.757,395.738,153.053,86.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.458,254.657,510.285,812.833,869.782,586.812,517.081,391.693,243.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.44,555.748,317.108,582.443,540.864,488.767,713.817,511.903,251.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.353,575.972,792.285,922.526,964.429,919.776,796.33,585.194,291.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.119,571.28,770.281,752.161,686.313,670.457,737.762,531.965,264.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.296,271.969,512.389,449.128,68.761,166.805,84.616,91.573,78.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.267,63.098000000000006,196.575,276.823,128.299,173.277,269.218,196.575,111.31100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.22,569.339,774.974,888.388,923.82,909.098,757.662,561.087,288.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.764,563.191,764.296,874.4740000000002,910.068,872.371,755.235,561.249,292.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.805,563.029,781.122,909.098,947.441,906.185,780.798,559.955,288.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.69,563.514,763.325,873.504,909.421,867.679,751.838,560.44,290.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.89,498.313,692.784,800.375,832.247,792.609,509.153,503.167,252.392,16.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.974,481.163,678.062,796.816,833.866,796.815,688.416,204.502,249.48,14.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.282,152.244,155.48,115.19400000000002,279.249,260.482,321.638,215.181,251.745,16.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.97400000000002,204.502,204.826,204.826,219.387,180.072,152.891,161.143,50.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.014,589.725,809.112,941.779,984.8150000000002,944.529,823.349,617.714,326.007,48.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.934,438.127,608.492,770.929,827.232,888.227,760.574,558.822,133.153,3.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.268,13.752,259.187,249.318,464.661,145.287,236.051,280.867,117.13599999999998,1.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.015,126.196,365.645,315.167,419.845,481.9719999999999,195.604,154.348,17.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.153,169.556,121.504,284.103,240.905,233.625,307.401,182.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.527,278.764,396.223,521.611,859.105,823.51,744.395,547.497,296.076,46.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.93099999999998,410.299,718.995,700.388,363.057,382.633,391.855,111.635,124.09300000000002,5.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.31,67.628,51.449,130.726,237.831,210.003,279.249,127.329,159.201,10.355,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,53.8460024354732,57.37568001538665,75.88237126449168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.28798939898121,73.5831816724112,74.6602384420082,64.70391958736963,24.820917571855286,0.0,0.0,0.0,0.0,0.0,0.0,33.57637129762725,50.079341983828975,177.62094104368822,232.08750439648213,192.35489535725847,143.11790595275465,97.92861437983228,202.72821291888488,0.0,97.28982401083996,0.0,0.0,118.56207499062388,255.88301531180997,188.8350920636672,190.4111800727742,135.3149410768238,109.87194346667516,40.28177127083058,17.335448979204767,8.814699443704653,5.348824944641806,0.467129699084736,0.8514673051609578,54.893436346103854,73.74041069307874,199.22132215356092,252.54474697444832,95.31192850447142,0.0,0.0,38.78923491521837,0.0,0.0,23.25242516761142,55.582357707193054,156.25982148700524,255.88301531180997,169.93570804313646,170.30789268143158,115.6559965699764,89.6653558491935,0.0,0.0,0.0,0.0,0.0,0.0,40.4974864489445,50.86852532911197,180.9197122357614,236.54916269310607,10.02847710083865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.8274896952814,255.88301531180997,209.80807621184235,210.59801911761164,155.5716596864024,131.85058569873357,63.88815162506555,40.46786358997815,28.772151221674477,25.486292557868676,22.35842247521673,18.327434974334302,65.63210250164856,82.39484287417058,219.8281981473315,255.88301531180997,66.48888673021374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.080532779119032,252.98681117748455,195.29211575784495,194.790805836876,140.3401932542947,116.3304862818256,46.59371891212189,20.37369092447134,1.3899956899594583,0.0,0.0,0.0,50.97334467622365,64.00968130287622,200.159379354162,255.88301531180997,80.2688330729703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.5203827054282,255.88301531180997,205.923683884819,205.9654597115664,152.4285983940241,116.45125639914994,37.54127703620012,11.088063979250368,0.4124413440699377,0.0,0.0,0.0,8.646836576228676,13.951607012664114,70.33302235146228,72.23496180919915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.45212517078087,114.13307779491156,131.7343729443271,131.02722213156636,85.7870400060607,79.38394510641142,10.058099959804998,0.0,0.0,0.0,0.0,0.0,0.0,5.041202947683565,60.552921529649176,16.159649346386598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.494119881316664,91.64704915799362,100.88178555063138,93.21478200175116,81.49324457691273,72.64512447181015,6.863388554357194,0.0,0.0,0.0,0.0,0.0,41.07399285805884,51.08120226528062,181.90714086797303,241.33819155933253,33.250519848997406,0.0,4.0271896984508455,0.0,0.0,124.06357159301535,86.91422776775461,117.99848110977696,200.70398422285103,255.88301531180997,197.69308645509187,201.1232616112978,150.98543347002246,131.7541215169714,64.63404002262848,39.63842353892038,21.639118694674867,14.398228578618305,7.689030802983386,5.692905844943247,60.03490127798122,75.80413653440107,208.2266712793311,255.88301531180997,200.068232095804,70.74242545358695,0.0,0.0,0.0,0.0,0.0,0.0,138.57193644214956,255.88301531180997,233.50408470346267,227.5460922487949,162.23832207480353,128.18114898933788,53.22620107863882,28.3627481195498,14.913210588340986,7.4748347458420925,0.7360141112408279,0.0,44.55277988538906,58.37070425246145,191.8421920289948,252.1125570577341,52.31852629749043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.90803530919688,255.88301531180997,235.13334194661184,221.0222272318213,147.42841171260162,113.6507568861005,39.81236289028688,0.0,0.0,0.0,0.0,0.0,37.9324506866532,56.22266719715798,194.2256928350564,252.6814678619853,20.62510544544215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.0480651231525,176.49907020539854,177.80475468137686,121.84489541248443,103.903317165199,41.04436999909248,14.110355154304296,3.280541740401585,1.7629398887409309,0.1595077021264952,2.507309165331242,56.5242127102257,70.55177577152148,197.95209658092585,252.81666962854965,23.67474079800348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.86015079619301,212.68073397109188,170.23877267717677,168.64749345834338,114.1307991134526,61.84493391687378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3614735519584458,59.08393154911279,114.45361232013715,11.340997621193807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.72117059476653,137.79870386707924,159.80469027664503,154.06013431863224,104.92416645880856,92.6276417458284,53.465462631828565,2.4837627902554256,0.0,0.0,0.0,0.0,0.0,3.3906780109174988,57.993962251248405,60.78078967554416,58.25373193756869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.90306607904469,152.52886037821793,132.6458455279071,117.1576476514244,105.17785966123832,63.42557928889872,32.28056110797105,11.789897868606946,0.0,0.0,0.0,6.00204696287412,13.9143885488346,65.98605768827211,17.842075823577964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87601149208094,103.07539623511384,117.3801988739152,109.26581419859453,97.81847810931636,85.78172308265651,31.46023578274907,0.0,0.0,0.0,0.0,0.0,45.39741114617318,64.50415517946836,201.7073636252753,255.88301531180997,63.16125223966053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.81596794002212,209.50956894071987,211.0112200221679,154.48472863048326,129.52253280817308,56.91614592116508,27.14593222047053,11.62583280356255,5.913937946461389,0.0,0.0,48.6794720075474,63.6116716080463,197.25785829643243,255.88301531180997,32.09067098639189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.31837858195647,205.67758628725244,208.19173149696053,149.60835030833042,124.36967446900096,56.85993844517764,33.02341126358873,16.5979157469913,12.343617463131782,8.618732838234958,3.718048580519972,50.829028183823496,68.4720991599865,204.84738667570832,255.88301531180997,25.45439101744337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.29202568352025,203.9708538744989,202.87632721371665,147.06002487673803,120.90683821188338,49.89552834614033,19.731862313533775,0.0,0.0,0.0,0.0,46.851969477469545,57.93699521477465,192.74454988673892,255.88301531180997,46.26406966106047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36161519621855,252.6047522528673,235.9650606791286,234.07299550771384,175.53974531118064,148.1712618682193,79.30039345291658,51.7374625254582,32.552483762072406,23.362561438127333,13.41155950689298,10.454590533662286,17.774474940295786,22.109286635704876,80.88103882494151,142.11756479227563,130.92847926834517,110.4302204241179,0.0,96.78243760598043,0.0,116.68975839185336,107.02738944541936,159.3071781581076,163.8979617374054,163.3313296146132,172.11868488081046,174.99665956346422,133.97127857652967,128.19102327566,94.15663700478382,65.37005413386933,42.58247998388369,40.37519721064753,31.26123093533411,28.569348571827927,39.24345208603573,42.87339165014296,101.49171262114363,100.88026642965876,91.4450060686334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.19920459438345,153.84517870100464,148.72877926517572,136.87279963425922,128.4105362562055,87.8773504644041,55.292965161906416,42.2087762246159,33.01049873532135,27.871312484902933,25.0905615444977,72.25774862378864,86.27088003584441,222.84821064092648,255.88301531180997,248.86391685775783,193.8755354508644,138.6600454585623,0.0,0.0,0.0,0.0,0.0,0.0,230.33519835454965,217.94448814126625,210.9109580379741,151.03404534114674,124.73654218389191,54.78254051510162,28.07031733231789,6.981879990222591,0.0,0.0,0.0,48.97949839964247,59.76601686582513,193.879333253296,254.8864719537625,27.91612655359561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.8995839982488,241.15893528456175,239.1354661490143,182.895329060671,158.00377236358827,88.68932062427662,62.98503420683507,47.301629285369,41.10057747507992,33.90374186722972,28.891402218026183,70.5532948924941,72.28357368032343,211.4813879631979,255.88301531180997,71.63111122257742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.29807603631869,250.92384489664855,239.66108200554535,234.65026147731447,175.13869737440544,149.293132706509,81.10662828937757,55.19042449625366,38.47325775291065,30.942215531081125,24.996376044194434,21.71507474330653,73.74496805599664,86.85042468690402,221.06248393759608,255.88301531180997,174.2614050127097,8.162236985958657,0.0,0.0,0.0,0.0,0.0,0.0,114.79313585752072,255.88301531180997,239.73399981223176,239.7522292639034,179.0025815682982,149.81267207914956,79.91563744683305,53.34393295401791,39.51005781673287,36.237871241680764,30.982472236855905,27.45507333840141,79.89740799516144,91.86200477562124,226.99996825913328,255.88301531180997,137.57235484215687,0.0,0.0,0.0,0.0,0.0,210.476489439801,0.0,40.00301257235237,248.1537278030518,228.30945053754317,225.2096841928849,164.8823521276718,136.1185560713468,67.24085161166722,41.45301354073084,27.09124386545574,24.746480644196257,16.59867530747762,13.634110729383758,30.752325409501964,45.94809249875274,107.83860004480552,158.27341633623067,133.01195368231174,144.65829461900483,101.95124671536522,58.79150076188088,89.10404064980551,134.89110632545913,136.7664611661749,154.15583893990816,174.04493027410948,179.36641104124388,183.08825742419543,175.24883364492135,118.37750179244895,102.4381249870942,59.56929069986912,16.212818580428763,0.0,0.0,0.0,0.0,5.67619551424428,10.099116226066098,62.28699811991007,13.453335333640396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.785758905696342,123.21514252979966,119.16820425870456,111.4016982861169,105.09734624968875,67.65936943962768,28.56099340647844,15.175258956120228,8.793431750087787,0.0,0.3410426583561731,52.64285862514764,66.42508364936315,197.68321216876973,251.09094820363825,13.09710146555789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.80609972497389,212.0882767917649,219.19016733882552,217.9422094598073,156.44135644323495,131.19584455952864,61.09676683785188,39.587532986337166,25.25842441197368,20.202030254563777,18.572773011414576,18.03956155002029,70.28592960131064,80.71697375989712,211.0765422239911,255.88301531180997,211.47607103979368,51.45262734308945,0.0,0.0,0.0,0.0,0.0,15.30666292025301,116.64950168607858,231.52998699952573,177.752345007821,180.9219909172204,132.54634310419965,116.01602824049051,38.64871622524979,0.0,0.0,0.0,0.0,0.0,20.36077839620396,31.17919840281192,159.75076148211656,184.5739577354308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.41000211228055,201.89877286782712,191.75484257306837,131.92198438444734,84.55731157871408,0.0,0.0,0.0,0.0,0.0,0.0,25.84176686546486,38.66162875351717,171.2125292206347,212.90632343552795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.9225959986501,213.82994898688892,211.68950753644864,151.1365860067995,122.2360690629375,53.29152328046205,29.992005362699,15.681126240007114,12.607944512369972,9.496784760417,8.447831728813712,61.15829123724354,71.92658025175459,207.36684880882063,255.88301531180997,64.92874949131935,65.67615700985493,0.0,0.0,0.0,0.0,0.0,150.01775341045507,192.72707999555365,231.00361158250828,198.5126522198275,187.6684071566848,123.6139117851159,56.69967118256483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.084362783916525,92.3481234868639,68.46146531317805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.96977229035346,111.51411323809177,65.99137461167635,32.833521142009566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.378898405981364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.26750063342014,83.43316205896544,76.25607502375946,68.79871016910266,16.39511309714476,0.0,0.0,0.0,0.0,0.0,40.057700927367165,51.28780271755875,184.7934707159763,241.92077445233735,143.24399299348323,126.7911532993784,155.6278671623898,105.49003902111448,102.78448456885457,0.0,0.0,0.0,178.3729059251417,252.6913421483074,186.750098528728,198.5635427724107,142.8437046171944,118.21571540886352,48.31032561119751,19.71667110380744,0.0,0.0,0.0,0.0,44.4585943850858,44.99028672550745,172.60328447108049,233.59599152230695,233.0939220408517,203.9868046447116,120.53921093650612,0.0,0.0,109.30227310193769,32.79478355720742,160.48449691189842,207.89702202826965,160.31131712101822,182.50491497070425,178.66077934945574,122.44266951521564,58.101060279819045,0.0,0.0,0.0,0.0,0.0,0.0,18.53403542661243,28.81620572988084,163.0616856419708,221.80077673029584,180.14875834215,189.25816725454555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.54264190886576,179.67403303820214,169.08879810089337,110.30641206484827,46.77905167078315,0.0,0.0,0.0,0.0,0.0,0.0,12.633010008418422,25.14904770194408,153.20638833201235,208.79710120455488,174.67916328018387,109.88029863202466,0.0,0.0,0.0,0.0,0.0,36.90704403012573,255.88301531180997,158.74510339823334,170.5722197306698,160.1130718340896,99.42039117495816,38.0235979450112,0.0,0.0,0.0,0.0,0.0,0.0,7.286463745235565,19.91491639073609,147.6828644755177,199.64287822346668,93.1297112272837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.71522945311264,181.32683665642716,176.3820978905058,116.49910870978788,59.08393154911279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.96663090853745,18.98597391597083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.2312027419065,131.40624281423834,83.76129218905422,67.71025999221091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.13262065976532,54.234897404467326,35.17980348424168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.614284917211249,33.82474757665278,163.81137184196533,144.7783051758429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.66507279142286,159.93381555931887,155.35746362926108,99.5092597518572,33.3826833736165,0.0,0.0,0.0,0.0,0.0,0.0,8.080204453436458,20.19215596824166,151.32875480983762,204.4227923638573,36.74753632799924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.48161291826013,212.75896870118248,203.38675186052143,197.5426934788012,131.80349294858198,70.71963863899744,0.0,0.0,0.0,0.0,0.0,0.0,27.208216180348497,44.26034909815716,176.4238737172532,218.4321259734815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.96197716927136,166.39995397933245,165.09426950335413,107.64719080225372,42.637927899384806,0.0,0.0,0.0,0.0,0.0,0.0,18.44288816825443,29.973775911027406,164.1941903270689,224.9787778050447,202.2162691511075,206.85110723861163,108.9331267055878,64.94394070104569,22.915939872173148,0.0,83.18174753799462,109.49975882838002,110.8593720988868,209.08269594740992,167.1412850139775,166.21689990213014,109.58331048187485,53.153283271952425,0.0,0.0,0.0,0.0,0.0,0.0,24.28011050559784,34.748373128013824,165.55836096049362,226.4735928421158,230.50837814542984,46.087092067748685,0.0,0.0,0.0,0.0,0.0,0.0,43.50534597475841,201.3723974508097,174.173295996297,168.40671278418105,111.3606820198558,52.683115330922426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.91315271638218,75.43499013805118,14.805352999284024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.56475923729369,130.14765108841166,79.14316443224904,56.18772741478742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.79566539438437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.25066802603052,94.32677855371874,82.93564994042802,61.72188511809049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.45946338746631,3.978577827326581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3344063609478,102.7533425889156,94.18701942423648,84.77074807536904,44.87939089450522,16.886548731791628,4.220877622461591,0.0,0.0,0.0,47.3973339066449,58.52489503118373,192.5257964666797,241.0487990140459,211.66520160088652,27.27353838217173,3.593480660764042,0.0,0.0,0.0,0.0,70.35353048459282,231.5375826043889,255.88301531180997,249.36522677872685,196.1633316356501,137.9665667345552,113.35908565935488,42.74578548844177,15.58238337678595,2.6630190650261536,2.994946997546527,2.263490249223598,3.0610287598560757,56.5796606257268,70.08920343535462,205.7588592592883,255.88301531180997,255.88301531180997,255.88301531180997,241.4141476079642,38.18462476811032,104.1273875086624,0.0,0.0,2.1974084869140507,255.88301531180997,159.89811621646197,205.13526010002235,199.17650808486823,145.73611094908816,125.019858245288,54.7491198537037,28.603528793712176,16.069261648514917,15.305143799280373,13.346996865556068,11.058441120284018,61.48338312538706,72.27142071254235,203.94426925747783,195.1660287171164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.45770624588542,209.3257553030313,209.4176621218756,152.1232550785248,126.5663233954287,55.84592519594493,27.52267422168359,3.358776470492199,0.0,0.0,0.0,42.37056260820135,57.209336268883305,189.1639817542423,161.88360732769368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.49449347491117,207.9615846696065,204.5412837997227,150.26461056850798,125.84853873585948,56.03885355946936,29.79376007577036,14.758260249132393,12.977850469206176,5.596441663181032,4.5695158856809295,19.93162672143505,27.098079909832588,82.34319276110105,59.72727928102297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.02418388962107,127.73528698387,74.07841510948965,34.776476866007535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.54996052723218,68.39766223232748,66.92183620741422,34.995230286066736,0.0,0.0,0.0,0.0,0.0,0.0,30.67864804232925,39.69766925685308,169.34856778721365,181.866124601712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.23631991834221,228.50237890106757,194.32443569827757,199.5494522836497,146.42655143114996,123.0715855978858,52.9876990859354,28.674927479425943,11.516456093532955,8.434919200546332,6.523865016973655,3.646649894806208,52.79780896435623,59.81842653938098,189.36374616214357,240.0157967526553,125.0601149510628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.95949266957007,199.27145314565783,189.43666396882995,121.25699559607534,56.55763337162362,0.0,0.0,0.0,0.0,0.0,0.0,36.98679788118898,47.47708775770815,174.93969252699048,132.0754156026833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.4698914160324,195.16071179371215,196.43373516877887,138.5559856719369,112.54635593899609,43.024544186919975,19.683250442409516,7.986778513619511,4.842957660754922,2.4868010322006926,3.8418569397895848,55.131178778320965,66.9203170864416,195.4820058794241,147.23624290956352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.21639772982154,210.10962172491003,213.0688693795997,155.79269178792055,130.61022342457852,63.33974895394493,38.67530084227088,23.847920588883667,20.297734875839677,18.940400286791835,19.4546227360282,70.21529047608318,79.3102677392387,210.9929905704963,187.02733810623357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.5659887677227,232.64730047489743,233.6058658086291,173.74946124493232,146.14931185364443,75.66513696540513,54.73316908349104,47.772556786885325,48.20398714311317,41.29502495957698,38.31223092981151,46.76462002154313,51.67214032363497,105.19381043145096,99.17505313787788,126.43491943129592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.68606372929256,195.01487618033937,148.7819484992179,140.23765258864194,101.42942866126567,71.8445477192324,48.6931440963011,45.67389116319243,39.077867900018695,38.58339402342656,50.57913278382532,53.03175359414176,90.55024381575238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.7408227910626,143.32754464697808,133.2846358968994,122.99031262584994,83.59722712400983,52.412711797793705,38.28716543376306,34.33061486053968,31.1055210356392,28.046770957242074,78.25751690520383,89.63953079265873,216.4322032130098,160.64704285597017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.56932943500804,206.23890148664043,221.90635563789385,164.82842333314332,138.64105644640438,69.67372384933942,43.51218201913527,27.8743507268482,24.10617115423133,22.030292345127943,22.97366646913321,76.79688209001692,90.4454244686407,215.93393153398603,155.82763157029106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.3629156641524,203.17863228727063,218.7086059905008,161.702072371464,130.95886168779782,53.10770964277342,14.997521802322137,0.0,0.0,0.0,0.0,46.684866170479886,58.23094512297919,185.72317275122788,132.54102618079543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87876667625557,200.495105089114,211.51025126167792,155.82079552591424,128.80170990665857,55.469942755218185,28.05968348550946,11.27035849596636,3.108121510007707,0.0,0.0,52.03217199414906,64.29831428767653,192.44072569221223,133.605170422125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.22475289517104,193.80109852320535,208.382381179026,152.18477947791646,125.87588291336688,54.22730179960416,27.50900213292989,12.282852624226448,10.328503492933724,7.1816443981238685,6.523105456487338,58.79833680625772,73.01806867059162,203.6822208896986,167.27648678054186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.71620136461436,173.2846102273065,182.9636895044395,125.48622838388644,104.008896072797,38.09271794926602,14.771172777399771,4.8361216163780725,5.449086928835603,4.967525580510851,6.696285247367533,21.570758250906373,30.17354031892868,78.31600306265021,11.479997190189756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.43155939644112,166.68402960121486,119.0269260082497,111.29460025754626,49.52714151027677,0.0,0.0,0.0,0.0,0.0,2.6311175246008545,60.795980885270495,62.30294889012273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.1746669402365,115.52535216632997,106.5146861171556,68.87466621773433,39.62854925259826,24.717617345716228,26.624114166371,20.64485401808638,14.354933630898254,60.60077384028712,78.41930328878927,214.4839305656076,255.88301531180997,225.64567191203068,101.76059703329976,97.29893873667577,173.88694169295562,0.0,0.0,0.0,0.0,0.0,0.0,52.96795051329116,234.90851204266212,193.82616401925384,165.7497702030454,94.45362515493362,67.01070478431328,49.99351164887519,44.365928005755165,39.60196463557718,37.991696404585895,89.25215494463724,100.84684576826082,236.62511874173777,255.88301531180997,207.804355648939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.29891283633329,204.6597752355881,164.9552699343582,135.13644436253938,60.70407406642618,31.716967227124098,16.277381221765676,9.878843685034273,6.166112027918516,5.901784978680324,56.611562166152105,65.90250603477729,195.85267139674664,255.88301531180997,105.13760295546354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.83404921466064,121.56157935108833,93.12743254582476,0.0,0.0,0.0,0.0,0.0,0.0,40.61521832432359,51.76860450539719,183.76882361993515,246.2107720790538,100.26578199622858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.272624342628863,49.57043645799681,179.6915029293874,136.5978387382126,111.4609440040496,42.38119645500978,0.6752492723354965,0.0,0.0,0.0,0.0,45.79845908294836,58.88264802023888,194.27810250861225,255.88301531180997,244.124259423142,213.42510324768224,171.9052483841555,105.48244341625129,169.86430935742266,211.2922574021051,79.02467299638363,5.92533135375614,255.88301531180997,132.66711322152398,98.24687022359896,181.9755013117416,133.01119412182544,111.30067674143676,46.635494738869305,24.746480644196257,13.302942357349702,14.191628126340175,8.214646659514504,7.569020246145357,22.382728410778864,29.68286424476813,80.88407706688677,141.3572447454727,78.16788876781847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.158336274405904,89.53774968749231,141.78487729926897,101.46740668558152,93.91357764916248,56.412557318737136,27.06162100648939,0.0,0.0,0.0,0.0,8.88305988747315,17.29367315245735,76.94879418728024,86.86029897322612,86.0095912285515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.63707826457377,70.90649051863134,39.40144066718959,0.0,0.0,0.0,0.0,0.0,0.0,36.09735255171218,46.831461344339,178.3630316388196,239.9436385064552,125.80068642522151,78.42158197024821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92671536324169,44.385676578399405,166.71820982309913,126.26249920090204,80.67291925169074,0.0,0.0,0.0,0.0,0.0,0.0,37.40911351158103,48.42729792609027,181.4027927050588,242.91503912892588,66.26177814480505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.3201100539445,159.9809083094705,129.1055341011852,57.67950420991331,31.90685734870326,16.032043184685403,12.919364311759796,8.98939835555748,4.132009045562543,57.4873354068752,69.41091592107387,200.98426204230185,255.88301531180997,92.52130327774408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.630621885065282,196.38892110008615,167.1739461148891,139.97256597891746,72.86387789186934,49.32509842091653,34.45214453835033,30.30722296452041,26.091662265463032,22.71009898038134,72.04051432470209,82.6652464072993,215.35362732244016,255.88301531180997,111.81717787213208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.72518751173607,157.56854420492886,128.706764845869,57.99776005367998,29.352455433220385,11.437461802956024,3.1704054698856723,0.0,0.0,48.02852867077403,58.85986120564937,195.6407540210643,255.88301531180997,89.42685385649007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.78838528040733,70.43480345662871,191.4760838745901,155.9005493769775,130.15372757230222,60.0614858950023,34.27744562649751,18.98521435548452,17.589142181634525,10.792594950073193,9.124600122121842,22.08953806306064,27.975372271528315,86.28986904800233,141.97021005793025,150.85402950588968,173.0605398838431,157.54195958790777,36.56676093225588,0.0,0.0,0.0,0.0,0.0,15.176778077092864,95.80868106252252,172.20375565527794,134.02520737105814,120.65238544896732,78.42234153073453,33.84221746783808,19.715151982834808,17.797261754885284,9.53704146619178,3.476508345871279,12.88214584793028,15.72669986918611,72.65955612105016,77.52757927785353,124.78895185744774,100.20045979440536,26.37801656880441,0.0,1.3299904115404435,0.0,59.6870225752482,50.158336274405904,54.02905651267552,75.65678180005563,96.66698441206032,123.68986783374756,116.79837554139664,104.69933655485885,64.61808925241584,29.18763080768968,10.043668310564984,7.272032095995549,1.2297284273466464,0.0,49.31066677167653,59.273821670691945,194.1892339317132,255.88301531180997,255.88301531180997,255.88301531180997,255.88301531180997,255.88301531180997,231.46694347916144,244.60582077146677,236.29622905116267,255.88301531180997,229.2156061977189,252.2978898163954,182.83076641933408,234.1960443064972,187.54383923692885,159.82064104685767,88.69235886622188,59.36193068710468,38.22260279242616,29.09268574690009,23.228878792535603,18.60999147524409,70.01628562866824,80.68659134044444,214.81585849812797,255.88301531180997,150.50387212169773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.65682053519458,6.526903258918922,190.2615466569698,172.88052404858607,148.2244311022615,75.75704378424943,43.69751477779652,24.895354499514323,19.65970406733369,14.231884832114956,12.720359464344837,63.59875907977891,74.06398346024963,209.15029683069216,255.88301531180997,244.05741810034613,83.87902406443331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40128618813304,74.48477996966905,213.99325449144703,188.13629641625587,159.8950779745167,87.72315968568185,58.88112889926624,40.15188642767043,34.00552297239615,28.06196216696841,23.680817281894004,73.38417682499623,84.16309968631573,220.64700435158085,255.88301531180997,119.79560122040216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.8652360010124,54.38073301784012,181.75750745216868,150.5350141016367,126.7577326379805,61.67403280745254,42.00521401428304,30.559397045977533,28.02474370313889,23.08000493721754,20.83170589772028,71.87872794111665,85.72171780423749,222.2436004938185,255.88301531180997,129.2179490531601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1015493865816,159.43782256175407,130.76745244524605,214.7642083850584,177.92476523821492,149.93496131744655,76.8553682474633,45.53944895711439,27.325188495241267,30.43862692865319,22.39032401564203,19.21460162235214,30.604970675156533,34.72406719245169,88.73413469296928,145.41101906094462,83.68229789847729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.49953994459165,167.54916899512952,154.7369027119404,139.8700253132647,100.73519037677224,72.99832009794738,55.88314365977444,50.06491033458895,43.4316686075857,41.59429179118574,55.07876910476512,59.94299445913691,107.29323561563017,58.53400975701953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.24094168599194,147.11927059467075,156.57807733077192,137.43563395461987,94.8318862771193,66.2313957253524,47.21579895041522,46.763860461056815,42.98732572309046,40.82029965562908,89.38431846925634,98.19218186858414,232.26827979222548,255.88301531180997,255.88301531180997,174.02442214097894,75.06888198364655,38.02663618695646,0.0,0.0,0.0,0.0,0.0,66.21848319708502,146.4045241770468,229.78603612294268,188.6953329341849,158.41925194960348,84.59984696594779,56.95792174791249,41.593532230699424,36.69816489638865,29.08660926300956,25.643521578536216,75.42511585172905,87.16716140969805,222.6833860153957,255.88301531180997,97.62630930627824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.3693270064985,179.4826237956503,154.88197876482687,85.89565715560398,60.37290569439212,46.55726000877869,44.62949549450704,42.110033361394734,40.53850271520561,89.91980861210956,100.51036047282254,238.52781775996093,255.88301531180997,122.55736314864946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.71159266251067,171.64775737929412,147.38739544634052,75.93705961950648,46.46155538750279,27.385953334146595,15.614284917211249,12.351972628481263,6.370433798737693,51.99875133275113,63.6025568822105,197.94905833898056,244.7554541872711,27.634329613172135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.40869534232328,144.91350694240722,115.82006163502082,44.37884053402256,6.415247867430375,0.0,0.0,0.0,0.0,45.87061732914844,60.93649957523908,202.6142788459374,255.88301531180997,72.90489415813043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.554852517856084,190.72032119070508,178.24302108198154,153.22613690465656,84.70162807111423,53.18062744945983,28.069557771831576,22.828590416246733,13.937175363424098,11.152626620587284,24.477596232040167,31.62050304536189,86.76459435195024,82.43813782189063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.833797897756758,126.08172380515866,157.2890259459643,140.96303285307437,132.93979543611164,92.65118812090422,57.63393058073431,36.67233983985389,24.20643313842513,18.49074047889238,22.46476094330106,38.67530084227088,41.56390937173307,96.51279363333803,90.00867718900862,45.388296420337376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.03312476883086,137.27916449443865,119.9725788137139,75.7653989495989,43.03289935226947,24.994097362735484,26.411437230202345,21.73406375546445,20.149620581007927,71.34551647972238,79.27077059395022,210.65878395651697,247.08958356172212,19.82149045091914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.130103726948528,169.50275856593595,161.8289189726789,132.66255585860608,60.78534703846206,32.40057166480908,18.018293856403428,11.651657860097316,6.46385973855464,4.629521164099944,53.907526834864846,65.31688489982716,201.3063156885001,242.5367780067402,26.944648691596623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.2003634180572,187.0486057998504,165.73381943283275,96.14364723698814,69.65701351864047,53.49204724884965,48.21234230846265,43.50990333767631,41.72873399726379,93.39024047409032,106.801040420497,245.14131091432,255.88301531180997,87.80063485528613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.114912517222193,212.7749194713952,207.93120225015392,178.344802187148,106.61798634329467,78.61526989425897,61.18943321718252,55.7122425503532,51.14120754369964,52.27523134977038,107.3585578174534,119.62470011098088,255.88301531180997,255.88301531180997,119.6983774781536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12819840833451,219.09522227803595,211.03020903432585,179.84417458713705,106.5777296375199,75.60816992893137,57.71444399228387,53.97892552057861,49.48080832061145,46.82386573947583,98.62665046675728,110.91937737730584,250.6048294923956,255.88301531180997,119.27150448484365,0.0,0.0,0.0,0.0,117.12042918759492,0.0,0.0,0.0,0.0,45.90783579297796,223.5940990384894,214.813579816669,182.518587059458,107.65554596760322,77.97116260186246,58.97607396005581,56.58649667010366,47.01147717959604,44.66139703493235,59.94147533816427,71.12980130160844,134.88958720448647,145.55077819042688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.30173895801275,174.6252344856554,160.01053116843684,116.83407488425354,83.82737395136378,65.42550204937044,54.06399629504608,44.49125548599742,42.55893360880787,57.89066202510933,65.94200318006577,124.95453604346476,53.6766204470246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.300837522516765,99.55711206249516,135.8451142962728,126.8541968197427,84.60744257081097,49.84843559598871,28.84430946787456,22.87492360591205,13.364466756741349,8.3240233695441,57.52987079410893,67.05551885300596,201.84484407329865,237.2509965824627,234.41403816607,154.93590755935534,116.20363968061072,46.06506481364551,0.0,0.0,0.0,0.0,116.79989466236928,154.73994095388565,106.41214545150288,173.29676319508758,174.1383562139264,145.2598665241676,71.92354200980932,43.58282114436271,27.671548077001653,22.93340976335843,15.34236226310989,10.17127447226618,59.10747792418859,67.70570262929301,198.6106355225624,242.8276896729995,151.78828890405916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.31711684916158,177.09608474764343,148.3125401186742,76.05707017634451,46.45547890361226,29.16864179553176,26.00887017245452,22.843022065486757,19.791108031466475,69.74056517213529,80.2650352705387,212.0297906343185,255.88301531180997,255.88301531180997,255.88301531180997,243.45280795323805,253.3232964729229,198.1374293395871,183.1338310533744,0.0,36.82501149760353,120.27260520580896,209.58856323129683,191.59457531045555,234.66697180801347,186.50248181018875,156.50212128214028,84.62111465956467,55.40386099290864,37.395441422827325,29.460313022277354,21.753052767622368,19.440191086788182,70.63608698550262,83.03819060608079,216.0281170342893,247.113129936798,69.70714451073736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.12281100892463,193.56715389341983,163.37538412281958,91.90909752577286,63.57673182567573,45.867579087203175,40.4382407310118,34.65418762771056,31.319717092780497,84.46844300181502,97.5419980922971,230.72029552111215,255.88301531180997,44.00589633524108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.01667858983225,0.4838400297837021,188.62241512749847,183.9852983585354,152.34504674052926,76.06846358363926,42.59919031458266,22.500460286157946,19.010279851532964,8.337695458297802,5.392879452848171,19.886053092256056,25.52730882412977,77.96964348088981,51.93950561481843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.495948191152,140.22094225794302,125.50521739604436,82.33407803526525,48.69390365678741,30.37710252926154,21.540375831453705,14.458993417523637,12.57680253243099,26.138755015614667,31.17084323746243,83.85851593130276,4.691045563491593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.76870111249494,132.134661320616,121.65880309333684,80.8255909094404,47.731540520624215,27.452035096456147,26.05596292260616,19.51614713541985,14.454436054605734,63.27214807066275,72.98920537211158,203.92907804775152,225.63124026279067,3.6777918747451896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.8069239209416,179.77809282482752,148.17430011016458,80.5711381465243,55.491210448835055,35.51173141676205,24.38568941319585,16.923767195621142,14.081491855824265,64.92874949131935,74.65644063957662,204.9765119583822,226.15609655883543,3.5281584589408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.5425646693375,169.10854667353755,139.34364989624729,70.31479289979066,44.92572408417053,27.69965181499537,21.765965295889742,17.215438422366734,16.171802314167667,66.83904411440572,77.0012038608361,207.43293057113016,224.46075755337677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.25822512650436,171.51179605224343,144.89527749073565,75.62108245719874,44.74039132550928,19.74857264423274,11.87496864307441,10.822217809039543,9.040288908140695,58.2636062238908,68.84808160071324,197.24950313108292,236.037978485815,142.23377754668212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.39373585118182,158.57344272832574,130.2410770282286,58.29778644577505,31.8081144854821,15.35603435186359,9.456528054642217,5.733162550718029,6.7486949209233815,58.50894426097108,69.10557260557458,197.3064701675567,216.9722507187809,69.65245615572256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.48739981160702,77.6772126936579,165.50898952888303,167.09874962674374,140.1746090682777,68.48501168825389,41.49554892796458,25.234118476411545,22.84757942840465,16.1459772576329,14.82889937435984,26.27395678217903,31.012854656308573,83.71116119695732,123.34730605441877,41.69379421489322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.76643526583242,139.5669606792244,138.82259140263406,125.18696155227768,82.1540622000082,49.56587909507891,31.331110500075244,22.195876531144968,13.350035107501334,9.305375517865205,21.13932789467852,24.034772468517563,74.00777598426221,8.181225998116572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.387858652760613,87.52035703583529,125.59864333586128,112.6800385845878,69.85677792654174,4.695602926409492,0.0,0.0,0.0,0.0,25.019922419270248,36.89868886477624,166.36805243890714,227.74889489864148,131.57334612122804,241.23489133319347,223.60093508286627,67.74823801652674,0.0,0.0,0.0,0.0,0.0,38.56516457175496,39.68855453101728,152.5205052128684,152.35871882928296,120.44502543620288,46.43269208902276,19.83288385821389,0.0,0.0,0.0,0.0,44.59683439359543,56.6525784324132,183.03053082723537,246.2958428535213,111.98807898155331,106.73799690013271,51.817975937007766,0.0,0.0,0.0,0.0,45.50223049328487,79.23659037206598,109.98435841865005,139.40517429563891,164.94539564803608,150.626920920481,126.5488535042434,54.60632248227616,24.214788303774608,7.569779806631673,3.618546156812492,0.955527091786338,0.8081723574409092,51.8194950579804,62.18369789377101,192.24020172382467,242.23067513075455,230.43242209679812,144.00659172174514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.6728807473014,148.67181222870198,119.9862509024676,48.88759158079815,8.8625517543426,0.0,0.0,0.0,0.0,30.51989990068907,35.978101555360475,165.10110554773098,134.5857630099598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.03599569692315,140.6546512956298,92.3526808497818,0.0,0.0,0.0,0.0,0.0,0.0,16.94047752632011,27.329745858159164,155.90358761892273,124.9332683498479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.91211009812525,137.67717418926856,103.04653293663382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.080301060534204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.71669700414992,124.27321028723874,113.87026986664598,62.74881089559058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7929039081863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.91751056308115,124.15168060942808,116.04413197848422,74.91013384200637,40.77244734499113,20.547630275837854,22.855175033267816,18.587204660654592,10.694611647338348,56.86449580809554,65.23029500438707,191.53381047155017,180.3940963792303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.31884832114957,155.15162273746924,122.48292622099042,10.437880202963322,0.0,0.0,0.0,0.0,0.0,34.89724698333189,48.17664296560577,177.37712212758058,196.23624944233651,9.171692872273477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.97843641381608,131.64246612548283,111.0052077122596,26.918064074575547,0.0,0.0,0.0,0.0,0.0,40.229361597274725,51.08955743063011,179.30488664185222,186.9111253518271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.38412525506086,127.977586779005,68.37107761530638,175.4288494801784,168.97258534648694,141.16659506340724,69.78993660374589,41.71278322705114,27.24619420466433,20.928929639968803,13.331046095343416,9.158780344006091,58.48843612784053,66.5921869563528,193.4737279536029,254.1489387215491,100.4860545372604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.61985315751934,173.90061378170932,147.38815500682688,78.13902546933842,50.526723110269465,33.85437043561913,29.4215754374752,23.604861233262348,19.48424559499455,68.33841651439478,77.28376036174589,203.70348858331548,233.14329347246223,137.50855176130628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.96488029972957,182.6120129992749,157.97566862559455,86.15998420484219,56.22418631813062,33.98273615780665,26.84438670740283,15.564913485600668,9.679838837619313,20.28710102903124,23.496244083719063,67.41631008400637,30.332288460568854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.22718605568654,147.26586576852986,138.6600454585623,99.20695467830316,68.10295276363661,47.9905506464582,36.88881457845413,28.584539781554263,26.44333877062764,38.94798305685856,42.8657960452798,84.61959553859204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.5263112430352,153.31120767912404,145.4322867545615,105.9624856436034,73.63103398304915,53.463943510855934,51.9425438567637,44.74950605134508,38.28944411522202,85.59259252156366,94.5531275786411,220.0818913497613,255.88301531180997,255.88301531180997,202.4494542204067,70.5943111587552,0.0,0.0,0.0,0.0,0.0,89.07973471424337,189.49590968676264,119.07857612131922,172.58809326135415,193.70235565998425,162.34162230094262,83.44607458723283,50.73560224400656,31.38352017363109,23.4521895755127,16.63513421082082,13.091024981667358,64.68113277278013,74.42857249368161,199.11954104839447,165.3661921574555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.31584228157024,175.6157013598123,148.96272389496124,76.28493832223951,47.10794136135826,28.08474898155791,19.87997660836552,12.301082075898048,7.724730145840268,57.068817578914725,68.1530837557335,195.71215270677808,174.34115886377296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.17750566596284,151.90678033992458,124.77148196626246,53.1479663485482,25.43995936820336,9.32436453002312,1.522918775064871,0.0,0.0,44.23452404162239,53.95234090355754,181.67395579867383,184.72283159074885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.26625196617124,161.60408906872917,132.23112550237823,57.58759739106899,28.21843162714964,2.084993534939188,0.0,0.0,0.0,43.106576719442174,53.10011403791027,179.1886738874458,167.68740900363915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.30077988130756,79.8852550273804,0.0,136.98749326769305,167.12533424376485,140.47159721842746,66.27772891501772,36.41560839547886,18.618346640593572,16.22952891112773,8.469858982916897,5.335152855888107,18.87203984302333,26.84666538886178,73.45861375265527,25.07461077428505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.60694693127539,133.80341570905367,130.20613724585803,92.7506905446117,62.20344646641524,44.87027616866942,36.28648311280503,26.470682948135043,22.3705754429978,34.32757661859441,40.063777411257696,73.76319750766824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.10133703556624,123.52884101064843,119.97789573711812,85.5948712030226,60.39189470655004,42.25207117233595,37.6863530890866,30.79637991770833,30.57534781619018,84.37805530394333,93.91661589110775,218.44883630418047,218.96305875341685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.72445362084267,176.84239154521367,152.43923224083252,76.78548868272216,46.55650044829237,28.74404748368076,23.20533241745979,21.26237669346181,22.003707728106857,76.78472912223585,90.00867718900862,215.61187788778776,230.81827882384704,27.91156919067772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.6159265456241,150.70211740862638,128.3102742720117,57.20098110353383,11.511898730615057,0.0,0.0,0.0,0.0,28.50478593049101,39.98022575776287,169.3508464686726,194.00845853596985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.6871063475495,141.8600737874143,117.5040072331848,17.918791432695947,0.0,0.0,0.0,0.0,0.0,32.77883278699477,41.03373615228406,166.07714077264788,179.7560655707243,20.445089610185107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.17026405637516,146.84962662202835,127.09877529633664,14.171119993209626,0.0,0.0,0.0,0.0,0.0,30.98171267636959,41.90647115106187,168.11504155743543,120.83392040519698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.73370345816556,141.57144080261398,119.11275634320349,42.20725710364327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.79625764101768,3.633737366538824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.201766333613037,86.65597720240696,126.51543284284548,118.9585655644812,79.87386162008565,55.71907859473004,34.30403024351858,19.03838358952668,11.346314544598028,5.995970478983587,15.886967131798924,0.0,70.44923510586872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.81873549749408,133.5527607485692,128.98856178629245,86.67724489602382,53.04238744095019,34.52658146600937,31.76026217484415,23.9907179603112,20.91753623267406,31.74659008609045,34.65874499062846,53.44647361967065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.88219741786566,132.99980071453066,126.38175019725377,87.25830866805606,56.22722456007588,38.67530084227088,35.95911254320256,28.790380673346075,24.656092946324577,74.44984018729849,84.59453004254358,210.5137079036305,222.67123304761472,22.726049750593987,0.0,0.0,0.0,0.0,22.70326293600449,0.0,0.0,0.0,0.0,0.0,153.26943185237664,191.6576188308198,167.71019581822867,96.20820987832506,68.15840067913773,50.46747739233677,44.68950077292607,39.9726301528997,36.61537280338014,86.48583565347202,96.606219573155,222.81327085855597,229.5163921503003,32.32917297909532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.00135180711963,24.350749630825284,215.9126638403692,204.5519176465312,177.85108787104215,105.3517990126048,76.86296385232646,59.55333992965647,23.75373508858041,14.986887955513703,10.45383097317597,60.06376457646125,70.4750601624035,196.85149343625304,190.6443651420734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.16257837718726,170.63450369054777,146.87697079953574,75.53904992467655,46.18887317291512,27.43912256818876,18.815832367035902,10.614098235788784,6.8254105300413626,57.99244313027576,68.61565609190035,195.72962259796333,199.36260040401584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0214868081548,167.05773336048264,141.3929440883296,70.63304874355737,44.74950605134508,28.24577580465704,25.068534290394517,14.506086167675264,11.081987495359837,21.23731119741336,22.17992576093232,67.94496418248275,46.58688286774504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.15473798819323,0.0,0.0,0.0,83.27137567537999,128.51383648234457,121.36105538270073,80.55518737631168,48.89974454857922,29.101800472735896,5.175645153761612,0.0,0.0,4.787509745253807,0.0,9.840865660718435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.459225136108463,100.87115170382296,93.23073277196382,49.38434413884924,3.3678911963279994,0.0,0.0,0.0,0.0,42.31283601124128,53.01960062636069,181.1794819220817,164.0650650443951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.84327968441409,140.39108380687793,113.51555511953612,27.43380564478455,0.0,0.0,0.0,0.0,0.0,42.59615207263739,58.15271039288858,187.04101019498725,183.9306100035206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.53600538070785,186.4994435682435,151.26343260801437,69.59169131681723,34.21440210613323,11.719258743379498,1.3975912948226248,0.0,0.0,48.66959772122527,62.25585613997108,190.557015686147,190.0283615876706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.85179586159313,186.88757897675129,160.24675447968133,84.09853704497881,52.78717511754781,31.669114916486155,24.85737647519849,19.25106052569534,16.682986521458766,67.22262215999562,76.4581181131197,202.4912300471541,205.44212253649428,72.72791656481866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.72088100422289,0.0,148.58750101472083,188.4515140180773,160.76857253378083,87.25375130513815,56.29102764092648,36.95337721979104,29.79983655966089,24.37733424784637,19.6186878010726,68.53818092229604,78.67983253559588,204.85270359911252,207.18531385259092,6.577793811502136,0.0,0.0,0.0,0.0,0.0,173.9363131245662,0.0,0.0,0.0,0.0,146.04601162750535,185.96091518344497,156.62517008092357,77.21691903895001,42.11459072431264,20.542313352433634,15.643148215691282,4.332533013950137,0.0,10.745502199921562,15.347679186514108,58.910751758232585,9.242331997500925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.5308429363602,110.87076550618156,119.26998536387102,132.59191673337864,126.48429086290648,120.91367425626022,81.66414568633397,50.6923072962865,1.309482278409894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.13575550880834,50.88295697835197,0.0,0.0,0.0,0.0,0.0,0.0,8.479733269239013,0.0,143.50756048223514,164.1622887866436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.5107146988476,189.27791582718976,104.43880730805222,150.4977956378072,126.79647022278265,3.936802000579165,0.0,0.0,0.0,0.0,0.0,20.47471246915145,30.04365547576853,156.32210544688323,128.65055736988154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.67310593311323,137.04673898562575,143.2591842032096,99.77586548255437,0.0,0.0,0.0,0.0,0.0,0.0,21.08463953966372,32.01699361921917,158.92511923349034,138.18759883607336,0.0,0.0,0.0,0.0,0.0,80.65468980001916,0.0,0.0,0.0,255.88301531180997,111.7632490776036,127.38057223676012,148.11885219466348,120.28171993164476,42.13661797841583,0.0,0.0,0.0,0.0,0.0,29.13825937607909,41.17121660030737,169.55668736046442,195.654426109818,95.41598829109682,145.09808014058217,132.8418121333768,5.235650432180626,0.0,0.0,0.0,125.95563676443012,255.88301531180997,174.30469996042976,84.21930716230317,114.12396306907576,135.17973931025944,112.00175107030704,17.09618742601502,0.0,0.0,0.0,0.0,0.0,27.785482149949157,42.17763424467692,171.69029276652788,152.68988720131702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.16589337487972,153.1365087672712,125.83790488905105,52.16053771633657,25.554653001637167,2.967602820039128,0.0,0.0,0.0,5.490103195096703,5.3207212066480905,45.28575575468463,0.232425508812893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.167109839762674,117.28981117604351,112.9306935450723,71.47388220190989,39.845783551684825,19.83364341870021,7.774861137937167,0.0,0.0,11.94788644976081,0.0,41.78949883616912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.04649420149488,134.7483089540316,128.58523516805832,86.3612677337161,49.2369894045038,22.882519210775214,25.863794119568045,20.89702809954351,14.877511245484104,61.06334617645396,71.21791031802117,194.9510730994888,197.59054578943912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.42427274969106,184.23823200047883,161.8114490814936,88.32473159084464,59.50320893755957,42.02116478449569,36.26445585870185,31.750387888522035,28.995462004651564,78.1101621708584,83.9884007744629,207.14961450973408,225.5028745406032,56.85614064274606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.73307270714287,188.22060763023697,165.93282428024773,93.2892189294102,63.55014720865465,40.09871719362826,27.68901796818694,19.081678537246727,16.08901022115915,67.05627841349228,80.96762872038161,211.10540552247116,228.8684870554722,36.83032842100775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9851499507526872,144.70234912721122,153.06511008155746,183.1330714928881,155.5769766098066,80.06147306020586,51.470097234274746,34.51214981676935,29.349417191275123,24.441137328696964,23.78487706851939,73.72977684627031,85.7870400060607,217.33911843367184,235.1470140353656,84.94316830576292,0.0,117.45615492254689,255.88301531180997,255.88301531180997,89.26582703339093,0.0,0.0,0.0,35.11524084290477,0.0,131.6698103029902,188.5958305104774,172.32300665162964,100.06905583027256,69.55599197396035,50.56622025555793,39.25332637235784,27.740668081256462,19.51234933298827,66.97804368340167,79.65586776051276,208.7872269182328,255.88301531180997,255.88301531180997,99.61180041750995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.260078875183,160.62501560186703,144.64386296976485,73.78598432225773,45.80833336927048,29.04179519431688,23.314709127489387,13.356111591391866,11.821039848545931,27.121626284908405,33.6887862496021,78.735280451097,40.01668466110607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.30606437159626,119.64520824411144,114.75819607515017,75.16306748394982,45.53868939662807,29.3714444453783,20.645613578572696,13.270281256438086,9.259042328199888,16.24016275793616,0.0,28.494152083682582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.71385827842359,84.62187422005098,29.966180306164237,0.0,0.0,0.0,0.0,0.0,40.36760160578436,53.95310046404384,180.87641728804132,189.32804681928667,0.0,0.0,0.0,0.0,92.89880483944344,0.0,0.0,0.0,0.0,173.31575220724548,0.0,96.82649211418682,156.4398373222623,142.420629426316,69.19368162198731,37.95143969881112,17.083274897747636,3.610950551949325,0.0,0.0,47.83256206530433,60.00831666096014,187.7922155159544,198.78153663198364,2.9189909489148627,0.0,0.0,0.0,0.0,0.0,209.22929112126903,251.466930644365,78.59552132161473,7.93284971909103,43.85474379846407,165.32821413313968,182.9333070849869,156.87126767849014,81.4734960042685,49.25521885617541,29.218772787628662,20.53927511048837,11.308336520282197,7.046442631559505,56.5432017223836,67.8234345046721,195.08931310799844,215.4926268914361,11.73065215067425,0.0,0.0,0.0,148.21151857399408,183.30397260230936,196.93352596877523,68.95138182685231,0.0,0.0,0.0,114.62223474809949,147.03495938068963,125.63738092066345,53.93411145188594,27.117068921990505,14.451397812660469,10.95362177317232,6.6028593075505855,4.871061398748638,52.01394254247746,61.406667516269074,189.01434833843788,224.372648536964,28.578463297663728,0.0,0.0,0.0,49.94489977775092,0.0,0.0,0.0,0.0,62.4206807655018,0.0,154.29180026695883,163.03965838786763,140.91214230049115,66.64079882747708,37.87928145261103,23.25698253052932,16.99060851841701,11.539242908122452,8.507077446746411,61.3026077296437,75.95073170826018,203.6738657243491,213.06279289570915,128.0550619486093,0.0,0.0,255.88301531180997,255.88301531180997,251.77455264132325,151.58624581469894,0.0,0.0,0.0,194.77561462714965,109.27720760588925,160.1100335921443,135.81928923973803,63.01693574726036,35.22081975050278,20.04556079438255,44.16084667444967,39.686275849558335,39.030015589380746,51.12753545494593,55.998596853694565,100.5179560776857,62.1601515186952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.29210269229893,168.8070011604699,163.02142893619603,119.72344297420206,88.69235886622188,69.9783076043524,58.65022251142597,47.07831850239191,41.27907418936433,53.87714441541219,60.36303140807001,108.40599172808406,16.035840987116988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.49814310030965,170.95048085285546,164.79880047417697,122.99031262584994,89.62282046195976,72.00025761892731,68.04066880375865,59.0573469320917,54.54175984093926,105.33432912141954,115.58080008183109,244.78507704623743,255.88301531180997,85.22268656472745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30482200637082,11.707105775598432,166.71972894407176,221.0290632761981,197.7454961286477,122.60901326171896,90.37022798049534,73.01503042864634,64.87254201533192,56.6571357953311,54.91090623728914,64.34540703782817,67.23705380923563,111.7670468800352,24.4517711755054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.64301310420419,0.0,0.0,0.0,71.87341101771243,164.56257716293248,157.27383473623797,110.97634441377956,76.93056473560864,55.82465750232806,52.23345552302297,44.11527304527068,33.31584205082064,75.85730576844323,83.5455770109403,207.9076558750781,219.3398007546299,41.127162092101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.97119480422835,148.71358805544938,126.08096424467234,52.76286918198567,24.99181868127653,1.535831303332254,0.0,0.0,0.0,41.12032604772416,52.93225117043429,180.470052427862,203.47713955839308,14.667112990774394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.06775559308832,167.62664416473385,143.84632445913235,68.19561914296723,37.311889769332495,19.9658069433193,14.044273391994746,8.544295910575928,6.138767850411117,58.7831455965314,69.4025607557244,196.00306437303732,219.9968205752938,44.35757284040569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.2845523553477,190.497010407728,159.80165203469977,83.45215107112335,54.84178623303433,39.14774746475983,38.882660855035326,28.90659342775252,24.820917571855286,37.415189995471565,40.25594621429581,85.80830769967758,140.3804499600695,129.9623183297504,21.370234282518776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.50642102613085,141.62764827860144,136.80367963000444,96.71863452512984,65.8941508694278,46.51092681911338,35.741878244115995,26.732731315914283,22.796688875821435,35.032448749896254,36.874382929214114,80.75950914713084,23.760571132957256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.65954328625372,155.03237174111757,152.3784674019272,115.4995271097952,84.37273838053913,63.68990633813691,56.87285097344503,48.03308603369193,41.99685884893356,89.80055761575787,100.31135562540756,229.88477898616387,255.88301531180997,83.00476994468285,0.0,0.0,0.0,0.0,62.95389222689609,0.0,0.0,0.0,255.88301531180997,180.55056583941152,217.98170660509567,179.60643215491996,157.72577322559636,86.09997892642318,58.96847835519265,40.28101171034426,33.0537936830414,27.271259700712783,23.464342543293764,71.09486151923787,79.97108536233416,207.5392690392145,240.49431985903476,74.95874571313064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.1340109712743,28.58378022106794,187.1321574533453,206.943014057456,182.52694222480744,106.71445052505688,74.14449687179919,50.0671890160479,40.13897389940305,35.79504747815816,32.459817382741775,82.26951539392834,93.8224303908045,224.4744296421304,252.42321729663763,70.9452281034335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.1841419633712,14.19694504974439,163.04573487175813,216.1238216555652,196.55070748367163,123.6686001401307,92.68916614522006,73.74648717696927,64.69936222445173,55.826936183787005,50.63913806224433,101.2797952454613,114.26752000098958,246.87310882312195,255.88301531180997,108.73336229768653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.2353160352242,215.3042558908296,190.59575327094916,116.90775225142625,90.9201497725886,76.4307739356123,70.33150323048964,63.12251465485838,58.25373193756869,108.878438350573,121.7020980410569,253.26405075499017,255.88301531180997,143.88354292296185,0.9213468699020892,0.0,0.0,194.09125062897837,255.88301531180997,63.168088284037374,0.0,0.0,54.75139853516264,0.0,186.14245013967465,213.75247381728465,191.5847010241334,119.69685835718096,82.80500553678156,63.20454718738057,62.00140337705501,55.06813525795668,51.50655613761795,64.06057185545943,70.35960696848336,118.7215826927504,139.96117257162268,25.078408576716637,0.0,0.0,0.0,0.0,99.97714901142824,12.21449218045795,0.0,0.0,0.0,59.51156410290905,174.3206507306424,169.8802601276353,163.95416921339287,122.820171076915,86.64154555316694,65.85541328462566,57.782804436052366,49.4420707358093,44.9333196890337,51.71391615038239,54.67772116798993,102.9682982065432,96.86219145704368,0.0,76.30088909245214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.43144342177388,13.423712474674046,62.00292249802764,155.1531418584419,151.27102821287755,105.15507284664882,70.19098454052106,52.85705468228893,45.67541028416506,30.424954839899485,24.41835051410747,76.09200995871507,80.39947747661675,200.52093014564872,255.88301531180997,177.7287986327452,100.0113292333125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.57709888649725,201.36176360400125,179.20386509717213,104.30816290440576,73.48216012773109,55.58159814670673,49.896287906626654,43.87601149208094,38.61149776142028,86.80105325529344,97.60807985460664,227.60457840624133,255.88301531180997,60.31365997645944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.65235954862482,161.55319851614595,208.06184665380036,184.8511973129364,114.2029573596527,85.47637976715721,67.03577028036173,59.856404563696806,53.38418965979269,46.60587187990296,93.96598732271832,107.3494430916176,237.2122589976605,255.88301531180997,94.51590911481158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.1605057447202,215.9369697759313,189.3933690211099,116.82116235598616,88.45081863157318,70.46290719462242,61.86164424757275,51.32729986284722,46.97805651819811,100.92432093786512,112.80156826239846,241.970145883948,255.88301531180997,124.46461952979054,0.0,0.0,0.0,0.0,0.0,0.0,7.34419034219563,0.0,0.0,0.2726822145876751,175.7531818078356,215.77974075526376,186.6369240162668,112.25924207516836,82.49358573739174,64.07956086761735,57.47062507617623,48.31792121606067,43.37394201062563,96.84927892877631,110.39907844417893,243.12923518606715,255.88301531180997,90.73481701392733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.502044042612,210.75448857779287,184.7418206029068,112.22430229279782,82.54371672948864,62.86122584756546,59.09304627494858,45.78782523613992,43.06859869512634,59.696137301084,65.10724620560376,112.79169397607636,78.04939733195307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.33147756089674,170.3861274115222,162.59379638239974,121.09824745443515,90.65886096529566,68.91872072594069,55.98796300688614,44.82470253949042,43.29570728053502,59.04291528285168,63.14985883236577,114.37385846907394,38.92139843983747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.93806373337407,141.465861895016,137.6604638585696,98.94110850809234,71.36146724993502,53.68269693091512,51.2171635923313,45.238663004533,41.96343818753563,90.84039592152536,99.64522107890788,232.21055319526545,255.88301531180997,120.93798019182236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.914884188370172,146.11892943419173,183.06471104911964,162.50264912404177,93.40239344187138,68.00041209798387,52.05268012727961,48.10600384037833,44.536069554690094,42.70476922218067,95.34990652878726,106.36125489891964,238.6447900748537,255.88301531180997,94.54932977620952,0.0,0.0,0.0,0.0,0.0,255.88301531180997,4.006681565320298,0.0,0.0,0.0,151.1145587526963,198.9182575195206,174.5530762394553,103.41264109103844,74.48477996966905,57.690138056721736,53.012764581983845,47.76875898445374,45.09738475407809,96.21428636221562,107.86594422231292,240.2884789672429,255.88301531180997,170.5281652224634,0.0,0.0,0.0,0.0,28.59289494690374,0.0,0.0,3.854769468056968,152.07540276788686,141.97932478376603,205.90165663071585,214.07300834251032,186.69768885517212,111.81110138824158,84.0385317665598,67.72013427853301,59.79791840625043,53.35684548228528,52.21902387378295,103.219712727514,116.31149726966768,248.54490145350485,255.88301531180997,207.7496672939242,214.6221705741172,198.83318674505315,0.0,0.0,0.0,0.0,0.0,0.0,114.91390597484504,137.93162695218464,177.41813839384167,223.5561210141736,196.8704824484109,125.3024147461978,97.36729918044426,77.91039776295712,70.42872697273818,65.21890159709231,63.44912566397453,116.73381290005972,133.32869040510576,255.88301531180997,255.88301531180997,154.4034556584474,96.43531846373376,94.66326384915702,0.0,0.0,0.0,0.0,0.0,0.0,109.61825026424545,65.61918997338118,232.8250376286956,218.5521365303196,194.9928489262362,123.38376495776195,87.94343222671367,70.22212652046004,70.269978831098,60.552921529649176,56.73385140444909,70.8586382079934,78.30460965535546,131.54296370177534,145.22644586276968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.04948110425434,177.13862013487716,168.3793686066736,125.3791303553158,93.68419038229486,75.3491598030974,63.81903162081074,55.28157175461167,53.16847448167875,64.3735107758219,70.15452563717785,121.60411473832208,46.71524858993255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.5317054059677,178.87877320902857,170.5129740127371,127.52336960818766,93.60747477317688,74.24627797696562,72.46282995509414,66.63168410164128,64.61732969192954,114.03129668974512,122.83080492372343,255.88301531180997,255.88301531180997,183.5531084418212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.632778289833592,182.40845078894205,218.37212069506248,190.8107088885768,113.83836832622067,81.10966653132282,62.54297000379878,34.68684872862218,27.579641258157345,19.453863175541883,65.31232753690925,75.65602223956932,207.0691010981845,251.95077067414869,141.36408078984954,0.0,0.0,0.0,0.0,41.734050920668,44.18211436806654,0.0,0.0,0.0,0.0,128.92323958446926,165.81813064681387,141.2197642974494,70.74090633261432,40.7846003127722,22.16169630926072,13.92274371418408,5.086017016376247,1.2054224917845138,49.26661226347015,56.1824104913832,186.9787262351093,217.4515333856467,34.16199243257737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.53796857128069,139.9011672932037,115.76081591708812,9.179288477136645,0.0,0.0,0.0,0.0,0.0,32.7621224562958,44.645446264719695,178.86662024124757,212.20372998568504,31.809633606454728,0.0,0.0,0.0,0.0,0.0,0.0,87.18235261942439,11.915225348849193,0.0,0.0,147.0091343241548,187.67524320106165,165.37378776231867,91.76781927531796,49.369152929122905,25.430085081881234,25.41945123507281,20.626624566414783,16.714888061884068,67.08286303051337,78.94947650823829,211.6234257741391,240.19581258791231,54.61847545005723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.86096192661471,83.00097214225127,177.36420959931317,189.22398703266128,164.20482417387737,91.08269571666035,61.07094178131712,44.75330385377666,36.43307828666414,23.01924009831221,20.760307212006516,32.35347891465745,36.240909483626034,86.24581453979597,62.3295335071438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.16097548391333,132.3078411114962,128.3224272397928,90.11653477806558,52.59956367742759,24.871048563952183,10.44775448928544,2.4769267458785755,2.365271354390029,17.150875781029818,23.745379923230924,75.20484331069723,5.374650001176572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.59404723780445,135.68180879171473,126.3073132695947,84.87480786199443,50.91030115585937,33.07734005811721,33.907539669661304,29.89250293899152,26.072673253305123,76.67155460977466,84.32336694892855,213.1721696057388,255.88301531180997,138.67751534974755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.4426564496696,14.287332747616071,232.6981910274807,188.79027799497447,160.4563931739047,86.35443168933925,54.16122003729461,37.46835922951373,30.88221025266211,25.120184403464048,23.910204548761637,75.67121344929565,86.46988488325938,217.51229822455204,255.88301531180997,124.73274438146032,0.0,0.0,0.0,0.0,0.0,179.4165420333408,68.82985214904164,191.46469046729536,62.39561526945335,0.0,155.48506979096226,187.06151832811776,159.6755649939712,87.4656686808205,57.70608882693438,41.14767022523155,36.41484883499254,30.813849808893607,28.5541573621016,77.22831244624476,84.34615376351805,214.237832968041,249.43434678298163,63.33063422810913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.47693350940116,198.06223285144176,174.142154016358,102.33862256338672,72.3686444547909,52.88895622271423,47.343405112116415,41.70594718267428,35.534518231351555,82.30065737386731,93.48366641390726,227.45266630897797,255.88301531180997,83.01236554954602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.21742774403162,196.3965167049493,172.08678334038518,97.66276820962143,63.9451186615393,39.99921476992078,32.68160904474624,27.95562369888408,25.382992331729607,76.7551062632695,87.76189727048398,222.6028726038462,255.88301531180997,74.95190966875379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.31511469270024,0.0,141.343572656719,171.70776265771318,146.90051717461154,78.60767428939579,55.539062759473005,41.48187683921088,36.69436709395707,25.065496048449248,20.526362582220987,33.41686359550074,39.31561033223581,94.52426428016106,73.98271048821375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.79101165511833,140.68959107800038,129.5194945662278,88.52753424069117,56.540163480438345,37.49342472556218,25.034354068510268,14.830418495332472,13.05456607832416,24.61203843811821,30.258611093396144,83.44683414771913,11.54455983152667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.1795010589016,150.5031125612114,143.63136884150472,103.6389901159608,72.76513502864817,54.72177567619629,53.72371319717623,48.66655947928001,44.223130634327646,92.8972857184708,100.98432621628412,232.74224553568703,255.88301531180997,92.89880483944344,0.0,0.0,0.0,0.0,0.0,0.0,219.82136210295465,233.01568731076105,50.04060439902682,70.1742742098221,192.35033799434055,205.1041181200833,178.17390107772673,105.83563904238852,78.51804615201043,63.44684698251559,57.011090981954666,51.0986721564659,47.49227896743448,97.02853520354704,108.19559347337434,243.2864642067347,255.88301531180997,119.73407682101048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.1670972357158,0.0,184.38710585579688,200.8984317073481,175.4387237665005,104.282337847871,74.00018037939903,55.11978537102621,48.59667991453888,41.1362768179368,37.719773750484535,88.0771148723054,99.78877801082172,234.90471424023056,255.88301531180997,201.6291288951847,186.39918158404967,26.049126878229306,0.0,0.0,0.0,99.80700746249332,183.2021914971429,253.6119294577232,75.38789738789954,244.3202260286117,219.0078728221095,227.5043164220475,216.62665069750685,187.4101565913372,175.96661830449057,168.94068380606163,168.35354355013885,168.41582751001684,167.53017998297162,187.64713946306796,192.0161313803613,246.55105517692363,255.88301531180997,243.6632062079478,89.29089252943939,27.37607904782448,0.0,0.0,0.0,0.0,0.0,62.21483987370999,191.8247221378095,201.0154040222409,233.1265831417633,229.67741897339943,219.3633471297057,191.08870802656867,180.0971082290805,173.96213818110095,171.83916662184595,168.61787059937703,167.1587549051628,188.2616238964981,193.68564532928528,247.8825647094368,255.88301531180997,174.38597293246565,84.24057485592003,0.0,0.0,0.0,0.0,0.0,152.00628276363204,0.0,0.0,84.074990669903,191.7024328995125,206.638430302443,181.20910478104804,106.92029141684868,75.42739453318801,54.89647458804912,50.24416660935968,36.99743172799741,30.8358770629968,43.376980252570895,46.48586132306493,100.41389629106033,143.81062511627547,25.49464772321815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51828440336828,133.36135150601737,123.1984321991007,83.69445086625836,53.12973689687661,33.43661216814498,22.02421586123741,14.151371420565392,13.029500582275707,25.92000159555548,29.02204662167265,82.3044551762989,14.144535376188545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.55506509962105,149.74507119586738,143.5614892767636,103.81141034635468,70.73862765115535,49.1405252227416,45.41867883979003,37.86636892434365,33.01201785629398,81.53046304074225,89.90081959995166,225.26361298741344,255.88301531180997,75.88237126449168,0.0,0.0,0.0,0.0,0.0,0.0,255.88301531180997,255.88301531180997,200.63714290005515,49.39421842517136,207.13822110243933,206.78806371824737,176.24385788199615,106.15465444664152,76.51204690764818,54.01538442392182,45.80073776440731,41.69151553343427,42.77692746838076,93.66748005159587,103.2462973445351,241.912419286988,255.88301531180997,236.60005324568928,76.63585526691779,31.877234489736917,173.73047223277436,236.0615248608908,213.49346369145067,171.6515551817257,126.8496394568248,149.9235679101518,148.2426605539331,27.157325627765285,191.22618847459196,195.37111004842188,166.59668014528845,90.0861523586129,57.65595783483749,41.21147330608215,37.40683483012208,33.23760732073002,30.506987372421687,81.541856448037,94.47869065098207,232.76123454784505,255.88301531180997,218.9433101807726,102.61890038283757,0.0,0.0,0.0,0.0,83.78939592704795,0.0,0.0,84.98722281396928,63.47798896245457,170.66868391243196,164.28153978299534,139.462900892599,68.0201606706281,39.9726301528997,23.803866080677302,18.3228776114164,13.730574911145974,9.100294186559712,58.87125461294413,72.33674291436557,209.2984111255239,255.88301531180997,169.83544605894264,50.26163650054496,0.0,137.35739922452925,0.0,0.0,0.0,0.0,0.0,32.552483762072406,50.89131214370146,201.1035130386536,183.6450152606655,157.99845544018405,86.51014158903416,49.146601706632126,26.28003326606956,21.70975781990232,16.65032542054715,13.114571356743172,64.88393542262668,77.54353004806617,214.77484223186687,255.88301531180997,167.8074195604772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.20315034309858,88.87541294342418,206.62323909271663,192.21133842534468,163.76655777327264,92.7734773592012,63.32531730470492,42.373600850146616,34.962569185155125,23.749177725662506,18.356298272814332,29.24004048124553,34.844077749289724,90.1256495039014,75.49423585598387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.5077793660235,160.20269997147494,149.50429052170503,107.801381580976,74.58200371191758,57.03995428043469,47.661660955883086,33.74119592315795,26.888441215609195,39.03533251278497,43.9519675407126,99.8138435068702,32.69376201252731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.15226632328836,0.4268729933099539,101.11041325701268,140.15865829806503,129.874968873824,88.05204937625695,49.99503076984782,26.50790141196456,23.36787836153155,17.84739274698218,17.817010327529516,67.33731579342944,74.82582262802524,209.6781913686822,251.35527525287645,69.6129590104341,0.0,0.0,0.0,0.0,74.85468592650525,0.0,0.0,0.0,0.0,156.26817665235475,203.30168108605395,194.0988462338415,166.0885341799426,94.5812313166348,66.44635134298001,48.68175068900634,40.06985389514824,32.39297605994592,26.1949624916021,74.16576456541607,83.44987238966439,220.18139377346876,255.88301531180997,78.07446282800151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.363134317191182,189.1282824113854,178.59165934520092,148.0239071338739,71.23462064872012,36.91084183255731,10.696890328797297,0.0,0.0,0.0,41.98014851823459,54.5303664336445,196.77933519005293,255.88301531180997,255.88301531180997,6.0491397130257525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.39524843938142,109.14960144418804,183.53563855063592,159.18185067786536,129.4010031303624,56.56978633940469,0.0,0.0,0.0,0.0,0.0,28.658217148726973,43.5638321322048,183.79161043452464,234.93281797822425,58.18005457039597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.95960818273813,196.5279206690821,178.236944598091,146.77898749680088,72.79551744810084,43.3131771717203,26.243574362726367,15.653782062499715,14.158207464942244,14.520517816915284,66.40533507671891,78.22257712283324,220.91664832422327,255.88301531180997,106.62634150864416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.14072473896051,201.0267974295356,186.8655517226481,161.26152728940036,90.1302068668193,60.96308419226016,41.57910058145941,38.18918213102822,29.758060732913474,27.99208260222728,40.698769977818415,45.80529512732521,104.97429745090548,108.21686116699122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.747330279007301,140.52856425490126,135.9529718853298,120.36755026659856,72.6200589757617,39.81540113223216,22.18068532141864,11.681280719063666,2.4586972942069765,0.4405450820636534,14.95574597557472,22.593126665488573,80.58632935625066,21.26769361686603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.575933530050484,0.0,0.0,103.8987598022811,128.28065141304535,117.11359314321808,74.61314569185656,39.68855453101728,19.87162144301604,17.80865516218003,8.968890222426932,4.878657003611805,18.72164686673264,26.337759863029625,82.20723143405037,21.980161353031043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.49455134687,140.47007809745486,129.6425433650111,86.52153499632891,53.23987316739253,34.31466409032702,34.45290409883665,28.24273756271177,24.551273599212884,76.68370757755574,86.4068413628951,223.80905465611704,255.88301531180997,150.62084443659052,0.0,0.0,0.0,0.0,0.0,0.0,6.293718189619711,130.26082560087286,131.0895060914443,128.46674373219295,217.5715439424848,182.775318503833,155.73344606998785,82.06519362310917,52.13015529688391,33.949315496408715,28.99014508124735,23.73702475788144,18.515046414454517,68.02167979160073,77.87166017815498,214.52874463430027,255.88301531180997,104.7479484259831,0.0,0.0,0.0,97.73948381873942,255.88301531180997,93.20490771542906,0.0,0.0,144.60056802204477,93.36061761512396,208.70443482522424,172.78557898779647,143.5987077405931,72.66715172591333,42.30068304346022,24.49962348614335,17.694721089232534,9.78541774521732,3.651966818210424,52.53576059657699,64.323379783725,202.51477642222991,255.88301531180997,112.54103901559183,0.0,0.0,0.0,0.0,0.0,245.4155122498803,177.63081533001034,0.0,62.62044517340307,159.24869200066124,199.11574324596296,155.27011417333466,131.36142874554565,57.79875520626501,29.475504232003683,3.9930094765665967,0.0,0.0,0.0,41.82443861853968,54.74684117224474,193.89072666059076,255.88301531180997,255.88301531180997,255.88301531180997,39.83514970487639,81.13852982980285,0.0,0.0,0.0,0.0,0.0,62.31054449498588,97.00195058652596,211.71153479055184,174.10417599204217,145.10871398739062,70.30795685541382,39.94300729393336,20.43293664240404,16.428533758542695,7.370015398730396,2.472369382960676,16.780969824193615,20.859809635713997,78.3387898772397,124.95681472492372,52.59652543548232,0.0,0.0,0.0,0.0,0.0,0.0,5.475671545856685,0.0,58.17549720747808,73.18061461466338,178.53545186921346,141.1969774828599,130.98316762335998,88.45917379692266,50.29505716194289,27.986006118336743,17.604333391360857,10.241913597493626,6.831487013931895,15.827721413866229,20.245325202283823,79.83056667236559,76.82042846509273,136.3509815801597,0.0,102.07733375609376,0.0,107.23626857915642,21.7682439773487,0.0,0.0,0.0,0.0,0.0,124.336253807603,135.99930507499508,114.6685679377648,67.83862571439842,40.25746533526844,25.96405610376184,22.866568440562563,17.613448117196654,13.691837326343824,63.09972784026887,74.41565996541424,212.3632376878115,255.88301531180997,147.65855853995558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.498554967543924,151.78828890405916,238.27488411801755,190.7218403116777,159.0215834152526,83.69976778966257,53.583954067693966,32.739335641706305,25.267539137809475,19.11358007767203,15.359832154295171,63.00478277947929,71.255888342337,211.02565167140796,255.88301531180997,87.76493551242925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.54987698568047,70.44771598489609,197.37786885327048,149.17312214967097,124.73274438146032,39.02849646840812,0.0,0.0,0.0,0.0,0.0,34.151358585768946,46.16304811638035,184.78283686916788,245.5719817100615,255.88301531180997,185.13299425335984,108.39763656273458,0.0,0.0,0.0,0.0,0.0,0.0,255.88301531180997,171.86575123886703,202.70238786235012,146.18880899893287,115.90893021191984,38.51959094257596,0.0,0.0,0.0,0.0,0.0,19.76224473298644,30.43179088427634,169.93722716410906,227.2551805825356,96.69964551297194,80.59544408208646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.73614292070448,70.51531686817827,193.65526290983257,148.48420078858177,118.96312292739908,45.12700761304445,0.0,0.0,0.0,0.0,0.0,34.00856121434141,44.65759923250076,183.70502053908456,239.7712182760613,50.06794857653421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.553153248234,62.89236782750444,90.63151678778829,221.87369453698224,171.18366592215466,144.1493890931727,70.43632257760135,32.92087059793598,8.754694165285636,7.7900523476635,0.0,0.0,11.95700117559661,18.04335935245188,74.7794894383599,84.58465575622147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.328657971990277,154.61689215510236,111.92579502167538,103.68380418465348,65.26827302870291,13.9554048150957,0.0,0.0,0.0,0.0,0.0,0.0,54.24173344884418,5.844817942206575,0.0,0.0,0.0,0.0,0.0,0.0,103.1278059086697,83.17035413069988,0.0,0.0,58.87429285488938,126.8678689084964,121.28889713650064,109.7261078533024,67.31073117640835,36.39510026234831,19.42044251414395,18.464915422357613,11.6645703883647,8.01868005404481,58.09346467495588,68.50779850284339,204.0149083827053,255.88301531180997,134.16572606102673,53.67434176556565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.164406456273,93.95839171785516,209.53995136017252,153.4243821915852,118.00303847269484,43.63523081791856,1.2312475483192795,0.0,0.0,0.0,0.0,47.77027810542637,60.31365997645944,199.2965186417063,255.88301531180997,128.25482635651062,244.57771703347305,0.0,0.0,192.95570770193493,17.848911867954815,0.0,0.0,0.0,36.56296312982428,167.90464330272573,194.94271793413927,138.14810169078487,108.97945989525311,26.45169393597713,0.0,0.0,0.0,0.0,0.0,29.679826002822864,43.53952619664266,184.3126689281379,244.9119236474524,44.78900319663354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.97866159962787,221.98459036798445,160.29460679031925,124.18662039179864,53.394063946114805,26.541322073362487,11.89775545766391,7.313048362256647,3.00558084435496,3.209143054687821,57.373401333927696,72.50460578184156,215.18956225739572,255.88301531180997,93.72824489050124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.96545294804383,199.6687032800015,152.9861157909805,129.7200185346154,9.95631885463857,0.0,0.0,0.0,0.0,0.0,38.9639338270712,62.11078008708461,209.55438300941256,255.88301531180997,92.82436791178442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.980631322973714,88.81160986257359,224.9970072567163,171.4996430844624,142.9181415448534,66.3817887016431,34.05717308546568,15.936338563409508,13.116090477715808,3.705895612738905,2.021950014574906,13.813367004154486,17.189613365831967,74.9838112091791,74.90709560006111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.393671215700405,153.00966216605633,110.05271886241852,99.39532567890971,29.063822448420066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.107973563724165,4.760165567746408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.17549090545462,116.19528451526124,103.48100153480694,60.5726701022934,28.70075253596071,9.136753089902909,3.816791443741136,0.0,0.0,47.24390268840894,57.95066730352835,192.32071513537423,254.72240688871813,129.22250641607798,9.862133354335306,0.0,0.0,0.0,0.0,0.0,0.0,67.61987229433923,71.7944167271355,98.1617994491315,220.88930414671583,160.13357996722016,130.67098826348385,31.636453815574537,0.0,0.0,0.0,0.0,0.0,27.2537898095275,37.9324506866532,175.69621477136184,234.42998893628268,43.45673410363415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.61443309424436,222.9773359236003,164.38559956962072,134.42321706588805,58.52869283361531,26.699310654516356,6.577793811502136,0.0,0.0,0.0,42.99871913038521,56.10417576129259,194.23025019797427,253.63243759085373,61.54110972234713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.377952164072582,132.33138748657203,241.26983111556405,180.91363575187088,151.36977107609871,76.11479677330456,42.78452307324392,22.91897811411841,12.697572649755337,5.071585367136231,2.441227403021694,52.23345552302297,63.18100081230476,200.75487477543425,255.88301531180997,80.97598388573108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.43525405900192,209.6645192799285,153.6697202286655,122.8885315206835,20.565100167023136,0.0,0.0,0.0,0.0,0.0,33.31584205082064,46.51396506105864,185.91382243329332,251.5041491081945,106.30428786244592,9.108649351909197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.54038236422672,211.62570445559805,154.81817568397628,127.28106981305264,52.67476016557294,22.45640577795158,3.2212960224688865,0.0,0.0,0.0,6.647673376243269,11.889400292314429,67.71253867366985,72.45067698731309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.02421586123741,153.2086670134713,105.4231976983186,96.69508815005403,56.095820595943096,25.460467501333905,7.6624461859623025,47.38594049935015,39.63842353892038,37.75851133528669,52.15673991390499,57.47594199958045,113.59606853108568,114.28574945266118,28.357431196145587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.32576790707813,165.57583085167892,154.80906095814046,144.07950952843154,102.264945196214,69.25368690040634,49.53929447805783,46.73499716257678,40.600027114597246,37.05667744593011,87.397308237052,99.2084737992758,237.1287073441657,255.88301531180997,173.7449038820144,178.50810769170604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.41993403981193,121.39903340701656,229.8300906311491,166.84657554528664,136.18919519657427,61.377044657302726,30.801696841112545,11.457210375600257,0.0,0.0,0.0,43.743847967461846,54.25084817467998,191.12668605088447,255.09003416409536,193.2678870618111,96.52874440355068,43.94589105682207,0.0,91.38348166924176,112.5015418703034,37.02249722404586,82.9113440048659,97.6794785403204,255.88301531180997,185.9654725463629,242.10079028759444,180.9318652035425,152.97852018611732,77.50023510034613,46.35825516136373,26.71298274327005,18.290216510504784,11.89547677620496,9.423107393244283,59.09988231932544,69.71853791803211,207.0820136264519,255.88301531180997,236.02354683657495,236.8514677666601,132.2204916555698,0.0,0.0,0.0,0.0,0.0,0.0,143.17107518679683,152.56759796302003,237.1195926183299,177.02012869901176,148.45457792961545,75.3225751860763,43.77119214496924,19.06268952508881,0.3729441987814721,0.0,0.0,47.805217887796935,59.87615313634104,197.51914710372532,255.88301531180997,175.18199232212547,59.04443440382432,0.0,0.0,0.0,0.0,0.0,3.9740204644086807,40.59395063070672,152.87370083900564,151.9759003441794,217.48115624461303,154.21128685540927,128.73562814434902,56.787020638491256,29.243838283677107,14.549381115395317,10.482694271656005,5.792408268650727,5.025252177470915,56.41559556068241,68.55413169250869,205.65707815412188,255.88301531180997,112.18860294994094,0.0,0.0,0.0,0.0,189.69643365515023,78.89478815322349,0.0,0.0,64.1327301016595,149.98964967246135,253.1455593191248,191.72749839556096,160.68502088028603,85.69589274770271,56.85082371934184,40.82941438146488,39.643740462324594,29.40942246969413,23.3428128654831,33.9622280246761,37.926374202762666,96.10794789413129,140.3295594074863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.31572630690302,184.19797529470404,131.14647312791806,119.79180341797054,77.3111045392533,43.253171893301285,22.694148210168688,11.718499182893185,3.361814712437466,1.598115263210219,15.441105126331054,22.483749955458972,82.60903893131187,65.23333324633232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.99137461167635,159.64518257451854,145.5416634645911,132.37392287380572,88.05053025528431,53.01504326344279,32.69983849641784,26.753239449044838,15.736574155508228,10.313312283207392,20.135188931767917,23.361042317154705,80.23845065351765,83.2759330382979,104.61882314330926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.74816077699846,163.7225032650663,150.65122685604314,139.03147053637113,97.34906972877266,63.341268074917565,42.166240837382176,33.801201201576966,16.83261993726315,5.11260163339733,49.83780174918028,54.78405963607427,188.1097117992348,249.8794492279632,252.53411312763984,63.62306501534105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.88782329938298,132.17263934493187,217.42646788959823,156.2886847854853,129.38809060209502,57.531389915081554,22.64857458098969,0.0,0.0,0.0,0.0,38.7223935924225,49.22863423915432,185.48922812144235,248.50236606627112,85.41713404922452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.2609735471564,153.18360151742286,227.51646938982853,165.09426950335413,135.86942023183497,61.25095761657416,30.86853816390841,12.57452385097204,0.0,0.0,0.0,41.67708388419425,51.4959222908095,188.58063930075107,252.1125570577341,90.98319329295288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.03130952454156,169.44351284800325,250.36936574163744,189.1571457098654,158.6493987769574,82.89843147659852,52.36637860812839,34.80154236205599,28.83215650009349,23.90944498827532,22.2794281846398,74.89266395082109,87.12234734100537,225.3494433223672,255.88301531180997,147.0706587235465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.410600430187756,113.50795951467292,204.1022578386317,158.15492490036527,135.50407163791664,67.1762889703303,39.00570965381862,21.696845291634936,19.149279420528902,12.531988463738308,14.202261973148609,27.1945440915948,31.05159224111072,87.85988057321885,125.79688862278994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.22640712763075,155.43493879886535,102.86955534332203,94.0047249075205,53.21784591328933,18.42997563998705,0.0,0.0,0.0,0.0,9.217266501452473,17.31266216461526,74.6374516274187,51.02803303123845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.89281842987765,125.98829786534174,109.76636455907718,99.79713317617122,58.511982502916354,25.322227492824275,1.555579875976487,0.0,0.0,0.0,45.83415842580525,57.31339605550869,192.11563380406875,252.38296059086284,71.17081756786953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.39679322994696,164.42509671490916,246.97185168634311,186.7971912788796,156.65479293988992,81.3686766571568,49.94793801969619,30.30114648062988,22.407034346341,15.690240965842914,12.693015286837436,64.25881714238807,75.29295232710996,210.9565316671531,255.88301531180997,236.1853332201604,220.2383608099425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.16682024921904,172.0579200419051,241.6693599313666,180.2976321974681,150.22359430224685,74.47490568334693,43.47192531336048,25.372358484921172,18.426937398041783,11.557472359794051,6.87782020359721,56.30166148773491,66.0080849423753,201.28656711585592,255.88301531180997,108.84805593112034,0.0,0.0,0.0,0.0,0.0,0.0,128.80550770909016,106.92029141684868,255.88301531180997,249.1540689635308,247.50886095016892,189.05308592324005,161.07999233317065,88.04673245285274,57.737990367359686,37.52380714501484,28.384015813166663,20.293177512921773,15.065122685604315,64.10386680317947,74.95266922924012,213.24660653339777,255.88301531180997,171.93411168263552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.50481183083348,196.6464121049475,255.88301531180997,199.4560263438328,169.20425129481347,91.8149120254696,61.06182705548133,44.54138647809432,39.754636293326826,34.05641352497937,29.66691347455548,82.62119189909295,96.059336023007,234.10033968522123,255.88301531180997,181.52812018530105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.8573251360127,191.88776565817372,255.88301531180997,198.53240079247172,169.84987770818267,98.59930628924988,70.79103732471123,53.78371847559524,53.202654703563006,44.77533110787984,40.36076556140751,53.86727012909007,61.8001198481811,122.5284998501694,181.31696237010505,35.35754063803977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.59946730107944,208.6596207565316,158.03947170644514,148.609528268824,108.81615439069505,78.6767942936506,59.55485905062909,48.48578408353665,39.15838131156826,33.95994934321715,44.1433767832644,49.89249010419508,107.938102468513,114.1254821900484,98.85755685459752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84806876591679,154.2363523514577,144.0673565606505,135.82308704216962,94.83568407955087,62.03254535699399,43.94133369390417,45.22195267383403,41.68619861003005,36.65411038818228,79.15835564197536,79.18645937996908,207.51952046657027,255.88301531180997,106.8207889931412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.97821099725466,130.67402650542908,184.56560257008127,125.24392858875142,76.13378578546248,0.0,0.0,0.0,0.0,0.0,0.0,30.871576405853677,41.33907946778334,174.80828856285768,236.462572797666,81.65503096049817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.37799089921151,145.34341817766244,195.79342567881392,133.15778929568452,90.19628862912884,0.0,0.0,0.0,0.0,0.0,0.0,32.42487760037121,45.08827002824229,179.8958247002066,242.1266153441292,93.82394951177712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.68233663361625,173.66666915192377,204.50558445686585,146.0262630548611,118.00759583561276,38.47401731339696,0.0,0.0,0.0,0.0,0.0,36.24622640703024,46.148616467140336,181.5911637056653,244.762290231648,98.59171068438668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.64310971130193,161.5501602742007,210.89500726776143,146.2867923016677,114.57286331648888,8.744060318477207,0.0,0.0,0.0,0.0,0.0,43.190887933423326,53.624970333955055,184.6985256551867,250.63217366990304,196.9365642107205,32.04281867575394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.84318984083893,197.8723427298626,213.27774851333675,152.19921112715647,120.27108608483634,23.443834410163213,0.0,0.0,0.0,0.0,0.0,0.0,0.1450760528864789,56.49686853271829,114.68527826846376,124.15471885137332,98.6745027773952,19.6186878010726,0.0,0.0,0.0,0.0,4.808017878384356,71.01206942622936,108.6543680071096,116.03729593410738,164.99856488207826,113.76696964050691,101.29574601567394,57.57468486280161,2.8703790777905973,0.0,0.0,0.0,0.0,0.66993234893128,8.936229121515316,72.52739259643107,53.64395934611298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.34399735874973,126.96813089269018,114.34271648913496,104.0597866253802,63.79092788281702,32.3329707815269,15.364389517213077,16.86072367525686,13.612843035766891,11.183768600526266,61.4074270767554,73.69103926146816,213.56410281667812,255.88301531180997,151.5201640523894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.45766751074649,180.5779100169189,233.6567563612123,175.18654968504336,150.3656321131881,78.932006617053,53.18290613091877,40.09415983071036,38.13373421552711,34.97776039488145,32.55020508061346,83.69217218479942,92.50079514461352,225.80442005367087,255.88301531180997,160.7571791264861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.01388467051865,182.81253696766248,222.856565806276,161.95880381583902,135.26936744764478,56.44293973818981,0.0,0.0,0.0,0.0,0.0,16.18927220535295,27.628253129281607,165.4391099641419,236.79222204872744,210.6002977990706,0.0,104.24739806550043,0.0,0.0,0.0,0.0,0.0,0.0,42.03255819179044,133.02486621057912,179.68162864306527,125.7140965297814,106.16149049101836,39.90730795107648,11.500505323320306,0.0,0.0,0.0,0.0,47.75204865375478,61.39223586702906,195.74329468671704,255.88301531180997,125.01606044285644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.58101243284644,166.36273551550292,206.2913111601963,146.9893857515106,119.61938318757667,49.84387823307081,10.675622635180432,0.0,0.0,0.0,0.0,28.099180630797925,36.69208841249812,173.20561593672957,241.10652561100596,114.92150157970822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.79923801100415,151.0401218250373,190.9770526350801,132.3215132002499,108.47814997428414,7.166453188397536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.08743322822771,101.9041539652136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.51815559390462,109.5400155341548,60.646347469466114,10.424967674695935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.77512505888791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.98663056733598,95.56865994884645,84.25424694467372,69.26204206575581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55583096213078,37.025535465991126,160.84756682435778,107.19297363143636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.1661958002198,255.88301531180997,185.99357628435655,185.60620043633512,127.65097576988886,68.66426796302461,0.0,0.0,0.0,0.0,0.0,0.0,8.176668635198672,0.0,144.11293018982948,105.36243285941326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.87148633152896,255.88301531180997,176.01067281269695,172.60176535010785,113.36060478032752,47.08287586530981,0.0,0.0,0.0,0.0,0.0,0.0,1.4530392103237395,0.0,139.94446224092374,83.2220042437694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.56641977177685,245.65705248452895,165.90244186079505,162.82394320975368,108.42725942170092,49.07900082334994,0.0,0.0,0.0,0.0,0.0,0.0,21.53505890804949,32.69376201252731,158.08200709367887,89.26962483582253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.282794752267634,236.5354906043524,159.6975922480744,155.25036560069043,97.05208157862286,31.829382179098964,0.0,0.0,0.0,0.0,0.0,0.0,0.8924835714220566,0.0,142.91586286339447,90.74393173976313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.1171783638847,238.3872990699924,147.92820251259798,141.95274016674497,81.34209204013571,6.943901965906759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.6997162197272,67.71633647610145,63.30784741351964,54.5896121515772,2.5893416978534387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.082438097733046,88.2275078485961,86.08250903523788,79.89133151127092,67.88571846455005,24.43885864723801,0.0,0.0,0.0,0.0,0.0,0.0,22.671361395579183,32.42487760037121,156.48237270949605,153.25348108216394,56.07151466038097,0.0,0.0,0.0,0.0,0.0,0.0,16.350299028452078,59.93084149135584,255.88301531180997,173.60666387350477,170.20307333431987,107.573513435081,31.591639746881853,0.0,0.0,0.0,0.0,0.0,0.0,5.23489087169431,27.02820034509146,159.22666474655804,214.6069793643909,196.20434790191123,171.98196399327347,50.69534553823176,1.7355957112335314,0.0,0.0,18.156533864913055,88.06875970695592,252.7703364388844,255.88301531180997,178.2073217391247,176.09042666376018,120.08575332617508,84.91430500728289,0.0,0.0,0.0,0.0,0.0,0.0,1.5905196583470524,0.0,151.70397769007803,143.7627728056375,0.0,85.94426902672826,0.0,0.0,79.87386162008565,109.77016236150874,150.58058773081572,180.302189560386,60.15111403238766,255.88301531180997,185.8067244047227,185.69886681566567,133.48212162334173,108.69918207580228,29.69045984963129,0.0,0.0,0.0,0.0,0.0,30.694598812541894,45.6131263242871,173.39094869539082,239.55626265843367,225.7550486220603,73.23302428821923,0.0,0.0,0.0,69.6995489058742,79.6026985264706,132.83421652851362,221.23110636555836,255.88301531180997,187.8210788144345,184.10303023391447,129.28023301303807,105.51586407764924,37.7729429845267,12.062580083194623,0.0,0.0,0.0,0.0,33.67435460036209,43.19012837293701,170.00103024495965,137.20092976434802,0.0,0.0,0.0,0.0,0.0,0.0,16.32143572997204,0.0,255.88301531180997,255.88301531180997,164.31875824682484,160.98352815140848,105.51130671473132,60.79142352235259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.948118168345639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.66074061431678,112.86840958519434,107.98215697671937,60.82180594180526,17.261012051545734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.36043093370151,80.9858581720532,74.94127582194535,63.67243644695163,2.2915939872173143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.754771404813915,136.6122703874526,143.91088710046927,167.70032153190655,86.76231567049129,0.0,0.0,0.0,0.0,0.0,64.56036265545579,240.98043857027736,255.88301531180997,177.84880918958322,173.38487221150032,110.28970173414932,66.50483750042639,0.0,0.0,0.0,0.0,0.0,0.0,2.3432441002868467,0.0,140.44349348043377,113.2671788405106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.46027451788801,255.88301531180997,168.51001301032008,160.8809874857557,100.55289586005628,53.30595492970208,0.0,0.0,0.0,0.0,0.0,0.0,7.703462452223402,0.0,150.49475739586194,128.20849316684527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.59074507490845,255.88301531180997,163.63819205108513,162.49505351917858,109.63572015543072,78.40639076052189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.41817036545801,63.1779625703595,58.7694735077777,43.75448181427027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.729396950652358,29.234723557841303,156.93962812225865,127.17169310302306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.96370210848637,255.88301531180997,170.39296345589904,165.95105373191933,110.09829249159752,74.8113909787852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31767012990637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.40982173288154,112.25012734933256,106.11363818038042,54.8592561242196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36888900817216,47.00767937716446,43.72713763676288,13.456373575585664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.888531289933921,135.90284089323288,189.93265696639472,93.44568838959144,0.0,0.0,0.0,0.0,0.0,98.5043612284603,134.58272476801454,190.95198713903164,255.88301531180997,164.7912048693138,164.22837054895317,106.03388432931716,52.12104057104811,0.0,0.0,0.0,0.0,0.0,0.0,8.646077015742357,18.870520722050703,148.86777883417167,176.37602140661525,214.35328616196117,183.9754240722133,146.31489603966142,112.06099678823972,122.3325332446997,117.82985868181466,147.23700247004984,153.59528330100648,82.47687540669278,255.88301531180997,180.79210607406023,179.74391260294323,124.32334127933564,100.81114642540396,21.923194316557293,0.0,0.0,0.0,0.0,0.0,18.244642881325785,0.0,147.3433409381342,166.55490431854105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.70641715261695,255.88301531180997,178.3212558120722,178.42911340112914,124.2800463316156,99.5419208527688,0.0,0.0,0.0,0.0,0.0,0.0,14.610145954300643,34.676974442300065,165.46949238359454,220.41457884276795,25.754417409538444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.88380031113958,255.88301531180997,192.2174149092352,185.1003331524482,121.71880837175588,89.57648727229446,11.663810827878384,0.0,0.0,0.0,0.0,0.0,18.3137628855806,27.52267422168359,154.06772992349542,206.9187081218938,109.243027384005,0.0,0.0,0.0,0.0,0.0,0.0,21.200852294070167,86.35519124982557,254.5256807227621,143.03511385974616,142.19807820382522,83.51139678905605,10.199378210259894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4356659262362,80.66836188877284,1.869278356825261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.89903655802827,86.21771080180226,85.15128787901368,25.12626088735458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.36397764997879,65.0996506007406,61.080056507152925,49.871222410578206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9594343361121105,17.758524170083135,149.61974371562513,203.43688285261828,124.74945471215928,21.99003563935316,0.0,0.0,0.0,0.0,0.0,0.0,133.6545418537356,255.88301531180997,181.2448041239049,180.95389245764568,124.2572595170261,98.76489047526688,10.77740374034686,0.0,0.0,0.0,0.0,0.0,21.45986241990414,28.661255390672245,155.39696077454954,176.8993585816874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.86917567845367,255.88301531180997,163.0844724565603,163.67844875685992,108.0474791785426,61.335268830555314,0.0,0.0,0.0,0.0,0.0,0.0,1.4446840449742566,0.0,146.2943879065309,189.09106394755585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.83225963996424,255.88301531180997,178.94409541085182,174.06240016529475,116.44290123380046,88.61336457564495,0.2347041902718429,0.0,0.0,0.0,0.0,0.0,2.7420133556030843,0.0,146.08854701473908,189.9197444381273,0.0,0.0,193.2838378320237,0.0,0.0,0.0,72.27673763594657,240.34392688274409,255.88301531180997,255.88301531180997,161.53344994350172,160.94858836903788,105.85462805454644,56.68144173089323,0.0,0.0,0.0,0.0,0.0,0.0,8.18350467957552,23.58511266061811,151.74499395633913,190.0017769706495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.27541803119286,255.88301531180997,154.61081567121184,155.46076385540013,99.43026546128029,31.56049776694287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.10000459601607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.025413189300494,116.98902522346212,113.51175731710453,110.137789636886,63.272907631149074,23.51067573295908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.56089049735728,72.83577415387562,65.42778073082938,54.69746974063416,2.547565871106024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.54428330652905,174.57662261453112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.4246524145594,255.88301531180997,183.02597346431745,180.50499221023253,124.1615548957502,98.1298979087062,11.369101359187528,0.0,0.0,0.0,0.0,0.0,24.34391358644844,38.973048552907,172.87140932275025,211.4996174148695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.725399632001857,255.88301531180997,168.59432422430123,169.483769553778,113.89153756026283,70.51911467060985,0.0,0.0,0.0,0.0,0.0,0.0,8.080204453436458,0.0,157.4637248578171,194.57357153778935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1726778493212,255.88301531180997,175.3665655203004,179.03752135066878,120.9220294216097,78.10484524745416,0.0,0.0,0.0,0.0,0.0,0.0,21.121858003493237,33.31204424838905,169.41768779146847,229.1829450968073,159.01322824990308,7.604719589002239,0.0,0.0,214.71863475587944,151.77917417822334,208.97104055592135,204.33392378695828,216.2977610069317,255.88301531180997,183.26827325945249,181.319241051564,122.96904493223307,95.20483047590078,10.909567264965956,0.0,0.0,0.0,0.0,0.0,20.63725841322322,31.953950098854897,166.09840846626474,219.61020428775865,224.13490610474685,210.57447274253585,100.4807376138562,41.49023200456036,138.18911795704597,117.88758527877472,43.58585938630798,100.0888044029168,170.0990135476945,255.88301531180997,163.7331371118747,162.7510254030673,105.7931036551548,52.46967883426744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.28955355711621,53.24139228836516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.70873456921484,132.80003630662938,127.78162017353532,76.93208385658127,36.663984674504405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8464915422357613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26984371961092,98.11926406189777,88.13028410634757,74.45363798973007,32.989231041704485,0.0,0.0,0.0,0.0,0.0,0.0,10.928556277123873,28.248814046602305,161.9808310699422,211.6553273145644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.61232172663843,255.88301531180997,191.6849630083272,191.50570673355648,135.23214898381528,105.88804871594438,18.29401431293637,0.0,0.0,0.0,0.0,0.0,12.526671540334092,28.3627481195498,162.6644355076272,215.89595350967025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.44509614295812,255.88301531180997,189.50350529162583,183.8987084630953,126.49644383068755,99.88144439015235,29.210417622279174,0.0,0.0,0.0,0.0,0.0,22.871125803480467,30.30570384354778,160.47310350460367,212.47109527686845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.633570052685823,227.2004922275208,133.5504820671102,134.17256210540356,79.06720838361737,13.710066778015422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.612579114816148,142.5208914105098,198.75191377301724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.41879481445724,73.71382607605766,255.88301531180997,154.7429791958309,147.86971635515158,89.72991849053041,21.26389581443445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6777918747451896,133.30134622759837,189.66073431229336,41.32996474194754,103.1870516266024,103.02906304544854,155.31492824202735,28.513141095840496,59.56549289743754,15.697836570706082,98.472459688035,73.31885462317301,255.88301531180997,165.5393719483357,160.71312461827972,99.90347164425552,22.43969544725261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58833758398584,83.5691233860161,17.36355271719848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.76096386337166,103.8896450764453,108.39383876030298,106.5914017262736,60.31973646034996,21.72039166671075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.460512538496268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48929859744802,55.812504534547,51.9698880342711,30.585222102512304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.56781661605884,54.84634359595222,50.4826686020631,19.20320821505739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.10582999375231,35.1942351334817,169.71239726015932,226.89742759348047,215.3376765522275,234.5294913599901,42.04547072005782,16.442965407782708,0.0,148.65814013994827,82.20267407113248,45.893404143737946,170.74995688446785,255.88301531180997,151.2110229344585,144.42586911019194,82.78601652462366,8.519989975013795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.302337275919935,142.72293449987004,204.8542227200852,196.92441124293944,72.29952445053607,0.0,0.0,0.0,0.0,91.9744197275961,126.71899505317832,238.76100282926015,255.88301531180997,166.27386693860387,163.4961542401439,106.45468083873658,60.90231935335483,0.0,0.0,0.0,0.0,0.0,0.0,7.863729714836214,21.73558287643708,152.30403047426816,214.84320267563533,202.22690299791591,124.94769999908792,155.72661002561097,43.73473324162604,68.88530006454275,94.37083306192513,34.18629836813951,121.24332350732163,255.88301531180997,255.88301531180997,174.85158351057774,177.4690289464249,120.14423948362143,90.40288908140695,0.0,0.0,0.0,0.0,0.0,0.0,23.975526750584866,33.31812073227959,164.28609714591323,221.4673296768028,129.373658952855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63891917845596,240.151758079706,169.4966820820454,169.10171062916075,115.42357106116351,49.54613052243468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.15130071381014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071508127607955,4.921192390845537,92.94134022667718,98.39270583697171,95.70538083638344,48.55946145070936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.683115330922426,60.116174250017096,113.89001843929024,65.30852973447769,28.891402218026183,0.0,0.0,0.0,0.0,0.0,0.0,66.5868700329486,76.9100566024781,74.13234390401813,67.68215625421719,29.315996529877182,0.0,0.0]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-0.4416917993056103,-0.2818248242867814,0.0,0.0,0.0,0.0,0.0,0.0,0.232671466321662,0.7981722061849167,0.0093625443743084,-1.000002349861798,0.3244764153252977,-0.5187339128170766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6389018638958232,0.4013043529850641,-0.1471388101178082,-0.3161541536592457,-0.3401265507745094,-0.3542009638862148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9387480562756362,-1.000002349861798,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.3043438852655102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7358470333402556,-0.3472096521557264,-0.8104108262820519,1.000002349861798,-0.9068970474728416,-0.2060065727850287,0.0,0.0,0.0,0.1631102093445697,0.0,0.0,0.0,0.0736152998842684,0.5226043764227957,0.0678019553381291,-0.1827225980502289,-0.2214578306576619,-0.2619217683538152,-0.2544103152691985,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.9387480562756362,-0.2188724221621421,0.0,0.0,0.0,0.0,0.0,0.0091483685226085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5286930899211204,0.5023494601620369,0.0,-0.0843240924692617,-1.000002349861798,-0.07330933438184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0616061539139544,0.0270320521395474,-0.0415042204044098,-0.0571390575785,0.0,0.0,0.0,0.1506268168454918,0.8895641017602741,-0.951552712552264,0.0,0.0,-0.0043906049598472,-0.069148203548814,-0.1325289573768531,0.0,0.0,0.1178120167100479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0344823121236785,-0.0706474345107131,-0.0910706317978075,0.0,0.0,0.0029678653735552,1.000002349861798,-0.3356900509892979,0.331896078759186,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6587284284531821,0.2818860173872671,-0.1601423439710144,-0.1926052837786656,-0.3279338255027384,-0.3346344700059199,-0.0314838501998803,0.0,0.0401885687439678,1.000002349861798,-0.7365507539958408,-0.4210697244419375,0.3379694939823893,-0.3135075520632402,-0.0626311383470895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622422072623924,0.1165269615998487,-0.1097345274459387,-0.1899433839075387,-0.2381941436404943,-0.2175108756763358,0.0,0.0,0.0,0.0,0.9387480562756362,-1.000002349861798,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0091024736972443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2751700746089641,0.0,0.7559183702995573,-0.0037327791296262,-1.000002349861798,-0.0164609440306468,-0.1374244054157072,0.0,0.0,0.0,1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0678019553381291,0.0,0.0,0.0,0.0,0.1011215985525798,0.0,-0.770145766162477,-0.3874747122753013,0.0,0.0,0.0,0.0,0.0,0.1879852046919971,0.0,0.0,0.0,0.0,0.0531156112215668,0.2864143068232072,-0.0194135111290807,-0.092952319637742,-0.211422162178011,-0.2632833148396216,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.7073922416144162,-0.4502282368233621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.8024404249437926,0.1907082976636096,-0.5674130242534321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5822676493963299,0.4579232692094359,-0.0118102683937354,-0.2236913788253891,-0.2311110422592773,-0.3414575007100728,-0.3495502882493035,0.0,0.0,0.0,0.0,0.9905021210113968,0.049688797594369,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4445066819279515,0.0236664316128352,-0.0418560807322024,-0.2076128916727777,-0.2514577481707646,-0.0200866352344231,0.0,0.0,0.0,0.5188715972931695,0.5213346195877179,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031667429501337,0.1286737920462554,-0.0470727925486063,-0.0996376658658021,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,0.0265119107854191,-0.1871285012851976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197913785245798,0.2001320351384038,-0.0184497197964313,-0.0960731677625115,-0.1654508454381468,-0.1630031214187198,0.0,0.0,0.0,0.2080565416512988,0.8321343769544669,0.0,-0.1997495782603683,-0.95787090017741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0109688632620574,0.0195358973300521,-0.0339468724944288,0.0,0.0,0.0,0.0476847235534631,0.9925061950523026,0.0,-0.3227171136863345,-0.8349033647514439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1462362118856445,0.8939547067201213,0.0,-0.7662141094562723,-0.391406368981506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063090086600732,0.1107136170537095,0.003870463605719,-0.0821976322273844,-0.1155325737169565,0.0,0.0,0.0,0.1201220562533822,0.9200688623523836,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6069437671671788,0.2916157203644896,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4726555081513625,0.5675354104544034,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5757964790199696,0.0,0.0,0.4643944395857962,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0767208497339164,0.0605658712056979,-0.0617591366651686,-0.0910247369724432,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.3235891153682554,-0.834031363069523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4014573357362783,0.6387335828694876,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5438536805664467,0.0,0.4963372380393192,-0.3845221451768674,-0.7730983332609108,0.0,0.0,0.0,0.0,0.0,0.4442925060762516,-0.0124833924990779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6071120481935144,0.0,0.0,0.0,-0.6956890611465306,-0.4619314172912477,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2417892382940278,0.0858845165316464,-0.0264966125102977,-0.1791733982220597,-0.158994973336908,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.6444704360400197,-0.5131500423977586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140132200112198,-0.0155889423487259,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.1879393098666328,-0.9696811685711456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2302390405773564,0.0,0.8099518780284094,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3495349899741821,0.6906559286315838,-0.145670175706152,-0.2958074477477584,-0.4430227492411738,-0.273120105742694,0.0,0.0,0.0,0.6227315870924832,0.4174593315132826,0.0,-0.9841686351111292,-0.173451843326649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3454962453421275,0.620895794077913,0.0738141774608468,-0.2754607418362711,-0.3615594342196174,-0.4532419970222817,-0.0673430070844866,0.0,0.0,0.0,0.3265722790169321,0.7136339378639551,0.0,-0.0573991282555642,-1.000002349861798,-0.1002190003204161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1700097314243297,0.0,0.8701811871814361,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6957808507972592,0.3444100678085067,-0.2346449438123251,-0.4864239557606396,-0.4365515788648136,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5491468837584577,0.4910440348473081,-0.0355378931070564,-0.4471379852488356,-0.4959088863359194,-0.1790357137459669,0.0,0.0,0.0,0.3658429512536148,0.674347967352151,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3109680383930847,0.1073173999767545,-0.0522130129894031,-0.0741048446881538,-0.150014885840635,-0.1891784701514677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017287050887203,0.0754510928988386,0.0639314917324101,-0.0456500529623144,-0.1114020394341734,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.5844247061884499,-0.5731957722493285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6770557620486422,0.3631351565571236,-0.1674702177541741,-0.4783617647716517,-0.5117884959119524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1146146772096714,0.9255762413960944,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7447506294609215,0.2954555874199658,-0.2431354865047127,-0.578075922013061,-0.3364090699200045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3622478566000813,0.6779430620056844,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.3297390219670658,0.0,0.0,0.0,0.0,0.6702633278947322,0.0401885687439678,-0.4786218354487159,-0.6789986429890624,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6111201962753262,0.4290707223304397,-0.1116621101112375,-0.3870769571221444,-0.4637213154804538,-0.1951600957239426,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.142273958629197,0.7484069172149406,0.1495100427616282,-0.2363124558005598,-0.1749969691139123,-0.3034106904831037,-0.4229820088321149,-0.0181896491193672,0.0,0.7895439790164364,0.2490865155269447,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2112538811516754,0.7806097863455277,0.0483272511085627,-0.5028084084156794,-0.5429663806094044,-0.1118609876878159,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8585239015389148,0.1816823153419724,-0.3560979500012708,-0.6545367010699134,-0.1469858273665941,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.91431671090673,0.0,0.0,-0.0614684694378616,-0.181850596368308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5634813675472272,0.4767095510585385,-0.0308107260945379,-0.2925642134220176,-0.344272383332414,-0.4383720736042624,-0.0515857837094249,0.0,0.0,0.0,0.2244868891317029,0.815704029474063,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7869432722457951,0.2532476463599706,-0.2477555655913812,-0.5567960213191672,-0.3530688915272299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1939515319893505,-0.2158433636881011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6494423754544808,0.390748543151285,-0.1114785308097805,-0.4147056419914272,-0.4956182191086124,-0.1358180865279581,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-0.8113440210644585,0.1025290398637503,-0.4603862915039844,0.0,0.0,0.0,0.0,0.0,0.6876421684326641,0.352564048448223,-0.1682810263356093,-0.4298815309118748,-0.4541598935295668,-0.1052980276607272,0.0,0.0,0.0,0.0,0.0,0.8630521909748549,0.177138727630911,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2867355706007569,0.6577952336707756,0.0956754126093546,-0.347087265954755,-0.3784793265039068,-0.4320538859791163,0.0,0.0,0.0,0.5887541180478115,0.4514368005579543,0.0,-0.8678711476381018,-0.2897493307996765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.237781090212216,0.6940062508831746,0.1083882792352538,-0.2168683481212362,-0.2416056589925708,-0.4056031682941829,-0.2935586013049098,0.0,0.0,0.0,0.4788819061257801,0.5613090124799859,0.0,-0.6989628920225143,-0.4586575864152641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487861993622053,0.0603058005286338,-0.0347423828007426,-0.0866647285628388,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.5840422493104145,-0.5735935274024853,0.0,0.0,0.0,0.0,0.9007624391491528,-1.000002349861798,-0.002447724019427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.245445526048047,0.2560013358818261,0.5387440566758928,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.2826815276935809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5854190940713423,0.1720902968408427,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1483932686777646,0.1009227209760013,-0.0913918955753573,-0.1860729203018197,0.0,0.0,0.0,0.9165043642490928,0.1236865543566729,0.0,-0.8770042178855889,-0.2806162605521893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.4321609739049663,-0.725459504532812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5569948988957456,0.4831960197100202,-0.073018667154533,-0.4717682081943202,-0.2137474999964667,0.0,0.0,0.0,0.0,0.5647358261071836,0.1168482253773985,0.0,0.0,-0.5973364503909276,-0.5602840280468507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5373519136398436,0.5028390049659223,-0.0643598434358098,-0.2754148470109069,-0.3470413711293907,-0.3904119810986137,-0.080392435763057,0.0,0.0,0.0,0.1074244879026044,0.9327664307031612,-0.0661650399001373,-1.000002349861798,-0.072544420625769,-0.0189086680500739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9253467672692732,0.1148441513364926,-0.130081233357426,-1.000002349861798,-0.0275368952185542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6445010325902625,0.3244458187750548,-0.2495760603308301,-0.0854714631033681,-0.1826767032248647,-0.26574633713417,-0.2948742529653518,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.580079996053967,0.4601109225517989,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1274193334862991,0.1144922910087,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2594434477841454,0.7807627690967419,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0993164020882523,0.0684444828932287,-0.0028454791725839,-0.079443942705529,-0.1044107277036849,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0290361261804533,-0.0153900647721475,-0.0169351905594108,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7313187439043155,0.3088874729765717,0.0,-0.9631488050942996,-0.1944716733434787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-0.2846091103588797,-0.8730113680788987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782957472024499,0.4802893474369505,-0.1565778458677238,-0.326495787641325,-0.3709525751441687,-0.1014734588803724,0.0,0.0,0.1195254235236469,0.9206654950821188,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5097538253208036,0.0,0.0,0.0,0.5304370932849622,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9528530659375846,0.0873378526681812,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0553950542146583,0.9847958643911076,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0601987126027839,0.5742513532327063,0.1042883415027135,-0.1655120385386325,-0.2076587864981419,-0.2315240956875556,-0.2174649808509715,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3469648797537837,0.0937325316689344,-0.0807748926410925,-0.2276383338067152,-0.182034175669765,0.0,0.0,0.0,0.1224473940718379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0641762641343528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4190656504010316,0.4345016099985434,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2020596178037026,0.0291738106565461,-0.1144769927335786,-0.1408665173180264,0.0,0.0,0.0,0.0,0.3637929823873446,0.6746233363043366,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4888869780551881,0.5496058320121002,0.0016981085384775,-0.2971536959584433,-0.2698615731418318,-0.3269241393447248,-0.2636810699927785,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.7764486555125016,-0.3811718229252767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3541397707857292,0.5645828433559695,0.0721007706472479,-0.2060830641606358,-0.2644000889234852,-0.3132168848359333,-0.3189843345567082,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1282148437926129,0.9119760748131528,0.0,-0.3052005886723097,-0.8524198897654686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3747924421996449,0.6653984764061208,0.0,-0.2019372316027312,-0.955683246835047,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0578427782340853,0.0078480151372879,-0.0731104568052615,0.0,0.0,0.0,0.0529473301952312,0.9872435884105346,0.0,0.0,-1.000002349861798,0.8985594875316684,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0706321362355916,-0.078602537573851,0.0053085014671324,-0.0059051341968677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010846477061086,-0.0120703390707996,0.0,0.0,0.0,0.0732481412813543,0.2152773275086086,0.7102377207870001,0.0414277290288027,-0.1400404104614698,-0.8921648085309152,0.0,0.0,0.5141291320055295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4133746920558637,0.0,-0.1576181285759803,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.330840497775808,0.0,0.7093504208299578,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5712987861342724,0.4688921324714933,0.0,0.0,-0.0467974235964208,-1.000002349861798,-0.1108360032546809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6061023620355007,0.4340885565702651,-0.1750122673890337,0.0,0.0,0.0,0.0,-0.9826082110487446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2889232239431198,0.7512676946626459,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8256938031283495,0.2144971154774163,0.0,0.0,-0.1989540679540545,-0.9586817087588452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4378978270754984,0.0425903979380305,0.0,0.0,0.5597179918673583,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.457449022680672,0.5827418959250938,0.0,-0.4453327887845081,-0.7122876896532703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7880600463296586,0.2521461705512285,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2380411608892801,0.0676336743117935,-0.0554409490400225,-0.1354203313748013,-0.1493111651850497,0.0,0.0,0.0,0.0733705274823257,0.9668203911234402,0.0,0.0,0.0,-0.737177983275819,0.5207532851331039,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8515019932581834,0.1886889253475823,-0.4512685195316187,-0.2716208747807949,-0.4347310841253647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5984991193001554,0.4416917993056103,0.0,-0.3914675620819916,-0.7661529163557868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0259764711561695,0.8044750955349413,0.2097393519146549,0.0,-0.0053390980173752,-1.000002349861798,-0.1522943288337264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7003703333336848,0.339820585272081,-1.000002349861798,-0.1576181285759803,0.0,0.0,1.000002349861798,-0.112885972120951,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3960876411686602,0.6441032774371056,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0265272090605406,1.000002349861798,0.0136766579585486,0.0,-0.0508361682284754,-1.000002349861798,0.9442401370442256,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3197492483127792,0.4809471732671715,0.2394944970258149,0.0,0.0,0.0,0.0,-0.1633243851962696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1467563532397728,0.0,-0.2729212281661156,-0.8846992502716627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1026208295144788,0.9375700890912868,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.5648735105832764,-0.592746967854502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-0.851670274284519,-0.3059502041532592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11675643572667,0.9234344828790958,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0486944097114767,-0.0542017887551876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8072134867816754,0.2329774318240904,0.0,-0.3004581233846699,-0.8571623550531086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,0.756928056457571,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.337740019855568,-0.8198957568573317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5236293608559307,0.5165615577498351,0.0,-0.5058068703394776,0.4544964555822381,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6599828870131386,0.3802080315926273,-0.410284440481337,-0.5037721997483288,-0.243548539932991,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0177154025906032,-0.0197194766315091,0.0,0.0,0.0,0.0,0.0,0.0,0.0532991905230239,0.0972358366717393,0.017562419839389,-0.0496582010441261,-0.1374244054157072,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0613460832368903,-0.0682762018668931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2909884910845114,0.1387553553512706,-0.011794970118614,-0.1660321798927607,-0.300427526834427,0.0,0.0,0.0,0.993469986384952,0.0467209322208137,0.0,-0.8311705856218176,-0.3264498928159607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3477603900600974,0.6606101162931168,0.0318204122525515,-0.3853023572080598,-0.5552814920821466,-0.2170519274226932,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.7734501935887036,-0.3841855831241962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1298058644052405,0.7475043189827769,0.1628807352177484,-0.207735277873749,-0.2685612197565111,-0.4418906768821888,-0.2394333039253293,0.0,0.0,0.1217436734162526,0.9184472451895132,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0584394109638207,0.5883716611697761,0.1760525500972902,-0.0889900663812945,-0.3057360283015594,-0.3679235166701278,-0.1227992543996305,-0.0303211812906525,0.9053519216855784,0.1348389969201873,0.0,-0.098061943528296,-1.000002349861798,-0.0595561850476843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5074437857774694,0.5327624311034179,0.0,-0.6827926152191743,-0.474827863218604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7042866917647681,0.2568427410135042,-0.1393366898058845,-0.2448794898685545,-0.3310699719026293,-0.3543386483623076,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2511976774937006,0.2242268184546388,-0.0649411778904238,-0.1189746856192758,-0.1498619030894208,-0.1952977802000353,0.0,0.0,0.0,0.1177814201598051,0.922424796721082,-0.0638091055314388,0.0,0.0,0.0,-0.997738205143828,-0.0960731677625115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788303619627268,0.361360556643039,0.0,0.0,0.0,-0.1242372922610439,-1.000002349861798,-0.0333808363149363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4524464867159679,0.5877597301649193,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1006626502989372,0.93954356658195,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1001884037701732,0.9400025148355926,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8312317787223032,0.2089591398834626,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5989274710035551,0.4412634476022106,0.0,-0.1831203532033858,-0.9745001252343926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0721007706472479,0.0024324257443056,-0.082947247708334,0.0,0.0,0.0,0.7493554102724685,0.2908355083332972,0.0,-0.3649097564712082,-0.7927107219665701,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1455018946798164,0.0402650601195749,-0.0618050314905329,-0.1449205602252025,0.0,0.0,0.0,0.5224666919467029,0.5177242266590629,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.6481420220691602,-0.7213136719749075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.7374533522280046,-0.820706565438767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3186936673294013,0.7215125495514859,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.9933476001839808,-1.000002349861798,-0.1054816069621842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1116927066614803,0.9284982119442854,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3406772886788805,0.2100147208668405,-0.0146557475663194,-0.2278066148330508,-0.3704018372397976,0.0,0.0,0.0,0.3109374418428419,0.729253476762924,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5221454281691531,0.2811822967316818,-0.0852725855267897,-0.1880769943427256,-0.2829110018204022,-0.3377553181306894,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7037665504106398,0.2503256758117796,-0.0918967386543641,-0.2251906097872882,-0.3463223521986841,-0.3983976807119945,0.0,0.0,0.0,0.924719537989295,0.1154713806164708,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561188976140812,0.4262864362583414,0.0604434850047266,-0.0421926427848736,-0.2582042874993104,-0.3318501839338217,-0.0831767218351553,0.002631303320884,0.0375725636982051,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4583669191879571,0.0144874665399838,0.5673365328778249,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5034968307961433,0.5366940878096226,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.2896422428738265,-0.8679782355639518,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0025242153950341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0376643533489336,1.000002349861798,-0.3307181115748366,0.0,0.0,-0.0388423205332829,-0.7880753446047802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3359807182166048,0.7042102003891609,0.0,0.0,-0.8410379730751328,-0.3165978036377669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.183564003181907,0.8566269154238588,0.0,0.0,-0.5105034408017531,-0.6471170376360251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3555625103720212,0.6846284082337447,0.0,-0.4602486070278916,-0.6973718714098867,0.0,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1265167352541354,-0.0283630020751108,-0.1124270238673084,0.0,0.162865436942627,0.8773254816631387,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23372704730504,-0.0220295161748434,-0.0146710458414408,-0.0967462918678539,-0.1266697180053496,0.0,0.0,0.0,0.4048382545381119,0.6353679623427753,0.0,0.0,-0.9241993966351668,-0.2334210818026116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2811211036311962,0.2955932718960585,-0.0142273958629197,-0.133293871132924,-0.2351191903410891,-0.2591680788319598,0.0,0.0,0.0,0.1624982783397129,0.5887541180478115,0.2889385222182413,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.2630691389879217,-0.2927783892737175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0674653932854579,-0.0081233840894735,-0.0669452519313297,0.0,0.0,0.0,0.1778271500113748,0.8623637685943909,0.0,0.0,-0.0854408665531253,0.0767667445592807,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.2356393316952174,-0.2622277338562436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071442944817026,-0.0079551030631378,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.2702746265701101,-0.8873458518676682,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6088866481075991,0.3753737766542588,0.0559304938439079,-0.3309475857016579,-0.1654049506127826,0.0,0.4460059128898505,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,1.000002349861798,-0.9047552889558432,-0.2081330330269059,0.0,0.0,0.0,0.0,0.0,0.4496927971941125,0.5904981214116533,-0.1325748522022173,-0.5523289249837128,-0.4727167012518481,0.0,0.0,0.0,0.3781580627263571,0.0,0.3693156597061769,0.2927324944483532,-0.3600602032577184,0.0,-0.7975602751800599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.847432652075886,0.1927735648050012,-0.1584289371574155,-0.3059502041532592,-0.4773367803385167,-0.2159045567885868,0.0,0.0,0.0,0.6805590670514471,0.3596318515543186,-0.5844247061884499,0.0,-0.5731957722493285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2270722976272227,0.7034299883579687,0.1097039308956959,-0.2387601798199868,-0.3569852499583132,-0.4928951261369999,-0.0689952207975998,0.0,0.0,0.0,0.6044042534970232,0.4357866651087426,-0.6075862947222784,0.0,-0.5500341837155,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.5642309830281768,0.0,0.0,0.0,0.0,0.0647117037636025,0.3212484792746783,-0.0499488682714331,-0.2110397052999755,-0.3614370480186461,-0.4350523479029144,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.3763834628122725,0.0,0.0,0.0,0.0,0.0,0.4574949175060362,0.2063125382874571,-0.179586451650338,-0.2733495798695153,-0.4068270303038964,-0.2978574166140286,0.0,0.0,0.0,0.5138843596035868,0.5263218572773005,0.0,0.0,-0.3789382747575495,0.3404937093774234,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986279797077885,0.0684750794434716,-0.0669299536562082,-0.1190511769948829,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.8982841185794829,-0.2593363598582955,0.0,0.0,0.0812644374449779,-0.0904434025178293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003212637775497,0.009530825400644,-0.0109841615371788,0.0,0.3286528444334451,0.3825792642364472,0.3289588099358735,0.0,0.0,-0.7812982087259914,-0.3763222697117868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1196784062748611,0.9205125123309048,0.0,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,0.0,-0.2124624448862675,-0.9451733318266322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.7755766538305808,-0.3820438246071975,0.6994677351015212,-0.7784221330031648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0965015194659112,0.500896124025502,0.4427932751143525,-0.6185398597092144,-0.5390806187285639,0.0,0.1505350271947633,-0.1675314108546598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5857403578488919,0.0251503642996128,0.4144302730392416,0.0148852216931407,0.0,-0.276990569348413,-0.8806299090893653,0.0,0.0,0.1261954714765856,-0.1404381656146267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3064244506820233,0.5997382795849905,0.1340281883387521,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.318938439731344,0.2945070943624378,-0.104380131153442,-0.1256447335722145,-0.2106878449721829,-0.2420034141457277,0.0,0.0,0.0,0.1356957003269868,0.904495218278779,-1.000002349861798,-0.112885972120951,0.0,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.3152209588768392,-0.3508047468092599,0.0,0.0,0.0,0.0,0.0,0.0,0.0792756616791934,-0.004237622208633,-0.0839875304165905,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.4872347643420748,-0.6703857140957035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.8942759704976712,0.0,-0.2633445079401072,0.0,0.0,0.0,0.3290353013114805,0.381477788427705,0.078128291045087,-0.8776773419909315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9852242160945072,-0.096455624640547,-1.000002349861798,1.000002349861798,0.029938724412617,0.0,0.0102651426064721,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.2622583304064865,-0.8953621480312919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.882955246907821,-0.2746805298050787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1957567284536779,0.8444494884272092,-0.5699831344738304,-0.5876526422390693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.1737272122788345,-0.9838932661589436,0.0,0.8985594875316684,-1.000002349861798,0.8185036138212826,0.2216873047844832,-0.4449809284567154,-0.7126395499810628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,0.0,0.7404824107020455,-0.981705612816581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1498007099889352,0.0763383928558809,-0.0785107479231224,-0.173161176099342,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.2509376068166364,-0.906682871621142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.0472104770246991,-1.000002349861798,-0.1104229498264025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6886059597653136,0.3515849588404522,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.395827570491596,0.6443633481141697,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2038801125431514,0.8363108060626144,-0.6577034440200471,-0.4999170344177311,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.2294435302710426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8107626866098445,-0.7940263736270121,-0.3635941048107662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.8815172090464076,-0.2761185676664921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4210544261668161,0.6191517907140712,-0.4866840264377037,-0.0825035977298128,0.0,-0.3288058271846593,0.0,-0.2596270270856024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5119108821129238,0.0,0.5282953347679635,-1.000002349861798,-0.1576181285759803,0.0,0.3553636327954427,0.684827285810323,-1.000002349861798,-0.1576181285759803,0.0769044290353734,-0.085578551029218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,0.5806460322334595,-0.8038172697047203,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3966230807979098,0.6435831360829775,-0.1465880722134372,-0.9688856582648316,-0.0421467479595094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.100035421018959,0.0,0.8386820387064343,0.1014734588803724,-1.000002349861798,0.756928056457571,-1.000002349861798,0.0,0.3950473584604037,-0.4396418304393402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0552573697385655,0.9849335488672004,-0.0725903154511333,0.0,-0.5439913650425394,0.5540423317973118,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.350116324428796,0.6900898924520913,0.0,0.0,0.0,-0.959660798366616,0.5403656738387632,-0.7993348750941446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3240174670716551,0.2391579349731437,0.4770155165609669,-0.0750839342959246,0.0,0.0,-0.788473099757937,-0.2940787426590381,0.9635465602474566,-0.628162474760587,-0.4441701198752802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2505092551132367,0.7896816634925291,0.0,0.0,0.0,-0.9253926620946374,-0.2322278163431409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076032427353452,1.000002349861798,0.0325853260086225,0.0,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1852468134452631,0.0,0.0,0.1664605315961605,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1885971356968538,0.7506404653826678,0.1009686158013656,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3578266550899912,0.682379561790896,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.4807329974154717,0.5594579211902941,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3172097346426237,0.1194183355977969,0.6035781466404666,-1.000002349861798,-0.1576181285759803,0.0,1.000002349861798,-0.8397529179649337,-0.2731354040178154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.900991913275974,0.0,0.0,0.1391990053297918,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2448029984929473,0.7953879201128184,0.0,0.0,0.0,-0.7447659277360429,0.0,0.0,-0.4128698489768569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2668478129429122,0.7733431056628537,0.0,0.0,-0.9165196625242144,-0.2411008159135639,0.0,0.0,0.3773472541449219,-0.4199376520829525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.7055717468749674,-0.452048731562811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003396217076955,0.8169125932086551,0.2198821083201557,0.0,0.0,0.0,-0.4131146213787996,-0.6277647196074301,-0.1167258391764272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.3378930026067822,0.0912848076495073,-0.9213080226372184,0.0,0.0,0.5047053945307354,0.5354855240750305,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6718696467824812,0.2448335950431902,-0.1279394748404274,-0.2227734823181039,-0.3090251574526645,-0.3604426601357539,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.8387891266322842,-0.4893459263088306,-0.4441395233250374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,0.756928056457571,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.8846074606209342,-0.2730130178168441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1167258391764272,0.2115904432043466,0.7118746362249919,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0395001463635039,0.740390621051317,0.2603001511909449,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.2342624869342897,-0.2607132046192232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1143699048077287,0.0,0.0,0.0,0.0,-0.043263522043373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2169295412217219,0.8232613773840439,0.0,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1401627966624412,0.9000281219433246,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.2346602420874465,-0.2611415563226229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0020193723160273,1.000002349861798,0.0381691964279404,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3122989883286482,0.7279072285522391,0.0,0.0,0.0,0.0,-0.307694207517101,-0.8499415691957987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6011151243459181,0.4390757942598477,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.1205045131314177,-0.1341046797143592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4472144766244426,0.0,0.0,0.5929764419813233,-0.5557557386109108,-0.6018800381019891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1827837911507146,0.0,0.0,0.8574224257301726,-0.9465042817621956,-0.2111314949507041,-0.0534368749991166,-0.0534368749991166,-0.0534368749991166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020775057614887,0.0194135111290807,1.000002349861798,-0.5323034828497754,-0.625316995588003,-0.0534368749991166,0.3993920685948867,-0.44449138365283,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9665909169966188,0.0736000016091469,0.0,-1.000002349861798,0.756928056457571,-1.000002349861798,0.0,0.4954958329076411,-0.5514263267515491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.9277332981882144,-0.2299024785246852,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0810961564186423,0.9590947621871236,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,1.000002349861798,0.0401885687439678,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7509158343348533,-0.0168586991838037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3044203766411174,0.0,0.0,-0.8034348128266848,-0.3541856656110935,0.0,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0319427984535229,0.0,0.0,0.6034404621643739,0.4048229562629905,-0.8374122818713565,-0.107118522400176,-0.2130896741662457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303976726662596,0.1329573090802528,0.8768359368592534,-0.8005434388287367,-0.3570770396090417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.1469246342661083,-1.000002349861798,-0.0106934943098719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.9634088757713636,0.865683494295739,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9173151728305282,0.1228757457752376,-1.000002349861798,-0.1576181285759803,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1851244272442917,0.8550817896365955,0.0,0.0,-0.3338848545249704,-0.8237356239128079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0948799023030408,0.0994846831145879,-0.0740742481379109,-0.1422280638038327,0.0,0.0,0.0,0.0500406579221616,0.4620844000424619,0.5280811589162636,0.0,0.0,-0.7851533740565891,-0.3724671043811892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0087047185440874,0.5653783536622833,0.125736523222943,-0.0759712342529669,-0.2856034982417719,-0.4172757522118255,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.2841195655549943,0.0,0.0,0.0,0.0,-0.873500912882784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3717480854504825,0.6684428331552833,0.0,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6778971671803202,0.3622937514254455,0.0,0.0,-1.000002349861798,-0.1576181285759803,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.910629826602468,-0.2470059501104317,0.0,1.000002349861798,-1.000002349861798,-0.112885972120951,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-0.6196260372428352,0.5567807230440458,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3601060980830827,0.2555117910779407,0.4245883277198639,-1.000002349861798,0.3079389799190438,-0.5003300878460095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1885206443212467,0.8516855725596404,-0.1704533814028508,-0.9871670970349276,0.0,0.0,0.1492652703596855,0.8909256482460803,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098367909030724,0.2293211440700713,0.801032983632622,-0.6193812648408925,-0.5382545118720072,0.0,0.0,0.0,0.6685958159064975,-0.7440775053555789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1785308706669601,0.0847065493472972,-0.0938090230445415,-0.199152945530633,0.0,0.0,0.0,0.0544618594322517,0.533573239684853,0.452155819488661,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.3316054115318789,-0.3690402907539913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832974582981811,0.2152620292334872,-1.000002349861798,0.0401885687439678,1.000002349861798,-0.7181163324745309,-0.4395041459632474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.358622165396305,0.6653984764061208,0.0161702768033399,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2007439661432605,0.8394469524625052,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2453231398470756,0.3880866432801581,0.0386893377820687,-0.1020547933349863,-0.2906825255820831,-0.3552412465944714,0.0,0.0,0.0,0.0,0.0112442322142429,0.0289596348048462,1.000002349861798,-0.7549392806917865,-0.4026811977459918,0.0,0.0,0.0,0.0,0.6113649686772689,0.0,0.0,0.0,0.0,0.1130542531472866,0.3157563985060889,-0.0789849944518864,-0.2434873468325053,-0.4159295040011407,-0.4192339314273672,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765517438386081,0.0767820428344021,-0.0452522978091575,-0.1619475404353419,-0.2839665828037801,0.0,0.0,0.0,0.0281947210487752,1.000002349861798,-0.0876285198954882,0.0,0.0,0.0,-0.9387939511010004,-0.1311980074412896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0035339015530477,0.0331972570134793,-0.0408769911244316,0.0,0.0,0.0,0.826734085836606,0.2134568327691597,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3625538221025097,0.2300707595510208,-0.0153900647721475,-0.1996577886096398,-0.2971842925086861,-0.1118609876878159,-0.0354308051812064,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.8985594875316684,-1.000002349861798,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1309991298647112,0.0,0.9091917887410546,-0.08473714589754,-1.000002349861798,-0.0728809826784402,0.2954249908697229,0.0305047605921095,0.2127837086638173,-0.5995394020084119,0.0,0.0,0.0,0.0,0.0,0.0,0.3358583320156335,0.0073584703334025,-0.1042424466773493,-0.1392143036049132,-0.1384952846742065,0.0,0.0,0.0,0.102590232964236,0.0,0.9376006856415298,-1.000002349861798,-0.1576181285759803,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.2884642756894773,0.3262510152393823,0.0353390155304779,-0.0905657887188006,-0.2506469395893295,-0.3822121056335332,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4858579195811471,0.5543329990246187,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8121089348205295,0.2154456085349442,-0.1730540881734921,-0.27501709185775,-0.3350934182595625,-0.360412063585511,0.0,0.0,0.0,0.3352769975610196,0.7049139210447464,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9650304929342342,0.0751604256715317,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4452715956840224,0.3200399155400862,0.0337021000924861,-0.1143852030828501,-0.3228547981624273,-0.366256004681893,-0.0857162355053108,0.0154971526979974,0.0246914160459703,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0613460832368903,0.0076950323860737,-0.0768279376597664,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4651746516169885,0.4044557976600764,0.0154359595975118,-0.1689541504409518,-0.3636858944614947,-0.4523699953403609,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.457525514056279,-0.7000949643814992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0881486612496164,0.1051756414597558,-0.0709228034628986,-0.1442015412944958,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.3959040618672032,-0.7617164165705751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1969346956380272,0.8432562229677386,0.0,0.0,-0.8524045914903472,-0.3052158869474312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5130123579216659,0.2903918583547761,-0.0596785712486556,-0.1606165904997784,-0.2915239307137611,-0.3822732987340188,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0388882153586471,0.0772256928129232,-0.0432788203184944,-0.0859304113570107,0.0,0.0,0.026435419409812,1.000002349861798,0.0137531493341557,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.8487941985616922,-0.3088262798760861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8825727900297856,0.0,0.1576181285759803,-0.4809930680925358,0.2905601393811117,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0108158805108432,0.1134673065755649,-0.0184038249710671,-0.1199078804016823,0.0,0.0,0.0,0.0,0.0,0.0,0.2057923969333288,-0.2290304768427643,0.0,0.0,0.0,0.0,0.0,0.3182041225255159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2803255933248824,0.0,0.0,0.4416459044802461,-0.7320836576603864,-0.4255368207773918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1002648951457803,-0.0364863861645844,-0.0750839342959246,0.0,0.0,0.0,0.1109736877307736,0.0,0.9292172308749922,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2897340325245551,0.7504721843563321,0.0,0.0,-0.4460518077152148,-0.7115686707225636,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2005450885666821,0.8396458300390837,0.0,-0.0747626705183748,-1.000002349861798,-0.0828554580576055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4553072641636733,0.5848989527172139,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2314782008621914,0.8087280160186958,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,0.110621827402981,0.4333389410893156,-0.7630014716807744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1071950137757831,0.1542219114990252,0.0096379133264939,-0.1221108320191667,-0.1795405568249738,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.8905890861934092,-0.2670313922443692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1250939956678434,-0.013034130403449,-0.1209481631099388,0.0,0.0,0.0,0.0354919982816921,1.000002349861798,0.0,0.0,-0.2290610733930072,-0.9285594050447712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6492740944281453,0.3909168241776206,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3248129773779689,0.7153779412277969,0.0,-0.7831340017405618,-0.3744864766972165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785107479231224,0.1444463136964385,0.0001070879258499,-0.1171388926047055,-0.1310909195154397,0.0,0.0,0.0,0.5659596881168971,0.4742312304888686,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.035231927604628,-0.0392094791361969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0847677424477828,0.059219622995013,-0.0613766797871331,-0.0988727521097312,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4065975561770751,0.0,0.6335933624286907,-0.2321360266924124,0.2085919812805485,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1978066973199481,0.8423842212858177,-0.3373116681521683,0.0,0.0,-0.8203088102856101,0.0,0.0,0.0,0.0,1.000002349861798,-0.5438077857410824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5288460726723346,0.0,0.0,0.0,-0.253079365333635,-0.9045564113792648,0.0,0.0,0.0,0.0,0.0,0.0,0.1291939334003837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.910369755925404,0.0006119310048567,0.0,0.0,-0.731303445629194,-0.4263170328085842,0.0,0.0,0.0,0.0,0.0,0.0,0.0644975279119026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9757086889689848,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0926769506855565,0.9475139679202094,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2152314326832444,0.8249747841976429,0.0,0.0,-1.000002349861798,-0.1576181285759803,1.000002349861798,-1.000002349861798,-0.112885972120951,0.0,0.0,0.0,0.0,0.0,0.4463271766674003,0.5605899935492791,0.0332737483890864,-0.2408254469613784,-0.3114116883716059,-0.3971738187022809,-0.2082248226776344,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2297188992232282,0.6293404419449362,0.1283525282687057,-0.1645176506557402,-0.2434414520071411,-0.3271383151964246,-0.3637929823873446,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1576181285759803,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1354050330996798,0.3367456319726758,-0.0030596550242838,-0.0978324694014747,-0.1869755185339834,-0.237597510910759,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6238789577265896,0.1881840822685755,-0.1480720049002148,-0.175241741515855,-0.2515342395463718,-0.3288976168353878,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.0102498443313507,0.0,-0.1473682842446295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4129310420773426,0.2622430321313651,-0.0744108101905821,-0.0963026418893328,-0.2380411608892801,-0.2677198146248331,-0.074915653269589,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.23135581466122,-0.8578354791584509,-0.0684291846181073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4228443243560221,0.1016570381818294,-0.0805148219640283,-0.2366949126785953,-0.2665112508902409,0.0,0.0,0.0,0.6516453270719651,0.3885455915338006,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5793762753983817,0.4608146432073841,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6582235853741755,0.3819673332315904,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1075621723786972,0.6472241255618751,0.2854046206651935,-0.5190704748697479,-0.638565301843152,0.0,0.0,0.0,0.0,0.0,0.3789841695829137,-0.3770259903673721,1.000002349861798,-0.4012890547099427,-0.7563314237278357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0751298291212888,0.0246761177708489,0.010953564986936,-0.0408157980239459,-0.0824424046293271,0.0,0.0,0.0,0.1550786149058247,0.8851123036999411,0.0,0.0,-0.1432071534116036,-1.000002349861798,-0.0144262734394981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2284797389383933,0.1168482253773985,0.0099438788289223,-0.1372408261142501,-0.2581430943988247,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7212065840490576,0.3189843345567082,-0.0564506351980362,-0.0940996902718484,-0.2913862462376683,-0.4237775191384287,-0.189989278732903,-0.1019171088588936,0.0,0.2037424280670587,0.8364484905387072,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8082537694899318,0.2319371491158339,-0.3508200450843813,-0.7025885832262906,-0.1042118501271064,0.0,0.0,0.0,0.0,0.292105265168375,0.7480856534373908,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216671820406455,0.7739244401174675,0.1445992964476527,-0.2247622580838884,-0.2259861200936019,-0.3749148284006163,-0.3319572718596716,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.1258283128736715,0.0,0.0,0.0,0.5370000533120509,0.3773778506951647,-0.1644564575552546,-0.5314620777180973,-0.4617172414395479,0.0,0.0,0.0,0.3300602857446156,0.0,0.7101306328611501,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.1201832493538679,0.0,0.0,0.0,0.7216808305778215,0.1983268386740763,-0.3685813425003488,-0.7429148364463511,-0.0461242994910783,0.0,0.0,0.0,0.2244256960312172,0.0,0.8157652225745485,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7253218200567193,0.3148690985490466,-0.2057006072826003,-0.4400395855924971,-0.5025024429132511,-0.0093931409245512,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.882006753850293,0.1581841647554728,-0.3609169066645178,-0.6674637435475125,-0.1292551265008694,0.0,0.0,0.0,0.2770823589991415,0.0,0.7631085596066243,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1888725046490394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1697190641970227,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8699058182292505,0.1702851003765152,-0.3549811759174073,-0.6191976855394354,0.0,0.0,0.0,0.0,0.0,0.7127772344571557,0.1625747697153201,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6694372210381755,0.3707536975675903,-0.2276995269072009,-0.4244353449686497,-0.4377295460491628,-0.0677407622376434,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1576181285759803,0.0,-1.000002349861798,0.0,0.0,0.0,0.0,0.0,0.1533040149917401,0.0,0.0,0.0,0.8699823096048577,0.016904594009168,-0.560146343570758,-0.5974741348670204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.3434309782007359,-0.8141895002370424,0.0,0.0,0.0,0.5889835921746328,0.0,0.0,0.0,0.1390460225785776,0.3121766021276768,-0.3458022108445558,-0.727937825102482,-0.0838804424907405,0.0,0.0,0.0,0.4008760012816644,0.0,0.2994637355017776,-0.7346690661559063,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.444414892277223,0.0,0.0,0.0,0.0,0.1714936641111074,0.2067714865410996,-0.117995596011505,-0.1913202286684664,-0.253660699788249,-0.3525946449984659,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1800301016288592,-0.9775903768089192,0.0,0.0,0.0,0.0,0.0,0.8209360395655882,0.0,0.0,0.0,0.0,0.0,0.0,-0.0509738527045682,-0.1791733982220597,-0.2777248865542411,-0.3303356546968012,0.0,0.0,0.0,0.9724348580930008,-0.1576181285759803,0.0,0.0,-1.000002349861798,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0098520891781938,0.459896746700099,0.0,0.0,0.0,0.392538441340491,0.1779036413869819,-0.3656593719521577,-0.6539094717899352,-0.1380516346956853,0.0,0.0,0.0,0.0,0.4604933794298343,0.5796975391759315,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7263009096644901,0.3138900089412758,-0.2765775159201347,-0.164288176528919,0.0,0.0,0.0,0.0,0.0,0.3961335359940244,0.0,0.0,-0.9113794420834176,-0.2462410363543608,0.0,0.0,0.2988671027720422,-0.3325997994147712,0.0,0.0,0.0,0.0,0.0,0.0,0.9434599250130332,0.0967462918678539,-0.527545719287014,-0.6300747591507644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.2810446122555891,-0.8765758661821893,0.0,0.0,0.0,0.0,0.0,0.69913117304885,0.0,0.0,0.0,0.2571028116905683,0.0839569338663476,-0.5020434946596085,-0.6555769837781699,0.0,0.0,0.0,0.0,0.2214119358322977,0.0,0.8187789827734682,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.6864489029731935,0.0,0.0,0.0,0.3537420156325723,-0.0273380176419758,-0.5660514777676257,-0.5642309830281768,0.0,0.0,0.0,0.0,0.400279368551929,0.0,0.6399115500538368,0.0,0.0,-0.5142362199313794,-0.6433842585063989,0.0,0.0,0.0,0.0,0.0,0.4938589174696492,0.0,0.0,0.0,0.1952059905493068,0.3511260105868097,-0.1308002522881327,-0.4337978893429581,-0.4003099651021719,-0.1517435909293554,0.0,0.0,0.0,0.9975087310170068,0.0058745376466249,0.0,-0.4172145591113398,-0.7404059193264385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168482253773985,0.8219304274484804,0.1013969675047653,-0.4390451977096049,-0.6633485075398508,-0.0552114749132012,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-0.7680499024708426,-0.3895705759669357,0.0,0.0,0.0,0.0,0.0,0.5057762737892347,0.0,0.0,0.0,0.2257413476916592,0.3086732971248718,-0.1893008563524391,-0.4362303150872638,-0.475959935577589,-0.0561293714204864,0.0,0.0,0.0,0.3072964523639441,0.7328944662418216,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225802540792144,0.8920577206050653,0.125552943921486,-0.2928548806493246,0.0,0.0,0.0,0.0,0.0,0.0,0.2631456303635288,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0498570786207046,-0.0554715455902654,0.0,0.0,0.0,0.0,0.4475663369522353,0.592639879928652,-0.1579546906286515,-0.7197226513622799,-0.2799431364468469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9770549371796694,0.0631359814260963,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.3396217076955025,0.0,0.0,0.0,0.542476835805519,0.1580923751047443,-0.3788311868316996,-0.7089832622270438,-0.069806029379035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7555206151464005,0.0,0.0,0.0,0.0,0.1952059905493068,0.0894643129100585,-0.2958686408482441,-0.466505601552552,-0.3952462360369821,0.0,0.0,0.3817225608296478,0.0,0.4708197151367922,0.1876486426393258,0.0,-0.1170929977793412,-1.000002349861798,-0.040525130796639,0.0,0.0,0.0,0.0,0.5521606439573773,0.0,0.0,0.0,0.0065323634768459,0.4815132094466641,-0.2047521142250723,-0.6116862324548187,-0.3411974300330087,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.058852464392099,-0.0987809624590027,0.0,0.0,0.0,0.0,0.0,1.000002349861798,0.0,0.0,0.0,0.0,0.0401885687439678,-0.3205906534444573,-0.5135477975509156,-0.3234973257175269,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.7555971065220075,-0.4020233719157708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-0.1458690532827305,-0.6146540978283739,-0.3970973273266739,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3126814452066837,0.7055411503247244,0.0219683230743577,-0.4816967887481211,-0.3286375461583237,0.0,0.0,0.0,0.0,0.0,0.6312221297848708,0.096929871169311,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0383680740045189,0.8879271863222822,0.1138956582789647,-0.4728390874528195,-0.6847813909849588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.6177902442282649,0.0,0.0,0.0,0.0,0.3656746702272792,0.0567260041502217,-0.2245327839570671,-0.2540737532165273,-0.3867097985192303,-0.2923041427449535,0.0,0.0,0.0,0.467270515308623,0.5729204032971429,-0.4499528678711766,0.0,-0.7076676105666018,0.0,0.0,0.0,0.0,0.0,0.2774954124274199,0.0,0.0,0.0,0.4525076798164536,0.3101878263618923,-0.2625642959089149,-0.5718036292132793,-0.3232525533155841,0.0,0.0,0.0,0.3135534468886045,0.0,0.1564248631165096,0.5702126086006517,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.6662704780880417,0.0,0.0,0.0,0.0,0.373920440517724,-0.1432071534116036,-0.4382343891281697,-0.5317833414956471,-0.044395594402358,0.0,0.0,0.3242010463731122,0.0,0.1166340495256987,0.4577396899079789,-1.000002349861798,0.0871542733667242,0.9530366452390416,-0.9029041976661516,-0.2547162807716269,0.0,0.0,0.001789898189206,0.3409985524564303,0.0,0.0,0.0,0.4725331219503911,0.2248693460097383,-0.273120105742694,-0.5904369283111677,-0.2940787426590381,0.0,0.0,0.0,0.0,0.0,0.5172652784054204,0.5229256402003455,0.0,0.0,-0.9618484517089788,-0.1957720267287994,0.0,0.0,0.0,0.0,0.0857162355053108,0.0,0.0,0.0,0.8415581144292611,0.1129165686711939,-0.3426660644446649,-0.5708398378806299,-0.2441298743876049,0.0,0.0,0.0,0.0,0.4016868098630996,0.6385041087426663,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6581011991732041,0.3820897194325618,-0.1515906081781412,-0.4759446373024676,0.0,0.0,0.0,0.0,0.0,0.2819013156623885,0.2819778070379956,0.0,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.893174494688929,0.1470164239168369,-0.4773367803385167,-0.6802836980992617,0.0,0.0,0.0,0.0,0.2846550051842439,0.0,0.5981013641469985,0.1574345492745233,-1.000002349861798,0.3665160753589572,-0.5655007398632547,0.0,0.0,0.0,0.0,0.0,0.7851227775063463,0.0,0.0,0.0,0.0,0.2550681410994195,-0.3140123951422471,-0.6961633076752946,-0.1474447756202366,0.0,0.0,0.0,0.0,0.0,0.4007995099060573,0.6394067069748299,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.3500857278785532,0.0,0.0,0.0,0.3483111279644686,0.341794062762744,-0.23825533674098,-0.6214618302574054,-0.2979033114393928,0.0,0.0,0.0,0.4108963714861939,0.0,0.475776356276132,0.1535334891185614,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.5878821163658906,0.0,0.0,0.0,0.1842677238374922,0.2680410784023829,-0.2799584347219683,-0.5654089502125261,-0.3122530935032839,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.7728994556843325,0.0,0.0,0.0,0.0,0.2672914629214334,-0.0722078585730978,-0.3919418086107556,-0.5024106532625225,-0.1910601579914023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3501316227039174,0.0,0.0,0.0,0.5271173675836143,0.1629419283182341,-0.319994020714722,-0.5766378841516476,-0.2610038718465301,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5754140221419342,0.4647768964638317,-0.1905706131875169,-0.6979838024147434,-0.269066062835518,0.0,0.0,0.0,0.0,0.4735734046586476,0.5666175139471181,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6061635551359864,0.4340273634697794,-0.246103351878268,-0.5512886422754564,-0.360228484284054,0.0,0.0,0.0,0.0,0.0,0.2300248647256565,0.8101813521552307,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.8414204299531682,0.0,0.0,0.0,0.0,0.1987704886525975,-0.0388882153586471,-0.4036449890786412,-0.5656384243393473,-0.1494488496611425,0.0,0.0,0.0,0.0,0.2115445483789824,0.8286463702267833,0.0,0.0,-0.5753528290414485,-0.5822676493963299,0.0,0.0,0.0,0.0,1.000002349861798,0.0,0.0,0.0,0.0,0.0059663272973534,0.0342222414466143,-0.2985764355447353,-0.3532983656540512,-0.4160977850274763,-0.0896478922115155,0.0,0.0,0.0,0.1155478719920779,0.924643046613688,0.0,0.0,-0.6935320043544105,-0.4640884740833678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9927662657293668,0.047424652876399,-0.5689887465909381,-0.5886317318468401,0.0,0.0,0.0,0.0,0.0,0.0,0.0558081076429366,0.9843828109628292,0.0,0.0,-0.6813851739080038,-0.4762506028048959,0.0,0.0,0.0,0.0,0.1851397255194131,0.0,0.0,0.0,0.8550511930863527,-0.1015040554306152,-0.6384582139173021,-0.417658209089861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089696136898677,0.0,0.0,0.0,0.931221304915898,-0.0539570163532449,-0.5587542005347088,-0.5449092615498246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0936866368435701,0.1862870961535195,0.0197653714568733,0.091820247278757,-0.4060162217224611,0.0313920605491518,0.3685813425003488,-0.4748737580439682,0.0,0.0,0.0,0.0,0.0,0.6588814112043965,0.3813095074013694,-0.1631561041699339,-0.5861840078274132,-0.4082803664404312,0.0,0.0,0.0,0.0,0.3826557556120543,0.6575351629937115,0.0,-0.2163023119417437,-0.941333464771156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2899023135508907,0.750288605054875,-0.0342987328222214,-0.6149753616059237,-0.1370725450879145,0.0,0.0,0.0,0.0,0.0,0.3438899264543785,0.3626915065786024,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4136959558334135,0.6264949627723523,-0.1147676599608855,-0.6072497326696072,-0.435618384082407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985594875316684,-1.000002349861798,0.0,0.0,0.0,0.0,0.1199231786768038,0.0,0.0,0.0,0.920267739928962,-0.2927783892737175,-0.786208955039967,-0.0786484323992152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401885687439678,1.000002349861798,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.2792241175161402,0.0,0.0,0.0,0.4612276966356625,0.2997391044539631,-0.2356240334200959,-0.5252968728441655,-0.396699572173517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1043648328783206,0.3906108586751922,0.0,0.0,0.0,0.065170652017245,0.4800292767598865,-0.0552267731883227,-0.3329975545679281,-0.3674033753159995,-0.4019927753655279,0.0,0.0,0.0,0.0,0.0,0.678141939582263,0.3620489790235028,0.0,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.775515460730095,0.2646754578756707,-0.2760267780157636,-0.5644757554301196,-0.3171026467167738,0.0,0.0,0.0,0.0,0.5473722838443731,0.3042826921650246,0.1885512408714895,0.0,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0249514867230344,0.8794213453547732,0.1358180865279581,-0.3982293996856588,-0.7593910787521195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.785367549908289,0.2548386669725982,-1.000002349861798,-0.1576181285759803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6298452850239431,0.4103456335818227,0.0]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4017771198288433 kwrated=65.3668463969448 dispmode=follow kwhstored=89.6619595777949 kwhrated=89.6619595777949 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=255.88306368258577 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=1717.0775 pf=1 yearly=solar_684_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.845,20.755,29.298,90.028,20.645,48.245,72.176,77.707,38.82600000000001,2.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.962,45.617,63.852,2.519,137.069,49.012,177.976,122.393,64.619,5.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.68099999999999,122.831,163.18999999999997,69.164,122.995,122.667,100.214,87.017,45.671,3.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.17100000000002,183.671,260.776,308.911,327.257,318.60400000000004,280.271,214.831,117.081,23.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.181,194.514,273.699,321.671,339.195,327.202,286.131,218.116,118.176,22.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.89,163.136,255.737,229.178,259.078,267.238,268.278,203.55,110.181,20.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.931,69.438,248.126,284.598,254.862,244.019,205.686,105.143,55.529,5.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.191,165.983,43.809,57.719,129.183,149.664,122.61199999999998,79.459,42.167,4.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.162,167.955,90.028,191.502,149.993,70.04,89.80900000000001,75.13300000000001,38.93599999999999,18.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.898,83.786,134.988,231.369,134.276,175.347,178.086,143.695,80.17100000000002,14.074000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.276,195.39,273.481,320.521,337.826,327.257,289.033,225.016,133.564,32.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.54,185.205,259.899,315.154,334.431,326.983,289.745,219.376,130.443,32.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.788,183.124,257.873,237.885,264.061,240.131,216.693,172.883,102.569,24.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.24,78.748,142.71,181.919,208.424,191.283,113.138,92.109,51.96900000000001,8.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.524,47.04,218.5,272.386,314.607,312.088,278.793,217.678,126.883,32.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.559,168.612,237.831,201.14,236.407,307.816,186.026,84.99,47.588,8.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.024,180.44,263.405,321.014,333.226,324.683,288.321,226.878,132.852,34.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.924,184.547,267.019,316.25,335.964,327.531,293.962,230.164,135.207,35.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.414,193.747,271.728,318.166,348.5590000000001,339.633,301.847,230.876,142.052,38.93599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.82599999999998,189.202,264.555,309.788,326.709,316.907,282.516,222.771,134.988,36.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.85,54.707,82.855,47.314,137.179,36.581,38.169,0.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.152,59.198,167.298,178.68799999999996,337.333,330.05000000000007,155.962,135.317,78.693,17.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.781,59.088,68.671,170.91199999999998,360.607,354.529,316.414,249.769,150.705,42.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.357,198.95,277.259,324.19,343.74,335.416,300.424,238.159,149.171,43.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.086,190.133,264.499,310.007,328.681,319.7,287.062,229.069,143.202,42.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.117,130.936,150.924,224.031,250.809,240.35,218.828,160.945,98.571,28.148000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.905,158.64499999999998,153.717,285.529,301.24500000000006,218.555,30.338,212.476,125.514,35.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.221,30.94,46.657,72.121,56.952,39.53799999999999,40.086,15.552,7.995,0.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.467,197.14300000000003,274.466,322.274,341.769,334.157,302.34,242.978,149.555,47.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.921,189.969,265.814,311.375,330.433,323.643,291.443,187.067,124.47400000000002,47.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.833,82.307,140.136,141.833,182.467,172.336,155.578,111.933,68.671,19.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.412,198.731,281.64,329.9409999999999,350.312,344.233,309.185,249.221,155.195,51.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.74,193.474,268.388,314.497,333.281,328.133,297.1379999999999,240.514,155.14,52.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.083,78.145,183.288,227.755,259.9,254.588,219.321,62.812,45.398,29.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.602,187.669,263.186,342.919,342.645,313.95,255.30000000000004,161.10900000000004,56.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.057,173.48600000000002,259.516,346.643,292.921,329.283,323.259,251.083,97.038,47.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.862,63.524,47.862,72.121,47.75200000000001,199.388,181.59,131.812,45.781,6.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.56,23.0,35.979,128.745,154.976,72.176,104.54,45.562,27.655,52.07899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.671,21.576,83.676,163.902,150.321,188.052,205.521,247.852,160.233,57.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.181,46.16400000000001,86.359,321.616,120.695,120.03799999999998,136.248,102.514,2.519,53.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.079,129.238,279.34,333.445,352.009,350.312,318.331,259.133,167.736,63.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.255,106.621,212.805,291.552,337.716,357.047,349.6,317.838,259.79,173.48600000000002,66.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.419,102.788,205.083,279.066,324.19,343.521,338.319,318.166,252.124,167.407,64.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.883,108.045,212.859,296.316,332.186,350.366,294.345,279.121,213.955,168.94,36.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.219,60.01899999999999,137.398,194.186,221.074,260.94,276.164,183.671,161.547,114.507,38.82600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.629,96.709,193.91200000000003,271.728,319.152,338.866,333.664,304.257,245.936,157.386,60.84000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.402,20.426,64.783,90.631,96.655,117.026,74.53100000000002,64.674,68.836,25.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.588,70.643,125.67799999999998,162.697,246.045,281.148,219.978,272.112,102.678,35.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.555,35.869,77.324,136.302,188.655,364.879,352.283,320.959,263.788,177.976,71.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.786,109.688,212.148,285.583,330.433,346.369,339.524,310.5,255.081,172.336,69.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.471,41.729,174.581,210.998,326.326,343.466,337.388,308.035,252.835,171.076,66.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969000000000001,22.179,109.14,102.678,141.778,194.624,158.7,202.455,99.776,31.105,0.0549999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.848,1.424,17.14,111.167,77.159,178.031,193.14500000000004,127.869,14.019,65.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.768999999999995,123.871,234.49,314.114,363.729,381.854,361.154,329.995,271.728,186.519,78.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.919,121.462,223.319,296.043,340.181,357.814,350.366,319.645,263.952,180.659,76.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.91,109.962,172.5,238.269,289.033,289.197,289.307,173.431,121.517,166.586,72.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.94,67.631,151.964,181.426,221.074,215.762,266.252,197.909,99.94,31.269,30.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.976,83.238,112.152,185.807,258.038,254.478,234.162,202.72800000000004,196.047,113.795,26.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.036,50.107,132.086,136.302,170.583,207.602,241.061,212.805,188.49,136.686,42.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.424,123.433,221.347,291.443,330.981,358.252,347.738,312.854,252.288,165.052,71.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.724,132.25,238.543,315.264,362.195,380.266,372.819,305.735,280.709,178.195,85.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.012000000000004,120.914,206.343,315.812,357.814,373.038,362.359,323.204,251.412,167.407,71.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.655,12.376,241.774,105.909,129.676,178.852,382.567,341.385,281.64,189.147,85.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612,136.193,236.68100000000004,306.885,349.6,366.466,360.497,327.695,273.097,189.64,85.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.474,143.969,248.893,325.614,371.505,389.138,380.2120000000001,346.807,278.409,194.897,89.26200000000001,4.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857,140.464,244.073,315.756,356.993,359.238,351.845,319.645,261.652,182.631,82.252,3.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.309,126.281,239.145,312.197,353.543,367.562,362.633,314.224,258.64,179.017,80.28100000000002,2.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.898,138.712,237.886,310.664,353.16,371.888,365.535,333.664,277.697,187.614,85.538,4.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.831,119.217,237.831,276.712,349.326,362.688,354.035,321.835,263.35,134.878,82.307,4.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.5,134.933,182.85,211.655,224.852,329.447,356.062,219.705,259.9,176.333,81.376,3.7240000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.407,105.526,203.495,302.669,347.026,276.657,302.505,261.433,237.612,172.5,82.526,4.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.738,91.89,92.164,52.407,141.121,191.393,355.897,323.971,269.1,187.778,84.443,6.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.812,144.517,241.22600000000003,233.888,352.064,364.988,359.457,329.064,274.028,192.324,87.893,7.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.564,144.188,236.407,301.299,349.49,365.864,356.116,282.79,270.578,184.438,87.674,7.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.017,141.505,206.89,224.086,287.335,320.302,286.35,278.464,237.612,116.752,55.967,2.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.694999999999999,23.767,37.567,70.807,37.95,25.19,86.414,119.709,9.09,67.74,32.145,0.0549999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.671,70.533,112.86400000000002,105.745,158.262,128.745,121.078,132.195,127.376,39.319,18.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.736,28.531,106.512,154.264,260.393,357.3759999999999,288.595,280.49,262.309,114.507,54.981,3.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.683,52.845,162.314,257.49,365.864,380.869,376.871,347.957,290.95,106.786,53.886,4.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.048,175.731,278.355,351.462,391.766,405.512,398.5570000000001,361.319,299.547,210.614,98.571,10.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.336,169.433,264.664,329.667,365.7,375.721,372.928,336.183,277.314,195.555,95.012,10.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.624,164.669,256.231,332.624,371.723,205.466,380.759,345.493,288.65,198.457,97.257,12.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.802,161.767,254.588,320.357,172.117,293.031,298.398,224.469,143.367,111.55,55.036,5.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.188,13.69,15.005,50.819,112.97400000000002,154.922,199.278,157.221,155.578,73.764,37.019,2.3549999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.409,10.35,38.772,60.184,62.319,66.591,45.781,51.695,44.521,24.314,11.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.04,0.986,17.36,29.242999999999995,51.859,37.238,44.466,26.724,54.543,45.179,21.85,0.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.30700000000001,161.821,249.167,310.39,194.897,168.721,226.112,177.647,281.147,92.602,95.56,12.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.483,80.93799999999999,162.697,186.519,162.807,177.593,208.752,179.18099999999998,240.295,137.562,70.533,9.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.714,171.56900000000002,234.655,275.069,321.452,336.402,322.985,293.907,239.912,141.286,71.957,10.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.579,147.364,186.081,209.355,219.595,244.238,295.112,250.7,144.79,79.952,39.702,4.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.379,76.338,120.805,324.354,358.471,374.243,364.002,334.102,278.081,191.612,45.836,13.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.988,164.778,152.731,213.078,273.426,357.924,346.478,315.921,263.897,187.669,54.652,7.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.226,57.007,99.557,108.483,159.795,230.547,252.671,245.278,278.081,130.826,42.55,5.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.874,185.04,278.738,343.904,381.581,396.147,385.743,351.462,293.852,209.355,104.212,15.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.767,75.462,179.947,270.359,324.464,362.14,376.159,379.883,333.828,278.026,198.238,100.981,16.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.793,79.021,185.424,274.193,336.129,370.026,380.3759999999999,371.285,340.4,286.459,205.302,105.471,17.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.026,68.179,131.593,198.621,223.319,277.807,238.597,313.184,169.981,177.702,194.076,95.122,15.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.086,97.367,90.57599999999998,100.105,158.974,207.329,123.543,115.821,118.998,73.874,22.398,9.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3,75.626,71.683,341.933,388.919,405.95,385.3039999999999,353.816,296.645,212.093,104.869,17.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.188,87.236,201.031,300.5880000000001,368.11,407.921,420.352,406.881,368.766,299.164,158.207,86.524,18.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.462,87.509,197.581,290.293,353.05,389.904,401.733,389.521,354.747,295.769,206.014,107.005,19.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.612,89.97399999999999,198.566,285.09,344.069,377.309,387.385,375.228,342.59,288.321,207.164,107.169,18.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.16,88.331,195.609,284.433,344.452,331.474,393.464,382.676,350.312,293.907,205.247,106.457,18.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.652,85.538,188.6,193.255,173.431,195.117,87.728,273.7,341.495,281.695,199.881,100.378,19.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.379,83.019,119.709,213.9,330.762,284.433,380.431,368.602,338.757,285.912,206.836,105.526,19.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.748,84.497,181.755,216.474,263.295,115.602,248.838,314.771,263.678,153.443,99.557,46.548,17.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.16,14.348,57.664,75.024,92.767,176.497,261.597,155.25,146.105,88.221,73.764,44.467,19.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.257,30.174,193.747,206.069,245.224,260.228,245.443,276.219,246.702,230.931,159.905,103.062,20.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.548,5.093,20.7,31.926,33.076,52.79,65.167,151.964,133.893,101.474,65.659,18.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.252,96.874,202.674,282.297,337.936,371.176,381.635,370.5729999999999,340.893,286.24,208.095,110.29,21.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.402,96.928,196.54,276.548,332.35,302.888,378.733,364.331,334.266,279.34,62.757,108.648,22.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.786,100.159,208.862,297.576,358.964,394.395,404.471,346.478,274.302,302.614,216.474,93.698,22.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.552,100.981,208.588,296.535,357.704,393.738,404.307,393.847,359.731,301.628,217.952,69.438,22.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.21,101.36400000000002,201.25,291.114,350.914,385.469,395.435,384.373,349.819,197.69000000000003,206.616,109.25,24.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.086,102.021,201.907,282.242,337.442,368.876,377.747,329.228,338.48300000000006,283.338,207.274,112.755,24.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.469,104.267,204.152,291.388,349.052,381.526,393.081,382.512,266.69,295.824,214.009,112.59,24.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2,38.498,124.309,212.586,267.622,285.638,300.5880000000001,358.526,326.49,273.535,198.731,106.183,23.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.798,69.219,150.047,205.193,194.678,336.895,172.555,326.819,211.216,194.076,113.302,59.033,19.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.312,34.171,162.807,120.367,234.6,272.769,278.135,133.728,131.209,131.428,94.957,54.05,16.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.948,50.052,144.407,200.428,132.688,301.957,320.028,247.578,217.45900000000003,142.764,99.995,51.257,16.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.548,50.983,12.102,18.619,71.519,144.352,186.245,147.25500000000002,132.469,150.705,122.228,69.329,19.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.279,64.783,62.1,244.238,206.069,120.969,154.209,100.707,88.112,82.471,20.974,11.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.420999999999999,16.648,41.181,154.812,350.531,379.5,390.343,335.252,351.297,296.645,211.381,115.54800000000002,26.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.248,110.564,208.862,284.707,337.442,367.397,375.119,362.743,331.583,278.902,204.371,111.495,24.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.138,109.305,206.014,279.942,329.885,358.526,366.247,356.609,328.133,277.862,204.86500000000004,112.809,25.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.617,110.29,208.095,283.831,336.347,365.7,373.531,378.569,333.171,283.174,209.355,115.383,26.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.055,109.688,205.357,278.902,331.528,359.8399999999999,367.233,331.912,326.874,276.109,202.18100000000004,111.769,27.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.274,109.086,198.128,285.966,338.811,328.9,380.047,367.671,335.635,284.269,202.947,112.317,27.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.248,92.0,173.595,248.071,178.195,191.447,329.666,324.683,297.959,220.033,199.99,98.352,28.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.793,97.586,161.328,220.964,227.755,276.602,308.419,292.702,233.395,135.262,98.024,70.205,20.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.079,70.205,130.169,174.362,247.743,262.09,293.688,346.971,314.169,265.157,193.857,106.238,29.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.495,61.279,127.376,182.905,169.762,175.84000000000003,262.693,250.864,283.886,229.069,196.705,109.414,30.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.395,108.976,204.043,280.6,261.926,352.228,359.074,347.683,317.181,139.205,199.333,110.071,30.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.629,107.99,201.195,165.381,282.845,362.852,371.833,347.464,271.619,213.462,160.89,87.126,22.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.717,4.162,58.814,115.821,261.926,178.414,155.414,239.583,242.376,126.226,85.483,60.95,31.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.531,122.119,226.714,306.666,361.374,392.04,398.612,383.935,350.969,296.207,219.157,119.874,32.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.586,117.464,211.107,285.255,335.088,363.016,370.4090000000001,361.538,329.338,280.381,207.219,117.19,32.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.21,115.657,208.588,282.243,333.883,362.469,369.862,260.338,331.583,279.012,206.343,115.986,31.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.531,111.933,202.18100000000004,273.535,323.04,350.58600000000007,357.978,309.67800000000005,323.15,66.536,104.70499999999998,115.055,33.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.845,91.507,199.936,270.414,318.769,346.369,307.05000000000007,233.778,90.467,243.581,158.043,113.467,34.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571,109.961,199.278,270.359,320.028,348.176,194.076,351.626,317.619,269.374,199.333,97.038,33.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.188,112.152,206.671,281.202,332.733,362.194,370.4090000000001,361.319,330.926,279.559,201.141,115.54800000000002,33.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.517,110.893,199.443,278.354,332.24,361.373,369.259,358.69,328.078,268.662,198.566,114.507,34.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.4,107.224,181.755,243.745,317.673,320.247,293.085,323.314,273.919,244.512,177.757,112.7,34.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.229,93.75199999999998,196.266,264.774,312.033,338.264,347.354,338.374,186.738,217.45900000000003,194.131,94.3,36.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.05,107.771,192.871,261.597,310.117,337.771,347.135,337.059,307.652,227.043,179.83800000000002,86.14,32.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.669,109.907,172.445,224.907,282.352,243.362,253.657,270.14,240.45900000000003,238.159,175.512,68.507,33.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.519,105.033,170.14500000000004,231.916,282.9,306.283,329.995,308.145,282.024,272.495,203.714,118.669,33.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,85.976,170.364,230.821,268.771,293.305,315.428,295.495,291.388,239.364,157.878,105.417,34.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.093,105.909,152.731,225.783,255.135,219.65,116.698,212.147,266.197,214.064,167.407,104.759,34.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.024,103.226,182.412,229.014,281.422,293.524,318.16700000000003,286.624,253.985,203.166,160.233,102.131,13.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.505,110.619,197.307,265.978,313.348,340.235,348.012,338.976,310.993,265.431,199.278,116.86199999999998,37.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.217,109.962,194.459,262.912,310.445,336.786,164.176,187.176,232.355,262.474,194.678,114.671,34.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.871,60.129,190.188,257.326,304.74999999999994,257.435,240.24,150.267,36.307,122.173,134.44,94.902,35.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.298,112.809,203.386,275.069,325.06600000000003,353.652,362.14,303.435,327.476,277.259,208.64300000000003,122.995,37.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.667,108.921,193.036,260.174,307.378,334.157,343.466,335.909,309.021,263.788,144.845,98.79,39.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.955,110.345,125.02100000000002,264.335,171.843,341.55,345.11,263.35,311.102,264.719,200.812,119.436,38.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.955,109.195,194.24,262.912,307.324,252.014,347.40900000000005,334.814,308.309,263.405,197.964,118.395,39.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.94,78.145,192.269,258.366,304.422,331.528,339.633,329.393,302.997,190.681,135.152,112.59,36.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.94,107.552,190.133,257.983,305.571,181.59,242.485,53.229,293.031,262.145,204.207,121.571,37.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283,107.99,193.693,261.707,310.062,233.559,350.585,278.081,132.086,14.074000000000002,21.521,19.879,11.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283,108.099,191.283,259.845,308.145,289.197,150.321,224.907,312.909,263.952,199.716,103.062,41.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.25,105.745,187.943,207.602,305.188,214.502,135.043,203.933,260.447,172.445,47.205,3.012,38.82600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283,106.84,191.776,261.488,305.352,239.802,171.076,252.72600000000003,264.062,264.171,193.747,51.367,23.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.229,107.169,191.009,259.571,307.816,224.688,78.145,299.547,271.4,198.293,23.493,41.181,29.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.674000000000003,67.576,56.405,61.388,102.131,145.33799999999997,281.147,246.648,74.695,14.238,63.633,46.165,27.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.462,107.005,191.393,261.269,304.366,273.043,343.13800000000003,332.679,305.571,261.488,202.893,122.393,40.14,0.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.902,107.005,194.678,265.979,317.564,253.055,316.797,242.814,285.583,255.519,205.74,121.188,44.412,0.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.095,106.293,189.586,239.036,304.585,294.016,281.695,315.045,216.693,226.276,202.838,123.378,40.086,0.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.75,110.181,197.471,265.705,283.885,299.0,366.685,354.419,327.038,281.147,207.821,126.445,39.374,0.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19,88.988,160.452,232.902,274.084,298.343,315.154,335.909,307.87100000000004,264.39,201.414,122.557,40.633,0.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.724,98.736,159.30200000000002,153.717,130.498,213.024,291.004,213.024,269.976,218.336,170.254,42.605,34.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.902,81.759,193.09,94.628,35.048,25.683,105.033,197.471,334.924,242.102,156.236,111.331,45.014,0.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.643,98.681,151.362,273.097,317.29,363.509,302.614,266.964,146.543,182.084,94.409,40.469,0.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.369,105.471,160.178,258.257,304.804,332.843,303.874,288.485,310.774,263.295,200.921,123.324,41.783,0.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.312,104.431,188.984,257.545,306.94,337.497,346.588,204.097,317.345,268.552,194.788,125.624,41.838,1.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.395,103.93800000000002,190.297,224.031,171.295,68.398,360.169,340.071,327.476,229.507,68.179,98.024,42.222,1.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.436,102.514,187.778,258.366,311.266,340.564,350.257,55.09000000000001,40.25,124.036,159.85,88.003,29.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.548,102.678,188.545,259.626,310.281,72.888,65.276,62.374,115.986,150.705,160.836,122.448,42.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.757,94.081,180.221,258.202,218.062,94.628,254.04,262.693,207.821,213.297,103.171,124.255,23.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.407,59.033,151.52600000000004,201.359,11.445,26.395,37.676,81.04799999999999,172.06200000000004,258.366,165.87399999999997,5.694999999999999,42.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.629,101.474,185.04,254.533,301.40899999999993,342.7540000000001,352.666,329.721,304.202,225.236,198.074,121.243,46.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.998,97.64,177.373,251.193,304.312,263.678,287.828,339.524,310.445,263.021,193.364,118.778,40.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.614,98.462,179.07100000000003,246.866,264.445,303.545,292.593,288.869,259.462,225.947,174.252,118.176,44.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.519,96.545,175.238,241.39,292.812,245.278,204.64500000000004,328.845,50.107,79.186,88.988,123.10399999999998,41.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.683,97.038,176.826,243.362,292.1,321.233,217.733,204.371,305.571,259.078,197.965,123.214,46.931,0.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.205,98.571,181.919,251.521,301.135,329.721,306.9409999999999,290.238,178.031,230.985,183.946,116.04000000000002,45.945,0.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.274,93.424,147.419,223.319,275.945,265.704,273.974,199.552,242.924,204.64500000000004,178.742,115.876,15.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.914,31.379,88.002,101.912,208.314,290.566,271.126,269.647,245.169,188.217,130.826,99.776,38.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.986,61.278,94.903,164.286,249.49500000000003,251.466,234.819,292.921,289.307,216.583,172.117,88.988,31.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.481,93.643,172.171,239.583,218.774,254.259,110.564,314.388,279.066,202.674,51.914,22.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.821,93.75199999999998,172.336,241.664,294.893,181.481,296.535,299.43800000000005,190.9,238.488,155.468,103.883,29.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.398,95.067,179.29,220.252,255.519,269.811,220.197,209.19000000000003,260.338,264.226,178.797,116.588,45.617,0.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.055,94.026,176.278,246.593,297.247,327.585,298.014,335.362,308.8570000000001,266.033,202.454,123.488,41.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.671,93.643,154.045,212.586,198.074,81.486,53.886,132.688,260.885,191.174,157.331,122.666,33.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.495,65.988,179.454,102.076,241.992,240.569,56.624,82.362,157.167,152.566,121.735,67.85,13.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.021,69.767,25.3,67.905,81.486,154.593,161.493,179.29,189.476,191.557,24.095,60.622,37.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.338,55.474,83.731,139.752,319.59,268.552,350.147,231.259,145.174,253.766,206.343,125.076,43.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.345,95.833,186.793,268.772,323.314,142.162,295.33,347.628,319.59,276.274,210.45,95.45,39.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.933,94.3,180.878,252.616,302.888,333.226,239.364,338.428,209.738,269.209,203.056,123.05,44.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.029,91.781,149.555,224.688,264.719,295.878,335.69,327.585,150.759,197.033,199.498,121.024,38.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.262,90.248,172.664,243.69,294.618,324.902,335.362,332.624,306.94,264.116,201.195,121.407,43.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.071,90.905,178.195,250.919,223.976,120.805,349.49,337.498,324.19,279.395,212.859,125.624,40.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.264,90.521,166.203,173.759,80.99300000000001,206.671,297.302,269.264,222.716,221.566,150.705,101.912,39.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.169,74.038,153.278,230.0,253.985,296.372,343.686,287.938,265.157,245.169,200.921,104.924,37.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.717,90.193,179.674,252.17900000000003,303.381,333.445,240.295,43.536,150.431,257.491,212.366,110.017,38.82600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.579,71.409,148.021,194.295,267.128,169.05,139.643,197.8,219.376,186.793,124.145,56.076,22.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.652,61.443,67.467,71.136,204.64500000000004,174.581,178.469,268.169,252.452,240.678,141.943,59.30700000000001,38.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.319,88.276,129.84,129.621,306.885,251.138,249.44,340.893,312.909,269.921,143.038,90.85,12.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.99,88.331,174.745,247.25,298.672,328.462,339.085,331.364,122.393,268.224,199.443,119.162,38.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.786,87.4,174.90999999999997,246.757,297.412,327.476,259.681,345.931,305.571,263.514,200.483,118.998,33.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.8,68.89,174.471,247.359,299.657,329.338,339.852,332.131,306.283,195.062,198.786,116.31499999999998,38.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.269,46.32899999999999,149.281,140.464,215.542,267.95,114.233,104.814,135.043,231.697,204.09800000000004,118.559,38.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.348,85.428,174.526,249.49500000000003,299.657,262.419,345.931,238.488,183.014,214.831,200.374,116.86199999999998,34.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.457,85.374,174.909,248.4,300.259,256.285,254.752,162.15,113.248,134.769,175.074,115.0,36.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.786,84.224,171.35,245.278,299.712,330.652,240.569,336.786,217.952,241.664,144.571,69.821,25.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.512,84.11399999999999,171.843,245.498,297.959,279.559,289.745,273.59,248.783,262.638,196.266,114.288,35.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.157,71.519,160.124,241.281,257.162,283.831,233.99700000000004,334.047,304.805,259.352,191.174,105.143,28.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.283,64.236,127.705,238.379,293.797,327.311,341.167,283.283,292.1,242.376,154.976,101.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.281,61.99,135.919,195.062,237.44800000000004,252.89,225.674,74.093,125.131,75.517,131.483,111.55,34.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.362,84.16900000000001,175.074,251.685,305.736,269.045,268.059,203.331,318.988,269.538,201.852,115.767,31.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.157,83.895,175.95,252.233,211.764,219.869,366.74,355.733,315.428,270.031,203.276,116.205,30.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774,82.526,173.65,248.126,300.916,331.8570000000001,343.959,299.383,245.936,214.94,127.759,96.49,31.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.829,83.293,175.457,251.083,304.749,335.745,346.204,338.319,313.128,267.347,199.552,112.755,29.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.117,82.855,175.567,252.069,304.64,335.252,288.759,145.721,121.955,270.031,184.328,98.95499999999998,25.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.007,82.033,174.68999999999997,251.357,304.421,153.169,324.738,341.441,68.288,68.781,156.4,84.27899999999998,26.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.569,82.143,175.84000000000003,252.507,316.633,352.228,295.659,226.331,228.028,217.45900000000003,86.03100000000002,113.412,27.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.679000000000002,54.379,70.424,130.388,174.909,227.755,178.962,123.543,89.645,23.055,103.171,0.821,11.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7240000000000006,17.36,90.795,99.174,153.826,168.33800000000002,287.774,192.159,266.417,112.59,56.679,22.726,6.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.831,47.479,70.205,141.34,247.195,274.795,126.883,235.531,47.588,267.785,190.9,72.943,26.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.407,54.926,108.648,230.493,298.836,181.864,286.514,214.612,192.543,263.514,186.683,91.124,20.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.638,79.459,172.117,249.44,304.202,335.909,348.231,113.193,65.053,23.703,24.772,19.464,19.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.583,80.007,107.928,81.854,89.468,87.47600000000001,96.298,98.232,33.843,61.771,112.293,54.773,22.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.231,33.514,105.25199999999998,77.08,57.5,29.188,52.845,75.955,98.407,97.859,108.155,96.764,21.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.817,38.498,103.774,163.683,205.795,245.169,223.757,106.895,187.614,165.655,117.793,59.30700000000001,12.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3,46.493,107.881,114.781,64.29,152.786,149.993,210.833,217.624,250.481,156.4,80.336,11.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.557,52.845,122.94,163.738,222.278,230.383,298.94499999999994,283.064,261.652,229.89,155.907,66.7,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.379,81.157,180.605,263.46,321.233,354.912,305.955,293.14,325.285,231.862,191.667,90.193,18.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.667,78.583,173.92300000000003,253.876,176.278,344.94500000000005,258.914,287.938,312.252,193.583,25.464,65.386,17.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.681,77.433,139.15,249.55,302.833,167.407,96.874,214.831,309.843,256.505,184.87600000000003,39.155,17.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.914,77.05,169.817,254.314,312.197,345.547,357.924,349.162,318.112,256.45,183.178,93.314,16.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.438,121.078,197.8,287.555,318.441,330.269,318.824,248.236,172.281,102.624,47.75200000000001,12.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.888,71.629,157.55,234.928,168.174,255.738,229.124,329.94,295.55,244.95,174.964,88.112,14.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969000000000001,73.983,166.64,244.512,295.769,275.671,339.688,328.242,299.931,249.221,177.099,88.605,14.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.914,75.407,168.33800000000002,247.14,302.231,252.562,211.49,284.707,303.709,249.878,176.333,73.819,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.476,74.42100000000002,167.243,245.936,301.026,332.185,181.207,335.088,300.971,44.521,182.467,88.221,12.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.038,74.311,168.33800000000002,198.074,243.471,183.562,268.552,242.54,245.333,251.466,175.621,85.428,10.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.257,63.633,137.124,211.49,142.052,207.164,201.14,258.914,132.359,82.143,96.052,43.645,4.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.038,66.755,148.076,183.014,246.538,104.321,38.498,86.68800000000002,220.197,203.605,93.478,55.912,4.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.505,72.067,123.817,157.276,225.509,251.849,154.1,46.274,53.50200000000001,157.824,114.945,11.938000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.493,15.662,121.626,108.812,166.969,195.609,266.964,256.449,197.8,133.455,56.131,5.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3,29.462,144.133,211.107,201.743,213.571,208.697,163.683,78.2,100.159,61.169,48.574,2.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.957,17.031,98.735,22.452,38.388,248.728,243.964,230.219,145.502,77.65200000000002,6.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.493,49.943,141.395,181.152,238.433,204.262,285.967,217.24,206.781,180.221,150.157,36.69,1.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.479,68.507,162.424,202.783,208.259,156.29,194.021,191.831,210.34,187.833,95.669,61.991,2.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.812,59.36200000000001,151.909,184.931,225.838,251.576,189.147,250.152,19.495,12.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3549999999999995,70.095,71.19,249.057,300.697,330.433,339.195,239.036,296.097,168.174,120.257,51.586,3.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.807,69.986,164.559,242.321,287.719,259.078,331.8570000000001,315.921,285.528,133.509,133.454,57.336,1.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.657,68.507,161.98600000000002,239.255,292.97600000000006,322.985,248.4,164.286,103.609,152.73,157.988,67.083,1.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.014,163.245,242.978,298.89,205.631,255.30000000000004,21.248,6.024,87.674,88.715,27.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.893,94.409,139.807,302.34,245.826,130.552,129.95,125.186,186.355,89.755,45.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.086,0.383,256.724,240.46,26.724,88.878,173.979,150.157,158.536,118.833,5.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.776,181.426,263.678,331.693,364.879,373.859,360.771,323.424,261.488,169.871,69.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.079,179.29,261.16,314.716,345.712,353.269,338.045,303.271,246.757,163.847,65.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.986,167.462,253.603,299.164,328.078,291.99,278.245,211.6,169.269,132.743,57.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.386,160.233,245.279,303.21599999999995,323.259,330.816,315.866,280.983,225.29,146.324,56.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4,160.233,239.036,293.14,321.452,329.447,143.257,252.616,149.171,145.393,51.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.086,107.881,238.214,292.209,218.336,268.114,230.493,255.848,118.34,118.888,51.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.821,171.788,253.219,310.171,341.386,349.435,347.5729999999999,310.39,248.893,157.933,58.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.559,177.045,259.626,316.743,347.738,354.693,339.14000000000004,302.724,243.745,158.097,43.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.931,171.295,252.233,314.881,346.75200000000007,353.87100000000004,336.183,299.219,237.338,150.759,52.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.905,101.912,257.381,314.388,359.402,368.547,352.557,315.921,251.138,156.017,55.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.095,174.635,257.435,311.759,342.7540000000001,349.326,333.39,296.48099999999994,235.312,149.938,51.96900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.962,99.996,132.578,233.505,261.05,217.295,211.052,218.555,174.745,111.878,36.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.979,62.921,239.036,143.312,340.94700000000006,241.938,220.14300000000003,298.179,232.464,141.012,45.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.459,90.631,113.795,150.705,101.419,100.543,136.248,117.245,114.014,39.1,20.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.55,30.667,69.438,162.369,201.797,256.121,278.355,212.147,180.605,94.574,33.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.481,84.717,163.081,220.307,170.638,232.245,223.647,141.724,125.02100000000002,75.24300000000001,23.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.581,157.60499999999996,238.269,292.484,322.164,62.702,94.3,283.995,217.186,133.236,39.53799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.074,158.7,240.021,293.195,322.60200000000003,328.462,312.909,211.107,213.297,126.555,36.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.709,139.259,185.917,169.433,211.655,144.407,191.393,141.286,104.267,84.16900000000001,37.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.255,46.055,92.0,259.297,334.704,339.469,322.712,284.762,220.471,133.564,37.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.464,76.229,145.667,301.956,264.993,266.252,322.109,280.107,215.543,128.033,34.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.336,157.878,240.733,296.152,322.60200000000003,325.012,314.333,268.005,201.359,117.355,29.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.967,154.483,234.874,289.471,319.262,325.012,309.51400000000007,270.305,206.178,119.874,30.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.269,151.471,239.583,298.835,330.87100000000004,337.169,321.014,151.471,215.543,121.517,30.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.886,152.183,240.295,300.643,319.809,325.504,246.921,184.712,180.605,91.945,24.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.055,139.917,233.395,274.631,273.043,268.059,309.021,198.84,203.769,77.543,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.252,168.995,259.352,321.178,341.441,347.135,273.974,288.65,220.471,129.128,30.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.768999999999995,24.424,145.502,143.257,205.85,336.183,316.086,276.055,210.943,121.407,27.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.776,155.743,194.624,269.428,301.24500000000006,283.557,204.64500000000004,97.257,112.262,24.807,6.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.995,157.112,242.486,297.85,328.462,334.266,317.6739999999999,277.478,212.312,122.94,27.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.952,164.34000000000003,249.988,314.443,343.247,348.121,330.926,282.79,205.302,115.328,24.479000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.105,158.536,244.183,310.171,342.919,348.888,329.228,286.131,216.91200000000003,120.367,26.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.312,52.133,242.54,302.77900000000005,334.48500000000007,340.071,321.89,278.683,204.64500000000004,115.0,23.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.217,152.128,234.49,297.083,316.798,106.293,310.664,261.762,132.414,106.621,19.768999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.081,149.883,235.038,294.94699999999995,326.271,331.693,312.416,271.509,195.774,109.14,21.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.671,146.324,230.657,289.8,207.821,164.45,241.445,168.009,189.805,75.955,10.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.521,145.064,183.288,295.55,326.162,332.35,313.074,270.524,203.386,111.386,20.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.683,86.852,149.71900000000002,183.452,230.273,273.097,249.44,211.983,148.678,43.755,5.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.067,34.664,47.75200000000001,90.631,104.485,104.376,104.596,73.983,49.067,26.231,20.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.778,161.985,262.528,328.462,365.207,372.764,351.571,301.40899999999993,224.688,119.874,22.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.395,163.628,261.926,327.585,363.016,369.533,347.628,297.795,222.059,117.409,20.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.521,149.171,240.843,301.355,331.638,337.826,321.507,274.85,204.371,104.759,15.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.024,130.936,54.379,292.428,324.792,333.664,320.247,274.193,200.757,103.39,15.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.82600000000001,138.274,223.428,287.555,325.723,329.831,309.897,263.405,193.036,98.845,13.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.019,133.619,217.569,273.426,303.928,308.145,291.224,250.207,184.10900000000004,96.381,12.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.636,132.305,215.926,280.764,312.088,318.60400000000004,130.99,91.124,183.343,91.562,7.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.128,140.3,232.136,294.728,318.057,323.697,304.366,261.433,190.845,98.078,12.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.748,128.964,217.295,189.038,206.562,324.628,203.386,272.769,192.214,98.9,12.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.171,133.345,228.41200000000003,188.928,331.747,239.419,243.69,277.205,139.424,101.2,11.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.512,141.833,231.916,291.607,324.574,330.707,312.088,268.005,197.909,101.583,12.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.333,144.352,232.957,292.209,323.642,329.502,309.131,263.733,169.65199999999996,88.002,10.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.143,138.548,226.933,284.269,315.976,321.452,303.764,260.119,190.79,97.093,10.130999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.748,132.414,221.019,281.147,313.183,318.878,230.986,126.609,126.664,88.55,7.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.183,104.924,169.653,220.197,204.043,196.431,186.574,142.326,105.581,34.39,0.0549999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.326,54.981,137.562,218.5,300.75199999999995,212.257,213.024,247.031,106.019,89.26200000000001,7.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.012,16.374,37.183,90.138,95.012,120.367,165.545,111.44,79.131,6.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.121,122.228,55.2,134.824,128.307,74.75,67.357,48.793,35.376,92.055,5.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.39,63.907,119.874,164.012,136.248,88.55,84.278,61.169,24.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.245,121.571,214.064,122.61199999999998,317.6739999999999,207.602,135.7,92.548,186.683,4.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.395,122.667,213.68100000000004,277.369,311.047,318.933,299.985,254.752,185.424,88.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.943,123.543,216.857,277.314,310.007,280.271,194.076,229.89,158.426,77.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.698,21.248,48.136,118.286,143.257,181.317,208.369,202.071,93.533,15.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.343000000000004,114.945,202.619,262.09,293.852,310.554,294.4,249.769,178.633,84.82599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.931,120.093,209.136,277.04,312.745,320.412,301.40899999999993,257.326,180.988,88.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.055,116.04000000000002,204.043,263.952,306.338,314.114,296.535,252.835,177.812,86.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.521,121.133,219.814,288.321,325.997,334.704,315.593,270.359,196.486,95.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.902,124.802,217.788,280.874,314.716,322.657,304.312,260.064,189.312,93.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.055,119.874,211.326,272.824,305.462,311.924,241.22600000000003,177.209,181.371,87.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.574,28.805,100.817,196.924,191.174,222.49700000000004,122.393,68.124,50.709,27.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.443,7.448000000000001,32.309,47.314,65.386,56.952,66.152,55.967,53.448,87.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.802,100.817,195.39,268.278,294.236,299.657,281.312,236.571,168.886,79.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.107,83.238,162.807,255.081,287.172,229.945,143.64,140.026,175.074,84.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.712,25.3,118.121,175.895,238.488,233.012,216.966,167.57100000000003,97.038,67.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.424,188.162,253.164,288.759,296.7,281.147,91.288,176.169,82.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.829,97.202,183.891,251.74,287.226,295.659,219.595,162.259,171.35,79.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.874,44.083,77.871,136.083,206.671,220.526,212.75,171.45899999999995,134.878,56.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.694999999999999,84.443,122.995,209.299,273.754,220.909,232.957,166.805,122.448,37.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.283,89.755,174.8,242.212,131.921,122.831,199.771,226.988,159.631,73.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.133,86.907,171.131,14.621,86.68800000000002,175.786,270.962,80.007,4.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.29,174.362,241.828,278.299,288.595,274.357,233.066,163.464,79.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.619,173.047,239.31,275.89,287.226,270.359,133.948,51.805,29.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.033,86.195,172.719,275.124,294.4,198.621,175.019,132.578,82.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.245,188.10700000000003,107.333,197.14300000000003,183.069,165.436,241.609,173.267,85.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.231,194.952,268.169,312.252,326.435,311.3210000000001,269.538,198.074,98.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.859,193.364,260.721,254.588,232.3,226.933,249.714,180.057,89.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.979,92.055,173.431,152.019,23.274,56.46,28.64,30.995,26.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.49,21.357,66.536,93.698,43.426,58.65,91.124,66.536,37.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.848,192.707,262.31,300.697,312.69,307.70700000000005,256.45,189.914,97.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.355,190.626,258.695,295.988,308.035,295.276,255.628,189.969,99.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.276,190.571,264.391,307.70700000000005,320.685,306.721,264.281,189.531,97.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.314,190.736,258.366,295.66,307.817,293.688,254.478,189.695,98.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.843,168.667,234.49,270.907,281.695,268.278,172.336,170.309,85.428,5.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.409,162.862,229.507,269.702,282.242,269.702,233.012,69.219,84.443,4.764000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.821,51.531,52.62599999999999,38.99,94.519,88.167,108.867,72.833,85.209,5.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.593,69.219,69.329,69.329,74.257,60.95,51.75,54.543,17.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.424,199.60700000000003,273.864,318.769,333.33500000000004,319.7,278.683,209.081,110.345,16.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.395,148.296,205.95900000000003,260.94,279.997,300.643,257.435,189.147,45.069,1.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.214,4.655,87.728,84.388,157.276,49.176,79.898,95.067,39.648,0.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.698,42.714,123.762,106.676,142.107,163.136,66.207,52.243,5.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.252,57.39,41.126,96.162,81.54,79.07599999999998,104.04800000000002,61.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.902,94.355,134.112,176.552,290.785,278.738,251.959,185.314,100.214,15.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.948,138.876,243.361,237.064,122.886,129.512,132.633,37.786,42.002,2.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.136,22.89,17.414,44.248,80.5,71.081,94.519,43.098,53.886,3.505,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[44.125,43.319,43.319,43.319,43.319,43.319,40.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.065,43.319,43.319,43.319,43.355,44.839,45.617,50.167,50.86200000000001,51.23,51.859,51.976000000000006,64.115,182.579,182.58,182.579,182.579,182.579,182.579,82.245,163.925,31.715,86.0,146.559,154.88,135.22,137.973,129.492,132.33,54.33,51.67700000000001,52.568000000000005,52.615,53.756,59.156,63.185,65.507,182.579,172.912,163.021,93.617,49.92999999999999,146.638,88.126,94.336,111.369,125.444,167.658,150.357,126.425,130.748,121.576,125.165,54.38,51.019,51.31100000000001,51.24400000000001,51.24400000000001,51.092,51.633,54.51899999999999,154.617,153.734,136.609,35.498,0.0,0.0,0.0,0.0,0.0,0.0,96.342,137.377,128.493,128.057,114.957,119.475,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,114.82,132.177,115.457,0.0,0.0,0.0,0.0,0.0,0.0,10.642,114.32,148.572,131.338,131.193,116.152,115.821,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,109.231,126.458,148.219,26.544,0.0,0.0,0.0,0.0,0.0,38.505,128.131,147.648,131.899,130.194,115.114,109.216,50.63,47.415,43.319,43.319,43.319,43.319,43.319,43.319,102.414,81.194,30.105,2.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26499999999999,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,15.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.373,43.319,43.319,43.319,43.319,43.319,43.319,47.455,48.75,49.572,50.133,50.62,53.944,139.186,140.193,129.994,43.425,124.205,30.569,68.692,162.685,144.475,153.311,182.579,139.546,125.758,125.109,110.529,111.413,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,109.235,125.696,177.543,137.869,89.461,0.0,83.769,54.479000000000006,49.208,81.996,146.582,146.376,126.855,126.159,111.192,110.634,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,111.907,126.818,99.024,0.0,0.0,0.0,0.0,0.0,0.0,12.276000000000002,101.557,130.634,128.145,126.54,111.138,109.725,50.63,47.415,47.415,47.415,47.415,47.415,47.655,51.21200000000001,121.46599999999998,139.371,143.517,9.893,0.0,0.0,0.0,0.0,0.0,0.0,85.439,127.47,139.095,140.47,128.098,131.638,54.44599999999999,52.824,52.007,54.165,52.96,60.823,62.224,66.988,182.579,174.635,147.296,2.883,0.0,0.0,0.0,0.0,0.0,39.573,114.58,132.165,131.142,130.419,117.524,119.188,50.63,47.415,43.319,43.319,43.319,43.319,43.319,43.319,111.051,93.106,73.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.568,55.43200000000001,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,19.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.357,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,15.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.844,45.793,43.319,43.319,43.319,43.319,43.319,47.415,47.415,47.415,47.415,47.415,50.63,116.191,125.03,123.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.407,124.241,125.56,125.109,109.854,109.444,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,113.16,124.868,119.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.815,125.838,125.2,124.746,110.181,110.299,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,107.852,127.135,112.05100000000002,0.0,0.0,0.0,0.0,0.0,0.0,3.291,92.039,126.887,128.895,127.965,112.702,111.82200000000002,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,107.749,123.679,122.62000000000002,0.0,0.0,0.0,0.0,0.0,0.0,13.963,102.581,124.846,128.802,126.253,110.53300000000002,110.72700000000002,50.63,47.415,43.319,43.319,43.319,43.319,43.319,43.319,94.954,75.348,78.224,63.44899999999999,34.139,41.006,0.0,61.882,31.628000000000004,68.002,61.892,61.998,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.319,21.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.319,43.319,43.319,43.319,43.319,43.319,47.415,47.415,47.415,47.415,47.415,50.63,106.845,124.884,182.579,176.724,172.322,44.903,0.0,0.0,0.0,0.405,99.121,123.91899999999998,130.168,126.559,110.987,111.14400000000002,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,107.614,121.288,118.65800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.7,117.33199999999998,128.775,125.612,110.382,110.628,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,106.122,122.509,127.586,3.863,0.0,0.0,0.0,0.0,0.0,18.729,103.52500000000002,120.554,126.862,123.09799999999998,107.114,107.117,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,103.922,119.335,154.949,99.906,82.848,0.707,0.0,8.603,23.960000000000004,78.464,143.543,135.213,129.641,127.054,111.448,111.499,50.63,47.415,47.415,47.415,47.415,47.415,47.415,50.63,107.051,125.303,142.965,62.488,29.808,0.0,0.0,29.149999999999995,182.579,26.231,108.67,122.387,126.736,125.061,109.943,109.955,50.63,47.415,43.319,43.319,43.319,43.319,43.319,43.319,98.361,81.31,84.295,84.108,65.889,45.652,45.338,65.233,33.223,52.356,45.854,48.404,43.319,43.319,43.319,43.319,43.319,43.319,43.319,43.885,44.418,45.379,44.928,45.239,45.192,6.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.319,43.319,43.319,43.377,44.135,44.831,49.216,49.73,49.733,50.10199999999999,49.94599999999999,53.707,147.199,144.867,101.799,0.0,0.0,0.0,0.0,0.0,0.0,29.486,92.402,96.649,119.511,119.74,106.455,108.498,50.63,48.018,48.71,49.545,49.991,50.81799999999999,51.081,55.142,148.571,133.547,176.389,129.496,72.372,73.792,26.208,47.602,63.216,108.118,149.577,121.917,117.013,118.577,106.967,109.528,50.938,48.154,19.068,19.082,19.593,19.777,19.589,22.787,96.338,97.494,43.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.107,68.191,92.096,92.288,77.71,77.983,21.426,18.211,18.211,18.211,18.211,18.211,18.211,0.0,89.258,93.605,64.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.387,64.018,97.997,97.066,81.763,81.987,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,80.131,92.848,93.651,81.64,0.0,0.0,0.0,0.0,0.0,141.452,157.088,91.47,96.517,95.638,81.484,81.51,21.426,18.211,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,0.0,76.469,52.178,74.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,2.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,18.211,18.211,18.211,18.211,18.211,21.426,83.292,91.18,126.713,120.79300000000002,137.945,118.03700000000002,127.931,0.0,7.365000000000001,55.812,143.027,104.902,94.615,94.432,79.47,79.256,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,78.34,91.269,179.117,171.709,162.347,78.022,46.819,145.983,108.807,164.0,182.343,75.57,101.10099999999998,98.37300000000002,82.883,82.142,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,76.696,83.298,153.137,163.467,101.805,22.734,0.0,0.0,0.0,0.0,38.603,57.656,88.343,87.281,73.476,74.916,21.426,18.576,19.228,19.439,20.273,20.109,20.589,23.603,100.382,93.091,154.088,134.312,57.636,0.0,54.896,65.32,47.27400000000001,82.252,182.579,53.719,87.933,88.973,77.17,80.775,22.542,20.067,20.601,21.454,21.597,22.344,22.165,26.044,117.076,106.738,145.348,12.308,0.0,0.0,0.0,0.0,0.0,0.0,9.871,38.731,91.586,95.25100000000002,85.06,87.934,23.464,20.952,16.205,16.968,16.371,17.385,0.0,0.0,104.067,48.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.115000000000002,14.715,15.715000000000002,15.964000000000002,16.818,16.701,17.824,17.175,18.066,17.447,17.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.115000000000002,14.115000000000002,14.115000000000002,14.171,14.701,15.458000000000002,19.556,20.483,20.232,21.11,20.562,25.068,130.292,103.449,29.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.171,74.014,92.065,93.288,80.245,81.036,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.724,93.632,91.529,116.393,10.887,0.0,0.0,0.0,0.0,8.947,29.696,79.219,74.18,91.70999999999998,92.235,77.873,77.568,21.426,18.211,18.211,18.211,18.211,18.211,18.211,0.0,82.119,83.866,63.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.057,58.62599999999999,94.235,92.943,78.358,78.256,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,80.696,87.558,161.556,167.39,126.355,107.677,93.501,83.644,122.94,133.709,131.405,91.315,87.218,92.146,77.603,77.924,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,70.39,87.688,178.544,120.65600000000002,67.613,0.0,0.0,0.0,0.0,0.0,98.758,86.027,89.206,92.943,78.291,78.685,21.426,18.211,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,0.0,60.24099999999999,28.26,25.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.889,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,10.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.889,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,10.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.889,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,18.211,18.211,18.211,18.211,18.211,21.426,70.184,81.973,163.682,90.828,105.984,72.938,9.761,61.79,15.973999999999998,119.07599999999998,182.579,139.206,98.424,100.471,82.859,83.096,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,71.33,88.805,182.579,182.579,182.579,142.22,134.082,49.871,32.879,101.027,182.579,69.109,97.215,98.5,80.775,80.774,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,71.301,68.862,70.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.136,51.790000000000006,97.147,100.189,83.498,82.652,21.426,18.211,18.211,18.211,18.211,18.211,18.211,0.0,72.137,67.812,50.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.455,62.11,98.223,99.143,81.613,80.886,21.426,18.211,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,0.0,0.0,60.183,17.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.889,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.157,14.919,15.951,15.797,4.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.015,14.115000000000002,14.115000000000002,14.115000000000002,14.115000000000002,14.147,18.958,19.594,20.283,20.339,20.658,23.788,99.564,84.67,92.232,32.946,0.0,0.0,0.0,0.0,0.0,0.0,78.521,88.422,90.836,97.213,82.9,83.14,21.426,18.211,18.211,18.211,18.211,18.211,18.211,21.426,66.485,79.851,139.184,72.915,71.212,16.693,0.0,0.0,3.978,31.605000000000004,82.714,89.151,94.218,94.318,77.549,77.059,21.426,18.211,22.301,22.301,22.301,22.301,22.301,0.0,80.721,63.395,40.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.135,50.348,88.492,92.176,78.017,77.895,25.517000000000003,22.301,22.301,22.301,22.301,22.787,23.196,26.589,81.592,63.023,8.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.586,32.271,89.172,94.901,80.715,80.43,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,0.0,64.571,60.614,48.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.211,57.85,97.989,101.41200000000002,86.242,86.303,25.517000000000003,22.301,18.205,18.205,18.205,18.205,18.205,0.0,58.783,18.881,44.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.753,18.205,18.205,18.205,18.205,18.205,18.205,18.205,18.205,18.205,2.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.316,18.205,18.205,18.205,18.205,18.205,22.301,22.301,22.301,22.301,22.301,0.0,70.939,60.70700000000001,32.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.214,39.818,86.249,101.02400000000002,86.003,85.487,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,0.0,68.089,57.796,28.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.35,43.24,85.753,99.046,84.174,83.714,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,0.0,65.57,55.552,43.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.849,46.27,85.283,97.39600000000002,82.11,81.741,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,0.0,67.145,56.722,36.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.842,54.031,92.065,105.227,88.489,88.576,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,0.0,71.452,64.304,60.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.758,31.945,75.52,92.034,77.604,78.078,25.517000000000003,22.301,18.205,18.205,18.239,19.213,0.0,0.0,71.563,9.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.029,18.205,18.205,18.205,18.205,18.205,18.205,18.205,18.205,14.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.903,18.205,18.205,18.205,18.205,18.205,22.301,22.301,22.301,22.301,25.517000000000003,80.876,113.998,162.942,109.515,111.35,157.689,61.711,0.0,0.0,0.0,0.0,0.0,0.0,91.098,90.203,88.3,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,84.264,116.135,154.628,22.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.368,73.354,73.861,25.517000000000003,22.301,22.301,22.301,22.738,23.737,24.007,27.594,100.98,121.87,134.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.017,78.079,82.276,26.463,24.573,24.713,26.427,26.008000000000003,27.904,26.755000000000003,31.807,134.978,142.823,146.959,5.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.274,79.223,81.468,25.517000000000003,22.301,22.301,22.83,23.308,23.472,23.5,27.299,103.624,125.43699999999998,172.533,159.736,144.808,115.59099999999998,142.067,166.379,103.569,70.932,182.579,45.313,23.187,78.175,77.512,78.844,25.517000000000003,22.301,22.301,18.205,18.205,18.205,18.205,0.0,73.61,68.416,42.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.753,18.205,18.205,18.205,18.205,18.205,18.205,18.205,18.205,14.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.467,18.205,18.205,18.205,18.258,19.213,23.757000000000005,24.098,24.43,24.619,28.236,117.782,128.455,135.902,112.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.384,80.265,83.517,25.517000000000003,22.842,23.497000000000003,24.221000000000004,24.508,25.155,25.083,28.704,116.866,127.355,96.82399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.407,78.117,79.956,25.517000000000003,22.301,22.301,22.301,22.301,22.901,23.448,27.1,101.576,116.898,96.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.761,79.383,80.141,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,77.952,101.804,108.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.222,80.511,81.432,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,78.768,101.914,124.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.299,19.838,11.383,82.156,82.822,82.98,25.517000000000003,22.301,22.301,18.205,18.205,18.205,18.205,18.205,69.357,56.325,66.808,75.573,74.74,3.5779999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.471,18.205,18.205,18.205,18.205,18.205,18.205,18.205,18.205,14.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.205,18.205,18.205,18.205,18.205,22.301,22.301,22.301,22.301,25.517000000000003,82.351,102.786,182.579,182.579,182.579,182.579,182.579,182.579,182.579,182.579,182.579,105.278,54.658,87.381,86.023,85.466,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,80.493,102.698,127.277,38.548,0.0,0.0,12.677,49.58100000000001,0.0,11.946,0.0,33.029,0.0,72.581,84.241,83.777,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,77.991,101.858,171.604,120.752,43.596,24.483,38.18,39.028,10.719,30.285,0.0,1.554,1.455,74.752,83.736,83.12,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,78.843,96.05,113.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.249,82.265,81.757,25.517000000000003,22.301,22.301,22.301,22.301,22.301,22.301,25.517000000000003,77.558,95.213,123.241,34.645,0.0,0.0,0.0,0.0,0.0,0.0,76.083,55.247,26.323,75.633,79.843,79.538,25.517000000000003,22.301,22.301,36.699,36.699,36.699,36.699,36.699,86.759,68.416,57.967000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.167,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,2.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971,52.482000000000006,42.427,36.699,36.699,36.699,50.084,40.795,40.795,40.795,52.263,98.113,115.915,182.579,175.61,142.63,144.844,83.527,28.609,14.659,30.219000000000005,0.0,46.539,63.87,110.546,112.057,109.969,44.01,47.434,43.777,40.795,40.795,50.11900000000001,40.795,52.585,101.18699999999998,121.479,145.331,27.498000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.276,101.016,111.602,109.649,44.01,40.795,47.466,43.792,40.795,40.795,57.933,44.01,102.396,120.258,142.823,13.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.134,106.121,105.723,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,95.143,105.98,88.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43,91.679,92.194,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,108.80599999999998,115.444,124.219,34.265,0.0,0.0,0.0,0.0,0.0,42.65,0.0,0.0,0.0,76.822,95.442,96.574,44.01,40.795,40.795,36.699,36.699,36.699,36.699,36.699,85.982,59.041,22.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,32.224,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.588,36.699,36.699,36.699,36.699,36.699,40.795,40.795,40.795,40.83,44.741,115.229,110.73,69.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.155,98.84499999999998,99.282,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,94.193,99.359,91.34000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.082,104.592,103.503,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,97.716,101.405,99.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.06,108.422,107.484,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,100.826,103.549,121.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.845,108.104,105.898,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,101.732,103.984,132.712,46.534,49.185,76.93,44.824,126.235,0.0,0.0,0.0,0.0,4.599,93.64499999999998,108.484,105.85899999999998,44.01,40.795,40.795,36.699,36.699,36.699,36.699,0.0,89.282,54.205,8.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.160000000000004,45.75600000000001,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.808,36.699,36.699,36.699,36.699,36.699,40.795,40.795,40.795,40.795,44.01,97.565,100.42600000000002,182.579,162.807,153.683,146.816,56.745000000000005,0.0,100.952,94.69,141.267,74.032,40.307,75.453,104.141,104.55,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,89.719,99.997,163.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.389,98.503,97.44799999999998,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,87.656,103.648,182.579,182.579,182.579,182.579,162.639,164.697,76.236,99.104,135.797,88.25,67.997,91.823,96.635,95.139,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,88.505,93.642,102.538,8.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.987,98.37399999999998,96.71599999999998,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,87.769,90.725,86.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.935,0.0,71.411,101.35299999999998,100.25499999999998,44.01,40.795,40.795,36.699,36.699,36.699,36.699,0.0,78.369,41.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.401,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,29.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.699,36.699,36.699,36.699,36.699,40.795,40.795,40.795,40.795,44.01,93.903,94.658,92.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.927,0.0,0.0,77.25,108.013,105.324,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,90.627,91.158,77.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.307,97.062,95.451,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,86.113,85.592,54.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.571,95.714,95.265,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,88.764,92.399,160.312,49.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.416,96.975,96.94,44.01,40.795,40.795,40.795,40.795,40.795,40.795,44.01,86.3,86.126,134.418,64.34,7.774,0.0,0.0,21.72,0.0,20.826,40.844,38.912,26.615,73.796,99.586,99.407,44.01,40.795,40.795,36.699,36.699,36.699,36.699,0.0,75.97,50.713,49.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.894,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,36.699,20.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.299,36.699,36.699,36.699,36.699,36.699,26.124,26.124,26.124,26.124,29.339,69.835,92.047,133.004,182.579,181.67,136.344,56.987,30.644,72.179,93.64499999999998,72.72,14.922,2.918,61.049,85.818,85.97,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,70.387,90.542,124.87399999999998,134.13,98.134,0.0,0.0,87.644,54.043000000000006,103.61100000000002,118.281,47.978,50.089000000000006,70.002,92.823,92.58100000000002,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,75.743,93.44,179.889,167.165,21.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.38099999999999,90.085,89.109,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,73.771,76.039,63.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.079,92.937,88.468,29.339,26.124,26.124,26.124,26.124,26.124,26.124,0.0,71.505,71.953,70.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.587,85.299,84.423,29.339,26.124,26.124,22.028,22.028,22.028,22.028,0.0,59.675,1.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.65,22.028,22.028,22.028,22.028,22.028,22.028,22.028,13.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.402,22.028,22.028,22.028,22.028,26.124,26.124,26.124,26.124,29.339,70.212,69.95,57.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.183,97.692,94.041,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,77.566,81.128,118.586,55.873000000000005,0.0,75.187,21.958,0.0,0.0,0.0,0.0,0.0,0.0,51.086,93.482,93.45099999999998,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,72.946,67.371,94.359,5.209,0.0,0.0,0.0,0.0,0.0,15.804,119.773,60.332,17.858,62.724,89.995,88.699,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,71.886,88.42,132.305,89.378,7.613000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.082,90.174,87.957,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,72.03,75.544,140.184,91.646,41.834,65.863,6.774,0.0,0.0,0.0,0.0,0.0,0.0,54.00000000000001,91.744,89.26,29.339,26.124,26.124,22.028,22.028,22.028,22.028,0.0,61.334,4.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.028,22.028,22.028,22.028,22.028,22.028,22.028,22.028,13.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.21,22.028,29.768999999999995,25.454,22.028,37.062,26.124,26.124,26.124,40.116,72.082,90.632,182.579,176.156,125.78000000000002,0.0,67.982,110.999,32.443,35.687,159.665,100.742,54.69899999999999,66.112,103.936,101.069,29.339,37.027,30.072,32.992,34.285,36.273,26.124,48.174,71.872,78.91,91.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.723,100.99200000000002,99.15999999999998,29.339,36.583,26.124,39.677,31.851,36.243,32.158,42.091,69.626,78.556,91.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.28600000000001,99.5,96.594,29.339,33.387,29.371,26.124,46.158,26.124,33.11,40.087,69.567,88.835,96.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.725,102.46,99.867,29.339,36.853,26.124,30.068,33.021,35.662,26.124,46.737,68.805,78.168,110.72100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.579,79.797,0.0,62.425,103.702,101.266,29.339,36.97,26.124,33.066,22.028,22.028,22.028,22.028,66.846,31.403,3.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.028,22.028,22.028,22.028,22.028,22.028,22.028,22.028,7.404999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.028,22.028,22.028,22.028,22.028,37.25,26.124,26.124,26.124,48.89200000000001,71.214,79.284,94.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.285,94.34499999999998,94.593,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,72.873,75.604,106.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.56600000000001,98.788,99.547,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,68.03,80.238,105.357,19.446,0.0,0.0,0.0,0.0,0.0,8.509,0.0,0.0,0.0,45.387,93.207,93.671,29.339,26.124,26.124,26.124,26.124,26.124,26.124,29.339,69.857,72.309,120.392,3.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.943,95.011,95.61499999999998,29.339,26.124,26.124,26.124,26.124,26.124,26.124,0.0,67.899,68.506,81.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.238,91.089,92.88,29.339,26.124,26.124,22.028,22.028,22.028,22.028,0.0,58.290000000000006,4.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.028,22.028,22.028,22.028,22.028,22.028,22.028,22.028,7.404999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.306,22.028,22.028,22.028,22.028,22.028,22.028,22.028,7.404999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.157,22.028,22.028,22.028,22.028,26.124,26.124,26.124,26.124,38.22,66.12,71.018,106.92499999999998,75.138,0.0,0.0,15.41,132.181,17.676,0.0,0.0,0.0,0.0,40.344,92.333,91.134,29.339,26.124,26.124,26.124,26.124,26.124,26.124,41.783,66.19,70.733,106.742,12.961,0.0,0.0,0.0,0.0,0.0,0.687,43.301,0.0,0.0,67.55,96.949,93.984,29.339,15.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.181,0.0,0.0,0.0,0.0,0.0,17.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.835,31.069,0.0,0.0,18.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.998,0.0,0.0,22.032,72.699,0.0,0.0,7.472000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.231,62.26,89.633,95.113,66.034,0.0,0.0,0.0,134.118,182.579,52.101,0.0,0.0,13.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.608,9.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.663,32.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.92,22.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.772,60.306,26.872,47.92199999999999,44.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.675,61.569,0.0,100.578,169.144,182.579,71.659,0.0,0.0,0.0,0.0,0.0,0.0,23.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.345,126.256,89.726,14.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.324,28.969,0.0,0.0,59.896,113.835,0.0,0.0,0.0,31.869,33.793,0.0,0.0,17.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.758,24.829,0.0,0.0,0.0,0.0,0.0,182.579,182.579,141.665,5.8,0.0,43.923,55.764,45.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.959,29.101,0.0,0.0,0.0,151.889,181.947,182.579,146.284,83.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.624,13.565,0.0,0.0,0.0,81.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.605,23.601,0.0,177.766,149.841,161.612,94.141,0.0,0.0,0.0,0.0,0.0,5.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.927,9.344,6.364,8.614,0.0,2.261,0.0,5.664,0.0,0.0,44.963,57.024,111.18,40.027,0.0,0.0,0.0,0.0,0.0,31.624,73.23,14.074,0.0,44.411,82.903,65.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.171,21.062,20.098,9.641,9.11,5.22,0.974,8.509,5.754,0.0,43.187,57.28,114.25,77.156,0.0,0.0,0.0,11.406,0.0,0.0,0.0,0.0,0.0,0.31,60.658,55.168000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.003,51.806,88.96,5.994000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.114,64.265,56.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.006,52.469,91.908,46.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.014,65.975,34.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.248,20.12,7.297999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.128,0.0,0.0,0.0,0.8539999999999999,49.649,59.828,109.367,68.026,13.848,43.204,0.0,155.737,0.0,15.955,96.829,131.113,38.086,48.012,61.315000000000005,55.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.855,47.02400000000001,59.28,117.537,74.958,6.954,0.0,64.651,0.0,0.0,1.974,0.0,0.0,0.0,60.205,84.344,76.88,0.8539999999999999,7.057,0.0,6.982,0.0,5.424,0.0,16.424,49.85999999999999,63.226000000000006,114.809,65.35,45.411,22.304,0.0,67.762,83.499,34.792,33.511,23.044,2.666,58.534,89.525,86.064,19.007,11.335,1.319,8.778,7.112000000000001,8.911,0.0,17.336,51.203,73.814,135.67,60.71800000000001,0.0,0.0,0.0,0.0,0.0,0.0,28.24,0.0,0.0,60.94400000000001,88.146,83.21,20.118,13.089,21.92,13.449,14.505,17.039,5.416,13.038,54.693,78.11,137.894,100.414,52.06999999999999,71.898,177.89,182.579,148.443,23.321000000000005,93.434,25.405,0.0,60.85999999999999,86.901,84.082,25.36,6.937,0.0,0.0,0.737,3.1580000000000004,0.0,0.0,39.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.64,0.0,9.56,44.351,76.152,142.065,149.544,56.651,0.0,0.0,0.0,37.472,87.427,0.0,0.0,0.0,29.267,79.663,81.505,10.176,12.694000000000004,9.352,5.502,0.0,6.306,0.0,20.968,48.319,66.136,112.65,9.201,0.0,0.0,68.977,0.0,0.0,0.0,0.0,0.0,1.623,46.441,79.721,73.321,9.801,12.252,8.826,6.311,1.485,7.678,0.0,0.0,47.88999999999999,67.512,127.888,43.897,0.0,0.0,0.0,0.0,0.0,45.248,0.0,0.0,0.0,50.33,87.941,77.62,10.543,11.911,15.432,0.0,14.844,0.0,8.067,0.0,46.34300000000001,64.229,122.828,84.61,0.0,0.0,0.0,0.0,0.0,125.645,48.815,0.0,0.0,47.61300000000001,82.854,70.094,4.358,10.972,5.567,0.0,13.31,0.0,17.095,0.0,48.897000000000006,63.043000000000006,109.517,24.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.879,82.516,73.514,3.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.618999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.536,63.51,116.56799999999998,48.37200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.814,61.656,49.42399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.757,64.177,101.095,7.914000000000001,0.0,0.0,0.0,0.0,182.579,66.972,0.0,0.0,0.0,13.207,70.937,58.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.176,63.244,120.529,82.113,47.93,0.0,85.424,135.128,81.31,65.002,94.106,47.878,36.279,57.69499999999999,78.796,69.823,0.8539999999999999,5.950000000000001,0.0,3.688,0.0,0.0,4.231,11.662999999999998,48.531000000000006,74.778,146.059,172.238,182.427,57.68399999999999,80.517,100.281,12.106999999999998,32.448,50.209,46.93500000000001,41.474,51.866,91.061,77.833,9.341,14.41,1.201,8.648,8.543,4.793,4.77,13.48,51.53,67.334,107.584,114.284,82.75,0.0,0.0,0.0,0.0,0.0,0.0,33.184,13.687,78.243,86.541,66.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.619,12.612999999999998,10.749,9.635,3.109,12.012,1.4620000000000002,2.327,0.0,18.165,53.433,69.909,143.568,38.181,0.0,0.0,0.0,0.0,0.0,0.0,77.351,0.0,0.0,58.419,88.464,49.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.196,97.037,25.508,10.242,0.0,0.0,28.429,34.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.868,11.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.391,4.625,0.0,0.0,0.0,0.0,0.0,51.463,106.31300000000002,51.156,0.0,0.0,2.362,27.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.486,12.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.687,26.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.067,71.975,16.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.589,16.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.782,90.313,4.584,0.0,0.0,0.0,0.0,151.934,104.075,110.758,0.0,0.0,12.615,25.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.227,45.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.285,34.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.277,60.62299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.097,38.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.473,66.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.955,74.795,0.0,0.0,0.0,24.25,0.0,0.0,173.103,146.572,0.0,0.0,29.324,42.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.788,85.334,0.0,0.0,0.0,0.0,0.0,4.916,6.822000000000001,18.109,14.574999999999998,0.0,26.675,44.243,4.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.504,35.844,118.147,125.841,77.985,41.176,0.0,57.14,111.583,152.363,182.579,38.545,53.53,38.076,43.812,40.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.939,44.825,154.189,107.114,113.817,75.759,17.75,0.0,25.202,0.0,132.707,89.49,42.835,49.087,44.72,4.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.636,118.235,127.199,36.628,0.0,0.0,118.427,13.108999999999998,163.872,0.0,0.0,0.0,26.050000000000004,46.04,4.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.246,22.586,22.802,19.724,21.109,17.188,17.188,17.188,0.0,0.0,33.18,26.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.914,0.0,0.0,0.0,28.367,44.102,42.313,26.024,24.339,20.712,17.188,22.392,20.276,0.0,0.0,34.802,38.393,35.948,0.0,0.0,10.834,37.995,9.802,0.0,0.0,65.149,0.0,0.0,23.034,14.019999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.554,96.297,37.517,0.0,0.0,0.0,0.0,59.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.054,20.902,72.19,22.328,15.87,30.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.553,71.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.047,18.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.576,62.49099999999999,7.133,0.0,0.0,42.347,103.882,0.0,0.0,0.0,0.0,9.794,30.154,19.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.367,80.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.413,29.966999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.918,156.915,49.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.046000000000003,34.574,0.0,0.0,5.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.036,28.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.028,93.76,24.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.261,53.41,6.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.176,46.606,106.677,68.853,9.536,96.631,28.207999999999995,0.683,0.0,60.549,105.019,16.828,4.119,49.191,45.986,3.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.911,42.971,91.749,45.764,37.939,0.0,134.848,182.579,137.018,0.0,0.0,7.729000000000001,0.0,39.339,41.588,0.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995,43.094,84.639,63.47,55.597,0.0,0.0,102.811,182.579,168.577,21.081,0.0,5.097,32.719,33.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.419,43.79,156.33,171.972,88.731,121.461,62.413,20.519,0.0,0.0,38.683,0.0,0.0,49.211,40.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.391,47.271,106.55899999999998,42.721,31.551,0.0,0.0,0.0,36.606,59.8,88.805,0.0,22.716,65.386,53.258,3.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.048,51.09,92.028,29.232,14.821,24.785000000000004,72.106,55.86999999999999,60.68000000000001,11.079,25.776,33.15,0.0,49.332,42.579,2.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789,54.23700000000001,162.102,149.09,167.71,89.095,44.811,21.155,4.324,75.075,5.701,124.712,48.889,65.651,49.905,1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.049,44.888,86.122,78.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.763,36.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.818,65.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.88,0.0,0.0,49.938,42.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.553,55.332,92.009,98.91400000000002,37.956,0.0,0.0,89.809,66.893,62.971,0.0,0.0,0.0,51.785,37.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064,59.098,89.887,128.744,0.0,0.0,121.155,36.36,0.0,0.0,0.0,0.0,15.379,49.405,37.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.11300000000001,61.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.00800000000001,35.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.274,76.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10999999999999,42.414,2.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.87,61.119,51.985,0.0,0.0,0.0,0.0,0.0,0.0,23.298,49.752,0.0,0.0,57.607,43.124,2.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.340000000000003,49.137,86.847,29.390000000000004,0.0,0.0,0.0,0.0,2.635,0.0,121.365,14.276999999999996,0.0,63.952,42.211,0.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.126,71.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.425,45.136,1.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.275,79.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.508,0.0,17.275,75.631,43.697,1.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.342,54.032,56.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.226,36.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.978000000000005,49.477,74.374,20.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.239,41.485,1.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.996,10.0,10.0,10.0,10.0,10.0,14.096,14.096,14.096,14.096,17.311,77.287,95.298,132.442,124.131,0.0,44.888,0.0,11.192,15.63,0.0,35.686,12.638000000000002,32.016,105.64,83.46,80.536,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,75.673,92.96699999999998,153.352,120.389,110.04600000000002,83.297,125.344,153.756,123.196,142.592,137.785,107.71399999999998,55.97999999999999,106.86799999999998,85.396,82.975,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,77.729,94.143,170.54,182.191,152.515,65.195,0.0,0.0,0.0,53.22399999999999,84.018,62.16,43.418,104.691,83.047,82.01,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,77.713,94.909,152.254,133.872,65.62,27.751000000000005,75.148,31.665,37.519,122.347,120.239,65.967,52.597,107.679,86.978,84.848,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,81.373,100.834,146.843,40.193,0.0,0.0,0.0,182.579,182.579,3.437,71.188,41.915,54.475,114.725,91.687,87.65,17.311,24.493,14.096,10.0,13.894,24.925000000000004,10.0,10.0,72.338,53.442,24.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.880000000000003,10.0,20.684,10.0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.674,31.242,24.811,10.0,16.884,13.074000000000002,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.351,27.255,12.878,18.977,10.0,10.0,14.096,14.096,14.096,14.096,17.311,71.829,95.053,182.579,135.818,39.462,0.0,0.0,0.0,0.0,0.0,55.761,35.132,50.11900000000001,104.371,82.091,79.763,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,72.558,96.184,132.386,20.156,0.0,0.0,0.0,0.0,0.0,0.0,69.667,46.371,56.63999999999999,105.57,83.285,80.807,17.311,14.096,14.096,14.096,14.096,14.096,14.096,22.413,70.442,95.781,131.739,21.81,0.0,0.0,0.0,0.0,0.0,0.0,31.921,19.828,49.347,106.186,85.137,82.161,17.311,14.096,14.096,14.096,14.096,14.096,14.096,33.269,72.028,100.816,137.093,10.094,0.0,0.0,0.0,0.0,0.0,45.122,0.0,3.319,38.883,97.916,81.929,81.98,17.311,14.096,14.096,10.0,10.0,10.0,10.0,0.0,64.651,41.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,14.096,14.096,14.096,14.096,17.311,75.49,98.2,111.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.29,13.96,49.41100000000001,104.784,84.084,82.202,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,75.152,98.41,165.452,182.579,76.096,65.504,0.0,0.0,0.0,0.0,48.707,24.947,57.495,102.899,81.305,79.043,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,73.607,95.445,125.565,17.133,0.0,0.0,0.0,0.0,27.06,140.61,124.54200000000002,113.159,75.509,101.767,81.687,80.295,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,72.757,95.113,128.691,10.547,0.0,0.0,0.0,0.0,0.0,0.0,44.536,26.912,60.493,104.75700000000002,82.75,79.295,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,76.096,99.506,130.272,9.951,0.0,0.0,0.0,0.0,0.0,0.0,15.432999999999998,15.717,53.386,98.246,79.882,80.067,17.311,14.096,14.096,10.0,10.0,10.0,10.0,0.0,67.045,41.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,14.096,14.096,14.096,14.096,17.311,76.023,98.809,128.411,0.0,0.0,0.0,0.0,44.951,0.0,0.0,61.25600000000001,6.19,45.549,89.106,74.59,74.292,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,75.968,96.90900000000002,114.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.210000000000004,12.61,44.894,85.889,70.409,70.409,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,74.763,95.648,122.391,0.0,0.0,0.0,0.0,4.749,0.0,35.127,16.78,45.24,57.311,88.878,72.027,72.105,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,70.859,94.648,129.864,19.584,0.0,0.0,0.0,0.0,0.0,0.0,12.425999999999998,17.22,50.587,90.661,72.771,72.208,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,71.966,94.4,148.309,102.188,23.985,0.0,0.0,0.0,0.0,1.219,69.569,86.791,67.605,92.49200000000002,74.082,73.029,17.311,14.096,14.096,10.0,10.0,10.0,10.0,10.0,62.165,54.09700000000001,58.475,47.649,5.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,10.0,10.0,10.0,10.0,10.0,14.096,14.096,14.096,14.096,17.311,72.248,104.64900000000002,133.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.227,62.63,98.79900000000002,81.967,80.576,17.311,14.096,14.096,14.096,14.096,14.096,14.096,17.311,75.122,104.329,136.176,2.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.934,63.98800000000001,96.787,81.855,81.266,17.311,14.096,14.096,32.548,32.548,32.548,32.548,35.763,95.184,127.424,182.579,104.84900000000002,168.956,0.0,0.0,0.0,0.0,0.0,44.072,53.266,93.177,122.07,101.897,101.212,35.763,32.548,32.548,32.548,32.548,32.548,32.548,42.493,93.129,126.387,170.879,58.769000000000005,0.0,0.0,0.0,0.0,0.0,0.0,45.976,50.803,89.803,119.044,101.178,101.669,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,94.668,125.729,168.494,65.513,0.0,0.0,0.0,0.0,0.0,0.0,48.782,48.909,87.513,116.251,100.721,100.305,35.763,32.548,32.548,28.451,28.451,28.451,28.451,0.0,83.152,78.369,41.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.379,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,26.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.051,28.451,28.451,28.451,28.451,28.451,28.451,32.548,32.548,32.548,32.548,32.548,35.763,71.92,69.587,77.996,11.872,38.522,0.0,0.0,3.741,0.0,43.811,134.029,152.911,119.557,116.248,98.355,97.783,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,72.181,67.152,77.703,3.326,9.971,0.0,0.0,0.0,0.0,114.561,147.069,158.552,120.622,116.276,96.602,94.74200000000002,35.763,32.548,32.548,32.548,32.548,32.548,32.548,0.0,72.029,62.432,55.914,0.0,0.0,0.0,0.0,0.0,0.0,28.652,125.62,147.162,114.46,110.94799999999998,95.38899999999998,95.076,35.763,32.548,32.548,32.548,32.548,32.548,32.548,0.0,70.627,62.01,53.656,0.0,0.0,0.0,0.0,0.0,0.0,51.385,131.423,144.858,112.899,111.23300000000002,96.655,95.829,35.763,32.548,32.548,32.548,32.548,32.548,32.548,0.0,71.288,63.092,60.265,0.0,0.0,0.0,0.0,0.0,0.0,27.591,119.237,138.899,106.045,104.774,89.74,89.113,35.763,32.548,28.451,28.451,28.451,28.451,26.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.78,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,4.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.822,28.451,28.451,28.451,28.451,28.451,28.451,32.548,32.548,32.548,32.548,32.548,35.763,89.099,78.647,133.901,21.094,0.0,0.0,0.0,0.0,0.0,100.11,117.753,144.825,107.813,107.116,91.685,91.378,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,78.572,99.008,176.821,167.103,117.04,120.765,88.745,57.211,110.681,141.465,182.579,171.687,110.328,108.258,93.021,92.504,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,73.416,72.266,73.496,154.369,78.291,88.541,133.491,154.004,168.949,180.784,123.963,156.391,113.533,111.251,95.593,95.189,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,76.213,100.602,182.579,153.602,100.58899999999998,63.609,79.574,137.815,137.136,159.688,182.579,160.527,111.235,108.652,92.621,92.525,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,73.652,73.07,80.125,3.903,101.519,0.0,15.257999999999996,101.354,143.672,44.536,182.579,163.9,112.428,109.639,93.427,93.274,35.763,32.548,28.451,28.451,28.451,28.451,28.451,28.451,63.594,23.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.48,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,4.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.774,28.451,28.451,28.451,28.451,28.451,28.451,32.548,32.548,32.548,32.548,32.548,35.763,76.182,71.326,172.438,165.374,101.006,81.805,35.638,25.278,33.635,141.405,182.579,163.907,111.991,108.208,91.617,91.715,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,79.435,76.387,76.562,0.0,0.0,0.0,0.0,0.0,0.0,49.263,139.688,159.356,107.501,104.81199999999998,89.811,88.991,35.763,32.548,32.548,32.548,32.548,32.548,32.548,0.0,92.72,73.231,62.843,0.0,0.0,0.0,0.0,0.0,0.0,31.997,121.89400000000002,154.524,107.559,107.084,92.318,91.668,35.763,32.548,28.451,28.451,28.451,28.451,28.451,4.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.439,28.451,28.451,28.451,28.451,28.451,28.451,32.548,32.548,32.548,32.548,32.548,0.0,77.609,78.661,76.716,0.0,0.0,0.0,0.0,0.0,0.0,34.45,135.026,169.785,116.703,112.32899999999998,96.467,96.157,35.763,32.548,28.451,28.451,28.451,28.451,28.451,0.0,68.789,18.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.575,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,28.451,11.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.999,28.451,28.451,28.451,28.451,28.451,28.451,32.548,32.548,32.548,32.548,32.548,35.763,89.941,100.66,160.25,100.34600000000002,1.11,0.0,0.0,93.782,149.272,163.997,182.579,155.801,109.603,109.046,94.194,93.48,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,92.63800000000002,83.31,182.579,178.57,165.868,152.505,153.979,159.223,171.265,174.704,137.9,160.844,110.463,109.197,94.459,94.435,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,85.153,92.853,85.004,0.0,0.0,0.0,0.0,0.0,0.0,45.441,138.121,162.373,115.134,113.643,98.419,98.265,35.763,32.548,32.548,32.548,32.548,32.548,32.548,35.763,87.122,99.947,121.737,18.123,0.0,0.0,0.0,100.28,100.103,58.238,146.364,169.364,115.665,109.808,92.26600000000002,90.244,35.763,32.548,28.999,28.999,28.999,28.999,28.999,32.993,98.106,99.851,155.015,42.699,0.0,0.0,0.0,0.0,29.345,99.312,127.019,141.116,101.163,101.63299999999998,89.502,92.65,33.099,30.606,26.361,27.029,26.369,26.667,25.790000000000003,0.0,83.017,60.535,41.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.156,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,3.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.45,24.902,24.902,24.902,24.902,24.902,24.902,28.999,28.999,28.999,28.999,28.999,32.214,80.322,94.43600000000002,146.34,122.444,49.762,0.0,0.0,0.391,37.001,72.193,151.528,154.285,108.66599999999998,106.56,90.138,88.607,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,81.614,89.993,103.594,35.202,0.0,0.0,0.0,0.0,45.285,87.686,174.915,156.594,110.35800000000002,109.646,94.596,94.20499999999998,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,91.236,89.672,86.722,0.0,0.0,75.08,78.169,3.773000000000001,0.0,50.561,132.506,148.142,101.402,100.116,84.477,83.389,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,88.734,95.24800000000002,96.763,20.005,177.218,91.022,0.0,0.0,121.452,182.579,182.579,143.807,100.872,100.12099999999998,85.905,87.459,32.214,28.999,28.999,29.248,29.625,29.93,30.145,33.924,101.932,106.338,99.367,12.734,0.0,0.0,0.0,0.0,0.0,29.735,114.934,145.166,104.636,103.082,88.006,87.679,32.214,28.999,24.902,24.902,24.902,25.185,26.039,26.125,92.539,18.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.481,51.11500000000001,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,9.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.45,24.902,24.902,24.902,24.902,24.902,24.902,28.999,28.999,28.999,28.999,28.999,32.214,90.42,99.54,93.393,11.932,95.321,9.708,15.926,13.966,0.0,32.251,121.387,149.852,103.846,103.289,88.412,88.356,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,97.77,99.813,63.034,0.0,0.0,0.0,0.0,0.0,0.0,13.772,113.684,156.533,109.533,108.242,93.413,93.232,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,89.183,101.193,69.711,0.0,0.0,0.0,0.0,0.0,0.0,46.238,133.845,162.208,111.11,108.562,92.94700000000002,92.14,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,91.802,99.082,154.905,112.738,39.299,67.73,182.579,182.579,182.579,182.579,182.579,182.579,125.877,110.392,94.807,94.234,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,91.76600000000002,100.754,182.579,182.579,152.83,130.827,170.66,171.163,135.191,161.225,182.579,165.763,114.606,111.985,96.623,96.467,32.214,28.999,24.902,24.902,24.902,24.902,24.902,24.902,81.07,55.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.876,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,9.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.783,24.902,24.902,24.902,24.902,24.902,24.902,28.999,28.999,28.999,28.999,28.999,32.214,88.729,97.822,76.368,0.0,0.0,0.0,0.0,0.0,0.0,21.32,113.492,157.0,111.165,110.15,95.132,94.786,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,91.047,99.888,88.852,0.0,0.0,0.0,0.0,0.0,0.0,35.853,124.188,161.749,109.533,107.77400000000002,92.995,92.855,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,88.299,94.127,96.951,0.0,0.0,0.0,0.0,0.0,27.02,28.245,112.97400000000002,138.47,102.585,101.777,88.622,91.177,32.776,30.233,30.655999999999995,31.044000000000004,31.419,31.693,32.175,35.69,121.166,109.527,105.817,0.0,0.0,0.0,0.0,0.0,0.0,129.04,114.053,132.366,102.53900000000002,102.693,89.621,90.745,32.214,30.013,30.749,30.998,31.27,31.154,31.503,34.813,118.659,113.0,114.68,140.58,140.179,158.071,96.169,113.076,89.575,126.147,112.219,129.532,101.35,102.21,89.953,92.692,33.077,29.865,26.217,26.071,26.838,26.574,27.372,26.767,108.244,68.108,46.42900000000001,27.068,24.831,26.427,2.915,0.0,0.0,0.0,14.243,46.733,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,9.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,9.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.128,24.902,24.902,24.902,24.902,24.902,24.902,28.999,28.999,28.999,28.999,28.999,32.214,96.951,108.492,180.881,182.579,103.88899999999998,113.545,34.176,153.145,119.714,104.908,160.009,137.128,102.315,102.011,89.207,91.826,32.957,30.602,30.583,31.63,31.161000000000005,32.161,31.549,35.865,122.985,114.591,182.579,153.736,74.122,94.28,50.47,39.731,133.294,145.241,182.579,139.171,104.848,104.612,90.51,90.914,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,95.76099999999998,106.573,174.125,144.277,161.004,109.335,114.452,129.643,98.619,138.348,182.579,141.571,105.309,104.113,88.868,88.332,32.214,28.999,28.999,28.999,28.999,28.999,28.999,32.214,83.688,102.744,161.595,103.09900000000002,63.69200000000001,23.816,0.0,0.0,0.0,20.091,105.911,128.468,106.797,105.875,90.608,90.009,32.214,28.999,24.902,24.902,24.902,24.902,24.902,24.902,74.487,49.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.937,0.0,42.664,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,24.902,9.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.92,24.902,24.902,24.902,24.902,9.805,0.0]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0570127086504043,0.2468929877803222,0.0,0.0,-0.094129724374477,-0.8077813411128713,0.081183341706528,-0.0903410333589739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3426840632952874,-0.0715799216993171,0.5320375725513922,-0.1861118484941769,-0.6613595765725473,0.6192990281865347,-0.2259437551063642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3452166107655434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5785959252445794,-0.323294879863007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1908325169787342,0.6195826735032033,-0.5204283749477383,-0.381462430159848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.4311003605768667,0.2258019324480298,-0.5217047788727474,-0.1077852203340977,-0.0925899355125613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5635222027016153,0.2468929877803222,-0.6679036792356889,-0.2340073862516594,0.2378163376469245,-0.1601583020189929,-0.1045030388126458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021123140007241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0396090424348047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3861628382646432,0.3577375254584893,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.1264855508544684,-0.7754052542531179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1841060708977341,0.0,0.0,0.6263091195842034,-0.5670880295397359,-0.1343263178223811,-0.2004764577454693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072937367143374,0.8031214537676002,-0.0890646294339649,-0.7668756343732955,-0.0459708016800879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4781854831438673,0.2468929877803222,0.085316459177986,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5635222027016153,0.2468929877803222,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0894698370292059,0.7209453534527318,-0.4809003740319818,-0.4210106914553667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876058820910974,0.7228093083908401,-0.5335368406537836,-0.3683742248335647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2675788355173737,0.5428363549645638,-0.585970703477965,-0.3159201016296213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037258838382407,0.7731563520995306,-0.2545311509506145,-0.6473799145367338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6267953686984927,-0.6975648752073278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4344838439971288,0.2468929877803222,0.1290383587044865,-0.1605229888547098,-0.7413880766326386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2053592092681229,0.0,0.0,0.6050559812138147,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0905233767768324,0.719891813705105,-0.4112249280302972,-0.4906658770772892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.2081956624348098,-0.6936951426727765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3192630642903593,-0.3553062798870434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.7082623557216894,-0.193648709765659,0.0,0.6335825959187787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1768325945631588,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3484582715274711,0.4619569189544665,-0.6806069373464934,-0.2212838677610931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340988967816498,0.0,0.0,0.3763162937002878,0.0,-0.6652900902463846,-0.2366209752409637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6320225466771011,0.1783926438048365,-0.5515685786420067,-0.3503424868453416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2859752603413137,0.0,0.0,0.0640633208075971,0.4603766093330267,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2384646697993101,0.2859752603413137,0.2859752603413137,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1206910822425225,-0.1343060574426191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060679837387335,0.6220949605936974,0.1276403925009051,-0.2434892439802981,-0.6584218215070502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.728198569407545,-0.8104151904819377,0.0,0.0,0.0,0.0,0.0464165300348529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7639986604470846,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3383280816464469,0.3604726767263659,0.0,0.1116144321091248,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0301879658454521,0.3762960333205256,0.4039311913159598,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,-0.6164220542603238,-0.2854687508472625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340988967816498,0.0,0.0,0.3763162937002878,0.0,-0.5506568615527145,-0.3512542039346338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335511888859522,0.7768640015959853,-0.1791827986155564,-0.6437127857998031,0.4405416975459812,-0.5692964109337991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2859752603413137,0.0,0.0,0.2182245504170237,0.3062153797236001,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078650794236272,0.2859752603413137,0.2859752603413137,0.1598341359428001,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078650794236272,0.2859752603413137,0.2859752603413137,0.1598341359428001,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.119617282115134,-0.1331106950366582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0913337919673143,0.4710538294676262,0.248027569046997,-0.6704767474654691,0.0,0.0,0.0,0.0,0.6024626526042725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340988967816498,0.0,0.0,0.3763162937002878,0.0,-0.7322911661194788,-0.1696198993678695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2859752603413137,0.2859752603413137,0.0,0.2384646697993101,0.0,-0.6571656779618031,-0.2447453875255451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2386875339766927,0.3360791794928595,0.2356687373921474,0.0,-0.7893443955294073,-0.112546409578179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8069506655426274,0.0034645249393102,-0.4385156595697763,-0.4633954059175719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5053951731642984,-0.0991137777959409,-0.4633346247782858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5331924141978288,0.0,0.0,0.2772227762841088,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3688402135680918,0.0,0.0,0.4415749769138457,-0.8104151904819377,0.2614804612089971,0.4667181081985479,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3250170121427811,0.3688402135680918,0.1165579647710646,-0.1207518633818087,-0.7811592021055397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,-0.1431598433986342,-0.758730961708952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51698411038819,0.0,0.0,0.2934310800937476,0.0,-0.6712263815166649,-0.2306846839706835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3953407902968512,0.401114998529035,0.0,0.0139796620358134,-0.5066715770893074,-0.3952192280182789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0727145029659918,0.3688402135680918,0.3688402135680918,0.0,-0.0250620897656539,-0.8104151904819377,-0.0664337852397568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.090361293738736,0.7200538967432015,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0360432155966841,0.7743719748852534,-0.2682474280495213,-0.633643377058065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001013018988102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3688402135680918,0.0,0.0,0.1278227359187636,0.3136509390962719,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0727145029659918,0.3688402135680918,0.3688402135680918,0.0,0.0,-0.0785900130969859,-0.8104151904819377,-0.0129058619084248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.419896370568454,0.3905188199134836,-0.6392555022521524,-0.262655563235196,0.0,0.0,0.0,0.0,0.0282429693882955,-0.0314441093906991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5895162699363234,0.2208989205456141,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5008771084773616,0.3095380820045761,-0.7475067113207773,-0.1544043541665711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2974223749068711,0.5129928155750665,-0.4405619579257433,-0.461349107561605,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083655108037498,0.7267600824444397,-0.2282129176397136,-0.6736981478476348,0.8104151904819377,-0.6728066911381045,-0.2291043743492437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.633238169462824,-0.2686728960245243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0727145029659918,0.3688402135680918,0.3688402135680918,-0.1357445444057245,-0.0428304428169704,-0.0540749535849073,-0.2557467737363375,-0.0737477823338563,-0.1759208774738666,-0.1638456911356857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0128045600096146,0.3708054704050106,0.180722587477472,0.1456113493498421,-0.5680402673885522,0.1295246078187756,-0.0019652568369186,0.466778889337834,0.0163703868477351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0914958750054107,-0.8104151904819377,0.0,0.0758143410695852,-0.0843844817089317,0.728198569407545,-0.8104151904819377,0.3611007484989894,-0.4018646325802308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3039056964307266,-0.3382065193678746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764071265881558,0.6340080638937818,0.0,-0.3195061888475039,-0.5824048766398444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4055722820766858,0.3988458359956856,0.0059970724095663,-0.0914958750054107,0.0,-0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788939187934166,0.731521271688521,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6976459167263759,0.1127692737555616,-0.4993170592356838,-0.4025737458719025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3768025428145768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0371575364835968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4669814931354545,-0.2927219668020759,-0.6091890986852726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.1721524468381256,-0.7297586186492226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4971086778416205,0.313306512640317,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7206414477563011,0.0897737427256366,0.0,-0.8104151904819377,-0.0024515059512078,-0.0890443690542028,0.0098060238048314,0.8006091666771061,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045606114844371,0.1986125028073608,0.3415697424083747,0.224606570042069,-0.7719812500733317,-0.1299298154140166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668795135945219,0.7435356768874157,0.0,0.0,-0.4499830345150958,-0.4519280309722525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7595818976589581,0.0508332928229795,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4641855607282918,0.3462296297536458,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3712714591395377,0.4391437313423999,-0.6438748688378995,-0.2580361966494489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738490842326665,0.7365661062492709,-0.3815029509193721,-0.5204081145679763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.0914958750054107,-0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7435356768874157,0.0,0.0,0.0668795135945219,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668795135945219,0.7435356768874157,0.0,-0.6337244185771133,-0.2681866469102352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1303958041485437,0.0,0.0,0.0,0.0,-0.1177533271770255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1430180207402999,0.3815839924384203,0.2611968158923284,-0.2691794055185755,-0.3067826703569375,0.0,-0.3259489896118353,0.0,0.232143431313551,-0.0310389017954582,-0.2273214609301835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2917292081937355,0.2356079562528613,0.0829054739863022,0.2001725520490386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7920795467972838,-0.1098315186900646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.397326307513532,0.4130888829684056,-0.5785959252445794,-0.323315140242769,0.0,0.0,0.0,0.0,0.0,0.4308369756399601,-0.4794821474486384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7435356768874157,0.0,0.0668795135945219,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1450035379569806,0.6173742921091401,0.0480373604158168,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3293729937916215,0.4810421966903161,-0.6949918069775477,-0.2069192585098007,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5104197473452864,0.2999954431366513,-0.7487020737267381,-0.1531887313808482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7456022356231448,0.0648129548587929,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7718191670352353,0.0385960234467022,-0.4451813245114903,-0.4567297409758579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1099936017281609,0.6182049676793842,-0.8104151904819377,0.728198569407545,-0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7435356768874157,0.0,0.0,0.0668795135945219,-0.6554840664415532,0.2390522208124095,-0.5124457853214912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3191820227713111,0.4912331677106265,0.0,-0.3456015579810222,-0.5563095075063261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0546422442182446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.755772946263693,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5609086137123112,0.2495065767696265,-0.3476681167167513,-0.5542226883908351,0.0,0.0,0.0,0.0,0.0931167053863746,-0.1036318424828777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5944192818387392,0.0,0.0,0.2159959086431984,0.0,-0.5912181418363356,-0.3106726632712507,0.0,0.0,0.0,0.0,0.1415592733974324,-0.1575447130296886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446295645398403,0.0,0.3641195450835346,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701061484821587,0.446295645398403,0.1940133966013758,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588623153563442,0.2515528751255934,-0.6068388946328749,-0.2950519104747114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1141469795793809,-0.1270325811080437,0.0,0.8104151904819377,-0.6544102663141644,-0.2475007991731837,0.0,0.66089358783802,-0.7355125665016444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.0106772201345995,0.0095831596274489,-0.3558533101406188,-0.5460374949669675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.0055513440548012,-0.268105605391187,-0.6282338556615981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5384195921764373,-0.1504738404927337,-0.2130176328181773,0.5124660457012532,-0.5703296903016636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446295645398403,0.0,0.3641195450835346,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701061484821587,0.446295645398403,0.1940133966013758,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.546219838384826,0.0,0.0,-0.1565924751808723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1327054874414173,0.2721982021031208,-0.379335090284833,-0.5225759752025154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2323865558706956,0.578028634611242,0.0,-0.7464936923326748,-0.1554173731546736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1709165636726406,0.639498626809297,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.2603256195625604,-0.2897031702175306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012581695832232,0.7978334946497055,0.0,-0.4823591213748492,-0.4195519441124991,0.0,0.0,0.0,0.8104151904819377,0.0,-0.0410475293979101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0368738911669281,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.6405521665569235,-0.7128614619276744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2962675332604343,0.446295645398403,0.0678520118231002,-0.0996608080495162,-0.80222999705807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1648384497440261,0.6455767407379115,0.0,-0.7520652967672381,-0.1498255083403482,0.0,0.0,0.0,0.158132264042788,-0.1760019189929147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0900168672827812,0.7203983231991565,-0.0233196971061177,-0.8104151904819377,-0.0681559175195309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7719204689340456,0.038494721547892,-0.4224694387982341,-0.4794213663093522,0.0,0.0,0.5419246378752718,0.268490552606666,-0.8052893144021394,-0.096621751085209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.7525312855017653,-0.149359519605821,0.0,0.0,0.4029789534671435,0.010069408741738,-0.459687756421117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5944192818387392,0.0,0.0,0.067770970304052,0.1482046779593843,-0.4794821474486384,-0.4224289180387099,0.0,0.0,0.0,0.0,0.0331054605311871,-0.036833370407404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446295645398403,0.0,0.3641195450835346,0.0,-0.5429579172431361,-0.3589531482442122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2962675332604343,0.446295645398403,0.0678520118231002,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2962675332604343,0.446295645398403,0.0678520118231002,0.0,-0.6029691620983235,-0.2989216430092627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0248392255882713,0.1733072884845623,-0.2204937129503731,0.0,0.0,0.3864059628217878,-0.3716564063550166,0.6877183306429723,-0.3401109950655072,-0.4836152649200962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7151103640812617,0.0953048264006758,-0.0979994569090283,-0.4789958983343492,-0.324935970623733,0.0,0.0,0.2727857531162202,-0.0302690073645003,-0.2733327833697955,0.0,0.0,0.0,0.0,0.2121261761086472,0.5982890143732905,-0.5603818438384978,0.0,0.0,0.0,0.0,0.0,0.0,0.503551478605952,0.0,0.0,-0.6922769160894332,-0.2096341493979152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4221250123422792,0.3882901781396583,-0.4307356737411499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3870340345944114,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0449577826919854,0.0,0.0,0.0,0.0,0.0,0.0,0.3135901579569858,0.2657351409590273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.186152369253701,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.8104151904819377,-0.6421729969378873,-0.2597178081696989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.094129724374477,-0.8077813411128713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0383731592693197,0.6786822012690986,0.0,0.0933598299435192,-0.58384336360295,-0.3180677018843985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3861223175051191,0.4242928729768184,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3205192078356064,0.4898959826463313,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.3236190459391997,0.4867961445427379,-0.5715453130873865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135803665881659,0.0,0.0,-0.2122477383872194,0.1907109547001619,-0.713489533700298,-0.1884215317870505,0.0,0.0,0.0,0.0,0.0,0.3343165264535613,0.4760986640283763,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,-0.3034599680759615,-0.5984510974113869,0.0,0.0,0.0,0.6513306885903334,-0.1854229955822673,-0.5394123507847777,0.0,0.3774508749669624,0.4329643155149751,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5163762989953286,-0.5600576777623051,0.0,-0.0146077338084369,0.0512992815575066,-0.0570937501694525,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.2993876317437898,0.5110275587381478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.1140861984400947,-0.7878046066674916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0611660865016242,0.7492491039803134,-0.3130026069438863,-0.2905946269270608,-0.2983138316164012,0.0,0.721492383706307,-0.3179663999855883,-0.4849727103641535,0.0,0.0692499780266815,0.3587302840668297,-0.4762810074462347,0.2399436775219396,0.570471512959998,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5539795638336906,-0.6029286413387995,-0.0135947148203345,0.0,0.0,0.5724367697969167,-0.6370673812378512,0.0,0.0,0.0,0.0,0.0,0.3863451816825017,0.4240700087994359,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5326048631847294,-0.5092446453190875,0.0,-0.0834727646196395,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.3308925222737751,-0.1477994703641433,-0.2204531921908491,0.3703192212907213,0.4400959691912162,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2058454583824121,0.6045697320995255,-0.8104151904819377,-0.0914958750054107,0.0,0.3745333802812274,0.0,-0.1557010184713422,-0.1540396673308543,0.2490811087946235,0.4651175381973461,-0.7733994766566753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6949512862180237,0.0,0.0,0.0,0.0,-0.4134940905636466,-0.4884169749237017,0.0,0.0,0.0,0.0,0.0,0.3437781238024379,0.4666370666794997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6040632226054743,0.2063519678764633,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6629196258142249,0.0,0.0,0.0,0.1474955646677126,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.305749390989073,0.5046657994928646,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4533057367960718,0.3571094536858659,-0.7666325098161509,-0.0994176834923717,0.0,0.0,-0.0358608721788257,0.0,0.0,0.0,0.0,0.0,0.248453037022,0.5619621534599376,-0.5793658196755372,-0.3225452458118112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.1957355288811499,-0.7061552762264364,0.2795324595769823,-0.3110981312462538,0.0734236162576635,-0.0817101115803413,0.0138986205167652,-0.015478930138205,0.3573525782430104,0.4530626122389272,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1343465782021432,-0.1495216026439175,0.0,0.0,0.0163906472274971,0.7940245432544405,-0.0208074100156237,-0.8104151904819377,-0.070688464989787,0.0,0.0,0.0,0.1130326586924682,0.6973825317894693,-0.566358655868302,-0.3355321492392842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.2776482442591118,-0.6242425608484745,0.0,0.0,0.1084132921067212,-0.1206505614829984,0.0,0.0,0.2823081316043829,0.5281070588775546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.019672828748949,-0.8104151904819377,-0.0718027858766996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6406534684557338,0.1697617220262039,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4117719582838725,-0.1219269654080075,-0.3363223040500042,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.1394319335224173,0.6709832569595203,-0.5510620691479555,-0.3508489963393928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5808245670184047,0.2295906234635329,-0.7910260070496573,0.0,-0.1108850584376911,0.0,0.1367373030140649,0.6736778874678727,0.0,0.0,-0.0543180781420518,0.0,0.0,0.0488072548467746,-0.3849674758586824,-0.4941304020165994,-0.0228131876120665,0.0,0.0,0.0,0.0,0.0,0.0139188808965272,0.0,0.5602805419396876,0.2362360280254848,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.1765894700060142,0.0,0.6338257204759233,-0.0027554116476385,-0.8104151904819377,-0.0887404633577721,0.2906554080663469,0.3205192078356064,-0.6801814693714904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7731968728590546,-0.0500633983920217,-0.8104151904819377,0.0046801477250331,0.8057350427569043,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.3518012341882092,0.4586139562937284,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.154343573027285,-0.1717674996226466,0.0,0.0,0.0,0.3200734794808413,0.4903417110010964,-0.8104151904819377,-0.0914958750054107,0.1122222435019863,-0.1248849808532665,0.2953558161711421,0.5150593743107955,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.7299612224468434,0.0804539680350943,0.0,-0.7710492726042776,-0.1308415325033088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163541785439255,0.0473687678836692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4338760326042673,0.165628604554746,-0.7367889704266536,-0.1651018346809327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0484020472515337,-0.0538723497872868,0.0429722654753047,-0.0478347566181963,0.0429722654753047,-0.0478347566181963,0.0173023643167893,0.0,0.0,0.0,0.5251693038120576,0.2143548178824725,0.0535887044706181,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.215003150034858,-0.2392953453695541,0.0,0.0,0.291101136421112,0.1696806805071557,0.2592518194351718,0.0903815541184981,-0.1061643899531338,0.0954061282994861,0.0,0.0,0.0,0.0,0.0,-0.6960250863454122,-0.2058859791419362,0.0,0.0,0.0,0.0,0.0,0.0,0.0317480150871299,0.2858942188222655,-0.3534828457084591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2617033253863797,0.0,0.0,0.0,0.0667579513159496,0.4819539137796083,-0.258076717408973,-0.6438343480783754,0.1529253464439416,0.6574898440379958,-0.5283299230549372,0.0,-0.2636483218435363,-0.1099328205888748,0.0,0.0,0.2405920096743252,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0173023643167893,0.0,0.0,0.0,0.7931128261651483,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.6069604569114472,-0.1792030589953184,-0.4962780022713765,0.0,0.0,0.0,0.2405920096743252,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0173023643167893,0.0,0.0,0.0,0.5157684876024672,0.2773443385626811,-0.4816297477034155,-0.4202610574041708,0.0,0.0,0.0,0.4398933653935957,-0.4895515561903765,0.0,0.0,0.0,0.6564160439106074,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,0.0,0.0,0.5227177978608498,0.0886391614589619,0.1990582311621259,-0.2575904682946839,-0.6443003368129024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4042958781516765,0.406119312330261,-0.0922860298161306,-0.5855047147434378,-0.2241203209277798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0854380214565582,-0.0951022226030553,0.0,0.1289370568056762,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0,0.0,0.0,0.0,0.0,0.0,0.0024920267107319,-0.0027756720274006,0.3602903333085074,-0.4009529154909386,0.0,0.0,0.0,0.0,0.0,0.0,0.2405920096743252,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0,0.0,0.0,0.0,0.0,0.2741431985602774,-0.3051010588366875,0.5745438492921696,-0.1128300548948477,-0.5265672700156389,0.8104151904819377,-0.565041731183769,-0.3368490739238174,0.0,0.0,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0429722654753047,-0.0478347566181963,0.0429722654753047,-0.0478347566181963,0.0,0.0,0.0,0.0,0.0,0.0,0.0129463826679489,-0.0144051300108164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0218609497632502,0.0,0.0,0.0,0.0,0.4105765958779116,0.3779776448407757,-0.415297264362469,-0.4865935407451173,0.0,0.0,0.0,0.1396345373200378,-0.0377045667371721,-0.1176925460377393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,0.0,0.0,-0.3547389892537061,0.0,0.0,0.0,0.0,0.0,-0.0478347566181963,-0.0491111605432054,0.0,0.0,-0.1308212721235467,0.085316459177986,0.0006685925321475,0.2043664506597826,0.2330754087826052,-0.4177285099339147,0.3753640558514715,-0.7918972033794253,-0.1099936017281609,0.5483269178800789,0.1967282874894904,-0.1544448749260952,-0.4452623660305386,-0.2294488008051985,0.0,0.0,0.2008816653407102,0.0864713008244227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5230622243168046,-0.5435252078764735,0.4679945121235569,-0.6014698939959321,-0.2777495461579221,0.0,0.0,0.0,0.0,0.0,0.0610445242230519,-0.0679330533421484,0.0,0.0807173529720009,0.0900168672827812,-0.1308212721235467,-0.0591805692849434,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5655685010575823,0.0,-0.3363223040500042,0.0,0.6721380986059571,0.1382770918759806,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0429722654753047,-0.0478347566181963,0.0,0.0,0.0,0.0,0.8104151904819377,-0.459687756421117,-0.4422233090662313,0.8104151904819377,-0.5363125126811843,-0.365578292426402,0.0,0.0294585921740184,-0.0327812944549943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692904987862056,0.2801402709698438,0.0,0.0,0.0,0.4575604165461019,0.0034240041797861,-0.6502366280831826,-0.2516744374041657,0.6047925962769081,-0.6730700760750112,0.3995549492873573,0.2717322133685937,-0.4001830210599807,-0.3468779619060313,0.0,0.0,0.0,0.0,0.0,0.0,0.0203819420406207,0.022590323434684,-0.0478347566181963,0.0,0.3169736413772478,0.0,0.0,0.0,0.0715191405600309,0.4219426689244208,-0.0439852844634071,-0.8104151904819377,-0.0475105905420035,0.0,0.0,0.6825114130441257,-0.3556507063429983,-0.4039109309361977,0.0,0.0,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0429722654753047,-0.0478347566181963,0.0,0.0958518566542511,0.0,0.0,0.0,0.6476230390938784,0.066940294733808,-0.5789606120802963,-0.3229301930272901,0.0,0.0,0.0,0.3543743024179893,-0.3943885524480349,0.0,0.0,0.0,0.0,0.0272502107799551,0.2407338323326595,0.1265868527532786,-0.1308212721235467,0.0756319976517268,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,0.6041442641245225,0.2062709263574151,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.3454394749429259,0.2594341628530303,0.0030998381035934,0.097067479439974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1053944955221759,-0.551649620161055,-0.3502614453262935,0.0,0.5321591348299644,-0.5922311608244379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003849472154789,-0.000425467975003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0173023643167893,0.0,0.0,0.0,0.5155051026655605,0.2239379775099214,0.0536697459896663,-0.5992615126018688,-0.0049435326619398,0.0,0.0,0.0,-0.2977060202235398,0.0,0.0,0.0,0.2405920096743252,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0173023643167893,0.0,0.0,0.0,0.7931128261651483,-0.0914958750054107,0.0,-0.8104151904819377,0.0,0.5164776008941389,0.2939375895877987,-0.1928788153347011,-0.7090322501526473,0.0,0.0,0.0,0.2405920096743252,0.0173023643167893,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,-0.0478347566181963,0.0173023643167893,0.0,0.0,0.0,0.0,0.0836348476577359,-0.1123438057805586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0859647913303715,-0.0478347566181963,-0.0478347566181963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,0.1294638266794895,0.5427350530657535,-0.8104151904819377,-0.0291546864775877,0.0044775439274127,0.0,0.0,0.0,0.0,0.1956139666025776,0.1353595971902456,0.0938258186780463,0.0318898377454642,0.0090361293738736,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,-0.1308212721235467,0.4851550537820119,0.3252601366999256,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.400304583338553,0.0945754527292421,0.0963786265280644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2191565278860779,-0.4722086711140629,-0.4297023943732853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0429722654753047,-0.0478347566181963,0.0,0.0,0.0,0.0,0.6166043976781822,0.1938107928037554,-0.5707551582766667,-0.3311559072106817,0.0,0.0,0.0,0.3337289754404619,-0.2333590540992739,-0.138054227698598,0.0,0.0,0.4809206344117438,0.0926709770316095,0.084080576012501,0.1527430030260831,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7911070485687054,-0.0699996120778773,-0.8104151904819377,0.0,0.1162135383151098,0.6942016521668278,-0.7468583791683917,-0.1550526863189567,0.0,0.0,0.2451911158803102,0.2101406588919664,-0.5067323582285936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0358811325585877,0.0,0.7537874290470122,0.0207466288763376,0.0,0.0,0.0,-0.8104151904819377,0.0,0.0,0.40907732777552,-0.5043011126571476,-0.0424454956014914,0.0,0.2726034096983618,0.2848811998341631,-0.6204133490734474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0683585213171514,0.0,0.7420566691647862,-0.3551847176084711,-0.5467263478788772,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.2034344731907284,0.6069807172912092,-0.6235537079365648,-0.2783573575507835,0.0,0.0,0.0,0.0,0.0,0.0,0.0629084791611604,0.0,0.7475067113207773,-0.2799984483115094,0.0,0.0,-0.4648136325009153,0.0,-0.1570989846749236,0.0,0.0,0.0,0.0,0.0,0.2178598635813068,0.5925553269006308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3901136123182427,-0.5117974531691057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5572617453551424,0.2531534451267952,-0.1375679785843089,-0.7643430869030394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.3636332959692454,0.0,-0.3445480182333958,-0.1937297512847071,0.0,0.0,0.0,0.0,0.0,0.0,0.2983340919961633,0.5120810984857743,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0849720327220311,0.0,0.0,0.7254431577599064,-0.2385254509385963,-0.6633856145487522,0.0,0.0,0.0,0.0,0.808530975164067,-0.0893887955101577,-0.8104151904819377,0.0,0.2298540084004395,0.580561182081498,-0.7103896955967046,-0.1915213698906439,0.0,0.0,0.0,0.0,0.0,0.0,0.0363268609133528,0.0,0.5635627234611394,0.2105256061074453,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.3622353297656641,-0.4031410365052399,0.0,0.0,0.0,0.0,0.1227373805984894,0.6876778098834482,-0.4196127252517852,-0.4822983402355631,0.0,0.0,0.0,0.0,0.0,0.0,0.0445525750967445,0.0,0.4013986438457037,0.3644639715394894,-0.6357909773128422,0.0862281762672781,0.0,-0.3381862589881126,-0.0238869877394551,0.0,0.0,0.0,0.0,0.0,0.0928938412089921,0.7175213492729455,-0.4517456875543941,-0.4501653779329543,0.0,0.0,0.0,0.0,0.0,0.0,0.2264502646004154,0.0,0.3167102564403412,0.267254669441181,-0.5103184454464761,0.0,-0.1544043541665711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3047566323807326,0.2925396233842174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.012135967477467,-0.8104151904819377,-0.0793396471481816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.536190950402612,0.2742242400793256,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2647829031102111,0.0,0.1014437214685765,0.444168305523388,-0.8104151904819377,-0.0914958750054107,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.5736321322028775,-0.2368033186588221,-0.4016012476433242,0.0,0.0061794158274247,0.8042357746545129,-0.4386169614685867,-0.4632738436389996,0.0,0.0,0.0,0.0,0.0,0.0,0.2836453166686781,0.0,0.1020110121019139,0.4247588617113455,-0.5937912100661157,0.0,-0.3081198554212326,0.0,0.0,0.0,0.0,0.728198569407545,-0.8104151904819377,0.0,0.0,0.8104151904819377,-0.4172422608196256,-0.4846688046677228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701264088619207,-0.1893332488763427,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,0.0,0.0,0.0,-0.4267241185482643,-0.4741739279509817,-0.0009927586083403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.728198569407545,-0.8104151904819377,0.4525155819853519,-0.503612259745238,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.4239281861411015,-0.4741334071914576,-0.0038292117750271,0.0,0.0,0.0,0.0,0.0,0.2020972881264331,0.0,0.0,0.0,0.6083179023555044,-0.5290592967263709,-0.3728517687609774,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6344335318687849,-0.2674775336185635,0.5041390296190513,-0.5610504363706454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2853269281889282,0.5250882622930095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,-0.0433166919312595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3482354073500885,0.4184984043648725,0.0,0.0436611183872143,-0.2649044653887833,-0.636986339718803,0.0,-0.0433166919312595,-0.0433166919312595,-0.0433166919312595,0.0,0.0358811325585877,0.7745340579233497,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.378078946739586,0.4245157371542009,0.0,0.0,0.0078205065881506,-0.714016303574111,-0.1878947619132372,0.0,0.0,0.2800794898305576,0.0644685284028381,-0.3834479473765287,0.6441787745343301,0.0840400552529769,-0.8104151904819377,0.0,0.3578590877370616,0.4525561027448759,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.2006588011633277,0.0,0.0,0.5575251302920491,0.0522312590265608,-0.8104151904819377,-0.0914958750054107,0.0,0.8104151904819377,-0.2139293499074694,-0.4177285099339147,-0.2702532056459641,0.0,0.0,0.3508692567191549,0.3528142531763116,-0.7831244589424584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.510683132282193,0.0280201052109129,-0.422408657658948,0.0,0.0,0.0,0.0,0.1070558466626639,0.2883862455329974,0.2580159362696868,-0.7272463315587288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.196160996856153,-0.0051663968393223,0.0,0.4612883264223189,0.1576054941689748,-0.6092498798245587,-0.2926611856627897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2951329519937596,0.515282238488178,-0.0045991062059849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041331174714578,0.0,0.0,-0.391106370926583,-0.5108046945607653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4296618736137613,0.3807533168681764,-0.2690173224804792,-0.6328734826271072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0600315052349495,0.0,0.0,0.7503836852469881,-0.8104151904819377,-0.0914958750054107,0.0,0.4971491986011447,0.313265991880793,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.2817408409710456,0.528674349510892,-0.7209250930729697,-0.1809859724143787,0.0,0.0,0.0,0.0,0.0,0.0,0.2471361123374668,0.0,0.112505888818655,0.4507529289460537,-0.5784946233457692,0.0,-0.1939728758418517,-0.1294435662997275,0.0,0.0,0.0,0.0,0.0,0.0,0.1760221793726768,0.6343930111092608,-0.5698029204278503,-0.332108145059498,0.0,0.0,0.0,0.0,0.0,0.0,0.2562938039899128,0.0,0.0,0.381887898134851,0.1722334883571738,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.3971844848551976,-0.4420207052686108,0.0,0.1814317007691437,0.3350256397452331,0.2939578499675608,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.1828499273524871,0.0,0.6002947919697333,-0.0611458261218621,-0.8104151904819377,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.193668970145421,0.6167462203365165,-0.7275097164956355,-0.1743810886119509,0.0,0.0,0.0,0.0,0.0,0.0,0.5727204151135854,0.0,0.0,0.2376947753683523,-0.5417220340776512,-0.1311049174402154,0.0,-0.0892874936113474,-0.1397763599783721,0.0,0.1001267967840434,-0.1114320886912664,0.0,0.0,0.0,0.8104151904819377,-0.3754045766109955,-0.23173822371831,0.0,0.0,0.0,0.0,0.0,0.0,0.5455512458526783,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1949858948299541,0.6154292956519835,-0.2375124319504938,-0.6643986335368545,0.0,0.0,0.0,0.0,0.0,0.0,0.804276295414037,-0.8104151904819377,-0.0846478666458383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1822015952001016,0.6282135952818361,-0.2537409961398946,-0.6481498089676917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.728198569407545,-0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0719851292945581,-0.0801095415791395,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.2628986877923406,-0.2925801441437415,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0783468885398413,0.2552402642422862,-0.3712309383800136,0.0,0.7136718771181563,0.0,0.0,-0.6770411105083728,0.0,0.0,0.0002836453166686,0.7048180911621411,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.597316516144712,-0.3811787848431793,-0.2835440147698679,0.0572355728277868,0.0301677054656901,-0.0972700832375945,0.0,0.0150332017834399,0.7953819886984977,-0.5591459606730128,-0.0892064520922992,0.0,0.0,0.0,0.0,0.0,0.0,0.4487471513496109,0.0,0.1338400687080919,0.0,-0.4224289180387099,0.0268247428049521,-0.3272253935368444,-0.1820800329215293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2182650711765478,-0.2429016929671987,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0938460790578083,-0.0114065938060332,0.567574278654025,-0.7246935237087107,0.0,0.0,0.0,0.0041736382309819,0.0,0.0,0.0,0.8062415522509556,-0.4143652868934147,-0.3179866603653503,-0.1695388578488213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1757182736762461,-0.1955531854632915,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.4844459404903403,-0.3485595734262813,-0.0688852911909646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5323414782478229,0.0,-0.1364739180771583,-0.0561617727003982,0.0,-0.1769136360822069,0.0,0.0,0.0,0.0,0.0434179938300698,0.7669971966518677,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.6457793445355319,0.0,0.1646358459464056,-0.1955937062228156,-0.5027613237952321,0.0,0.0,-0.2035357750895386,0.0,0.0,0.4014594249849898,-0.1837616444417793,-0.2630202500709128,0.0,0.0009319774690542,0.8094832130128835,-0.5304775233097143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4292364056387582,0.0474295490229554,0.0,-0.2527684979113163,-0.6491425675760321,0.0,0.0,0.0,0.0,0.8104151904819377,-0.573004060430254,-0.3288867446773323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1848151841894059,0.6256000062925318,-0.1840250293786859,-0.7178860361086624,0.0,0.0,0.0,0.0,0.0,0.506144807215494,-0.2241608416873039,-0.3391384968369289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0825407871505853,0.1541409692296645,0.1257764375627967,-0.4033841610623844,0.0,0.0628476980218742,0.7475674924600634,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.7254026370003824,-0.3022646056700007,0.1279037774378118,0.0772528280326907,-0.7333244454873433,0.0,0.0,0.0327002529359461,0.7777149375459915,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.6280717726235018,0.0,0.182343417858436,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792586056291334,0.7311565848528041,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.7172377039562768,0.0,0.0931774865256608,0.0,-0.3669154774906972,-0.5349955879966511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6543494851748785,0.1560657053070591,-0.4489092343877073,0.0,-0.4530018310996411,0.0,0.0,0.0,0.3261515934094557,-0.1096491752722061,-0.2533357885446537,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.064022800048073,0.0,0.0,0.0,0.0,0.0,0.0,0.4745386147866986,0.0854177610767962,0.0,-0.1184421800889351,-0.7834688853984132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1848151841894059,0.6256000062925318,-0.8053095747819013,-0.0966014907054469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.6502771488427066,-0.2516136562648796,0.0,0.0,0.1606648115130441,-0.1788181117798395,0.0,0.0220838139406328,-0.0245758406513647,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.5753137437231275,0.0,0.1519325878356012,0.0831688589232088,-0.302386167948573,0.0,-0.0595249957408983,0.0,-0.4529613103401169,-0.087018331077998,0.0927317581708957,-0.1032063745078747,0.0,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.6230674588222758,0.0,0.0668997739742839,0.1204479576853779,-0.222519750926578,0.0,-0.4579656241413429,-0.2214459507991894,0.0,0.0,0.1001065364042813,-0.1114118283115043,0.0,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5867608582886849,0.2236543321932527,0.0,-0.6560716174546526,-0.2458394480326958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0523730816848952,0.7580421087970424,-0.5591459606730128,-0.3427448444345735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5591459606730128,-0.0844857836077419,0.0,0.0,0.0,0.0,0.0,0.0,0.4699395085807136,0.1083930317269591,0.0,-0.3093354782069556,-0.5925553269006308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,0.0,-0.7979145361687537,-0.1039965293185946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4488079324888971,-0.4994791422737802,0.728198569407545,-0.8104151904819377,0.0,0.5546684167456001,-0.617293250590092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059849161817091,0.4340786364018878,-0.1365954803557305,-0.4130888829684056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6523639679581977,0.1580512225237399,-0.525736594445395,-0.3761744710419534,0.6810931864607823,0.1293220040211552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,0.0,0.0,-0.5903874662660916,-0.3115033388414948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278377617930545,0.0,0.782577428688883,-0.7141783866122074,0.0,0.0,-0.1877124184953788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.0107582616536477,-0.6773652765845655,-0.2137875272491351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.0020462983559668,0.0,-0.5880170018339319,-0.3118477652974495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.1555389354332458,-0.1730844243071798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.0,0.2524038110755995,0.3554075817858538,-0.2797553237543649,-0.6221557417329834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,-0.4336329080471227,-0.4682781574402256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2214864715587135,0.5889287189232241,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0047004081047952,0.0,0.4535691217329785,0.3521254002644019,-0.7477903566374459,-0.1541207088499024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5117974531691057,0.298617737312832,-0.0036063475976446,-0.8099694621271726,-0.0883352557625312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.2958420652854313,-0.6060690002019171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.5079479810143165,-0.3939630844730319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.0,0.2405717492945632,0.36723964356689,-0.2504993353779669,-0.6514117301093815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0594642146016121,0.7509509758803253,0.0,-0.8104151904819377,-0.0914958750054107,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1587400754356495,0.6516751150462881,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04935428510035,0.7610609053815877,-0.1771770210191136,-0.7247340444682348,0.0,0.6866242701358217,-0.764140483105419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4655632665521111,0.3448519239298265,-0.7156168735753129,-0.1862941919120354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4275953148780323,0.3828198756039053,-0.6518777188439085,-0.2500130862636777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.727692059913494,0.0827231305684437,-0.5382169883788169,-0.2053389488883609,-0.1583551282201706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.2026037976204844,0.0,-0.5090623019012291,-0.3928285032063572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0286076562240123,0.7818075342579253,-0.0088943067155392,-0.8104151904819377,-0.0826015682898715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0016005700012018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4091381089148062,0.0,0.3996765115659296,-0.1925141284989842,-0.709376676608602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6084799853936008,0.2019352050883368,-0.2424964853719577,-0.6594145801153906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5191317106429673,0.2912834798389704,-0.2341897296695179,-0.6677213358178304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5764280646100401,0.0,0.0,0.2339871258718974,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0550879725730097,-0.0613079091599585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03600269483716,0.5764280646100401,0.1979844310347373,-0.2527684979113163,-0.6491223071962701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0961760227304439,0.6320225466771011,-0.8104151904819377,0.6614608784713576,-0.7361406382742681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.8104151904819377,-0.0914958750054107,0.1465635871986584,-0.163116317464252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245719614301384,0.0,0.0,0.0858432290517992,0.0,-0.5877941376565494,-0.314116927830799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245719614301384,0.0,0.0,0.0858432290517992,0.0,-0.6682481056916436,-0.2336426994159426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245719614301384,0.0,0.0,0.0858432290517992,0.0,-0.7383692800480934,-0.163541785439255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03600269483716,0.5764280646100401,0.1979844310347373,-0.1640280345535441,-0.7378830309338043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4862693746689246,0.324145815813013,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,0.0,0.0165324698858315,-0.1098922998293507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5595916890277779,-0.2788841274245968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1673304764547581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2518770412017862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1193336367984653,-0.782577428688883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4862693746689246,0.324145815813013,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6258633912294383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464975715539011,0.138054227698598,-0.320802853152275,-0.5810879519553114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245719614301384,0.0,0.0,0.0858432290517992,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4862693746689246,0.324145815813013,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245719614301384,0.0,0.0,0.0666971701766634,0.0191460588751357,-0.5810676915755493,-0.3208231135320371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5764280646100401,0.0,0.2339871258718974,-0.167715423670237,-0.7341753814373494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3470197845643658,0.4633954059175719,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078650794236272,0.350930037858441,-0.4780841812450571,0.0,0.0,0.0,0.0539331309265729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0839590137339287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2959636275640036,0.3765594182574323,-0.37643785597886,-0.5254732095084884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.5491778538300851,-0.3527332116572633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.547091034714594,0.2633241557673436,-0.739848287770723,-0.1620627777166254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5045239768345303,0.0,0.0,0.3058912136474074,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.432032338045921,0.3783828524360166,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3276711218916094,0.033064939771663,-0.4014594249849898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,-0.2064532697752736,-0.6954375353323127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2025024957216741,0.5256960736858709,-0.8104151904819377,0.0,0.0,0.2663429523518888,-0.2964093559187687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3988863567552096,0.3293122126523354,-0.8104151904819377,0.0,0.2893790041413378,0.3721629158490678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1488732704915319,-0.2074257680038519,-0.6944650371037345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104151904819377,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303,0.0,-0.2305833820718733,-0.671307423035713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6308474446509023,-0.7020626795145026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6294292180675589,0.1809859724143787,-0.5060029845571598,-0.3959080809301886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.550454257755094,0.2599609327268435,-0.8104151904819377,-0.0914958750054107,0.0,0.0650560794159375,-0.0724105972695611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1781089984881678,-0.1759816586131527,0.2976857598437777,0.2572055210792049,0.2355471751135751,-0.4049442103040622,-0.2738392928638467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2345341561254727,0.2662213900733165,0.0,0.0,0.0,0.0,0.0,0.0,0.1091629261579169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5456525477514886,0.264762642730449,-0.4091988900540923,-0.492712175433256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3234367025213413,0.4869784879605963,-0.1499268102391584,-0.7449539034707591,-0.0070303517774308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2001725520490386,0.610242638432899,0.0,-0.6248301118615739,-0.2770606932460124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1583956489796947,0.652019541502243,0.0,-0.6783377748131438,-0.2235530302944425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0325584302776118,0.2963688351592446,-0.1321989779473661,-0.2338655635933251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303,0.0,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303,0.0,-0.5013025764523645,-0.4006084890349838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1563696110034898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375627440788378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2090465983848158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3719603120514473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0354961853431088,-0.8104151904819377,-0.0914958750054107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1186042631270315,0.6918109273549061,-0.1888875205215776,-0.7130032845860087,0.0,0.0,0.0,0.0,0.1371019898497818,-0.1525809199879867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303,-0.0278377617930545,0.0,0.0,0.0250215690061298,0.0,-0.4577832807234845,-0.3993523454897367,-0.044775439274127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058912136474074,0.5045239768345303]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=40.0 dispmode=follow kwhstored=42.74684203560764 kwhrated=42.74684203560764 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=182.579175096448 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=581.188 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
