clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.946519199354997,11.965358571557408,16.89061799079845,51.90306075076792,11.902241931935784,27.81411970284819,41.61072543493444,44.79941265307908,22.38392716663413,1.4836733368590589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355451955455097,26.29888804617832,36.812131600687486,1.4521150170482453,79.02246511202736,28.256368485950407,102.60647304297407,70.56137695672274,37.25394807803886,3.188687218144644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.371640524776566,70.81427582096009,94.08183594229698,39.874585539588864,70.90895078039252,70.71960086152762,57.77506976433335,50.16648854967151,26.330446365989125,2.083713719015345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.22040165606735,105.88983522055116,147.38643193726566,157.90616007803732,155.4342357947739,156.40043914788578,123.5529835880883,93.47401405662568,67.49935532357219,13.259681989551588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.26116350910395,112.1409763775972,157.79289597131904,169.8918370198839,168.17471857757496,169.64542274190904,153.42012330164266,107.29958427401776,68.13052171978845,12.944098791443457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.71636163478397,94.050709928237,147.43701171011313,132.12517432135704,149.3629338300744,154.06728501063975,154.66732539279604,117.34982836938474,63.52127780440637,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31640201694025,40.032377138642936,143.04910833915758,164.07516314242508,146.93251089889094,140.68136974184492,118.5814674535081,60.61661546455905,32.013105460689694,3.4095954568203366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.04267567833979,95.69217486415012,25.25703118667064,33.27587055887306,74.47633783626691,86.28390480877027,70.68804254171683,45.809711192775936,24.30984928659541,2.809987380414884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.179207497279904,96.82870668309025,51.90306075076792,110.4044041765008,86.47325472763512,40.379518656561885,51.776827471524655,43.315739316220025,22.44704380625576,10.607918513941604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54238146640844,48.30368306933185,77.82281665346562,133.3883717252912,77.41255849592505,101.09080908055336,102.66958968259569,82.8427510321391,46.22040165606735,8.113946637385686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.89276221107105,112.6459094945702,157.36188713773848,164.39117864628406,163.06529690847907,165.83075679655812,138.07153992406575,104.44334017826375,77.00230033838449,18.9743317098138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.00935965133768,106.77390048100476,147.21221271967994,154.82598160335178,149.35947538406774,149.1446194259037,116.11127239324802,85.40978258058583,75.20261149766645,18.69030683151648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.99906111164081,105.57425202244302,143.85103550695288,137.14554100578133,151.67749882003463,138.43943211802468,124.92728356998656,99.67025238331594,59.13294212769999,14.30153884905926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.16368162867868,45.39945303523536,82.27426896979364,104.87953668085429,120.1598157497996,110.27817089725754,65.22585937994111,53.102709209329646,29.960950061485164,4.893701099430229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.10298539696859,27.119836667010293,125.96914042949425,144.30063348781928,153.7097681547008,155.32918549732145,151.81799818905537,90.54038723147256,73.15045609846193,18.500524606900765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83163367361013,97.20783882657084,135.76475643762052,115.96126229770891,136.2926017593877,156.44669586322493,107.24727527816697,48.99839841092058,27.43541986511843,4.956817739051855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.25262267659839,104.0270297402115,151.85733801238118,168.71553307186713,167.5591151883887,170.28220911288614,156.10690354307013,103.15852748678788,76.59160987509307,19.95307192969984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.230267890013366,106.39476833752418,153.94105173139653,168.79161888401376,166.71784819726756,168.1353787542492,156.93260752716125,103.03402343054796,77.94904993270889,20.584238325916107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.81934703175256,111.69872759449495,156.65636415237896,170.95876761293988,170.68122732090504,171.75377788872188,154.19697673588968,105.47006633649228,81.89556913206387,22.44704380625576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.90372345148814,109.0785224386958,152.5204950341591,170.88397871804577,170.8519880924841,172.68842292202297,162.8759469896142,110.47184387363076,77.82281665346562,20.931812149585888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.596957273524508,31.53973066352749,47.76719163254803,27.27762826606436,79.08558175164899,21.089603748639952,22.00522732890437,0.3155831981081331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.618217053638462,34.12837749951585,96.45000684536048,103.01673120051464,154.12953703875974,155.2120306388457,89.91484081001714,78.0121665723305,45.36789471542456,10.070994771406944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.133448710308334,34.065260859894224,39.59012835554071,98.53372056437584,173.04031980320107,174.4431519646543,171.91805407403845,143.9962902392328,86.88394519092655,24.625432484703545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.092410669632784,114.69806489377474,159.8446190647728,172.30929077854236,170.93542310239488,173.93648962467796,153.40239876585852,106.07961744516687,85.99987993047293,25.193914547049012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.62999711288768,109.61544618123048,152.48850440859744,172.15409301399328,171.36989038198212,172.7783425181962,164.53556876706227,106.5862797851432,82.55872615384179,24.341407606406225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92872904095411,75.48663637596378,87.0101784701698,129.1578276476389,144.5963306213891,138.56609770301876,126.15849034835912,92.7875125243028,56.82832017000895,16.227460969020537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.14831187818933,91.46163078649782,88.62008508627211,164.61208688495975,170.0383886694163,126.00026644355424,17.490226067203903,122.49642833305228,72.36106579744076,20.363330087240413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.081293311103805,17.837799890873683,26.898496122583765,41.57916711512362,32.83405408152167,22.794185324174705,23.110200828033676,8.966021272277645,4.609243915382076,0.0946749594324399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15552730925441,108.59347538626112,123.58800035390576,133.0559286029006,140.6000962606883,127.86523345264804,78.62171768100512,77.74975698157483,80.84982152079871,27.30918658587517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.53532215345524,109.52033891604718,153.2087257894853,162.2836881109729,159.39675030690972,159.8342437267528,126.60246835446468,97.6064247288389,71.76145772103531,27.119836667010293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.470061293561017,47.45160843443989,80.79059563293458,81.76933585282062,105.19511987896244,99.3546691852078,89.6935002655906,64.53157634410323,39.59012835554071,11.365750495151955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1239689894436,114.57183161453148,158.49496051067194,165.18791814506935,162.42202595123945,163.04411392668823,129.29875932241046,98.09622714453276,89.47259202691491,29.86627510205272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.31331890830848,111.5409359954409,154.73044203241767,167.68880691363862,164.92334702555954,165.68334053552405,144.3572655411784,100.9684665530676,89.4410337071041,30.43475716439819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.93461907057872,45.051879211565584,105.66849467612462,131.30422570052502,149.83674093298745,146.77428699408603,126.44251522665644,36.21209121853119,26.172654766935064,17.269317828528212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.127052098075374,108.1944571782422,151.7311047331379,161.00233386550372,162.26553126943787,161.17050080257775,145.14752045370125,92.88218748373524,32.6762624824676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.50641463652537,100.01739390123488,131.9682473338046,139.54916098041315,147.2623601867766,146.50798665157288,87.34867387307209,80.77935568341292,55.94425490955534,27.21451162644273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.59321146417249,36.62234937607177,27.59321146417249,41.57916711512362,27.53009482455087,114.95053145226126,104.6901867619894,75.99200179868762,26.393563005610755,3.63050369549603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.052155399204532,13.259681989551588,20.74246223072101,74.22387127778042,89.34635874767166,41.61072543493444,60.2694739466401,26.267329726367503,15.94343609072322,30.024066701106783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,12.439165674470445,48.24056642971023,94.4925264055884,86.66303695225085,108.4153654169179,118.48636018832484,142.89131674010352,92.37725436676224,33.1496372796298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.481685234698348,26.61447124428645,49.78778871194175,158.2796722467571,69.58306904258752,69.20393689910692,78.54909031486517,59.10138380788917,1.4521150170482453,30.813457002127954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.7643847115552,74.50789615607772,146.74921326053774,155.96813339705272,151.6960879673204,151.02558174777835,136.25110040730775,86.35696448066105,89.604445280919,36.4645577770177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.335517576781615,61.46912240520184,122.68577825191716,146.84259130271766,155.83368630854363,150.6486111330519,148.76246114216727,87.51900233890031,86.32929691260773,89.98919739916042,38.32736325735736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.430192536214055,59.2587431011924,106.18423543686848,121.4571653080496,131.75425598714224,140.2196671999552,118.71202379025968,78.15266594135126,77.21672399079769,80.80183558245623,37.15927311860643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.850749233451487,62.29007102603381,122.71733657172798,154.0940879671914,164.14692589706337,161.30883864284434,160.9932554447362,114.9695529052979,96.12620983798652,95.96279826417162,21.026487109018326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1262332792432532,34.602184602428885,79.21224733664309,111.95119415298149,127.45281376635332,150.43634900939287,159.2134526685565,105.88983522055116,93.13508634797256,66.0152496809623,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.515231656669872,55.75490499069046,111.79383485967824,156.6559318466281,168.83052640158874,166.05425886973882,167.39397439157045,149.2725819281503,102.95793761840136,90.73535712509828,35.07555939959108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.303296556250565,11.776008652692528,37.348623037471306,52.25020226868685,55.72291436512881,67.46779700376136,42.96816549255025,37.28550639784968,39.68480331497316,14.74378763216148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.915623580264419,40.72666017448083,72.4557407568732,93.79781106399966,141.84945988059584,162.08655668859302,126.82121506438622,156.87727239105465,59.19605876732162,20.26865512780797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.661399314586608,20.67891328534855,44.57850441440339,78.58064863467598,108.76250693483684,170.84550350622163,173.88893599208637,171.57566791937865,152.07824625105684,102.60647304297407,41.38981719625875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,63.23725292610905,122.30664610843657,139.25389615259417,145.9148631614299,155.47789867560803,145.43716530675945,94.4432435499934,93.24445970293334,95.0065379433289,40.284843697129446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.766372813715906,24.05738272810891,100.648992603202,121.64348908665863,144.95644131183303,154.80912167906928,156.92741985815127,120.51949413449272,91.9388963354175,94.1172850138653,38.295804937546535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4411537766311504,12.78630719238939,62.92123742225009,59.19605876732162,81.73777753300982,112.203660711468,91.49318910630862,116.71866197316844,57.52260320584685,17.932474850306125,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6418972416639583,0.8209486208319792,9.881644852542063,64.08932756100101,44.48382945497095,102.63803136278489,111.35158607657604,73.71850585505656,8.082388317574873,37.88554678000596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.39730881496277,71.41388389736554,135.18806056600926,171.5069313049962,178.1281261847553,176.7244294118004,177.53327347160902,133.50379736076363,110.603264821884,107.53130015646428,45.462569674856994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.060033530989848,70.0248855199389,128.74713718434748,168.2469136379641,176.16545807597325,175.50921794620865,175.7949720475093,136.9920724642356,110.15020839501096,104.15326301945476,43.85223075300385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.019271677953247,63.39504452516312,99.4489118388894,137.3660169387062,166.63268396435348,166.7273589237859,166.79090786915836,99.98583558142406,70.05644383974972,96.03931638206907,42.084532537847466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.577685595571262,38.99052027913526,87.60978654657526,104.59551180255696,127.45281376635332,124.39035982745192,138.5207055991813,114.09845681736928,57.61727816527928,18.027149809738564,17.869358210684496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.786969893109625,47.98809987122372,64.65780962334648,107.1210419989237,148.76332575366897,146.71160266021525,134.99827834139353,116.87645357222252,113.0250416380508,65.60499152342172,15.21716242932368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.209284297538362,28.887534882166676,76.14979339774169,78.58064863467598,98.34437064551096,119.6864409526374,138.9759235548085,122.68534594616634,108.6678319754044,78.80155687335169,24.46764088564948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.080630610383569,71.16141733887902,127.61060536540737,157.05192391439118,165.1961319543352,161.8747268706848,161.43636883934008,114.83856426279549,98.4040288391259,95.1556834273663,41.32670055663712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.406944653939394,76.24446835717413,137.52424084351108,159.5484896254521,165.88220118090726,163.140518109124,164.56021019485976,110.94478636504212,98.07461185699113,100.90491760769515,49.31398160902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.996254190647988,69.70930232183078,118.96016729123784,164.4754782676965,171.19307732989142,170.45253757871436,171.89730339799846,140.20540111017772,106.69262699984814,96.51312348498212,41.48449215569119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.94343609072322,7.13520641749964,139.3866140180999,61.05843194191044,74.76036271456424,103.11140615994708,177.9461254636546,176.9059978271503,162.3705815668903,109.046964118885,49.12463169016384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6484499720088,78.51753199505436,125.1105812083398,140.2218287287094,147.57794338488472,159.02799350144912,137.22811140419043,97.3042430090066,94.7947081254207,97.53552658570229,49.31398160902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.72186515132729,83.00054263119318,143.49092481650897,167.59975192896698,171.70276581012354,169.70248710101902,170.82345591292915,117.57116891381123,105.97845789947192,109.14163907831744,51.46081196766568,2.6202051557991712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.94277339000298,80.97994555179946,140.71249575590488,163.01731097013658,168.4652280421348,166.8855828285908,168.41724210379232,113.90435153524524,103.35868504942358,105.28979483839488,47.420050114629085,1.7996888407180252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62719019189485,72.80331458054299,137.87138236143005,163.91737154337102,169.4145714709642,167.26255344331722,169.40592535594757,119.35010707848926,104.67030069745113,103.20608111937952,46.28351829568897,1.610338921853145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54238146640844,79.96964701210261,137.14510870003048,167.1324294123165,172.7052828463054,172.12729005744163,174.8123410758658,129.01041138660483,111.2975478577219,108.16289885843138,49.31398160902872,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.774683251252057,68.73056210194473,137.1135503802197,159.52903586666463,167.47351864972376,163.08129222125987,163.82831655869938,122.42163943815817,96.57926626485956,77.75970001384401,47.45160843443989,2.3992969171234777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.889955290078216,77.79125833365481,105.41646042338895,122.02262123013926,129.6312024448011,156.14364953189093,157.140546593312,126.66385577108298,125.3695323530888,99.10436415547548,46.91468469190524,2.1468303586369712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.953734630420076,60.83752370323474,117.31827004957393,139.8876563833154,148.76159653066563,149.48268252305516,144.15105569803106,85.12878384254434,85.31121686939588,74.23511122730207,47.57784171368315,2.683754101171631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.83846259159392,52.97647593008639,53.13426752914046,30.213416619971664,81.35907769528005,110.34128753687918,176.818672065482,176.44775373126723,155.14070018995824,108.25757381786384,48.68281521281245,3.5042704162527767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.952409228979604,83.31612582930131,139.0710308199918,134.84048674233946,170.56926013143928,169.00517792492528,167.70609914367196,164.74134630445883,104.3655251431138,105.72728825823792,50.67185397239535,4.135869118219876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.962707768676463,83.12677591043642,136.2926017593877,152.3518957913342,147.30256462160406,147.2991061755974,140.4427369673851,84.42109932843061,84.89663565434698,88.47137190798554,50.5456206931521,4.104310798409063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.646692264817496,81.57998593395575,119.275750489346,129.1893859674497,146.574994042952,147.35011825419568,146.9225678666218,116.19124895715213,85.10371010899601,67.30957309895648,32.2655720191762,1.610338921853145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.283362177577084,13.701930772653808,21.65765350523459,40.82133513391327,21.87899404966112,14.522879393485788,49.81934703175256,69.01458698024206,5.240842617349174,39.05363691875689,18.532082926711578,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,40.6635435348592,65.06806778088706,60.963756982478,91.24072254782212,74.22387127778042,69.80397728126322,76.21291003736333,73.43448097675925,22.667952044931454,10.481685234698348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8834025597333697,16.44836920769623,61.40600576558021,88.93566828438024,145.20631403581453,143.93619973986702,141.6073686601293,139.95250224594037,113.89527311447772,66.0152496809623,31.69752226258156,1.8943638001504648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.06658626133469,30.46631548420901,93.57690282532398,148.44774255556084,150.5647438173903,150.5893852451878,149.8596531377816,132.9236430431457,86.53161600399761,61.56379736463428,31.065923560614458,2.5570885161775445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.46565278348877,101.31214962497992,149.68240777994004,159.18275896024736,155.43250657177057,155.75414205039036,128.94945627573736,93.19733837609256,94.3005826522185,94.72986226279576,56.82832017000895,6.188024517424408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.05496232019736,97.68121362373304,152.58317936802987,164.11925832901005,161.90282674448895,161.83841318761483,144.8107542738023,98.02489669564532,98.6668707356324,101.51922407962893,54.776164770804414,5.903999639127088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.64470416265679,94.93434288293976,147.7214688941613,167.62309643951198,164.99813592045365,118.45523417426485,164.71411104215633,151.4392983513256,102.8537519324506,104.76540796263436,56.0704881887986,7.040531458067201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.17089705974376,93.26131962721584,146.77428699408603,170.40282241736855,99.22800360021373,168.9373059220445,170.01028879561213,129.4102942061254,82.65340111327423,64.31066810542754,31.729080582392367,2.999337299279764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.567387055874404,7.89260609295916,8.650438074169513,29.29822534545808,65.13118442050867,89.31480042786085,114.88741481263962,90.64068216566584,89.6935002655906,42.52634901519885,21.34207030712646,1.3574400576158054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3889983774266188,5.967116278748715,22.35236884682332,34.696859561861324,35.92806634023388,38.39047989697898,26.393563005610755,29.80315846243109,25.667289344211216,14.01751397076194,6.472049395721728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.600040382156286,0.5684820623454727,10.007878131785317,16.859059670987637,29.89783342186353,21.468303586369714,25.635731024400403,15.406944653939394,31.44505570409505,26.04642148769181,12.596957273524508,0.3155831981081331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.191494139137475,93.29287794702664,143.64871641556306,172.76969640317955,112.36188461627287,97.27095546619246,130.35747610620064,102.41669081835836,162.08612438284217,53.38673408762696,55.09174796891255,7.387672975986146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.502945014812305,46.66221813341873,93.79781106399966,107.53130015646428,93.86092770362129,102.38513249854752,120.34959797441532,103.30075607881196,138.53453938320794,79.30692229607551,40.6635435348592,5.651100774889748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.88554678000596,98.91242040210558,135.28230321969085,158.5822862723402,171.2570585810147,173.4095089144125,172.07498106159082,138.8081889234853,108.23293239006634,81.45375265471249,41.48449215569119,6.061791238181155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.654340001633415,84.95802307096527,107.27883359797777,120.69673949233426,126.60030682571052,140.80717071533732,168.47906182616143,144.53278167601664,83.47434973410621,46.09373607107326,22.88929258935798,2.4308552369342915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.09026644936019,44.01002235205792,69.64618568220915,176.4551029290314,177.38153415306664,181.24418603676,181.3695547045016,167.2699026410814,119.00469478357368,110.46752081612242,26.425121325421568,7.766372813715906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.04333837906003,94.9974595225614,88.05203532967748,122.84356985097124,157.63467206651416,164.3462188481974,163.41805840115882,138.4528335963005,98.98461546249467,90.99257904684394,31.50817234371668,4.514568955949636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.472049395721728,32.865612401332484,57.39636992660359,62.54253758452032,92.12478780827573,132.91456462237818,145.66931349495675,141.40721109749364,160.3184261676858,75.42351973634214,24.530757525271103,3.220245537955457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58946565482048,106.67879321582149,160.69712600541556,178.62268396370834,178.7100097253766,180.83003712746196,178.61014709693418,115.2622238986119,115.32188209222684,119.3319502369543,60.08012402777522,8.966021272277645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4418164773513863,43.5050892350849,103.7430048619142,155.86654154560696,177.38110184731582,178.05593112436625,180.44096195171215,177.17013664090928,113.27275283327812,110.24834180045004,113.42233062306636,58.21731854743557,9.282036776136612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.610338921853145,45.55724463428943,106.8997014544972,148.35868757088923,157.2676444840569,153.7318157479933,154.47149088766866,123.49289308872248,90.94027005099312,91.80444924690843,91.65357453986768,60.80596538342392,9.881644852542063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1680901387509257,39.3061034772434,75.86533621369354,114.50871497490986,128.74713718434748,160.16063456863174,137.55536685757107,160.0348335951393,97.997229127592,102.44868144392,111.88850981911068,54.83928141042604,8.934462952466832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,56.13360482842023,52.21864394887604,57.71195312471171,91.6509807053627,119.52864935358332,71.22453397850065,66.77308166217264,68.60432882270148,42.58946565482048,12.91254047163264,5.272400937159988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.585996033107415,43.59976419451734,41.32670055663712,145.05068396551465,157.10077446423531,160.517286813069,157.0177717600754,143.8730831002454,95.96150134691914,85.45171623841662,60.45882386550498,9.913203172352878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.567387055874404,50.29272182891476,115.89771335233648,157.05451774889622,168.22140759866494,168.57589831434808,171.7451317737052,134.51841895796883,106.149218671051,104.5328274686862,91.2091642280113,49.88246367137419,10.67103515356323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7256109606793033,50.450945733719664,113.90867459275356,165.3063699207976,171.6193308002128,170.32630429947113,172.65816151946464,147.23339570147076,107.19842472832283,107.10850513214956,110.36549665892582,61.69003064387752,10.955060031860553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.388335676706383,51.87150243095709,114.47715665509904,164.35962032647322,174.28276653109523,172.9127896067053,175.4041676487562,154.87656137619925,111.65895546541832,112.38868757282454,114.78495834969218,61.78470560330998,10.67103515356323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.703918874814516,50.92432053088186,112.77214277381346,163.98048818299262,177.5090643495624,177.18656425944093,179.71598520756513,168.2629089507449,114.68120496949224,114.8532626583238,117.30184243104225,61.3744474457694,10.797268432806485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988376058862668,49.31398160902872,108.73094861502602,111.41470271619764,99.98583558142406,112.48811789551613,50.57717901296292,157.79289597131904,176.8087290332128,162.40213988670115,115.23455633055856,57.86974472376578,10.986618351671362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830584459808602,47.86186659198047,69.01458698024206,123.31694464813344,177.67377284062977,163.98092048874346,180.7362267795312,180.93379050766185,165.18835045082022,117.92565962949436,119.2441921695352,60.83752370323474,11.14440995072543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619542455078936,48.71437353262326,104.78486172142183,124.80061798499248,149.28641571217696,66.64684838292938,143.45936649669815,154.05993581287558,152.01556191718606,88.46229348721805,57.39636992660359,26.835379482962143,10.260776996022658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.703918874814516,8.271738236439752,33.244312239062246,43.25262267659839,53.48140904705941,101.75396610233128,150.8154811528735,89.50415034672571,84.23174940956572,50.86120389126023,42.52634901519885,25.635731024400403,11.14440995072543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0308956190905776,17.395551107771464,111.69872759449495,118.8023756921838,141.3756527776828,150.02609085185233,141.50188605692608,159.2450109883673,142.2281597183256,133.1359051668047,92.18790444789737,59.41696700599731,12.09159185080066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3155831981081331,2.936220659658137,11.933800251746597,18.40584964746833,19.069006669246235,30.43475716439819,37.569531276147,87.60978654657526,77.19165025724936,58.50134342573289,37.853988460195154,10.828826752617296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.640139534472652,55.8495799501229,116.84489525241172,162.7492814046201,171.8968710922476,170.75082854678917,172.35295365937648,143.34826391873403,106.18942310587846,105.73982512501208,108.72187019425851,63.58439444402799,12.312932395227188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.303296556250565,55.881138269933714,113.30906651634812,159.4343609072322,171.8614220206793,170.8022729311383,171.5683187216145,152.11110148812017,107.76517756766498,106.55817991133908,36.18053289872038,62.63721254395276,12.817865512200202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,57.74351144452253,120.41271461403694,165.02277734825114,173.33342310226587,173.13975012589268,175.79324282450597,130.60302577267382,110.33955831387584,111.43675030949017,114.78928140720052,54.01833278959406,12.849423832011016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.966021272277645,58.21731854743557,120.25449070923204,140.60225778944246,147.2014050759091,159.18924354650986,154.9241150087909,99.04859671361798,96.8101175358044,96.12664214373734,84.13966828463828,40.032377138642936,13.10189039049752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345153415758238,58.43822678611126,116.02394663157972,167.8323324229152,175.6574988187444,176.55928861498217,180.443988091968,156.01698394689686,114.5147672554215,113.9717912323752,116.7912893393084,62.9843540618717,14.01751397076194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.850086532731252,58.81692662384101,116.40264646930947,162.7181553905601,171.2436571027389,169.3350272128109,171.077651694419,146.7526717065444,105.54961059464554,104.73384964282354,106.54218459855824,65.00495114126542,14.333097168870074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.070994771406944,60.11168234758603,117.6974021930545,158.68863348704517,165.84026752307645,163.28404361840057,164.97046835240033,130.5321276295372,100.42981358752962,100.12071497568398,99.569092837621,64.91027618183298,14.049072290572752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.303959256970802,22.194577247769253,71.66635045585203,122.55954497267392,154.28819324931544,164.67520352458138,170.96265836469738,168.3908714529915,150.5790099071678,102.82997511615476,105.82326013492288,61.21665584671533,13.701930772653808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.260776996022658,39.90614385939968,86.50481304744595,118.29701026945996,112.23565133702964,168.31997330985487,99.48090246445106,168.7868635207546,121.76972236590191,111.88850981911068,65.32096664512439,34.03370254008341,10.955060031860553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.06245393890139,19.70060537121333,93.86136000937212,69.39328681797181,135.25117720563088,157.25597222878443,160.3499844874966,77.09697529781693,75.64442797501785,75.77066125426109,54.7446064509936,31.1605985200469,9.282036776136612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.923501712049738,28.855976562355856,83.25344149543052,115.55057183441752,76.49693491566063,151.65847736699794,152.86547502332388,142.7330928352986,125.36910004733797,82.3062595953553,57.648836485090094,29.550691903944585,9.786969893109625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3155831981081331,29.39290030489052,6.977414818445574,10.734151793184855,41.23202559720468,83.22145086986887,107.3735085574102,84.89490643134364,76.37070163641738,86.88394519092655,70.4667019972903,39.96926049902131,11.491983774395209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.32802595807759,37.348623037471306,35.801833060990624,140.80760302108817,118.8023756921838,69.74086064164159,88.90454227032026,58.059526948381496,50.7980872516386,47.54628339387234,12.09159185080066,6.629840994775794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.125570578523017,9.597619974244743,23.741367224249935,89.25168378823922,174.83395636340742,174.41116133909267,176.85368883129948,176.254080754894,161.79388569527902,111.4272395829718,114.35611104486578,66.61529006311856,15.12248746989124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24981575560556,63.742186043082064,120.41271461403694,164.13871208779753,178.66937298479831,179.53960446122525,181.11060355975255,161.1540731840461,116.8773181837242,115.44206309095844,116.882938158485,64.27910978561671,14.333097168870074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.186266810233104,63.01591238168252,118.77038506662215,161.39184134700426,172.70095978879712,173.34336613453502,176.58998232329128,149.39060139812773,111.6114018328267,112.90702216807335,116.7848047530459,65.03650946107624,14.83846259159392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.038773750875896,63.58439444402799,119.97046583093471,162.2802296649662,170.49576815379768,170.1352251576029,172.302373886529,124.45347646707354,106.84436631839054,107.71113934881085,111.34250765580856,66.52061510368613,15.406944653939394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,63.23725292610905,118.3916852288924,137.3266771153804,145.23441390961867,154.49742923271864,145.94771839849324,93.32659779559162,93.43683576205406,93.65558247197558,83.29580745901215,64.43690138467079,15.754086171858338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417905894356489,62.88967910243927,114.22469009661252,164.86455344344623,176.1373582021691,175.87538091716425,178.88033819120483,160.14593617310342,116.07366179292552,116.91060572653832,117.00268685146578,64.75248458277892,15.84876113129078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24981575560556,53.03959256970802,100.0805105408565,143.01755001934677,102.73270632221734,110.37284585668998,184.88290354152184,183.743345582326,171.7788516222702,126.85320568994788,115.2976729701802,56.70165458501487,16.195902649209724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.870020911404731,56.25983810766349,93.00885306872932,127.38969712673168,131.30465800627587,159.465919227043,177.80865223488968,168.7479560031796,134.55602955829133,77.9806082525197,56.51230466614999,40.47419361599432,11.68133369326009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5042704162527767,40.47419361599432,75.0448198986124,100.52275932395872,142.82776779473107,151.09950603117082,169.31600575977424,176.83293815525948,176.25840381240235,152.867636552078,111.7618442341166,61.24821416652614,16.922176310609263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239517215908704,35.32802595807759,73.43448097675925,105.44758643744896,97.87056354259792,101.37483395885069,151.44664754908973,144.62745663544908,163.66533729063534,132.0620576817354,113.40374147578056,63.07902902130416,17.52221669276555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,62.82656246281765,117.63428555343286,161.77054118473404,151.00526337748923,177.84626283521217,181.2921719751025,179.99698394560664,117.93473805026184,80.25410419615075,114.9189731324504,63.458161164784734,17.332434468149838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.775345951972293,62.258512706222994,115.99238831176892,95.3450333462312,151.00223723723337,164.3946370922907,167.51415539030208,153.85113213522322,103.05477410658794,102.31293743815844,92.755954204492,50.22960518929314,13.165007030119147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06112853746092,2.3992969171234777,33.90746926084015,66.77308166217264,151.00483107173838,102.8589396014606,89.59882530615816,138.12384891991653,139.73418784176968,72.77175626073216,49.282423289217896,35.138676039212704,18.311174688035884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44836920769623,70.40358535766866,130.7046176241196,176.79878600094366,183.0494948522389,182.9189385154873,184.70911662968695,156.33040561625083,122.48432377202896,121.5263342281829,123.64895546477322,69.10926193967448,18.532082926711578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48035983325788,67.72026356224788,121.70703803203112,164.45429528590566,183.12125760687715,181.87924318473375,184.29972308364808,175.63069586219274,119.2143630727277,119.06305605993612,119.46510040821089,67.5624719631938,18.46896628708995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345153415758238,66.6784067027402,120.25449070923204,162.71772308480925,182.1494342790044,182.24583846144023,184.24827869929896,150.08920749147396,153.34360518374524,121.58037244703704,118.96016729123784,66.86775662160508,18.21649972860344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44836920769623,64.53157634410323,116.56043806836357,157.6982210118866,183.76928392737597,183.7688516216251,186.39035369467675,178.53535820204007,137.82037028283173,38.35892157716816,60.36414890607254,66.33083287907041,19.479264826786807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.206201188906583,52.755567691410704,115.2665469561202,155.89809986541778,183.7757685136384,185.84478383712545,177.01969423961938,134.77737010271784,52.15552730925441,140.4289031833584,91.11448926857886,65.41564160455684,19.858396970267403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.04840958985252,63.39504452516312,114.88741481263962,146.37570109181797,153.36651738853936,165.91332719496725,111.88807751335985,157.8365588521532,96.16987271882066,91.2169457315263,79.4845999596679,55.94425490955534,19.38458986735437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.827501351176824,64.65780962334648,119.14951721010272,162.11811500840383,182.8981878394473,181.41408219683743,184.03904271589573,179.28713790273878,120.2432507597104,117.75014349465611,112.94506507414668,66.61529006311856,19.54238146640844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.016851270041705,63.93153596194694,114.98208977207204,160.47621776673986,182.92888154775645,184.9685000801868,186.56284368925915,182.5294310339867,117.84870920584608,110.91928032574296,109.38243338153144,66.0152496809623,19.70060537121333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.607918513941604,61.81626392312078,104.78486172142183,140.52357814279085,183.1441698116713,184.6282754542812,168.9688642418553,186.3964059751884,157.91912925056232,132.689765631945,102.48023976373084,64.97339282145461,19.95307192969984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.427109427582277,54.04989110940488,113.15127491729405,152.64672831340232,179.89279825965588,170.77244383433083,166.65040850013762,165.98595456110718,107.65796574145836,113.40244455852805,107.24813988966862,54.36547430751301,20.80557887034264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.900916530495312,62.13227942697976,111.19379447752198,150.8154811528735,169.7980266719531,168.6104827744147,173.56686820771571,160.99974003099868,106.56466449760154,106.44880655637832,103.67988822229256,49.66155543269849,18.81654011075973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.374954028377743,63.3634862053523,99.4173535190786,129.6627607646119,162.7808397244309,140.30223759836431,146.23779555730223,155.74074057211453,138.62921434264038,137.30290029908457,101.1854840399858,39.49545339610828,19.353031547543555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.712229312350663,60.55349882493741,98.0914717812736,133.70395492339935,147.64754461076885,158.77639155446428,162.36582620363117,121.41998701347796,97.7983684822088,98.07201802248612,86.46071786086098,68.41454659808576,19.41614818716518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16434432939891,49.56688047326605,98.2181373662677,133.0727885271831,147.61641859670883,159.6012309270537,161.3710906709643,118.91304596439706,96.31383053384806,96.4750805789088,87.95087578398254,60.774407063613104,19.76372201083496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.195902649209724,61.05843194191044,88.05203532967748,130.1676938815849,147.090302497945,126.63186514552136,67.27801477914566,122.30664610843657,153.46724462848348,123.41161960756588,96.51312348498212,60.39570722588334,20.047746889132284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.732826391744386,59.51164196542975,105.16356155915165,132.0304993619246,162.24391598189624,169.22176310609265,181.10498358499177,165.243253281176,146.4267131704163,117.12892013070903,92.37725436676224,58.88004326346264,7.987713358142432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.280279068945305,63.77374436289288,113.75131529945034,153.3410113492402,179.0640681353089,177.27475463261086,178.27338091703524,176.68984495173373,119.78241282932234,112.98008183996416,114.88741481263962,67.37268973857809,21.626095185423782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.69096953223671,63.39504452516312,112.1094180577864,151.57331313408383,175.66873876826605,174.84995167618823,94.65031800464246,107.91043229994489,133.95642148188583,151.32084657559733,112.23565133702964,66.10992464039472,20.079305208943097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.37429132765751,34.66530124205051,109.64700450104128,148.35263529037755,175.46641967687617,148.41575192999915,138.50298106339713,86.63147863244005,20.931812149585888,70.43514367747947,77.50723345535751,54.7130481311828,20.48956336648367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.89061799079845,65.03650946107624,117.2551534099523,141.18630285881792,147.68688443409462,158.65059058097188,157.22225238021943,98.85362681999229,97.07598557256676,97.13348223742754,85.78675319531224,70.90895078039252,21.87899404966112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.680008291819618,62.79500414300683,111.2884694369544,149.99453253204152,177.20904415848426,175.64928500947855,174.77127202953662,173.06928428850685,119.3124964781668,106.4686926209166,83.50590805391701,56.9545534492522,22.667952044931454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.269317828528212,63.615952763838806,72.07704091914344,152.393829449165,99.07021200115965,179.0601773835514,181.92290606556796,151.82577969257034,179.35587451712124,152.6147376878407,115.77148007309324,68.85679538118798,22.35236884682332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.269317828528212,62.9527957420609,111.98318477854312,151.57331313408383,177.17705353292257,145.290613657227,182.7840591212274,181.94625057611293,161.8721330361798,118.31949016850328,114.12958283142926,68.2567549990317,22.983967548790417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.837799890873683,45.051879211565584,110.84622065385216,148.9526756725338,175.50446258294951,178.6996343873566,181.1352449875501,180.18546925296985,129.31950999845046,109.9310293793386,77.91749161289806,64.91027618183298,21.089603748639952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.837799890873683,62.005613841985664,109.61501387547962,148.73219973960897,176.16675499322574,104.6901867619894,139.7973044813913,30.6872237228847,168.9373059220445,151.13106435098163,117.7289605128653,70.08800215956055,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,62.258512706222994,111.66716927468414,150.87859779249513,178.75626644071576,134.65113682347456,186.59958967807995,160.3184261676858,76.14979339774169,8.113946637385686,12.40760735465963,11.460425454584398,6.724515954208234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,62.32162934584463,110.2777385915067,139.4531891037282,146.76650549057106,158.93504776502,86.66303695225085,129.6627607646119,139.67150350789888,99.51332539576354,88.90065151856278,59.41696700599731,24.18361600735216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.944761492163693,60.963756982478,108.35224877729624,119.6864409526374,175.94584675455008,123.6645184718032,77.85437497327645,117.57116891381123,150.15232413109558,99.41778582482942,27.21451162644273,1.7365722010963984,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,61.59535568444509,110.56219577555486,150.75236451325185,176.0405217139825,138.2500821991598,98.62839552380828,145.70087181476757,152.23603785011093,152.29915448973256,111.69872759449495,29.613808543566208,13.4494642141673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.427109427582277,61.78470560330998,110.12037929820347,149.64695870837173,177.46151071697074,129.53652748536868,45.051879211565584,172.69447520253462,156.46701423351405,114.31936505604496,13.54413917359974,23.741367224249935,17.17464286909577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765710112995668,38.958961959324455,32.51847088341354,35.391142597699215,58.88004326346264,83.78993293221436,162.08655668859302,142.19616909276397,43.06327275773352,8.208621596818126,36.68589832144423,26.61447124428645,16.03811105015566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.98529295023089,61.69003064387752,110.34128753687918,150.62613123400862,175.47247195738782,157.41376382783844,186.18111771127357,184.49555758877543,166.9668563097474,118.71375301326302,116.97112853165495,70.56137695672274,23.14175914784449,0.2209082386756931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,61.69003064387752,112.2352190312788,153.3410113492402,180.93941048242272,145.89022173363244,181.3760392907641,139.98622209450537,164.64407751052138,129.6130456032661,117.8841582774144,69.86709392088484,25.604172704589587,0.2209082386756931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.89128069151869,61.27977248633696,109.29943067737148,137.8082657218084,152.24598088238008,164.01982800631845,162.40213988670115,122.82541300943625,107.06311302831207,103.77845393348248,94.00272398989452,71.1298590190682,23.110200828033676,0.2524665584865065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.575034792690317,63.52127780440637,113.84555795313196,153.18321975018614,163.66490498488452,172.37845969867567,184.8133023156377,184.40563799260215,166.1493661349221,121.90200792565682,119.81267423188068,72.89798953997543,22.699510364742267,0.4733747971621996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.522879393485788,51.30302036861162,92.50348764600548,134.272004679994,158.01380420999476,171.99975986094586,181.69248710037388,186.8831822506264,177.49306903678155,147.4076149190565,116.11862159101216,70.65648422190601,23.425784026141805,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.406944653939394,56.92299512944139,91.84033062422758,88.62008508627211,75.23416981747727,122.81201153116042,167.76921578329353,122.81201153116042,155.64563330693124,125.8744654700618,98.15458842089524,24.56231584508192,20.11086352875391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,47.13559293058093,111.3200277567652,54.55482422637788,20.205538488186345,14.806904271783104,60.55349882493741,113.84555795313196,186.14437172245272,139.57639624271562,90.0726324090712,64.18400252043345,25.951314222508536,0.504933116973013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.20686388962682,56.89143680963057,87.26264502865631,157.4453221476493,182.92369387874643,179.4591955915703,172.9296495309878,153.9094934115857,84.48464827380306,104.97421164028675,54.42859094713464,23.331109066709367,0.2524665584865065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.049072290572752,60.80596538342392,92.34569604695142,148.88955903291222,175.72493851587436,187.43004902543024,175.18844707909057,166.31710076624532,179.16652459825636,121.55486640773788,113.83647953236446,71.0983006992574,24.08894104791972,0.4733747971621996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.322135928452976,60.20635730701847,108.95185685370171,147.5252020832831,155.50902468966802,170.2523800160787,165.0681694520886,109.20345880068656,97.43955470901736,97.89347574739205,83.56988930504032,72.42418243706238,24.12049936773053,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,59.92190012297033,109.70968883491206,129.1578276476389,98.75462880305152,39.43233675648665,207.64380132288244,196.05671028330397,188.7957028923119,132.3149565459727,39.3061034772434,56.51230466614999,24.341407606406225,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.817202811479966,59.10138380788917,108.25757381786384,148.9526756725338,179.45054947655368,196.3411674673521,201.9291516026203,31.760638902203187,23.20487578746611,71.50855885679798,92.15634612808654,50.73497061201698,17.111526229474144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.575697493410551,59.19605876732162,108.6993902952152,149.67894933393336,178.8820674142082,42.02141589822585,37.63264791576863,35.95962466004469,66.86775662160508,86.88394519092655,92.724828190432,70.59293527653355,24.30984928659541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.660736613866373,54.23924102826976,103.90079646096828,148.8580007131014,125.71667387100776,54.55482422637788,146.45870379597793,151.44707985484058,119.81267423188068,122.9698031302145,59.480083645618926,71.63479213604123,13.670372452842994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.953734630420076,34.03370254008341,87.35731998808875,116.08706327120132,6.598282674964981,15.21716242932368,21.72077014485622,46.72533477304036,99.19644528040293,148.95310797828466,95.62905822452848,3.283362177577084,24.59387416489273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.775345951972293,58.50134342573289,106.67879321582149,146.74272867427524,173.7678903818531,180.06269441973325,184.9308894798644,185.0229706047918,126.07462303269752,124.56371443353598,114.19313177680172,69.89865224069565,27.08827834719948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.56473625299346,56.29139642747428,102.2588992193043,144.8172388600648,153.89220118155237,152.0151296114352,165.93796862276474,139.70219721620805,106.00526085602358,105.92485198636862,99.27685415005786,68.4776632377074,23.45734234595262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.343395708566932,56.76477122463648,103.23763943919036,142.32283467775804,152.45694608878662,174.99909716022563,168.68483936355798,166.5375766991702,149.58427437450092,130.2628011467682,100.45964268433713,68.13052171978845,25.604172704589587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.712229312350663,55.6597977255072,101.02769244093174,139.16570577942423,156.91358607412462,141.40721109749364,117.98142707135182,174.30178798413192,28.887534882166676,45.65191959372187,51.30302036861162,70.97206742001414,23.836042183682377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.806904271783104,55.94425490955534,101.94331602119615,140.30223759836431,168.40038217950982,185.1967575166267,125.52689164639204,117.82363547229777,176.16718729897653,149.3629338300744,114.1300151371801,71.03518405963577,27.056287721637837,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.954397331140315,56.82832017000895,104.87953668085429,145.00658877892968,173.61009878279904,179.5599228315144,176.9561452942469,167.32739930594218,102.63803136278489,133.16746348661553,106.0476268196052,66.8993149414159,26.488237965043197,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417905894356489,53.86054119054,84.98958139077608,128.74713718434748,159.0867870835624,153.183652055937,157.95068757037313,115.0452064116937,140.0497710398778,117.98142707135182,103.04828952032548,66.80463998198346,9.218920136514985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,18.09026644936019,50.73497061201698,58.75380998421939,120.09669911017798,167.51674922480706,156.30922263446,155.45628338806637,141.34409445787202,108.51004037635032,75.42351973634214,57.52260320584685,22.131460608147627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.828164051897058,35.32802595807759,54.7130481311828,94.71343464426408,143.83806633442794,144.97503045911887,135.37697817912328,161.4376657565926,161.96896952436643,124.86416693036496,98.13167621610108,51.30302036861162,18.21649972860344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.80756697250334,53.98677446978325,99.25956192002452,138.12384891991653,126.12693202854832,146.58493707522118,63.742186043082064,181.25023831727168,160.88647592428043,116.84489525241172,29.929391741674348,13.196565349929962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.73348909246462,54.04989110940488,99.3546691852078,139.3234973784783,170.01072110136298,104.62707012236778,170.95790300143824,172.63135856291296,110.05726265858183,137.4926825237003,89.63038362596897,59.89034180315951,17.206201188906583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.91254047163264,54.807723090615234,103.36387271843358,126.97943896919112,147.31121073662072,155.55139065324963,126.94788064938032,120.60206453290182,150.08920749147396,152.33114511529422,103.07984784013628,67.21489813952401,26.29888804617832,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,54.20768270845895,101.62773282308802,142.16504307870397,171.36816115897878,188.8588195319335,171.81040994208098,190.2979653764568,178.0611187933762,151.24346384619824,116.71866197316844,71.19297565868983,24.152057687541348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,53.98677446978325,88.80986731088782,122.55911266692308,114.19313177680172,46.97780133152687,31.065923560614458,76.49693491566063,150.4052229953329,110.21505425763591,90.70379880528743,70.71960086152762,19.447706506975997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239517215908704,38.04333837906003,103.45854767786604,58.84848494365184,139.51284729734317,138.6918986765112,32.64470416265679,47.48316675425071,90.609123845855,87.95736037024504,70.18267711899298,39.11675355837851,7.640139534472652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.777334054133002,40.22172705750782,14.585996033107415,39.14831187818933,46.97780133152687,89.12545050899597,93.10352802816176,103.36387271843358,109.23631403774986,110.43596249631162,13.89128069151869,34.94932612034783,21.75232846466703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.230544077652316,31.98154714087888,48.27212474952105,80.56968739425889,183.077594726043,154.8251169918501,185.39518585625905,133.32525508566957,83.6952579727819,146.30091219692386,118.96016729123784,72.10859923895426,25.130797907427382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.57636019413079,55.24953956796662,107.68909175551836,154.9513502710934,186.32421091479927,81.95868577168551,170.26318765984948,185.51406993773813,183.52416656665355,159.27656930817813,121.32790588855052,55.02863132929092,23.047084188412047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.491983774395209,54.36547430751301,104.27949629869802,145.63775517514594,174.62039732249588,186.6782693247316,137.9976156406733,186.51874850267416,120.91764773100996,155.20381682957986,117.0658034910874,70.94050910020333,25.57261438477878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.123150170611476,52.91335929046476,86.22078816914863,129.53652748536868,152.6147376878407,170.57920316370843,188.61067603095535,186.47378870458755,86.91550351073735,113.59309139464546,115.01364809188289,69.7724189614524,22.25769388739088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68133369326009,52.02929403001116,99.54401910407267,140.49158751722922,169.8529295023089,187.3120295554528,187.83122876220332,186.7361982953432,168.34158859739654,123.77648566126898,115.99238831176892,69.9933272001281,24.846340723379235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.418568595076724,52.40799386774091,102.73270632221734,144.6590149552599,129.12626932782808,69.64618568220915,189.71175877832712,187.79448277338253,186.90133909216144,161.07625814889616,122.71733657172798,72.42418243706238,23.14175914784449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.376711735569051,52.18708562906523,95.81840814339338,100.17561780603975,46.69377645322954,119.14951721010272,171.3997194787896,155.23537514939068,128.39999566642854,127.73727095040148,86.88394519092655,58.75380998421939,22.920850909168795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.745113033601951,42.68414061425292,88.36761852778561,132.59898142427005,146.4271454761671,170.8632280420058,188.35302180345883,166.00108526238637,152.867636552078,141.34409445787202,115.83459671271486,60.4903821853158,21.78431909022868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06112853746092,51.997735710200345,103.58521326286012,145.3848563109086,174.9039898950424,178.58507336338585,138.53410707745712,25.099239587616577,86.72615359187249,148.44774255556084,122.43287938767982,63.426602844973935,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.134543716779405,41.16890895758304,85.33672290869504,112.0143107926031,154.00416837101812,97.46030538505734,80.50657075463725,114.03490787199682,126.47407354646728,107.68909175551836,71.57167549641959,32.32868865879782,13.10189039049752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988376058862668,35.42270091751003,38.89584531970282,41.011117358528985,117.98142707135182,100.648992603202,102.8904979212714,154.60377644742357,145.54308021571347,138.75544762188363,81.83245249244226,34.191494139137475,22.320810527012505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.408270055379866,50.89276221107105,74.85503767399668,74.72880439475342,176.92501928018694,144.78524823450314,143.8065080146171,187.5904344589893,180.3972990708781,155.61450729287128,82.46405119440935,52.37643554793011,7.261439696742894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.218920136514985,50.92432053088186,100.74366756263444,142.54374291643373,172.18910977981074,187.358286270792,189.6797681527655,189.56174868278808,70.56137695672274,154.63576707298523,114.98208977207204,68.69900378213393,22.28925220720169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,50.3873967883472,100.83834252206688,142.2597180381364,153.5485181096401,166.39318657839195,149.7105076537442,146.96795997045928,104.00541445266984,105.37322984830566,99.23275896347288,68.60432882270148,19.19523994848949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.955722732580785,39.71636163478397,100.58587596358036,142.60685955605535,172.75759184215627,186.78159039918063,189.4899859281498,189.1337659894633,164.3449219309449,112.45655957570534,114.6033899343423,67.05710654046996,21.94211068928275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.767035514436142,26.709146203718888,86.06299657009457,80.97994555179946,124.26412654820868,154.47754316818032,65.85745808190822,60.42726554569417,77.85437497327645,133.57772164415607,117.66584387324367,68.35142995846414,22.35236884682332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271738236439752,49.25086496940709,100.61743428339118,143.83849864017876,172.75759184215627,151.28928825578652,176.9890005313102,137.49225021794945,105.5111353828214,123.85386839066808,115.51901351460673,67.37268973857809,19.637056425840875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.33485487606138,49.21930664959628,100.83834252206688,143.2064676324608,173.1047333600752,147.75345951972292,146.8689619535185,93.48222786589156,65.28897601956275,77.69658337422237,100.9330174814993,66.2992745592596,21.27895366750484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,48.55658193356919,98.78618712286232,141.40721109749364,172.78915016196706,182.4105469525076,138.692330982262,183.2371155481004,125.6535572313861,139.3234973784783,83.34768414911213,40.25328537731863,14.428204434053344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.366413195872193,48.49346529394757,99.07021200115965,141.5334443767369,171.7788516222702,161.17093310832857,167.042942121894,157.7293470259466,143.42780817688734,151.41552153502977,113.15127491729405,65.88901640171903,20.710903910910197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.008973138256387,41.23202559720468,92.3141377271406,139.1025891398026,148.2579603309451,163.63334666507367,134.90360338196106,162.81023651548753,99.5193776762752,99.39444131428444,87.78876112742013,60.61661546455905,16.66970975212276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198985757841503,37.03303983936317,73.62383089562412,137.42913357832782,169.37955470514672,182.1701849550444,185.11807786997508,163.31776346696557,168.40038217950982,139.44886604621988,89.34635874767166,58.28043518705719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.503607715532541,35.73871642136899,78.35974039600029,112.45655957570534,136.89264214154397,145.7955467742,130.10457724196328,42.71569893406374,72.14015755876505,43.53664755489571,75.8022195740719,64.31066810542754,19.858396970267403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.70325617409428,48.52502361375839,100.9330174814993,145.1012637383621,176.26186225840902,155.10914187014745,154.5410921135528,117.22359509014149,183.9020017928817,155.39359905419556,116.3715204552495,66.74152334236182,18.027149809738564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.008973138256387,48.36723201470432,101.43838290422316,145.41684693647025,122.08573786976088,126.75809842476458,189.07281087859587,188.0223079040716,181.84984639367715,155.6776239324929,117.19203677033066,66.99398990084833,17.427109427582277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.78763259382986,47.57784171368315,100.11206886066732,143.04867603340674,173.48343319780494,185.36146600769408,188.49697961848625,172.59936793735133,141.7863432409742,123.91655272453887,73.65538921543494,55.62823940569638,18.058708129549377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819190913640673,48.01965819103454,101.15392572017498,144.75368991469233,175.69338019606354,184.84658985845192,186.291355677736,186.69210310875823,151.06881232286165,124.46644563959852,115.0452064116937,65.00495114126542,17.111526229474144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.408932756100101,47.76719163254803,101.21704235979662,145.3221719770378,153.60860860900587,166.13250621063958,166.47489236529938,84.01084117089003,70.30891039823622,155.67719162674206,106.26853505828092,57.04922840868464,14.45976275386416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.345816116478474,47.29381683538583,100.71210924282362,144.91191381949724,175.50403027719867,88.30450188816397,187.21692229026957,187.7624921478209,39.36922011686502,39.65324499516234,90.16730736850364,48.58814025338001,15.501619613371831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.093349557991967,47.35693347500745,101.37483395885069,145.57463853552431,182.54456173526583,187.53466701713185,170.4529698844652,130.48327707969307,131.46201729957912,125.36910004733797,49.59843879307687,65.38408328474603,15.754086171858338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156466197613594,31.350380744662612,40.600426895237575,75.17105317785564,100.83834252206688,131.30465800627587,103.1745227995687,71.22453397850065,51.68215251209221,13.291672615113232,59.480083645618926,0.4733747971621996,6.566724355154167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1468303586369712,10.007878131785317,52.344877228119294,57.1754616879279,88.68363403164456,97.05004722751676,165.90684260870475,110.78310401423056,153.5939102134776,64.91027618183298,32.6762624824676,13.10189039049752,3.946519199354997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.514568955949636,27.3723032254968,40.47419361599432,81.48531097452332,142.51218459662292,158.42406236753533,73.15045609846193,135.78766864241467,27.43541986511843,154.38330051449873,110.05726265858183,42.05297421803665,15.090929150080424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.693620335117657,31.665963942770745,62.63721254395276,132.88300630256737,172.28378473924323,104.84797836104347,165.18013664155438,123.727202805674,111.0044445586571,151.92045465200275,107.62597511589672,52.53422714698417,11.965358571557408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.556425815457308,45.809711192775936,99.22800360021373,143.80694032036794,152.95798845400213,167.4506064449296,170.30598592918196,65.25741769975194,156.1194404098443,116.10522011273632,92.89558896201108,50.51406237334128,12.944098791443457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.524867495646495,46.12529439088407,100.86990084187768,146.67961203465362,177.3037191179167,145.290613657227,155.86697385135778,96.70247340384698,19.51082314659762,35.61248314212574,65.38408328474603,57.4594865662252,13.007215431065084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862805480339652,19.321473227732746,60.679732104180665,67.62558860281544,33.1496372796298,16.827501351176824,30.46631548420901,43.78911411338222,56.73321290482568,56.417629706717534,62.35318766565544,55.78646331050128,12.439165674470445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.083051018295108,22.194577247769253,59.82722516353788,94.36629312634513,118.6441517873789,141.34409445787202,128.99960374283398,61.62691400425591,108.16289885843138,95.50282494528524,67.90961348111274,34.191494139137475,7.482347935418587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3258817378049923,26.80382116315133,62.19539606660137,66.17304128001635,37.06459815917398,88.08359364948826,86.47325472763512,121.5488141272262,125.46377500677042,144.4065483967734,90.16730736850364,46.31507661549978,6.724515954208234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356777356895569,30.46631548420901,70.8773924605817,94.39785144615595,128.14752910794203,132.81988966294574,172.34733368461568,163.1915301877223,150.8470394726843,132.53586478464842,89.88328249020631,38.45359653660061,8.019271677953247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830584459808602,46.78845141266199,104.12170469964394,151.88889633219196,183.7087611222593,184.0347196583874,176.38809553765225,169.00085486741693,154.46370938415367,127.2842145235284,110.49907913593324,51.997735710200345,10.450126914887536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.419893996517196,45.30477807580292,100.27029276547222,145.6161398876043,101.6273005173372,167.33604542095884,149.26869117639282,166.00108526238637,137.83852712436672,107.51703406668678,14.680670992539854,37.695764555390255,10.166102036590216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8518442399225568,44.64162105402501,80.22254587633994,143.86962465423872,174.58840669693424,96.51312348498212,55.8495799501229,123.85386839066808,178.6296008557217,147.87969279896618,106.58411825638905,22.57327708549901,9.976319811974504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,44.42071281534932,97.90212186240872,146.61649539503196,179.98747321908832,187.31419108420695,188.7706291587636,188.2414869197439,153.06563258595955,124.51140543768518,105.605378036503,53.79742455091837,9.345153415758238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2524665584865065,69.80397728126322,114.03490787199682,165.78017702371065,183.5864185947736,187.9198514411241,183.8073268334492,143.1117926730284,99.32311086539698,59.1645004475108,27.53009482455087,6.977414818445574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.241505318069412,41.2951422368263,90.83046439028156,135.4400948187449,96.95493996233348,147.43744401586395,132.0936160015462,185.06793040287843,170.38985324484355,141.21786117862874,100.86990084187768,50.7980872516386,8.492646475115444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4411537766311504,42.652582294442105,96.0708747018799,140.9649623143914,170.51608652408683,158.9289954845083,189.01877265974173,187.547203883906,172.91538344121028,143.68027473537384,102.10110762025022,51.08211212993593,8.33485487606138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,43.47353091527409,97.04961492176592,142.48062627681213,174.24126517901527,145.60619685533513,121.927513964956,164.13871208779753,175.09377211965813,144.05940687885445,101.65929114289884,42.55790733500967,8.019271677953247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.15712889833383,42.905048852928616,96.41844852554966,141.7859109352234,154.48748620044952,168.15915557054498,104.4688462175629,169.32119342878428,137.78794735151925,25.667289344211216,105.19511987896244,50.86120389126023,7.419231295796959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.904662339847324,42.84193221330699,97.04961492176592,114.19269947105089,140.36535423798597,105.82671858092952,154.8251169918501,139.82886280120212,141.43876941730446,144.97459815336802,101.24903298535828,49.25086496940709,6.188024517424408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0308956190905776,36.68589832144423,79.05402343183819,121.92794627070684,81.89556913206387,119.43354208840007,115.96082999195812,149.26869117639282,76.30758499679575,47.35693347500745,55.375772847209866,25.1623562272382,2.809987380414884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.904662339847324,38.48515485641142,85.36828122850584,105.51070307707056,142.13348475889316,60.14324066739685,22.194577247769253,49.97713863080663,126.94788064938032,117.38181899494636,53.89209951035081,32.234013699365384,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0205970793937182,41.5476087953128,71.38232557755472,90.67224048547664,130.0103345882817,145.1955063920437,88.84142563069864,26.67758788390808,30.84501532193876,90.9882559893356,66.26771623944879,6.882307553262301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2840248782973198,9.029570217650106,70.11956047937136,62.73188750338521,96.2606569264956,112.77214277381346,153.9094934115857,147.8477021734045,114.03490787199682,76.93875139301203,32.36024697860864,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3258817378049923,16.98529295023089,83.09521759062561,121.70660572628027,116.30840381562788,123.12759472926857,120.31760734885366,94.36629312634513,45.0834375313764,57.74351144452253,35.26490931845596,28.003469621713062,1.5467899764806852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.224810166139594,9.818528212920436,56.92299512944139,12.944098791443457,22.131460608147627,143.39624985707653,140.6498114220341,132.7252147035133,83.88460789164677,44.76785433326827,3.978077519165809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2840248782973198,28.79285992273423,81.51643698858328,104.43728789775209,137.46112420388943,117.76051883267613,164.86455344344623,125.24286676809471,119.21263384972436,103.90079646096828,86.56836199281841,21.15272038826158,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8525069406427925,39.49545339610828,93.6400194649456,116.90801189203331,120.06514079036717,90.104190728882,111.85651919354903,110.59375409536568,121.26478924892888,108.28913213767464,55.154864608534176,35.73871642136899,1.2627650981833656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.952409228979604,34.22305245894829,87.57866053251527,106.61567657619986,130.19968450714657,145.0381470987405,109.046964118885,144.2171984779085,11.239517215908704,7.040531458067201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3574400576158054,40.41107697637269,41.04267567833979,143.5855997759414,173.3571999185617,185.55168053806065,186.2118114195827,137.8082657218084,170.7054364429517,96.95493996233348,69.33017017835017,29.740041822809463,1.831247160528838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0418568595076725,40.347960336751065,94.87122624331816,139.70262952195887,165.8748519831431,149.36336613582526,183.0667870822722,181.1283280955368,164.61208688495975,76.97030971282284,76.93875139301203,33.05496232019736,0.8840652604536058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3786998377297597,39.49545339610828,93.38755290645908,137.93449900105168,168.9057476022337,183.22068792956875,143.20689993821165,94.71343464426408,59.73255020410544,88.05203532967748,91.08293094876808,38.6745047752763,0.8525069406427925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.21142851781096,94.11382656785864,140.08132935968865,154.3435283854221,118.54990913369728,147.18497745737744,12.24981575560556,3.4727120964419638,50.5456206931521,51.14522876955756,15.659411212425898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.41173967709293,54.42859094713464,80.60124571406969,174.30438181863693,141.72279429560174,75.26572813728808,74.91858661936915,72.17171587857588,107.43662519703184,51.74526915171384,26.488237965043197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,0.2209082386756931,148.0054937724586,138.62921434264038,15.406944653939394,51.23990372899,100.3014187795322,86.56836199281841,91.39851414687618,68.50965386326904,3.0308956190905776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.26292121629525,104.59507949680616,152.0151296114352,178.54573354006007,179.17344149026965,176.39198628940977,171.3383320621713,115.77277699034572,109.54325112084132,97.93368018221956,40.00081881883212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.284180996409205,103.36387271843358,150.56301459438697,169.2887704974718,166.6175532630743,167.47740940148122,165.99546528762554,104.38627581915377,103.6919927833159,94.46096808577757,37.853988460195154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.347960336751065,96.54468180479292,146.20580493174057,172.4731346581081,182.8013513512607,168.337697845639,160.41310112711824,121.99106291032844,97.5865386643006,76.52849323547144,33.27587055887306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.695764555390255,92.37725436676224,141.40764340324446,174.80931493560996,185.7989594275371,186.5598175490033,178.8012262388024,142.32499620651222,116.21027041018876,84.35798268880899,32.48691256360272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.12771479879561,92.37725436676224,137.8082657218084,148.1023302606452,162.49378870587773,164.9907867226895,82.5902844736526,143.9202044270862,85.99987993047293,83.82149125202515,29.708483502998654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,62.19539606660137,137.33445861889535,168.46349881913144,125.87403316431096,154.5726504333636,132.88300630256737,147.50012834973475,68.22519667922089,68.54121218307985,29.519133584133776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25328537731863,99.03865368134883,145.98489669306488,178.8193830803374,187.5852467899793,190.05068648698028,185.33639227414577,148.29124787375926,127.46318910437331,91.05137262895724,33.93902758065097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83163367361013,102.06954930043942,149.67894933393336,182.60767837488748,185.55297745531317,188.08715376669653,187.1494825931396,140.8979549230123,127.05293094683276,91.14604758838968,25.225472866859832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31640201694025,98.75462880305152,145.41684693647025,179.3779221104137,176.10017990759744,175.20660392062553,171.47018531617542,125.076429054024,110.37803352569998,86.91550351073735,30.15029998035004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.14831187818933,58.75380998421939,148.3846259159392,177.98503298122958,176.23462699610653,177.01018351310103,173.72898286427812,118.38995600588908,109.59858625694795,89.94639912982794,31.91843050125725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.41107697637269,100.6805509230128,148.41618423575,179.734574354851,183.6642336299235,184.14538993060063,181.70761780165307,131.46201729957912,120.27869983127869,86.44169640782434,29.960950061485164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.615133945006683,57.648836485090094,76.433818276039,134.61957850366375,150.49946564901452,125.27442508790551,121.67547971222032,126.00026644355424,100.74366756263444,64.50001802429242,21.15272038826158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0021442202726,36.27520785815282,137.8082657218084,82.62184279346341,180.78723885812943,139.48128897753233,126.91589002381866,171.90508490151342,134.01953812150748,81.29596105565842,26.330446365989125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.289914907921933,52.25020226868685,65.60499152342172,86.88394519092655,58.46978510592208,57.96485198894906,78.54909031486517,67.59403028300463,65.73122480266497,22.5417187656882,11.744450332881716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.271075535719516,17.680008291819618,40.032377138642936,93.60889345088562,116.3399621354387,147.65835225453966,160.47621776673986,122.30664610843657,104.12170469964394,54.52326590656708,19.13212330886786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.067681267805764,48.84060681186652,94.01871930267536,127.0109972890019,98.37592896532176,133.89330484226423,128.9369194089632,81.706219213199,72.07704091914344,43.37885595584165,13.670372452842994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34928573819154,90.86202271009236,137.3660169387062,168.6217227239364,185.7332489534105,36.148974578909566,54.36547430751301,163.72802162450614,125.2113084482839,76.81251811376877,22.794185324174705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6337429222397,91.49318910630862,138.37631547840303,169.03198088147693,185.985715511897,188.18096411462727,180.39773137662883,121.70703803203112,122.9698031302145,72.96110617959704,20.994928789207517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.235108705836453,80.28566251596158,107.18415863854533,97.68121362373304,122.02262123013926,83.25300918967969,110.34128753687918,81.45375265471249,60.11168234758603,48.52502361375839,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.335517576781615,26.551354604664823,53.03959256970802,148.1810099072968,160.548412827129,163.31906038421806,161.42685811282175,147.35833206346152,97.9371386282262,77.00230033838449,21.68921182504541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4205566972374322,43.94690571243628,83.9792828510792,174.08347357996124,152.77296159264557,153.49923525404515,181.43267134412324,161.48651630643673,124.26412654820868,73.81361312023984,19.98463024951065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.05496232019736,91.01981430914644,138.78700594169445,170.73699476276252,181.35139786296665,183.53410959892275,181.21867999746084,153.965693159194,116.08706327120132,67.65714692262624,17.14308454928496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.2655720191762,89.06233386937434,135.40896880468495,166.88515052283998,181.42791598086407,183.94652928521745,178.4402509368568,155.83541553154697,118.8654923318054,69.10926193967448,17.553775012576363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.286831799290155,87.32576166827793,138.12384891991653,171.01885811230568,168.8720277536687,169.71459166204232,168.18206777533914,87.32576166827793,124.26412654820868,70.05644383974972,17.52221669276555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.065923560614458,87.73645213156934,138.53453938320794,170.94406921741157,169.37912239939587,169.67006416970654,142.35439299756885,106.48944329695662,104.12170469964394,53.0080342498972,13.954397331140315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.551354604664823,80.66436235369133,134.55646186404212,146.3748364803163,156.95335820320125,154.5410921135528,137.25534666649293,98.8354699784573,100.33946168560551,44.70473769364664,13.228123669740771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.15993581932666,97.42874706524653,149.52115773487932,175.36698935418454,176.93063925494775,180.44485270346968,157.95068757037313,147.70417666412794,121.15282205946312,74.44477951645611,17.71156661163043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.39730881496277,14.080630610383569,83.88460789164677,82.5902844736526,118.67614241294054,182.85020190110484,181.59132755467897,159.15033602893484,121.61193076684783,69.9933272001281,16.101227689777282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.002806920992832,89.78860753077387,112.20409301721882,155.33005010882312,173.67278311666982,163.47555506601964,117.98142707135182,56.0704881887986,64.72092626296812,14.30153884905926,3.978077519165809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.129040200236087,90.5775655260442,139.7973044813913,171.71573498264854,178.7830693972674,181.81353271060715,180.6579794386304,142.40281124166216,120.48880042618354,70.8773924605817,16.03811105015566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.83405408152167,94.7449929640749,144.12209121272525,180.48462483254636,180.29268107917645,182.61200143239583,179.8733445008684,130.4417757276131,114.70973714904724,66.48905678387531,14.11218893019438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.192156839857716,91.39851414687618,140.7756123955265,178.8193830803374,178.9097349822615,180.3177548127248,179.18511374554217,137.39627834126452,119.3319502369543,69.39328681797181,15.374954028377743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.322135928452976,30.0556250209176,139.82886280120212,149.40011212464606,162.6489864704268,165.10405082940778,152.09467386958852,96.72452099713946,94.3935283886476,66.2992745592596,13.828164051897058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.950651521788306,87.70489381175854,135.18806056600926,167.37668216153716,164.51438578527146,61.27977248633696,162.95462663626577,150.91015611230594,76.33914331660658,61.46912240520184,11.39730881496277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.71944474341575,86.41013808801351,135.50364376411738,167.27984567335054,165.1490106274944,166.97507011901322,165.36429889140925,113.47939498217632,106.20066305540011,62.92123742225009,12.24981575560556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.330446365989125,84.35798268880899,132.9776812619998,167.07493274745565,119.81267423188068,94.80810960369652,139.19726409923504,96.86026500290104,109.42566395661476,43.78911411338222,6.093349557991967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.667289344211216,83.63214133316028,105.66849467612462,170.38942093909273,171.35173354044713,173.7108260227431,171.8847665312243,155.96164881079022,111.05113357974705,64.21556084024427,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.806904271783104,50.07181359023907,86.31546312858107,105.7636019413079,132.75677302332412,157.4457544534001,143.8065080146171,122.21197114900411,85.71585505217564,25.225472866859832,2.936220659658137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7681305209072116,19.98463024951065,27.53009482455087,52.25020226868685,60.23791562682929,60.17479898720766,60.30103226645091,42.652582294442105,28.287926805761224,15.12248746989124,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.698184963301795,93.38712060070826,138.04819541352074,145.27418603869535,155.51205082992382,158.134849820228,108.31593509422628,91.84551829323756,91.17155362768882,69.10926193967448,12.78630719238939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4772767246261,94.33473480653431,151.00483107173838,175.61772668966776,174.20668071894866,175.51829636697613,173.81717323744806,115.12302144684364,112.5685267651711,67.68870524243705,11.996916891368222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.667289344211216,85.99987993047293,138.84969027556525,170.08767152501127,169.04149160799523,171.69628122386106,170.73007787074917,119.1503818216044,108.80011753515932,60.39570722588334,8.776671353412766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4727120964419638,75.48663637596378,31.350380744662612,168.59016440412557,179.29881015801126,180.1690416344382,178.54443662280755,158.0769208496164,115.7399217532824,59.606316924862185,9.06112853746092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38392716663413,79.7171804536161,128.8102538239691,165.78017702371065,177.66685594861647,178.14844455504448,176.6595835491754,151.85733801238118,111.2884694369544,56.98611176906301,7.70325617409428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34207030712646,77.0338586581953,125.4322166869596,157.63467206651416,174.12021956878203,176.28347754595066,167.89544906253684,144.24875679771932,106.14230177903768,55.56512276607476,7.261439696742894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.121162068450765,76.27602667698494,124.48503478688436,161.86521614416648,173.37924751185415,174.97142959217234,75.5181946957746,52.53422714698417,105.70048530168629,52.78712601122151,4.26210239746313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40518694674809,80.88527059236702,133.8301882026426,146.23476941704638,157.7799267987941,160.29032629388163,128.91098106391323,92.6790037808437,96.57018784409206,56.54386298596079,7.008973138256387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.879656750381358,74.35010455702367,125.27442508790551,108.98341517351254,119.08640057048112,175.6168620781661,117.2555857157031,157.25597222878443,110.8150946397922,57.01767008887383,7.166764737310453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.70060537121333,76.8756347533904,131.68335784400563,108.92073083964172,177.98762681573456,138.02917396048412,140.49158751722922,159.81306074496194,80.38033747539401,58.34355182667882,6.535166035343355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.626095185423782,81.76933585282062,133.70395492339935,168.0640483053617,175.52045789573032,174.56117143463177,175.5541777442953,131.71923922132476,111.45923020853346,58.56446006535452,7.292998016553708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09990228833681,83.22145086986887,134.3035629998048,166.587291860516,173.25776959587012,171.96387848362673,173.77307805086312,127.45194915485166,97.80744690297628,50.73497061201698,6.31425779666766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.83713719015345,79.87497205267016,130.83128320911368,163.88581322356018,169.04149160799523,166.7035821074901,167.5094000270429,125.76206597484524,104.12905389740811,55.97581322936616,5.84088299950546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.879656750381358,76.33914331660658,114.70541409153893,130.2498319742432,139.72986478426137,148.89950206518137,117.0186821642466,72.99266449940787,73.02422281921868,51.05055381012511,4.0411941587874365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.177063277007312,60.4903821853158,97.80744690297628,126.94744834362946,117.63428555343286,113.24551757097564,107.56285847627512,82.05336073111795,60.86908202304555,19.826838650456587,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.754086171858338,31.69752226258156,79.30692229607551,125.96914042949425,167.74284513249276,122.3697627480582,122.81201153116042,142.41750963719048,61.12198088728289,51.46081196766568,4.135869118219876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7365722010963984,9.439828375190675,21.4367452665589,51.966177390389525,54.776164770804414,69.39328681797181,95.43970830566364,64.24755146580591,45.620361273911065,3.5358287360635905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.059370830269613,70.4667019972903,31.82375554182481,77.72814169403318,73.9714047192939,43.09483107754433,38.8327286800812,28.12970290095632,20.394888407051223,53.07115088951883,2.904662339847324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.566724355154167,36.84368992049829,69.10926193967448,94.55564304521,78.54909031486517,51.05055381012511,48.58814025338001,35.26490931845596,14.238422209437632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.5544377132966,70.08800215956055,123.4120519133167,70.68804254171683,174.42888587487684,119.68600864688658,78.23350711675702,53.35517576781616,107.62597511589672,2.493971876555918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,70.71960086152762,123.19071136889018,159.90773570439438,173.23053433356762,171.14163294554226,172.9469417610211,130.62334414296296,106.900133760248,51.17678708936837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.533177933182644,71.22453397850065,122.68793978067131,137.7793012365026,144.63134738720655,154.1061925282147,111.88807751335985,117.7536019406628,91.33539750725456,44.48382945497095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.238422209437632,12.24981575560556,27.751003063226563,68.19363835941007,82.5902844736526,104.53196285718452,120.12825742998878,116.49732142874193,53.92365783016162,9.029570217650106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.880982151821827,66.26771623944879,116.81333693260088,151.09993833692167,169.14481268244438,167.7043699206686,169.0903421578394,143.995857933482,102.98517288070384,48.90372345148814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.796605732086247,69.23549521891773,120.57007390734016,154.0759311256564,163.25594374459644,161.70007534734825,162.9235006222058,121.38237641315548,102.84467351168308,51.30302036861162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,66.8993149414159,117.63428555343286,134.8461067171003,142.85370613978105,152.59960698656153,140.4725660641925,89.62130520520148,91.77116170409428,49.94558031099581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.40760735465963,69.83553560107403,126.72654010495378,166.22242580681288,174.73495834646664,173.91400972563466,176.08721073507246,142.78713105415275,113.27707589078646,55.28109788777743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,71.95080763990019,125.55888227195368,161.9283327837881,169.2866089687176,168.35369315841987,171.20950494842305,118.38303911387574,105.68535460040712,54.17612438864813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,69.10926193967448,117.93646727326518,132.08237605202453,139.95120532868788,149.21205912303367,126.917619246822,85.45387776717078,83.94815683701925,50.48250405353048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4836733368590589,16.60659311250113,58.12264358800313,113.52997475502382,110.21505425763591,128.27376238718531,70.56137695672274,39.27454515743258,29.235108705836453,15.659411212425898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.902904632656018,4.293660717273943,18.62719019189485,27.27762826606436,37.695764555390255,32.83405408152167,38.13801333849247,32.2655720191762,30.813457002127954,50.3873967883472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.651100774889748,58.12264358800313,112.6459094945702,154.6668930870452,169.63202126363322,170.53813411737931,162.18123164802546,136.38727671882015,97.3656304256249,45.809711192775936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.367738597312665,47.98809987122372,93.86092770362129,147.05831187238337,165.559268785035,132.5669907987084,82.81119271232829,80.72747899331294,100.9330174814993,48.43034865432595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.410258157540573,14.585996033107415,68.09896339997763,101.4063922786615,137.4926825237003,134.33555362536646,125.08507516904064,96.60779844441456,55.94425490955534,39.11675355837851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.080630610383569,108.47848205653952,145.95333837325407,163.7811952318586,161.17395924858442,161.20681448564773,52.629334412167445,101.56418387771556,47.79874995235884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819190913640673,56.03892986898778,106.0160684997944,134.6329799819396,141.9337595020083,150.60710978097194,126.60030682571052,93.54534450551316,98.78618712286232,45.90438615220838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.809987380414884,25.41482278572471,44.89408761251152,78.45441535543273,119.14951721010272,127.13723056824516,122.65378762635552,98.84930376248396,77.75970001384401,32.80249576171086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.283362177577084,48.68281521281245,70.90895078039252,120.66474886677264,157.82445429112988,127.35813880692086,134.30399530555562,96.16598196706316,70.59293527653355,21.34207030712646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198985757841503,51.74526915171384,100.77522588244524,139.63951288233724,76.05511843830925,70.81427582096009,115.17143969093692,130.8628415289245,92.03011284884327,42.30544077652316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5358287360635905,50.10337191004988,98.65995384361906,8.429529835493819,49.97713863080663,101.3437079447907,156.21411536927673,46.12529439088407,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.32428014872558,100.52275932395872,139.41817233791073,160.44465944692905,158.9389385167775,158.12101603620135,134.36667963942645,94.24005984710188,45.74659455315431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.51406237334128,99.76492734274838,137.96605732086246,159.0556610695024,161.1475885977836,155.86697385135778,77.22320857706018,29.86627510205272,16.79594303136601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.774020550531823,49.69311375250931,99.5755774238835,137.86576238666922,145.5249233741785,114.50871497490986,100.90145916168848,76.433818276039,47.51472507406152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.3339159877022,108.44735604247954,61.879380562742405,113.65620803426704,105.5422613968814,95.37659166604196,139.29193905866745,99.89116062199162,49.12463169016384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.90239805004767,112.39301063033288,154.60420875317442,169.78938055693644,168.59362285013222,170.3496488100161,154.15763691256387,108.15641427216887,56.9545534492522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.417629706717534,111.47781935581926,150.31054803590047,146.77428699408603,133.92486316207504,130.83085090336283,143.96429961367116,103.80612150153584,51.524360913038144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74246223072101,53.07115088951883,99.98583558142406,87.6417771721369,13.417905894356489,32.55002920322435,16.51191815306869,17.869358210684496,15.311837388756118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.588646835988358,12.312932395227188,38.35892157716816,54.01833278959406,25.036122947994947,33.81279430140772,52.53422714698417,38.35892157716816,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68105750562114,111.09911951808954,151.22573931041407,173.35763222431254,173.91790047739215,175.0756152781231,147.8477021734045,109.4892129019872,56.29139642747428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.397032627323824,109.89947105952778,137.80610419305424,144.74072074216733,155.28076725322816,156.75622678082138,93.99105173462203,96.38170253672884,57.08078672849546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.89276221107105,109.86748043396612,152.42582007472666,170.1456004956229,168.07874670089004,169.1932309265377,152.36227112935416,109.26787235756068,56.22827978785267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.79742455091837,109.9625876991494,148.9526756725338,170.4529698844652,173.13023939937432,169.3164380655251,146.71117035446446,109.36254731699312,56.73321290482568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.03061943145164,97.23939714638163,135.1876282602584,156.18255704946594,162.3109233732754,154.66732539279604,99.35423687945698,98.18657904645688,49.25086496940709,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16890895758304,93.8924860234321,132.3149565459727,155.48784170787718,157.91264466429982,155.48784170787718,134.33555362536646,39.90614385939968,48.68281521281245,2.7468707407932573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25328537731863,29.708483502998654,30.340082204965757,22.478602126066573,54.49170758675627,50.82964557144942,62.763445823196015,41.98985757841503,49.12463169016384,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.825743643985515,39.90614385939968,39.96926049902131,39.96926049902131,42.81037389349618,35.138676039212704,29.83471678224191,31.44505570409505,9.913203172352878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86054119054,115.07719703725532,134.24952478095068,141.39337731346697,150.46833963495453,142.33407462727973,85.45344546141996,84.26114620062238,63.615952763838806,9.502945014812305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4772767246261,85.49494681349991,118.73882674681133,140.56983485813,150.17869478189638,151.0774584378783,121.357734985358,85.9730769739213,25.982872542319356,0.6315987019670993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.73547719462533,2.683754101171631,50.57717901296292,48.65125689300163,90.67224048547664,28.35104344538285,46.062177751262446,54.807723090615234,22.85773426954717,0.3786998377297597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9787402198860456,24.625432484703545,71.3507672577439,61.50068072501265,81.92712745187468,94.050709928237,38.16957165830329,30.118741660539225,3.4095954568203366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.640139534472652,33.086520640008175,23.70980890443912,55.4388894868315,47.00935965133768,45.58880295410024,59.98501676259195,35.580924822314934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,54.397032627323824,77.31788353649262,101.7855244221421,165.27870235274432,160.69755831116638,145.25862303166537,106.83658481487556,57.77506976433335,9.124245177082544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.18361600735216,80.06432197153505,140.30223759836431,136.6717339028683,70.84583414077088,74.6656877551318,76.46537659584982,21.78431909022868,24.215174327162973,1.1680901387509257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2312067783725522,13.196565349929962,10.039436451596131,25.50949774515715,46.40975157493222,40.97955903871817,54.49170758675627,24.846340723379235,31.065923560614458,2.0205970793937182,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.405,0.0,0.0,0.0,88.244,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,199.561,133.445,130.656,156.939,156.951,200.0,186.05,159.651,110.302,21.624,0.0,0.0,0.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,186.434,163.062,112.46099999999998,27.116,0.0,200.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.0,0.0,0.0,0.0,0.0,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.0,0.0,0.0,0.0,0.0,0.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.0,0.167,0.0,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.0,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.0,0.059,0.121,0.0,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.0,0.0,0.0,0.0,0.0,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.0,0.0,0.0,0.0,0.0,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.0,0.0,0.0,0.526,0.0,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.0,0.0,0.0,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.0,0.0,0.0,0.0,0.0,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.0,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.0,0.0,0.0,0.205,0.0,0.0,0.0,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.0,0.0,0.0,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.0,0.0,0.0,0.0,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.0,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.0,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.0,0.0,0.0,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.0,0.0,0.0,0.0,0.0,0.0,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.0,0.0,0.0,0.0,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.0,0.0,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.0,0.0,0.0,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.0,0.0,0.0,0.332,0.0,0.0,0.0,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.0,0.0,0.0,0.0,0.234,0.0,0.0,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.0,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.0,0.0,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.0,0.0,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.013,0.0,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.0,0.0,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.169,0.198,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.0,0.0,0.333,0.261,0.0,0.43,0.0,0.0,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.0,0.0,0.0,0.0,0.253,0.0,0.0,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.0,0.213,0.175,0.0,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.0,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.0,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.272,0.0,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.0,0.0,0.0,0.0,0.361,0.0,0.0,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.0,0.0,0.0,0.163,0.0,0.208,0.0,0.0,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.0,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.0,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.0,0.0,0.004,0.0,0.0,0.008,0.0,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.0,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.0,0.0,0.0,0.0,0.062,0.0,0.0,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.0,0.0,0.0,0.0,0.024,0.0,0.0,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.0,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.617,0.0,0.0,0.0,0.22,0.0,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.0,0.215,0.184,0.0,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.0,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.0,0.0,0.0,0.0,0.185,0.185,0.0,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.0,0.0,0.0,0.0,0.429,0.0,0.0,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.0,0.0,0.0,0.0,0.0,0.617,0.0,0.0,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.0,0.0,0.0,0.186,0.0,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.0,0.0,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.0,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.0,0.0,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.0,0.0,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.0,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172,0.0,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.0,0.0,0.0,0.122,0.0,0.0,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.0,0.0,0.0,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.0,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.0,0.0,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.0,0.0,0.0,0.081,0.0,0.0,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.0,0.0,0.0,0.0,0.412,0.0,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.0,0.0,0.0,0.387,0.0,0.0,0.0,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.0,0.0,0.0,0.0,0.0,0.702,0.0,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.0,0.0,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.0,0.0,0.0,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.0,0.0,0.0,0.0,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.0,0.0,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.0,0.0,0.0,0.0,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.0,0.0,0.0,0.0,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.0,0.0,0.0,0.658,0.483,0.0,0.28,0.0,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.0,0.0,0.0,0.0,0.223,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.095,0.0,0.112,0.061,0.0,0.0,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.0,0.0,0.024,0.0,0.0,0.054,0.0,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.0,0.0,0.0,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.0,0.254,0.0,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.0,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.0,0.0,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.0,0.98,0.998,0.951,0.978,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,0.0,0.0,0.0,0.0,0.0,0.0,0.577,0.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.0,0.0,0.0,0.091,0.0,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.0,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.0,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.0,0.0,0.0,0.0,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.0,0.164,0.0,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.0,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.0,0.0,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.0,0.299,0.0,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.0,0.0,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.08,0.0,0.0,0.0,0.0,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.0,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.0,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.0,0.0,0.0,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.0,0.0,0.05,0.0,1.0,0.0,0.0,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.0,0.0,0.0,0.0,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.0,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.0,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.0,0.0,0.0,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.085,0.062,0.0,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.0,0.0,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.0,0.0,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.0,0.0,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.0,0.0,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.0,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.0,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.0,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.0,0.0,0.45,0.592,0.0,0.0,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.0,0.964,0.0,0.997,0.981,1.0,0.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.0,0.0,0.0,0.0,0.0,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.0,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.0,0.0,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.0,0.0,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.0,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.0,0.0,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.0,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.0,0.0,0.0,0.0,0.0,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.0,0.0,0.0,0.038,0.0,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.0,0.0,0.0,0.0,0.0,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.0,0.0,0.0,0.019,0.0,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.0,0.0,0.0,0.0,0.034,0.0,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.0,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.0,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.0,0.0,0.069,0.0,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.0,0.0,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.0,0.0,0.0,0.0,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.0,0.0,0.0,0.113,0.0,0.0,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.0,0.0,0.0,0.0,0.0,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.0,0.0,0.0,0.077,0.0,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.0,0.0,0.0,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.0,0.0,0.103,0.0,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.0,0.0,0.0,0.0,0.0,0.0,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.0,0.0,0.0,0.0,0.0,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.0,0.0,0.0,0.0,0.0,0.0,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.0,0.0,0.0,0.0,0.0,0.0,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.0,0.0,0.0,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.0,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.0,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.0,0.0,0.0,0.0,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.0,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.0,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.0,0.0,0.332,0.0,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.0,0.0,0.0,0.0,0.211,0.0,0.0,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.0,0.0,0.0,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.0,0.0,0.0,0.0,0.0,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.0,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.0,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.0,0.0,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.0,0.0,0.0,0.0,0.0,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.0,0.0,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.0,0.0,0.0,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.0,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.0,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.0,0.0,0.0,0.0,0.964,0.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.0,0.0,0.0,0.0,0.0,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.0,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_633_shape npts=8760 interval=1 useactual=yes mult=[-0.3642314552765692,-0.334227994243657,-0.3250004360566011,-0.3213316478617475,-0.2820311440168769,-0.2866449231104048,-0.1031360287428245,-0.0905245693230154,-0.0086230419504039,-0.2357474353693019,-0.0055865638421633,0.0,0.2214474995643614,0.0,0.0,0.0,0.0,0.1750595639794327,0.1998516781446552,0.1291858146187827,0.0567619900828763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0528222118509029,0.0123543663076697,0.0,0.5378596359830099,0.0,0.0373549343475998,-0.2340172682092289,0.0,0.0,0.444381970101637,0.4514068656792827,0.3774474309330303,0.2090792363317112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.217535515182349,0.0,0.0,0.0,0.0,0.0,0.0,0.3974520544424686,0.3929494507487847,0.2944410980244686,0.1458968669078411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3080044968054424,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4760391652072294,0.0,0.0,0.3948394325461334,0.5683077986152983,0.5238306902151892,0.3865568652577519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8790360927169198,0.959471494504088,0.5867003788269979,-0.1488221696162376,-0.8804188367524802,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7679093321103044,-0.0534267280875548,0.0,0.5484629897431359,0.6864803001870302,0.6372365465186076,0.4976905743268576,0.060298757490415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1341609137618039,0.111557565281011,0.0,0.1202848341687687,-0.6710269196087076,-0.3272308925159723,-0.5954762869521874,-0.6568590045910819,-0.7130512207497575,-0.1481829110671343,0.0,0.5947050076157692,0.7124119622006543,0.6186980485946126,0.4866772612798066,0.0061563377663641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0597706743411558,0.695402126024515,-0.7790894082571215,-0.9914274734967612,-0.7649353901644762,-0.6643980863930062,-0.3322824247463862,0.0,0.1180891200218488,0.6048706082390093,0.5107953745834747,0.279342089033149,0.209926948755522,-0.0930190673570162,-0.320247687713268,-0.1776443920258068,-0.2810653077307317,-0.329503039750285,-0.1114116475687157,0.0,0.0,0.0,0.0,0.0,0.0,-0.6046482574393213,0.0,0.0,0.0,0.0,0.0,0.0,0.0652599597084556,0.2422164539477275,0.270524490133018,0.1919582247557279,0.1069229408000123,-0.0218181722193942,-0.3482221976990264,-0.2156246879975294,-0.2059454797486071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0871267711652817,0.0,-0.0971395056137362,0.0,0.1114811321936183,-0.063265750973753,0.0408708563676678,0.3370212761647387,0.5417021357401197,0.6427327803483976,0.5782371515138698,0.4307143443833094,0.0175587647128692,-0.297609596920024,-0.153943186471554,-0.2110664966039235,0.0,0.0,0.0,0.0,0.0,0.1088407164473221,0.0819501666100432,0.1485998188165495,0.0,0.0,-0.4028927005723366,0.0,0.0,0.0,0.0,0.0,0.6043842158646916,0.6629458577325436,0.5705868943121013,0.430234900471482,0.0051488107052774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2686136629481984,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5413199703031559,0.0,0.0,0.4307143443833094,0.6736951292049648,0.6023552648175378,0.429602590384869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8473997429987982,0.8439672025286132,0.4710154268267766,-0.297581803070063,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4864618589426089,0.0,0.0,0.1629344969339413,0.4137600959070922,0.3367989253650505,0.1732599121944572,0.0,0.0,0.0,0.0,0.0,0.0,0.0756201172814228,0.5166320830752872,0.5146309258780942,0.7836545481132177,0.7147327486723987,0.3657740139494054,-0.372632146427285,-1.0000018762097334,-0.7167408543320818,-1.0000018762097334,-0.7699660770074193,-0.538193162182542,-0.1183601100589687,0.0,0.3414404983085396,0.5564259277569658,0.4747398027215521,0.332991167920392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2199605285914473,-0.0460266155354355,0.0,0.0,0.2219269434761888,0.6345196976849187,0.5785359354009506,0.3458527719898502,0.2691625914849284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2509854136104267,0.5311682666048964,-0.8166736418668997,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9691090119780686,0.0,0.0,0.0109994161220704,0.3107699848765631,0.2378945102787901,0.1636084977954958,0.0325674436918155,0.0,0.0,0.0,0.0,0.0,0.0,0.3892667656289506,0.6337484183485005,0.8155201970935178,0.8244698167809635,0.3267514486041448,-0.635819060170596,-1.0000018762097334,-0.5593025912279305,-0.7238213376096495,-1.0000018762097334,-0.249512339562493,0.0,0.0626542862746108,0.2370329009299988,0.3264665616420445,0.2715528625815754,0.1878238895740274,0.0400231439438569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6262371303965372,0.988703676200582,0.9405716765306,0.6176835730710357,-0.1077359109113719,-0.8658479109104198,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8205856262489121,0.0,0.0,0.3817415807520067,0.6548508989313988,0.5620263885241097,0.4145174783185298,0.0003960623619444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8047987194710574,0.8983111276648816,0.5821004966584504,-0.0882176797762514,-0.8519301405424431,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8522358728920142,0.0,0.0,0.381859704614341,0.657164736940653,0.598408538123074,0.4471822004852089,0.0227562146555784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6582695424766033,0.9523493204515788,0.5807594433978316,-0.1558679105813541,-0.8735815496620714,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7545891295164896,0.0,0.0,0.3853269873969772,0.6894750875203293,0.6374172065433541,0.4956477263547232,0.0573387124695673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4410258627188448,1.0000018762097334,0.5925092934688494,-0.1070202192748758,-0.793966066448753,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8811414768514666,-0.0552472252600011,0.0,0.4164422024283299,0.6989666872820147,0.6020078416930251,0.4550826023366265,0.0383624614086865,-0.2806483999813166,-0.1439026581731385,-0.245252932055968,-0.2962546467344247,-0.2984225670313836,-0.2995690633422753,-0.2594486409235548,-0.2620682112823801,-0.0658019397826954,-0.0574151455569601,0.0937972951559245,0.0040509536318174,-0.0593954573666822,0.3645093937761794,-0.3825406539383857,0.4153373968923797,0.3689286159199802,0.6825335734925665,0.6752515848027815,0.6934704534522247,0.5601989428891732,0.3374868231515857,0.2741585360154203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3378620401260593,-0.3335470449196122,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.1471267447686159,0.3208452554874298,0.2713791510193191,0.1989066872459808,0.0609936037394403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0331928053159383,0.0536421304247527,0.2857833137616135,0.212921736088821,0.1213896397047189,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5767084897660142,0.0,0.3797612689422846,0.7065335629339002,0.6503135529252636,0.5016720433337726,0.0753838695567542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901007131111099,0.9429619476272468,0.5614010268999869,-0.1696397632370354,-0.8970117651792042,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7173870613436752,0.0,0.0,0.3564422288249957,0.7005995759672242,0.6035226065159003,0.4562846863474403,0.0400856801062692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5549945444839737,0.969247981227874,0.6175793461336819,-0.0886623813756276,-0.7972248953566816,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9035919591574738,0.0,0.0,0.3512447788822864,0.6797263946465043,0.6173639437964842,0.4618295594146622,0.0412252279546707,-0.2936072825256383,-0.1511082137755308,-0.2418064946608025,-0.0982721049996474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.311728872700218,-0.5670779207545236,-0.4400947687451509,-0.2905708044173977,0.0,0.0,0.4883379438149771,0.6925879987159625,0.6447339375455905,0.4960229433291969,0.0696444395398052,-0.2856234991243376,-0.1472587655559307,-0.2339825258967777,-0.1230989614773212,0.0,0.0,0.0,0.0,0.1377463204067744,0.115539034287926,0.0,0.0,0.0,-0.9146261175919954,-1.0000018762097334,-0.2385754596028349,0.5350733025244184,-0.5954832354146776,0.0,0.4186657104252108,0.681449613344087,0.5808706187976757,0.4306101174459557,0.0057116361669879,-0.2936350763755993,-0.155701147481588,-0.2614150558082964,-0.3091579415788244,-0.305301544896734,-0.3050166579346336,-0.265250607102916,-0.267613084349602,-0.0742234763208819,-0.0600625097657464,0.081998805847475,0.165151056468332,0.2170838651204825,0.1048870412903682,0.2106009496170766,0.4203402898853618,0.3878979185183708,0.571677802923071,0.5980263726861101,0.6363818856323065,0.4856002495938175,0.2211765095272415,0.1449449275466764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7840367135501816,0.0,0.0,-0.0534267280875548,0.0,0.1737879953437164,0.1016838000823616,0.0292113363090233,0.0,0.0,0.0,0.0,0.0,0.223358326749181,0.5532852227113714,0.5837125399561891,0.5779175222393181,0.8283053680755831,0.8010187558763597,0.4264618853392746,-0.2913837745287573,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4926598874839145,-0.0534267280875548,0.0,0.1358076993719938,0.5305429049807735,0.4687502280549541,0.2970815137707648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012229293982845,0.0,0.0,0.0,-0.1883797665732476,-0.1107515436321417,0.0,0.0,0.0,0.3275157794780726,0.4768173930061377,0.384826698097679,0.2362685700560709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4302418489339722,0.8384570717738427,0.4400113871952679,-0.2899940820307067,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4940495799819651,0.0,0.0,0.1592309664266365,0.5992076113094532,0.544015973749374,0.3918515936753247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3779407717698383,0.8835039540981525,0.8726504556883774,0.4703553228902025,-0.2169657412581483,-0.9043493415689114,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6807478186325715,-9.03300123732883e-05,0.0,0.1829669142933406,0.6516129154109409,0.5958584523891512,0.43567554660135,0.0001737115622563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1081806125107481,0.0768430466797073,0.0,0.0,-0.064884742733982,-0.3865290714077909,-0.6979174694459865,-0.6188787086193593,-0.3220681848857143,0.1484191587918029,0.2989923409555843,0.4245649550794356,0.6594160387874949,0.5590038073408496,0.4057971578932624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9295236211710978,0.6999742143431014,-0.2210027979649852,-0.8124906674477673,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7638722754034675,0.0,0.0862651618164903,0.502095899545678,0.2623739436319512,0.1798123123227657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6127432162404659,0.6254519541351385,0.8116151611739956,0.8250673845551252,0.3933246677232583,-0.7052828396856546,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0787608223270171,0.0,0.0,0.0,0.1994903580951621,0.1342998830116089,0.0616815015259754,-0.0485975466568291,-0.3601735531822615,-0.031344514293531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0230619470051495,0.1484469526417639,0.044338139150304,0.2166669573710674,-0.3868278552948718,-0.0945060383299303,0.0,0.2037080748267456,0.5683147470777886,0.6124583292783655,0.5630200186602159,0.4202013206355567,0.0086299904128941,-0.3058921642084055,-0.1606137104621968,-0.2558423888911135,-0.3060380819207008,-0.3032864907745606,-0.3023970875758083,-0.1689171231380491,-0.1656652426926107,0.1130167424039642,0.0863207495164123,0.4302835397089137,0.5029991996694109,0.3817346322895164,-0.3850559973598573,-0.6145150741754803,0.188143518848579,-0.1507885845009792,0.3679766765588155,0.5242892887395458,0.2717196256813415,0.7050604888859666,0.6054820729381516,0.4607386508036925,0.0209982536455444,-0.2973247099579236,-0.1594811110762856,-0.2502419281239696,-0.3004306726910667,-0.3047943071349455,-0.3055655864713636,-0.1307492186790897,0.0,0.0,0.0,0.1921944724803965,0.4264132461018429,0.0,0.0,0.0,-0.1758725340907923,-0.3600276354699662,-0.7784293043205475,0.0,0.0247226295403199,0.5282360154340096,0.4540542298880691,0.2922314869525682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0980219603499983,0.0708812658630703,0.0,-1.0000018762097334,0.0,0.0,0.0,0.0,0.4833836900594267,0.0046902121809207,0.4847664340949871,0.4139754982442901,0.2434741256584632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7840436620126718,-6.948462490252953e-06,-0.0534267280875548,0.0,0.4100218230873362,0.2979500715820464,0.1398933953162625,0.0,0.0,0.0,0.0,0.2456767882678734,0.4768312899311182,0.4800901188390469,0.5076755149253511,0.4989690914250642,0.6780657121113338,0.5635689471969458,-0.0006809493240447,-0.8120737596983523,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.971283880737518,0.0,0.0,-0.0534267280875548,0.0,0.3511613973324034,0.1060265891387697,0.0468673794967561,0.0,0.0,0.0,0.0,0.5063344616647323,0.5127617894682163,0.5049795114791329,0.5272145914479424,0.5101213737219201,0.6786146406480639,0.5546679667469318,-0.1444237928599075,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6396129206902741,0.0,0.0,-0.0534267280875548,0.0,0.1666241305162656,0.1014961915951248,0.0381331621465081,0.0,0.0,0.0,0.0,0.0843473861691805,0.5637357102967119,0.5586216419038856,0.5818017127713695,0.5544873067221852,0.7900332366792698,0.6542672280822175,0.2051880973371695,-0.4983367813384511,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2856999322117304,0.0,0.0,0.2479211416522251,0.5680020662657272,0.507946504962471,0.3592007684336261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0257857443013286,0.0,0.1568684891799505,0.3193443875895352,-0.2288128698040295,-0.3756477791480548,-0.7948832634974665,-0.9267998238749188,-0.1056096813893545,0.0,0.0,0.2621654897572437,0.5957820193017584,0.5091207951233238,0.3671984487599072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2679883013240756,0.9133823428062402,0.9003539756370159,0.482758328435304,-0.1575285931165245,-0.8916128098242778,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7348971868191126,0.0,0.0,0.1122037722926045,0.6456094438193624,0.589174031473528,0.4363842897753558,0.0176699401127132,-0.3083102291550135,-0.1683890399887899,-0.2681342190363709,-0.3210884516745887,-0.2966368121713886,0.0,0.0,0.0,0.0,0.0,0.2696976230966779,0.4774219092427897,0.064856948884021,0.0,0.0,0.0,0.0217834299069429,0.1023994917188576,0.0462350694101431,0.4289911256857267,0.6395503845278618,0.5714554521233829,0.4182210088258346,0.0135633987809737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0923520149579519,0.0845072008064563,0.4411022958062376,0.0498969091425064,0.0,0.0,-0.5922869426691612,-0.8942740709580446,-0.3823738908386197,-0.8911472628374308,0.0,0.3520230066811948,0.6515573277110188,0.5545220490346365,0.4069297572791736,0.0021262295220174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7363563639420658,0.0,0.0770167582419636,0.602445594829911,0.3615493487553316,0.2894798958064281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.130895136391385,0.6855978454507681,0.8725114864385723,0.7843285489747722,0.0664550952567791,-0.9655305537955884,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8185080359643264,0.0,0.0,-0.0534267280875548,0.0,0.3480554345992604,0.2898759581683724,0.2174590820949562,0.0829924359835812,0.0,0.0,0.0,0.0,0.0,0.0,0.3140427107094722,0.6863343824747349,0.8718513825019983,0.7930419209375494,0.6950894452124535,-0.617746109233448,-0.7235781414224907,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4427143391039763,0.0,-0.0534267280875548,0.0,0.3368684099899531,0.2895007411938988,0.2156524818474904,0.0784411930524655,-0.2916061253284454,-0.157431314641661,-0.2321898225742924,-0.2782303350347085,-0.064912536583943,0.0,0.0,0.0,0.1244608601254107,0.067740560817476,0.2918979607530361,-0.2580172576505627,-0.139796116841399,0.0,-0.0412321764171609,0.0,-0.0997034882726395,0.0,0.5065637609269107,0.7716615018550411,0.7222370881618718,0.627439214407351,0.4811601820625458,0.0608407375646548,-0.2780844173224132,-0.1460358361576462,-0.231599203262621,-0.2741446390904398,-0.2826912479534509,-0.2847688382380365,-0.2448985604689651,-0.2485604002013284,0.0251395372897351,0.0680184993170861,0.4810906974376432,0.7473418831391558,0.6004235922452474,-0.1545338057832255,0.1432147603866035,-0.7529631892937704,-0.9326990685291432,-0.3504804480083586,0.6805185193703932,0.1653942526554909,0.7225150266614819,0.6609308036103702,0.5106008176337475,0.0809426395489565,-0.041398939516927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0372020681728142,0.0,0.0,-0.4411439865811791,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3428996754314927,0.0,0.0,0.0437197259886715,0.7213476849631194,0.6698317840603841,0.5200020873830599,0.0817625581228064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0581447341184366,1.0000018762097334,0.8784246280177777,0.3255076738183896,-0.3746124582370071,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4094312037756646,0.0,0.0,0.0749808587323195,0.7027674962641831,0.6188648116943788,0.480368057338657,0.0569357016451326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5360321903480734,0.2616165612205137,-0.0982929503871181,-0.4921040104846942,-0.8322104039951052,-0.8255746223169137,-0.7917495069143624,0.0,0.0,0.0,0.0,0.5139221827040885,0.2671892281376966,0.1614197321110662,0.0,0.0,0.0,0.0,0.0,0.265994092589373,0.5099129198472125,0.5393535554184142,0.5306193380681663,0.6842706891151297,0.6050999075011877,0.2209750041150242,-0.6894611905953487,-0.7385937688639274,-0.9514599172528262,-0.7850720344612293,-1.0000018762097334,-0.6277866375318636,0.0,0.0,0.0,0.1064990845881069,0.0507585184912977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4561179232476742,0.6656140673288007,0.5227745239166708,0.5320924121160999,-0.1655054280553349,-0.7253361024325247,-0.7269620426552439,-0.5231427924286541,-0.258823279299432,-0.197565633985362,0.0,0.4227583548319698,0.6325254889502161,0.6075110239853054,0.4691184965669374,0.0470827818339539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1047202781906021,0.0238540717290383,0.0310804727189014,0.0,0.0,0.0,-0.1375378665320668,-0.4234809949309561,-0.2041388795011413,0.0,0.0,0.3811162191278839,0.69251851409106,0.5856789548409307,0.4168938524901963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4362036297506093,0.1352240285228126,-0.515117318252412,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2689263437602598,0.0,0.0,0.0,0.3678724496214617,0.3337416018693393,0.1713768788595987,0.0,0.0,0.0,0.0,0.0,0.0399467108564641,0.5781120791890453,0.6125278139032682,0.612361050803502,0.8567732188981494,0.6228601776262742,0.1031707710552757,-0.61505010578723,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1689935562254419,0.0,-0.0534267280875548,0.0,0.3926228730117428,0.3694150082942979,0.2252622054715102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5292018517201548,0.749572339598527,1.0000018762097334,0.7610511996324248,0.2716292956689682,-0.2624851190317954,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5215585429808766,0.0,0.0,0.0,0.4996291953616382,0.4249957597538313,0.2787167274090262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4984826990507464,-0.7615931797066645,0.7227095836112091,0.6289678761552066,0.1536513510469634,-1.0000018762097334,-1.0000018762097334,-0.8076128467796099,0.0,0.0,0.4275527939502443,0.2070572337470475,0.134383264561492,0.0,0.0,0.0,0.0,0.0,0.0,0.6285092776308498,0.6916569047422686,0.6883216427469473,0.8748044790603559,0.6464641047056635,-0.1684029369137704,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6156337766364111,0.0,0.0,-0.0534267280875548,0.0,0.1487874273037863,0.1078331893862355,0.0359027056871369,0.0,0.0,0.0,0.0,0.0,0.1942025781400796,0.6540935165199613,0.6952701052372002,0.694908785187707,0.948729171494157,0.7099591549415949,0.1090700157095005,-0.6074901785978347,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1765465349523469,0.0,-0.0534267280875548,0.0,0.4307629836207412,0.4403657587822708,0.2933918801884404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5916824264325092,0.7631704806919519,0.9963261395523896,0.7045185088117268,0.078538471527329,-0.6333593044490464,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1506774091011351,0.0,-0.0378204813344467,0.0,0.4420125443924607,0.3984734784285358,0.2534312724069957,0.0,0.0,0.0,0.0,0.0,0.0,0.0394742154071269,0.6804073439705491,0.6773430720123476,0.9113255979091254,0.6651137780295024,0.231161450125735,-0.5621862031613855,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2218574588512863,0.0,0.0,0.0,0.4422487921171293,0.4347861434025977,0.2873467178219204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6731323037432543,0.6929145764530044,0.9412943166295862,0.6808312001824546,0.1462025992574122,-0.5124213148061938,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.271622347206478,0.0,0.0,0.0,0.4859476727183301,0.493278300645547,0.3462349374268141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0173781046881226,0.7979058446807265,1.0000018762097334,0.803471563135419,0.3545244531776859,-0.5060356777776515,-0.9035363714575516,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3744665405247118,0.0,0.0,0.0,0.2732135451167459,0.2355250845696139,0.0734799908344249,0.0,0.0,0.0,0.0,0.4663182661833656,0.5362336957602907,0.5309876065801498,0.5590246527283204,0.552861366499466,0.6876128995729415,0.3834925932995504,-0.2124144983270326,-0.4908115964615072,-0.5742834763569159,-0.533607176938975,-1.0000018762097334,-1.0000018762097334,-0.5148880189902336,-0.4869899420918682,-0.0534267280875548,0.0,0.259893342522931,0.0862582133540001,0.0,0.0,0.0,0.0,0.0,0.0,0.3651139100128314,0.6293222477422094,0.6263969450338129,0.8046458532962719,0.8320505893578294,0.6950685998249828,-0.0905871054854276,-0.7703621393693637,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.927195886236863,-4.863923743177068e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0525025825763512,0.0,0.7249817308455218,1.0000018762097334,0.5160345153011254,0.0847573454561054,-1.0000018762097334,-1.0000018762097334,-0.6467628885927443,0.0,0.0,0.488087799165328,0.3860704728834342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0367504181109478,1.0000018762097334,1.0000018762097334,1.0000018762097334,0.3878353823559585,-0.4865452404924919,-0.3304619275739399,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9687893827035172,-1.3896924980505897e-05,-0.0534267280875548,0.0,0.2278678789053551,0.1008916753584728,0.0,0.0,0.0,0.0,0.0,0.0731881554098343,0.4958075409919991,0.5260958889870117,0.5227953693041415,0.7785821704953331,0.7827929387644262,0.7726968227660888,0.0180312601622064,-0.8918073667740049,-1.0000018762097334,-1.0000018762097334,-0.9999949277472432,-0.8922312229859103,-1.3896924980505885e-05,0.0,-0.0534267280875548,0.0,0.0857162332797603,0.0037035305073048,0.0,0.0,0.0,0.0,0.1425893987624807,0.4423877613669344,0.4408521511565885,0.4721202323627267,0.471988211575412,0.7341328559451848,0.741553813884775,0.7445069104431326,0.0191916533980786,-0.6288844946053236,-0.6397796837900401,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5153813598270416,0.0,0.0,0.0,0.1330005205259316,0.0174128470005738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0402871855184865,0.0,0.0,0.0392310192199681,0.1713768788595987,0.0,0.0,0.2937184579254823,0.0,0.0,0.248275513239228,0.1119536276429554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1841134106042323,0.1788464760366206,0.1786449706244033,0.1212506704549139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7579938761367135,0.9929144444696754,0.6769956488878349,0.1527272055357597,-0.205723128948919,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5783205330637529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587839926675399,0.5400831439798909,0.5336627646388971,0.7808473692671555,0.76723533124875,0.7182417222299764,0.8998953771126592,-0.1547075173454818,-0.8889932394654524,-1.0000018762097334,-0.9999949277472432,-1.0000018762097334,-0.7403378329489808,-6.948462490252944e-05,0.0,0.0,0.1635876524080251,0.066726085293899,0.0,0.0,0.0,0.0,0.0,0.0158424944777767,0.4971624911775983,0.6132296086147837,0.6146540434252855,0.867529438833061,0.820418863149146,0.6395990237652937,-0.2099408456805025,-1.0000018762097334,-1.0000018762097334,-0.9999949277472432,-0.9999949277472432,-0.5741028163321693,-0.0003057323495711,0.0,0.0,0.0,0.1793328684109383,0.1356270393472472,0.0,0.0,0.0,0.0,0.0,0.0,0.3541214423532512,0.6020842747804179,0.5982487234857983,0.8534310084403377,0.8546956286135637,0.7212087157133144,-0.0717289782868811,-0.963181973473883,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7491276379991507,-0.0001806600247465,0.0,-0.0534267280875548,0.0,0.2571903906142226,0.2112402081661798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3634045882402291,0.6654542526915247,0.9387164370457024,0.9557262732218416,0.8354831298280143,0.0715274728746638,-0.7928960032252541,-1.0000018762097334,-1.0000018762097334,-0.2280485389301017,-1.0000018762097334,-0.7757541462618001,0.0,-0.0534267280875548,0.0,0.2951359442734939,0.2803913068691772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9074205619896032,1.0000018762097334,0.8837471502853114,0.1460566815451169,-0.7296719430264426,-1.0000018762097334,0.1369264018329245,-0.9503551117168764,-1.0000018762097334,-0.3816790445895944,0.0,0.0,0.0,0.3503206333710829,0.2711637486821213,-0.1486345611290007,-0.4731763986612452,-0.0698320480270421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0370630989230092,0.1804029316344372,0.3691301213321976,0.1386565689929975,-0.4521225573157788,-0.2503044642863819,-0.1047063812656216,0.0,0.0,0.0,0.015439483653342,0.1363010402088018,0.1173386860729015,-0.2002477405065997,-0.0992031989733413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0716108544245468,0.0384666883460403,-0.0984388680994135,-0.0240694740662362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2474694915903587,0.5165903923003456,0.3756547276105451,0.377822647907504,0.1575911292789368,0.355323526364065,0.2657300510147435,0.420319444497891,0.1707167749230246,0.2405627198750473,0.319420820676928,0.4905197610369165,0.3610282140685626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6276963075194902,-1.0000018762097334,-0.0357498395123514,0.0,-0.3232702688965281,0.0,-0.8649168169367258,0.0,0.0,0.2944758403369199,0.3014798905270949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1378366504191477,0.0,0.0,0.0,0.0,0.0,-0.1766855042021519,0.0,-0.488636727702058,0.0,0.0,0.359527346170668,0.3337554987943198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8367755438512015,0.8139845868831718,0.0823531774344779,-0.5149297097651752,-0.7833210219136856,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4857878580810543,0.0,0.0,0.0,0.3406275281971799,0.3232563719715476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7043795395619218,0.8245740437183173,0.2957821512850874,-0.0766067989550387,-0.2024295577285391,-0.3248336729568351,-0.5151034213274316,-1.0000018762097334,-0.6505845429623834,0.0,0.0,0.061917749250644,0.3321990431965031,0.2585244954123512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4728984601616351,0.8974078275411486,0.9468252927718276,0.7573129268126687,0.5716569575356002,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7840436620126718,0.0,0.0,0.3877658977310559,0.4564514494472064,0.5201271597078844,0.1971487262359469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2861654791985774,0.9636266750732592,0.98232498763453,0.5051323776539185,-0.4872678805914781,-0.1426866772373442,-0.5925301388563201,-0.9390013240078028,-1.0000018762097334,-1.0000018762097334,-0.6225544452767031,0.0,-0.0534267280875548,0.0,0.4034485775715569,0.4112725463355817,0.3031822638372068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2089958547818281,0.2025268362034026,0.5324815260155541,0.3756269337605841,0.0,0.034367095476791,0.0,-0.233058380385574,-0.4378434668983089,-0.3760577384349798,-0.6944918774382919,0.0,0.5222950800048433,0.8310917015341746,0.7508508566967335,0.3330398071578238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3405441466472969,0.2901261028180215,0.2660844226017463,0.0576305478941579,-0.8102463140634157,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9751958651195304,0.0,-0.0001876084872368,-0.0534267280875548,0.0,0.6867860325366013,0.6945405166757236,0.2942465410747416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7319857810356968,1.0000018762097334,0.7965369975701466,0.0946589045047159,-0.7413175661601065,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0427260958525653,0.0,-0.0534267280875548,0.0,0.6334426859989294,0.6604305143110719,0.2527364261579704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5143738327659549,0.8861374213819584,0.8305914122348763,0.5210374082941075,-0.2684330029234518,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9999949277472432,-0.5156037106267297,-0.0001459177122953,0.0,0.0,0.0,0.3272239440534821,0.3431984593185736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2230178520871585,0.8671333764711165,0.7981768347178463,0.5766042628286604,0.2426958978595549,-0.3686923681953116,-0.4384757769849219,-0.9803099335123566,-0.6303575686532572,-1.0000018762097334,-0.0170237331011197,-0.0845836338938491,-0.2399651521008855,0.0,0.432736346967973,0.4512123087295556,0.0659895482699322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1482523956920368,0.0,0.0,0.0,0.2339547320468167,0.4764491244941544,0.3782604010443899,0.4081248928274971,0.0837776122449797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3643495791389035,0.7785404797203915,0.2370537463174695,0.521516852205935,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7840436620126718,0.0,0.0,0.0,0.2309807901009884,0.3144526699963971,0.1394000544794546,0.0,0.0,0.0,0.0,0.0,0.4836546800965466,0.5696905426508586,0.5662302083307127,0.8216626379349014,0.7421305362714661,0.4305475812835433,-0.3554416502263993,-1.0000018762097334,-1.0000018762097334,-0.9999949277472432,-1.0000018762097334,-0.4286020117862725,-6.948462490252948e-06,0.0,0.0,0.0,0.519592128096135,0.5745683633190162,0.1596895649509932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5041109536678513,1.0000018762097334,0.95100826719096,0.58977854771018,-0.1678748537645112,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6161618597856704,-2.084538747075881e-05,0.0,-0.0534267280875548,0.0,0.5433767152002706,0.609998573556816,0.1987885633836466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4003982025383358,1.0000018762097334,0.9386608493457804,0.607524920910286,-0.1502952436641712,-0.9468183443093374,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6869319502488966,-4.169077494151768e-05,0.0,-0.0534267280875548,0.0,0.6326158189625893,0.6863065886247739,0.2759164970254543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089225206837338,1.0000018762097334,0.9627998080369192,0.6518839054480607,-0.073674547784152,-0.8835456448730941,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.836073749139686,-1.3896924980505909e-05,0.0,-0.0534267280875548,0.0,0.667629121450974,0.7017113299656647,0.2829413926031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3098041485904179,0.1898875829336325,0.0,0.0,-0.030684410356957,0.0,0.0,0.2364283846933468,-0.6744525116164023,-1.0000018762097334,-0.7658525872131896,-0.0145570289170799,0.0,0.6281896483562982,0.6694218247734591,0.2662789795514734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8276800064514603,0.850005416432643,0.5051810168913502,0.3969865074556216,-0.2479906262771276,-1.0000018762097334,-0.7850094982988169,-1.0000018762097334,-1.0000018762097334,-0.7643378223903144,-0.0001528661747855,-0.0294336871087114,0.0,0.3875713407813289,0.5098225898348393,0.1994208734702595,0.0,0.0,0.0,0.0,0.0,0.0,0.2596362494107916,0.6834855128537312,0.9004165117994283,0.8232538358451692,0.3039188008611736,-0.6585544294387036,-0.723230718297978,-1.0000018762097334,0.5306123896056761,-0.7566111321011532,-1.0000018762097334,-0.9788299110019328,0.0,0.0,0.0,0.2279651573802187,0.3614312248929973,0.2568638128771807,-0.1666102335912851,-0.0369241296732041,-0.1248221801749039,-0.163942023995028,-0.012583665569848,0.0,0.0,0.0,0.1235992507766194,0.0558100507217116,0.42550994597811,0.282253494816565,0.1469877755188108,0.1152333019383548,0.0,-0.5230524624162809,0.0,0.0,0.0435946536638469,0.1632749715959637,0.3208174616374688,0.5363379226976446,0.6096372535073228,0.1770468242516451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2014567729799037,0.1287063707069553,0.2630965837309376,-0.172294075908312,-0.2822118040416234,-0.5152354421147463,-0.668289225387548,-0.4953142001551911,-0.8109759026248922,-0.5545012036471657,-0.4140588797941731,0.0,0.0,0.4799164072767906,0.5454126147099149,0.149822748214834,-0.1850792468903775,-0.0432055397643928,-0.1369819895328466,-0.1914648839189199,-0.1946472797394558,-0.1934590926536225,-0.1508441722009012,-0.1520879469866565,0.1151985596259036,0.1256282018237732,0.5089470835610673,0.6076291478476397,0.4861839204429987,0.5845324585300389,0.3770513685710859,0.2806553484438068,-0.5567733508814785,-0.3926228730117428,-0.0990711781860265,0.2155621518351171,0.5277148807472406,0.6762243695514168,0.5442452730115523,0.1373294126573592,-0.0825407859217147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741678886209599,0.0,0.0,-0.2433768471835997,-0.9709642514629664,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5696974911133489,-2.779384996101177e-05,0.0,-0.0534267280875548,0.0,0.5147837920528798,0.5857970787032649,0.1698899078866845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5957472769893072,1.0000018762097334,0.9145705298920735,0.5179522909484352,-0.1610931543740243,-0.9174958326004696,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7054496027854207,0.0,-9.03300123732883e-05,0.2709066555699819,0.0,0.472703903211908,0.5647779796702499,0.1533803610098435,0.0,0.0,0.0,0.0,0.0,0.0,0.2647364208786373,0.6715550027579669,0.8470175775618344,0.7460772629659298,0.3075875890560272,-0.4849887848946752,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2990548771179966,-0.000687897786535,0.0,-0.0534267280875548,0.0,0.2950595111861011,0.4663460600333265,0.1516918846247121,0.0,0.0,0.0,0.0,0.0,0.1193606886575651,0.7003494313175751,0.6945057743632723,0.911235267896752,0.7969816991695228,0.1632124354335515,-0.9156753354280236,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8683702027943816,0.0,-0.000632310086613,0.0,0.0,0.0,0.1577995831536444,0.3352007789922924,0.2126924368266427,0.0,0.0,0.0,0.0,0.0,0.0,0.5894172276606867,0.6937970311892666,0.9665380808566753,0.8505404480443925,0.492757165958778,-0.1718771681588969,-0.988807903137936,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6233535184630822,-0.0001320207873148,0.0021679202969589,-0.0557197207093384,0.0,0.585275944016496,0.6785243106356905,0.2484631217264649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4573478011084489,0.9945751270048458,0.8580378390713755,0.4765255575815471,-0.2031244039775644,-0.96392545896034,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6374588973182955,-0.0003057323495711,0.0,-0.0534267280875548,0.0,0.4266703392139822,0.528604283945993,0.1021701924566793,0.0,0.0,0.0,0.0,0.0,0.0186079825488973,0.6264177904212838,0.6244096847616006,0.8807940537269539,0.7319927294981871,0.3590756961088016,-0.321644328673809,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4623923848763727,-0.0004308046743956,0.0,0.0,0.0,0.4180472972635783,0.5285417477835808,0.1184156977588907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0252785065395402,0.8923840891606958,0.8248797760678884,1.0000018762097334,0.4912076588234516,-0.3432262531685346,-0.7560205127894817,-0.9472838912961842,-1.0000018762097334,-1.0000018762097334,-0.7515318060207783,-0.0001320207873148,-0.0534267280875548,0.0,0.4300472919842452,0.5508671577647634,0.158119212428196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1940288665778233,0.0151545966912416,0.6945405166757236,0.2591845993489252,-0.2572459783141446,-0.0691510987029973,-1.0000018762097334,0.151059574538099,-1.0000018762097334,-0.2702187577834469,-0.1333062528755028,0.0,0.1719674981712702,0.4632192519127128,0.5511798385768247,0.1810769324959918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031823958205358,0.0,0.0488476913064782,-0.0870433896153986,0.4770397438058258,-0.4257392452402883,-0.7884837295439434,-0.809349962402173,0.0,0.0,0.0,0.0,0.1422767179504193,0.2520137860589841,0.3644538060762573,0.0482709689197872,0.0,0.0,0.0,0.0,0.0,0.0085744027129721,0.6494241497265112,0.633539964473793,0.7865590054341434,0.6269597704955234,0.5313489266296428,-0.4105638031615758,-0.6915387808799344,0.0562825461710488,-1.0000018762097334,-1.0000018762097334,-0.8603169347681784,-0.6001178598956763,0.0,0.0,0.0,0.1370028349203173,0.2804885853440407,0.1598632765132495,-0.1978435724849721,-0.0600555613032562,-0.1528244840106233,-0.1011557169331024,-0.1031012864303732,-0.0275576022363431,0.0,0.0,0.1731348398696327,0.1914162446814881,0.1583207178404134,0.7726968227660888,0.7174912882810291,0.3351521397548607,-0.3458249781398892,-0.6986956972448949,-0.3428093454191194,-0.2045279934005955,-0.3878770731309,-0.139740529141477,0.2357265899818312,0.6641826840558085,0.7215074996003953,0.2834069395899469,-0.0862721102789806,0.0536351819622625,-0.0392588130699291,-0.0905384662479959,-0.0926230049950717,-0.095485771541056,0.0401273708812107,0.0423300334906209,0.3061631542455253,0.2648059055035398,0.0310457304064501,0.2261585571327529,0.2232749451992979,-1.0000018762097334,-0.995624344840874,-0.1873166518122389,-0.519154374959249,-0.0395992877319515,0.0770306551669441,0.1359883593967404,0.6093454180827321,0.6301143724660982,0.6611948451849997,0.2296536337653501,-0.0757173957562863,0.0598262620410778,-0.0293642024838089,-0.0744875178955116,-0.0796154832133182,-0.0780520791530113,-0.0383068737087645,-0.0407527325053335,0.2241643483980503,0.2158817811096688,0.5462116878962939,0.5740333317072668,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7955781097464916,0.0,-0.0534267280875548,0.0,0.6136673617516695,0.746827696914877,0.3243472805825173,0.0,0.0659895482699322,0.0,0.0,0.0,0.0,0.0,0.3193026968145937,0.9761894952556368,0.8171878280911784,0.4352238965394836,-0.2060288612984901,-0.8883887232288004,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6896279536951148,0.0,-6.948462490252944e-05,-0.0534267280875548,0.0,0.6722151066945409,0.7854055606607614,0.3441087079047967,0.0,0.0586311264927543,0.0,0.0,0.0,0.0,0.0368824388982626,0.1865384240133306,1.0000018762097334,0.8311194953841355,0.3838469648865533,-0.2520485283714354,-0.933817770990074,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5981722903984055,-1.3896924980505909e-05,0.0,-0.0534267280875548,0.0,0.5569609593687153,0.6407107777637341,0.2550850064796759,0.0,0.0494591560056204,0.0,0.0,0.0,0.0,0.5317936282290191,0.6507026668247178,0.8167222811043315,0.6330674690244558,0.1642408078821089,-0.5218851207179184,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2621585412947534,-3.4742312451264765e-05,0.0,-0.0534267280875548,0.0,0.2862836030609117,0.5175284347365298,0.2472401923281803,0.0,0.0449912946243878,0.0,0.0,0.0,0.4249679659038702,0.6682544830750967,0.6579499132020515,0.7997402387781533,0.6431844304102641,0.0086091450254234,-0.9446712693998492,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8393673203600659,0.0,-5.558769992202363e-05,0.0,-0.0001042269373537,0.0,0.2184596606935527,0.4512748448919679,0.3430108508313367,0.0,0.0494105167681887,0.0,0.0,0.0,0.0,0.4560970778602035,0.6796291161716408,0.9203238568340028,0.7603355079959287,0.4201943721730665,-0.1367248964207072,-0.946116549597822,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7012040922038763,0.0,-6.9484624902529415e-06,0.0,0.0,0.7252318754951709,0.8551611756004107,0.4159280162040512,0.0,0.0715344213371541,0.0,0.0,0.0,0.0,0.0723334945235331,0.0750017041197903,0.3926367699367233,0.2005673697811513,0.0,0.0,-0.4319372737815939,0.1416444078638063,0.1712934973097156,-1.0000018762097334,-1.0000018762097334,-0.8300494321606365,-0.1308048063790117,-0.0809217941614858,0.0,0.5282638092839705,0.7007454936795195,0.2792726044082464,0.0,0.0603334998028663,0.0,0.0,0.0,0.0,0.0,0.0,0.3046900801975917,0.7239047191595326,0.4881781291777013,0.1505662337012911,-0.380650672141037,-0.3026263868379866,-0.7386910473387909,-0.9962219126150358,-0.8591982323072478,-0.3238678366706898,0.0,0.173968655368463,0.2940311387375437,0.6982301502580479,0.7461536960533225,0.3408568274593583,0.0,0.0676085400301611,0.0,0.0,0.0,0.0,0.0,0.0,0.2137347062001806,0.2100798149303076,0.7244953384712041,0.5158608037388691,0.0978621457127225,-0.4653524298972203,-0.597665052636617,-0.8487477447219073,-1.0000018762097334,-1.0000018762097334,-0.632032148113408,0.0,0.0,0.6209285050539839,0.7588346400980341,0.350271994133651,0.0,0.063703504110639,0.0,0.0,0.0,0.0,0.0627585132119646,0.0606392321524374,0.3430316962188075,0.164490952531758,0.1637057762703594,0.0,0.0,0.0,0.0,-0.5679464785658052,-0.473197244048716,-0.7942440049483632,-0.2921133630902339,0.0,0.0,0.5711914105487532,0.7411160607478892,0.3411278174964782,0.0,0.0674765192428463,0.0,0.0,0.0,0.0,0.0,0.0895100937994384,0.8551820209878815,0.6768149888630883,0.2796478213827201,-0.375376789110935,-0.8605670794178276,-0.5655284136191973,-1.0000018762097334,-1.0000018762097334,-0.982575132284179,-0.0003057323495711,0.0,0.0,0.0,0.3795458666050867,0.6302672386408839,0.326014911580178,0.0,0.065023711983787,0.0,0.0,0.0,0.0,0.3340542826814007,0.7127176945502254,0.950785916391272,0.756166430501777,0.1441597512852779,-0.7933476532871205,-0.2066959136975544,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7955433674340405,0.0,0.0,-0.0439559737133401,0.0,0.3812273945277279,0.5557866692078625,0.4742047711098026,-0.0571441555198402,0.0723473914485137,-0.0083381549883035,-0.0343254047018495,-0.0456652954859423,-0.0503346622793923,-0.0094360120617635,-0.0141053788552134,0.3210676062871179,0.2183415368312183,0.7598282702341403,0.5264433121115243,0.0259455589386045,-1.0000018762097334,-0.4445278878139323,-0.1841689983041543,-0.9762103406431072,-0.6282730299061813,0.0564284638833441,0.4239812842302543,0.512977191805414,0.7261212786939233,0.907003654240188,0.4881572837902306,0.0,0.0843265407817097,0.0040579020943077,0.0,0.0,0.0,0.0984597134868842,0.0984875073368452,0.4868370759170825,0.1790201875988769,0.0,-0.2613455711833938,-0.9847291556561574,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.537970811382854,0.0,0.0,-0.0534267280875548,0.0,0.6510848322616817,0.8325925694320692,0.4362383720630605,0.0,0.081533258860628,0.000687897786535,0.0,0.0,0.0,0.0,0.0,0.9963747787898216,0.8456834727637057,0.454547570724877,-0.1202987310937492,-0.7843146520497917,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8794321550788643,0.0,-0.0001250723248245,-0.020768954383366,0.0,0.6804073439705491,0.8608102756049865,0.4422487921171293,0.0,0.0824713012968122,0.0009102485862231,0.0,0.0,0.0,0.0,0.0,0.8151797224314953,0.944004217000785,0.4727247485993788,-0.0862165225790585,-0.7640529354282141,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4339384309787868,-0.4998307007738555,0.0,0.0,0.0,0.7218201804124568,0.8886944555783715,0.4658040799590869,0.0,0.080352020237285,0.0,0.0,0.0,0.0,0.0888777837128254,0.085653697117348,0.5374983159335168,0.9086087490754364,0.5214404191185422,-0.0233190401172888,-0.660903009760409,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8725531772135139,-0.2272564142062129,0.6146887857377368,0.2325164003113344,0.0,0.6604235658485816,0.8627975358771988,0.4590918651935025,0.0,0.0785732138397803,0.0,0.0,0.0,0.0,0.0,0.0,0.2633953676180184,0.019010993373332,0.2579547214881504,-0.2343507944087611,-0.6414473147877009,-0.990350461810772,-1.0000018762097334,-0.8155410424809885,-0.1560694159935714,0.3931995953984338,-0.3453663796155325,0.0,0.0,0.3030849853623433,0.6187119455195932,0.3184132936158413,0.0,0.0736328570092104,0.0,0.0,0.0,0.0,0.3526205744553565,0.7139823147234514,0.9634946542859444,0.7384339542266515,0.1334938613627396,-0.7607246218953829,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1413178301267644,-0.8819961377377676,-1.3896924980505885e-05,-1.3896924980505909e-05,0.0,0.0,0.1574799538790928,0.4508718340675333,0.3109714902887804,0.0,0.0650167635212968,0.0,0.0,0.0,0.0,0.2641735954169268,0.7296997368764035,1.0000018762097334,0.8293893282240625,0.4911451226610393,-0.1144272802894855,-0.7459452421786149,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9236660672918148,0.0,0.0,-0.0534267280875548,0.0,0.5071891225510333,0.7372527156033084,0.3048290494473968,0.0,0.0671290961183337,0.0,0.0,0.0,0.0,0.0780659760779918,0.2330166896106325,1.0000018762097334,0.8587813245578325,0.5124838509686062,-0.0320879997799881,-0.7269342488052828,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0250075165024203,0.0,-0.0534267280875548,0.0,0.5091902797482263,0.7462440260656958,0.3518145528064872,0.0,0.0787121830895853,0.0,0.0,0.0,0.0,0.0,0.1923681840426528,0.9541628691615348,0.8528820799036078,0.4956755202046842,0.1177000061223946,-0.3952563402955487,-0.9793440972262112,-0.9897876363490616,-0.6999255751056697,-0.9775305485162552,-0.5049030783917402,-0.2372899940421381,0.0,0.0,0.5425428997014404,0.7538942832674643,0.3302812675491933,0.0,0.0650654027587286,0.0,0.0,0.0,0.0,0.0,0.2372969425046284,0.9584709159054916,0.7647825239896906,0.6464085170057414,-4.169077494151768e-05,-0.5984919196729571,-0.987793427614359,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0749600133448488,-0.1696258663120549,-0.0534267280875548,0.0,0.4741213895599195,0.750343618934945,0.3377022254887835,0.0,0.0524469948764292,0.0,0.0,0.0,0.0,0.0228604415929322,0.5461352548089011,1.0000018762097334,0.7301027477008382,0.3850282035098963,-0.168694772338361,-0.8079324760541615,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8177020143154572,0.0,-9.727847486354116e-05,0.0,0.0459432339855524,0.4456048994999215,0.6759950702892386,0.2525766115206946,0.0,0.0609241191145378,0.0,0.0,0.0,0.0,0.0,0.0,0.6931299787902022,0.6404953754265361,0.2358377653816753,-0.0977023310754467,-0.3507583865079687,-0.7618155305063526,-0.3922615529622496,-0.45078150405516,-0.6209771442914157,-0.3727155279771681,-0.3478678261120235,0.0,0.2410838545618162,0.3021052521512176,0.598408538123074,0.2988533717057792,0.0,0.0740497647586256,0.0,0.0,0.0,0.0,0.3179199527790333,0.6977507063462205,0.9090812445247736,0.7222509850868524,0.1372460311074762,-0.5503182292280334,-0.8824269424121634,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3512934181197182,-0.0002918354245906,0.0,0.0,0.0,0.1661585835294187,0.4799650465142223,0.3788301749685907,0.0,0.0628349462993574,0.0,0.0,0.0,0.0200254688969089,0.6918097709170542,0.6850906076889797,0.8694402660178805,0.653482051820819,0.2911058360291472,-0.5600530251768778,-0.8797656812783964,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.344226831767131,0.0,0.0,-0.0534267280875548,0.0,0.1754347809539064,0.4875875098660298,0.3849795642724645,0.0,0.066587116044094,0.0,0.0,0.0,0.0,0.0740914555335671,0.0747307140826704,0.3855076474217238,0.1290190515190167,0.0,0.0,-0.3026263868379866,-0.476935516868472,-0.1531510617476652,0.0842501076943169,-0.082658909784049,-0.6269945128079747,-0.1504898006138983,0.0,0.0,0.510885704595848,0.7453615713294336,0.3445256156542118,0.0,0.0749739102698293,0.0,0.0,0.0,0.0,0.0,0.0,0.4033374021717128,0.7990037017541863,0.5425776420138917,0.0872587919525965,-0.3267445001416546,-0.7275318165794445,-0.8497969625579355,-1.0000018762097334,-0.7786863974326869,-0.493827229182277,-0.0068928747903309,0.0,0.0430943643645487,0.7931183540249421,0.8279787903385412,0.4083611405521657,0.0,0.0757034988313058,0.0,0.0,0.0,0.0,0.0,0.0,0.8647639507619402,0.8109203149249702,0.4748092873464546,-0.0270920552494962,-0.6457762069191284,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1111753998440471,-0.0004933408368079,-0.0262721366756463,0.0,0.4168591101777451,0.6700958256350138,0.2540844278810795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4514832987666755,0.8357541198651343,0.4374404560738743,-0.0824296105218707,-0.7193048369909852,-1.0000018762097334,-1.0000018762097334,0.3171000342051835,0.0698945841894543,-0.3611185440809359,-0.6479302302911067,-0.0317058343430242,0.0,0.3490560131978568,0.5830732814070858,0.1834324612801875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561875398559057,0.6278978129317075,0.7131276538371503,-0.2801481106820183,-0.6980216963833403,-1.0000018762097334,-0.5633952356346894,-0.36617702477384,0.0,0.599367425946729,0.0,0.0,0.0,0.1312564564408782,0.4416651212679481,0.1372460311074762,0.0,0.0,0.0,0.0,0.0,0.0,0.5969841033125722,0.7003633282425555,0.929009434946819,0.6942347843261525,0.0686230155537381,-0.8544871747388562,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.933317481690776,0.0,-0.000194556949727,0.0,-0.000111175399844,0.0,0.0155645559781666,0.3634254336276999,0.259400001686123,0.0,0.0,0.0,0.0,0.0,0.0,0.6609308036103702,0.7176858452307562,1.0000018762097334,0.7834044034635685,0.4983367813384511,-0.0299826156454414,-0.6114508022172789,-0.9619034563756764,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1807086639840084,-0.0004585985243566,0.0,0.0,0.3204422446629951,0.6140703725761042,0.1599814003755838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0426218689152115,1.0000018762097334,0.8101003963511204,0.4361271966632165,0.5699545842254883,-0.7084930293561515,0.2591498570364739,-1.0000018762097334,-1.0000018762097334,-0.5030895296817842,-0.9502022455420904,-0.5262001159243654,0.0,0.0,0.4880808507028377,0.7528172715814752,0.2959280689973828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5765764689786993,0.980455851224652,0.7483702555877132,0.4565209340721088,-0.0519397571146407,-0.6509319660868961,-0.9500632762922854,-0.4375168891612671,-1.0000018762097334,-1.0000018762097334,-0.6935955257770492,0.0,0.0,0.0,0.4589112051687559,0.738996779688362,0.317774035066738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3658643439617787,0.9601038045907012,0.7234530690976662,0.7336464635708673,-0.0448801192245437,-0.6270778943578578,-0.9397309125692792,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1723566120707243,0.0,0.0,0.0,0.4828903492226188,0.7281988689785088,0.3113745011132151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2190850223176754,0.0,0.0,0.0,-0.5556268545705867,-0.9123678672826632,0.0348117970761672,-0.3081434660552474,1.0000018762097334,-0.8020749221748782,-0.5115666539198928,0.0,0.0,0.4746355757841984,0.7351612283937424,0.319365232977006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8250256937801838,0.658290387864074,0.2932737563261061,-0.2701840154709956,-0.6336302944861663,-0.945296631023972,-0.222288263525682,-1.0000018762097334,-0.607552714760247,0.0,0.8247269098931028,0.7216047780752588,0.4941954976942604,0.3198377284263431,0.4339870702162186,0.1216050420419168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6555596421054046,0.6478746425911848,0.0793583901011789,-0.7806389153924479,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.1955227860132276,-0.5483726597307627,-0.6901073976069423,-0.000194556949727,0.0,0.0,0.0142165542550575,0.3733061472888396,0.2817254116673057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1144064349020147,0.0099988375234739,0.0269600344621814,0.0739246924338011,-0.0629947609366332,-0.8654101577735338,-0.0671221476558434,0.3972297036427805,0.0213109344576057,-0.4657901830341064,0.0,0.5755550449926321,0.8693012967680754,0.4765533514315082,0.746056417578459,0.3299755351996222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2088707824570035,0.0,0.0,0.0,-0.5957542254517975,-0.8990129223763972,-0.2981793708442247,0.0,-0.4094728945506062,-0.5650211758574087,-0.553215738086469,0.0,0.4430965045409402,0.5763610666415014,0.683589739791085,0.245225138206007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1025245640436822,0.0,0.0,-0.0052321922551604,-0.5986308889227622,-0.935214411950615,-0.1629622907839023,0.5145266989407405,-0.8296881121111435,-0.5708439874242406,0.0,0.8029921192235916,0.5092875582230898,0.5510686631769808,0.7341884436451069,0.3037728831488784,-0.1908534192197777,-0.0561852676961853,-0.1413108816642742,-0.1855725877271854,-0.1972182108608494,-0.1978852632599136,-0.156250076018318,-0.1590503064018899,0.1577439954537224,0.0096097236240198,-0.0187191579487414,0.3316292692723024,0.303022449199931,0.0723682368359844,-0.3198099345763822,-1.0000018762097334,-0.9999949277472432,0.3498411894592554,0.9123748157451536,0.4358631550885869,0.463775128911933,0.5715179882857953,0.7310685839869833,0.3140010199345306,-0.1883380757983061,-0.0600764066907269,-0.0453873569863322,0.0,0.0,0.0,0.0,0.0,0.2639998838546705,0.0,0.0,0.0,-0.5792446785749565,-0.8743041897610576,-0.5731439285085144,-1.0000018762097334,-1.0000018762097334,-0.7573476691251201,0.0,0.0,0.0,0.4112169586356596,0.6896487990825855,0.2638748115298459,0.0,0.0,0.0,0.0,0.0,0.0,0.2387769650150522,0.7113766412896065,0.9309966952190314,0.7367732716914811,0.316071661756626,-0.2622141289946755,-0.6556360751927973,-1.0000018762097334,-0.4549088907743702,-1.0000018762097334,-0.3706448861550727,-0.8057020195947903,-0.2349275167954521,-0.0534267280875548,0.0,0.0714718851747418,0.4682707841431266,0.1643311378944822,0.0,0.0,0.0,0.0,0.0,0.3118608934875327,0.7157124818835243,0.710813815827896,0.9460470649729192,0.7510106713340093,0.1592309664266365,-0.6754530902149988,-0.8925855945729131,-1.0000018762097334,-1.0000018762097334,-0.9258617814387344,-0.2901469482054923,-0.0534267280875548,-3.474231245126472e-05,0.0,0.0,0.1102165120203922,0.4514763503041852,0.3420867053201331,0.0,0.0,0.0,0.0,0.0,0.0,0.3951590618206851,0.7098966187791826,1.0000018762097334,0.7958213059336505,0.4923402582093628,0.0017579610100339,-0.592307788056632,-0.6688242569992974,-0.8216834833223721,-1.0000018762097334,-1.0000018762097334,-0.7171786074689677,-4.863923743177068e-05,0.0,0.0,0.519786685045862,0.7684304667970735,0.3420519630076818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6934982473021857,0.9060656118040038,0.7087501224682909,0.3601527077947907,-0.2992355371427431,-0.5866864819020173,-0.8036661200851462,-0.910186050060724,-1.0000018762097334,-0.8498872925703088,-0.3699430914435571,0.0,0.0,0.4754415974330677,0.7537692109426397,0.3380843909257474,-0.1798817969476683,-0.0500219814673309,-0.1340080475870183,-0.1753861417164746,-0.1865870632507623,-0.0083451034507937,0.0,0.0,0.2288754059664418,0.0,0.0,0.0,0.0,0.0,0.0,-0.6692898039861443,0.0,-0.5335168469266017,-0.0619038523256635,0.0,0.5510408693270198,0.5524930979874827,0.7502532889225718,0.2991730009803309,-0.1931047210666196,-0.0592078488794453,-0.1416652532512771,-0.1799234877226098,-0.1908603676822679,-0.1913953992940174,-0.1484747464917249,-0.1476965186928166,0.2260890725078503,0.0040440051693272,-0.0704713065761453,-0.6834994097787117,0.1351753892853808,0.7699313346949681,0.8970673528791263,0.2085303077949812,0.0,-1.0000018762097334,-0.2588024339119613,0.0,0.0,0.4840854847709424,0.8135259883588151,0.4195759590114339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2977624630948096,0.2794046251955612,0.4479117890466855,0.0965697316895354,0.0,-0.5147629466654091,-0.9333244301532662,-1.0000018762097334,-1.0000018762097334,-0.7152538833591677,0.0,0.0,0.0,0.3063507627327622,0.6168636544971859,0.2093571748313213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4976836258643674,0.9139451682679508,0.7465567068777571,0.3482708369364582,0.1019895324319327,-0.5324676290905737,-0.8426469946554652,-1.0000018762097334,-0.7862810669345334,-0.6415167994126034,-0.8911403143749405,-0.0899825892487756,-0.0534267280875548,0.0,0.0343531985518105,0.415650077704441,0.0740011255211939,0.0,0.0,0.0,0.0,0.0,0.5337808885012314,0.7116823736391776,0.7065822021713319,0.9234923557295582,0.7212156641758047,0.1779987636128097,-0.6575052116026754,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1732043244945352,0.0,-0.0004030108244346,0.0,0.0,0.0,0.3063577111952524,0.2055494173866627,-0.2068279344848692,-0.0738968985838401,-0.0903091669858175,0.0,0.0,0.0,0.0,0.0,0.1599536065256228,0.0,0.0,0.0,-0.1619825575727767,0.0,1.0000018762097334,-0.6029597810541898,-0.421472889271273,-0.3031475215247556,0.0,0.6953465383245929,0.1159211997248899,0.4802290880888519,0.755068573428317,0.2660913710642366,-0.4694103319915281,-0.3014868389895851,-0.4046854038948219,-0.45380408523842,0.0,0.0,0.0,0.0,0.1900682429583791,0.0,0.0,0.0,0.0,-0.229896829952509,-0.4578758842577082,-0.4680970725808703,0.8438977179037107,1.0000018762097334,0.2339408351218362,-0.1233560545894605,0.3682059758209939,0.7571044729379611,0.8822393339249265,0.3242083113327123,-0.4650050067727077,-0.2973525038078846,-0.4022325966357626,-0.4555273039360027,-0.4612041977905394,-0.4744549157594517,-0.4191729481869993,-0.4238840057553908,0.1196386271571752,-0.027224076036811,0.0,0.0,0.0,-0.1832101104804994,0.6291624331049336,0.6377090419679448,0.6548508989313988,0.1613988867235954,-0.1671730590529956,-0.2903484536177096,-0.0505778584665512,0.5357403549234828,0.7041988795371752,0.2570166790519662,-0.1975169947479302,-0.0606600775399082,-0.1460636300076072,-0.1840300290543493,-0.1885604265979942,-0.1858157839143443,-0.1467237339441812,-0.1535888148845511,0.1783183928873614,0.055434833747238,-0.2015054122173354,-0.6686505454370412,-1.0000018762097334,-0.8890974664028062,0.2808776992434949,-0.5712539467111655,-0.5364143557850374,-0.0886484844506471,-0.1382535581685629,0.0,0.0,0.5814681865718374,0.7035179302131305,0.2779176542226471,-0.1917150285685691,-0.0594440966041139,-0.1419640371383579,-0.1799582300350611,-0.1911035638694268,-0.1949182697765756,-0.056011556133929,-0.0568175777827983,0.2435575072083463,-0.0227075754181466,0.123974467751093,-0.3745985613120267,-0.6791357753348328,1.0000018762097334,0.877639451756379,0.7323679464726607,0.274068206003047,-0.3718400217033962,-0.5480113396812695,0.0,0.7588207431730536,0.330684278373628,0.662688764620404,0.2646877816412055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2084052354701566,0.01593282449015,0.0,-0.1806669732090668,-0.6003888499327961,-0.9295097242461172,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0734730423719346,-0.0534267280875548,0.0,0.0,0.211712703615517,0.6387791051914437,0.3197126561015186,0.0,0.0436571898262592,0.0,0.0,0.0,0.0,0.4473003243475432,0.7038514564126626,0.9362219390117016,0.7462301291407153,0.2512911459599978,-0.5523819225876385,-0.9829086584837112,-1.0000018762097334,-0.7696325508078872,-0.9502856270919736,-0.5288335832081713,0.0,0.0,-0.0534267280875548,0.0,0.2292297775534447,0.5791821424125442,0.4896234093756739,0.0,0.0577556202189824,0.0,0.0,0.0,0.0,0.0,0.0,0.3202963269506998,0.4384896739099025,0.6635434255067052,0.2330375349981033,-0.3746402520869681,-0.4497600800690927,-0.8117054911863688,-0.6717148173952427,-0.636889123394095,-0.3563796926625834,-0.0500080845423504,0.0,0.0,0.6047941751516166,0.9249793267024724,0.5063553070522031,0.0,0.0691233048530363,0.0,0.0,0.0,0.0,0.0,0.0,0.3521828213184707,0.7984825670674175,0.3004584665410277,-0.4936813114699817,-0.83041770067262,-1.0000018762097334,-0.533329238439365,-0.1004261283716258,-1.0000018762097334,0.5463645540710795,0.249838917299535,0.0,0.0,0.2860612522612236,0.6504803160250296,0.5472053180324001,0.0,0.0597637258786656,0.0,0.0,0.0,0.0,0.0,0.0,0.3374798746890954,0.1202987310937492,0.0605905929150057,0.2880971517708677,-0.319559789926733,-0.6803170139581759,-0.9391889324950398,-0.0164261653269579,0.1032402556801782,-0.9855282288425364,-0.6152168688869959,-0.0600138705283147,0.0,0.3758770784102331,0.7472446046642922,0.3297462359374439,0.0,0.0551568952476278,0.0,0.0,0.0,0.0,0.0,0.0,0.8603516770806298,0.8338919319177465,0.5955596685020703,0.1348418630858487,-0.4631080765128686,-0.8408473428704897,-1.0000018762097334,-0.9805531296995154,-0.895934753493215,0.1329101905135583,-0.3441087079047967,0.0,0.0,0.4961480156540214,0.7975653700187041,0.3698319160437131,0.0,0.0477081434580767,0.0,0.0,0.0,0.0,0.0575680117317456,0.0548789567480177,0.3400647027354695,0.1446600405845761,0.0,0.1069854769624246,-0.2400693790382393,-0.6148138580625613,-0.5177368886112375,-0.67191632280746,-0.0786426984646828,-0.4831613392597387,-0.0817625581228064,0.0,0.0,0.7475642339388439,0.784870529049012,0.3469992683007419,0.0,0.0543925643737,0.0,0.0,0.0,0.0,0.0,0.0,0.1303878986295965,0.1410885308645861,0.2696698292467169,0.0,0.1328129120386948,0.0,-0.7080413792942851,-0.4934659091327838,-0.4722453046875513,-0.2539802009437257,0.0,0.0,0.0,0.1911035638694268,0.5578017233300359,0.218800135355575,0.0,0.0390156168827703,0.0,0.0,0.0,0.0,0.0,0.0256120327390723,0.8888403732906668,0.7391426974006573,0.5651462481822332,0.1976837578476963,-0.2382558303282832,-0.9157587169779068,-0.7258363917318228,-0.5742904248194062,-1.0000018762097334,-1.0000018762097334,-0.3554833410013408,-0.0534267280875548,0.0,0.2975262153701409,0.5419036411523371,0.4616975386273473,-0.0755367357315398,0.0546635544108199,-0.0274811691489504,-0.0566091239080907,-0.0235691847669379,0.0,0.0,0.0,0.268078631336449,0.1388024867052928,0.0,0.0,-0.3278215118276438,-0.0484655258695143,-0.3657392716369541,0.2938365817878166,-0.8260888085411925,-0.5373662951462019,0.0,0.7808821115796067,0.7726064927537155,0.8500540556700749,0.7854264060482322,0.3922476560372691,-0.0704087704137331,0.0640509272351516,-0.019038787223293,-0.0574707332568821,-0.0675390554052586,-0.0702281103889865,0.067330601530551,0.0644608865220765,0.3781144833320946,0.1833421312678142,-0.0599860766783536,-0.4778805077671465,-1.0000018762097334,-0.902334287446738,0.0,-0.6545034758068862,-0.6992029350066834,0.0,-0.363321206690346,0.0,0.1071244462122296,0.6827211819798034,0.872254393326433,0.4599534745422938,0.0,0.0715483182621346,0.0,0.0,0.0,0.0,0.0,0.0,0.3270710778786965,0.1566947776176942,0.0,0.0,-0.1008221907335702,-0.3385221440626333,-0.4623159517889798,0.0,0.0,-0.3721596509779479,-0.4319233768566134,0.0,0.0457139347233741,0.6212411858660453,0.9394390771446888,0.5309876065801498,0.0,0.0711869982126414,0.0,0.0,0.0,0.0,0.0,0.0,0.4166853986154887,0.1816189125702315,0.0,0.0,-0.3349575828051335,-0.6956244768242031,-0.9551634477601312,-0.6728404683186636,-1.0000018762097334,-0.7978641539057849,-0.3635227121025635,0.0,0.0,0.652113204710239,0.9401964595561264,0.5152215451897658,-0.0590549827046598,0.0755228388065592,-0.0020358995096441,-0.0398285869941298,-0.046123894010299,-0.0543508735987585,0.0911846732595894,0.0888291444753936,0.5421815796519472,0.2619709328075166,0.0016815279226412,-0.2422650931851592,-0.7831195165014683,-0.5704479250622961,0.5040206236554781,0.7916174861270476,0.050904436203593,-1.0000018762097334,-0.5196894065709985,-0.2123728075520911,-0.0271823852618695,0.6777321859118017,0.8913487682496481,0.4818480798490809,-0.0549275959854495,0.0628071524493963,-0.0156270921405788,-0.0603057059529053,-0.0662605383070521,-0.0760022827183867,-0.033074681453604,-0.0358679633746857,0.2500821134866938,0.0878563597267582,0.0055657184546926,-0.7931183540249421,0.187017867925158,-0.9951032101541052,-0.9999949277472432,0.6788230945227715,0.4423877613669344,-0.2595528678609086,-0.2111568266162968,0.0377301513220735,0.2854706329495521,0.5381167290951493,0.645324556857262,0.3441017594423065,-0.071451039787271,0.052057880976975,-0.0298019556206948,-0.0651487843086116,-0.0757104472937961,-0.0777185529534792,-0.0391893284450266,-0.0433445090141978,0.2075992138212873,0.1593421418264805,-0.2530907977449733,0.0793861839511399,-0.1167828090736812,-0.1839049567295247,-0.6824988311801152,-0.6675040491261494,-0.2848661167129001,-0.2041875187385731,-0.218855723055497,0.3736257765633912,0.0,0.1302002901423597,0.5138457496166957,0.4342302664033775,0.0,0.0493132382933251,0.0,0.0,0.0,0.0,0.0,0.0,0.2610259419088422,0.2760415693502788,0.3068232581820994,0.3475342999124914,0.0,-1.0000018762097334,-0.5504155077028969,-1.0000018762097334,-0.1743786146553879,0.0,-0.4287757233485288,0.0,0.0,0.5732481554458682,0.8963308158551595,0.4935145483702156,0.0,0.0742304247833722,0.0,0.0,0.0,0.0,0.0831383536958765,0.0829090544336981,0.4779291470045782,0.2681828582738027,0.0,0.0,-0.5967339586629231,-1.0000018762097334,0.1398169622288698,-0.726413114118514,-1.0000018762097334,-1.0000018762097334,-0.6111033790927661,-0.0053920068924362,0.1684654730761827,0.5767988197783874,0.8578641275091191,0.4523449081154668,0.0,0.0723195975985526,0.0,0.0,0.0,0.0,0.0,0.0,0.3569703119742549,0.19229175095526,0.6252990879603529,0.2203704878783722,-0.4273721339254978,-0.81805638590246,-1.0000018762097334,-0.1892483243845293,-1.0000018762097334,0.0324215259795202,-0.5218225845555061,0.0,0.0,0.5983876927356033,0.9087685637127124,0.4903182556246992,0.0,0.0724377214608869,0.0,0.0,0.0,0.0,0.0,0.0,0.3586448914344059,0.1804168285594178,0.0,0.4697021674161187,-0.1883380757983061,-0.4773246307679262,-0.7605648072581072,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.0,0.6294056292920924,0.8829550255614226,0.4596338452677422,0.0,0.0672819622931193,0.0,0.0,0.0,0.0,0.0816305373354916,0.0768430466797073,0.4752400920208503,0.6249516648358404,0.7364397454919489,0.2643681523666539,-0.3551984540392404,-0.7236893168223347,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7209029833637433,0.0,0.0,0.0,0.5568497839688712,0.8562520842113804,0.4481549852338443,0.0,0.0696513880022955,0.0,0.0,0.0,0.0,0.0,0.0,0.2605603949219953,0.0794209262635912,0.5128660164055701,-0.0145153381421384,-0.4350501849772272,-0.0795112562759644,0.8936834516463732,-1.0000018762097334,-1.0000018762097334,-0.9953186124913028,-0.5682035716779446,0.0,0.0,0.3211926786119425,0.683534152091163,0.3648498684382018,0.0,0.0592634365793673,0.0,0.0,0.0,0.0,0.0,0.0,0.2436964764581514,0.4580704412074353,0.3489448377980128,-0.4130583011955767,-0.2037845079141384,0.7745590107134765,-0.1750734609044132,-0.9707766429757294,-0.8309874745968208,-0.5170628877496828,-0.5107328384210624,0.0,0.0,0.0901910431234832,0.4459662195494147,0.3253409107186235,0.0,0.0480833604325504,0.0,0.0,0.0,0.0,0.0,0.0,0.6645231587178309,0.935186618100654,0.8477541145858011,0.4229737571691676,-0.2609356118964689,-0.3940612047472251,-0.7711056248558208,-1.0000018762097334,-0.6412110670630323,-0.5802174633235919,-0.5020055695333047,-0.0572136401447427,0.0260080951010167,0.49445953926889,0.7226748412987578,0.2990618255804868,0.0,0.0518424786397772,0.0,0.0,0.0,0.0,0.063675710260678,0.0611047791392844,0.3796222996924795,0.2395204505015093,0.0,0.0348534878511087,-0.4451740948255259,-0.8432862532045684,-1.0000018762097334,-0.3522314605559024,0.8128867298097118,-0.0140497911552914,-0.640849747013539,-0.2497485872871616,0.0,0.4557635516606713,0.7494472672737025,0.3530027398923204,-0.0686438609412088,0.0596594989413118,-0.0222350799688094,-0.0598123651160973,-0.0724307729983967,-0.0751615187570661,-0.033019093753682,-0.0390017199577897,0.2718169041562051,0.1627816307591558,0.1237590654138952,-0.2784665827593771,-0.6746609654911099,-1.0000018762097334,-0.0640509272351516,0.0,0.0,-0.0344226831767131,0.0,0.0390156168827703,0.5346008070750813,0.7746493407258498,0.885248018183206,0.4476477474720559,-0.0683033862791864,0.0638216279729733,-0.0172669292882785,-0.0569704439575839,-0.0683033862791864,-0.0701377803766132,-0.0269530859996911,-0.0294823263461432,0.334200200393696,0.2792239651708147,0.2549043464549294,0.5028254881071546,0.4857878580810543,-0.6730489221933712,-0.3912123351262214,-0.3750571598363833,-0.9999949277472432,-1.0000018762097334,-0.6157866428111967,0.0,0.5336627646388971,0.6655098403914468,0.9277587116985736,0.4953628393926229,0.0,0.0708326266256385,0.0,0.0,0.0,0.0,0.0820752389348678,0.0816444342604721,0.5123240363313303,0.2712262848445335,0.0033561073827921,0.0,0.0,-0.8506585719067269,-0.3134451429353104,-0.2700172523712295,-1.0000018762097334,-0.903376556820276,-0.5502001053656991,0.0,0.2342396190089171,0.8405902497583503,0.8610812656421063,0.4529285789646481,0.0,0.0580196617936121,0.0,0.0,0.0,0.0,0.0,0.0,0.2431197540714603,0.1193537401950748,0.1191244409328965,0.0333943107281556,-0.4056859824934183,-0.7868647377837145,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.4296164873098494,-0.478116755491815,0.0,0.0,0.3476941145497672,0.6871473525860945,0.3748903967366173,0.0,0.059583065853919,0.0,0.0,0.0,0.0,0.0,0.5687594486771648,1.0000018762097334,0.8998884286501688,0.3607850178814038,-0.5256025481502037,-0.925792296813832,-1.0000018762097334,-1.0000018762097334,-0.6778711551616068,-0.654774465844006,-0.0007017947115155,0.0,-0.0534267280875548,0.0,0.2985754332061691,0.598213981173347,0.5076060303004486,0.0,0.0582281156683197,0.0,0.0,0.0,0.0,0.0,0.0,0.6365208548821114,0.9918999689460986,0.9396614279443768,0.2680369405615074,-0.382436427001032,-0.770584490169052,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6310176725898311,0.0,0.0,0.0309623488565671,0.6681641530627234,0.9166411717141688,0.4913257826857858,0.0,0.063265750973753,0.0,0.0,0.0,0.0,0.0,0.0,0.1888800558725458,0.093894573630788,0.127955936758008,0.0,0.0,-0.0119027162458032,-0.5976372587866561,0.0,0.0,0.0,-0.2910571967917154,-0.0243335156408658,0.0,0.2456559428804027,0.4829389884600506,0.0801505148250677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034283713926908,0.0,0.6279395037066491,0.1901724698957329,-0.4669227824200176,-0.8411878175325121,-0.5020681056957169,-1.0000018762097334,-0.4838631339712543,-0.0172043931258663,-0.3141538861093162,-0.1708348987853589,0.0,0.2274301257684692,0.4828278130602065,0.0418227957288324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3370699154021704,0.6864525063370692,0.1587098317398675,-0.4708417152645202,-0.8574750136096649,-0.4371903114242251,-0.3871752784193845,0.0,0.0,0.0,0.0,0.0,0.4221955293702593,0.6657321911911349,0.2463577375919182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.310575427926836,1.0000018762097334,0.7378085926025287,0.192646122542263,-0.446688859648401,-0.8602891409182174,-1.0000018762097334,-0.2617694273952993,-1.0000018762097334,-0.0950897091791115,-0.3150919285455004,0.0,0.1625314861095066,0.4747050604091008,0.6144594864755584,0.2088082462945913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8696348229676076,0.8351565520909725,0.529264387882567,-0.0485489074193973,-0.4587027512940483,-0.8037981408724609,-0.629391732367112,-0.6697414540480109,-0.5217600483930939,-0.3798168566422066,-0.5998816121710078,0.0,0.0,0.0982651565371571,0.4304711481961505,0.1314927041655468,0.0,0.0,0.0,0.0,0.0,0.0,0.6214218458907919,0.7052550458356937,0.9601038045907012,0.8737135704493861,0.478033373941932,-0.4090073475637592,-0.9130627135316886,-0.9460053741979776,-0.9993904115105912,-0.5223923584797068,-0.9941790646429016,0.0,0.0,-5.558769992202353e-05,0.0,0.0505778584665512,0.3055169472339318,0.2123728075520911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1190966470829355,1.0000018762097334,1.0000018762097334,0.9264176584379548,0.6847640299519377,-0.3259384784927853,-0.7881918941193529,-1.0000018762097334,-1.0000018762097334,-0.6598537919243809,-0.7565485959387409,-0.2933849317259501,0.0,0.0,0.7354322184308622,0.6382788158921454,0.2286669520917342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2413062053615043,0.0823879197469291,0.0,0.0,0.0,-0.2627074698314834,-0.3906703550519816,-0.0934707174188826,0.3228603096096032,0.0,0.2788417997338508,0.0,0.0,0.4244537796795915,0.6293152992797192,0.2170838651204825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203056795562395,0.0005002892992982,0.0,0.0773363875165153,-0.4410745019562766,-0.8594275315694261,-0.5091694343607556,-0.477018898418355,0.10273996638088,-0.9909827718973852,-0.5377970998205976,0.0,0.0,0.5038608090182022,0.685980010887732,0.2757358370007077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1698899078866845,0.8301606075604807,0.7915966407395768,0.2474833885153392,-0.4517195464913441,0.0205257581962072,-0.0428581166398801,-1.0000018762097334,-1.0000018762097334,-0.9223458594186664,-0.50627192550232,0.0,0.0,0.5364768919474495,0.7017252268906451,0.2897508858435479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3740774266252576,1.0000018762097334,0.8173615396534347,0.2758470124005517,-0.4067699426418977,-0.8148878870069046,-1.0000018762097334,-1.0000018762097334,-0.7696394992703776,-0.3028765314876357,-0.1520879469866565,0.0,0.0,0.2942882318496831,0.5022418172579733,0.1072147762246029,0.0,0.0,0.0,0.0,0.0,0.0,0.2368869832177034,0.7170535351441432,0.9699567244018796,0.887805052379619,0.5833095291317544,-0.0221933891938679,-0.4701677144029657,-0.8635827121385974,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4280947740244841,-4.863923743177068e-05,0.0,0.0,0.1579385524034495,0.3717427432285327,0.0525651187387635,0.0,0.0,0.0,0.0,0.0,0.0,0.4495238323444242,0.7116406828642361,0.977245661554155,0.8994089847383415,0.3918029544378929,-0.5256859297000868,-0.9776347754536092,-1.0000018762097334,-1.0000018762097334,-0.9614587547763004,0.3322268370464642,0.5504710954028189,-0.8109481087749313,-0.1713977242470694,0.0,0.1783531351998126,0.3770305231836152,0.3048151525224163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1986079033589,0.1510109353006673,0.8215375656100767,0.2775076949357222,-0.4333269662796445,-0.8239139397817432,0.5848103970296491,-0.9631055403864904,-1.0000018762097334,0.3832424486499013,0.3858620190087266,0.0,0.0987029096740431,0.5678422516284514,0.6947420220879409,0.2868533769851124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3286275334765131,0.1330561082258537,0.0,0.0946033168047938,-0.433340863204625,-0.9254448736893194,-1.0000018762097334,-0.7159000903707612,-0.086174831804117,-0.122654259877945,-0.0257023627514456,0.1878099926490469,-0.2022558461662828,0.505889760065356,0.657387087740341,0.2584967015623901,-0.2845395389758582,-0.1536860933594147,-0.2325094518488441,-0.2733177720540997,-0.2796825636951713,-0.2866240777229341,-0.0786774407771341,0.0,0.19696111774871,0.0597150866412338,0.1093340572841301,0.2699825100587782,-0.2686414567981594,-0.341836560670484,-0.0973132171759925,0.0,0.0,0.1953004352135396,0.816930734979039,0.0655517951330463,0.8621443804031149,0.7145034494102203,0.7065822021713319,0.2828788564406877,-0.2841643220013845,-0.1522964008613641,-0.2305986246640245,-0.269315457659714,-0.2738041644284174,-0.2799674506572717,-0.2374845509918652,-0.2418342885107636,0.2147283363362868,0.1272402451215119,0.4525603104526647,0.0753630241692834,0.008873186600053,-0.4019894004486037,-0.5333639807518162,-1.0000018762097334,-0.6725069421191315,-0.4559233662979471,0.0,0.4960298917916871,0.6854380308134923,0.7749064338379893,0.7166852666321598,0.3003125488287324,-0.2818713293796011,-0.1494683766278311,-0.2266727433570316,-0.0476456072956644,0.0,0.0,0.0,0.0,0.3253131168686625,0.1526090816734255,0.1806113855091448,0.2759720847253763,0.0,-0.2821701132666819,-0.5264919513489561,0.0,-0.1076525293614889,0.6313998380267951,-0.4731277594238135,0.0,0.1509275537507842,0.5269922406482543,0.6749389039907201,0.2680369405615074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0211511198203299,0.0,0.0,0.0,-0.2695447569218923,-0.7759903939864686,0.0,-0.6716592296953207,-0.0916015810090046,0.0,-0.5053199861411553,0.0,0.0,0.1720647766461337,0.3324561363086425,0.002362477246686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3087062915169579,0.8717471555646445,0.392025305237581,-0.5159928245261839,-0.9711240661002422,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.6683865038624115,-0.840555507445899,-0.2002060497316581,0.0,0.0,0.1701956402362557,0.3509668403826763,0.2639234507672777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0868766265156326,0.0442964483753625,0.7859405922725109,0.2133108499882752,-0.4608220323535754,-0.8685369658941476,-0.3652042400252046,-0.4371972598867155,0.0,0.815172773969005,0.5442105306991011,0.0209357174831321,0.0050654291553943,0.6575052116026754,0.7187211661418039,0.2949483357862571,-0.2833027126525931,-0.1538528564591807,-0.2368244470552912,-0.2776258187980565,-0.2827537841158631,-0.2862488607484604,-0.1467793216441032,-0.1511846468629236,0.3071011966817095,0.1987051818337635,0.2905708044173977,-0.1601551119378401,-0.3122013681495552,0.2868811708350734,0.5611091914753963,0.3966599297185798,0.1843496583289009,-0.0396270815819125,-0.035464952550251,-0.1082778909856116,-0.097327114100973,0.5207316759445363,0.6094843873325373,0.1973571801106544,-0.2973247099579236,-0.1685766484760267,-0.2504086912237357,-0.2858389014615355,-0.2943507680120953,-0.2960114505472658,-0.2541330671185113,-0.086834935740691,0.1150873842260595,0.0286346139223323,0.1787908883366986,0.0,0.0,-0.0706450181384017,-0.4086807698267173,-0.1657903150174353,0.0,0.0,0.0,0.0,0.0813039595984497,0.4799094588143002,0.5122892940188791,0.0822767443470851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0351592202006799,0.0199559842720064,0.0266612505751005,0.0,0.0,0.1630039815588438,0.0,0.0,-0.1690074531504224,-0.2220589642635037,-0.5137832134542833,0.0,0.0,0.5586633326788272,0.545058243122912,0.1362454525088798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1294568046559026,0.0376050789972489,0.0,0.0,0.0,-0.1626565584343312,-0.2122685806147372,-0.7993441764162088,-0.6764397718886147,-0.5025544980700347,-0.1990942957332176,0.0,0.1895471082716101,0.6154809104616256,0.6073373124230491,0.1982048925344653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0063717401035619,0.0942975844552227,0.5822047235958042,-0.1074162816368203,-0.6128474431778197,-1.0000018762097334,-1.0000018762097334,-0.8310639076842136,-0.7302208715631725,-0.5024919619076224,-0.0534267280875548,0.0,0.0,0.3325047755460743,0.4438816808023387,0.1388719713301954,0.0,0.0,0.0,0.0,0.0,0.0,0.3337485503318295,0.7057275412850309,1.0000018762097334,0.9230754479801432,0.4209378576595235,-0.530911173492757,-1.0000018762097334,-0.1628997546214901,-1.0000018762097334,-0.6528149994217546,-0.9316776445430762,-0.5057368938905705,-0.0534267280875548,0.2392772543143504,0.0,0.1925349471424189,0.2999790226292002,0.222316057375643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0976189495255636,0.0158563914027572,0.0,0.1011557169331024,-0.4554091800736684,-0.8452735134767807,0.1766716072771714,1.0000018762097334,0.0106380960725772,-0.8942810194205348,-0.4270664015759266,0.0,0.455534252398493,0.634227862260328,0.6549898681812039,0.2358099715317142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3080878783553254,0.8069735882305066,0.8679185527325152,0.3352077274547826,-0.4363287020754338,-0.8985543238520403,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.449162512294931,0.0,0.0,0.0,0.6153002504368791,0.6373407734559614,0.2328846688233177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161058412061573,0.1284353806698354,0.8513881604682033,0.7799718629933836,0.0781840999403261,-0.6600622457990885,-0.9413221104795474,-1.0000018762097334,-0.9576371004066614,-0.3189135829151395,0.0,0.0,0.3374729262266051,0.6078723440347986,0.5685787886524182,0.1564793752804963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0762593758305261,0.0597428804911948,0.1565974991428306,0.3222418964479707,-0.3399187850231742,0.4140241374817219,-0.4020032973735842,-0.1475644979055018,-1.0000018762097334,-0.7866076446715751,-0.3278909964525463,0.0,0.0186149310113876,0.6788230945227715,0.6783019598360025,0.2577532160759331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4438955777273193,1.0000018762097334,0.8790360927169198,0.3423229530448017,-0.3789274534434542,-0.7569585552256658,-0.5302441210936927,-1.0000018762097334,-1.0000018762097334,-0.7777066642215612,-0.3439975325049526,0.0,0.1371904434075541,0.755944079702089,0.7674368366609673,0.3711243300669002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1948557336141634,0.7586748254607584,0.6859105262628294,0.0772946967415737,-0.518522064872636,-0.9951726947790076,-0.4973917904397767,-0.0404470001557624,-0.6905382022813379,-0.9590128959797312,-0.4705081890649881,0.0,0.1234463846018338,0.4583900704819869,0.5446621807609675,0.2249564731219391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5138943888541275,0.994220755417843,0.9553441077848778,0.483828391658803,-0.4388926847343372,-0.9135630028309868,-1.0000018762097334,-1.0000018762097334,0.0549831836853715,-1.0000018762097334,-0.5198700665957451,0.4418735751426557,-0.1579871916408812,0.0,0.4505522047929816,0.4971346973276374,0.4146286537183739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7780957781210153,0.9567963364453408,0.4857670126935835,-0.4399419025703653,-0.4656790076342623,-0.7798120483561077,-0.0070109986526652,-0.7506285058970453,-0.5291115217077815,-0.5844699223676266,-0.6325185404877258,-0.1320555296272572,0.0,0.4748092873464546,0.5136998319044005,0.4141144674940951,-0.1567642622425967,-0.0280509430731511,-0.1110225336692616,-0.1372251857200054,-0.1500450990145221,-0.1519767715868124,-0.0117012108335859,-0.0152310297786344,0.374223344337553,0.2784943766093381,0.14147069630155,-0.2287294882541465,-0.9077054489517036,-0.1734961599191258,-0.0080602164886934,0.0,-0.3648081776632602,0.0,0.2536605716691741,0.1536652479719439,0.5219268114928599,0.8035549446853021,0.7310824809119639,0.3203241208006608,-0.1478771787175632,-0.0195946642225133,-0.1011279230831414,-0.1375587119195376,-0.1492112835156918,-0.1547561565829136,-0.1140729087024826,-0.1209449381053427,0.2160346472844544,0.1774706804635505,0.0623555023875299,-0.3750641082988736,-0.6464432593181928,-1.0000018762097334,0.2031105070525839,0.8747419428979436,0.3377508647262152,-1.0000018762097334,-0.880029722853026,0.178061299775222,0.371833073240906,0.8119347904485471,0.7304501708253508,0.3110201295262122,-0.1525534939735034,-0.0246461964529272,-0.1057417021766693,-0.1424921202876172,-0.1574660569541122,-0.1600578334629766,-0.1203890611061225,-0.1219177228539782,0.2138180877500637,0.1838771628795637,-0.0038077574446586,-0.1793676107233895,-0.4295122603724957,-0.9490626976936892,-0.9047731977808168,0.0,0.7758931155116051,0.6006250976574647,-0.4677635463813381,-0.1486762519039423,0.6583598724889764,0.7482868740378302,0.6379035989176719,0.2396385743638436,-0.1658875934922988,-0.032497959066913,-0.119826235644412,-0.1633861469958078,-0.1732668606569475,-0.1771788450389599,-0.0419617649786375,-0.04148232106681,0.2625407067317173,0.2576559376010696,0.6606459166482698,0.833002528718994,-0.1185755123961665,0.1072634154620347,-0.4000924701887647,-0.6349921931342558,-1.0000018762097334,-1.0000018762097334,-0.7541722217670744,-0.1861423616513862,0.4050884147192565,0.8068346189807015,0.720180343264757,0.3182048397411337,-0.1527411024607403,-0.0205049128087364,-0.1042408342787747,-0.1540752072588688,-0.1673120283028007,-0.1712170642223228,-0.127323626671395,-0.1350225231105952,0.1347932238484169,0.1188881932082279,0.2262558356076164,-0.5756314780800249,-0.9231935718424772,-0.7174357005811071,-0.5983876927356033,0.0,0.0,0.4363773413128656,0.2301747684521191,0.5841919838680166,0.4338133586539622,0.6432191727227153,0.5833234260567349,0.2756107646758831,-0.16042610197496,-0.0375147489848756,-0.1208198657805182,-0.1579385524034495,-0.1685210607761047,-0.1689032262130686,-0.1295332377432954,-0.1331881290131684,0.1551174766324068,0.1472240232434794,0.2931764778512426,-0.2165627304337136,0.3779963594697603,-0.2486437817512114,0.6548995381688306,0.5402915978545985,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.672270694394463,-0.127872555208125,0.527562014572455,0.5131370064426899,0.3260704992801,-0.1755529048162407,-0.0428581166398801,-0.1257741195360686,-0.1502813467391907,-0.1611348451489658,-0.1640740447823428,-0.1254544902615169,-0.1297625370054738,0.2103785988173885,0.2195783631544834,0.2121921475273445,-0.322387814160266,-0.6165857159975757,-0.2200994978412523,0.0,-0.6195388125559332,0.0,0.0,0.0,0.0,0.6315318588141099,0.9503898540293272,0.8079046822042004,0.3875713407813289,-0.1494892220153019,-0.0178992393748915,-0.0962639993399643,-0.1353838431600884,-0.1440902666603753,-0.1487596334538253,-0.0149114005040828,-0.02142905831994,0.3769401931712419,0.3155991663072889,0.0792472147013348,-0.4847316917825358,-0.8116707488739175,-0.7801525230181302,-0.2867769438977196,-0.6089632526457683,-0.2397011105262559,-0.009644465936471,0.0,0.2179524229317642,0.3634949182526024,0.8102741079133766,0.7021421346400604,0.3290513896884185,-0.1469669301313401,-0.0183091986618165,-0.0971117117637752,-0.1340636352869403,-0.1458412792079191,-0.1495587066402044,-0.1076733747489596,-0.1110711729066933,0.2936559217630701,0.268849910672867,0.7169840505192406,0.6754391932900182,0.5218017391680354,-0.260004517922775,-0.5729910623337288,-0.9207616099708889,-1.0000018762097334,-0.6024872856048525,-1.0000018762097334,0.9271194531494702,0.8593372015570527,0.946839189696808,0.787149624745815,0.3696304106314957,-0.1495934489526557,-0.016071793739955,-0.0990086420236142,-0.1377671657942452,-0.1527272055357597,-0.0611742637641869,0.0,0.0,0.230640315438966,0.2068418314098497,0.0293780994087894,0.3285580488516106,-0.4618087140271914,-0.830584463772386,-1.0000018762097334,-1.0000018762097334,-0.2668279080882034,-0.9042659600190284,0.0,0.0,0.3160021771317235,0.7646713485898466,0.6656349127162714,0.2374776025293749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2739153398282614,0.5412018464408216,0.8129423175096337,0.1813409740706214,-0.5102186521967836,-0.7876429655826229,-0.4927502174962877,-1.0000018762097334,-1.0000018762097334,-0.7513441975335414,0.0,0.0,0.3758631814852527,0.8373036270004607,0.698779078794778,0.3001596826539468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0935054597313339,0.1085558294852218,0.0,0.0,-0.4187421435126036,-0.7840853527876134,-1.0000018762097334,-0.3263484377797102,0.0,0.1211533919800503,0.0,0.0,0.1659362327297306,0.540826629466348,0.4703622713526927,0.169876010961704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0882176797762514,0.6430871519354006,0.4998237523113653,-0.4241827896424716,-0.8935236370090972,-1.0000018762097334,-0.2118238790153611,-0.6320043542634471,0.6927547618157286,0.8089261061902677,0.0196572003849255,-0.2661330618391781,0.1880670857611862,0.4575840488331176,0.3988278500155387,0.3050930910220264,-0.1693131854999935,-0.0401760101186425,-0.1212576189174041,-0.1471267447686159,-0.1583902024653159,-0.1584666355527087,-0.1189785232206012,-0.1222095582785688,0.2243866991977384,0.2271591357313493,0.0744875178955116,0.134987780798144,-0.2513745275098809,-1.0000018762097334,-1.0000018762097334,-0.0731673100223635,-0.1045326697033653,-0.100954211520885,-0.0986125796616698,0.1878099926490469,0.4294705695975542,0.8350801190035797,0.6848196176518597,0.2148117178861698,-0.1745940169925858,-0.0393699884697732,-0.1230711676273602,-0.1613432990236734,-0.166387882791597,-0.1625175891845262,-0.0204006858713826,-0.0205257581962072,0.3174335604047156,0.3032656453870899,0.0776282229411059,0.9223806017311178,-0.9999949277472432,-1.0000018762097334,0.6555665905678948,0.0914695602216898,-0.3575609312859264,0.0,0.0,0.0,0.7005300913423217,0.7146980063599474,0.5817739189214085,0.1418876040509652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.152046256211715,0.1866218055632136,0.0,0.0,-0.6575469023776168,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1265037080975451,0.0,0.0,0.1790340845238574,0.8419174060939886,0.6556777659677389,0.1749066978046472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5472122664948904,1.0000018762097334,0.8284512857878784,0.0715483182621346,-0.759460001722157,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0245836602905149,-6.9484624902529415e-06,0.0,0.1428048010996785,0.7658803810631506,0.6509875537868182,0.2313421101504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3291903589382236,0.3121805227620844,0.6880784465597883,0.2475667700652222,-0.5104132091465107,-0.8389295672231799,-1.0000018762097334,-0.746494170715345,-0.6216719905404409,-0.030739998056879,0.0,0.0,0.3929425022862944,0.8665010663845035,0.7188670838540991,0.3277937179776827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2544318510055922,0.9641061189850868,0.6994183373438811,0.0746890233077289,-0.4478770467342343,-0.8467465875247144,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4894219039634566,-0.0534267280875548,0.0,0.1840786682917811,0.5322244329034148,0.4582372043072013,0.127872555208125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6798167246588777,0.9047940431682876,0.926452400750406,0.4852736718567756,-0.4728637178491838,-0.9501744516921296,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.3056698134087174,-0.7171438651565165,0.0,0.0,0.0239374532789214,0.5042846652301077,0.4096743999628235,0.3068371551070799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1792216930110942,0.1944040835522969,0.0579849194811608,0.4150108191553378,-0.3715690316662763,-0.7760737755363517,-0.0885442575132933,-0.4977114197143284,-0.1696050209245841,-0.423946541917803,0.0,0.0,0.4610443831532635,0.945074280224284,0.7635387492039354,0.3488058685482077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2927943124142786,0.4462858488239662,0.8402497750963279,0.2009564836806054,-0.4926946297963657,-0.8896811372519874,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4336326986292157,-0.0534267280875548,0.0,0.3856744105214899,0.8997703047878346,0.7335144427835524,0.3235343104711577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1974683555104985,0.768006610585168,0.8273534287144184,0.163420889308259,-0.5461074609589402,-0.9585334520679036,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2793907282705807,-0.0534267280875548,0.0,0.5589551681034178,0.956893614920204,0.7744200414636715,0.3579500451853806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2219547373261499,0.3351521397548607,0.8661258494100299,0.2272981049811544,-0.5045973460421691,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2794463159705028,0.0,0.0,0.3001040949540248,0.8025752114741764,0.6578943255021296,0.2273536926810764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2545291294804557,0.4501005547311151,0.8226076288335757,0.7835850634883151,-0.6208451235041008,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1631985385085709,-0.0002987838870808,0.0,0.2763125593873987,0.7705914386315421,0.6328103759123165,0.2351012283577084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7420957939590148,0.9709086637630444,0.6709296411338441,-0.0578737440813167,-0.5499082699411085,-0.9526342074136792,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2236223683238106,-0.0534267280875548,0.0,0.2401527605881223,0.5462533786712355,0.4710501691392278,0.1584388417027477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1123010507674681,0.1442778751476122,0.5778063468394742,0.1451186391089328,0.0727504022729483,-0.7779568088712102,-0.8123239043480013,-0.3674555418720466,-0.3325881570959573,-0.4303599727963065,-0.0260914766508998,0.0,0.1055818875393935,0.458035698894984,0.3799905682044629,0.2754648469635878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1614892167359687,0.1902766968330867,0.0541632651115217,0.4499546370188199,-0.4544016530125817,0.539756566242849,-1.0000018762097334,-0.2814266277802248,-0.0901979915859735,-0.8388878764482383,-0.2449819420188482,0.0,0.4216743946834904,0.8433140470545295,0.6598746373118517,0.2377694379539656,-0.2120114875025979,-0.0807967218366612,-0.1687851023507343,-0.210503671142213,-0.2207109625403946,-0.2210861795148682,-0.0868001934282398,-0.0875436789146968,0.2253177931714323,0.2188140322805555,0.2669182381005767,0.0050723776178846,-0.1763450295401295,-0.3993072939273661,0.0716455967369981,0.1383716820308972,-0.2100033818429148,-0.0699293265019056,-0.0561018861463022,0.6182255531452755,0.6614797321471001,0.8201339761870456,0.6449284944953176,0.226464289482324,-0.2088082462945913,-0.078455089977446,-0.164490952531758,-0.2047433957377933,-0.215173037935663,-0.2135054069380023,-0.1710780949725178,-0.1757127194535165,0.1428603887996005,0.1718146319964846,0.4015863896241691,0.5613593361250454,0.2245743076849752,-0.5226841939042974,-0.8787442572923292,-1.0000018762097334,-1.0000018762097334,-0.948868140743962,-0.4337369255665694,0.1204099064935933,0.5444676238112405,0.8548484947883493,0.6791357753348328,0.2705105932080375,-0.2020404438290849,-0.0710410805003461,-0.1581817485906083,-0.2020126499791239,-0.2147352847987771,-0.2147700271112283,-0.1725789628704124,-0.1738991707435605,0.1675760698774303,0.191603853168725,0.2100798149303076,0.1223137852159226,-0.5518121486634379,-0.9877725822268884,-0.2501029588741645,-0.189324757471922,-0.1295262892808051,0.0,0.0,0.303050243049892,0.6283425145310838,0.8381443909617813,0.6678375753256816,0.2565511320651193,-0.2027491870030907,-0.0713190189999562,-0.0386751422207479,0.0,0.0,0.0,0.0,0.0,0.3106796548641898,0.2908973821544396,0.0980219603499983,0.0,-0.3210189670496862,-0.729630252251501,-0.995617396378384,0.5599140559270728,0.2508186505106606,-0.6444559990459804,-0.0287457893221764,0.0,0.5654033412943725,0.8958583204058223,0.7202150855772083,0.2987977840058572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1814174071580142,0.157431314641661,0.0,0.0,-0.3113258618757833,-0.698779078794778,-0.9795108603259776,-1.0000018762097334,-0.8944616794452814,0.0,0.0,0.0,0.4737878633603875,0.5941838729290003,0.4995875045866966,0.1932228449289539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1430757911367984,0.149329407378026,0.0,-0.2042153125885341,-0.3813038276151207,-0.1022049347691306,-0.2801272652945475,0.0,-0.0691997379404291,0.0,0.0,0.0,0.1741840577056609,0.5053269346036455,0.4068255303418198,0.3095540039407687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326855675541498,0.0624597293248837,0.1162477774619318,0.3530027398923204,0.4084584190270292,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7955781097464916,0.0,0.0,0.1002524168093695,0.4368150944497515,0.3504040149209659,0.2523542607210065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2085789470324129,0.1953838167634226,0.5343576108879224,0.9743551011582098,0.3975006936799004,-0.929641745033432,-0.5817183312214864,-0.5352678594741456,-1.0000018762097334,-0.6956105798992227,-0.0972367840885997,0.0,0.5431335190131119,0.8027836653488841,0.6289470307677358,0.2240392760732258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1090352733970492,0.7936325402492209,0.9191356697481696,0.2780288296224911,-0.427295700838105,-0.824157135968902,-1.0000018762097334,-1.0000018762097334,-0.9881755930513229,-0.5687525002146746,0.0,0.0,0.5973801656745167,0.8558629703119263,0.6795387861592674,0.2633467283805867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1133085778285548,0.5161595876259499,0.9345543080140408,0.3119720688873768,-0.3719373001782597,-0.7628300060299297,-1.0000018762097334,-1.0000018762097334,-0.9380493846466382,-0.6261676457716348,-0.0554278852847477,0.0,0.570906523586653,0.8594483769568968,0.6918653586169762,0.264013780779651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782789742721402,0.2597335278856552,0.8482335584976286,0.3107699848765631,-0.5333431353643454,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.273463689766395,-0.3152100524078347,0.0,0.4410536565688058,0.7005856790422437,0.5641734634335979,0.1653386649555689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1446252982721248,0.9429272053147958,0.7579382884367915,0.0547399874982127,-0.5548555752341686,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5893546914982745,-0.0432055397643928,-0.0097139505613736,0.0,0.3773362555331863,0.4320970884188698,0.3648429199757115,0.0252298673021084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.58181560969635,0.910248586223136,0.9500354824423244,0.6571438915531822,-0.2891463696068959,-0.9072051596524054,-1.0000018762097334,-1.0000018762097334,-0.9397656548817306,-0.6667397182522217,-0.0534267280875548,-0.0534267280875548,0.0,0.208634534732335,0.4172760179271602,0.3374798746890954,0.21646545195885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1073467970119177,0.991858278171157,1.0000018762097334,0.8873742477052234,0.1323265196643771,-0.6951728267623366,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6360066686578327,-0.4820912760362397,-0.0534267280875548,0.0,0.5764097058789333,0.8444813887528919,0.6661490989405501,0.2433490533336387,-0.2074602445714822,-0.0774962021537911,-0.1640948901698136,0.0,0.0,0.0,0.0,0.0,0.22058589021557,0.214624109398933,0.3870779999445209,0.6095052327200081,0.0,0.0,-0.0172043931258663,-1.0000018762097334,-1.0000018762097334,-0.6708045688090196,-0.0756757049813448,0.0,0.584727015479766,0.7843007551248111,0.6066146723240629,0.1903322845330087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0895656814993604,0.1146774249391346,0.027856386123424,0.0,-0.1281435452452448,-0.7023297431272971,-0.9921709589832184,-0.7767825187103575,-0.0666566006689965,0.0286068200723713,0.0,0.6934565565272441,0.7559718735520499,0.8150685470316513,0.6501189959755366,0.2393536874017433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0879397412766413,0.1147886003389786,0.0356456125749976,0.0,-0.5192516534341125,-0.8954692065063681,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4030177728971612,-0.0534267280875548,0.0,0.6033280495661731,0.8474344853112494,0.6617924129591615,0.2211556641397708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2288059213415393,0.5795990501619593,0.9379451577092844,0.218688959955731,-0.5190779418718562,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2649657201408156,-0.0534267280875548,0.0,0.5359488087981904,0.7114600228394896,0.5679673239532759,0.1640045601574403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5123031909438596,0.9692201873779128,0.7894217719801276,0.0484168866320825,-0.4870177359418291,-0.9851669087930436,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3486252085234611,-0.0534267280875548,0.0,0.4615585693775423,0.4979615643639775,0.4240090780802154,0.1127040615919028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4291161980105513,0.970457013701178,0.8463991644002018,0.5565510000817903,-0.9537668067995904,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8302787314228149,0.0,0.0,0.0,0.2011301952428618,0.4213478169464485,0.3457693904399672,0.2119697967276564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1190410593830135,0.7753302900498946,0.956337737920984,0.2381029641534977,-0.5590454981157912,-1.0000018762097334,-1.0000018762097334,0.6683378646249798,-1.0000018762097334,-0.8228160827082833,0.0,0.0,0.4778596623796757,0.6528219478842449,0.5005116500979003,0.0792263693138641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5469968641576924,0.9746052458078588,0.8815375392134109,0.1851904222902215,-0.6078931894222694,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1761504725904024,-0.0534267280875548,0.0,0.4611694554780881,0.5886528967867589,0.4219106424081589,0.0223462553686534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140706365427622,0.0248199080151835,0.08021305098748,0.2348719290955301,-0.5244977426142534,-0.9617436417384008,-0.2311892439756961,0.1942025781400796,-0.5553628129959571,0.0882663190136831,-0.0982304142247059,0.057769517143963,0.5932041397178747,0.6808242517199643,0.524157267952231,0.1098551919708991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1232796215020678,0.9548646638730502,0.9596591029913248,0.2951289958110036,-0.0443033968378527,-0.9719648300615626,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7705566963190907,-0.0534267280875548,0.0,0.5418688988398858,0.7030037439888518,0.5393257615684532,0.1080972309608651,-0.2474486462028879,-0.1082917879105921,-0.1853154946150461,0.0,0.0,0.0,0.0,0.0,0.1392958275421008,0.119659472544646,0.2384017480405786,0.0,0.0,0.0,-0.4309992313454098,-0.7907836706282172,-0.6142996718382826,-0.2822951855915065,0.0,0.3849795642724645,0.6837912452033024,0.6782394236735902,0.5130605733552971,0.085076974730657,-0.2462882529670157,-0.1102512543328435,-0.2031730432149961,-0.2652645040278965,-0.2657647933271947,-0.2666611449884374,-0.1501701713393466,0.0,0.0,0.0,0.2575239168137547,0.1860450831765226,0.2888545341823053,0.0297046771458313,0.0,0.0,0.0,0.1759559156406754,0.4101399469496705,0.6086436233712166,0.4709806845143252,0.4531370328393557,0.3700334214559304,0.0354024163878387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0218042752944137,0.0,-0.5404931032668158,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2435436102833658,0.0,0.0,0.0,0.1433884719488598,0.3266402732043008,0.2492969372252952,0.130922930241346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2476640485400858,1.0000018762097334,1.0000018762097334,1.0000018762097334,0.2008314113557809,-0.6966042100353287,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0874325035148528,-0.0534267280875548,0.0,0.571212255936224,0.747869966288415,0.5965810924881376,0.1563195606432205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2214822418768127,0.7242868845964965,1.0000018762097334,0.2809888746433389,-0.5808428249477147,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2031938886024669,-0.0534267280875548,0.0,0.5783830692261651,0.6661421504780598,0.5303205541810855,0.107437127024291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0402315978185645,0.094964636854287,0.4891995531637685,0.5647154435078375,1.0000018762097334,-0.8211831940230738,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6932203088025755,-0.0166068253517045,0.0,0.6030084202916215,0.730345943887997,0.5569818047561861,0.148009199504878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0645164742219986,0.637111474193783,1.0000018762097334,0.4838978762837055,-0.2834764242148495,-0.7877263471325059,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.629502907766956,0.0,0.0,0.5439117468120203,0.6603054419862473,0.5122545517064278,0.1046994328031314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276154620959856,0.4980518943763507,1.0000018762097334,0.505285243828704,-0.245746272892776,-0.7257252163319788,-1.0000018762097334,-1.0000018762097334,-0.8922868106858322,-0.5345313224501788,0.0,0.0,0.5190779418718562,0.5791543485625831,0.4375516314737183,0.0164122684019774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1435621835111161,0.8975745906409146,0.2267491764444244,-0.3299824836621124,-0.8084605592034206,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.0,0.4637681804494427,0.338952948737029,0.2575239168137547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0625986985746888,0.6748624709033272,0.8678977073450445,0.9286272695098552,0.7045185088117268,-0.3234787227712357,-0.9118745264458552,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.548685340542824,0.0,-0.0534267280875548,0.0,0.1529495563354478,0.2578504945507966,0.186906692525314,0.0655587435955365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2227329651250582,0.723230718297978,0.2727479981298989,-0.2654034732777016,-0.0004238562119054,-0.0637382464230902,-1.0000018762097334,-0.0474371534209568,-0.713558458511546,-0.0038702936070708,0.0,0.6775167835746039,0.7116059405517849,0.6535445879832312,0.4991358545248302,0.0725349999357505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0425732296777798,0.0,0.0,-0.3854590081842919,0.0,-1.0000018762097334,-0.3695678744690835,-0.3696582044814567,-0.6965069315604652,0.0,0.0,0.7182764645424277,0.727295568854776,0.6166690975474588,0.4514485564542242,0.0240208348288044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9133614974187696,0.6266053989085205,0.099196250510851,-0.4655747806969085,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3548788247646888,-0.0534267280875548,0.0,0.6427953165108099,0.6729655406434882,0.5956708439019145,0.4523588050404474,0.0317544735804559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2120531782775394,0.9486944291817055,0.6489377573521935,0.0935193566563144,-0.483939567058647,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3000971464915345,0.0,0.0,0.6282243906687496,0.6598398949994004,0.5899870015848876,0.4396500671457747,0.0244168971907488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1426032956874612,1.0000018762097334,0.691010697730675,0.1230155799274381,-0.4297554565596546,-0.9826515653715716,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3716315678286886,-0.0534267280875548,0.0,0.5289864493829568,0.5562452677322192,0.4584387097194187,0.2993745063925482,0.0,0.0,0.0,0.0,0.0,0.0,0.0766901805049217,0.5912863640705648,0.5929609435307158,0.7363285700921048,0.4584387097194187,-0.301208900489975,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4828347615226968,0.0,0.0,0.0,0.1171093868107231,0.1593838326014221,0.0805118348745609,0.0215471821822743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4551312415740583,0.607003786223517,0.7466192430401694,0.6469018578425494,-0.0258552289262312,-0.7107999189029155,-0.9392653655824325,-0.65790822242711,-0.454380807625111,-0.3659407770491715,0.0,0.0,0.0011881870858332,0.1570699945921679,0.1454799591584259,0.0717776175243129,0.0086091450254234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3484514969612048,0.6309203941149676,0.808029754529025,0.2977902569447705,-0.4549088907743702,-1.0000018762097334,-0.3166344872183365,-0.3140079683970209,-0.6625428469081088,0.0,0.0,0.5776534806646886,0.554014811272848,0.4985035444382171,0.3434069131932811,-0.0606114383024764,-0.3685811927954676,-0.2215030872642834,-0.3204422446629951,-0.3683796873832502,-0.3678029649965593,-0.3675389234219297,-0.1215077635670532,0.0,0.0,0.0,0.2340937012966217,0.3079350121805398,-0.1892066336095877,-0.1264411719351328,-0.2875760170840987,0.0,0.0,0.0,0.6199974110802899,0.7158028118958977,0.6265150688961473,0.536324025772664,0.3900310965028784,-0.0139594611429181,-0.3339986949814786,-0.1935285772785251,-0.2824341548413115,-0.3383623294253575,-0.3386750102374189,-0.3386263709999871,-0.2965047913840737,-0.2992980733051554,-0.0474441018834471,-0.2435922495207975,-0.4883518407399576,0.1685419061635755,-0.1875737449243783,0.0,0.0430596220520975,0.129797279317925,0.2669182381005767,0.3641133314142349,-0.168583596938517,0.6947837128628824,0.6560877252546637,0.6103043059063871,0.4648799344478831,0.0534128311625744,-0.3228672580720935,-0.1847735145408063,-0.2711984909945725,-0.3199419553636969,-0.3238539397457093,-0.3239373212955924,-0.2822118040416235,-0.2857833137616135,-0.0115413961963101,0.0343462500893203,0.357824972860556,0.1219872074788807,-0.4088892237014249,-0.714413119397847,-0.4830154215474433,-0.0299548217954804,-0.0347701063012257,0.1442083905227096,0.4675967832815721,0.7352863007185668,0.6358051632456154,0.5855330371286354,0.4293663426602003,0.0189762510608808,-0.3341307157687935,-0.1922222663303575,-0.1490236750284549,0.0,0.0,0.0,0.0,0.0,0.0543230797487975,0.0,0.0,-0.3155366301448766,0.0,-1.0000018762097334,-0.143888761248158,0.0,0.0,-0.0033283135328311,0.6802614262582538,0.7536719324677762,0.655872322917466,0.5623807601111126,0.4197774644236512,0.022582503093322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5416048572652562,-0.9215537346947776,-1.0000018762097334,-1.0000018762097334,-0.999133318398452,-0.3579778390353416,0.0,0.0,0.7681177859850121,0.5599001590020922,0.3244028682824393,0.2470525838409435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239430120489136,0.6762730087888486,0.8479347746105477,0.6356384001458494,-0.0914139725217677,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3006669204157353,-0.4244468312171013,-0.035325983300446,0.0,0.278876542046302,0.2552309241919712,0.1998933689195968,0.1314023741531735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1732182214195157,0.1949391151640464,0.0,0.0,0.0,-0.151552915374907,-0.1293039384811171,0.0,0.5741653524945816,0.7465358614902864,0.6506957183622275,0.5855121917411646,0.4084097797895974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073445248521973,0.0,0.2639581930797289,-0.2512286097975855,-0.8060216488693419,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6367293087568192,0.0,0.0,0.688314694284457,0.5758121381047715,0.4620102194394087,0.3036061200491123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837150760825675,0.6051068559636779,0.8330511679564259,0.6021398624803399,0.144986618321618,-0.4371138783368324,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3469228352133491,-0.0534267280875548,0.0,0.655872322917466,0.5720252260475837,0.5228787508540246,0.3802893520915438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6641548902058475,0.8414935498820832,0.6620356091463203,-0.0446091291874239,-0.956150129433747,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7832862796012342,0.0,-0.0534267280875548,0.0,0.2841990643138358,0.2579338761006797,0.2050838703998157,0.13982391069136,0.0008338154988303,0.0,0.0,0.0,0.0,0.0,0.0,0.497454326602189,0.7774148287969704,1.0000018762097334,0.833468075705841,0.3025430052881036,-0.3461862981893823,-0.9748484419950176,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4916940511977694,-0.0493062898308349,0.0,0.8087315492405406,0.6821305626681319,0.5657785582688463,0.407902542027809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3368475646024824,0.8347396443415573,0.6237009415875948,0.0389183384079067,-0.6150223119372689,-0.990517224910538,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1784990529121079,0.0,0.0,0.6824988311801152,0.4817577498367076,0.2195922600794639,0.125565665661361,0.0,0.0,0.0,0.0,0.0,0.0,0.2666194542134958,0.6061074345622743,0.5972272994997311,0.7582996084862846,0.5610883460879255,-0.1459732999952339,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6380634135549477,0.0,0.0,0.0,0.2120114875025979,0.1924307202050651,0.1260103672607372,0.0642871749598202,-0.0305245957196811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0810260210988396,0.0,-0.2454752828556561,-0.0754047149442249,-0.4006552956504752,0.0,0.0433306120892173,0.182265119581825,0.4065684372296804,0.6957148068365764,0.6072886731856174,0.5531740473115274,0.4039071760959136,-0.0219988322441408,-0.3515088204569161,-0.2144226039867157,-0.3190525521649446,-0.374911242124088,-0.3779963594697603,-0.379552815067577,-0.2562801420279995,-0.2566414620774926,-0.0104782814353014,-0.1699802378990578,0.2989089594057013,0.3327062809582916,0.1937439796157229,0.1355992454972862,0.2020612892165557,0.1373850003572812,0.1957868275878573,0.2046878080378713,-0.1214660727921117,0.7187837023042161,0.6260564703717906,0.5358167880108755,0.3897462095407781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1118563491680919,-0.7954808312716282,-0.9571159657198924,-1.0000018762097334,-0.8399648881342275,-0.4654775022220449,0.0,0.0,0.7301722323257408,0.6379800320050646,0.5887571237241127,0.4470710250853648,0.0164331137894482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6086297264462363,-0.823163505832796,-0.3037589862238978,0.0,0.0,0.0,0.0,0.8027906138113743,0.6679001114880938,0.5829829513947126,0.4106888754864004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2641666469544365,-0.6870639710362115,-0.7002452043802213,-0.553848048173082,-0.1101122850830384,0.0,0.0,0.3979662406667473,0.3288846265886525,0.2303832223268267,0.0703879250262623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126802491984626,0.8952468557066801,-0.4298527350345181,-0.8506099326692951,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.0897532899865973,-0.0998841482973861,0.0,0.4924236397592458,0.3303715975615666,0.0923311695704811,0.020220025846636,0.0,0.0,0.0,0.0,0.0,0.0,0.3256396946057044,0.6597148226745758,0.6572620154155165,0.8193557483881373,0.7331948135090008,0.112050906117819,-0.7745520622509863,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6127849070154074,-0.1153931165756307,-0.218772341505614,0.0,0.1421099548506532,0.1163520043992856,0.0553792460473159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3772250801333422,-0.1865801147882721,-0.3396825372985056,-0.2428209701843794,0.0,0.0,0.0506959823288855,0.6182255531452755,0.5307444103929908,0.4742534103472344,0.3170097041928102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3405441466472969,-0.8234692381823671,-0.3376466377888615,-0.4159905523664635,0.0,0.0,0.2287016944041855,0.613625670976728,0.5230107716413394,0.4285533725488408,0.2868811708350734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0487782066815756,-0.691747234754642,0.0,0.0,-0.162211856834955,-0.4582372043072013,0.0,0.0,0.5208150574944194,0.4243773465921988,0.3551706601892794,0.1774150927636285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0831939413957985,0.2508325474356411,0.0,-0.0641968449474469,-0.9577413273440148,0.0,0.3686854197328214,0.4074300465784718,0.4509065763799845,0.372437589477558,0.3067329281697261,0.1418598102010042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1275737713210441,-0.1067700746252268,-0.7528728592813971,-0.9686295680662412,-1.0000018762097334,-1.0000018762097334,-0.6466656101178808,-0.0176421462627522,0.0,0.4665336685205634,0.4011347395623026,0.308900848466685,0.1467793216441032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2920855692402729,0.7490095141368165,0.7612804988946033,0.304259275523196,-0.27717416873619,-0.700266049767692,-0.9139521167304407,-1.0000018762097334,-0.9258061937388125,0.0,0.0,0.1622743929973673,0.4868648697670435,0.32359684663357,0.0860080687043509,0.0142235027175477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4311590459826857,0.7878583679198207,0.6221097436773269,0.0626125954996693,-0.5142696058286012,-1.0000018762097334,-1.0000018762097334,-0.4987814829378273,-0.2997010841295901,0.0,0.0,0.0847781908435762,0.0705546881260284,0.0010700632234989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014341626579882,-0.1305477132668723,0.5757357050173787,-0.1554787966818999,-0.0628279978368671,0.1198401325693925,-0.615272456586918,0.0,0.0,0.5561896800322972,0.4710084783642863,0.4093478222257816,0.2556478319413864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1735447991565576,0.9914135765717808,0.9633000973362174,0.4782974155165616,-0.174489790055232,-0.8500818495200358,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7723216057916151,-0.0534267280875548,0.0,0.6248126955860354,0.5368590573844135,0.4442916400892637,0.3030016038124603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.509238918985658,-0.1180821715593585,-0.7514275790834245,-0.5905706724340688,-0.3780519471696824,-0.3022998091009447,-0.5507698792898998,0.0,0.0,0.6710269196087076,0.5607756652758641,0.4999766184861508,0.3395157741987395,-0.1016073669949688,-0.4411787288936304,-0.3039326977861541,-0.3975006936799004,-0.4505799986429427,-0.4553257985237853,-0.1549924043075822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4581399258323378,0.1810421901835405,0.3996199747394275,0.3534960807291284,0.3777392663576209,0.6626262284579918,0.5607965106633349,0.5064317401395958,0.3555528256262433,-0.0850074901057545,-0.4329170069927197,-0.2987977840058572,-0.3903646227024105,-0.4380658176979971,-0.4416234304930066,-0.4422904828920708,-0.3123542343243408,-0.3124237189492432,-0.0330051968287015,-0.0457000377983936,0.3004098273035959,0.4109946078359716,-0.0092623004995071,-0.1613641444111442,0.2903762474676706,0.176386720315071,-0.1518169569495366,0.0569565470326034,0.3118608934875327,0.6916708016672491,0.5817461250714475,0.4829042461475993,0.3343600150309718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3145777423212217,-0.7530535193061437,-0.9846179802563134,-1.0000018762097334,-1.0000018762097334,-0.6039325658028252,-0.021839017606865,0.0,0.6606945558857015,0.4549158392368604,0.2135123554004925,0.1403103030656777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2125604160393279,0.655267806680814,0.8377969678372685,0.86420807376272,0.1642060655696576,-0.798440876292476,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9855977134674392,0.0,-0.0534267280875548,0.0,0.2368869832177034,0.1959535906876233,0.1345083368863165,0.0570121347325254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5151937513398047,0.6657669335035862,0.9324628208044748,0.9505079778916616,0.5762498912416575,-0.1037891842169082,-0.7947373457851711,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7567778952009192,-0.0906635385728204,0.0,0.6239788800872049,0.5368243150719622,0.4858573427059569,0.3410652813340659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2961156774846196,1.0000018762097334,0.5569192685937737,-0.0898922592364023,-0.7216186750002394,-0.9588600298049458,-1.0000018762097334,-0.9109225870846908,-0.5820379604960382,-0.0110272099720314,0.0,0.6566505507163742,0.5436338083124101,0.4429227929786838,0.2986310209060911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5097670021349172,0.6074484878228932,0.026154012813312,-0.6083309425591553,-0.8497969625579355,-1.0000018762097334,-0.886950391493318,-0.0410723617798851,-0.047360720333564,0.0,0.4201874237105762,0.3910108297140041,0.3206645954626833,0.1685002153886339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4080345628151238,0.7889909673057319,0.7728705343283451,0.5592956427654403,-0.040189907043623,-0.673125355280764,-0.9112839071341838,-1.0000018762097334,-0.9742717196083268,-0.6630014454324655,0.0,0.0,0.374223344337553,0.3662326124737621,0.3099848086151645,0.1513027707252579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089690753824185,0.0,0.0,0.0,0.0,0.0,0.32881514196375,0.3283079042019615,0.2265963102696388,0.0665037344942109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2702604485583884,0.4622395187015871,0.3198446768888334,0.083207838320779,0.0207064182209537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7531646947059877,0.1476687248428556,-0.9234159226421657,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.868078367369791,-0.0006809493240447,0.0,0.0,0.0,0.0896282176617727,0.0240208348288044,0.0,0.0,0.0,0.0,0.0,0.0,0.2037080748267456,0.5980263726861101,0.6307744764026723,0.6243054578242468,0.8035340992978314,0.8048404102459988,0.5199117573706865,-0.4795342418398267,-0.7787419851326088,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5511034054894319,0.0,0.0,0.1183670585214589,0.119659472544646,0.0506334461664732,-0.0298158525456754,-0.1620381452726987,-0.1293873200310001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1534012063973143,0.4062696533425995,-0.3946031848214649,-0.2282430958798288,0.0,0.0244933302781416,-0.0272588183492623,0.0,0.0478471127078818,0.4303669212587968,0.3770444201085957,0.271650141056439,0.1066311053754217,-0.2694891692219703,-0.5450304492729509,-0.3879951969932343,-0.1702929187111192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1503091405891517,0.0305315441821714,-0.2012622160301766,0.0,0.0,0.0,0.0,0.0,0.3860704728834342,0.4750594319961038,0.4238006242055077,0.3802546097790925,0.2426958978595549,-0.0556919268593773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1282825144950499,0.0,0.0962084116400423,0.0,0.0,0.0,0.0,0.0,0.5016373010213213,0.5307444103929908,0.4724954493372004,0.4175470079642801,0.2591845993489252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348187455386575,0.0,0.0,0.0,-1.0000018762097334,-0.9183643904117514,-0.7099452580166145,-0.1133085778285548,0.0,0.3973339305801343,0.4821190698862008,0.389141693304126,0.2467051607164309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7068392952834713,-0.5238932263776015,0.0,0.0,0.0,0.1622188052974453,0.1215772481919558,0.5199326027581573,0.3827769016630544,0.1443404113100244,0.066010393657403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1087712318224196,0.1309368271663265,0.0697625634021395,0.0018274456349365,0.0,0.0,0.3459292050772429]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
